##C 2007.05.01
 RED ELÉCTRICA DE ESPAÑA, S.A.
DACF (25-10-2022 15:09) HORIZON: 20221026 12H DEM: 29244.25 
HID: 739 MW, TERM: 12594 MW, EOL: 6272 MW, FV: 6252 MW      
##N
##ZES
EAGUAY11 AGUAYO       0 0 421.17     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EALUMI11 ALUMINIO     0 0 419.51     3.4     3.0     0.0     0.0     0.0     0.0     0.0     0.0
ELUDRI11 LUDRIO       0 0 418.35  -139.2     1.5     0.0     0.0     0.0     0.0     0.0     0.0
EPGORD11 POLGORDO     0 0            0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ESOLOR11 SOLORZAN     0 0 426.79     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EAPARE11 APARECID     0 2 419.25  -103.3   201.1   -63.8    -0.0     0.0  -188.6    -0.0    -0.0
EBOIME11 BOIMENTE     0 0 420.72  -390.5   -21.2     0.0     0.0     0.0     0.0     0.0     0.0
ECARTE11 CARTELLE     0 0 411.59     0.0   143.7     0.0     0.0     0.0     0.0     0.0     0.0
EARBIL11 ARBILLER     0 0  422.6     2.4    -6.1     0.0     0.0     0.0     0.0     0.0     0.0
ECOMPO11 COMPOSTI     0 0            0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EEL PA11 EL PALO      0 2 423.15   -29.4     1.0   -19.2    -0.0     0.0   -50.0    -0.0    -0.0
EPESOZ11 PESOZ        0 0 422.98     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ESTAMA11 STAMARGR     0 0  422.5    87.6     1.1     0.0     0.0     0.0     0.0     0.0     0.0
ELA LO11 LA LOMBA     0 0 420.76     0.0   166.0     0.0     0.0     0.0     0.0     0.0     0.0
ELA RO11 LA ROBLA     0 0 424.07    52.1    11.6     0.0     0.0     0.0     0.0     0.0     0.0
ELADA 11 LADA         0 0 416.31    54.6    22.1     0.0     0.0     0.0     0.0     0.0     0.0
ELUENG11 LUENGOS      0 0 426.67     4.5   -11.2     0.0     0.0     0.0     0.0     0.0     0.0
ESILLE11 SILLEDA      0 0 414.58     2.6    -9.0     0.0     0.0     0.0     0.0     0.0     0.0
EMESON11 MESON V.     0 0 417.45     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EMONTE11 MONTEARE     0 0 421.19     0.0   166.3     0.0     0.0     0.0     0.0     0.0     0.0
EP.G.R11 P.G.RODR     0 2 415.08    25.4    58.2  -383.2   335.7     0.0  -857.3   457.9  -765.9
EPENAG11 PENAGOS      0 0 427.79     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ESANZO11 SANZO        0 0 422.98   -30.8     8.4     0.0     0.0     0.0     0.0     0.0     0.0
ESOTOR11 SOTORIBE     0 2 416.98     1.2   242.9  -687.4   170.5     0.0  -854.1   312.9  -659.6
ESALAS11 SALAS        0 2  421.8    83.4   -15.1   -58.4    -0.0     0.0   -81.1    -0.0    -0.0
ETDUDA11 TDUDALLA     0 0 426.25    22.1    -5.9     0.0     0.0     0.0     0.0     0.0     0.0
ETRIVE11 TRIVES       0 0 419.16     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EVELIL11 VELILLA      0 0  419.4     0.0   164.9     0.0     0.0     0.0     0.0     0.0     0.0
EVILEC11 VILECHA      0 2 425.17    66.0   -13.1    -1.7    -0.0     0.0    -5.1    -0.0    -0.0
EVILLA11 VILLAMEC     0 0 424.48   -18.3     0.1     0.0     0.0     0.0     0.0     0.0     0.0
EXOVE 11 XOVE         0 0 419.52     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EABANT11 ABANTO       0 0 423.75     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EALDEA11 ALDEADAV     0 2 419.92     0.1   166.4    32.4    47.2     0.0  -212.2    50.0   -80.0
EBUNIE11 BUNIEL       0 0 427.37     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EALMAZ11 ALMAZAN      0 0 427.42  -109.3   -11.7     0.0     0.0     0.0     0.0     0.0     0.0
EAMORE11 AMOREBIE     0 2 420.05     1.2    80.4  -695.7   168.4     0.0  -786.4   250.8  -449.2
ESENGR11 SENGRACI     0 0 423.83     0.0   -10.9     0.0     0.0     0.0     0.0     0.0     0.0
EAZPEI11 AZPEITIA     0 0 420.98   118.3    -5.9     0.0     0.0     0.0     0.0     0.0     0.0
EGARO-11 GARO-BAR     0 0 426.26     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ECASTJ11 CASTEJON     0 2 419.66     1.1    78.7  -701.8    77.1     0.0  -843.3   341.5  -608.4
EGATIC11 GATICA       0 0 421.85   150.0   -22.8     0.0     0.0     0.0     0.0     0.0     0.0
ECRODR11 CRODRIGO     0 0            0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ECERRA11 CERRATO      0 0 427.46     8.6   -16.8     0.0     0.0     0.0     0.0     0.0     0.0
EGRIJO11 GRIJOTA      0 2 425.88     0.0   342.5  -122.1    -0.0     0.0  -584.1    -0.0    -0.0
EGUENE11 GUENES       0 0 424.19     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EHERNA11 HERNANI      0 0 420.16   224.5    -9.4     0.0     0.0     0.0     0.0     0.0     0.0
EHERRE11 HERRERA      0 0 425.19   -79.5   157.5     0.0     0.0     0.0     0.0     0.0     0.0
EHINOJ11 HINOJOSA     0 0            0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EICHAS11 ICHASO       0 0 421.94     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ELCANT11 LCANTERA     0 2 419.77   -38.3    -4.8   -20.3    -0.0     0.0   -97.0    -0.0    -0.0
ELORA 11 LORA         0 2 425.68  -377.8    73.0     0.0     0.0     0.0    -0.0    -0.0    -0.0
ELA SE11 LA SERNA     0 0 419.77     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EMUDAR11 MUDARRA      0 0 428.44   -84.6   346.1     0.0     0.0     0.0     0.0     0.0     0.0
EMURUA11 MURUARTE     0 0  420.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EOLMEO11 OLMEDO       0 2 430.91     1.8    -9.3    -7.6    -0.0     0.0   -15.9    -0.0    -0.0
ESANTU11 SANTURCE     0 0 423.62     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ETABAR11 TABARA       0 0 423.98    -2.3    -4.1     0.0     0.0     0.0     0.0     0.0     0.0
ETORDE11 TORDESIL     0 0 430.29     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EVCRRE11 VCRRETAS     0 0 429.45     7.3   -10.9     0.0     0.0     0.0     0.0     0.0     0.0
EVILLR11 VILLARIN     0 0 422.49     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EVIRTU11 VIRTUS       0 2 426.06  -105.2     4.8   -12.1    -0.0     0.0   -24.6    -0.0    -0.0
EVITOR11 VITORIA      0 0 421.61     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EZIERB11 ZIERBENA     0 2 423.48     1.4    78.3  -714.5   194.4     0.0  -785.3   340.0  -500.0
EARAGO11 ARAGON       0 2 403.73  -211.4   278.8    -2.1    -0.0     0.0  -107.0    50.0   -92.0
EASCO 11 ASCO         0 2 404.07    75.1   435.0 -1948.9  -112.7     0.0 -1989.0   400.1  -600.1
EASCRS11 ASCO_RS      0 0 407.46     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EBEGUE11 BEGUES       0 0 403.66     0.0   152.8     0.0     0.0     0.0     0.0     0.0     0.0
EBESCA11 BESCANO      0 0 403.82   139.9     6.9     0.0     0.0     0.0     0.0     0.0     0.0
ECARIN11 CARINENA     0 0  416.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EESPLU11 ESPLUGA      0 2 402.81     5.4    -7.8   -11.8    -0.0     0.0  -273.8    -0.0    -0.0
ECALDE11 CALDERS      0 0 406.97   196.9   -10.1     0.0     0.0     0.0     0.0     0.0     0.0
EESCAT11 ESCATRON     0 2 410.97     1.5    68.9  -668.7    10.3     0.0  -804.3   360.0  -500.3
EMEZQU11 MEZQUITA     0 0 403.39     0.0   305.1     0.0     0.0     0.0     0.0     0.0     0.0
ELLOGA11 LLOGAIA      0 0 403.19   153.7    -3.9     0.0     0.0     0.0     0.0     0.0     0.0
EFUEND11 FUENDETO     0 0 413.67     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EMAGAL11 MAGALLON     0 0 414.73     0.0   161.2     0.0     0.0     0.0     0.0     0.0     0.0
EMEDIN11 MEDINACE     0 0 424.99  -143.5     1.7     0.0     0.0     0.0     0.0     0.0     0.0
EMEQUI11 MEQUINEN     0 0 404.19     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EMUNIE11 MUNIESA      0 2 408.78   -14.4    -3.4   -31.0    -0.0     0.0  -320.9    -0.0    -0.0
EPENAF11 PENAFLOR     0 0 408.57     0.0   156.5     0.0     0.0     0.0     0.0     0.0     0.0
EGARRA11 GARRAF       0 0 403.33   135.9     7.8     0.0     0.0     0.0     0.0     0.0     0.0
ELAFAR11 LAFARGA      0 0 403.39     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EPIERO11 PIEROLA      0 2 404.14   127.0   179.3    -0.5    -0.0     0.0    -1.5    -0.0    -0.0
ERUBI 11 RUBI         0 0 403.82     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EC.JAR11 C.JARDI      0 0  403.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ERUEDA11 RUEDA        0 2 414.54   -10.1   164.8    -1.1    -0.0     0.0    -3.6    -0.0    -0.0
ESALLE11 SALLENTE     0 0 410.91     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ESENTM11 SENTMENA     0 2 404.99   229.1   141.7    -0.4    -0.0     0.0    -1.2    -0.0    -0.0
ETERRE11 TERRER       0 2 422.65    -8.4    -4.9    -1.6    -0.0     0.0    -5.0    -0.0    -0.0
EMUDEJ11 MUDEJAR      0 0  404.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EMAIAL11 MAIALS       0 0 404.32    -4.8    -1.6     0.0     0.0     0.0     0.0     0.0     0.0
EVANDE11 VANDELLO     0 2 407.83   173.4    23.4  -146.4   -13.5     0.0  -414.0   240.0  -400.0
EVIC  11 VIC          0 0 402.11    -0.0   -16.2     0.0     0.0     0.0     0.0     0.0     0.0
EVILAD11 VILADECA     0 0 403.58     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EARGAS11 ARG_ASC      0 0  409.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EARGEC11 ARG_ECT      0 0  409.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EASCAR11 ASC_ARG      0 0  406.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EASCVA11 ASC_VAN      0 0  406.6     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ETMGAL11 TMGALLON     0 0 415.15     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EALMAR11 ALMARAZ      0 2 427.97     6.7   117.9 -1146.3    73.5     0.0 -1441.3    80.0   -80.0
EANCHU11 ANCHUELO     0 2 428.25     8.7   -10.1    -1.7    -0.0     0.0    -3.5    -0.0    -0.0
EROMIC11 ROMICA       0 2 419.17  -117.4   -79.7   -11.8    -0.0     0.0   -23.7    -0.0    -0.0
EVNESC11 VNESCUDE     0 2  425.2   -87.5    -4.0    -1.5    -0.0     0.0    -3.0    -0.0    -0.0
EASOMA11 ASOMADA      0 2 414.65    92.9   -35.8   -16.3    -0.0     0.0   -42.7    -0.0    -0.0
EARANU11 ARANUELO     0 2 421.58     0.1   156.4   -83.6    -0.0     0.0  -250.0    -0.0    -0.0
EAYORA11 AYORA        0 0 411.14     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EBENEJ11 BENEJAMA     0 2 409.83   128.1   147.3    -5.5    -0.0     0.0   -57.3    -0.0    -0.0
EADFMO11 ADFMONCA     0 0  423.0    -0.4     1.3     0.0     0.0     0.0     0.0     0.0     0.0
ECAMPA11 CAMPANAR     0 0  413.0  -151.1    -3.0     0.0     0.0     0.0     0.0     0.0     0.0
ECASTE11 CASTELLO     0 2 413.65     0.2     7.2  -153.7    64.8     0.0  -532.8   232.7  -577.6
ECATAD11 CATADAU      0 2 411.72   201.3    11.3    -2.1    -0.0     0.0    -4.9    -0.0    -0.0
ECARIL11 CARRIL       0 2 413.34    31.9   -16.2   -16.6    -0.0     0.0   -43.5    -0.0    -0.0
ECANAV11 CANAVERA     0 0 421.14   -98.8   -11.1     0.0     0.0     0.0     0.0     0.0     0.0
ECEDIL11 CEDILLO      0 2 415.28     0.0    -6.1   -25.4    -0.0     0.0   -76.0    -0.0    -0.0
ECOFRE11 COFRENTE     0 2 410.33     1.1   132.2 -1068.8   -66.0     0.0 -1063.9   365.5  -444.5
EELIAN11 ELIANA       0 2 413.75   246.6    15.1    -1.7     0.2     0.0    -4.1     0.2     0.2
EGODEL11 GODELLET     0 0 414.39     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ENESCO11 NESCOMBR     0 0 414.24     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EFUENC11 FUENCARR     0 0 430.13     0.0   173.4     0.0     0.0     0.0     0.0     0.0     0.0
EFUENT11 FUENTES      0 2 429.55   -38.7   -36.2   -29.1    -0.0     0.0   -58.7    -0.0    -0.0
EFAUSI11 FAUSITA      0 0 414.39     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EJM.OR11 JM.ORIOL     0 2 418.63     0.0   164.3    -2.3    -0.0     0.0    -7.0    -0.0    -0.0
EBELIN11 BELINCHO     0 0  427.8     9.1   -22.0     0.0     0.0     0.0     0.0     0.0     0.0
EPENAR11 PENARRUB     0 0 413.37    -3.5     1.1     0.0     0.0     0.0     0.0     0.0     0.0
EMANZA11 MANZARES     0 0 440.22     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ELA PL11 LA PLANA     0 0 413.76   179.0     5.5     0.0     0.0     0.0     0.0     0.0     0.0
EGALA211 GALAPAG      0 0 430.15     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EGALAP11 GALAPAGA     0 0 430.15     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ELASTR11 LASTRAS      0 2 431.85   -10.4   -67.6   -35.2    -0.0     0.0   -73.7    -0.0    -0.0
ELOECH11 LOECHES      0 0 428.49     0.0   344.3     0.0     0.0     0.0     0.0     0.0     0.0
ETOTAN11 TOTANA       0 2 413.28    34.8    26.4   -11.8    -0.0     0.0   -30.8    -0.0    -0.0
EMOREL11 MORELLA      0 2 405.18   -26.0    -2.1    -1.0     0.3     0.0    -2.8     0.3     0.3
ELA MU11 LA MUELA     0 3 407.46     2.8     4.1   196.2   542.1     0.0  -362.7  9999.0 -9999.0
EMINGL11 MINGLANI     0 2 416.03   -40.3   132.9    -1.5    -0.0     0.0    -3.0    -0.0    -0.0
EMONTS11 MONTESA      0 0  410.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EMORAJ11 MORALEJA     0 0 427.19     0.0   171.1     0.0     0.0     0.0     0.0     0.0     0.0
EMORAT11 MORATA       0 0 427.79     0.0   171.6     0.0     0.0     0.0     0.0     0.0     0.0
EOLMED11 OLMEDILL     0 2 422.93  -229.2   130.2   -37.5    -0.0     0.0   -75.5    -0.0    -0.0
EPALMA11 PALMAR       0 0 413.14  -148.7   162.5     0.0     0.0     0.0     0.0     0.0     0.0
EPINIL11 PINILLA      0 0 414.04   -27.2   159.6     0.0     0.0     0.0     0.0     0.0     0.0
EMORVE11 MORVEDRE     0 2 414.87    37.5  -142.5  -367.3   114.5     0.0  -409.7   175.8  -281.6
EREQUE11 REQUENA      0 2 415.47     2.3   -11.7    -2.2    -0.0     0.0    -4.9    -0.0    -0.0
EROCAM11 ROCAMORA     0 2 411.73   222.8   161.6   -16.7    -0.0     0.0   -37.6    -0.0    -0.0
ESEGOV11 SEGOVIA      0 2 433.69     4.5    -5.1    -3.4    -0.0     0.0    -7.1    -0.0    -0.0
ESS RE11 SS REYES     0 0 430.36     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ETORRE11 TORRENTE     0 2 415.03   108.2   -22.6    -6.1    -0.0     0.0   -14.5    -0.0    -0.0
ETREME11 TREMENDO     0 0 413.64     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ELACER11 LACEREAL     0 2 430.07     6.1   167.9    -1.5    -0.0     0.0    -3.3    -0.0    -0.0
ETRILL11 TRILLO       0 2 426.29     2.9   301.5  -986.5   -60.8     0.0 -1003.4   -50.0  -300.0
EGAUSS11 GAUSSA       0 0  414.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EVILLV11 VILLAVIC     0 0 428.84     0.0   172.4     0.0     0.0     0.0     0.0     0.0     0.0
ESAX  11 SAX          0 0  410.8     3.9    -8.6     0.0     0.0     0.0     0.0     0.0     0.0
EARCOS11 ARCOSFRT     0 2 419.55    -0.4    16.5  -350.0   160.9     0.0  -994.3   317.0  -627.1
EBALBO11 BALBOA       0 0 422.12     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EBRAZA11 BRAZATOR     0 0  428.2     0.0   171.9     0.0     0.0     0.0     0.0     0.0     0.0
EDRODR11 DRODRIGO     0 0 418.07     0.0   163.9     0.0     0.0     0.0     0.0     0.0     0.0
EARCHI11 ARCHIDNA     0 0 417.28     2.1    -8.4     0.0     0.0     0.0     0.0     0.0     0.0
ECAPAR11 CAPARACE     0 0 413.44     0.0   160.3     0.0     0.0     0.0     0.0     0.0     0.0
EGBRAL11 GBRALTAR     0 0 421.01     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EGUADA11 GUADAME      0 0 416.04     0.0   162.3     0.0     0.0     0.0     0.0     0.0     0.0
ECARTA11 CARTAMA      0 0 417.47     8.8    -3.1     0.0     0.0     0.0     0.0     0.0     0.0
EBIENV11 BIENVENI     0 2 420.99     0.0   166.2  -180.9    -0.0     0.0  -541.0    -0.0    -0.0
EBROVA11 BROVALES     0 0 422.11    12.3   137.4     0.0     0.0     0.0     0.0     0.0     0.0
EGUILL11 GUILLENA     0 0 419.25     0.0   164.8     0.0     0.0     0.0     0.0     0.0     0.0
EHUENE11 HUENEJA      0 2  413.5     0.1    -2.6   -86.2     0.5     0.0  -655.4    68.2   -28.8
EJORDA11 JORDANA      0 0 420.84     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ELITOR11 LITORAL      0 2 409.43   129.3   167.7   -31.3    -0.0     0.0   -99.6    -0.0    -0.0
ETABER11 TABERNAS     0 0 411.24     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ESASER11 SASERVAN     0 0 428.62     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ECABRA11 CABRA        0 0 416.09     0.0   162.3     0.0     0.0     0.0     0.0     0.0     0.0
EPINAR11 PINARREY     0 0 420.99    -0.0   159.0     0.0     0.0     0.0     0.0     0.0     0.0
EVALDE11 VALDECAB     0 2 421.76   -58.3   295.1  -179.4    -0.0     0.0  -832.7    58.6   -21.4
EPALOS11 PALOS        0 2 411.71     2.2    66.5  -744.7   185.3     0.0  -780.1   308.8  -302.7
ETAJOE11 TAJOENCA     0 0 418.42     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EPUEGU11 PUEGUZMA     0 2 417.94   -85.6    -5.8    -9.2    -0.0     0.0   -50.0    -0.0    -0.0
ERODAN11 RODANDAL     0 2 418.53    -4.8   -11.5    -7.8    -0.0     0.0  -152.2    -0.0    -0.0
ECARMO11 CARMONA      0 0 419.42     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ETARIF11 TARIFA       0 0 429.01    -0.0  -105.0     0.0     0.0     0.0     0.0     0.0     0.0
EPTO C11 PTO CRUZ     0 2  425.5   -12.1   505.9    -2.1    -0.0     0.0   -42.7    -0.0    -0.0
ETARIF12 TARIFA-      0 0 427.21     0.0  -111.7     0.0     0.0     0.0     0.0     0.0     0.0
ECMITA11 CARMONIT     0 0 429.45     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EECLO111 ECSLLOGA     0 2 403.19     0.0     0.0    -0.0    57.9     0.0 -2000.0   600.0  -358.2
EECLO211 ECSLLOGA     0 2 403.19     0.0     0.0    -0.0    57.9     0.0 -2000.0   600.0  -358.2
EAGUAY21 AGUAYO       0 2 236.37    -2.2     9.6   -45.3    90.1     0.0  -180.7   198.0  -172.0
EATIOS21 ATIOS        0 0 231.28   134.0    17.0     0.0     0.0     0.0     0.0     0.0     0.0
EAMOEI21 AMOEIRO      0 0 234.68    -3.8    -3.0     0.0     0.0     0.0     0.0     0.0     0.0
EADMEI21 ADMEIRAM     0 0 232.61     2.3    -0.9     0.0     0.0     0.0     0.0     0.0     0.0
EASTIL21 ASTILLER     0 2  234.5    20.0     0.0   -64.4    -0.0     0.0  -107.7    -0.0    -0.0
EARBIL21 ARBILLER     0 0 231.75     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EBELES21 BELESAR      0 0 235.41    17.5    13.6     0.0     0.0     0.0     0.0     0.0     0.0
EEIRIS21 EIRIS        0 0 232.62    34.3    -3.4     0.0     0.0     0.0     0.0     0.0     0.0
ECARRI21 CARRIO       0 2 228.09    16.1    52.3  -244.6    69.7     0.0  -561.8   204.0  -404.0
ECHANT21 CHANTADA     0 2 235.39    15.2    -4.2   -27.2    -0.0     0.0   -54.0    -0.0    -0.0
ECACIC21 CACICEDO     0 0            0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ECARTE21 CARTELLE     0 0 233.69     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ECASTL21 CASTRELO     0 2 233.92     8.3    -2.6   -98.1    -4.3     0.0  -230.8     9.3   -35.0
ECILLA21 CILLAMAY     0 2 239.07    12.0     0.0   -12.1    -0.0     0.0   -19.8    -0.0    -0.0
ECONSO21 CONSO        0 2 233.43     0.0     7.2  -125.4    40.0     0.0  -258.9    69.7  -141.6
ECTCOM21 CTCOMPOS     0 0 237.39    50.7   -23.2     0.0     0.0     0.0     0.0     0.0     0.0
EFRIEI21 FRIEIRA      0 2 232.62    61.4    15.3   -17.6     1.7     0.0   -17.5    10.0   -15.0
EGRELA21 GRELA-       0 2 232.49    68.3     5.8   -38.2    -0.0     0.0   -94.2    -0.0    -0.0
ELA LO21 LA LOMBA     0 0 237.04     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ELOUSA21 LOUSAME      0 0  233.3    10.0    24.9     0.0     0.0     0.0     0.0     0.0     0.0
ELUBIA21 LUBIAN       0 0  245.9   -45.2     2.2     0.0     0.0     0.0     0.0     0.0     0.0
EMATAP21 MATAPORQ     0 2 238.77   -28.8   -28.7    -1.0    -0.0     0.0    -3.0     8.0    -8.0
EMEIRA21 MEIRAMA      0 0 232.61   -26.9     0.8     0.0     0.0     0.0     0.0     0.0     0.0
EMESON21 MESON V.     0 2 232.66    50.3   -17.9    -1.0    -0.0     0.0    -2.0    -0.0    -0.0
EMONTE21 MONTEARE     0 2 237.17     0.1    -6.6   -61.7    -0.0     0.0  -184.5    -0.0    -0.0
EMONTO21 MONTOUTO     0 2 232.35     0.0     0.0    -8.1    -0.0     0.0   -42.5    -0.0    -0.0
EPAZOS21 PAZOSBOR     0 0 231.55   189.1     0.5     0.0     0.0     0.0     0.0     0.0     0.0
EP.BIB21 P.BIBEY      0 0 235.05     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EPDEMO21 PDEMOURO     0 2 232.05    -5.0     2.3   -15.1    -0.0     0.0   -31.5    -0.0    -0.0
EPENAG21 PENAGOS      0 0 234.45     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EPERED21 PEREDA       0 2 233.59     0.1     3.5   -40.3    -0.0     0.0   -50.0    -0.0    -0.0
EPRADA21 PRADA        0 0 235.11     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EDOSIL21 P.E.SIL      0 2  235.2     0.1     5.7   -65.5    -0.0     0.0   -91.8    -0.0    -0.0
EPSMIG21 PSMIGUEL     0 2 235.15    56.0    28.2   -38.2    -0.0     0.0   -84.1    -0.0    -0.0
EPUERT21 PUERTO       0 0 232.56    55.7     0.8     0.0     0.0     0.0     0.0     0.0     0.0
EREGOE21 REGOELLE     0 2  233.8   -46.7     3.6   -20.2    -0.0     0.0   -28.1    -0.0    -0.0
ES.AGU21 S.AGUSTI     0 0 235.08     5.2     1.1     0.0     0.0     0.0     0.0     0.0     0.0
ECAYET21 CAYETANO     0 0  233.5    50.8    -1.2     0.0     0.0     0.0     0.0     0.0     0.0
ES.EST21 S.ESTEBA     0 0 235.11     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ES.PED21 S.PEDRO      0 0 234.95     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ESABON21 SABON        0 2 232.21   124.0    31.6  -367.3    56.7     0.0  -391.3   166.2  -205.4
ESANAB21 SANABRIA     0 0 245.51     0.0    -2.2     0.0     0.0     0.0     0.0     0.0     0.0
ESANCO21 SANCOMPO     0 0 233.42    86.7   -28.0     0.0     0.0     0.0     0.0     0.0     0.0
ESANTI21 SANTIAGO     0 0 235.61     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ESIERO21 SIERO        0 0 233.84    36.8   -23.3     0.0     0.0     0.0     0.0     0.0     0.0
ESOBRA21 SOBRADEL     0 0 236.14     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ESOTOR21 SOTORIBE     0 0 232.69    12.9   -46.6     0.0     0.0     0.0     0.0     0.0     0.0
ESUIDO21 SUIDO        0 2 232.64   -60.2    16.5   -33.6    -0.0     0.0  -174.8    -0.0    -0.0
ETABIE21 TABIELLA     0 0 227.98   289.3    72.0     0.0     0.0     0.0     0.0     0.0     0.0
ETELLE21 TELLEDO      0 0 235.27   -15.1    -1.5     0.0     0.0     0.0     0.0     0.0     0.0
ETIBO 21 TIBO         0 2 230.71   112.8     9.8   -22.2    -0.0     0.0   -37.2    -0.0    -0.0
ETOMEZ21 TOMEZA       0 2 231.31    67.9   -15.5    -2.2    -0.0     0.0    -5.1    -0.0    -0.0
ETRIVE21 TRIVES       0 0  235.1    19.5    -7.2     0.0     0.0     0.0     0.0     0.0     0.0
EUNINS21 UNINSA       0 0 228.09    51.0    -3.7     0.0     0.0     0.0     0.0     0.0     0.0
EGUARD21 GUARDO       0 2 240.44    -4.0    -2.1    -1.0    -0.0     0.0    -1.6    -0.0    -0.0
EVELLE21 VELLE        0 2 234.51    23.8    -1.1    -0.5    -0.0     0.0    -1.1    -0.0    -0.0
EVILLA21 VILLABLI     0 0 236.46     1.8    -0.4     0.0     0.0     0.0     0.0     0.0     0.0
EVIMIA21 VIMIANZO     0 2 233.62    24.7    18.4  -159.2    -0.0     0.0  -238.7    -0.0    -0.0
EMZARI21 MAZARICO     0 0  233.9  -207.7     7.0     0.0     0.0     0.0     0.0     0.0     0.0
EABADI21 ABADIANO     0 0 238.16   155.2    18.6     0.0     0.0     0.0     0.0     0.0     0.0
EALDEA21 ALDEADAV     0 2 235.34     0.0    -2.7   -20.1     3.7     0.0  -134.3    35.0   -45.0
EALI  21 ALI          0 2 238.43    55.5    -6.9    -0.6    -0.0     0.0    -1.2    -0.0    -0.0
EARKAL21 ARKALE       0 0 242.92   129.0     4.8     0.0     0.0     0.0     0.0     0.0     0.0
EARKA221 ARKALE       0 0 249.11     0.0    -1.8     0.0     0.0     0.0     0.0     0.0     0.0
EARROA21 ARROYADA     0 2 240.49    16.7    -5.6   -14.3    -0.0     0.0   -30.2    -0.0    -0.0
EAYALA21 AYALA        0 0 239.88    75.8   -54.1     0.0     0.0     0.0     0.0     0.0     0.0
EBASAU21 BASAURI      0 0 238.76   198.1    16.1     0.0     0.0     0.0     0.0     0.0     0.0
EELGEA21 ELGEA        0 2 238.74    14.4     7.9   -24.9    -0.0     0.0   -62.6    -0.0    -0.0
ECORDO21 CORDOVIL     0 2 239.32   112.3    -8.4   -23.8    -0.0     0.0   -67.6    -0.0    -0.0
EFORJA21 FORJAS       0 0 238.45     6.7    -2.7     0.0     0.0     0.0     0.0     0.0     0.0
EGAMAR21 GAMARRA      0 0 238.44    84.6    11.0     0.0     0.0     0.0     0.0     0.0     0.0
ELCANT21 LCANTERA     0 2 234.99     0.1    -4.2   -30.3    -0.0     0.0   -79.8    -0.0    -0.0
EALCOM21 ALCOMOLA     0 2 238.61     0.0    -2.2   -47.6    11.4     0.0  -160.0    11.4    11.4
EGARO-21 GARONA       0 0 237.82     1.0     2.3     0.0     0.0     0.0     0.0     0.0     0.0
EGATIC21 GATICA       0 0 238.27   107.4   -11.2     0.0     0.0     0.0     0.0     0.0     0.0
EGUENE21 GUENES       0 0 238.78   104.9     2.4     0.0     0.0     0.0     0.0     0.0     0.0
EHARO 21 HARO         0 2 237.42    18.9    -1.3    -0.9    -0.0     0.0    -3.0    -0.0    -0.0
EHERNA21 HERNANI      0 2 241.61    47.3    -5.3    -1.3    -0.0     0.0    -2.7    -0.0    -0.0
EHERRE21 HERRERA      0 2 240.42    -2.2    -0.6    -1.6    -0.0     0.0    -3.4    -0.0    -0.0
EICHAS21 ICHASO       0 0 239.08   219.7    35.2     0.0     0.0     0.0     0.0     0.0     0.0
EJUNDI21 JUNDIZ       0 2 238.37    26.7    -4.1   -14.9    -0.0     0.0   -51.5    -0.0    -0.0
ELA JA21 LA JARA      0 0 239.15    32.0    -5.2     0.0     0.0     0.0     0.0     0.0     0.0
ELAGUA21 LAGUARDI     0 2 236.63     0.0     0.0    -9.7    -0.0     0.0  -129.3    -0.0    -0.0
ELA SE21 LA SERNA     0 2 234.99   -13.6    -2.4   -43.4    -0.0     0.0  -191.3    -0.0    -0.0
ELOGRO21 LOGRONO      0 2 236.29   110.5     8.0   -14.1    -0.0     0.0   -38.4    -0.0    -0.0
EMERCB21 MERCBENZ     0 0 238.41    19.1     2.1     0.0     0.0     0.0     0.0     0.0     0.0
EMIRAN21 MIRANDA      0 2 237.83     2.8    -4.5   -11.1    -0.0     0.0   -23.7    -0.0    -0.0
EMUD-I21 MUDARRAI     0 0 239.52     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EMUDAR21 MUDARRA      0 2 239.49     0.0     0.0   -58.9    -0.0     0.0  -248.0    -0.0    -0.0
EORCOY21 ORCOYEN      0 2 239.34   183.5     7.8    -0.9    -0.0     0.0    -2.0    -0.0    -0.0
EOLITE21 OLITE        0 0            0.0     0.0     0.0     0.0     0.0  -106.5    -0.0    -0.0
EORTUE21 ORTUELLA     0 0 238.52   169.5    40.3     0.0     0.0     0.0     0.0     0.0     0.0
EPALEN21 PALENCIA     0 2 240.18    17.0    -3.7   -47.2    -0.0     0.0  -133.4    -0.0    -0.0
EMURUA21 MURUARTE     0 2 239.49     0.0     0.0    -0.9    -0.0     0.0    -1.8    -0.0    -0.0
EPOZAS21 POZASAL      0 2 239.71    -8.5    -5.5   -92.1    22.1     0.0  -198.3    22.1    22.1
EPUENT21 PUENTELA     0 0 237.91    23.0     5.1     0.0     0.0     0.0     0.0     0.0     0.0
EQUEL 21 QUEL         0 2 235.73     9.4    12.5   -25.8    -0.0     0.0   -82.8    -0.0    -0.0
ERENED21 RENEDO       0 2 240.04   102.0     9.6   -35.5    -0.0     0.0   -74.9    -0.0    -0.0
ERICOB21 RICOBAYO     0 2 240.17     4.4   -13.1  -103.9    -0.0     0.0  -203.2    -0.0    -0.0
ESANGU21 SANGUESA     0 2  239.3     0.0     0.0   -92.8    -0.0     0.0  -231.0    -0.0    -0.0
ESANTZ21 SANTIZ       0 2 240.79     0.0     0.0   -93.3    -0.0     0.0  -224.4    -0.0    -0.0
ESANTU21 SANTURCE     0 0 238.55     2.9   -15.3     0.0     0.0     0.0     0.0     0.0     0.0
ESAUCE21 SAUCELLE     0 2 236.74     6.9     0.7   -17.6     5.2     0.0   -67.6    20.0   -30.0
ESENGR21 SENGRACI     0 0 236.55     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ESEQUE21 SEQUERO      0 2 236.52    46.3    -7.3   -42.1    -0.0     0.0  -212.3    -0.0    -0.0
ESIDEN21 SIDENORB     0 0 238.91    60.9   -61.8     0.0     0.0     0.0     0.0     0.0     0.0
ETAFAL21 TAFALLA      0 2 239.41    24.6     9.8   -56.5    -0.0     0.0  -217.6    -0.0    -0.0
ETAYAA21 TAYALA       0 0  239.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ETAYAB21 TAYALA       0 0 239.56     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ETBABA21 TBABCOK      0 0 238.64     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EACEB121 ACEBIZKA     0 0 238.71     0.0     1.7     0.0     0.0     0.0     0.0     0.0     0.0
EBABCK21 BABCOCKA     0 0 238.71    38.2   -11.7     0.0     0.0     0.0     0.0     0.0     0.0
ETBABB21 TBABCOK      0 0 238.64     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ETACE121 TACBIZK      0 0  238.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ETACE221 TACBIZK      0 0 238.69     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ETFOR121 TFORJAS      0 0 238.45     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ETFOR221 TFORJAS      0 2 238.45     0.0     0.0    -2.1    -0.0     0.0    -4.4    -0.0    -0.0
ETGUEN21 TGUENES      0 0 238.79     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ETMUD121 TMUDI        0 0 239.52     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ETMUD221 TMUDI        0 0 239.52     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ETORDE21 TORDESIL     0 2 240.86   -50.9    -4.3  -165.0    -0.0     0.0  -406.3    -0.0    -0.0
ETSANT21 TSANTURC     0 0 238.56     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ETUDEL21 TUDELA       0 2 234.97     0.0     0.0   -29.6    -0.0     0.0   -94.2    -0.0    -0.0
EMONDR21 MONDRAGO     0 0 238.83     4.0    -4.0     0.0     0.0     0.0     0.0     0.0     0.0
EVALLD21 VALLAD.N     0 2 240.16    47.1    -4.9    -4.0    -0.0     0.0    -8.4    -0.0    -0.0
EVALLE21 VALLEJER     0 2 239.99     0.0     0.0   -42.4     4.0     0.0  -320.4     4.0     4.0
EVALPA21 VALPARAI     0 0 233.94     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EVILLL21 VILLALBI     0 2 239.37   104.9    28.8   -65.5    15.7     0.0  -285.8    15.7    15.7
EVILLC21 VILLALCA     0 0 240.21    -0.7   -10.6     0.0     0.0     0.0     0.0     0.0     0.0
EVILLM21 VILLAMAY     0 0 240.16    60.3   -11.3     0.0     0.0     0.0     0.0     0.0     0.0
EVILLR21 VILLARIN     0 2 237.61    -1.6     1.3    -3.8    -0.0     0.0    -8.0    -0.0    -0.0
EVILLI21 VILLIMAR     0 2 238.92    77.5    13.9   -32.6     5.9     0.0  -156.7     5.9     5.9
EVITOR21 VITORIA      0 0 238.53    49.1     0.6     0.0     0.0     0.0     0.0     0.0     0.0
EZAMOR21 ZAMORA       0 2 240.56    31.3     2.9   -52.3    -0.0     0.0  -116.6    -0.0    -0.0
EZAMUD21 ZAMUDIO      0 0 238.43    20.1    -4.6     0.0     0.0     0.0     0.0     0.0     0.0
EZARAT21 ZARATAN      0 2 240.29    75.1     3.7   -21.9    -0.0     0.0   -46.0    -0.0    -0.0
EZUMAR21 ZUMARRAG     0 0  239.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EABRER21 ABRERA       0 2 228.42    59.0    11.7    -0.7    -0.0     0.0    -2.1    -0.0    -0.0
EADRAL21 ADRALL       0 0 225.54    10.8    13.0     0.0     0.0     0.0     0.0     0.0     0.0
EAENOE21 AENOESTE     0 0 228.81     8.4     0.3     0.0     0.0     0.0     0.0     0.0     0.0
EBADAL21 BADALONA     0 0 228.87    52.7    -5.0     0.0     0.0     0.0     0.0     0.0     0.0
EALBAT21 ALBATARR     0 2  224.3    11.1    -2.2    -1.0    -0.0     0.0    -2.9    -0.0    -0.0
ELASEL21 LA SELVA     0 2 219.86    26.9     3.9    -0.6    -0.0     0.0    -1.7    -0.0    -0.0
EANOIA21 ANOIA        0 0 229.02    35.3     2.9     0.0     0.0     0.0     0.0     0.0     0.0
EBELLI21 BELLICEN     0 2  220.0    98.5     7.7  -131.2    80.3     0.0  -418.1   182.1  -384.6
EBSNUE21 BESOS.N      0 2 228.87   118.6    14.7  -327.1   -10.7     0.0  -411.9   185.3  -246.8
EBEGUE21 BEGUES       0 0 228.07     5.2     1.2     0.0     0.0     0.0     0.0     0.0     0.0
EBESCA21 BESCANO      0 0 224.44     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EBIESC21 BIESCAS      0 2 234.92     0.1     1.2   -34.3     8.1     0.0   -61.4    24.9   -42.8
ECANYE21 CANYET       0 0 228.76     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EAEBAR21 AEBARCEL     0 0 228.91    26.2    -8.8     0.0     0.0     0.0     0.0     0.0     0.0
ECARTJ21 CARTUJOS     0 2 230.83    71.3     1.7    -3.5    -0.0     0.0   -11.2    -0.0    -0.0
ECASTE21 CASTELLE     0 2 228.33    80.6     0.1    -0.5    -0.0     0.0    -1.3    -0.0    -0.0
ECENTL21 CENTELLE     0 2 227.59    44.9     3.9    -0.6    -0.0     0.0    -1.7    -0.0    -0.0
ECODON21 CODONYER     0 0 228.33    30.5     1.3     0.0     0.0     0.0     0.0     0.0     0.0
ECOLLB21 COLLBLAN     0 0 228.37   244.2   -10.2     0.0     0.0     0.0     0.0     0.0     0.0
ECSBIS21 CSBISBAL     0 2 227.97   149.1     8.6    -0.4    -0.0     0.0    -1.1    -0.0    -0.0
EEIXAM21 EIXAMPLE     0 0 228.78    50.8     1.0     0.0     0.0     0.0     0.0     0.0     0.0
EENTRE21 ENTRERRI     0 2 233.09    61.5    12.7   -18.7    -0.0     0.0   -74.5    -0.0    -0.0
EESQUE21 ESQUEDAS     0 2 234.02    64.8     3.4    -1.3    -0.0     0.0    -4.0    -0.0    -0.0
EESCAL21 ESCALONA     0 0 233.21     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EESCAT22 ESCATROB     0 2 226.62   -24.7    70.3    -0.6    -0.0     0.0    -1.9    -0.0    -0.0
EESCUC21 ESCUCHA      0 2 226.39    15.9    13.9    -1.3     0.1     0.0    -4.1     0.1     0.1
EEFACU21 FACULTAT     0 0 228.45    22.7     5.4     0.0     0.0     0.0     0.0     0.0     0.0
EESPLU21 ESPLUGA      0 0 224.25     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EESPAR21 ESPARTAL     0 2 230.14    18.5    -8.6   -78.6    -0.0     0.0  -162.9    -0.0    -0.0
EFOIX 21 FOIX         0 0 228.38    20.5    -1.3     0.0     0.0     0.0     0.0     0.0     0.0
EFRANQ21 FRANQUES     0 2 228.58   103.9     3.0    -1.4    -0.0     0.0    -3.9    -0.0    -0.0
EFUEND21 FUENDETO     0 2 229.84    48.8   -12.8   -11.0    -0.0     0.0  -361.8    -0.0    -0.0
EGRAMA21 GRAMANET     0 0 228.71    76.1    45.2     0.0     0.0     0.0     0.0     0.0     0.0
EGRADO21 GRADO        0 2  227.0    -2.3   -11.7     0.0     0.0     0.0    -9.2     7.0    -7.0
EGUIXE21 GUIXERES     0 0 228.84    20.7    -1.7     0.0     0.0     0.0     0.0     0.0     0.0
EGURRE21 GURREA       0 2 234.24    -1.9   -16.1   -28.3    -0.0     0.0  -361.4    -0.0    -0.0
EHIJAR21 HIJAR        0 2 226.86    -9.5     0.9   -35.4    -0.0     0.0  -113.0    -0.0    -0.0
EHOSPT21 HOSPTLET     0 0 228.79   139.2    10.3     0.0     0.0     0.0     0.0     0.0     0.0
EJALON21 JALON        0 2 233.59     0.0    -5.0   -38.7    -0.0     0.0  -565.0    -0.0    -0.0
EJUNED21 JUNEDA       0 2 224.36   -32.5     8.2    -6.1    -0.0     0.0   -33.6    -0.0    -0.0
ELA RO21 LA ROCA      0 2  229.4    74.9   -30.2    -0.5    -0.0     0.0    -1.5    -0.0    -0.0
ELANZA21 LANZASAG     0 0 235.29   -14.3     0.2     0.0     0.0     0.0     0.0     0.0     0.0
EVIENT21 VIENTOS      0 2 231.93     0.0    -8.2   -32.6    -0.0     0.0  -499.1    -0.0    -0.0
EL.LEO21 L.LEONES     0 0 233.47    21.4    -8.8     0.0     0.0     0.0     0.0     0.0     0.0
ELLAVO21 LLAVORSI     0 2 226.55     7.3     3.6   -19.8    15.0     0.0   -84.7    40.0   -50.0
ETORS221 TORSEGR      0 0            0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EMANGR21 MANGRANE     0 2 224.29    73.8   -13.6    -1.3    -0.0     0.0    -3.9    -0.0    -0.0
ETORSE21 TORSEGRE     0 0            0.0     0.0     0.0     0.0     0.0    -3.5     0.2    -0.2
EMAGAL21 MAGALLON     0 0 234.42     3.5    -1.0     0.0     0.0     0.0     0.0     0.0     0.0
EMAGA221 MAGALLO      0 0  234.4     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EMAGNA21 MAGANA       0 2 236.58     0.0    -0.9   -74.5    -0.0     0.0  -180.4    -0.0    -0.0
EMANFI21 MANFIGUE     0 0 228.07    72.8    -1.6     0.0     0.0     0.0     0.0     0.0     0.0
EMARAG21 MARAGALL     0 2 228.76    55.5     6.8    -0.4    -0.0     0.0    -1.0    -0.0    -0.0
EMARIA21 MARIA        0 2  231.2     0.0    -1.0    -3.4    -0.0     0.0  -135.8    -0.0    -0.0
EMATA 21 MATA         0 0 228.83   126.7     4.9     0.0     0.0     0.0     0.0     0.0     0.0
EMEDIA21 MEDIANO      0 2 228.16     0.0     1.7   -21.8   -10.0     0.0   -33.5    10.0   -10.0
EMEQUI21 MEQUINEN     0 0 226.78     4.9    -5.0     0.0     0.0     0.0     0.0     0.0     0.0
EMEZQU21 MEZQUITA     0 2 226.42    19.1   -33.5   -70.7    -0.0     0.0  -180.3    -0.0    -0.0
ECERVE21 CERVELLO     0 0 228.18    52.7    -2.3     0.0     0.0     0.0     0.0     0.0     0.0
EMONCA21 MONCAYO      0 2 236.01   -36.5    11.7   -55.0    -0.0     0.0  -143.5    -0.0    -0.0
EMONTL21 MONTBLAN     0 2 224.13    33.3     7.3    -1.0    -0.0     0.0   -16.0    -0.0    -0.0
EMONTT21 MONTETOR     0 2 230.82    99.4    47.1    -7.1    -0.0     0.0  -112.3    -0.0    -0.0
EAVEZA21 AVEZARAG     0 2 230.67     4.3    -3.9    -2.1    -0.0     0.0   -48.0    -0.0    -0.0
EMONZO21 MONZON       0 2 224.63    -8.7    97.2    -0.8    -0.0     0.0    -2.2    -0.0    -0.0
EAUBAL21 ELSAUBAL     0 0 221.28     3.1    -2.8     0.0     0.0     0.0     0.0     0.0     0.0
EMOTOR21 MOTORS       0 2 228.85    48.9    -4.7    -1.5    -0.0     0.0    -4.4    -0.0    -0.0
ENUDOV21 NUDOVIAR     0 0 228.65     4.5    -2.0     0.0     0.0     0.0     0.0     0.0     0.0
ETANGC21 TANGCATA     0 0 228.87    43.9    -8.5     0.0     0.0     0.0     0.0     0.0     0.0
EP.SUE21 P.SUERT      0 0  229.9   -32.8   -23.4     0.0     0.0     0.0     0.0     0.0     0.0
EPALAU21 PALAU        0 0 228.36    28.7    -4.3     0.0     0.0     0.0     0.0     0.0     0.0
EPENAF21 PENAFLOR     0 0 231.66     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EPERAF21 PERAFORT     0 2 220.63   180.7    28.9  -165.5    -0.0     0.0  -215.4    -0.0    -0.0
EPIERO21 PIEROLA      0 0 227.28     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EPLAZA21 PLAZA        0 2 232.83   102.8   -62.8    -5.8    -0.0     0.0  -100.6    -0.0    -0.0
ELA PO21 LA POBLA     0 0 228.77     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EPUJAL21 PUJALT       0 2 229.08     0.0     0.0    -6.4    -0.0     0.0  -127.3    -0.0    -0.0
EPUIGP21 PUIGPELA     0 2  223.1    43.7     3.5    -2.5    -0.0     0.0    -7.1    -0.0    -0.0
ER.CAL21 R.CALDES     0 0 228.16    33.4     3.8     0.0     0.0     0.0     0.0     0.0     0.0
ELAFAR21 LAFARGA      0 0 225.27   391.1   -81.8     0.0     0.0     0.0     0.0     0.0     0.0
ERIBAR21 RIBARROJ     0 2 227.01    14.0    -5.2   -29.8    -5.3     0.0  -342.6    36.4   -33.6
ERUBI 21 RUBI         0 0  228.6    66.2    -3.0     0.0     0.0     0.0     0.0     0.0     0.0
ERUBIO21 RUBIO        0 0  227.9    -4.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EC.JAR21 C.JARDI      0 2 228.51    33.5    -7.0    -0.9    -0.0     0.0    -2.6    -0.0    -0.0
ES.AND21 S.ANDREU     0 0 228.73   135.3     7.5     0.0     0.0     0.0     0.0     0.0     0.0
EVILAD21 VILADECA     0 0 228.71   100.7    -2.5     0.0     0.0     0.0     0.0     0.0     0.0
ESAGRE21 SAGRERA      0 2 228.83     3.1    -1.9    -0.5    -0.0     0.0    -1.3    -0.0    -0.0
ES.BOI21 S.BOI        0 2 228.35   108.0    -1.1    -0.4    -0.0     0.0    -1.3    -0.0    -0.0
ES.CEL21 S.CELONI     0 0 224.26   142.6    24.9     0.0     0.0     0.0     0.0     0.0     0.0
ESANCU21 SANCUGAT     0 0 228.28    45.9    -2.1     0.0     0.0     0.0     0.0     0.0     0.0
ES.FOS21 S.FOST       0 0 228.17   249.4    15.5     0.0     0.0     0.0     0.0     0.0     0.0
ES.JUS21 S.JUST       0 0 228.67    45.5     0.6     0.0     0.0     0.0     0.0     0.0     0.0
ESABIN21 SABINANI     0 2 234.36    29.7    43.1    -1.1    -0.0     0.0    -3.6    -0.0    -0.0
ESENTM21 SENTMENA     0 2 228.25    40.2   -16.8    -0.9    -0.0     0.0    -2.6    -0.0    -0.0
ESUBIR21 SUBIRATS     0 2 226.22    37.1     1.2    -0.6    -0.0     0.0    -1.8    -0.0    -0.0
ECERCS21 CERCS        0 0  224.2    46.2    11.1     0.0     0.0     0.0     0.0     0.0     0.0
EBAROV21 BAROVIVE     0 0 228.73     0.7    -1.6     0.0     0.0     0.0     0.0     0.0     0.0
ECONST21 CONSTANT     0 0 220.27    34.2    -1.3     0.0     0.0     0.0     0.0     0.0     0.0
ETARRA21 TARRAGON     0 2 219.67   188.1    34.0    -0.5    -0.0     0.0    -1.4    -0.0    -0.0
ETCELS21 TCELSA       0 0 228.62     6.7    -3.9     0.0     0.0     0.0     0.0     0.0     0.0
ETESCA21 TESCALON     0 0 233.22   -48.3    23.3     0.0     0.0     0.0     0.0     0.0     0.0
ETSESU21 TSESUE       0 2 233.13     1.1    -3.6   -29.7    13.3     0.0   -87.6    17.1   -47.7
EGAVAR21 GAVARROT     0 0  228.5     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ETRINI21 TRINITAT     0 0 228.74    87.1     0.7     0.0     0.0     0.0     0.0     0.0     0.0
ETNTBS21 TNT_BSN      0 0 228.74     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ETNTGR21 TNT_GRM      0 0 228.74     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ETREVA21 TREVAGO      0 2 236.51   -44.1     2.5   -27.2    -0.0     0.0   -49.5    -0.0    -0.0
EURGEL21 URGELL       0 0 228.59    88.4     7.3     0.0     0.0     0.0     0.0     0.0     0.0
EVCONE21 VCONEJOS     0 2 226.47     0.0     0.0   -48.5    -0.0     0.0  -106.5    -0.0    -0.0
EVIC  21 VIC          0 2 229.59   149.2    29.1    -0.4    -0.0     0.0    -1.2    -0.0    -0.0
EVPENE21 PENEDES      0 2 226.79    29.8     3.1    -0.6    -0.0     0.0    -1.7    -0.0    -0.0
EVILLN21 VILLANUE     0 2 233.22     4.3   -44.7    -3.8    -0.0     0.0   -12.0    -0.0    -0.0
EZONAF21 ZONAFRAN     0 0 228.92     0.0   -23.0     0.0     0.0     0.0     0.0     0.0     0.0
EZAL  21 ZAL          0 2 228.91    39.1    -8.2    -1.0    -0.0     0.0    -2.8    -0.0    -0.0
EVILAN21 VILANOVA     0 0 228.83    84.0     3.3     0.0     0.0     0.0     0.0     0.0     0.0
EACECA21 ACECA        0 2 243.19     6.3   -31.1   -62.5    -0.0     0.0  -109.4    -0.0    -0.0
EAENA 21 AENA         0 0  243.1    19.5    -2.9     0.0     0.0     0.0     0.0     0.0     0.0
EALARC21 ALARCOS      0 2 247.12   -29.8   -15.0   -74.7    -0.0     0.0  -130.9    -0.0    -0.0
EALBAL21 ALBAL        0 2 231.99    12.2    -0.9    -2.0    -0.0     0.0    -4.7    -0.0    -0.0
EALCIR21 ALCIRA       0 2 230.31     0.0     0.0    -0.7    -0.0     0.0    -1.8    -0.0    -0.0
EALGET21 ALGETE       0 0 243.97     4.2    -0.2     0.0     0.0     0.0     0.0     0.0     0.0
EALDAY21 ALDAIA       0 0 233.23    27.1     2.9     0.0     0.0     0.0     0.0     0.0     0.0
EALMAR21 ALMARAZ      0 0 241.63    12.0     3.4     0.0     0.0     0.0     0.0     0.0     0.0
EANOVE21 ANOVER       0 2 243.25    11.1    -5.0    -2.0    -0.0     0.0    -3.5    -0.0    -0.0
EARGAN21 ARGANDA      0 0 242.91    94.5    -1.6     0.0     0.0     0.0     0.0     0.0     0.0
EALCOB21 ALCOBEND     0 0 243.22    54.6    -7.1     0.0     0.0     0.0     0.0     0.0     0.0
EARR.V21 ARR.VEGA     0 0  242.2    58.5   110.2     0.0     0.0     0.0     0.0     0.0     0.0
EAZCA 21 AZCA         0 2 243.55    23.0    -6.3    -3.6    -0.0     0.0    -7.7    -0.0    -0.0
EBECHI21 BECHI        0 2 230.17    20.2     1.4    -2.8    -0.0     0.0    -6.6    -0.0    -0.0
EBENEJ21 BENEJAMA     0 0  234.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EBENAD21 BENADRES     0 0 229.33    20.8    -3.1     0.0     0.0     0.0     0.0     0.0     0.0
EARAVA21 ARAVACA      0 0  240.5    47.5   -10.3     0.0     0.0     0.0     0.0     0.0     0.0
EBOADI21 BOADILLA     0 0 239.86    25.4   -13.3     0.0     0.0     0.0     0.0     0.0     0.0
EAGUAC21 AGUACATE     0 0  244.0    18.2    -1.6     0.0     0.0     0.0     0.0     0.0     0.0
EBENIF21 BENIFERR     0 0 233.46    58.9     4.9     0.0     0.0     0.0     0.0     0.0     0.0
ECORRA21 CASACAMP     0 0 243.52     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EC.FRE21 C.FREGAC     0 2 240.85    32.4    -1.9    -1.0    -0.0     0.0    -2.1    -0.0    -0.0
ECACER21 CACERES      0 2 236.76    51.4   -16.8   -13.8    -0.0     0.0   -41.3    -0.0    -0.0
ECDEPO21 CDEPORTI     0 0 244.02    31.0    -1.4     0.0     0.0     0.0     0.0     0.0     0.0
ECAMPN21 CAMPONAC     0 2 243.54    55.4   -21.9    -0.8    -0.0     0.0    -1.7    -0.0    -0.0
ECAMPO21 CAMPOAMO     0 2 233.21    53.5   -11.4    -1.1    -0.0     0.0    -2.6    -0.0    -0.0
ELACER21 LACEREAL     0 0 241.85     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ECANIL21 CANILLEJ     0 0 243.45    87.5   -12.8     0.0     0.0     0.0     0.0     0.0     0.0
ECERPA21 CERPLATN     0 0 243.56   121.6     3.9     0.0     0.0     0.0     0.0     0.0     0.0
ECATAD21 CATADAU      0 0 230.13     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ECANTA21 CANTALAR     0 0 233.71    18.8    -4.4     0.0     0.0     0.0     0.0     0.0     0.0
ECOSLA21 COSLADA      0 0 243.29    46.2   -11.7     0.0     0.0     0.0     0.0     0.0     0.0
ECASAT21 CASATEJA     0 2 241.67    11.8    -2.1   -23.2    -0.0     0.0  -113.0    -0.0    -0.0
EPRADO21 ANTONIO      0 0 243.93    44.8    -1.8     0.0     0.0     0.0     0.0     0.0     0.0
ECOTO 21 EL COTO      0 0 243.54    38.9   -15.9     0.0     0.0     0.0     0.0     0.0     0.0
EEALMA21 EALMARAZ     0 2 241.56   -86.1    48.2   -53.8    -0.0     0.0  -187.1     8.0    -7.0
ENOVEL21 NOVELDA      0 0 233.78    25.6     5.7     0.0     0.0     0.0     0.0     0.0     0.0
EARGAZ21 ARGANZUE     0 0 243.92    30.5    -2.7     0.0     0.0     0.0     0.0     0.0     0.0
EELIAN21 ELIANA       0 0 234.88    65.5    17.7     0.0     0.0     0.0     0.0     0.0     0.0
EELCHE21 ELCHE        0 2 233.78     0.0     1.7    -1.9    -0.0     0.0    -4.6    -0.0    -0.0
EELEMP21 ELEMPERA     0 2 246.42    10.7    -1.0    -1.2    -0.0     0.0    -2.2    -0.0    -0.0
EEL PI21 EL PILAR     0 0 244.02   122.1   -19.9     0.0     0.0     0.0     0.0     0.0     0.0
EFAUS221 FAUSITA      0 0 231.74     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ELA ES21 LA ESTRE     0 0 244.07   106.5   -31.6     0.0     0.0     0.0     0.0     0.0     0.0
EFAUSI21 FAUSITA      0 0 231.74    42.3     4.3     0.0     0.0     0.0     0.0     0.0     0.0
EFAUST21 FAUSITA      0 0 231.74     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EF.S.L21 F.S.LUIS     0 0 232.99    98.9    -1.3     0.0     0.0     0.0     0.0     0.0     0.0
EF.MUE21 F.MUESTR     0 2 233.75    51.5    -9.5    -0.6    -0.0     0.0    -1.5    -0.0    -0.0
EFORTU21 FORTUNA      0 2  240.9    51.5    -3.1    -1.3    -0.0     0.0    -2.9    -0.0    -0.0
EBUENA21 BUENAVIS     0 0 241.41    12.8    -4.4     0.0     0.0     0.0     0.0     0.0     0.0
EEBORA21 EBORA        0 0 243.78     3.3    -1.9     0.0     0.0     0.0     0.0     0.0     0.0
EFUENC21 FUENCARR     0 0 243.85   183.6   -70.0     0.0     0.0     0.0     0.0     0.0     0.0
EFUENL21 FUENLABR     0 2 241.24    22.3     1.7   -33.2    -0.0     0.0   -38.7    -0.0    -0.0
ECARYU21 CARYUELA     0 2 243.78    27.1     1.7  -112.7    -0.0     0.0  -338.4    28.0   -18.0
EGALAP21 GALAPAGA     0 0  240.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EGANDI21 GANDIA       0 0 231.16   147.0   -22.2     0.0     0.0     0.0     0.0     0.0     0.0
EGETAF21 GETAFE       0 0 241.95    35.4   -10.9     0.0     0.0     0.0     0.0     0.0     0.0
ELSOLA21 LASOLANA     0 2 248.07     5.2    -1.8   -30.1    -0.0     0.0   -52.8    -0.0    -0.0
EASJUA21 ARSNJUA      0 2 243.52     0.2     1.1   -81.5    -0.0     0.0  -233.0    25.0   -25.0
EGODEL21 GODELLET     0 0 230.47     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EDAGAN21 DAGANZO      0 2 242.93    21.8    -5.0    -2.0    -0.0     0.0    -4.3    -0.0    -0.0
EELHOR21 ELHORNIL     0 0 243.21    -3.4     1.1     0.0     0.0     0.0     0.0     0.0     0.0
EHORTA21 HORTALEZ     0 0 243.45    37.5    -9.6     0.0     0.0     0.0     0.0     0.0     0.0
EBERNA21 BERNAT       0 0 230.31    24.2   -11.3     0.0     0.0     0.0     0.0     0.0     0.0
EHUELV21 HUELVES      0 2 242.94   -11.8     5.7   -22.9    -0.0     0.0   -76.7    -0.0    -0.0
EBALSI21 BALSICAS     0 0 228.79     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EINGEN21 INGENIO      0 2 229.27    91.3    -7.2    -1.9    -0.0     0.0    -4.4    -0.0    -0.0
EAQUA 21 AQUA         0 0 233.19    75.1   -17.6     0.0     0.0     0.0     0.0     0.0     0.0
EJIJON21 JIJONA       0 2 233.54   119.7   -22.1   -12.5    -0.0     0.0   -29.6    -0.0    -0.0
EJM.OR21 JM.ORIOL     0 2 230.61     7.7    91.4  -148.6    -0.0     0.0  -444.3    -0.0    -0.0
ELA PL21 LA PLANA     0 2 229.34   149.5    26.8    -2.5    -0.0     0.0    -5.9    -0.0    -0.0
ELEGAN21 LEGANES      0 0 240.96    68.7   107.1     0.0     0.0     0.0     0.0     0.0     0.0
ELOECH21 LOECHES      0 2 242.85   268.5   -93.2    -6.4    -0.0     0.0   -12.9    -0.0    -0.0
ELUCER21 LUCERO       0 0 240.68    81.7   -19.0     0.0     0.0     0.0     0.0     0.0     0.0
EMANZA21 MANZARES     0 2 242.52    69.7   -24.5  -215.5     0.4     0.0  -577.2    13.2    -9.3
EMAJAD21 MAJADAHO     0 0 240.36   194.5   -78.1     0.0     0.0     0.0     0.0     0.0     0.0
EMBECE21 MBECERRA     0 0 243.56    51.5   -16.7     0.0     0.0     0.0     0.0     0.0     0.0
EMEDIO21 MEDIODIA     0 0 243.79    31.3    19.6     0.0     0.0     0.0     0.0     0.0     0.0
EMAZAR21 MAZARRED     0 0 243.87    57.8     7.8     0.0     0.0     0.0     0.0     0.0     0.0
EMECO 21 MECO         0 2 243.23    59.5   -46.3   -19.3    -0.0     0.0   -39.1    -0.0    -0.0
EMELAN21 MELANCOL     0 0  243.9   102.7   -14.2     0.0     0.0     0.0     0.0     0.0     0.0
EMORA 21 MORA         0 2 244.76     9.1    -2.7    -4.6    -0.0     0.0    -8.1    -0.0    -0.0
EMIRAS21 MIRASIER     0 0 244.08    50.5   -13.8     0.0     0.0     0.0     0.0     0.0     0.0
EMORAJ21 MORALEJA     0 2 240.72    72.9   235.9    -1.7    -0.0     0.0    -3.5    -0.0    -0.0
EMORVD21 MORVEDRE     0 0  227.9     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EMORAT21 MORATA       0 0 241.51     9.9   128.6     0.0     0.0     0.0     0.0     0.0     0.0
EARDOZ21 ARDOZ        0 2 244.64    81.8   -42.7    -1.5    -0.0     0.0    -3.1    -0.0    -0.0
EHOYAM21 HOYAMORE     0 2 232.58    38.4   -10.6    -3.2    -0.0     0.0    -8.5    -0.0    -0.0
ENORTE21 NORTE        0 0 243.55    58.7    -5.2     0.0     0.0     0.0     0.0     0.0     0.0
EPRADI21 PRADILLO     0 2 240.29    49.6     9.2    -0.8    -0.0     0.0    -1.6    -0.0    -0.0
EMTEBE21 MTEBELLO     0 0 233.86    89.2    -7.2     0.0     0.0     0.0     0.0     0.0     0.0
EOLMED21 OLMEDILL     0 2 241.33     6.7   -13.9   -10.4    -0.0     0.0   -20.4    -0.0    -0.0
EPALMR21 PALMAR       0 0 228.61     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EPALM221 PALMAR       0 0 228.61     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EPCENT21 PCENTRAL     0 0 233.44    38.7     3.5     0.0     0.0     0.0     0.0     0.0     0.0
EPALAF21 PALAFOX      0 0 244.03    45.9    -4.3     0.0     0.0     0.0     0.0     0.0     0.0
EPRADS21 PRADSANT     0 0 239.76    35.4    -3.8     0.0     0.0     0.0     0.0     0.0     0.0
EPALMA21 PALMAR       0 2 228.64   173.6   -81.6    -6.8    -0.0     0.0   -17.9    -0.0    -0.0
EPALME21 PALMERAL     0 2 233.55    61.4   -20.9    -2.9    -0.0     0.0    -6.8    -0.0    -0.0
EPATRA21 PATRAIX      0 0 232.93    22.8    -9.2     0.0     0.0     0.0     0.0     0.0     0.0
EPETRE21 PETREL       0 2 233.63    74.2    15.6    -7.2    -0.0     0.0   -17.1    -0.0    -0.0
EPOLIO21 POLIGONC     0 0 244.03    42.5    -5.3     0.0     0.0     0.0     0.0     0.0     0.0
EPICON21 PICON        0 2 247.41    13.8    -8.5    -1.6    -0.0     0.0    -2.8    -0.0    -0.0
EPINTO21 PINTO        0 2 237.66    64.6   112.6    -0.7    -0.0     0.0    -1.4    -0.0    -0.0
EPROSP21 PROSPERI     0 0 243.56     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EPARLA21 PARLA        0 0 238.59    14.5     4.1     0.0     0.0     0.0     0.0     0.0     0.0
EPINTA21 PINTOAYU     0 2 243.23     8.9    -6.7    -1.2    -0.0     0.0    -2.5    -0.0    -0.0
EPRINC21 PRINCESA     0 0 243.59    60.6    11.7     0.0     0.0     0.0     0.0     0.0     0.0
EPSFER21 PSFERNAN     0 0 242.92    29.1   -18.5     0.0     0.0     0.0     0.0     0.0     0.0
EQUART21 QUARTPOB     0 2 233.67    25.3   -11.7    -1.0    -0.0     0.0    -2.3    -0.0    -0.0
EMORVE21 MORVEDRB     0 0  227.9    14.9    -1.6     0.0     0.0     0.0     0.0     0.0     0.0
EPQING21 PQINGENI     0 0 243.87    15.3    -1.0     0.0     0.0     0.0     0.0     0.0     0.0
ERETAM21 RETAMAR      0 0 241.49   151.8   -58.1     0.0     0.0     0.0     0.0     0.0     0.0
EROJAL21 ROJALES      0 2 233.69    56.2   -17.5    -2.5    -0.0     0.0    -5.9    -0.0    -0.0
ES.VIC21 S.VICENT     0 2 232.85   108.3    57.1    -0.5    -0.0     0.0    -1.1    -0.0    -0.0
ESMSAL21 SMSALINA     0 0 233.56    66.8   -66.8     0.0     0.0     0.0     0.0     0.0     0.0
ES.P.P21 S.P.PINA     0 2 232.97    47.9    -1.8    -2.0    -0.0     0.0    -5.4    -0.0    -0.0
ESAGUN21 SAGUNTO      0 0 231.55    58.1   -25.8     0.0     0.0     0.0     0.0     0.0     0.0
ESALAD21 SALADAS      0 0 233.76    16.6     3.2     0.0     0.0     0.0     0.0     0.0     0.0
ESIMAN21 SIMANCAS     0 0 243.52    59.7   -10.8     0.0     0.0     0.0     0.0     0.0     0.0
ESMSA221 SMSALIN      0 0 233.52     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ESS RE21 SS REYES     0 0 242.62     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ETALAV21 TALAVERA     0 2 242.83    18.3    -6.8   -49.1    28.7     0.0  -112.2    28.7   -28.7
ETLEGA21 TLEGANES     0 0 240.96     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ETORRC21 TORRECIL     0 2 242.76     0.0     0.0   -23.7    -0.0     0.0   -25.4    -0.0    -0.0
ETORRJ21 TORREJON     0 2  240.2     0.3     8.2   -64.8    11.7     0.0   -64.4    40.0   -36.0
ETREMN21 TREMENDO     0 0 233.04     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ETORLL21 TORLLANO     0 0 233.76     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ETREMB21 TREMENDO     0 0 233.04     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ETORRN21 TORRENTE     0 0 232.27    83.1   -12.5     0.0     0.0     0.0     0.0     0.0     0.0
ETORRI21 TORRIJOS     0 2 244.51   -16.8    -6.7   -57.4    -0.0     0.0  -100.8    -0.0    -0.0
ETCGIS21 TRCANGIS     0 0  242.0    70.1   -16.7     0.0     0.0     0.0     0.0     0.0     0.0
ET3T.C21 TCANTOS      0 2  242.0    87.1   -33.4    -1.9    -0.0     0.0    -4.0    -0.0    -0.0
ETRUJI21 TRUJILLO     0 2 242.55   -14.6   -24.4   -16.6    -0.0     0.0   -48.2    -0.0    -0.0
ETRETA21 TRETAMAR     0 0 241.48     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ETVICA21 TVICALVA     0 0 244.28     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EVLDIG21 VALDIGNA     0 0 230.65    15.9    -0.8     0.0     0.0     0.0     0.0     0.0     0.0
EVALDM21 VALDMORO     0 2 243.32    81.2   -23.1   -18.7    -0.0     0.0   -34.5    -0.0    -0.0
EVALLU21 VALLDUXO     0 2 231.14    46.5   -24.6   -18.4    -0.0     0.0  -203.0    -0.0    -0.0
EVBATA21 VENBATAN     0 0 244.02    32.0     1.3     0.0     0.0     0.0     0.0     0.0     0.0
EVARCI21 VARCIPRE     0 0 240.45    27.3    -6.3     0.0     0.0     0.0     0.0     0.0     0.0
EVLCAR21 VLCARCER     0 0 230.83    17.1     1.3     0.0     0.0     0.0     0.0     0.0     0.0
EVIBAJ21 VILLBAJO     0 0 243.62   -18.9    24.1     0.0     0.0     0.0     0.0     0.0     0.0
EVILL021 VILLARES     0 2 243.33   -12.3    -7.1   -54.2    -0.0     0.0  -206.3    -0.0    -0.0
EVILLV21 VILLAVIC     0 0 240.55     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ETDMNF21 TDMNFCID     0 0  233.8    -0.3     1.0     0.0     0.0     0.0     0.0     0.0     0.0
EARROY21 ARROYOVA     0 0  236.2     4.6    -1.6     0.0     0.0     0.0     0.0     0.0     0.0
EALCOR21 ALCORES      0 2 236.12   106.2     9.8   -78.5    -0.0     0.0  -198.1    -0.0    -0.0
EALGEC21 ALGECIRA     0 0 235.48    82.7    18.3     0.0     0.0     0.0     0.0     0.0     0.0
EALHAU21 ALHAURIN     0 2 234.26   173.7    21.2   -12.9    -0.0     0.0   -66.7    -0.0    -0.0
EALMOD21 ALMODOVA     0 0 236.06     0.2    -2.2     0.0     0.0     0.0     0.0     0.0     0.0
EALVAR21 ALVARADO     0 2 238.85    17.2     0.1   -56.2    -0.0     0.0  -298.7    37.1   -29.4
EANDUJ21 ANDUJAR      0 2 234.32   159.5    -3.5    -3.1    -0.0     0.0    -9.6    -0.0    -0.0
EBROVA21 BROVALES     0 0            0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EATARF21 ATARFE       0 2 231.95   108.4   -10.2    -6.4    -0.0     0.0   -19.3    -0.0    -0.0
EBALBO21 BALBOA       0 2 236.35    17.9    -4.8   -26.6    -0.0     0.0   -79.7    -0.0    -0.0
EBARRI21 BARRIOS      0 2 235.74     5.5     0.9    -0.5    -0.0     0.0    -1.3    -0.0    -0.0
EBENAH21 BENAHADU     0 0 232.09    36.4     8.0     0.0     0.0     0.0     0.0     0.0     0.0
EBERJA21 BERJA        0 0 228.71   111.3     9.1     0.0     0.0     0.0     0.0     0.0     0.0
EBRAZA21 BRAZATOR     0 0 236.15     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EC.COL21 C.COLON      0 2 232.98    60.3    33.9  -292.6    51.5     0.0  -392.7   303.9  -287.5
ECANUE21 CANUELO      0 0 235.75    16.4    -9.0     0.0     0.0     0.0     0.0     0.0     0.0
ECARTA21 CARTAMA      0 0 234.72     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ECARTU21 CARTUJA      0 2 233.97   210.5    10.4  -140.8    -0.0     0.0  -564.9    -0.0    -0.0
ECASAQ21 CASAQUEM     0 2 234.44   -15.3     0.1    -2.4    -0.0     0.0  -152.7    -0.0    -0.0
ECASIL21 CASILLAS     0 0 235.62    38.2    -4.4     0.0     0.0     0.0     0.0     0.0     0.0
ESALTE21 SALTERAS     0 2 234.36    16.0     0.6   -40.6    -0.0     0.0  -102.1    -0.0    -0.0
ECOSTA21 COSTASOL     0 0 233.94   142.3    -2.1     0.0     0.0     0.0     0.0     0.0     0.0
ECHUCE21 CHUCENA      0 0 234.32     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EDRODR21 DRODRIGO     0 2 236.57    18.3    -2.4  -204.8    -0.0     0.0  -610.8    -0.0    -0.0
EDOSHM21 DOSHMNAS     0 2 236.52   119.4   -15.2   -20.3    -0.0     0.0   -51.0    -0.0    -0.0
ECENTN21 CENTENAR     0 0 234.05    75.4     7.4     0.0     0.0     0.0     0.0     0.0     0.0
EGABIA21 GABIAS       0 2 231.48    55.5   -13.9    -7.7    -0.0     0.0   -25.0    -0.0    -0.0
ECAPAR21 CAPARACE     0 2 231.59   103.5    12.4    -2.0    -0.0     0.0    -6.2    -0.0    -0.0
EENTRN21 ENTRENUC     0 0 236.53    -0.6    -0.9     0.0     0.0     0.0     0.0     0.0     0.0
ESASER21 SASERVAN     0 2 237.95     0.0    -1.5   -79.4    -0.0     0.0  -239.4    -0.0    -0.0
EGUADA21 GUADAME      0 0 234.27     0.0   113.4     0.0     0.0     0.0     0.0     0.0     0.0
EGUILL21 GUILLENA     0 0 234.66    50.2    -8.8     0.0     0.0     0.0     0.0     0.0     0.0
EILLOR21 ILLORA       0 2 232.84   -56.4    13.5   -27.8    -0.0     0.0   -84.6    -0.0    -0.0
EJORDA21 JORDANA      0 0 235.37     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EL.MON21 L.MONTES     0 2 233.66   103.0    10.1    -1.7    -0.0     0.0    -5.1    -0.0    -0.0
EMIRAB21 MIRABAL      0 0 235.28     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ELANCH21 LANCHA       0 2 235.29   125.8     2.5   -28.5    -0.0     0.0  -121.7     0.2    -0.2
EMONTB21 MONTEBAJ     0 0 235.37     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ELOSRA21 LOSRAMOS     0 2 233.65   124.9    60.0   -26.3    -0.0     0.0   -96.9    -0.0    -0.0
EMERID21 MERIDA       0 2 238.82   -35.3    -6.8   -24.9    -0.0     0.0   -74.4    -0.0    -0.0
EOLIVA21 OLIVARES     0 2  233.6     6.4    -1.2   -14.5    -0.0     0.0   -44.0    -0.0    -0.0
ENUVCA21 NUVCASAR     0 2 235.21    90.6    -7.5    -3.2    -0.0     0.0   -67.4    -0.0    -0.0
EONUBA21 ONUBA        0 2 233.73    59.9   -16.9  -145.6    -0.0     0.0  -348.0    -0.0    -0.0
EORGIV21 ORGIVA       0 2 230.47    69.9     7.6   -25.4    -0.0     0.0  -115.0    -0.0    -0.0
EALJAR21 ALJARAFE     0 2 234.68    63.3    -6.2    -2.9    -0.0     0.0   -38.4     0.2    -0.2
EGAZUL21 GAZULES      0 2 234.93     0.0    -4.4   -11.5    -0.0     0.0  -165.9    -0.0    -0.0
EPINAR21 PINARREY     0 2 235.64     4.0    -7.5    -9.3    -0.0     0.0  -116.8    -0.0    -0.0
EPALOS21 PALOS        0 2 232.19    48.0    86.2   -48.3    -0.0     0.0   -50.8    -0.0    -0.0
EPOLIG21 POLIGONO     0 2 233.66    95.0    10.1    -0.4    -0.0     0.0    -1.1    -0.0    -0.0
EPTO R21 PTO REAL     0 2 234.51   111.0    12.6   -28.0    -0.0     0.0   -94.5    -0.0    -0.0
EP.LLA21 P.LLANO      0 2 236.34    56.2     3.8  -141.0    -0.0     0.0  -298.5    -0.0    -0.0
EQUINT21 QUINTOS      0 2 236.53   100.7   -14.4    -3.1    -0.0     0.0    -7.9    -0.0    -0.0
EROCIO21 ROCIO        0 2 233.77    28.2     5.1    -9.9    -0.0     0.0   -24.9    -0.0    -0.0
ESANTP21 SANTIPON     0 2 234.19   133.9    -0.5   -35.6    -0.0     0.0   -89.7    -0.0    -0.0
ECARMO21 CARMONA      0 0 236.28     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ETAJOE21 TAJOENCA     0 2  235.3    -9.6    -7.8   -28.4    -0.0     0.0  -191.9    -0.0    -0.0
ETABER21 TABERNAS     0 2 232.67     0.0    -0.7   -37.1    -0.0     0.0  -112.8    -0.0    -0.0
ETORAR21 TORARENI     0 2 232.21   107.1    17.3   -40.3    -0.0     0.0   -49.6    -0.0    -0.0
EVENTI21 VENTAINE     0 2 236.58    -1.1    -1.4    -0.7    -0.0     0.0    -1.3    -0.0    -0.0
EVIREY21 VNUEVREY     0 2 236.27    44.6     7.4   -65.9    -0.0     0.0  -486.4    20.2   -10.2
EVAGUA21 VAGUADAS     0 2 239.33    39.1   -16.8   -32.8     2.4     0.0  -271.7    50.6   -45.9
EALUMI12 ALUMINIO     0 0 419.53    30.3    -6.2     0.0     0.0     0.0     0.0     0.0     0.0
ELADA 12 LADA         0 0 416.31    54.1    22.0     0.0     0.0     0.0     0.0     0.0     0.0
EP.G.R12 P.G.RODR     0 0 415.08     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ESANZO12 SANZO        0 0 422.99   -31.3   -10.1     0.0     0.0     0.0     0.0     0.0     0.0
EVCRRE12 VCRRETAS     0 0 429.45   -37.9     0.5     0.0     0.0     0.0     0.0     0.0     0.0
EMEZQU12 MEZQUITA     0 0 409.95     0.0   157.6     0.0     0.0     0.0     0.0     0.0     0.0
EADFMO12 ADFMONCA     0 0  423.0     4.9     2.4     0.0     0.0     0.0     0.0     0.0     0.0
EGODEL12 GODELLET     0 0 414.39     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ENESCO12 NESCOMBR     0 2 414.24     0.6    53.9  -372.4    24.8     0.0  -401.3    75.0  -142.0
EMOREL12 MORELLA      0 0  413.2     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EOLMED12 OLMEDILL     0 0 422.93     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EPALMA12 PALMAR       0 0 413.14     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
ESS RE12 SS REYES     0 0 430.36     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EGAUSS12 GAUSSA       0 0  414.7     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EGBRAL12 GBRALTAR     0 0 421.01     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EADMEI22 ADMEIRAM     0 0 232.62     0.2    -0.9     0.0     0.0     0.0     0.0     0.0     0.0
EASTIL22 ASTILLER     0 0  234.5   102.6    13.3     0.0     0.0     0.0     0.0     0.0     0.0
ECACIC22 CACICEDO     0 0 234.61    71.7    -6.6     0.0     0.0     0.0     0.0     0.0     0.0
ELA LO22 LA LOMBA     0 0 237.04     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EMESON22 MESON V.     0 2 232.66   -44.4    22.4  -104.9    -0.0     0.0  -206.0    -0.0    -0.0
EPDEMO22 PDEMOURO     0 0 232.05    12.9     2.0     0.0     0.0     0.0     0.0     0.0     0.0
EUNINS22 UNINSA       0 0 228.09    51.5    -4.7     0.0     0.0     0.0     0.0     0.0     0.0
EICHAS22 ICHASO       0 0 241.05     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EPALEN22 PALENCIA     0 0 240.18    29.2     4.8     0.0     0.0     0.0     0.0     0.0     0.0
EMURUA22 MURUARTE     0 0 239.49   -72.0     3.3     0.0     0.0     0.0     0.0     0.0     0.0
EACEB122 ACEBIZKA     0 0 238.71    -9.8    -9.5     0.0     0.0     0.0     0.0     0.0     0.0
EBADAL22 BADALONA     0 0 228.87    11.7     0.9     0.0     0.0     0.0     0.0     0.0     0.0
EBEGUE22 BEGUES       0 0 227.42     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EESCAT23 ESCATROB     0 0 226.62    66.9    19.8     0.0     0.0     0.0     0.0     0.0     0.0
EMAGAL22 MAGALLON     0 2 234.42     0.0    -5.8   -90.6    -0.0     0.0  -613.4    -0.0    -0.0
EMEQUI22 MEQUINEN     0 0 226.78     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EPENAF22 PENAFLOR     0 2 230.01    21.1    -3.1   -14.1    -0.0     0.0   -45.0    -0.0    -0.0
ELA PO22 LA POBLA     0 0 228.77     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EC.JAR22 C.JARDI      0 0 228.12    52.2     9.5     0.0     0.0     0.0     0.0     0.0     0.0
EVILAD22 VILADECA     0 0 228.67    21.2     1.1     0.0     0.0     0.0     0.0     0.0     0.0
ES.JUS22 S.JUST       0 0 228.67    28.4    -1.9     0.0     0.0     0.0     0.0     0.0     0.0
ESABIN22 SABINANI     0 0 234.36     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0
EVIC  22 VIC          0 0 227.52   -13.4   -15.5     0.0     0.0     0.0     0.0     0.0     0.0
EVILLN22 VILLANUE     0 0 233.54     6.2   -39.0     0.0     0.0     0.0     0.0     0.0     0.0
EALCIR22 ALCIRA       0 0 230.31    50.6     8.0     0.0     0.0     0.0     0.0     0.0     0.0
ECOSLA22 COSLADA      0 0 243.41    45.6    -8.9     0.0     0.0     0.0     0.0     0.0     0.0
ECASAT22 CASATEJA     0 0 241.67    11.3    -2.6     0.0     0.0     0.0     0.0     0.0     0.0
ECOTO 22 EL COTO      0 0 243.54    15.6    -3.2     0.0     0.0     0.0     0.0     0.0     0.0
EHORTA22 HORTALEZ     0 0 243.45    45.9     6.0     0.0     0.0     0.0     0.0     0.0     0.0
EPICON22 PICON        0 2 247.41     0.0     0.0   -85.0    -0.0     0.0  -231.0    -0.0    -0.0
EPROSP22 PROSPERI     0 0 243.45    38.9    -4.0     0.0     0.0     0.0     0.0     0.0     0.0
ESS RE22 SS REYES     0 0 242.62     0.0   121.6     0.0     0.0     0.0     0.0     0.0     0.0
EVIBAJ22 VILLBAJO     0 0 243.08     6.2    -4.5     0.0     0.0     0.0     0.0     0.0     0.0
EVILLV22 VILLAVIC     0 0 238.82    49.4   202.0     0.0     0.0     0.0     0.0     0.0     0.0
EGUILL22 GUILLENA     0 0 234.19    32.1    24.7     0.0     0.0     0.0     0.0     0.0     0.0
EILLOR22 ILLORA       0 2 232.84    -3.2   -11.7   -40.0    -0.0     0.0  -121.9    -0.0    -0.0
EPINAR22 PINARREY     0 2 233.27   179.8   -10.2  -352.2    71.8     0.0  -401.8   190.2  -229.7
ESANTP22 SANTIPON     0 0 234.19   144.6    16.6     0.0     0.0     0.0     0.0     0.0     0.0
##ZXX
XCA_AL12 XCA_AL       0 0 409.87   379.1    60.3     0.0     0.0     0.0     0.0     0.0     0.0
XCA_AL11 XCA_AL       0 0 409.87   379.1    60.3     0.0     0.0     0.0     0.0     0.0     0.0
XAL_LG11 XAL_LG       0 0 419.33   116.6   232.3     0.0     0.0     0.0     0.0     0.0     0.0
XHE_AR11 XHE_AR       0 0 415.82  -115.3   239.3     0.0     0.0     0.0     0.0     0.0     0.0
XLL_BA12 XLL_BA       0 0 403.11  -417.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0
XLL_BA11 XLL_BA       0 0 403.11  -417.8     0.0     0.0     0.0     0.0     0.0     0.0     0.0
XVI_BA11 XVI_BA       0 0  399.1  -311.6   111.6     0.0     0.0     0.0     0.0     0.0     0.0
XCE_FR11 XCE_FR       0 0 414.25    32.7    98.6     0.0     0.0     0.0     0.0     0.0     0.0
XPU_TV11 XPU_TV       0 0 416.21   134.0    71.8     0.0     0.0     0.0     0.0     0.0     0.0
XTA_FA12 XTA_FA       0 0 426.96   469.2    42.7     0.0     0.0     0.0     0.0     0.0     0.0
XBR_AV11 XBR_AV       0 0 419.95    97.4    75.6     0.0     0.0     0.0     0.0     0.0     0.0
XTA_FA11 XTA_FA       0 0 429.79   269.5  -227.5     0.0     0.0     0.0     0.0     0.0     0.0
XAL_PN22 XAL_PN       0 0 235.18    40.7    -1.2     0.0     0.0     0.0     0.0     0.0     0.0
XAR_AR21 XAR_AR       0 0 254.36   -59.3  -178.5     0.0     0.0     0.0     0.0     0.0     0.0
XSA_PN21 XSA_PN       0 0 235.88    50.5    23.5     0.0     0.0     0.0     0.0     0.0     0.0
XAL_PN21 XAL_PN       0 0 235.18    41.3    -1.3     0.0     0.0     0.0     0.0     0.0     0.0
XBI_PR21 XBI_PR       0 0 235.87     4.5   -20.6     0.0     0.0     0.0     0.0     0.0     0.0
##L
EAGUAY11 EVELIL11 1 0   2.58  26.56   296.31   1486
EAGUAY11 EABANT11 1 0   2.75  28.32   392.13   2309
EALUMI11 EXOVE 11 1 0   0.08   0.74     8.31   1587
EALUMI11 EALUMI12 1 8   0.00   0.16     0.00      0
ELUDRI11 EMONTE11 1 0   3.26  30.29   369.08   1457
ELUDRI11 EP.G.R11 1 0   1.65  15.15   187.93   1587
EPGORD11 ELA RO11 1 8   0.30   2.58    27.74   2064
EPGORD11 ELADA 12 1 8   2.50  21.28   226.66   2064
ESOLOR11 EPENAG11 1 0   0.67   6.85   102.40   2713
ESOLOR11 ETDUDA11 1 0   0.30   3.06    45.68   3233
EAPARE11 EARBIL11 1 0   0.77   8.94   119.04   3132
EAPARE11 ETRIVE11 1 0   1.71  18.18   239.51   2468
EBOIME11 EPESOZ11 1 0   2.24  23.22   329.69   3247
EBOIME11 EPESOZ11 2 8   2.22  23.25   329.20   3247
EBOIME11 EMESON11 1 0   2.83  28.46   380.50   1587
EBOIME11 EXOVE 11 1 0   0.45   4.30    49.64   1587
ECARTE11 ESILLE11 1 0   2.30  19.23   229.36   2222
ECARTE11 EMESON11 1 0   3.55  34.43   408.46   2222
ECARTE11 ETRIVE11 1 8   2.16  20.91   247.56   2222
ECARTE11 ETRIVE11 2 0   2.08  20.91   247.58   2222
XCA_AL12 ECARTE11 2 0   0.74   7.57    89.47   2222
XCA_AL11 ECARTE11 1 0   0.74   7.57    89.47   2222
EARBIL11 ETABAR11 1 0   1.89  19.78   280.12   3103
ECOMPO11 EMONTE11 1 8   0.16   2.02    26.32   1457
ECOMPO11 EP.G.R11 1 8   4.62  43.02   581.37   1457
ECOMPO11 EVILLA11 1 8   1.34  14.62   161.33   1457
ECOMPO11 EHERRE11 1 8   6.13  50.58   876.32   1905
EEL PA11 EPESOZ11 1 0   0.43   4.62    68.96   2713
EEL PA11 ESTAMA11 1 0   1.58  17.66   249.21   2727
EPESOZ11 ESANZO11 1 0   0.03   0.37     4.21    692
EPESOZ11 ESALAS11 1 0   1.38  14.18   211.31   2713
EPESOZ11 ESANZO12 2 0   0.03   0.37     4.21    692
ESTAMA11 ESALAS11 1 0   0.70   7.76   110.78   2727
ELA LO11 EMONTE11 1 0   0.22   1.74    29.44   1457
ELA LO11 ETRIVE11 1 0   2.24  17.97   249.62   2208
ELA LO11 EVILEC11 1 0   2.72  24.82   361.44   1457
ELA RO11 ELUENG11 1 0   1.71  13.89   166.56   1356
ELA RO11 ESOTOR11 1 0   2.29  21.62   234.94   1674
ELA RO11 EVELIL11 1 0   2.14  21.87   244.60   1486
ELA RO11 EVILLA11 1 0   1.18  12.50   137.89   1486
ELA RO11 EMUDAR11 1 0   4.77  38.70   476.50   1255
ELADA 11 ESOTOR11 1 0   0.58   5.49    60.15   1573
ELADA 11 ELADA 12 1 0   0.00   0.16     0.00      0
ELUENG11 EMUDAR11 1 0   3.12  25.38   304.39   1255
ESILLE11 EP.G.R12 1 0   3.81  33.68   459.45   2222
EMESON11 EP.G.R12 1 0   1.58  17.04   181.04   1587
EMONTE11 EMUDAR11 1 8   5.23  54.08   602.17   1414
EMONTE11 EMUDAR11 2 0   5.66  52.24   647.81   1443
EMONTE11 EMUDAR11 3 0   5.66  52.24   647.81   1443
EP.G.R11 EXOVE 11 1 0   1.44  13.42   162.27   1587
EP.G.R11 EP.G.R12 1 0   0.00   0.16     0.00      0
EPENAG11 ESOTOR11 1 0   4.21  52.16   733.76   2872
ESANZO11 ESANZO12 1 8   0.00   0.16     0.00      0
ESOTOR11 ESALAS11 1 0   1.68  15.60   180.39   1602
ETDUDA11 EABANT11 1 0   1.04  10.90   160.88   2727
EVELIL11 EHERRE11 1 8   1.30  15.89   179.48   1631
EVILEC11 EHERRE11 1 0   2.99  28.88   414.26   1472
EXOVE 11 EALUMI12 2 0   0.10   0.85    10.10   1587
EABANT11 EGUENE11 1 8   0.69   6.94   104.21   2251
EABANT11 EGUENE11 2 0   0.69   6.94   104.33   2251
EABANT11 EZIERB11 1 0   0.18   1.55    17.93   2294
EABANT11 EZIERB11 2 0   0.18   1.55    17.93   2294
EALDEA11 EHINOJ11 1 8   0.75   6.74    82.45   1400
EALDEA11 EVILLR11 1 0   0.56   5.65    62.94   2237
XAL_LG11 EALDEA11 1 0   0.11   1.02    10.88   2237
EALDEA11 EARANU11 1 8   6.90  62.03   761.76   1183
EBUNIE11 EGARO-11 1 0   2.61  22.58   311.29   1544
EBUNIE11 EGRIJO11 1 0   2.24  18.62   293.37   1746
EALMAZ11 EMUDAR11 1 0   6.35  66.27   742.16   1443
EALMAZ11 ECARIN11 1 0   3.62  37.42   413.33   1428
EAMORE11 EGATIC11 1 0   0.58   6.22    70.80   1688
EAMORE11 EICHAS11 1 0   1.44  15.94   182.28   1501
ESENGR11 EGARO-11 1 0   3.22  33.10   364.49   1428
ESENGR11 ELA SE11 1 0   2.02  18.70   206.63   1371
EAZPEI11 EGATIC11 1 0   1.73  18.19   200.00   1501
EAZPEI11 EHERNA11 1 0   0.94   8.77    97.95   1486
EGARO-11 EGUENE11 1 0   1.73  17.90   199.64   1472
EGARO-11 EICHAS11 1 0   2.74  24.98   356.41   1515
EGARO-11 ELORA 11 1 0   1.89  16.86   233.42   1515
ECASTJ11 ELA SE11 1 0   0.21   2.46    37.06   2670
ECASTJ11 ELA SE11 2 0   0.21   2.46    37.06   2670
ECASTJ11 EMURUA11 1 8   1.47  16.70   248.99   2670
ECASTJ11 EMURUA11 2 0   1.47  16.66   249.39   2670
EGATIC11 EGUENE11 1 0   1.15  12.56   139.21   1905
ECRODR11 EHINOJ11 1 8   1.54  14.78   183.58   1414
ECRODR11 EALMAR11 1 8   4.51  42.74   528.34   1255
ECERRA11 EGRIJO11 1 0   0.85   8.10    92.97   2309
ECERRA11 ESS RE11 1 0   5.97  57.39   649.07   2208
EGRIJO11 EHERRE11 1 0   1.87  16.32   263.64   1746
EGRIJO11 EMUDAR11 1 0   1.44  14.88   164.98   1414
EGRIJO11 EVILLR11 1 0   6.02  51.98   849.59   1501
EGRIJO11 EVILLR11 2 0   5.98  50.59   791.71   1501
EGRIJO11 EVITOR11 1 8   6.35  55.17   889.37   1515
EGUENE11 ESANTU11 1 0   0.37   4.37    49.23   1674
EGUENE11 EVIRTU11 1 0   2.34  23.65   265.19   1472
EHERNA11 EICHAS11 1 0   1.15  11.55   129.03   2294
XHE_AR11 EHERNA11 1 0   0.80   8.18    91.41   2199
EHERRE11 ELORA 11 1 0   1.36  11.33   175.58   1515
EHERRE11 EVIRTU11 1 0   2.21  20.72   233.08   1371
EICHAS11 EVITOR11 1 0   1.15  10.83   135.17   1515
ELCANT11 ELA SE11 1 0   0.00   0.02    11.98   1235
ELA SE11 ETMGAL11 1 0   1.47  13.42   150.99   2222
EMUDAR11 EOLMEO11 1 0   2.72  17.92   198.61   1847
EMUDAR11 ETORDE11 1 0   1.28  10.74   122.43   2064
EMUDAR11 ESS RE11 1 0   6.06  58.19   830.20   1602
EOLMEO11 ELASTR11 1 0   3.25  19.38   215.28   1818
ESANTU11 EZIERB11 1 0   0.14   1.28    14.34   2251
ETABAR11 ETORDE11 1 8   2.14  22.50   318.46   2237
ETORDE11 EGALAP11 1 8   4.10  39.28   563.05   1659
ETORDE11 ESEGOV11 1 0   3.28  28.99   488.32   2237
ETORDE11 EVCRRE12 1 0   1.02   8.13   130.74   1443
EVCRRE11 EVILLR11 1 0   3.41  26.96   433.19   1428
EVCRRE11 EVCRRE12 1 0   0.00   0.16     0.00      0
EARAGO11 EMEQUI11 1 0   1.71  17.50   189.49   1818
EARAGO11 EPENAF11 1 0   2.42  22.45   249.92   2222
EARAGO11 EMUDEJ11 1 0   0.74   7.26    86.08   1385
EARAGO11 EMUDEJ11 2 8   0.74   7.26    86.08   1385
EARAGO11 EARGAS11 1 8   0.00   0.16     0.00  14432
EARAGO11 EARGEC11 2 8   0.00   0.16     0.00  14432
EARAGO11 EASCAR11 2 0   2.30  21.81   270.37   1385
EARAGO11 EMOREL11 1 0   2.24  21.79   266.12   1385
EASCO 11 EASCRS11 1 0   0.16  34.80     0.00   1876
EASCO 11 EASCRS11 2 8   0.00   0.16     0.00      0
EASCO 11 EESPLU11 1 0   1.74  16.85   202.01   1443
EASCO 11 EPIERO11 1 0   4.62  43.26   513.69   1443
EASCO 11 ESENTM11 1 0   4.62  44.48   554.13   1443
EASCO 11 ESENTM11 2 0   4.62  44.48   554.13   1443
EASCO 11 EARGAS11 1 0   2.30  21.81   270.37   1385
EASCO 11 EASCAR11 1 8   0.00   0.16     0.00  14432
EASCO 11 EASCVA11 2 8   0.00   0.16     0.00  14432
EASCRS11 EVANDE11 1 0   1.15  11.26   140.71   1457
EBEGUE11 EESPLU11 1 0   2.29  22.27   267.49   1443
EBEGUE11 EGARRA11 1 0   1.30  12.67   145.91   1515
EBEGUE11 EPIERO11 1 0   0.80   7.49    88.94   1443
EBEGUE11 EVILAD11 1 0   0.35   3.76    44.16   1529
EBESCA11 ELLOGA11 1 0   1.31  12.05   173.98   3045
EBESCA11 ELAFAR11 1 0   0.67   6.19    87.42   3045
EBESCA11 ESENTM11 1 0   2.05  20.98   310.82   3031
EBESCA11 EVIC  11 1 0   1.07  11.04   162.24   3045
ECARIN11 EFUEND11 1 0   0.69   7.18    79.44   1428
ECALDE11 ESALLE11 1 0   3.98  38.45   487.40   1313
ECALDE11 ESENTM11 1 0   1.09  10.14   118.01   1111
EESCAT11 EFUEND11 1 0   2.13  18.14   196.39   2222
EESCAT11 EARGEC11 1 0   0.42   4.14    46.28   1385
EMEZQU11 EMUNIE11 1 0   1.18  10.94   154.94   2699
EMEZQU11 EMOREL11 2 0   2.45  25.63   365.86   2684
EMEZQU11 EMEZQU12 1 8   0.00   0.16     0.00      0
ELLOGA11 ELAFAR11 1 0   0.66   5.62    91.47   3045
ELLOGA11 EECLO111 1 0   0.00   0.16     0.00   1674
ELLOGA11 EECLO211 2 0   0.00   0.16     0.00   1674
EFUEND11 EMUNIE11 1 0   1.30  12.03   170.23   2699
EFUEND11 EMEZQU12 1 0   2.48  22.99   325.53   2699
EMAGAL11 ERUEDA11 1 0   0.88   7.90    92.38   2251
EMAGAL11 ETERRE11 1 0   3.18  28.67   335.38   2251
EMAGAL11 ETMGAL11 1 0   0.96   9.28   108.19   2222
EMEDIN11 ERUEDA11 1 0   4.13  41.71   493.78   2237
EMEDIN11 ETRILL11 1 0   1.89  18.11   216.12   2237
EMEQUI11 EMAIAL11 1 0   0.61   6.59    73.56   1385
EPENAF11 ETMGAL11 1 0   2.16  19.86   223.12   2222
EGARRA11 EVANDE11 1 8   2.64  28.69   331.01   1529
EPIERO11 ESENTM11 1 0   1.33  13.02   154.86   1443
EPIERO11 ESENTM11 2 0   1.38  12.94   153.06   1443
EPIERO11 EVANDE11 1 0   3.50  35.79   430.05   1443
EPIERO11 EVIC  11 1 0   2.42  25.12   331.04   2237
ERUBI 11 EC.JAR11 1 0   0.08   0.43     4.66   1443
ERUBI 11 EMAIAL11 1 0   3.89  42.78   477.00   1385
ERUBI 11 EVANDE11 1 0   4.16  41.79   501.29   1443
ERUBI 11 EVILAD11 1 0   0.62   6.98    72.34   1529
ESALLE11 ESENTM11 1 0   5.06  48.66   605.40   1313
ETERRE11 ETRILL11 1 0   4.74  38.19   454.06   2237
EMUDEJ11 EMOREL11 1 8   1.57  16.18   232.89   3146
EMUDEJ11 EMOREL11 2 0   1.55  16.18   232.80   3146
EVANDE11 EASCVA11 2 0   1.15  11.26   140.71   1457
EVANDE11 ELA PL11 1 0   4.77  50.69   547.30   2035
XVI_BA11 EVIC  11 1 0   1.50  16.54   199.62   2237
EARGAS11 EARGEC11 1 0   0.00   0.16     0.00      0
EASCAR11 EASCVA11 1 0   0.00   0.16     0.00      0
XLL_BA12 EECLO211 2 0   0.01   8.15     0.03   1443
XLL_BA11 EECLO111 1 0   0.01   8.15     0.03   1443
EALMAR11 EJM.OR11 1 0   4.37  35.97   442.14   2121
EALMAR11 EMORAT11 1 0   6.67  64.14   835.74   1270
EALMAR11 EMORAT11 2 8   6.67  64.14   835.74   1270
EALMAR11 EVILLV11 1 0   5.20  49.68   630.18   1270
EALMAR11 EVILLV11 2 8   5.20  49.68   630.18   1270
EALMAR11 EGUADA11 1 0   7.70  80.14   878.71   1270
EALMAR11 EBIENV11 1 0   5.78  60.53   663.60   2150
EALMAR11 ESASER11 1 8   3.70  40.58   575.86   2150
EALMAR11 ECMITA11 1 0   2.82  30.86   438.01   2857
EANCHU11 ELOECH11 1 0   1.04   8.10   104.86   2208
EANCHU11 ETRILL11 1 0   2.58  19.81   261.37   2222
EROMIC11 EOLMED11 1 8   2.37  22.27   283.68   2136
EROMIC11 EOLMED11 2 0   2.37  22.27   283.68   2237
EROMIC11 EPINIL11 1 8   1.33  11.02   133.30   2136
EROMIC11 EPINIL11 2 0   1.33  11.02   133.30   2237
EVNESC11 EOLMED11 1 0   1.07  13.30   200.92   2121
EVNESC11 ETRILL11 1 0   1.90  23.54   356.29   2064
EASOMA11 ECARIL11 1 0   2.45  25.01   284.81   1371
EASOMA11 EFAUSI11 1 0   0.30   3.20    33.91   2222
EARANU11 ECANAV11 1 0   2.53  22.64   278.08   2165
EARANU11 EMORAT11 1 0   6.03  59.06   729.24   1183
EARANU11 EMORAT11 2 8   6.03  59.09   729.24   1183
EARANU11 EVALDE11 1 0   3.17  30.34   391.08   1270
EARANU11 EVALDE11 2 8   3.17  30.34   391.08   1270
EAYORA11 EBENEJ11 1 0   1.06  17.20   190.25   1674
EAYORA11 ECAMPA11 1 0   0.93  10.18   131.82   3059
EAYORA11 ECOFRE11 1 0   0.42   6.06    74.80   1717
EBENEJ11 EMONTS11 1 0   0.80   8.26    87.51   2208
EBENEJ11 ESAX  11 1 0   0.70   7.38    79.96   2165
EADFMO11 EOLMED11 1 0   0.56   5.92    73.74    451
EADFMO11 EADFMO12 1 0   0.00   0.16     0.00      0
ECAMPA11 EPINIL11 1 0   1.23  11.60   159.89   2958
ECASTE11 ELA PL11 1 0   0.29   2.75    35.32   1356
ECASTE11 ELA PL11 2 0   0.29   2.75    35.32   1356
ECASTE11 ELA PL11 3 0   0.29   2.75    35.32   1356
ECATAD11 EGODEL11 1 8   0.77   7.90   128.14   2208
ECATAD11 ELA MU11 1 0   0.80  12.32   153.35   1847
ECATAD11 ELA MU11 2 0   0.80  12.27   152.61   1847
ECATAD11 EMONTS11 1 0   1.22  12.54   132.85   2222
ECATAD11 ETORRE11 1 0   0.88   9.02   100.35   1356
ECARIL11 ETOTAN11 1 0   1.74  14.03   164.18   2136
ECARIL11 EPALMA11 1 8   3.78  30.77   356.17   2222
ECARIL11 ELITOR11 1 8   2.21  17.90   209.20   2107
ECARIL11 ELITOR11 2 0   1.78  18.14   206.76   1299
ECARIL11 ELITOR11 3 8   2.21  17.90   209.20   2107
ECANAV11 EJM.OR11 1 0   1.74  15.55   191.61   2179
ECEDIL11 EJM.OR11 1 0   2.02  20.94   221.80   2179
XCE_FR11 ECEDIL11 1 0   0.39   4.37    45.43   2000
ECOFRE11 ELA MU11 1 0   0.29   4.42    54.96   2121
ECOFRE11 ELA MU11 2 8   0.29   4.37    54.38   2121
ECOFRE11 EMINGL11 1 0   2.50  23.94   271.68   2208
ECOFRE11 EGODEL12 1 0   2.16  21.98   250.76   2251
EELIAN11 ELA PL11 1 0   2.02  20.37   215.37   2222
EELIAN11 ETORRE11 1 0   0.88   9.10   100.93   1356
EELIAN11 EGODEL12 1 0   0.66   6.70    73.47   1356
EELIAN11 EGAUSS12 2 0   0.64   6.91    83.28   2035
EGODEL11 EREQUE11 1 0   1.17  11.38   167.09   1645
EGODEL11 EGODEL12 1 0   0.00   0.16     0.00      0
ENESCO11 EPALMA11 2 8   1.07  13.31   219.10   2814
ENESCO11 ETREME11 1 0   1.46  14.58   160.11   2208
ENESCO11 ENESCO12 1 0   0.00   0.16     0.00      0
EFUENC11 EGALAP11 1 0   1.23  12.11   162.20   1327
EFUENC11 ESS RE12 1 0   0.45   4.35    59.04   1327
EFUENT11 ELOECH11 1 0   2.59  20.32   256.84   2208
EFUENT11 ETRILL11 1 0   2.82  22.03   280.03   2222
EFAUSI11 ENESCO12 1 0   0.10   1.04    11.26   1529
EBELIN11 EMINGL11 1 8   4.83  48.21   510.59   2208
EBELIN11 EMORAT11 1 8   1.78  15.89   226.80   1602
EBELIN11 EMORAT11 2 0   1.36  13.54   143.27   1919
EBELIN11 EOLMED11 1 0   3.23  28.96   411.76   1703
EPENAR11 EPINIL11 1 0   1.41  11.50   135.56   2222
EPENAR11 EROCAM11 1 0   2.10  17.12   201.69   2150
EMANZA11 EBRAZA11 1 8   3.12  32.59   460.94   2641
EMANZA11 EBRAZA11 2 0   3.12  32.59   460.94   2641
ELA PL11 EGAUSS11 2 0   1.15  12.29   147.75   1356
ELA PL11 EMOREL12 1 0   2.58  25.17   275.19   1356
EGALA211 EGALAP11 2 0   0.00   0.16     0.00  14432
EGALA211 EMORAJ11 1 0   1.39  13.33   190.18   1327
EGALAP11 ELASTR11 1 0   1.54  14.40   195.51   1558
ELOECH11 EMORAT11 1 8   0.75   6.90    85.56   2208
ELOECH11 ESS RE11 1 0   0.64   6.83   934.65   2006
ETOTAN11 EPALMA12 1 0   2.03  16.91   195.41   2136
EMOREL11 EMOREL12 1 8   0.00   0.16     0.00      0
EMINGL11 EREQUE11 1 0   1.73  14.64   204.18   1616
EMINGL11 EOLMED12 1 0   1.58  13.41   187.00   1703
EMORAJ11 EMORAT11 1 0   1.52  13.87   170.96   1327
EMORAJ11 EVILLV11 1 0   0.50   4.50    55.46   1327
EMORAT11 ESS RE11 1 8   1.10  11.07  1067.06   2006
EMORAT11 EVILLV11 1 8   1.90  17.44   215.11   1327
EOLMED11 EADFMO12 2 0   0.58   5.95    81.68    451
EOLMED11 EOLMED12 1 0   0.00   0.16     0.00      0
EPALMA11 EROCAM11 1 8   2.38  24.64   288.23   2179
EPALMA11 EROCAM11 2 0   2.38  24.64   287.87   2107
EPALMA11 EPALMA12 1 0   0.00   0.16     0.00      0
EPINIL11 EROCAM11 1 8   3.52  28.64   337.25   2150
EMORVE11 EGAUSS11 1 0   0.19   2.27    33.84   2973
EMORVE11 EGAUSS12 2 0   0.19   2.27    33.84   2973
EROCAM11 ETREME11 1 0   0.82   7.98    85.60   2208
EROCAM11 ESAX  11 1 0   1.42  15.01   161.84   2150
ESEGOV11 ELACER11 1 8   2.02  21.12   320.09   2569
ESS RE11 ELACER11 1 0   0.37   3.47    51.43   2208
ESS RE11 ESS RE12 1 0   0.00   0.16     0.00      0
ETRILL11 EOLMED12 1 0   2.72  34.42   546.36   2064
EGAUSS11 EGAUSS12 1 0   0.00   0.16     0.00      0
EARCOS11 EDRODR11 1 0   2.27  20.48   239.77   2121
EARCOS11 EDRODR11 2 0   2.27  20.48   239.77   2121
EARCOS11 ECABRA11 1 8   4.78  52.67   745.92   2598
EARCOS11 EPINAR11 1 0   1.84  18.00   241.50   2237
EARCOS11 ERODAN11 1 0   3.73  41.22   574.73   2598
EARCOS11 EPTO C11 1 0   3.26  29.52   350.44   2237
EBALBO11 EBROVA11 1 0   0.05   0.38     3.71   2150
EBALBO11 EBROVA11 2 0   0.03   0.35     4.27   2121
EBRAZA11 EGUADA11 1 8   2.54  23.36   273.45   2107
EBRAZA11 EVALDE11 1 0   3.87  35.14   410.69   2092
EDRODR11 EGUILL11 1 0   2.21  22.66   267.57   1198
EDRODR11 ECARMO11 1 0   1.36  12.91   152.06   1183
EARCHI11 ECAPAR11 1 0   2.02  21.50   228.99   1299
EARCHI11 ETAJOE11 1 0   1.28  13.68   146.12   1342
ECAPAR11 EHUENE11 1 0   2.14  23.23   253.13   1299
EGBRAL11 EPINAR11 2 0   0.29   3.02    34.37   2505
EGBRAL11 EGBRAL12 1 0   0.00   0.16     0.00      0
EGUADA11 ECABRA11 1 8   2.11  20.19   301.49   1962
EGUADA11 ECABRA11 2 0   1.87  20.22   301.28   2598
EGUADA11 ECABRA11 3 8   1.87  20.19   301.49   2598
EGUADA11 EVALDE11 2 0   5.76  58.00   687.05   2179
ECARTA11 ECABRA11 1 0   2.90  28.70   334.67   1905
ECARTA11 ETAJOE11 1 0   0.66   6.70    99.98   2020
EBIENV11 EBROVA11 1 0   1.38  14.59   163.94   2121
EBIENV11 EGUILL11 1 0   2.50  25.95   285.86   2121
EBROVA11 EGUILL11 1 0   3.62  34.21   473.27   2857
EBROVA11 EGUILL11 2 0   3.63  34.16   473.81   2670
EBROVA11 ESASER11 1 8   2.02  19.09   263.61   2612
EBROVA11 ESASER11 2 0   2.03  19.06   263.74   2612
XBR_AV11 EBROVA11 1 0   1.21  12.50   146.11   1948
EGUILL11 EVALDE11 1 0   6.35  62.24   770.36   1198
EGUILL11 EPALOS11 1 0   3.12  31.26   368.39   2150
EGUILL11 EPALOS11 2 0   3.12  31.26   368.39   2150
EGUILL11 EPUEGU11 1 0   4.74  38.24   446.79   2150
EGUILL11 EPUEGU11 2 8   4.75  38.18   447.16   2150
EHUENE11 ETABER11 1 0   1.97  19.10   210.46   1299
EJORDA11 EPINAR11 1 0   0.94   9.46   111.23   2338
EJORDA11 ETAJOE11 1 0   2.50  25.26   296.90   2193
ELITOR11 ETABER11 1 0   1.25  12.13   134.53   1299
ESASER11 ECMITA11 1 0   0.98  10.69   151.67   2857
ECABRA11 ERODAN11 1 0   1.06  11.57   173.13   2598
EPINAR11 ETAJOE11 1 0   3.39  34.27   402.82   2193
EPINAR11 EPTO C11 1 0   1.04  10.27   120.60   2323
EPINAR11 EGBRAL12 1 0   0.29   3.02    34.37   2505
EVALDE11 ECARMO11 1 0   7.52  75.15   876.53   1183
XPU_TV11 EPUEGU11 1 0   1.02   9.25   107.75   2000
ETARIF11 EPTO C11 1 0   0.29   2.91    33.69   1703
XTA_FA11 ETARIF11 1 0   0.50   1.42  1140.00   1032
EPTO C11 ETARIF12 2 0   0.27   2.93    34.22   1703
XTA_FA12 ETARIF12 2 0   0.44   1.50  1223.42   1032
EAGUAY21 EMATAP21 1 0   2.03   9.96   117.93    918
EAGUAY21 EPENAG21 2 0   1.71  14.26   165.12   1259
EAGUAY21 EPSMIG21 1 0   1.81   8.86   105.37   1023
EAGUAY21 EGARO-21 1 0   3.63  29.03   328.93    918
EATIOS21 EMONTO21 1 0   1.89   8.43   138.66   1522
EATIOS21 EPAZOS21 1 0   1.16   4.36    70.66    682
EAMOEI21 ECHANT21 1 0   2.81  14.07   104.71    629
EAMOEI21 ECASTL21 1 0   1.72   9.10    58.68    603
EADMEI21 EMEIRA21 2 0   0.76   1.32     8.41    291
EADMEI21 EADMEI22 1 8   0.00   0.05     0.00      0
EASTIL21 EPENAG21 1 0   0.36   2.29    29.42   1128
EASTIL21 EASTIL22 1 0   0.00   0.05     0.00      0
EASTIL21 ECACIC22 1 0   0.10   1.32   671.71   1312
EARBIL21 ECONSO21 1 0   1.81  21.54   254.67   1102
EARBIL21 EVALPA21 1 0   0.66   8.21    96.84   1180
EBELES21 ECHANT21 1 0   0.50   1.97    28.99    839
EBELES21 ELA LO21 1 0   7.26  39.83   269.50    997
EBELES21 ETRIVE21 1 0   3.58  20.09   132.98    918
EBELES21 EMESON22 1 8   6.45  36.61   234.86    629
EEIRIS21 EMESON21 1 0   1.55   8.92   285.14    708
EEIRIS21 EPUERT21 1 0   0.09   0.85   366.84    826
ECARRI21 ESOTOR21 1 0   1.36  10.74   176.05   1417
ECARRI21 ETABIE21 1 0   0.54   4.89    50.50   1417
ECARRI21 ETABIE21 2 0   0.54   4.89    50.50   1417
ECARRI21 EUNINS21 1 0   0.16   1.41    68.84    918
ECARRI21 EUNINS22 2 0   0.16   1.41    68.84    918
ECACIC21 EPENAG21 1 8   0.48   4.73    31.53    866
ECACIC21 ECACIC22 1 8   0.00   0.05     0.00      0
ECARTE21 ECASTL21 1 0   0.32   3.11    37.13   1390
ECARTE21 ECASTL21 2 0   0.37   2.60    23.41    629
ECARTE21 EFRIEI21 1 0   1.17   7.22   303.45   1233
ECARTE21 ESUIDO21 1 0   0.62   6.02    70.48   1390
ECARTE21 EVELLE21 1 0   2.11  11.45    73.26    997
ECASTL21 EPAZOS21 1 8   3.21  18.70   129.05   1023
ECILLA21 EMATAP21 1 0   0.69   3.69    22.93   1049
ECILLA21 EGUARD21 1 0   4.08  21.91   136.53   1023
ECONSO21 EP.BIB21 1 0   1.01   8.86   120.97   1102
ECTCOM21 EMONTE21 1 8   0.39   2.03    15.37    892
ECTCOM21 EMONTE21 2 0   0.39   2.03    15.37    892
ECTCOM21 EVILLA21 1 0   5.85  20.75   132.48    761
ECTCOM21 EMUDAR21 1 0  12.97  73.91   480.33    656
EFRIEI21 EMONTO21 1 0   0.56   3.29    42.95    839
EGRELA21 EPUERT21 1 0   0.14   0.73   272.71    698
EGRELA21 ESABON21 1 0   0.71   3.70    52.56    708
ELA LO21 EMONTE21 1 0   0.68   3.78    24.34    656
ELA LO21 ELA LO22 1 0   0.00   0.05     0.00      0
ELOUSA21 ESANCO21 1 0   1.60   8.88    62.85    682
ELOUSA21 EMZARI21 1 0   1.11   7.89   111.55   2073
ELUBIA21 ES.AGU21 1 8   2.02   9.67    62.44    603
ELUBIA21 ESANAB21 1 0   2.21  10.05    61.61    577
EMEIRA21 EMESON21 1 0   0.15   1.55    18.22   1600
EMEIRA21 ESABON21 1 0   0.77   6.96    83.95   1600
EMEIRA21 EADMEI22 1 0   0.76   1.32     8.41    291
EMESON21 ESABON21 1 0   2.23  10.33    68.22   1049
EMESON21 ESANCO21 1 0   2.86  14.85    95.04    682
EMESON21 EVIMIA21 1 0   2.27  19.12   236.57   1417
EMESON21 EMESON22 1 0   0.00   0.05     0.00      0
EMESON21 EPDEMO22 1 0   3.17  15.37   112.13   1049
EMONTE21 EMUDAR21 1 0  12.10  69.07   444.71    656
EPAZOS21 ESUIDO21 1 0   0.74   7.25    84.92   1364
EPAZOS21 ETOMEZ21 1 0   1.49   8.22    53.72   1023
EP.BIB21 EPRADA21 1 0   1.21   6.82    45.12    551
EP.BIB21 ESANTI21 1 0   0.92   4.60    53.80    918
EP.BIB21 ETRIVE21 1 0   0.40   3.54    48.08   1102
EPDEMO21 ECAYET21 1 0   5.60  12.54   539.81    734
EPDEMO21 ETIBO 21 1 0   3.37  19.97   125.99   1049
EPDEMO21 EPDEMO22 1 0   0.00   0.05     0.00      0
EPENAG21 EPSMIG21 1 0   1.06   7.95    91.49   1233
EPENAG21 EASTIL22 2 0   0.36   2.29    29.42   1128
EPERED21 ESOTOR21 1 0   1.51   5.27    32.93    524
EPERED21 ETELLE21 1 0   3.60  13.92    93.06    498
EPRADA21 ES.AGU21 1 0   1.80   8.59    53.14    551
EDOSIL21 ES.EST21 1 0   0.54   3.04    19.21    803
EDOSIL21 ETRIVE21 1 0   2.85  13.71    86.01    997
EPSMIG21 ESIERO21 1 0   8.88  46.55   562.79   1023
EPSMIG21 ESIERO21 2 0   8.48  45.58   501.80   1259
EREGOE21 EVIMIA21 1 0   0.40   3.12    39.88   1390
EREGOE21 EMZARI21 1 0   0.54   4.27    54.55   2073
ECAYET21 ESANCO21 1 0   0.44   3.00    34.92    682
ES.EST21 ES.PED21 1 0   0.63   2.76    22.71    997
ES.EST21 ETRIVE21 1 0   2.74  14.42    89.90   1023
ES.PED21 EVELLE21 1 0   1.31   6.66   138.39    866
ESANAB21 EMUDAR21 1 0  13.62  61.38   385.25    577
ESANTI21 ESOBRA21 1 0   0.97   4.89    56.28    970
ESIERO21 ESOTOR21 1 0   0.57   4.24    48.22   1233
ESOBRA21 ELA LO22 1 0   2.03  10.12   120.50    970
ESOTOR21 ETABIE21 1 0   1.14  12.16   126.65   1417
ETELLE21 EVILLA21 1 0   4.71  16.41   111.63    498
ETIBO 21 ETOMEZ21 1 0   2.04  11.35    73.70   1023
ETRIVE21 ELA LO22 1 0   3.87  19.89   239.05    839
EUNINS21 EUNINS22 1 0   0.00   0.05     0.00      0
EGUARD21 EHERRE21 1 0   4.84  19.83   136.16    629
EGUARD21 EVILLL21 1 0  10.80  44.23   303.55    629
EABADI21 ESIDEN21 1 0   1.92  12.49    91.43    761
EABADI21 EMONDR21 1 0   1.69  10.13    66.16    813
EABADI21 EVITOR21 1 0   2.08  11.81   117.56    813
EALDEA21 EVILLR21 1 0   1.33   7.62    54.96    708
EALDEA21 EVILLR21 2 0   1.33   7.62    54.96    708
EALDEA21 EVILLR21 3 0   1.26   8.17    59.13    708
EALDEA21 EVILLR21 4 0   1.26   8.17    59.13    708
XAL_PN22 EALDEA21 2 0   1.54   8.79    57.23   1049
XAL_PN21 EALDEA21 1 0   1.52   8.67    56.79   1049
EALI  21 EMERCB21 1 0   0.03   0.28     3.33   1364
EALI  21 EVITOR21 1 0   0.65   4.81    35.17    997
EALI  21 EVITOR21 2 0   0.65   4.78    35.43    997
EARKAL21 EARKA221 2 8   0.00   0.05     0.00  26240
EARKAL21 EHERNA21 1 0   0.61   4.03    52.42   1285
EARKAL21 EHERNA21 2 0   0.79   3.86    46.43    997
XAR_AR21 EARKA221 1 0   1.09   7.05    58.39   1075
EARROA21 ERENED21 1 0   1.11   6.76    48.72    708
EARROA21 ETORDE21 1 0   1.73  10.44    75.79    708
EAYALA21 ETAYAA21 1 0   0.73   3.87    20.25    892
EAYALA21 ETAYAB21 1 0   0.63   4.11    28.93    892
EBASAU21 EGUENE21 1 0   0.85   4.86    34.88    892
EBASAU21 EGUENE21 2 0   0.53   4.65    40.29    761
EBASAU21 ETGUEN21 1 0   0.05   0.19     1.03    761
EELGEA21 EICHAS21 1 0   1.40   9.24   100.74    761
EELGEA21 EVITOR21 1 0   0.82   6.61    77.27   1154
ECORDO21 EORCOY21 1 0   0.75   4.27    30.25   1023
ECORDO21 EMURUA21 1 0   1.40   8.00    56.65   1023
ECORDO21 ESANGU21 1 0   3.82  12.05   141.94   1023
EFORJA21 ETFOR121 1 0   0.00   0.05     0.00    970
EFORJA21 ETFOR221 1 0   0.00   0.05     0.00    970
EGAMAR21 ETFOR121 1 0   0.05   0.34     2.27    866
EGAMAR21 ETFOR221 1 0   0.05   0.34     2.27    866
ELCANT21 ELA SE21 1 0   0.00   0.05     0.00   1102
EALCOM21 EPUENT21 1 0   1.86  12.97   148.90   1259
EALCOM21 EVILLI21 1 0   1.21   8.90   107.02   1233
EGARO-21 EPUENT21 1 0   0.99   4.18    53.53   1522
EGARO-21 EPUENT21 2 0   0.99   4.18    53.53   1522
EGATIC21 EGUENE21 1 0   2.30  13.25    93.51    761
EGATIC21 EZAMUD21 1 0   0.45   3.14    27.93    944
EGUENE21 ELA JA21 1 0   0.44   2.83    26.98    944
EGUENE21 ETAYAA21 1 0   0.79   5.03    32.81    761
EGUENE21 ETBABA21 1 0   0.37   2.32    30.27   1417
EGUENE21 ETBABB21 1 0   0.37   2.32    30.27   1338
EGUENE21 ETGUEN21 1 0   0.73   4.99    34.09    761
EGUENE21 EZAMUD21 1 0   1.66  11.64    87.93    761
EHARO 21 ELAGUA21 1 0   2.15  12.39   102.77   1023
EHARO 21 EMIRAN21 1 0   1.40   8.30    73.22   1023
EHERNA21 EICHAS21 1 0   2.42  11.55   142.00   1049
EHERNA21 EICHAS22 2 0   2.42  11.55   142.00   1049
EHERRE21 EVILLL21 1 0   5.97  24.45   167.73    603
EICHAS21 EORCOY21 2 0   4.29  18.97   238.99    734
EICHAS21 EZUMAR21 1 0   0.34   1.95    13.93    970
EICHAS21 EICHAS22 1 8   0.00   0.05     0.00      0
EJUNDI21 EMERCB21 1 0   0.15   1.18    13.68   1154
EJUNDI21 EPUENT21 1 0   1.01   8.33    97.40   1390
ELA JA21 ETAYAB21 1 0   0.53   3.39    33.97    944
ELAGUA21 ELOGRO21 1 0   0.85   3.86    26.90   1023
ELA SE21 EOLITE21 1 8   2.44  11.03   138.86   1443
ELA SE21 EQUEL 21 1 0   2.81  15.07   106.24    997
ELA SE21 ETUDEL21 1 0   0.73   3.50    24.55    629
ELA SE21 ETUDEL21 2 0   0.53   2.78    27.73    682
ELOGRO21 ESEQUE21 1 0   2.34  11.24    79.05    997
EMIRAN21 EPUENT21 1 0   1.06   5.69    39.86   1023
EMUD-I21 EMUDAR21 1 0   0.01   0.09     0.60   1259
EMUD-I21 ETMUD121 1 0   0.00   0.05     0.00   1364
EMUD-I21 ETMUD221 2 0   0.00   0.05     0.00   1364
EMUDAR21 EVALLD21 1 0   1.67   8.73   195.81    674
EORCOY21 EMURUA21 1 0   1.48   8.47    59.88   1023
EORCOY21 ETAFAL21 1 0   2.55  11.19   141.96   1495
EORCOY21 EICHAS22 1 0   5.81  18.97   212.81    577
EOLITE21 ETAFAL21 1 8   0.68   3.05    38.31   1495
EORTUE21 ESANTU21 1 0   0.10   1.06    11.88    839
EORTUE21 ETBABA21 1 0   0.19   1.18    15.19   1207
EORTUE21 ETSANT21 1 0   0.05   0.32     4.11   1207
EPALEN21 EVILLL21 1 0   3.68  23.32   269.07   1233
EPALEN21 EPALEN22 1 0   0.00   0.05     0.00      0
EMURUA21 EMURUA22 1 0   0.00   0.05     0.00      0
EPOZAS21 ETAYAB21 1 0   2.81  20.23   237.40   1207
EPOZAS21 EVILLL21 1 0   1.94  14.08   165.29   1233
EQUEL 21 ESEQUE21 1 0   2.20  11.80    83.14    997
ERENED21 ETMUD121 1 0   1.95  13.90   169.36   1338
ERENED21 EPALEN22 1 0   3.58  22.39   226.55   1128
ERICOB21 EVILLC21 1 0   0.53   4.21    27.89    682
ERICOB21 EVILLR21 1 0   1.64  11.25   295.97   1338
ERICOB21 EZAMOR21 1 0   1.82   8.89    60.21    629
ERICOB21 EZARAT21 1 0   8.37  40.50   280.37    629
ESANGU21 ESABIN22 1 0   8.33  33.23   226.40    892
ESANTZ21 EVILLC21 1 0   2.86  15.60   109.36    629
ESANTZ21 EVILLM21 1 0   2.15  11.65    82.21    839
ESANTU21 ETSANT21 1 0   0.11   1.12    12.69   1417
ESAUCE21 EVILLR21 1 0   2.76  15.25   127.27    629
ESAUCE21 EVILLR21 2 0   2.86  14.18   135.66    629
XSA_PN21 ESAUCE21 1 0   1.16   6.46    40.69    970
ESENGR21 ESEQUE21 1 0   0.37   2.37    32.17   2020
ESENGR21 ESEQUE21 2 0   0.37   2.37    32.17   2020
ESIDEN21 ETGUEN21 1 0   0.10   0.68     4.96    734
ETAYAA21 EVILLL21 1 0   6.49  42.83   315.29    761
ETBABA21 ETACE121 1 0   0.29   1.65    11.36    734
EACEB121 ETACE221 1 0   0.15   0.85     5.97    734
EACEB121 EACEB122 1 0   0.00   0.05     0.00      0
EBABCK21 ETACE121 1 0   0.02   0.11     0.74    734
EBABCK21 ETACE221 1 8   0.02   0.11     0.74    734
ETBABB21 ETACE221 1 0   0.29   1.65    11.36    734
ETBABB21 ETSANT21 1 0   0.14   0.86    11.05   1207
ETACE121 EACEB122 1 0   0.15   0.85     5.97    734
ETFOR121 EVITOR21 1 0   0.24   2.08    14.88   1075
ETFOR221 EVITOR21 1 0   0.24   2.08    14.88   1075
ETMUD121 EVILLC21 1 0   4.50  32.72   372.52   1154
ETMUD221 EVILLC21 2 0   4.55  33.06   376.45   1154
ETMUD221 EPALEN22 1 0   2.85  17.91   208.22   1128
ETORDE21 EVALPA21 1 0   3.80  35.46   501.40   1128
ETORDE21 EZAMOR21 1 0   5.44  26.50   179.94    629
ETORDE21 EZARAT21 1 0   2.18  12.00   196.76    629
ETUDEL21 EMAGAL21 1 0   2.49  12.63    84.90    997
EMONDR21 EZUMAR21 1 0   0.68   4.08    26.57    787
EVALLD21 EZARAT21 1 8   0.54   2.95   260.62    598
EVALLD21 EZARAT21 2 0   0.46   2.39   105.50    558
EVALLE21 EVILLL21 1 0   1.48  11.84   134.67   1233
EVALLE21 EPALEN22 1 0   1.81  11.37   133.49   1285
EVILLL21 EVILLI21 1 0   0.44   3.63    41.53   1233
EVILLC21 EVILLR21 1 8   2.57  17.23   116.53    682
EVILLC21 EVILLR21 2 0   2.57  17.23   116.53    682
EVILLM21 EVILLR21 1 0   4.60  29.57   216.94    708
EABRER21 EPUJAL21 1 0   2.90  17.93   124.30    734
EABRER21 ERUBI 21 1 0   0.73   4.89    33.80    734
EADRAL21 ELLAVO21 1 0   2.21   8.73   110.85    761
EADRAL21 ECERCS21 1 0   4.28  16.68   212.31    761
EAENOE21 EAEBAR21 1 0   0.14   0.91   349.26   1049
EAENOE21 EVILAD21 1 0   0.13   0.65   320.58   1049
EBADAL21 EBSNUE21 1 0   0.02   0.13    85.97   1417
EBADAL21 EBSNUE21 2 0   0.01   0.16    73.43   1417
EBADAL21 ESAGRE21 1 0   0.10   0.82   440.70   1089
EBADAL21 EBADAL22 1 0   0.00   0.05     0.00      0
EALBAT21 EMANGR21 1 0   0.60   2.52    36.40    419
EALBAT21 ETORSE21 1 8   1.33   5.59    53.43    419
ELASEL21 EAUBAL21 1 0   2.75  14.07   165.58    918
ELASEL21 ETARRA21 1 0   1.03   4.98    62.91    918
EANOIA21 EP.SUE21 1 0   9.11  53.68   385.74    551
EANOIA21 ERUBI 21 1 0   2.12  13.11   100.17    734
EBELLI21 ESUBIR21 1 0   5.29  25.51   299.30   1128
EBELLI21 ECONST21 1 0   0.49   2.98    21.03   1128
EBSNUE21 EGRAMA21 1 8   0.18   0.85   440.81   1086
EBSNUE21 EGRAMA21 3 0   0.07   1.82   472.11   1230
EBSNUE21 ETANGC21 1 0   0.06   0.40    15.25   1049
EBSNUE21 ETNTBS21 1 0   0.15   0.74   381.82   1086
EBSNUE21 EVILAN21 1 0   0.23   0.91   359.94   1049
EBEGUE21 ECASTE21 1 0   2.14  13.12    92.64    734
EBEGUE21 EGAVAR21 1 0   0.94   4.46    95.43    944
EBEGUE21 EGAVAR21 2 0   0.76   4.85    63.45    734
EBEGUE21 EBEGUE22 1 8   0.00   0.05     0.00      0
EBESCA21 ELAFAR21 1 0   0.89   7.04    80.76   1469
EBESCA21 ELAFAR21 2 0   0.89   6.97    80.66   1390
EBIESC21 ESABIN21 1 0   1.45   5.76    35.33    761
XBI_PR21 EBIESC21 1 0   2.18  10.47    64.59    858
ECANYE21 ECODON21 1 0   1.06   5.42    77.48    656
ECANYE21 EGUIXE21 1 0   0.04   0.49   236.26    934
ECANYE21 ESENTM21 1 0   0.69   6.41    77.19   1443
EAEBAR21 EZONAF21 1 0   0.09   0.59   215.41   1049
ECARTJ21 EMONTT21 1 0   0.11   0.58     4.11   1023
ECARTJ21 EPENAF21 1 0   1.98  10.55    74.48   1023
ECASTE21 EFOIX 21 1 0   0.53   3.28    24.40    734
ECASTE21 EFOIX 21 2 0   0.53   3.28    24.40    734
ECASTE21 EVILAD21 1 0   2.53  16.34   130.74    734
ECENTL21 ESENTM21 1 0   3.15  20.83   148.57    656
ECENTL21 ECERCS21 1 8   4.35  22.37   160.81    656
ECODON21 EC.JAR22 1 0   0.67   3.40    63.68    656
ECOLLB21 EEFACU21 1 0   0.02   0.30   173.18   1128
ECOLLB21 EURGEL21 1 0   0.10   0.92   432.02   1089
ECOLLB21 EBEGUE22 1 0   1.43   6.54   192.48    944
ECOLLB21 EBEGUE22 2 0   1.43   6.54   190.60    944
ECOLLB21 EC.JAR22 1 0   0.74   3.70   159.03    944
ECSBIS21 EC.JAR21 1 0   0.41   1.77    23.31    944
ECSBIS21 EBEGUE22 1 0   1.00   4.44    56.74    944
EEIXAM21 EMARAG21 1 0   0.03   0.34    84.59   1083
EEIXAM21 EVILAN21 1 0   0.13   1.24   161.78   1083
EENTRE21 EMAGA221 1 0   2.44  11.34    74.46    997
EENTRE21 EPLAZA21 1 0   2.00  11.40   255.29    892
EESQUE21 EGURRE21 1 0   1.80  10.71    80.00    629
EESQUE21 ESABIN21 1 0   2.82  16.83   125.74    629
EESCAL21 ETESCA21 1 0   0.05   0.34     2.02    787
EESCAL21 ETSESU21 1 0   1.79   8.66    54.17    787
EESCAT22 EHIJAR21 1 0   1.26   6.51    47.13    629
EESCAT22 EAUBAL21 1 0   5.98  29.25   340.35    918
EESCAT22 EVILLN21 1 0   5.37  27.59   207.69    629
EESCAT22 EESCAT23 1 0   0.00   0.05     0.00      0
EESCAT22 EVILLN22 2 0   5.37  27.59   207.69    629
EESCUC21 EHIJAR21 1 0   4.41  22.69   156.96    629
EESCUC21 EVCONE21 1 0   0.48   2.36    21.03    918
EEFACU21 ETRINI21 1 0   0.11   1.76  1020.52   1128
EESPLU21 EJUNED21 1 0   1.88   6.14   160.85    866
EESPLU21 EMONTL21 1 0   0.09   0.38     7.46    944
EESPAR21 EMONTT21 1 0   1.47   5.46    56.43   1023
EESPAR21 EESCAT23 1 0   3.87  13.53   155.89    708
EFOIX 21 EMANFI21 1 0   3.60  16.17   197.83    656
EFOIX 21 EC.JAR21 1 0   3.75  17.06   202.46    656
EFRANQ21 ELA RO21 1 0   1.10   7.79    33.22   1049
EFRANQ21 EPALAU21 1 0   0.81   5.96    40.14   1128
EFUEND21 EMARIA21 1 0   1.14   9.05   113.26   1994
EFUEND21 EMARIA21 2 0   1.15   9.03   113.35   1994
EGRAMA21 ERUBI 21 1 0   1.18   8.14    70.00    761
EGRAMA21 ERUBI 21 2 0   1.18   8.14    68.55    761
EGRAMA21 ES.JUS21 1 0   1.69   5.43    53.60    472
EGRAMA21 EBAROV21 1 0   0.03   0.21   140.48   1207
EGRAMA21 ETNTGR21 1 0   0.08   0.40   209.34   1086
EGRAMA21 ES.JUS22 2 0   1.70   5.41    37.29    472
EGRADO21 EMEDIA21 1 0   1.16   7.31    52.02    629
EGRADO21 EMONZO21 1 0   1.65  10.45    74.34    629
EGUIXE21 EBADAL22 1 0   0.15   1.44   766.12    577
EGURRE21 EVILLN21 1 0   2.56  13.57    95.95    629
EGURRE21 ESABIN22 2 0   5.13  26.57   205.85    629
EGURRE21 EVILLN22 2 0   2.56  13.57    95.95    629
EHOSPT21 EMOTOR21 1 0   0.07   0.37   180.10   1049
EHOSPT21 EVILAD21 1 8   0.53   3.44    24.26    734
EHOSPT21 EVILAD22 2 0   0.53   3.44    24.26    734
EJALON21 EVIENT21 1 0   1.38   8.94   118.72   1784
EJALON21 EVIENT21 2 0   1.38   8.94   118.72   1784
EJALON21 EMAGAL22 1 0   0.86   5.35    78.47   1102
EJALON21 EMAGAL22 2 0   0.86   5.35    78.47   1102
EJUNED21 EMANGR21 1 0   1.02   3.42    92.93    866
ELA RO21 EVIC  21 1 0   2.52  18.44   127.48   1049
ELANZA21 EMONCA21 1 0   1.27   8.51   107.38   1207
ELANZA21 EMAGAL22 1 0   1.20   7.83   104.01   1102
EVIENT21 EMARIA21 1 0   0.52   3.36    45.21   1102
EVIENT21 EMARIA21 2 0   0.52   3.36    45.21   1102
EL.LEO21 EVILLN21 1 0   0.07   1.17   531.01   1049
EL.LEO21 EVILLN22 2 0   0.07   1.17   532.50   1049
ELLAVO21 ELA PO21 1 0   2.96  14.59    99.71    603
ETORS221 ETORSE21 1 8   0.05   0.48     0.00      0
ETORS221 ETORSE21 2 8   0.05  12.00     0.00    419
ETORS221 ETORSE21 3 8   0.05  19.50     0.00      0
ETORSE21 EMEQUI21 1 8   3.98  12.63    87.83    419
EMAGAL21 EMAGA221 1 0   0.05   0.48     0.00      0
EMAGAL21 EMAGA221 2 8   0.05  10.02     0.00    997
EMAGAL21 EMAGA221 3 8   0.05  17.47     0.00      0
EMAGAL21 EMAGAL22 1 0   0.00   0.05     0.00      0
EMAGNA21 EMONCA21 1 0   1.64  10.94   146.20   1207
EMAGNA21 ETREVA21 1 0   0.53   3.54    47.00   1207
EMANFI21 EC.JAR22 1 0   0.81   4.09    28.60    656
EMARAG21 ESAGRE21 1 0   0.06   0.47   251.82   1089
EMARAG21 ETRINI21 1 0   0.07   0.74   342.64   1207
EMARAG21 ETRINI21 2 0   0.07   0.76   352.79   1207
EMARAG21 EURGEL21 1 0   0.08   0.82   380.17   1089
EMARIA21 EMONTT21 1 0   0.70   5.05    68.45   1233
EMARIA21 EMONTT21 2 0   0.70   5.05    68.45   1233
EMATA 21 ETANGC21 1 0   0.13   0.61   392.89   1049
EMATA 21 EVILAN21 1 0   0.12   0.47   251.49   1049
EMEDIA21 EP.SUE21 1 0   3.15  19.84   140.95    629
EMEQUI21 ERIBAR21 1 0   1.33   8.25    57.07   1154
EMEQUI21 EESCAT23 1 8   8.47  26.91   186.53    446
EMEQUI21 EMEQUI22 1 0   0.00   0.05     0.00      0
EMEZQU21 EVCONE21 1 0   1.10   4.76    34.42    918
EMEZQU21 EVCONE21 2 0   1.10   4.76    34.42    918
ECERVE21 ES.BOI21 1 0   0.78   3.48    47.23    944
ECERVE21 EC.JAR22 1 0   0.81   3.60    48.02    944
EMONCA21 ETREVA21 1 0   1.07   7.47    99.88   1207
EMONCA21 EMAGAL22 1 0   2.46  16.54   220.25   1102
EMONTL21 EPERAF21 1 0   2.92  14.20   180.54   1128
EMONTT21 EAVEZA21 1 0   0.54   2.85    20.10   1023
EMONTT21 EPLAZA21 1 0   1.27   7.45   228.47   1023
EMONTT21 EPENAF22 1 0   1.66   8.32    59.05    629
EAVEZA21 EPENAF22 1 0   1.59   8.47    59.81   1023
EMONZO21 ERIBAR21 1 0   5.96  36.55   257.38    656
EMONZO21 EMEQUI22 1 0   4.63  28.30   200.31    656
EMOTOR21 EZONAF21 1 0   0.10   0.71   252.95   1049
ENUDOV21 EGAVAR21 1 8   0.05   0.52   227.27   1312
ENUDOV21 EGAVAR21 2 0   0.05   0.52   227.27   1312
ENUDOV21 EZAL  21 1 0   0.09   1.29   643.24   1233
EP.SUE21 ELA PO22 1 0   2.37  11.86    78.10    551
EPALAU21 ES.CEL21 1 8   2.50  15.30   103.02   1023
EPALAU21 ESENTM21 1 0   0.77   5.06    35.27   1128
EPALAU21 ESENTM21 2 0   0.77   5.05    35.31   1128
EPENAF21 EVILLN21 1 0   0.87   4.69    32.00    629
EPENAF21 EPENAF22 1 8   0.00   0.05     0.00      0
EPERAF21 ECONST21 1 0   0.70   4.25    30.00   1180
EPIERO21 ERUBIO21 1 0   1.47   7.75    88.29    944
EPIERO21 EC.JAR22 1 0   1.18   5.31   127.83   1469
ELA PO21 ERUBIO21 1 0   5.20  27.34   310.64    866
ELA PO21 ETSESU21 1 8   4.84  23.38   146.61    551
ELA PO21 ELA PO22 1 0   0.00   0.05     0.00      0
EPUJAL21 ELA PO22 1 0   5.58  34.47   241.05    551
EPUIGP21 ECONST21 1 0   1.33   8.65    61.05   1128
EPUIGP21 EVPENE21 1 0   2.63  11.20   197.64   1128
ER.CAL21 ES.FOS21 1 0   0.20   1.89    22.75   1443
ER.CAL21 ESENTM21 1 0   0.32   2.98    35.93   1443
ERUBI 21 EC.JAR21 1 0   0.08   0.49     3.47   1180
ERUBI 21 EC.JAR21 2 0   0.08   0.49     3.47   1180
ERUBI 21 ETCELS21 1 0   0.12   0.77     5.31    734
ERUBI 21 EVILAD22 1 0   2.32   9.60    66.55    472
EC.JAR21 EBEGUE22 1 0   2.12   8.62   105.56   1469
EC.JAR21 EC.JAR22 1 8   0.00   0.05     0.00      0
ES.AND21 ESANCU21 1 0   0.99   5.03   115.72    656
ES.AND21 ES.FOS21 1 0   0.34   3.01   108.76    892
ES.AND21 ETRINI21 1 0   0.01   0.07    30.17   1086
ES.AND21 EBADAL22 1 0   0.16   0.82   405.81   1086
EVILAD21 EVPENE21 1 0   1.80   5.88   156.26    944
EVILAD21 EVILAD22 1 8   0.00   0.05     0.00      0
EVILAD21 ES.JUS22 1 0   1.72   5.64    39.17    734
ES.BOI21 EGAVAR21 1 0   0.23   1.28    56.18    944
ES.CEL21 EVIC  22 1 0   2.57  14.45    98.49    656
ESANCU21 EC.JAR22 1 0   0.37   2.03    21.32    656
ES.JUS21 ETCELS21 1 0   0.59   3.90    26.98    734
ES.JUS21 ES.JUS22 1 0   0.00   0.05     0.00      0
ESABIN21 ETESCA21 1 0   3.74  20.00   130.17    577
ESABIN21 ESABIN22 1 0   0.00   0.05     0.00      0
ESUBIR21 EBEGUE22 1 0   1.08   4.85    59.67   1312
EBAROV21 ETRINI21 1 0   0.03   0.21   140.48   1207
ECONST21 ETARRA21 1 0   0.41   2.03    21.69    734
ETRINI21 ETNTBS21 1 0   0.00   0.05     0.00  26240
ETRINI21 ETNTGR21 2 0   0.00   0.05     0.00  26240
ETNTBS21 ETNTGR21 1 8   0.00   0.05     0.00      0
EVIC  21 EVIC  22 1 8   0.00   0.05     0.00      0
EVILLN21 EVILLN22 1 8   0.00   0.05     0.00      0
EZONAF21 EZAL  21 1 0   0.02   0.33   147.02   1128
EZONAF21 EZAL  21 2 0   0.02   0.33   147.02   1128
EACECA21 EANOVE21 1 0   0.45   2.96    39.38   1075
EACECA21 ECARYU21 1 0   2.95  17.66   293.39   1732
EACECA21 EMORA 21 1 0   2.89  15.26   100.74    551
EACECA21 EPRADI21 1 0   0.96   6.75    94.17    997
EACECA21 EPICON21 1 0   8.84  45.21   299.50    970
EACECA21 EVALDM21 1 0   1.45   9.94   153.80   1653
EAENA 21 EHORTA21 1 0   0.25   1.65   516.57    629
EAENA 21 ESS RE21 1 0   0.45   2.05    50.23    813
EAENA 21 ESS RE22 2 8   0.26   2.13    87.64   1075
EALARC21 EMANZA21 1 0   4.24  23.41   165.23    577
EALARC21 EPICON22 1 0   1.16   7.00    44.17    970
EALBAL21 ECATAD21 1 0   1.33  10.10    65.74    708
EALBAL21 ETORRN21 1 0   0.21   1.61    12.98    708
EALCIR21 EBERNA21 1 0   0.00   0.05     0.00   1364
EALCIR21 EALCIR22 1 0   0.00   0.05     0.00      0
EALGET21 EFUENC21 1 0   0.83   5.56   192.13   1272
EALGET21 EARDOZ21 1 8   0.84   6.02   910.41   1180
EALDAY21 EQUART21 1 0   0.26   1.52    76.26    892
EALDAY21 ETORRN21 1 0   0.61   3.39    97.77    892
EALMAR21 EEALMA21 1 0   0.33   1.71    11.34    944
EALMAR21 EEALMA21 2 0   0.15   1.17    13.82   1102
EALMAR21 ETRUJI21 1 0   3.70  19.37   131.14    524
EANOVE21 EPINTA21 1 0   1.62  11.26   142.56    997
EARGAN21 ELOECH21 1 0   0.44   3.15    32.60   1075
EARGAN21 EVALDM21 1 0   1.00   7.08    84.30   1075
EALCOB21 EFUENC21 1 0   0.34   2.56   230.52   1272
EALCOB21 ESS RE21 1 0   0.28   2.00   211.55   1312
EARR.V21 EMECO 21 1 0   1.39   8.12   217.89   1075
EARR.V21 ESS RE21 1 0   0.20   1.25    16.12   1417
EAZCA 21 ENORTE21 1 0   0.04   0.42   254.21   1278
EAZCA 21 EHORTA22 1 0   0.08   0.82   499.17   1401
EBECHI21 ELA PL21 1 0   1.07   5.30    67.91    892
EBECHI21 EVALLU21 1 0   1.19   5.85    74.57    892
EBENEJ21 ENOVEL21 1 0   2.06  12.23   224.42   1075
EBENEJ21 EJIJON21 1 0   1.64  10.28   132.05   1023
EBENEJ21 EJIJON21 2 0   1.65  10.26   132.23   1023
EBENEJ21 EPETRE21 1 0   1.50  10.31   132.64   1075
EBENAD21 EINGEN21 1 0   0.97   5.46    66.57    892
EBENAD21 ELA PL21 1 0   0.29   1.54    26.57    892
EARAVA21 EMAJAD21 1 0   0.26   1.95   451.05    918
EARAVA21 EVBATA21 1 8   0.35   2.55   454.36   1154
EBOADI21 EMAJAD21 1 0   0.39   2.08    13.99    787
EBOADI21 EVILLV22 1 0   0.66   3.64    72.69    603
EAGUAC21 EPOLIO21 1 0   0.04   0.46   206.55   1233
EAGUAC21 EPQING21 1 0   0.11   1.07   475.21   1233
EBENIF21 EELIAN21 1 8   0.15   2.43  1373.24   1338
EBENIF21 EF.MUE21 1 0   0.10   0.77   189.13   1102
EBENIF21 EPCENT21 1 0   0.06   0.99   574.98   1180
EBENIF21 ETORRN21 1 0   0.49   3.16    56.55   1102
ECORRA21 EMBECE21 1 0   0.53   1.14   492.79    629
ECORRA21 EMAZAR21 1 0   0.07   0.68   392.56   1212
ECORRA21 ENORTE21 1 0   0.31   1.10   372.00   1309
ECORRA21 EVILLV21 1 0   1.47   7.26   122.25    866
ECORRA21 EVILLV21 2 0   1.47   7.26   122.25    866
EC.FRE21 ELEGAN21 1 0   0.36   2.21   126.03    656
EC.FRE21 EMORAJ21 1 0   0.39   2.29    72.77    656
ECACER21 EJM.OR21 1 0   4.98  26.83   185.21    944
ECACER21 ETORRJ21 1 0   4.52  23.45   171.59    577
ECDEPO21 EEL PI21 1 0   0.03   0.34   150.39   1233
ECDEPO21 EFUENC21 1 0   0.14   1.45   649.81   1233
ECAMPN21 ECOTO 21 1 0   0.05   0.27   134.34   1136
ECAMPN21 EHORTA22 1 0   0.05   0.66   372.36   1351
ECAMPO21 ES.P.P21 1 0   0.41   2.54    30.17   1312
ECAMPO21 ESMSA221 1 0   0.69   4.21    47.23   1627
ELACER21 ETCGIS21 2 0   0.04   0.59   317.71   1495
ELACER21 ET3T.C21 1 0   0.04   0.62   335.35   1102
ECANIL21 ECOSLA21 1 0   0.19   0.92   161.22    826
ECANIL21 ESIMAN21 1 0   0.05   0.38   200.45   1388
ECANIL21 ECOSLA22 2 0   0.19   0.92   161.22    826
ECERPA21 EPRINC21 1 0   0.07   0.24   421.49   1149
ECERPA21 EVIBAJ22 1 0   0.27   2.01   542.77   1102
ECERPA21 EVIBAJ22 2 8   0.25   1.92   498.29   1075
ECATAD21 EGODEL21 1 0   1.28   8.93   109.50   1102
ECATAD21 EBERNA21 1 0   0.62   4.50    61.03   1364
ECATAD21 EBERNA21 2 0   0.62   4.50    61.03   1364
ECATAD21 EJIJON21 1 0   5.97  36.04   258.60    682
ECATAD21 EVLCAR21 1 8   1.54   7.80   148.86   1285
ECATAD21 EVLCAR21 2 0   1.54   7.80   148.86   1285
ECANTA21 EJIJON21 1 0   0.45   2.99    38.29   1758
ECANTA21 EMTEBE21 1 0   1.85  12.46   304.52   1390
ECOSLA21 EGETAF21 1 0   1.17   6.17   499.86    603
ECOSLA21 ELOECH21 1 0   0.98   5.55   219.65    826
ECOSLA21 ECOSLA22 1 8   0.00   0.05     0.00      0
ECASAT21 EEALMA21 2 0   1.16   7.24    50.45    314
ECASAT21 ECASAT22 1 0   0.00   0.05     0.00      0
EPRADO21 EARGAZ21 1 0   0.03   0.48   221.63   1364
EPRADO21 EPQING21 1 0   0.08   1.00   460.08   1338
ECOTO 21 ESIMAN21 1 0   0.05   0.11    66.12   1060
ECOTO 21 ECOTO 22 1 0   0.00   0.05     0.00      0
EEALMA21 EEBORA21 1 0   3.86  25.30   313.31   1102
EEALMA21 ETALAV21 1 8   3.89  24.90   304.83    997
EEALMA21 ETORRJ21 1 0   1.85   9.37   105.66    656
EEALMA21 ECASAT22 1 0   1.16   7.24    50.45    314
ENOVEL21 EPETRE21 1 0   0.58   3.36   109.19   1075
ENOVEL21 ESALAD21 1 0   0.85   4.89   182.71   1180
ENOVEL21 ETDMNF21 1 0   0.26   1.54    92.50   1180
EARGAZ21 EMELAN21 1 0   0.03   0.37   187.23   1522
EELIAN21 EF.MUE21 1 0   0.52   3.39   209.24   1102
EELIAN21 EQUART21 1 0   0.93   4.85    58.04   1180
EELIAN21 EMORVE21 1 8   1.56   8.40   119.90    892
EELCHE21 EROJAL21 1 0   1.08   7.92    89.01   1574
EELCHE21 ESALAD21 1 0   0.15   1.24   193.20   1390
EELEMP21 EMORA 21 1 0   4.31  22.73   150.76    551
EELEMP21 EPICON21 1 0   3.51  18.49   121.51    577
EEL PI21 EFUENC21 1 0   0.14   1.48   663.93   1233
EFAUS221 EFAUSI21 2 0   0.00   0.04    19.94   1732
ELA ES21 EMORAT21 1 0   1.65  11.57   773.62   1049
ELA ES21 EPALAF21 1 0   0.08   0.45   214.17   1535
ELA ES21 ETVICA21 1 0   0.48   3.37   612.07   1075
EFAUSI21 EFAUST21 1 0   0.00   0.04    19.94   1732
EFAUSI21 EBALSI21 1 8   2.04  10.61   112.31   1023
EFAUSI21 EHOYAM21 1 0   1.00   6.96    86.28   1443
EF.S.L21 EAQUA 21 1 0   0.03   0.56   321.67   1180
EF.S.L21 EPATRA21 1 0   0.03   0.52   238.99   1417
EF.S.L21 ETORRN21 1 0   0.44   2.78   140.64   1443
EFORTU21 ELEGAN21 1 0   0.28   1.74    11.90    892
EFORTU21 EMORAJ21 1 0   0.87   5.17   191.53    656
EBUENA21 EMORAJ21 1 0   0.73   4.89   227.29    656
EBUENA21 ERETAM21 1 0   0.13   1.06   274.73    892
EEBORA21 ETORRI21 1 0   2.64  17.16   213.95   1390
EFUENC21 EMIRAS21 1 0   0.17   1.50   322.52   1299
EFUENL21 EMORAJ21 1 0   0.53   3.45    28.88    656
EFUENL21 ERETAM21 1 0   0.32   2.51   473.55    656
ECARYU21 EASJUA21 1 0   1.59   9.16   108.47   1732
EGALAP21 EVARCI21 1 0   1.49   8.84   253.82    918
EGANDI21 EVLDIG21 1 8   0.88   4.81    69.69    892
EGANDI21 EVLCAR21 1 0   2.21  11.88   528.18    892
EGETAF21 ETRETA21 1 0   0.29   1.58    10.89    603
ELSOLA21 EP.LLA21 1 8   0.68   3.75    24.96    970
ELSOLA21 EPICON22 1 0   3.08  16.89   112.69    970
EASJUA21 EMANZA21 1 0   1.32   9.20   110.76   1732
EGODEL21 ETORRN21 1 0   1.17   7.86    95.25   1102
EDAGAN21 EMECO 21 1 0   0.68   4.24    54.50   1102
EDAGAN21 ESS RE21 1 0   0.51   3.08   153.24   1075
EELHOR21 EPINTA21 1 0   0.09   0.64     8.08   1075
EELHOR21 EVIBAJ22 1 0   0.43   2.72    79.42   1075
EHORTA21 EHORTA22 1 0   0.00   0.05     0.00      0
EHORTA21 EPROSP22 1 0   0.10   0.39   198.35    629
EHORTA21 ESS RE22 1 0   0.65   3.55   538.93    629
EBERNA21 EVLDIG21 1 0   1.22   5.19    81.05   1443
EBERNA21 EALCIR22 2 0   0.00   0.05     0.00   1364
EHUELV21 EMORAT21 1 0   5.29  17.05   198.55    603
EHUELV21 EVILL021 1 0   4.39  13.51   156.61   1075
EBALSI21 EPALMA21 1 0   1.50   9.67   137.11   1390
EINGEN21 ELA PL21 1 0   0.54   2.48    31.80    892
EAQUA 21 EPCENT21 1 0   0.10   1.52   884.92   1180
EJIJON21 EMTEBE21 1 0   1.63  10.94   285.12   1390
EJIJON21 ES.VIC21 1 0   0.54   4.00    45.70   1574
ELEGAN21 ETLEGA21 1 0   0.00   0.02     0.12    787
ELOECH21 EPSFER21 1 0   0.29   3.00    28.10   1312
ELOECH21 ECOSLA22 2 0   0.98   5.55   219.65    826
ELUCER21 ETLEGA21 1 0   0.50   3.15   400.35    734
ELUCER21 EVILLV21 1 0   0.15   0.85     8.06    839
EMAJAD21 ETALAV21 1 0   5.09  32.10   499.30    997
EMAJAD21 EVARCI21 1 0   0.25   1.58    49.83    997
EMAJAD21 EVILLV22 1 0   1.03   5.58    82.40    603
EMBECE21 EPROSP21 1 0   0.17   0.38   173.93    629
EMEDIO21 EMAZAR21 1 0   0.05   1.07   553.97   1272
EMEDIO21 EPRINC21 1 0   0.24   1.60   898.55    970
EMAZAR21 EMELAN21 1 0   0.01   0.07    48.72   1469
EMELAN21 EPALAF21 1 0   0.06   0.83   377.21   1364
EMELAN21 EVBATA21 1 0   0.06   0.80   362.73   1217
EMIRAS21 EVBATA21 1 0   1.30   9.25   703.55    866
EMORVD21 EMORVE21 1 0   0.07   0.44    13.02   1732
EMORAT21 ETORRC21 1 0   0.73   5.37    67.98   1049
EMORAT21 EVIBAJ21 1 0   1.11   7.13   171.82   1049
EARDOZ21 ETVICA21 1 0   0.27   1.96   422.40   1180
EHOYAM21 ES.P.P21 1 0   0.85   4.97    64.26   1312
EPRADI21 EPARLA21 1 0   0.58   4.30   236.22   1075
EOLMED21 EVILL021 1 0   4.13  15.94   184.83   1075
EPALMR21 EPALMA21 1 0   0.02   0.19    28.49   1705
EPALM221 EPALMA21 1 0   0.02   0.19    28.49   1705
EPRADS21 ETRETA21 1 0   0.67   4.06   392.77    734
EPRADS21 EVILLV22 1 0   0.29   1.89   302.31    997
EPALME21 ES.VIC21 1 0   0.80   5.64    69.21   1327
EPALME21 ETORLL21 1 0   0.53   3.33    45.21   1312
EPATRA21 ETORRN21 1 0   0.47   3.31   380.79   1417
EPOLIO21 EVBATA21 1 0   0.05   0.52   230.21   1233
EPICON21 EP.LLA21 1 8   3.50  19.21   128.10    970
EPICON21 EPICON22 1 0   0.00   0.05     0.00      0
EPINTO21 EPARLA21 1 0   0.24   2.10   477.54   1312
EPINTO21 EVIBAJ21 1 8   0.60   3.94    94.46   1075
EPROSP21 ECOTO 22 1 0   0.04   0.41   207.71   1246
EPROSP21 EPROSP22 1 8   0.00   0.05     0.00      0
EPSFER21 ESS RE21 1 0   0.52   4.63   162.44   1364
EMORVE21 ESAGUN21 1 8   0.26   1.36    20.87   1390
EPQING21 EVIBAJ21 1 0   0.05   0.68   315.72   1154
EPQING21 EVIBAJ21 2 8   0.07   0.70   308.29   1049
ERETAM21 ETRETA21 1 0   0.03   0.16     1.03    787
EROJAL21 ESMSAL21 1 0   0.39   2.38    26.69   1627
ESMSAL21 ESMSA221 2 8   0.00   0.05     0.00  26240
ESMSAL21 ETREMN21 1 0   0.56   4.00    64.48   1837
ESMSAL21 ETREMB21 2 0   0.56   4.00    64.48   1837
ESAGUN21 EVALLU21 1 0   1.41   6.43    81.90   1180
ESALAD21 ETORLL21 1 0   0.00   0.05     0.00   1102
ESALAD21 ETORLL21 2 0   0.00   0.05     0.00   1102
ESALAD21 ETDMNF21 1 0   0.59   3.36    94.81   1180
ESS RE21 ETCGIS21 2 0   0.76   5.18    94.81   1049
ESS RE21 ET3T.C21 1 0   0.76   5.14    74.94   1102
ESS RE21 ESS RE22 1 0   0.00   0.05     0.00      0
ETALAV21 EVIBAJ21 1 0   6.78  40.72   548.64   1285
ETLEGA21 EVIBAJ22 1 0   0.64   3.89   393.60    787
ETORRC21 EVIBAJ22 1 0   0.24   1.63   117.79   1075
ETORRI21 EVIBAJ22 1 0   3.63  21.97   317.31   1128
ETCGIS21 ET3T.C21 1 0   0.00   0.03    16.10   1574
ETRUJI21 EMERID21 1 0   6.02  31.51   211.32    524
ETVICA21 EVIBAJ22 1 0   0.73   4.75   140.41    984
EVLDIG21 EVLCAR21 1 0   1.36   7.26   460.52    892
EVIBAJ21 ECOSLA22 1 8   0.78   4.77   522.02    603
EVIBAJ21 EVIBAJ22 1 8   0.00   0.05     0.00      0
EVILLV21 EVILLV22 1 8   0.00   0.05     0.00      0
EARROY21 EMONTB21 1 0   3.24  16.71   112.50    944
EARROY21 EVENTI21 1 0   4.89  26.02   188.64    524
EALCOR21 EDRODR21 1 0   3.33  17.95   123.93    524
EALCOR21 EGAZUL21 1 0   8.01  46.43   313.43    944
EALCOR21 ECARMO21 1 0   2.23  11.98    82.79    813
EALGEC21 ENUVCA21 1 8   2.56  14.26    98.20   1023
EALGEC21 EPINAR21 1 0   0.31   2.81    35.81   1495
EALGEC21 EPINAR21 2 0   0.31   2.81    35.81   1495
EALGEC21 EPTO R21 1 8   6.42  35.05   234.11   1023
EALHAU21 ECARTA21 1 0   1.30   7.86    68.66   1023
EALHAU21 ECARTA21 2 0   0.91   4.95    33.35   1023
EALHAU21 ECOSTA21 1 0   3.48  17.01   112.77    997
EALHAU21 EJORDA21 1 0   5.96  26.32   192.21    997
EALMOD21 ECASIL21 1 0   2.00  10.87    72.54    970
EALMOD21 EVIREY21 1 0   2.90  15.87   106.74    970
EALVAR21 EBALBO21 1 0   3.63  19.60   136.36    524
EALVAR21 EMERID21 1 0   6.67  17.69   124.50    629
EALVAR21 EVAGUA21 1 0   2.35   7.94    59.81    708
EANDUJ21 EGUADA21 1 0   0.95   8.45   101.57   1968
EANDUJ21 EGUADA21 2 0   0.88   7.12    85.10   2020
EANDUJ21 EP.LLA21 1 0   5.22  28.88   193.55    551
EBROVA21 EBALBO21 1 8   0.04   0.30     3.55   1915
EATARF21 ECAPAR21 1 0   0.53   2.77    18.22   1364
EATARF21 EOLIVA21 1 0   6.05  30.95   203.64    970
EATARF21 EILLOR22 1 0   1.58   8.63    57.75    577
EBARRI21 ECANUE21 1 0   0.15   1.13   217.69   1060
EBARRI21 EPINAR21 5 0   0.39   3.48    40.79   1364
EBENAH21 EBERJA21 1 0   5.18  27.21   191.80    682
EBENAH21 ETABER21 1 0   1.26  10.13   118.16   2178
EBENAH21 ETABER21 2 0   1.26  10.11   118.31   2178
EBERJA21 EORGIV21 1 8   4.45  23.31   164.36    577
EBRAZA21 EP.LLA21 1 8   0.36   3.40    77.29   1784
EBRAZA21 EP.LLA21 2 0   0.36   3.40    77.29   1784
EC.COL21 EONUBA21 1 0   0.86   4.41    33.37    997
EC.COL21 ETORAR21 1 8   0.37   1.97    13.62    970
EC.COL21 ETORAR21 2 8   0.36   1.96    17.79    551
EC.COL21 ESANTP22 1 0   6.80  37.48   250.64    524
ECANUE21 EPINAR21 1 0   0.34   2.16    28.84   2073
ECANUE21 EPINAR21 2 8   0.33   2.17    28.72   2073
ECARTA21 EJORDA21 1 0   5.17  28.24   188.80   1023
ECARTA21 EL.MON21 1 0   1.65   9.60    80.43    997
ECARTA21 ELOSRA21 1 0   1.00   5.48    36.40    997
ECARTA21 ETAJOE21 1 0   1.57   8.60    57.44   1023
ECARTU21 EDRODR21 1 0   6.60  36.27   246.32    944
ECARTU21 EPINAR22 1 0   6.50  35.25   238.08   1023
ECASAQ21 EGUILL21 1 0   2.44  13.27    89.79    944
ECASAQ21 EONUBA21 1 0   4.74  25.68   174.96    524
ECASIL21 ELANCH21 1 0   1.47   7.61    50.25    970
ESALTE21 EGUILL21 1 0   1.30   7.50    50.72    944
ESALTE21 ESANTP21 1 0   0.49   2.85    19.26    944
ECOSTA21 EJORDA21 1 0   3.89  23.05   146.45    997
ECHUCE21 EALJAR21 1 0   1.39   8.90   120.87   1915
ECHUCE21 EROCIO21 1 0   1.32   8.43   114.40   1915
EDRODR21 EDOSHM21 1 0   0.96   5.23    35.12    944
EDRODR21 EDOSHM21 2 0   0.91   5.03    33.26    944
EDRODR21 EALJAR21 1 0   2.15  12.44   107.79    970
EDRODR21 EQUINT21 1 0   1.45   7.98    80.91    970
EDOSHM21 EENTRN21 1 0   0.48   2.43    15.97    944
EDOSHM21 EMIRAB21 1 0   5.64  28.80   197.27    944
EDOSHM21 ECARMO21 1 0   3.35  18.12    93.06    944
ECENTN21 ESANTP21 1 0   0.40   1.95    12.93    944
ECENTN21 EGUILL22 1 0   2.96  16.24   107.33    524
EGABIA21 ECAPAR21 1 0   1.28   7.41    49.88    970
EGABIA21 EORGIV21 1 0   3.40  17.23   115.39    970
ECAPAR21 EILLOR21 1 0   1.21   6.58    44.01    577
EENTRN21 EQUINT21 1 0   0.40   2.04    13.68    944
ESASER21 EMERID21 1 0   0.88   6.69    91.18   1915
ESASER21 EMERID21 2 0   0.88   6.69    91.18   1915
EGUADA21 ELANCH21 1 0   4.93  25.43   171.12    944
EGUADA21 EOLIVA21 1 0   4.38  22.52   151.32    603
EGUADA21 EP.LLA21 1 0   9.10  44.43   294.42    577
EGUILL21 ESANTP21 1 0   1.79  10.35    70.00    944
EGUILL21 ECARMO21 1 0   2.64  13.17    94.94    970
EGUILL21 EGUILL22 1 8   0.00   0.05     0.00      0
EILLOR21 ETAJOE21 1 0   6.65  36.77   244.86    577
EILLOR21 EILLOR22 1 0   0.00   0.05     0.00      0
EJORDA21 ENUVCA21 1 0   0.80   4.17    29.63   1023
EJORDA21 EPINAR21 1 0   2.16  11.65    80.23   1023
EJORDA21 EPINAR21 2 0   2.16  11.65    80.23   1023
EL.MON21 ELOSRA21 1 0   0.94   5.15    34.42    603
EMIRAB21 EPTO R21 1 0   2.16  11.07    75.66    997
ELANCH21 EMONTB21 1 0   0.27   1.35     8.99    944
ELOSRA21 EPOLIG21 1 0   0.31   1.81    24.79    997
ELOSRA21 ETAJOE21 1 0   2.63  13.50    91.32    997
EMERID21 EVAGUA21 1 0   7.42  24.00   186.30    682
EMERID21 EGUILL22 1 0  10.91  60.55   409.34    524
EALJAR21 EROCIO21 1 0   2.67  17.13   232.54      0
EALJAR21 ESANTP22 1 0   1.10   5.40    35.74    944
EGAZUL21 EPTO R21 1 0   2.46  13.44   121.20   1102
EGAZUL21 EPINAR22 1 0   3.60  19.86   130.91   1075
EPINAR21 EPINAR22 1 8   0.00   0.05     0.00      0
EPALOS21 ETORAR21 1 0   0.10   0.77    10.48   1732
EPALOS21 ETORAR21 2 0   0.03   0.44   233.37   1338
EPOLIG21 ETAJOE21 1 0   2.94  15.30   115.70    997
EP.LLA21 EVENTI21 1 0   2.55  12.93    86.26    970
EROCIO21 ETORAR21 1 0   2.75  15.87    57.44    970
ESANTP21 ECARMO21 1 0   2.86  14.86    94.03    970
ESANTP21 ESANTP22 1 0   0.00   0.05     0.00      0
ECARMO21 EVIREY21 1 0   5.40  26.99   184.92    970
ECARMO21 EGUILL22 2 8   2.64  13.20   108.93    970
ETAJOE21 EILLOR22 2 0   6.65  36.77   244.86    577
EMEZQU12 EMOREL12 1 0   2.48  26.13   359.06   2684
ENESCO12 EPALMA12 1 0   1.07  13.31   219.10   2612
EGUILL22 ESANTP22 4 0   3.00  14.71    97.31    970
##T
EAGUAY11 EAGUAY21 1 0 400.0 230.0   317   1.04  61.31     0.00   0.00    457
ECARTE11 ECARTE21 1 0 400.0 230.0   600   0.35  30.13     0.00   0.00    866
ECARTE11 ECARTE21 2 0 400.0 230.0   600   0.34  29.94     0.00   0.00    866
EARBIL11 EARBIL21 1 0 400.0 230.0   600   0.34  29.76     0.00   0.00    866
ELA LO11 ELA LO21 2 0 400.0 230.0   600   0.29  31.10     0.00   0.00    866
EMESON11 EMESON21 1 0 400.0 230.0   600   0.32  29.36     0.00   0.00    866
EMESON11 EMESON21 2 0 400.0 230.0   600   0.32  29.34     0.00   0.00    866
EMESON11 EMESON21 3 0 400.0 230.0   600   0.37  32.45     0.00   0.00    866
EMONTE11 EMONTE21 1 0 400.0 228.6   600   0.35  32.22     0.00   0.00    866
EMONTE11 EMONTE21 2 0 400.0 239.3   318   1.62  54.53     0.00   0.00    458
EPENAG11 EPENAG21 1 0 400.0 230.0   600   0.34  30.27     0.00   0.00    866
ESOTOR11 ESOTOR21 A 0 400.0 228.6   600   0.26  34.13     0.00   0.00    866
ETRIVE11 ETRIVE21 3 0 400.0 228.6   600   0.38  32.67     0.00   0.00    866
ETRIVE11 ETRIVE21 4 0 400.0 230.0   600   0.34  29.97     0.00   0.00    866
EALDEA11 EALDEA21 1 0 425.3 228.6   600   0.80  35.94     0.00   0.00    866
EALDEA11 EALDEA21 2 0 425.3 230.9   600   0.60  37.07     0.00   0.00    866
ESENGR11 ESENGR21 1 0 400.0 230.0   600   0.34  29.82     0.00   0.00    866
EGARO-11 EGARO-21 1 0 400.0 232.0   400   0.82  47.79     0.00   0.00    577
EGATIC11 EGATIC21 1 0 400.0 232.2   400   0.88  41.79     0.00   0.00    577
EGUENE11 EGUENE21 1 0 400.0 229.6   600   0.54  42.88     0.00   0.00    866
EGUENE11 EGUENE21 2 0 400.0 229.6   500   0.53  42.85     0.00   0.00    721
EHERNA11 EHERNA21 5 0 400.0 229.6   600   0.54  43.07     0.00   0.00    866
EICHAS11 EICHAS21 1 0 400.0 229.6   500   0.58  42.43     0.00   0.00    721
EICHAS11 EICHAS21 2 0 400.0 229.6   600   0.53  42.75     0.00   0.00    866
ELCANT21 ELCANT11 1 8 220.0 400.0   850   0.00   1.52     0.00   0.00   2230
ELA SE11 ELA SE21 1 0 400.0 230.0   600   0.38  30.48     0.00   0.00    866
ELA SE11 ELA SE21 2 0 400.0 232.0   400   0.80  44.88     0.00   0.00    577
EMUDAR11 EMUDAR21 2 0 400.0 230.0   600   0.30  29.70     0.00   0.00    866
EMURUA11 EMURUA22 2 0 400.0 230.0   600   0.32  30.08     0.00   0.00    866
ESANTU11 ESANTU21 1 0 400.0 232.2   400   0.83  49.31     0.00   0.00    577
EVILLR11 EVILLR21 1 0 420.0 228.6   600   0.76  35.58     0.00   0.00    866
EVILLR11 EVILLR21 3 0 400.0 228.6   600   0.46  33.04     0.00   0.00    866
EVITOR11 EVITOR21 1 0 400.0 232.2   400   0.86  45.84     0.00   0.00    577
EVITOR11 EVITOR21 2 0 400.0 230.0   600   0.32  29.87     0.00   0.00    866
EBEGUE11 EBEGUE21 3 0 400.0 231.7   500   0.48  36.61     0.00   0.00    721
EBEGUE11 EBEGUE22 4 0 400.0 230.0   600   0.40  32.93     0.00   0.00    866
EBESCA11 EBESCA21 1 0 400.0 230.0   600   0.34  30.11     0.00   0.00    866
EESPLU11 EESPLU21 3 0 400.0 230.3   600   0.34  31.07     0.00   0.00    866
EESCAT11 EESCAT22 A 0 400.0 230.0   600   0.30  29.92     0.00   0.00    866
EESCAT11 EESCAT22 9 0 400.0 230.0   600   0.30  29.79     0.00   0.00    866
EMEZQU11 EMEZQU21 1 0 400.0 230.0   600   0.34  30.11     0.00   0.00    866
EFUEND11 EFUEND21 1 0 400.0 230.0   600   0.32  30.08     0.00   0.00    866
EMAGAL11 EMAGAL22 1 8 400.0 230.0   600   0.34  29.89     0.00   0.00    866
EMAGAL11 EMAGAL22 2 0 400.0 230.0   600   0.34  29.89     0.00   0.00    866
EMEQUI11 EMEQUI22 2 8 400.0 230.0   600   0.32  31.02     0.00   0.00    866
EPENAF11 EPENAF21 1 0 400.0 224.4   325   1.18  72.25     0.00   0.00    469
EPENAF11 EPENAF22 2 0 400.0 224.4   325   1.18  72.37     0.00   0.00    469
ELAFAR11 ELAFAR21 1 0 400.0 230.0   600   0.30  29.58     0.00   0.00    866
ELAFAR11 ELAFAR21 2 0 400.0 230.0   600   0.30  29.57     0.00   0.00    866
EPIERO11 EPIERO21 2 0 400.0 230.0   500   0.45  35.04     0.00   0.00    721
ERUBI 11 ERUBI 21 7 0 400.0 231.6   500   0.48  38.02     0.00   0.00    721
ERUBI 11 ERUBI 21 8 0 400.0 231.7   500   0.48  36.61     0.00   0.00    721
EC.JAR11 EC.JAR22 4 0 400.0 230.0   500   0.48  40.32     0.00   0.00    721
ESENTM11 ESENTM21 2 0 400.0 229.8   600   0.46  40.24     0.00   0.00    866
ESENTM11 ESENTM21 3 8 400.0 229.0   500   0.48  40.80     0.00   0.00    721
ESENTM11 ESENTM21 4 0 400.0 229.8   600   0.34  41.97     0.00   0.00    866
EVIC  11 EVIC  21 4 0 400.0 230.0   600   0.34  29.97     0.00   0.00    866
EVIC  21 EVIC  11 9 0 225.0 400.0   300   0.20  25.23     0.00   0.00    787
EVIC  11 EVIC  22 1 0 400.0 230.0   200   1.92 131.44     0.00   0.00    288
EVIC  11 EVIC  22 A 8 400.0 230.0   600   0.32  29.87     0.00   0.00    866
EVILAD11 EVILAD21 1 0 400.0 230.0   600   0.29  31.20     0.00   0.00    866
EALMAR11 EALMAR21 1 0 400.0 230.0   450   0.32  29.73     0.00   0.00    649
EBENEJ11 EBENEJ21 1 0 400.0 230.0   450   0.64  41.60     0.00   0.00    649
EBENEJ11 EBENEJ21 2 0 400.0 230.0   450   0.64  43.55     0.00   0.00    649
EBENEJ11 EBENEJ21 4 0 400.0 229.6   450   0.58  43.02     0.00   0.00    649
ECATAD11 ECATAD21 1 0 400.0 230.0   600   0.34  29.94     0.00   0.00    866
ECATAD11 ECATAD21 2 0 400.0 230.0   600   0.32  33.41     0.00   0.00    866
EELIAN11 EELIAN21 1 0 400.0 230.0   500   0.98  48.24     0.00   0.00    721
EELIAN11 EELIAN21 2 0 400.0 230.5   450   0.46  43.26     0.00   0.00    649
EGODEL11 EGODEL21 1 0 400.0 221.3   600   0.24  30.03     0.00   0.00    866
EFUENC11 EFUENC21 1 0 400.0 230.0   600   0.38  32.64     0.00   0.00    866
EFUENC11 EFUENC21 3 0 400.0 230.0   500   0.54  42.78     0.00   0.00    721
EFAUSI11 EFAUS221 2 0 400.0 230.0   600   0.34  30.03     0.00   0.00    866
EFAUSI11 EFAUST21 1 0 400.0 230.0   600   0.13  30.05     0.00   0.00    866
EJM.OR11 EJM.OR21 1 0 400.0 229.6   450   0.59  42.66     0.00   0.00    649
EJM.OR11 EJM.OR21 2 0 400.0 229.6   450   0.56  42.66     0.00   0.00    649
EMANZA11 EMANZA21 1 0 400.0 230.3   600   0.34  31.07     0.00   0.00    866
ELA PL11 ELA PL21 1 0 400.0 230.0   450   0.80  43.79     0.00   0.00    649
ELA PL11 ELA PL21 2 0 400.0 230.0   450   0.80  43.87     0.00   0.00    649
EGALAP11 EGALA211 1 8 400.0 400.0  1270   0.08   6.72     0.00   0.00   1833
EGALAP11 EGALAP21 2 0 400.0 230.0   600   0.37  30.13     0.00   0.00    866
ELOECH11 ELOECH21 1 0 400.0 230.0   600   0.37  31.06     0.00   0.00    866
ELOECH11 ELOECH21 2 8 400.0 230.0   600   0.34  29.49     0.00   0.00    866
ELOECH11 ELOECH21 3 0 400.0 230.0   600   0.35  29.98     0.00   0.00    866
EMORAJ11 EMORAJ21 1 0 400.0 232.0   400   0.96  50.40     0.00   0.00    577
EMORAJ11 EMORAJ21 2 0 400.0 232.0   400   0.96  50.40     0.00   0.00    577
EMORAJ11 EMORAJ21 3 0 400.0 230.0   450   0.48  43.68     0.00   0.00    649
EMORAT11 EMORAT21 1 0 400.0 230.0   600   0.34  29.90     0.00   0.00    866
EMORAT11 EMORAT21 2 0 400.0 230.0   450   0.90  44.51     0.00   0.00    649
EOLMED11 EOLMED21 4 0 400.0 230.0   600   0.29  29.95     0.00   0.00    866
EPALMA11 EPALMR21 1 0 400.0 230.0   600   0.32  29.87     0.00   0.00    866
EPALMA11 EPALM221 2 0 400.0 230.0   600   0.32  29.94     0.00   0.00    866
EMORVE11 EMORVD21 1 0 400.0 230.0   600   0.34  30.29     0.00   0.00    866
ESS RE11 ESS RE21 1 0 400.0 230.0   450   0.59  45.74     0.00   0.00    649
ESS RE11 ESS RE22 3 0 400.0 230.0   450   0.53  42.03     0.00   0.00    649
ETORRE11 ETORRN21 6 0 400.0 230.3   600   0.34  30.91     0.00   0.00    866
ETREME11 ETREMN21 1 0 400.0 229.6   500   0.54  42.59     0.00   0.00    721
ETREME11 ETREMB21 2 0 400.0 229.6   500   0.54  42.62     0.00   0.00    721
ELACER11 ELACER21 1 0 400.0 230.0   600   0.35  30.06     0.00   0.00    866
EVILLV11 EVILLV21 1 0 400.0 230.0   900   0.32  22.75     0.00   0.00   1299
EVILLV11 EVILLV22 3 0 400.0 230.0   600   0.22  29.76     0.00   0.00    866
EBALBO11 EBALBO21 1 0 400.0 226.8   325   0.99  68.69     0.00   0.00    469
EBRAZA11 EBRAZA21 1 0 400.0 230.0   600   0.32  30.85     0.00   0.00    866
EDRODR11 EDRODR21 1 0 400.0 230.0   600   0.32  28.48     0.00   0.00    866
EDRODR11 EDRODR21 2 0 400.0 230.0   600   0.32  29.74     0.00   0.00    866
EDRODR11 EDRODR21 3 0 400.0 230.0   600   0.32  28.48     0.00   0.00    866
ECAPAR11 ECAPAR21 1 0 400.0 230.0   600   0.32  29.33     0.00   0.00    866
ECAPAR11 ECAPAR21 2 0 400.0 230.0   600   0.32  29.33     0.00   0.00    866
EGUADA11 EGUADA21 1 0 400.0 230.0   600   0.32  29.62     0.00   0.00    866
EGUADA11 EGUADA21 2 0 400.0 230.0   600   0.32  30.08     0.00   0.00    866
ECARTA11 ECARTA21 1 0 400.0 230.0   600   0.34  30.40     0.00   0.00    866
EBROVA11 EBROVA21 1 8 400.0 230.0   600   0.27  30.67     0.00   0.00    866
EGUILL11 EGUILL21 1 0 400.0 230.0   600   0.29  29.57     0.00   0.00    866
EGUILL11 EGUILL21 2 0 400.0 230.0   600   0.32  29.01     0.00   0.00    866
EGUILL11 EGUILL22 3 8 400.0 230.0   600   0.32  30.08     0.00   0.00    866
EJORDA11 EJORDA21 1 0 400.0 230.0   600   0.34  30.40     0.00   0.00    866
ETABER11 ETABER21 1 0 400.0 230.3   600   0.34  31.09     0.00   0.00    866
ESASER11 ESASER21 1 0 400.0 230.0   600   0.30  30.06     0.00   0.00    866
EPINAR11 EPINAR21 1 0 400.0 230.0   600   0.32  29.33     0.00   0.00    866
EPINAR11 EPINAR22 2 0 400.0 230.0   600   0.32  29.33     0.00   0.00    866
EPALOS11 EPALOS21 1 0 400.0 230.0   600   0.37  29.78     0.00   0.00    866
EPALOS11 EPALOS21 2 0 400.0 230.0   600   0.30  30.27     0.00   0.00    866
ETAJOE11 ETAJOE21 1 0 400.0 230.0   600   0.32  29.52     0.00   0.00    866
ECARMO11 ECARMO21 1 0 400.0 230.0   600   0.37  31.47     0.00   0.00    866
ECARMO11 ECARMO21 2 0 400.0 230.0   600   0.38  31.20     0.00   0.00    866
EARKAL21 EARKA221 1 0 220.0 220.0   550   0.10   8.54     0.00   0.00   1443
ESMSA221 ESMSAL21 1 0 220.0 220.0   750   0.12   6.71     0.00   0.00   1968
ESS RE12 ESS RE21 2 0 400.0 230.0   450   0.52  41.81     0.00   0.00    649
##R
EAGUAY11 EAGUAY21 1 2.174  1   0
ECARTE11 ECARTE21 1 1.500 10 -1
ECARTE11 ECARTE21 2 1.000  8 -1
EARBIL11 EARBIL21 1 1.500 10 -4
ELA LO11 ELA LO21 2 1.500 10 -1
EMESON11 EMESON21 1 1.000  8 -3
EMESON11 EMESON21 2 1.000  8 -3
EMESON11 EMESON21 3 1.500 10 -2
EMONTE11 EMONTE21 1 2.084  1 -1
EMONTE11 EMONTE21 2 0.593 12 -11
EPENAG11 EPENAG21 1 1.500 10 -4
ESOTOR11 ESOTOR21 A 1.875  8 -1
ETRIVE11 ETRIVE21 3 0.208 10 -10
ETRIVE11 ETRIVE21 4 1.500 10 -2
EALDEA11 EALDEA21 1 2.083  1 +1
EALDEA11 EALDEA21 2 2.084  1   0
ESENGR11 ESENGR21 1 1.500 10 -2
EGARO-11 EGARO-21 1 0.500 10 -9
EGATIC11 EGATIC21 1 0.503 10 -7
EGUENE11 EGUENE21 1 0.369 10 -7
EGUENE11 EGUENE21 2 0.369 10 -7
EHERNA11 EHERNA21 5 0.369 10 -7
EICHAS11 EICHAS21 1 0.369 10 -4
EICHAS11 EICHAS21 2 0.369 10 -4
ELCANT21 ELCANT11 1 1.000 10 -1
ELA SE11 ELA SE21 1 1.500 10 -2
ELA SE11 ELA SE21 2 0.499 10 -8
EMUDAR11 EMUDAR21 2 1.500 10 -3
EMURUA11 EMURUA22 2 1.430 10 -1
ESANTU11 ESANTU21 1 0.503 10 -7
EVILLR11 EVILLR21 1 2.083  2 +2
EVILLR11 EVILLR21 3 2.082  1   0
EVITOR11 EVITOR21 1 0.503 10 -5
EVITOR11 EVITOR21 2 1.500 10 -1
EBEGUE11 EBEGUE21 3 1.070  7 -4
EBEGUE11 EBEGUE22 4 1.520 10 -3
EBESCA11 EBESCA21 1 1.500 10 -3
EESPLU11 EESPLU21 3 1.493 10 -2
EESCAT11 EESCAT22 A 1.500 10 -3
EESCAT11 EESCAT22 9 1.500 10 -3
EMEZQU11 EMEZQU21 1 1.500 10 -2
EFUEND11 EFUEND21 1 1.500 10 -3
EMAGAL11 EMAGAL22 1 0.948 16 -3
EMAGAL11 EMAGAL22 2 1.500 10 -1
EMEQUI11 EMEQUI22 2 1.500 10 -3
EPENAF11 EPENAF21 1 1.500 10 -1
EPENAF11 EPENAF22 2 1.500 10 -1
ELAFAR11 ELAFAR21 1 1.500 10 -2
ELAFAR11 ELAFAR21 2 1.500 10 -2
EPIERO11 EPIERO21 2 1.071  7 -4
ERUBI 11 ERUBI 21 7 1.070  7 -2
ERUBI 11 ERUBI 21 8 1.070  7 -2
EC.JAR11 EC.JAR22 4 1.250  8 -2
ESENTM11 ESENTM21 2 0.370 10 -7
ESENTM11 ESENTM21 3 0.747 10 -4
ESENTM11 ESENTM21 4 0.370 10 -8
EVIC  11 EVIC  21 4 1.500 10 -1
EVIC  21 EVIC  11 9 4.500  1 -1
EVIC  11 EVIC  22 1 1.250  8   0
EVIC  11 EVIC  22 A 1.520 10 -1
EVILAD11 EVILAD21 1 1.500 10 -1
EALMAR11 EALMAR21 1 1.500 10 -1
EBENEJ11 EBENEJ21 1 1.000 15 -1
EBENEJ11 EBENEJ21 2 1.000 15 -1
EBENEJ11 EBENEJ21 4 0.369 10 -2
ECATAD11 ECATAD21 1 1.500 10 -3
ECATAD11 ECATAD21 2 1.000 15 -4
EELIAN11 EELIAN21 1 0.370 10 +2
EELIAN11 EELIAN21 2 2.500  8   0
EGODEL11 EGODEL21 1 1.147 10 -1
EFUENC11 EFUENC21 1 1.500 10 -2
EFUENC11 EFUENC21 3 0.350 10 -9
EFAUSI11 EFAUS221 2 1.500 10 -2
EFAUSI11 EFAUST21 1 1.500 10 -2
EJM.OR11 EJM.OR21 1 0.369 10 -10
EJM.OR11 EJM.OR21 2 0.369 10 -10
EMANZA11 EMANZA21 1 1.493 10 -4
ELA PL11 ELA PL21 1 1.000 15 -4
ELA PL11 ELA PL21 2 1.000 15 -4
EGALAP11 EGALA211 1                     1.03  90   17   2       SYMM
EGALAP11 EGALAP21 2 1.500 10 -2
ELOECH11 ELOECH21 1 0.937 16 -3
ELOECH11 ELOECH21 2 0.937 16 -3
ELOECH11 ELOECH21 3 1.500 10 -2
EMORAJ11 EMORAJ21 1 0.500 10 -4
EMORAJ11 EMORAJ21 2 0.500 10 -4
EMORAJ11 EMORAJ21 3 0.370 10 -3
EMORAT11 EMORAT21 1 1.500 10 -2
EMORAT11 EMORAT21 2 1.000 15 -3
EOLMED11 EOLMED21 4 1.500 10 -1
EPALMA11 EPALMR21 1 1.500 10 -3
EPALMA11 EPALM221 2 1.500 10 -3
EMORVE11 EMORVD21 1 1.500 10 -3
ESS RE11 ESS RE21 1 1.500 10 -2
ESS RE11 ESS RE22 3 1.500 10 -1
ETORRE11 ETORRN21 6 1.495 10 -4
ETREME11 ETREMN21 1 0.368 10 -8
ETREME11 ETREMB21 2 0.368 10 -8
ELACER11 ELACER21 1 1.500 10 -3
EVILLV11 EVILLV21 1 1.870  8 -3
EVILLV11 EVILLV22 3 1.500 10 -3
EBALBO11 EBALBO21 1 0.824 12 -3
EBRAZA11 EBRAZA21 1 1.500 10 -3
EDRODR11 EDRODR21 1 1.500 10 -1
EDRODR11 EDRODR21 2 1.500 10 -1
EDRODR11 EDRODR21 3 1.500 10 -1
ECAPAR11 ECAPAR21 1 1.500 10 -2
ECAPAR11 ECAPAR21 2 1.500 10 -2
EGUADA11 EGUADA21 1 1.570 10 -1
EGUADA11 EGUADA21 2 1.570 10 -1
ECARTA11 ECARTA21 1 1.500 10 -1
EBROVA11 EBROVA21 1 1.500 10 -4
EGUILL11 EGUILL21 1 1.500 10 -2
EGUILL11 EGUILL21 2 1.500 10 -2
EGUILL11 EGUILL22 3 1.570 10 -2
EJORDA11 EJORDA21 1 1.500 10 -2
ETABER11 ETABER21 1 1.495 10 -1
ESASER11 ESASER21 1 1.500 10 -3
EPINAR11 EPINAR21 1 1.500 10 -2
EPINAR11 EPINAR22 2 1.500 10 -2
EPALOS11 EPALOS21 1 1.500 10 -1
EPALOS11 EPALOS21 2 1.500 10 -1
ETAJOE11 ETAJOE21 1 1.500 10 -1
ECARMO11 ECARMO21 1 1.500 10 -1
ECARMO11 ECARMO21 2 1.500 10 -1
EARKAL21 EARKA221 1                     5.83  90   16   0       SYMM
ESMSA221 ESMSAL21 1                     3.35  90   16   2       SYMM
ESS RE12 ESS RE21 2 1.500 10 -2
##E
ES PT  1271.4
ES MA   738.7
ES FR -1317.2
