##C 2007.05.01
AMPRION GMBH, SSC BERGHEIM
D-1 FORECAST GERMAN CONTROL BLOCK 2-NOV-2022 12:30 H
TRANSNETBW, TENNET DE, AMPRION GMBH, 50HERTZ, ENERGINET
##N
##ZXX
XAS_KU11 CH-D4        0 2 411.95 26.1594 24.0978 .000000 .000000
XBE_OX21 BE-LU        0 2 231.00 .000000 .000000 .000000 .000000
XBE_TI11 CH-D7        0 2 413.00 69.8210 -13.307 .000000 .000000
XBE_TI21 CH-D7        0 2 239.58 20.8423 -9.1418 .000000 .000000
XDI_ME11 D2-NL        0 2 403.52 1045.30 15.6321 .000000 .000000
XDI_ME12 D2-NL        0 2 403.52 1045.30 15.6321 .000000 .000000
XED_EE1D DKW-NL DC    0 0        .600000 2.30000 .000000 .000000
XEI_MU11 D4-FR        0 2 410.80 101.928 19.2056 .000000 .000000
XEI_VO21 D4-FR        0 2 235.09 39.9634 25.0276 .000000 .000000
XEN_SA21 D7-FR        0 2 231.00 .000000 .000000 .000000 .000000
XEN_VI11 D7-FR        0 2 410.61 121.151 24.3619 .000000 .000000
XEN_VI12 D7-FR        0 2 410.70 126.469 24.7135 .000000 .000000
XGR_HG11 D7-NL        0 2 392.61 300.297 -6.8683 .000000 .000000
XGR_HG12 D7-NL        0 2 392.61 300.297 -6.8683 .000000 .000000
XHG_MI11 D8-PL        0 2 404.75 380.667 .078057 .000000 .000000
XHG_MI12 D8-PL        0 2 404.75 369.215 .067032 .000000 .000000
XHR_ET11 CZ-D2        0 2 405.00 .000000 .000000 .000000 .000000
XHR_RO11 CZ-D8        0 2 402.25 428.214 -4.5601 .000000 .000000
XHR_RO12 CZ-D8        0 2 402.25 428.214 -4.5601 .000000 .000000
XLA_EN11 CH-D4        0 2 415.91 156.326 40.2934 .000000 .000000
XLA_GU21 CH-D4        0 2 234.19 5.50448 18.7794 .000000 .000000
XLA_GU22 CH-D4        0 2 234.51 15.4229 20.7996 .000000 .000000
XLA_KU11 CH-D4        0 2 410.89 46.0985 20.1069 .000000 .000000
XLA_KU12 CH-D4        0 2 410.89 46.0985 20.1054 .000000 .000000
XLA_KU13 CH-D4        0 2 412.05 79.7394 24.4681 .000000 .000000
XLA_KU21 CH-D4        0 2 236.16 19.3085 30.4836 .000000 .000000
XLA_KU22 CH-D4        0 2 232.81 5.50448 10.5352 .000000 .000000
XLA_TI11 CH-D7        0 2 413.07 33.8283 -13.112 .000000 .000000
XLI_OB1A              0 0        .000000 .000000 -321.00 .000000
XMN_BR21 AT-D4        0 2 236.78 7.75402 34.2668 .000000 .000000
XNR_DT11 D7-NL        0 2 398.88 324.837 -3.1039 .000000 .000000
XNR_DT12 D7-NL        0 2 398.99 329.439 -2.6189 .000000 .000000
XOB_MB11 D7-NL        0 2 410.41 563.698 15.6907 .000000 .000000
XPE_AH21 AT-D2        0 2 232.63 39.9634 9.64844 .000000 .000000
XPE_PI21 AT-D2        0 2 233.49 43.7467 -2.4633 .000000 .000000
XPE_PT21 AT-D2        0 2 238.04 138.739 42.0746 .000000 .000000
XPE_SI21 AT-D2        0 2 232.63 39.9634 9.63797 .000000 .000000
XPR_ET11 CZ-D2        0 2 418.12 86.6925 48.5854 .000000 .000000
XSC_SC21 BE-LU        0 2 241.82 .000000 .000000 -35.010 65.3773
XSI_MB11 D7-NL        0 2 410.34 375.350 13.1963 .000000 .000000
XVI_KR11 D8-PL        0 2 403.56 183.116 -10.011 .000000 .000000
XVI_KR12 D8-PL        0 2 405.00 .000000 .000000 .000000 .000000
XWA_BR21 AT-D4        0 2 237.06 15.4229 36.0405 .000000 .000000
XWE_BR12 AT-D4        0 2 409.21 104.280 14.9437 .000000 .000000
XWE_BR21 AT-D4        0 2 235.92 3.15269 29.0321 .000000 .000000
XWE_LE11 AT-D7        0 2 407.25 242.116 -31.084 .000000 .000000
XWE_SI2A AT-D2        0 2 235.67 7.03826 27.4915 .000000 .000000
XWE_SI2B AT-D2        0 2 235.67 7.03826 27.4915 .000000 .000000
XWE_SI2C AT-D2        0 2 235.65 6.22025 27.4100 .000000 .000000
XWE_VO21              0 2 237.41 .903143 38.6516 .000000 .000000
XWE_WB21 AT-D7        0 2 231.00 .000000 .000000 .000000 .000000
XWE_WB22 AT-D7        0 2 231.00 .000000 .000000 .000000 .000000
XWI_ET11              0 0        407.000 -500.00 .000000 .000000
XWI_ET12              0 0        407.000 -500.00 .000000 .000000
XYV_SI21 AT-D2        0 2 235.17 1.61891 24.5135 .000000 .000000
XYV_SI22 AT-D2        0 2 235.17 1.61891 24.5135 .000000 .000000
##ZDE
D1ABS_3  ABILDSKOV    0 0        .000000 58.3000 -4.8000 .200000
D1ABS_31 ABILDSKOV    0 0        .000000 .000000 .000000 .000000
D1ADL_3  ADALEN       0 0        40.6366 .800000 .000000 .000000
D1AHA_2  ANHOLT HAVMO 0 0        .000000 .000000 -390.40 46.5000
D1AND_3  ANDST        0 0        27.9251 .700000 .000000 .000000
D1ASR_1  ASKAER       0 0        .000000 135.300 .000000 .000000
D1ASR_11 ASKAER       0 0        .000000 117.200 .000000 .000000
D1ASR_3  ASKAER       0 0        .000000 .000000 .000000 .000000
D1BBG_2  HORNS REV 3  0 0        .000000 120.200 .000000 .000000
D1BBG_3  HORNS REV 2  0 0        .000000 75.8000 .000000 .000000
D1BBR_3  BREDEBRO     0 0        .000000 .000000 -31.200 .800000
D1BDK_3  BREDKAER     0 0        .000000 .000000 -52.800 2.50000
D1BDR_3  BRAMDRUP     0 0        40.8368 1.10000 .000000 .000000
D1BED_3  BEDSTED      0 0        .000000 82.6000 -9.9000 .200000
D1BIL_3  BILSTRUP     0 0        13.4121 69.3000 .000000 .000000
D1BJH_3  BJOERNHOLT   0 0        54.0486 89.0000 .000000 .000000
D1BLV_3  HORNS REV 1  0 0        .000000 .000000 .000000 .000000
D1BMS_1  BMS          0 0        .000000 .000000 .000000 .000000
D1DYB_3  DYBVAD       0 0        .000000 .000000 -5.6000 .300000
D1EDR_1  ENDRUP       0 0        .000000 .000000 .000000 .000000
D1EDR_2  ENDRUP       0 0        .000000 181.900 .000000 .000000
D1EDR_3  ENDRUP       0 0        .000000 184.000 .000000 .000000
D1ENB_3               0 0        .000000 60.3000 -14.100 .400000
D1EST_3  ESTRUPVEJ    0 0        25.2227 .700000 .000000 .000000
D1FER_1  FERSLEV      0 0        .000000 321.200 .000000 .000000
D1FER_3  FERSLEV      0 0        3.50315 74.7000 .000000 .000000
D1FER_31 FERSLEV      0 0        .000000 .000000 .000000 .000000
D1FGD_1  FRAUGDE      0 0        .000000 -16.500 .000000 .000000
D1FGD_3  FRAUGDE      0 0        .000000 76.2000 -32.800 1.50000
D1FGV_3  FGV          0 0        .100090 .000000 .000000 .000000
D1FOU_3  FOULUM       0 0        .400360 .400000 .000000 .000000
D1FRD_3  FREDENSDAL   0 0        .000000 .000000 -11.100 .300000
D1FRT_3  FROESTRUP    0 0        -21.000 40.2000 .000000 .000000
D1FVO_1  FYNSVAERKET  0 2 413.20 .000000 .000000 -1.0000 26.0124 .000000 -352.00 180.000 -250.00
D1FVO_3  FYNSVAERKET  0 0        32.4292 6.10000 .000000 .000000
D1GAT_1  GAT?         0 0        .000000 .000000 .000000 .000000
D1GAT_11 GAT?         0 0        .000000 .000000 .000000 .000000
D1GMO_3               0 0        .100090 .100000 .000000 .000000
D1GNK_2               0 0        .000000 116.900 .000000 .000000
D1GRP_3  GRADERUP     0 0        32.3291 100.300 .000000 .000000
D1GRP_31 GRADERUP     0 0        .000000 .000000 .000000 .000000
D1GST_1               0 0        .000000 .000000 .000000 .000000
D1GST_11              0 0        .000000 .000000 .000000 .000000
D1HAK_3               0 0        .000000 .000000 .000000 .000000
D1HAL_3               0 0        .000000 .000000 .000000 .000000
D1HAL_31              0 0        .000000 .000000 .000000 .000000
D1HASV3  HASLE        0 0        67.1604 3.00000 .000000 .000000
D1HAT_3  HATTING      0 0        82.0739 6.20000 .000000 .000000
D1HESV3               0 2 164.80 .000000 47.0000 -3.3000 5.86355 .000000 -78.400 20.0000 -28.000
D1HIN_3               0 0        .000000 .000000 .000000 .000000
D1HIN_31              0 0        .000000 .000000 .000000 .000000
D1HJP_3               0 0        .000000 .300000 .000000 .000000
D1HLA_1               0 0        .000000 .000000 .000000 .000000
D1HLA_11              0 0        .000000 .000000 .000000 .000000
D1HNB_1  HORNBAEK     0 0        .000000 96.2000 .000000 .000000
D1HNB_3  HORNBAEK     0 0        .400360 .400000 .000000 .000000
D1HQN_3  HORNING      0 0        28.5257 1.30000 .000000 .000000
D1HRA_3  HORNS REV 1  0 0        .000000 .000000 -149.60 29.2000
D1HRB_3  HORNS REV 2  0 0        .000000 .000000 -156.70 20.4000
D1HRC_2  HORNS REV 3  0 0        .000000 .000000 -395.50 46.1000
D1HSKV3  HOESKOV      0 0        53.2479 2.70000 .000000 .000000
D1HVO_3  HVORUPGAARD  0 0        .000000 .000000 -4.5000 .100000
D1HVV_3  HANDVAERKERV 0 0        17.3156 .500000 .000000 .000000
D1IDU_1  IDUMLUND     0 0        .000000 .000000 .000000 .000000
D1IDU_3  IDUMLUND     0 0        .000000 104.600 -83.200 3.90000
D1IDU_31 IDUMLUND     0 0        .000000 .000000 .000000 .000000
D1JLV_1               0 0        .000000 .000000 .000000 .000000
D1JLV_3               0 0        .000000 .000000 .000000 .000000
D1KAE_3  KARLSGARDE   0 0        .000000 38.4000 -23.500 .500000
D1KAG_1  KATBJERG     0 0        .000000 .000000 .000000 .000000
D1KAG_3  KATBJERG     0 0        .000000 .000000 .000000 .000000
D1KAS_1  KASSOE       0 2 414.10 .000000 107.500 .000000 113.192
D1KAS_3  KASSOE       0 0        .000000 .000000 .000000 .000000
D1KAU_1               0 0        .000000 .000000 .000000 .000000
D1KAU_11              0 0        .000000 .000000 .000000 .000000
D1KBBV3  KAERBYBRO    0 0        .000000 .000000 -45.200 1.60000
D1KIN_1  KINGSTRUP    0 0        .000000 .000000 .000000 .000000
D1KIN_3  KINGSTRUP    0 0        .000000 .000000 .000000 .000000
D1KKR_1               0 0        .000000 .000000 .000000 .000000
D1KKR_11              0 0        .000000 .000000 .000000 .000000
D1KLF_3  KLIM FJORDHO 0 0        .000000 63.1000 -63.000 3.10000
D1KLY_3               0 0        .000000 .000000 .000000 .000000
D1KNA_3  KNABBERUP    0 0        34.9314 1.10000 .000000 .000000
D1KSH_3               0 0        .000000 .000000 .000000 .000000
D1KSS_1               0 0        .000000 .000000 .000000 .000000
D1KSS_11              0 0        .000000 .000000 .000000 .000000
D1KTA_3               0 0        .000000 .000000 .000000 .000000
D1KTA_31              0 0        .000000 .000000 .000000 .000000
D1KTR_3               0 0        .000000 .000000 .000000 .000000
D1KTR_31              0 0        .000000 .000000 .000000 .000000
D1KVK_3               0 0        .000000 .000000 .000000 .000000
D1LAG_1  LANDERUPGAAR 0 0        .000000 486.500 .000000 .000000
D1LAG_3  LANDERUPGAAR 0 0        .000000 .000000 .000000 .000000
D1LKR_3  LEMKAER      0 0        .000000 .000000 -74.000 4.50000
D1LOL_3  LOLDRUP      0 0        20.9188 41.3000 .000000 .000000
D1LYK_3  LYKKEGARD OG 0 0        2.90261 .000000 .000000 .000000
D1MAG_3  MAGSTRUP     0 0        .000000 .000000 -1.0000 .200000
D1MAL_1  MALLING      0 0        .000000 .000000 .000000 .000000
D1MAL_3  MALLING      0 0        23.9215 .500000 .000000 .000000
D1MES_3  MESBALLE     0 0        26.0234 .700000 .000000 .000000
D1MKS_1  STUDSTRUP    0 0        .000000 .000000 .000000 .000000
D1MKS_3  STUDSTRUP    0 2 165.00 .000000 .000000 -100.50 4.46900 -35.200 -359.50 110.000 -230.00
D1MLP_3  MOLLERUP     0 0        50.1451 2.30000 .000000 .000000
D1MLU_3  MOSELUND     0 0        22.6204 .600000 .000000 .000000
D1MOSV3  MOSBAEK      0 0        .000000 .000000 -15.400 .400000
D1NOR_3  NORS         0 0        .000000 60.0000 -33.400 .900000
D1NSP_3  NIBSTRUP     0 0        .000000 38.2000 -20.800 .700000
D1NVV_1  VENDSYSSELVA 0 2 413.60 .000000 .000000 -.70000 -270.50 .000000 -1.0000 185.000 -290.00
D1NVV_3  VENDSYSSELVA 0 0        .000000 73.7000 -4.9000 .300000
D1OSQ_3  ODENSE SYDOE 0 0        35.4319 1.80000 .000000 .000000
D1PZR_1               0 0        .000000 .000000 .000000 .000000
D1PZR_11              0 0        .000000 .000000 .000000 .000000
D1QSG_1               0 0        .000000 .000000 .000000 .000000
D1QSG_3               0 0        .000000 .000000 .000000 .000000
D1RAK_3               0 0        .000000 .000000 .000000 .000000
D1RAM_3  RAMME        0 0        .000000 .000000 -34.800 1.00000
D1REF_1               0 0        .000000 .000000 .000000 .000000
D1REF_11              0 0        .000000 .000000 .000000 .000000
D1REV_1  REVSING      0 0        .000000 .000000 .000000 .000000
D1RIB_3  RIBE         0 0        .000000 .000000 -6.7000 .300000
D1ROV_1  ROV?         0 0        .000000 .000000 .000000 .000000
D1ROV_11 ROV?         0 0        .000000 .000000 .000000 .000000
D1RSL_3  ROSLEV       0 0        .000000 69.0000 -51.300 2.40000
D1RYT_3  RYTTERGARD   0 0        51.8467 2.10000 .000000 .000000
D1SBA_3  STARBAKKE    0 0        16.2146 1.30000 .000000 .000000
D1SFE_3  SDR FELDING  0 0        2.70243 .100000 .000000 .000000
D1SHE_3  ENSTEDVAERKE 0 0        19.5176 101.500 .000000 .000000
D1SIN_3  SINDBJERG    0 0        .000000 69.0000 -32.700 1.10000
D1SKA_3  SKANSEN      0 0        12.1109 .200000 .000000 .000000
D1SKH_1               0 0        .000000 .000000 .000000 .000000
D1SKH_11              0 0        .000000 .000000 .000000 .000000
D1SQN_3  SQN3         0 0        26.4238 41.4000 .000000 .000000
D1STR_3  STRUER       0 0        .000000 38.4000 -15.300 1.10000
D1STR_31 STRUER       0 0        .000000 .000000 .000000 .000000
D1STSV3  STOVSTRUP    0 0        .000000 106.200 -73.800 2.80000
D1SVB_3  SVENBORG     0 0        1.70153 .200000 .000000 .000000
D1SVGV3               0 0        .000000 .000000 .000000 .000000
D1SVS_1  SKAERBAEKVAE 0 0        .000000 .000000 .000000 .000000
D1SVS_3  SKAERBAEKVAE 0 0        .000000 .000000 -2.8000 .000000
D1TAN_3  TANGE        0 0        15.6141 .400000 .000000 .000000
D1TEB_1               0 0        .000000 .000000 .000000 .000000
D1TEB_3               0 0        .000000 .000000 .000000 .000000
D1THQ_3  TINGHOEJ     0 0        .000000 .000000 -41.100 3.00000
D1THY_3  THYREGOD     0 0        .000000 .000000 .000000 .000000
D1TJE_1  TJELE        0 0        .000000 -251.20 .000000 .000000
D1TJE_3  TJELE        0 2 165.00 .000000 -120.00 .000000 30.3369                 30.0000 -160.00
D1TJE_31 TJELE        0 0        .000000 74.6000 .000000 .000000
D1TNK_3               0 0        .000000 .000000 .000000 .000000
D1TRI_1  TRIGE        0 0        .000000 .000000 .000000 .000000
D1TRI_2  TRIGE        0 0        .000000 229.600 .000000 .000000
D1TRI_3  TRIGE        0 0        .000000 94.6000 .000000 .000000
D1TSV_3               0 0        .000000 .000000 .000000 .000000
D1TUP_3               0 0        .100090 .200000 .000000 .000000
D1UWN_3  UMSPANNW. NO 0 2 165.80 .000000 .000000 15.8000 .642098                 5.00000 -5.0000
D1VER_1               0 0        .000000 .000000 .000000 .000000
D1VER_11              0 0        .000000 .000000 .000000 .000000
D1VHA_1  VESTER HASSI 0 0        .000000 -256.80 .000000 .000000
D1VHA_3  VESTER HASSI 0 2 163.00 .000000 36.8000 -30.500 12.3337                 36.0000 -100.00
D1VID_3  VIDEBAEK     0 0        .000000 41.0000 -34.500 .500000
D1VIL_3  VILSTED      0 0        .000000 .000000 -39.200 1.40000
D1VIU_1               0 0        .000000 .000000 .000000 .000000
D1VIU_11              0 0        .000000 .000000 .000000 .000000
D1VKE_3  VESTKRAFT    0 2 165.00 .000000 .000000 -1.0000 3.74181 .000000 -1.0000 155.000 -245.00
D1ZBQ_3  ZBQ3         0 0        22.1199 39.9000 .000000 .000000
D1ZSP_3  ZSP3         0 0        18.2164 56.9000 .000000 .000000
D2008051              0 0        .000000 .000000 .000000 .000000
D2009021              0 0        .000000 .000000 .000000 .000000
D2009321              0 0        .000000 .000000 .000000 .000000
D200AO11              0 0        .000000 .000000 .000000 .000000
D200AR11              0 0        .000000 .000000 .000000 .000000
D200CU51              0 0        .000000 .000000 .000000 .000000
D200FY51              0 0        .000000 .000000 .000000 .000000
D200K021              0 0        .000000 .000000 .000000 .000000
D200K221              0 0        .000000 .000000 .000000 .000000
D200KE21              0 0        .000000 .000000 .000000 .000000
D2AHM 21 ALTHEIM      0 0        .000000 .000000 .000000 .000000
D2AHM 22 ALTHEIM      0 0        .000000 .000000 .000000 .000000
D2AHM 23 ALTHEIM      0 0        .000000 .000000 .000000 .000000
D2AHM 51 ALTHEIM      0 0        -37.200 25.5000 .000000 .000000
D2AHM 52 ALTHEIM      0 0        -37.200 25.5000 .000000 .000000
D2AHM 53 ALTHEIM      0 0        -37.200 25.5000 .000000 .000000
D2ALFS12 ALFSTEDT     0 0        .000000 .000000 .000000 .000000
D2ALFS14 ALFSTEDT     0 0        .000000 .000000 .000000 .000000
D2ALFS51 ALFSTEDT     0 0        -195.60 -40.700 .000000 .000000
D2ALFS53 ALFSTEDT     0 0        -195.60 -40.700 .000000 .000000
D2ALFS58 ALFSTEDT     0 0        .000000 .000000 .000000 .000000
D2ALGE11 ALGERMISSEN  0 0        .000000 .000000 .000000 .000000
D2ALGE53 ALGERMISSEN  0 0        4.90441 -2.2000 .000000 .000000
D2ALGE54 ALGERMISSEN  0 0        4.90441 -2.2000 .000000 .000000
D2AS  11 ASCHAFFENBUR 0 0        .000000 .000000 .000000 .000000
D2AS  12 ASCHAFFENBUR 0 0        .000000 .000000 .000000 .000000
D2AS  51 ASCHAFFENBUR 0 0        39.5356 -16.900 .000000 .000000
D2AS  52 ASCHAFFENBUR 0 0        39.5356 -16.900 .000000 .000000
D2ASSL11 ASSLAR       0 0        32.9296 23.4000 .000000 .000000
D2ASSL51 ASSLAR       0 0        8.20739 -3.5000 .000000 .000000
D2ASSL52 ASSLAR       0 0        8.20739 -3.5000 .000000 .000000
D2AUDO23 AUDORF       0 0        .000000 .000000 .000000 .000000
D2AUDO51 AUDORF       0 2 115.10 -58.400 -34.200 .000000 123.220 .000000 -83.000 41.0000 -57.400
D2AUDO52 AUDORF       0 0        -58.400 -34.200 .000000 .000000
D2AUDS11 AUDORF SUED  0 0        .000000 .000000 .000000 .000000
D2AUDS14 AUDORF SUED  0 0        .000000 .000000 .000000 .000000
D2AUDS21 AUDORF SUED  0 0        .000000 .000000 .000000 .000000
D2AUDS22 AUDORF SUED  0 0        .000000 .000000 .000000 .000000
D2AUDS23 AUDORF SUED  0 0        .000000 .000000 .000000 .000000
D2AUDS51 AUDORF SUED  0 0        .000000 .000000 .000000 .000000
D2AUDS59 AUDORF SUED  0 0        .000000 .000000 .000000 .000000
D2BA-N51 BA-N         0 0        22.6204 -7.4000 .000000 .000000
D2BA-N52 BA-N         0 0        22.6204 -7.4000 .000000 .000000
D2BDOR11 BROKDORF     0 0        .000000 .000000 .000000 .000000
D2BDOR21 BROKDORF     0 0        -48.000 13.8000 .000000 .000000
D2BECH11 BECHTERDISS  0 0        .000000 .000000 .000000 .000000
D2BECH12 BECHTERDISS  0 0        .000000 .000000 .000000 .000000
D2BECH13 BECHTERDISS  0 0        .000000 .000000 .000000 .000000
D2BECH21 BECHTERDISS  0 0        .000000 .000000 .000000 .000000
D2BECH22 BECHTERDISS  0 0        .000000 .000000 .000000 .000000
D2BECH51 BECHTERDISS  0 0        25.4229 -10.700 .000000 .000000
D2BEHS11 BERGSHAUSEN  0 0        -1.8000 .400000 .000000 .000000
D2BEHS12 BERGSHAUSEN  0 0        .000000 .000000 .000000 .000000
D2BEHS51 BERGSHAUSEN  0 0        -7.1000 .800000 .000000 .000000
D2BEHS52 BERGSHAUSEN  0 0        -7.1000 .800000 .000000 .000000
D2BLOC22 BLOCKLAND    0 0        16.6150 -4.4000 .000000 .000000
D2BORK11 BORKEN       0 0        .000000 .000000 .000000 .000000
D2BORK12 BORKEN       0 0        .000000 .000000 .000000 .000000
D2BORK13 BORKEN       0 0        6.00540 1.70000 .000000 .000000
D2BORK51 BORKEN       0 0        -24.700 3.70000 .000000 .000000
D2BORK52 BORKEN       0 0        -24.700 3.70000 .000000 .000000
D2BRAN22 BRAUNSCHWEIG 0 0        .000000 .000000 .000000 .000000
D2BRAN23 BRAUNSCHWEIG 0 0        .000000 .000000 .000000 .000000
D2BRAN51 BRAUNSCHWEIG 0 0        -.70000 .700000 .000000 .000000
D2BRAN52 BRAUNSCHWEIG 0 0        -1.4000 1.50000 .000000 .000000
D2BRAN54 BRAUNSCHWEIG 0 0        -.70000 .700000 .000000 .000000
D2BRAN55 BRAUNSCHWEIG 0 0        .000000 .000000 .000000 .000000
D2BRFW11 BERGRHEIN. W 0 0        .000000 .000000 .000000 .000000
D2BRFW12 BERGRHEIN. W 0 2 408.90 .000000 .000000 .100000 -320.06 5.10000 -3.9000 181.900 -240.20
D2BRFW13 BERGRHEIN. W 0 0        .000000 .000000 .000000 .000000
D2BRFW51 BERGRHEIN. W 0 0        -20.300 -.40000 .000000 .000000
D2BRFW52 BERGRHEIN. W 0 0        -20.300 -.40000 .000000 .000000
D2BRUN11 BRUNSBUETTEL 0 0        .000000 .000000 .000000 .000000
D2BRUN12 BRUNSBUETTEL 0 0        .000000 .000000 .000000 .000000
D2BRUN13 BRUNSBUETTEL 0 0        .000000 .000000 .000000 .000000
D2BRUN21 BRUNSBUETTEL 0 0        .000000 .000000 .000000 .000000
D2BRUN51 BRUNSBUETTEL 0 0        -1.2000 -.30000 .000000 .000000
D2BRUN59 BRUNSBUETTEL 0 0        .000000 .000000 .000000 .000000
D2BUKD8A BUTTEL_HWIN2 0 0        .000000 .000000 .000000 .000000
D2BUKD8B BUTTEL_HWIN2 0 2 324.00 96.0865 .000000 -424.00 221.417 11.0000 -702.00 420.000 -340.00
D2BUKE2A BUTTEL_HWIN1 0 0        .000000 .000000 .000000 .000000
D2BUKE2B BUTTEL_HWIN1 0 2 245.60 81.0730 .000000 -540.00 178.552 20.0000 -583.00 260.800 -252.40
D2BUKZ8A BUTTEL_SWIN1 0 0        .000000 .000000 .000000 .000000
D2BUKZ8B BUTTEL_SWIN1 0 2 341.40 123.111 .000000 -842.00 197.768 15.0000 -874.00 320.500 -295.00
D2BUTL11 BUETTEL      0 0        .000000 .000000 .000000 .000000
D2BUTL12 BUETTEL      0 0        .000000 .000000 .000000 .000000
D2CLPO23 CLOPPENBURG  0 0        .000000 .000000 .000000 .000000
D2CLPO24 CLOPPENBURG  0 0        .000000 .000000 .000000 .000000
D2CLPO51 CLOPPENBURG  0 0        -149.20 -14.800 .000000 .000000
D2CLPO52 CLOPPENBURG  0 0        -149.20 -14.800 .000000 .000000
D2CONN11 CONNEFORDE   0 0        .000000 .000000 .000000 .000000
D2CONN12 CONNEFORDE   0 0        .000000 .000000 .000000 .000000
D2CONN21 CONNEFORDE   0 0        .000000 .000000 .000000 .000000
D2CONN22 CONNEFORDE   0 0        .000000 .000000 .000000 .000000
D2CONN23 CONNEFORDE   0 0        .000000 .000000 .000000 .000000
D2CONN24 CONNEFORDE   0 0        .000000 .000000 .000000 .000000
D2CONN25 CONNEFORDE   0 0        .000000 .000000 .000000 .000000
D2CONN26 CONNEFORDE   0 0        .000000 .000000 .000000 .000000
D2CONN52 CONNEFORDE   0 0        -214.40 -33.800 .000000 .000000
D2CONN57 CONNEFORDE   0 0        .000000 .000000 .000000 .000000
D2CONN58 CONNEFORDE   0 0        .000000 .000000 .000000 .000000
D2CONO11 CONNEFORDE O 0 0        .000000 .000000 .000000 .000000
D2CONO13 CONNEFORDE O 0 0        .000000 .000000 .000000 .000000
D2CONO19 CONNEFORDE O 0 0        .000000 .000000 .000000 .000000
D2CONO27 CONNEFORDE O 0 0        .000000 .000000 .000000 .000000
D2CONO29 CONNEFORDE O 0 0        .000000 .000000 .000000 .000000
D2CONO59 CONNEFORDE O 0 0        .000000 .000000 .000000 .000000
D2DIEL11 DIELE        0 0        .000000 .000000 .000000 .000000
D2DIEL12 DIELE        0 0        .000000 .000000 .000000 .000000
D2DIEL13 DIELE        0 0        .000000 .000000 .000000 .000000
D2DIEL15 DIELE        0 0        .000000 .000000 .000000 .000000
D2DIEL51 DIELE        0 0        -226.90 19.7000 .000000 .000000
D2DIKE21 BORWIN ALPHA 0 0        .000000 .000000 .000000 .000000
D2DIKE2A BORWIN ALPHA 0 2 209.40 .000000 .000000 -348.00 -82.371 22.0000 -400.00 150.000 -200.00
D2DIKZ8A BORWIN BETA  0 0        .000000 .000000 .000000 .000000
D2DIKZ8B BORWIN BETA  0 2 316.60 .000000 .000000 -701.00 -18.971 28.0000 -803.00 433.600 -320.40
D2DILL11 DILLENBURG   0 0        .000000 .000000 .000000 .000000
D2DILL51 DILLENBURG   0 0        .000000 .000000 .000000 .000000
D2DILL52 DILLENBURG   0 0        3.50315 .200000 .000000 .000000
D2DIPP12 DIPPERZ      0 0        .000000 .000000 .000000 .000000
D2DIPP51 DIPPERZ      0 0        -45.100 -.20000 .000000 .000000
D2DIPP52 DIPPERZ      0 0        -45.100 -.20000 .000000 .000000
D2DOEH21 DOERNIGHEIM  0 0        .000000 .000000 .000000 .000000
D2DOEH22 DOERNIGHEIM  0 0        .000000 .000000 .000000 .000000
D2DOEH53 DOERNIGHEIM  0 0        11.5104 -5.5000 .000000 .000000
D2DOEH54 DOERNIGHEIM  0 0        22.9206 -11.000 .000000 .000000
D2DOEH58 DOERNIGHEIM  0 0        .000000 .000000 .000000 .000000
D2DOEW11 DOERPEN WEST 0 0        .000000 .000000 .000000 .000000
D2DOEW14 DOERPEN WEST 0 0        .000000 .000000 .000000 .000000
D2DOLL11 DOLLERN      0 0        .000000 .000000 .000000 .000000
D2DOLL12 DOLLERN      0 0        .000000 .000000 .000000 .000000
D2DOLL13 DOLLERN      0 0        .000000 .000000 .000000 .000000
D2DOLL21 DOLLERN      0 0        .000000 .000000 .000000 .000000
D2DOLL22 DOLLERN      0 0        .000000 .000000 .000000 .000000
D2DOLL51 DOLLERN      0 0        -104.10 -42.600 .000000 .000000
D2DOLL52 DOLLERN      0 0        -104.10 -42.600 .000000 .000000
D2DORT51              0 0        -9.3000 -4.5000 .000000 .000000
D2DWKD1A DOLWIN GAMMA 0 0        .000000 .000000 .000000 .000000
D2DWKD1B DOLWIN GAMMA 0 2 417.40 274.997 .000000 -714.00 -157.84 10.0000 -850.00 291.000 -352.00
D2DWKE1A DOLWIN ALPHA 0 0        .000000 .000000 .000000 .000000
D2DWKE1B DOLWIN ALPHA 0 2 391.40 235.712 .000000 -538.00 -65.083 18.0000 -767.00 261.000 -296.00
D2DWKZ1A DOLWIN BETA  0 0        .000000 .000000 .000000 .000000
D2DWKZ1B DOLWIN BETA  0 2 389.70 274.997 .000000 -761.00 -61.377 12.0000 -878.00 291.000 -352.00
D2EICK11 EICKUM       0 0        .000000 .000000 .000000 .000000
D2EICK12 EICKUM       0 0        .000000 .000000 .000000 .000000
D2EICK13 EICKUM       0 0        .000000 .000000 .000000 .000000
D2EICK51 EICKUM       0 0        53.5482 -21.600 .000000 .000000
D2EICK52 EICKUM       0 0        53.5482 -21.600 .000000 .000000
D2EICK53 EICKUM       0 0        53.5482 -21.600 .000000 .000000
D2ELSE11 ELSEN        0 0        .000000 .000000 .000000 .000000
D2ELSE12 ELSEN        0 0        .000000 .000000 .000000 .000000
D2ELSE51 ELSEN        0 0        -31.700 -18.000 .000000 .000000
D2ELSE52 ELSEN        0 0        -63.600 -35.900 .000000 .000000
D2ELSE54 ELSEN        0 0        -31.700 -18.000 .000000 .000000
D2ELT 11 ELTMANN      0 0        .000000 .000000 .000000 .000000
D2ELT 12 ELTMANN      0 0        .000000 .000000 .000000 .000000
D2ELT 51 ELTMANN      0 0        -.30000 .000000 .000000 .000000
D2ELT 52 ELTMANN      0 0        -.30000 .000000 .000000 .000000
D2ELWE11 ELSFLETH WES 0 0        .000000 .000000 .000000 .000000
D2ELWE12 ELSFLETH WES 0 0        .000000 .000000 .000000 .000000
D2ELWE13 ELSFLETH WES 0 0        .000000 .000000 .000000 .000000
D2EMDB21 EMDEN        0 0        .000000 .000000 .000000 .000000
D2EMDB22 EMDEN        0 0        .000000 .000000 .000000 .000000
D2EMDB31 EMDEN        0 0        .000000 .000000 .000000 .000000
D2EMDB51 EMDEN        0 0        -199.00 -4.9000 .000000 .000000
D2EMDB52 EMDEN        0 0        -199.00 -4.9000 .000000 .000000
D2EMDE21 EMDEN        0 2 240.80 .000000 .000000 .300000 67.6116 .300000 -469.70 158.600 -318.60
D2EMOS11 EMDEN OST    0 0        .000000 .000000 .000000 .000000
D2EMOS15 EMDEN OST    0 0        .000000 .000000 .000000 .000000
D2EMOS28 EMDEN OST    0 0        .000000 .000000 .000000 .000000
D2EMOS29 EMDEN OST    0 0        .000000 .000000 .000000 .000000
D2EOKE8A BORWIN GAMMA 0 0        .000000 .000000 .000000 .000000
D2EOKE8B BORWIN GAMMA 0 2 332.80 .000000 .000000 -850.00 109.170 16.0000 -850.00 500.000 -352.00
D2ERZH11 ERZHAUSEN    0 0        .000000 .000000 .000000 .000000
D2ERZH12 ERZHAUSEN    0 0        .000000 .000000 .000000 .000000
D2ERZH21 ERZHAUSEN    0 2 234.50 .000000 .000000 114.400 -62.165 125.900 -124.10 91.3000 -5.6000
D2ERZH22 ERZHAUSEN    0 2 235.40 .000000 .000000 57.2000 -59.501 125.400 -124.60 102.700 -56.400
D2ETZ 11 ETZENRICHT   0 0        .000000 .000000 .000000 .000000
D2ETZ 12 ETZENRICHT   0 0        .000000 .000000 .000000 .000000
D2ETZ 21 ETZENRICHT   0 0        .000000 .000000 .000000 .000000
D2ETZ 51 ETZENRICHT   0 0        11.7105 3.00000 .000000 .000000
D2ETZ 52 ETZENRICHT   0 0        11.7105 3.00000 .000000 .000000
D2ETZ 53 ETZENRICHT   0 0        11.7105 3.00000 .000000 .000000
D2ETZ 54 ETZENRICHT   0 0        11.7105 3.00000 .000000 .000000
D2FARG11 FARGE        0 2 416.10 .000000 .000000 2.60000 285.732 2.60000 -179.90 109.700 -162.90
D2FARG12 FARGE        0 0        .000000 .000000 .000000 .000000
D2FARG51 FARGE        0 2 118.70 -69.800 -34.800 -2.4000 -13.030 .200000 -89.800 48.2000 -68.200
D2FARG52 FARGE        0 0        -69.800 -34.800 .000000 .000000
D2FARG59 FARGE        0 0        .000000 .000000 .000000 .000000
D2FEDD11              0 0        .000000 .000000 .000000 .000000
D2FEDD12              0 0        .000000 .000000 .000000 .000000
D2FEDD13              0 0        .000000 .000000 .000000 .000000
D2FEDD21              0 0        .000000 .000000 .000000 .000000
D2FEDD23              0 0        .000000 .000000 .000000 .000000
D2FG  12 FOEHRING     0 0        337.804 7.00000 .000000 .000000
D2FG  13 FOEHRING     0 0        .000000 .000000 .000000 .000000
D2FG  19 FOEHRING     0 0        .000000 .000000 .000000 .000000
D2FG  1U FOEHRING     0 0        .000000 .000000 .000000 .000000
D2FRAM52 FRANKFURT MI 0 0        99.0892 -42.400 .000000 .000000
D2FRAM53 FRANKFURT MI 0 0        99.0892 -42.400 .000000 .000000
D2FRAM57 FRANKFURT MI 0 0        .000000 .000000 .000000 .000000
D2FRAM58 FRANKFURT MI 0 0        .000000 .000000 .000000 .000000
D2FRAM59 FRANKFURT MI 0 0        .000000 .000000 .000000 .000000
D2FRAN21 FRANKFURT    0 0        .000000 .000000 .000000 .000000
D2FRAN22 FRANKFURT    0 0        .000000 .000000 .000000 .000000
D2FRAN24 FRANKFURT    0 0        .000000 .000000 .000000 .000000
D2FRAN51 FRANKFURT    0 0        29.9269 -4.1000 .000000 .000000
D2FRAN52 FRANKFURT    0 0        29.9269 -4.1000 .000000 .000000
D2FRSW11 FRANKFURT SW 0 0        .000000 .000000 .000000 .000000
D2FRSW12 FRANKFURT SW 0 0        .000000 .000000 .000000 .000000
D2FRSW51 FRANKFURT SW 0 0        195.476 43.7000 .000000 .000000
D2GANK11 GANDERKESEE  0 0        .000000 .000000 .000000 .000000
D2GANK12 GANDERKESEE  0 0        .000000 .000000 .000000 .000000
D2GANK51 GANDERKESEE  0 0        -61.300 -9.2000 .000000 .000000
D2GANK52 GANDERKESEE  0 0        -61.300 -9.2000 .000000 .000000
D2GEB 51 GEBERSDORF   0 0        69.5626 -8.2000 .000000 .000000
D2GEB 52 GEBERSDORF   0 0        69.5626 -8.2000 .000000 .000000
D2GEB 5A GEBERSDORF   0 2 114.20 .000000 .000000 .200000 -.00000 7.20000 -394.80 171.800 -251.90
D2GEB 5B GEBERSDORF   0 2 114.20 .000000 .000000 .200000 -.00000 .200000 -394.80 171.300 -260.30
D2GEB 5C GEBERSDORF   0 2 114.20 .000000 .000000 .000000 139.464 .000000 -65.000 30.1000 -40.200
D2GIEN11 GIESSEN NORD 0 0        .000000 .000000 .000000 .000000
D2GIEN12 GIESSEN NORD 0 0        .000000 .000000 .000000 .000000
D2GIEN13 GIESSEN NORD 0 0        .000000 .000000 .000000 .000000
D2GIEN51 GIESSEN NORD 0 0        37.0333 -3.4000 .000000 .000000
D2GIEN52 GIESSEN NORD 0 0        37.0333 -3.4000 .000000 .000000
D2GKRO11 GROSSKROTZB  0 0        .000000 .000000 .000000 .000000
D2GKRO12 GROSSKROTZB  0 0        .000000 .000000 .000000 .000000
D2GKRO1B GKRO STAU 4  0 2 407.10 .000000 .000000 .300000 -241.66 .300000 -779.70 330.600 -503.60
D2GKRO1C GKRO STAU 5  0 2 407.10 .000000 .000000 .200000 .000000 .200000 -686.80 278.100 -475.20
D2GKRO21 GROSSKROTZB  0 0        .000000 .000000 .000000 .000000
D2GKRO22 GROSSKROTZB  0 0        .000000 .000000 .000000 .000000
D2GKRO51 GROSSKROTZB  0 0        11.3102 7.50000 .000000 .000000
D2GKRO52 GROSSKROTZB  0 0        11.3102 7.50000 .000000 .000000
D2GLEI21 GLEIDINGEN   0 0        .000000 .000000 .000000 .000000
D2GLEI22 GLEIDINGEN   0 0        .000000 .000000 .000000 .000000
D2GLEI52 GLEIDINGEN   0 0        13.6123 -.20000 .000000 .000000
D2GLEI54 GLEIDINGEN   0 0        6.90622 -.10000 .000000 .000000
D2GODE21 GODENAU      0 0        .000000 .000000 .000000 .000000
D2GODE51 GODENAU      0 0        18.2164 -5.0000 .000000 .000000
D2GODE52 GODENAU      0 0        18.2164 -5.0000 .000000 .000000
D2GOET21 GOETTINGEN   0 0        .000000 .000000 .000000 .000000
D2GOET22 GOETTINGEN   0 0        .000000 .000000 .000000 .000000
D2GOET51 GOETTINGEN   0 0        5.30477 -2.2000 .000000 .000000
D2GOET52 GOETTINGEN   0 0        5.30477 -2.2000 .000000 .000000
D2GOEZ21 GOETZDORF    0 0        .000000 .000000 .000000 .000000
D2GR  11 GRAFENRHEINF 0 0        .000000 .000000 .000000 .000000
D2GR  12 GRAFENRHEINF 0 0        .000000 .000000 .000000 .000000
D2GROH11 GROHNDE      0 0        .000000 .000000 .000000 .000000
D2GROH12 GROHNDE      0 0        .000000 .000000 .000000 .000000
D2GROH1A GROHNDE      0 0        .000000 .000000 .000000 .000000
D2GROH51 GROHNDE      0 0        -28.200 19.4000 .000000 .000000
D2GROH52 GROHNDE      0 0        -28.200 19.4000 .000000 .000000
D2HALL21 HALLENDORF   0 0        11.7105 4.80000 .000000 .000000
D2HAMN21 HAMBURG NORD 0 0        .000000 .000000 .000000 .000000
D2HAMN22 HAMBURG NORD 0 0        .000000 .000000 .000000 .000000
D2HAMN52 HAMBURG NORD 0 0        63.0567 -14.100 .000000 .000000
D2HAND11 FL.HANDEWITT 0 0        .000000 .000000 .000000 .000000
D2HAND12 FL.HANDEWITT 0 0        .000000 .000000 .000000 .000000
D2HAND14 FL.HANDEWITT 0 0        -2.0000 .000000 .000000 .000000
D2HAND15 FL.HANDEWITT 0 0        2.00180 .000000 .000000 .000000
D2HAND51 FL.HANDEWITT 0 0        -334.20 31.6000 .000000 .000000
D2HAND52 FL.HANDEWITT 0 0        -334.20 31.6000 .000000 .000000
D2HANW21 HANNOVER WES 0 0        .000000 .000000 .000000 .000000
D2HANW22 HANNOVER WES 0 0        .000000 .000000 .000000 .000000
D2HANW51 HANNOVER WES 0 0        11.2101 -5.5000 .000000 .000000
D2HANW52 HANNOVER WES 0 0        11.2101 -5.5000 .000000 .000000
D2HARD11 HARDEGSEN    0 0        .000000 .000000 .000000 .000000
D2HARD12 HARDEGSEN    0 0        .000000 .000000 .000000 .000000
D2HARD21 HARDEGSEN    0 0        .000000 .000000 .000000 .000000
D2HARD22 HARDEGSEN    0 0        .000000 .000000 .000000 .000000
D2HARD23 HARDEGSEN    0 0        .000000 .000000 .000000 .000000
D2HARD52 HARDEGSEN    0 0        -.90000 .100000 .000000 .000000
D2HARD53 HARDEGSEN    0 0        -.90000 .100000 .000000 .000000
D2HARD55 HARDEGSEN    0 0        -.90000 .100000 .000000 .000000
D2HARD56 HARDEGSEN    0 0        .000000 .000000 .000000 .000000
D2HATT11 HATTORF      0 0        .000000 .000000 .000000 .000000
D2HATT12 HATTORF      0 0        .000000 .000000 .000000 .000000
D2HATT51 HATTORF      0 0        -68.900 47.3000 .000000 .000000
D2HATT52 HATTORF      0 0        -68.900 47.3000 .000000 .000000
D2HEIW11 HEIDE WEST   0 0        .000000 .000000 .000000 .000000
D2HEIW12 HEIDE WEST   0 0        .000000 .000000 .000000 .000000
D2HEIW13 HEIDE WEST   0 0        .000000 .000000 .000000 .000000
D2HEIW51 HEIDE WEST   0 0        -242.20 25.8000 .000000 .000000
D2HEIW52 HEIDE WEST   0 0        -242.20 25.8000 .000000 .000000
D2HEIW53 HEIDE WEST   0 0        -242.20 25.8000 .000000 .000000
D2HELM11 HELMSTEDT    0 0        .000000 .000000 .000000 .000000
D2HELM12 HELMSTEDT    0 0        .000000 .000000 .000000 .000000
D2HELM19 HELMSTEDT    0 2 409.10 .000000 .000000 .500000 -187.81 .600000 -306.90 125.500 -211.90
D2HELM52 HELMSTEDT    0 0        -104.60 -35.700 .000000 .000000
D2HELM53 HELMSTEDT    0 0        -104.60 -35.700 .000000 .000000
D2HEYD11 HEYDEN       0 0        .000000 .000000 .000000 .000000
D2HUNT21 HUNTORF      0 2 238.20 .000000 .000000 .200000 4.71323 72.2000 -339.80 137.800 -224.50
D2HUNT22 HUNTORF      0 0        .000000 .000000 .000000 .000000
D2HUSN11              0 0        .000000 .000000 .000000 .000000
D2HUSN12              0 0        .000000 .000000 .000000 .000000
D2HUSN13              0 0        .000000 .000000 .000000 .000000
D2HUSN51              0 0        -147.50 9.30000 .000000 .000000
D2HUSN52              0 0        -147.50 9.30000 .000000 .000000
D2HUSN53              0 0        -147.50 9.30000 .000000 .000000
D2HWBC19 HERRENWYK BC 0 0        .000000 .000000 .000000 .000000
D2HWKR1D HERRENWYK BC 0 0        .000000 .000000 .000000 .000000 640.000 -620.00
D2HWYK11 HERRENWYK    0 0        .000000 .000000 .000000 .000000
D2HWYK52 HERRENWYK    0 0        10.0090 1.10000 .000000 .000000
D2IN  21 INGOLSTADT   0 0        .000000 .000000 .000000 .000000
D2IN  22 INGOLSTADT   0 0        .000000 .000000 .000000 .000000
D2IN  2A INGOLSTADT   0 2 241.40 .000000 .000000 .000000 .000000 .000000 -440.00 195.100 -314.40
D2IN  2B INGOLSTADT   0 2 241.40 .000000 .000000 .000000 -122.21 .000000 -470.00 195.100 -314.50
D2IN  51 INGOLSTADT   0 0        22.3201 -8.1000 .000000 .000000
D2IN  52 INGOLSTADT   0 0        22.3201 -8.1000 .000000 .000000
D2INHA21 INHAUSEN     0 0        20.3183 11.9000 .000000 .000000 113.000 -5.0000
D2IRS 11 IRSCHING     0 0        -125.00 .000000 .000000 .000000
D2IRS 12 IRSCHING     0 0        -125.00 .000000 .000000 .000000
D2IRS 1A IRSCHING     0 2 416.40 .000000 .000000 .100000 -.00000 .100000 -609.90 356.600 -482.00
D2IRS 1B IRSCHING     0 2 415.10 .000000 .000000 .000000 -24.597 .000000 -350.00 187.800 -257.40
D2IRS 1C IRSCHING     0 2 416.40 .000000 .000000 .000000 .000000 .000000 -700.00 377.800 -481.60
D2IRS 1E IRSCHING     0 2 416.40 .000000 .000000 .200000 -184.38 .200000 -499.80 213.200 -364.40
D2IRS 29 IRSCHING     0 0        .000000 .000000 .000000 .000000
D2IRS 51 IRSCHING     0 0        -2.9000 .700000 .000000 .000000
D2IRS 53 IRSCHING     0 0        -2.9000 .700000 .000000 .000000
D2IS  11 ISAR         0 0        .000000 .000000 .000000 .000000
D2IS  13 ISAR         0 0        .000000 .000000 .000000 .000000
D2IS  15 ISAR         0 2 409.10 .000000 .000000 -735.70 242.872 1.50000 -811.00 383.100 -278.30
D2IS  16 ISAR         0 2 409.10 .000000 .000000 -671.80 179.496 2.20000 -671.80 290.700 -49.600
D2IS  17 ISAR         0 0        .000000 .000000 .000000 .000000
D2IS  18 ISAR         0 0        .000000 .000000 .000000 .000000
D2ITZW21 ITZEHOE WEST 0 0        .000000 .000000 .000000 .000000
D2ITZW22 ITZEHOE WEST 0 0        .000000 .000000 .000000 .000000
D2ITZW51 ITZEHOE WEST 0 0        .000000 .000000 .000000 .000000
D2ITZW52 ITZEHOE WEST 0 0        -28.900 -7.5000 .000000 .000000
D2ITZW53 ITZEHOE WEST 0 2 114.50 -28.900 -7.5000 .000000 67.2807 .000000 -83.000 41.0000 -57.300
D2ITZW54 ITZEHOE WEST 0 0        -28.900 -7.5000 .000000 .000000
D2ITZW55 ITZEHOE WEST 0 0        -28.900 -7.5000 .000000 .000000
D2JARD11 JARDELUND    0 0        .000000 .000000 .000000 .000000
D2JARD12 JARDELUND    0 0        2.00180 .000000 .000000 .000000
D2JARD13 JARDELUND    0 0        -2.0000 .000000 .000000 .000000
D2JARD1A JARDELUND    0 0        .000000 .000000 -82.200 12.7000 12.0000 -83.000 30.0000 -30.000
D2JARD51 JARDELUND    0 0        -67.100 -2.0000 .000000 .000000
D2JARD52 JARDELUND    0 0        -67.100 -2.0000 .000000 .000000
D2KARB11 KARBEN       0 0        .000000 .000000 .000000 .000000
D2KARB12 KARBEN       0 0        .000000 .000000 .000000 .000000
D2KARB52 KARBEN       0 0        .000000 .000000 .000000 .000000
D2KHT 25 KUEHTAI      0 0        .000000 .000000 .000000 .000000
D2KHT 27 KUEHTAI      0 0        .000000 .000000 .000000 .000000
D2KHT 2A KUEHTAI KW1  0 2 236.10 .000000 .000000 120.300 -45.629 125.300 -175.70 141.500 -102.00
D2KHT 2B KUEHTAI KW2  0 2 236.20 .000000 .000000 .100000 -32.374 125.100 -175.90 129.400 -110.90
D2KIES21 KIEL SUED    0 0        .000000 .000000 .000000 .000000
D2KIES22 KIEL SUED    0 0        .000000 .000000 .000000 .000000
D2KIES51 KIEL SUED    0 0        -55.200 37.8000 .000000 .000000
D2KIES52 KIEL SUED    0 0        -18.300 12.6000 .000000 .000000
D2KIES53 KIEL SUED    0 0        -18.300 12.6000 .000000 .000000
D2KIEW21 KIEL WEST    0 0        .000000 .000000 .000000 .000000
D2KIEW22 KIEL WEST    0 0        .000000 .000000 .000000 .000000
D2KIEW51 KIEL WEST    0 0        11.6104 -3.7000 .000000 .000000
D2KIEW5U KIEL WEST    0 0        .000000 .000000 .000000 .000000
D2KILS11 KLEIN ILSEDE 0 0        .000000 .000000 .000000 .000000
D2KILS51 KLEIN ILSEDE 0 0        17.8160 7.40000 .000000 .000000
D2KILS52 KLEIN ILSEDE 0 0        17.8160 7.40000 .000000 .000000
D2KILS53 KLEIN ILSEDE 0 0        35.4319 14.9000 .000000 .000000
D2KLIS11              0 0        .000000 .000000 .000000 .000000
D2KLIS51              0 0        .000000 .000000 .000000 .000000
D2KR  21 KRUEN        0 0        .000000 .000000 .000000 .000000
D2KR  22 KRUEN        0 0        .000000 .000000 .000000 .000000
D2KR  51 KRUEN        0 0        13.6123 -6.3000 .000000 .000000
D2KRI 11 KRIEGENBRUNN 0 0        .000000 .000000 .000000 .000000
D2KRI 12 KRIEGENBRUNN 0 0        .000000 .000000 .000000 .000000
D2KRI 52 KRIEGENBRUNN 0 0        35.5320 -12.700 .000000 .000000
D2KRI 53 KRIEGENBRUNN 0 0        35.5320 -12.700 .000000 .000000
D2KRUE11 KRUEMMEL     0 0        .000000 .000000 .000000 .000000
D2KRUE12 KRUEMMEL     0 0        .000000 .000000 .000000 .000000
D2KRUE51 KRUEMMEL     0 0        14.4130 -5.7000 .000000 .000000
D2KRUE52 KRUEMMEL     0 0        14.4130 -5.7000 .000000 .000000
D2KUMM11 KUMMERFELD   0 0        .000000 .000000 .000000 .000000
D2KUMM12 KUMMERFELD   0 0        .000000 .000000 .000000 .000000
D2KUMM51 KUMMERFELD   0 0        24.8223 -.20000 .000000 .000000
D2KUMM53 KUMMERFELD   0 0        24.8223 -.20000 .000000 .000000
D2LAGE21 LAGE         0 0        .000000 .000000 .000000 .000000
D2LAGE51 LAGE         0 0        12.8115 -5.7000 .000000 .000000
D2LAGE52 LAGE         0 0        12.8115 -5.7000 .000000 .000000
D2LAMS11              0 0        .000000 .000000 .000000 .000000
D2LAMS12              0 0        .000000 .000000 .000000 .000000
D2LAMS51              0 0        -8.0000 .000000 .000000 .000000
D2LAMS52              0 0        -8.0000 .000000 .000000 .000000
D2LAND11 LANDESBERGEN 0 2 411.20 .000000 .000000 .400000 -904.57 .400000 -639.60 212.700 -349.10
D2LAND12 LANDESBERGEN 0 0        .000000 .000000 .000000 .000000
D2LAND21 LANDESBERGEN 0 0        .000000 .000000 .000000 .000000
D2LAND22 LANDESBERGEN 0 0        .000000 .000000 .000000 .000000
D2LAND62 LANDESBERGEN 0 2 66.400 -15.800 -1.6000 .000000 -26.886 40.0000 -70.000 31.5000 -53.700
D2LBEC21 LUEBECK      0 0        .000000 .000000 .000000 .000000
D2LBEC22 LUEBECK      0 0        .000000 .000000 .000000 .000000
D2LBEC51 LUEBECK      0 0        12.6113 .800000 .000000 .000000
D2LEHR21 LEHRTE       0 0        .000000 .000000 .000000 .000000
D2LEHR22 LEHRTE       0 0        .000000 .000000 .000000 .000000
D2LEHR51 LEHRTE       0 0        -102.00 70.0000 .000000 .000000
D2LEHR53 LEHRTE       0 0        -51.100 35.0000 .000000 .000000
D2LU  21 LUDERSHEIM   0 0        .000000 .000000 .000000 .000000
D2LU  51 LUDERSHEIM   0 0        37.0333 -4.2000 .000000 .000000
D2LU  52 LUDERSHEIM   0 0        37.0333 -4.2000 .000000 .000000
D2LUEN11 LUENEBURG    0 0        .000000 .000000 .000000 .000000
D2LUEN52 LUENEBURG    0 0        -71.800 49.2000 .000000 .000000
D2LUEN53 LUENEBURG    0 0        -71.800 49.2000 .000000 .000000
D2MAAD21 MAADE        0 0        .000000 .000000 .000000 .000000
D2MAAD22 MAADE        0 0        .000000 .000000 .000000 .000000
D2MAKW12 MAADE        0 2 421.50 .000000 .000000 .300000 -140.25 .300000 -917.70 279.200 -692.70
D2MBG 28 MARIENBERG   0 0        .000000 .000000 .000000 .000000
D2MBG 29 MARIENBERG   0 0        .000000 .000000 .000000 .000000
D2MBG 51 MARIENBERG   0 0        26.9242 19.2000 .000000 .000000
D2MBG 53 MARIENBERG   0 0        26.9242 19.2000 .000000 .000000
D2MEB 51 MEB          0 0        -115.70 -52.700 .000000 .000000
D2MEB 52 MEB          0 0        -115.70 -52.700 .000000 .000000
D2MECK11 MECKLAR      0 0        .000000 .000000 .000000 .000000
D2MECK12 MECKLAR      0 0        .000000 .000000 .000000 .000000
D2MECK13 MECKLAR      0 0        .000000 .000000 .000000 .000000
D2MECK51 MECKLAR      0 0        -54.500 -31.100 .000000 .000000
D2MECK52 MECKLAR      0 0        -54.500 -31.100 .000000 .000000
D2MECK58 MECKLAR      0 0        .000000 .000000 .000000 .000000
D2MECK59 MECKLAR      0 0        .000000 .000000 .000000 .000000
D2MEHN12              0 0        .000000 .000000 .000000 .000000
D2MEHN13              0 0        .000000 .000000 .000000 .000000
D2MEHR21 MEHRUM       0 0        68.0613 -3.9000 .000000 .000000
D2MEHR23 MEHRUM       0 0        34.0306 -2.0000 .000000 .000000
D2MEHR2A MEHRUM       0 2 234.10 .000000 .000000 -2.6000 -60.855 .400000 -799.60 329.900 -539.00
D2MEIS21 MEISSEN      0 0        .000000 .000000 .000000 .000000
D2MEIS51 MEISSEN      0 0        34.2308 -14.400 .000000 .000000
D2MEIS52 MEISSEN      0 0        34.2308 -14.400 .000000 .000000
D2MH  11 MECHLENREUTH 0 0        .000000 .000000 .000000 .000000
D2MH  12 MECHLENREUTH 0 0        .000000 .000000 .000000 .000000
D2MH  51 MECHLENREUTH 0 0        .000000 .000000 .000000 .000000
D2MH  52 MECHLENREUTH 0 0        .000000 .000000 .000000 .000000
D2MUEN51 MUEN         0 0        -29.900 20.5000 .000000 .000000
D2MUEN52 MUEN         0 0        -29.900 20.5000 .000000 .000000
D2MUEN53 MUEN         0 0        -29.900 20.5000 .000000 .000000
D2MUEN54 MUEN         0 0        -29.900 20.5000 .000000 .000000
D2MZ  12 MENZING      0 0        253.028 9.00000 .000000 .000000
D2MZ  1U MENZING      0 0        .000000 .000000 .000000 .000000
D2NFI 21 NEUFINSING   0 0        .000000 .000000 .000000 .000000
D2NFI 22 NEUFINSING   0 0        .000000 .000000 .000000 .000000
D2NFI 51 NEUFINSING   0 0        89.8809 -44.100 .000000 .000000
D2NFI 52 NEUFINSING   0 0        89.8809 -44.100 .000000 .000000
D2NLAN11 NIEDERLANGEN 0 0        .000000 .000000 .000000 .000000
D2NLAN51 NIEDERLANGEN 0 0        -72.500 5.60000 .000000 .000000
D2NLAN52 NIEDERLANGEN 0 0        -72.500 5.60000 .000000 .000000
D2NORG2B INHAUSEN NOR 0 0        .000000 .000000 -87.000 -14.800 4.00000 -111.00 30.0000 -30.000
D2NVLD11 NIEDERVIELAN 0 0        68.5617 5.80000 .000000 .000000
D2NVLD12 NIEDERVIELAN 0 0        34.3309 2.90000 .000000 .000000
D2OBA 11 OBERBACHERN  0 0        .000000 .000000 .000000 .000000
D2OBA 13 OBERBACHERN  0 0        .000000 .000000 .000000 .000000
D2OBA 22 OBERBACHERN  0 0        .000000 .000000 .000000 .000000
D2OBA 2G OBERBACHERN  0 0        .000000 .000000 .000000 .000000
D2OBA 51 OBERBACHERN  0 0        .000000 .000000 .000000 .000000
D2OBA 52 OBERBACHERN  0 0        .000000 .000000 .000000 .000000
D2OBA 54 OBERBACHERN  0 0        72.0649 -33.700 .000000 .000000
D2OBA 55 OBERBACHERN  0 0        72.0649 -33.700 .000000 .000000
D2OBMZ11 OBERBACHERN  0 0        .000000 .000000 .000000 .000000
D2OBMZ12 OBERBACHERN  0 0        .000000 .000000 .000000 .000000
D2OBR 21 OBERBRUNN    0 0        .000000 .000000 .000000 .000000
D2OBR 22 OBERBRUNN    0 0        .000000 .000000 .000000 .000000
D2OBR 51 OBERBRUNN    0 0        30.4274 -14.100 .000000 .000000
D2OBR 52 OBERBRUNN    0 0        30.4274 -14.100 .000000 .000000
D2OBR 53 OBERBRUNN    0 0        30.4274 -14.100 .000000 .000000
D2OBR 54 OBERBRUNN    0 0        30.4274 -14.100 .000000 .000000
D2OD  12 OBERHAID     0 0        .000000 .000000 .000000 .000000
D2OD  51 OBERHAID     0 0        .000000 .000000 .000000 .000000
D2OH  11 OTTENHOFEN   0 0        .000000 .000000 .000000 .000000
D2OH  12 OTTENHOFEN   0 0        .000000 .000000 .000000 .000000
D2OH  21 OTTENHOFEN   0 0        .000000 .000000 .000000 .000000
D2OH  22 OTTENHOFEN   0 0        .000000 .000000 .000000 .000000
D2OHFG11 OTTENHOFEN   0 0        .000000 .000000 .000000 .000000
D2OHFG12 OTTENHOFEN   0 0        .000000 .000000 .000000 .000000
D2OHLS11 OHLENSEELEN  0 0        .000000 .000000 .000000 .000000
D2OHLS12 OHLENSEELEN  0 0        .000000 .000000 .000000 .000000
D2OHLS51 OHLENSEELEN  0 0        -144.50 -42.000 .000000 .000000
D2OHLS52 OHLENSEELEN  0 0        -144.50 -42.000 .000000 .000000
D2OVEN11 OVENSTAEDT   0 0        .000000 .000000 .000000 .000000
D2OVEN13 OVENSTAEDT   0 0        .000000 .000000 .000000 .000000
D2OVEN19 OVENSTAEDT   0 0        .000000 .000000 .000000 .000000
D2PI  21 PIRACH       0 0        .000000 .000000 .000000 .000000
D2PI  22 PIRACH       0 0        .000000 .000000 .000000 .000000
D2PI  51 PIRACH       0 0        .000000 .000000 .000000 .000000
D2PI  52 PIRACH       0 0        77.3696 21.9000 .000000 .000000
D2PI  53 PIRACH       0 0        77.3696 21.9000 .000000 .000000
D2PI  54 PIRACH       0 0        77.3696 21.9000 .000000 .000000
D2PI-N23              0 0        .000000 .000000 .000000 .000000
D2PLA 11 PLATTLING    0 0        .000000 .000000 .000000 .000000
D2PLA 51 PLATTLING    0 0        -29.400 8.30000 .000000 .000000
D2PLA 52 PLATTLING    0 0        -29.400 8.30000 .000000 .000000
D2PT  12 PLEINTING    0 0        .000000 .000000 .000000 .000000
D2PT  13 PLEINTING    0 0        .000000 .000000 .000000 .000000
D2PT  21 PLEINTING    0 0        .000000 .000000 .000000 .000000
D2PT  22 PLEINTING    0 0        .000000 .000000 .000000 .000000
D2PT  59 PLEINTING    0 0        -56.100 -24.000 .000000 .000000
D2PT  5N PLEINTING    0 0        -56.100 -24.000 .000000 .000000
D2RAI 11 RAITERSAICH  0 0        .000000 .000000 .000000 .000000
D2RAI 12 RAITERSAICH  0 0        .000000 .000000 .000000 .000000
D2RAI 1U RAITERSAICH  0 0        .000000 .000000 .000000 .000000
D2RAI 21 RAITERSAICH  0 0        .000000 .000000 .000000 .000000
D2RAI 23 RAITERSAICH  0 0        .000000 .000000 .000000 .000000
D2RAI 52 RAITERSAICH  0 0        .000000 .000000 .000000 .000000
D2RAI 59 RAITERSAICH  0 0        .000000 .000000 .000000 .000000
D2RE  21 REGENSBURG   0 0        .000000 .000000 .000000 .000000
D2RE  51 REGENSBURG   0 0        -11.200 1.50000 .000000 .000000
D2RE  52 REGENSBURG   0 0        -11.200 1.50000 .000000 .000000
D2RED 11 REDWITZ      0 0        .000000 .000000 .000000 .000000
D2RED 12 REDWITZ      0 0        .000000 .000000 .000000 .000000
D2RED 13 REDWITZ      0 0        .000000 .000000 .000000 .000000
D2RED 14 REDWITZ      0 0        .000000 .000000 .000000 .000000
D2RED 51 REDWITZ      0 0        15.8142 -5.9000 .000000 .000000
D2RED 52 REDWITZ      0 0        15.8142 -5.9000 .000000 .000000
D2RHED11 RHEDE        0 0        .000000 .000000 -74.000 3.80000 1.00000 -92.000 30.0000 -30.000
D2RIFF3A EMDEN-RIFF   0 0        .000000 .000000 .100000 54.0000
D2RIFF3B EMDEN-RIFF   0 2 161.10 .000000 .000000 -106.00 2.10667 3.00000 -115.00 42.0000 -42.000
D2SANO11 SANDERS. OST 0 0        19.3174 -2.9000 .000000 .000000
D2SD  11 SCHWANDORF   0 0        .000000 .000000 .000000 .000000
D2SD  22 SCHWANDORF   0 0        .000000 .000000 .000000 .000000
D2SD  51 SCHWANDORF   0 0        -22.200 -11.400 .000000 .000000
D2SD  52 SCHWANDORF   0 0        -22.200 -11.400 .000000 .000000
D2SD  53 SCHWANDORF   0 0        -22.200 -11.400 .000000 .000000
D2SD-N11              0 0        .000000 .000000 .000000 .000000
D2SD-N12              0 0        .000000 .000000 .000000 .000000
D2SD-N13              0 0        .000000 .000000 .000000 .000000
D2SDON11 SUEDERDONN   0 0        .000000 .000000 .000000 .000000
D2SDON12 SUEDERDONN   0 0        .000000 .000000 .000000 .000000
D2SDON13 SUEDERDONN   0 0        .000000 .000000 .000000 .000000
D2SDON51 SUEDERDONN   0 0        -195.90 1.60000 .000000 .000000
D2SDON52 SUEDERDONN   0 0        -195.90 1.60000 .000000 .000000
D2SHUW11              0 0        .000000 .000000 .000000 .000000
D2SHUW12              0 0        .000000 .000000 .000000 .000000
D2SHUW13              0 0        .000000 .000000 .000000 .000000
D2SHUW51              0 0        -73.200 -4.4000 .000000 .000000
D2SHUW52              0 0        -73.200 -4.4000 .000000 .000000
D2SI  23 SIMBACH      0 0        .000000 .000000 .000000 .000000
D2SI  24 SIMBACH      0 0        .000000 .000000 .000000 .000000
D2SI  51 SIMBACH      0 0        11.3102 -3.5000 .000000 .000000
D2SI  52 SIMBACH      0 0        11.3102 -3.5000 .000000 .000000
D2SIEM11 SIEMS        0 0        .000000 .000000 2.90000 .000000 3.00000 .000000 98.4000 -187.00
D2SIEM14 SIEMS        0 0        .000000 .000000 .000000 .000000
D2SIEM21 SIEMS        0 0        .000000 .000000 .000000 .000000
D2SIEM51 SIEMS        0 0        -22.300 -6.6000 .000000 .000000
D2SIEM52 SIEMS        0 0        -22.300 -6.6000 .000000 .000000
D2SIEM53 SIEMS        0 0        -22.300 -6.6000 .000000 .000000
D2SIEM54 SIEMS        0 0        -22.300 -6.6000 .000000 .000000
D2SIT 21 SITTLING     0 0        .000000 .000000 .000000 .000000
D2SIT 22 SITTLING     0 0        .000000 .000000 .000000 .000000
D2SIT 51 SITTLING     0 0        -1.3000 3.80000 .000000 .000000
D2SIT 52 SITTLING     0 0        -1.3000 3.80000 .000000 .000000
D2SLZ 21 SILZ         0 0        .000000 .000000 .000000 .000000
D2SLZ 22 SILZ         0 0        .000000 .000000 .000000 .000000
D2SLZ 2A SILZ         0 2 235.80 .000000 .000000 -15.700 -64.586 10.3000 -249.70 138.600 -259.70
D2SLZ 2B SILZ         0 2 235.80 .000000 .000000 .200000 -.00000 10.2000 -262.80 142.200 -263.90
D2SOTT11 SOTTRUM      0 0        .000000 .000000 .100000 .000000
D2SOTT12 SOTTRUM      0 0        .000000 .000000 .000000 .000000
D2SOTT13 SOTTRUM      0 0        .000000 .000000 .000000 .000000
D2SOTT21 SOTTRUM      0 0        .000000 .000000 .000000 .000000
D2SOTT22 SOTTRUM      0 0        .000000 .000000 .000000 .000000
D2SOTT51 SOTTRUM      0 0        -77.700 -2.3000 .000000 .000000
D2SOTT52 SOTTRUM      0 0        -77.700 -2.3000 .000000 .000000
D2SOTT53 SOTTRUM      0 0        -77.700 -2.3000 .000000 .000000
D2STAD17 STADORF      0 0        .000000 .000000 .000000 .000000
D2STAD19 STADORF      0 0        .000000 .000000 .000000 .000000
D2STAD51 STADORF      0 0        -100.40 -63.100 .000000 .000000
D2STAD52 STADORF      0 0        -100.40 -63.100 .000000 .000000
D2STAD57 STADORF      0 0        .000000 .000000 .000000 .000000
D2STAD58 STADORF      0 0        .000000 .000000 .000000 .000000
D2STAW11              0 0        .000000 .000000 .000000 .000000
D2STAW12              0 0        .000000 .000000 .000000 .000000
D2STAW21              0 0        368.932 131.800 .000000 .000000
D2TRE 21 TRENNFELD    0 0        .000000 .000000 .000000 .000000
D2TRE 22 TRENNFELD    0 0        .000000 .000000 .000000 .000000
D2TRE 51 TRENNFELD    0 0        -10.000 .000000 .000000 .000000
D2TRE 52 TRENNFELD    0 0        -20.000 .000000 .000000 .000000
D2TRE 54 TRENNFELD    0 0        -10.000 .000000 .000000 .000000
D2TWIS11 TWISTETAL    0 0        .000000 .000000 .000000 .000000
D2TWIS12 TWISTETAL    0 0        .000000 .000000 .000000 .000000
D2TWIS51 TWISTETAL    0 0        -71.300 -31.700 .000000 .000000
D2TWIS52 TWISTETAL    0 0        -71.300 -31.700 .000000 .000000
D2UWES11 UNTERWESER   0 0        .000000 .000000 .000000 .000000
D2UWES12 UNTERWESER   0 0        .000000 .000000 .000000 .000000
D2UWES21 UNTERWESER   0 0        .000000 .000000 .000000 .000000
D2UWES51 UNTERWESER   0 0        -28.900 -4.2000 .000000 .000000
D2UWES52 UNTERWESER   0 0        -28.900 -4.2000 .000000 .000000
D2UWES5U UNTERWESER   0 0        .000000 .000000 .000000 .000000
D2VELT21 VELTHEIM     0 0        .000000 .000000 .000000 .000000
D2VELT22 VELTHEIM     0 0        .000000 .000000 .000000 .000000
D2VELT51 VELTHEIM     0 0        19.1172 -8.1000 .000000 .000000
D2VELT52 VELTHEIM     0 0        19.1172 -8.1000 .000000 .000000
D2VOER12 VOERDEN      0 0        .000000 .000000 .000000 .000000
D2VOER51 VOERDEN      0 0        -44.700 -21.200 .000000 .000000
D2VOER52 VOERDEN      0 0        -44.700 -21.200 .000000 .000000
D2VOSL21 VOSLAPP      0 0        .000000 .000000 .000000 .000000
D2VOSL22 VOSLAPP      0 0        .000000 .000000 .000000 .000000
D2VOSL51 VOSLAPP      0 0        -109.40 -32.200 .000000 .000000
D2VOSL52 VOSLAPP      0 0        -109.40 -32.200 .000000 .000000
D2WAHL11 WAHLE        0 0        .000000 .000000 .000000 .000000
D2WAHL12 WAHLE        0 0        .000000 .000000 .000000 .000000
D2WAHL13 WAHLE        0 0        .000000 .000000 .000000 .000000
D2WAHL21 WAHLE        0 0        .000000 .000000 .000000 .000000
D2WAHL22 WAHLE        0 0        .000000 .000000 .000000 .000000
D2WALD11 WALDECK      0 0        .000000 .000000 .000000 .000000
D2WALD12 WALDECK      0 0        .000000 .000000 .000000 .000000
D2WALD1A WALDECK      0 2 409.30 .000000 .000000 -33.800 -504.65 270.200 -259.80 273.600 -232.20
D2WALD1B WALDECK      0 0        .000000 .000000 .000000 .000000
D2WECH21 WECHOLD      0 0        .000000 .000000 .000000 .000000
D2WECH22 WECHOLD      0 0        .000000 .000000 .000000 .000000
D2WECH51 WECHOLD      0 0        -107.20 -63.500 .000000 .000000
D2WECH52 WECHOLD      0 0        -107.20 -63.500 .000000 .000000
D2WG  13 WUERGAU      0 0        .000000 .000000 .000000 .000000
D2WG  16 WUERGAU      0 0        .000000 .000000 .000000 .000000
D2WG  17 WUERGAU      0 0        .000000 .000000 .000000 .000000
D2WG  18 WUERGAU      0 0        .000000 .000000 .000000 .000000
D2WG  19 WUERGAU      0 0        .000000 .000000 .000000 .000000
D2WG  51 WUERGAU      0 0        -29.700 -14.400 .000000 .000000
D2WG  52 WUERGAU      0 0        -29.700 -14.400 .000000 .000000
D2WILW11              0 0        .000000 .000000 .000000 .000000
D2WILW12              0 0        .000000 .000000 .000000 .000000
D2WILW13              0 0        .000000 .000000 .000000 .000000
D2WILW1A              0 0        .000000 .000000 -58.000 -3.6000 6.00000 -94.000 30.0000 -30.000
D2WILW51              0 0        -105.00 9.40000 .000000 .000000
D2WUER11 WUERGASSEN   0 0        .000000 .000000 .000000 .000000
D2WUER13 WUERGASSEN   0 0        .000000 .000000 .000000 .000000
D2WUER14 WUERGASSEN   0 0        .000000 .000000 .000000 .000000
D2WUER21 WUERGASSEN   0 0        .000000 .000000 .000000 .000000
D2WUER22 WUERGASSEN   0 0        .000000 .000000 .000000 .000000
D2WUER51 WUERGASSEN   0 0        -51.600 -28.600 .000000 .000000
D2WUER52 WUERGASSEN   0 0        -51.600 -28.600 .000000 .000000
D2YALF11 Y ALFSTEDT   0 0        .000000 .000000 .000000 .000000
D2YALF12 Y ALFSTEDT   0 0        .000000 .000000 .000000 .000000
D2YDOE21 Y DOERNIGHEI 0 0        .000000 .000000 .000000 .000000
D2YDOE22 Y DOERNIGHEI 0 0        .000000 .000000 .000000 .000000
D2YDOR51              0 0        .000000 .000000 .000000 .000000
D2YEMO21 Y EMDEN OST  0 0        .000000 .000000 .000000 .000000
D2YEMO22 Y EMDEN OST  0 0        .000000 .000000 .000000 .000000
D2YERZ23 Y ERZHAUSEN  0 0        .000000 .000000 .000000 .000000
D2YERZ24 Y ERZHAUSEN  0 0        .000000 .000000 .000000 .000000
D2YFRS11 Y FRANK.SUED 0 0        .000000 .000000 .000000 .000000
D2YGAN11              0 0        .000000 .000000 .000000 .000000
D2YHAL21 Y HALLENDORF 0 0        .000000 .000000 .000000 .000000
D2YHUN21 Y HUNTORF    0 0        .000000 .000000 .000000 .000000
D2YHUN22 Y HUNTORF    0 0        .000000 .000000 .000000 .000000
D2YKR 21 Y KRUEN      0 0        .000000 .000000 .000000 .000000
D2YKR 22 Y KRUEN      0 0        .000000 .000000 .000000 .000000
D2YKRI11              0 0        .000000 .000000 .000000 .000000
D2YKRI12              0 0        .000000 .000000 .000000 .000000
D2YNLA11 Y NIEDERLANG 0 0        .000000 .000000 .000000 .000000
D2YPLA11 Y PLATTLING  0 0        .000000 .000000 .000000 .000000
D2YRHE11 Y RHEDE      0 0        .000000 .000000 .000000 .000000
D2YSI 21 Y SITTLING   0 0        .000000 .000000 .000000 .000000
D2YSI 22 Y SITTLING   0 0        .000000 .000000 .000000 .000000
D2YSOT22 Y SOTTRUM    0 0        .000000 .000000 .000000 .000000
D2YVOE11 Y VOERDEN    0 0        .000000 .000000 .000000 .000000
D2YWAL11 Y WALDECK    0 0        .000000 .000000 .000000 .000000
D2YWAL12 Y WALDECK    0 0        .000000 .000000 .000000 .000000
D2YWEC21 Y WECHOLD    0 0        .000000 .000000 .000000 .000000
D2YWEC22 Y WECHOLD    0 0        .000000 .000000 .000000 .000000
D2ZOL 21 ZOLLING      0 0        .000000 .000000 .000000 .000000
D2ZOL 22 ZOLLING      0 0        .000000 .000000 .000000 .000000
D2ZOL 2A ZOLLING      0 2 233.10 .000000 .000000 .200000 48.6181 .200000 -469.80 231.100 -346.40
D2ZOL 51 ZOLLING      0 0        2.60234 .100000 .000000 .000000
D2ZOL 52 ZOLLING      0 0        7.90712 .300000 .000000 .000000
D2ZOL 55 ZOLLING      0 0        2.60234 .100000 .000000 .000000 5.00000 -21.000 20.0000 -16.000
D43BRS11 BUERS        0 0        .000000 .000000 .000000 .000000
D43BRS12 BUERS        0 0        .000000 .000000 .000000 .000000
D43BRS13 BUERS        0 0        .000000 .000000 .000000 .000000
D43BRS14 BUERS        0 0        .000000 .000000 .000000 .000000
D43BRS21 BUERS        0 0        .000000 .000000 .000000 .000000
D43BRS22 BUERS        0 0        .000000 .000000 .000000 .000000
D43BRS23 BUERS        0 0        .000000 .000000 .000000 .000000
D43BRS26 BUERS        0 0        .000000 .000000 .000000 .000000
D43BRS51 BUERS        0 0        78.7709 -35.600 .000000 .000000
D43BRS52 BUERS        0 0        .000000 .000000 .000000 .000000
D43BRS53 BUERS        0 0        .000000 .000000 .000000 .000000
D43BRS54 BUERS        0 0        .000000 .000000 .000000 .000000
D43BRS5A BUERS        0 0        .000000 .000000 .000000 .000000
D43BRS5B BUERS        0 0        .000000 .000000 .000000 .000000
D43BRS5C BUERS        0 0        .000000 .000000 .000000 .000000
D43B_F11 BUERS        0 0        .000000 .000000 .000000 .000000
D43B_Y11 BUERS TRF    0 0        .000000 .000000 .000000 .000000
D43B_Y12 BUERS TRF    0 0        .000000 .000000 .000000 .000000
D43B_Y21 BUERS TRF    0 0        .000000 .000000 .000000 .000000
D43B_Y22 BUERS TRF    0 0        .000000 .000000 .000000 .000000
D43KO421 KOPS-SUED    0 0        .000000 .000000 .000000 .000000
D43KO521 KOPS-NORD    0 0        .000000 .000000 .000000 .000000
D43KOP21 KOPS II      0 0        .000000 .000000 .000000 .000000
D43KOP22 KOPS II      0 0        .000000 .000000 .000000 .000000
D43KOP23 KOPS II      0 0        .000000 .000000 .000000 .000000
D43KOP24 KOPS II      0 0        .000000 .000000 .000000 .000000
D43KOP25 KOPS II      0 2 237.30 .000000 .000000 -6.5000 .000000 143.500 -181.50 120.000 -240.00
D43KOP26 KOPS II      0 2 237.30 .000000 .000000 -2.9000 98.9327 150.000 -175.00 120.000 -240.00
D43KOP27 KOPS II      0 0        156.841 .000000 -2.9000 .000000 150.000 -175.00 120.000 -240.00
D43KOW21 KOPS I       0 2 237.60 .000000 .000000 .000000 -.06474 3.00000 -240.00 225.000 -222.00
D43LU121 LUENERSEEW Y 0 0        .000000 .000000 .000000 .000000
D43LUW21 LUENERSEEW   0 0        .000000 .000000 .000000 .000000
D43LUW22 LUENERSEEW   0 0        .000000 .000000 .000000 .000000
D43LUW23 LUENERSEEW   0 0        .000000 -8.9000 .000000 .000000 43.0000 -46.000 48.0000 -43.000
D43LUW24 LUENERSEEW   0 0        .000000 .000000 .000000 .000000 43.0000 -46.000 48.0000 -43.000
D43LUW25 LUENERSEEW   0 0        .000000 -8.8000 .000000 .000000 43.0000 -46.000 48.0000 -43.000
D43LUW26 LUENERSEEW   0 0        .000000 -8.9000 .000000 .000000 43.0000 -46.000 48.0000 -43.000
D43LUW27 LUENERSEEW   0 0        .000000 .000000 .000000 .000000 43.0000 -46.000 48.0000 -43.000
D43OVW21 BUERS OVM    0 0        .000000 .000000 .000000 .000000
D43OVW22 BUERS OVM    0 0        .000000 .000000 -3.1000 .000000 180.000 -180.00 120.000 -240.00
D43OVW23 BUERS OVM    0 0        .000000 .000000 -6.5000 .000000 173.500 -186.50 120.000 -240.00
D43ROW21 RODUNDWERK   0 0        .000000 .000000 .000000 .000000
D43ROW22 RODUNDWERK   0 0        .000000 .000000 .000000 .000000 276.000 -295.00 100.000 -190.00
D43ROW23 RODUNDWERK   0 0        .000000 .000000 .000000 .000000
D4AL1U11 ALTBACH      0 0        .000000 .000000 .000000 .000000
D4AL1U12 ALTBACH      0 0        .000000 .000000 .000000 .000000
D4AL1U13 ALTBACH      0 0        .000000 .000000 .000000 .000000
D4AL1U14 ALTBACH      0 0        .000000 .000000 .000000 .000000
D4ALMN21              0 0        .000000 .000000 .000000 .000000
D4ALMN22              0 0        .000000 .000000 .000000 .000000
D4ALMN51              0 0        96.6870 -14.300 .000000 .000000
D4ALMN52              0 0        .000000 .000000 .000000 .000000
D4ALTB5I ALTBACH      0 0        128.015 -5.8000 .000000 .000000
D4ALTB5J ALTBACH      0 0        187.369 11.8000 .000000 .000000
D4BIRK22 BIRKENFELD   0 0        .000000 .000000 .000000 .000000
D4BIRK5C BIRKENFELD   0 0        58.3525 .400000 .000000 .000000
D4BIRK5D BIRKENFELD   0 0        58.3525 .400000 .000000 .000000
D4BR 711              0 0        .000000 .000000 .000000 .000000
D4BRNK21 BEUREN       0 0        .000000 .000000 .000000 .000000
D4BRNK22 BEUREN       0 0        .000000 .000000 .000000 .000000
D4BRNK2U BEUREN       0 0        .000000 .000000 .000000 .000000
D4BRNK5A BEUREN       0 0        75.3678 -9.9000 .000000 .000000
D4BRNK5B BEUREN       0 0        .000000 .000000 .000000 .000000
D4BRUK11 BRUCHSAL     0 0        .000000 .000000 .000000 .000000
D4BRUK12 BRUCHSAL     0 0        .000000 .000000 .000000 .000000
D4BRUK5I BRUCHSAL     0 0        .000000 .000000 .000000 .000000
D4BU4 21 Y BUEHL      0 0        .000000 .000000 .000000 .000000
D4BUEH21 BUEHL        0 0        .000000 .000000 .000000 .000000
D4BUEH22 BUEHL        0 0        .000000 .000000 .000000 .000000
D4BUEH2U BUEHL        0 0        .000000 .000000 .000000 .000000
D4BUEH5A BUEHL        0 0        113.903 2.50000 .000000 .000000
D4BZWN11 BUENZWANGEN  0 0        .000000 .000000 .000000 .000000
D4BZWN12 BUENZWANGEN  0 0        .000000 .000000 .000000 .000000
D4BZWN13 BUENZWANGEN  0 0        .000000 .000000 .000000 .000000
D4BZWN14 BUENZWANGEN  0 0        .000000 .000000 .000000 .000000
D4BZWN5I BUENZWANGEN  0 0        85.5770 7.60000 .000000 .000000
D4DAXL11 DAXLANDEN    0 0        .000000 .000000 .000000 .000000
D4DAXL12 DAXLANDEN    0 0        .000000 .000000 .000000 .000000
D4DAXL1U DAXLANDEN    0 0        .000000 .000000 .000000 .000000
D4DAXL21 DAXLANDEN    0 0        -9.9000 .600000 .000000 .000000
D4DAXL22 DAXLANDEN    0 0        .000000 .000000 .000000 .000000
D4DAXL23 DAXLANDEN    0 0        .000000 .000000 .000000 .000000
D4DAXL2U DAXLANDEN    0 0        .000000 .000000 .000000 .000000
D4DAXL5A DAXLANDEN    0 0        .000000 .000000 .000000 .000000
D4DAXL5I DAXLANDEN    0 0        68.9621 3.60000 .000000 .000000
D4DE7 11 YDELLMENSING 0 0        .000000 .000000 .000000 .000000
D4DELL11 DELLMENSINGE 0 0        .000000 .000000 .000000 .000000
D4DELL12 DELLMENSINGE 0 0        .000000 .000000 .000000 .000000
D4DELL13 DELLMENSINGE 0 0        .000000 .000000 .000000 .000000
D4DELL1U DELLMENSINGE 0 0        .000000 .000000 .000000 .000000
D4DELL5I DELLMENSINGE 0 0        30.7277 -10.600 .000000 .000000
D4DELL5J DELLMENSINGE 0 0        30.7277 -10.600 .000000 .000000
D4DX4 21 YDAXLANDEN   0 0        .000000 .000000 .000000 .000000
D4ED7 11 YENDERSBACH  0 0        .000000 .000000 .000000 .000000
D4EDSB11 ENDERSBACH   0 0        .000000 .000000 .000000 .000000
D4EDSB12 ENDERSBACH   0 0        .000000 .000000 .000000 .000000
D4EDSB13 ENDERSBACH   0 0        .000000 .000000 .000000 .000000
D4EDSB14 ENDERSBACH   0 0        .000000 .000000 .000000 .000000
D4EDSB5I ENDERSBACH   0 0        53.4481 -5.8000 .000000 .000000
D4EICH11 EICHSTETTEN  0 0        .000000 .000000 .000000 .000000
D4EICH12 EICHSTETTEN  0 0        .000000 .000000 .000000 .000000
D4EICH1U EICHSTETTEN  0 0        .000000 .000000 .000000 .000000
D4EICH21 EICHSTETTEN  0 0        .000000 .000000 .000000 .000000
D4EICH22 EICHSTETTEN  0 0        .000000 .000000 .000000 .000000
D4EICH23 EICHSTETTEN  0 0        .000000 .000000 .000000 .000000
D4EICH24 EICHSTETTEN  0 0        .000000 .000000 .000000 .000000
D4EICH5A EICHSTETTEN  0 0        85.1767 -9.8000 .000000 .000000
D4EICH5B EICHSTETTEN  0 0        85.1767 -9.8000 .000000 .000000
D4EICH5C EICHSTETTEN  0 0        .000000 .000000 .000000 .000000
D4EICH5I EICHSTETTEN  0 0        85.1767 -9.8000 .000000 .000000
D4EN8 11 ENGSTLATT    0 0        .000000 .000000 .000000 .000000
D4ENGS11 ENGSTLATT    0 0        .000000 .000000 .000000 .000000
D4ENGS12 ENGSTLATT    0 0        .000000 .000000 .000000 .000000
D4ENGS1U ENGSTLATT    0 0        .000000 .000000 .000000 .000000
D4ENGS5I ENGSTLATT    0 0        .000000 .000000 .000000 .000000
D4ENGS5J ENGSTLATT    0 0        141.527 -22.100 .000000 .000000
D4GK4 21              0 0        .000000 .000000 .000000 .000000
D4GKDB11 GKN2-DB      0 0        141.327 -6.2000 .000000 .000000
D4GKDB12 GKN2-DB      0 0        .000000 .000000 .000000 .000000
D4GKM721 GK MANNHEIM  0 0        .000000 .000000 .000000 .000000 -25.000 -80.000 50.0000 -78.000
D4GKM821 GK MANNHEIM  0 0        .000000 .000000 -4.4000 53.7000 -25.000 -80.000 53.7000 -82.900
D4GKM921 GK MANNHEIM  0 0        .000000 .000000 .000000 .000000 -40.000 -430.00 118.000 -193.00
D4GKMA21 GK MANNHEIM  0 2 240.90 .000000 .000000 .000000 18.0818
D4GKMA22 GK MANNHEIM  0 2 238.80 -2.2000 1.70000 .000000 120.163
D4GKMB21 GK MANNHEIM  0 0        47.4427 -2.9000 .000000 .000000
D4GKMB22 GK MANNHEIM  0 0        .000000 .000000 .000000 .000000
D4GKMB51 GK MANNHEIM  0 0        .000000 .000000 .000000 .000000
D4GKMB52 GK MANNHEIM  0 0        40.4364 14.5000 .000000 .000000
D4GKMB53 GK MANNHEIM  0 0        .000000 .000000 .000000 .000000
D4GKMB54 GK MANNHEIM  0 0        -234.00 19.6000 .000000 .000000
D4GKMB5A GK MANNHEIM  0 0        .000000 .000000 .000000 .000000
D4GKMB5B GK MANNHEIM  0 0        .000000 .000000 .000000 .000000
D4GKMB74 GK MANNHEIM  0 2 27.800 .000000 .000000 .000000 -39.393 .000000 -950.00 470.000 -950.00
D4GKMC51 GK MANNHEIM  0 0        51.2461 -8.7000 -8.3000 -.90000
D4GKMC52 GK MANNHEIM  0 0        136.022 -9.2000 -6.8000 -.30000
D4GKMC53 GK MANNHEIM  0 0        .000000 .000000 .000000 .000000
D4GKMC57 GK MANNHEIM  0 0        .000000 .000000 .000000 .000000
D4GKMC58 GK MANNHEIM  0 0        .000000 .000000 .000000 .000000
D4GKMC59 GK MANNHEIM  0 0        .000000 .000000 .000000 .000000
D4GKML21 GK MANNHEIM  0 0        .000000 .000000 -17.000 .200000 300.000 -660.00 200.000 -200.00
D4GKMM21 GK MANNHEIM  0 0        .000000 .000000 .000000 .000000 -40.000 -430.00 118.000 -193.00
D4GKMN21 GK MANNHEIM  0 0        9.10820 .500000 -9.9000 -198.00 -45.000 -180.00 107.100 -198.00
D4GKNK11 GK NECKARWES 0 2 413.60 76.7691 -4.4000 -1364.0 -5.8739 -200.00 -1401.0
D4GOHF11 GOLDSHOEFE   0 0        .000000 .000000 .000000 .000000
D4GOHF12 GOLDSHOEFE   0 0        .000000 .000000 .000000 .000000
D4GOHF13 GOLDSHOEFE   0 0        .000000 .000000 .000000 .000000
D4GOHF14 GOLDSHOEFE   0 0        .000000 .000000 .000000 .000000
D4GOHF5I GOLDSHOEFE   0 0        .000000 .000000 -85.000 1.20000
D4GR2G11              0 0        .000000 .000000 .000000 .000000
D4GR2G12              0 0        .000000 .000000 .000000 .000000
D4GR2G13              0 0        .000000 .000000 .000000 .000000
D4GRKR11 GRUENKRAUT   0 0        .000000 .000000 .000000 .000000
D4GRKR12 GRUENKRAUT   0 0        .000000 .000000 .000000 .000000
D4GRKR13 GRUENKRAUT   0 0        .000000 .000000 .000000 .000000
D4GRKR14 GRUENKRAUT   0 0        .000000 .000000 .000000 .000000
D4GRKR5I GRUENKRAUT   0 0        72.3651 -14.000 .000000 .000000
D4GRKR5J GRUENKRAUT   0 0        72.3651 -14.000 .000000 .000000
D4GROG11 GROSSGARTACH 0 0        .000000 .000000 .000000 .000000
D4GROG12 GROSSGARTACH 0 0        .000000 .000000 .000000 .000000
D4GROG13 GROSSGARTACH 0 0        .000000 .000000 .000000 .000000
D4GROG51 GROSSGARTACH 0 0        72.3651 -5.5000 .000000 .000000
D4GROG52 GROSSGARTACH 0 0        72.3651 -5.5000 .000000 .000000
D4GROG5J GROSSGARTACH 0 0        72.3651 -5.5000 .000000 .000000
D4GROG5K GROSSGARTACH 0 0        77.6699 -4.7000 .000000 .000000
D4GU4 21              0 0        .000000 .000000 .000000 .000000
D4GURT21 GURTWEIL     0 0        .000000 .000000 .000000 .000000
D4GURT22 GURTWEIL     0 0        .000000 .000000 .000000 .000000
D4GURT29 GURTWEIL     0 0        .000000 .000000 .000000 .000000 .000000 -86.000 75.0000 -74.000
D4GURT2U GURTWEIL     0 0        .000000 .000000 .000000 .000000
D4GURT5A GURTWEIL     0 0        .000000 .000000 .000000 .000000
D4GURT5B GURTWEIL     0 0        28.1253 89.5000 .000000 .000000
D4HDSU21 HEIDELBERG S 0 0        .000000 .000000 .000000 .000000
D4HDSU22 HEIDELBERG S 0 0        .000000 .000000 .000000 .000000
D4HDSU5A HEIDELBERG S 0 0        59.1532 -24.500 .000000 .000000
D4HDSU5B HEIDELBERG S 0 0        59.1532 -24.500 .000000 .000000
D4HKW111 ALTBACH      0 0        .000000 .000000 .000000 .000000 .000000 -460.00 100.000 -223.00
D4HKW211 ALTBACH      0 2 410.60 .000000 .000000 .000000 139.134 .000000 -350.00 100.000 -223.00
D4HLBR11 HEILBRONN    0 2 411.80 1.90171 -1.1000 .000000 96.5284 .000000 -828.00 461.000 -298.00
D4HOEP11 HOEPFINGEN   0 0        .000000 .000000 .000000 .000000
D4HOEP12 HOEPFINGEN   0 0        .000000 .000000 .000000 .000000
D4HOEP1U HOEPFINGEN   0 0        .000000 .000000 .000000 .000000
D4HOEP5I HOEPFINGEN   0 0        2.00180 -12.900 .000000 .000000
D4HOEP5J HOEPFINGEN   0 0        2.00180 -12.900 .000000 .000000
D4HRBT11 HERBERTINGEN 0 0        .000000 .000000 .000000 .000000
D4HRBT12 HERBERTINGEN 0 0        .000000 .000000 .000000 .000000
D4HRBT13 HERBERTINGEN 0 0        .000000 .000000 .000000 .000000
D4HRBT14 HERBERTINGEN 0 0        .000000 .000000 .000000 .000000
D4HRBT5I HERBERTINGEN 0 0        .000000 .000000 -10.800 -7.0000
D4HRBT5J HERBERTINGEN 0 0        .000000 .000000 -10.800 -7.0000
D4HUE711 HUEFFENHDT Y 0 0        .000000 .000000 .000000 .000000
D4HUEF11 HUEFFENHARDT 0 0        .000000 .000000 .000000 .000000
D4HUEF12 HUEFFENHARDT 0 0        .000000 .000000 .000000 .000000
D4HUEF13 HUEFFENHARDT 0 0        .000000 .000000 .000000 .000000
D4HUEF14 HUEFFENHARDT 0 0        .000000 .000000 .000000 .000000
D4HUEF5I HUEFFENHARDT 0 0        42.3381 -12.000 .000000 .000000
D4HUEF5J HUEFFENHARDT 0 0        42.3381 -12.000 .000000 .000000
D4KAOS21 KARLSRUHE O  0 0        .000000 .000000 .000000 .000000
D4KAOS51 KARLSRUHE O  0 0        87.0784 -19.600 .000000 .000000
D4KAWS21 KARLSRUHE W  0 0        .000000 .000000 .000000 .000000
D4KAWS22 KARLSRUHE W  0 0        .000000 .000000 .000000 .000000
D4KAWS5A KARLSRUHE W  0 0        76.2686 -30.100 .000000 .000000
D4KAWS5B KARLSRUHE W  0 0        76.2686 -30.100 .000000 .000000
D4KKP 11              0 0        8.70784 2.00000 .000000 .000000
D4KRSX51 KRSXX        0 0        48.2434 -4.8000 .000000 .000000
D4KRSX52 KRSXX        0 0        48.2434 -4.8000 .000000 .000000
D4KUHM11 KUEHMOOS     0 0        .000000 .000000 .000000 .000000
D4KUHM12 KUEHMOOS     0 0        .000000 .000000 .000000 .000000
D4KUHM13 KUEHMOOS     0 0        .000000 .000000 .000000 .000000
D4KUHM1U KUEHMOOS     0 0        .000000 .000000 .000000 .000000
D4KUHM21 KUEHMOOS     0 0        .000000 .000000 .000000 .000000
D4KUHM23 KUEHMOOS     0 0        .000000 .000000 .000000 .000000
D4KUHM2U KUEHMOOS     0 0        .000000 .000000 .000000 .000000
D4KUMR21 KUPPENHEIM   0 0        .000000 .000000 .000000 .000000
D4KUMR22 KUPPENHEIM   0 0        .000000 .000000 .000000 .000000
D4KUMR51 KUPPENHEIM   0 0        32.9296 2.00000 .000000 .000000
D4KUMR5A KUPPENHEIM   0 0        32.9296 2.00000 .000000 .000000
D4KUPZ17 KUPFERZELL   0 0        .000000 .000000 .000000 .000000
D4KUPZ18 KUPFERZELL   0 0        .000000 .000000 .000000 .000000
D4KUPZ19 KUPFERZELL   0 0        .000000 .000000 .000000 .000000
D4KUPZ51 KUPFERZELL   0 0        .000000 .000000 -21.200 -12.200
D4KUPZ52 KUPFERZELL   0 0        .000000 .000000 -21.200 -12.200
D4LAIC11 LAICHINGEN   0 0        .000000 .000000 .000000 .000000
D4LAIC12 LAICHINGEN   0 0        .000000 .000000 .000000 .000000
D4LAIC13 LAICHINGEN   0 0        .000000 .000000 .000000 .000000
D4LAIC14 LAICHINGEN   0 0        .000000 .000000 .000000 .000000
D4LAIC5I LAICHINGEN   0 0        .000000 .000000 -3.5000 5.30000
D4MARB21 MARBACH      0 0        .200180 2.20000 .000000 .000000 .000000 -262.00 84.0000 -125.00
D4MEZN11 METZINGEN    0 0        .000000 .000000 .000000 .000000
D4MEZN12 METZINGEN    0 0        .000000 .000000 .000000 .000000
D4MEZN51 METZINGEN    0 0        103.593 4.10000 .000000 .000000
D4MEZN5I METZINGEN    0 0        103.593 4.10000 .000000 .000000
D4MULH11 MUEHLHAUSEN  0 0        .000000 .000000 .000000 .000000
D4MULH12 MUEHLHAUSEN  0 0        .000000 .000000 .000000 .000000
D4MULH13 MUEHLHAUSEN  0 0        .000000 .000000 .000000 .000000
D4MULH14 MUEHLHAUSEN  0 0        .000000 .000000 .000000 .000000
D4MULH5I MUEHLHAUSEN  0 0        64.3579 .800000 .000000 .000000
D4MULH5J MUEHLHAUSEN  0 0        155.840 -18.000 .000000 .000000
D4MULH5K MUEHLHAUSEN  0 0        154.839 -17.700 .000000 .000000
D4NEUR11 NEUROTT      0 0        .000000 .000000 .000000 .000000
D4NEUR12 NEUROTT      0 0        .000000 .000000 .000000 .000000
D4NEUR1U NEUROTT      0 0        .000000 .000000 .000000 .000000
D4NEUR21 NEUROTT      0 0        .000000 .000000 .000000 .000000
D4NEUR22 NEUROTT      0 0        .000000 .000000 .000000 .000000
D4NEUR2U NEUROTT      0 0        .000000 .000000 .000000 .000000
D4NSTN11 NIEDERSTOTZI 0 0        .000000 .000000 .000000 .000000
D4NSTN5I NIEDERSTOTZI 0 0        .000000 .000000 -33.800 -17.100
D4OB7 11 Y-OBERJETTIN 0 0        .000000 .000000 .000000 .000000
D4OBJT11 OBERJETTINGE 0 0        .300270 -300.30 .000000 .000000
D4OBJT12 OBERJETTINGE 0 0        .000000 .000000 .000000 .000000
D4OBJT1U OBERJETTINGE 0 0        .000000 .000000 .000000 .000000
D4OBJT5I OBERJETTINGE 0 0        109.098 -29.100 .000000 .000000
D4OBJT5J OBERJETTINGE 0 0        109.098 -29.100 .000000 .000000
D4OMOW11 OBERMOOWEILE 0 0        .000000 .000000 .000000 .000000
D4OMOW12 OBERMOOWEILE 0 0        .000000 .000000 .000000 .000000
D4OWAL21 OBERWALD     0 0        .000000 .000000 .000000 .000000
D4OWAL22 OBERWALD     0 0        .000000 .000000 .000000 .000000
D4OWAL5A OBERWALD     0 0        87.1785 -5.9000 .000000 .000000
D4OWAL5B OBERWALD     0 0        87.1785 -5.9000 .000000 .000000
D4PHIL17 PHILIPPSBURG 0 0        .000000 .000000 .000000 .000000
D4PHIL18 PHILIPPSBURG 0 0        .000000 .000000 .000000 .000000
D4PHIL19 PHILIPPSBURG 0 0        .000000 .000000 .000000 .000000
D4PULV11 PULVERDINGEN 0 0        .000000 .000000 .000000 .000000
D4PULV12 PULVERDINGEN 0 0        .000000 .000000 .000000 .000000
D4PULV13 PULVERDINGEN 0 0        .000000 .000000 .000000 .000000
D4PULV1U PULVERDINGEN 0 0        .000000 .000000 .000000 .000000
D4PULV21 PULVERDINGEN 0 0        .000000 .000000 .000000 .000000
D4PULV51 PULVERDINGEN 0 0        146.832 -35.500 .000000 .000000
D4PULV5I PULVERDINGEN 0 0        76.8692 -8.1000 .000000 .000000
D4PULV5J PULVERDINGEN 0 0        167.951 29.1000 .000000 .000000
D4PULV5K PULVERDINGEN 0 0        67.1604 -36.500 .000000 .000000
D4PULV5L PULVERDINGEN 0 0        76.8692 -8.1000 .000000 .000000
D4RDK421 RDK 4        0 0        .000000 .000000 .000000 .000000 .000000 -126.00 54.0000 -41.000
D4RDK422 RDK 4        0 0        .000000 .000000 .000000 .000000 .000000 -227.00 116.000 -134.00
D4RDK711 RDK 7        0 0        .000000 .000000 -220.00 .000000 .000000 -525.00 150.000 -140.00
D4RDK811 RDK 8        0 2 411.30 .300270 .200000 -370.00 149.797 .000000 -900.00 705.000 -940.00
D4ROLS11 ROTENSOHL    0 0        .000000 .000000 .000000 .000000
D4ROLS12 ROTENSOHL    0 0        .000000 .000000 .000000 .000000
D4ROLS13 ROTENSOHL    0 0        .000000 .000000 .000000 .000000
D4ROLS14 ROTENSOHL    0 0        .000000 .000000 .000000 .000000
D4ROLS5I ROTENSOHL    0 0        3.70333 16.0000 .000000 .000000
D4SAEC21 KW SAECKINGE 0 2 236.40 .000000 .000000 -36.500 26.6389 88.0000 -90.000 200.000 -200.00
D4SAEC22 KW SAECKINGE 0 0        .000000 .000000 2.20000 66.4000 88.0000 -90.000 200.000 -200.00
D4SAEC23 KW SAECKINGE 0 0        .000000 .000000 .000000 .000000 88.0000 -90.000 200.000 -200.00
D4SAEC24 KW SAECKINGE 0 0        68.5617 -.50000 .000000 .000000 88.0000 -90.000 200.000 -200.00
D4SLDR11 STALLDORF    0 0        .000000 .000000 .000000 .000000
D4SLDR12 STALLDORF    0 0        .000000 .000000 .000000 .000000
D4SLDR5I STALLDORF    0 0        .000000 .000000 -9.4000 -3.2000
D4SLDR5J STALLDORF    0 0        .000000 .000000 -9.4000 -3.2000
D4STOC21 STOCKACH     0 0        .000000 .000000 .000000 .000000
D4STOC22 STOCKACH     0 0        .000000 .000000 .000000 .000000
D4STOC5A STOCKACH     0 0        33.4301 -13.100 .000000 .000000
D4STOC5B STOCKACH     0 0        31.1280 -13.500 .000000 .000000
D4SWSD21 SCHWOERSTADT 0 0        .000000 .000000 .000000 .000000
D4SWSD22 SCHWOERSTADT 0 0        .000000 .000000 .000000 .000000
D4TRSN11 TROSSINGEN   0 0        .000000 .000000 .000000 .000000
D4TRSN12 TROSSINGEN   0 0        .000000 .000000 .000000 .000000
D4TRSN1U TROSSINGEN   0 0        .000000 .000000 .000000 .000000
D4TRSN5I TROSSINGEN   0 0        58.9531 -2.5000 .000000 .000000
D4TRSN5J TROSSINGEN   0 0        58.9531 -2.5000 .000000 .000000
D4VILL11 VILLINGEN    0 0        .000000 .000000 .000000 .000000
D4VILL5I VILLINGEN    0 0        89.8809 -8.3000 .000000 .000000
D4WDLN11 WENDLINGEN   0 0        .000000 .000000 .000000 .000000
D4WDLN12 WENDLINGEN   0 0        .000000 .000000 .000000 .000000
D4WDLN13 WENDLINGEN   0 0        .000000 .000000 .000000 .000000
D4WDLN14 WENDLINGEN   0 0        .000000 .000000 .000000 .000000
D4WDLN22 WENDLINGEN   0 0        .000000 .000000 .000000 .000000
D4WDLN5A WENDLINGEN   0 0        48.5437 -6.7000 .000000 .000000
D4WDLN5I WENDLINGEN   0 0        50.6456 2.20000 .000000 .000000
D4WDLN5J WENDLINGEN   0 0        48.7439 -6.0000 .000000 .000000
D4WEIE51 WEIER        0 0        30.1271 -6.8000 .000000 .000000
D4WEIE52 WEIER        0 0        86.7781 7.90000 .000000 .000000
D4WEIE53 WEIER        0 0        86.7781 7.90000 .000000 .000000
D4WEIE54 WEIER        0 0        86.7781 7.90000 .000000 .000000
D4WEIR21              0 0        .000000 .000000 .000000 .000000
D4WEIR22              0 0        .000000 .000000 .000000 .000000
D4WHRW11 KW WEHR      0 0        .000000 .000000 .000000 .000000
D4WHRW12 KW WEHR      0 0        .000000 .000000 .000000 .000000
D4WHRX11 KW WEHR      0 2 410.70 240.216 .000000 .000000 32.8897 247.000 -245.00 170.000 -160.00
D4WHRX12 KW WEHR      0 0        .000000 .000000 .000000 .000000 247.000 -245.00 170.000 -160.00
D4WHRX13 KW WEHR      0 0        .000000 .000000 -2.9000 .000000 247.000 -245.00 170.000 -160.00
D4WHRX14 KW WEHR      0 2 411.90 .000000 .000000 -2.9000 63.9676 247.000 -245.00 170.000 -160.00
D4WIES11 WIESLOCH     0 0        .000000 .000000 .000000 .000000
D4WIES21 WIESLOCH     0 0        .000000 .000000 .000000 .000000
D4WIES5A WIESLOCH     0 0        .000000 .000000 .000000 .000000
D4WIES5I WIESLOCH     0 0        93.8845 -14.400 .000000 .000000
D4WNHE21 WEINHEIM     0 0        .000000 .000000 .000000 .000000
D4WNHE5A WEINHEIM     0 0        69.0622 -10.700 .000000 .000000
D6BERC21 BERCHEM      0 0        4.10369 .000000 .000000 .000000
D6BERC22 BERCHEM      0 0        4.10369 .000000 .000000 .000000
D6BERT21 BERTRANGE    0 0        46.9422 -1.4000 .000000 .000000
D6BERT22 BERTRANGE    0 0        44.0396 -2.4000 .000000 .000000
D6BERT23 BERTRANGE    0 0        .000000 .000000 .000000 .000000
D6BISS21              0 0        .000000 .000000 .000000 .000000
D6BISS22              0 0        .000000 .000000 .000000 .000000
D6BLOO21 BLOOREN      0 2 242.20 44.2398 -6.9000 .000000 -15.140
D6BLOO22 BLOOREN      0 0        .000000 .000000 .000000 .000000
D6BLOO23 BLOOREN      0 0        .000000 .000000 .000000 .000000
D6BLOO24 BLOOREN      0 0        45.0405 -6.9000 .000000 .000000
D6FLEB23 FLEBOUR      0 0        .000000 .000000 .000000 .000000
D6FLEB24 FLEBOUR      0 0        .000000 .000000 .000000 .000000
D6FLEB25 FLEBOUR      0 0        .000000 .000000 .000000 .000000
D6FLEB26 FLEBOUR      0 0        52.7475 7.20000 .000000 .000000
D6HEIS21 HEISDORF     0 2 242.00 42.3381 3.10000 .000000 -65.122
D6HEIS22 HEISDORF     0 0        29.5266 1.60000 .000000 .000000
D6OXYL21 OXYLUX CREOS 0 0        .000000 .000000 .000000 .000000
D6OXYL22 OXYLUX CREOS 0 0        5.50495 .000000 .000000 .000000
D6OXYL23 OXYLUX CREOS 0 0        2.70243 .000000 .000000 .000000
D6ROOS21 ROOST        0 0        65.7592 -8.8000 .000000 .000000
D6ROOS22 ROOST        0 0        29.2263 -.70000 .000000 .000000
D6SCHI21 SCHIFFLNGE C 0 0        43.6393 3.40000 .000000 .000000
D6SCHI22 SCHIFFLNGE C 0 0        60.3543 6.80000 .000000 .000000
D73YWB2O WERBEN       0 0        .000000 .000000 .000000 .000000
D73YWB2W WERBEN       0 0        .000000 .000000 .000000 .000000
D7A8302A GUD BASF     0 0        48.6438 10.3000 .000000 .000000
D7A8302B GUD BASF     0 0        .000000 .000000 .000000 .000000
D7A83070 A830 DT 10   0 2 27.300 .000000 .000000 -41.000 .295674 -35.000 -87.000 41.6000 -97.400
D7A83071 A830 GT 11   0 0        .000000 .000000 .000000 .000000 -82.000 -206.00 117.200 -197.90
D7A83072 A830 GT 12   0 2 27.200 .000000 .000000 -200.00 -.28171 -82.000 -206.00 97.5000 -185.40
D7AKLE2A ALTENKLEUSHE 0 0        .000000 .000000 .000000 .000000
D7AKLE2C ALTENKLEUSHE 0 0        .000000 .000000 .000000 .000000
D7AKLE2U ALTENKLEUSHE 0 0        .000000 .000000 .000000 .000000
D7AKLE5A ALTENKLEUSHE 0 0        60.4544 13.9000 .000000 .000000
D7AKLE5D ALTENKLEUSHE 0 0        60.4544 14.0000 .000000 .000000
D7AMEL2A AMELSBUEREN  0 0        .000000 .000000 .000000 .000000
D7ARPE1A ARPE         0 0        .000000 .000000 .000000 .000000
D7ARPE5A ARPE         0 0        33.9305 18.8000 .000000 .000000
D7AUEN2A AUENHEIM     0 0        .000000 .000000 .000000 .000000
D7BABA11 ST.BARBARA   0 0        .000000 .000000 .000000 .000000
D7BABA12 ST.BARBARA   0 0        .000000 .000000 .000000 .000000
D7BABA2A ST.BARBARA   0 0        .000000 .000000 .000000 .000000
D7BABA5B ST.BARBARA   0 0        36.8331 .000000 .000000 -.40000
D7BABA5C ST.BARBARA   0 0        51.2461 -3.3000 .000000 -13.600
D7BABA61 ST.BARBARA   0 0        29.5266 11.6000 .000000 .000000
D7BACH1A BACHARACH    0 0        .000000 .000000 .000000 .000000
D7BACH1U BACHARACH    0 0        .000000 .000000 .000000 .000000
D7BACH51 BACHARACH    0 0        -46.200 -1.2000 .000000 -5.6000
D7BACH52 BACHARACH    0 0        -46.200 -1.3000 .000000 -5.5000
D7BAUL2A BAULER       0 0        .000000 .000000 .000000 .000000
D7BAUL2B BAULER       0 0        .000000 .000000 .000000 .000000
D7BAYX21 BAYER        0 0        .000000 .000000 .000000 .000000
D7BAYX5B BAYER        0 0        36.8331 -.40000 .000000 .000000
D7BEEC21 BEECK        0 0        .000000 .000000 .000000 .000000
D7BEEC22 BEECK        0 0        .000000 .000000 .000000 .000000
D7BEEC5A BEECK        0 0        57.7520 21.2000 .000000 .000000
D7BEEC5C BEECK        0 0        -13.500 -19.900 .000000 .000000
D7BELL22 BELLENDORF   0 0        41.1370 12.0000 .000000 .000000
D7BELL23 BELLENDORF   0 0        44.3399 23.8000 .000000 .000000
D7BENT21 BENTELER     0 0        -.10000 .000000 .000000 .000000
D7BERG1A BERGKAMEN    0 0        .000000 .000000 .000000 .000000
D7BERG7A BERGKAMEN    0 0        .000000 .000000 .000000 .000000 -320.00 -720.00 358.900 -782.70
D7BEXB1A BEXBACH      0 0        .000000 .000000 .000000 .000000
D7BEXB7A BEXBACH      0 0        .000000 .000000 .000000 .000000 -250.00 -726.00 304.500 -746.60
D7BGLU2A BERGMANNSGLU 0 0        .000000 .000000 .000000 .000000
D7BGLU2B BERGMANNSGLU 0 0        9.00811 7.80000 .000000 .000000
D7BIBL1A BIBLIS       0 0        .000000 .000000 .000000 .000000
D7BIBL23 BIBLIS       0 0        6.70604 -5.2000 .000000 .000000
D7BIBL7A BIBLIS A     0 0        .000000 .000000 .000000 .000000
D7BIDI1O BIDING       0 0        -125.30 4.70000 .000000 .000000
D7BISC1A BISCHOFSHEIM 0 0        .000000 .000000 .000000 .000000
D7BISC1B BISCHOFSHEIM 0 0        .000000 .000000 .000000 .000000
D7BISC1U BISCHOFSHEIM 0 0        .000000 .000000 .000000 .000000
D7BISC5A BISCHOFSHEIM 0 0        48.3435 -46.200 .000000 .000000
D7BISC5B BISCHOFSHEIM 0 0        24.2218 -9.2000 .000000 .000000
D7BIXT2A BIXTERHEIDE  0 0        32.9296 3.90000 .000000 .000000
D7BIXT2B BIXTERHEIDE  0 0        31.8286 9.00000 .000000 .000000
D7BKWB1A              0 0        .000000 .000000 .000000 .000000
D7BKWB71              0 2 26.800 .000000 .000000 -6.0000 13.8007 .000000 -74.400 27.8000 -76.300
D7BKWB72              0 2 26.800 .000000 .000000 -6.0000 13.8007 .000000 -74.400 27.8000 -76.300
D7BKWB73              0 2 26.800 .000000 .000000 -6.0000 13.8007 .000000 -74.400 27.8000 -76.300
D7BKWB74              0 2 26.800 .000000 .000000 -6.0000 13.8007 .000000 -74.400 27.8000 -76.300
D7BKWB75              0 2 26.800 .000000 .000000 -6.0000 13.8007 .000000 -74.400 27.8000 -76.300
D7BKWB76              0 2 25.800 .000000 .000000 -6.0000 30.8104 .000000 -37.200 13.9000 -38.200
D7BKWL10              0 0        .000000 .000000 .000000 .000000
D7BKWL71              0 0        .000000 .000000 .000000 .000000 .000000 -333.50 214.000 -296.80
D7BOCH2A BOCHUM       0 0        57.0513 -4.0000 .000000 .000000
D7BOCH2B BOCHUM       0 0        .000000 .000000 .000000 .000000
D7BOCH5A BOCHUM       0 0        40.6366 -11.900 .000000 .000000
D7BOCH5B BOCHUM       0 0        53.7484 -15.000 .000000 .000000
D7BOCK2N BOCKLEMUEND  0 0        .000000 .000000 .000000 .000000
D7BOCK2S BOCKLEMUEND  0 0        .000000 .000000 .000000 .000000
D7BOCK5A BOCKLEMUEND  0 0        117.806 -12.200 .000000 .000000
D7BOCK5G BOCKLEMUEND  0 0        117.806 -14.900 .000000 .000000
D7BOLA2A BOLLENACKER  0 0        42.3381 13.0000 .000000 .000000
D7BOLA5B BOLLENACKER  0 0        32.7295 -19.900 .000000 .000000
D7BOLA5D BOLLENACKER  0 0        31.2281 -16.900 .000000 .000000
D7BOLA71 BOLLENACKER  0 0        69.9630 26.0000 .000000 .000000
D7BRAU1A BRAUWEILER   0 0        .000000 .000000 .000000 .000000
D7BRAU1U BRAUWEILER   0 0        .000000 .000000 .000000 .000000
D7BRAU2A BRAUWEILER   0 0        .000000 .000000 .000000 .000000
D7BRAU2B BRAUWEILER   0 0        .000000 .000000 .000000 .000000
D7BRAU5A BRAUWEILER   0 0        -82.300 -36.600 .000000 .000000
D7BRAU5B BRAUWEILER   0 0        43.7394 5.00000 .000000 .000000
D7BUER1A BUERSTADT    0 0        .000000 .000000 .000000 .000000
D7BUER1B BUERSTADT    0 0        .000000 .000000 5.50000 272.200
D7BUER1U BUERSTADT    0 0        .000000 .000000 .000000 .000000
D7BUER2A BUERSTADT    0 0        .000000 .000000 .000000 .000000
D7BUER2C BUERSTADT    0 0        .000000 .000000 .000000 105.600
D7BUER51 BUERSTADT    0 0        -15.000 1.30000 .000000 -11.100
D7BUER52 BUERSTADT    0 0        -26.200 2.20000 .000000 -15.100
D7BUER59 BUERSTADT    0 0        -29.100 1.30000 .000000 -11.000
D7BUES1A BUESCHERHOF  0 0        .000000 .000000 .000000 .000000
D7BUES1U BUESCHERHOF  0 0        .000000 .000000 .000000 .000000
D7BUES2A BUESCHERHOF  0 0        85.5770 53.7000 .000000 .000000
D7BUES2B BUESCHERHOF  0 0        .000000 .000000 .000000 .000000
D7BUES5A BUESCHERHOF  0 0        29.7268 -19.200 .000000 .000000
D7BW2121 BASF W 210   0 0        32.4292 8.40000 .000000 .000000
D7BW212A BASF W 210   0 0        36.8331 13.4000 .000000 .000000
D7BW212C BASF W 210   0 0        142.228 1.60000 .000000 .000000
D7DAHL11 DAHLEM       0 0        .000000 .000000 .000000 .000000
D7DAHL12 DAHLEM       0 0        .000000 .000000 .000000 .000000
D7DAHL5A DAHLEM       0 0        31.1280 -19.600 .000000 .000000
D7DAHL5B DAHLEM       0 0        12.7114 -19.400 .000000 .000000
D7DATT1A DATTELN      0 0        .000000 .000000 167.700 3.90000 276.000 -300.00 100.000 -100.00
D7DATT1B DATTELN      0 0        .000000 .000000 166.600 3.40000 276.000 -300.00 100.000 -100.00
D7DAUR1A DAUERSBERG   0 0        .000000 .000000 .000000 .000000
D7DAUR1B DAUERSBERG   0 0        .000000 .000000 .000000 .000000
D7DAUR1U DAUERSBERG   0 0        .000000 .000000 .000000 .000000
D7DAUR2A DAUERSBERG   0 0        .000000 .000000 .000000 .000000
D7DAUR2B DAUERSBERG   0 0        .000000 .000000 .000000 .000000
D7DAUR5A DAUERSBERG   0 0        102.692 6.50000 .000000 .000000
D7DAUR5C DAUERSBERG   0 0        102.692 6.50000 .000000 .000000
D7DAUR71 DAUERSBERG   0 2 27.000 .000000 .000000 3.90000 20.5230                 300.000 -300.00
D7DETT1A DETTINGEN    0 0        .000000 .000000 .000000 .000000
D7DETT1U DETTINGEN    0 0        .000000 .000000 .000000 .000000
D7DETT5A DETTINGEN    0 0        340.306 -54.000 .000000 .000000
D7DIEF2A DIEFFLEN     0 0        45.3408 23.8000 .000000 .000000
D7DIEF2B DIEFFLEN     0 0        .000000 .000000 .000000 .000000
D7DILH2A DILLINGER HU 0 0        .000000 .000000 .000000 .000000
D7DILH2B DILLINGER HU 0 0        .000000 .000000 .000000 .000000
D7DILH71 DILLINGER HU 0 0        .000000 .000000 .000000 .000000
D7DILH72 DILLINGER HU 0 0        36.0324 6.00000 .000000 .000000
D7DUEL2C DUELKEN      0 0        .000000 .000000 .000000 .000000
D7DUEL5A DUELKEN      0 0        43.1388 -1.1000 .000000 .000000
D7DUEL5B DUELKEN      0 0        43.1388 -1.1000 .000000 .000000
D7DUEN2A DUENNWALD    0 0        .000000 .000000 .000000 .000000
D7DUEN5A DUENNWALD    0 0        53.4481 -17.200 .000000 .000000
D7EDEL2A EDELSTAHL    0 0        .000000 .000000 .000000 .000000
D7EDEL2B EDELSTAHL    0 0        .000000 .000000 .000000 .000000
D7EDEL71 EDELSTAHL    0 0        15.7141 -9.4000 .000000 .000000
D7EDEL72 EDELSTAHL    0 0        8.90802 -1.4000 .000000 .000000
D7EIBE1A EIBERG       0 0        .000000 .000000 .000000 .000000
D7EIBE1C EIBERG       0 0        .000000 .000000 .000000 .000000
D7EIBE1U EIBERG       0 0        .000000 .000000 .000000 .000000
D7EIBE2B EIBERG       0 0        .000000 .000000 .000000 .000000
D7EIBE2C EIBERG       0 0        .000000 .000000 .000000 .000000
D7EIBE5A EIBERG       0 0        95.4859 -18.000 .000000 .000000
D7EIBE5C EIBERG       0 0        73.1658 -5.1000 .000000 .000000
D7EISE2A EISERFELD    0 0        .000000 .000000 .000000 .000000
D7EISE2B EISERFELD    0 0        .000000 .000000 .000000 .000000
D7EISE5A EISERFELD    0 0        85.7772 -8.2000 .000000 .000000
D7EISE5B EISERFELD    0 0        85.7772 10.0000 .000000 .000000
D7ELLE2A ELLER        0 0        .000000 .000000 .000000 .000000
D7ELLE5A ELLER        0 0        -40.000 -6.9000 .000000 .000000
D7ELLE5B ELLER        0 0        -40.000 -7.9000 .000000 .000000
D7ELME2A ELMENHORST   0 0        .000000 .000000 .000000 .000000
D7ELME2B ELMENHORST   0 0        .000000 .000000 .000000 .000000
D7ELME5A ELMENHORST   0 0        -31.400 3.30000 .000000 .000000
D7ELME5B ELMENHORST   0 0        -31.400 3.30000 .000000 .000000
D7ELVE2A ELVERLINGSEN 0 0        .000000 .000000 .000000 .000000
D7ELVE2B ELVERLINGSEN 0 0        .000000 .000000 .000000 .000000
D7ELVE5A ELVERLINGSEN 0 0        273.646 15.9000 .000000 -1.7000
D7ELVE5B ELVERLINGSEN 0 0        211.390 12.0000 .000000 -1.7000
D7EMSB70 KW EMSLAND   0 0        .000000 .000000 .000000 .000000 -135.00 -359.00 146.900 -421.60
D7EMSC1A KW EMSLAND   0 0        .000000 .000000 .000000 .000000
D7EMSC1B KW EMSLAND   0 0        .000000 .000000 .000000 .000000
D7EMSC70 KW EMSLAND   0 0        .000000 .000000 .000000 .000000 -135.00 -370.00 146.900 -421.60
D7EMSD70 KW EMSLAND   0 0        .000000 .000000 -245.00 .000000 -245.00 -335.00 119.500 -327.60
D7EMSD71 KW EMSLAND   0 0        .000000 .000000 .000000 .000000 -215.00 -280.00 131.400 -364.60
D7EMSD72 KW EMSLAND   0 0        .000000 .000000 .000000 .000000 -215.00 -280.00 129.800 -361.00
D7ENNI1S ENNINGER     0 0        .000000 .000000 .000000 .000000
D7ENNI5A ENNINGER     0 0        10.2092 9.50000 .000000 .000000
D7ENSD1A ENSDORF      0 0        .000000 .000000 .000000 .000000
D7ENSD1B ENSDORF      0 0        .000000 .000000 .000000 .000000
D7ENSD1U ENSDORF      0 0        .000000 .000000 .000000 .000000
D7ENSD2A ENSDORF      0 0        .000000 .000000 .000000 .000000
D7ENSD2B ENSDORF      0 0        .000000 .000000 .000000 .000000
D7ENSD5A ENSDORF      0 0        60.4544 1.10000 .000000 .000000
D7ENSD5C ENSDORF      0 0        30.2272 -3.7000 .000000 .000000
D7ENSD71 ENSDORF      0 0        .000000 .000000 .000000 .000000 .000000 -114.00 87.8000 -128.40
D7ENSD72 ENSDORF      0 0        .000000 .000000 .000000 .000000 .000000 -304.00 234.200 -342.30
D7FRIM21 FRIMMERSDORF 0 0        .000000 .000000 .000000 .000000
D7FRIM5F FRIMMERSDORF 0 0        .400360 .000000 .000000 .000000
D7FRIM7P FRIMM P      0 0        .000000 .000000 .000000 .000000 .000000 -300.00 125.900 -200.00
D7FUEH2A FUEHLINGEN   0 0        .000000 .000000 .000000 .000000
D7FUEH5A FUEHLINGEN   0 0        64.6582 -25.800 .000000 .000000
D7FUEH5B FUEHLINGEN   0 0        64.6582 -13.800 .000000 .000000
D7FWS 21 FARBWERKE S  0 0        .000000 .000000 .000000 .000000
D7FWS 22 FARBWERKE S  0 0        .000000 .000000 .000000 .000000
D7FWS 5A FARBWERKE S  0 0        -11.800 .600000 .000000 .000000
D7FWS 5B FARBWERKE S  0 0        -11.800 .700000 .000000 .000000
D7GARE1A GARENFELD    0 0        .000000 .000000 .000000 .000000
D7GARE1U GARENFELD    0 0        .000000 .000000 .000000 .000000
D7GARE21 GARENFELD    0 0        .000000 .000000 .000000 .000000
D7GARE2A GARENFELD    0 0        .000000 .000000 .000000 .000000
D7GARE2B GARENFELD    0 0        .000000 .000000 .000000 .000000
D7GARE2C GARENFELD    0 0        .000000 .000000 .000000 .000000
D7GARE2D GARENFELD    0 0        .000000 .000000 .000000 .000000
D7GARE5A GARENFELD    0 0        192.974 .000000 26.7000 1.40000
D7GARE5F GARENFELD    0 0        .000000 .000000 .000000 .000000
D7GARE5G GARENFELD    0 0        -79.300 5.70000 23.2000 -9.6000
D7GEIT1A GEITHE       0 0        .000000 .000000 .000000 .000000
D7GEIT1B GEITHE       0 0        .000000 .000000 .000000 .000000
D7GEIT71 GEITHE 10    0 0        .000000 .000000 .000000 .000000 -180.00 -417.00 202.500 -471.30
D7GEIT72 GEITHE 20    0 0        .000000 .000000 .000000 .000000 -180.00 -417.00 207.200 -466.70
D7GELL2B GELLEP       0 0        .000000 .000000 .000000 .000000
D7GELL2U GELLEP       0 0        .000000 .000000 .000000 .000000
D7GELL5A GELLEP       0 0        65.4589 -1.9000 .000000 .000000
D7GELL5B GELLEP       0 0        65.4589 -1.9000 .000000 .000000
D7GELS21 GELSENBERG   0 0        .000000 .000000 .000000 .000000
D7GELS5A GELSENBERG   0 0        .000000 .000000 .000000 .000000
D7GERS11 GERSTEINWERK 0 0        .000000 .000000 .000000 .000000
D7GERS1A GERSTEINWERK 0 0        .000000 .000000 .000000 .000000
D7GERS1B GERSTEINWERK 0 0        .000000 .000000 .000000 .000000
D7GERS1U GERSTEINWERK 0 0        .000000 .000000 .000000 .000000
D7GERS1Z GERSTEINWERK 0 0        .000000 .000000 .000000 .000000
D7GERS2A GERSTEINWERK 0 0        .000000 .000000 .000000 .000000
D7GERS2C GERSTEINWERK 0 0        .000000 .000000 .000000 .000000
D7GERS5A GERSTEINWERK 0 0        7.50676 .000000 .000000 -3.8000
D7GERS5C GERSTEINWERK 0 0        49.2443 14.5000 .000000 1.00000
D7GERS5E GERSTEINWERK 0 0        .000000 .000000 .000000 .000000
D7GERS71 GERSTEINWERK 0 0        .000000 .000000 .000000 .000000
D7GERS7F GERSTE F2    0 0        .000000 .000000 .000000 .000000 -235.00 -910.00 430.400 -1188.3
D7GERS7G GERSTE G2    0 2 27.000 .000000 .000000 -245.00 -191.71 -100.00 -290.00 150.400 -420.70
D7GERS7I GERSTE I2    0 0        .000000 .000000 .000000 .000000 -55.000 -355.00 150.400 -420.70
D7GOHK2A              0 0        .000000 .000000 .000000 .000000
D7GOHR2A GOHRPUNKT    0 0        .000000 .000000 .000000 .000000
D7GOHR5A GOHRPUNKT    0 0        36.8331 -33.000 .000000 .000000
D7GREM2A GREMBERGHOFE 0 0        .000000 .000000 .000000 .000000
D7GREM2B GREMBERGHOFE 0 0        .000000 .000000 .000000 .000000
D7GREM2C GREMBERGHOFE 0 0        .000000 .000000 .000000 .000000
D7GREM5A GREMBERGHOFE 0 0        81.5734 -2.2000 .000000 .000000
D7GREM5B GREMBERGHOFE 0 0        81.5734 -1.2000 .000000 .000000
D7GREM5D GREMBERGHOFE 0 0        45.0405 -28.200 .000000 .000000
D7GRON1A GRONAU       0 0        .000000 .000000 .000000 .000000
D7GRON1B GRONAU       0 0        .000000 .000000 .000000 .000000
D7GRON22 GRONAU       0 0        .000000 .000000 .000000 .000000
D7GRON5A GRONAU       0 0        -99.500 -19.500 .000000 .000000
D7GRON5B GRONAU       0 0        -85.200 -9.9000 .000000 .000000
D7GUET1A GUETERSLOH   0 0        .000000 .000000 .000000 .000000
D7GUET1B GUETERSLOH   0 0        .000000 .000000 .000000 .000000
D7GUET21 GUETERSLOH   0 0        .000000 .000000 .000000 .000000
D7GUET5A GUETERSLOH   0 0        13.5122 11.1000 .000000 .000000
D7GUET5B GUETERSLOH   0 0        13.5122 3.60000 .000000 .000000
D7GUET5C GUETERSLOH   0 0        13.5122 11.1000 .000000 .000000
D7GUND12 GUNDELFINGEN 0 0        .000000 .000000 .000000 .000000
D7GUND13 GUNDELFINGEN 0 0        .000000 .000000 .000000 .000000
D7GUND1A GUNDELFINGEN 0 0        .000000 .000000 .000000 .000000
D7GUND1B GUNDELFINGEN 0 0        .000000 .000000 .000000 .000000
D7GUND1U GUNDELFINGEN 0 0        .000000 .000000 .000000 .000000
D7GUND5A GUNDELFINGEN 0 0        80.0721 3.70000 .000000 .000000
D7HALF1A HALFESHOF    0 0        .000000 .000000 .000000 .000000
D7HALF5B HALFESHOF    0 0        103.994 8.90000 .000000 .000000
D7HAMB2A HAMBORN      0 0        .000000 .000000 .000000 .000000
D7HAMB2B HAMBORN      0 0        .000000 .000000 .000000 .000000
D7HAMB5A HAMBORN      0 0        48.0432 13.4000 .000000 .000000
D7HAMB5B HAMBORN      0 0        48.0432 14.6000 .000000 .000000
D7HANE1A HANEKENFAEHR 0 0        .000000 .000000 .000000 .000000
D7HANE1B HANEKENFAEHR 0 0        .000000 .000000 .000000 .000000
D7HANE1C HANEKENFAEHR 0 0        .000000 .000000 .000000 .000000
D7HANE2B HANEKENFAEHR 0 0        .000000 .000000 .000000 .000000
D7HANE5B HANEKENFAEHR 0 0        -199.40 17.7000 .000000 1.30000
D7HANE5C HANEKENFAEHR 0 0        -192.10 15.4000 .000000 -12.500
D7HATT1A HATTINGEN    0 0        .000000 .000000 .000000 .000000
D7HATT2A HATTINGEN    0 0        .000000 .000000 .000000 .000000
D7HATT2B HATTINGEN    0 0        .000000 .000000 .000000 .000000
D7HATT5B HATTINGEN    0 0        35.3318 8.80000 .000000 .000000
D7HATT5F HATTINGEN    0 0        223.501 -24.300 .000000 .000000
D7HATT5H HATTINGEN    0 0        111.500 -19.600 .000000 .000000
D7HERN24 HERNE        0 0        .000000 .000000 .000000 .000000
D7HERN2A HERNE        0 0        .000000 .000000 .000000 .000000
D7HERN73 HERNE 3      0 0        .000000 .000000 .000000 .000000 .000000 -300.00 276.900 -338.40
D7HERN74 HERNE 4      0 0        .000000 .000000 .000000 .000000 -100.00 -460.00 239.900 -493.00
D7HERT1A              0 0        .000000 .000000 .000000 .000000
D7HERT1B              0 0        .000000 .000000 .000000 .000000
D7HERT21              0 0        .000000 .000000 .000000 55.5000
D7HESS11 HESSELN      0 0        .000000 .000000 .000000 .000000
D7HESS21 HESSELN      0 0        .000000 .000000 .000000 .000000
D7HESS5A HESSELN      0 0        -32.500 -.50000 .000000 19.9000
D7HKMG2B              0 0        .000000 .000000 .000000 .000000
D7HKMG2C              0 0        .900811 -3.2000 .000000 .000000
D7HOMB2B HOMBURG      0 0        .000000 .000000 .000000 .000000
D7HOMB5A HOMBURG      0 0        27.6249 -36.200 .000000 -.40000
D7HONE1A HOHENECK     0 0        .000000 .000000 .000000 .000000
D7HONE1C HOHENECK     0 0        .000000 .000000 .000000 37.9000
D7HONE1U HOHENECK     0 0        .000000 .000000 .000000 .000000
D7HONE2A HOHENECK     0 0        .000000 .000000 .000000 .000000
D7HONE5A HOHENECK     0 0        72.4652 10.6000 .000000 .000000
D7HONE5B HOHENECK     0 0        72.4652 -32.800 .000000 .000000
D7HUEL1A HUELLEN      0 0        .000000 .000000 .000000 .000000
D7HUEL1B HUELLEN      0 0        .000000 .000000 .000000 .000000
D7HUEL5A HUELLEN      0 0        122.010 -21.000 .000000 .000000
D7HULF1C ST. HUELFE   0 0        .000000 .000000 .000000 .000000
D7HULF5B ST. HUELFE   0 0        -225.10 54.7000 .000000 .000000
D7IBBE1S IBBENBUEREN  0 0        .000000 .000000 .000000 .000000
D7IBBE22 IBBENBUEREN  0 0        .000000 .000000 .000000 .000000
D7IBBE5A IBBENBUEREN  0 0        -22.300 -.10000 .000000 1.80000
D7IBBE5B IBBENBUEREN  0 0        -9.9000 2.20000 .000000 3.10000
D7KARN1A KARNAP       0 0        .000000 .000000 .000000 .000000
D7KARN5A KARNAP       0 0        95.4859 -8.2000 .000000 .000000
D7KARN5B KARNAP       0 0        138.725 -1.2000 .000000 .000000
D7KDIS12 DIESTEGGE    0 0        .000000 .000000 .000000 .000000
D7KDIS1W DIESTEGGE    0 0        .000000 .000000 .000000 .000000
D7KELS1A KELSTERBACH  0 0        .000000 .000000 .000000 .000000
D7KELS1B KELSTERBACH  0 0        .000000 .000000 .000000 .000000
D7KELS5A KELSTERBACH  0 0        29.7268 -16.600 .000000 .000000
D7KELS5B KELSTERBACH  0 0        166.750 -1.4000 .000000 .000000
D7KKE 7A EMSLAND A    0 2 27.400 .000000 .000000 -1330.0 -483.52 -350.00 -1329.0 150.000 -862.10
D7KLUE12 LUENINGKAMP  0 0        .000000 .000000 .000000 .000000
D7KLUE1A LUENINGKAMP  0 0        .000000 .000000 .000000 .000000
D7KLUE1W LUENINGKAMP  0 0        .000000 .000000 .000000 .000000
D7KNAP1A KNAPSACK     0 0        .000000 .000000 .000000 .000000
D7KNAP1C KNAPSACK     0 0        .000000 .000000 .000000 .000000
D7KNAP5B KNAPSACK     0 0        154.139 12.8000 .000000 .000000
D7KOBL1A KOBLENZ      0 0        .000000 .000000 .000000 .000000
D7KOBL1U KOBLENZ      0 0        .000000 .000000 .000000 .000000
D7KOBL5A KOBLENZ      0 0        107.897 -6.6000 .000000 .000000
D7KOET1A              0 0        .000000 .000000 .000000 .000000
D7KOET1B              0 0        .000000 .000000 .000000 .000000
D7KOPE23 KOPERNIKUS   0 0        .000000 .000000 .000000 .000000
D7KOPE24 KOPERNIKUS   0 0        .000000 .000000 .000000 .000000
D7KOPE5A KOPERNIKUS   0 0        40.7367 -46.300 .000000 .000000
D7KOPE5B KOPERNIKUS   0 0        46.8422 -45.600 .000000 .000000
D7KOTT11 KOTTINGERHOK 0 0        .000000 .000000 .000000 .000000
D7KOTT5A KOTTINGERHOK 0 0        -65.200 .000000 .000000 -4.8000
D7KPWE25 KOEPCHENWERK 0 0        .000000 .000000 .000000 .000000
D7KPWE75 KOEPCHENWERK 0 2 28.300 .000000 .000000 157.000 -203.79 157.000 -165.00 130.500 -155.30
D7KRBG1A GUNDREMMINGE 0 0        .000000 .000000 .000000 .000000
D7KRBG1B GUNDREMMINGE 0 0        .000000 .000000 .000000 .000000
D7KRBG1C GUNDREMMINGE 0 0        .000000 .000000 .000000 .000000
D7KRBG1D GUNDREMMINGE 0 0        .000000 .000000 .000000 .000000
D7KRBG7B KRB GUNDR. B 0 0        .000000 .000000 .000000 .000000 .000000 -1394.0 74.3000 -1390.2
D7KRBG7C KRB GUNDR. C 0 0        .000000 .000000 .000000 .000000 -672.00 -1288.0 73.0000 -1391.4
D7KRIF1A KRIFTEL      0 0        .000000 .000000 .000000 .000000
D7KRIF1B KRIFTEL      0 0        .000000 .000000 .000000 .000000
D7KRIF1U KRIFTEL      0 0        .000000 .000000 .000000 .000000
D7KRIF5C KRIFTEL      0 0        270.944 -54.500 .000000 .000000
D7KRIF5D KRIFTEL      0 0        135.322 -46.000 .000000 .000000
D7KRIF71 KRIFTEL      0 2 27.000 .000000 .000000 3.70000 71.5189                 300.000 -300.00
D7KRUC1A KRUCKEL      0 0        .000000 .000000 .000000 .000000
D7KRUC1B KRUCKEL      0 0        .000000 .000000 .000000 .000000
D7KRUC1U KRUCKEL      0 0        .000000 .000000 .000000 .000000
D7KRUC5A KRUCKEL      0 0        33.9305 -11.000 .000000 -1.9000
D7KRUC5B KRUCKEL      0 0        102.492 -10.900 .000000 .300000
D7KUSE1A KUSENHORST   0 0        .000000 .000000 .000000 .000000
D7KUSE1B KUSENHORST   0 0        .000000 .000000 .000000 .000000
D7KUSE2A KUSENHORST   0 0        .000000 .000000 .000000 .000000
D7KUSE2C KUSENHORST   0 0        .000000 .000000 .000000 .000000
D7KUSE5B KUSENHORST   0 0        -100.30 63.6000 .000000 .000000
D7KUSE5C KUSENHORST   0 0        -50.100 6.40000 .000000 .000000
D7KUSE71 KUSENHORST   0 2 27.000 .000000 .000000 1.30000 3.55528                 300.000 -300.00
D7KWDA71 KW DATTELN 4 0 2 26.900 .000000 .000000 -410.00 -263.99 .000000 -1099.7 331.200 -1100.5
D7KWEM10 KW EMSLAND   0 0        .000000 .000000 .000000 .000000
D7KWEM11 KW EMSLAND   0 0        .000000 .000000 .000000 .000000
D7KWEM12 KW EMSLAND   0 0        .000000 .000000 .000000 .000000
D7KWEM2B KW EMSLAND   0 0        .000000 .000000 .000000 .000000
D7KWEM2C KW EMSLAND   0 0        .000000 .000000 .000000 .000000
D7KWHD55              0 0        .000000 .000000 -.40000 -1.0000
D7KWHD71              0 2 27.500 95.6861 2.80000 -65.400 -44.405 157.000 -165.00 121.200 -148.10
D7KWHE16 HERNE        0 0        .000000 .000000 .000000 .000000
D7KWHE71 HERNE        0 0        .000000 .000000 .000000 .000000 .000000 -665.00 309.200 -704.80
D7KWHU2A HUCKINGEN    0 0        .000000 .000000 .000000 .000000
D7KWHU2B HUCKINGEN    0 0        .000000 .000000 .000000 .000000
D7KWHU7A HUCKINGEN A  0 0        .000000 .000000 .000000 .000000 .000000 -290.00 90.0000 -358.00
D7KWHU7B HUCKINGEN B  0 2 27.300 .000000 .000000 -207.00 -94.232 .000000 -290.00 58.7000 -308.70
D7KWIB7B IBBENB B     0 0        .000000 .000000 .000000 .000000 -420.00 -794.00 287.000 -340.00
D7KWKN11 KNAPSACK     0 0        .000000 .000000 .000000 .000000
D7KWKN1C KNAPSACK     0 0        .000000 .000000 .000000 .000000
D7KWKN70 KNAPS ST 10  0 0        .000000 .000000 .000000 .000000 -163.00 -270.00 150.800 -308.00
D7KWKN71 KNAPS GT 11  0 0        .000000 .000000 .000000 .000000 -160.00 -270.00 147.700 -300.80
D7KWKN72 KNAPS GT 12  0 0        .000000 .000000 .000000 .000000 -160.00 -270.00 147.400 -301.00
D7KWKN7B KNAPS BL 20  0 0        .000000 .000000 .000000 .000000 -220.00 -430.00 225.100 -384.50
D7KWNI11 KW NIEHL-HAF 0 0        .000000 .000000 .000000 .000000
D7KWNI71 BLOCK 31     0 0        .000000 .000000 .000000 .000000 .000000 -453.00 100.800 -310.60
D7KWSH2U              0 0        .000000 .000000 .000000 .000000
D7KWST10 STUMMHAFEN   0 0        .000000 .000000 .000000 .000000
D7KWST70 LUENEN 10    0 0        .000000 .000000 .000000 .000000 -307.00 -746.00 381.900 -860.40
D7KWVI71 VIANDEN 1    0 2 26.800 .000000 .000000 70.0000 -2.4418 70.0000 -100.00 52.1000 -59.200
D7KWVI72 VIANDEN 2    0 2 27.000 .000000 .000000 70.0000 -9.0713 70.0000 -100.00 56.1000 -59.100
D7KWVI73 VIANDEN 3    0 2 27.000 .000000 .000000 .000000 -3.9841 70.0000 -100.00 67.7000 -79.300
D7KWVI74 VIANDEN 4    0 0        .000000 .000000 .000000 .000000 70.0000 -100.00 81.5000 -87.500
D7KWVI75 VIANDEN 5    0 2 27.200 .000000 .000000 70.0000 -26.528 70.0000 -100.00 65.7000 -72.800
D7KWVI76 VIANDEN 6    0 0        .000000 .000000 .000000 .000000 70.0000 -100.00 77.8000 -91.200
D7KWVI77 VIANDEN 7    0 2 27.400 .000000 .000000 70.0000 -34.450 70.0000 -100.00 81.5000 -88.500
D7KWVI78 VIANDEN 8    0 0        .000000 .000000 .000000 .000000 70.0000 -100.00 77.8000 -87.200
D7KWVI79 VIANDEN 9    0 2 27.400 .000000 .000000 70.0000 -40.186 70.0000 -100.00 77.8000 -87.200
D7KWVI7A VIANDEN      0 2 27.000 .000000 .000000 220.000 -34.680 220.000 -196.00 130.200 -188.40
D7KWVI7B VIANDEN      0 2 27.000 .000000 .000000 52.0000 -26.311 200.000 -200.00 100.300 -120.90
D7KWWA10 WALSUM       0 0        .000000 .000000 .000000 .000000
D7KWWA29 WALSUM       0 0        .000000 .000000 .000000 .000000
D7KWWA70 KW WALSUM    0 0        .000000 .000000 .000000 .000000 -290.00 -725.00 334.100 -837.90
D7KWWA79 WALSUM 9     0 0        .000000 .000000 .000000 .000000 -80.000 -370.00 151.100 -417.60
D7KWWS11 WESTFALEN    0 0        .000000 .000000 .000000 .000000
D7KWWS1A WESTFALEN    0 0        .000000 .000000 .000000 .000000
D7KWWS1D WESTFALEN    0 0        .000000 .000000 .000000 .000000
D7KWWS71 WESTFALEN    0 2 26.000 15.7141 -9.1000 6.00000 115.007                 446.800 -1125.0
D7KWWS7D WESTFALEN D  0 0        .000000 .000000 .000000 .000000 .000000 -900.00 446.800 -980.80
D7LAER2A LAER         0 0        -1.0000 1.60000 .000000 .000000
D7LAER5A LAER         0 0        56.2506 8.60000 .000000 .000000
D7LAMB1A LAMBSHEIM    0 0        .000000 .000000 .000000 .000000
D7LAMB1B LAMBSHEIM    0 0        .000000 .000000 .000000 .000000
D7LAMB1U LAMBSHEIM    0 0        .000000 .000000 .000000 .000000
D7LAMB5A LAMBSHEIM    0 0        75.1676 3.90000 .000000 .000000
D7LAMB5B LAMBSHEIM    0 0        75.1676 3.90000 .000000 .000000
D7LECH1A LECHHAUSEN   0 0        .000000 .000000 .000000 .000000
D7LECH1B LECHHAUSEN   0 0        .000000 .000000 .000000 .000000
D7LECH5A LECHHAUSEN   0 0        109.298 22.4000 .000000 .000000
D7LECH5B LECHHAUSEN   0 0        109.298 2.10000 .000000 .000000
D7LEUP15 LEUPHOLZ     0 0        .000000 .000000 .000000 .000000
D7LEUP1A LEUPHOLZ     0 0        .000000 .000000 3.20000 204.800
D7LEUP1B LEUPHOLZ     0 0        .000000 .000000 .000000 .000000
D7LEUP1U LEUPHOLZ     0 0        .000000 .000000 .000000 .000000
D7LEUP5A LEUPHOLZ     0 0        76.0685 -12.100 .000000 .000000
D7LIES1A LIESSEM      0 0        .000000 .000000 .000000 .000000
D7LIES1U LIESSEM      0 0        .000000 .000000 .000000 .000000
D7LIES5A LIESSEM      0 0        84.2758 -15.400 .000000 .000000
D7LIMB1A LIMBURG      0 0        .000000 .000000 .000000 .000000
D7LIMB1B LIMBURG      0 0        .000000 .000000 .000000 .000000
D7LIMB1U LIMBURG      0 0        .000000 .000000 .000000 .000000
D7LIMB5A LIMBURG      0 0        102.492 -19.300 .000000 .000000
D7LIMB5C LIMBURG      0 0        51.2461 -3.1000 .000000 .000000
D7LIND1A LINDE        0 0        .000000 .000000 .000000 .000000
D7LIND1B LINDE        0 0        .000000 .000000 .000000 .000000
D7LIND5B LINDE        0 0        105.295 -20.800 .000000 .000000
D7LIND5C LINDE        0 0        150.035 23.2000 .000000 .000000
D7LIPB11 LIPPBORG     0 0        .000000 .000000 .000000 .000000
D7LIPB12 LIPPBORG     0 0        .000000 .000000 .000000 .000000
D7LIPB1Z LIPPBORG     0 0        .000000 .000000 .000000 .000000
D7LIPB5A LIPPBORG     0 0        22.8205 7.50000 .000000 .000000
D7LIPB5B LIPPBORG     0 0        22.8205 11.4000 .000000 .000000
D7LIPB5E LIPPBORG     0 0        .000000 .000000 .000000 .000000
D7LIPP1A LIPPE        0 0        .000000 .000000 .000000 .000000
D7LIPP1U LIPPE        0 0        .000000 .000000 .000000 .000000
D7LUES1A LUESTRINGEN  0 0        .000000 .000000 .000000 .000000
D7LUES1U LUESTRINGEN  0 0        .000000 .000000 .000000 .000000
D7LUES2A LUESTRINGEN  0 0        .000000 .000000 .000000 .000000
D7LUES2B LUESTRINGEN  0 0        .000000 .000000 .000000 .000000
D7LUES2O LUESTRINGEN  0 0        .000000 .000000 .000000 .000000
D7LUES5A LUESTRINGEN  0 0        11.2101 22.4000 .000000 .000000
D7LUES5B LUESTRINGEN  0 0        35.5320 -17.400 .000000 .100000
D7LUES5C LUESTRINGEN  0 0        .400360 63.1000 .000000 .000000
D7MAXA2C MAXIMILIANSA 0 0        .000000 .000000 .000000 .000000
D7MAXA5B MAXIMILIANSA 0 0        125.513 -33.400 .000000 .000000
D7MECK1A MECKENHEIM   0 0        .000000 .000000 .000000 .000000
D7MECK1U MECKENHEIM   0 0        .000000 .000000 .000000 .000000
D7MECK5B MECKENHEIM   0 0        87.2785 -15.800 .000000 .000000
D7MECK5C MECKENHEIM   0 0        84.2758 -9.9000 .000000 .000000
D7MEIT1B MEITINGEN    0 0        .000000 .000000 .000000 .000000
D7MEIT1C MEITINGEN    0 0        .000000 .000000 .000000 .000000
D7MEIT1U MEITINGEN    0 0        .000000 .000000 .000000 .000000
D7MEIT5A MEITINGEN    0 0        113.602 -12.700 .000000 .000000
D7MEIT5C MEITINGEN    0 0        113.602 4.10000 .000000 .000000
D7MENG1A MENGEDE      0 0        .000000 .000000 .000000 .000000
D7MENG1B MENGEDE      0 0        .000000 .000000 .000000 .000000
D7MENG1U MENGEDE      0 0        .000000 .000000 .000000 .000000
D7MENG51 MENGEDE      0 0        34.5311 2.70000 .000000 -1.4000
D7MEPP1A MEPPEN       0 0        .000000 .000000 .000000 .000000
D7MEPP1U MEPPEN       0 0        .000000 .000000 .000000 .000000
D7MEPP5B MEPPEN       0 0        .000000 .000000 .000000 .000000
D7METT1A METTMANN     0 0        .000000 .000000 .000000 .000000
D7METT1B METTMANN     0 0        .000000 .000000 .000000 .000000
D7METT5A METTMANN     0 0        53.7484 4.70000 .000000 .000000
D7METT5B METTMANN     0 0        .000000 .000000 .000000 .000000
D7MITB1A MITTELBEXBAC 0 0        .000000 .000000 .000000 .000000
D7MITB1B MITTELBEXBAC 0 0        .000000 .000000 .000000 .000000
D7MITB1U MITTELBEXBAC 0 0        .000000 .000000 .000000 .000000
D7MUEN2A MUENDELHEIM  0 0        .000000 .000000 .000000 .000000
D7MUEN2B MUENDELHEIM  0 0        .000000 .000000 .000000 .000000
D7MUEN5A MUENDELHEIM  0 0        54.9495 54.2000 .000000 .000000
D7MUEN5B MUENDELHEIM  0 0        101.191 3.10000 .000000 .000000
D7MUEN5C MUENDELHEIM  0 0        33.9305 4.10000 .000000 .000000
D7MUES21 MUENSTER     0 0        .000000 .000000 .000000 .000000
D7MUES5A MUENSTER     0 0        -58.900 -6.8000 .000000 .000000
D7MUTT2A MUTTERSTADT  0 0        .000000 .000000 .000000 .000000
D7MUTT2B MUTTERSTADT  0 0        .000000 .000000 .000000 .000000
D7MUTT5A MUTTERSTADT  0 0        1.50135 -10.900 .000000 .000000
D7NAUS11 NIEDERAUSSEM 0 0        .000000 .000000 .000000 .000000
D7NAUS12 NIEDERAUSSEM 0 0        .000000 .000000 .000000 .000000
D7NAUS19 NIEDERAUSSEM 0 0        .000000 .000000 .000000 .000000
D7NAUS1G NIEDERAUSSEM 0 0        .000000 .000000 .000000 .000000
D7NAUS1Z NIEDERAUSSEM 0 0        .000000 .000000 .000000 .000000
D7NAUS29 NIEDERAUSSEM 0 0        .000000 .000000 .000000 .000000
D7NAUS2B NIEDERAUSSEM 0 0        .000000 .000000 .000000 .000000
D7NAUS2C NIEDERAUSSEM 0 0        .000000 .000000 .000000 .000000
D7NAUS2E NIEDERAUSSEM 0 0        .000000 .000000 .000000 .000000
D7NAUS59 NIEDERAUSSEM 0 0        59.1532 .000000 .000000 35.0000
D7NAUS5E NIEDERAUSSEM 0 0        .000000 .000000 .000000 -.10000
D7NAUS7B NAUSSM B     0 0        .000000 .000000 .000000 .000000 .000000 -214.00 90.8000 -204.90
D7NAUS7C NAUSSM C     0 0        .000000 .000000 .000000 .000000 -150.00 -295.00 171.200 -400.10
D7NAUS7D NAUSSM D     0 0        .000000 .000000 .000000 .000000 -125.00 -297.00 152.500 -358.20
D7NAUS7E NAUSSM E     0 0        .000000 .000000 .000000 .000000 -125.00 -295.00 123.200 -352.40
D7NAUS7F NAUSSM F     0 2 26.400 .000000 .000000 -143.70 -43.504 -125.00 -299.00 125.600 -364.20
D7NAUS7G NAUSSM G     0 2 26.900 .000000 .000000 -280.00 1.84883 -280.00 -653.00 98.8000 -494.40
D7NAUS7H NAUSSM H     0 2 27.000 .000000 .000000 -280.00 36.1508 -280.00 -632.00 -123.50 -173.50
D7NAUS7K NAUSSM K     0 2 27.000 .000000 .000000 -370.00 81.0678 -370.00 -944.00 305.100 -794.90
D7NEHD1A NEDHEN       0 0        .000000 .000000 -.90000 75.5000
D7NEHD1B NEDHEN       0 0        .000000 .000000 .000000 .000000
D7NEHD1U NEDHEN       0 0        .000000 .000000 .000000 .000000
D7NEHD5A NEDHEN       0 0        -49.400 2.80000 .000000 .000000
D7NEHD5B NEDHEN       0 0        -49.400 2.70000 .000000 .000000
D7NEUR1C NEURATH      0 0        .000000 .000000 .000000 .000000
D7NEUR2A NEURATH      0 0        .000000 .000000 .000000 .000000
D7NEUR7A NEURATH A    0 0        .000000 .000000 .000000 .000000 .000000 -315.00 138.000 -380.60
D7NEUR7B NEURATH B    0 0        .000000 .000000 .000000 .000000 -153.00 -294.00 144.300 -384.20
D7NEUR7C NEURATH C    0 0        .000000 .000000 .000000 .000000 -143.00 -292.00 41.9000 -282.80
D7NEUR7D NEURATH D    0 2 27.300 .000000 .000000 -264.00 -104.86 -264.00 -607.00 223.200 -693.00
D7NEUR7E NEURATH E    0 2 27.100 .000000 .000000 -264.00 28.3049 -264.00 -604.00 128.400 -150.00
D7NEUR7F NEURATH F    0 0        .000000 .000000 .000000 .000000 -480.00 -1060.0 300.000 -800.00
D7NEUR7G NEURATH G    0 2 26.600 .000000 .000000 -480.00 -124.29 -480.00 -1060.0 468.000 -1069.2
D7NILH1A NIEHL-HAFEN  0 0        .000000 .000000 .000000 .000000
D7NILH5A NIEHL-HAFEN  0 0        155.540 -17.500 .000000 .000000
D7NLIC1A NORDLICHT    0 0        .000000 .000000 .000000 .000000
D7NLIC1B NORDLICHT    0 0        .000000 .000000 .000000 .000000
D7NLIC5B NORDLICHT    0 0        103.994 4.80000 .000000 .000000
D7NORF2A NORF         0 0        222.400 51.5000 .000000 .000000
D7NORF2B NORF         0 0        .000000 .000000 .000000 .000000
D7NORF5A NORF         0 0        8.10730 8.40000 .000000 .000000
D7NORF5C NORF         0 0        8.10730 6.00000 .000000 5.60000
D7NRHE12 NIEDERRHEIN  0 0        .000000 .000000 .000000 .000000
D7NRHE1A NIEDERRHEIN  0 0        .000000 .000000 .000000 .000000
D7NRHE1C NIEDERRHEIN  0 0        .000000 .000000 .000000 .000000
D7NRHE1W NIEDERRHEIN  0 0        .000000 .000000 .000000 .000000
D7NRHE2A NIEDERRHEIN  0 0        .000000 .000000 .000000 .000000
D7NRHE2C NIEDERRHEIN  0 0        .000000 .000000 .000000 .000000
D7NRHE5A NIEDERRHEIN  0 0        130.417 3.00000 .000000 .000000
D7NRHE5C NIEDERRHEIN  0 0        -8.2000 64.0000 .000000 .000000
D7NRHE5F NIEDERRHEIN  0 0        -10.200 .900000 .000000 .000000
D7NSTE1A NIEDERSTEDEM 0 0        .000000 .000000 .000000 .000000
D7NSTE1B NIEDERSTEDEM 0 0        .000000 .000000 .000000 .000000
D7NSTE1U NIEDERSTEDEM 0 0        .000000 .000000 .000000 .000000
D7NSTE2A NIEDERSTEDEM 0 0        .000000 .000000 .000000 .000000
D7NSTE2B NIEDERSTEDEM 0 0        .000000 .000000 .000000 103.100
D7NSTE5C NIEDERSTEDEM 0 0        -17.600 -19.300 .000000 .000000
D7OBZI19 OBERZIER     0 2 377.70 .000000 .000000 .000000 55.6933 1030.00 -1030.0 300.000 -300.00
D7OBZI1A OBERZIER     0 0        .000000 .000000 .000000 .000000
D7OBZI1B OBERZIER     0 0        72.7655 47.5000 .000000 .000000
D7OBZI1U OBERZIER     0 0        .000000 .000000 .000000 .000000
D7OBZI5A OBERZIER     0 0        48.3435 4.40000 .000000 .000000
D7OBZI5D OBERZIER     0 0        -32.400 -18.900 .000000 .000000
D7OECH1A OECHTEL      0 0        .000000 .000000 .000000 .000000
D7OECH1U OECHTEL      0 0        .000000 .000000 .000000 .000000
D7OECH5C OECHTEL      0 0        -12.300 -35.800 .000000 1.10000
D7OHLI11 OHLIGS       0 0        .000000 .000000 .000000 .000000
D7OHLI12 OHLIGS       0 0        .000000 .000000 .000000 .000000
D7OHLI5A OHLIGS       0 0        112.101 -17.000 .000000 .000000
D7OHLI5C OHLIGS       0 0        112.101 -19.000 .000000 .000000
D7OOTT1A OBEROTTMARSH 0 0        .000000 .000000 .000000 .000000
D7OOTT1B OBEROTTMARSH 0 0        .000000 .000000 .000000 .000000
D7OOTT1U OBEROTTMARSH 0 0        .000000 .000000 .000000 .000000
D7OOTT5A OBEROTTMARSH 0 0        12.1109 -12.300 .000000 .000000
D7OOTT71 OBEROTTMARSH 0 2 29.300 .600540 -.50000 3.50000 139.686                 190.300 -340.00
D7OPLA1A OPLADEN      0 0        .000000 .000000 .000000 .000000
D7OPLA1B OPLADEN      0 0        .000000 .000000 .000000 .000000
D7OPLA1U OPLADEN      0 0        .000000 .000000 .000000 .000000
D7OPLA2B OPLADEN      0 0        50.1451 25.6000 .000000 .000000
D7OPLA2C OPLADEN      0 0        .000000 .000000 .000000 .000000
D7OPLA5A OPLADEN      0 0        .000000 3.00000 .000000 .000000
D7OPLA5B OPLADEN      0 0        127.515 19.6000 .000000 -2.0000
D7OPLA61 OPLADEN      0 0        .000000 .000000 .000000 -.10000 .000000 -300.00 300.000 -300.00
D7OSBU1A OSBURG       0 0        .000000 .000000 .000000 .000000
D7OSBU1B OSBURG       0 0        .000000 .000000 .000000 .000000
D7OSBU5A OSBURG       0 0        -25.600 -29.800 .000000 .000000
D7OSBU5C OSBURG       0 0        -25.600 .000000 .000000 .000000
D7OSSE21 OSSENBERG    0 0        .000000 .000000 .000000 .000000
D7OSSE5B OSSENBERG    0 0        -21.800 .000000 .000000 .000000
D7OSTR1A OSTERATH     0 0        .000000 .000000 .000000 .000000
D7OSTR1C OSTERATH     0 0        .000000 .000000 .000000 .000000
D7OSTR1U OSTERATH     0 0        .000000 .000000 .000000 .000000
D7OSTR2A OSTERATH     0 0        .000000 .000000 .000000 .000000
D7OSTR2B OSTERATH     0 0        .000000 .000000 .000000 .000000
D7OSTR5A OSTERATH     0 0        79.4715 14.0000 .000000 .000000
D7OSTR5B OSTERATH     0 0        79.4715 4.00000 .000000 .000000
D7OTTE1A OTTERBACH    0 0        .000000 .000000 .000000 .000000
D7OTTE1B OTTERBACH    0 0        .000000 .000000 .000000 .000000
D7OTTE5A OTTERBACH    0 0        -38.800 -5.1000 .000000 .000000
D7OTTE5B OTTERBACH    0 0        -19.300 -17.300 .000000 .000000
D7PAFF1A PAFFENDORF   0 0        .000000 .000000 .000000 .000000
D7PAFF1C PAFFENDORF   0 0        .000000 .000000 .000000 .000000
D7PAFF5A PAFFENDORF   0 0        -6.5000 5.10000 .000000 .000000
D7PAFF5D PAFFENDORF   0 0        -6.5000 -9.1000 .000000 .000000
D7PETE1A ST.PETER     0 0        .000000 .000000 .000000 .000000
D7PETE1U ST.PETER     0 0        .000000 .000000 .000000 .000000
D7PETE2A ST.PETER     0 0        .000000 .000000 .000000 .000000
D7PETE2B ST.PETER     0 0        .000000 .000000 .000000 .000000
D7PETE2C ST.PETER     0 0        .000000 .000000 .000000 .000000
D7PETE5A ST.PETER     0 0        68.8620 -1.4000 .000000 .000000
D7PFAL21 PFALZDORF    0 0        .000000 .000000 .000000 .000000
D7PFAL2N PFALZDORF    0 0        .000000 .000000 .000000 .000000
D7PFAL5A PFALZDORF    0 0        -64.200 .500000 .000000 .000000
D7PFAL5D PFALZDORF    0 0        .000000 .200000 .000000 .000000
D7PFUN1A PFUNGSTADT   0 0        .000000 .000000 .000000 .000000
D7PFUN1B PFUNGSTADT   0 0        .000000 .000000 .000000 .000000
D7PFUN1U PFUNGSTADT   0 0        .000000 .000000 .000000 .000000
D7PFUN5A PFUNGSTADT   0 0        137.424 -4.2000 .000000 .000000
D7PFUN5C PFUNGSTADT   0 0        145.231 -70.800 .000000 .000000
D7PFUN5D PFUNGSTADT   0 0        .000000 .000000 .000000 .000000
D7POEP2A POEPPINGHAUS 0 0        .000000 .000000 .000000 .000000
D7POEP2C POEPPINGHAUS 0 0        .000000 .000000 .000000 .000000
D7POEP5A POEPPINGHAUS 0 0        122.410 -10.100 .000000 .000000
D7POEP5B POEPPINGHAUS 0 0        54.9495 5.30000 .000000 .000000
D7QUIN2A QUINT        0 0        -1.8000 -7.1000 .000000 .000000
D7RATH11 RATH         0 0        .000000 .000000 .000000 .000000
D7RATH1W RATH         0 0        .000000 .000000 .000000 .000000
D7RATH5A RATH         0 0        3.20288 -37.800 .000000 .000000
D7RATS21 RATSBUSCH    0 0        29.0261 9.00000 .000000 .000000
D7RATS22 RATSBUSCH    0 0        16.1145 -11.000 .000000 .000000
D7REIN11 RHEINAU      0 0        .000000 .000000 .000000 .000000
D7REIN1A RHEINAU      0 0        .000000 .000000 .000000 .000000
D7REIN1C RHEINAU      0 0        .000000 .000000 .000000 .000000
D7REIN1U RHEINAU      0 0        .000000 .000000 .000000 .000000
D7REIN52 RHEINAU      0 0        .400360 .000000 .000000 .000000
D7REIN5A RHEINAU      0 0        23.5212 -5.2000 .300000 -.80000
D7REIS2A REISHOLZ     0 0        .000000 .000000 .000000 .000000
D7REIS5A REISHOLZ     0 0        35.3318 5.20000 .000000 .000000
D7RESA11 RESERVE A    0 0        .000000 .000000 .000000 .000000
D7RESB11 RESERVE B    0 0        .000000 .000000 .000000 .000000
D7RESC11 RESERVE C    0 0        .000000 .000000 .000000 .000000
D7RESD11 RESERVE D    0 0        .000000 .000000 .000000 .000000
D7RESE11 RESERVE E    0 0        .000000 .000000 .000000 .000000
D7RESF11 RESERVE F    0 0        .000000 .000000 .000000 .000000
D7RHAU21 RHEINHAUSEN  0 0        .000000 .000000 .000000 .000000
D7RHAU5A RHEINHAUSEN  0 0        14.4130 -1.2000 .000000 .000000
D7ROKI1A ROMMERSKIRCH 0 0        .000000 .000000 .000000 .000000
D7ROKI1B ROMMERSKIRCH 0 0        .000000 .000000 .000000 .000000
D7ROKI1C ROMMERSKIRCH 0 0        .000000 .000000 .000000 .000000
D7ROKI1D ROMMERSKIRCH 0 3 413.80 .000000 .000000 22.5196 -880.29
D7ROKI1U ROMMERSKIRCH 0 0        .000000 .000000 .000000 .000000
D7ROKI2C ROMMERSKIRCH 0 0        .000000 .000000 .000000 .000000
D7ROKI2D ROMMERSKIRCH 0 0        .000000 .000000 .000000 .000000
D7ROKI5A ROMMERSKIRCH 0 0        84.2758 -.50000 .000000 .000000
D7ROMH1A              0 0        .000000 .000000 .000000 .000000
D7ROMH1U              0 0        .000000 .000000 .000000 .000000
D7ROMH5A              0 0        -48.800 -5.6000 .000000 .000000
D7ROMH5B              0 0        -48.800 6.10000 .000000 .000000
D7ROSE1A ROSENBLUMEND 0 0        .000000 .000000 .000000 .000000
D7ROSE1B ROSENBLUMEND 0 0        .000000 .000000 .000000 .000000
D7ROSE5A ROSENBLUMEND 0 0        78.7709 -5.3000 .000000 .000000
D7ROSE5B ROSENBLUMEND 0 0        120.508 -25.300 .000000 .000000
D7ROXE1A ROXEL        0 0        .000000 .000000 .000000 .000000
D7ROXE1U ROXEL        0 0        .000000 .000000 .000000 .000000
D7ROXE5A ROXEL        0 0        -3.9000 .000000 .000000 -1.4000
D7RUHR21 RUHRZINK     0 0        .000000 .000000 .000000 .000000
D7RUHR22 RUHRZINK     0 0        5.80522 1.90000 .000000 .000000
D7SAAR2O SAARWELLINGE 0 0        .000000 .000000 .000000 .000000
D7SAAR2W SAARWELLINGE 0 0        .000000 .000000 .000000 .000000
D7SAAR5B SAARWELLINGE 0 0        47.0423 5.40000 .000000 .000000
D7SECH1A SECHTEM      0 0        .000000 .000000 .000000 .000000
D7SECH1B SECHTEM      0 0        .000000 .000000 .000000 .000000
D7SECH1U SECHTEM      0 0        .000000 .000000 .000000 .000000
D7SECH2A SECHTEM      0 0        .000000 .000000 .000000 .000000
D7SECH2C SECHTEM      0 0        .000000 .000000 .000000 .000000
D7SECH5A SECHTEM      0 0        129.617 7.70000 .000000 .000000
D7SECH5B SECHTEM      0 0        129.617 7.00000 .000000 .000000
D7SECH5D SECHTEM      0 0        77.3696 -6.0000 .000000 .000000
D7SELB1A SELBECK      0 0        .000000 .000000 .000000 .000000
D7SELB1U SELBECK      0 0        .000000 .000000 .000000 .000000
D7SELB5A SELBECK      0 0        123.311 -10.700 .000000 .000000
D7SETZ2A SETZERWIESE  0 0        10.6095 1.60000 .000000 .000000
D7SETZ5A SETZERWIESE  0 0        85.7772 12.9000 .000000 .000000
D7SETZ5B SETZERWIESE  0 0        -7.0000 -.10000 .000000 .000000
D7SHOL1B SCHOLVEN     0 0        .000000 .000000 .000000 .000000
D7SHOL21 SCHOLVEN     0 0        24.8223 12.0000 .000000 .000000
D7SHOL2C SCHOLVEN     0 0        .000000 .000000 .000000 .000000
D7SHOL2D SCHOLVEN     0 0        .000000 .000000 .000000 .000000
D7SHOL7B SCHOLVEN B   0 0        .000000 .000000 .000000 .000000 -69.000 -345.00 150.600 -397.00
D7SHOL7C SCHOLVEN C   0 2 26.900 .000000 .000000 -141.00 -141.97 -69.000 -345.00 116.200 -378.10
D7SHOL7D SCHOLVEN D   0 0        60.3543 19.5000 .000000 .000000 .000000 -330.00 171.800 -377.70
D7SHWE21 SCHWELGERN   0 0        .000000 .000000 .000000 .000000
D7SHWE22 SCHWELGERN   0 0        .000000 .000000 .000000 .000000
D7SHWE59 SCHWELGERN   0 0        27.8250 18.7000 .000000 .000000
D7SHWE5O SCHWELGERN   0 0        27.8250 -19.100 .000000 .000000
D7SIEG2A SIEGBURG     0 0        .000000 .000000 .000000 .000000
D7SIEG2C SIEGBURG     0 0        .000000 .000000 .000000 .000000
D7SIEG5A SIEGBURG     0 0        82.7745 6.20000 .000000 .000000
D7SIEG5B SIEGBURG     0 0        78.7709 -11.200 .000000 .000000
D7SIEG5D SIEGBURG     0 0        55.2497 -18.200 .000000 .000000
D7SIER1B SIERSDORF    0 0        .000000 .000000 .000000 .000000
D7SIER1U SIERSDORF    0 0        .000000 .000000 .000000 .000000
D7SIER5A SIERSDORF    0 0        -64.800 11.7000 .000000 -.70000
D7SPEL2A SPELLEN      0 0        .000000 .000000 .000000 .000000
D7SPEL5B SPELLEN      0 0        8.80793 3.40000 .000000 .000000
D7STOC21 STOCKEM      0 0        .000000 .000000 .000000 .000000
D7STOC5A STOCKEM      0 0        77.3696 -8.3000 .000000 .000000
D7TIEN1A TIENGEN      0 0        .000000 .000000 .000000 .000000
D7TIEN1U TIENGEN      0 0        .000000 .000000 .000000 .000000
D7TIEN2B TIENGEN      0 0        .000000 .000000 .000000 .000000
D7TIEN2C TIENGEN      0 0        .000000 .000000 .000000 .000000
D7TIEN5A TIENGEN      0 0        -65.900 21.9000 .000000 .000000
D7TRIE2A TRIER        0 0        -41.600 -9.7000 .000000 .000000
D7UCHT1A UCHTELFANGEN 0 0        .000000 .000000 .000000 .000000
D7UCHT1C UCHTELFANGEN 0 0        .000000 .000000 .000000 .000000
D7UCHT1U UCHTELFANGEN 0 0        .000000 .000000 .000000 .000000
D7UCHT2A UCHTELFANGEN 0 0        .000000 .000000 .000000 .000000
D7UCHT2B UCHTELFANGEN 0 0        .000000 .000000 .000000 .000000
D7UCHT5A UCHTELFANGEN 0 0        193.674 -33.800 .000000 .000000
D7UCHT71 UCHTELFANGEN 0 2 27.300 .300270 -1.1000 -2.2000 162.061                 176.700 -330.00
D7UENT1A UENTROP      0 0        .000000 .000000 .000000 .000000
D7UENT1B UENTROP      0 0        .000000 .000000 .000000 .000000
D7UENT1U UENTROP      0 0        .000000 .000000 .000000 .000000
D7UERD2B UERDINGEN    0 0        83.4751 45.7000 .000000 .000000
D7UERD5A UERDINGEN    0 0        18.0162 7.50000 .000000 .000000
D7UNNA1B UNNA         0 0        .000000 .000000 .000000 .000000
D7UNNA1U UNNA         0 0        .000000 .000000 .000000 .000000
D7UNNA5A UNNA         0 0        126.214 -2.6000 .000000 .000000
D7URBE1A URBERACH     0 0        .000000 .000000 .000000 .000000
D7URBE1C URBERACH     0 0        .000000 .000000 .000000 .000000
D7URBE2A URBERACH     0 0        .000000 .000000 .000000 .000000
D7URBE2B URBERACH     0 0        .000000 .000000 .000000 .000000
D7URBE5A URBERACH     0 0        77.3696 -33.200 .000000 .000000
D7URBE5D URBERACH     0 0        71.8647 -36.700 .000000 .000000
D7URBN1A              0 0        .000000 .000000 .000000 .000000
D7URBN1B              0 0        .000000 .000000 .000000 .000000
D7URBN5A              0 0        54.0486 -13.300 .000000 .000000
D7URBN5B              0 0        114.803 -1.9000 .000000 .000000
D7URBN5F              0 0        -149.00 15.8000 .000000 .000000
D7UTFO1A UTFORT       0 0        .000000 .000000 .000000 .000000
D7UTFO1C UTFORT       0 0        .000000 .000000 .000000 .000000
D7UTFO2A UTFORT       0 0        .000000 .000000 .000000 .000000
D7UTFO2C UTFORT       0 0        .000000 .000000 .000000 .000000
D7UTFO5A UTFORT       0 0        38.0342 -3.1000 .000000 .000000
D7UTFO5C UTFORT       0 0        13.0117 5.90000 .000000 .000000
D7VERL1N VERLAUTENHEI 0 0        .000000 .000000 .000000 .000000
D7VERL5A VERLAUTENHEI 0 0        119.307 -16.000 .000000 -31.400
D7VIAN20 VIANDEN      0 0        .000000 .000000 .000000 .000000
D7VIAN2A VIANDEN      0 0        .000000 .000000 .000000 .000000
D7VIAN2F VIANDEN      0 0        .000000 .000000 .000000 .000000
D7VIAN2K VIANDEN      0 0        .000000 .000000 .000000 .000000
D7VIAN2P VIANDEN      0 0        .000000 .000000 .000000 .000000
D7VOEH1B VOEHRINGEN   0 0        .000000 .000000 .000000 .000000
D7VOEH1C VOEHRINGEN   0 0        .000000 .000000 .000000 .000000
D7VOEH1U VOEHRINGEN   0 0        .000000 .000000 .000000 .000000
D7VOEH2A VOEHRINGEN   0 0        .000000 .000000 .000000 134.100
D7VOEH5A VOEHRINGEN   0 0        128.015 35.5000 .000000 .000000
D7WALS11 WALSUM       0 0        .000000 .000000 .000000 .000000
D7WALS1A WALSUM       0 0        .000000 .000000 .000000 .000000
D7WALS1B WALSUM       0 0        .000000 .000000 .000000 .000000
D7WALS2A WALSUM       0 0        .000000 .000000 .000000 .000000
D7WALS2B WALSUM       0 0        .000000 .000000 .000000 .000000
D7WALS5A WALSUM       0 0        50.7457 -3.3000 .000000 .000000
D7WAMB2A WAMBEL       0 0        .000000 .000000 .000000 .000000
D7WAMB5A WAMBEL       0 0        -6.0000 -7.9000 .000000 .200000
D7WAMB5B WAMBEL       0 0        -22.800 -.10000 .000000 .200000
D7WDLA1A WALDLAUBERSH 0 0        .000000 .000000 .000000 .000000
D7WDLA1B WALDLAUBERSH 0 0        .000000 .000000 .000000 .000000
D7WDLA1U WALDLAUBERSH 0 0        .000000 .000000 .000000 .000000
D7WDLA5A WALDLAUBERSH 0 0        9.10820 1.40000 .000000 -6.8000
D7WDLA5B WALDLAUBERSH 0 0        9.10820 1.50000 .000000 -10.900
D7WEHR1A WEHRENDORF   0 0        .000000 .000000 2.60000 .000000
D7WEHR1B WEHRENDORF   0 0        .000000 .000000 .000000 152.500
D7WEHR2A WEHRENDORF   0 0        .000000 .000000 .000000 .000000
D7WEHR2B WEHRENDORF   0 0        .000000 .000000 .000000 .000000
D7WEHR5A WEHRENDORF   0 0        93.0838 -26.800 .000000 .000000
D7WEHR5C WEHRENDORF   0 0        -2.3000 -4.2000 .000000 .000000
D7WEIH2B WEIHER       0 0        .000000 .000000 .000000 .000000
D7WEIH7C WEIHER C     0 0        .000000 .000000 .000000 .000000 -250.00 -656.00 319.200 -693.30
D7WEIN1A WEINGARTEN   0 0        .000000 .000000 .000000 .000000
D7WEIN1U WEINGARTEN   0 0        .000000 .000000 .000000 .000000
D7WEIN5B WEINGARTEN   0 0        76.3687 1.00000 .000000 .000000
D7WEIS51 WEISWEILER   0 0        7.60685 -1.0000 -5.3000 8.70000
D7WEIS52 WEISWEILER   0 0        7.60685 -1.0000 -5.3000 8.70000
D7WEIS53 WEISWEILER   0 0        15.4139 -2.0000 -10.400 17.3000
D7WEIS59 WEISWEILER   0 0        15.4139 -2.0000 -10.400 17.3000
D7WEIS71 WEISWEILER   0 0        .000000 .000000 .000000 .000000 -176.00 -272.00 109.600 -216.10
D7WEIS72 WEISWEILER   0 0        .000000 .000000 .000000 .000000 -176.00 -272.00 109.600 -216.10
D7WEIS7F WEISW F      0 2 27.100 .000000 .000000 -195.00 26.4055 -171.00 -321.00 117.900 -394.90
D7WEIS7G WEISW G      0 2 27.100 .000000 .000000 -240.00 -54.332 -245.00 -636.00 94.7000 -465.10
D7WEIS7H WEISW H      0 2 27.300 .000000 .000000 -240.00 -93.477 -335.00 -636.00 95.6000 -469.00
D7WELC11 WELCHENBERG  0 0        .000000 .000000 .000000 .000000
D7WELC12 WELCHENBERG  0 0        .000000 .000000 .000000 .000000
D7WELC5C WELCHENBERG  0 0        14.4130 41.3000 .000000 .000000
D7WELC5D WELCHENBERG  0 0        14.4130 30.5000 .000000 .000000
D7WELP21 WELPER       0 0        .000000 .000000 .000000 .000000
D7WELP71 WELPER       0 0        19.7177 1.90000 .000000 .000000
D7WENG2A WENGEROHR    0 0        .000000 .000000 .000000 .000000
D7WENG2B WENGEROHR    0 0        .000000 .000000 .000000 .000000
D7WENG5A WENGEROHR    0 0        -15.000 -14.500 .000000 .000000
D7WENG5B WENGEROHR    0 0        -15.000 -3.6000 .000000 .000000
D7WEST1A WESTERKAPPEL 0 0        .000000 .000000 .000000 .000000
D7WEST1B WESTERKAPPEL 0 0        .000000 .000000 .000000 .000000
D7WEST1U WESTERKAPPEL 0 0        .000000 .000000 .000000 .000000
D7WEST2A WESTERKAPPEL 0 0        .000000 .000000 .000000 .000000
D7WEST2C WESTERKAPPEL 0 0        .000000 .000000 .000000 .000000
D7WEST5A WESTERKAPPEL 0 0        -95.000 -4.1000 .000000 11.1000
D7WITT1A WITTEN       0 0        .000000 .000000 .000000 .000000
D7WITT1U WITTEN       0 0        .000000 .000000 .000000 .000000
D7WITT5A WITTEN       0 0        142.929 -.90000 .000000 1.00000
D7WORI1A WORINGEN     0 0        .000000 .000000 .000000 .000000
D7WORI1U WORINGEN     0 0        .000000 .000000 .000000 .000000
D7WORI5A WORINGEN     0 0        54.9495 -31.600 .000000 .000000
D7WTHU1A WEISSENTHURM 0 0        .000000 .000000 .000000 .000000
D7WTHU1B WEISSENTHURM 0 0        .000000 .000000 .000000 .000000
D7WTHU1U WEISSENTHURM 0 0        .000000 .000000 .000000 .000000
D7WTHU2A WEISSENTHURM 0 0        15.4139 8.50000 .000000 .000000
D7WTHU2D WEISSENTHURM 0 0        25.7231 12.4000 .000000 .000000
D7WTHU5C WEISSENTHURM 0 0        82.2740 -12.700 .000000 .000000
D7WTHU5D WEISSENTHURM 0 0        82.2740 -17.300 .000000 .000000
D7YBEL2C YBELLENDORF  0 0        .000000 .000000 .000000 .000000
D7YBEL2S YBELLENDORF  0 0        .000000 .000000 .000000 .000000
D7YBGL2E YBERGMANNSGL 0 0        .000000 .000000 .000000 .000000
D7YBIB1A YBIBLIS      0 0        .000000 .000000 .000000 .000000
D7YBIB2C YBIBLIS      0 0        .000000 .000000 .000000 .000000
D7YBID1O YBIDINGEN    0 0        .000000 .000000 .000000 .000000
D7YBIX2O YBIXTERHEIDE 0 0        .000000 .000000 .000000 .000000
D7YBOL2O YBOLLENACKER 0 0        .000000 .000000 .000000 .000000
D7YDAH1O YDAHLEM      0 0        .000000 .000000 .000000 .000000
D7YDAH1W YDAHLEM      0 0        .000000 .000000 .000000 .000000
D7YDAU11 YDAUERSBERG  0 0        .000000 .000000 .000000 .000000
D7YDIE2S YDIEFFLEN    0 0        .000000 .000000 .000000 .000000
D7YEDE2W YEDELSTAHL   0 0        .000000 .000000 .000000 .000000
D7YELM2S YELMENHORST  0 0        .000000 .000000 .000000 .000000
D7YGAR2W YGARENFELD   0 0        .000000 .000000 .000000 .000000
D7YGEL2W YGELSENBERG  0 0        .000000 .000000 .000000 .000000
D7YGER1N YGERSTEINWER 0 0        .000000 .000000 .000000 .000000
D7YGER1O YGERSTEINWER 0 0        .000000 .000000 .000000 .000000
D7YGOH2A YGOHRPUNKT   0 0        .000000 .000000 .000000 .000000
D7YGOH2D YGOHRPUNKT   0 0        .000000 .000000 .000000 .000000
D7YGUE1S YGUETERSLOH  0 0        .000000 .000000 .000000 .000000
D7YHAN1T YHANEKENFAEH 0 0        .000000 .000000 .000000 .000000
D7YHAN2B YHANEKENFAEH 0 0        .000000 .000000 .000000 .000000
D7YHAN2W YHANEKENFAEH 0 0        .000000 .000000 .000000 .000000
D7YHER1W YHERBERTINGE 0 0        .000000 .000000 .000000 .000000
D7YHUE1W YHUELLEN     0 0        .000000 .000000 .000000 .000000
D7YHUF11 YST.HUELFE   0 0        .000000 .000000 .000000 .000000
D7YKAR1W YKARNAP      0 0        .000000 .000000 .000000 .000000
D7YKKE1E YKKE         0 0        .000000 .000000 .000000 .000000
D7YKRC2O YKRUCKEL     0 0        .000000 .000000 .000000 .000000
D7YKUS1S YKUSENHORST  0 0        .000000 .000000 .000000 .000000
D7YKWD11 YKW DATTELN  0 0        .000000 .000000 .000000 .000000
D7YKWI1B YKW IBBENBUE 0 0        .000000 .000000 .000000 .000000
D7YKWI52 YIBBENBUEREN 0 0        .000000 .000000 .000000 -.30000
D7YKWK2B YKW KNAPSACK 0 0        .000000 .000000 .000000 .000000
D7YKWV2D Y VIANDEN 2B 0 0        .000000 .000000 .000000 .000000
D7YLPB1O YLIPPBORG    0 0        .000000 .000000 .000000 .000000
D7YLPB1W YLIPPBORG    0 0        .000000 .000000 .000000 .000000
D7YMTM2O YMETTMANN    0 0        .000000 .000000 .000000 .000000
D7YMUT2N              0 0        .000000 .000000 .000000 .000000
D7YNAU2C YNAUSSM      0 0        .000000 .000000 .000000 .000000
D7YNEU1B Y NEURATH    0 0        .000000 .000000 .000000 .000000
D7YNEU1D Y NEURATH    0 0        .000000 .000000 .000000 .000000
D7YNEU1E Y NEURATH    0 0        .000000 .000000 .000000 .000000
D7YOEC1O YOECHTEL     0 0        .000000 .000000 .000000 .000000
D7YOHL11              0 0        .000000 .000000 .000000 .000000
D7YOHL12              0 0        .000000 .000000 .000000 .000000
D7YOPL1D YOPLADEN     0 0        .000000 .000000 .000000 .000000
D7YOSS2O YOSSENBERG   0 0        .000000 .000000 .000000 .000000
D7YOST1W YOSTERRATH   0 0        .000000 .000000 .000000 .000000
D7YOST2N YOSTERRATH   0 0        .000000 .000000 .000000 .000000
D7YOTT1N YOTTERBACH   0 0        .000000 .000000 .000000 .000000
D7YPAF1N YPAFFENDORF  0 0        .000000 .000000 .000000 .000000
D7YPAF1S YPAFFENDORF  0 0        .000000 .000000 .000000 .000000
D7YPFU1W YPFUNGSTADT  0 0        .000000 .000000 .000000 .000000
D7YPOE2N YPOEPPINGHSN 0 0        .000000 .000000 .000000 .000000
D7YPOE2W YPOEPPINGHSN 0 0        .000000 .000000 .000000 .000000
D7YRHA2W              0 0        .000000 .000000 .000000 .000000
D7YROK1E YROMMERSKIRC 0 0        .000000 .000000 .000000 .000000
D7YROK2N YROMMERSKIRC 0 0        .000000 .000000 .000000 .000000
D7YSEC2B YSECHTEM     0 0        .000000 .000000 .000000 .000000
D7YSHO2C              0 0        .000000 .000000 .000000 .000000
D7YSHW2S YSCHWELGERN  0 0        .000000 .000000 .000000 .000000
D7YSTO2O YSTOCKEM     0 0        .000000 .000000 .000000 .000000
D7YTIE2W              0 0        .000000 .000000 .000000 .000000
D7YVOE1O YVOEHRINGEN  0 0        .000000 .000000 .000000 .000000
D7YWAL2N YWALSUM      0 0        .000000 .000000 .000000 .000000
D7YWDL1O YWALDLAUBSHE 0 0        .000000 .000000 .000000 .000000
D7YWEI1N YWEISWEILER  0 0        .000000 .000000 .000000 .000000
D7YWEI1S YWEISWEILER  0 0        .000000 .000000 .000000 .000000
D7YWEL2O YWELPER      0 0        .000000 .000000 .000000 .000000
D7YWIT5W YWITTEN      0 0        .000000 .000000 .000000 -.90000
D7ZKUN11 ZUKUNFT      0 0        .000000 .000000 .000000 .000000
D7ZKUN58 ZUKUNFT      0 0        110.700 -31.300 .000000 17.5000
D800IF51              0 0        -37.600 -3.3000 .000000 .000000
D800IN21              0 0        .000000 .000000 .000000 .000000
D8ABS_22 ARKONA SO    0 0        .000000 .000000 .200000 127.400
D8ABS_25 ARKONA SO    0 2 217.90 .000000 .000000 -149.60 14.9889 2.50000 -249.50 237.000 -165.70
D8ABS_27 ARKONA SO    0 2 217.90 .000000 .000000 -149.60 -48.237 2.50000 -251.50 170.300 -96.700
D8ADB_11              0 0        .000000 .000000 .000000 .000000
D8ADB_12              0 0        .000000 .000000 .000000 .000000
D8ADB_51              0 0        -102.40 -15.200 .000000 .000000
D8ADB_52              0 0        -102.40 -15.200 .000000 .000000
D8AOE_21              0 0        .000000 .000000 .000000 .000000
D8AOE_23              0 0        .000000 .000000 .100000 124.300
D8ATF_11 ALTENFELD    0 0        .000000 .000000 .000000 .000000
D8ATF_12 ALTENFELD    0 0        .000000 .000000 .000000 .000000
D8ATF_51 ALTENFELD    0 0        53.8485 -3.2000 .000000 .000000
D8ATF_52 ALTENFELD    0 0        27.0243 -1.6000 .000000 .000000
D8ATF_53 ALTENFELD    0 0        27.0243 -1.6000 .000000 .000000
D8ATN_11 ALTENTREP  N 0 0        .000000 .000000 -29.700 -17.200 1.20000 -99.800 87.8000 -82.300
D8ATS_12 ALTENTREP  S 0 0        .000000 .000000 .000000 .000000
D8ATS_13 ALTENTREP  S 0 0        .000000 .000000 .000000 .000000
D8ATS_1D ALTENTREP  S 0 0        .000000 .000000 .000000 100.100
D8ATS_51 ALTENTREP  S 0 0        -325.10 -48.600 .000000 .000000
D8BAE_11 BAERWALDE    0 0        .000000 .000000 .000000 .000000
D8BAE_12 BAERWALDE    0 0        .000000 .000000 .000000 .000000
D8BAZ_31 BALTIC 2     0 2 159.60 .000000 .000000 -126.30 64.4281 .300000 -159.70 71.2000 -47.800
D8BAZ_32 BALTIC 2     0 2 159.60 .000000 .000000 -126.30 65.7789 .300000 -159.70 71.1000 -47.600
D8BAZ_37 BALTIC 2     0 0        .000000 .000000 .100000 55.1000
D8BAZ_38 BALTIC 2     0 0        .000000 .000000 .100000 55.1000
D8BA__31 BALTIC 1     0 2 156.50 .000000 .000000 -46.500 -3.8007 5.20000 -49.800 27.3000 -10.000
D8BA__32 BALTIC 1     0 0        .000000 .000000 .000000 .000000
D8BA__33 BALTIC 1     0 0        .000000 .000000 .100000 53.0000
D8BA__34 BALTIC 1     0 0        .000000 .000000 .100000 53.0000
D8BA__35 BALTIC 1     0 0        .000000 .000000 .200000 69.3000
D8BA__36 BALTIC 1     0 0        .000000 .000000 .200000 69.3000
D8BE__21 BERTIKOW     0 0        .000000 .000000 .000000 .000000
D8BE__51 BERTIKOW     0 2 113.70 .000000 .000000 -84.900 -72.250 1.00000 -320.00 76.0000 -121.00
D8BE__52 BERTIKOW     0 2 117.70 .000000 .000000 -62.400 -94.156 23.0000 -322.00 76.0000 -121.00
D8BE__54 BERTIKOW     0 2 115.40 .000000 .000000 -65.900 -42.061 1.00000 -300.00 75.0000 -120.00
D8BOXB11 BOXBERG      0 2 405.60 .000000 .000000 -357.90 420.790 1.10000 -548.90 185.000 -310.20
D8BOXB12 BOXBERG      0 2 405.70 .000000 .000000 -450.60 -381.25 1.40000 -548.60 170.900 -263.40
D8BOXB13 BOXBERG      0 2 405.60 .000000 .000000 -829.10 467.818 1.30000 -1158.7 489.200 -635.20
D8BOXB14 BOXBERG      0 2 405.70 .000000 .000000 -324.50 -393.84 .500000 -844.50 398.300 -554.90
D8BRUH11 BRUNSBUETTEL 0 0        .000000 .000000 .000000 .000000
D8BRUH12 BRUNSBUETTEL 0 0        .000000 .000000 .000000 .000000
D8BRUN11 BRUNSBUETTEL 0 0        .000000 .000000 .000000 .000000
D8BRU_12 BRUNSBUETTEL 0 0        .000000 .000000 .000000 .000000
D8BRU_13 BRUNSBUETTEL 0 0        .000000 .000000 .000000 .000000
D8BRW_21 BRANDENBURG  0 0        .000000 .000000 26.7000 -11.800 26.7000 .100000 .400000 -11.800
D8BRW_22 BRANDENBURG  0 0        .000000 .000000 13.3000 -5.9000 13.3000 .100000 .200000 -5.9000
D8BWH_11 BENTWISCH DC 0 0        .000000 .000000 .000000 -89.700
D8BWH_1D BENTWISCH DC 0 0        .000000 .000000 .000000 99.7000
D8BWW_21 BENTWISCH WD 0 0        .000000 .000000 .000000 .000000
D8BWW_22 BENTWISCH WD 0 2 214.30 .000000 .000000 .000000 -12.195 500.000 -500.00 100.000 -180.00
D8BWW_23 BENTWISCH WD 0 2 214.30 .000000 .000000 290.974 -.00031 500.000 -500.00 100.000 -180.00
D8BWW_24 BENTWISCH WD 0 0        .000000 .000000 .000000 .000000
D8BWW_25 BENTWISCH WD 0 2 214.30 .000000 .000000 .000000 .000000 500.000 -500.00 100.000 -180.00
D8BWW_26 BENTWISCH WD 0 2 214.30 .000000 .000000 -287.90 -37.431 500.000 -500.00 100.000 -180.00
D8BWW_31 BENTWISCH WD 0 0        .000000 .000000 .000000 .000000
D8BWW_32 BENTWISCH WD 0 0        .000000 .000000 .100000 66.5000
D8BWW_33 BENTWISCH WD 0 0        .000000 .000000 .100000 66.5000
D8BW__11 BENTWISCH    0 0        .000000 -3.4000 .000000 .000000
D8BW__12 BENTWISCH    0 0        .000000 -3.3000 .000000 .000000
D8BW__1D BENTWISCH    0 0        .000000 .000000 .200000 99.9000
D8BW__21 BENTWISCH    0 0        .000000 .000000 .000000 .000000
D8BW__51 BENTWISCH    0 2 111.50 -70.500 -37.700 -32.100 -48.610                 9999.00 -9999.0
D8BW__55 BENTWISCH    0 2 111.50 -70.600 -40.400 -31.700 39.1017                 9999.00 -9999.0
D8BW__58 BENTWISCH    0 0        .000000 .000000 .000000 .000000
D8BW__5A BENTWISCH    0 0        .000000 .000000 .000000 .000000
D8CH__11 CHARLOTTENBU 0 0        .000000 .000000 .000000 .000000
D8CH__51 CHARLOTTENBU 0 0        103.793 -10.900 .000000 .000000
D8CH__52 CHARLOTTENBU 0 0        103.593 -10.800 .000000 .000000
D8CRO_21 CROSSEN      0 0        .000000 .000000 .000000 .000000
D8CRO_22 CROSSEN      0 0        .000000 .000000 .000000 .000000
D8CRO_51 CROSSEN      0 0        19.7177 2.40000 .000000 .000000
D8CRO_52 CROSSEN      0 0        19.7177 2.40000 .000000 .000000
D8DRS_11 DRESDEN SUED 0 0        .000000 .000000 .000000 .000000
D8DRS_12 DRESDEN SUED 0 0        .000000 .000000 .000000 .000000
D8DRS_51 DRESDEN SUED 0 0        73.8665 -39.600 .000000 .000000
D8DRS_52 DRESDEN SUED 0 0        45.6411 -31.400 .000000 .000000
D8DRS_53 DRESDEN SUED 0 0        59.6537 -13.900 .000000 .000000
D8EHH_11 EISENHUETTEN 0 0        .000000 .000000 .000000 .000000
D8EHH_12 EISENHUETTEN 0 0        .000000 .000000 .000000 .000000
D8EH__11 EISENHUETTEN 0 0        .000000 .000000 .000000 .000000
D8EH__12 EISENHUETTEN 0 0        .000000 .000000 .000000 .000000
D8EH__51 EISENHUETTEN 0 0        -55.700 -2.4000 .000000 .000000
D8EH__52 EISENHUETTEN 0 0        -44.500 -2.4000 .000000 .000000
D8EI__11 EISENACH     0 0        .000000 .000000 .000000 .000000
D8EI__51 EISENACH     0 0        -103.00 -31.100 .000000 .000000
D8EI__52 EISENACH     0 0        -85.900 -25.900 .000000 .000000
D8EU__11 EULA         0 0        .000000 .000000 .000000 .000000
D8EU__12 EULA         0 0        .000000 -1.5000 .000000 .000000
D8EU__21 EULA         0 0        .000000 .000000 .000000 .000000
D8EU__22 EULA         0 0        .000000 .000000 .000000 .000000
D8EU__51 EULA         0 0        -65.500 -.50000 .000000 .000000
D8EU__52 EULA         0 0        -49.300 -.80000 .000000 .000000
D8FOE_11 FOERDERSTEDT 0 0        .000000 -6.8000 .000000 .000000
D8FOE_12 FOERDERSTEDT 0 0        .000000 .000000 .000000 .000000
D8FOE_51 FOERDERSTEDT 0 0        -144.10 -16.900 .000000 .000000
D8FOE_52 FOERDERSTEDT 0 0        -144.10 -16.500 .000000 .000000
D8FRH_11 FRIEDRICHSHA 0 0        .000000 -3.9000 .000000 .000000
D8FRH_12 FRIEDRICHSHA 0 0        .000000 -3.9000 .000000 .000000
D8FRH_15 FRIEDRICHSHA 0 0        .000000 -1.1000 .000000 .000000
D8FRH_1D FRIEDRICHSHA 0 0        .000000 .000000 .100000 75.0000
D8FRH_1E FRIEDRICHSHA 0 0        .000000 .000000 .100000 75.0000
D8FRH_51 FRIEDRICHSHA 0 2 113.10 15.4139 2.90000 44.0000 -28.563                 9999.00 -9999.0
D8FRH_52 FRIEDRICHSHA 0 0        4.40396 -.20000 .000000 .000000
D8FRH_53 FRIEDRICHSHA 0 2 113.10 19.9179 2.50000 20.4000 -44.496                 9999.00 -9999.0
D8FRH_55 FRIEDRICHSHA 0 2 113.10 17.5158 6.50000 44.7000 -6.5417                 9999.00 -9999.0
D8FRN_11 FREIBERG NOR 0 0        .000000 .000000 .000000 .000000
D8FRN_51 FREIBERG NOR 0 0        -14.400 .000000 .000000 .000000
D8GDT_11 GOLDISTHAL   0 0        .000000 .000000 .000000 .000000
D8GDT_12 GOLDISTHAL   0 0        .000000 .000000 .000000 .000000
D8GHH_11 Y GROSSSCHWA 0 0        .000000 .000000 .000000 .000000
D8GOE_11 GOERRIES     0 0        .000000 .000000 .000000 .000000
D8GOE_12 GOERRIES     0 0        .000000 -2.0000 .000000 .000000
D8GOE_51 GOERRIES     0 0        -117.60 -9.6000 .000000 .000000
D8GOLD11 GOLDISTAL    0 2 407.40 .000000 .000000 290.700 -200.39 331.700 -330.30 239.600 -155.90
D8GOLD12 GOLDISTAL    0 2 407.40 .000000 .000000 260.700 -197.39 331.700 -330.30 244.300 -124.30
D8GOLD13 GOLDISTAL    0 2 405.60 .000000 .000000 260.600 -18.993 331.600 -330.40 229.300 -134.00
D8GOLD14 GOLDISTAL    0 2 405.60 .000000 .000000 .200000 7.05792 331.200 -330.80 399.200 -291.60
D8GRS_11 GRAUSTEIN    0 0        .000000 .000000 .000000 .000000
D8GRS_12 GRAUSTEIN    0 0        .000000 .000000 .000000 .000000
D8GRS_51 GRAUSTEIN    0 0        -44.200 -3.5000 .000000 .000000
D8GRS_52 GRAUSTEIN    0 0        -46.900 -4.2000 .000000 .000000
D8GSE_12 GRANSEE      0 0        .000000 .000000 .000000 .000000
D8GSE_1D GRANSEE      0 0        .000000 .000000 .200000 100.800
D8GSE_51 GRANSEE      0 0        -205.70 62.5000 .000000 .000000
D8GSH_11 GROSSSCHWABH 0 0        .000000 .000000 .000000 .000000
D8GSH_51 GROSSSCHWABH 0 0        -32.900 .000000 .000000 .000000
D8GSH_52 GROSSSCHWABH 0 0        -32.900 .000000 .000000 .000000
D8GTBR11 BRUNSBUETTEL 0 0        .000000 .000000 .000000 .000000
D8GTTY51 THYROW       0 0        -32.500 -114.00 -31.000 8.30000
D8GUE_11 GUESTROW     0 0        .000000 -2.6000 .000000 .000000
D8GUE_13 GUESTROW     0 0        .000000 -4.9000 .000000 .000000
D8GUE_21 GUESTROW     0 0        .000000 .000000 .000000 .000000
D8GUE_22 GUESTROW     0 0        .000000 .000000 .000000 .000000
D8GUE_51 GUESTROW     0 2 109.80 -108.80 -4.3000 -113.60 43.8794                 9999.00 -9999.0
D8GUE_52 GUESTROW     0 2 109.80 -108.80 -4.3000 -113.50 42.9167                 9999.00 -9999.0
D8HEN_21 HENNINGSDORF 0 0        9.40847 -2.4000 .000000 .000000
D8HEN_22 HENNINGSDORF 0 0        4.70423 -1.2000 .000000 .000000
D8HER_21 HERLASGRUEN  0 0        .000000 .000000 .000000 .000000
D8HER_22 HERLASGRUEN  0 0        .000000 .000000 .000000 .000000
D8HER_23 HERLASGRUEN  0 0        .000000 .000000 .000000 .000000
D8HER_51 HERLASGRUEN  0 0        92.1830 -1.1000 .000000 .000000
D8HGW_11 HAGENWERDER  0 0        .000000 .000000 .000000 .000000
D8HGW_12 HAGENWERDER  0 0        .000000 .000000 .000000 .000000
D8HGW_51 HAGENWERDER  0 0        -17.400 -2.4000 .000000 .000000
D8HGW_54 HAGENWERDER  0 0        -21.600 -3.6000 .000000 .000000
D8HND_11 HEINERSDORF  0 0        .000000 .000000 .000000 .000000
D8HND_52 HEINERSDORF  0 0        211.891 .000000 .000000 .000000
D8HND_5D HEINERSDORF  0 0        .000000 .000000 .100000 44.3000
D8HOH221 HOHENWARTE   0 0        .000000 .000000 84.7000 -36.700 169.400 -198.60 161.100 -111.50
D8HOH222 HOHENWARTE   0 0        .000000 .000000 42.5000 -29.700 169.000 -199.00 171.800 -129.00
D8IVH_21 Y IVEN       0 0        .000000 .000000 .000000 .000000
D8IV__21 IVEN         0 0        .000000 .000000 .000000 .000000
D8IV__51 IVEN         0 0        .000000 .000000 -23.400 -16.400 .500000 -50.000 5.00000 -25.000
D8JAEN11 JAENSCHWALDE 0 2 404.10 .000000 .000000 -304.20 129.434 .800000 -549.20 196.500 -327.10
D8JAEN12 JAENSCHWALDE 0 2 405.60 .000000 .000000 -174.50 127.544                 9999.00 -9999.0
D8JAEN13 JAENSCHWALDE 0 0        .000000 .000000 .400000 136.500 .400000 -549.60 215.200 -361.60
D8JAEN14 JAENSCHWALDE 0 2 405.80 .000000 .000000 -320.20 96.6170 .800000 -549.20 195.500 -318.60
D8JAEN15 JAENSCHWALDE 0 2 404.20 .000000 .000000 -81.800 80.0037                 9999.00 -9999.0
D8JAEN16 JAENSCHWALDE 0 0        .000000 .000000 .000000 .000000
D8JAEN51 JAENSCHWALDE 0 0        .000000 .000000 .000000 .000000
D8JAEN56 JAENSCHWALDE 0 0        .000000 .000000 .000000 .000000
D8JSN_11 JESSEN NORD  0 0        .000000 -3.4000 .000000 .000000
D8JSN_12 JESSEN NORD  0 0        .000000 .000000 .000000 .000000
D8JSN_51 JESSEN NORD  0 0        -64.000 -5.6000 .000000 .000000
D8JSN_52 JESSEN NORD  0 0        -96.300 -8.3000 .000000 .000000
D8JSN_53 JESSEN NORD  0 0        -32.300 -2.8000 .000000 .000000
D8KLM_11 KLOSTERMANNS 0 0        .000000 .000000 .000000 .000000
D8KLM_12 KLOSTERMANNS 0 0        .000000 .000000 .000000 .000000
D8KLM_51 KLOSTERMANNS 0 0        -236.90 -2.1000 .000000 .000000
D8KLM_52 KLOSTERMANNS 0 0        -135.50 -1.2000 .000000 .000000
D8KLM_54 KLOSTERMANNS 0 0        -67.700 -.60000 .000000 .000000
D8KRUM11 KRUEMMEL     0 0        .000000 .000000 .000000 .000000
D8KRUM12 KRUEMMEL     0 0        .000000 .000000 .000000 .100000
D8KRU_11 KRUEMMEL     0 0        .000000 .000000 .000000 .000000
D8KRU_12 KRUEMMEL     0 0        .000000 .000000 .000000 .000000
D8LAU_11 LAUCHSTAEDT  0 0        .000000 -1.6000 .000000 .000000
D8LAU_12 LAUCHSTAEDT  0 0        .000000 -3.1000 .000000 .000000
D8LAU_51 LAUCHSTAEDT  0 2 112.80 -337.50 -30.000 -51.700 17.8447                 9999.00 -9999.0
D8LAU_57 LAUCHSTAEDT  0 0        -37.600 -3.3000 .000000 .000000
D8LHG_21 LUEDERSHAGEN 0 0        .000000 .000000 .000000 .000000
D8LHG_22 LUEDERSHAGEN 0 0        .000000 .000000 .000000 .000000
D8LHG_51 LUEDERSHAGEN 0 0        -226.50 -66.000 .000000 .000000
D8LHG_5D LUEDERSHAGEN 0 0        .000000 .000000 .200000 92.3000
D8LIPD11 LIPENDORF    0 2 409.10 .000000 .000000 -361.80 -242.79 .700000 -1199.3 487.000 -826.80
D8LIPD12 LIPENDORF    0 2 408.40 .000000 .000000 -361.80 62.0771 .700000 -1199.3 488.200 -826.60
D8LUB_11 LUBMIN       0 0        .000000 .000000 .000000 .000000
D8LUB_12 LUBMIN       0 0        .000000 .000000 .000000 .000000
D8LUB_1S LUBMIN       0 0        .000000 .000000 .200000 99.1000
D8LUB_1T LUBMIN       0 0        .000000 .000000 .200000 148.400
D8LUB_21 LUBMIN       0 0        .000000 .000000 .600000 .000000 1.00000 .000000 364.300 -92.800
D8LUB_22 LUBMIN       0 0        .000000 .000000 .000000 .000000
D8LUB_28 LUBMIN       0 0        .000000 .000000 .000000 .000000
D8LUB_2A LUBMIN       0 0        .000000 .000000 .000000 .000000
D8LUB_2E LUBMIN       0 0        .000000 .000000 .200000 131.100
D8LUB_2F LUBMIN       0 0        .000000 .000000 .200000 148.700
D8LUB_2G LUBMIN       0 0        .000000 .000000 .200000 130.900
D8LUB_2J LUBMIN       0 0        .000000 .000000 .200000 151.900
D8LUB_2K LUBMIN       0 0        .000000 .000000 .000000 .000000
D8LUB_2S LUBMIN       0 0        .000000 .000000 .200000 148.700
D8LUB_2T LUBMIN       0 0        .000000 .000000 .200000 148.700
D8LUB_2V LUBMIN       0 0        .000000 .000000 .200000 -92.900
D8LUB_53 LUBMIN       0 0        -26.200 -2.7000 .000000 .000000
D8MARK11 MARKERSBACH  0 0        .000000 .000000 401.600 -74.800 631.600 -553.50 456.500 -250.90
D8MARK12 MARKERSBACH  0 0        .000000 .000000 .600000 -37.500 630.600 -554.40 470.400 -361.40
D8MAR_11 MARKERSBACH  0 0        .000000 .000000 .000000 .000000
D8MAR_12 MARKERSBACH  0 0        .000000 .000000 .000000 .000000
D8MA__11 MARKE        0 0        .000000 -3.0000 .000000 .000000
D8MA__12 MARKE        0 0        .000000 -3.1000 .000000 .000000
D8MA__51 MARKE        0 0        -116.80 1.80000 .000000 .000000
D8MA__52 MARKE        0 0        -146.50 -.50000 .000000 .000000
D8MA__53 MARKE        0 0        -83.700 -.30000 .000000 .000000
D8MIT_11 MITTE        0 0        .000000 -3.0000 .000000 .000000
D8MIT_12 MITTE        0 0        .000000 -3.4000 .000000 .000000
D8MIT_17 MITTE        0 0        .000000 .000000 .100000 75.1000
D8MIT_18 MITTE        0 0        .000000 .000000 .100000 75.1000
D8MIT_51 KW LICHTERFE 0 0        17.6159 -12.200 .000000 .000000
D8MIT_52 KW LICHTERFE 0 0        104.994 -73.100 .000000 .000000
D8MIT_54 KW LICHTERFE 0 0        17.6159 -12.200 .000000 .000000
D8MIT_57 KW LICHTERFE 0 0        87.5788 -60.900 .000000 .000000
D8MOOR11 KW MOORBURG  0 0        .000000 .000000 .000000 .000000
D8MOOR12 KW MOORBURG  0 0        .000000 .000000 .000000 .000000
D8MOW_11 MALCHOW      0 0        .000000 .000000 .000000 .000000
D8MOW_12 MALCHOW      0 0        .000000 .000000 .000000 .000000
D8MOW_51 MALCHOW      0 0        58.8530 -12.100 2.90000 -1.5000
D8MOW_55 MALCHOW      0 0        19.6177 -4.0000 2.90000 -1.5000
D8MZA_11 MARZAHN      0 0        .000000 .000000 .000000 .000000
D8MZA_13 MARZAHN      0 0        .000000 .000000 .800000 .000000 2.10000 -2.9000 25.6000 -1.9000
D8MZA_21 MARZAHN      0 0        .000000 .000000 .400000 .000000 .400000 .000000
D8MZA_22 MARZAHN      0 0        .000000 .000000 .000000 .000000
D8MZA_51 MARZAHN      0 2 111.00 .000000 .000000 40.5000 -90.198                 9999.00 -9999.0
D8NHG_11 NEUENHAGEN   0 0        .000000 -.30000 .000000 .000000
D8NHG_12 NEUENHAGEN   0 0        .000000 .000000 .000000 .000000
D8NHG_16 NEUENHAGEN   0 0        .000000 .000000 .000000 .000000
D8NHG_1B NEUENHAGEN   0 0        .000000 -.80000 .000000 .000000
D8NHG_1C NEUENHAGEN   0 0        .000000 -1.0000 .000000 .000000
D8NHG_21 NEUENHAGEN   0 0        .000000 .000000 .000000 .000000
D8NHG_22 NEUENHAGEN   0 0        .000000 .000000 .000000 .000000
D8NHG_51 NEUENHAGEN   0 0        -85.600 -12.800 .000000 .000000
D8NHG_52 NEUENHAGEN   0 0        -213.60 -31.200 .000000 .000000
D8NOR_11 HAMBURG NORD 0 0        .000000 -1.0000 .000000 .000000
D8NOR_12 HAMBURG NORD 0 0        .000000 .000000 .000000 .000000
D8NOR_21 HAMBURG NORD 0 0        .000000 .000000 .000000 .000000
D8NOR_22 HAMBURG NORD 0 0        .000000 .000000 .000000 .000000
D8NOR_51 HAMBURG NORD 0 2 114.50 40.8368 -23.200 93.7000 7.93550                 9999.00 -9999.0
D8NOR_52 HAMBURG NORD 0 2 114.50 41.0369 -23.300 110.000 7.24714                 9999.00 -9999.0
D8NOR_53 HAMBURG NORD 0 2 114.50 10.3093 -2.6000 63.1000 -33.740                 9999.00 -9999.0
D8NOR_54 HAMBURG NORD 0 0        .000000 .000000 .000000 .000000
D8NOR_55 HAMBURG NORD 0 0        .000000 .000000 .000000 .000000
D8NWS_21 NIEDERWIESA  0 0        .000000 .000000 .000000 .000000
D8NWS_22 NIEDERWIESA  0 0        .000000 .000000 .000000 .000000
D8NWS_51 NIEDERWIESA  0 0        4.40396 .300000 .000000 .000000
D8OHV_51              0 0        75.1676 -60.700 .000000 .000000
D8OSTH11              0 0        .000000 .000000 .000000 .000000
D8OST_12 HAMBURG OST  0 0        .000000 -1.0000 .000000 .000000
D8OST_13 HAMBURG OST  0 0        .000000 .000000 .000000 .000000
D8OST_16 HAMBURG OST  0 0        .000000 .000000 .000000 .000000
D8OST_19 HAMBURG OST  0 0        .000000 .000000 .000000 .000000
D8OST_51 HAMBURG OST  0 0        49.0441 -13.600 .000000 .000000
D8OST_52 HAMBURG OST  0 2 113.90 48.9440 -13.700 32.2000 5.23588                 9999.00 -9999.0
D8OST_53 HAMBURG OST  0 2 113.90 4.00360 -2.5000 10.7000 -49.605                 9999.00 -9999.0
D8OST_54 HAMBURG OST  0 2 113.90 4.00360 -2.5000 43.0000 -.45003                 9999.00 -9999.0
D8PAS_21 PASEWALK     0 0        .000000 .000000 .000000 .000000
D8PAS_22 PASEWALK     0 0        .000000 .000000 .000000 .000000
D8PAS_51 PASEWALK     0 0        -180.40 -15.200 .000000 .000000
D8PAS_52 PASEWALK     0 0        -180.40 -15.100 .000000 .000000
D8PE__11 PERLEBERG    0 0        .000000 .000000 .000000 .000000
D8PE__12 PERLEBERG    0 0        .000000 .000000 .000000 .000000
D8PE__51 PERLEBERG    0 0        -44.400 2.60000 .000000 .000000
D8PE__52 PERLEBERG    0 0        -179.60 7.00000 .000000 .000000
D8PE__53 PERLEBERG    0 0        -223.90 9.60000 .000000 .000000
D8PMS_21 PARCHIM SUED 0 0        .000000 .000000 .000000 .000000
D8PMS_51 PARCHIM SUED 0 0        -243.80 54.4000 .000000 .000000
D8PRL_15 PREILACK     0 0        .000000 .000000 .000000 .000000
D8PRL_16 PREILACK     0 0        .000000 .000000 .000000 .000000
D8PRL_17 PREILACK     0 0        .000000 .000000 .000000 .000000
D8PRL_1C PREILACK     0 0        .000000 .000000 .000000 .000000
D8PRL_51 PREILACK     0 0        -62.700 -18.800 .000000 .000000
D8PRL_52 PREILACK     0 0        -111.00 -1.2000 .000000 .000000
D8PUL_11 PULGAR       0 0        .000000 .000000 .000000 .000000
D8PUL_12 PULGAR       0 0        .000000 .000000 .000000 .000000
D8PUL_51 PULGAR       0 0        -13.100 -.20000 .000000 .000000
D8PUL_52 PULGAR       0 0        -1.6000 4.90000 .000000 .000000
D8PUL_53 PULGAR       0 0        -1.5000 4.90000 .000000 .000000
D8PZH_11 Y PUTLITZ    0 0        .000000 .000000 .000000 .000000
D8PZS_11 PUTLITZ SUED 0 0        .000000 .000000 .000000 .000000
D8PZS_12 PUTLITZ SUED 0 0        .000000 .000000 .000000 .000000
D8PZS_1D PUTLITZ SUED 0 0        .000000 .000000 .200000 90.8000
D8PZS_51 PUTLITZ SUED 0 0        -47.700 -15.700 .000000 .000000
D8PZS_5D PUTLITZ SUED 0 0        .000000 .000000 .100000 27.4000
D8PZ__11 PUTLITZ      0 0        .000000 .000000 -109.70 -23.200 2.60000 -368.40 80.8000 -23.600
D8RAG_11 RAGOW        0 0        .000000 -3.0000 .000000 .000000
D8RAG_12 RAGOW        0 0        .000000 -2.9000 .000000 .000000
D8RAG_1P RAGOW        0 2 408.60 .000000 .000000 .300000 -45.991 1990.00 -.70000 1951.00 -1738.7
D8RAG_51 RAGOW        0 0        -164.20 -33.600 .000000 .000000
D8RAG_52 RAGOW        0 0        -164.80 -33.800 .000000 .000000
D8REUW11 KW REUTER WE 0 0        .000000 .000000 .000000 .000000
D8REUW12 KW REUTER WE 0 2 407.40 .000000 .000000 -140.70 11.0463 .300000 -349.70 247.000 -201.50
D8REU_11 REUTER       0 0        .000000 -1.3000 .000000 .000000
D8REU_12 REUTER       0 0        .000000 -2.5000 .000000 .000000
D8REU_17 REUTER       0 0        .000000 .000000 .200000 112.900
D8REU_1S REUTER       0 0        .000000 .000000 .200000 112.900
D8REU_51 REUTER       0 0        91.4823 -28.800 .000000 .000000
D8REU_52 REUTER       0 2 112.50 26.8241 -11.600 .000000 -96.217                 9999.00 -9999.0
D8REU_53 REUTER       0 0        36.4328 -16.200 .000000 .000000
D8REU_5I REUTER       0 0        .000000 .000000 .000000 .000000
D8RE__11 REMPTENDORF  0 0        .000000 .000000 .000000 .000000
D8RE__12 REMPTENDORF  0 0        .000000 -2.0000 .000000 .000000
D8RE__21 REMPTENDORF  0 0        .000000 .000000 .000000 .000000
D8RE__51 REMPTENDORF  0 0        -16.500 .000000 .000000 .000000
D8RE__52 REMPTENDORF  0 0        -16.500 .000000 .000000 .000000
D8ROE_11 ROEHRSDORF   0 0        .000000 -2.9000 .000000 .000000
D8ROE_12 ROEHRSDORF   0 0        .000000 -.70000 .000000 .000000
D8ROE_14 ROEHRSDORF   0 0        .000000 .000000 .000000 .000000
D8ROE_17 ROEHRSDORF   0 0        .000000 .000000 .000000 .000000
D8ROE_21 ROEHRSDORF   0 0        .000000 .000000 .000000 .000000
D8ROE_22 ROEHRSDORF   0 0        .000000 .000000 .000000 .000000
D8ROE_51 ROEHRSDORF   0 0        10.0090 -1.5000 .000000 .000000
D8ROE_52 ROEHRSDORF   0 0        13.3120 -2.0000 .000000 .000000
D8ROE_54 ROEHRSDORF   0 0        6.70604 -1.0000 .000000 .000000
D8ROST11 KW ROSTOCK   0 2 400.10 .000000 .000000 .200000 -18.553 .200000 -599.80 289.600 -466.80
D8ROS_11 ROSTOCK      0 0        .000000 .000000 .000000 .000000
D8SCHK11 SCHKOPAU     0 2 407.90 .000000 .000000 -175.90 -585.09 200.300 -574.70 609.000 -420.60
D8SCHK12 SCHKOPAU     0 0        .000000 .000000 58.0000 -55.100 200.200 -574.80 567.500 -443.30
D8SM__11 SCHMOELLN    0 0        .000000 .000000 .000000 .000000
D8SM__13 SCHMOELLN    0 0        .000000 .000000 .000000 .000000
D8SM__14 SCHMOELLN    0 0        .000000 .000000 .000000 .000000
D8SM__51 SCHMOELLN    0 0        7.60685 -5.6000 .000000 .000000
D8SM__52 SCHMOELLN    0 0        14.8133 -5.4000 .000000 .000000
D8SM__54 SCHMOELLN    0 0        12.5113 -5.0000 .000000 .000000
D8SM__55 SCHMOELLN    0 0        9.50856 -5.1000 .000000 .000000
D8SOW_11 SIEDENBRUENZ 0 0        .000000 .000000 .000000 .000000
D8SOW_12 SIEDENBRUENZ 0 0        .000000 -3.1000 .000000 .000000
D8SOW_51 SIEDENBRUENZ 0 0        -232.60 -79.700 .000000 .000000
D8SOW_54 SIEDENBRUENZ 0 0        -155.10 -54.100 .000000 .000000
D8STR_11 STREUMEN     0 0        .000000 .000000 .000000 .000000
D8STR_12 STREUMEN     0 0        .000000 .000000 .000000 .000000
D8STR_51 STREUMEN     0 0        69.0622 12.8000 .000000 .000000
D8STR_53 STREUMEN     0 0        72.3651 11.4000 .000000 .000000
D8STW_11 STENDAL WEST 0 0        .000000 -2.6000 .000000 .000000
D8STW_12 STENDAL WEST 0 0        .000000 -6.4000 .000000 .000000
D8STW_51 STENDAL WEST 0 0        -353.90 -26.100 .000000 .000000
D8STW_53 STENDAL WEST 0 0        -353.90 -26.000 .000000 .000000
D8SUE_11 HAMBURG SUED 0 0        .000000 .000000 .000000 .000000
D8SUE_12 HAMBURG SUED 0 0        .000000 .000000 .000000 .000000
D8SUE_51 HAMBURG SUED 0 0        61.1550 9.40000 .000000 .000000
D8SUE_52 HAMBURG SUED 0 0        163.047 29.4000 .000000 .000000
D8SUE_54 HAMBURG SUED 0 0        49.1442 5.00000 .000000 .000000
D8SUE_55 HAMBURG SUED 0 0        71.4643 -1.7000 .000000 .000000
D8SUE_56 HAMBURG SUED 0 0        14.2128 4.10000 .000000 .000000
D8SWPU11 SCHW. PUMPE  0 2 405.70 .000000 .000000 -288.60 58.9909 .400000 -999.60 374.300 -641.80
D8SWPU12 SCHW. PUMPE  0 2 405.70 .000000 .000000 -297.60 59.8900 .400000 -999.60 373.800 -639.60
D8SWT_21 STAHLW.THUER 0 0        .000000 .000000 .100000 .000000
D8SW__11 SCHOENEWALDE 0 0        .000000 10.1000 .000000 .000000
D8SW__12 SCHOENEWALDE 0 0        .000000 .000000 .000000 .000000
D8SW__51 SCHOENEWALDE 0 0        -89.800 -12.200 .000000 .000000
D8SW__52 SCHOENEWALDE 0 2 117.40 .000000 10.1000 -133.40 -36.637 .000000 -350.00 20.0000 -60.000
D8TA__21 TAUCHA       0 0        .000000 .000000 .000000 .000000
D8TA__22 TAUCHA       0 0        .000000 .000000 .000000 .000000
D8TA__52 TAUCHA       0 0        32.1289 -13.100 .000000 .000000
D8TB__11 TEUFELSBRUCH 0 0        .000000 -1.3000 .000000 .000000
D8TB__12 TEUFELSBRUCH 0 0        .000000 .000000 .000000 .000000
D8TB__1D TEUFELSBRUCH 0 0        .000000 .000000 .200000 113.100
D8THY_11 THYROW       0 0        .000000 .000000 .000000 .000000
D8THY_21 THYROW       0 0        .000000 .000000 .000000 .000000
D8THY_22 THYROW       0 0        .000000 .000000 .000000 .000000
D8THY_25 THYROW       0 0        .000000 .000000 .000000 .000000
D8THY_51 THYROW       0 0        -33.000 -4.0000 -31.000 8.30000
D8VIB_11 VIESELBACH   0 0        .000000 -1.9000 .000000 .000000
D8VIB_12 VIESELBACH   0 0        .000000 -1.6000 .000000 .000000
D8VIB_21 VIESELBACH   0 0        .000000 .000000 .000000 .000000
D8VIB_22 VIESELBACH   0 0        .000000 .000000 .000000 .000000
D8VIB_51 VIESELBACH   0 0        -213.90 7.60000 .000000 .000000
D8VIB_52 VIESELBACH   0 0        -42.800 1.50000 .000000 .000000
D8VIE_11 VIERRADEN    0 0        .000000 -2.6000 .000000 .000000
D8VIE_12 VIERRADEN    0 0        .000000 -2.6000 .000000 .000000
D8VIE_13 VIERRADEN    0 2 407.60 .000000 .000000 -1.0000 -239.18                 500.000 -500.00
D8VIE_17 VIERRADEN    0 2 403.60 .000000 .000000 -1.0000 143.883                 500.000 -500.00
D8VIE_22 VIERRADEN    0 0        .000000 .000000 .000000 .000000
D8VIE_23 VIERRADEN    0 0        .000000 .000000 .000000 .000000
D8VIE_51 VIERRADEN    0 0        -255.70 -.80000 .000000 .000000
D8WD__11 WEIDA        0 0        .000000 .000000 .000000 .000000
D8WD__21 WEIDA        0 0        .000000 .000000 .000000 .000000
D8WD__22 WEIDA        0 0        .000000 .000000 .000000 .000000
D8WD__51 WEIDA        0 0        -28.600 .000000 .000000 .000000
D8WD__52 WEIDA        0 0        -45.300 .300000 .000000 .000000
D8WE__11 WESSIN       0 0        .000000 -1.1000 -20.000 -.40000 1.10000 -159.90 113.100 -101.80
D8WE__51 WESSIN       0 0        .000000 .000000 .000000 .000000
D8WIK_22 WIKINGER     0 0        .000000 .000000 .200000 127.300
D8WIK_23 WIKINGER     0 2 217.80 .000000 .000000 -136.10 -42.920 2.30000 -249.70 215.800 -184.70
D8WIK_24 WIKINGER     0 2 217.80 .000000 .000000 -135.90 -35.360 2.60000 -249.40 229.400 -172.50
D8WIK_28 WIKINGER     0 0        .000000 .000000 .200000 127.300
D8WK__21 WOLKRAMSHAUS 0 0        .000000 .000000 .000000 .000000
D8WK__22 WOLKRAMSHAUS 0 0        .000000 .000000 .000000 .000000
D8WK__51 WOLKRAMSHAUS 0 0        -123.90 -30.700 .000000 .000000
D8WK__52 WOLKRAMSHAUS 0 0        -123.90 -30.700 .000000 .000000
D8WOL_11 WOLMIRSTEDT  0 0        .000000 -3.2000 .000000 .000000
D8WOL_12 WOLMIRSTEDT  0 0        .000000 -1.6000 .000000 .000000
D8WOL_1H WOLMIRSTEDT  0 0        .000000 .000000 .000000 .000000
D8WOL_22 WOLMIRSTEDT  0 0        .000000 .000000 .000000 .000000
D8WOL_2H WOLMIRSTEDT  0 0        .000000 .000000 .000000 .000000
D8WOL_2U WOLMIRSTEDT  0 0        .000000 .000000 .000000 .000000
D8WOL_51 WOLMIRSTEDT  0 0        -172.60 -70.900 .000000 .000000
D8WOL_52 WOLMIRSTEDT  0 0        -46.800 -22.800 .000000 .000000
D8WOL_57 WOLMIRSTEDT  0 0        -139.10 -51.400 .000000 .000000
D8WUH_21 WUHLHEIDE    0 0        .000000 .000000 .000000 .000000
D8WUL_21 WUHLHEIDE    0 0        .000000 .000000 .000000 .000000
D8WUL_22 WUHLHEIDE    0 0        .000000 .000000 .000000 .000000
D8WUL_23 WUHLHEIDE    0 0        .000000 .000000 .000000 .000000
D8WUL_51 WUHLHEIDE    0 0        69.5626 -40.800 .000000 .000000
D8WUL_52 WUHLHEIDE    0 0        27.4247 -23.800 .000000 .000000
D8WUL_56 WUHLHEIDE    0 0        44.1397 -29.600 .000000 .000000
D8WUL_58 WUHLHEIDE    0 0        28.9260 -15.100 .000000 .000000
D8WU__11 WUSTERMARK   0 0        .000000 .000000 .000000 .000000
D8WU__12 WUSTERMARK   0 0        .000000 -3.2000 .000000 .000000
D8WU__13 WUSTERMARK   0 0        .000000 .000000 -65.600 20.8000 20.3000 -299.60 76.5000 -81.600
D8WU__21 WUSTERMARK   0 0        .000000 .000000 .000000 .000000
D8WU__23 WUSTERMARK   0 0        .000000 .000000 .000000 .000000
D8WU__2H WUSTERMARK   0 0        .000000 .000000 .000000 .000000
D8WU__2U WUSTERMARK   0 0        .000000 .000000 .000000 .000000
D8WU__51 WUSTERMARK   0 2 109.70 -133.40 .500000 -27.500 4.54924                 9999.00 -9999.0
D8WU__52 WUSTERMARK   0 0        -111.40 .000000 -17.400 -2.2000
D8ZWH_11 Y_ZWOENITZ   0 0        .000000 .000000 .000000 .000000
D8ZWH_12 Y_ZWOENITZ   0 0        .000000 .000000 .000000 .000000
D8ZW__11 ZWOENITZ     0 0        .000000 .000000 .000000 .000000
D8ZW__12 ZWOENITZ     0 0        .000000 .000000 .000000 .000000
D8ZW__51 ZWOENITZ     0 0        84.9765 3.10000 .000000 .000000
DAS_DA11 D2-D7        0 0        .000000 .000000 .000000 .000000
DBA_FL21 D7-LU        0 0        .000000 .000000 .000000 .000000
DBA_FL22 D7-LU        0 0        .000000 .000000 .000000 .000000
DBA_KF31 D8-DKO       0 0        .000000 .000000 -1.0000 -80.000
DBA_KF32 D8-DKO       0 0        .000000 .000000 -.90000 -77.700
DBE_GU11 D2-D7        0 0        .000000 .000000 .000000 .000000
DBE_GU12 D2-D7        0 0        .000000 .000000 .000000 .000000
DBR_BR11 D2-D8        0 0        .000000 .000000 .000000 .000000
DBR_BR12 D2-D8        0 0        .000000 .000000 .000000 .000000
DBR_BR13 D2-D8        0 0        .000000 .000000 .000000 .000000
DBR_WB21 D4-D7        0 0        .000000 .000000 .000000 .000000
DBR_WB22 D4-D7        0 0        .000000 .000000 .000000 .000000
DBW_BJ1D DE-DK Dc     0 0        .000000 .000000 90.5000 45.2000 640.000 -640.00
DDA_MA21 D4-D7        0 0        .000000 .000000 .000000 .000000
DDA_WE11 D4-D7        0 0        .000000 .000000 .000000 .000000
DDE_HV11 D4-D7        0 0        .000000 .000000 .000000 .000000
DDE_VO11 D4-D7        0 0        .000000 .000000 .000000 .000000
DDI_DA11 D2-D7        0 0        .000000 .000000 .000000 .000000
DDO_HA11 D2-D7        0 0        .000000 .000000 .000000 .000000
DFG_HK11 DKW-DKE DC   0 0        -13.400 4.20000 .000000 .000000
DFL_KA11 D2-DK        0 0        .000000 .000000 .000000 .000000
DFL_KA12 D2-DK        0 0        .000000 .000000 .000000 .000000
DFR_KR11 D2-D7        0 0        .000000 .000000 .000000 .000000
DGK_DE11 D2-D7        0 0        .000000 .000000 .000000 .000000
DGK_MU21 D4-D7        0 0        .000000 .000000 .000000 .000000
DGK_MU22 D4-D7        0 0        .000000 .000000 .000000 .000000
DGK_UR11 D2-D7        0 0        .000000 .000000 .000000 .000000
DGR_HO11 D2-D4        0 0        .000000 .000000 .000000 .000000
DGR_ST11 D2-D4        0 0        .000000 .000000 .000000 .000000
DHE_WO11 D2-D8        0 0        .000000 .000000 .000000 .000000
DHE_WO12 D2-D8        0 0        .000000 .000000 .000000 .000000
DHR_HR12              0 0        .000000 .000000 .000000 .000000
DHR_HR13              0 0        .000000 .000000 .000000 .000000
DJA_KA11 D2-DK        0 0        .000000 .000000 .000000 .000000
DJA_KA12 D2-DK        0 0        .000000 .000000 .000000 .000000
DKR_KR11 D2-D8        0 0        .000000 .000000 .000000 .000000
DKR_KR12 D2-D8        0 0        .000000 .000000 .000000 .000000
DKU_TI21 D4-D7        0 2 238.60 .000000 .000000 .000000 -81.695
DME_EI11 D2-D8        0 0        .000000 .000000 .000000 .000000
DME_HO11              0 0        .000000 .000000 .000000 .000000
DME_VI11 D2-D8        0 0        .000000 .000000 .000000 .000000
DNL_ME11 D2-D7        0 0        .000000 .000000 .000000 .000000
DNO_AU11 D2-D8        0 0        .000000 .000000 .000000 .000000
DNO_DO11 D2-D8        0 0        .000000 .000000 .000000 .000000
DNO_NO21 D2-D8        0 0        .000000 .000000 .000000 .000000
DNO_NO22 D2-D8        0 0        .000000 .000000 .000000 .000000
DOB_ME11 D2-D7        0 0        .000000 .000000 .000000 .000000
DOB_ME12 D2-D7        0 0        .000000 .000000 .000000 .000000
DOH_WE11 D2-D7        0 0        .000000 .000000 .000000 .000000
DPU_HO11 D4-D7        0 0        .000000 .000000 .000000 .000000
DQU_HE21 D7-LU        0 0        .000000 .000000 .000000 .000000
DRE_AL11 D2-D8        0 0        .000000 .000000 .000000 .000000
DRE_AL12 D2-D8        0 0        .000000 .000000 .000000 .000000
DRE_RE11 D2-D8        0 2 405.90 .000000 .000000 .000000 -175.51
DRE_RE12 D2-D8        0 2 405.90 .000000 .000000 .000000 -175.56
DSU_DO11 D2-D8        0 0        .000000 .000000 .000000 .000000
DSU_DO12 D2-D8        0 0        .000000 .000000 .000000 .000000
DTJ_K13K DKW-NO DC    0 0        .000000 .000000 .200000 .500000
DTJ_K23K DKW-NO DC    0 0        .000000 .000000 181.800 105.300
DTJ_K31K DKW-NO DC    0 0        .000000 .000000 499.200 287.900
DTJ_K41K DKW-NO DC    0 0        .000000 .000000 685.600 -9.9000
DTR_BL21 D7-LU        0 0        .000000 .000000 .000000 .000000
DTW_NE11 D2-D7        0 0        .000000 .000000 .000000 .000000
DTW_NE12 D2-D7        0 0        .000000 .000000 .000000 .000000
DVH_L11K DKW-SE DC    0 0        .000000 .000000 369.400 162.600
DVH_L21K DKW-SE DC    0 0        .000000 .000000 371.900 195.500
##L
XEN_SA21 D7ENSD2A 1 8 .92500 4.0670 47.59985    740 AVOLD
XOB_MB11 D7OBZI1A 1 0 .72000 6.9600 117.2000   2500 SELFK WS
XSI_MB11 D7SIER1B 1 0 .49500 4.9350 81.60005   2500 SELFK SW
XLI_OB1A D7OBZI19 1 0 .00500 .05000 .0000000        ALEGRO
XWE_WB21 D73YWB2O 1 8 .01000 .05900 .3999248   1540 DELLM O
XWE_WB22 D73YWB2W 1 8 .00600 .05000 .5001416   1472 BLUDNZ W
XSC_SC21 D6SCHI21 1 0 .05000 .05000 .2001195    982 SCHIFFL/XS
XED_EE1D D1EDR_1  1 0 .00000 .05000 .0000000   9999 C_EDR-P1
XWE_LE11 D7LEUP1A 1 0 1.2190 10.690 175.2999   2392 FUESSN O
XDI_ME11 D2DIEL13 1 0 .66900 3.8500 110.0000   1824 MEED SW
XDI_ME12 D2DIEL15 1 0 .66900 3.8500 110.0000   1824 MEED WS
XGR_HG11 D7GRON1A 1 0 .30300 2.9070 47.40004   2500 HENGL SW
XGR_HG12 D7GRON1A 1 0 .30300 2.9070 47.40004   2500 HENGL WS
XPE_AH21 D2YSI 21 1 0 .31300 2.2210 16.59986   1200 233/230
XHG_MI11 D8HGW_12 1 0 .23300 2.5300 28.70002   2520 567
XHG_MI12 D8HGW_11 1 0 .24300 2.6060 29.79989   2520 568
XPE_PI21 D2PI  21 1 0 2.2340 11.936 156.8999   1683 256
XPE_SI21 D2YSI 22 1 0 .31300 2.2210 16.59986   1200 234/230
XWE_SI2A D2SLZ 21 1 0 .08500 1.1400 15.49999   2080 413
XWE_SI2B D2SLZ 22 2 0 .08500 1.1400 15.49999   2080 414
XWE_SI2C D2SLZ 22 3 0 .10000 1.2600 14.80004   2080 274E
XYV_SI21 D2SLZ 21 1 0 1.1100 6.4000 59.60010   1572 273C-SIL
XYV_SI22 D2SLZ 22 2 0 1.1100 6.4000 59.60010   1572 274C-SIL
XLA_TI11 D7TIEN1A 1 0 .40300 3.5990 41.80015   1792 ANDLSB
XBE_TI21 D7TIEN2C 1 0 .24500 1.9100 16.19994    896 AARE O
XBE_TI11 D7TIEN1A 1 0 .15700 1.7070 18.40000   1792 AARE W
XEN_VI11 D7ENSD1B 1 0 .36500 5.1300 89.19988   2720 VIGY1 N
XEN_VI12 D7ENSD1A 1 0 .36500 5.1300 89.19988   2720 VIGY2 S
XLA_EN11 D4TRSN11 1 0 .89000 10.735 181.9001   2400 LFBRTTRS
XHR_RO11 D8ROE_11 1 0 1.2300 10.945 174.8001   2520 445
XHR_RO12 D8ROE_12 1 0 1.2300 10.945 174.8001   2520 446
XWE_VO21 D7VOEH2A 1 0 2.3020 19.970 339.3988   1282 FUESSN W
XEI_VO21 D4EICH24 1 0 .53500 2.9750 32.50009   1302 KAIS
XWA_BR21 D43BRS26 1 0 .18500 2.2400 25.89992   2040 BRSOVBR4
XWE_BR21 D43BRS22 1 0 1.0000 14.365 170.1000   2154 BRSWSWST
XWE_BR12 D43BRS12 1 0 .99000 14.270 168.7001   1965 BRSRTWST
XMN_BR21 D43BRS22 1 0 .37000 4.4850 52.39988   2040 BRSGNMNG
XVI_KR11 D8VIE_17 1 0 .35000 3.4900 57.19992   2520 507
XVI_KR12 D8VIE_11 1 8 .35000 3.4900 57.19992   2520 508
XNR_DT11 D7NRHE1C 1 0 .48000 7.3100 134.9999   3600 DOETM WS
XNR_DT12 D7NRHE1A 1 0 .36200 7.2050 153.6000   3600 DOETM SW
XWI_ET11 D2WILW11 1 0 .10000 .10000 .0000000   1095 SF10 FIKTI
XWI_ET12 D2WILW11 1 0 .10000 .10000 .0000000   1095 SF09 FIKTI
XHR_ET11 D2ETZ 12 1 8 1.7720 21.705 348.9996   2000 441
XPR_ET11 D2ETZ 11 1 0 1.1850 14.523 244.3999   2265 442
XPE_PT21 D2PT  21 1 0 2.5730 13.486 187.8000   1683 258
XLA_GU21 D4GURT22 1 0 1.2850 9.1300 142.0000   1265 GURBLOFT
XLA_GU22 D4GU4 21 2 0 .44800 3.1000 57.89987   1547 LFBRGGU4
XLA_KU21 D4KUHM21 1 0 .32500 1.6850 19.90011   1250 KUHBLKU5
XLA_KU11 D4KUHM12 1 0 .13000 1.1000 20.20013   2400 HEIM
XLA_KU22 D4KUHM23 2 0 .28500 1.4650 26.10004   1418 HOTZ
XLA_KU12 D4KUHM12 2 0 .13000 1.1050 19.19985   2400 SEEL
XLA_KU13 D4KUHM13 3 0 .14000 1.1300 20.00001   2138 MURG
XAS_KU11 D4KUHM13 1 0 .39000 3.5600 60.09993   2530 WERA
XEI_MU11 D4EICH11 1 0 .38200 4.1020 70.30005   3000 ILL
XBE_OX21 D6OXYL21 1 8 .05000 .05000 8.099969   1290 YOXYLUX/XB
DTJ_K13K D1TJE_3  1 0 .00000 .05000 .0000000   9999 E_TJE-P1
DVH_L11K D1VHA_1  1 0 .00000 .05000 .0000000   9999 C_VHA-P1
DTJ_K23K D1TJE_3  1 0 .00000 .05000 .0000000   9999 E_TJE-P2
DVH_L21K D1VHA_1  1 0 .00000 .05000 .0000000   9999 C_VHA-P2
DTJ_K31K D1TJE_1  1 0 .00000 .05000 .0000000   9999 C_TJE-P3
DTJ_K41K D1TJE_1  1 0 .00000 .05000 .0000000   9999 C_TJE-P4
DDI_DA11 D2DILL11 1 0 1.0720 9.6810 167.1001   2612 2
DDI_DA11 D7DAUR1B 1 0 1.0720 9.6800 167.2000   2612 WESTW O2
DAS_DA11 D2ASSL11 1 0 .52100 4.5710 78.30012   2612 1
DAS_DA11 D7YDAU11 1 0 .52100 4.5710 78.19990   2612 WESTW W1
DDO_HA11 D2DOEW14 1 8 1.1150 10.780 164.9000   2751 EWBL
DDO_HA11 D7HANE1A 1 8 1.1150 10.780 164.8001   2751 EMSLD WB
DJA_KA11 D1KAS_1  1 0 .29600 3.4660 43.69987   2216 C_JARD-KAS
DJA_KA11 D2JARD11 1 0 .29600 3.4660 43.69987   2216 1
DJA_KA12 D1KAS_1  2 0 .29600 3.4660 43.69987   2216 C_JARD-KAS
DJA_KA12 D2JARD12 1 0 .29600 3.4660 43.69987   2216 2
DFL_KA11 D1KAS_1  2 0 .23400 4.9690 86.40009   2400 C_HAND-KAS
DFL_KA11 D2HAND15 1 0 .23400 4.9690 86.40009   2400 1
DFL_KA12 D1KAS_1  1 0 .23400 4.9690 86.40009   2400 C_HAND-KAS
DFL_KA12 D2HAND11 2 0 .23400 4.9690 86.40009   2400 2
DDA_MA21 D4DAXL22 1 0 .06500 .62000 10.99997   2500 GOLD
DDA_MA21 D7MAXA2C 1 0 .07900 .72900 12.20006   2500 GOLDGR
DBR_WB21 D43BRS23 2 0 .59500 9.0800 70.39996   1710 BRSGEWB5
DBR_WB21 D73YWB2W 1 0 .59200 9.0800 70.39996   1710 BLUDNZ W
DBR_WB22 D43BRS23 1 0 .59500 9.0800 70.39996   1710 DELLMO1
DBR_WB22 D73YWB2O 1 0 .51300 9.1300 69.70001   1710 DELLM O
DGK_DE11 D2GKRO11 1 0 .06100 .56400 9.900102   2720 1
DGK_DE11 D7DETT1A 1 0 .06000 .56000 9.799885   2720 UMAIN S1
DQU_HE21 D6HEIS22 1 0 2.9240 14.604 126.5000   1290 HEISD/XQU_
DQU_HE21 D7QUIN2A 1 0 1.4160 7.3000 97.70008   1290 HEI QU N
DOB_ME11 D2OBA 13 1 0 .53700 6.2290 112.9001   2400 419
DOB_ME11 D7MEIT1C 1 0 .53800 6.2300 113.0000   2400 OBACHE N
DOB_ME12 D2OBA 11 2 0 .53700 6.2290 112.9001   2400 420
DOB_ME12 D7MEIT1B 1 0 .53800 6.2300 113.0000   2400 OBACHE S
DNL_ME11 D2YNLA11 1 0 .25700 2.8830 37.40004   2751 EOWS
DNL_ME11 D7MEPP1A 1 0 .25700 2.9600 38.49991   2751 EMSLD OW
DTW_NE11 D2TWIS11 1 0 .47000 4.4370 75.89994   2580 3
DTW_NE11 D7NEHD1A 1 0 .47000 4.4380 75.89994   2580 TWIST O3
DTW_NE12 D2TWIS12 1 0 .47000 4.4370 75.89994   2580 4
DTW_NE12 D7NEHD1B 1 0 .47000 4.4380 75.89994   2580 TWIST W4
DRE_RE11 D2RED 13 1 0 .73100 7.2160 126.5999   3600 413
DRE_RE11 D8RE__11 1 0 .73100 7.2160 126.5999   3600 413
DRE_RE12 D2RED 11 2 0 .73100 7.2140 126.5999   3600 414
DRE_RE12 D8RE__12 1 0 .73100 7.2140 126.5999   3600 414
DDA_WE11 D4DAXL11 1 0 .44500 4.0900 71.39992   2720 GERMH-S
DDA_WE11 D7WEIN1A 1 0 .44400 4.0880 71.39992   2720 GERMHM S
DOH_WE11 D2OHLS11 1 0 .62000 5.2400 88.89985   2616 1
DOH_WE11 D7YHUF11 1 0 .62000 5.2400 88.79995   2616 DUEMM S1
DBA_KF31 D8BAZ_31 1 0 .44200 1.4680 735.1013    840 155
DBA_KF32 D8BAZ_32 1 0 .44200 1.5040 746.1000    840 156
DME_EI11 D2MECK12 1 0 .82500 6.8400 124.1001   2520 450 2
DME_EI11 D8EI__11 1 0 .83300 6.8860 139.7999   2520 450-2
DKU_TI21 D4KUHM21 1 0 .67000 3.5300 81.39993   1290 KUEHMOS
DKU_TI21 D7TIEN2B 1 0 .67200 3.5320 81.39993   1290 KUEMOS
DME_VI11 D2MECK11 1 0 1.7750 16.325 267.1001   2520 449 1
DME_VI11 D8VIB_12 1 0 1.7740 16.325 267.1001   2520 449-1
DBW_BJ1D D8BWH_11 1 0 .01000 .05000 .0000000   9999 LKONTEK
DFG_HK11 D1FGD_1  1 0 .00000 .05000 .0000000   9999 C_FGD-P1
DRE_AL11 D2RED 12 1 8 .47200 7.0830 132.9001   3600 459
DRE_AL11 D8ATF_11 1 8 .42900 7.0870 132.7998   3600 459
DRE_AL12 D2RED 14 1 0 .47200 7.0830 132.9001   3600 460
DRE_AL12 D8ATF_12 1 0 .42900 7.0870 132.7998   3600 460
DTR_BL21 D6BLOO24 1 0 2.7310 14.063 352.2008   1290 BLOO/XTR_B
DTR_BL21 D7TRIE2A 1 0 1.3670 7.0500 232.4000   1290 BLO TR S
DBA_FL21 D6FLEB24 1 0 .38600 2.5720 32.99992   1290 FLEB/XBA_F
DBA_FL21 D7BAUL2B 1 0 .23500 1.5120 19.49987   1290 FLE BA N
DBA_FL22 D6FLEB25 1 0 .38600 2.5720 32.99992   1290 FLEB/XBA_F
DBA_FL22 D7BAUL2A 1 0 .23500 1.5120 19.49987   1290 FLE BA S
DNO_DO11 D2DOLL11 1 0 .31400 5.5020 97.79999   3154 DOLL BL
DNO_DO11 D8NOR_12 1 0 .31400 5.5020 164.2001   3154 BLAU
DSU_DO11 D2DOLL12 1 0 .45000 3.5350 65.19999   2280 982
DSU_DO11 D8SUE_11 1 0 .45700 3.5480 71.00000   2280 982
DSU_DO12 D2DOLL13 1 0 .45000 3.5350 65.19999   2280 981
DSU_DO12 D8SUE_12 1 0 .45700 3.5480 71.00000   2280 981
DME_HO11 D4MEZN12 1 0 .02400 .35600 5.800009   3000 MEZSWHR7
DME_HO11 D7YHER1W 1 0 .02400 .35600 5.800009   3000 HERBTG W
DGR_HO11 D2GR  12 1 0 .96000 11.750 210.7999   3000 411
DGR_HO11 D4HOEP12 1 0 .96000 11.750 210.7999   3000 GRFGEHOE
DPU_HO11 D4PULV12 1 0 .13500 1.7350 27.19991   2720 HHRWSPUL
DPU_HO11 D7HONE1C 1 0 .13200 1.7430 27.19991   2720 HO PU WS
DNO_NO21 D2HAMN21 1 8 .09000 .79300 13.80008   1347 ROT
DNO_NO21 D8NOR_21 1 8 .00000 .05000 .0000000   1347 ROT
DNO_NO22 D2HAMN22 1 0 .07700 .84500 11.50012   1347 BLAU
DNO_NO22 D8NOR_22 1 0 .00000 .05000 .0000000   1347 BLAU
DDE_VO11 D4DELL12 1 0 .24500 2.1000 36.59987   2580 DONAUW
DDE_VO11 D7VOEH1B 1 0 .24700 2.1070 36.70009   2580 DONAU W
DHE_WO11 D2HELM12 1 0 .75500 6.8050 105.5999   2520 491-1
DHE_WO11 D8WOL_11 1 0 .87100 6.5270 104.9999   2520 491-1
DHE_WO12 D2HELM11 1 0 .75500 6.8050 105.5999   2520 492-2
DHE_WO12 D8WOL_12 1 0 .87100 6.5270 104.9999   2520 492-2
DBR_BR11 D2BRUN12 1 0 .00500 .05000 .3000221   2100 949
DBR_BR11 D8BRU_12 1 0 .00200 .05000 .3000221   2100 949
DBR_BR12 D2BRUN11 1 0 .00700 .10600 1.800133   3600 951
DBR_BR12 D8BRUH12 1 0 .00700 .09800 1.999938   3600 951/2
DBR_BR13 D2BRUN12 1 0 .00500 .07900 1.299991   3600 952
DBR_BR13 D8BRUH11 1 0 .05000 .07900 1.299991   3600 952/2
DHR_HR12 D4HRBT12 2 0 .02500 .25000 .7998496   1792 HRASWHRB
DHR_HR12 D7HERT1A 1 0 .00500 .05500 8.600111   1792 UEB 41HE
DHR_HR13 D4HRBT12 1 0 .02500 .25000 .7998496   1800 HRARTHRB
DHR_HR13 D7HERT1B 1 0 .00500 .05500 8.600111   1800 UEB 42HE
DFR_KR11 D2YFRS11 1 8 .13000 1.3950 19.39996   2760 2
DFR_KR11 D7KRIF1B 1 8 .13000 1.3950 19.39996   2760 TAUNUS 2
DKR_KR11 D2KRUE11 1 0 .00300 .05000 .6000442   3600 993
DKR_KR11 D8KRU_11 1 0 .00400 .05000 .0000000   3600 993
DKR_KR12 D2KRUE12 1 0 .00400 .05200 .7998496   3600 994-BL
DKR_KR12 D8KRU_12 1 0 .00400 .05000 .0000000   3600 994
DGK_UR11 D2GKRO12 1 0 .32100 2.9850 52.39988   2720 2
DGK_UR11 D7URBE1A 1 0 .32000 2.9700 51.69994   2720 UMAIN N2
DGR_ST11 D2GR  11 1 0 .58500 6.7900 123.5001   3150 416
DGR_ST11 D4SLDR11 1 0 .58500 6.7900 123.5001   3150 GRFRTSLD
DNO_AU11 D2AUDS14 1 0 .45800 8.2460 164.0998   3600 H
DNO_AU11 D8NOR_12 1 0 .45800 8.2470 164.2001   3600 WEISS
DBE_GU11 D2BECH11 1 0 .34500 3.2570 59.79991   2720 1
DBE_GU11 D7GUET1A 1 0 .34500 3.2570 59.79991   2720 SENNE S1
DBE_GU12 D2BECH12 2 0 .34500 3.2600 59.79991   2720 2
DBE_GU12 D7GUET1B 1 0 .34500 3.2570 59.79991   2720 SENNE N2
DGK_MU21 D4GKMA22 2 0 .32000 1.8700 20.60005   1379 RHE-S
DGK_MU21 D7MUTT2A 2 0 .32800 1.8800 20.50015   1379 RHEIN S
DGK_MU22 D4GKMA22 1 0 .32000 1.8700 20.60005   1379 RHE-N
DGK_MU22 D7MUTT2A 1 0 .32800 1.8800 20.50015   1379 RHEIN N
DDE_HV11 D4DELL11 1 0 .00500 .05000 .6999469   2720 DEL_DONO
DDE_HV11 D7YVOE1O 1 0 .00400 .05000 .6999469   2720 DONAU O
D1HSKV3  D1TRI_3  1 0 1.1160 9.3440 82.60002   1384 E_HSKV-TRI
D1HSKV3  D1HQN_3  1 0 .64200 5.4210 46.70009   1384 E_HSKV-HQN
D1HASV3  D1TRI_3  1 8 .88500 7.3920 65.29989   1384 E_HASV-TRI
D1HASV3  D1MAL_3  1 8 .92400 7.7210 68.19990   1384 E_HASV-MAL
D1HASV3  D1MLP_3  1 0 .29100 2.4750 20.99998   1384 E_HASV-MLP
D1HESV3  D1SFE_3  1 0 2.5930 8.8060 56.29986    720 E_HESV-SFE
D1HESV3  D1STR_3  1 0 5.3670 18.605 291.6001    725 E_HESV-STR
D1MOSV3  D1VIL_3  1 0 3.1740 10.720 76.80001    725 E_MOSV-VIL
D1STSV3  D1SVGV3  1 0 .67900 9.0030 3737.208   1411 E_STSV-SVG
D1STSV3  D1VID_3  2 0 2.6050 8.6170 61.69994    720 E_STSV-VID
D1STSV3  D1VID_3  1 0 2.6050 8.6170 61.69994    720 E_STSV-VID
D1SBA_3  D1RAK_3  1 0 .19200 .50100 263.9001    725 E_NVV-SBA
D1AHA_2  D1GNK_2  1 0 .97400 2.9490 1605.301   1025 D_AHA-GNK
D1VHA_3  D1ZBQ_3  1 0 .17300 1.0300 413.2985    668 E_VHA-ZBQ
D1HLA_1  D1LAG_1  1 0 .17200 2.5720 32.39988    912 C_KIN-LAG
D1HLA_11 D1LAG_1  1 0 .17200 2.6950 30.79986    912 C_FGD-LAG
D1KNA_3  D1QSG_3  1 0 .10900 .54400 248.8000    857 E_HAT-KNA
D1KNA_3  D1JLV_3  1 0 .22500 1.3850 462.9012    857 E_KNA-LAG
D1KNA_3  D1THY_3  1 0 2.1590 11.562 85.99985    980 E_KNA-THY
D1HRA_3  D1BLV_3  1 0 1.2530 2.5570 1271.299    648 E_HRA-KAE
D1KTA_3  D1KTR_3  1 0 .05900 .15700 132.3000    563 E_TAN-TRI_
D1KTA_3  D1KTR_3  2 0 .05900 .15700 132.3000    563 E_TAN-TRI_
D1KTA_31 D1KTR_31 1 0 .05900 .15700 132.3000    563 E_TAN-TRI_
D1KTA_31 D1KTR_31 2 0 .05900 .15700 132.3000    563 E_TAN-TRI_
D1TEB_3  D1TRI_3  1 0 .84400 7.0160 62.99993   1034 E_HNB-TRI
D1TEB_1  D1TRI_1  1 0 .42800 5.7060 77.30015   1774 C_FER-TRI
D1ENB_3  D1IDU_3  1 0 .60000 7.5180 2845.300   1411 E_ENB-IDU
D1HNB_3  D1TEB_3  1 0 .12200 .58200 374.1009   1034 E_HNB-TRI
D1HNB_3  D1KAG_3  1 0 .86700 7.2020 64.59995   1384 E_HNB-KAG
D1HNB_1  D1TEB_1  2 0 .15600 .93900 252.7999    887 C_FER-TRI
D1HNB_1  D1TEB_1  1 0 .15600 .93900 252.7999    887 C_FER-TRI
D1HRB_3  D1BBG_3  1 0 2.5780 5.0970 2591.601    780 E_EDR-HRB
D1DYB_3  D1SBA_3  1 0 1.4030 10.065 70.69998    926 E_DYB-SBA
D1DYB_3  D1VHA_3  1 0 2.0730 14.834 138.3001    849 E_DYB-VHA
D1BED_3  D1SIN_3  1 0 .67200 5.2750 1593.400    959 E_BED-SIN
D1BED_3  D1NOR_3  1 0 .82200 6.6460 2366.901   1200 E_BED-NOR
D1BED_3  D1STR_3  1 0 1.3910 12.026 3286.106    954 E_BED-STR
D1FGD_3  D1SVB_3  1 0 1.4720 13.016 101.7999   1384 E_FGD-SVB
D1FGD_3  D1OSQ_3  1 0 .32500 2.2040 17.19991   1161 E_FGD-OSQ
D1FGD_3  D1FGV_3  1 0 .06900 .40200 135.9000   1268 E_FGD-FGV
D1FGD_1  D1KIN_1  1 0 1.0370 12.403 141.6001   2400 C_FGD-KIN
D1FGD_1  D1FVO_1  1 0 .36700 4.3710 49.90012    657 C_FGD-FVO
D1FGD_1  D1KAU_11 1 0 1.0810 16.953 193.8002    912 C_FGD-LAG
D1AND_3  D1MAG_3  1 8 1.7340 9.8200 65.59992    980 E_AND-MAG
D1AND_3  D1BDR_3  1 0 1.0970 7.4050 40.69996   1161 E_AND-BDR
D1FRD_3  D1MOSV3  1 0 6.0770 19.984 559.3009    725 E_FRD-MOSV
D1FRD_3  D1KLF_3  1 0 3.4200 11.383 125.6998    725 E_FRD-KLF
D1FRD_3  D1HVO_3  1 0 3.2260 10.673 76.49999    480 E_FRD-HVO
D1FRD_3  D1HVO_3  2 0 3.2260 10.673 76.49999    480 E_FRD-HVO
D1KAE_3  D1STSV3  2 0 3.4650 11.463 82.09988    725 E_KAE-STSV
D1KAE_3  D1STSV3  1 0 3.4650 11.463 82.09988    725 E_KAE-STSV
D1KAE_3  D1SFE_3  1 0 4.7050 15.968 246.1001    720 E_KAE-SFE
D1KAE_3  D1LYK_3  1 0 2.5090 8.3010 59.49988    725 E_KAE-LYK_
D1KAE_3  D1LYK_3  3 0 2.3830 8.1000 210.8998    720 E_KAE-LYK_
D1KAE_3  D1LYK_3  2 0 2.5090 8.3010 59.49988    725 E_KAE-LYK_
D1KAE_3  D1BLV_3  1 0 1.1000 3.7790 2527.801    648 E_HRA-KAE
D1SHE_3  D1KSH_3  1 0 1.3750 10.044 69.49989   1085 E_SHE-SQN
D1SHE_3  D1UWN_3  1 0 1.9190 9.2650 311.3001    525 E_SHE-UWN
D1REF_1  D1VER_1  1 0 .36700 8.3160 135.2999   2400 C_REV-TJE
D1REF_11 D1VER_11 1 0 .36700 8.3160 135.2999   2400 C_ASR-TJE
D1KLF_3  D1VIL_3  1 0 2.3460 7.9370 517.4015    720 E_KLF-VIL
D1KAG_3  D1KBBV3  1 0 .47300 1.5130 903.1985    765 E_KAG-KBBV
D1KAG_3  D1THQ_3  1 0 .27400 .87800 524.5989    896 E_KAG-THQ
D1KAG_1  D1HNB_1  1 0 .43600 5.8100 78.60014   1774 C_FER-TRI
D1LAG_3  D1SVS_3  1 0 .30100 2.7280 20.79986   1384 E_LAG-SVS
D1LAG_3  D1JLV_3  1 0 .47000 3.8250 50.30004    857 E_KNA-LAG
D1LAG_3  D1TSV_3  1 0 .20300 2.3330 27.40003   1380 E_LAG-TUP
D1LAG_1  D1SVS_1  1 0 .15500 2.2440 25.29988    700 C_LAG-SVS
D1LAG_1  D1JLV_1  1 0 .28000 4.0460 45.59991   1750 C_LAG-MAL
D1BBG_2  D1HRC_2  1 0 1.3420 3.9910 2307.202   1028 D_BBG-HRC
D1BBG_2  D1EDR_2  1 0 .70800 9.6410 3321.512   1028 D_BBG-EDR
D1QSG_1  D1MAL_1  1 0 1.3020 18.839 212.4999   1750 C_LAG-MAL
D1BJH_3  D1HESV3  1 0 1.2830 10.721 3516.008   1048 E_BJH-HESV
D1BJH_3  D1TAN_3  1 0 .46800 4.3520 1658.199   1168 E_BJH-TAN
D1SKH_1  D1GST_11 1 0 .26000 1.4500 418.5010    924 C_FER-NVV
D1SKH_1  D1GST_11 2 0 .26000 1.4500 418.5010    924 C_FER-NVV
D1SKH_11 D1GST_1  1 0 .16000 1.7860 532.3995   1258 C_FER-VHA
D1KSH_3  D1SQN_3  1 0 .07100 .37300 109.7000   1085 E_SHE-SQN
D1TRI_3  D1ZSP_3  1 0 3.6030 13.297 1812.401    607 E_TRI-ZSP
D1HAK_3  D1THQ_3  1 0 .79400 2.5410 1517.399    865 E_FER-THQ
D1BDK_3  D1NSP_3  1 0 1.5320 8.3170 60.09993    980 E_BDK-NSP
D1BDK_3  D1NVV_3  1 0 3.6780 11.990 1450.800    725 E_BDK-NVV
D1GNK_2  D1TRI_2  1 0 1.1280 12.980 4431.405   1025 D_GNK-TRI
D1TNK_3  D1SVS_3  1 0 .50800 3.1630 227.9998    701 E_RYT-SVS
D1KVK_3  D1VKE_3  2 0 .04500 .20400 64.29992   1667 E_GEN-LYK
D1KVK_3  D1VKE_3  1 0 .04500 .20400 64.29992   1667 E_GEN-LYK
D1LYK_3  D1RIB_3  1 0 1.7820 9.9130 270.7001   1430 E_BBR-RIB_
D1HAL_3  D1HIN_31 2 0 .04600 .41100 156.5999    563 E_TAN-TRI_
D1HAL_3  D1HIN_31 1 0 .04500 .40300 153.6999    563 E_TAN-TRI_
D1HAL_31 D1HIN_3  2 0 .04500 .40300 153.6000    563 E_TAN-TRI_
D1HAL_31 D1HIN_3  1 0 .04600 .41100 156.7001    563 E_TAN-TRI_
D1MAL_1  D1TRI_1  1 0 .65300 8.6930 117.8000   1828 C_MAL-TRI
D1ADL_3  D1ZBQ_3  1 0 .26700 2.3620 1259.100   1200 E_ADL-ZBQ
D1ADL_3  D1FER_3  1 0 .19000 1.6070 775.3985   1200 E_ADL-FER
D1ADL_3  D1HVV_3  1 0 .04000 .30400 162.3000   1200 E_ADL-HVV
D1BIL_3  D1LOL_3  1 0 .71100 6.6300 2368.500   1168 E_BIL-LOL
D1BIL_3  D1RSL_3  1 0 .62900 5.0860 1505.700   1055 E_BIL-RSL
D1BIL_3  D1IDU_3  1 0 1.0560 9.3360 2994.400   1200 E_BIL-IDU
D1RSL_3  D1SIN_3  1 0 .56600 3.8860 1280.799    959 E_RSL-SIN
D1RAM_3  D1STR_3  1 0 .90300 3.0500 1622.900    712 E_RAM-STR
D1TAN_3  D1KTA_3  1 0 .23200 1.3850 11.09988   1126 E_TAN-TRI_
D1TAN_3  D1KTA_31 1 0 .23200 1.3850 11.09988   1126 E_TAN-TRI_
D1TAN_3  D1TJE_31 1 0 .29400 3.0280 1151.699   1268 E_TAN-TJE
D1HIN_3  D1TRI_3  1 0 .24500 1.4600 11.69992   1126 E_TAN-TRI_
D1HIN_31 D1TRI_3  1 0 .24500 1.4600 11.69992   1126 E_TAN-TRI_
D1KIN_1  D1KAU_1  1 0 .27200 4.2640 48.70003    912 C_KIN-LAG
D1HQN_3  D1MAL_3  1 0 .30600 3.1290 43.29995   1384 E_HQN-MAL
D1GMO_3  D1IDU_3  1 0 .13300 .86400 407.1002   1411 E_GMO-IDU
D1FVO_3  D1GRP_3  1 0 .96300 6.2370 1903.799    974 E_FVO-GRP
D1FVO_3  D1OSQ_3  1 0 .37400 .69100 494.9988    815 E_FVO-OSQ
D1HVO_3  D1SKA_3  1 0 .27200 1.2370 408.7998    350 E_HVO-SKA
D1HVO_3  D1NSP_3  1 8 .77300 4.3980 1253.499    846 E_HVO-NSP
D1HVO_3  D1NVV_3  2 0 .62500 3.3070 25.29988    840 E_HVO-NVV_
D1HVO_3  D1NVV_3  1 0 .62500 3.3070 25.29988    840 E_HVO-NVV_
D1HJP_3  D1KAS_3  1 0 .01900 .16200 61.69994   1348 E_HJP-KAS
D1MLP_3  D1TRI_3  1 0 .36000 3.0530 25.89992   1384 E_MLP-TRI
D1GRP_3  D1KIN_3  1 0 .27700 .73600 618.3000    815 E_GRP-KIN
D1GRP_3  D1GRP_31 2 0 .00300 10.000 .0000000    398 E_GRP-RYT_
D1GRP_3  D1GRP_31 1 0 .00300 .05000 .3999248    796 E_GRP-RYT
D1GRP_31 D1RYT_3  1 0 1.0660 3.1850 1917.801    796 E_GRP-RYT
D1BBR_3  D1RIB_3  1 0 .50100 6.8770 2827.399   1430 E_BBR-RIB_
D1BBR_3  D1KAS_3  1 0 1.9800 10.635 117.2999    980 E_BBR-KAS
D1BDR_3  D1LAG_3  1 0 .28200 3.3240 41.09989   1384 E_BDR-LAG
D1EDR_3  D1BBG_3  1 0 1.8900 6.1690 4365.212    780 E_EDR-HRB
D1EDR_3  D1LYK_3  2 0 1.1590 6.0850 47.10002   1057 E_EDR-LYK_
D1EDR_3  D1LYK_3  1 0 1.1590 6.0850 47.10002   1057 E_EDR-LYK_
D1EDR_1  D1REV_1  2 0 .65000 8.6530 117.2000   2400 C_EDR-REV_
D1EDR_1  D1REV_1  1 8 .65000 8.6530 117.2000   2400 C_EDR-REV_
D1FER_3  D1MOSV3  1 0 1.0490 8.7380 78.49992   1157 E_FER-MOSV
D1FER_3  D1HAK_3  1 0 .82600 7.3840 85.50002    865 E_FER-THQ
D1FER_1  D1TJE_1  1 0 1.4910 20.850 208.5999   2400 C_FER-TJE
D1FER_1  D1SKH_1  1 0 .08300 1.1030 14.89995   1847 C_FER-NVV
D1FER_1  D1SKH_11 1 0 .08300 1.1030 14.89995   1258 C_FER-VHA
D1FER_1  D1BMS_1  1 0 1.0520 13.204 169.4000   1774 C_FER-TRI
D1FER_31 D1MOSV3  1 0 1.0520 8.7330 78.40002    725 E_HVV-MOSV
D1VER_1  D1VIU_11 1 0 .03100 .31700 102.0000   1200 C_REV-TJE
D1VER_1  D1VIU_11 2 0 .03100 .31700 102.0000   1200 C_REV-TJE
D1VER_11 D1VIU_1  1 0 .03100 .31700 102.0000   1200 C_ASR-TJE
D1VER_11 D1VIU_1  2 0 .03100 .31700 102.0000   1200 C_ASR-TJE
D1KKR_1  D1HLA_1  1 0 .02300 .18300 49.19986    912 C_KIN-LAG
D1KKR_11 D1HLA_11 1 0 .02300 .18300 49.19986    912 C_FGD-LAG
D1LKR_3  D1VID_3  1 0 .55900 3.8160 1494.801    986 E_LKR-VID
D1ASR_3  D1THY_3  1 0 .14300 1.1220 448.7985   1042 E_ASR-THY
D1ASR_1  D1PZR_11 1 0 .32800 7.4210 120.7999   2400 C_ASR-TJE
D1ASR_1  D1REV_1  1 0 .59300 13.421 218.4001   2400 C_ASR-REV
D1ASR_11 D1PZR_1  1 0 .32800 7.4210 120.7999   2400 C_REV-TJE
D1KTR_3  D1HAL_3  1 0 1.5460 9.2140 73.69988   1126 E_TAN-TRI_
D1KTR_31 D1HAL_31 1 0 1.5460 9.2140 73.69988   1126 E_TAN-TRI_
D1STR_31 D1STR_3  1 0 .00400 .70000 183.3000   1200 E_IDU-STR
D1PZR_1  D1REF_1  2 0 .11200 1.0010 286.9999   1200 C_REV-TJE
D1PZR_1  D1REF_1  1 0 .10900 1.0060 286.9999   1200 C_REV-TJE
D1PZR_11 D1REF_11 2 0 .11000 .99200 286.9999   1200 C_ASR-TJE
D1PZR_11 D1REF_11 1 0 .11200 .99600 286.9999   1200 C_ASR-TJE
D1KAS_3  D1SHE_3  2 0 .20600 2.5890 907.4994   1334 E_KAS-SHE_
D1KAS_3  D1SHE_3  1 0 .20400 2.5880 903.7012   1334 E_KAS-SHE_
D1KAS_3  D1MAG_3  1 0 1.2220 11.120 188.8000   1384 E_KAS-MAG
D1KAS_1  D1LAG_1  1 0 1.4680 20.886 244.8001   2768 C_KAS-LAG
D1KAS_1  D1ROV_1  1 0 .57800 13.079 212.7999   2400 C_KAS-REV_
D1KAS_1  D1ROV_11 1 0 .57800 13.079 212.7999   2400 C_KAS-REV_
D1ABS_3  D1SVB_3  1 0 2.0180 14.457 101.7999    990 E_ABS-SVB
D1ABS_3  D1FVO_3  1 0 1.6020 10.713 441.6012    750 E_ABS-FVO
D1ABS_31 D1SQN_3  1 0 1.8080 10.375 3349.786    885 E_ABS-SQN
D1MES_3  D1TRI_3  1 0 1.9950 9.0990 399.8996    720 E_MES-TRI_
D1MES_3  D1ZSP_3  1 0 1.4480 3.4000 1649.801    607 E_MES-ZSP
D1MKS_3  D1TRI_3  3 0 .28200 2.3480 84.29993   1558 E_MKS-TRI_
D1MKS_3  D1TRI_3  2 0 .56500 4.7980 40.69996   1384 E_MKS-TRI_
D1MKS_3  D1TRI_3  1 0 .56500 4.7980 40.69996   1384 E_MKS-TRI_
D1MKS_1  D1TRI_1  1 0 .28700 3.8190 51.80015    657 C_MKS-TRI
D1BMS_1  D1KAG_1  2 0 .09800 .58800 158.3002    887 C_FER-TRI
D1BMS_1  D1KAG_1  1 0 .09800 .58800 158.3002    887 C_FER-TRI
D1KSS_1  D1KKR_1  1 0 .31200 .87700 425.8995    912 C_KIN-LAG
D1KSS_11 D1KKR_11 1 0 .31200 .87700 425.8995    912 C_FGD-LAG
D1GAT_1  D1REV_1  1 0 .02900 .65800 10.69995   2400 C_KAS-REV_
D1GAT_11 D1REV_1  1 0 .02900 .65800 10.69995   2400 C_KAS-REV_
D1HAT_3  D1QSG_3  1 0 .90300 7.3350 96.80002    857 E_HAT-KNA
D1HAT_3  D1MAL_3  1 0 1.2390 10.083 132.6000   1960 E_HAT-MAL
D1FRT_3  D1KLF_3  1 0 .47500 3.8550 1152.701   1123 E_FRT-KLF
D1FRT_3  D1NOR_3  1 0 .44800 3.0860 1226.299   1020 E_FRT-NOR
D1EST_3  D1LYK_3  1 0 .35800 1.1860 8.499894    560 E_EST-LYK
D1GST_1  D1VHA_1  1 0 .27500 3.6420 46.89990   1258 C_FER-VHA
D1GST_11 D1NVV_1  1 0 .21000 2.7870 33.80008   1847 C_FER-NVV
D1RYT_3  D1TNK_3  1 0 .05500 .31800 113.3000    701 E_RYT-SVS
D1RYT_3  D1TUP_3  1 0 .23900 2.1130 16.49996   1384 E_RYT-TUP
D1KAU_1  D1KSS_1  1 0 .13300 .93600 245.9999    912 C_KIN-LAG
D1KAU_11 D1KSS_11 1 0 .13300 .93600 245.9999    912 C_FGD-LAG
D1IDU_3  D1STR_31 1 0 1.6580 5.4860 39.30007    600 E_IDU-STR
D1IDU_3  D1STR_31 2 0 1.6580 5.4860 39.30007    600 E_IDU-STR
D1IDU_3  D1IDU_31 1 0 .00200 .05000 9.699982   1411 E_IDU-VID
D1IDU_1  D1TJE_1  1 0 1.6410 22.350 267.9000   1200 C_IDU-TJE
D1IDU_31 D1VID_3  2 0 3.4890 11.542 82.69992    706 E_IDU-VID
D1IDU_31 D1VID_3  1 0 3.4890 11.542 82.69992    706 E_IDU-VID
D1VIU_1  D1TJE_1  1 0 .03100 .78400 12.90001   2400 C_ASR-TJE
D1VIU_11 D1TJE_1  1 0 .03500 .78900 12.80011   2400 C_REV-TJE
D1MLU_3  D1TRI_3  1 0 .80400 6.7940 58.19989    560 E_MLU-TRI
D1FOU_3  D1MOSV3  1 0 2.2420 7.6530 265.9000   1238 E_FOU-MOSV
D1FOU_3  D1TJE_31 1 0 .01700 .09300 32.50009   1238 E_FOU-TJE_
D1FOU_3  D1TJE_31 2 0 .01700 .09100 32.69990   1238 E_FOU-TJE_
D1FOU_3  D1LOL_3  1 0 .50100 4.1200 137.5000   1238 E_FOU-LOL
D1REV_1  D1ASR_11 1 0 .59300 13.421 218.4001   2400 C_REV-TJE
D1FGV_3  D1FVO_3  1 0 .50400 2.0000 910.7007    818 E_FGV-FVO
D1JLV_1  D1QSG_1  1 0 .15700 1.4790 423.7004    875 C_LAG-MAL
D1JLV_1  D1QSG_1  2 0 .16200 1.4870 423.9988    875 C_LAG-MAL
D1ROV_1  D1GAT_1  1 0 .07300 .54900 156.8000   1258 C_KAS-REV_
D1ROV_1  D1GAT_1  2 0 .06300 .54300 155.2000   1258 C_KAS-REV_
D1ROV_11 D1GAT_11 1 0 .06800 .53600 154.6999   1258 C_KAS-REV_
D1ROV_11 D1GAT_11 2 0 .06800 .53600 155.2999   1258 C_KAS-REV_
D1TSV_3  D1TUP_3  1 0 .02600 .21000 79.19987   1380 E_LAG-TUP
D1HVV_3  D1FER_31 1 0 .35500 1.2250 822.7015    725 E_HVV-MOSV
D1NVV_3  D1RAK_3  1 0 6.0070 20.401 140.0001    725 E_NVV-SBA
D1NVV_3  D1ZBQ_3  1 0 .10800 1.0560 187.2999   1200 E_NVV-ZBQ
D1NVV_1  D1VHA_1  1 0 .06100 .80700 10.90007   2400 C_NVV-VHA
D1KLY_3  D1KVK_3  1 0 .06600 .85800 12.39987   3333 E_GEN-LYK
D1KLY_3  D1LYK_3  1 0 .00900 .05000 12.29996   1667 E_GEN-LYK
D1KLY_3  D1LYK_3  2 0 .00900 .05000 12.29996   1667 E_GEN-LYK
D2OD  51 D2BA-N51 1 0 .13700 1.3990 22.59999   2274 188
D2OD  12 D2RED 14 1 0 .94000 10.610 194.8001   3220 435
D2SD  11 D2SD-N12 2 2 .00000 .00000 .0000000        D2SD  1K
D2SD  52 D2SD  51 1 1 1.1250 3.7890
D2SD  52 D2SD  53 1 7 .00000 .00000 .0000000        D2SD  5K
D2SD  22 D2RE  21 1 0 1.8720 14.844 99.70002    804 275
D2SD  22 D2PT  21 1 0 5.9300 45.462 318.7994   1102 226
D2SD  22 D2LU  21 1 0 4.9310 18.545 239.8000   1094 223
D2RE  51 D2SD  51 1 1 1.6820 21.082
D2RE  51 D2RE  52 2 1 3.2220 10.913
D2RE  51 D2RE  52 1 7 .00000 .00000 .0000000        D2RE  5K
D2RE  52 D2SD  51 1 1 14.307 46.189
D2RE  52 D2SD  52 1 1 2.7090 10.220
D2RE  52 D2AHM 51 1 1 5.4140 19.210
D2FG  12 D2OHFG12 2 0 .20000 2.2010 40.09992   1200 430
D2FG  13 D2FG  1U 1 7 .00000 .00000 .0000000        D2FG  1K
D2FG  13 D2OHFG11 2 0 .20000 2.2010 40.09992   1200 429
D2FG  19 D2FG  13 1 8 .01000 .05000 .0000000   9999 DUMMY
D2WG  51 D2WG  52 2 1 56.435 117.38
D2WG  51 D2WG  52 1 7 .00000 .00000 .0000000        D2WG  5K
D2WG  51 D2RED 51 1 1 23.130 153.52
D2WG  51 D2RED 52 1 1 22.674 151.40
D2WG  51 D2ETZ 52 1 1 74.264 568.16
D2WG  51 D2ETZ 54 1 1 83.914 601.98
D2WG  51 D2MUEN51 1 1 22.519 74.053
D2WG  51 D2MUEN52 1 1 18.089 62.619
D2WG  51 D2MUEN53 1 1 44.427 208.79
D2WG  51 D2MUEN54 1 1 211.57 950.40
D2WG  52 D2RED 51 1 1 9.2290 27.627
D2WG  52 D2RED 52 1 1 9.0810 27.309
D2WG  52 D2ETZ 52 1 1 286.67 616.12
D2WG  52 D2ETZ 54 1 1 309.65 650.92
D2WG  52 D2MUEN51 1 1 90.725 130.67
D2WG  52 D2MUEN52 1 1 66.696 100.20
D2WG  52 D2MUEN53 1 1 14.954 37.195
D2WG  52 D2MUEN54 1 1 578.32 999.46
D2WG  13 D2WG  16 1 7 .00000 .00000 .0000000        D2WG SF20
D2WG  13 D2WG  17 1 7 .00000 .00000 .0000000        D2WB 1SF14
D2WG  13 D2RED 12 1 0 .45800 5.3970 96.70012   3216 457
D2WG  13 D2RED 13 1 0 .45800 5.3950 96.80002   3154 436
D2WG  13 D2YKRI11 1 0 1.5620 14.170 256.1001   2748 431/438
D2WG  13 D2YKRI12 1 0 1.5610 14.166 256.1001   2748 438/432
D2MH  11 D2MH  12 1 7 .00000 .00000 .0000000        D2MH  1K
D2OH  11 D2OH  12 1 2 .00000 .00000 .0000000        D2OH  1K
D2OH  11 D2OBA 11 1 0 1.2000 13.127 166.8000   2204 462
D2OH  11 D2OHFG12 1 0 .20000 2.2010 40.09992   1200 430
D2OH  12 D2OBA 13 1 0 1.2000 13.127 166.8000   2204 461
D2OH  12 D2OHFG11 1 0 .20000 2.2010 40.09992   1200 429
D2PI  51 D2PI  53 2 2 .00000 .00000 .0000000        D2PI  5K19
D2PI  51 D2PI  54 1 0 .00600 2.4570 .0000000   1600
D2PI  21 D2PI  22 1 2 .00000 .00000 .0000000        D2PI  2K
D2PI  52 D2PI  53 2 1 .62200 1.7180
D2PI  52 D2PI  53 1 2 .00000 .00000 .0000000        D2PI  5K15
D2PI  52 D2PI  54 1 1 3.7480 16.809
D2PI  52 D2SI  51 1 1 8.0400 45.162
D2PI  52 D2SI  52 1 1 7.3190 31.761
D2PI  22 D2PI-N23 1 0 .01900 .05000 18.19988   1102 296
D2PI  53 D2PI  54 1 1 3.7820 16.464
D2PI  53 D2SI  51 1 1 8.1700 44.247
D2PI  53 D2SI  52 1 1 7.3370 31.327
D2PI  54 D2SI  51 1 1 5.2340 14.431
D2PI  54 D2SI  52 1 1 5.7850 16.149
D2SI  51 D2SI  52 1 2 .00000 .00000 .0000000        D2SI  5K
D2SI  52 D2SI  51 2 1 3.7030 11.598
D2SI  23 D2SI  24 1 7 .00000 .00000 .0000000        D2SI  2K
D2SI  23 D2YSI 21 1 0 .20600 1.5800 11.20009   1200 233/230
D2SI  24 D2YSI 22 1 0 .20600 1.5800 11.20009   1200 234/230
D2IN  51 D2IN  52 2 1 5.1840 12.837
D2IN  51 D2IN  52 1 2 .00000 .00000 .0000000        D2IN  5K
D2IN  51 D2OBA 55 1 1 58.318 154.47
D2IN  51 D2IRS 51 1 1 10.717 31.206
D2IN  51 D2IRS 53 1 1 .72000 2.2710
D2IN  21 D2IN  22 1 2 .00000 .00000 .0000000        D2IN  2K
D2IN  21 D2IN  2B 1 2 .00000 .00000 .0000000        D2IN  2G2
D2IN  21 D2RAI 21 1 0 4.5570 34.542 256.1001   1103 266
D2IN  52 D2OBA 55 1 1 58.289 154.38
D2IN  52 D2GEB 51 1 1 32.861 142.53
D2IN  52 D2GEB 52 1 1 197.96 6599.8
D2IN  52 D2MEB 51 1 1 73.380 337.40
D2IN  52 D2MEB 52 1 1 56.415 239.21
D2IN  52 D2KRI 52 1 1 401.51 4236.6
D2IN  52 D2IRS 51 1 1 .72000 2.2710
D2IN  52 D2IRS 53 1 1 10.721 31.256
D2IN  22 D2IN  2A 1 2 .00000 .00000 .0000000        D2IN  2G1
D2IN  22 D2RAI 23 1 8 4.8350 36.648 271.7000   1102 265
D2GR  11 D2OD  12 1 0 1.0700 12.378 225.2001   3216 423
D2GR  11 D2GR  12 1 2 .00000 .00000 .0000000        D2GR  1K
D2GR  11 D2RAI 12 1 8 2.0000 21.703 405.3000   2400 434
D2GR  11 D2BRFW12 1 0 .06800 .77200 14.50002   2880 427
D2GR  11 D2BRFW12 2 0 .06900 .79400 14.40012   2400 487
D2GR  12 D2RAI 11 1 0 2.0000 21.703 408.0992   2400 433
D2GR  12 D2ELT 12 1 0 .78000 8.8300 161.1998   3216 422
D2GR  12 D2BRFW11 1 0 .06800 .77200 14.40012   2880 426
D2KR  51 D2OBA 54 1 1 68.614 226.16
D2KR  51 D2OBA 55 1 1 75.301 237.78
D2KR  51 D2MBG 51 1 1 1082.1 3067.0
D2KR  51 D2MBG 53 1 1 1051.2 3802.4
D2KR  51 D2NFI 51 1 1 107.50 443.00
D2KR  51 D2NFI 52 1 1 64.521 282.32
D2KR  51 D2ZOL 52 1 1 265.60 634.21
D2KR  21 D2YKR 21 1 0 .03000 .26900 2.500080   1247 251
D2KR  22 D2YKR 22 2 8 .03000 .26900 2.500080   1247 250
D2AS  51 D2AS  52 1 2 .00000 .00000 .0000000        D2AS  1K
D2AS  11 D2AS  12 1 2 .00000 .00000 .0000000        D2AS  1K
D2AS  11 D2BRFW11 1 0 2.1410 22.444 351.9998   2616 418
D2AS  52 D2AS  51 2 1 2.1780 6.0740
D2IS  11 D2OH  11 1 0 1.4100 17.295 250.1000   2400 443
D2IS  11 D2OH  12 1 0 1.4100 17.291 256.6999   3115 444
D2IS  11 D2IS  13 1 2 .00000 .00000 .0000000        D2IS  1K
D2IS  11 D2IS  17 1 2 .00000 .00000 .0000000        D2IS  1G2
D2IS  11 D2PT  13 1 0 1.4300 15.587 287.1001   2400 451
D2IS  13 D2OH  11 1 0 1.3500 16.677 266.1001   2400 446
D2IS  13 D2IS  18 1 2 .00000 .00000 .0000000        D2IS  1G3
D2IS  13 D2PT  12 1 0 1.4300 15.587 287.1001   2400 452
D2IS  15 D2IS  17 1 0 .10000 .10000 .0000000   2112 405
D2IS  16 D2IS  15 1 1 .56500 55.233
D2IS  16 D2IS  18 1 0 .10000 .10000 .0000000   2112 406
D2PT  21 D2PT  22 1 2 .00000 .00000 .0000000        D2PT  2K
D2PT  22 D2PI  22 1 0 4.7690 25.987 328.5007   1683 257
D2PT  12 D2PT  13 1 2 .00000 .00000 .0000000        D2PT  1K
D2PT  13 D2YPLA11 1 0 .61300 6.9220 88.19991   2204 465
D2PT  59 D2SD  51 1 1 88.787 304.42
D2PT  59 D2SD  52 1 1 88.526 303.05
D2PT  59 D2PT  5N 1 2 .00000 .00000 .0000000        D2PT  5K
D2PT  59 D2PLA 51 1 1 20.861 60.466
D2PT  59 D2PLA 52 1 1 .72600 4.9920
D2PT  5N D2SD  51 1 1 101.09 347.02
D2PT  5N D2SD  52 1 1 100.79 345.46
D2PT  5N D2PT  59 2 1 1.0170 7.0040
D2PT  5N D2PLA 51 1 1 23.756 68.929
D2PT  5N D2PLA 52 1 1 1.5390 8.8350
D2LU  51 D2SD  52 1 1 4.9050 18.549
D2LU  51 D2IN  52 1 1 435.79 3371.3
D2LU  51 D2LU  52 2 1 2.7400 12.768
D2LU  51 D2LU  52 1 2 .00000 .00000 .0000000        D2LU  5K
D2LU  51 D2GEB 51 1 1 38.957 198.45
D2LU  51 D2GEB 52 1 1 1.6440 37.054
D2LU  51 D2MEB 51 1 1 397.71 2182.5
D2LU  51 D2MEB 52 1 1 315.04 1428.4
D2LU  51 D2KRI 52 1 1 3.0270 26.943
D2LU  51 D2KRI 53 1 1 9.6180 44.202
D2LU  51 D2SIT 52 1 1 3.0280 12.772
D2LU  51 D2ELT 52 1 1 1610.0 4163.9
D2LU  51 D2BA-N51 1 1 10.823 56.185
D2LU  51 D2BA-N52 1 1 590.31 2906.2
D2LU  21 D2RAI 21 1 0 1.6770 7.6300 224.0000   1447 237
D2LU  21 D2SIT 21 1 0 3.3600 16.867 383.8995   1040 221
D2LU  52 D2IN  52 1 1 102.52 408.20
D2LU  52 D2GEB 51 1 1 7.6710 23.836
D2LU  52 D2GEB 52 1 1 2.4510 22.216
D2LU  52 D2MEB 51 1 1 79.805 243.99
D2LU  52 D2MEB 52 1 1 59.471 171.06
D2LU  52 D2KRI 52 1 1 2.8840 16.083
D2LU  52 D2KRI 53 1 1 20.991 90.867
D2LU  52 D2ELT 52 1 1 3448.5 8725.9
D2LU  52 D2BA-N51 1 1 1561.4 6718.4
D2LU  52 D2BA-N52 1 1 15.082 59.407
D2MZ  12 D2MZ  1U 1 7 .00000 .00000 .0000000
D2MZ  12 D2OBMZ11 2 0 .19500 2.1250 38.60012   1200 439
D2MZ  12 D2OBMZ12 2 0 .19500 2.1250 38.60012   1200 440
D2OBA 51 D2OBA 55 1 8 .01000 .05000 .0000000   2000 412
D2OBA 11 D2OBA 13 1 2 .00000 .00000 .0000000        D2OBA 1K
D2OBA 11 D2OBMZ12 1 0 .19500 2.1250 38.60012   1274 440
D2OBA 52 D2OBA 55 1 0 .10000 .10000 .0000000   1200 411
D2OBA 22 D2OBA 2G 1 2 .00000 .00000 .0000000        D2OBA 2K
D2OBA 22 D2NFI 21 1 0 1.0700 11.503 153.9000   2000 264
D2OBA 13 D2OBMZ11 1 0 .19500 2.1250 38.60012   1274 439
D2OBA 54 D2OBA 55 1 2 .00000 .00000 .0000000        D2OBA 5K
D2OBA 54 D2MBG 51 1 1 372.97 1298.6
D2OBA 54 D2MBG 53 1 1 341.99 1602.8
D2OBA 55 D2OBA 54 2 1 .92100 8.1340
D2OBA 55 D2MBG 51 1 1 410.37 1363.5
D2OBA 55 D2MBG 53 1 1 381.79 1684.4
D2OBA 2G D2NFI 22 1 0 1.0700 11.503 153.9000   2000 263
D2PLA 51 D2SD  51 1 1 31.185 84.168
D2PLA 51 D2SD  52 1 1 31.080 83.717
D2PLA 51 D2RE  51 1 1 8.8440 28.402
D2PLA 51 D2RE  52 1 1 9.9780 28.986
D2PLA 51 D2PLA 52 1 2 .00000 .00000 .0000000        D2PLA 5K
D2PLA 11 D2YPLA11 1 8 .00300 .05000 .5001416    816 465
D2GEB 51 D2GEB 52 2 1 32.636 352.37
D2GEB 51 D2GEB 52 1 2 .00000 .00000 .0000000        D2GEB 5K
D2GEB 51 D2GEB 5B 1 2 .00000 .00000 .0000000        D2GEB 5G2
D2GEB 51 D2GEB 5C 1 2 .00000 .00000 .0000000        D2GEB 5G3
D2GEB 51 D2MEB 52 1 1 19.507 59.840
D2GEB 51 D2KRI 52 1 1 .94500 9.9940
D2GEB 52 D2GEB 5A 1 2 .00000 .00000 .0000000        D2GEB 5G1
D2GEB 52 D2MEB 52 2 1 335.92 2821.2
D2GEB 52 D2KRI 52 1 1 .43100 5.4680
D2MEB 51 D2GEB 51 2 1 25.931 84.486
D2MEB 51 D2GEB 51 1 0 .45100 3.9710 56.89990   1440 115
D2MEB 51 D2GEB 52 1 1 351.59 4294.6
D2MEB 51 D2MEB 52 2 1 5.2860 22.249
D2MEB 51 D2MEB 52 1 2 .00000 .00000 .0000000        D2MEB 5K
D2MEB 51 D2KRI 52 1 1 404.55 2747.6
D2MEB 52 D2GEB 52 1 0 .45100 3.9710 57.10002   1440 116
D2RED 51 D2RED 52 1 2 .00000 .00000 .0000000
D2RED 51 D2ELT 52 1 1 6.8940 49.794
D2RED 11 D2RED 12 1 7 .00000 .00000 .0000000        D2RED 1K09
D2RED 11 D2RED 13 1 2 .00000 .00000 .0000000        D2RED 1K01
D2RED 52 D2RED 51 2 1 1.9500 8.5570
D2RED 52 D2ELT 52 1 1 20.056 96.974
D2RED 12 D2MH  11 1 0 .67200 12.299 236.6999   4000 477
D2RED 12 D2RED 14 1 2 .00000 .00000 .0000000        D2RED 1K19
D2TRE 51 D2TRE 52 2 1 133.86 281.74
D2TRE 51 D2TRE 52 1 2 .00000 .00000 .0000000        D2TRE 5K
D2TRE 51 D2TRE 54 1 2 .00000 .00000 .0000000
D2TRE 51 D2BRFW51 1 1 39.944 131.00
D2TRE 51 D2BRFW52 1 1 32.659 100.33
D2TRE 21 D2TRE 22 1 2 .00000 .00000 .0000000        D2TRE 2K
D2TRE 52 D2AS  51 1 1 20.043 52.421
D2TRE 52 D2AS  52 1 1 20.068 52.624
D2TRE 52 D2BRFW51 1 1 22.337 61.524
D2TRE 52 D2BRFW52 1 1 18.110 47.181
D2TRE 54 D2AS  51 1 1 26.813 55.042
D2TRE 54 D2AS  52 1 1 4.9040 9.0560
D2TRE 54 D2TRE 51 2 1 1142.3 1733.2
D2TRE 54 D2TRE 52 1 1 3.0280 8.3360
D2TRE 54 D2BRFW51 1 1 44.444 121.41
D2TRE 54 D2BRFW52 1 1 36.084 93.336
D2MBG 51 D2MBG 53 2 1 10.059 25.813
D2MBG 51 D2MBG 53 1 2 .00000 .00000 .0000000        D2MBG 5K
D2MBG 28 D2NFI 22 1 0 2.3200 19.150 158.7001   1102 251
D2MBG 29 D2NFI 21 1 0 2.3200 19.150 158.7001   1102 250
D2RAI 21 D2RAI 23 1 2 .00000 .00000 .0000000        D2RAI 2K
D2RAI 11 D2RAI 12 1 2 .00000 .00000 .0000000        D2RAI 1K
D2RAI 11 D2YKRI11 1 0 .68000 6.0620 112.9001   2748 431/438
D2RAI 52 D2MEB 52 1 0 .07000 .61700 8.799916   2000 181
D2RAI 12 D2RAI 1U 2 7 .00000 .00000 .0000000        D2RAI 1E
D2RAI 12 D2YKRI12 1 0 .68000 6.0460 113.3000   2748 438/432
D2RAI 23 D2TRE 21 1 0 5.0650 26.435 577.2991   1501 211
D2RAI 59 D2MEB 51 1 0 .10000 .10000 .0000000   2000 189
D2NFI 51 D2OBA 54 1 1 33.633 186.37
D2NFI 51 D2OBA 55 1 1 37.930 195.94
D2NFI 51 D2MBG 51 1 1 20.449 58.978
D2NFI 51 D2MBG 53 1 1 5.5400 16.070
D2NFI 51 D2NFI 52 3 1 4.1580 16.494
D2NFI 51 D2NFI 52 2 2 .00000 .00000 .0000000        D2NFI 5K16
D2NFI 51 D2NFI 52 1 7 .00000 .00000 .0000000        D2NFI 5K04
D2NFI 51 D2ZOL 52 1 1 16.025 45.054
D2NFI 21 D2OH  21 1 0 .15000 1.5640 21.39990   1807 287
D2NFI 21 D2NFI 22 1 2 .00000 .00000 .0000000        D2NFI 2K
D2NFI 52 D2OBA 54 1 1 2.4780 9.6030
D2NFI 52 D2OBA 55 1 1 22.430 124.79
D2NFI 52 D2MBG 51 1 1 5.7130 17.730
D2NFI 52 D2MBG 53 1 1 40.855 143.37
D2NFI 52 D2ZOL 52 1 1 14.261 37.102
D2NFI 22 D2OH  22 1 8 .15000 1.5640 21.39990   1807 286
D2NFI 22 D2ZOL 22 1 0 .89000 9.7420 138.5000   2204 258
D2KRI 11 D2KRI 12 1 7 .00000 .00000 .0000000        D2KRI 1K
D2KRI 11 D2YKRI12 1 0 .07600 .65100 13.10013   2206 438/432
D2KRI 52 D2MEB 52 1 1 333.26 1800.6
D2KRI 52 D2KRI 53 1 2 .00000 .00000 .0000000        D2KRI 5K
D2KRI 12 D2YKRI11 1 0 .07600 .65100 13.10013   2206 431/438
D2KRI 53 D2IN  52 1 1 971.52 2918.2
D2KRI 53 D2GEB 51 1 1 310.23 723.68
D2KRI 53 D2MEB 51 1 1 15.176 40.920
D2KRI 53 D2MEB 52 1 1 32.245 98.740
D2KRI 53 D2ELT 52 1 1 11.597 36.526
D2ZOL 51 D2IN  51 1 1 142.03 454.24
D2ZOL 51 D2IN  52 1 1 141.90 454.70
D2ZOL 51 D2OBA 55 1 1 436.69 1555.3
D2ZOL 51 D2ZOL 52 1 7 .00000 .00000 .0000000        D2ZOL 5K
D2ZOL 51 D2ZOL 55 1 2 .00000 .00000 .0000000
D2ZOL 51 D2IRS 51 1 1 35.534 90.313
D2ZOL 51 D2IRS 53 1 1 35.519 89.837
D2ZOL 21 D2ZOL 22 1 2 .00000 .00000 .0000000        D2ZOL 2K
D2ZOL 21 D2IRS 29 1 0 1.1170 12.212 155.6000   1600 262
D2ZOL 52 D2OBA 54 1 1 6.3220 14.013
D2ZOL 52 D2OBA 55 1 1 103.14 283.49
D2ZOL 52 D2MBG 53 1 1 1464.6 4541.2
D2ZOL 22 D2ZOL 2A 1 2 .00000 .00000 .0000000        D2ZOL 2G
D2ZOL 55 D2IN  51 1 1 8.6090 18.844
D2ZOL 55 D2IN  52 1 1 8.7550 19.418
D2ZOL 55 D2OBA 55 1 1 436.58 1554.2
D2ZOL 55 D2ZOL 51 2 1 8.0210 26.245
D2ZOL 55 D2IRS 51 1 1 35.520 90.247
D2ZOL 55 D2IRS 53 1 1 35.506 89.771
D2AHM 51 D2PLA 52 1 1 8.4710 26.059
D2AHM 51 D2AHM 52 1 2 .00000 .00000 .0000000        D2AHM 5K15
D2AHM 51 D2AHM 53 1 1 1.2830 6.0430
D2AHM 21 D2AHM 22 1 2 .00000 .00000 .0000000        D2AHM 2K3
D2AHM 21 D2AHM 23 1 2 .00000 .00000 .0000000        D2AHM 2K12
D2AHM 52 D2AHM 53 1 1 1.4320 3.6010
D2AHM 52 D2AHM 53 2 2 .00000 .00000 .0000000        D2AHM 5K08
D2AHM 22 D2YSI 21 1 0 5.6490 27.976 201.6001   1036 233/230
D2AHM 22 D2SIT 22 1 0 4.0700 18.260 129.1000   1036 219
D2AHM 53 D2PLA 52 1 1 8.4420 25.961
D2AHM 23 D2YSI 22 1 0 5.6490 27.983 201.4999   1036 234/230
D2AHM 23 D2SIT 21 1 0 4.0700 18.260 129.1000   1036 220
D2OBR 51 D2KR  51 1 1 20.368 56.591
D2OBR 51 D2OBA 54 1 1 5.9410 24.382
D2OBR 51 D2OBA 55 1 1 5.9290 22.033
D2OBR 51 D2MBG 53 1 1 1621.6 9287.8
D2OBR 51 D2NFI 51 1 1 154.43 692.06
D2OBR 51 D2NFI 52 1 1 83.165 398.41
D2OBR 51 D2ZOL 52 1 1 356.27 899.11
D2OBR 51 D2OBR 52 1 1 28.660 68.594
D2OBR 51 D2OBR 53 2 1 115.54 227.19
D2OBR 51 D2OBR 53 1 7 .00000 .00000 .0000000        D2OBR 5K
D2OBR 51 D2OBR 54 1 2 .00000 .00000 .0000000
D2OBR 51 D2OBR 54 2 1 150.30 300.77
D2OBR 21 D2OBA 22 1 0 .84000 9.4690 115.2999   2000 270
D2OBR 21 D2OBR 22 1 2 .00000 .00000 .0000000        D2OBR 1K09
D2OBR 21 D2YKR 22 1 8 1.7800 21.994 251.0001   2124 250
D2OBR 52 D2KR  51 1 1 846.05 1778.9
D2OBR 52 D2OBA 54 1 1 6.3790 25.880
D2OBR 52 D2OBA 55 1 1 6.3400 23.455
D2OBR 52 D2NFI 51 1 1 563.43 1651.1
D2OBR 52 D2NFI 52 1 1 310.32 952.04
D2OBR 52 D2ZOL 52 1 1 1113.3 2106.4
D2OBR 52 D2OBR 53 2 1 343.80 525.42
D2OBR 52 D2OBR 53 1 2 .00000 .00000 .0000000
D2OBR 22 D2OBA 2G 1 0 .84000 9.4690 115.2999   2000 269
D2OBR 22 D2YKR 21 1 0 1.7800 21.994 251.0001   2124 251
D2OBR 53 D2KR  51 1 1 85.253 159.91
D2OBR 53 D2OBA 54 1 1 31.399 68.355
D2OBR 53 D2OBA 55 1 1 34.020 71.859
D2OBR 53 D2MBG 51 1 1 473.82 922.12
D2OBR 53 D2MBG 53 1 1 495.72 1155.7
D2OBR 53 D2NFI 51 1 1 53.024 135.29
D2OBR 53 D2NFI 52 1 1 32.533 86.393
D2OBR 53 D2ZOL 52 1 1 111.09 188.34
D2OBR 54 D2KR  51 1 1 110.97 211.96
D2OBR 54 D2OBA 54 1 1 40.783 90.641
D2OBR 54 D2OBA 55 1 1 44.186 94.968
D2OBR 54 D2MBG 51 1 1 616.10 1219.0
D2OBR 54 D2MBG 53 1 1 642.90 1526.9
D2OBR 54 D2NFI 51 1 1 68.664 178.70
D2OBR 54 D2NFI 52 1 1 42.099 114.10
D2OBR 54 D2ZOL 52 1 1 144.93 250.46
D2OBR 54 D2OBR 52 1 1 448.31 695.23
D2OBR 54 D2OBR 53 1 1 44.175 62.168
D2IRS 51 D2OBA 55 1 1 33.315 106.54
D2IRS 51 D2IRS 53 2 1 1.9420 4.8090
D2IRS 51 D2IRS 53 1 7 .00000 .00000 .0000000        D2IRS 5K
D2IRS 51 D2SIT 51 1 1 3.9970 10.730
D2IRS 11 D2IRS 12 1 7 .00000 .00000 .0000000        D2IRS 1K
D2IRS 11 D2IRS 1B 1 2 .00000 .00000 .0000000        D2IRS 1G5D
D2IRS 12 D2OH  12 1 0 2.0900 22.738 291.1999   2204 421
D2IRS 12 D2RAI 12 1 0 2.4340 26.763 494.7004   2204 424
D2IRS 12 D2IRS 1A 1 2 .00000 .00000 .0000000        D2IRS 1G4
D2IRS 12 D2IRS 1C 1 2 .00000 .00000 .0000000        D2IRS 1G5G
D2IRS 12 D2IRS 1E 1 2 .00000 .00000 .0000000        D2IRS 1G3
D2IRS 53 D2OBA 55 1 1 33.295 107.01
D2IRS 53 D2SIT 51 1 1 3.9980 10.733
D2KHT 25 D2KHT 2A 1 2 .00000 .00000 .0000000        D2KHT 2G1
D2KHT 25 D2SLZ 22 2 0 .50000 2.8400 32.69990   9999 264
D2KHT 27 D2KHT 2B 1 2 .00000 .00000 .0000000        D2KHT 2G2
D2KHT 27 D2SLZ 21 1 0 .50000 2.8400 32.69990   9999 265
D2SIT 51 D2SIT 52 1 2 .00000 .00000 .0000000        D2SIT 5K
D2SIT 21 D2IN  21 1 0 1.3600 7.3110 93.29997   1360 228
D2SIT 21 D2SIT 22 1 2 .00000 .00000 .0000000        D2SIT 2K
D2SIT 52 D2SD  51 1 1 69.308 193.12
D2SIT 52 D2RE  51 1 1 5.4220 14.221
D2SIT 52 D2RE  52 1 1 12.775 30.889
D2SIT 22 D2IN  22 1 0 1.3600 7.3110 93.29997   1360 227
D2ELT 51 D2TRE 51 1 1 134.11 302.13
D2ELT 51 D2TRE 52 1 1 98.913 198.54
D2ELT 51 D2TRE 54 1 1 401.26 668.90
D2ELT 51 D2ELT 52 1 2 .00000 .00000 .0000000        D2ELT 5K
D2ELT 51 D2BRFW51 1 1 12.911 49.817
D2ELT 51 D2BRFW52 1 1 10.664 38.188
D2ELT 11 D2ELT 12 1 7 .00000 .00000 .0000000        D2ELT 1K07
D2ELT 52 D2TRE 51 1 1 494.50 946.93
D2ELT 52 D2TRE 52 1 1 260.99 442.71
D2ELT 52 D2TRE 54 1 1 521.57 879.50
D2ELT 52 D2ELT 51 2 1 142.26 300.53
D2ELT 52 D2BRFW51 1 1 16.595 65.389
D2ELT 52 D2BRFW52 1 1 13.726 50.127
D2ELT 12 D2RED 11 1 0 1.2560 14.359 257.5000   3154 428
D2SLZ 21 D2YKR 22 2 8 1.0500 12.758 156.9998   2080 250
D2SLZ 21 D2SLZ 22 1 2 .00000 .00000 .0000000        D2SLZ 2K
D2SLZ 21 D2SLZ 2A 1 2 .00000 .00000 .0000000        D2SLZ 2G1
D2SLZ 22 D2YKR 21 1 0 1.0330 12.069 167.7001   2080 251
D2SLZ 22 D2SLZ 2B 1 2 .00000 .00000 .0000000        D2SLZ 2G2
D2ETZ 51 D2ETZ 52 1 2 .00000 .00000 .0000000        D2ETZ 5K
D2ETZ 51 D2ETZ 54 1 2 .00000 .00000 .0000000
D2ETZ 51 D2ETZ 54 2 1 34.409 109.83
D2ETZ 21 D2SD  22 1 0 2.2600 17.208 121.7999   1383 248
D2ETZ 11 D2MH  12 1 0 2.3210 26.271 338.1988   2787 437
D2ETZ 11 D2ETZ 12 2 2 .00000 .00000 .0000000        D2ETZ 1KSF
D2ETZ 11 D2ETZ 12 1 2 .00000 .00000 .0000000        D2ETZ 1KSF
D2ETZ 52 D2RED 51 1 1 110.67 801.19
D2ETZ 52 D2RED 52 1 1 108.12 792.71
D2ETZ 52 D2ETZ 51 2 1 30.536 97.342
D2ETZ 52 D2ETZ 53 1 2 .00000 .00000 .0000000
D2ETZ 52 D2ETZ 54 1 1 10.136 43.511
D2ETZ 53 D2ETZ 51 1 1 .34100 2.4280
D2ETZ 53 D2ETZ 52 2 1 30.528 97.312
D2ETZ 53 D2ETZ 54 1 1 34.400 109.79
D2ETZ 54 D2RED 51 1 1 124.63 848.82
D2ETZ 54 D2RED 52 1 1 121.86 839.85
D2008051 D2LEHR51 1 0 .10000 .10000 .0000000   1030 BEKT214
D2009021 D2MEHR21 1 0 .02800 .06000 57.59985   2039 422
D200K021 D200K221 1 0 .10000 .10000 .0000000    600 BEKT213
D200K021 D2HARD21 1 0 .00800 .05000 .0000000    834 3
D2009321 D2MEHR23 1 0 .02800 .06000 57.59985   2039 421
D2INHA21 D2MAAD21 1 0 .21500 2.5090 31.60003   1440 INHA SW
D2INHA21 D2NORG2B 1 2 .00000 .00000 .0000000        D2NORG2G
D2YNLA11 D2NLAN11 1 0 .00800 .09300 1.200088    750 EOWS
D2YNLA11 D2DOEW11 1 0 .33800 3.7870 49.09996   2751 EOWS
D2EMDB51 D2EMDB52 1 2 .00000 .00000 .0000000        D2EMDB5K
D2EMDB21 D2EMDB22 1 2 .00000 .00000 .0000000        D2EMDB2K
D2EMDB21 D2YEMO21 1 0 .07200 .41200 3.200027   1176 EMOS WS
D2EMDB22 D2YEMO22 1 0 .07200 .41200 3.200027   1176 EMOS SW
D2KARB11 D2KARB12 1 2 .00000 .00000 .0000000        D2KARB1K
D2KARB11 D2GKRO11 1 0 .58700 4.9400 88.30012   2616 3
D2KARB11 D2FRSW11 1 0 .77400 6.8510 120.3001   2204 3
D2KARB52 D2YDOR51 2 0 .11500 .57500 8.799916   9999 KARB-DORT-
D2KARB12 D2GKRO12 1 0 .58700 4.9400 88.30012   2616 1
D2HWBC19 D2HWYK11 1 0 .06000 .05000 .0000000   1500 FIKTIV
D2LBEC51 D2SIEM51 1 1 1.2330 4.7400
D2LBEC51 D2SIEM52 1 1 1.4200 4.6830
D2LBEC51 D2SIEM53 1 1 1.4200 4.6830
D2LBEC51 D2SIEM54 1 1 1.2150 4.6690
D2LBEC21 D2LBEC22 1 2 .00000 .00000 .0000000        D2LBEC2K
D2LBEC21 D2HAMN22 2 0 3.2200 18.910 145.2999   1185 LBEC RT
D2LBEC22 D2HAMN21 1 0 3.2200 18.910 145.2999   1185 LBEC GE
D2YWEC21 D2LAND22 1 0 3.3460 12.870 168.5000   1108 1
D2YWEC21 D2WECH21 1 0 .06000 .23000 2.999907   1108 1
D2YWEC21 D2SOTT21 1 0 2.6130 10.050 131.6001    949 1
D2YWEC22 D2LAND21 1 0 3.3460 12.870 168.5000   1108 2
D2YWEC22 D2WECH22 1 0 .06000 .23000 2.999907   1108 2
D2YWEC22 D2SOTT22 1 0 2.6130 10.050 131.6001    949 2
D2MAAD21 D2MAAD22 1 2 .00000 .00000 .0000000        D2MAAD2K
D2STAD51 D2STAD52 2 1 6.0780 19.580
D2STAD51 D2STAD52 1 2 .00000 .00000 .0000000        D2STAD5K
D2STAD57 D2STAD51 1 0 .00400 .08200 23.40015   1398 412
D2STAD17 D2STAD19 1 2 .00000 .00000 .0000000        D2STAD1K
D2STAD17 D2WAHL11 1 8 2.5280 21.765 382.3004   2616 2
D2STAD58 D2STAD51 1 0 .10000 .10000 .0000000   1398 413
D2STAD19 D2WAHL12 1 0 2.5280 21.765 382.3004   2616 1
D2FEDD21 D2MAAD21 1 0 .13000 1.4950 20.50015   2216 MAAD WS
D2FEDD21 D2FEDD23 1 2 .00000 .00000 .0000000        D2FEDD5K
D2FEDD11 D2FEDD12 1 2 .00000 .00000 .0000000        D2FEDDK1
D2FEDD11 D2MAKW12 1 0 .04600 .59900 181.0000   1111 SUEZ
D2FEDD12 D2FEDD13 1 2 .00000 .00000 .0000000        D2FEDDK2
D2FEDD23 D2MAAD22 1 0 .13000 1.4930 20.50015   2216 MAAD SW
D2RHED11 D2YRHE11 1 0 .48000 5.5290 71.90007    150 SCHWARZ
D2BUKD8A D2BUKD8B 1 2 .00000 .00000 .0000000        D2BUKD8G
D2DWKD1A D2DWKD1B 1 2 .00000 .00000 .0000000        D2DWKD1G
D2WALD11 D2WALD1B 1 7 .00000 .00000 .0000000        D2WALD1G2
D2WALD11 D2YWAL11 1 0 .09200 .85700 14.99985   2400 3
D2WALD12 D2WALD1A 1 2 .00000 .00000 .0000000        D2WALD1G1
D2WALD12 D2YWAL12 1 0 .09900 .85700 14.99985   2400 2
D2NVLD11 D2NVLD12 1 2 .00000 .00000 .0000000        D2NVLD1K
D2NVLD11 D2YGAN11 1 0 .35900 4.1420 61.20012   2847 NVLD RT/SW
D2HAND51 D2HAND52 1 1 11.168 40.415
D2HAND51 D2HUSN52 1 1 1.4890 11.486
D2HAND51 D2HUSN53 1 1 1.4890 11.482
D2HAND11 D2HAND15 2 2 .00000 .00000 .0000000        D2HAND1K2
D2HAND11 D2SHUW11 1 0 .35400 6.4590 125.6998   3349 HAND GE
D2HAND12 D2HAND14 1 7 .00000 .00000 .0000000        D2HAND1K1
D2HAND14 D2AUDS11 1 0 1.7370 19.862 256.2000   2216 HAND BL
D2HAND15 D2SHUW13 1 0 .35400 6.4590 125.6998   3349 HAND RT
D2LAND21 D2LAND22 1 2 .00000 .00000 .0000000        D2LAND2K
D2LAND21 D2HANW21 1 0 2.5520 12.718 169.8999    637 3
D2LAND11 D2LAND12 1 2 .00000 .00000 .0000000        D2LAND1K
D2LAND11 D2GROH12 1 8 2.1370 18.400 322.9997   3150 1
D2LAND22 D2LEHR21 1 0 4.3800 21.840 292.1999   1044 1
D2LAND22 D2HANW22 1 8 2.5520 12.718 169.8999    849 4
D2LAND12 D2GROH11 1 0 2.1370 18.402 323.2008   3150 2
D2HARD21 D2GOET22 1 0 1.2600 6.3500 43.99989    667 3
D2HARD11 D2ERZH12 1 0 .48700 8.9240 174.0999   3711 5
D2HARD22 D2GOET21 1 0 1.2950 6.1790 42.50010    723 2
D2HARD22 D2YERZ24 1 0 2.6130 12.876 82.69992    667 2
D2HARD12 D2ERZH11 1 8 .48700 8.9240 174.0999   3711 4
D2HARD53 D2HARD56 1 7 .00000 .00000 .0000000        D2HARD5K
D2HARD53 D2LAMS51 1 1 15.205 38.499
D2HARD53 D2LAMS52 1 1 14.255 38.576
D2HARD55 D2VOER51 1 1 9.1050 22.617
D2HARD55 D2VOER52 1 1 9.1040 22.616
D2JARD51 D2JARD52 1 2 .00000 .00000 .0000000        D2JARD5K
D2JARD11 D2HAND12 1 0 .42200 4.7240 61.20012   2216 JARD GN
D2JARD11 D2JARD13 2 2 .00000 .00000 .0000000        D2JARD1K2
D2JARD52 D2JARD51 2 1 .20200 1.7090
D2JARD12 D2HAND14 1 0 .42200 4.7240 61.20012   2216 JARD BL
D2JARD12 D2JARD13 1 2 .00000 .00000 .0000000        D2JARD1K1
D2JARD12 D2JARD1A 3 2 .00000 .00000 .0000000        D2JARD1G
D2HEYD11 D2OVEN19 1 8 .15600 1.4780 25.50000   1440 1
D2EMDE21 D2EMDB22 1 0 .04800 .39100 5.800009   1000 EMDE RT
D2GODE51 D2HARD53 1 1 11.289 32.271
D2GODE51 D2GODE52 2 1 6.5960 17.782
D2GODE51 D2GODE52 1 2 .00000 .00000 .0000000        D2GODE5X
D2GODE51 D2ALGE54 1 1 2.9290 8.8700
D2GODE51 D2LAMS52 1 1 2.3710 8.4530
D2GODE52 D2HARD53 1 1 7.2300 17.963
D2GODE52 D2ALGE54 1 1 2.9290 8.8700
D2GODE52 D2LAMS51 1 1 1.9950 6.5500
D2LAGE51 D2LAGE52 2 1 .00000 .10000
D2LAGE51 D2LAGE52 1 2 .00000 .00000 .0000000        D2LAGE5K
D2LAGE21 D2VELT21 1 0 2.8630 12.266 151.9001   1108 06
D2LAGE52 D2GROH51 1 1 .00000 5.8490
D2ALGE11 D2MEHN12 1 0 .37000 3.5080 62.60001   2720 2
D2ALGE53 D2LEHR51 1 1 .88800 2.6200
D2ALGE53 D2HANW51 1 1 6.4240 16.403
D2ALGE53 D2HANW52 1 1 6.4240 16.403
D2YRHE11 D2DIEL13 1 0 .34500 3.8710 50.60007   2216 SCHWARZ
D2YRHE11 D2DOEW14 1 0 .13700 1.5440 20.09991   2216 SCHWARZ
D200KE21 D2HARD22 1 0 .00100 .05000 .0000000    600 2
D200KE21 D2HARD23 1 0 .10000 .10000 .0000000    600 BEKT211
D2DIKE21 D2DIKE2A 1 2 .00000 .00000 .0000000        D2DIKE2G
D2EOKE8A D2EOKE8B 1 2 .00000 .00000 .0000000        D2EMOS8G
D2BUKE2A D2BUKE2B 1 2 .00000 .00000 .0000000        D2BUKE2G
D2DWKE1A D2DWKE1B 1 2 .00000 .00000 .0000000        D2DWKE1G
D2YDOE21 D2DOEH22 1 0 .00600 .05000 .3000221    559 1
D2YDOE22 D2DOEH21 1 0 .00600 .05000 .3000221    558 2
D2YVOE11 D2GROH11 1 0 .86500 7.3180 129.4999   3150 1
D2YVOE11 D2VOER12 1 0 .00700 .07100 1.099872    883 1
D2ELSE51 D2ELSE52 2 1 1.3780 5.3160
D2ELSE51 D2ELSE52 1 2 .00000 .00000 .0000000        D2ELSE5K
D2ELSE51 D2ELSE54 1 2 .00000 .00000 .0000000
D2ELSE51 D2VOER51 1 1 19.315 71.748
D2ELSE51 D2VOER52 1 1 19.315 71.748
D2ELSE11 D2ELSE12 1 2 .00000 .00000 .0000000        D2ELSE1K
D2ELSE11 D2BECH11 1 0 .89100 7.9780 144.3999   3150 2
D2ELSE11 D2TWIS12 1 0 1.4950 13.704 242.7000   3150 2
D2ELSE52 D2VOER51 1 1 32.706 100.36
D2ELSE52 D2VOER52 1 1 32.706 100.36
D2ELSE12 D2BECH12 1 0 .89000 7.9800 144.3999   3150 1
D2ELSE12 D2TWIS11 1 0 1.4950 13.704 242.7000   3150 1
D2ELSE54 D2ELSE51 2 1 63.468 227.76
D2ELSE54 D2ELSE52 1 1 106.88 318.44
D2ELSE54 D2VOER51 1 1 23.085 76.386
D2ELSE54 D2VOER52 1 1 23.085 76.386
D2KRUE51 D2LBEC51 1 1 5.2260 15.813
D2KRUE51 D2HAMN52 1 1 6.2940 19.584
D2KRUE11 D2KRUE12 1 2 .00000 .00000 .0000000        D2KRUE1K
D2KRUE12 D2STAD19 1 0 1.4880 13.575 237.9999   2748 2
D2ELWE11 D2NVLD12 1 0 .76300 8.9620 119.1999   2216 NVLD GN
D2ELWE11 D2ELWE13 1 2 .00000 .00000 .0000000        D2ELWE1K1
D2ELWE12 D2ELWE13 1 2 .00000 .00000 .0000000        D2ELWE1K2
D2ELWE12 D2FARG12 1 0 .22500 2.6730 37.19992   2216 FARG GN
D2ELWE12 D2YGAN11 1 0 .75900 8.8090 111.2001   2216 NVLD RT/SW
D2RIFF3A D2EMDB31 1 0 4.8490 9.4380 4374.103    450 114
D2RIFF3A D2RIFF3B 1 2 .00000 .00000 .0000000        D2RIFF3G
D2YALF11 D2DOLL11 1 0 .77100 8.8800 115.5000   2216 DOLL BL /
D2YALF12 D2ELWE11 1 0 1.7720 20.001 261.7999   2216 DOLL SW /
D2FARG51 D2FARG52 1 2 .00000 .00000 .0000000        D2FARG5K
D2FARG51 D2DOLL52 1 1 208.71 674.54
D2FARG51 D2ALFS51 1 1 23.770 68.626
D2FARG51 D2ALFS53 1 1 10.720 47.591
D2FARG51 D2SOTT53 1 1 7.6580 22.079
D2FARG11 D2YALF11 1 0 1.5600 17.973 233.7000   2216 DOLL BL /
D2FARG11 D2FARG12 1 2 .00000 .00000 .0000000        D2FARG1K03
D2FARG52 D2FARG51 2 1 18.900 60.397
D2FARG52 D2DOLL52 1 1 208.76 674.64
D2FARG52 D2ALFS51 1 1 23.780 68.720
D2FARG52 D2ALFS53 1 1 10.722 47.542
D2FARG59 D2FARG51 1 0 .00400 .07500 50.30004   1828 411
D2BECH21 D2LAGE21 1 0 .63700 3.7640 43.80009   1310 03
D2BECH21 D2BECH22 1 2 .00000 .00000 .0000000        D2BECH2K
D2BECH21 D2VELT22 1 0 2.3450 9.4210 120.4000   1108 07
D2BECH11 D2BECH13 1 2 .00000 .00000 .0000000        D2BECH1K
D2BECH11 D2EICK12 1 0 .41200 3.7490 66.59988   3150 1
D2BECH22 D2VELT21 1 0 1.9650 9.9410 133.8001   1310 01
D2BECH12 D2BECH13 1 2 .00000 .00000 .0000000        D2BECH1K1
D2BECH12 D2EICK11 1 0 .41200 3.7490 66.59988   3150 3
D2WECH51 D2STAD51 1 1 94.838 257.99
D2WECH51 D2WECH52 1 2 .00000 .00000 .0000000        D2WECH5K
D2WECH51 D2OHLS51 1 1 6.1020 16.036
D2WECH51 D2OHLS52 1 1 28.658 86.605
D2WECH51 D2SOTT51 1 1 6.7950 16.811
D2WECH52 D2STAD51 1 1 54.277 156.93
D2WECH52 D2WECH51 2 1 .92800 3.1110
D2WECH52 D2OHLS51 1 1 36.748 110.34
D2WECH52 D2OHLS52 1 1 8.0830 21.883
D2WECH52 D2SOTT51 1 1 39.908 107.76
D2DOEH53 D2GIEN51 1 1 5.7860 24.375
D2DOEH58 D2DOEH53 1 8 .00300 .05000 2.200058    695 2
D2GROH51 D2GROH52 1 2 .00000 .00000 .0000000        D2GROH5K
D2GROH11 D2GROH12 1 2 .00000 .00000 .0000000        D2GROH1K
D2GROH11 D2KILS11 1 8 2.1260 19.400 345.8988   3150 1
D2GROH52 D2GROH51 2 1 .00000 .10000
D2GROH12 D2ALGE11 1 0 1.4840 13.616 204.3999   3150 2
D2GROH12 D2GROH1A 1 7 .00000 .00000 .0000000        D2GROH1G
D2ERZH21 D2YERZ23 1 0 .46000 2.2000 15.70011    834 3
D2ERZH22 D2YERZ24 1 0 .44300 2.0420 14.99985    834 2
D2GLEI21 D2GLEI22 1 2 .00000 .00000 .0000000        D2GLEI2K
D2GLEI52 D2GLEI54 1 7 .00000 .00000 .0000000        D2GLEI5K
D2GLEI52 D2BRAN52 1 1 .98000 2.2630
D2GLEI54 D2BRAN51 1 1 1.2820 3.3330
D2GLEI54 D2BRAN54 1 1 1.5510 3.8530
D2GLEI54 D2HATT51 1 1 9.3590 36.100
D2MECK51 D2MECK52 1 7 .00000 .00000 .0000000        D2MECK5K
D2MECK51 D2MECK58 1 0 .01000 .05000 3.100124   1828 411
D2MECK51 D2MECK59 1 0 .01000 .05000 3.100124   1751 412
D2MECK51 D2DIPP51 1 1 16.286 36.975
D2MECK51 D2DIPP52 1 1 16.286 36.975
D2MECK11 D2MECK13 2 2 .00000 .00000 .0000000        D2MECK1K2
D2MECK11 D2DIPP12 2 0 1.4950 12.873 226.1001   2204 2
D2MECK52 D2MECK51 2 1 .99300 3.5040
D2MECK52 D2DIPP51 1 1 16.286 36.975
D2MECK52 D2DIPP52 1 1 16.286 36.975
D2MECK12 D2MECK13 1 2 .00000 .00000 .0000000        D2MECK1K1
D2MECK12 D2DIPP12 1 0 1.4950 12.873 226.1001   2204 1
D2EICK11 D2EICK13 1 2 .00000 .00000 .0000000        D2EICK1K12
D2EICK52 D2EICK53 2 1 .00000 .10000
D2EICK52 D2EICK53 1 2 .00000 .00000 .0000000        D2EICK5K
D2EICK52 D2MEIS51 1 1 .00000 56.277
D2EICK12 D2EICK13 1 2 .00000 .00000 .0000000        D2EICKK1K2
D2GANK11 D2GANK12 2 7 .00000 .00000 .0000000        D2GANK2K
D2GANK11 D2GANK12 1 7 .00000 .00000 .0000000        D2GANK1K
D2GANK52 D2NLAN52 1 1 1922.1 4439.8
D2GANK12 D2YGAN11 1 0 .10000 .10000 31.39991   2216 NVLD RT/SW
D2BORK51 D2BORK52 1 7 .00000 .00000 .0000000        D2BORK5K
D2BORK51 D2DIPP51 1 1 20.337 56.786
D2BORK51 D2DIPP52 1 1 7.6480 23.479
D2BORK11 D2MECK12 1 0 1.1440 10.199 185.9999   2616 1
D2BORK11 D2BORK13 1 2 .00000 .00000 .0000000        D2BORK1K2
D2BORK11 D2GIEN12 2 0 2.1400 18.420 323.5998   3150 2
D2BORK11 D2BEHS12 1 0 .87700 7.5540 132.6999   3150 1
D2BORK12 D2MECK11 1 8 1.1440 10.199 185.9999   2616 2
D2BORK12 D2BORK13 1 2 .00000 .00000 .0000000        D2BORK1K1
D2BORK12 D2GIEN11 1 0 2.1400 18.420 323.5998   3150 1
D2HWYK11 D2SIEM11 1 0 .07400 .93000 12.59999   1699 HWBC GE
D2YHAL21 D2GLEI21 1 0 .58000 2.8100 36.00014   1088 2
D2YHAL21 D2HALL21 1 8 .13900 .69800 4.700137    960 2
D2YWAL11 D2BORK12 1 0 .50900 4.7350 83.20006   3150 3
D2YWAL11 D2TWIS11 1 0 .63700 5.9280 104.1001   3150 3
D2YWAL12 D2BORK11 1 0 .50900 4.7350 83.20006   3150 2
D2YWAL12 D2TWIS12 1 0 .63700 5.9280 104.1001   3150 2
D2DIEL51 D2GANK52 1 1 467.24 1136.7
D2DIEL51 D2NLAN52 1 1 2.9500 8.9580
D2DIEL51 D2CLPO51 1 1 17.160 44.184
D2DIEL51 D2CLPO52 1 1 143.15 338.68
D2DIEL11 D2DIEL13 3 7 .00000 .00000 .0000000        T441 BYPAS
D2DIEL12 D2DIEL15 4 7 .00000 .00000 .0000000        T442 BYPAS
D2DIEL13 D2DIEL15 2 7 .00000 .00000 .0000000        D2DIEL1K2
D2DIEL13 D2DIEL15 1 2 .00000 .00000 .0000000        D2DIEL1K
D2DIEL15 D2DOEW11 1 0 .48200 5.4200 70.69998   2216 GELB
D2WAHL21 D2WAHL22 1 2 .00000 .00000 .0000000        D2WAHL2K
D2WAHL21 D2HALL21 1 0 .94000 4.6400 62.39989   1360 3
D2WAHL21 D2BRAN22 1 0 .84200 4.2370 31.69993    629 1
D2WAHL11 D2WAHL13 1 2 .00000 .00000 .0000000        D2WAHL1K02
D2WAHL11 D2LAMS11 1 8 .63400 12.068 655.6002   2570 4
D2WAHL11 D2HATT11 2 0 .98700 9.0350 162.6001   3150 2
D2WAHL22 D2GLEI22 1 0 .36000 1.8300 26.40006   1360 2
D2WAHL22 D2BRAN23 1 0 .84200 4.2370 31.69993    834 2
D2WAHL22 D2LEHR22 1 0 1.6010 7.7000 178.5000    834 1
D2WAHL12 D2WAHL13 1 2 .00000 .00000 .0000000        D2WAHL1K
D2WAHL12 D2LAMS12 1 0 .63400 12.068 655.6002   2480 3
D2WAHL12 D2HATT12 1 0 .98700 9.0350 162.6001   3349 1
D2DILL51 D2DILL52 1 7 .00000 .00000 .0000000        D2DILL5K
D2DILL52 D2BORK51 1 1 7.5780 20.497
D2DOLL51 D2DOLL52 1 2 .00000 .00000 .0000000        D2BORK2K
D2DOLL11 D2DOLL13 1 2 .00000 .00000 .0000000        D2DOLL1K20
D2DOLL52 D2ALFS51 1 1 4.5150 15.183
D2DOLL52 D2ALFS53 1 1 7.9310 27.386
D2DOLL52 D2SOTT52 1 1 31.759 96.080
D2DOLL12 D2YALF12 1 0 .85400 9.5600 123.9000   2216 DOLL SW /
D2DOLL12 D2DOLL13 1 2 .00000 .00000 .0000000        D2DOLL1K06
D2VOSL51 D2EMDB52 1 1 15.854 42.808
D2VOSL51 D2VOSL52 2 1 3.2780 14.738
D2VOSL51 D2VOSL52 1 2 .00000 .00000 .0000000        D2VOSL5K
D2VOSL21 D2VOSL22 1 7 .00000 .00000 .0000000        D2VOSL2K
D2VOSL52 D2EMDB52 1 1 9.8330 31.348
D2VOSL22 D2INHA21 1 0 .06600 .76800 9.699982   1440 INHA RT
D2VOSL22 D2MAAD22 1 0 .14900 1.7410 21.90004   1440 VOSL WS
D2ASSL51 D2DILL52 1 1 4.1300 14.834
D2ASSL51 D2ASSL52 1 2 .00000 .00000 .0000000        D2ASSL5K
D2ASSL52 D2DILL52 1 1 5.5390 14.868
D2ASSL52 D2ASSL51 2 1 3.7800 9.8790
D2BUTL11 D2BUTL12 1 2 .00000 .00000 .0000000        D2BUTL1K
D2BUTL11 D2BRUN11 1 0 .11500 1.5100 19.69999   2216 BUTL BL
D2BUTL12 D2BRUN12 1 0 .11500 1.5100 19.69999   2216 BUTL GN
D2FRAM52 D2FRAM53 1 7 .00000 .00000 .0000000        D2FRAM5K
D2FRAM52 D2FRSW51 1 1 .41600 .60500
D2FRAM53 D200CU51 1 0 .00400 .05300 17.60015   9999 8
D2FRAM53 D2FRSW51 1 1 .43200 .59600
D2FRAM53 D200FY51 1 0 .00400 .05300 17.60015   9999 7
D2FRAM57 D2FRAM52 1 0 .00200 .05000 35.89992   1577 213
D2FRAM58 D2FRAM52 1 0 .00200 .05000 35.89992   1392 214
D2FRAM59 D2FRAM52 1 0 .00200 .05000 35.80002   1577 215
D2SIEM51 D2SIEM53 1 2 .00000 .00000 .0000000        D2SIEM5K
D2SIEM51 D2SIEM54 1 2 .00000 .00000 .0000000
D2SIEM51 D2SIEM54 2 1 29.780 70.163
D2SIEM21 D2LBEC21 1 0 .16000 1.1000 725.6985    950 LBEC BL
D2SIEM11 D2SIEM14 2 2 .00000 .00000 .0000000
D2SIEM11 D2SIEM14 1 7 .00000 .00000 .0000000        D2SIEM1K
D2SIEM52 D2HWYK52 1 0 .37000 1.1700 9.399960    662 ROT
D2SIEM52 D2SIEM53 1 2 .00000 .00000 .0000000
D2SIEM53 D2HWYK52 1 0 .37000 1.1700 9.399960    662 SCHWARZ
D2SIEM53 D2SIEM52 2 1 .01700 .10100
D2HELM11 D2HELM12 1 2 .00000 .00000 .0000000        D2HELM1K
D2HELM52 D2GLEI54 1 1 5.5120 17.454
D2HELM52 D2HELM53 2 1 90.805 245.36
D2HELM52 D2HELM53 1 2 .00000 .00000 .0000000        D2HELM5K
D2HELM52 D2HATT51 1 1 2.5590 10.516
D2HELM53 D2GLEI54 1 1 6.6840 18.933
D2HELM53 D2BRAN51 1 1 13.571 28.032
D2HELM53 D2HATT51 1 1 19.205 41.602
D2HELM53 D2HATT52 1 1 2.5580 10.513
D2HELM19 D2HELM11 1 0 .19800 1.8870 18.40000    807 KW BUSCHHA
D2KUMM51 D2KUMM53 1 2 .00000 .00000 .0000000
D2KUMM11 D2KUMM12 1 7 .00000 .00000 .0000000        D2KUMM1K
D2KUMM12 D2DOLL12 1 0 .41500 7.1300 120.1000   3154 DOLL GN
D2KUMM53 D2KUMM51 2 1 4.2620 14.717
D2BA-N51 D2WG  51 1 1 2.3120 7.3550
D2BA-N51 D2KRI 53 1 1 4.4690 27.345
D2BA-N51 D2ELT 51 1 1 2.4630 7.8590
D2BA-N51 D2ELT 52 1 1 851.55 2598.5
D2BA-N51 D2BA-N52 1 7 .00000 .00000 .0000000        D2BA-N5K
D2BA-N52 D2WG  52 1 1 2.3130 7.3550
D2BA-N52 D2KRI 53 1 1 3.5230 25.212
D2BA-N52 D2ELT 52 1 1 721.06 2363.3
D2BA-N52 D2BA-N51 2 1 268.07 1796.5
D2SD-N11 D2YPLA11 1 0 2.3600 26.488 342.7007   2204 465
D2SD-N11 D2SD-N12 1 2 .00000 .00000 .0000000        D2SD 1K06
D2SD-N13 D2ETZ 11 1 0 1.1800 12.832 164.3000   2767 457
D2BRAN51 D2BRAN54 2 1 6.8970 33.459
D2BRAN51 D2BRAN54 1 2 .00000 .00000 .0000000        D2BRAN5K02
D2BRAN51 D2HATT51 1 1 6.8120 17.971
D2BRAN51 D2HATT52 1 1 16.050 52.529
D2BRAN52 D2BRAN55 2 7 .00000 .00000 .0000000        D2BRAN5K22
D2BRAN54 D2HATT51 1 1 14.465 47.676
D2BRAN54 D2HATT52 1 1 2.6330 7.1500
D2FRAN51 D2FRAN52 1 2 .00000 .00000 .0000000        D2FRAN5K
D2FRAN21 D2YDOE21 1 0 .78700 3.7630 50.00002   1250 1
D2FRAN21 D2FRAN24 1 2 .00000 .00000 .0000000        D2FRAN2K
D2FRAN52 D2DOEH53 1 1 8.6560 29.990
D2FRAN52 D2GIEN51 1 1 3.3400 16.056
D2FRAN22 D2FRAN21 1 0 .10000 .10000 .0000000   1250 1
D2FRAN24 D2YDOE22 1 0 .78700 3.7630 50.00002   1250 2
D2GIEN51 D2GIEN52 1 7 .00000 .00000 .0000000        D2GIEN5K
D2GIEN11 D2KARB11 2 0 1.5200 12.852 227.8999   2612 2
D2GIEN11 D2DILL11 1 0 1.0620 9.6060 168.7001   2612 3
D2GIEN11 D2GIEN13 1 2 .00000 .00000 .0000000        D2GIEN2K
D2GIEN52 D2BORK51 1 1 5.6070 21.542
D2GIEN52 D2ASSL51 1 1 1.5870 5.2100
D2GIEN52 D2ASSL52 1 1 1.5870 5.2100
D2GIEN52 D2DIPP51 1 1 189.65 366.55
D2GIEN52 D2DIPP52 1 1 73.251 152.25
D2GIEN12 D2KARB12 1 0 1.4980 12.900 226.5001   2616 1
D2GIEN12 D2ASSL11 1 0 .40300 3.4670 60.90009   2612 4
D2GIEN12 D2GIEN13 1 2 .00000 .00000 .0000000        D2GIEN1K
D2LUEN11 D2STAD17 1 0 .71000 6.5050 112.3000   2748 1
D2LUEN11 D2KRUE11 1 0 .77700 7.0660 125.5999   2748 KRUE GN
D2LUEN52 D2DOLL52 1 1 6.5860 23.735
D2LUEN52 D2LUEN53 1 7 .00000 .00000 .0000000        D2LUEN5K
D2LUEN52 D2ALFS51 1 1 56.964 199.48
D2LUEN52 D2ALFS53 1 1 157.36 504.30
D2LUEN53 D2STAD51 1 1 4.1020 14.490
D2LUEN53 D2STAD52 1 1 3.3380 11.792
D2MUEN51 D2MH  51 1 0 .15900 1.6850 25.10007   1920 181
D2MUEN51 D2RED 51 1 1 57.512 180.43
D2MUEN51 D2RED 52 1 1 56.595 178.50
D2MUEN51 D2ETZ 52 1 1 89.002 266.95
D2MUEN51 D2ETZ 54 1 1 96.823 282.44
D2MUEN51 D2MUEN52 1 2 .00000 .00000 .0000000        D2MUEN5K
D2MUEN51 D2MUEN52 2 1 4.2040 10.092
D2MUEN51 D2MUEN53 1 1 93.889 243.25
D2MUEN51 D2MUEN54 1 2 .00000 .00000 .0000000
D2MUEN52 D2MH  52 1 0 .16200 1.7210 25.50000   2216 182
D2MUEN52 D2RED 51 1 1 40.832 137.34
D2MUEN52 D2RED 52 1 1 40.166 135.88
D2MUEN52 D2ETZ 52 1 1 12.970 71.350
D2MUEN52 D2ETZ 54 1 1 14.400 75.580
D2MUEN52 D2MUEN53 1 2 .00000 .00000 .0000000
D2MUEN52 D2MUEN53 2 1 67.419 185.41
D2MUEN53 D2RED 51 1 1 4.0010 47.573
D2MUEN53 D2RED 52 1 1 3.8870 47.010
D2MUEN53 D2ETZ 52 1 1 217.97 1092.3
D2MUEN53 D2ETZ 54 1 1 241.08 1156.6
D2MUEN54 D2RED 51 1 1 308.40 1339.3
D2MUEN54 D2RED 52 1 1 302.81 1325.3
D2MUEN54 D2ETZ 52 1 1 24.986 223.06
D2MUEN54 D2ETZ 54 1 1 28.503 236.51
D2MUEN54 D2MUEN51 2 1 17.569 60.903
D2MUEN54 D2MUEN52 1 1 3.3260 19.320
D2MUEN54 D2MUEN53 1 1 534.00 1815.7
D2OVEN11 D2LAND11 1 0 .71600 6.4820 113.9000   3150 4
D2OVEN11 D2EICK12 1 0 1.2480 11.452 202.3000   3150 4
D2OVEN11 D2OVEN13 1 2 .00000 .00000 .0000000        D2OVEN1K
D2OVEN13 D2EICK11 1 0 1.2480 11.452 202.3000   3150 3
D2OVEN13 D2SOTT12 1 0 2.7600 30.010 420.9986   2751 3
D2MEHN12 D2WAHL12 1 0 .54300 5.0220 89.60012   2720 2
D2MEHN12 D2MEHN13 1 7 .00000 .00000 .0000000        D2MEHN1K
D2HAMN21 D2HAMN22 1 2 .00000 .00000 .0000000        D2HAMN2K04
D2HAMN21 D2HAMN22 2 7 .00000 .00000 .0000000        D2HAMN2K12
D2HAMN21 D2BDOR21 1 0 3.4820 18.990 145.8001    915 BLAU
D2HAMN52 D2LBEC51 1 1 12.698 35.571
D2HAMN52 D2KUMM53 1 1 1.4730 5.9600
D2HAMN22 D2ITZW21 1 0 3.7200 20.062 153.9999    915 ITZW RT
D2CONN11 D2FEDD11 1 0 .36400 6.5350 873.0015   2570 CONN GN
D2CONN11 D2DIEL11 2 0 1.4730 16.643 219.5000   2216 DIEL RT
D2CONN11 D2CONN12 1 2 .00000 .00000 .0000000        D2CONN1K
D2CONN11 D2CONO13 2 0 .00100 .05000 .5001416   4000 CONO RT
D2CONN52 D2EMDB52 1 1 3.7380 11.409
D2CONN52 D2VOSL51 1 1 6.7860 20.080
D2CONN52 D2VOSL52 1 1 4.7990 14.763
D2CONN22 D2FEDD23 1 0 .69100 8.2330 115.8001   2216 FEDD BL
D2CONN22 D2CONN24 1 2 .00000 .00000 .0000000        D2CONN2K
D2CONN22 D2CONN25 1 0 .10000 .10000 .0000000   1258 BEKSS1
D2CONN22 D2CONO27 1 0 .00400 .05500 24.70015   2216 421
D2CONN12 D2FEDD13 1 0 .36500 6.5310 898.8003   2570 CONN GE
D2CONN12 D2DIEL12 1 0 1.4730 16.647 219.5999   2216 DIEL WS
D2CONN12 D2CONO11 2 0 .00100 .05000 .5001416   4000 CONO BL
D2CONN23 D2CONN26 1 8 .10000 .10000 31.39991   3304 BEKSS2
D2CONN24 D2FEDD21 1 0 .69100 8.2310 115.8001   2216 FEDD RT
D2CONN24 D2CONN21 1 0 .10000 .10000 .0000000   1258 BEKSS3
D2CONN24 D2CONO29 1 0 .00100 .05000 2.200058   2039 423
D2CONN24 D2UWES21 1 0 .83500 9.3480 121.3000   1898 CONN RT
D2CONN57 D2CONN52 1 0 .00400 .08100 21.99995   1262 413
D2CONN58 D2CONN52 1 0 .00400 .08100 21.99995   1306 412
D2SDON51 D2SDON52 2 7 .00000 .00000 .0000000        D2SDON5K2
D2SDON51 D2SDON52 1 2 .00000 .00000 .0000000        D2SDON5K
D2SDON11 D2SDON13 1 2 .00000 .00000 .0000000        D2SDON1K02
D2SDON11 D2BRUN11 1 0 .19300 3.4910 64.40014   3349 SDON BL
D2SDON12 D2SDON13 1 2 .00000 .00000 .0000000        D2SDON1K07
D2SDON12 D2BRUN12 1 0 .19600 3.5430 65.29989   3349 SDON GE
D2HUSN51 D2HUSN52 2 7 .00000 .00000 .0000000        D2HUSN58
D2HUSN51 D2HUSN52 1 2 .00000 .00000 .0000000        D2HUSN59
D2HUSN11 D2HUSN13 1 2 .00000 .00000 .0000000        D2HUSN18
D2HUSN11 D2KLIS11 1 0 .51300 9.3270 181.7999   3349 KLIS WS
D2HUSN11 D2HEIW11 1 0 .61100 11.021 214.0999   3349 HUSN WS
D2HUSN52 D2HAND52 1 1 7.7580 34.451
D2HUSN52 D2AUDO51 1 1 6.3950 21.587
D2HUSN52 D2AUDO52 1 1 6.3940 21.586
D2HUSN12 D2HUSN13 1 2 .00000 .00000 .0000000        D2HUSN19
D2HUSN12 D2KLIS11 1 0 .51300 9.3280 181.9001   3349 KLIS SW
D2HUSN12 D2HEIW12 1 0 .61100 11.021 214.0999   3349 HUSN SW
D2HUSN53 D2HAND52 1 1 7.7600 34.457
D2HUSN53 D2HUSN52 1 1 .78700 9.7460
D2YHUN21 D2BLOC22 1 0 3.4020 18.983 145.5000    949 CONN WS /
D2YHUN21 D2CONN22 1 0 1.7600 10.165 78.00010    949 CONN WS /
D2YHUN21 D2HUNT22 1 0 .36700 2.1200 16.30015    949 CONN WS /
D2YHUN22 D2CONN24 1 0 1.8030 10.257 79.79992    949 CONN GE /
D2YHUN22 D2HUNT21 1 0 .74400 4.3000 33.10014    949 CONN GE /
D2YHUN22 D2SOTT22 1 0 4.6310 25.778 200.1000    883 CONN GE /
D2BRUN51 D2SDON52 1 1 .60100 3.3270
D2BRUN11 D2BRUN13 1 2 .00000 .00000 .0000000        D2BRUN1K37
D2BRUN12 D2BRUN13 1 2 .00000 .00000 .0000000        D2BRUN1K19
D2BRUN59 D2BRUN51 1 0 .00200 .05000 53.39985   1729 411
D2AUDO51 D2LBEC51 1 1 25.331 61.983
D2AUDO51 D2SIEM51 1 1 247.42 567.41
D2AUDO51 D2SIEM54 1 1 249.66 557.33
D2AUDO51 D2AUDO52 1 2 .00000 .00000 .0000000        D2AUDO5K
D2AUDO51 D2AUDS51 1 0 .00500 .05100 77.59986   2006 411
D2AUDO51 D2ITZW53 1 1 7.3460 17.415
D2AUDO52 D2LBEC51 1 1 28.106 68.967
D2AUDO52 D2SIEM51 1 1 274.57 631.35
D2AUDO52 D2SIEM54 1 1 277.07 620.14
D2AUDO52 D2AUDO51 2 1 3.1460 14.964
D2AUDO52 D2AUDS59 1 0 .01000 .05000 3.500049   2326 412
D2AUDO52 D2ITZW53 1 1 8.8270 20.972
D2SANO11 D2WUER11 1 0 .00100 .05000 .0999027    320 2
D2CONO11 D2CONO13 1 2 .00000 .00000 .0000000        D2CONO1K2
D2CONO13 D2CONO19 1 0 .00100 .05000 .3000221    998 D2CONO1 TR
D2CONO13 D2UWES12 1 0 .81600 9.4040 122.3000   2216 CONO GE
D2CONO59 D2CONN52 1 0 .00200 .05000 35.80002   1777 411
D2CLPO51 D2GANK52 1 1 7.7450 19.135
D2CLPO51 D2NLAN52 1 1 70.766 172.64
D2CLPO51 D2CONN52 1 1 11.467 29.513
D2CLPO51 D2CLPO52 1 2 .00000 .00000 .0000000        D2CLPO5K
D2CLPO52 D2GANK52 1 1 14.019 35.099
D2CLPO52 D2NLAN52 1 1 588.15 1322.5
D2CLPO52 D2CONN52 1 1 18.057 46.042
D2CLPO52 D2CLPO51 2 1 11.108 25.633
D2CLPO23 D2CONN25 1 0 3.7540 21.434 204.0999    949 CLPO RT
D2CLPO24 D2CONN21 1 0 3.7530 21.530 204.0999    706 CLPO GN
D2GKRO51 D2DOEH53 1 1 7.9260 22.987
D2GKRO51 D2FRAN52 1 1 34.559 109.77
D2GKRO51 D2GIEN51 1 1 23.483 89.329
D2GKRO51 D2GKRO52 1 2 .00000 .00000 .0000000        D2GKRO5K
D2GKRO21 D2TRE 22 1 0 6.3900 28.892 229.3002   1036 217
D2GKRO21 D2YDOE22 1 0 .53500 2.5580 34.59993   1250 2
D2GKRO21 D2FRAN21 1 0 1.2680 6.3190 84.40015   1250 3
D2GKRO21 D2GKRO22 1 7 .00000 .00000 .0000000        D2GKRO2K
D2GKRO11 D2GKRO12 1 2 .00000 .00000 .0000000        D2GKRO1K
D2GKRO11 D2GKRO1B 1 2 .00000 .00000 .0000000        D2GKRO1G4
D2GKRO11 D2BRFW12 1 0 2.8800 30.645 470.5007   2616 417
D2GKRO52 D2DOEH53 1 1 7.9220 22.944
D2GKRO52 D2FRAN52 1 1 1.7020 8.1570
D2GKRO52 D2GIEN51 1 1 23.477 89.380
D2GKRO52 D2GKRO51 2 1 3.2290 17.129
D2GKRO22 D2TRE 21 1 0 6.3900 28.892 229.3002   1036 218
D2GKRO22 D2YDOE21 1 0 .53500 2.5580 34.59993   1250 1
D2GKRO12 D2AS  12 1 0 .75600 8.3810 121.3000   2619 412
D2GKRO12 D2GKRO1C 1 2 .00000 .00000 .0000000        D2GKRO1G5
D2DIPP51 D2DIPP52 2 1 1.2720 4.0820
D2DIPP51 D2DIPP52 1 2 .00000 .00000 .0000000
D2DIPP12 D2GKRO11 1 0 2.4580 22.654 397.8985   2204 2
D2DIPP12 D2GKRO12 1 0 2.4580 22.654 397.8985   2204 1
D2VOER51 D2VOER52 2 1 6.4420 19.944
D2VOER51 D2VOER52 1 2 .00000 .00000 .0000000        D2VOER5K
D2VOER51 D2WUER51 1 1 8.9450 23.257
D2VOER51 D2WUER52 1 1 9.0130 23.563
D2VOER52 D2WUER51 1 1 8.9540 23.410
D2VOER52 D2WUER52 1 1 9.0030 23.409
D2WUER51 D2WUER52 2 1 1.2270 4.3140
D2WUER51 D2WUER52 1 2 .00000 .00000 .0000000        D2WUER5K
D2WUER51 D2BEHS51 1 1 14.455 44.827
D2WUER51 D2BEHS52 1 1 14.455 44.828
D2WUER52 D2BEHS51 1 1 14.011 44.870
D2WUER52 D2BEHS52 1 1 14.011 44.870
D2WUER13 D2GROH12 1 0 1.6740 14.412 253.0999   3150 2
D2WUER13 D2WUER11 1 0 1.3520 11.431 203.0000   3150 2
D2WUER13 D2WUER14 1 2 .00000 .00000 .0000000        D2WUER1K
D2WUER14 D2YVOE11 1 0 .83100 7.0200 124.6000   3150 1
D2LEHR51 D2STAD51 1 1 18.396 86.551
D2LEHR51 D2WECH51 1 1 103.18 297.31
D2LEHR51 D2WECH52 1 1 58.855 180.78
D2LEHR51 D2LEHR53 1 7 .00000 .00000 .0000000        D2LEHR5K
D2LEHR51 D2SOTT51 1 1 187.17 525.01
D2LEHR51 D2HANW51 1 1 2.9700 7.7810
D2LEHR51 D2HANW52 1 1 8.8460 23.158
D2LEHR21 D2LEHR22 1 2 .00000 .00000 .0000000        D2LEHR2K
D2LEHR22 D2GODE21 1 0 4.0400 20.360 137.2999    667 1
D2LEHR53 D2STAD51 1 1 12.352 50.104
D2LEHR53 D2WECH51 1 1 15.981 60.534
D2LEHR53 D2WECH52 1 1 15.911 55.888
D2LEHR53 D2LEHR51 2 1 3.7050 14.816
D2LEHR53 D2OHLS51 1 1 29.748 117.08
D2LEHR53 D2OHLS52 1 1 29.565 117.98
D2LEHR53 D2SOTT51 1 1 118.98 302.50
D2MEHR21 D2YHAL21 1 0 2.4070 11.290 84.80008    834 2
D2MEHR21 D2LEHR21 1 0 1.1510 5.7880 44.99986   1028 1
D2MEHR21 D2MEHR23 2 2 .00000 .00000 .0000000        D2MEHR2K
D2MEHR21 D2MEHR23 1 7 .00000 .00000 .0000000
D2MEHR23 D2HALL21 1 0 2.5000 11.760 91.39993    834 1
D2MEHR23 D2LEHR22 2 0 1.1510 5.7880 44.99986   1028 2
D2MEHR23 D2MEHR2A 1 2 .00000 .00000 .0000000        D2MEHR2G
D2HWKR1D D2HWBC19 1 0 .01000 .05000 .0000000   1500 1
D2AUDS21 D2AUDO23 1 0 .00000 .05000 .0000000   1441 421
D2AUDS11 D2KUMM12 1 0 1.1310 20.420 404.5995   3600 KUMM SW
D2AUDS11 D2AUDS14 1 7 .00000 .00000 .0000000        D2AUDS5K
D2AUDS11 D2WILW11 1 0 1.3180 15.410 194.8001   2216 AUDS BL
D2AUDS22 D2AUDS23 1 0 .01000 .05000 .0000000   1441 422
D2AUDS14 D2HAND12 1 0 1.7370 19.862 256.2000   2216 HAND GN
D2AUDS14 D2WILW12 1 0 1.3180 15.410 194.8001   2216 AUDS RT
D2KIES51 D2KIES52 1 7 .00000 .00000 .0000000        D2KIES5K
D2KIES21 D2KIES22 1 2 .00000 .00000 .0000000        D2KIES2K
D2KIES52 D2LBEC51 1 1 20.996 53.786
D2KIES52 D2HAND52 1 1 19.413 62.957
D2KIES52 D2SIEM51 1 1 36.981 98.548
D2KIES52 D2SIEM54 1 1 37.451 96.856
D2KIES52 D2AUDO51 1 1 18.510 43.569
D2KIES52 D2AUDO52 1 1 20.539 48.478
D2KIES52 D2KIES53 1 1 9.7200 26.517
D2KIES52 D2SHUW51 1 1 187.35 419.07
D2KIES52 D2SHUW52 1 1 167.11 375.88
D2KIES52 D2ITZW53 1 1 167.11 655.22
D2KIES22 D2AUDS21 1 0 2.1180 12.232 93.90001    949 421
D2KIES53 D2LBEC51 1 1 70.867 173.50
D2KIES53 D2HAND52 1 1 19.397 62.905
D2KIES53 D2SIEM51 1 1 52.148 119.97
D2KIES53 D2SIEM54 1 1 52.623 117.84
D2KIES53 D2AUDO51 1 1 66.556 149.88
D2KIES53 D2AUDO52 1 1 73.861 166.77
D2KIES53 D2SHUW51 1 1 187.20 418.73
D2KIES53 D2SHUW52 1 1 166.97 375.57
D2KIES53 D2ITZW53 1 1 582.34 2120.2
D2UWES51 D2GANK52 1 1 4.2460 13.455
D2UWES51 D2CONN52 1 1 5.1520 14.976
D2UWES11 D2ELWE12 1 0 .70600 7.9790 104.6000   2216 ELWE RT
D2UWES11 D2UWES12 1 2 .00000 .00000 .0000000        D2UWES1K02
D2UWES52 D2UWES5U 1 7 .00000 .00000 .0000000        D2UWES5K
D2UWES12 D2ELWE11 1 0 .70600 7.9800 104.6000   2216 ELWE WS
D2ALFS51 D2ALFS53 2 1 4.2180 13.870
D2ALFS51 D2ALFS53 1 7 .00000 .00000 .0000000        D2ALFS5K
D2ALFS12 D2YALF12 1 0 .00100 .05000 .0999027    600 DOLL SW /
D2ALFS14 D2YALF11 1 0 .00300 .05000 .3999248   2216 DOLL BL /
D2ALFS58 D2ALFS51 1 0 .01000 .05000 3.100124   2448 412
D2BEHS51 D2BORK52 1 1 4.0390 10.610
D2BEHS51 D2BEHS52 1 2 .00000 .00000 .0000000        D2BEHS5K
D2BEHS11 D2BORK12 1 0 .88900 7.3530 137.1001   3000 2
D2BEHS11 D2WUER14 1 0 1.6920 14.327 254.0000   3150 1
D2BEHS11 D2BEHS12 1 2 .00000 .00000 .0000000        D2BEHS1K
D2BEHS52 D2BORK52 1 1 7.9710 20.543
D2BEHS52 D2BEHS51 2 1 .33900 1.5090
D2BEHS12 D2WUER11 1 0 .34100 2.8860 50.90009   3150 2
D2MEIS51 D2MEIS52 1 2 .00000 .00000 .0000000        D2MEIS5K
D2MEIS21 D2VELT21 2 0 .84000 3.3260 42.39988   1108 08
D2MEIS21 D2VELT22 1 0 .84000 3.3260 42.39988   1108 09
D2MEIS52 D2EICK52 1 1 .00000 26.979
D2MEIS52 D2MEIS51 2 1 .00000 .09900
D2MEIS52 D2VELT52 1 1 .00000 5.2960
D2TWIS51 D2ELSE51 1 1 12.853 36.665
D2TWIS51 D2ELSE52 1 1 20.888 50.675
D2TWIS51 D2ELSE54 1 1 941.32 2182.0
D2TWIS51 D2VOER51 1 1 138.73 309.39
D2TWIS51 D2VOER52 1 1 138.73 309.39
D2TWIS51 D2WUER51 1 1 42.723 115.73
D2TWIS51 D2WUER52 1 1 43.002 116.48
D2TWIS51 D2TWIS52 1 2 .00000 .00000 .0000000
D2TWIS11 D2TWIS12 1 2 .00000 .00000 .0000000        D2TWIS1K
D2TWIS52 D2ELSE51 1 1 6.6220 28.957
D2TWIS52 D2ELSE52 1 1 11.536 40.591
D2TWIS52 D2ELSE54 1 1 528.13 1738.4
D2TWIS52 D2VOER51 1 1 105.13 277.82
D2TWIS52 D2VOER52 1 1 105.13 277.81
D2TWIS52 D2WUER51 1 1 42.631 114.58
D2TWIS52 D2WUER52 1 1 42.910 115.32
D2TWIS52 D2TWIS51 2 1 3.0160 10.884
D2OHLS51 D2OHLS52 2 1 4.9760 14.455
D2OHLS51 D2OHLS52 1 2 .00000 .00000 .0000000        D2OHLS5K
D2OHLS11 D2OHLS12 1 2 .00000 .00000 .0000000        D2OHLS1K
D2OHLS12 D2LAND12 1 0 .49600 4.2670 74.80007   2360 1
D2KILS11 D2WAHL11 1 0 .25900 2.3330 42.20008   3150 3
D2LAMS51 D2LAMS52 2 1 4.7710 17.440
D2LAMS51 D2LAMS52 1 2 .00000 .00000 .0000000        D2LAMS5K
D2LAMS11 D2LAMS12 1 2 .00000 .00000 .0000000        D2LAMS1K
D2LAMS12 D2ERZH11 1 8 .13800 2.5000 48.40001   4432 4
D2LAMS12 D2ERZH12 1 8 .13800 2.5000 48.40001   4432 5
D2EMOS11 D2CONN12 1 0 .75800 13.750 1042.201   3600 CONN GE
D2EMOS11 D2CONO11 1 0 .76600 13.913 1060.800   2570 CONO BL
D2EMOS11 D2EMOS15 1 2 .00000 .00000 .0000000
D2EMOS28 D2YEMO22 1 0 .02800 .06000 57.59985   1386 EMOS SW
D2EMOS29 D2YEMO21 1 0 .07200 .30500 30.60006   1386 EMOS WS
D2YFRS11 D2KARB12 1 0 .62800 5.4980 97.89989   2620 2
D2YFRS11 D2FRSW12 1 0 .15800 1.3260 23.50006   2400 2
D2GOET51 D2HARD55 1 1 2.5630 6.3690
D2GOET51 D2GOET52 1 2 .00000 .00000 .0000000        D2GOET5K09
D2GOET21 D2WUER22 1 0 5.5090 26.653 270.3001    834 4
D2GOET21 D2GOET22 1 2 .00000 .00000 .0000000        D2GOET2K
D2GOET52 D2HARD55 1 1 2.5630 6.3690
D2GOET22 D2WUER21 1 0 5.5090 26.653 270.4000    834 3
D2VELT51 D2LAGE52 1 1 .00000 10.446
D2VELT51 D2GROH51 1 1 .00000 7.6880
D2VELT51 D2VELT52 1 7 .00000 .00000 .0000000        D2VELT5K
D2VELT21 D2VELT22 1 2 .00000 .00000 .0000000        D2VELT2K12
D2VELT52 D2EICK52 1 1 .00000 5.7000
D2VELT52 D2MEIS51 1 1 .00000 99.006
D2YSOT22 D2DOLL22 1 0 .00700 .06000 .7998496   1898 GOEZ GN
D2DORT51 D2YDOR51 2 0 .17400 .78700 10.50015   9999 KARB-DORT-
D2HATT51 D2HATT52 1 2 .00000 .00000 .0000000
D2HATT11 D2HELM11 2 0 .71400 6.5110 118.7001   3150 2
D2HATT52 D2HATT51 2 1 .58400 2.5340
D2HATT12 D2HELM12 1 0 .71400 6.5110 118.7001   3150 1
D2SOTT51 D2STAD51 1 1 171.82 455.49
D2SOTT51 D2OHLS51 1 1 14.871 48.847
D2SOTT51 D2OHLS52 1 1 14.722 49.004
D2SOTT21 D2BLOC22 1 0 2.7100 14.980 114.9999    949 SOTT BL
D2SOTT21 D2SOTT22 1 2 .00000 .00000 .0000000        D2SOTT2K
D2SOTT11 D2LAND12 1 0 2.0320 24.247 296.3000   2751 2
D2SOTT11 D2DOLL12 1 0 1.3400 15.410 201.1000   2794 DOLL GN
D2SOTT11 D2SOTT13 1 2 .00000 .00000 .0000000        D2SOTT1K02
D2SOTT52 D2LUEN52 1 1 13.626 34.005
D2SOTT52 D2ALFS51 1 1 16.258 47.004
D2SOTT52 D2ALFS53 1 1 1653.7 5016.8
D2SOTT52 D2SOTT53 1 2 .00000 .00000 .0000000
D2SOTT12 D2DOLL13 1 0 1.3400 15.410 201.1000   2794 DOLL SW
D2SOTT12 D2SOTT13 1 2 .00000 .00000 .0000000        D2SOTT1K01
D2SOTT53 D2DOLL52 1 1 31.759 96.080
D2SOTT53 D2LUEN52 1 1 23.002 59.625
D2SOTT53 D2ALFS51 1 1 16.258 47.004
D2SOTT53 D2ALFS53 1 1 1653.7 5016.8
D2SOTT53 D2SOTT52 2 1 25.176 64.952
D200CU51 D2YDOR51 2 0 .78100 2.6180 21.20010   9999 KARB-DORT-
D2STAW11 D2DOLL12 1 0 .19000 3.5080 67.49995   2794 STAW WS
D2STAW12 D2DOLL11 1 0 .19000 3.5080 67.49995   2794 STAW SW
D2KIEW51 D2KIEW5U 1 7 .00000 .00000 .0000000        D2KIEW5K
D2KIEW21 D2KIES21 1 0 1.2970 7.4920 57.49995    949 KIES BL
D2KIEW21 D2KIEW22 1 2 .00000 .00000 .0000000        D2KIEW2K
D2KIEW22 D2AUDS22 1 0 1.6500 9.5310 73.20006    949 422
D2DOEW11 D2DOEW14 2 8 1.3800 24.900 2256.902   3712 2/GW1
D2DOEW11 D2DOEW14 1 2 .00000 .00000 .0000000        D2DOEW1K
D2BRFW11 D2BRFW13 1 2 .00000 .00000 .0000000        D2BRFW1K1
D2BRFW52 D2BRFW51 1 1 .54200 6.5800
D2BRFW12 D2BRFW13 1 2 .00000 .00000 .0000000        D2BRFW1K2
D2HEIW51 D2SDON52 1 1 .89400 7.0590
D2HEIW51 D2HEIW53 2 1 .22900 2.6400
D2HEIW51 D2HEIW53 1 2 .00000 .00000 .0000000
D2HEIW51 D2ITZW54 1 1 6.6920 16.758
D2HEIW11 D2SDON12 1 0 .30300 5.4690 105.1001   3349 HEIW BL
D2HEIW11 D2HEIW13 1 2 .00000 .00000 .0000000        D2HEIW1K09
D2HEIW12 D2SDON11 1 0 .30300 5.4690 105.1001   3349 HEIW GN
D2HEIW12 D2HEIW13 1 2 .00000 .00000 .0000000        D2HEIW1K07
D2HEIW53 D2SDON52 1 1 .65900 6.1310
D2HEIW53 D2ITZW54 1 1 6.6920 16.758
D2WILW51 D2SDON52 1 1 .30800 10.180
D2WILW51 D2BRUN51 1 1 1.2080 11.343
D2WILW11 D2BUTL12 1 0 .23400 2.9000 39.90012   2814 WILW GE
D2WILW11 D2BDOR11 1 8 .20800 2.3990 31.20010   2216 WILW WS
D2WILW11 D2STAW12 1 8 1.4200 18.168 259.5000   2794 STAW GE
D2WILW11 D2WILW13 2 2 .00000 .00000 .0000000        D2WILW1K2
D2WILW12 D2BUTL11 1 0 .23400 2.9000 39.90012   2814 WILW RT
D2WILW12 D2BDOR11 2 8 .20800 2.3990 31.20010   2216 WILW SW
D2WILW12 D2STAW11 1 0 1.4200 18.168 259.5000   2794 STAW RT
D2WILW12 D2WILW13 1 2 .00000 .00000 .0000000        D2WILW1K1
D2WILW12 D2WILW1A 2 2 .00000 .00000 .0000000        D2WILW1G
D2HANW51 D2HANW52 2 1 1.3100 4.4780
D2HANW51 D2HANW52 1 2 .00000 .00000 .0000000        D2HANW5K
D2FRSW11 D2FRSW12 1 2 .00000 .00000 .0000000        D2FRSW1K
D2SHUW51 D2HAND51 1 1 4461.8 7824.8
D2SHUW51 D2HAND52 1 1 6.4000 17.151
D2SHUW51 D2HUSN52 1 1 1902.8 3638.6
D2SHUW51 D2HUSN53 1 1 1903.1 3639.2
D2SHUW51 D2AUDO51 1 1 4.9020 12.492
D2SHUW51 D2SHUW52 2 1 52.417 101.58
D2SHUW51 D2SHUW52 1 2 .00000 .00000 .0000000
D2SHUW11 D2AUDS11 1 0 .55200 9.8790 196.9000   3349 SHUW SW
D2SHUW11 D2SHUW12 1 2 .00000 .00000 .0000000        D2SHUW1K1
D2SHUW52 D2HAND51 1 1 2200.5 3774.2
D2SHUW52 D2HAND52 1 1 5.7040 15.381
D2SHUW52 D2HUSN52 1 1 1698.3 3264.1
D2SHUW52 D2HUSN53 1 1 1698.6 3264.7
D2SHUW52 D2AUDO52 1 1 4.6290 12.084
D2SHUW12 D2SHUW13 2 2 .00000 .00000 .0000000        D2SHUW1K2
D2SHUW13 D2AUDS14 1 0 .55200 9.8790 196.9000   3349 SHUW WS
D2ITZW21 D2ITZW22 1 2 .00000 .00000 .0000000        D2ITZW2K
D2ITZW52 D2ITZW53 1 2 .00000 .00000 .0000000
D2ITZW22 D2BRUN21 1 0 .47500 5.5510 70.00003   1699 ITZW RT
D2ITZW22 D2BDOR21 1 0 1.5080 8.4480 64.80007    915 ITZW GN
D2ITZW53 D2LBEC51 1 1 211.75 872.42
D2ITZW53 D2KUMM51 1 1 5.7430 16.224
D2ITZW53 D2KUMM53 1 1 24.883 59.194
D2ITZW54 D2WILW51 1 1 .24800 2.4670
D2ITZW55 D2ITZW53 1 0 .10000 .10000 .0000000   1712
D200FY51 D2KARB52 1 0 .89600 3.1930 30.09992   9999 KARB-FRAN-
D2GOEZ21 D2DOLL21 1 0 .90200 5.7440 123.0000   1628 GOEZ BL
D2GOEZ21 D2YSOT22 1 0 .72600 5.0480 75.89994   1647 GOEZ GN
D2DIKZ8A D2DIKZ8B 1 2 .00000 .00000 .0000000        D2DIKZ8G
D2BUKZ8A D2BUKZ8B 1 2 .00000 .00000 .0000000        D2BUKZ8G
D2DWKZ1A D2DWKZ1B 1 2 .00000 .00000 .0000000        D2DWKZ1G
D2YERZ23 D2HARD21 1 0 2.5500 12.800 88.00010    667 3
D2YERZ23 D2GODE21 1 0 1.0300 5.1800 35.19998    667 3
D2YERZ24 D2LEHR21 1 0 5.2050 25.647 164.6999    667 2
D4GK4 21 D4GKMB22 1 0 .47500 3.9250 77.30015   2680 GKMRTGK4
D4GK4 21 D4WNHE21 1 0 .10000 .20000 1.600013   2909 WNHRTGK4
D4GK4 21 D4NEUR21 1 0 .79200 6.5450 127.8000   2680 NRORTGK4
D4BU4 21 D4BUEH21 1 0 1.2200 6.1900 81.99997   1478 BUHRTBU4
D4BU4 21 D4DAXL23 1 0 1.1600 5.7100 77.49996   1478 DAXRTBU4
D4BU4 21 D4KUMR21 1 0 .01000 .05000 .3999248    855 KUMRTBU4
D4GU4 21 D4STOC21 1 0 2.0910 16.732 347.4005   1500 STORGGU4
D4GU4 21 D4GURT21 1 0 .01000 .05000 .0000000   1236 GURRGGU4
D4DX4 21 D4WEIR21 1 0 1.4000 10.750 230.7000   2797 WERGEDX4
D4DX4 21 D4KUMR22 1 0 .01000 .05000 .3999248    855 KUMGEDX4
D4OB7 11 D4OBJT1U 1 0 .05000 .10000 1.600013   3120 OBJRTOB7
D4OB7 11 D4PULV12 1 0 1.1700 12.100 194.6000   2880 PULRTOB7
D4ED7 11 D4EDSB14 1 0 .45000 4.2600 74.99988   3000 EDSGNED7
D4ED7 11 D4GROG12 1 0 .55000 5.3300 170.7999   3160 GROGNED7
D4ED7 11 D4MULH11 1 0 .24000 2.4300 38.40000   3150 MHSGNED7
D4DE7 11 D4GOHF13 1 0 1.2000 12.380 199.5998   3054 GOHWSDE7
D4DE7 11 D4DELL12 1 0 1.0900 11.490 164.3000   2193 DELWSDE7
D4DE7 11 D4NSTN11 1 0 .01000 .06000 .7998496    556 NSTWSDE7
D4EN8 11 D4VILL11 1 0 .45000 3.8200 78.19990    478 VILGNEN8
D4EN8 11 D4KUHM13 1 0 1.5400 17.750 321.4007   3000 KUHGNEN8
D4EN8 11 D4ENGS11 1 0 1.1100 14.750 236.9999   2880 ENGGNEN8
D4KKP 11 D4PHIL18 1 0 .05000 .50000 2.800102   9999 KKPGEPHI
D43LU121 D43ROW23 1 0 .05000 .50000 1.600013   9999 ROWSUKO1
D43LU121 D43LUW22 1 8 .05000 .50000 1.600013   9999 LUWNOLUW
D43KO421 D43KOP21 1 0 .83000 4.4300 55.29989   9999 KOWSUKO1
D43KO521 D43KOP21 1 0 1.1300 6.1900 75.40012   9999 KOWNOKO1
D43KO521 D43ROW23 1 8 .05000 .50000 1.600013   2000 ROWNOKO1
D4BR 711 D4BRUK12 1 0 .13900 1.2340 24.50003   3600 BRUWSBR7
D4BR 711 D4PHIL18 1 0 .32500 4.4300 68.19990   3392 PHIWSBR7
D4BR 711 D4PULV13 1 0 1.0320 14.023 216.8001   2880 PULWSBR7
D4HUE711 D4HUEF12 1 0 .90000 8.0800 144.8001   3046 HUEGEHU7
D4HUE711 D4NEUR12 1 0 .20000 2.0600 33.29994   3000 NROGEHU7
D4HUE711 D4WIES11 1 0 .06000 .56000 9.900102    720 WIEGEHU7
D4GKM721 D4GKMA21 2 0 .06000 .60000 .0000000    630 BMTR17
D4GKM821 D4GKMA22 3 0 .06000 .60000 .0000000   9999 BMTR18
D4GKM921 D4GKMB22 1 0 .06000 .60000 .0000000    787 BMTR19
D4GKMA21 D4GKMA22 1 7 .00000 .00000 .0000000        BMQK
D4GKMA21 D4GKMB22 1 0 .06000 .31000 1.600013   1290 VL-21
D4GKMA22 D4GKMB21 2 0 .06000 .31000 1.600013   1290 VL-22
D4GKMA22 D4GKML21 1 0 .06000 .60000 .0000000   9999 BMTRL
D4GKDB11 D4GKDB12 1 2 .00000 .00000 .0000000        SS1B
D4GKDB11 D4GKNK11 1 0 .05000 .50000 1.600013   3150 GK2DBGKN
D4GKMB51 D4GKMB53 2 2 .00000 .00000 .0000000        SS1B
D4GKMB21 D4GKMB22 2 7 .00000 .00000 .0000000        BMQK
D4GKMB21 D4GKMN21 1 0 .06000 .60000 .0000000   9999 BMTRN
D4GKMB52 D4GKMB54 3 2 .00000 .00000 .0000000        SS2B
D4GKMB52 D4GKMB5A 4 2 .00000 .00000 .0000000   2414
D4GKMB52 D4GKMC52 2 0 .05000 .25000 .3000221   9999 VL-12
D4GKMB52 D4GKMC52 1 0 .05000 .25000 .3000221   9999 VL-11
D4GKMB22 D4GKMM21 2 0 .06000 .60000 .0000000   1312 BMTRM
D4GKMB53 D4GKMB54 1 7 .00000 .00000 .0000000   2000 BMK1
D4GKMB54 D4GKMB5B 5 2 .00000 .00000 .0000000   2414
D4MARB21 D4PULV21 1 0 .55000 4.8900 74.59995   1444 MARGNPUL
D4EDSB11 D4EDSB13 2 2 .00000 .00000 .0000000        SS1A
D4EDSB12 D4EDSB14 3 2 .00000 .00000 .0000000        SS2A
D4EDSB13 D4EDSB14 1 2 .00000 .00000 .0000000   3000 BMK1
D4EDSB13 D4WDLN11 1 0 .49900 5.2130 89.90014   2944 EDSBLWDL
D4EDSB5I D4MULH5I 1 1 .76500 2.9470
D4EDSB5I D4PULV5J 2 1 .63200 7.2950
D4EDSB5I D4PULV5K 1 1 10.646 12.514
D4ALTB5I D4MEZN51 1 1 1.3560 8.2040
D4ALTB5I D4MEZN5I 2 1 1.3560 8.2040
D4ALTB5J D4WDLN5I 1 1 .20400 1.0430
D4ALTB5J D4BZWN5I 1 1 2.4230 10.925
D4LAIC11 D4LAIC12 1 2 .00000 .00000 .0000000   3000 BMK1
D4LAIC11 D4LAIC13 2 2 .00000 .00000 .0000000        SS1B
D4LAIC12 D4LAIC14 3 2 .00000 .00000 .0000000        SS2B
D4GKMC51 D4GKMC52 1 7 .00000 .00000 .0000000   2000 BMK1
D4STOC5A D4STOC5B 1 1 -.0660 -1.935
D4SWSD21 D4SWSD22 1 7 .00000 .00000 .0000000   5000 BMK1
D4WEIE52 D4WEIE53 1 1 .00000 .05000
D4WEIE52 D4WEIE54 3 1 .00000 .05000
D4WEIE53 D4WEIE54 2 1 .00000 .05000
D4HUEF11 D4HUEF13 2 2 .00000 .00000 .0000000        SS1B
D4HUEF12 D4HUEF13 1 2 .00000 .00000 .0000000   3150 BMK1
D4HUEF12 D4HUEF14 3 2 .00000 .00000 .0000000        SS2B
D4HUEF5I D4WNHE5A 1 1 52.573 130.07
D4HUEF5I D4HUEF5J 1 1 .00000 .05000
D4HUEF5I D4WIES5I 1 1 7.0950 20.275
D4HUEF5J D4WNHE5A 2 1 52.573 130.07
D4HUEF5J D4WIES5I 2 1 7.0950 20.275
D4GOHF11 D4GOHF13 2 2 .00000 .00000 .0000000        SS1B
D4GOHF11 D4KUPZ19 1 0 1.5270 13.866 249.7001   3080 GOHGNKUP
D4GOHF12 D4GOHF13 1 2 .00000 .00000 .0000000   4000 BMK1
D4GOHF12 D4GOHF14 3 2 .00000 .00000 .0000000        SS2B
D4GOHF12 D4ROLS13 1 0 .52000 5.4400 86.59989   2000 GOHGNROL
D4GOHF5I D4GROG51 3 1 48.384 156.45
D4GOHF5I D4GROG52 2 1 48.384 156.45
D4GOHF5I D4GROG5J 1 1 48.384 156.45
D4GOHF5I D4NSTN5I 1 1 -36.21 -36.63
D4GOHF5I D4ROLS5I 1 1 2.2550 5.4060
D4GOHF5I D4KUPZ51 2 1 4.0260 16.111
D4GOHF5I D4KUPZ52 1 1 4.0260 16.111
D43B_F11 D43BRS12 4 2 .00000 .00000 .0000000    760 BRS_VER1
D4GR2G12 D4GR2G13 1 2 .00000 .00000 .0000000   5000 BMK2
D4GR2G12 D4GROG12 1 0 .05000 .50000 1.600013   5000 GG2GNGRO
D4GR2G13 D4PULV13 2 0 .75700 7.8660 126.4001   2880 GG2RTPUL
D4GROG51 D4GROG52 3 1 .03000 .06000
D4GROG51 D4GROG5J 2 1 .03000 .06000
D4GROG51 D4KUPZ51 6 1 17.412 45.510
D4GROG51 D4KUPZ52 4 1 17.412 45.510
D4GROG52 D4GROG5J 1 1 .03000 .06000
D4GROG52 D4KUPZ51 5 1 17.412 45.510
D4GROG52 D4KUPZ52 3 1 17.412 45.510
D4GROG12 D4HUEF13 1 0 .52000 4.8000 81.30003   3062 GROBLHUE
D4GROG12 D4GROG13 1 2 .00000 .00000 .0000000   5000 BMK1
D4GROG13 D4HLBR11 1 0 .21000 1.9000 29.90011   2000 GRORTHLB
D4GROG13 D4PULV12 1 0 .76000 7.8600 126.2999   2880 GROWSPUL
D4GROG13 D4KUPZ18 1 0 1.2500 13.650 190.1999   2414 GROWSKUP
D4GROG5J D4KUPZ51 2 1 17.412 45.510
D4GROG5J D4KUPZ52 1 1 17.412 45.510
D4EICH21 D4EICH23 2 2 .00000 .00000 .0000000        SS201B
D4EICH11 D4EICH12 1 2 .00000 .00000 .0000000   3000 BMKP401
D4EICH11 D4KUHM12 1 0 2.5000 21.010 377.8991   2943 KAND
D4EICH22 D4EICH24 3 2 .00000 .00000 .0000000        SS202B
D4EICH12 D4KUHM13 2 0 2.5010 21.423 374.4999   2400 DREI
D4EICH23 D4EICH24 1 7 .00000 .00000 .0000000   1500 BMKP201
D4EICH23 D4WEIR21 1 0 1.4600 11.182 240.0001   2500 EICGEWER
D4EICH23 D4GURT21 2 0 4.6500 22.720 256.9000   1200 HO-W
D4EICH24 D4WEIR22 2 0 2.8800 14.350 187.8000   1478 EICRTWER
D4EICH24 D4GURT22 1 0 4.6500 22.720 256.9000   1200 HO-O
D4EICH5A D4WEIE52 5 1 33.889 86.039
D4EICH5A D4WEIE53 4 1 33.889 86.039
D4EICH5A D4WEIE54 6 1 33.889 86.039
D4EICH5A D4EICH5B 1 1 .00000 .05000
D4EICH5A D4EICH5I 3 1 .00000 .05000
D4EICH5A D4KRSX51 3 1 58.565 172.39
D4EICH5A D4KRSX52 4 1 58.565 172.39
D4EICH5B D4WEIE52 2 1 33.889 86.039
D4EICH5B D4WEIE53 1 1 33.889 86.039
D4EICH5B D4WEIE54 3 1 33.889 86.039
D4EICH5B D4EICH5I 2 1 .00000 .05000
D4EICH5B D4KRSX51 1 1 58.565 172.39
D4EICH5B D4KRSX52 2 1 58.565 172.39
D4EICH5I D4WEIE52 8 1 33.889 86.039
D4EICH5I D4WEIE53 7 1 33.889 86.039
D4EICH5I D4WEIE54 9 1 33.889 86.039
D4EICH5I D4KRSX51 5 1 58.565 172.39
D4EICH5I D4KRSX52 6 1 58.565 172.39
D4BUEH21 D4WEIR22 1 0 1.6970 8.4970 111.6001   1478 BUHGNWER
D4BUEH5A D4WEIE52 2 1 4.6180 12.416
D4BUEH5A D4WEIE53 1 1 4.6180 12.416
D4BUEH5A D4WEIE54 3 1 4.6180 12.416
D4MULH11 D4MULH13 2 2 .00000 .00000 .0000000        SS1B
D4MULH11 D4MULH14 1 2 .00000 .00000 .0000000   4000 BMK1
D4MULH12 D4MULH14 3 2 .00000 .00000 .0000000        SS2B
D4MULH14 D4PULV13 1 0 .77000 8.0000 134.3999   2880 MHSBLPUL
D4MULH5I D4PULV5J 4 1 .65900 4.8770
D4MULH5I D4PULV5K 1 1 3.0220 7.1770
D4MULH5J D4MULH5K 1 1 .37200 4.6410
D4MULH5J D4WDLN5A 4 1 7.3020 28.972
D4MULH5J D4WDLN5J 2 1 7.3000 28.928
D4MULH5J D4PULV51 3 1 1.2350 5.3410
D4MULH5K D4WDLN5A 3 1 7.3240 29.174
D4MULH5K D4WDLN5J 1 1 7.3220 29.129
D4MULH5K D4PULV51 2 1 1.2380 5.3780
D4GKNK11 D4GROG12 1 0 .47000 4.3500 75.80004   3000 GK2SWGRO
D4BRNK22 D4STOC21 1 0 .37000 2.9300 60.79988   1980 BRNBLSTO
D4BRNK22 D4GURT21 1 0 2.3180 18.516 384.9991   2000 BUCHE
D4BRNK5A D4STOC5A 2 1 1.9330 3.7160
D4BRNK5A D4STOC5B 1 1 2.1780 3.8600
D4BRNK5A D4VILL5I 1 1 5.5950 15.156
D4BRNK5A D4GURT5B 1 1 7.2370 19.452
D4BIRK22 D4DAXL23 1 0 .97000 6.8300 141.2002   1283 PFIN
D4BIRK5C D4BIRK5D 1 1 .00000 .05000
D4BIRK5C D4OWAL5A 2 1 3.7160 13.030
D4BIRK5C D4OWAL5B 4 1 3.7160 13.030
D4BIRK5D D4OWAL5A 1 1 3.7160 13.030
D4BIRK5D D4OWAL5B 3 1 3.7160 13.030
D4BRUK11 D4PHIL19 1 0 .46100 5.6490 92.80014    599 BRURTPHI
D4OWAL21 D4OWAL22 1 7 .00000 .00000 .0000000   2080 BMKP201
D4OWAL5A D4OWAL5B 1 1 .00000 .05000
D4PHIL18 D4PHIL19 1 2 .00000 .00000 .0000000   5000 BMK1
D4PHIL18 D4PHIL19 2 7 .00000 .00000 .0000000   5000 BMK2
D4DELL11 D4DELL12 1 2 .00000 .00000 .0000000   2880 BMK1
D4DELL11 D4DELL13 2 2 .00000 .00000 .0000000        SS1B
D4DELL11 D4ROLS14 1 0 1.8900 18.540 276.6000   2000 DELBLROL
D4DELL11 D4OMOW12 1 0 2.2900 19.220 341.2995   2880 DELGNOMO
D4DELL12 D4LAIC11 1 0 .62300 6.6470 101.0000   2880 DELWSLAI
D4DELL5I D4LAIC5I 1 1 2.7370 8.6060
D4DELL5I D4DELL5J 1 1 .00000 .05000
D4DELL5I D4GRKR5I 3 1 81.051 219.94
D4DELL5I D4GRKR5J 1 1 81.051 219.94
D4DELL5I D4HRBT5I 3 1 17.842 56.692
D4DELL5I D4HRBT5J 1 1 17.842 56.692
D4DELL5J D4LAIC5I 2 1 2.7370 8.6060
D4DELL5J D4GRKR5I 4 1 81.051 219.94
D4DELL5J D4GRKR5J 2 1 81.051 219.94
D4DELL5J D4HRBT5I 4 1 17.842 56.692
D4DELL5J D4HRBT5J 2 1 17.842 56.692
D4DAXL21 D4OWAL22 1 0 .47000 3.3400 62.99993   1783 SEEH
D4DAXL21 D4DAXL22 1 7 .00000 .00000 .0000000   3000 BMKP201
D4DAXL21 D4DAXL23 2 2 .00000 .00000 .0000000   3000 BMKP202
D4DAXL11 D4RDK811 1 0 .02000 .16000 2.800102   3000 RDK8GN
D4DAXL11 D4EICH11 2 8 3.6210 31.020 542.2012   2721 SUTT
D4DAXL11 D4PHIL19 2 0 .58600 8.7100 138.1999   3000 DAXGEPHI
D4DAXL11 D4DAXL12 1 2 .00000 .00000 .0000000   3000 BMKP401
D4DAXL11 D4KUHM12 1 0 6.0600 51.620 898.4987   2565 RHGR
D4DAXL22 D4DX4 21 1 0 .59400 4.5620 98.40003   2797 DAXGEDX4
D4DAXL22 D4RDK422 2 0 .10000 .20000 1.600013   1000 RDK4GRT
D4DAXL22 D4NEUR21 1 0 4.1800 19.600 271.4999   1440 DAXGENRO
D4DAXL12 D4RDK711 1 0 .01300 .15100 1.800133   1200 RDK7SW
D4DAXL12 D4EICH12 1 0 3.6200 30.410 547.3000   2956 OBER
D4DAXL12 D4PHIL18 1 0 .58600 8.7120 138.1000   3000 DAXRTPHI
D4DAXL23 D4RDK421 1 0 .10000 .20000 1.600013    600 RDK4DBL
D4DAXL23 D4KAWS21 1 0 .08000 .70000 11.39990    666 RAP1
D4DAXL23 D4KAWS22 2 0 .08000 .70000 11.39990    682 WAID2
D4DAXL5I D4OWAL5A 1 1 1.5930 5.3660
D4DAXL5I D4OWAL5B 2 1 1.5930 5.3660
D4DAXL5I D4KUMR51 2 1 6.5000 17.210
D4DAXL5I D4KUMR5A 1 1 6.5000 17.210
D4KUHM21 D4SAEC21 1 0 .05000 .10000 1.600013    360 A7
D4KUHM21 D4SAEC22 2 0 .05000 .10000 1.600013    360 A8
D4KUHM21 D4SWSD22 2 0 .57000 2.9600 34.89996   1429 KUHGESWS
D4KUHM21 D4KUHM23 1 7 .00000 .00000 .0000000   3000 BMK1
D4KUHM11 D4KUHM13 1 7 .00000 .00000 .0000000   3000 BMKP401
D4KUHM12 D4WHRW11 1 0 .22000 1.7300 40.30004   2400 A9_10GE
D4KUHM23 D4SAEC23 3 0 .05000 .10000 1.600013    360 B7
D4KUHM23 D4SAEC24 4 0 .05000 .10000 1.600013    360 B8
D4KUHM23 D4SWSD21 1 0 .56100 2.9190 35.50000   1429 KUHGNSWS
D4KUHM13 D4WHRW12 2 0 1.3300 1.7200 38.90015   1200 B9_10
D4WDLN11 D4WDLN12 1 2 .00000 .00000 .0000000   3000 BMK1
D4WDLN11 D4WDLN13 2 2 .00000 .00000 .0000000        SS1B
D4WDLN12 D4WDLN14 3 2 .00000 .00000 .0000000        SS2B
D4WDLN5A D4WDLN5J 1 1 1.8350 37.332
D4ALMN51 D4WNHE5A 1 1 4.9650 14.820
D4ALMN51 D4HUEF5I 1 1 58.744 184.89
D4ALMN51 D4HUEF5J 2 1 58.744 184.89
D4ALMN51 D4OWAL5A 1 1 12.488 37.552
D4ALMN51 D4OWAL5B 2 1 12.488 37.552
D4ALMN51 D4DAXL5I 1 1 3.9480 12.864
D4ALMN51 D4WIES5I 1 1 5.9900 18.302
D4ALMN21 D4GKMB22 1 0 .63000 4.6750 91.79986   2909 ALMBLGKM
D4ALMN21 D4ALMN22 1 2 .00000 .00000 .0000000   5000 BMK1
D4ALMN22 D4DAXL21 1 0 1.1550 8.7130 186.9999   2267 ALMBLDAX
D4TRSN11 D4TRSN12 1 2 .00000 .00000 .0000000   4000 BMK1
D4TRSN5I D4TRSN5J 1 1 .00000 .05000
D4NSTN5I D4ROLS5I 1 1 1.8610 4.2610
D4BZWN11 D4LAIC11 1 8 1.0900 12.410 192.2001   2848 BZWGNLAI
D4BZWN11 D4BZWN13 2 2 .00000 .00000 .0000000        SS1A
D4BZWN12 D4BZWN14 3 2 .00000 .00000 .0000000        SS2A
D4BZWN13 D4BZWN14 1 2 .00000 .00000 .0000000   3000 BMK1
D4BZWN14 D4WDLN12 1 0 .23000 3.3600 55.50001   3000 BZWGEWDL
D4BZWN5I D4WDLN5I 1 1 .87900 3.3020
D4MEZN51 D4MEZN5I 1 1 .00000 .05000
D4MEZN11 D4WDLN11 1 0 .40000 6.0600 96.89992   2000 MEZGEWDL
D4MEZN11 D4MEZN12 1 2 .00000 .00000 .0000000   5000 BMLKP
D4HOEP11 D4HUEF12 1 0 1.3600 12.110 204.3000   3000 HOEGEHUE
D4HOEP11 D4HOEP12 1 2 .00000 .00000 .0000000   4000 BMK1
D4HOEP5I D4HOEP5J 1 1 .00000 .05000
D43KOP21 D43KOP25 1 2 .00000 .00000 .0000000        SS11
D43KOP21 D43KOP26 2 2 .00000 .00000 .0000000        SS12
D43KOP21 D43KOP27 3 2 .00000 .00000 .0000000        SS13
D43KOP21 D43KOW21 1 0 .52000 2.8500 2.299960   9999 KOW_K1
D4SLDR11 D4SLDR12 1 2 .00000 .00000 .0000000   5000 BMK1
D4SLDR5I D4SLDR5J 1 1 .00000 .06000
D4WEIR21 D4WEIR22 1 2 .00000 .00000 .0000000   5000 BMK1
D4GRKR11 D4GRKR13 2 2 .00000 .00000 .0000000        SS1B
D4GRKR12 D4GRKR14 3 2 .00000 .00000 .0000000        SS2B
D4GRKR13 D4GRKR14 1 2 .00000 .00000 .0000000   2880 BMK1
D4GRKR13 D4HRBT12 1 0 1.4000 12.670 153.6000   1800 GRKRTHRB
D4GRKR14 D4OMOW11 1 0 .46500 4.6700 82.60002   1800 GRKBLOMO
D4GRKR5I D4GRKR5J 1 1 .00000 .05000
D4GRKR5I D4HRBT5I 4 1 10.186 27.261
D4GRKR5I D4HRBT5J 2 1 10.186 27.261
D4GRKR5J D4HRBT5I 3 1 10.186 27.261
D4GRKR5J D4HRBT5J 1 1 10.186 27.261
D4KUMR51 D4OWAL5A 2 1 6.5880 20.232
D4KUMR51 D4OWAL5B 4 1 6.5880 20.232
D4KUMR51 D4KUMR5A 1 1 .00000 .05000
D4KUMR5A D4OWAL5A 1 1 6.5880 20.232
D4KUMR5A D4OWAL5B 3 1 6.5880 20.232
D4NEUR21 D4NEUR22 1 2 .00000 .00000 .0000000   3000 BMKP201
D4NEUR21 D4WIES21 1 8 .47000 2.9400 36.00014    415 PRO1
D4NEUR11 D4PHIL19 1 0 .44300 6.1240 95.20000   3000 NROGNPHI
D4NEUR11 D4NEUR12 1 2 .00000 .00000 .0000000   3000 BMKP401
D4WIES5I D4WNHE5A 1 1 5.3310 12.866
D4ENGS11 D4OB7 11 1 0 .85200 8.9640 144.6999   2880 ENGRTOB7
D4ENGS11 D4ENGS12 1 2 .00000 .00000 .0000000   2880 BMK1
D4ENGS12 D4TRSN12 1 0 .76000 9.9000 159.8000   2880 ENGRTTRS
D4ENGS12 D4OBJT11 1 0 .85000 8.9600 144.6999   2880 ENGWSOBJ
D4ENGS5J D4TRSN5I 1 1 3.1780 8.8480
D4ENGS5J D4TRSN5J 2 1 3.1780 8.8480
D4ENGS5J D4OBJT5I 1 1 10.390 29.657
D4ENGS5J D4OBJT5J 2 1 10.390 29.657
D4ENGS5J D4PULV5I 2 1 90.620 381.96
D4ENGS5J D4PULV5L 1 1 90.620 381.96
D4ROLS11 D4ROLS13 2 2 .00000 .00000 .0000000        SS1B
D4ROLS12 D4ROLS14 3 2 .00000 .00000 .0000000        SS2B
D4ROLS13 D4ROLS14 1 2 .00000 .00000 .0000000   2000 BMK1
D4KAOS51 D4KAWS5A 2 1 4.2870 2.0110
D4KAOS51 D4KAWS5B 1 1 4.2870 2.0110
D4KAOS21 D4OWAL22 1 0 .18000 .89000 10.60005    652 KIL1
D43BRS51 D43BRS53 2 2 .00000 .00000 .0000000        SS1B
D43BRS21 D43LU121 1 0 .73000 3.3000 39.19985   9999 BRSNOLUW
D43BRS21 D43KO521 1 0 .49000 2.6800 32.50009   9999 BRSNOKO1
D43BRS21 D43BRS23 1 2 .00000 .00000 .0000000   2400 BMK20
D43BRS21 D43B_Y22 4 2 .00000 .00000 .0000000   2504 VET33T34
D43BRS11 D43BRS12 1 2 .00000 .00000 .0000000   4000 BMK1
D43BRS11 D43BRS13 2 2 .00000 .00000 .0000000        SS1Y
D43BRS11 D4OMOW11 1 0 2.2400 20.400 345.3993   2594 BRSBLOMO
D43BRS11 D43B_Y11 5 2 .00000 .00000 .0000000   1422 VET31T32
D43BRS52 D43BRS54 3 2 .00000 .00000 .0000000        SS2B
D43BRS22 D43BRS26 2 2 .00000 .00000 .0000000   3160 BMK21
D43BRS22 D43LUW21 2 0 .73000 3.3000 39.19985   9999 BRSSULUW
D43BRS12 D43BRS14 3 2 .00000 .00000 .0000000        SS2Y
D43BRS12 D4OMOW11 2 8 2.2800 20.500 347.0989   2400 BRSWSOMO
D43BRS12 D43B_Y12 6 2 .00000 .00000 .0000000   1422 VET33T34
D43BRS53 D43BRS54 1 2 .00000 .00000 .0000000        BMK1
D43BRS53 D43BRS5C 6 2 .00000 .00000 .0000000   1050
D43BRS23 D43KO421 1 0 .83000 4.4300 55.29989   9999 BRSSUKO1
D43BRS23 D43B_Y21 3 2 .00000 .00000 .0000000   2504 VET31T32
D43BRS54 D43BRS5A 4 2 .00000 .00000 .0000000   1050
D43BRS54 D43BRS5B 5 2 .00000 .00000 .0000000   1050
D4KAWS5A D4KAWS5B 1 1 .00000 .05000
D4HRBT11 D4HRBT12 1 2 .00000 .00000 .0000000   2880 BMK1
D4HRBT11 D4HRBT13 2 2 .00000 .00000 .0000000        SS1B
D4HRBT12 D4HRBT14 3 2 .00000 .00000 .0000000        SS2B
D4HRBT5I D4LAIC5I 2 1 11.988 37.402
D4HRBT5I D4HRBT5J 1 1 .00000 .05000
D4HRBT5J D4LAIC5I 1 1 11.988 37.402
D4OBJT11 D4OBJT12 1 2 .00000 .00000 .0000000        SS1B
D4OBJT11 D4OBJT1U 2 2 .00000 .00000 .0000000        US
D4OBJT11 D4PULV13 1 0 1.1700 12.100 194.9999   2880 OBJWSPUL
D4OBJT5I D4TRSN5I 1 1 234.30 657.26
D4OBJT5I D4TRSN5J 3 1 234.30 657.26
D4OBJT5I D4OBJT5J 1 1 .00000 .05000
D4OBJT5I D4PULV5I 3 1 5.6550 23.220
D4OBJT5I D4PULV5L 1 1 5.6550 23.220
D4OBJT5J D4TRSN5I 2 1 234.30 657.26
D4OBJT5J D4TRSN5J 4 1 234.30 657.26
D4OBJT5J D4PULV5I 4 1 5.6550 23.220
D4OBJT5J D4PULV5L 2 1 5.6550 23.220
D4GURT21 D4GURT22 1 2 .00000 .00000 .0000000   3000 BMKP201
D4GURT29 D4GURT2U 2 0 .05000 .20000 1.600013    999 NOTRES
D4GURT5B D4VILL5I 1 1 2.7830 6.9120
D4GURT5B D4KRSX51 1 1 6.8520 18.191
D4GURT5B D4KRSX52 2 1 6.8520 18.191
D4AL1U11 D4AL1U13 2 2 .00000 .00000 .0000000        SS1B
D4AL1U12 D4AL1U14 3 2 .00000 .00000 .0000000        SS2B
D4AL1U13 D4HKW111 1 0 .06000 .60000 .0000000    798 BMTRHKW1
D4AL1U13 D4WDLN12 1 0 .13000 2.0400 31.90005   2000 ALTBLWDL
D4AL1U13 D4AL1U14 1 2 .00000 .00000 .0000000   3000 BMK1
D4AL1U14 D4HKW211 2 0 .06000 .60000 .0000000    608 BMTRHKW2
D4AL1U14 D4MULH14 1 0 .85500 8.0170 140.3001   2881 ALTWSMHS
D4HDSU21 D4NEUR22 1 0 .18000 .90000 11.69992    542 HOF1
D4HDSU22 D4NEUR21 2 0 .18000 .90000 11.69992    542 FEI2
D4HDSU5A D4HDSU5B 1 1 .00000 .05000
D4PULV51 D4WDLN5A 2 1 12.212 30.673
D4PULV51 D4WDLN5J 1 1 12.204 30.625
D4PULV12 D4PULV13 1 7 .00000 .00000 .0000000   2880 BMK1
D4PULV5I D4PULV5L 2 1 .00000 .05000
D4PULV5J D4PULV5K 1 1 .00000 .05000
D43KOW21 D43OVW21 1 0 .07000 .81000 409.7014   9999 KOW_OVW2
D4OMOW11 D4OMOW12 1 2 .00000 .00000 .0000000   4500 BMK1
D43ROW21 D43ROW23 1 0 .05000 .50000 1.600013    999 LTGKOW
D4WHRW11 D4WHRX11 1 2 .00000 .00000 .0000000        BMKA9
D4WHRW11 D4WHRX12 2 2 .00000 .00000 .0000000        BMKA10
D4WHRW12 D4WHRX13 3 2 .00000 .00000 .0000000        BMKB9
D4WHRW12 D4WHRX14 4 2 .00000 .00000 .0000000        BMKB10
D43LUW21 D43LUW22 6 2 .00000 .00000 .0000000        SS1NORD
D43LUW21 D43LUW22 5 2 .00000 .00000 .0000000        SS1NORD
D43LUW21 D43LUW23 1 2 .00000 .00000 .0000000        SS11
D43LUW21 D43LUW25 2 2 .00000 .00000 .0000000        SS12
D43LUW21 D43LUW25 3 2 .00000 .00000 .0000000        SS13
D43LUW22 D43LUW26 4 2 .00000 .00000 .0000000        SS1NORD
D43OVW21 D43OVW22 1 2 .00000 .00000 .0000000        SS11
D43OVW21 D43OVW23 2 2 .00000 .00000 .0000000        SS12
D4KRSX51 D4KRSX52 1 1 .00000 .05000
D4KUPZ51 D4ROLS5I 2 1 206.25 439.77
D4KUPZ51 D4KUPZ52 1 1 .00000 .05000
D4KUPZ52 D4ROLS5I 1 1 206.25 439.77
D4KUPZ17 D4KUPZ19 1 7 .00000 .00000 .0000000   5000 BMK1
D4KUPZ18 D4SLDR12 1 0 .99300 11.387 217.8000   3446 KUPRTSLD
D4KUPZ18 D4KUPZ19 2 2 .00000 .00000 .0000000   5000 BMK2
D6FLEB23 D6FLEB24 1 2 .00000 .00000 .0000000        FLEB FLEB
D6FLEB23 D6FLEB26 1 2 .00000 .00000 .0000000        FLEB FLEB
D6FLEB26 D6ROOS21 1 1 5.6630 147.68
D6BERC21 D6BERC22 1 2 .00000 .00000 .0000000        BERC BERC
D6SCHI21 D6SCHI22 1 2 .00000 .00000 .0000000        SCHI SCHI
D6SCHI21 D6BLOO24 1 0 1.1560 6.0370 256.9999   1290 SCHIFF/BLO
D6SCHI21 D6BERT21 1 0 .60400 3.0720 26.10004   1290 BER/SCHIF
D6SCHI21 D6BERT22 1 1 17.169 471.66
D6SCHI22 D6BERC21 1 0 1.0120 3.9270 248.2999   1290 SCHIFFL/BE
D6SCHI22 D6OXYL22 1 0 .37600 2.1640 204.2001   1290 SCHIF/OXY
D6OXYL21 D6SCHI21 1 0 .28200 1.6600 179.4000   1290 SCHIFFL/SO
D6OXYL21 D6OXYL23 1 0 .03600 .43300 187.5999   1290 SCHIFF/SOT
D6OXYL22 D6OXYL23 1 2 .00000 .00000 .0000000        OXYL OXYL
D6BLOO21 D6BERC22 1 0 .36000 1.9860 222.7000   1290 BLOO/BERCH
D6BLOO21 D6BLOO23 1 2 .00000 .00000 .0000000        BLOO BLOO
D6BLOO21 D6HEIS21 1 0 .67600 3.6110 261.7000   1290 HEISD/BLOO
D6BLOO21 D6BERT21 1 1 33.768 501.31
D6BLOO21 D6BERT22 1 1 12.025 402.79
D6BLOO22 D6BLOO23 1 2 .00000 .00000 .0000000        BLOO BLOO
D6BLOO22 D6BLOO24 1 2 .00000 .00000 .0000000        BLOO BLOO
D6BLOO24 D6BERT21 1 1 10.139 378.89
D6BLOO24 D6BERT22 1 1 34.780 500.02
D6HEIS21 D6HEIS22 1 2 .00000 .00000 .0000000        HEIS HEIS
D6HEIS21 D6ROOS21 1 0 .77900 3.9230 33.59996   1290 HEIS/ROO E
D6HEIS21 D6BERT21 1 0 .64500 3.2800 28.00008   1290 HEIS/BER E
D6HEIS22 D6ROOS22 1 0 .77900 3.9630 33.59996   1290 HEIS/ROO O
D6HEIS22 D6BERT22 1 0 .64500 3.2800 28.00008   1290 HEIS/BER O
D6ROOS21 D6FLEB25 1 0 1.0220 5.1970 44.29992   1290 ROOST/FLEB
D6ROOS22 D6BISS21 1 0 .39000 2.5980 33.10014   1290 ROOST/BISS
D6BISS21 D6FLEB23 1 0 .39000 2.5980 33.10014   1290 ROOST/BISS
D6BISS21 D6BISS22 1 0 .02000 .05500 27.19991   1290 ROOST/BISS
D6BERT21 D6BERT23 1 2 .00000 .00000 .0000000        BERT BERT
D6BERT22 D6SCHI22 1 0 .60400 3.0720 26.10004   1290 BER/SCHIF
D6BERT22 D6BERT21 1 1 -1.203 257.64
D7FWS 21 D7URBE2A 1 0 2.5970 12.600 371.9992    551 SHWANH O
D7FWS 22 D7URBE2A 1 0 2.6080 12.650 357.4002    551 SHWANH W
D7FWS 5A D7FWS 5B 9 1 .00500 .05000
D7A8302A D7A8302B 2 7 .00000 .00000 .0000000   3150 KPL 22 K
D7A8302A D7A8302B 1 7 .00000 .00000 .0000000   3150 KPL 21 K
D7A8302A D7BW2121 1 8 .06000 .71000 338.9999  99999 KA3 TR21
D7A8302A D7BW212A 1 0 .06000 .71000 338.9999  99999 A830 K1
D7A8302B D7BW212C 1 8 .04300 .51200 243.6001  99999 A830 K2
D7BW2121 D7BW212A 1 2 .00000 .00000 .0000000        KA3 TR21
D7BW212A D7BW212C 1 7 .00000 .00000 .0000000   3150 KPL 21 K
D7BW212A D7MUTT2A 1 0 1.5570 8.7050 110.1999   1360 ROXHM S
D7BW212C D7YMUT2N 1 0 .85400 4.5130 55.40011   1290 OTTERB N
D7BABA11 D7MITB1B 1 0 .03500 .36400 5.400084    673 HAGARD O
D7BABA12 D7MITB1A 1 0 .03600 .37500 5.599889    673 HAGARD W
D7BABA2A D7UCHT2B 1 0 1.1240 5.8960 77.30015   1290 BABARA
D7BABA2A D7YMUT2N 1 0 3.1240 16.670 716.5000   1360 OTTERB N
D7BABA5B D7HOMB5A 9 1 .33500 2.2230
D7BABA5C D7WDLA5A 9 1 16.379 50.580
D7BABA5C D7WDLA5B 9 1 16.385 50.599
D7BABA5C D7BUER51 9 1 239.93 796.09
D7BABA5C D7BUER52 9 1 129.18 429.95
D7BABA5C D7BUER59 9 1 239.93 796.09
D7WDLA5A D7WDLA5B 9 1 .00500 .05000
D7WDLA1A D7WDLA1B 1 2 .00000 .00000 .0000000   3150 KPL 41 K
D7WDLA1A D7WDLA1U 1 7 .00000 .00000 .0000000        UMGEHG
D7WDLA1A D7WTHU1B 1 0 1.9110 16.490 285.2001   3057 SOONWD W
D7WDLA1B D7YWDL1O 1 0 .00500 .05000 .3999248   3078 WONNEG O
D7BOLA2A D7SECH2C 1 0 .27500 2.5470 54.29992   1290 OLEFIN W
D7BOLA2A D7YBOL2O 1 8 .16000 .86000 10.00000   1290 GODORF O
D7OPLA1A D7OPLA1B 1 7 .00000 .00000 .0000000   3150 KPL 41 K
D7OPLA1A D7RESD11 1 1 .00500 .05000                 KWRESD
D7OPLA1A D7ROKI1B 1 0 .62800 5.5820 97.00014   3096 OPLADN N
D7OPLA1A D7YOHL11 1 0 .47000 4.5200 77.49996   3150 OERKHS O
D7OPLA2B D7OPLA2C 2 7 .00000 .00000 .0000000   3150 KPL 22 K
D7OPLA2B D7OPLA2C 1 7 .00000 .00000 .0000000   3150 KPL 21 K
D7OPLA2B D7YROK2N 1 0 1.3210 7.3860 83.09985   1290 STOMM N
D7OPLA2B D7YMTM2O 1 0 3.0300 15.540 201.6001   1290 ITTERB O
D7OPLA2B D7YGAR2W 1 8 3.1440 17.050 217.9998   1363 BIGGE W
D7OPLA1B D7OPLA1U 1 7 .00000 .00000 .0000000   3150 UMGEHG
D7OPLA1B D7PETE1A 1 8 .45800 4.5270 72.80013   2720 RHFELD
D7OPLA1B D7ROKI1A 1 0 .62800 5.5850 97.10004   3096 OPLADN S
D7OPLA2C D7YBIX2O 1 0 3.1440 17.050 218.1001   1363 BIGGE O
D7UNNA1B D7UNNA1U 1 7 .00000 .00000 .0000000        UMGEHG
D7KWWA10 D7WALS1A 1 0 .00500 .05000 .3999248  99999 WALSUM10
D7KWWA29 D7WALS2B 1 0 .00800 .07200 .7998496  99999 WALSUM 9
D7MAXA5B D7WEIN5B 9 1 2.1820 6.1590
D7MAXA5B D7MUTT5A 9 1 7.2490 17.134
D7MAXA2C D7MUTT2A 1 0 2.5850 13.810 182.4998   1619 BIENWD W
D7SELB1A D7SELB1U 1 7 .00000 .00000 .0000000   3150 UMGEHG
D7SELB1A D7YOST1W 1 0 .40600 3.9920 65.40011    615 TOESEE W
D7HAMB2A D7HAMB2B 1 2 .00000 .00000 .0000000   3150 KPL 21 K
D7HAMB2A D7KOPE23 1 0 .00900 .05000 15.10007    673 KOPERN23
D7HAMB2A D7YSHW2S 1 0 .25600 1.3790 17.79995   1360 WALSUM S
D7HAMB2B D7NRHE2C 1 0 .68200 5.1680 77.79998   1541 DINSLK W
D7HAMB2B D7KOPE24 1 0 .00900 .05000 15.10007    659 KOPERN24
D7HAMB2B D7YWAL2N 1 0 .25600 1.3790 17.79995   1360 WALSUM N
D7LAMB5A D7LAMB5B 9 1 .00500 .05000
D7LAMB1A D7LAMB1B 1 2 .00000 .00000 .0000000        KPL 41 K
D7LAMB1A D7YOTT1N 1 0 1.3500 12.460 217.2000   3060 KAILAU N
D7LAMB1B D7LAMB1U 1 7 .00000 .00000 .0000000        KPL 40 K
D7LAMB1B D7OTTE1A 1 0 1.4740 12.590 219.1000   3074 KAILAU S
D7LAMB1B D7WEIN1A 1 0 .86600 7.9930 139.4999   3150 LAMBSH W
D7WAMB5A D7WAMB5B 9 1 .00500 .05000
D7LIMB1A D7LIMB1B 1 2 .00000 .00000 .0000000   3150 KPL 41 K
D7LIMB1A D7YDAU11 1 0 .75500 7.1410 118.3001   2720 WESTW W1
D7LIMB1B D7LIMB1U 1 7 .00000 .00000 .0000000        UMGEHG
D7HOMB5A D7OTTE5A 9 1 2.1610 5.6310
D7HOMB2B D7UCHT2A 1 8 1.7630 9.0380 116.8999    874 OTTERB S
D7LIPB11 D7YLPB1W 1 0 .00600 .05500 .9999690    673 GEITHE W
D7LIPB12 D7YLPB1O 1 0 .00700 .07000 1.200088   2580 HAARST O
D7LIPB5B D7LIPB5E 1 8 .00500 .05000 .3999248  99999 TR R1
D7MITB1A D7MITB1B 1 2 .00000 .00000 .0000000   3150 KPL 41 K
D7MITB1A D7UCHT1A 1 0 .59800 5.0920 88.79995   3142 BLIES N
D7MITB1A D7YOTT1N 1 0 1.1800 10.060 174.6999   3096 KAILAU N
D7MITB1B D7MITB1U 1 7 .00000 .00000 .0000000        UMGEHG
D7MITB1B D7OTTE1A 1 0 1.1940 10.190 176.9999   3096 RAMSTE S
D7MITB1B D7UCHT1C 1 0 .59800 5.1070 88.60015   3142 BLIES S
D7BKWB1A D7YBIB1A 1 0 .04000 .39000 6.300150  99999 BIBLIS1A
D73YWB2W D7YTIE2W 1 0 3.5320 33.400 253.9001   1020 BLUDNZ W
D7BEXB1A D7MITB1B 1 0 .03500 .36100 5.400084  99999 BEXBA 1A
D7BEEC21 D7WALS2B 1 0 .56600 2.9500 27.30013    820 BEECK211
D7BEEC22 D7WALS2A 1 0 .55600 3.0290 28.70002    820 BEECK212
D7NLIC1A D7NLIC1B 1 2 .00000 .00000 .0000000   3150 KPL 41 K
D7NLIC1A D7YKUS1S 1 0 .35000 3.4800 52.20008   2720 LIPPE S
D7WELC11 D7YROK1E 1 0 .00500 .05000 .3999248  99999 NEURAT5E
D7WELC12 D7YOPL1D 1 0 .10000 .86000 14.89995  99999 NEURAT2B
D7STOC21 D7YSTO2O 1 0 .00500 .05000 .3999248    700 GREMBG O
D7BISC1A D7BISC1B 1 2 .00000 .00000 .0000000   3150 KPL 41 K
D7BISC1A D7BISC1U 1 7 .00000 .00000 .0000000        KPL 40 K
D7BISC1A D7KELS1A 1 0 .50100 4.9550 91.30003   2500 KELSTB N
D7BISC1A D7YPFU1W 1 0 .66600 6.5800 110.0000   3150 RIED W
D7BISC1B D7URBE1A 1 0 1.2710 12.330 198.4001   2720 ERZHAU N
D7BISC1B D7KRIF1B 1 0 .51500 5.1690 76.10006   2720 TREBUR S
D7EMSC1A D7EMSC1B 1 2 .00000 .00000 .0000000        KPL 40 K
D7EMSC1A D7KWHE16 1 0 .02600 .24600 4.199996  99999 HERNE 6
D7EMSC1A D7KUSE1B 1 0 .58100 5.2970 87.59986   2836 WEHOLT O
D7EMSC1A D7MENG1A 1 0 .42700 3.8530 64.89997   2580 RECKLI N
D7KRUC5A D7WAMB5A 9 1 2.5890 15.922
D7KRUC5A D7WAMB5B 9 1 2.5470 15.675
D7KRUC5A D7KRUC5B 9 1 .61100 4.1810
D7KRUC5A D7KWHD55 9 1 .73800 2.5900
D7KRUC1A D7UNNA1B 1 0 .37400 7.0980 132.0999   3078 SHWERT N
D7KRUC1A D7KRUC1B 1 2 .00000 .00000 .0000000   3150 KPL 41 K
D7KRUC1A D7WITT1A 1 0 .25200 2.1350 37.89986   3078 PERSEBEK
D7KRUC5B D7WAMB5A 9 1 2.5470 15.670
D7KRUC5B D7WAMB5B 9 1 2.5890 15.917
D7KRUC5B D7KWHD55 9 1 .74300 2.6200
D7KRUC5B D7MENG51 9 1 1.3380 5.8980
D7KRUC1B D7YLPB1O 1 0 .66600 12.980 240.1000   3150 HAARST O
D7KRUC1B D7KRUC1U 1 7 .00000 .00000 .0000000        UMGEHG
D7KRUC1B D7MENG1B 1 0 .45000 4.1810 72.09987   2720 KIRCHL O
D7NEHD1A D7NEHD1B 1 2 .00000 .00000 .0000000   3150 KPL 41 K
D7NEHD1B D7NEHD1U 1 7 .00000 .00000 .0000000        UMGEHG
D7NEHD1B D7UENT1B 1 0 3.3810 29.280 499.6986   2565 SAUERL N
D7LIND1A D7OPLA1A 1 0 .77200 7.1260 124.6000   2720 LEICHL O
D7LIND1A D7LIND1B 1 7 .00000 .00000 .0000000   3150 KPL 41 K
D7GUND12 D7GUND1A 1 0 .00500 .05000 .3999248   1026 GUNDR 2B
D7GUND12 D7KRBG1B 1 0 .02500 .24200 4.199996  99999 GUNDR 2B
D7GUND13 D7GUND1B 1 0 .00500 .05000 .3999248   1026 GUNDR 3C
D7GUND13 D7KRBG1C 1 0 .02300 .22700 3.800071  99999 GUNDR 3C
D7GUND1A D7GUND1B 1 2 .00000 .00000 .0000000   3150 KPL 41 K
D7GUND1A D7GUND1U 1 7 .00000 .00000 .0000000   3150 KPL 40 K
D7GUND1A D7KRBG1D 1 0 .02300 .22400 3.800071   1026 GUNDR 4D
D7GUND1A D7VOEH1B 1 0 1.2550 11.610 201.4999   2720 GUENZ S
D7GUND1A D7MEIT1B 1 8 1.0810 9.9800 171.0999   2720 MEITGN S
D7GUND1B D7KRBG1A 1 0 .02500 .24400 4.299898   1026 GUNDR 1A
D7GUND1B D7KOET1A 1 0 .57800 5.5110 95.59993   2720 GUENZ N
D7GUND1B D7MEIT1C 1 0 1.0810 9.9800 171.0999   2720 MEITGN N
D7UERD2B D7UTFO2A 1 0 .87500 4.6930 48.30011   1160 UERDIN W
D7ENSD2A D7ENSD2B 1 7 .00000 .00000 .0000000   3150 KPL 21 K
D7ENSD1A D7ENSD1B 1 7 .00000 .00000 .0000000   3150 KPL 41 K
D7ENSD1A D7ENSD1U 1 7 .00000 .00000 .0000000   3150 KPL 40 K
D7ENSD1A D7RESF11 1 1 .00500 .05000                 XBRD_FR
D7ENSD1A D7UCHT1C 1 0 .64000 5.8880 103.2001   3155 TAUBNT S
D7ENSD2B D7YDIE2S 1 0 .34000 1.9000 40.00002   1360 ENSDF S
D7ENSD1B D7UCHT1A 1 0 .64000 5.8870 103.2001   3155 TAUBNT N
D7IBBE22 D7WEST2A 1 0 1.1810 5.2080 37.60015    740 NIKE S
D7IBBE5A D7IBBE5B 9 1 3.7170 13.592
D7IBBE5A D7WEST5A 9 1 .57100 3.8200
D7IBBE5B D7YKWI52 9 1 .07800 .71200
D7IBBE5B D7WEST5A 9 1 .39400 1.6270
D7IBBE1S D7WEST1B 1 0 .34300 3.1530 55.40011    615 IBBENB S
D7EIBE1A D7EIBE1C 1 7 .00000 .00000 .0000000   3150 KPL 41 K
D7EIBE1A D7HUEL1B 1 0 .33400 2.8800 49.90012   3133 HUELLN W
D7EIBE1A D7METT1A 1 0 .78300 7.5080 130.7999   3150 RUHRTL O
D7EIBE2B D7EIBE2C 1 2 .00000 .00000 .0000000   3150 KPL 22 K
D7EIBE2B D7GARE2B 1 0 2.6090 14.940 116.5000   1529 HERDEK N
D7EIBE2B D7YGEL2W 1 0 .92400 5.1500 46.10005   1008 GLADBK W
D7EIBE2B D7HERN2A 1 0 1.0030 5.3600 96.80002  99999 HERNE 1A
D7EIBE2C D7GARE2A 1 0 2.5820 14.820 107.4001   1531 HERDEK S
D7EIBE2C D7YMTM2O 1 0 .23800 1.3500 16.79998   1548 ITTERB O
D7EIBE2C D7REIS2A 1 0 3.6300 19.140 220.7999    976 ITTERB W
D7EIBE1C D7EIBE1U 1 7 .00000 .00000 .0000000        UMGEHG
D7EIBE1C D7KARN1A 1 0 .39400 3.6350 62.99993   2580 EIBERG N
D7EIBE1C D7HATT1A 1 0 .67200 6.5390 103.3999   2835 WEITMR W
D7EIBE1C D7METT1B 1 0 .78000 7.5000 130.6001   3150 RUHRTL W
D7URBE2A D7YBIB2C 1 0 1.7040 14.570 254.6000   1310 BIBLIS3C
D7URBE2A D7URBE2B 1 2 .00000 .00000 .0000000   3150 KPL 21 K
D7URBE1A D7URBE1C 1 2 .00000 .00000 .0000000   3150 KPL 40 K
D7NRHE12 D7NRHE1C 1 8 .25700 4.3580 70.09993   2841 GEEST O2
D7NRHE5A D7NRHE5F 9 1 .00500 .05000
D7NRHE2A D7NRHE2C 1 2 .00000 .00000 .0000000   3150 KPL 21 K
D7NRHE2A D7PFAL21 1 0 2.3350 12.280 173.3000    820 PFALZD S
D7NRHE2A D7SPEL2A 1 0 .40400 2.1700 28.49990   1360 SPELLN S
D7NRHE2A D7YOSS2O 1 0 .64900 4.2610 31.39991   1539 WESEL O
D7NRHE1A D7NRHE1C 2 2 .00000 .00000 .0000000   3150 KPL 41 K
D7NRHE1A D7NRHE1C 1 7 .00000 .00000 .0000000   3150 KPL 40 K
D7NRHE1A D7NRHE1W 1 8 .25700 4.3580 70.09993   2841 SALZB W
D7NRHE1A D7WALS1A 1 0 .51900 4.7800 83.50008   2720 NRHEIN W
D7NRHE2C D7PFAL2N 1 0 2.3550 11.170 189.4000    820 PFALZD N
D7NRHE1C D7UTFO1C 1 0 .79000 7.1900 122.0000   2580 ZENSEN S
D7NRHE1C D7YKUS1S 1 0 .72000 6.6500 116.2000   2720 LIPPE S
D7AKLE2A D7AKLE2C 1 2 .00000 .00000 .0000000        KPL 21 K
D7AKLE2A D7YGAR2W 1 0 4.9140 21.150 144.3000    897 BIGGE W
D7AKLE2A D7SETZ2A 1 0 1.0020 4.6310 84.40015    740 SETZE N
D7AKLE2C D7AKLE2U 1 7 .00000 .00000 .0000000        UMGEHG
D7AKLE2C D7YBIX2O 1 0 4.9150 21.160 144.3000    895 BIGGE O
D7AKLE2C D7SETZ2A 1 0 1.0000 4.6380 42.20008    740 EISERF
D7ELLE2A D7OPLA2C 1 0 1.2690 6.7450 108.7001   1185 ELLER O
D7ELLE2A D7PETE2A 1 0 .91900 5.4960 51.39992   1213 ELLER W
D7ELME2A D7ELME2B 1 7 .00000 .00000 .0000000   3150 KPL 21 K
D7ELME2B D7YELM2S 1 0 .54200 3.0390 39.00005   1319 ELMENH S
D7ELME2B D7GERS2C 1 0 1.5090 8.2330 102.2001   1316 CAPPEN S
D7HANE1A D7RESA11 1 1 .00500 .05000                 KWRESA
D7HANE1A D7YKKE1E 1 0 .00900 .20400 6.799978  99999 KKE
D7HANE1A D7HANE1B 1 2 .00000 .00000 .0000000   3150 KPL 41 K
D7HANE1A D7YHAN1T 1 0 1.4770 13.560 203.3000   2872 MUENST
D7HANE1A D7WEHR1A 1 0 2.0340 18.830 325.8994   2720 NSACHS S
D7HANE5B D7HANE5C 9 1 .00500 .05000
D7HANE5B D7OECH5C 9 1 1.6090 5.3010
D7HANE2B D7KWEM2B 1 0 .00500 .05000 .3999248  99999 TR B2
D7HANE2B D7KWEM2C 1 0 .00500 .05000 .3999248  99999 TR C2
D7HANE2B D7YHAN2B 1 0 2.0900 10.430 186.9999   1846 AMELSB
D7HANE2B D7YHAN2W 1 0 2.4500 20.060 175.6000   1300 GRAFSH W
D7HANE1B D7YOEC1O 1 0 .57100 4.8870 84.20003   3078 ROXEL O
D7HANE1B D7HANE1C 1 2 .00000 .00000 .0000000   3150 KPL 40 K
D7HANE1B D7KWEM11 1 0 .02800 .27100 4.199996  99999 EMSLD D1
D7HANE1B D7WEST1B 1 0 1.6500 15.260 264.5001   2565 BRAMGAU
D7HANE5C D7OECH5C 9 1 1.8800 6.1240
D7HANE1C D7KWEM10 1 0 .02600 .25200 3.899973  99999 EMSLD D0
D7HANE1C D7KWEM12 1 0 .02800 .27100 4.199996  99999 EMSLD D2
D7HANE1C D7MEPP1A 1 0 1.3040 11.930 205.5001   3148 MEPPEN
D7HANE1C D7YGER1N 1 0 2.8910 26.270 449.9012   2709 UENTRO N
D7HONE5A D7HONE5B 9 1 .00500 .05000
D7HONE1A D7HONE1C 1 2 .00000 .00000 .0000000   3150 KPL 41 K
D7HONE1A D7YVOE1O 1 0 2.8490 25.570 418.5010   2440 DONAU O
D7HONE1A D7REIN1A 1 0 2.4940 21.350 369.8000   3083 KUGELB O
D7HONE1A D7YHER1W 1 0 1.4960 15.720 274.9001   2552 HERBTG W
D7HONE1C D7HONE1U 1 7 .00000 .00000 .0000000   3150 KPL 40 K
D7HONE1C D7REIN1C 1 0 2.4740 21.320 369.4011   3083 KUGELB W
D7KOPE5A D7KOPE5B 9 1 1.0090 2.5280
D7KOPE5A D7RHAU5A 9 1 .23500 9.1420
D7KOPE5B D7RHAU5A 9 1 .65300 4.2980
D7ARPE1A D7NEHD1A 1 0 1.4980 12.930 220.7999   2565 SAUERL S
D7ARPE1A D7UENT1A 1 0 1.9910 17.080 294.7000   2257 ARPE W
D7GARE21 D7GARE2B 1 0 .00500 .05000 .3999248  99999 KABEL 1
D7GARE5A D7KRUC5A 9 1 1.2600 4.9830
D7GARE5A D7KRUC5B 9 1 1.2600 4.9830
D7GARE5A D7GARE5F 9 1 .00500 .05000
D7GARE2A D7GARE2C 1 2 .00000 .00000 .0000000        EMUEB1
D7GARE2A D7YGAR2W 1 0 .72200 4.0420 27.40003   1312 BIGGE W
D7GARE1A D7KRUC1A 1 8 .00500 .05000 .3999248      1 WESTENDE
D7GARE1A D7KRUC1B 1 8 .00500 .05000 .3999248      1 OSTENDE
D7GARE1A D7GARE1U 1 7 .00000 .00000 .0000000   3150 KPL 40 K
D7GARE2B D7GARE2D 1 2 .00000 .00000 .0000000        EMUEB2
D7GARE2B D7KPWE25 1 0 .36300 1.8150 12.39987  99999 KPWERKM5
D7GARE2C D7GARE2D 1 2 .00000 .00000 .0000000   3150 QUERKPL
D7GARE5F D7GARE5G 9 1 .01000 .06000
D7EISE5A D7EISE5B 9 1 .00500 .05000
D7ROSE1A D7ROSE1B 1 2 .00000 .00000 .0000000   3150 KPL 41 K
D7ROSE1A D7YKAR1W 1 0 .30300 2.8470 47.79996   2720 BUESHR W
D7OSSE21 D7YOSS2O 1 0 .29600 1.5790 20.90008    700 WESEL O
D7KUSE2A D7KUSE2C 1 7 .00000 .00000 .0000000   3150 KPL 21 K
D7KUSE2A D7YBEL2S 1 0 .38900 2.9310 41.20011   1920 POLSUM S
D7KUSE2A D7SHOL2D 1 0 .46800 3.6430 57.40004  99999 SHOLVN D
D7KUSE2A D7YHAN2W 1 0 3.2940 27.520 172.3000   1293 GRAFSH W
D7KUSE2A D7POEP2A 1 0 1.3030 8.2660 104.8001   1290 HOCHLR O
D7KUSE1A D7KUSE1B 1 7 .00000 .00000 .0000000   3150 KPL 40 K
D7KUSE1A D7YHUE1W 1 0 .52000 4.7220 78.40002   3096 WESTFL W
D7KUSE1A D7SHOL1B 1 0 .40000 3.6200 59.70000  99999 SHOLVN B
D7KUSE1A D7YKUS1S 1 0 .31000 2.7700 46.10005   2580 LIPPE S
D7KUSE1B D7NRHE1A 1 8 1.0260 9.5140 158.8999   3096 LIPPE N
D7KUSE1B D7ROSE1B 1 0 1.1300 10.600 173.6999   2580 KUSENH
D7KUSE1B D7YHAN1T 1 0 1.7840 16.340 245.8001   2872 MUENST
D7KUSE2C D7YPOE2W 1 0 .68000 5.1040 65.70013   1282 HOCHLR W
D7PETE2A D7PETE2B 1 2 .00000 .00000 .0000000   3150 KPL 21 K
D7PETE1A D7PETE1U 1 7 .00000 .00000 .0000000   3150 KPL 40 K
D7PETE1A D7ROKI1A 1 0 .49200 4.7280 76.70011   2720 PETER S
D7PETE1A D7YOHL12 1 0 .54000 5.3200 85.59992   3150 OERKHS W
D7PETE1A D7YOPL1D 1 0 .41000 4.0100 63.69988  99999 NEURAT2B
D7PETE2B D7ROKI2C 1 0 1.0480 5.6100 77.70008   1290 FRIXHM S
D7PETE2B D7REIS2A 1 0 .32000 1.7500 20.69996   1290 GRIND S
D7NSTE2A D7NSTE2B 1 2 .00000 .00000 .0000000   3150 KPL 21 K
D7NSTE2A D7WENG2A 1 0 2.3620 11.810 150.7000   1541 WENGER
D7NSTE2A D7QUIN2A 1 0 1.4660 7.7450 99.90014   1546 NSTEDM O
D7NSTE2A D7YKWV2D 1 0 1.3030 6.2770 86.19997   1290 VIANDN4D
D7NSTE1A D7NSTE1B 1 2 .00000 .00000 .0000000        KPL 41 K
D7NSTE1A D7ROMH1A 1 0 1.0100 8.7000 150.4000   3096 NIMSTA O
D7NSTE1A D7OSBU1A 1 0 1.3560 11.620 201.4999   2580 GILZEM O
D7NSTE2B D7TRIE2A 1 0 1.2850 6.9590 87.59986   1290 NSTEDM W
D7NSTE1B D7NSTE1U 1 7 .00000 .00000 .0000000   3150 KPL 40 K
D7NSTE1B D7YDAH1W 1 0 1.7030 14.680 253.7000   2770 SELHN W
D7NSTE1B D7UCHT1C 1 0 2.8020 23.990 415.6987   2580 UCHTLF W
D7OTTE5A D7OTTE5B 9 1 .00500 .05000
D7OTTE1A D7OTTE1B 1 2 .00000 .00000 .0000000   3150 KPL 40 K
D7OTTE1B D7YOTT1N 1 0 .01500 .13800 2.500080   3096 KAILAU N
D7KLUE12 D7KLUE1A 1 8 .02600 .38200 499.2996  99999 GEESO2B3
D7KLUE1A D7KLUE1W 1 8 .04800 .31700 480.5004  99999 SALZBWB1
D7ELVE5A D7GARE5G 9 1 1.3010 6.2490
D7ELVE5A D7ELVE5B 9 1 .00500 .05000
D7ELVE2A D7GARE2C 1 0 1.3250 6.6210 81.90007  99999 L 220
D7ELVE2A D7ELVE2B 1 2 .00000 .00000 .0000000        KUP K
D7ELVE5B D7GARE5G 9 1 1.3010 6.2490
D7ELVE2B D7GARE2D 1 0 1.3250 6.6210 81.90007  99999 L 221
D7SHWE21 D7YSHW2S 1 0 .09900 .54000 6.799978    700 WALSUM S
D7SHWE22 D7YWAL2N 1 0 .08500 .46400 5.800009    700 WALSUM N
D7ROXE1A D7YOEC1O 1 0 1.4910 12.780 222.7000   3078 ROXEL O
D7ROXE1A D7ROXE1U 1 7 .00000 .00000 .0000000   3150 UMGEHG
D7ROXE1A D7UENT1B 1 0 1.6560 14.250 246.6999   3078 UENTRO S
D7DIEF2A D7ENSD2B 1 0 .66000 3.7000 56.89990   1160 ENSDF N
D7DIEF2A D7YDIE2S 1 0 .20000 1.3400 19.90011    841 ENSDF S
D7DIEF2A D7DIEF2B 1 7 .00000 .00000 .0000000   3150 KPL 21 K
D7DIEF2A D7DILH2A 1 8 .06800 .36800 4.700137    684 DILHUE1A
D7DIEF2A D7DILH2B 1 0 .06900 .37100 4.700137    684 DILHUE2B
D7DIEF2A D7SAAR2O 1 0 .05700 .33100 3.699854    581 NALBA O
D7DIEF2A D7SAAR2W 1 0 .11000 .47700 3.699854    581 NALBA W
D7DIEF2A D7UCHT2A 1 0 1.1000 6.2700 85.89995   1360 ELLBCH N
D7PAFF5A D7PAFF5D 9 1 .00500 .05000
D7PAFF1A D7YPAF1N 1 0 .28700 2.6820 47.59985   3150 SECHTM N
D7PAFF1A D7PAFF1C 1 7 .00000 .00000 .0000000   3150 KPL 40 K
D7PAFF1A D7ROKI1B 1 0 .35900 3.2850 56.59988   3126 PAFFEN N
D7PAFF1C D7YPAF1S 1 0 .28700 2.6820 47.59985   3150 SECHTM S
D7PAFF1C D7ROKI1C 1 0 .35900 3.2730 56.80000   3126 PAFFEN S
D7KRIF1A D7LIMB1A 1 0 1.5580 14.900 241.6001   2720 HESSEN O
D7KRIF1A D7KRIF1B 1 2 .00000 .00000 .0000000   3150 KPL 41 K
D7KRIF1A D7KRIF1U 1 7 .00000 .00000 .0000000        KPL 40 K
D7KRIF5C D7KRIF5D 9 1 .00500 .05000
D7HALF1A D7OPLA1B 1 0 .46000 4.2340 74.20003   2720 LEICHL W
D7HULF5B D7WEHR5A 9 1 1.7760 7.8230
D7HULF5B D7WEHR5C 9 1 12.841 32.404
D7HULF5B D7WEST5A 9 1 12.840 22.993
D7HULF1C D7YHUF11 1 0 .15700 2.9840 90.00004    481 DUEMM S1
D7NORF5A D7PETE5A 9 1 .17600 1.0270
D7NORF2A D7PETE2A 2 0 .17200 .95800 11.69992   1604 STUERZ W
D7NORF2A D7PETE2A 1 0 .19200 1.0700 10.99997   1290 STUERZ O
D7NORF2A D7PETE2B 1 0 .19200 1.0500 11.09988   1548 NORF W
D7NORF2A D7NORF2B 1 7 .00000 .00000 .0000000   3150 KPL 21 K
D7NORF2A D7OSTR2A 1 8 1.7300 9.2890 116.5999   1548 ZONS W
D7SIEG2A D7SIEG2C 1 2 .00000 .00000 .0000000   3150 KPL 21 K
D7SIEG2A D7YSTO2O 1 8 .44100 2.4720 31.99995   1290 GREMBG O
D7SIEG5B D7SIEG5D 9 1 .00500 .05000
D7HKMG2B D7HKMG2C 1 7 .00000 .00000 .0000000        KPL 21 K
D7HKMG2B D7MUEN2B 1 0 .00500 .05000 .3999248  99999 SITTKA S
D7HKMG2B D7KWHU2B 1 0 .26100 1.3950 18.40000  99999 HUCKIN2B
D7HKMG2C D7MUEN2A 1 0 .00500 .05000 .3999248  99999 SITTKA N
D7HKMG2C D7KWHU2A 1 0 .25700 1.3730 18.09997  99999 HUCKIN1A
D7MENG1A D7MENG1B 1 2 .00000 .00000 .0000000   3150 KPL 41 K
D7MENG1A D7WITT1A 1 0 .72000 6.1740 107.1999   2580 WITTEN W
D7MENG1B D7YHUE1W 1 0 .49700 4.5060 76.80001   3096 WESTFL W
D7MENG1B D7MENG1U 1 7 .00000 .00000 .0000000        UMGEHG
D7WENG5A D7WENG5B 9 1 .00500 .05000
D7WENG2A D7WENG2B 1 2 .00000 .00000 .0000000   3150 KPL 21 K
D7WENG2B D7WTHU2D 1 0 3.4500 21.770 286.3000   1287 KONDLW
D7BERG1A D7GERS1B 1 0 .42200 3.7870 64.80007  99999 BERGKA A
D7BACH51 D7WDLA5A 9 1 3.1310 12.651
D7BACH51 D7WDLA5B 9 1 3.6720 14.044
D7BACH51 D7BACH52 9 1 .01600 .60500
D7BACH52 D7WDLA5A 9 1 3.6720 14.044
D7BACH52 D7WDLA5B 9 1 3.1310 12.651
D7BACH1A D7BACH1U 1 7 .00000 .00000 .0000000        UMGEHG
D7BACH1A D7YWDL1O 1 0 .44300 3.8670 67.10003   3078 WONNEG O
D7BACH1A D7WTHU1A 1 0 1.4490 12.620 217.9998   3079 SOONWD O
D7LECH5A D7LECH5B 9 1 .00500 .05000
D7LECH1A D7LECH1B 1 7 .00000 .00000 .0000000   3150 KPL 40 K
D7LECH1A D7MEIT1C 1 0 .84100 7.8860 133.2001   2629 LECHHA W
D7LECH1A D7OOTT1A 1 8 .96100 9.0100 152.0000   2720 AUGSBU W
D7OECH1A D7YOEC1O 1 0 .00600 .06400 1.399894    820 ROXEL O
D7OECH1A D7OECH1U 1 7 .00000 .00000 .0000000        UMGEHG
D7SECH2A D7YSEC2B 1 0 .34600 3.3230 57.19992   2080 KNAPSA2B
D7SECH2A D7SIEG2A 1 0 1.0040 5.2890 61.00000   1360 TROISD O
D7SECH2A D7SECH2C 1 2 .00000 .00000 .0000000   3150 KPL 21 K
D7SECH2A D7YBOL2O 1 8 .10000 1.7200 29.79989   1290 GODORF O
D7SECH2A D7WTHU2A 1 0 1.6860 15.660 279.7001   1608 NETTE O
D7SECH1A D7YPAF1S 1 0 .78900 7.3000 126.4001   3150 SECHTM S
D7SECH1A D7SECH1B 1 7 .00000 .00000 .0000000   3150 KPL 41 K
D7SECH1B D7YPAF1N 1 0 .78900 7.2690 126.8999   3150 SECHTM N
D7SECH1B D7SECH1U 1 7 .00000 .00000 .0000000   3150 KPL 40 K
D7SECH1B D7WTHU1B 1 0 1.8270 15.850 271.7000   2580 MITREI
D7SECH2C D7SIEG2C 1 0 .92700 5.2800 61.09990   1360 TROISD W
D7BOCH5A D7BOCH5B 9 1 .00500 .05000
D7BOCH2A D7EIBE2B 1 0 .73500 3.8770 47.00012   1569 BOCHUM W
D7BOCH2A D7YPOE2W 1 0 .68800 3.7550 40.30004   1282 HOCHLR W
D7BOCH2A D7BOCH2B 1 7 .00000 .00000 .0000000   3150 KPL 21 K
D7BOCH2A D7YWEL2O 1 0 .19100 1.8520 28.30010   1290 WELPER O
D7BOCH2A D7HERN24 1 0 .43300 4.2190 60.79988  99999 HERNE 4
D7VOEH2A D73YWB2O 1 0 6.6220 42.770 431.6015   1220 DELLM O
D7VOEH1B D7VOEH1C 1 2 .00000 .00000 .0000000   3150 KPL 41 K
D7VOEH1B D7VOEH1U 1 7 .00000 .00000 .0000000   3150 UMGEHG
D7VOEH1B D7WORI1A 1 0 1.2370 11.930 206.9999   2760 VOEHRG O
D7VOEH1C D7YVOE1O 1 0 .46500 4.3110 74.69985   2720 DONAU O
D7FUEH2A D7OPLA2C 1 0 .25700 1.3870 17.89985   1360 KASSEL S
D7FUEH2A D7ROKI2C 1 0 1.0240 5.5160 71.79985   1360 STOMM S
D7NILH1A D7OPLA1B 1 0 .98500 4.5650 589.3000  99999 NIEHL3
D7ROMH5A D7ROMH5B 9 1 .00500 .05000
D7ROMH1A D7YDAH1O 1 0 .71000 6.0900 105.4001   3096 SELHN O
D7ROMH1A D7ROMH1U 1 7 .00000 .00000 .0000000        UMGEHG
D7KWSH2U D7YSHO2C 1 8 .00500 .05000 .3999248  99999 KWSHOGU
D7RATH11 D7RATH1W 1 0 .18900 1.6580 31.99995    646 MEERBU W
D7BIDI1O D7YBID1O 1 0 .00500 .05000 .3999248  99999 ALLG O
D7YWEI1S D7ZKUN11 1 0 .05800 .52900 9.200155  99999 WEISW S
D7ROKI1A D7ROKI1C 1 2 .00000 .00000 .0000000   3150 KPL 41 K
D7ROKI1B D7SECH1B 1 8 .98900 8.5940 148.8999   3096 VILLE W
D7ROKI1B D7ROKI1D 1 2 .00000 .00000 .0000000   3150 KPL 42 K
D7ROKI1B D7YNEU1D 1 0 .31000 2.7100 47.10002  99999 NEURAT4D
D7ROKI2C D7ROKI2D 1 7 .00000 .00000 .0000000   3150 KPL 21 K
D7ROKI1C D7YROK1E 1 0 .31000 2.7100 47.10002  99999 NEURAT5E
D7ROKI2D D7YROK2N 1 0 .00500 .05000 .3999248   1380 STOMM N
D7ROKI2D D7YOST2N 1 0 .58200 3.1310 40.69996   1360 FRIXHM N
D7ROKI1D D7RESC11 1 1 .00500 .05000                 KWRESC
D7ROKI1D D7SECH1B 1 0 1.0010 8.5910 148.8000   3122 VILLE O
D7ROKI1D D7ROKI1U 1 7 .00000 .00000 .0000000   3150 UMGEHG
D7OHLI11 D7YOHL11 1 0 .01000 .08000 1.500111   3150 OERKHS O
D7OHLI12 D7YOHL12 1 0 .01000 .08000 1.500111   3150 OERKHS W
D7OHLI5A D7OHLI5C 9 1 .00500 .05000
D7ENNI1S D7YGUE1S 1 0 .00500 .05000 .3999248    718 GUETER S
D7KWNI11 D7NILH1A 1 0 .00500 .05000 .3999248  99999 BLOCK 31
D7WORI1A D7WORI1U 1 7 .00000 .00000 .0000000        KPL 40 K
D7OBZI5A D7OBZI5D 9 1 .00500 .05000
D7OBZI5A D7VERL5A 9 1 13.353 49.395
D7OBZI5A D7ZKUN58 9 1 .57700 3.2760
D7OBZI1A D7YPAF1N 1 0 .43400 4.0090 70.00003   3150 SECHTM N
D7OBZI1A D7YDAH1O 1 0 1.7840 15.240 264.0999   2770 SELHN O
D7OBZI1A D7YWEI1N 1 0 .34300 2.9880 51.09989  99999 WEISW N
D7OBZI1A D7OBZI1B 1 2 .00000 .00000 .0000000   3150 KPL 41 K
D7OBZI1A D7OBZI1U 1 7 .00000 .00000 .0000000   3150 UMGEHG
D7OBZI1B D7YPAF1S 1 0 .43400 4.0090 70.00003   3150 SECHTM S
D7OBZI1B D7YDAH1W 1 0 1.7840 15.240 264.2001   2770 SELHN W
D7OBZI1B D7YWEI1S 1 0 .39700 3.6290 63.99990  99999 WEISW S
D7OBZI1B D7SIER1B 1 0 .65800 6.0870 105.5999   3150 KIRCHB S
D7OBZI5D D7SIER5A 9 1 .91600 4.5440
D7MECK1A D7SECH1B 1 0 .57100 5.5130 98.70005   2720 BGEIST W
D7MECK1A D7MECK1U 1 7 .00000 .00000 .0000000        UMGEHG
D7MECK1A D7WTHU1B 1 0 1.1170 10.230 182.0000   2720 NETTE W
D7BOCK2N D7BRAU2A 1 0 .27300 1.4190 17.19991    718 BOCKLE N
D7BOCK2S D7BRAU2B 1 0 .27300 1.4190 17.19991    718 BOCKLE S
D7GOHK2A D7YGOH2A 1 8 .00500 .05000 .3999248  99999 NEURAT1A
D7GOHK2A D7YOST2N 1 0 .00500 .05000 .3999248    820 FRIXHM N
D7YKWK2B D7YSEC2B 1 0 .01100 .11400 1.900035   2900 KNAPSA2B
D7PFAL5A D7PFAL5D 9 1 .00500 .05000
D7BIBL23 D7YBIB2C 1 0 .02200 .20700 3.100124  99999 BIBLIS3C
D7BIBL1A D7YBIB1A 1 0 .02500 .26700 4.199996  99999 BIBLIS1A
D7KOBL1A D7LIMB1B 1 0 1.4290 13.530 224.0000   2720 NASSAU
D7KOBL1A D7KOBL1U 1 7 .00000 .00000 .0000000        UMGEHG
D7KOBL1A D7WTHU1A 1 0 .47200 4.5340 68.79994   2580 METTER
D7KOBL1A D7WTHU1B 1 0 .31100 2.7140 47.49994   2580 KOBLNZ N
D7YBEL2C D7YSHO2C 1 0 .15400 .95200 9.300058  99999 SHOLVN_C
D7EDEL2A D7YEDE2W 1 0 .20100 1.0060 13.10013   1290 UTFORT W
D7EDEL2A D7EDEL2B 1 2 .00000 .00000 .0000000        KPL 21 K
D7EDEL2B D7OSTR2A 1 0 .48100 2.4930 32.80012   1290 FICHTH W
D7AMEL2A D7YHAN2B 1 0 2.3060 12.350 161.7000   1850 AMELSB
D7AMEL2A D7MUES21 1 0 .20900 1.0810 12.80011   1004 MUNSTR O
D7AMEL2A D7GERS2C 1 0 1.6550 8.3180 104.8001   1539 WERSE W
D7SPEL2A D7WALS2A 1 0 .74400 4.0070 50.69997   1360 LOENEN W
D7SPEL2A D7WALS2B 1 0 .74100 4.0630 51.69994   1360 LOENEN O
D7DUEL2C D7YEDE2W 1 0 .62800 5.7610 100.0999   1360 UTFORT W
D7DUEL2C D7OSTR2B 1 0 1.2740 9.0710 143.5001   1282 FICHTH O
D7HUEL1A D7YHUE1W 1 0 .13400 1.1610 20.09991   3096 WESTFL W
D7HUEL1A D7HUEL1B 1 2 .00000 .00000 .0000000   3150 KPL 41 K
D7DAHL11 D7YDAH1W 1 0 .00700 .06400 1.200088  99999 SELHN W
D7DAHL12 D7YDAH1O 1 0 .00700 .06400 1.200088  99999 SELHN O
D7DAHL5A D7OBZI5A 9 1 13.084 31.147
D7DAHL5A D7DAHL5B 9 1 .00500 .05000
D7DAHL5A D7VERL5A 9 1 14.424 38.502
D7DAHL5A D7ZKUN58 9 1 16.331 38.739
D7DAHL5B D7ROMH5A 9 1 2.4720 8.2120
D7DAHL5B D7ROMH5B 9 1 2.4700 8.2000
D7BELL22 D7YBEL2C 1 0 .00500 .05000 .3999248  99999 SHOLVN C
D7BELL23 D7YBEL2S 1 0 .00600 .05000 .5001416  99999 POLSUM S
D7GELL2B D7GELL2U 1 7 .00000 .00000 .0000000        UMGEHG
D7GELL2B D7MUEN2B 1 0 .31500 1.6550 21.80014   1290 STRATM W
D7GELL2B D7OSTR2A 1 0 .55400 3.1290 29.69999   1255 GELLEP W
D7SHOL21 D7YBGL2E 1 0 .34600 2.5830 33.59996  99999 TR 201
D7SHOL2C D7YSHO2C 1 0 .00500 .05000 .3999248  99999 SHOLVN C
D7VERL5A D7ZKUN58 9 1 .28500 1.4630
D7VERL1N D7YWEI1N 1 0 .33800 3.1230 54.20002  99999 ROEHE N
D7BAUL2A D7NSTE2A 1 0 .59900 5.7580 80.60008   1920 ENZ S
D7BAUL2A D7BAUL2B 1 2 .00000 .00000 .0000000   3150 KPL 21 K
D7BAUL2A D7VIAN2A 1 0 .07400 .70500 9.900102   1539 VIANDN1A
D7BAUL2B D7NSTE2B 1 8 .59900 5.7500 80.39996   1920 ENZ N
D7BAUL2B D7VIAN2F 1 0 .07300 .70500 9.799885   1539 VIANDN2B
D7BKWL10 D7KOET1A 1 0 .69400 6.5710 114.2999  99999 LEIPHM
D7GREM2A D7SIEG2C 1 0 1.1900 6.2880 74.20003   1290 GREMBG W
D7GREM2A D7YSTO2O 1 0 .71400 3.7620 43.69987   1290 GREMBG O
D7GREM2B D7GREM2C 1 7 .00000 .00000 .0000000   3150 KPL 21 K
D7FRIM21 D7YGOH2D 1 0 .00500 .05000 .3999248  99999 FRIMM 4D
D7VIAN20 D7YKWV2D 1 0 .07500 .46900 3.899973   1290 VIANDN4D
D7VIAN2K D7NSTE2B 1 0 1.3660 6.5900 89.90014   1288 VIANDN3C
D7VIAN2P D7YKWV2D 1 0 .06300 .31200 3.800071  99999 VIAND 4D
D7URBN5A D7URBN5B 9 1 .00500 .05000
D7URBN1A D7URBE1C 1 0 .00500 .05300 .7998496   3150 ERLENSEE
D7URBN1A D7URBN1B 1 2 .00000 .00000 .0000000   3150 KPL 41 K
D7TIEN1A D7TIEN1U 1 7 .00000 .00000 .0000000   3150 KPL 40 K
D7TIEN2B D7TIEN2C 1 2 .00000 .00000 .0000000   3150 KPL 21 K
D7TIEN2C D7YTIE2W 1 0 7.5060 47.600 299.7001    896 BLUDNZ W
D7AUEN2A D7ROKI2D 1 0 .20100 1.0000 12.99991  99999 NAUSSM3C
D7AUEN2A D7NAUS2C 1 0 .01900 .10600 1.299991  99999 NAUSSBLC
D7DUEN2A D7OPLA2C 2 0 .59100 3.4790 31.50012   1390 DUENNW W
D7DUEN2A D7OPLA2C 1 0 .59300 3.4790 31.39991   1390 DUENNW O
D7DUEN2A D7GREM2A 1 0 .66800 3.6840 39.79990   1411 MERHM W
D7DUEN2A D7GREM2A 2 0 .66800 3.6840 39.79990   1411 MERHM O
D7MUEN2A D7YRHA2W 1 0 .36000 1.8460 18.00007    888 PRSTORHW
D7MUEN2A D7MUEN2B 1 2 .00000 .00000 .0000000   3150 KPL 21 K
D7MUEN2A D7UTFO2C 1 0 .80900 5.8010 93.59999   1628 MUENDL N
D7MUEN2B D7UERD2B 1 0 .47700 2.5500 33.59996   1360 MUENDL S
D7REIN11 D7REIN1A 1 0 .00500 .05000 .3999248  99999 FGHTR401
D7REIN5A D7URBN5A 9 1 9.5720 34.491
D7REIN1A D7REIN1C 1 7 .00000 .00000 .0000000        KPL 41 K
D7REIN1A D7REIN1U 1 7 .00000 .00000 .0000000        KPL 40 K
D7WEIN1A D7WEIN1U 1 7 .00000 .00000 .0000000        UMGEHG
D7QUIN2A D7UCHT2A 1 0 3.9050 20.860 273.2001   1296 OSBURG
D7GRON22 D7YHAN2W 1 0 .00500 .05000 .3999248  99999 GRAFSH W
D7GRON5A D7GRON5B 9 1 .00500 .05000
D7GRON1A D7GRON1B 1 7 .00000 .00000 .0000000   3150 KPL 40 K
D7GRON1B D7HANE1A 1 0 1.3720 12.570 189.4999   3130 GRONAU W
D7GRON1B D7KUSE1A 1 0 1.8900 17.330 259.8999   3109 HAMALD
D7KARN1A D7YKAR1W 1 0 .02400 .23500 3.699854   2720 BUESHR W
D7PFUN5A D7PFUN5C 9 1 .00500 .05000
D7PFUN1A D7URBN1B 1 0 .93400 8.7730 150.6001   3150 GRIESH O
D7PFUN1A D7PFUN1B 1 2 .00000 .00000 .0000000   3150 KPL 41 K
D7PFUN1A D7PFUN1U 1 7 .00000 .00000 .0000000   3150 KPL 40 K
D7PFUN1B D7YPFU1W 1 0 .00900 .07900 1.500111   3150 RIED W
D7PFUN5C D7URBN5A 9 1 1.5130 6.4850
D7PFUN5C D7REIN5A 9 1 4.5480 12.082
D7UTFO2A D7YEDE2W 1 0 1.6490 7.8170 65.40011    923 UTFORT W
D7UTFO2A D7UTFO2C 1 2 .00000 .00000 .0000000   3150 KPL 21 K
D7UTFO1A D7UTFO1C 1 2 .00000 .00000 .0000000   3150 KPL 40 K
D7UTFO1A D7WALS1A 1 0 .27100 2.4530 39.30007   2580 LOHHEI W
D7UTFO1A D7YOST1W 1 0 .63200 8.6210 101.5002   2720 TOESEE W
D7UTFO2C D7YOSS2O 1 0 .58100 3.6180 26.10004   1457 WESEL O
D7KNAP1A D7RESB11 1 1 .00500 .05000                 KWRESB
D7KNAP1A D7SECH1A 1 0 .34800 3.4420 53.90000   3150 WABERG W
D7KNAP1A D7KWKN11 1 0 .01000 .09000 1.699916  99999 KNAPSA1A
D7KNAP1A D7KWKN1C 1 0 .01000 .09000 1.699916  99999 KNAPSA3C
D7KNAP1A D7KNAP1C 1 7 .00000 .00000 .0000000   3150 KPL 40 K
D7POEP2A D7YKRC2O 1 0 .76400 3.8530 48.30011   1290 POEPPI O
D7POEP2A D7YELM2S 1 0 .55400 3.0560 21.30000   1320 ELMENH S
D7POEP2A D7POEP2C 1 7 .00000 .00000 .0000000   3150 KPL 21 K
D7POEP2C D7YPOE2N 1 8 .55800 3.0740 21.50012   1320 CAPPEN N
D7POEP2C D7YPOE2W 1 0 .61900 3.1250 38.90015   1282 HOCHLR W
D7WELP21 D7YWEL2O 1 0 .09100 .53200 5.800009   1290 WELPER O
D7MEPP1A D7MEPP1U 1 7 .00000 .00000 .0000000   3150 UMGEHG
D7LIPP1A D7MENG1A 1 0 .28200 2.5950 45.29988   3150 MENGED S
D7LIPP1A D7LIPP1U 1 7 .00000 .00000 .0000000        UMGEHG
D7LEUP15 D7LEUP1A 1 0 .00500 .05000 .3999248  99999 X12 1
D7LEUP1A D7YBID1O 1 0 .83400 7.7100 133.6999   2720 ALLG O
D7LEUP1A D7WORI1A 1 0 .69500 6.7020 116.2000   2760 KEMPTE O
D7LEUP1A D7LEUP1B 1 7 .00000 .00000 .0000000        KPL 41 K
D7LEUP1A D7LEUP1U 1 7 .00000 .00000 .0000000   3150 KPL 40 K
D7LAER2A D7YKRC2O 1 0 .02500 .13000 1.500111   1290 POEPPI O
D7LAER2A D7POEP2C 1 0 .74600 3.7450 47.19992   1290 POEPPI W
D7SIER5A D7ZKUN58 9 1 1.6400 6.4480
D7SIER5A D7WEIS51 9 1 3.2800 12.895
D7SIER5A D7WEIS52 9 1 3.2800 12.895
D7SIER5A D7WEIS53 9 1 1.6400 6.4480
D7SIER5A D7WEIS59 9 1 1.6400 6.4480
D7SIER1B D7SIER1U 1 7 .00000 .00000 .0000000        UMGEHG
D7BUER51 D7WDLA5A 9 1 50.236 207.10
D7BUER51 D7WDLA5B 9 1 50.055 205.78
D7BUER51 D7BUER52 9 1 .02500 .15000
D7BUER51 D7BUER59 9 1 .01300 .07500
D7BUER52 D7WDLA5A 9 1 27.029 111.84
D7BUER52 D7WDLA5B 9 1 26.932 111.13
D7BUER52 D7BUER59 9 1 .02500 .15000
D7BUER59 D7WDLA5A 9 1 50.236 207.10
D7BUER59 D7WDLA5B 9 1 50.055 205.78
D7BUER2A D7BW212A 2 0 .78700 3.9540 50.69997   1298 ANILIN3C
D7BUER2A D7BW212A 1 0 .78100 3.9570 50.90009   1299 ANILIN4D
D7BUER2A D7YBIB2C 1 0 .33700 2.9180 51.99996   1310 BIBLIS3C
D7BUER2A D7HONE2A 1 0 6.9600 37.530 410.7004   1272 REINAU O
D7BUER2A D7BUER2C 2 7 .00000 .00000 .0000000   3150 KPL 22 K
D7BUER2A D7BUER2C 1 7 .00000 .00000 .0000000   3150 KPL 21 K
D7BUER1A D7WDLA1A 1 0 1.7410 14.860 257.4001   3067 WONNEG W
D7BUER1A D7YBIB1A 1 0 .26100 2.5110 43.50007  99999 BIBLIS1A
D7BUER1A D7REIN1C 1 0 .79400 6.7920 117.7001   3096 KURPFA W
D7BUER1A D7BUER1B 1 2 .00000 .00000 .0000000   3150 KPL 41 K
D7BUER1A D7YPFU1W 1 0 .79500 7.8290 130.0001   3150 RIED W
D7BUER1B D7LAMB1A 1 0 .45500 4.2260 73.59998   3150 BUERST W
D7BUER1B D7YWDL1O 1 0 1.7410 14.860 257.1001   3067 WONNEG O
D7BUER1B D7REIN1A 1 0 .79500 6.7930 117.8000   3096 KURPFA O
D7BUER1B D7PFUN1A 1 0 .80300 7.8490 132.3999   3150 RIED O
D7BUER1B D7BUER1U 1 7 .00000 .00000 .0000000   3096 KPL 40 K
D7BUER2C D7BW212C 2 8 1.1160 5.2110 39.70000   1301 ANILIN1A
D7BUER2C D7BW212C 1 0 1.1610 5.2110 39.70000   1301 ANILIN2B
D7BUER2C D7MAXA2C 1 0 2.1700 19.900 365.9987   1300 WEINGT
D7WEHR5A D7WEHR5C 9 1 .00500 .05000
D7WEHR2A D7WEHR2B 1 2 .00000 .00000 .0000000   3150 KPL 21 K
D7WEHR2A D7WEST2A 1 0 3.3610 18.190 233.5002   1360 WIEHEN O
D7WEHR1A D7WEHR1B 2 2 .00000 .00000 .0000000   3150 KPL 41 K
D7WEHR1A D7WEHR1B 1 7 .00000 .00000 .0000000   3150 KPL 40 K
D7WEHR1B D7YHUF11 1 0 .50900 5.4850 90.00004   2720 DUEMM S1
D7WEHR1B D7WEST1A 1 0 1.6900 15.650 270.8999   2565 NSACHS N
D7GOHR2A D7YGOH2A 1 0 .00500 .05000 .3999248  99999 NEURAT1A
D7GOHR2A D7YGOH2D 1 0 .00500 .05000 .3999248  99999 FRIMM4D
D7RUHR21 D7YPOE2N 1 0 .08800 .69500 4.800040   1381 CAPPEN N
D7RUHR22 D7YELM2S 1 0 .08800 .69500 4.800040   1383 ELMENH S
D7OSTR2A D7OSTR2B 1 2 .00000 .00000 .0000000   3150 KPL 21 K
D7OSTR1A D7RATH1W 1 0 .62900 5.9080 99.49990    646 MEERBU W
D7OSTR1A D7ROKI1D 1 0 .82800 7.6660 133.9000   2720 KNESTE W
D7OSTR1A D7OSTR1C 1 7 .00000 .00000 .0000000   3150 KPL 41 K
D7OSTR1A D7OSTR1U 1 7 .00000 .00000 .0000000   3150 KPL 40 K
D7OSTR1A D7YOST1W 1 0 .45100 3.6500 70.79988   2720 TOESEE W
D7OSTR2B D7YRHA2W 1 0 1.2100 6.4930 67.70007    888 PRSTORHW
D7OSTR2B D7PETE2C 1 0 .75800 7.1470 117.8000   1360 ZONS O
D7OSTR2B D7YOST2N 1 0 1.0770 5.8170 76.10006   1360 FRIXHM N
D7DAUR2A D7EISE2B 1 0 .23600 4.0070 81.69995   1310 SIEGRL O
D7DAUR2A D7SIEG2A 1 0 3.0310 16.030 183.2001   1290 LEUSHD S
D7DAUR2A D7DAUR2B 1 2 .00000 .00000 .0000000   3150 KPL 21 K
D7DAUR2A D7SETZ2A 1 0 2.5650 13.880 178.2998   1360 HELLER O
D7DAUR1A D7LIND1A 1 0 2.0160 18.630 323.7003   2720 DAURSB O
D7DAUR1A D7SECH1B 1 0 1.8600 17.200 298.2000   2720 SIEGTA N
D7DAUR1A D7DAUR1B 1 2 .00000 .00000 .0000000   3150 KPL 41 K
D7DAUR1A D7YDAU11 1 0 .51000 4.7160 81.69995   2720 WESTW W1
D7DAUR2B D7EISE2A 1 0 .21800 3.9470 68.79994   1360 SIEGRL W
D7DAUR2B D7SIEG2C 1 0 3.0310 16.030 183.2001   1290 LEUSHD N
D7DAUR2B D7SETZ2A 1 0 2.3470 13.640 193.8002   1310 HELLER W
D7DAUR1B D7LIMB1B 1 0 1.2640 11.860 200.1000   2720 LIMBG W
D7DAUR1B D7HALF1A 1 0 2.2940 21.190 368.3989   2720 DAURSB W
D7DAUR1B D7SECH1A 1 0 1.8600 17.200 298.2000   2720 SIEGTA S
D7DAUR1B D7DAUR1U 1 7 .00000 .00000 .0000000   3150 KPL 40 K
D7NEUR2A D7YGOH2A 1 0 .30000 2.9850 45.59991  99999 NEURAT1A
D7NEUR1C D7ROKI1D 1 0 .30900 2.7060 47.00012  99999 NEURAT3C
D7LIES1A D7SECH1A 1 0 .99000 8.8100 150.1999   2580 LIESSM O
D7LIES1A D7LIES1U 1 7 .00000 .00000 .0000000        UMGEHG
D7LIES1A D7WTHU1A 1 0 1.2460 10.790 186.8001   2580 WTHURM O
D7BUES2A D7HAMB2A 1 0 .60300 3.1240 37.89986   1160 EMSHER S
D7BUES2A D7YBGL2E 1 0 .74600 4.5050 61.69994   1290 SHOLVN E
D7BUES2A D7BUES2B 1 2 .00000 .00000 .0000000   3150 KPL 21 K
D7BUES1A D7NLIC1B 1 0 .39700 3.6810 63.59998   2720 ESSEN W
D7BUES1A D7YKAR1W 1 0 .14600 1.3410 23.40015   2720 BUESHR W
D7BUES1A D7BUES1U 1 7 .00000 .00000 .0000000   3150 KPL 40 K
D7BUES2B D7HAMB2B 1 0 .60400 3.1290 37.89986   1160 EMSHER N
D7LUES5A D7LUES5B 9 1 1.5600 3.8550
D7LUES5A D7WEST5A 9 1 1.8130 7.1190
D7LUES2A D7LUES2B 1 2 .00000 .00000 .0000000   3150 KPL 21 K
D7LUES2A D7LUES2O 1 8 .00500 .05000 .3999248    740 PRBOOHAW
D7LUES2A D7WEST2A 1 8 .87100 5.2500 72.29999    615 WESTNPRO
D7LUES2A D7WEST2C 1 0 .50500 4.6790 80.49986    960 WESTER S
D7LUES1A D7LUES1U 1 7 .00000 .00000 .0000000        UMGEHG
D7LUES1A D7WEST1A 1 0 .49500 4.7240 82.90004    615 WESTER N
D7LUES5B D7WEST5A 9 1 1.8410 7.2090
D7LUES2B D7WEHR2B 1 0 1.6110 7.5660 64.80007    740 BOHMTE W
D7LUES2O D7WEHR2A 1 8 1.6100 7.5600 66.80000    740 PRBOOHAW
D7KDIS12 D7NRHE12 1 8 .03400 .39100 519.1011  99999 GEESO2C3
D7KDIS12 D7KLUE12 1 8 .07100 1.4010 25.10007  99999 GEEST O2
D7KDIS1W D7NRHE1W 1 8 .02500 .39700 431.8999  99999 SALZBWC1
D7KDIS1W D7KLUE1W 1 8 .07100 1.4010 25.10007  99999 SALZB W
D7WEIS51 D7ZKUN58 9 1 .04000 .24100
D7WEIS51 D7WEIS52 9 1 .08000 .48200
D7WEIS51 D7WEIS53 9 1 .04000 .24100
D7WEIS51 D7WEIS59 9 1 .04000 .24100
D7WEIS52 D7ZKUN58 9 1 .04000 .24100
D7WEIS52 D7WEIS53 9 1 .04000 .24100
D7WEIS52 D7WEIS59 9 1 .04000 .24100
D7WEIS53 D7ZKUN58 9 1 .02000 .12100
D7WEIS53 D7WEIS59 9 1 .02000 .12100
D7WEIS59 D7ZKUN58 9 1 .02000 .12100
D7WALS11 D7WALS1A 1 0 .00500 .05000 .3999248   1155 TR 421
D7WALS2A D7YWAL2N 1 0 .08800 .44700 7.899850   1360 WALSUM N
D7WALS2A D7WALS2B 1 2 .00000 .00000 .0000000   3150 KPL 21 K
D7WALS1A D7WALS1B 1 7 .00000 .00000 .0000000        KPL 40 K
D7WALS2B D7YSHW2S 1 0 .08300 .46100 5.499987   1360 WALSUM S
D7GELS21 D7YGEL2W 1 0 .00500 .05000 .3999248   1008 GLADBK W
D7KELS1A D7KRIF1A 1 0 .37100 3.5470 70.39996   2500 TREBUR N
D7KELS1A D7KELS1B 1 2 .00000 .00000 .0000000        KPL 41 K
D7GERS11 D7GERS1A 1 0 .00500 .05000 .3999248  99999 LTR K2
D7GERS11 D7GERS1Z 1 8 .00500 .05000 .3999248  99999 LTRK2
D7GERS2A D7WAMB2A 1 0 1.1720 7.8960 90.39996   1290 WAMBEL W
D7GERS2A D7YPOE2N 1 0 1.6550 8.9370 110.1999   1318 CAPPEN N
D7GERS2A D7GERS2C 1 2 .00000 .00000 .0000000   3150 KPL 21 K
D7GERS1A D7LIPP1A 1 0 .65500 6.0730 104.6999   2720 WALTRO S
D7GERS1A D7YGER1O 1 0 .36300 3.1330 54.20002   3096 GERSTE O
D7GERS1A D7GERS1B 1 2 .00000 .00000 .0000000   3150 KPL 41 K
D7GERS1B D7MENG1B 1 0 .95500 8.7650 150.9001   3120 MENGED N
D7GERS1B D7YGER1N 1 0 .33900 3.1310 54.29992   3031 UENTRO N
D7GERS1B D7GERS1U 1 7 .00000 .00000 .0000000        UMGEHG
D7GERS5C D7GERS5E 1 8 .00500 .05000 .3999248  99999 TR K3
D7GERS2C D7WAMB2A 1 0 1.1730 7.8960 90.49987   1290 WAMBEL O
D7HESS5A D7LUES5B 9 1 4.2250 10.754
D7HESS5A D7WEST5A 9 1 3.5630 10.311
D7RATS21 D7WAMB2A 1 0 .10500 .58300 5.899912    769 RA WA N
D7RATS22 D7WAMB2A 1 0 .10500 .58300 5.899912    769 RA WA S
D7NAUS11 D7ROKI1D 1 0 .06800 .64000 10.69995  99999 NAUSSM8H
D7NAUS11 D7NAUS1Z 1 0 .00500 .05000 .3999248  99999 NAUSSM8H
D7NAUS12 D7ROKI1B 1 0 .07900 .77100 12.20006  99999 NAUSSM6F
D7NAUS12 D7NAUS19 1 0 .00500 .05000 .3999248  99999 NAUSSM6F
D7NAUS29 D7YNAU2C 1 8 .01300 .06300 .9000664  99999 NAUSSM3C
D7NAUS2E D7OPLA2C 1 0 1.4490 7.8940 100.0000  99999 NAUSSM5E
D7NAUS1G D7ROKI1A 1 0 .07600 .73500 11.90004  99999 NAUSSM7G
D7KWWS11 D7LIPB1Z 1 8 .00500 .05000 .3999248  99999 WESTFL E
D7KWWS11 D7KWWS1A 1 0 .00500 .05000 .3999248  99999 WESTFL E
D7KWWS11 D7UENT1B 1 0 .00500 .05000 .3999248  99999 WESTFL E
D7KWWS1D D7UENT1A 1 0 .00500 .05000 .3999248  99999 WESTFL D
D7KOET1A D7VOEH1C 1 0 .69400 6.5710 114.2999   2720 ILLER N
D7KOET1A D7KOET1B 1 7 .00000 .00000 .0000000   2720 KPL 40 K
D7GUET5A D7GUET5C 9 1 .00500 .05000
D7GUET1A D7YGUE1S 1 0 .79200 7.1430 134.1002   2565 GUETER S
D7GUET1A D7HESS11 1 0 .25100 5.2440 84.40015    481 OSNING O
D7GUET1A D7GUET1B 1 2 .00000 .00000 .0000000   3150 KPL 41 K
D7GUET1B D7YGER1O 1 0 1.1810 10.620 198.8000   2720 GERSTE O
D7UCHT2A D7WEIH2B 1 0 .16000 1.5060 25.40009  99999 WEIHER2B
D7UCHT2A D7UCHT2B 1 2 .00000 .00000 .0000000   3150 KPL 21 K
D7UCHT1A D7UCHT1C 1 2 .00000 .00000 .0000000   3150 KPL 41 K
D7UCHT1A D7UCHT1U 1 7 .00000 .00000 .0000000   3150 KPL 40 K
D7UCHT2B D7YDIE2S 1 0 .94000 5.1500 108.7001   1360 ENSDF S
D7GEIT1A D7UNNA1B 1 0 .42900 7.4100 135.9999   2720 HAARST W
D7GEIT1A D7GEIT1B 1 2 .00000 .00000 .0000000   3150 KPL 41 K
D7GEIT1B D7YLPB1W 1 0 .09100 .93500 19.49987   2720 GEITHE W
D7MEIT1B D7MEIT1C 1 2 .00000 .00000 .0000000   3150 KPL 41 K
D7MEIT1B D7OOTT1B 1 0 1.4080 13.260 221.6001   2720 AUGSBU O
D7MEIT1C D7MEIT1U 1 7 .00000 .00000 .0000000   3150 KPL 40 K
D7BENT21 D7HANE2B 1 0 .07300 .37300 4.599920   1282 BENTLR
D7UENT1A D7YLPB1W 1 0 .03100 .28000 4.299898   2580 GEITHE W
D7UENT1A D7RESE11 1 1 .00500 .05000                 KWRESE
D7UENT1A D7YGUE1S 1 0 .79700 6.9660 124.8001   2565 GUETER S
D7UENT1A D7YGER1N 1 0 .40500 3.7670 64.59995   3031 UENTRO N
D7UENT1A D7UENT1B 1 2 .00000 .00000 .0000000   3150 KPL 41 K
D7UENT1B D7YLPB1O 1 0 .02900 .26100 4.100093   2580 HAARST O
D7UENT1B D7YGER1O 1 0 .40500 3.7670 64.59995   2720 GERSTE O
D7UENT1B D7UENT1U 1 7 .00000 .00000 .0000000   3150 KPL 40 K
D7HERT21 D7YTIE2W 1 0 .01000 .11000 .7998496   1200 BLUDNZ W
D7HERT1A D7YHER1W 1 0 .46600 8.7620 532.2989   2696 HERBTG W
D7HERT1A D7HERT1B 1 2 .00000 .00000 .0000000   3150 KPL 40 K
D7HERT1B D7TIEN1A 1 0 3.9310 35.530 403.0004   1792 TIENGN N
D7WEST5A D7YKWI52 9 1 .38900 3.3670
D7WEST2A D7WEST2C 1 2 .00000 .00000 .0000000   3150 KPL 21 K
D7WEST1A D7WEST1B 1 2 .00000 .00000 .0000000   3150 KPL 41 K
D7WEST1B D7YKWI1B 1 0 .28600 2.6380 46.10005  99999 IBBENB B
D7WEST1B D7WEST1U 1 7 .00000 .00000 .0000000        UMGEHG
D7WEST2C D7YHAN2B 1 8 3.4300 16.840 114.5001   1237 AMELSB
D7KWST10 D7LIPP1A 1 0 .16500 1.5140 26.79999  99999 STUMHA1A
D7DATT1A D7MENG1B 1 0 .27100 2.5660 42.60000   2720 DATTLN W
D7DATT1A D7DATT1B 1 2 .00000 .00000 .0000000        KPL K
D7DATT1B D7YKWD11 1 0 .00500 .05000 .3999248  99999 BL 4
D7DATT1B D7MENG1A 1 0 .27100 2.5620 42.60000   2720 DATTLN O
D7HATT2A D7YMTM2O 1 0 .38100 1.9940 25.40009   1548 ITTERB O
D7HATT2A D7LAER2A 1 8 .91600 5.5880 78.30012   1290 LAER W
D7HATT2A D7HATT2B 1 2 .00000 .00000 .0000000   3150 KPL 21 K
D7HATT1A D7WITT1A 1 0 .49500 4.3700 76.59989   3096 KEMNAD S
D7HATT2B D7YKRC2O 1 8 1.0540 5.3900 67.19993   1290 POEPPI O
D7HATT2B D7YWEL2O 1 0 .15800 1.4350 21.69992   1290 WELPER O
D7DETT5A D7URBN5F 9 1 1.4410 4.5390
D7DETT1A D7URBE1C 1 0 .56000 5.2000 90.39996   3150 KARLST S
D7DETT1A D7DETT1U 1 7 .00000 .00000 .0000000        UMGEHG
D7METT5A D7METT5B 1 7 .00000 .00000 .0000000        KPL 11 K
D7METT1A D7YOHL11 1 0 .25000 2.3700 40.60006   3150 OERKHS O
D7METT1A D7METT1B 1 2 .00000 .00000 .0000000        KPL 40 K
D7METT1B D7YOHL12 1 0 .25000 2.3700 40.60006   3150 OERKHS W
D7WITT1A D7WITT1U 1 7 .00000 .00000 .0000000   3150 KPL 40 K
D7KOTT11 D7YHAN1T 1 0 .00500 .05000 .3999248   2872 MUENST
D7OOTT1A D7OOTT1B 1 2 .00000 .00000 .0000000        KPL 41 K
D7OOTT1A D7OOTT1U 1 2 .00000 .00000 .0000000   3150 KPL 40 K
D7OOTT1B D7YBID1O 1 0 1.3700 12.680 220.8998   2720 ALLG O
D7MUTT5A D7WEIN5B 9 1 1.0750 3.8600
D7MUTT2A D7MUTT2B 1 7 .00000 .00000 .0000000   3150 KPL 21 K
D7MUTT2A D7YMUT2N 1 0 .78400 4.3900 57.10002   1290 OTTERB N
D7BIXT2A D7GARE2B 1 0 1.3770 7.7070 70.60008   1310 BIXTRH N
D7BIXT2A D7BIXT2B 1 2 .00000 .00000 .0000000        KPL 21 K
D7BIXT2B D7YBIX2O 1 0 .66500 3.7210 43.59997   1310 BIGGE O
D7RHAU21 D7YRHA2W 1 0 .02400 .10300 8.799916    888 PRSTORHW
D7BRAU2A D7YROK2N 1 0 .15200 2.6620 53.50007   1300 STOMM N
D7BRAU2A D7YBOL2O 1 8 .86300 5.5000 92.80014   1300 GODORF O
D7BRAU2A D7BRAU2B 1 7 .00000 .00000 .0000000   3150 KPL 21 K
D7BRAU1A D7ROKI1C 1 0 .12200 2.4850 41.69993   3150 BRAUWL W
D7BRAU1A D7KNAP1A 1 0 .34500 3.1970 55.10008   3150 BURBAC O
D7BRAU1A D7BRAU1U 1 7 .00000 .00000 .0000000        UMGEHG
D7BRAU2B D7YSEC2B 1 0 .36100 3.3630 57.49995   2000 KNAPSA2B
D7BRAU2B D7ROKI2C 1 0 .42400 3.4150 43.10014   1976 ROKI O
D7BRAU2B D7NAUS2B 1 0 .69200 4.4500 51.20011  99999 NAUSSM2B
D7OSBU5A D7OSBU5C 9 1 .00500 .05000
D7OSBU1A D7OSBU1B 1 2 .00000 .00000 .0000000   3150 KPL 41 K
D7OSBU1B D7UCHT1A 1 0 1.4490 12.340 214.6000   2580 UCHTLF O
D7YNEU1B D7YOPL1D 1 0 .00500 .05000 .3999248  99999 NEURAT2B
D7YNEU1E D7YROK1E 1 0 .00500 .05000 .3999248  99999 NEURAT5E
D7WTHU2A D7WTHU2D 1 2 .00000 .00000 .0000000   3150 KPL 21 K
D7WTHU1A D7WTHU1B 1 2 .00000 .00000 .0000000   3150 KPL 41 K
D7WTHU1B D7WTHU1U 1 7 .00000 .00000 .0000000   3150 KPL 40 K
D7BGLU2A D7NRHE2C 1 8 1.7570 10.020 115.9000   1360 SHERMB N
D7BGLU2A D7YBEL2S 1 0 .03900 .37300 5.400084   1920 POLSUM S
D7BGLU2A D7YBGL2E 1 0 .00500 .05000 .3999248   2000 SHOLVN E
D7BGLU2A D7BGLU2B 1 2 .00000 .00000 .0000000   3150 KPL 21 K
D7BGLU2B D7YBEL2C 1 0 .04700 .41200 6.100031  99999 SHOLVN C
D7BGLU2B D7YGEL2W 1 0 .43400 2.5600 27.10001   1290 GLADBK W
D7BGLU2B D7BUES2B 1 0 .82900 4.9410 67.30015   1290 BUER S
D7BAYX21 D7DUEN2A 1 0 .14100 .67600 219.8999    623 FLITTA O
D8BOXB11 D8BAE_11 1 0 .00500 .05000 .0000000   2520 MBAEP
D8BOXB12 D8BAE_12 1 0 .00500 .05000 .0000000   9990 MBAEN
D8BOXB13 D8BAE_11 1 0 .00500 .05000 .0000000   2520 MBAEQ
D8BOXB14 D8BAE_12 1 0 .00500 .05000 .0000000   2520 MBAER
D800IF51 D8LAU_51 1 2 .00000 .00000 .0000000        LLAU E12
D8OSTH11 D8KRU_12 1 0 .59000 6.7760 141.7000   3600 991-972
D800IN21 D8WOL_22 1 0 .00500 .05000 .0000000   9999 WOL T404
D8SWPU11 D8GRS_11 1 0 .00500 .05000 .0000000   1500 MGRSA
D8SWPU12 D8GRS_12 1 0 .00500 .05000 .0000000   1500 MGRSB
D8GTTY51 D8THY_51 3 1 1.5040 4.3630
D8GTTY51 D8THY_51 2 7 .00000 .00000 .0000000        KAB THY1
D8GTTY51 D8THY_51 1 2 .00000 .00000 .0000000        KBC THY1
D8GTTY51 D8WU__51 1 1 7.1320 23.102
D8GTTY51 D8WU__52 1 1 18.275 55.533
D8MZA_21 D8WUH_21 1 0 .54500 2.4770 37.10001    960 302/1
D8MZA_11 D8MZA_13 1 2 .00000 .00000 .0000000        K23 MZA4
D8MZA_22 D8WUL_21 1 0 .54900 2.4910 37.10001   1070 301
D8ADB_11 D8ADB_12 1 2 .00000 .00000 .0000000
D8ADB_52 D8ADB_51 1 1 .16300 2.9120
D8VIB_51 D8VIB_52 1 7 .00000 .00000 .0000000        KAB VIB1
D8VIB_21 D8VIB_22 1 2 .00000 .00000 .0000000        K   VIB2
D8VIB_11 D8VIB_12 2 7 .00000 .00000 .0000000        K1  VIB4
D8VIB_11 D8VIB_12 1 2 .00000 .00000 .0000000        K2  VIB4
D8VIB_12 D8RE__11 1 0 3.0160 19.711 339.4994   2720 416
D8LUB_21 D8LUB_22 2 7 .00000 .00000 .0000000        KLUB2 A
D8LUB_21 D8LUB_22 1 2 .00000 .00000 .0000000        KAB LUB2
D8LUB_21 D8LUB_2E 1 0 .01000 .10000 .0000000   1200 261 LUB
D8LUB_21 D8LUB_2S 1 2 .00000 .00000 .0000000        DRLUB201
D8LUB_21 D8LUB_2T 1 2 .00000 .00000 .0000000        DRLUB202
D8LUB_21 D8LUB_2V 1 2 .00000 .00000 .0000000        KC202
D8LUB_11 D8LUB_12 2 2 .00000 .00000 .0000000        KAB LUB4
D8LUB_11 D8LUB_12 1 7 .00000 .00000 .0000000        KA  LUB4
D8LUB_11 D8LUB_1S 1 2 .00000 .00000 .0000000        DRLUB401
D8LUB_11 D8SOW_12 1 0 1.5900 14.442 243.0999   2520 509
D8LUB_22 D8LUB_2F 1 0 .00100 .05000 .0000000   1200 281 LUB
D8LUB_22 D8LUB_2G 1 0 .00100 .05000 .0000000   1200 282 LUB
D8LUB_12 D8LUB_1T 1 2 .00000 .00000 .0000000        DRLUB402
D8LUB_12 D8SOW_11 1 0 1.5900 14.442 243.0999   2520 510
D8LUB_28 D8LUB_2J 1 0 .00100 .05000 .0000000   2000 285 LUB
D8LUB_28 D8LUB_2K 1 8 .00100 .05000 .0000000   1200 284 LUB
D8LUB_2J D8AOE_23 1 0 3.4120 10.944 6021.208    931 285
D8HND_52 D8HND_5D 1 2 .00000 .00000 .0000000        DRHND101
D8BAE_11 D8BAE_12 1 2 .00000 .00000 .0000000        KA  BAE4
D8BAE_11 D8BAE_12 2 7 .00000 .00000 .0000000        KB  BAE4
D8BAE_11 D8STR_12 1 0 2.5840 24.182 404.4015   2520 557
D8BAE_11 D8SM__13 1 8 .74400 11.506 219.0001   3600 552
D8BAE_12 D8STR_11 1 0 2.5840 24.182 404.4015   2520 558
D8BAE_12 D8SM__11 1 0 .74400 11.506 219.0001   3600 551
D8VIE_11 D8VIE_12 1 2 .00000 .00000 .0000000        KAB VIE4
D8VIE_22 D8NHG_21 1 0 6.0970 28.002 436.9987   1070 304
D8VIE_23 D8PAS_22 1 0 4.9040 18.050 230.0001   1070 306
D8AOE_21 D8AOE_23 1 0 .00100 .05000 .0000000   2000 285 AOE
D8FOE_51 D8FOE_52 2 1 8.4440 20.573
D8FOE_51 D8FOE_52 1 2 .00000 .00000 .0000000        KAB FOE1
D8FOE_11 D8FOE_12 1 2 .00000 .00000 .0000000        K   FOE4
D8FOE_11 D8WOL_11 1 8 1.3440 12.790 209.5999   2520 438
D8FOE_11 D8JSN_11 1 0 3.2520 30.491 527.2001   2520 533
D8FOE_12 D8RAG_11 1 0 4.9850 46.688 799.1992   2520 532
D8GOE_51 D8PE__52 1 1 5.4750 29.460
D8GOE_51 D8PE__53 1 1 5.4750 29.460
D8GOE_11 D8GOE_12 1 2 .00000 .00000 .0000000        K   GOE4
D8GOE_12 D8GUE_13 1 0 2.2400 18.244 312.0001   2720 423
D8ROE_51 D8ROE_52 1 2 .00000 .00000 .0000000        KAB ROE1
D8ROE_21 D8ROE_22 1 2 .00000 .00000 .0000000        KAB ROE2
D8ROE_21 D8CRO_22 1 0 2.4010 8.7770 114.6999   1020 212
D8ROE_21 D8NWS_21 1 0 1.4420 5.1310 71.00000   1070 225
D8ROE_11 D8ROE_12 2 7 .00000 .00000 .0000000        K   ROE4
D8ROE_11 D8ROE_12 1 2 .00000 .00000 .0000000        KB  ROE4
D8ROE_11 D8ZWH_11 1 0 .72900 6.8210 112.6999   2520 577/1
D8ROE_11 D8FRN_11 1 0 1.0520 9.6860 167.5999   2520 594
D8ROE_22 D8CRO_21 1 0 2.4010 8.7770 114.6999   1020 211
D8ROE_22 D8NWS_22 1 0 1.4420 5.1310 71.00000   1020 226
D8ROE_12 D8ZWH_12 1 0 .72900 6.8210 112.6999   2520 578/1
D8ROE_12 D8DRS_12 1 0 2.2250 22.060 380.7988   2520 591
D8ROE_17 D8WD__11 1 0 2.5830 15.606 270.7001   2504 573
D8GSE_12 D8GSE_1D 1 2 .00000 .00000 .0000000        DRGSE401
D8GSE_12 D8NHG_1B 1 0 1.5990 17.762 314.2001   2520 517
D8GUE_51 D8GUE_52 2 1 5.1480 19.319
D8GUE_51 D8GUE_52 1 2 .00000 .00000 .0000000
D8GUE_51 D8ATS_51 1 1 16.926 56.757
D8GUE_51 D8BW__51 1 1 11.409 36.873
D8GUE_51 D8BW__55 1 1 14.065 40.394
D8GUE_21 D8GUE_22 1 2 .00000 .00000 .0000000        KAB GUE2
D8GUE_21 D8PAS_21 1 0 12.128 44.331 572.4014    900 315
D8GUE_21 D8BW__21 1 0 1.9090 12.055 158.1000   1200 275
D8GUE_11 D8GUE_13 1 2 .00000 .00000 .0000000        K   GUE4
D8GUE_11 D8SOW_11 1 0 3.3640 25.104 387.8988   2500 512
D8GUE_52 D8ATS_51 1 1 16.845 56.565
D8GUE_52 D8BW__51 1 1 11.429 36.932
D8GUE_52 D8BW__55 1 1 14.090 40.459
D8GUE_22 D8IVH_21 1 0 7.1690 26.207 338.2993    900 316
D8GUE_13 D8PZS_12 1 0 2.8830 26.429 422.1987   2520 514
D8SUE_51 D8SUE_52 2 2 .00000 .00000 .0000000        K4  SUE1
D8SUE_51 D8SUE_52 1 2 .00000 .00000 .0000000        K8  SUE1
D8SUE_11 D8MOOR11 1 8 .06900 .94900 18.00007   3600 MMOORB
D8SUE_11 D8MOOR12 1 8 .06900 .94900 18.00007   3600 MMOORA
D8SUE_11 D8SUE_12 1 2 .00000 .00000 .0000000        K1  SUE4
D8SUE_11 D8SUE_12 2 7 .00000 .00000 .0000000        K2  SUE4
D8SUE_11 D8OST_13 1 8 .99000 7.4400 131.9001   2580 971
D8SUE_52 D8SUE_51 3 1 .24900 1.8820
D8SUE_52 D8SUE_54 1 2 .00000 .00000 .0000000        K5  SUE1
D8SUE_52 D8SUE_55 1 2 .00000 .00000 .0000000        K9  SUE1
D8SUE_52 D8SUE_55 2 1 .47300 3.1110
D8SUE_12 D8OSTH11 1 0 .99000 7.4400 131.9001   2280 991-972/1
D8SUE_54 D8SUE_51 1 1 6.7130 27.364
D8SUE_54 D8SUE_52 2 1 2.8020 12.838
D8SUE_54 D8SUE_55 1 2 .00000 .00000 .0000000        K1  SUE1
D8SUE_54 D8SUE_55 2 1 .51700 5.4030
D8SUE_55 D8SUE_51 1 1 1.1840 6.6410
D8ATF_51 D8VIB_51 1 1 7.4180 22.440
D8ATF_51 D8ATF_52 1 1 6.0100 19.917
D8ATF_51 D8ATF_53 2 1 2.4980 9.4720
D8ATF_51 D8ATF_53 1 2 .00000 .00000 .0000000        KAB ATF1
D8ATF_51 D8EI__51 1 1 99.910 318.09
D8ATF_51 D8EI__52 1 1 15.174 50.572
D8ATF_11 D8VIB_12 1 0 1.1670 14.503 267.6998   3600 468
D8ATF_11 D8ATF_12 1 2 .00000 .00000 .0000000        K   ATF4
D8ATF_11 D8GDT_12 1 0 .20400 2.0400 38.00008   2520 M462C-D
D8ATF_11 D8RE__11 1 8 1.4950 13.538 208.5000   2370 463
D8ATF_52 D8ATF_53 1 2 .00000 .00000 .0000000        2B   2A
D8ATF_52 D8EI__52 1 1 146.30 375.58
D8ATF_12 D8VIB_11 1 0 1.1670 14.503 267.6998   3600 467
D8ATF_12 D8GDT_11 1 0 .20400 2.0400 38.00008   2520 M461A-B
D8ATF_12 D8RE__12 1 0 1.4950 13.538 208.5000   2370 464
D8ATF_53 D8VIB_51 1 1 7.4130 22.298
D8ATF_53 D8ATF_52 2 1 54.577 158.56
D8ATF_53 D8EI__51 1 1 98.821 302.57
D8ATF_53 D8EI__52 1 1 16.622 55.501
D8RAG_51 D8ADB_51 1 1 5.9570 25.487
D8RAG_51 D8ADB_52 1 1 5.9570 25.487
D8RAG_51 D8RAG_52 2 1 2.8890 10.751
D8RAG_51 D8RAG_52 1 2 .00000 .00000 .0000000        KAB RAG1
D8RAG_51 D8PRL_51 1 1 20.850 52.242
D8RAG_51 D8PRL_52 1 1 32.520 79.837
D8RAG_51 D8GRS_51 1 1 55.546 103.00
D8RAG_51 D8GRS_52 1 1 57.987 106.82
D8RAG_11 D8RAG_12 2 2 .00000 .00000 .0000000        K1  RAG4
D8RAG_11 D8RAG_12 1 7 .00000 .00000 .0000000        K2  RAG4
D8RAG_11 D8PRL_16 1 0 1.3490 10.826 191.6001   2280 540
D8RAG_11 D8STR_12 1 0 2.9370 22.610 384.9991   2504 561
D8RAG_11 D8SW__11 1 0 1.6980 13.442 246.8001   2040 501
D8RAG_52 D8ADB_51 1 1 5.9570 25.487
D8RAG_52 D8ADB_52 1 1 5.9570 25.487
D8RAG_52 D8PRL_51 1 1 18.356 48.745
D8RAG_52 D8PRL_52 1 1 28.659 74.505
D8RAG_52 D8GRS_51 1 1 53.363 100.15
D8RAG_52 D8GRS_52 1 1 55.629 103.77
D8RAG_12 D8PRL_17 1 0 1.3490 10.826 191.6001   2280 539
D8RAG_12 D8JSN_11 1 0 1.9450 15.452 290.3002   2040 502
D8RAG_12 D8JSN_12 1 0 1.8260 17.108 290.8999   2520 531
D8RAG_12 D8STR_11 1 0 2.9370 22.610 384.9991   2504 562
D8RAG_1P D8RAG_11 1 0 .01000 .10000 .0000000   9999 PARK
D8LHG_51 D8LUB_53 1 1 13.988 18.237
D8LHG_51 D8LHG_5D 1 2 .00000 .00000 .0000000        DRLHG101
D8LHG_21 D8LUB_2A 1 8 2.8210 16.330 214.3999   1200 313
D8LHG_21 D8GUE_22 1 0 6.5890 31.383 404.3010   1200 317-276
D8LHG_21 D8LHG_22 1 2 .00000 .00000 .0000000        KAB LHG2
D8LHG_22 D8LUB_2A 1 8 2.8210 16.330 214.3999   1200 314
D8NHG_51 D8NHG_52 2 1 5.5920 21.073
D8NHG_51 D8NHG_52 1 2 .00000 .00000 .0000000        KAB NHG1
D8NHG_51 D8EH__51 1 1 12.991 40.773
D8NHG_51 D8EH__52 1 1 12.991 40.773
D8NHG_21 D8NHG_22 1 2 .00000 .00000 .0000000        K   NHG2
D8NHG_11 D8HND_11 1 0 1.5430 10.448 185.1001   2280 444
D8NHG_11 D8NHG_12 1 2 .00000 .00000 .0000000        KAB NHG4
D8NHG_11 D8NHG_1C 1 2 .00000 .00000 .0000000        KDA1NHG4
D8NHG_52 D8GSE_51 1 1 5.2880 13.716
D8NHG_52 D8EH__51 1 1 26.327 99.830
D8NHG_52 D8EH__52 1 1 26.327 99.830
D8NHG_22 D8BE__21 1 0 4.8540 24.008 371.2986   1070 303
D8NHG_12 D8MZA_13 1 0 .76100 4.3140 71.90007   2280 495
D8NHG_12 D8NHG_16 1 7 .00000 .00000 .0000000        KB  NHG4
D8NHG_12 D8NHG_1C 1 2 .00000 .00000 .0000000        KDA2NHG4
D8NHG_12 D8EHH_11 1 8 3.2170 21.786 385.9007   2280 547
D8NHG_1B D8MZA_11 1 0 .76100 4.3140 71.90007   2400 496
D8NHG_1B D8NHG_1C 1 2 .00000 .00000 .0000000        KCD  NHG4
D8NHG_1C D8MOW_12 1 0 .53000 5.9140 105.2000   2040 520
D8EHH_11 D8PRL_1C 1 8 1.4220 9.6300 170.9001   2280 547/1
D8EHH_11 D8EH__11 1 8 .50200 1.8180 34.59993   2504 547/2
D8EHH_12 D8HND_11 1 0 1.6780 11.365 200.7000   2504 548
D8EHH_12 D8PRL_17 1 0 1.4220 9.6300 171.0000   2280 548/1
D8EHH_12 D8EH__12 1 0 .50200 1.8180 34.50003   2504 548/2
D8GHH_11 D8VIB_11 1 0 .99200 6.4840 111.4998   2720 415
D8GHH_11 D8GSH_11 1 0 .14800 .98900 15.10007   1500 415/2
D8GHH_11 D8RE__12 1 0 2.0120 13.147 226.6000   2720 415/1
D8FRH_51 D8FRH_53 1 1 .61100 1.1110
D8FRH_51 D8FRH_55 2 1 .26200 .56700
D8FRH_51 D8FRH_55 1 2 .00000 .00000 .0000000        K45 FRH1
D8FRH_51 D8MOW_51 2 9 10.473 24.099
D8FRH_51 D8MOW_51 3 9 5.5480 24.194
D8FRH_51 D8MOW_51 1 9 5.6820 18.804
D8FRH_11 D8MZA_13 1 0 .10800 1.2270 300.8000   1950 921
D8FRH_11 D8FRH_12 1 2 .00000 .00000 .0000000        K2  FRH4
D8FRH_52 D8WUL_52 1 0 .45000 1.1200 441.0985    525 707
D8FRH_52 D8WUL_56 1 0 .45000 1.1300 443.3008    525 706
D8FRH_12 D8FRH_15 1 2 .00000 .00000 .0000000        K45 FRH4
D8FRH_12 D8FRH_1E 1 0 .00000 .05000 .0000000   2400 920/1
D8FRH_53 D8FRH_55 1 2 .00000 .00000 .0000000        K2  FRH1
D8FRH_53 D8MOW_51 2 9 9.3720 24.535
D8FRH_53 D8MOW_51 1 9 6.0220 18.806
D8FRH_55 D8FRH_53 2 1 .24800 .55700
D8FRH_55 D8MOW_51 3 9 9.5870 24.840
D8FRH_55 D8MOW_51 4 9 5.1780 24.532
D8FRH_55 D8MOW_51 1 9 5.5810 18.691
D8FRH_55 D8MOW_51 2 9 5.5690 18.804
D8FRH_15 D8MZA_11 1 0 .11200 1.2140 320.9985   1950 922
D8FRH_15 D8FRH_1D 1 0 .00000 .05000 .0000000   2400 919/1
D8FRH_1D D8MIT_12 1 8 .13100 1.5130 368.3015   1950 919
D8FRH_1E D8MIT_11 1 0 .13100 1.5200 376.5985   1950 920
D8GSH_51 D8VIB_52 1 1 6.5910 15.935
D8GSH_51 D8GSH_52 1 2 .00000 .00000 .0000000        KAB GSH1
D8GSH_51 D8WD__51 1 1 10.074 34.784
D8GSH_51 D8WD__52 2 9 37.961 108.31
D8GSH_51 D8WD__52 1 9 37.961 108.31
D8GSH_52 D8VIB_52 1 1 7.3640 19.000
D8GSH_52 D8GSH_51 2 1 .77900 2.4650
D8GSH_52 D8WD__51 1 1 13.334 45.094
D8GSH_52 D8WD__52 2 9 28.160 79.857
D8GSH_52 D8WD__52 1 9 28.160 79.857
D8WUH_21 D8WUL_23 1 0 .00300 .05000 .2001195    960 302/2
D8IVH_21 D8PAS_22 1 0 4.9580 18.124 234.0000    900 316/1
D8IVH_21 D8IV__21 1 0 .00800 .05000 .6000442    400 316/2
D8BWH_11 D8BWH_1D 1 2 .00000 .00000 .0000000        DRBWH401
D8BWH_11 D8BW__11 1 0 .50000 3.0000 .0000000   2720 HGUE1
D8ZWH_11 D8MAR_12 1 0 .43500 4.4720 76.70011   2040 577
D8ZWH_11 D8ZW__11 1 0 .13200 1.3030 18.79992   1200 577/2
D8ZWH_12 D8MAR_11 1 0 .43500 4.4720 76.70011   2040 578
D8ZWH_12 D8ZW__12 1 0 .13200 1.3030 18.79992   1200 578/2
D8PZH_11 D8PZS_12 1 0 .03400 .36300 6.000128   2520 596
D8PZH_11 D8PZ__11 1 0 .00200 .05000 .3000221    400 596/2
D8WIK_22 D8LUB_2F 1 0 3.8770 11.325 5811.915    770 281
D8WIK_22 D8WIK_23 1 0 .00100 .05000 .0000000   1200 281 WIK
D8WIK_23 D8WIK_24 1 2 .00000 .00000 .0000000
D8WIK_24 D8WIK_28 1 0 .00100 .05000 .0000000   1200 282 WIK
D8WIK_28 D8LUB_2G 1 0 4.0770 11.201 5811.915    770 282
D8WOL_51 D8WOL_52 2 1 3.2980 12.778
D8WOL_51 D8WOL_52 1 2 .00000 .00000 .0000000
D8WOL_51 D8WOL_57 1 1 .77700 2.9350
D8WOL_11 D8WOL_12 2 2 .00000 .00000 .0000000        KA  WOL4
D8WOL_11 D8WOL_12 1 2 .00000 .00000 .0000000        KB  WOL4
D8WOL_11 D8LAU_12 1 0 5.3630 40.197 668.4996   2520 535
D8WOL_11 D8TB__11 1 0 3.6650 33.198 518.6990   2400 493
D8WOL_52 D8WOL_57 1 2 .00000 .00000 .0000000        2B   2C
D8WOL_22 D8WOL_2H 1 0 .00000 .05000 .0000000   1571 494H_WOL
D8WOL_12 D8FOE_11 1 0 1.3440 12.790 209.5000   2520 437
D8WOL_12 D8KLM_12 1 0 3.8790 30.283 503.8989   2520 536
D8WOL_57 D8WOL_52 2 1 8.7250 29.045
D8WOL_2H D8WOL_2U 1 2 .00000 .00000 .0000000        WOL- HAV-
D8WOL_2H D8WU__2H 1 0 3.1840 27.944 434.5012   2520 494
D8WOL_1H D8WU__11 1 8 3.1840 27.944 434.5012   2520 494
D8WOL_2U D8WOL_2H 2 0 .00000 .48400 .0000000   9999 220/400
D8PRL_52 D8PRL_51 1 1 1.5080 8.7470
D8PRL_15 D8JAEN11 1 0 .20000 1.7000 29.79989   2040 MPRLA
D8PRL_15 D8ADB_12 1 0 1.2460 13.433 224.0999   2040 559
D8PRL_15 D8PRL_17 1 2 .00000 .00000 .0000000        KBC PRL4
D8PRL_16 D8JAEN12 1 0 .20000 1.7000 29.79989   2040 MPRLB
D8PRL_16 D8PRL_1C 1 2 .00000 .00000 .0000000        KDE PRL4
D8PRL_16 D8STR_11 1 0 2.9990 32.330 537.9004   2040 560
D8PRL_17 D8JAEN13 1 0 .20000 1.7000 29.79989   2040 MPRLC
D8PRL_17 D8JAEN15 1 0 .20000 1.7000 29.79989   2040 MPRLE
D8PRL_17 D8JAEN16 1 8 .20000 1.7000 29.79989   2040 MPRLF
D8PRL_17 D8PRL_1C 1 7 .00000 .00000 .0000000        KEF PRL4
D8PRL_1C D8JAEN14 1 0 .20000 1.7000 29.79989   2040 MPRLD
D8PUL_51 D8PUL_52 1 1 .08200 .77900
D8PUL_11 D8LIPD12 1 0 .14500 .93900 16.19994   2720 MPULS
D8PUL_11 D8VIB_12 1 0 3.2560 27.307 441.0985   2520 589
D8PUL_11 D8PUL_12 1 2 .00000 .00000 .0000000        K   PUL4
D8PUL_11 D8EU__12 1 0 .76400 4.9920 90.90011   2720 587
D8PUL_12 D8LIPD11 1 0 .14500 .93900 16.19994   2720 MPULR
D8PUL_12 D8VIB_11 1 0 3.2560 27.307 441.0985   2520 590
D8PUL_12 D8EU__11 1 0 .76400 4.9920 90.90011   2720 588
D8PUL_53 D8PUL_51 1 1 .08200 .78400
D8PUL_53 D8PUL_52 1 1 .08200 .78400
D8WUL_51 D8WUL_52 1 2 .00000 .00000 .0000000        K13 WUL1
D8WUL_51 D8WUL_56 1 2 .00000 .00000 .0000000        K16 WUL1
D8WUL_51 D8WUL_56 2 1 .17700 .46700
D8WUL_21 D8WUL_22 1 2 .00000 .00000 .0000000        K   WUL2
D8WUL_22 D8THY_21 1 0 2.9670 11.191 266.8001    960 291
D8WUL_56 D8WUL_52 1 1 1.3390 4.2120
D8WUL_58 D8WUL_51 1 1 2.1720 58.354
D8WUL_58 D8WUL_56 1 1 4.3240 116.69
D8WUL_58 D8MIT_51 1 1 15.318 48.379
D8WUL_58 D8MIT_52 1 1 7.1870 19.377
D8WUL_58 D8MIT_54 1 1 16.415 44.905
D8WUL_58 D8MIT_57 1 1 .55700 1.7560
D8KLM_51 D800IF51 1 1 16.429 51.434
D8KLM_51 D8KLM_54 1 2 .00000 .00000 .0000000        KAB KLM1
D8KLM_51 D8MA__52 1 1 7.4790 22.283
D8KLM_11 D8KLM_12 1 2 .00000 .00000 .0000000        K   KLM4
D8KLM_11 D8LAU_11 1 0 1.3770 10.050 169.6002   2500 538
D8KLM_54 D800IF51 1 1 16.429 51.434
D8KLM_54 D8KLM_51 2 1 23.709 66.770
D8HEN_21 D8HEN_22 1 2 .00000 .00000 .0000000        KAB HEN2
D8FRN_51 D8NWS_51 1 1 1.5380 4.6720
D8FRN_11 D8DRS_11 1 0 1.1720 12.370 213.0000   2520 592
D8JSN_51 D8JSN_52 1 2 .00000 .00000 .0000000        1A   2B
D8JSN_51 D8JSN_53 1 2 .00000 .00000 .0000000        1A   1B
D8JSN_11 D8JSN_12 1 2 .00000 .00000 .0000000        KAB JSN4
D8JSN_52 D8JSN_51 2 1 12.397 42.403
D8JSN_12 D8MA__12 1 0 3.4510 26.886 490.6006   2040 500
D8JSN_12 D8SW__12 1 0 .25400 2.0610 36.40007   2040 503
D8JSN_53 D8JSN_51 2 1 20.609 73.767
D8JSN_53 D8JSN_52 1 1 8.2120 31.364
D8ATN_11 D8LUB_12 1 0 1.2280 13.497 219.5999   2520 475
D8CRO_51 D8CRO_52 1 2 .00000 .00000 .0000000        KAB CRO1
D8CRO_21 D8CRO_22 1 2 .00000 .00000 .0000000        KAB CRO2
D8CRO_52 D8CRO_51 2 1 23.146 72.056
D8MAR_11 D8MARK11 1 0 .10000 .40000 .0000000   9999 MMAR1-3
D8MAR_11 D8MAR_12 1 2 .00000 .00000 .0000000        KCD MAR4
D8MAR_12 D8MARK12 1 0 .10000 .40000 .0000000   9999 MMAR4-6
D8HER_51 D8CRO_51 1 9 37.121 72.484
D8HER_51 D8CRO_51 2 9 37.121 72.484
D8HER_51 D8CRO_52 1 9 25.522 61.150
D8HER_51 D8CRO_52 2 9 25.522 61.150
D8HER_21 D8HER_22 1 2 .00000 .00000 .0000000        K12 HER2
D8HER_21 D8WD__21 1 0 2.6740 9.3240 122.3000   1070 231
D8HER_22 D8HER_23 1 2 .00000 .00000 .0000000        K23 HER2
D8HER_23 D8WD__22 1 0 2.6740 9.3240 122.3000   1070 232
D8NOR_51 D8NOR_52 1 2 .00000 .00000 .0000000        K1  NOR1
D8NOR_51 D8NOR_53 1 2 .00000 .00000 .0000000        K8  NOR1
D8NOR_51 D8NOR_53 2 1 3.2010 17.761
D8NOR_11 D8BRUH12 1 0 1.0590 13.792 280.7001   3600 951
D8NOR_11 D8NOR_12 2 7 .00000 .00000 .0000000        KU A NOR4
D8NOR_11 D8NOR_12 1 2 .00000 .00000 .0000000        KAB NOR4
D8NOR_52 D8NOR_51 2 1 .48300 3.5420
D8NOR_52 D8NOR_53 1 1 1.5210 10.952
D8NOR_12 D8BRUH11 1 0 1.0610 13.789 280.7001   3600 952
D8NOR_54 D8NOR_51 1 0 .01000 .05000 .0000000   9999 123
D8NOR_55 D8NOR_52 1 0 .01000 .05000 .0000000   9999 122
D8STR_51 D8STR_53 2 2 .00000 .00000 .0000000        KA  STR1
D8STR_51 D8STR_53 1 7 .00000 .00000 .0000000        KB  STR1
D8STR_51 D8DRS_51 1 1 7.1830 26.544
D8STR_51 D8DRS_52 1 1 14.365 51.502
D8STR_51 D8DRS_53 1 1 15.004 54.574
D8STR_51 D8SM__52 1 1 62.208 214.23
D8STR_51 D8SM__54 1 1 68.420 228.94
D8STR_11 D8ROE_11 1 0 2.6480 19.844 375.0999   3003 571
D8STR_11 D8STR_12 1 2 .00000 .00000 .0000000        K   STR4
D8STR_12 D8ADB_11 1 0 1.7480 18.846 313.0000   2500 563
D8STR_12 D8ROE_12 1 0 2.6480 19.844 375.0999   3003 572
D8STR_53 D8STR_51 3 1 1.0210 4.7820
D8STR_53 D8DRS_51 1 1 6.4280 22.495
D8STR_53 D8DRS_52 1 1 12.837 43.640
D8STR_53 D8DRS_53 1 1 13.417 46.245
D8STR_53 D8SM__52 1 1 43.796 140.96
D8STR_53 D8SM__54 1 1 48.087 150.62
D8PAS_51 D8PAS_52 2 1 2.2750 6.1180
D8PAS_51 D8PAS_52 1 2 .00000 .00000 .0000000
D8PAS_51 D8ATS_51 1 1 12.861 37.995
D8PAS_51 D8SOW_51 1 1 13.323 38.276
D8PAS_21 D8PAS_22 1 2 .00000 .00000 .0000000        KAB PAS2
D8PAS_52 D8ATS_51 1 1 12.567 37.615
D8PAS_52 D8SOW_51 1 1 13.323 38.276
D8ABS_22 D8LUB_2E 1 0 3.7360 10.657 5654.899    770 261
D8ABS_25 D8WIK_24 1 0 .26400 .75100 407.1002    848 265
D8ABS_25 D8ABS_27 1 2 .00000 .00000 .0000000
D8ABS_27 D8ABS_22 1 0 .00100 .05000 .0000000   1200 261 ABS
D8PMS_51 D8GOE_51 1 1 4.9130 11.093
D8PMS_21 D8GUE_22 1 0 4.2410 15.503 196.2999    900 328
D8PMS_21 D8WOL_22 1 0 8.6680 39.714 582.0995    900 332-322
D8ROS_11 D8ROST11 1 0 .10000 .40000 .0000000   9999 MROSA
D8DRS_51 D8DRS_52 2 1 3.0860 12.339
D8DRS_51 D8DRS_52 1 2 .00000 .00000 .0000000        K   DRS1
D8DRS_51 D8DRS_53 2 1 6.1320 22.571
D8DRS_51 D8DRS_53 1 7 .00000 .00000 .0000000        KAB DRS1
D8DRS_51 D8SM__52 1 1 20.100 68.822
D8DRS_51 D8SM__54 1 1 22.104 73.548
D8DRS_11 D8DRS_12 1 2 .00000 .00000 .0000000        K   DRS4
D8DRS_11 D8SM__14 1 0 1.0030 9.3870 163.0000   2500 556
D8DRS_52 D8DRS_53 1 1 12.263 43.792
D8DRS_52 D8SM__52 1 1 3.7350 13.261
D8DRS_52 D8SM__54 1 1 44.086 142.67
D8DRS_12 D8SM__13 1 0 1.0030 9.3870 163.0000   2500 555
D8GRS_51 D8ADB_51 1 1 5.4530 20.344
D8GRS_51 D8ADB_52 1 1 5.4530 20.344
D8GRS_51 D8PRL_51 1 1 11.470 29.232
D8GRS_51 D8PRL_52 1 1 17.896 44.676
D8GRS_51 D8GRS_52 3 1 94.340 142.17
D8GRS_51 D8GRS_52 2 2 .00000 .00000 .0000000        1B   2B
D8GRS_51 D8GRS_52 1 2 .00000 .00000 .0000000        KAB GRS1
D8GRS_11 D8BAE_12 1 0 .62300 5.6400 96.40009   2756 565
D8GRS_11 D8PRL_15 1 0 2.0050 15.874 269.1001   2000 542
D8GRS_11 D8GRS_12 1 2 .00000 .00000 .0000000        KA  GRS4
D8GRS_52 D8ADB_51 1 1 5.7930 21.616
D8GRS_52 D8ADB_52 1 1 5.7930 21.616
D8GRS_52 D8PRL_51 1 1 11.542 29.274
D8GRS_52 D8PRL_52 1 1 18.005 44.739
D8GRS_52 D8JSN_51 1 1 129.69 346.60
D8GRS_52 D8JSN_52 1 1 52.489 147.59
D8GRS_52 D8JSN_53 1 1 87.923 256.95
D8GRS_12 D8BAE_11 1 0 .62300 5.6400 96.40009   2756 566
D8GRS_12 D8PRL_16 1 0 2.0050 15.874 269.1001   2000 541
D8ATS_12 D8LUB_11 1 0 1.6220 17.826 290.3002   2520 476
D8ATS_12 D8GSE_12 1 8 1.8150 19.938 325.1988   2520 479
D8ATS_12 D8ATS_13 1 2 .00000 .00000 .0000000
D8ATS_13 D8ATN_11 1 0 .39500 4.3420 70.79988   2520 477
D8ATS_13 D8ATS_1D 1 2 .00000 .00000 .0000000        KD401
D8ATS_13 D8MOW_11 1 0 3.0900 33.950 553.2000   2040 518
D8NWS_51 D8ZW__51 1 1 11.952 29.515
D8NWS_21 D8NWS_22 1 2 .00000 .00000 .0000000        K23 NWS2
D8PZS_51 D8PZS_5D 1 2 .00000 .00000 .0000000        DRPZS101
D8PZS_11 D8PZS_12 1 2 .00000 .00000 .0000000        K   PZS4
D8PZS_11 D8PZS_1D 1 2 .00000 .00000 .0000000        KD401
D8PZS_11 D8STW_12 1 0 2.0570 22.296 369.0995   2520 515
D8GDT_11 D8GOLD13 1 0 .00500 .05000 .0000000   9999 MGDTB
D8GDT_11 D8GOLD14 1 0 .00500 .05000 .0000000   9999 MGDTA
D8GDT_12 D8GOLD11 1 0 .00500 .05000 .0000000   9999 MGDTD
D8GDT_12 D8GOLD12 1 0 .00500 .05000 .0000000   9999 MGDTC
D8MIT_51 D8MIT_52 1 1 1.5820 3.8260
D8MIT_51 D8MIT_54 1 2 .00000 .00000 .0000000        A1   A2
D8MIT_11 D8MIT_12 1 2 .00000 .00000 .0000000        KAB MIT4
D8MIT_52 D8MIT_54 1 2 .00000 .00000 .0000000        A2   B2
D8MIT_12 D8MIT_18 1 0 .00000 .05000 .0000000   1440 906/1
D8MIT_54 D8MIT_51 2 1 3.6200 9.3300
D8MIT_54 D8MIT_52 2 1 1.6570 3.7240
D8MIT_54 D8MIT_57 1 1 3.1680 7.8410
D8MIT_57 D8MIT_51 1 1 3.0000 8.2200
D8MIT_57 D8MIT_52 1 1 1.3830 3.2840
D8MIT_17 D8MIT_12 1 0 .00000 .05000 .0000000   2400 903/1
D8MIT_18 D8CH__11 1 0 .12100 1.2300 475.1000    800 906
D8OST_51 D8OST_52 1 2 .00000 .00000 .0000000        K2  OST1
D8OST_51 D8OST_54 1 2 .00000 .00000 .0000000        K3  OST1
D8OST_52 D8OST_51 2 1 .42500 3.0560
D8OST_52 D8OST_53 2 1 5.0710 22.213
D8OST_52 D8OST_53 1 2 .00000 .00000 .0000000        K4  OST1
D8OST_12 D8OSTH11 1 0 .00500 .05000 .0000000   3600 991-972/2
D8OST_12 D8NOR_12 1 0 1.0500 7.8800 139.1999   3049 961
D8OST_12 D8OST_13 2 2 .00000 .00000 .0000000        K2  OST4
D8OST_12 D8OST_13 1 2 .00000 .00000 .0000000        KAB OST4
D8OST_12 D8OST_16 1 2 .00000 .00000 .0000000        KA OST4
D8OST_12 D8KRU_11 1 0 .59000 6.7760 141.7000   3600 992
D8OST_53 D8OST_54 1 2 .00000 .00000 .0000000        K1  OST1
D8OST_13 D8NOR_11 1 0 1.0500 7.8800 139.1999   3049 962
D8OST_54 D8OST_52 1 1 .60200 4.2650
D8OST_54 D8OST_53 2 1 1.5930 7.7100
D8LAU_51 D8KLM_51 1 1 7.8740 16.211
D8LAU_51 D8KLM_54 1 1 11.677 29.199
D8LAU_51 D8LAU_57 4 7 .00000 .00000 .0000000        LLAU E13
D8LAU_51 D8LAU_57 3 7 .00000 .00000 .0000000        LLAU E07
D8LAU_51 D8LAU_57 2 7 .00000 .00000 .0000000        LLAU E08
D8LAU_51 D8LAU_57 1 2 .00000 .00000 .0000000        LLAU E02
D8LAU_51 D8MA__52 1 1 2.9680 10.242
D8LAU_11 D8SCHK12 1 0 .14000 1.3120 26.10004   2720 431
D8LAU_11 D8VIB_12 1 0 1.4280 19.656 358.4997   3600 471
D8LAU_11 D8JSN_11 1 0 3.3390 25.419 464.6008   2040 499
D8LAU_11 D8LAU_12 1 2 .00000 .00000 .0000000        K   LAU4
D8LAU_12 D8SCHK11 1 0 .14000 1.3120 26.10004   2720 432
D8LAU_12 D8VIB_11 1 0 1.4280 19.656 361.6005   3600 472
D8LAU_12 D8MA__11 1 8 2.1040 12.729 230.1999   2040 504
D8LAU_57 D800IF51 1 1 11.266 39.586
D8LAU_57 D8KLM_51 1 1 16.439 51.448
D8LAU_57 D8KLM_54 1 1 16.439 51.448
D8REU_51 D8REU_53 1 2 .00000 .00000 .0000000        K3  REU1
D8REU_51 D8OHV_51 1 1 .51800 1.4750
D8REU_51 D8CH__51 1 1 .33200 .83700
D8REU_51 D8CH__52 1 1 .33200 .83700
D8REU_11 D8REUW11 1 8 .03800 .37600 6.300150    720 MREU901
D8REU_11 D8MIT_17 1 0 .26700 2.3720 769.6997   1155 903
D8REU_11 D8REU_12 1 2 .00000 .00000 .0000000        KAB REU4
D8REU_11 D8REU_17 1 2 .00000 .00000 .0000000        DRREU402
D8REU_52 D8REU_5I 1 2 .00000 .00000 .0000000        K8  REU1
D8REU_12 D8REUW12 1 0 .03800 .37800 6.400053    720 MREU902
D8REU_12 D8REU_1S 1 2 .00000 .00000 .0000000        DRREU401
D8REU_12 D8CH__11 1 0 .12900 1.2740 235.6000    800 904
D8REU_53 D8REU_51 2 1 .49800 1.2850
D8REU_53 D8CH__51 1 1 .41000 1.0010
D8REU_53 D8CH__52 1 1 .41000 1.0010
D8BRU_12 D8BRUH12 1 8 .01100 .14300 2.900004   2300 951/1
D8BRU_12 D8BRUN11 1 8 .00500 .05000 10.09991   2300 MBRU1
D8BRU_12 D8GTBR11 1 8 .00500 .05000 10.09991   2300 MBRU6-9
D8BRU_12 D8BRU_13 2 7 .00000 .00000 .0000000        K2  BRU4
D8BRU_12 D8BRU_13 1 2 .00000 .00000 .0000000        K1  BRU4
D8BRU_13 D8BRUH11 1 8 .01100 .14000 2.900004   2300 952/1
D8KRU_11 D8KRUM11 1 8 .00500 .06900 1.500111   2000 MKRU1
D8KRU_11 D8KRUM12 1 0 .00500 .06900 1.600013   2000 MKRU2
D8KRU_11 D8KRU_12 1 2 .00000 .00000 .0000000        K   KRU4
D8KRU_11 D8WE__11 1 0 2.9610 28.516 495.6994   2700 420
D8KRU_12 D8GOE_12 1 0 2.2110 22.407 388.9009   2700 419
D8OHV_51 D8REU_52 1 1 .33300 .88700
D8HGW_51 D8HGW_54 2 1 4.4570 11.830
D8HGW_51 D8HGW_54 1 2 .00000 .00000 .0000000        1A   1B
D8HGW_11 D8HGW_12 1 2 .00000 .00000 .0000000        K   HGW4
D8MOW_51 D8MZA_51 1 1 .68300 2.3840
D8MOW_51 D8MOW_55 1 2 .00000 .00000 .0000000        A1   B2
D8MOW_11 D8MOW_12 1 2 .00000 .00000 .0000000        K23 MOW4
D8MOW_55 D8MZA_51 1 1 1.3060 4.7170
D8MOW_55 D8MOW_51 2 1 2.0500 5.8530
D8SOW_11 D8SOW_12 1 2 .00000 .00000 .0000000        K   SOW4
D8SOW_12 D8PZS_11 1 0 2.5890 28.065 464.6008   2500 513
D8SOW_54 D8LUB_53 1 1 4.6690 14.162
D8SOW_54 D8LHG_51 1 1 2.0150 3.6720
D8BRW_21 D8BRW_22 1 2 .00000 .00000 .0000000        KCD BRW2
D8BRW_21 D8WU__23 1 0 4.3790 15.922 207.7001    900 324
D8BRW_22 D8WU__21 1 0 4.3850 15.942 208.0002    900 319
D8STW_51 D8STW_53 2 7 .00000 .00000 .0000000        KBC STW1
D8STW_51 D8STW_53 1 2 .00000 .00000 .0000000        KAB STW1
D8STW_11 D8WOL_11 1 0 1.1820 9.6300 160.7999   2520 490
D8STW_11 D8WOL_12 1 0 1.1820 9.6300 160.7999   2520 489
D8STW_11 D8STW_12 1 2 .00000 .00000 .0000000        K   STW4
D8STW_12 D8WOL_11 1 8 .58500 9.2920 172.5002   3600 487
D8STW_12 D8WOL_12 1 0 .59100 9.2910 172.5002   3600 488
D8BWW_21 D8BWW_25 1 2 .00000 .00000 .0000000        BWW_KFA
D8BWW_21 D8BWW_26 1 2 .00000 .00000 .0000000        BWW_OWP
D8BWW_22 D8BWW_24 1 2 .00000 .00000 .0000000        BTB_KFA
D8BWW_32 D8BWW_31 1 0 .00500 .05000 .0000000   1340 151 BWW
D8BWW_23 D8BWW_24 1 2 .00000 .00000 .0000000        BTB_OWP
D8BWW_33 D8BWW_31 1 0 .00500 .05000 .0000000   1340 152 BWW
D8THY_51 D8WU__51 1 1 7.1300 23.095
D8THY_51 D8WU__52 1 1 18.273 55.521
D8THY_21 D8THY_22 1 2 .00000 .00000 .0000000        KAB THY2
D8THY_21 D8THY_25 1 0 .00000 .05000 .0000000   9999 401
D8THY_11 D8RAG_12 1 0 1.9480 15.382 277.9999   2504 522
D8THY_22 D8WUH_21 1 0 2.9670 11.191 266.8001    960 302
D8BAZ_31 D8BAZ_32 1 2 .00000 .00000 .0000000        KAB BAZ1
D8BAZ_37 D8BAZ_32 1 0 .00500 .05000 .0000000   1200 154 BAZ
D8BAZ_37 D8BA__34 1 0 2.6510 6.4280 3968.492    833 154
D8BAZ_38 D8BAZ_31 1 0 .00500 .05000 .0000000   1250 153 BAZ
D8BAZ_38 D8BA__33 1 0 2.4900 6.3890 3926.991    800 153
D8BA__31 D8BA__32 1 2 .00000 .00000 .0000000        K   BA 1
D8BA__31 D8BA__35 1 0 .00500 .05000 .0000000   1250 151 BA
D8BA__32 D8BA__36 1 0 .00500 .05000 .0000000   1250 152 BA
D8BA__33 D8BA__31 1 0 .00500 .05000 .0000000   1250 153 BA
D8BA__34 D8BA__32 1 0 .00500 .05000 .0000000   1250 154 BA
D8BA__35 D8BWW_32 1 0 2.7490 8.9990 5623.514    810 151
D8BA__36 D8BWW_33 1 0 2.5610 8.9790 5402.597    850 152
D8MA__51 D8LAU_57 1 9 15.524 46.028
D8MA__51 D8LAU_57 2 9 15.403 45.963
D8MA__51 D8MA__53 2 1 31.737 125.13
D8MA__51 D8MA__53 1 2 .00000 .00000 .0000000
D8MA__11 D8MA__12 1 2 .00000 .00000 .0000000        K   MA 4
D8MA__53 D8KLM_52 1 1 8.2560 27.924
D8MA__53 D8LAU_57 1 9 15.595 46.045
D8MA__53 D8LAU_57 2 9 15.474 45.980
D8TA__21 D8TA__22 1 2 .00000 .00000 .0000000        K23 TA 2
D8TA__21 D8EU__22 1 0 2.4910 8.2000 99.60012   1070 206
D8TA__52 D8PUL_51 1 1 18.287 57.700
D8TA__52 D8PUL_52 1 1 18.287 57.700
D8TA__52 D8PUL_53 1 1 18.409 58.064
D8TA__22 D8EU__21 1 0 2.4910 8.2000 99.60012   1070 205
D8TB__11 D8REU_12 1 0 .15100 1.6910 690.1985   1620 908
D8TB__11 D8TB__12 1 2 .00000 .00000 .0000000        KAB TB 4
D8TB__12 D8REU_11 1 0 .15100 1.6910 690.1985   1620 907
D8TB__12 D8TB__1D 1 2 .00000 .00000 .0000000        KD401
D8WD__51 D8WD__52 3 1 2.4790 6.8670
D8WD__51 D8WD__52 2 9 9.6330 24.936
D8WD__51 D8WD__52 1 2 .00000 .00000 .0000000        KAB WD 1
D8WD__21 D8ROE_21 1 8 7.5900 31.888 348.7011    790 207
D8WD__21 D8WD__22 1 2 .00000 .00000 .0000000        KAB WD 2
D8BE__21 D8PAS_21 1 0 2.2850 8.7800 110.0000    900 305
D8PE__51 D8PE__53 1 2 .00000 .00000 .0000000        KB  PE 1
D8PE__11 D8PZH_11 1 0 .93300 8.3840 140.3001   2520 596/1
D8PE__11 D8PE__12 1 2 .00000 .00000 .0000000        K   PE 4
D8PE__52 D8PE__53 2 1 11.024 30.280
D8PE__52 D8PE__53 1 2 .00000 .00000 .0000000        KAB PE 1
D8PE__12 D8STW_11 1 0 2.4510 19.375 324.7999   2520 516
D8RE__51 D8RE__52 1 2 .00000 .00000 .0000000        KAB RE 1
D8RE__21 D8HOH221 1 0 1.2670 4.6300 64.69985    900 MRE383
D8RE__21 D8HOH222 1 0 1.2710 4.6460 62.39989    900 MRE384
D8RE__21 D8SWT_21 1 0 1.8890 6.9060 92.69992    600 386
D8RE__11 D8WD__11 1 0 1.8370 11.097 207.4001   2504 575
D8RE__11 D8RE__12 1 2 .00000 .00000 .0000000        K   RE 4
D8RE__52 D8RE__51 2 1 6.9870 19.631
D8RE__12 D8ROE_14 1 0 4.2690 25.789 459.8004   2504 574
D8WE__11 D8GUE_11 1 0 1.4740 12.006 205.2001   2720 424
D8CH__52 D8CH__51 1 1 .01400 .10600
D8EH__51 D8EH__52 2 1 4.9300 13.887
D8EH__51 D8EH__52 1 2 .00000 .00000 .0000000        KAB EH 1
D8EI__51 D8VIB_51 1 1 11.315 37.018
D8EI__51 D8EI__52 1 2 .00000 .00000 .0000000        KAB EI 1
D8EI__11 D8VIB_11 1 0 1.8910 18.946 306.5001   2520 454
D8EI__52 D8VIB_51 1 1 9.4470 29.203
D8EI__52 D8EI__51 2 1 1.6180 4.8470
D8WK__51 D8WK__52 2 1 .67500 2.0160
D8WK__51 D8WK__52 1 2 .00000 .00000 .0000000        KAB WK 1
D8WK__21 D8VIB_21 1 0 2.5440 19.586 245.6999   1600 368
D8WK__21 D8WK__22 1 2 .00000 .00000 .0000000        KAB WK 2
D8WK__21 D8EU__22 1 0 12.208 46.854 600.0003   1070 358
D8WK__22 D8VIB_22 1 8 2.5440 19.586 245.6999   1600 367
D8WK__22 D8EU__21 1 0 12.208 46.854 600.0003   1070 357
D8SM__51 D8HGW_51 1 1 15.675 50.186
D8SM__51 D8HGW_54 1 1 5.3720 16.590
D8SM__51 D8SM__55 2 1 4.1720 14.254
D8SM__51 D8SM__55 1 2 .00000 .00000 .0000000        KA  SM 1
D8SM__11 D8HGW_11 1 0 1.6520 14.496 252.3001   2500 554
D8SM__11 D8HGW_12 1 0 1.6520 14.496 252.3001   2500 553
D8SM__11 D8SM__13 2 2 .00000 .00000 .0000000        KAB SM 4
D8SM__11 D8SM__13 1 2 .00000 .00000 .0000000
D8SM__11 D8SM__14 1 2 .00000 .00000 .0000000
D8SM__52 D8DRS_53 1 1 41.943 141.48
D8SM__52 D8SM__54 1 2 .00000 .00000 .0000000        KB  SM 1
D8SM__54 D8DRS_53 1 1 2.7400 9.8610
D8SM__54 D8SM__52 2 1 18.760 72.708
D8SM__55 D8HGW_51 1 1 8.0180 21.967
D8SM__55 D8HGW_54 1 1 6.7070 22.672
D8EU__51 D8PUL_51 1 1 6.4050 20.799
D8EU__51 D8PUL_52 1 1 6.4050 20.799
D8EU__51 D8PUL_53 1 1 6.4470 20.930
D8EU__51 D8TA__52 1 1 2.2440 6.8760
D8EU__51 D8EU__52 2 1 36.340 125.82
D8EU__51 D8EU__52 1 2 .00000 .00000 .0000000        KAB EU 1
D8EU__21 D8ROE_22 1 0 4.0940 18.349 161.1998    790 203
D8EU__21 D8EU__22 1 2 .00000 .00000 .0000000        KAB EU 2
D8EU__11 D8STR_11 1 0 2.9550 22.144 356.6996   2520 585
D8EU__11 D8EU__12 1 2 .00000 .00000 .0000000        K   EU 4
D8EU__52 D8PUL_51 1 1 6.3980 20.478
D8EU__52 D8PUL_52 1 1 6.3980 20.478
D8EU__52 D8PUL_53 1 1 6.4400 20.607
D8EU__52 D8TA__52 1 1 2.4440 7.5500
D8EU__22 D8WD__22 1 0 5.0540 19.541 264.2001   1070 208
D8EU__12 D8STR_12 1 0 2.9550 22.144 356.6996   2520 586
D8WU__51 D8WU__52 1 1 2.3360 6.5800
D8WU__21 D8HEN_21 1 0 .66700 7.0770 129.7000   1070 295
D8WU__21 D8WU__23 1 2 .00000 .00000 .0000000        KAB WU 2
D8WU__21 D8WU__2H 1 0 .00500 .05000 .0000000   1571 494H_WU
D8WU__12 D8TB__12 1 0 .71800 7.7360 129.7000   2400 498
D8WU__12 D8WU__13 1 2 .00000 .00000 .0000000        K   WU 4
D8WU__23 D8HEN_22 1 8 2.0980 8.0250 103.9999   1070 293-294
D8WU__23 D8THY_21 1 0 2.0630 17.306 312.4999   1290 526
D8WU__13 D8RAG_11 1 0 4.0030 32.625 585.4013   2504 521-525
D8WU__2H D8WU__2U 1 2 .00000 .00000 .0000000        US1  WU-U
D8WU__2U D8WU__2H 2 0 .00000 .48400 .0000000   9999 220/400
D8BW__51 D8BW__55 1 2 .00000 .00000 .0000000
D8BW__21 D8LHG_22 1 0 4.6900 19.401 247.2000   1200 318
D8BW__11 D8GUE_13 1 0 .91500 9.0040 157.2999   2720 544
D8BW__11 D8BW__12 1 2 .00000 .00000 .0000000        K   BW 4
D8BW__12 D8GUE_11 1 0 .91500 9.0040 157.2999   2720 543
D8BW__12 D8ROS_11 1 0 .19100 1.8200 32.29997   2000 546
D8BW__12 D8BW__1D 1 2 .00000 .00000 .0000000        DRBW402
D8BW__55 D8LHG_51 1 1 9.1540 28.756
D8BW__55 D8SOW_54 1 1 12.580 37.257
D8BW__55 D8BW__51 2 1 10.825 31.576
D8BW__58 D8BW__55 1 0 .06700 .51600 8.900133   2040 132
D8BW__5A D8BW__51 1 0 .06700 .51600 8.900133   2040 131
D8SW__11 D8SW__12 1 2 .00000 .00000 .0000000        K    SW 4
D8ZW__51 D8ROE_54 1 1 3.0030 8.1790
D8ZW__51 D8CRO_51 1 1 12.973 36.061
D8ZW__51 D8CRO_52 1 1 8.2400 30.074
D8ZW__51 D8HER_51 1 9 23.330 51.266
D8ZW__51 D8HER_51 2 9 23.330 51.266
D8ZW__51 D8HER_51 3 9 34.905 75.294
D8ZW__51 D8HER_51 4 9 34.905 75.294
##T
D1VHA_1  D1VHA_3  1 8 410.0 167.6 400.0 .60201 52.990 -.599867 .40000    678 KT51
D1FGD_1  D1FGD_3  2 0 410.0 167.6 400.0 1.0300 52.740 -.599867 .40000    563 KT52
D1FGD_1  D1FGD_3  1 0 410.0 167.6 400.0 1.0420 52.912 -.599867 .40000    563 KT51
D1TJE_1  D1TJE_3  2 0 410.0 167.6 600.0 .49496 35.581 -.498485 .30000    845 KT52
D1TJE_1  D1TJE_31 1 0 410.0 167.6 400.0 1.0548 54.711 -.399443 .60024    563 KT51
D1LAG_1  D1LAG_3  1 0 410.0 167.6 400.0 1.0310 52.891 -.400910 .40000    563 KT51
D1TRI_1  D1TRI_2  1 0 410.0 238.3 450.0 .51899 51.029 -.698568 .30000    634 KT53
D1TRI_1  D1TRI_2  2 0 410.0 238.3 450.0 .54398 51.170 -.700132 .20000    634 KT54
D1TRI_1  D1TRI_3  1 0 410.0 167.6 400.0 1.0340 53.009 -.499456 .50000    563 KT51
D1MAL_1  D1MAL_3  1 0 410.0 167.6 400.0 1.0080 53.219 -.499722 .40000    563 KT51
D1KIN_1  D1KIN_3  1 0 410.0 167.7 200.0 1.8672 110.69 -.700132 .20000    282 KT51
D1EDR_1  D1EDR_2  1 0 410.0 238.3 450.0 .34400 50.429 -10.2002 .30000    634 KT53
D1EDR_1  D1EDR_3  2 0 410.0 167.6 400.0 1.0420 53.080 -.499456 .50000    563 KT52
D1EDR_1  D1EDR_3  1 0 410.0 167.4 400.0 .71001 53.001 -.399628 .30000    563 KT51
D1FER_1  D1FER_3  1 0 410.0 167.6 400.0 1.0300 53.080 -.499722 .40000    563 KT51
D1ASR_1  D1ASR_3  1 0 410.0 167.7 200.0 1.8659 110.69 -.700132 .20000    282 KT51
D1KAS_1  D1KAS_3  2 0 410.0 167.6 400.0 1.0220 53.291 -.599301 .50000    563 KT52
D1KAS_1  D1KAS_3  1 0 410.0 167.6 400.0 1.0548 54.711 -.399443 .60024    563 KT51
D1ABS_3  D1ABS_31 1 0 165.0 165.0 350.0 .01300 1.8100 -11.0011 1.1001   1225 KT3C
D1IDU_1  D1IDU_3  2 0 410.0 167.6 400.0 1.0220 53.291 -.599301 .50000    563 KT51
D1IDU_1  D1IDU_3  1 0 410.0 167.6 400.0 .51102 52.361 -.200311 .40000    563 KT52
D1NVV_1  D1NVV_3  1 0 410.0 167.6 400.0 1.0210 52.870 -.599867 .40000    563 KT51
D2OD  12 D2OD  51 1 0 400.0 120.0 300.0 1.5040 101.16 -.700718 .60000    541 T411
D2SD  11 D2SD  22 1 0 400.0 230.0 600.0 .61689 49.329 -5.19808 2.1000    935 VK5
D2SD-N13 D2SD  52 1 0 400.0 120.0 300.0 .94098 101.17 -3.50020 .60000    541 T411
D2SD-N13 D2SD  53 1 0 400.0 120.0 300.0 .93600 100.16 -.601106 .50000    541 T412
D2RE  21 D2RE  51 1 0 230.0 115.0 300.0 .53899 32.441 -9.10272 2.4008    581 T212
D2WG  13 D2WG  51 1 0 400.0 120.0 300.0 .96693 101.97 -.601106 .50000    541 T411
D200AR11 D2WG  18 1 8 410.0 410.0 1420. .09804 11.980 -2.30246 1.2998   2339 T442B
D200AR11 D2WG  18 2 8 410.0 410.0 1420. .09904 11.968 -2.30246 1.2998   2339 T442A
D200AO11 D2WG  19 1 8 410.0 410.0 1420. .10004 11.968 -2.30246 1.2998   2339 T441A
D200AO11 D2WG  19 2 8 410.0 410.0 1420. .10004 12.027 -2.30246 1.2998   2339 T441B
D2MH  11 D2MH  51 1 0 400.0 120.0 300.0 1.4091 104.52 -.799219 .60000    541 T411
D2MH  11 D2MH  52 1 8 400.0 120.0 300.0 1.4100 103.24 -.299168 .70000    541 T412
D2OH  12 D2OH  21 1 0 400.0 230.0 600.0 .66800 49.195 -6.79946 2.0000    952 VK7
D2OH  11 D2OH  22 1 8 400.0 230.0 600.0 .66889 49.462 -4.89984 1.8000    917 VK6
D2PI  21 D2PI  52 1 0 230.0 115.0 200.0 .87602 33.130 -13.3016 2.6994    502 NK2
D2PI-N23 D2PI  52 1 0 230.0 120.0 300.0 .40997 38.968 -1.09622 1.6000    941 T411
D2PI  22 D2PI  53 1 0 230.0 115.0 200.0 .78795 33.238 -7.10047 2.4991    502 NK1
D2SI  24 D2SI  51 1 0 230.0 120.0 300.0 .43701 38.932 -1.70269 1.6000    753 T412
D2SI  23 D2SI  52 1 0 230.0 120.0 300.0 .43801 39.020 -1.89998 1.6000    753 T411
D2IN  21 D2IN  51 1 0 230.0 115.0 200.0 .73200 35.965 -7.59956 2.4008    552 T211
D2KR  21 D2KR  51 1 0 230.0 115.0 200.0 .64697 34.538 -8.20042 1.5000    234 T211
D2KR  22 D2KR  51 1 8 230.0 115.0 100.0 1.4399 68.967 -.499117 1.1000    268 T212
D2AS  11 D2AS  51 1 0 400.0 120.0 300.0 1.4080 105.27 -.900252 .60000    541 DK2
D2AS  12 D2AS  52 1 0 400.0 120.0 300.0 1.4201 103.94 -.700718 .60000    541 DK1
D2PT  12 D2PT  21 1 0 400.0 230.0 600.0 .59200 47.836 -5.70059 2.0000    952 T421
D2PT  21 D2PT  59 1 0 230.0 120.0 300.0 .42902 38.368 -1.09950 1.7000    828 T212
D2PT  13 D2PT  22 1 0 400.0 230.0 600.0 .66400 48.849 -6.50052 1.9000    952 T422
D2PT  22 D2PT  5N 1 0 229.2 120.0 300.0 .42802 38.224 -.995696 1.7001    831 T211
D2PT  12 D2PT  59 1 0 400.0 120.0 300.0 1.0240 101.43 -.601106 .50000    541 T411
D2LU  21 D2LU  52 2 0 230.0 115.0 300.0 .54898 31.100 -9.89875 2.3006    828 NK1
D2LU  21 D2LU  52 1 0 230.0 115.0 300.0 .50202 31.489 -2.69876 2.1002    828 NK2
D2OBA 13 D2OBA 51 1 8 400.0 120.0 300.0 .92498 101.28 -.700028 .40000    541 T412
D2OBA 11 D2OBA 52 1 0 400.0 120.0 300.0 .98702 102.66 -4.40043 .50000    541 T411
D2OBA 13 D2OBA 2G 1 0 400.0 230.0 600.0 .63600 49.169 -3.60212 1.9000    926 T421
D2PLA 11 D2PLA 51 1 8 400.0 120.0 300.0 1.4160 103.46 -.401377 .60000    541 DK1
D2RED 14 D2RED 51 1 0 400.0 120.0 300.0 .98507 101.92 -.499672 .50000    541 T412
D2RED 11 D2RED 52 1 0 400.0 120.0 300.0 1.3390 101.48 -.601106 .50000    541 T411
D2TRE 21 D2TRE 52 1 0 230.0 115.0 200.0 .81400 32.682 -3.59829 2.1002    502 T211
D2TRE 22 D2TRE 54 1 0 230.0 115.0 250.0 .57902 40.200 -7.69760 2.3006    690 T212
D2MBG 29 D2MBG 51 1 0 230.0 115.0 300.0 .51501 31.207 -6.49696 2.1002    828 T212
D2MBG 28 D2MBG 53 1 0 230.0 115.0 300.0 .51101 31.383 -4.60203 2.1002    828 T211
D2RAI 11 D2RAI 21 1 0 400.0 230.0 600.0 .68400 50.369 -2.09914 1.5000    926 T421
D2RAI 11 D2RAI 52 1 0 400.0 120.0 300.0 1.1280 101.22 -2.29939 .50000    541 T412
D2RAI 12 D2RAI 59 1 0 400.0 120.0 300.0 1.5481 101.80 -.600838 .70000    541 T411
D2NFI 21 D2NFI 51 1 0 230.0 115.0 300.0 .48797 31.789 -2.60189 1.4000    804 NK3
D2NFI 22 D2NFI 52 2 0 230.0 115.0 200.0 .77803 32.260 -4.80149 2.2004    552 NK2
D2NFI 22 D2NFI 52 1 0 230.0 115.0 300.0 .48597 31.754 -2.80236 1.8998    926 NK1
D2KRI 11 D2KRI 53 1 0 400.0 120.0 300.0 1.3931 103.51 -.095164 .60000    541 DK9
D2KRI 12 D2KRI 52 1 0 400.0 120.0 300.0 1.3909 104.36 -.299168 .70000    541 DK8
D2ZOL 22 D2ZOL 51 1 0 245.0 120.0 350.0 .44002 31.038 -6.30074 2.6006   1030 T212
D2ZOL 21 D2ZOL 52 1 0 230.0 115.0 200.0 .88700 34.109 -7.80013 2.7996    552 T211
D2AHM 22 D2AHM 52 1 0 230.0 120.0 300.0 .43701 39.108 -1.70269 1.6000    753 T411
D2AHM 23 D2AHM 52 1 0 230.0 115.0 200.0 .78596 34.402 -25.6010 2.6994    502 T211
D2AHM 23 D2AHM 53 1 0 230.0 120.0 300.0 .43801 39.196 -1.00315 1.6000    753 T412
D2OBR 22 D2OBR 51 1 0 230.0 115.0 200.0 .72195 34.907 -6.19828 2.1002    502 T211
D2OBR 21 D2OBR 52 1 0 230.0 115.0 200.0 .79800 33.397 -4.80046 2.3006    502 T212
D2IRS 11 D2IRS 51 1 0 400.0 120.0 300.0 1.0400 101.33 -.401377 .60000    541 T411
D2IRS 12 D2IRS 51 2 0 400.0 120.0 300.0 1.0491 101.22 -.401377 .60000    541 T412
D2IRS 11 D2IRS 29 1 0 400.0 230.0 600.0 .72000 51.515 -1.29743 1.4000    866 T421
D2SIT 22 D2SIT 52 1 0 230.0 115.0 200.0 .82696 34.640 -6.99964 2.7996    502 T211
D2ELT 12 D2ELT 52 1 0 400.0 120.0 300.0 1.3429 101.43 -.499672 .50000    541 T411
D2ETZ 12 D2ETZ 21 1 0 400.0 230.0 450.0 .51800 47.002 -.401499 .50000    811 T421
D2ETZ 11 D2ETZ 53 1 0 400.0 120.0 300.0 1.5989 100.79 -1.09915 .70000    541 T411
D2ETZ 12 D2ETZ 54 1 0 400.0 120.0 300.0 1.5780 100.95 -.600838 .70000    541 T412
D2LEHR22 D2008051 1 0 220.0 118.0 150.0 1.0870 40.641 -11.9006 3.0992    393 T214
D2MEHN13 D2009021 2 0 400.0 230.0 450.0 .42098 45.900 -2.49859 .50000    812 MEHN T422
D200K221 D2HARD53 1 0 229.2 120.0 300.0 .43100 37.891 -1.49991 1.7001    600 T213
D2MEHN12 D2009321 2 0 400.0 230.0 450.0 .42398 45.865 -2.49859 .50000    812 MEHN T421
D2EMDB22 D2EMDB51 1 0 220.0 110.0 250.0 .49600 29.617 -1.69741 2.5992    758 T212
D2EMDB21 D2EMDB52 1 8 220.0 110.0 250.0 .65801 29.033 -2.40117 2.0000    711 T211
D2EMDB22 D2EMDB31 1 0 230.0 155.0 120.0 .80011 43.018 -1.00034 .50000    301 T213
D2KARB12 D2KARB52 1 0 400.0 118.0 200.0 2.1792 121.58 -5.09946 1.2000    317 T411
D2LBEC21 D2LBEC51 1 0 220.0 110.0 250.0 .59002 29.615 -9.60281 2.5992    721 T211
D2LBEC22 D2LBEC51 1 0 220.0 110.0 250.0 .57600 29.422 -6.79933 2.4008    727 T212
D2STAD19 D2STAD57 1 0 400.0 118.0 300.0 1.8009 87.982 -4.19948 .80000    459 T412
D2STAD17 D2STAD58 1 0 400.0 120.0 300.0 .93902 102.08 -8.60035 .60000    548 T413
D2FEDD11 D2FEDD21 1 0 400.0 230.0 450.0 .51603 47.073 -.397995 .60000    649 T421
D2FEDD13 D2FEDD23 1 0 400.0 230.0 450.0 .51698 47.108 -.601106 .50000    649 T422
D2BUTL12 D2BUKD8A 2 0 400.0 330.0 506.0 .65928 56.755 -3.00023 1.0000   1428 D2BUTL16
D2BUTL12 D2BUKD8A 1 0 400.0 330.0 506.0 .60598 56.819 -2.79951 1.0000   1428 D2BUTL15
D2DOEW11 D2DWKD1A 2 0 390.0 370.0 685.0 .42691 45.184 -.898570 1.7002   2040 D2DOEW16
D2DOEW11 D2DWKD1A 1 0 390.0 370.0 685.0 .42885 45.206 -1.00021 1.7002   2040 D2DOEW15
D2HAND11 D2HAND51 2 0 400.0 120.0 300.0 .92107 101.86 -.300058 .50000    548 HAND T415
D2HAND15 D2HAND51 1 0 400.0 120.0 300.0 .91502 101.70 -.398498 .50000    548 HAND T414
D2HAND12 D2HAND52 1 0 400.0 120.0 300.0 .93707 101.06 -3.50020 .60000    548 HAND T412
D2HAND14 D2HAND52 2 0 400.0 120.0 300.0 .94204 101.54 -3.69979 .60000    548 HAND T413
D2LAND11 D2LAND21 1 0 400.0 231.0 600.0 .65778 49.862 -8.00125 1.9000    974 T422
D2LAND21 D2LAND62 1 0 220.0 66.00 100.0 1.6311 62.899 -1.80081 1.4000    169 T263
D2LAND12 D2LAND22 1 0 400.0 231.0 330.0 1.1050 65.445 -5.09952 1.8000    524 T423
D2LAND22 D2LAND62 1 0 220.0 66.00 120.0 .67189 41.538 -1.50070 1.2000    169 T262
D2HARD11 D2HARD52 1 0 400.0 120.0 300.0 .99004 102.72 -4.40043 .50000    548 T412
D2HARD23 D2HARD52 1 0 229.2 120.0 300.0 .43503 38.031 -1.10440 1.7001    600 T211
D2JARD12 D2JARD51 2 0 400.0 120.0 300.0 .98293 102.29 -.499672 .50000    548 JARD T413
D2JARD11 D2JARD52 1 0 400.0 120.0 300.0 .97298 102.40 -.601106 .50000    548 JARD T412
D2GODE21 D2GODE51 2 0 220.0 118.0 100.0 1.6538 61.446 -6.80095 1.8000    288 T212A
D2GODE21 D2GODE51 1 0 220.0 110.0 100.0 1.7071 63.672 -6.99953 1.8000    282 T212B
D2GODE21 D2GODE52 1 0 220.0 110.0 250.0 .57902 29.712 -8.99800 2.5000    728 T211
D2LAGE21 D2LAGE51 1 0 220.0 110.0 250.0 .42096 25.300 -.506243 1.8000    721 T211
D2ALGE11 D2ALGE53 1 0 400.0 120.0 300.0 1.3620 97.057 -.600838 .70000    484 T412
D2ALGE11 D2ALGE54 1 0 400.0 120.0 300.0 1.3189 91.724 -.800147 .70000    484 T411
D2DIEL13 D2DIKE21 1 0 437.0 195.0 435.0 .74500 46.529 -.600351 .90015   1014 T1
D2EMOS11 D2EOKE8A 2 0 405.0 345.0 666.0 .45411 44.797 -1.20059 1.0998    949 T424
D2EMOS11 D2EOKE8A 1 8 405.0 345.0 666.0 .45411 44.649 -1.20059 1.0998    949 T423
D2BUTL12 D2BUKE2A 2 0 400.0 254.0 422.0 .57699 58.386 -1.89992 1.2000   2061 D2BUTL12
D2BUTL12 D2BUKE2A 1 0 400.0 254.0 422.0 .57896 58.424 -1.99903 1.2000   2061 D2BUTL11
D2DOEW11 D2DWKE1A 2 0 405.0 403.8 587.0 .61217 42.189 -.698924 1.1998   1733 D2DOEW12
D2DOEW11 D2DWKE1A 1 0 405.0 403.8 587.0 .61217 42.189 -.698924 1.1998   1733 D2DOEW11
D2ELSE11 D2ELSE51 1 0 400.0 120.0 300.0 .98098 101.92 -.601106 .50000    548 ELSE T412
D2ELSE12 D2ELSE52 1 0 400.0 120.0 300.0 1.3159 98.658 -1.50071 .80000    499 T411
D2KRUE11 D2KRUE52 1 0 400.0 120.0 300.0 1.4400 93.856 -3.19988 1.0000    480 T411
D2FARG51 D2FARG11 1 1 110.0 380.0 .0000 .37400 33.887
D2FARG12 D2FARG59 1 0 400.0 120.0 300.0 .97298 102.24 -.799678 .50000    433 T411
D2BECH12 D2BECH51 1 0 400.0 120.0 300.0 1.4100 104.74 -.799219 .60000    483 T411
D2BECH12 D2BECH21 1 0 400.0 231.0 400.0 .79200 61.035 -.500899 .90000    693 T423
D2BECH11 D2BECH22 1 0 400.0 231.0 400.0 .79400 60.915 -.600000 .80000    693 T424
D2WECH21 D2WECH51 1 0 220.0 118.0 200.0 .64904 30.727 -6.09837 2.5000    656 T212
D2WECH22 D2WECH52 1 0 220.0 118.0 200.0 .66502 31.453 -27.6019 2.5000    603 T211
D2DOEH21 D2DOEH58 1 0 220.0 118.0 150.0 1.0321 39.997 -7.60094 2.5992    393 T213
D2DOEH22 D2DOEH54 1 0 220.0 118.0 150.0 1.1009 40.641 -12.0990 3.0992    394 T212
D2GROH12 D2GROH51 1 0 400.0 118.0 300.0 1.4469 115.72 -.900471 .90000    442 T401
D2GROH11 D2GROH52 1 0 400.0 118.0 300.0 1.4469 115.72 -.799384 .90000    442 T402
D2GLEI21 D2GLEI52 1 0 220.0 118.0 200.0 .64904 30.388 -6.09837 2.5000    583 T212
D2GLEI22 D2GLEI54 1 0 220.0 118.0 200.0 .69103 32.179 -11.3015 2.2996    590 T213
D2MECK11 D2MECK59 1 0 400.0 110.0 200.0 1.5960 108.79 -.999403 .50000    366 T412
D2MECK12 D2MECK58 1 0 400.0 120.0 300.0 1.3100 91.191 -.800147 .70000    484 T411
D2EICK11 D2EICK51 1 0 400.0 118.0 300.0 1.4359 115.19 -1.09998 .90000    459 T413
D2EICK12 D2EICK51 1 0 400.0 120.0 300.0 .97209 102.24 -.700482 .50000    548 EICK T414
D2EICK12 D2EICK52 1 0 400.0 118.0 300.0 1.4450 116.26 -1.20000 .90000    459 T412
D2GANK12 D2GANK51 1 0 400.0 120.0 300.0 1.4279 97.056 -.600838 .70000    487 T411
D2GANK11 D2GANK52 1 0 400.0 120.0 300.0 .99093 102.24 -.899785 .50000    548 T412
D2BORK11 D2BORK51 1 0 400.0 120.0 300.0 1.3500 98.124 -2.80008 .50000    498 T413
D2BORK12 D2BORK51 1 0 400.0 120.0 300.0 1.3460 98.657 -.800147 .70000    498 T411
D2BORK11 D2BORK52 1 0 400.0 118.0 200.0 2.2200 133.58 -3.00043 .90000    317 T414
D2HWYK11 D2HWYK52 1 0 400.0 120.0 300.0 1.3420 98.124 -.500675 .70000    480 T411
D2DIEL13 D2DIEL51 1 0 400.0 120.0 300.0 1.3970 103.40 -.601197 .60000    541 T411
D2DIEL15 D2DIEL51 1 0 400.0 120.0 300.0 .97707 101.97 -.601106 .50000    541 T412
D2DIEL11 D2DIEL13 1 0 400.0 400.0 1200. .11200 12.319 -2.40271 1.0000   1870 T441
D2DIEL12 D2DIEL15 2 0 400.0 400.0 1200. .11100 12.319 -2.49780 .90000   1870 T442
D2DIEL15 D2DIKZ8A 2 0 400.0 310.0 585.0 .53205 53.522 -2.99905 1.3000   1725 T444
D2DIEL15 D2DIKZ8A 1 0 400.0 310.0 585.0 .52877 53.440 -2.89848 1.2000   1725 T443
D2WAHL12 D2WAHL21 1 0 400.0 231.0 600.0 .61911 52.263 -4.89984 1.8000    935 T422
D2WAHL11 D2WAHL22 1 0 400.0 231.0 600.0 .71200 49.862 -3.89824 1.8000    952 T421
D2DILL11 D2DILL52 1 0 400.0 118.0 300.0 1.4830 90.121 -4.99909 1.0000    483 T411
D2DOLL12 D2DOLL51 1 0 400.0 118.0 300.0 1.3749 93.323 -17.2001 .70000    484 T412
D2DOLL11 D2DOLL21 1 0 400.0 231.0 660.0 .49587 24.237 -12.3002 1.6000    924 T422
D2DOLL11 D2DOLL52 1 0 400.0 120.0 300.0 1.3390 92.950 -.800147 .70000    484 T411
D2DOLL13 D2DOLL22 1 0 400.0 231.0 600.0 .64178 51.196 -5.20123 2.0000    935 T421
D2VOSL22 D2VOSL51 1 0 220.0 110.0 200.0 .78904 32.176 -7.99860 2.7004    577 T212
D2VOSL22 D2VOSL52 1 0 220.0 110.0 250.0 .54402 30.584 -10.1008 2.4008    800 T211
D2ASSL11 D2ASSL52 1 0 400.0 120.0 300.0 1.3490 92.790 -.899778 .70000    484 T411
D2BUTL11 D2BUKZ8A 1 0 400.0 346.0 630.0 .49907 49.470 -3.80003 1.3000   2061 D2BUTL13
D2BUTL11 D2BUKZ8A 2 0 400.0 346.0 630.0 .49987 49.648 -3.59970 1.3000   2061 D2BUTL14
D2FRAN24 D2FRAM57 1 0 220.1 118.0 200.0 .68706 32.935 -6.99819 2.4998    577 T213
D2FRAN21 D2FRAM58 1 0 220.1 118.0 200.0 .76106 32.933 -6.99819 2.4998    577 T214
D2FRAN24 D2FRAM59 1 0 220.0 118.0 200.0 .69805 31.936 -25.8981 2.2996    590 T215
D2SIEM14 D2SIEM21 1 0 400.0 236.0 350.0 1.0721 86.439 -.698660 .60000    559 T421
D2SIEM14 D2SIEM54 1 0 400.0 120.0 300.0 1.3460 98.657 -1.29903 .70000    498 T411
D2HELM11 D2HELM53 1 0 400.0 118.0 350.0 1.2200 87.351 -1.59913 .70000    535 T412
D2HELM12 D2HELM52 1 0 400.2 118.0 350.0 1.0429 88.768 -.801054 .79982    570 T411
D2KUMM12 D2KUMM51 1 0 400.0 120.0 300.0 1.0011 101.92 -.398498 .50000    548 T411
D2NLAN11 D2NLAN51 1 0 400.0 120.0 300.0 1.3460 98.124 -.799219 .60000    496 T411
D2BRAN22 D2BRAN51 1 0 220.0 118.0 150.0 .95294 38.386 -15.0985 2.4008    432 T211
D2BRAN23 D2BRAN52 1 0 220.0 118.0 200.0 .63803 31.696 -9.09885 2.5992    556 T212
D2FRAN22 D2FRAN52 1 0 230.0 115.0 300.0 .52201 33.393 -.695767 1.3000    828 T211
D2GIEN11 D2GIEN51 1 0 400.0 118.0 300.0 1.3799 93.857 -.798945 .80000    484 T413
D2GIEN12 D2GIEN51 1 0 400.0 120.0 300.0 1.3371 92.257 -.798945 .80000    481 T414
D2GIEN12 D2GIEN52 1 0 400.0 120.0 300.0 1.3420 92.790 -.798945 .80000    392 T412
D2LUEN11 D2LUEN52 1 0 400.0 120.0 300.0 1.3870 95.990 -.798945 .80000    484 T413
D2LUEN11 D2LUEN53 1 0 400.0 120.0 300.0 1.3490 95.991 -.301703 .80000    499 T412
D2HAMN21 D2HAMN52 1 0 220.0 110.0 200.0 .66998 31.937 -19.2019 2.7996    577 T211
D2HAMN22 D2HAMN52 1 0 220.0 110.0 250.0 .66103 29.032 -2.40117 2.0000    623 T212
D2CONN11 D2CONN58 1 0 400.0 120.0 300.0 1.0190 101.06 -.398498 .50000    541 T412
D2CONN12 D2CONN57 1 0 400.0 120.0 300.0 .97600 102.02 -.700482 .50000    548 T413
D2SDON12 D2SDON51 1 0 400.0 120.0 300.0 .93298 100.64 -.501327 .60000    548 T413
D2SDON12 D2SDON51 2 0 400.0 120.0 300.0 .97707 101.81 -.700482 .50000    548 T411
D2SDON11 D2SDON52 1 0 400.0 120.0 300.0 .97902 102.02 -.700482 .50000    548 T412
D2HUSN12 D2HUSN51 1 0 400.0 120.0 300.0 .91004 100.37 -.700482 .50000    548 T413
D2HUSN11 D2HUSN52 1 0 400.0 120.0 300.0 .92000 102.02 -.300058 .50000    548 T412
D2HUSN12 D2HUSN52 1 0 400.0 120.0 300.0 .92604 101.38 -.300058 .50000    548 T411
D2BRUN11 D2BRUN21 1 0 400.0 230.0 450.0 .42003 46.007 -2.19951 .50000    812 T421
D2BRUN12 D2BRUN59 1 0 400.0 120.0 300.0 .97902 102.24 -.700482 .50000    548 T411
D2AUDS14 D2AUDO23 1 0 400.0 230.0 450.0 .48498 46.611 -.601106 .50000    812 T421
D2CONO13 D2CONO27 1 0 400.0 231.0 660.0 .40808 24.239 -6.90079 1.4000   1057 T421
D2CONO13 D2CONO29 1 0 400.0 230.0 450.0 .41402 45.900 -8.00002 .50000    812 T423
D2CONO19 D2CONO59 1 0 400.0 120.0 300.0 1.3451 97.804 -1.19932 .50000    541 T411
D2CLPO23 D2CLPO51 1 0 220.0 110.0 250.0 .65700 29.614 -1.60117 2.0000    820 T212
D2CLPO24 D2CLPO52 1 0 220.0 118.0 150.0 .96606 42.258 -3.79923 2.7004    492 T211
D2GKRO22 D2GKRO51 1 0 220.0 118.0 150.0 1.1160 38.058 -4.80073 2.2004    433 T213
D2GKRO11 D2GKRO21 1 0 400.0 231.0 330.0 1.2220 59.139 -9.49952 1.7000    528 T422
D2GKRO11 D2GKRO21 2 0 400.0 231.0 600.0 .70800 51.462 -6.80083 1.9000   1082 T423
D2GKRO21 D2GKRO52 1 0 220.0 118.0 150.0 1.0450 35.478 -4.00088 2.2996    433 T212
D2GKRO12 D2GKRO22 1 0 400.0 231.0 600.0 .71022 51.195 -4.89815 1.9000   1082 T421
D2DIPP12 D2DIPP51 1 0 400.0 118.0 200.0 2.1840 133.58 -8.69954 .80000    317 T413
D2DIPP12 D2DIPP52 1 0 400.0 118.0 200.0 2.0680 111.98 -8.69948 1.1000    289 T412
D2VOER12 D2VOER52 1 0 400.0 120.0 300.0 1.4160 104.04 -.700718 .60000    483 T411
D2WUER14 D2WUER51 1 0 400.0 118.0 300.0 1.4860 89.588 -3.19988 1.0000    484 T412
D2WUER13 D2WUER21 1 0 400.0 231.0 330.0 1.3239 60.592 -12.7997 1.8000    509 T421
D2WUER13 D2WUER52 1 0 400.0 118.0 300.0 1.3730 93.323 -1.40079 .90000    541 T411
D2WUER14 D2WUER22 1 0 400.0 231.0 330.0 1.3709 60.591 -13.4997 1.7000    509 T422
D2LEHR21 D2LEHR51 2 0 220.0 118.0 200.0 .85402 33.143 -7.39897 2.5000    656 T213
D2LEHR21 D2LEHR51 1 0 220.0 118.0 150.0 .96908 42.581 -7.59846 2.7004    492 T211
D2AUDS11 D2AUDS51 1 0 400.0 120.0 300.0 .92907 101.81 -.300058 .50000    548 T411
D2AUDS11 D2AUDS23 1 0 400.0 230.0 450.0 .42098 45.936 -.298232 .50000    812 T422
D2AUDS14 D2AUDS59 1 0 400.0 120.0 300.0 .97102 102.02 -.700482 .50000    548 T412
D2KIES21 D2KIES51 1 0 220.0 110.0 250.0 .54301 29.616 -15.3007 2.7004    724 T212
D2KIES22 D2KIES51 1 0 220.0 110.0 250.0 .58003 29.809 -15.3025 2.5992    721 T213
D2UWES11 D2UWES21 1 0 400.0 231.0 660.0 .51093 23.995 -3.79829 1.5000   1048 T421
D2UWES12 D2UWES52 1 0 400.0 120.0 300.0 1.4220 96.523 -.600838 .70000    432 T411
D2ALFS12 D2ALFS51 1 8 400.0 120.0 300.0 1.3481 98.124 -.401377 .60000    498 T411
D2ALFS14 D2ALFS58 1 0 400.0 120.0 300.0 1.3520 101.43 -.499672 .50000    498 T412
D2BEHS12 D2BEHS52 1 0 400.0 118.8 300.0 1.3760 93.857 -.800147 .70000    485 T411
D2MEIS21 D2MEIS51 1 0 220.0 118.0 200.0 .56894 30.487 -1.10426 2.0992    525 T207
D2MEIS21 D2MEIS52 1 0 220.0 118.0 200.0 .68801 32.542 -4.60060 2.0000    590 T206
D2KLIS11 D2KLIS51 1 8 400.0 120.0 300.0 .98596 102.93 -2.59986 .50000    548 T411
D2KLIS11 D2KLIS51 2 8 400.0 120.0 300.0 .98400 102.88 -2.69908 .50000    548 T412
D2KLIS11 D2KLIS51 3 8 400.0 120.0 300.0 .94098 100.53 -.700482 .50000    548 T413
D2TWIS11 D2TWIS51 1 0 400.0 120.0 300.0 1.4240 103.24 -.700718 .60000    541 T412
D2TWIS12 D2TWIS51 1 0 400.0 110.0 200.0 2.0900 113.58 -.600314 .60000    360 T411
D2OHLS12 D2OHLS51 2 0 400.0 120.0 300.0 .97796 102.24 -.700482 .50000    541 T412
D2OHLS11 D2OHLS52 1 8 400.0 120.0 300.0 .97404 102.02 -.700482 .50000    541 T411
D2KILS11 D2KILS51 1 0 400.0 110.0 150.0 2.1689 130.12 -.499672 .50000    244 T411
D2KILS11 D2KILS52 3 0 400.0 120.0 300.0 1.4309 102.60 -.799219 .60000    483 T413
D2KILS11 D2KILS53 2 0 400.0 118.0 150.0 2.2763 149.32 -.299479 .40000    271 T412
D2LAMS11 D2LAMS51 1 0 400.0 120.0 300.0 .92302 101.76 -.499672 .50000    548 T412
D2LAMS12 D2LAMS52 1 0 400.0 120.0 300.0 .92196 101.70 -.398498 .50000    548 T411
D2EMOS11 D2EMOS28 2 0 400.0 230.0 450.0 .41600 45.865 -4.29946 .50000    812 EMOS T428
D2EMOS15 D2EMOS29 1 0 400.0 230.0 450.0 .42398 45.616 -.298232 .50000    812 EMOS T425
D2GOET21 D2GOET51 1 0 220.0 118.0 150.0 1.0039 42.903 -3.79940 2.2996    432 T212
D2GOET22 D2GOET51 1 0 220.0 118.0 150.0 1.0850 40.319 -12.3005 3.0992    394 T213
D2VELT22 D2VELT51 1 0 220.0 118.0 200.0 .68595 31.501 -8.10153 2.5992    525 T212
D2VELT21 D2VELT52 1 0 220.0 110.0 250.0 .42499 24.797 -.602587 1.6000    656 T211
D2HATT11 D2HATT52 1 0 400.0 118.0 350.0 1.2409 86.848 -2.00098 .90000    535 T411
D2SOTT11 D2SOTT51 1 0 400.0 120.0 300.0 1.4201 103.03 -.700071 .70000    548 T412
D2SOTT12 D2SOTT21 1 0 400.0 230.0 450.0 .48600 46.824 -.601106 .50000    649 T421
D2SOTT11 D2SOTT53 1 0 400.0 120.0 300.0 .96996 102.08 -.700482 .50000    529 T411
D2SOTT12 D2SOTT52 1 0 400.0 120.0 300.0 1.3380 101.43 -.601106 .50000    519 T413
D2STAW11 D2STAW21 1 0 400.0 230.0 450.0 .42098 45.758 -8.69877 .50000    812 T421
D2STAW12 D2STAW21 1 0 400.0 230.0 450.0 .42200 45.865 -7.19953 .50000    812 T422
D2KIEW22 D2KIEW51 1 0 220.0 110.0 250.0 .57399 29.809 -153.400 1.7000    721 T211
D2DOEW14 D2DWKZ1A 1 0 405.0 378.0 664.0 .60194 42.978 -.798337 1.1998   1954 D2DOEW13
D2DOEW14 D2DWKZ1A 2 0 405.0 378.0 664.0 .60194 42.978 -.596560 1.1998   1954 D2DOEW14
D2BRFW12 D2BRFW51 1 0 400.0 120.0 300.0 1.0160 101.49 -.799678 .50000    541 T411
D2BRFW11 D2BRFW52 1 0 400.0 120.0 300.0 1.0190 101.81 -.899785 .50000    541 T412
D2HEIW11 D2HEIW51 1 0 400.0 120.0 300.0 1.0130 101.38 -.999403 .50000    548 T411
D2HEIW11 D2HEIW52 1 0 400.0 120.0 300.0 .92604 101.81 -.300058 .50000    548 T413
D2HEIW12 D2HEIW53 1 0 400.0 120.0 300.0 1.0201 101.75 -.601106 .50000    548 T412
D2WILW11 D2WILW51 2 8 400.0 120.0 300.0 .91893 101.49 -.300058 .50000    346 WILW T412
D2WILW12 D2WILW51 2 0 400.0 120.0 300.0 .91893 101.65 -.300058 .50000    548 WILW T411
D2HANW21 D2HANW51 1 0 220.0 118.0 150.0 1.0540 39.997 -8.29898 2.7004    393 T212
D2HANW22 D2HANW52 1 0 220.0 118.0 200.0 .65098 30.727 -7.90167 2.5992    583 T211
D2FRSW11 D2FRSW51 1 0 400.0 120.0 300.0 1.3721 95.990 -.500675 .70000    484 T413
D2FRSW12 D2FRSW51 2 8 400.0 120.0 300.0 1.1180 101.38 -7.90044 .50000    548 T412
D2FRSW12 D2FRSW51 1 8 400.0 120.0 300.0 1.3509 98.604 -.598958 .80000    498 T411
D2SHUW11 D2SHUW51 1 0 400.0 120.0 300.0 .93493 101.76 -3.69979 .60000    548 SHUW T412
D2SHUW13 D2SHUW52 1 0 400.0 120.0 300.0 .94009 101.86 -3.89911 .60000    548 SHUW T413
D2ITZW22 D2ITZW51 1 8 220.0 110.0 250.0 .67404 29.226 -2.30101 2.0992    721 T211
D2ITZW21 D2ITZW53 1 0 220.0 110.0 200.0 .62799 30.001 -4.19861 2.5992    577 T212
D4GKMA22 D4GKMA21 2 8 240.0 240.0 300.0 .37101 11.898 -4.60005 2.8993    722 BMT105Q
D4GKMA21 D4GKMC57 1 8 245.0 110.0 200.0 .83600 48.013 -6.19859 2.4007    471 BMTR101
D4GKMC58 D4GKMA21 2 0 110.0 245.0 200.0 .16701 9.9811 -45.9976 13.603   1050 BMTR102
D4GKMC59 D4GKMA22 3 8 110.0 245.0 450.0 .02700 .76301 -3.45197 11.000   2362 BMT106Q
D4GKMB74 D4GKMB22 2 0 27.00 245.0 500.0 .00300 .20400 -628.611 274.35  10692 BMTRP2
D4GKMB74 D4GKMB22 1 0 27.00 245.0 500.0 .00300 .20400 -628.611 274.35  10692 BMTRP1
D4GKMB5A D4GKMB22 1 0 109.5 245.0 460.0 .04600 4.6919 -45.1888 8.7988   2425 BMTR103
D4GKMB5B D4GKMB22 3 0 109.5 245.0 460.0 .03500 4.6920 -45.1090 9.1991   2425 BMTR104
D4EDSB5I D4EDSB11 1 8 115.0 405.0 300.0 .13999 8.8160 -60.4992 9.3989   1506 BMT411
D4ALTB5I D4AL1U13 1 0 115.0 405.0 300.0 .13700 8.6829 -23.0063 9.6030   1506 BMT411
D4ALTB5J D4AL1U14 2 0 115.0 405.0 300.0 .13899 8.8160 -22.9125 9.9962   1506 BMT412
D4LAIC5I D4LAIC12 1 0 115.0 405.0 300.0 .13800 8.8160 -15.7097 10.904   1506 BMU311
D4GKMC57 D4GKMC51 2 8 110.0 110.0 200.0 .08301 2.5400 -32.7937 3.9000   1050 BMT101Q
D4GKMC58 D4GKMC51 3 0 110.0 110.0 200.0 .08700 2.7030 -32.7937 3.9000   1050 BMT102Q
D4GKMC59 D4GKMC52 4 0 110.0 110.0 450.0 .03300 7.3989 -3.68182 .00000   2362 BMT106Q
D4STOC5A D4STOC21 1 0 110.0 220.0 100.0 .33299 16.784 -3.20001 4.7000    525 BMT201
D4STOC5B D4STOC21 2 0 110.0 220.0 100.0 .36397 18.183 -10.8022 8.2000    525 BMT202
D4KRSX51 D4SWSD21 1 0 110.0 230.0 200.0 .16099 8.2258 -30.4037 9.6033   1050 BMT211
D4KRSX52 D4SWSD22 2 0 110.0 220.0 200.0 .17100 7.6211 -12.4048 7.5000   1050 BMT212
D4WNHE5A D4WNHE21 1 0 110.0 220.0 200.0 .14299 8.2268 -9.40281 7.9000   1050 BMT201
D4WEIE51 D4WEIR21 1 0 110.0 220.0 200.0 .18301 8.0438 -11.5011 8.2975   1050 BMT211
D4WEIE52 D4WEIR22 2 0 110.0 220.0 270.0 .14500 8.6929 -27.3913 8.7025   1200 BMT212
D4WEIE53 D4WEIR21 3 0 110.0 220.0 250.0 .15500 8.6622 -26.3044 8.7025   1200 BMT213
D4WEIE54 D4WEIR22 4 0 110.0 220.0 200.0 .15400 8.1660 -13.0969 8.2975   1050 BMT214
D4HUEF5J D4HUEF12 2 0 115.0 405.0 300.0 .11400 8.1991 -4.88798 7.1002   1506 BMT412
D4HUEF5I D4HUEF13 1 0 115.0 405.0 300.0 .11400 8.2869 -6.80528 6.7002   1506 BMT411
D4GOHF5I D4GOHF11 1 0 115.0 405.0 300.0 .11500 8.1991 -6.41144 6.8000   1506 BMT411
D43BRS26 D43B_F11 4 0 235.0 410.0 450.0 .21501 19.315 -11.1996 3.5002   1106 BMT37
D4GROG51 D4GR2G12 4 0 115.0 405.0 300.0 .07700 8.3671 -5.80833 6.4000   1506 BMT411
D4GROG52 D4GR2G13 1 0 115.0 405.0 300.0 .08199 8.3750 -12.0908 6.2004   1506 BMT412
D4GROG5K D4GROG12 3 0 120.0 400.0 350.0 .10200 8.6390 -28.5885 5.9000   1683 BMT414
D4GROG5J D4GROG13 2 0 115.0 405.0 300.0 .11300 8.2428 -5.21844 7.2000   1506 BMT413
D4EICH11 D4EICH23 1 0 400.0 231.0 1000. .24400 24.367 -1.99852 1.1000   1443 BMT401
D4EICH5I D4EICH12 2 0 120.0 400.0 300.0 .10200 9.1670 -6.10754 5.7000   1443 BMT402
D4EICH5A D4EICH23 1 0 110.0 220.0 200.0 .15600 7.9240 -21.0987 9.5041   1050 BMT201
D4EICH5C D4EICH23 3 8 110.0 220.0 200.0 .16601 7.9843 -34.9012 9.6033   1050 BMT203
D4EICH5B D4EICH24 2 0 110.0 220.0 200.0 .11900 7.9851 -2.59262 6.1000   1050 BMT202
D4BUEH5A D4BUEH21 1 0 110.0 220.0 200.0 .11701 8.0463 -2.60984 5.2000   1050 BMT201
D4MULH5J D4MULH11 2 0 115.0 405.0 300.0 .11400 8.2428 -4.71212 7.0004   1506 BMT412
D4MULH5I D4MULH14 1 0 115.0 405.0 300.0 .11500 8.2428 -7.21342 6.5996   1506 BMT411
D4MULH5K D4MULH14 3 0 115.0 405.0 300.0 .11500 8.2428 -7.21214 6.8998   1506 BMT413
D4BRNK5B D4BRNK21 2 8 110.0 220.0 200.0 .17799 8.2261 -44.6010 10.198   1050 BMT202
D4BRNK5A D4BRNK22 1 0 110.0 220.0 200.0 .16299 8.2258 -44.7082 10.099   1050 BMT201
D4BIRK5C D4BIRK22 1 0 110.0 220.0 200.0 .15800 7.9239 -1.37880 6.5000   1050 BMT201_2
D4BIRK5D D4BIRK22 2 0 110.0 220.0 200.0 .15999 8.1659 -43.3012 10.802   1050 BMT203
D4BRUK5I D4BRUK11 1 8 115.0 405.0 300.0 .11999 8.3181 -8.89310 7.3996   1506 BMT411
D4OWAL5A D4OWAL22 1 0 110.0 220.0 200.0 .11601 7.9253 -6.60257 7.4000   1050 BMT201
D4OWAL5B D4OWAL22 2 0 110.0 220.0 200.0 .17500 7.8031 -24.6972 9.5041   1050 BMT202
D4DELL5I D4DELL11 1 0 115.0 405.0 300.0 .07700 8.3402 -5.61554 6.5996   1506 BMU313
D4DELL5J D4DELL12 2 0 115.0 405.0 300.0 .07800 8.4808 -9.09915 5.6000   1506 BMU314
D4VILL5I D4VILL11 1 0 120.0 400.0 300.0 .10301 9.0709 -7.59647 5.6000   1443 BMT401
D4DAXL11 D4DAXL21 1 0 400.0 231.0 1000. .24704 24.647 -2.30054 1.1000   1443 BMT401
D4DAXL5A D4DAXL21 1 8 110.0 220.0 200.0 .11801 8.1061 -2.30119 5.0000   1050 BMT201
D4DAXL12 D4DAXL23 2 0 400.0 231.0 1000. .34304 24.158 -7.60220 1.6000   1443 BMT402
D4DAXL5I D4DAXL12 3 0 115.0 405.0 300.0 .11400 8.2428 -7.39796 6.7002   1506 BMT411
D4KUHM13 D4KUHM23 1 0 400.0 231.0 660.0 .40110 24.482 -10.6002 1.3000    953 BMT401
D4WDLN22 D4WDLN11 1 0 230.0 405.0 350.0 .40299 26.145 -2.69944 2.6994    762 BMU324
D4WDLN5J D4WDLN11 2 0 115.0 405.0 300.0 .11400 8.2428 -6.90374 6.4998   1506 BMT412
D4WDLN5A D4WDLN22 1 0 110.0 220.0 250.0 .15500 9.1952 -24.7016 9.5041   1312 BMU211
D4WDLN5I D4WDLN12 1 0 115.0 405.0 300.0 .11400 8.2869 -6.80528 6.7002   1506 BMT411
D4ALMN51 D4ALMN21 1 0 110.0 220.0 250.0 .15500 8.6138 -39.2909 11.901   1312 BMT211
D4ALMN52 D4ALMN21 2 8 110.0 220.0 200.0 .11801 8.2883 -2.81328 5.8000   1050 BMT212
D4TRSN5I D4TRSN11 1 0 120.0 405.0 300.0 .12800 8.1110 -8.20068 7.7014   1443 BMT411
D4TRSN12 D4TRSN5J 2 0 405.0 115.0 300.0 1.3230 106.23 -.499104 .69989    428 BMT412
D4NSTN5I D4NSTN11 1 0 115.0 405.0 300.0 .11500 8.2428 -7.48781 6.5996   1506 BMT411
D4BZWN5I D4BZWN11 1 0 115.0 405.0 300.0 .13800 8.5511 -100.302 9.3989   1506 BMT411
D4MEZN51 D4MEZN11 2 0 115.0 405.0 300.0 .07900 8.4059 -7.59991 6.4000   1506 BMT411
D4MEZN5I D4MEZN12 1 0 115.0 405.0 300.0 .13999 8.8160 -60.4992 9.3989   1506 BMT412
D4HOEP5I D4HOEP11 1 0 120.0 400.0 300.0 .10400 8.9749 -5.70807 6.1000   1443 BMT411
D4HOEP5J D4HOEP12 2 0 115.0 405.0 300.0 .07800 8.4861 -8.90743 5.9002   1506 BMT412
D4SLDR5J D4SLDR11 2 0 115.0 405.0 300.0 .08701 8.2652 -6.38484 6.7002   1506 BMT413
D4SLDR5I D4SLDR12 1 0 115.0 405.0 300.0 .08701 8.2828 -5.18618 6.8000   1506 BMT412
D4GRKR5J D4GRKR13 2 0 115.0 405.0 300.0 .11900 8.5509 -5.68037 7.9017   1506 BMU312
D4GRKR5I D4GRKR14 1 0 115.0 405.0 300.0 .10401 8.1111 -62.5047 8.7032   1506 BMU311
D4KUMR51 D4KUMR22 2 0 110.0 220.0 250.0 .15500 9.1952 -24.7016 9.5041   1230 BMT202
D4KUMR5A D4KUMR21 1 0 110.0 220.0 200.0 .15400 7.8641 -21.2944 9.0992   1050 BMT201
D4NEUR21 D4NEUR11 2 8 231.0 400.0 660.0 .23606 8.0824 -9.69777 4.4002   1650 BMT402
D4NEUR11 D4NEUR21 1 0 400.0 230.0 600.0 .68800 50.395 -2.29892 1.5000    866 BMT401
D4WIES5A D4WIES21 1 0 110.0 220.0 150.0 .26900 10.080 -78.5947 11.198    787 BMT201
D4WIES5I D4WIES11 1 0 115.0 405.0 300.0 .11500 8.1991 -4.28287 6.8998   1506 BMT411
D4ENGS5J D4ENGS11 2 0 115.0 405.0 300.0 .07900 8.3671 -7.89417 6.4000   1506 BMT312
D4ENGS5I D4ENGS12 1 8 115.0 405.0 300.0 .07600 7.9792 -6.59205 5.9002   1506 BMT311
D4ROLS5I D4ROLS13 1 0 115.0 405.0 300.0 .09800 9.1252 -11.2065 9.9962   1506 BMU312
D4KAOS51 D4KAOS21 1 0 110.0 220.0 200.0 .15999 7.8628 -34.9043 10.198   1050 BMT201
D43BRS5A D43BRS22 1 0 110.0 220.0 200.0 .10300 7.9012 -2.81633 6.0000   1050 BMT22
D43BRS5B D43BRS22 2 0 110.0 220.0 200.0 .10200 7.9732 -1.72695 5.4000   1050 BMT23
D43BRS5C D43BRS26 3 0 110.0 220.0 200.0 .10300 8.0041 -2.81328 5.8000   1050 BMT24
D4KAWS5A D4KAWS21 1 0 110.0 220.0 200.0 .18501 8.0438 -11.7976 7.9000   1050 BMT201
D4KAWS5B D4KAWS22 2 0 110.0 220.0 200.0 .11900 8.0462 -2.29627 6.2000   1050 BMT202
D4HRBT5I D4HRBT11 1 0 115.0 405.0 300.0 .11200 8.5069 -9.91014 7.2000   1506 BMU311
D4HRBT5J D4HRBT12 2 0 115.0 405.0 300.0 .11700 8.5509 -4.09268 8.0983   1506 BMU312
D4OBJT5I D4OBJT11 1 0 115.0 405.0 300.0 .13300 8.2421 -53.8905 13.399   1506 BMU311
D4OBJT5J D4OBJT11 2 0 115.0 405.0 300.0 .12199 7.8459 -23.1120 12.000   1506 BMU312
D4GURT5A D4GURT21 1 8 110.0 220.0 100.0 .42302 15.845 -28.9018 7.2000    525 BMT201
D4GURT5B D4GURT22 2 0 110.0 220.0 100.0 .41104 16.209 -10.8034 5.7000    525 BMT202
D4HDSU5A D4HDSU21 1 0 110.0 220.0 200.0 .16901 7.9237 -38.4054 10.000   1050 BMT201
D4HDSU5B D4HDSU22 2 0 110.0 220.0 200.0 .16099 8.1659 -38.7041 10.099   1050 BMT202
D4PULV51 D4PULV21 1 0 110.0 220.0 210.0 .18600 9.9658 -2.69666 7.2000   1102 BMT211
D4PULV21 D4PULV12 3 0 230.0 400.0 600.0 .18397 10.226 -2.10499 1.8998   1506 BMT323
D4PULV5K D4PULV12 4 0 115.0 405.0 300.0 .07700 8.4901 -8.20669 5.7996   1506 BMU314
D4PULV5L D4PULV12 5 0 115.0 405.0 300.0 .11900 8.2432 -49.1951 12.900   1506 BMU315
D4PULV5I D4PULV13 6 0 120.0 405.0 300.0 .11299 8.0152 -5.99729 6.4000   1443 BMT416
D4PULV5J D4PULV13 7 0 115.0 405.0 300.0 .11500 8.2869 -7.30002 7.2000   1506 BMT417
D43B_Y11 D43B_Y21 2 0 405.0 230.0 350.0 .98402 83.413 -3.50060 .69989    499 BMT32
D43B_Y11 D43B_Y21 1 0 405.0 230.0 350.0 .99004 83.225 -2.99990 .79988    499 BMT31
D43B_Y12 D43B_Y22 5 0 405.0 230.0 350.0 1.1900 81.207 -2.50026 .60003    499 BMT34
D43B_Y12 D43B_Y22 3 0 405.0 230.0 350.0 1.1510 81.536 -2.20015 .69989    499 BMT33
D4KUPZ51 D4KUPZ19 1 0 115.0 405.0 300.0 .07500 8.2922 -21.9036 5.9002   1506 BMT411
D4KUPZ52 D4KUPZ18 2 0 115.0 405.0 300.0 .08100 8.3181 -21.5936 6.8000   1506 BMT413
D7KKE 7A D7YKKE1E 1 0 27.00 415.0 850.0 .00100 .14100 -588.290 378.60  99989 TR BAT01
D7KKE 7A D7YKKE1E 2 0 27.00 415.0 850.0 .00100 .14800 -1899.89 565.16  99989 TR BAT02
D7FWS 5B D7FWS 21 1 0 115.0 220.0 300.0 .12099 6.4262 -78.0111 15.002   2008 TR 211
D7FWS 5A D7FWS 22 1 0 115.0 220.0 300.0 .12099 6.4262 -78.0111 15.002   2008 TR 212
D7A83070 D7A8302A 1 0 27.00 235.0 109.0 .02600 .86598 -210.044 78.203  99989 TR DT10
D7A83071 D7A8302B 1 8 27.00 235.0 225.0 .00900 .41799 -151.514 138.00  99989 TR GT11
D7A83072 D7A8302A 1 0 27.00 235.0 225.0 .00900 .41799 -151.514 138.00  99989 TR GT12
D7BABA5B D7BABA11 1 0 120.0 400.0 350.0 .10300 8.7620 -27.5018 6.1000   2245 TR 411
D7BABA61 D7BABA2A 1 0 65.00 220.0 83.80 .18501 7.5604 -35.2922 11.600   2200 TR 201
D7BABA5C D7BABA12 1 0 120.0 400.0 350.0 .10300 8.7620 -27.5018 6.1000   2245 TR 412
D7KWDA71 D7YKWD11 1 0 27.00 415.0 700.0 .00200 .19300 -922.210 267.49  99989 AT01
D7KWDA71 D7YKWD11 2 0 27.00 415.0 700.0 .00200 .19300 -922.210 267.49  99989 AT02
D7WDLA5A D7WDLA1A 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2245 TR 411
D7WDLA5B D7WDLA1B 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2245 TR 412
D7BOLA71 D7BOLA2A 1 0 25.00 220.0 180.0 .00800 .60002 -513.425 152.80   3078 TR 201
D7BOLA5B D7BOLA2A 1 0 110.0 220.0 200.0 .20301 7.7099 -11.3060 7.8000   1400 TR 211
D7BOLA5D D7BOLA2A 1 0 110.0 220.0 200.0 .19000 7.7423 -31.6059 9.8017   1400 TR 212
D7OPLA1A D7OPLA61 1 0 400.0 50.70 300.0 .98204 53.320 -.601197 .60000  99999 TRSTATC1
D7OPLA5A D7OPLA1A 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2245 TR 412
D7OPLA5A D7OPLA2C 1 8 110.0 220.0 200.0 .19000 7.7423 -31.6059 9.8017   1400 TR 211
D7OPLA2C D7OPLA1A 1 0 230.0 400.0 600.0 .17604 16.046 -3.59152 4.3006   2008 TR 422
D7OPLA5B D7OPLA1B 1 0 120.0 400.0 350.0 .10600 8.8870 -11.9919 8.2986   2245 TR 411
D7OPLA2B D7OPLA1B 1 0 240.0 400.0 600.0 .24000 17.276 -39.0998 6.1007   1924 TR 421
D7UNNA5A D7UNNA1B 1 0 120.0 400.0 300.0 .12701 9.1201 -15.3889 6.4000   1924 TR 411
D7KWWA70 D7KWWA10 1 0 27.00 420.0 890.0 .00200 .12600 -174.297 335.94  99989 TR BL10
D7KWWA79 D7KWWA29 1 0 27.00 245.0 450.0 .00300 .26399 -1066.99 310.01  99989 TR 9 21
D7MAXA5B D7MAXA2C 1 0 110.0 220.0 250.0 .10900 6.9678 -4.59210 8.2975  99997 TR 211
D7KWIB7B D7YKWI1B 1 0 27.00 420.0 850.0 .00200 .14100 -185.402 326.47  99989 TR BL B
D7SELB5A D7SELB1A 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2052 TR 411
D7HAMB5A D7HAMB2B 1 0 110.0 220.0 200.0 .18501 7.5602 -35.2988 11.603   1400 TR 211
D7HAMB5B D7HAMB2A 1 0 110.0 220.0 200.0 .18501 7.5602 -35.2988 11.603   1400 TR 212
D7LAMB5A D7LAMB1A 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000  99997 TR 411
D7LAMB5B D7LAMB1B 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000  99997 TR 412
D7WAMB5A D7WAMB2A 1 0 120.0 230.0 300.0 .12800 10.560 -34.1054 9.7014   1887 TR 212
D7WAMB5B D7WAMB2A 1 0 110.0 220.0 220.0 .17000 10.284 -20.1968 9.6033   1385 TR 211
D7LIMB5A D7LIMB1A 1 0 120.0 400.0 250.0 .15801 11.576 -7.00292 5.1000   1604 TR 411
D7LIMB5A D7LIMB1B 1 0 120.0 400.0 250.0 .15801 11.576 -7.00292 5.1000   1604 TR 413
D7LIMB5C D7LIMB1B 1 0 120.0 400.0 250.0 .15801 11.576 -7.00292 5.1000   1604 TR 412
D7HOMB5A D7HOMB2B 1 8 110.0 220.0 250.0 .12599 6.2961 -43.5931 12.802   1749 TR 21
D7LIPB5A D7LIPB11 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2245 TR 411
D7LIPB5B D7LIPB12 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2245 TR 412
D7LIPB5E D7LIPB1Z 1 8 120.0 400.0 350.0 .12202 8.6400 -9.60722 7.4028  99997 TR R1 E
D7EMSB70 D7KWEM2B 1 0 27.00 245.0 500.0 .00300 .25500 -4002.25 858.44  99989 TR B0
D7BKWB71 D7BKWB1A 1 0 27.00 400.0 160.0 .02200 1.4720 -33.5334 64.198  99989 TR 10A
D7BKWB72 D7BKWB1A 1 0 27.00 400.0 160.0 .02200 1.4720 -33.5334 64.198  99989 TR 10AT
D7BKWB73 D7BKWB1A 1 0 27.00 400.0 160.0 .02200 1.4720 -33.5334 64.198  99989 TR 10B
D7BKWB74 D7BKWB1A 1 0 27.00 400.0 160.0 .02200 1.4720 -33.5334 64.198  99989 TR 10BT
D7BKWB75 D7BKWB1A 1 0 27.00 400.0 160.0 .02200 1.4720 -33.5334 64.198  99989 TR 10C
D7BKWB76 D7BKWB1A 1 0 27.00 400.0 160.0 .02200 1.4720 -33.5334 64.198  99989 TR 10CT
D7BEXB7A D7BEXB1A 1 0 27.00 420.0 830.0 .00200 .14500 -1038.64 466.39  99989 TR A41
D7BEEC5A D7BEEC21 1 0 110.0 220.0 200.0 .19000 7.7423 -31.6059 9.8017   1400 TR 211
D7BEEC5C D7BEEC22 1 0 110.0 220.0 200.0 .19000 7.7423 -31.6059 9.8017   1400 TR 212
D7NLIC5B D7NLIC1A 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2245 TR 411
D7WELC5C D7WELC11 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000  99997 TR 411
D7WELC5D D7WELC12 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000  99997 TR 412
D7STOC5A D7STOC21 1 0 110.0 220.0 200.0 .18501 7.5602 -35.2988 11.603   1400 TR 211
D7BISC5A D7BISC1A 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2245 TR 411
D7BISC5A D7BISC1A 2 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000  99997 TR 413
D7BISC5B D7BISC1B 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2245 TR 412
D7EMSC70 D7KWEM2C 1 0 27.00 245.0 500.0 .00300 .25500 -4002.25 858.44  99989 TR C0
D7KRUC5A D7KRUC1A 1 0 120.0 400.0 250.0 .15801 11.576 -7.00292 5.1000   1570 TR 411
D7KRUC5B D7KRUC1B 1 0 120.0 400.0 250.0 .15801 11.576 -7.00292 5.1000   1570 TR 412
D7NEHD5A D7NEHD1A 1 0 120.0 400.0 250.0 .14999 11.969 -4.59066 6.3000   1604 TR 411
D7NEHD5B D7NEHD1B 1 0 120.0 400.0 250.0 .15900 11.518 -14.8034 5.0000   1604 TR 412
D7KWHD71 D7KWHD55 1 0 27.00 116.0 200.0 .00700 .44299 -169.598 90.096  99989 TR M5
D7LIND5B D7LIND1A 1 0 120.0 400.0 250.0 .15801 11.576 -7.00292 5.1000   1604 TR 412
D7LIND5C D7LIND1A 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2245 TR 411
D7GUND5A D7GUND1A 1 0 115.0 400.0 350.0 .10904 8.1251 -21.8989 9.3006   3544 TR 45
D7UERD5A D7UERD2B 1 0 110.0 220.0 200.0 .20301 7.7099 -11.3060 7.8000   1400 TR 211
D7EMSD70 D7KWEM10 1 0 27.00 420.0 410.0 .00300 .26600 -59.8175 205.76  99989 TR DT D0
D7EMSD71 D7KWEM11 1 0 27.00 420.0 410.0 .00300 .26600 -59.8175 205.76  99989 TR GT D1
D7EMSD72 D7KWEM12 1 0 27.00 420.0 410.0 .00300 .26600 -59.8175 205.76  99989 TR GT D2
D7ENSD71 D7ENSD5A 1 8 27.00 110.0 145.0 .01300 .59502 -466.739 161.45  99989 BAT01
D7ENSD71 D7ENSD2B 1 8 27.00 245.0 145.0 .01300 .59502 .0000000 .00000  99989 BAT02
D7ENSD72 D7ENSD5A 1 8 27.00 110.0 145.0 .00700 .43600 -64.0106 89.204  99989 BAT03
D7ENSD5A D7ENSD2B 2 0 110.0 220.0 200.0 .19799 7.6350 -65.6920 7.9000   1400 TR 212
D7ENSD5A D7ENSD2B 1 0 110.0 220.0 200.0 .20301 7.7099 -11.3060 7.8000   1400 TR 211
D7ENSD2A D7ENSD1A 1 0 230.0 400.0 600.0 .17604 16.046 -3.59152 4.3006   2008 TR 421
D7ENSD2A D7ENSD2B 2 0 230.0 230.0 600.0 .08900 10.000 -3.69612 1.1000   2008 TR 221 E
D7ENSD5C D7ENSD2B 1 0 110.0 220.0 200.0 .20301 7.7099 -11.3060 7.8000   1400 TR 213
D7IBBE5B D7IBBE22 1 0 110.0 220.0 200.0 .18501 7.5602 -35.2988 11.603   1400 TR 212
D7IBBE5A D7IBBE1S 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2021 TR 411
D7EIBE5A D7EIBE1A 1 0 120.0 400.0 250.0 .15801 11.576 -7.00292 5.1000   1457 TR 411
D7EIBE2C D7EIBE1A 1 0 240.0 400.0 600.0 .24000 17.278 -6.40343 5.3003   1924 TR 421
D7EIBE5C D7EIBE1C 1 0 120.0 400.0 250.0 .15801 11.576 -7.00292 5.1000   1457 TR 412
D7URBE5A D7URBE1A 1 0 120.0 400.0 250.0 .15801 11.576 -7.00292 5.1000   1604 TR 411
D7URBE1A D7URBE2A 1 0 400.0 231.0 1000. .33104 24.799 -6.89941 1.9000   1924 TR 421
D7URBE5D D7URBE2A 1 0 115.0 220.0 300.0 .11900 7.6259 -39.8965 8.8998   1888 TR 214
D7URBE1C D7URBE2B 1 0 400.0 231.0 1000. .33104 24.799 -6.89941 1.9000   1924 TR 422
D7NRHE5A D7NRHE1C 1 0 120.0 400.0 250.0 .15801 11.576 -7.00292 5.1000   1436 TR 413
D7NRHE1A D7NRHE2C 1 8 400.0 231.0 1000. .33104 24.799 -6.89941 1.9000   1924 TR 421
D7NRHE5F D7NRHE1A 1 0 120.0 400.0 250.0 .15801 11.576 -7.00292 5.1000   1436 TR 411
D7NRHE5C D7NRHE2C 1 0 110.0 220.0 200.0 .18501 7.5602 -35.2988 11.603   1262 TR 212
D7KWHE71 D7KWHE16 1 0 27.00 410.0 760.0 .00200 .15400 -275.260 336.49  99989 TR BL6
D7AKLE5A D7AKLE2C 1 0 120.0 230.0 200.0 .14198 12.744 -4.99926 4.8000   1251 TR 211
D7AKLE5D D7AKLE2A 1 0 120.0 230.0 200.0 .14198 12.744 -4.99926 4.8000   1251 TR 212
D7ELLE5A D7ELLE2A 1 0 115.0 220.0 300.0 .12800 6.2581 -48.2894 12.597   2008 TR 211
D7ELLE5B D7ELLE2A 1 0 115.0 220.0 300.0 .12800 6.2581 -48.2894 12.597   2008 TR 212
D7ELME5A D7ELME2B 1 0 120.0 230.0 300.0 .12800 11.520 -24.9980 7.2986   1924 TR 211
D7ELME5B D7ELME2B 1 0 120.0 230.0 300.0 .12800 11.520 -24.9980 7.2986   1884 TR 212
D7HANE5B D7HANE2B 1 0 115.0 220.0 300.0 .12900 7.7580 -32.5091 10.200   2008 TR 212
D7HANE2B D7HANE1C 1 0 230.0 400.0 600.0 .22894 16.483 -11.0031 5.2004   2008 TR 421
D7HANE5C D7HANE1B 1 0 120.0 400.0 300.0 .12701 9.1201 -15.3889 6.4000   1924 TR 411
D7HONE5A D7HONE1A 1 0 120.0 400.0 350.0 .10600 8.8870 -11.9919 8.2986   2245 TR 411
D7HONE1C D7HONE2A 1 0 400.0 231.0 660.0 .55794 25.681 -7.60019 1.7000   1271 TR 421
D7HONE5B D7HONE1C 1 0 120.0 400.0 350.0 .10600 8.8870 -11.9919 8.2986   2245 TR 412
D7KOPE5A D7KOPE23 1 0 110.0 220.0 200.0 .18501 7.5602 -35.2988 11.603   1400 TR 23
D7KOPE5B D7KOPE24 1 0 110.0 220.0 200.0 .20301 7.7099 -11.3060 7.8000   1400 TR 24
D7ARPE5A D7ARPE1A 1 0 120.0 400.0 300.0 .12701 9.1201 -15.3889 6.4000   1924 TR 411
D7GARE5A D7GARE1A 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000  99997 TR 415
D7GARE5A D7GARE2C 1 0 110.0 220.0 200.0 .17001 7.8638 -826.356 12.198  99997 U 202
D7GARE5F D7GARE1A 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000  99997 TR 412
D7GARE5F D7GARE1A 2 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000  99997 TR 411
D7GARE5G D7GARE1A 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000  99997 TR 413
D7GARE5G D7GARE1A 2 8 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000  99997 TR 414
D7GARE5G D7GARE2C 1 0 110.0 220.0 200.0 .20101 8.0258 -467.585 13.099  99997 U 203
D7GARE5G D7GARE2D 2 0 110.0 220.0 200.0 .20500 8.0439 -725.469 14.802  99997 U 204
D7GARE5G D7GARE2D 1 0 116.0 232.0 200.0 .19400 8.8122 -254.036 7.9964 100001 U 201
D7EISE5A D7EISE2B 1 0 110.0 220.0 200.0 .20301 7.7099 -11.3060 7.8000   1334 TR 211
D7EISE5B D7EISE2A 1 0 110.0 220.0 200.0 .20301 7.7099 -11.3060 7.8000   1334 TR 212
D7ROSE5A D7ROSE1A 1 0 120.0 400.0 250.0 .15801 11.576 -7.00292 5.1000   1604 TR 412
D7ROSE5B D7ROSE1B 1 0 120.0 400.0 250.0 .15801 11.576 -7.00292 5.1000   1604 TR 411
D7OSSE5B D7OSSE21 1 0 110.0 220.0 200.0 .18501 7.5602 -35.2988 11.603   1400 TR 211
D7KUSE1A D7KUSE71 1 0 400.0 27.00 300.0 1.0380 64.680 -.501327 .60000  99999 TRSTATC1
D7KUSE5B D7KUSE2A 1 0 120.0 230.0 300.0 .15101 11.160 -19.2988 7.9028   1847 TR 212
D7KUSE2C D7KUSE1A 1 0 230.0 400.0 600.0 .20602 16.221 -17.2053 5.6994   2008 TR 421
D7KUSE5B D7KUSE1B 1 0 120.0 400.0 300.0 .12701 9.1201 -15.3889 6.4000   1924 TR 411
D7KUSE5C D7KUSE2C 1 0 120.0 230.0 300.0 .15101 11.160 -19.2988 7.9028   1847 TR 213
D7PETE5A D7PETE1A 1 0 120.0 400.0 350.0 .12496 8.6379 -47.6997 18.097   2247 TR 411
D7PETE1A D7PETE2A 1 0 400.0 231.0 1000. .33104 24.799 -6.89941 1.9000   1924 TR 422
D7PETE1A D7PETE2C 1 0 400.0 231.0 1000. .33104 24.799 -6.89941 1.9000   1924 TR 423
D7NSTE1A D7NSTE2A 1 0 400.0 231.0 1000. .33104 24.799 -6.89941 1.9000   1924 TR 422
D7NSTE5C D7NSTE1A 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2011 TR 411
D7NSTE1B D7NSTE2B 2 0 400.0 231.0 600.0 .45911 45.176 -1.59994 .50000   1155 TR 423
D7NSTE1B D7NSTE2B 1 0 400.0 231.0 1000. .33104 24.799 -6.89941 1.9000   1924 TR 421
D7OTTE5A D7OTTE1B 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2245 TR 411
D7OTTE5B D7OTTE1A 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2245 TR 412
D7ELVE5A D7ELVE2A 2 0 115.0 230.0 300.0 .12700 7.6381 -101.809 7.1002  99997 TR 203
D7ELVE5A D7ELVE2A 1 0 110.0 220.0 200.0 .17899 9.9742 -457.740 10.099  99997 TR 201
D7ELVE5B D7ELVE2B 1 0 115.0 230.0 300.0 .12900 7.4300 -380.898 12.302  99997 TR 202
D7SHWE59 D7SHWE21 1 0 110.0 220.0 200.0 .19000 7.7423 -31.6059 9.8017   1400 TR 211
D7SHWE5O D7SHWE22 1 0 110.0 220.0 200.0 .20301 7.7099 -11.3060 7.8000   1400 TR 212
D7KPWE75 D7KPWE25 1 0 27.00 245.0 200.0 .01300 .45599 -1000.58 214.54  99989 TR 5 21
D7ROXE5A D7ROXE1A 1 0 120.0 400.0 300.0 .12701 9.1201 -15.3889 6.4000   1924 TR 411
D7PAFF5A D7PAFF1A 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2245 TR 411
D7PAFF5D D7PAFF1C 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2245 TR 412
D7KRIF1A D7KRIF71 1 0 400.0 27.00 300.0 1.0380 64.680 -.501327 .60000  99999 TRSTATC1
D7KRIF5C D7KRIF1A 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2226 TR 413
D7KRIF5D D7KRIF1A 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2226 TR 411
D7KRIF5C D7KRIF1B 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2226 TR 412
D7HALF5B D7HALF1A 1 0 120.0 400.0 250.0 .15801 11.576 -7.00292 5.1000   1604 TR 411
D7HULF5B D7HULF1C 1 0 120.0 400.0 250.0 .15801 11.576 -7.00292 5.1000  99997 TR 411
D7NORF5A D7NORF2A 1 0 110.0 220.0 200.0 .19000 7.7423 -31.6059 9.8017   1400 TR 212
D7NORF5C D7NORF2A 1 0 110.0 220.0 200.0 .20301 7.7099 -11.3060 7.8000   1400 TR 211
D7KRBG7B D7KRBG1A 1 0 27.00 420.0 750.0 .00200 .15900 -883.243 441.98  99989 TR B41
D7KRBG7B D7KRBG1B 1 0 27.00 420.0 750.0 .00200 .15800 -923.866 452.67  99989 TR B42
D7KRBG7C D7KRBG1C 1 0 27.00 420.0 850.0 .00100 .14100 -1521.52 558.30  99989 TR C41
D7KRBG7C D7KRBG1D 1 0 27.00 420.0 750.0 .00200 .15900 -926.931 446.36  99989 TR C42
D7SIEG5A D7SIEG2A 1 0 110.0 220.0 300.0 .18997 7.7421 -31.5886 9.8017   1806 TR 213
D7SIEG5B D7SIEG2A 1 0 110.0 220.0 200.0 .17999 7.8079 -8.50099 7.8000   1262 TR 211
D7SIEG5D D7SIEG2C 1 0 110.0 220.0 200.0 .20301 7.7099 -11.3060 7.8000   1262 TR 212
D7MENG51 D7MENG1B 1 0 120.0 400.0 300.0 .12701 9.1201 -15.3889 6.4000   1993 TR 411
D7WENG5A D7WENG2B 1 0 110.0 220.0 200.0 .19000 7.7423 -31.6059 9.8017   1400 TR 212
D7WENG5B D7WENG2A 1 0 110.0 220.0 200.0 .18501 7.5602 -35.2988 11.603   1400 TR 211
D7BERG7A D7BERG1A 1 0 27.00 420.0 950.0 .00300 .11400 -4002.18 858.44  99989 TR 420
D7BACH51 D7BACH1A 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000  99997 TR 411
D7BACH52 D7BACH1A 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000  99997 TR 412
D7LECH5A D7LECH1A 1 0 115.0 400.0 350.0 .08300 7.9198 -100.302 7.2998  99997 TR 45
D7LECH5B D7LECH1A 1 0 115.0 400.0 350.0 .08300 7.9198 -100.302 7.2998  99997 TR 46
D7OECH5C D7OECH1A 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2245 TR 411
D7SECH5A D7SECH1A 1 0 120.0 400.0 350.0 .12496 8.6379 -47.6997 18.097   2247 TR 411
D7SECH5D D7SECH2A 1 0 115.0 220.0 300.0 .12900 7.7580 -32.5091 10.200   2008 TR 211
D7SECH2C D7SECH1A 1 0 230.0 400.0 600.0 .17604 16.046 -3.59152 4.3006   1795 TR 421
D7SECH5B D7SECH1B 1 0 120.0 400.0 350.0 .12496 8.6379 -47.6997 18.097   2247 TR 412
D7BOCH5A D7BOCH2A 1 0 110.0 220.0 200.0 .18201 10.404 -15.2042 9.0992   1400 TR 211
D7BOCH5B D7BOCH2A 1 0 110.0 220.0 200.0 .20301 7.7099 -11.3060 7.8000   1400 TR 212
D7VOEH5A D7VOEH2A 1 0 115.0 220.0 300.0 .12600 7.8022 -30.9078 7.2000  99997 TR 22
D7VOEH5A D7VOEH1B 1 0 115.0 400.0 350.0 .09700 8.3119 -10.9017 7.5002   2657 TR 45
D7VOEH1C D7VOEH2A 1 0 400.0 231.0 1000. .23200 23.805 -2.99912 .90000   1924 TR 421
D7FUEH5A D7FUEH2A 1 0 110.0 220.0 200.0 .20301 7.7099 -11.3060 7.8000   1400 TR 212
D7FUEH5B D7FUEH2A 1 0 110.0 220.0 200.0 .18501 7.5602 -35.2988 11.603   1400 TR 211
D7WEIH7C D7WEIH2B 1 0 27.00 245.0 770.0 .00300 .15200 -2141.98 576.13  99989 TR C21
D7DILH71 D7DILH2A 1 8 35.00 220.0 50.00 .11799 2.9859 -115.905 34.098  99997 TR 201
D7DILH71 D7DILH2A 2 8 35.00 220.0 50.00 .11799 2.9859 -115.905 34.098  99997 TR 203
D7DILH72 D7DILH2B 1 0 35.00 220.0 50.00 .08800 3.0701 -16.1756 23.502  99997 TR 202
D7DILH72 D7DILH2B 2 8 35.00 220.0 50.00 .11799 2.9859 -115.905 34.098  99997 TR 204
D7NILH5A D7NILH1A 1 0 120.0 400.0 350.0 .11500 8.7380 -88.5068 4.9000  99997 TR 411 E
D7ROMH5A D7ROMH1A 1 0 120.0 400.0 250.0 .15801 11.576 -7.00292 5.1000  99997 TR 411
D7ROMH5B D7ROMH1A 1 0 120.0 400.0 250.0 .15801 11.576 -7.00292 5.1000  99997 TR 412
D7FRIM7P D7YGOH2D 1 0 27.00 245.0 400.0 .00700 .24100 -1894.69 550.75  99989 TR P21
D7RATH5A D7RATH11 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2245 TR 411
D7WEIS7F D7YWEI1N 1 8 27.00 420.0 400.0 .00500 .28301 -1985.29 424.55  99989 TR F41
D7WEIS7H D7YWEI1N 1 0 27.00 420.0 800.0 .00200 .13900 -2315.12 684.77  99989 TR H41
D7WEIS7G D7YWEI1S 1 0 27.00 420.0 800.0 .00200 .14400 -2336.75 606.86  99989 TR G41
D7ROKI5A D7ROKI1D 1 0 120.0 400.0 250.0 .15900 11.522 -14.8034 5.0000   1604 TR 411
D7ROKI1A D7ROKI2C 1 0 400.0 231.0 1000. .33104 24.799 -6.89941 1.9000   1924 TR 421
D7OHLI5A D7OHLI11 1 0 120.0 400.0 350.0 .12496 8.6379 -47.6997 18.097   2247 TR 411
D7OHLI5C D7OHLI12 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2245 TR 412
D7ENNI5A D7ENNI1S 1 0 120.0 400.0 300.0 .12701 9.1201 -15.3889 6.4000   2480 TR 411
D7KWNI71 D7KWNI11 1 0 27.00 405.0 540.0 .00300 .22200 -808.314 246.91  99989 TR BL31
D7WORI5A D7WORI1A 1 0 115.0 400.0 350.0 .08700 7.9719 -33.9939 5.2998  99997 TR 45
D7KWVI71 D7VIAN2A 1 0 27.00 245.0 115.0 .02300 .81197 -760.708 137.17  99989 TR M1
D7KWVI72 D7VIAN2A 1 0 27.00 245.0 115.0 .02300 .81197 -760.708 137.17  99989 TR M2
D7KWVI73 D7VIAN2F 1 0 27.00 245.0 115.0 .02300 .81197 -760.708 137.17  99989 TR M3
D7KWVI74 D7VIAN2F 1 0 27.00 245.0 115.0 .02300 .81197 -760.708 137.17  99989 TR M4
D7KWVI75 D7VIAN2F 1 0 27.00 245.0 115.0 .02300 .81197 -760.708 137.17  99989 TR M5
D7KWVI76 D7VIAN2K 1 0 27.00 245.0 115.0 .02300 .81197 -760.708 137.17  99989 TR M6
D7KWVI77 D7VIAN2K 1 0 27.00 245.0 115.0 .02300 .81197 -760.708 137.17  99989 TR M7
D7KWVI78 D7VIAN2P 1 0 27.00 245.0 115.0 .02300 .81197 -760.708 137.17  99989 TR M8
D7KWVI79 D7VIAN2P 1 0 27.00 245.0 115.0 .02300 .81197 -760.708 137.17  99989 TR M9
D7KWVI7A D7VIAN20 1 0 27.00 245.0 230.0 .00900 .50800 -987.019 210.84  99989 TR M10
D7KWVI7B D7VIAN2K 1 0 27.00 245.0 235.0 .00600 .51399 -77.4470 123.80  99989 TR M11
D7YKWI52 D7YKWI1B 1 8 120.0 400.0 350.0 .12202 8.6400 -9.60722 7.4028  99997 BAT02E
D7OBZI19 D7OBZI1A 1 0 380.0 400.0 1080. .21095 24.340 -41.0985 2.5997  99999 TR HGU Z
D7OBZI5A D7OBZI1B 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2247 TR 412
D7OBZI5D D7OBZI1A 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2245 TR 411
D7MECK5B D7MECK1A 1 0 120.0 400.0 250.0 .15801 11.576 -7.00292 5.1000   1604 TR 411
D7MECK5C D7MECK1A 1 0 120.0 400.0 250.0 .15801 11.576 -7.00292 5.1000   1604 TR 412
D7BOCK5A D7BOCK2N 1 0 110.0 220.0 200.0 .20301 7.7099 -11.3060 7.8000   1400 TR 211
D7BOCK5G D7BOCK2S 1 0 110.0 220.0 200.0 .17999 7.8079 -8.50099 7.8000   1400 TR 212
D7KWKN70 D7YKWK2B 1 0 27.00 245.0 355.0 .00300 .33099 -414.645 177.23  99989 TR ST 10
D7KWKN72 D7YKWK2B 1 0 27.00 245.0 347.0 .00600 .32701 -386.849 179.56  99989 TR GT 12
D7PFAL5A D7PFAL21 1 0 110.0 220.0 200.0 .20301 7.7099 -11.3060 7.8000   1400 TR 211
D7PFAL5D D7PFAL2N 1 8 110.0 220.0 200.0 .20301 7.7099 -11.3060 7.8000   1400 TR 212
D7BIBL7A D7BIBL1A 1 0 27.00 420.0 725.0 .00200 .15800 -769.820 629.63  99989 TR A41
D7KOBL5A D7KOBL1A 1 0 120.0 400.0 350.0 .12496 8.6379 -47.6997 18.097   2247 TR 411
D7EDEL71 D7EDEL2A 1 0 25.00 220.0 180.0 .00800 .60002 -513.425 152.80   4628 TR 201
D7EDEL72 D7EDEL2B 1 0 25.00 220.0 100.0 .01500 .95001 -106.101 71.600   2859 TR 202
D7SPEL5B D7SPEL2A 1 0 110.0 220.0 250.0 .14599 7.5480 -82.3009 7.3000   1908 TR 211
D7DUEL5A D7DUEL2C 1 0 115.0 220.0 300.0 .12900 7.7580 -32.5091 10.200   1888 TR 211
D7DUEL5B D7DUEL2C 1 0 115.0 220.0 300.0 .12900 7.7580 -32.5091 10.200   1888 TR 212
D7HUEL5A D7HUEL1A 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2245 TR 411
D7DAHL5B D7DAHL11 1 0 120.0 400.0 350.0 .12496 8.6379 -47.6997 18.097   2247 TR 411
D7DAHL5A D7DAHL12 1 0 120.0 400.0 350.0 .12496 8.6379 -47.6997 18.097   2247 TR 412
D7GELL5A D7GELL2B 1 0 110.0 220.0 200.0 .18501 7.5602 -35.2988 11.603   1400 TR 211
D7GELL5B D7GELL2B 1 0 110.0 220.0 200.0 .18501 7.5602 -35.2988 11.603   1400 TR 212
D7SHOL7B D7SHOL1B 1 0 27.00 420.0 438.0 .00200 .15200 -1539.58 576.13  99989 TR B41
D7SHOL7C D7SHOL2C 1 0 27.00 245.0 438.0 .00500 .25300 -1069.06 548.70  99989 TR C21
D7SHOL7D D7SHOL2D 1 0 27.00 245.0 438.0 .00500 .25300 -1069.06 548.70  99989 TR D21
D7VERL5A D7VERL1N 1 0 120.0 400.0 350.0 .10300 8.8858 -3.11860 8.2014   2245 TR 411
D7BKWL71 D7BKWL10 1 0 27.00 410.0 345.0 .00600 .31701 -225.922 138.55  99989 TR 3 21
D7GREM5A D7GREM2A 1 0 110.0 220.0 200.0 .20301 7.7099 -11.3060 7.8000   1252 TR 211
D7GREM5B D7GREM2A 1 0 110.0 220.0 200.0 .19000 7.7423 -31.6059 9.8017   1252 TR 212
D7GREM5D D7GREM2A 1 0 110.0 220.0 200.0 .20301 7.7099 -11.3060 7.8000   1400 TR 213
D7FRIM5F D7FRIM21 1 0 110.0 220.0 200.0 .20301 7.7099 -11.3060 7.8000   1400 TR 211
D7URBN5A D7URBN1B 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000  99997 TR 415
D7URBN5B D7URBN1A 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000  99997 TR 412
D7URBN5F D7URBN1A 1 0 120.0 400.0 250.0 .15801 11.576 -7.00292 5.1000  99997 TR 416
D7TIEN5A D7TIEN2B 1 0 110.0 220.0 200.0 .17999 7.8079 -8.50099 7.8000   1050 TR 211
D7TIEN5A D7TIEN2B 2 0 110.0 220.0 200.0 .20301 7.7099 -11.3060 7.8000   1050 TR 213
D7TIEN1A D7TIEN2B 1 0 400.0 231.0 660.0 .44591 24.740 -.996843 1.6000   1271 TR 421
D7DUEN5A D7DUEN2A 1 0 110.0 220.0 200.0 .20301 7.7099 -11.3060 7.8000   1377 TR 211
D7MUEN5A D7MUEN2A 1 0 110.0 220.0 200.0 .17999 7.8079 -8.50099 7.8000   1400 TR 211
D7MUEN5B D7MUEN2A 1 0 110.0 220.0 200.0 .20301 7.7099 -11.3060 7.8000   1400 TR 212
D7MUEN5C D7MUEN2B 1 0 110.0 220.0 200.0 .20301 7.7099 -11.3060 7.8000   1400 TR 213
D7REIN52 D7REIN1C 1 0 120.0 400.0 250.0 .15801 11.576 -7.00292 5.1000  99997 TR 412
D7REIN5A D7REIN1A 1 0 120.0 400.0 250.0 .15801 11.576 -7.00292 5.1000  99997 TR 411
D7WEIN5B D7WEIN1A 1 0 120.0 400.0 350.0 .10300 8.7620 -27.5018 6.1000   2021 TR 411
D7WEIN5B D7WEIN1A 2 0 120.0 400.0 350.0 .10300 8.7620 -27.5018 6.1000   2021 TR 412
D7KWKN71 D7KWKN11 1 0 27.00 420.0 347.0 .00600 .32701 -346.573 248.56  99989 TR GT 11
D7KWKN7B D7KWKN1C 1 0 27.00 420.0 550.0 .00300 .22399 -144.607 258.85  99989 TR BL20
D7GRON5B D7GRON22 1 0 120.0 230.0 300.0 .12800 11.520 -34.1054 9.7014   1924 TR 212
D7GRON5A D7GRON1B 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2245 TR 411
D7GRON1A D7GRON1B 2 0 400.0 400.0 1500. .13099 3.3100 -6.19894 2.9000   2165 TR 441 E
D7KARN5A D7KARN1A 1 0 120.0 400.0 350.0 .10300 8.8858 -3.11860 8.2014   2245 TR 411
D7KARN5B D7KARN1A 1 0 120.0 400.0 350.0 .10300 8.8858 -3.11860 8.2014   2245 TR 412
D7HERN73 D7HERN2A 1 0 27.00 245.0 400.0 .00500 .23600 -1976.44 466.39  99989 TR 3 21
D7HERN74 D7HERN24 1 0 27.00 245.0 500.0 .00300 .11900 -3951.76 932.78  99989 TR 225
D7PFUN5A D7PFUN1A 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2196 TR 411
D7PFUN5D D7PFUN1A 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2196 TR 413
D7PFUN5C D7PFUN1B 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2196 TR 412
D7ZKUN58 D7ZKUN11 1 0 120.0 400.0 350.0 .12496 8.6379 -47.6997 18.097   2245 TR 411
D7UTFO5A D7UTFO2A 1 0 110.0 220.0 200.0 .20301 7.7099 -11.3060 7.8000   1400 TR 212
D7UTFO1A D7UTFO2A 1 0 400.0 231.0 1000. .33104 24.799 -6.89941 1.9000   1924 TR 422
D7UTFO5C D7UTFO1C 1 0 120.0 400.0 250.0 .15801 11.576 -7.00292 5.1000   1539 TR 411
D7UTFO1C D7UTFO2C 1 0 400.0 231.0 1000. .33104 24.799 -6.89941 1.9000   1924 TR 421
D7KNAP5B D7KNAP1A 1 0 120.0 400.0 350.0 .10300 8.8858 -3.11860 8.2014   2245 TR 411
D7POEP5A D7POEP2A 1 0 120.0 230.0 300.0 .15299 11.202 -61.8986 8.7986   1888 TR 212
D7POEP5A D7POEP2C 1 0 120.0 230.0 300.0 .12800 11.520 -34.1054 9.7014   1888 TR 211
D7POEP5B D7POEP2A 1 0 110.0 220.0 200.0 .19100 10.284 -48.7011 9.5041   1262 TR 213
D7WELP71 D7WELP21 1 0 30.00 220.0 100.0 .02400 1.0780 -237.955 93.200   1882 TR 201
D7MEPP5B D7MEPP1A 1 8 120.0 400.0 250.0 .15801 11.576 -7.00292 5.1000   1026 TR 411
D7LEUP5A D7LEUP15 1 0 115.0 400.0 350.0 .09700 8.3119 -9.99817 7.3996  99997 TR 45
D7SAAR5B D7SAAR2O 1 0 110.0 220.0 200.0 .18501 7.5602 -35.2988 11.603   1334 TR 211
D7SAAR5B D7SAAR2W 1 0 110.0 220.0 200.0 .20301 7.7099 -11.3060 7.8000   1334 TR 212
D7LAER5A D7LAER2A 1 0 110.0 220.0 200.0 .20301 7.7099 -11.3060 7.8000   1400 TR 212
D7SIER5A D7SIER1B 1 0 120.0 400.0 350.0 .12496 8.6379 -47.6997 18.097   2245 TR 411
D7BUER51 D7BUER2A 1 0 110.0 220.0 200.0 .20301 7.7099 -11.3060 7.8000   1400 TR 211
D7BUER52 D7BUER1A 1 0 120.0 400.0 350.0 .12496 8.6379 -47.6997 18.097   2247 TR 412
D7BUER59 D7BUER1B 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2245 TR 411
D7BUER2A D7BUER1B 1 0 230.0 400.0 600.0 .24701 16.838 -45.0044 6.0000   2008 TR 422
D7BUER1A D7BUER2C 1 0 400.0 231.0 1000. .33104 24.799 -6.89941 1.9000   1924 TR 421
D7WEHR5A D7WEHR1A 1 0 120.0 400.0 250.0 .15801 11.576 -7.00292 5.1000   1604 TR 411
D7WEHR1A D7WEHR2B 1 0 400.0 231.0 1000. .33104 24.799 -6.89941 1.9000   1924 TR 421
D7WEHR5C D7WEHR1B 1 0 120.0 400.0 250.0 .15801 11.576 -7.00292 5.1000   1604 TR 412
D7GOHR5A D7GOHR2A 1 0 110.0 220.0 150.0 .24302 10.162 -12.1962 8.4959  99997 TR 211
D7OSTR5A D7OSTR1A 1 0 120.0 400.0 250.0 .15801 11.576 -7.00292 5.1000   1604 TR 411
D7OSTR5B D7OSTR1A 1 0 120.0 400.0 250.0 .15801 11.576 -7.00292 5.1000   1604 TR 412
D7DAUR1A D7DAUR71 1 0 400.0 27.00 300.0 1.0380 64.680 -.501327 .60000  99999 TRSTATC1
D7DAUR5A D7DAUR1B 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2245 TR 411
D7DAUR1B D7DAUR2A 1 0 400.0 231.0 1000. .33104 24.799 -6.89941 1.9000   1924 TR 421
D7DAUR1A D7DAUR2B 1 0 400.0 231.0 1000. .23200 23.805 -2.99912 .90000   1924 TR 422
D7DAUR5C D7DAUR1A 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2245 TR 412
D7NEUR7A D7NEUR2A 1 0 27.00 245.0 400.0 .00500 .23800 -1884.98 367.35  99989 TR A21
D7NEUR7B D7YNEU1B 1 0 27.00 420.0 400.0 .00500 .27900 -1156.33 346.50  99989 TR B41
D7NEUR7E D7NEUR1C 1 0 27.00 420.0 800.0 .00200 .13900 -2310.06 701.65  99989 TR E41
D7NEUR7C D7YNEU1B 1 0 27.00 420.0 400.0 .00500 .27900 -1156.33 346.50  99989 TR C41
D7NEUR7D D7YNEU1B 1 0 27.00 420.0 800.0 .00200 .13900 -2310.06 701.65  99989 TR D41
D7NEUR7F D7YNEU1D 1 0 27.00 420.0 850.0 .00100 .16000 -1494.43 451.85  99989 TR F10
D7NEUR7F D7YNEU1D 2 0 27.00 420.0 850.0 .00100 .16000 -1494.43 451.85  99989 TR F20
D7NEUR7G D7YNEU1E 1 0 27.00 420.0 850.0 .00100 .16000 -1494.43 451.85  99989 TR G10
D7NEUR7G D7YNEU1E 2 0 27.00 420.0 850.0 .00100 .16000 -1494.43 451.85  99989 TR G20
D7LIES5A D7LIES1A 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2205 TR 411
D7BUES5A D7BUES2A 1 0 120.0 230.0 300.0 .12800 11.520 -24.9980 7.2986   1924 TR 211
D7BUES2A D7BUES1A 1 0 240.0 400.0 600.0 .24000 17.278 -6.40343 5.3003   1924 TR 421
D7LUES5A D7LUES1A 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2052 TR 411
D7LUES5B D7LUES2A 1 0 110.0 220.0 200.0 .20301 7.7099 -11.3060 7.8000   1400 TR 211
D7LUES5C D7LUES2B 1 0 110.0 220.0 200.0 .20301 7.7099 -11.3060 7.8000   1400 TR 212
D7MUES5A D7MUES21 1 0 120.0 230.0 300.0 .15501 11.280 -62.1047 7.2014   1924 TR 211
D7REIS5A D7REIS2A 1 0 110.0 220.0 200.0 .20301 7.7099 -11.3060 7.8000   1400 TR 211
D7WEIS7F D7WEIS51 1 0 27.00 116.0 200.0 .01000 .45099 -697.444 150.89  99989 TR BAT51
D7WEIS71 D7WEIS53 1 0 27.00 116.0 240.0 .00600 .42900 -129.269 103.50  99989 TR G3
D7WEIS7F D7WEIS52 1 0 27.00 116.0 200.0 .01000 .45099 -697.444 150.89  99989 TR BAT52
D7WEIS72 D7WEIS59 1 0 27.00 116.0 240.0 .00600 .42900 -129.269 103.50  99989 TR H3
D7WALS2A D7WALS11 1 0 230.0 400.0 600.0 .17604 16.046 -3.59152 4.3006   2008 TR 421
D7WALS5A D7WALS2B 1 0 110.0 220.0 300.0 .18997 7.7421 -31.5886 9.8017   1400 TR 213
D7GELS5A D7GELS21 1 8 110.0 220.0 200.0 .19000 7.7423 -31.6059 9.8017   1400 TR 211
D7KELS5A D7KELS1A 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2052 TR 412
D7KELS5B D7KELS1A 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2052 TR 411
D7GERS71 D7GERS11 1 0 27.00 400.0 850.0 .00300 .11400 -4002.74 858.44  99989 TR K2
D7GERS5A D7GERS1B 1 0 120.0 400.0 300.0 .12701 9.1201 -15.3889 6.4000   1924 TR 411
D7GERS2A D7GERS1A 1 0 230.0 400.0 600.0 .23496 16.738 -5.40469 3.0000   2008 TR 421
D7GERS5C D7GERS2A 1 0 120.0 230.0 300.0 .12600 11.520 -14.1905 8.7014   1724 TR 211
D7GERS7F D7GERS2A 1 0 27.00 245.0 500.0 .00300 .25500 -4002.25 858.44  99989 TR F2
D7GERS7I D7GERS2A 1 0 27.00 245.0 500.0 .00300 .25500 -4002.25 858.44  99989 TR I2
D7GERS2C D7GERS1B 1 0 230.0 400.0 600.0 .11700 15.784 -5.40521 1.6000   2008 TR 422
D7GERS7G D7GERS2C 1 0 27.00 245.0 500.0 .00300 .25500 -4002.25 858.44  99989 TR G2
D7GERS5E D7GERS1Z 1 8 120.0 400.0 350.0 .12202 8.6400 -9.60722 7.4028  99997 TR K3 E
D7HESS5A D7HESS21 1 8 110.0 220.0 200.0 .20301 7.7099 -11.3060 7.8000   1400 TR 211
D7HESS5A D7HESS11 1 0 120.0 400.0 250.0 .15801 11.576 -7.00292 5.1000  99997 TR 411
D7NAUS7K D7NAUS11 2 0 27.00 420.0 750.0 .00100 .15900 -1261.46 441.29  99989 TR K42
D7NAUS7K D7NAUS11 1 0 27.00 420.0 750.0 .00100 .16000 -1494.93 451.85  99989 TR K41
D7NAUS7G D7NAUS12 1 0 27.00 420.0 800.0 .00200 .13900 -2311.68 696.30  99989 TR G41
D7NAUS59 D7NAUS1Z 1 0 120.0 400.0 350.0 .12202 8.6400 -9.60722 7.4028  99997 TR 411 E
D7NAUS5E D7NAUS19 1 0 120.0 400.0 350.0 .12202 8.6400 -9.60722 7.4028  99997 TR 412 E
D7NAUS7E D7NAUS2B 1 0 27.00 245.0 400.0 .00700 .23299 -1972.39 480.93  99989 TR E21
D7NAUS7B D7YNAU2C 1 8 27.00 245.0 200.0 .01300 .46900 -1000.85 169.41  99989 TR B21
D7NAUS7C D7NAUS2C 1 0 27.00 245.0 350.0 .00700 .27099 -1784.67 438.96  99989 TR C21
D7NAUS7D D7YNAU2C 1 8 27.00 245.0 400.0 .00500 .22501 -1981.94 439.92  99989 TR D21
D7NAUS7F D7NAUS2E 1 0 27.00 245.0 400.0 .00500 .23600 -1882.81 378.33  99989 TR F21
D7NAUS7H D7NAUS1G 1 0 27.00 420.0 800.0 .00200 .13900 -2310.77 699.31  99989 TR H41
D7KWWS71 D7KWWS1A 1 0 27.00 420.0 850.0 .00300 .14100 -565.750 411.52  99989 RPSA
D7KWWS7D D7KWWS1D 1 0 27.00 420.0 850.0 .00300 .14100 -565.750 411.52  99989 TR BL D
D7GUET5B D7GUET21 1 0 120.0 230.0 300.0 .12800 10.560 -34.1054 9.7014  99997 TR 211
D7GUET5A D7GUET1B 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2245 TR 411
D7GUET5C D7GUET1A 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2245 TR 412
D7GUET5B D7GUET1B 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000  99997 TR 413
D7UCHT71 D7UCHT1A 1 0 27.00 400.0 300.0 .00300 .25999 -169.337 179.70  99989 RPSA
D7UCHT5A D7UCHT2A 1 8 110.0 220.0 200.0 .18501 7.5602 -35.2988 11.603   1400 TR 211
D7UCHT5A D7UCHT1A 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2245 TR 412
D7UCHT5A D7UCHT1C 1 0 120.0 400.0 350.0 .10300 8.8858 -3.11860 8.2014   2245 TR 411
D7UCHT1A D7UCHT2B 1 0 400.0 231.0 1000. .33104 24.799 -6.89941 1.9000   1924 TR 421
D7GEIT71 D7GEIT1A 1 0 27.00 405.0 527.0 .00400 .22600 -5416.73 234.57  99989 TR BL10
D7GEIT72 D7GEIT1B 1 0 27.00 405.0 527.0 .00400 .22600 -5416.73 234.57  99989 TR BL20
D7MEIT5A D7MEIT1B 1 0 115.0 400.0 350.0 .10904 8.1251 -21.8989 9.3006   2657 TR 45
D7MEIT5C D7MEIT1C 1 0 115.0 400.0 350.0 .10904 8.1251 -21.8989 9.3006   2657 TR 46
D7YWIT5W D7WITT1A 1 0 110.0 400.0 150.0 .25001 13.712 -5.01074 7.1000    960 TR 411
D7HERT1A D7HERT21 1 0 400.0 231.0 1000. .33104 24.799 -6.89941 1.9000   1924 TR 421
D7WEST5A D7WEST1A 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2245 TR 411
D7WEST2A D7WEST1B 1 0 230.0 400.0 600.0 .22894 16.482 -28.0029 4.5992   2008 TR 421
D7KWST70 D7KWST10 1 0 27.00 410.0 930.0 .00100 .14000 -159.321 432.10  99989 TR BL10
D7HATT2A D7HATT1A 1 0 230.0 400.0 600.0 .23496 16.662 -37.2971 3.4008   2008 TR 421
D7HATT5F D7HATT2A 1 0 120.0 230.0 300.0 .12800 11.520 -34.1054 9.7014   1924 TR 212
D7HATT5H D7HATT1A 1 0 120.0 400.0 300.0 .12701 9.1201 -15.3889 6.4000   1924 TR 411
D7HATT5B D7HATT2B 1 0 120.0 230.0 300.0 .12600 11.520 -14.1905 8.7014   1836 TR 213
D7HATT5F D7HATT2B 1 0 120.0 230.0 300.0 .12600 11.520 -14.1905 8.7014   1924 TR 214
D7DETT5A D7DETT1A 1 0 120.0 400.0 350.0 .10300 8.8858 -3.11860 8.2014   2245 TR 411
D7METT5A D7METT1B 1 0 120.0 400.0 250.0 .15801 11.576 -7.00292 5.1000  99997 TR 411
D7METT5B D7METT1A 1 8 120.0 400.0 250.0 .15801 11.576 -7.00292 5.1000  99997 TR 412
D7WITT5A D7WITT1A 1 0 120.0 400.0 300.0 .12701 9.1201 -15.3889 6.4000   1924 TR 412
D7KOTT5A D7KOTT11 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2128 TR 411
D7OOTT71 D7OOTT1B 1 0 27.00 400.0 300.0 .00300 .25999 -169.337 179.70  99989 RPSA
D7OOTT5A D7OOTT1A 1 0 115.0 400.0 350.0 .08700 7.9719 -33.9939 5.2998  99997 TR 46
D7OOTT5A D7OOTT1B 1 0 115.0 400.0 350.0 .10300 8.0439 -76.4006 7.2998  99997 TR 45
D7MUTT5A D7MUTT2A 1 0 110.0 220.0 250.0 .10900 6.9678 -4.59210 8.2975   1400 TR 211
D7MUTT5A D7MUTT2A 2 0 110.0 220.0 200.0 .17500 8.4083 -31.2949 10.702   1400 TR 212
D7RHAU5A D7RHAU21 1 0 110.0 220.0 200.0 .20301 7.7099 -11.3060 7.8000   1400 TR 21
D7BRAU5A D7BRAU2B 1 0 110.0 220.0 200.0 .19000 7.7423 -31.6059 9.8017   1262 TR 211
D7BRAU2A D7BRAU1A 1 0 230.0 400.0 600.0 .17604 16.046 -3.59152 4.3006   2008 TR 421
D7BRAU5B D7BRAU2A 1 0 110.0 220.0 200.0 .19000 7.7423 -31.6059 9.8017   1262 TR 212
D7OSBU5A D7OSBU1A 1 0 120.0 400.0 250.0 .15801 11.576 -7.00292 5.1000   1604 TR 411
D7OSBU5C D7OSBU1B 1 0 120.0 400.0 250.0 .15801 11.576 -7.00292 5.1000   1604 TR 412
D7WTHU1A D7WTHU2A 1 0 400.0 231.0 1000. .33104 24.799 -6.89941 1.9000   1924 TR 421
D7WTHU5C D7WTHU1A 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2245 TR 412
D7WTHU5D D7WTHU1B 1 0 120.0 400.0 350.0 .09100 8.6399 -10.1016 6.8000   2245 TR 411
D7KWHU7A D7KWHU2A 1 0 27.00 245.0 400.0 .00500 .22601 -1982.53 434.71  99989 TR A21
D7KWHU7B D7KWHU2B 1 0 27.00 245.0 400.0 .00500 .22799 -1998.17 349.66  99989 TR B21
D7BAYX5B D7BAYX21 1 0 110.0 220.0 200.0 .20301 7.7099 -11.3060 7.8000   1400 TR 211
D7SETZ5A D7SETZ2A 1 0 110.0 220.0 200.0 .17999 7.8079 -8.50099 7.8000   1231 TR 211
D7SETZ5B D7SETZ2A 1 0 110.0 220.0 200.0 .17999 7.8079 -8.50099 7.8000   1400 TR 212
D8JAEN12 D8JAEN51 1 9 380.0 110.0 .0000 1.9250 137.27
D8JAEN15 D8JAEN56 1 9 380.0 110.0 .0000 1.9280 142.08
D8WOL_11 D800IN21 1 0 400.0 231.0 400.0 .92200 62.885 -.798999 1.0000    750 404
D8THY_21 D8GTTY51 2 0 231.0 115.5 250.0 .82099 34.024 -22.3015 3.0003    687 203
D8THY_21 D8GTTY51 1 0 231.0 115.5 250.0 .82099 34.024 -22.3015 3.0003    687 202
D8MZA_11 D8MZA_51 1 0 400.0 120.0 250.0 1.4341 142.12 -.399915 .40000    451 414
D8MZA_11 D8MZA_21 1 0 400.0 231.0 400.0 .51100 40.581 -1.09912 .50000    577 401
D8MZA_13 D8MZA_22 1 0 400.0 231.0 400.0 .52000 40.765 -1.09912 .50000    577 402
D8ADB_11 D8ADB_51 1 0 400.0 120.0 400.0 .82100 80.828 -.699714 .50000    692 411
D8ADB_12 D8ADB_52 1 0 400.0 120.0 400.0 .80800 78.612 -.899778 .70000    750 412
D8VIB_11 D8VIB_51 1 0 400.0 120.0 250.0 2.1581 108.19 -300.310 1.3000    433 412
D8VIB_12 D8VIB_51 1 0 400.0 120.0 300.0 1.4300 107.85 -300.746 1.6000    519 411
D8VIB_11 D8VIB_21 1 0 400.0 231.0 400.0 .91600 64.053 -.798999 1.0000    750 402
D8VIB_21 D8VIB_52 1 0 231.0 115.5 200.0 .81002 44.520 -.503153 1.6999    600 201
D8VIB_12 D8VIB_22 1 0 400.0 231.0 400.0 .91600 64.053 -.798999 1.0000    750 403
D8LUB_12 D8LUB_21 1 0 400.0 231.0 450.0 .73102 69.166 -.497712 .80000    779 406
D8LUB_12 D8LUB_21 2 0 400.0 231.0 450.0 .73102 69.166 -.497712 .80000    779 404
D8LUB_11 D8LUB_22 1 0 400.0 231.0 450.0 .73102 69.166 -.497712 .80000    779 405
D8LUB_11 D8LUB_28 1 0 400.0 231.0 450.0 .73000 69.632 -.497712 .80000    779 403
D8LUB_11 D8LUB_2A 1 0 400.0 231.0 450.0 .74303 66.567 -.497712 .80000    779 402
D8LUB_12 D8LUB_53 1 0 400.0 120.0 300.0 1.3250 105.43 -.700482 .50000    519 TLUB411
D8LUB_12 D8LUB_2A 1 0 400.0 231.0 450.0 .74303 66.567 -.497712 .80000    779 401
D8HND_11 D8HND_52 1 0 400.0 120.0 400.0 .80800 79.136 -.899778 .70000    720 412
D8VIE_11 D8VIE_51 1 0 400.0 120.0 400.0 .80900 78.088 -444.996 1.9000    720 411
D8VIE_12 D8VIE_51 1 0 400.0 120.0 400.0 .80900 78.088 -444.996 1.9000    720 412
D8VIE_12 D8VIE_51 2 0 400.0 120.0 400.0 .82100 80.180 -.699714 .50000    692 413
D8VIE_11 D8VIE_22 1 0 400.0 231.0 450.0 .92681 62.927 -.602081 .80000    779 402
D8VIE_11 D8VIE_13 1 0 410.0 410.0 1200. .09700 12.607 -.199838 .70018   2000 443
D8VIE_12 D8VIE_23 1 0 400.0 231.0 450.0 .92602 64.239 -.602081 .80000    779 404
D8VIE_13 D8VIE_17 1 0 410.0 410.0 1200. .10000 12.607 -.898992 1.0999   2000 441
D8FOE_11 D8FOE_51 1 0 400.0 120.0 300.0 1.4331 106.29 -441.745 2.2000    519 412
D8FOE_11 D8FOE_52 1 0 400.0 120.0 300.0 1.4331 106.29 -441.745 2.1000    519 411
D8FOE_12 D8FOE_52 1 0 390.0 120.0 170.0 2.9488 153.72 -1.39936 .70020    302 413
D8GOE_11 D8GOE_51 1 0 400.0 115.5 200.0 2.4352 136.78 -.500351 .60000    331 402
D8GOE_12 D8GOE_51 1 0 400.0 115.5 200.0 2.4352 136.78 -300.246 1.6000    331 403
D8ROE_11 D8ROE_51 1 0 400.0 115.5 300.0 1.5860 102.84 -413.807 2.2000    519 412
D8ROE_21 D8ROE_52 1 0 220.0 115.5 200.0 .81094 32.282 -2.60172 2.0992    535 202
D8ROE_12 D8ROE_21 1 0 380.0 231.0 801.0 .37000 23.153 -477.206 3.0997   1216 402
D8ROE_11 D8ROE_22 1 0 380.0 231.0 801.0 .35110 22.827 -7.50124 1.9003   1216 403
D8ROE_11 D8ROE_17 1 0 410.0 410.0 1200. .21596 12.606 -.898992 1.0999   2028 441
D8ROE_22 D8ROE_54 1 0 220.0 115.5 200.0 .81094 32.282 -2.60172 2.0992    630 203
D8ROE_12 D8ROE_14 1 0 410.0 410.0 1200. .09700 12.607 -.199838 .70018   2028 442
D8GSE_12 D8GSE_51 1 0 400.0 120.0 400.0 .80600 80.180 -.899778 .70000    720 413
D8GUE_13 D8GUE_51 1 0 400.0 115.5 400.0 .72800 65.620 -439.995 2.1000    693 415
D8GUE_11 D8GUE_52 1 0 400.0 120.0 400.0 .80800 78.612 -444.996 2.0000    750 416
D8GUE_11 D8GUE_22 1 0 380.0 231.0 801.0 .34097 22.663 -7.50124 1.9003   1216 403
D8GUE_13 D8GUE_52 1 0 400.0 115.5 300.0 1.1730 98.084 -412.495 2.1000    519 414
D8SUE_11 D8SUE_51 1 0 400.0 120.0 300.0 1.1730 106.25 -1.00040 1.1000    519 416
D8SUE_11 D8SUE_54 1 0 400.0 120.0 300.0 1.1490 105.80 -5.90087 1.0000    519 413
D8SUE_12 D8SUE_52 1 0 400.0 120.0 300.0 1.5189 105.78 -.699714 .90000    519 414
D8SUE_12 D8SUE_55 1 0 400.0 120.0 300.0 1.5870 105.67 -.500675 .70000    519 412
D8SUE_12 D8SUE_56 1 0 400.0 120.0 300.0 1.3291 107.07 -.700482 .50000    375 411
D8ATF_12 D8ATF_51 1 0 400.0 115.5 300.0 1.3799 106.58 -.700071 .70000    519 411
D8ATF_11 D8ATF_52 1 0 400.0 115.5 300.0 1.3799 106.58 -.700071 .70000    519 412
D8RAG_11 D8RAG_51 1 0 400.0 120.0 300.0 1.5900 107.31 -414.370 2.1000    519 412
D8RAG_12 D8RAG_52 2 0 400.0 120.0 400.0 .80600 80.180 -.899778 .70000    720 413
D8RAG_12 D8RAG_52 1 0 400.0 115.5 300.0 1.4510 104.73 -414.182 2.1000    519 411
D8LHG_21 D8LHG_51 1 0 231.0 115.5 200.0 .81095 44.904 -.503153 1.6999    510 202
D8LHG_22 D8LHG_51 1 0 231.0 115.5 200.0 .81095 44.904 -.503153 1.6999    510 203
D8NHG_1C D8NHG_51 1 0 400.0 120.0 300.0 .97796 106.54 -242.622 1.3000    519 411
D8NHG_11 D8NHG_21 1 0 380.0 231.0 801.0 .41704 23.973 -345.684 2.7001    956 401
D8NHG_1B D8NHG_52 1 0 400.0 120.0 400.0 .80800 79.136 -243.796 1.4000    720 412
D8NHG_12 D8NHG_22 1 0 380.0 231.0 801.0 .37900 23.317 -7.50124 1.9003    956 402
D8FRH_15 D8FRH_51 1 0 400.0 120.0 250.0 1.5081 146.70 -211.560 1.1000    396 412
D8FRH_11 D8FRH_52 1 0 400.0 120.0 250.0 1.5081 147.68 -407.964 2.0000    396 411
D8FRH_12 D8FRH_53 1 0 400.0 120.0 250.0 1.5081 146.70 -407.964 1.9000    396 413
D8GSH_11 D8GSH_51 1 0 400.0 115.5 200.0 2.4320 135.18 -.500351 .60000    331 411
D8WOL_11 D8WOL_51 1 0 400.0 120.0 300.0 1.3310 107.89 -300.934 1.5000    519 413
D8WOL_12 D8WOL_51 1 0 400.0 120.0 300.0 1.4290 108.63 -300.746 1.6000    519 411
D8WOL_11 D8WOL_57 1 0 400.0 120.0 300.0 1.4290 108.63 -300.746 1.6000    519 412
D8PRL_16 D8PRL_51 1 0 390.0 121.0 250.0 1.9639 99.570 -9.29978 .70020    407 401
D8PRL_17 D8PRL_52 1 0 390.0 121.0 250.0 1.9639 99.570 -9.29978 .70020    407 403
D8PUL_11 D8PUL_51 1 0 400.0 120.0 250.0 2.1481 108.09 -.400500 .50000    433 413
D8PUL_12 D8PUL_52 1 0 400.0 115.5 300.0 1.5879 100.25 -.500675 .70000    519 411
D8PUL_12 D8PUL_53 1 0 400.0 115.5 300.0 1.3810 107.44 -.700071 .70000    519 412
D8WUL_21 D8WUL_51 1 0 231.0 120.0 250.0 .45498 36.283 -.704500 1.1999    750 202
D8WUL_22 D8WUL_58 1 0 231.0 120.0 250.0 .50296 36.828 -1.40137 1.3000    750 204
D8WUL_23 D8WUL_58 1 0 231.0 120.0 250.0 .50100 36.519 -1.40137 1.3000    750 203
D8KLM_12 D8KLM_51 1 0 400.0 120.0 250.0 2.1481 108.09 -.400500 .50000    433 401
D8KLM_11 D8KLM_52 1 0 400.0 120.0 300.0 1.4320 107.07 -.700071 .70000    519 402
D8KLM_12 D8KLM_54 1 0 390.0 121.0 250.0 1.9311 99.102 -9.29978 .70020    407 403
D8FRN_11 D8FRN_51 1 0 400.0 120.0 300.0 1.5920 108.13 -.500675 .70000    519 411
D8JSN_11 D8JSN_52 1 0 400.0 120.0 300.0 .97902 107.32 -441.936 1.2000    519 412
D8JSN_12 D8JSN_53 1 0 400.0 120.0 300.0 1.3291 107.07 -.700482 .50000    519 413
D8CRO_22 D8CRO_51 1 0 220.0 115.5 200.0 .81094 32.282 -2.60172 2.0992    630 203
D8CRO_21 D8CRO_52 1 0 220.0 115.5 200.0 .81094 32.282 -2.60172 2.0992    630 202
D8HER_21 D8HER_51 1 0 231.0 115.5 160.0 1.1331 47.121 -1.39958 1.9996    480 201
D8HER_22 D8HER_51 1 0 231.0 115.5 160.0 1.1331 47.121 -1.39958 1.9996    480 202
D8HER_23 D8HER_51 1 0 231.0 115.5 160.0 1.1331 47.121 -1.39958 1.9996    480 203
D8NOR_11 D8NOR_21 1 0 400.0 231.0 450.0 .92602 64.239 -.602081 .80000    779 405
D8NOR_11 D8NOR_53 1 0 400.0 120.0 300.0 1.5920 108.13 -242.620 1.5000    519 414
D8NOR_11 D8NOR_55 1 0 400.0 120.0 300.0 1.4309 103.99 -3.89955 .70000    519 412
D8NOR_12 D8NOR_22 1 0 400.0 231.0 450.0 .92602 64.239 -.602081 .80000    779 406
D8NOR_12 D8NOR_54 1 0 400.0 120.0 300.0 1.5920 108.13 -.500675 .70000    519 413
D8STR_11 D8STR_51 1 0 400.0 120.0 300.0 1.5890 106.49 -.500675 .70000    519 404
D8STR_12 D8STR_51 1 0 400.0 115.5 300.0 1.3860 102.27 -.198157 .60000    519 402
D8STR_11 D8STR_53 1 0 400.0 115.5 300.0 1.3810 107.44 -.700071 .70000    519 401
D8STR_12 D8STR_53 1 0 400.0 115.5 300.0 1.5851 103.70 -.500675 .70000    519 403
D8PAS_22 D8PAS_51 1 0 231.0 115.5 160.0 1.1331 47.121 -1.39958 1.9996    480 201
D8PAS_22 D8PAS_51 2 0 231.0 115.5 160.0 1.1331 47.121 -1.39958 1.9996    480 203
D8PAS_21 D8PAS_52 1 0 231.0 115.5 160.0 1.1331 47.121 -1.39958 1.9996    480 202
D8PMS_21 D8PMS_51 1 0 231.0 115.5 250.0 .53600 33.079 -9.39952 3.0003    750 203
D8DRS_12 D8DRS_51 1 0 400.0 115.5 300.0 1.3799 106.58 -.700071 .70000    503 401
D8DRS_11 D8DRS_52 1 0 400.0 115.5 300.0 1.4510 104.73 -.700071 .70000    503 402
D8DRS_11 D8DRS_53 1 0 400.0 120.0 300.0 1.5900 107.31 -.500675 .70000    519 403
D8GRS_12 D8GRS_51 1 0 400.0 115.5 300.0 1.1820 100.42 -.198157 .60000    519 401
D8GRS_11 D8GRS_52 1 0 400.0 115.5 300.0 1.1760 98.862 -.198157 .60000    519 402
D8GRS_12 D8GRS_52 1 0 390.0 121.0 250.0 1.9639 99.570 -9.29978 .70020    407 403
D8ATS_12 D8ATS_51 1 0 400.0 120.0 400.0 .80800 79.136 -.899778 .70000    720 412
D8ATS_13 D8ATS_51 1 0 400.0 120.0 400.0 .80800 79.136 -.899778 .70000    720 413
D8NWS_21 D8NWS_51 1 0 220.0 115.5 200.0 .80695 32.096 -2.60172 2.0992    630 202
D8NWS_22 D8NWS_51 1 0 220.0 115.5 200.0 .80695 32.096 -2.60172 2.0992    535 203
D8PZS_12 D8PZS_51 1 0 400.0 120.0 400.0 .80800 79.136 -.899778 .70000    720 412
D8MIT_12 D8MIT_51 1 0 400.0 120.0 200.0 2.8800 167.36 -242.746 1.4000    354 401
D8MIT_11 D8MIT_52 1 0 400.0 120.0 200.0 3.1160 172.03 -214.744 1.6000    317 403
D8MIT_11 D8MIT_57 1 0 400.0 120.0 200.0 3.1160 172.03 -243.745 1.5000    317 402
D8MIT_12 D8MIT_52 1 0 400.0 120.0 200.0 2.8800 167.36 -242.746 1.4000    354 404
D8OST_12 D8OST_51 1 0 400.0 120.0 300.0 .97902 107.32 -.700482 .50000    519 411
D8OST_13 D8OST_52 1 0 400.0 120.0 300.0 1.5920 108.13 -.500675 .70000    519 412
D8OST_12 D8OST_53 1 0 400.0 120.0 300.0 1.3310 107.89 -242.807 1.6000    519 413
D8OST_19 D8OST_12 1 8 410.0 410.0 1200. .10600 12.607 -.199838 .70018   2028 443
D8OST_13 D8OST_54 1 0 400.0 120.0 300.0 .97902 107.32 -.700482 .50000    519 414
D8OST_16 D8OST_13 1 8 410.0 410.0 1200. .10600 12.607 -.199838 .70018   2028 444
D8LAU_11 D8LAU_51 2 0 400.0 115.5 300.0 1.3790 105.71 -.700071 .70000    462 413
D8LAU_11 D8LAU_51 1 0 400.0 115.5 300.0 1.3840 101.53 -299.621 1.5000    519 411
D8LAU_12 D8LAU_51 1 0 400.0 115.5 300.0 1.3840 101.53 -412.308 1.9000    462 412
D8LAU_12 D8LAU_51 2 0 400.0 120.0 250.0 2.1481 108.09 -.400500 .50000    433 414
D8REU_11 D8REU_51 1 0 400.0 120.0 200.0 2.7600 166.13 -213.746 1.3000    354 401
D8REU_12 D8REU_51 1 0 400.0 120.0 200.0 2.8200 166.75 -213.746 1.3000    354 404
D8REU_11 D8REU_53 1 0 400.0 120.0 200.0 2.1760 159.92 -1.90032 .50000    346 402
D8REU_12 D8REU_5I 1 0 400.0 120.0 200.0 2.1100 165.89 -212.374 .70000    346 403
D8TB__11 D8OHV_51 1 0 400.0 120.0 200.0 1.9608 178.08 -212.997 1.1000    299 411
D8HGW_12 D8HGW_51 1 0 400.0 115.5 200.0 2.4320 135.18 -.500351 .60000    331 401
D8HGW_11 D8HGW_54 1 0 400.0 115.5 200.0 2.4320 135.18 -.500351 .60000    331 402
D8MOW_12 D8MOW_51 1 0 390.0 121.0 250.0 2.0659 100.97 -9.29978 .70020    407 413
D8MOW_11 D8MOW_55 1 0 390.0 121.0 250.0 2.0659 100.97 -9.29978 .70020    407 412
D8SOW_11 D8SOW_51 1 0 400.0 120.0 300.0 1.3250 105.43 -.700482 .50000    519 TSOW412
D8SOW_12 D8SOW_51 1 0 400.0 115.5 300.0 1.3931 104.48 -412.308 1.9000    519 411
D8SOW_12 D8SOW_54 1 0 400.0 120.0 300.0 1.4331 106.29 -.700071 .70000    519 413
D8STW_11 D8STW_51 1 0 400.0 120.0 400.0 .80800 79.136 -.899778 .70000    688 411
D8STW_12 D8STW_51 1 0 400.0 120.0 300.0 1.5900 107.31 -442.307 2.2000    519 413
D8STW_11 D8STW_53 1 0 400.0 120.0 400.0 .82100 81.472 -445.996 1.9000    692 414
D8STW_12 D8STW_53 1 0 400.0 120.0 300.0 1.5900 107.31 -414.370 2.1000    519 412
D8BW__12 D8BWW_21 1 0 400.0 200.0 450.0 .72802 58.765 -.497712 .80000    780 421
D8BWW_24 D8BWW_31 1 0 200.0 150.0 450.0 .19500 15.697 -.685111 2.6000   1689 151
D8BW__12 D8BWW_31 1 8 400.0 155.0 400.0 1.0290 68.144 -.999512 .90000    692 451
D8THY_22 D8THY_51 1 0 231.0 115.5 250.0 .52900 34.217 -9.39952 3.0003    687 201
D8THY_11 D8THY_25 1 0 400.0 231.0 400.0 .91600 63.193 -.798999 1.0000    744 401
D8MA__12 D8MA__51 1 0 400.0 115.5 300.0 1.3840 101.53 -412.308 1.9000    519 412
D8MA__11 D8MA__53 1 0 400.0 115.5 300.0 1.3810 100.79 -412.308 1.9000    519 411
D8MA__12 D8MA__52 1 0 400.0 120.0 300.0 1.5900 107.31 -.500675 .70000    519 413
D8TA__21 D8TA__52 1 0 231.0 115.5 250.0 .82099 34.024 -22.3015 3.0003    562 202
D8TA__22 D8TA__52 1 0 231.0 120.0 250.0 .49801 36.212 -1.40137 1.3000    781 203
D8WD__11 D8WD__51 1 0 400.0 115.5 300.0 1.4510 104.73 -.700071 .70000    519 411
D8WD__22 D8WD__52 1 0 231.0 115.5 200.0 .76306 45.260 -.997049 1.6000    600 202
D8BE__21 D8BE__51 1 0 231.0 115.5 250.0 .82902 34.047 -22.3015 3.0003    687 201
D8BE__21 D8BE__52 1 0 220.0 115.5 200.0 .81905 32.660 -2.60172 2.0992    630 202
D8BE__21 D8BE__54 1 0 231.0 115.5 160.0 1.1320 48.235 -1.39958 1.9996    480 203
D8PE__11 D8PE__52 2 0 400.0 115.5 400.0 .94100 65.101 -.798999 1.0000    693 413
D8PE__11 D8PE__52 1 0 400.0 120.0 400.0 .80600 80.180 -.899778 .70000    750 411
D8PE__12 D8PE__53 2 0 400.0 115.5 400.0 .94100 65.101 -.798999 1.0000    693 414
D8PE__12 D8PE__53 1 0 400.0 115.5 200.0 2.4320 135.18 -.500351 .60000    331 412
D8RE__11 D8RE__51 1 0 400.0 115.5 200.0 2.4320 135.18 -.500351 .60000    331 411
D8RE__11 D8RE__21 1 0 400.0 231.0 400.0 .91600 63.193 -.798999 1.0000    750 402
D8RE__12 D8RE__21 1 0 400.0 231.0 400.0 .91600 63.193 -.798999 1.0000    750 401
D8RE__12 D8RE__52 1 0 400.0 115.5 200.0 2.4320 135.18 -300.246 1.6000    331 412
D8WE__11 D8WE__51 1 0 400.0 120.0 300.0 .97902 107.32 -242.622 1.3000    519 413
D8CH__11 D8CH__51 1 0 400.0 120.0 250.0 1.5670 131.19 -.700866 .50000    396 412
D8CH__11 D8CH__52 1 0 400.0 120.0 250.0 1.5099 151.62 -.700866 .50000    396 411
D8EH__11 D8EH__51 1 0 400.0 120.0 300.0 1.4300 107.85 -.700071 .70000    519 411
D8EH__12 D8EH__52 1 0 400.0 120.0 300.0 1.5920 108.13 -.500675 .70000    519 412
D8EI__11 D8EI__51 1 0 400.0 115.5 300.0 1.3950 105.22 -.198157 .60000    519 401
D8WK__21 D8WK__51 1 0 231.0 115.5 160.0 1.1320 48.235 -1.39958 1.9996    480 201
D8WK__22 D8WK__51 1 0 231.0 115.5 160.0 1.1320 48.235 -1.39958 1.9996    480 204
D8WK__21 D8WK__52 1 0 231.0 115.5 160.0 1.1320 48.235 -1.39958 1.9996    480 202
D8WK__22 D8WK__52 1 0 231.0 115.5 160.0 1.1320 48.235 -1.39958 1.9996    480 203
D8SM__11 D8SM__51 1 0 400.0 115.5 200.0 2.3560 141.58 -.700718 .60000    331 411
D8SM__14 D8SM__52 1 0 400.0 115.5 200.0 2.4328 135.98 -.500351 .60000    331 412
D8SM__13 D8SM__54 1 0 400.0 115.5 200.0 2.3560 141.58 -.700718 .60000    331 413
D8EU__11 D8EU__51 1 0 400.0 115.5 300.0 1.4450 107.07 -.700071 .70000    519 411
D8EU__12 D8EU__52 1 0 400.0 115.5 200.0 2.4368 138.38 -.500351 .60000    331 412
D8EU__12 D8EU__22 1 0 400.0 231.0 600.0 .67289 52.857 -415.117 2.6000   1039 401
D8WU__12 D8WU__51 2 0 400.0 115.5 400.0 .94100 65.101 -.798999 1.0000    577 413
D8WU__12 D8WU__51 1 0 400.0 115.5 300.0 1.3950 105.22 -412.308 2.0000    519 411
D8WU__13 D8WU__21 1 0 400.0 231.0 400.0 .91600 63.625 -.798999 1.0000    744 402
D8WU__13 D8WU__52 1 0 400.0 115.5 300.0 1.3840 109.16 -.700071 .70000    519 412
D8WU__12 D8WU__23 1 0 400.0 231.0 400.0 .70700 65.196 -.699218 .80000    692 401
D8IV__21 D8IV__51 1 0 231.0 115.5 160.0 1.1331 46.567 -1.39958 1.9996    400 201
D8BW__21 D8BW__55 1 0 220.0 115.5 200.0 .81094 32.282 -2.60172 2.0992    630 202
D8BW__11 D8BW__5A 1 0 400.0 115.5 300.0 1.3829 108.30 -441.745 2.1000    519 413
D8BW__12 D8BW__58 1 0 400.0 120.0 300.0 1.3250 105.43 -442.495 2.1000    519 412
D8SW__12 D8SW__51 1 0 400.0 120.0 400.0 .80700 79.656 -.899778 .70000    720 413
D8SW__11 D8SW__52 1 0 410.0 115.0 400.0 1.2334 79.191 -1.30066 .60024    557 412
D8ZW__11 D8ZW__51 1 0 400.0 115.5 200.0 2.4320 135.18 -.500351 .60000    331 411
D8ZW__12 D8ZW__51 1 0 400.0 115.5 200.0 2.4320 135.18 -.500351 .60000    331 412
##R
D1VHA_1  D1VHA_3  1 1.760 10  -2
D1FGD_1  D1FGD_3  2 1.760 10  -1
D1FGD_1  D1FGD_3  1 1.760 10  -1
D1TJE_1  D1TJE_3  2 1.760 10  -1
D1TJE_1  D1TJE_31 1 1.760 10  -1
D1LAG_1  D1LAG_3  1 1.760 10  -2
D1TRI_1  D1TRI_2  1 1.040 10  -2
D1TRI_1  D1TRI_2  2 1.040 10  -2
D1TRI_1  D1TRI_3  1 1.760 10  -1
D1MAL_1  D1MAL_3  1 1.760 10  -1
D1KIN_1  D1KIN_3  1 1.760 10  -1
D1EDR_1  D1EDR_2  1 1.010 10   0
D1EDR_1  D1EDR_3  2 1.760 10  -3
D1EDR_1  D1EDR_3  1 1.740 10  -2
D1FER_1  D1FER_3  1 1.760 10  -1
D1ASR_1  D1ASR_3  1 1.760 10  -2
D1KAS_1  D1KAS_3  2 1.760 10  -1
D1KAS_1  D1KAS_3  1 1.760 10  -1
D1ABS_3  D1ABS_31 1                    2.090 90.00 10   0       ASYM
D1IDU_1  D1IDU_3  2 1.760 10   0
D1IDU_1  D1IDU_3  1 1.760 10   0
D1NVV_1  D1NVV_3  1 1.760 10  -1
D2OD  12 D2OD  51 1 1.231 13  -3
D2SD  11 D2SD  22 1 1.231 13   0
D2SD-N13 D2SD  52 1 1.231 13  -8
D2SD-N13 D2SD  53 1 1.231 13  -9
D2RE  21 D2RE  51 1 1.231 13  -5
D2WG  13 D2WG  51 1 1.231 13  -5
D200AR11 D2WG  18 1                    1.270 90.00 32   0       SYMM
D200AR11 D2WG  18 2                    1.270 90.00 32   0       SYMM
D200AO11 D2WG  19 1                    1.270 90.00 32   0       SYMM
D200AO11 D2WG  19 2                    1.270 90.00 32   0       SYMM
D2MH  11 D2MH  51 1 1.231 13  -6
D2MH  11 D2MH  52 1 1.231 13  -6
D2OH  12 D2OH  21 1 1.231 13  -4
D2OH  11 D2OH  22 1 1.231 13   0
D2PI  21 D2PI  52 1 1.231 13  -1
D2PI-N23 D2PI  52 1 2.138  8  -2
D2PI  22 D2PI  53 1 1.231 13  -1
D2SI  24 D2SI  51 1 2.000  8  -2
D2SI  23 D2SI  52 1 2.000  8  -2
D2IN  21 D2IN  51 1 1.300 13  -2
D2KR  21 D2KR  51 1 1.231 13  -3
D2KR  22 D2KR  51 1 1.231 13  -5
D2AS  11 D2AS  51 1 1.231 13  -5
D2AS  12 D2AS  52 1 1.231 13  -5
D2PT  12 D2PT  21 1 1.250 13   4
D2PT  21 D2PT  59 1 2.125  8  -3
D2PT  13 D2PT  22 1 1.231 13   4
D2PT  22 D2PT  5N 1 2.125  8  -3
D2PT  12 D2PT  59 1 1.231 13  -8
D2LU  21 D2LU  52 2 1.231 13  -1
D2LU  21 D2LU  52 1 1.231 13  -1
D2OBA 13 D2OBA 51 1 1.231 13   6
D2OBA 11 D2OBA 52 1 1.231 13  -6
D2OBA 13 D2OBA 2G 1 1.231 13  -4
D2PLA 11 D2PLA 51 1 1.231 13  -8
D2RED 14 D2RED 51 1 1.231 13  -4
D2RED 11 D2RED 52 1 1.231 13  -4
D2TRE 21 D2TRE 52 1 1.231 13  -4
D2TRE 22 D2TRE 54 1 1.231 13  -4
D2MBG 29 D2MBG 51 1 1.246 13  -4
D2MBG 28 D2MBG 53 1 1.246 13  -5
D2RAI 11 D2RAI 21 1 1.245 13   0
D2RAI 11 D2RAI 52 1 1.231 13  -6
D2RAI 12 D2RAI 59 1 1.231 13  -6
D2NFI 21 D2NFI 51 1 1.231 13  -5
D2NFI 22 D2NFI 52 2 1.231 13  -4
D2NFI 22 D2NFI 52 1 1.231 13  -4
D2KRI 11 D2KRI 53 1 1.231 13  -7
D2KRI 12 D2KRI 52 1 1.231 13  -4
D2ZOL 22 D2ZOL 51 1 1.154 13  -5
D2ZOL 21 D2ZOL 52 1 1.308 13  -2
D2AHM 22 D2AHM 52 1 2.138  8  -5
D2AHM 23 D2AHM 52 1 1.304 13  -2
D2AHM 23 D2AHM 53 1 2.000  8  -5
D2OBR 22 D2OBR 51 1 1.231 13  -4
D2OBR 21 D2OBR 52 1 1.231 13  -4
D2IRS 11 D2IRS 51 1 1.231 13  -6
D2IRS 12 D2IRS 51 2 1.231 13  -6
D2IRS 11 D2IRS 29 1 1.231 13  -1
D2SIT 22 D2SIT 52 1 1.300 13  -3
D2ELT 12 D2ELT 52 1 1.231 13  -4
D2ETZ 12 D2ETZ 21 1 1.111  9   3
D2ETZ 11 D2ETZ 53 1 1.231 13  -5
D2ETZ 12 D2ETZ 54 1 1.231 13  -6
D2LEHR22 D2008051 1 1.177 13  -8
D2MEHN13 D2009021 2 1.111  9   0
D200K221 D2HARD53 1 2.125  8  -4
D2MEHN12 D2009321 2 1.111  9   0
D2EMDB22 D2EMDB51 1 1.644  9  -5
D2EMDB21 D2EMDB52 1 1.656  9  -4
D2EMDB22 D2EMDB31 1 2.000  6  -3
D2KARB12 D2KARB52 1 1.231 13  -6
D2LBEC21 D2LBEC51 1 1.656  9  -3
D2LBEC22 D2LBEC51 1 1.656  9  -3
D2STAD19 D2STAD57 1 1.231 13  -6
D2STAD17 D2STAD58 1 1.231 13  -8
D2FEDD11 D2FEDD21 1 1.111  9   0
D2FEDD13 D2FEDD23 1 1.111  9   0
D2BUTL12 D2BUKD8A 2 1.000 13  -2
D2BUTL12 D2BUKD8A 1 1.000 13  -2
D2DOEW11 D2DWKD1A 2 1.100 10   6
D2DOEW11 D2DWKD1A 1 1.100 10   6
D2HAND11 D2HAND51 2 1.231 13  -3
D2HAND15 D2HAND51 1 1.231 13  -3
D2HAND12 D2HAND52 1 1.231 13  -5
D2HAND14 D2HAND52 2 1.231 13  -4
D2LAND11 D2LAND21 1 1.385 13  -1
D2LAND21 D2LAND62 1 1.238 13  -6
D2LAND12 D2LAND22 1 2.022  9  -1
D2LAND22 D2LAND62 1 1.231 13  -4
D2HARD11 D2HARD52 1 1.231 13  -3
D2HARD23 D2HARD52 1 2.125  8  -4
D2JARD12 D2JARD51 2 1.231 13  -4
D2JARD11 D2JARD52 1 1.231 13  -5
D2GODE21 D2GODE51 2 1.231 13  -5
D2GODE21 D2GODE51 1 1.654 13  -5
D2GODE21 D2GODE52 1 1.656  9  -2
D2LAGE21 D2LAGE51 1 1.231 13  -4
D2ALGE11 D2ALGE53 1 1.231 13  -9
D2ALGE11 D2ALGE54 1 1.231 13  -6
D2DIEL13 D2DIKE21 1 1.500 14   9
D2EMOS11 D2EOKE8A 2 1.045 13  -1
D2EMOS11 D2EOKE8A 1 1.045 13  -1
D2BUTL12 D2BUKE2A 2 1.000 13  -4
D2BUTL12 D2BUKE2A 1 1.000 13  -4
D2DOEW11 D2DWKE1A 2 1.250  8  -3
D2DOEW11 D2DWKE1A 1 1.250  8  -3
D2ELSE11 D2ELSE51 1 1.231 13  -7
D2ELSE12 D2ELSE52 1 1.231 13  -7
D2KRUE11 D2KRUE52 1 1.231 13  -6
D2FARG51 D2FARG11 1
D2FARG12 D2FARG59 1 1.231 13  -6
D2BECH12 D2BECH51 1 1.231 13 -10
D2BECH12 D2BECH21 1 1.231 13  -1
D2BECH11 D2BECH22 1 1.231 13  -1
D2WECH21 D2WECH51 1 1.231 13 -10
D2WECH22 D2WECH52 1 1.269 13 -10
D2DOEH21 D2DOEH58 1 1.000 13 -11
D2DOEH22 D2DOEH54 1 1.177 13  -9
D2GROH12 D2GROH51 1 1.231 13  -9
D2GROH11 D2GROH52 1 1.231 13  -9
D2GLEI21 D2GLEI52 1 1.231 13 -11
D2GLEI22 D2GLEI54 1 1.231 13  -9
D2MECK11 D2MECK59 1 1.231 13   0
D2MECK12 D2MECK58 1 1.231 13  -7
D2EICK11 D2EICK51 1 1.333 12  -9
D2EICK12 D2EICK51 1 1.231 13 -11
D2EICK12 D2EICK52 1 1.231 13  -6
D2GANK12 D2GANK51 1 1.231 13 -13
D2GANK11 D2GANK52 1 1.231 13  -4
D2BORK11 D2BORK51 1 1.231 13  -5
D2BORK12 D2BORK51 1 1.231 13  -6
D2BORK11 D2BORK52 1 1.231 13  -5
D2HWYK11 D2HWYK52 1 1.231 13  -2
D2DIEL13 D2DIEL51 1 1.231 13  -4
D2DIEL15 D2DIEL51 1 1.231 13  -4
D2DIEL11 D2DIEL13 1                    1.270 90.00 32   0       SYMM
D2DIEL12 D2DIEL15 2                    1.270 90.00 32   0       SYMM
D2DIEL15 D2DIKZ8A 2 1.000 13   1
D2DIEL15 D2DIKZ8A 1 1.000 13   1
D2WAHL12 D2WAHL21 1 1.400 13   0
D2WAHL11 D2WAHL22 1 1.385 13   0
D2DILL11 D2DILL52 1 1.231 13  -5
D2DOLL12 D2DOLL51 1 1.231 13  -6
D2DOLL11 D2DOLL21 1 1.385 13   0
D2DOLL11 D2DOLL52 1 1.231 13  -6
D2DOLL13 D2DOLL22 1 1.400 13  -3
D2VOSL22 D2VOSL51 1 1.667  9  -2
D2VOSL22 D2VOSL52 1 1.656  9  -3
D2ASSL11 D2ASSL52 1 1.231 13  -7
D2BUTL11 D2BUKZ8A 1 1.000 13  -2
D2BUTL11 D2BUKZ8A 2 1.000 13  -2
D2FRAN24 D2FRAM57 1 1.231 13 -10
D2FRAN21 D2FRAM58 1 1.231 13 -10
D2FRAN24 D2FRAM59 1 1.269 13 -10
D2SIEM14 D2SIEM21 1 1.231 13   0
D2SIEM14 D2SIEM54 1 1.231 13  -2
D2HELM11 D2HELM53 1 1.238 13  -5
D2HELM12 D2HELM52 1 1.223 13  -5
D2KUMM12 D2KUMM51 1 1.231 13  -4
D2NLAN11 D2NLAN51 1 1.231 13  -4
D2BRAN22 D2BRAN51 1 1.231 13 -10
D2BRAN23 D2BRAN52 1 1.269 13 -11
D2FRAN22 D2FRAN52 1
D2GIEN11 D2GIEN51 1 1.231 13  -5
D2GIEN12 D2GIEN51 1 1.231 13  -6
D2GIEN12 D2GIEN52 1 1.231 13  -6
D2LUEN11 D2LUEN52 1 1.231 13  -8
D2LUEN11 D2LUEN53 1 1.231 13  -8
D2HAMN21 D2HAMN52 1 1.667  9  -2
D2HAMN22 D2HAMN52 1 1.656  9  -1
D2CONN11 D2CONN58 1 1.231 13  -8
D2CONN12 D2CONN57 1 1.231 13  -8
D2SDON12 D2SDON51 1 1.231 13  -6
D2SDON12 D2SDON51 2 1.231 13  -3
D2SDON11 D2SDON52 1 1.231 13  -5
D2HUSN12 D2HUSN51 1 1.231 13  -5
D2HUSN11 D2HUSN52 1 1.231 13  -5
D2HUSN12 D2HUSN52 1 1.231 13  -4
D2BRUN11 D2BRUN21 1 1.111  9   0
D2BRUN12 D2BRUN59 1 1.231 13  -5
D2AUDS14 D2AUDO23 1 1.111  9  -4
D2CONO13 D2CONO27 1 1.385 13   0
D2CONO13 D2CONO29 1 1.111  9   0
D2CONO19 D2CONO59 1 1.231 13  -6
D2CLPO23 D2CLPO51 1 1.656  9  -3
D2CLPO24 D2CLPO52 1 1.223 13  -9
D2GKRO22 D2GKRO51 1 1.231 13  -6
D2GKRO11 D2GKRO21 1 2.000  9  -2
D2GKRO11 D2GKRO21 2 1.385 13  -2
D2GKRO21 D2GKRO52 1 1.231 13  -6
D2GKRO12 D2GKRO22 1 1.385 13  -2
D2DIPP12 D2DIPP51 1 1.231 13  -5
D2DIPP12 D2DIPP52 1 1.231 13  -5
D2VOER12 D2VOER52 1 1.231 13 -11
D2WUER14 D2WUER51 1 1.231 13  -4
D2WUER13 D2WUER21 1 2.011  9  -2
D2WUER13 D2WUER52 1 1.231 13  -4
D2WUER14 D2WUER22 1 2.011  9  -2
D2LEHR21 D2LEHR51 2 1.231 13  -7
D2LEHR21 D2LEHR51 1 1.231 13  -9
D2AUDS11 D2AUDS51 1 1.231 13  -6
D2AUDS11 D2AUDS23 1 1.111  9  -4
D2AUDS14 D2AUDS59 1 1.231 13  -5
D2KIES21 D2KIES51 1 1.656  9  -6
D2KIES22 D2KIES51 1 1.656  9  -2
D2UWES11 D2UWES21 1 1.385 13  -4
D2UWES12 D2UWES52 1 1.231 13  -7
D2ALFS12 D2ALFS51 1 1.231 13 -11
D2ALFS14 D2ALFS58 1 1.231 13 -11
D2BEHS12 D2BEHS52 1 1.231 13  -6
D2MEIS21 D2MEIS51 1 1.231 13  -9
D2MEIS21 D2MEIS52 1 1.231 13  -9
D2KLIS11 D2KLIS51 1 1.231 13  -5
D2KLIS11 D2KLIS51 2 1.231 13 -13
D2KLIS11 D2KLIS51 3 1.231 13 -13
D2TWIS11 D2TWIS51 1 1.231 13  -5
D2TWIS12 D2TWIS51 1 1.231 13   1
D2OHLS12 D2OHLS51 2 1.231 13  -8
D2OHLS11 D2OHLS52 1 1.231 13  -8
D2KILS11 D2KILS51 1 1.231 13   1
D2KILS11 D2KILS52 3 1.231 13  -6
D2KILS11 D2KILS53 2
D2LAMS11 D2LAMS51 1 1.231 13  -7
D2LAMS12 D2LAMS52 1 1.231 13  -6
D2EMOS11 D2EMOS28 2 1.111  9   0
D2EMOS15 D2EMOS29 1 1.111  9   0
D2GOET21 D2GOET51 1 1.231 13 -10
D2GOET22 D2GOET51 1 1.177 13  -9
D2VELT22 D2VELT51 1 1.231 13 -10
D2VELT21 D2VELT52 1 1.231 13  -4
D2HATT11 D2HATT52 1 1.229 13  -5
D2SOTT11 D2SOTT51 1 1.231 13  -8
D2SOTT12 D2SOTT21 1 1.111  9  -2
D2SOTT11 D2SOTT53 1 1.231 13  -5
D2SOTT12 D2SOTT52 1 1.231 13  -6
D2STAW11 D2STAW21 1 1.111  9  -1
D2STAW12 D2STAW21 1 1.111  9  -1
D2KIEW22 D2KIEW51 1 1.656  9  -6
D2DOEW14 D2DWKZ1A 1 1.250  8   2
D2DOEW14 D2DWKZ1A 2 1.250  8   2
D2BRFW12 D2BRFW51 1 1.231 13  -3
D2BRFW11 D2BRFW52 1 1.231 13  -2
D2HEIW11 D2HEIW51 1 1.231 13  -4
D2HEIW11 D2HEIW52 1 1.231 13  -4
D2HEIW12 D2HEIW53 1 1.231 13  -5
D2WILW11 D2WILW51 2 1.231 13  -5
D2WILW12 D2WILW51 2 1.231 13  -3
D2HANW21 D2HANW51 1 1.231 13 -10
D2HANW22 D2HANW52 1 1.231 13  -5
D2FRSW11 D2FRSW51 1 1.231 13  -8
D2FRSW12 D2FRSW51 2 1.231 13 -10
D2FRSW12 D2FRSW51 1 1.231 13  -8
D2SHUW11 D2SHUW51 1 1.231 13  -5
D2SHUW13 D2SHUW52 1 1.231 13  -5
D2ITZW22 D2ITZW51 1 1.656  9  -2
D2ITZW21 D2ITZW53 1 1.656  9  -2
D4GKMA22 D4GKMA21 2 1.250  8  -1       1.750 90.00 16   5       ASYM
D4GKMA21 D4GKMC57 1 1.778  9   0
D4GKMC58 D4GKMA21 2 1.778  9   0
D4GKMC59 D4GKMA22 3 1.455 11   4
D4GKMB74 D4GKMB22 2 1.333  9  -3
D4GKMB74 D4GKMB22 1 1.333  9  -3
D4GKMB5A D4GKMB22 1                    1.778 150.0  9   3       ASYM
D4GKMB5B D4GKMB22 3                    1.778 150.0  9   3       ASYM
D4EDSB5I D4EDSB11 1 1.154 13   2
D4ALTB5I D4AL1U13 1 1.154 13   1
D4ALTB5J D4AL1U14 2 1.154 13   2
D4LAIC5I D4LAIC12 1 1.077 13   3
D4GKMC57 D4GKMC51 2                    1.231 90.00 13  -3       ASYM
D4GKMC58 D4GKMC51 3                    2.669 90.00 13   8       ASYM
D4GKMC59 D4GKMC52 4                    2.025 90.00 16 -15       ASYM
D4STOC5A D4STOC21 1 1.692 13   1
D4STOC5B D4STOC21 2 1.692 13   0
D4KRSX51 D4SWSD21 1 1.778  9  -1
D4KRSX52 D4SWSD22 2 1.222  9   3
D4WNHE5A D4WNHE21 1 1.778  9   4
D4WEIE51 D4WEIR21 1 1.667  9   3
D4WEIE52 D4WEIR22 2 1.077 13   3
D4WEIE53 D4WEIR21 3 1.077 13   3
D4WEIE54 D4WEIR22 4 1.778  9   2
D4HUEF5J D4HUEF12 2 1.222  9   2
D4HUEF5I D4HUEF13 1 1.222  9   2
D4GOHF5I D4GOHF11 1 1.222  9   3
D43BRS26 D43B_F11 4 1.140  8  -2       1.782 90.00 17   4       ASYM
D4GROG51 D4GR2G12 4 1.231 13   2
D4GROG52 D4GR2G13 1 1.231 13   2
D4GROG5K D4GROG12 3 1.231 13   8
D4GROG5J D4GROG13 2 1.222  9   2
D4EICH11 D4EICH23 1 1.389  9   1
D4EICH5I D4EICH12 2 1.231 13   9
D4EICH5A D4EICH23 1 1.667  9   4
D4EICH5C D4EICH23 3 1.667  9   2
D4EICH5B D4EICH24 2 1.778  9   4
D4BUEH5A D4BUEH21 1 1.778  9   2
D4MULH5J D4MULH11 2 1.222  9   3
D4MULH5I D4MULH14 1 1.222  9   3
D4MULH5K D4MULH14 3 1.222  9   3
D4BRNK5B D4BRNK21 2 1.767  9   0
D4BRNK5A D4BRNK22 1 1.767  9   0
D4BIRK5C D4BIRK22 1 1.778  9   2
D4BIRK5D D4BIRK22 2 1.778  9   2
D4BRUK5I D4BRUK11 1 1.222  9   1
D4OWAL5A D4OWAL22 1 1.667  9   3
D4OWAL5B D4OWAL22 2 1.667  9   2
D4DELL5I D4DELL11 1 1.231 13   1
D4DELL5J D4DELL12 2 1.231 13   0
D4VILL5I D4VILL11 1 1.231 13   7
D4DAXL11 D4DAXL21 1 1.389  9   0
D4DAXL5A D4DAXL21 1 1.778  9   3
D4DAXL12 D4DAXL23 2 1.444  9   0
D4DAXL5I D4DAXL12 3 1.222  9   1
D4KUHM13 D4KUHM23 1                    1.385 -120. 13   3       ASYM
D4WDLN22 D4WDLN11 1 1.154 13   4
D4WDLN5J D4WDLN11 2 1.222  9   3
D4WDLN5A D4WDLN22 1 1.154 13   0
D4WDLN5I D4WDLN12 1 1.222  9   1
D4ALMN51 D4ALMN21 1 1.083 13   4
D4ALMN52 D4ALMN21 2 1.778  9   3
D4TRSN5I D4TRSN11 1 1.222  9   4
D4TRSN12 D4TRSN5J 2 1.231 13  -1
D4NSTN5I D4NSTN11 1 1.222  9   2
D4BZWN5I D4BZWN11 1 1.154 13   0
D4MEZN51 D4MEZN11 2 1.231 13   1
D4MEZN5I D4MEZN12 1 1.154 13   1
D4HOEP5I D4HOEP11 1 1.231 13   8
D4HOEP5J D4HOEP12 2 1.231 13   3
D4SLDR5J D4SLDR11 2 1.231 13   2
D4SLDR5I D4SLDR12 1 1.231 13   2
D4GRKR5J D4GRKR13 2 1.154 13   3
D4GRKR5I D4GRKR14 1 1.154 13   3
D4KUMR51 D4KUMR22 2 1.154 13   1
D4KUMR5A D4KUMR21 1 1.667  9   2
D4NEUR21 D4NEUR11 2 1.385 13   0
D4NEUR11 D4NEUR21 1 1.231 13   2
D4WIES5A D4WIES21 1 1.222  9   3
D4WIES5I D4WIES11 1 1.222  9   2
D4ENGS5J D4ENGS11 2 1.231 13   1
D4ENGS5I D4ENGS12 1 1.231 13   0
D4ROLS5I D4ROLS13 1 1.154 13  -1
D4KAOS51 D4KAOS21 1 1.667  9   3
D43BRS5A D43BRS22 1 1.231 13   5
D43BRS5B D43BRS22 2 1.215 13   5
D43BRS5C D43BRS26 3 1.231 13   5
D4KAWS5A D4KAWS21 1 1.667  9   5
D4KAWS5B D4KAWS22 2 1.778  9   5
D4HRBT5I D4HRBT11 1 1.154 13   0
D4HRBT5J D4HRBT12 2 1.154 13   0
D4OBJT5I D4OBJT11 1 1.154 13   3
D4OBJT5J D4OBJT11 2 1.154 13   4
D4GURT5A D4GURT21 1 1.692 13   1
D4GURT5B D4GURT22 2 1.692 13   1
D4HDSU5A D4HDSU21 1 1.667  9   5
D4HDSU5B D4HDSU22 2 1.778  9   5
D4PULV51 D4PULV21 1 1.231 13   5
D4PULV21 D4PULV12 3 1.231 13  -1
D4PULV5K D4PULV12 4 1.231 13   1
D4PULV5L D4PULV12 5 1.154 13   4
D4PULV5I D4PULV13 6 1.222  9   4
D4PULV5J D4PULV13 7 1.222  9   2
D43B_Y11 D43B_Y21 2 1.154 13   3
D43B_Y11 D43B_Y21 1 1.154 13   3
D43B_Y12 D43B_Y22 5 1.154 13   3
D43B_Y12 D43B_Y22 3 1.154 13   3
D4KUPZ51 D4KUPZ19 1 1.231 13   3
D4KUPZ52 D4KUPZ18 2 1.231 13   3
D7KKE 7A D7YKKE1E 1 1.213 10  -2
D7KKE 7A D7YKKE1E 2 1.222  9  -1
D7FWS 5B D7FWS 21 1 1.231 13  10
D7FWS 5A D7FWS 22 1 1.231 13  10
D7A83070 D7A8302A 1 1.222  9   0
D7A83071 D7A8302B 1 1.222  9   1
D7A83072 D7A8302A 1 1.222  9   0
D7BABA5B D7BABA11 1 1.231 13  11
D7BABA61 D7BABA2A 1 1.222  9   3
D7BABA5C D7BABA12 1 1.231 13  11
D7KWDA71 D7YKWD11 1 1.278  9   0
D7KWDA71 D7YKWD11 2 1.278  9   0
D7WDLA5A D7WDLA1A 1 1.231 13  11
D7WDLA5B D7WDLA1B 1 1.231 13  10
D7BOLA71 D7BOLA2A 1 1.444  9   0
D7BOLA5B D7BOLA2A 1 1.222  9   7
D7BOLA5D D7BOLA2A 1 1.222  9   7
D7OPLA1A D7OPLA61 1 1.000  1   0
D7OPLA5A D7OPLA1A 1 1.231 13   9
D7OPLA5A D7OPLA2C 1 1.222  9   0
D7OPLA2C D7OPLA1A 1 1.231 13   2
D7OPLA5B D7OPLA1B 1 1.233 13   9
D7OPLA2B D7OPLA1B 1 1.231 13   2
D7UNNA5A D7UNNA1B 1 1.231 13   7
D7KWWA70 D7KWWA10 1 1.440 10  -1
D7KWWA79 D7KWWA29 1 1.333  9   0
D7MAXA5B D7MAXA2C 1 1.778  9   5
D7KWIB7B D7YKWI1B 1 1.333  9   0
D7SELB5A D7SELB1A 1 1.231 13  11
D7HAMB5A D7HAMB2B 1 1.222  9   5
D7HAMB5B D7HAMB2A 1 1.222  9   5
D7LAMB5A D7LAMB1A 1 1.231 13   9
D7LAMB5B D7LAMB1B 1 1.231 13   9
D7WAMB5A D7WAMB2A 1 1.202 13   7
D7WAMB5B D7WAMB2A 1 1.231 13   3
D7LIMB5A D7LIMB1A 1 1.231 13  10
D7LIMB5A D7LIMB1B 1 1.231 13  11
D7LIMB5C D7LIMB1B 1 1.231 13  10
D7HOMB5A D7HOMB2B 1 1.778  9   0
D7LIPB5A D7LIPB11 1 1.231 13   6
D7LIPB5B D7LIPB12 1 1.231 13   6
D7LIPB5E D7LIPB1Z 1 1.231 13   0       1.550 90.00 20   0       ASYM
D7EMSB70 D7KWEM2B 1 1.222  9   0
D7BKWB71 D7BKWB1A 1 1.250 12   0
D7BKWB72 D7BKWB1A 1 1.250 12   0
D7BKWB73 D7BKWB1A 1 1.250 12   0
D7BKWB74 D7BKWB1A 1 1.250 12   0
D7BKWB75 D7BKWB1A 1 1.250 12   0
D7BKWB76 D7BKWB1A 1 1.250 12   0
D7BEXB7A D7BEXB1A 1 1.222  9   0
D7BEEC5A D7BEEC21 1 1.222  9   4
D7BEEC5C D7BEEC22 1 1.222  9   5
D7NLIC5B D7NLIC1A 1 1.231 13   9
D7WELC5C D7WELC11 1 1.231 13   5
D7WELC5D D7WELC12 1 1.231 13   7
D7STOC5A D7STOC21 1 1.222  9   6
D7BISC5A D7BISC1A 1 1.231 13  11
D7BISC5A D7BISC1A 2 1.231 13   9
D7BISC5B D7BISC1B 1 1.231 13  10
D7EMSC70 D7KWEM2C 1 1.222  9   0
D7KRUC5A D7KRUC1A 1 1.231 13   8
D7KRUC5B D7KRUC1B 1 1.231 13   7
D7NEHD5A D7NEHD1A 1 1.233 13   7
D7NEHD5B D7NEHD1B 1 1.231 13   7
D7KWHD71 D7KWHD55 1 1.778  9  -2
D7LIND5B D7LIND1A 1 1.231 13   9
D7LIND5C D7LIND1A 1 1.231 13   8
D7GUND5A D7GUND1A 1 1.231 13   3
D7UERD5A D7UERD2B 1 1.222  9   5
D7EMSD70 D7KWEM10 1 1.500  9  -1
D7EMSD71 D7KWEM11 1 1.500  9  -1
D7EMSD72 D7KWEM12 1 1.500  9  -1
D7ENSD71 D7ENSD5A 1 1.444  9   0
D7ENSD71 D7ENSD2B 1 1.444  9   0
D7ENSD72 D7ENSD5A 1 1.778  9   0
D7ENSD5A D7ENSD2B 2 1.222  9   6
D7ENSD5A D7ENSD2B 1 1.222  9   6
D7ENSD2A D7ENSD1A 1 1.231 13   0
D7ENSD2A D7ENSD2B 2                    2.600 90.00 14   0       SYMM
D7ENSD5C D7ENSD2B 1 1.222  9   0
D7IBBE5B D7IBBE22 1 1.222  9   4
D7IBBE5A D7IBBE1S 1 1.231 13   7
D7EIBE5A D7EIBE1A 1 1.231 13  12
D7EIBE2C D7EIBE1A 1 1.231 13   4
D7EIBE5C D7EIBE1C 1 1.231 13  10
D7URBE5A D7URBE1A 1 1.231 13  12
D7URBE1A D7URBE2A 1                    1.384 -60.0  9   1       ASYM
D7URBE5D D7URBE2A 1 1.231 13  13
D7URBE1C D7URBE2B 1                    1.384 -60.0  9   1       ASYM
D7NRHE5A D7NRHE1C 1 1.231 13   4
D7NRHE1A D7NRHE2C 1                    1.384 60.00  9   0       ASYM
D7NRHE5F D7NRHE1A 1 1.231 13  10
D7NRHE5C D7NRHE2C 1 1.222  9   6
D7KWHE71 D7KWHE16 1 1.250  9   0
D7AKLE5A D7AKLE2C 1 2.174  7   4
D7AKLE5D D7AKLE2A 1 2.174  7   4
D7ELLE5A D7ELLE2A 1 1.231 13   7
D7ELLE5B D7ELLE2A 1 1.231 13   7
D7ELME5A D7ELME2B 1 1.231 13   6
D7ELME5B D7ELME2B 1 1.231 13   6
D7HANE5B D7HANE2B 1 1.231 13   5
D7HANE2B D7HANE1C 1 1.231 13   2
D7HANE5C D7HANE1B 1 1.231 13   8
D7HONE5A D7HONE1A 1 1.233 13   9
D7HONE1C D7HONE2A 1                    1.385 60.00 13  -2       ASYM
D7HONE5B D7HONE1C 1 1.233 13   9
D7KOPE5A D7KOPE23 1 1.222  9   6
D7KOPE5B D7KOPE24 1 1.222  9   6
D7ARPE5A D7ARPE1A 1 1.202 13   6
D7GARE5A D7GARE1A 1 1.231 13   0
D7GARE5A D7GARE2C 1 1.196  9   2
D7GARE5F D7GARE1A 1 1.231 13   0
D7GARE5F D7GARE1A 2 1.231 13   0
D7GARE5G D7GARE1A 1 1.231 13   0
D7GARE5G D7GARE1A 2 1.231 13   0
D7GARE5G D7GARE2C 1 1.196  9   2
D7GARE5G D7GARE2D 2 1.196  9   2
D7GARE5G D7GARE2D 1 1.158  9   2
D7EISE5A D7EISE2B 1 1.222  9   6
D7EISE5B D7EISE2A 1 1.222  9   5
D7ROSE5A D7ROSE1A 1 1.231 13  10
D7ROSE5B D7ROSE1B 1 1.231 13  12
D7OSSE5B D7OSSE21 1 1.222  9   0
D7KUSE1A D7KUSE71 1 1.000  1   1
D7KUSE5B D7KUSE2A 1 1.254 13   6
D7KUSE2C D7KUSE1A 1 1.231 13   0
D7KUSE5B D7KUSE1B 1 1.231 13   4
D7KUSE5C D7KUSE2C 1 1.254 13   6
D7PETE5A D7PETE1A 1 1.231 13   8
D7PETE1A D7PETE2A 1                    1.384 60.00  9   0       ASYM
D7PETE1A D7PETE2C 1                    1.384 60.00  9   0       ASYM
D7NSTE1A D7NSTE2A 1                    1.384 -60.0  9   0       ASYM
D7NSTE5C D7NSTE1A 1 1.231 13  11
D7NSTE1B D7NSTE2B 2                    .6890 -60.0  9   0       ASYM
D7NSTE1B D7NSTE2B 1                    1.384 -60.0  9   0       ASYM
D7OTTE5A D7OTTE1B 1 1.231 13  11
D7OTTE5B D7OTTE1A 1 1.231 13  11
D7ELVE5A D7ELVE2A 2 1.178  9   1
D7ELVE5A D7ELVE2A 1 1.232  9   2
D7ELVE5B D7ELVE2B 1 1.178  9   1
D7SHWE59 D7SHWE21 1 1.222  9   4
D7SHWE5O D7SHWE22 1 1.222  9   5
D7KPWE75 D7KPWE25 1 1.222  9   0
D7ROXE5A D7ROXE1A 1 1.231 13   6
D7PAFF5A D7PAFF1A 1 1.231 13   9
D7PAFF5D D7PAFF1C 1 1.231 13  10
D7KRIF1A D7KRIF71 1 1.000  1   1
D7KRIF5C D7KRIF1A 1 1.231 13  11
D7KRIF5D D7KRIF1A 1 1.231 13  11
D7KRIF5C D7KRIF1B 1 1.231 13  11
D7HALF5B D7HALF1A 1 1.231 13   8
D7HULF5B D7HULF1C 1 1.231 13   8
D7NORF5A D7NORF2A 1 1.222  9   6
D7NORF5C D7NORF2A 1 1.222  9   5
D7KRBG7B D7KRBG1A 1 1.222  9   0
D7KRBG7B D7KRBG1B 1 1.222  9   0
D7KRBG7C D7KRBG1C 1 1.210  9   0
D7KRBG7C D7KRBG1D 1 1.222  9   0
D7SIEG5A D7SIEG2A 1 1.222  9   6
D7SIEG5B D7SIEG2A 1 1.222  9   6
D7SIEG5D D7SIEG2C 1 1.222  9   5
D7MENG51 D7MENG1B 1 1.231 13   7
D7WENG5A D7WENG2B 1 1.222  9   7
D7WENG5B D7WENG2A 1 1.222  9   7
D7BERG7A D7BERG1A 1 1.222  9   0
D7BACH51 D7BACH1A 1 1.231 13  11
D7BACH52 D7BACH1A 1 1.231 13  11
D7LECH5A D7LECH1A 1 1.231 13   3
D7LECH5B D7LECH1A 1 1.231 13   2
D7OECH5C D7OECH1A 1 1.231 13   7
D7SECH5A D7SECH1A 1 1.231 13  10
D7SECH5D D7SECH2A 1 1.231 13   9
D7SECH2C D7SECH1A 1 1.231 13   1
D7SECH5B D7SECH1B 1 1.231 13   9
D7BOCH5A D7BOCH2A 1 1.238 13   4
D7BOCH5B D7BOCH2A 1 1.222  9   4
D7VOEH5A D7VOEH2A 1 1.231 13   8
D7VOEH5A D7VOEH1B 1 1.231 13   0
D7VOEH1C D7VOEH2A 1                    1.389 -60.0  9   4       ASYM
D7FUEH5A D7FUEH2A 1 1.222  9   6
D7FUEH5B D7FUEH2A 1 1.222  9   7
D7WEIH7C D7WEIH2B 1 1.267  9   0
D7DILH71 D7DILH2A 1 1.444  9   3
D7DILH71 D7DILH2A 2 1.444  9   3
D7DILH72 D7DILH2B 1 1.444  9   4
D7DILH72 D7DILH2B 2 1.444  9   4
D7NILH5A D7NILH1A 1 1.250 13   0       .1000 90.00 16   0       ASYM
D7ROMH5A D7ROMH1A 1 1.231 13  10
D7ROMH5B D7ROMH1A 1 1.231 13  11
D7FRIM7P D7YGOH2D 1 1.222  9   0
D7RATH5A D7RATH11 1 1.231 13   9
D7WEIS7F D7YWEI1N 1 1.222  9   0
D7WEIS7H D7YWEI1N 1 1.222  9  -1
D7WEIS7G D7YWEI1S 1 1.222  9  -1
D7ROKI5A D7ROKI1D 1 1.231 13   9
D7ROKI1A D7ROKI2C 1                    1.384 60.00  9   0       ASYM
D7OHLI5A D7OHLI11 1 1.231 13  11
D7OHLI5C D7OHLI12 1 1.231 13  11
D7ENNI5A D7ENNI1S 1 1.231 13   6
D7KWNI71 D7KWNI11 1 1.250 12  -2
D7WORI5A D7WORI1A 1 1.231 13   7
D7KWVI71 D7VIAN2A 1 1.222  9  -1
D7KWVI72 D7VIAN2A 1 1.222  9  -1
D7KWVI73 D7VIAN2F 1 1.222  9  -1
D7KWVI74 D7VIAN2F 1 1.222  9  -1
D7KWVI75 D7VIAN2F 1 1.222  9   0
D7KWVI76 D7VIAN2K 1 1.222  9  -2
D7KWVI77 D7VIAN2K 1 1.222  9   0
D7KWVI78 D7VIAN2P 1 1.222  9   0
D7KWVI79 D7VIAN2P 1 1.222  9   0
D7KWVI7A D7VIAN20 1 1.500 10  -1
D7KWVI7B D7VIAN2K 1 1.500 10   0
D7YKWI52 D7YKWI1B 1 1.231 13   0       1.550 90.00 20   0       ASYM
D7OBZI19 D7OBZI1A 1 1.200 15   2
D7OBZI5A D7OBZI1B 1 1.231 13  11
D7OBZI5D D7OBZI1A 1 1.231 13  10
D7MECK5B D7MECK1A 1 1.231 13  11
D7MECK5C D7MECK1A 1 1.231 13  10
D7BOCK5A D7BOCK2N 1 1.222  9   6
D7BOCK5G D7BOCK2S 1 1.222  9   6
D7KWKN70 D7YKWK2B 1 1.389  9   0
D7KWKN72 D7YKWK2B 1 1.389  9  -1
D7PFAL5A D7PFAL21 1 1.222  9   6
D7PFAL5D D7PFAL2N 1 1.222  9   6
D7BIBL7A D7BIBL1A 1 1.222  9   0
D7KOBL5A D7KOBL1A 1 1.231 13  10
D7EDEL71 D7EDEL2A 1 1.444  9   5
D7EDEL72 D7EDEL2B 1 1.444  9   5
D7SPEL5B D7SPEL2A 1 1.222  9   5
D7DUEL5A D7DUEL2C 1 1.231 13   9
D7DUEL5B D7DUEL2C 1 1.231 13   9
D7HUEL5A D7HUEL1A 1 1.231 13  12
D7DAHL5B D7DAHL11 1 1.231 13   0
D7DAHL5A D7DAHL12 1 1.231 13   9
D7GELL5A D7GELL2B 1 1.222  9   4
D7GELL5B D7GELL2B 1 1.222  9   4
D7SHOL7B D7SHOL1B 1 1.389  9   0
D7SHOL7C D7SHOL2C 1 1.389  9  -1
D7SHOL7D D7SHOL2D 1 1.389  9   0
D7VERL5A D7VERL1N 1 1.231 13   8
D7BKWL71 D7BKWL10 1 5.124  9   0
D7GREM5A D7GREM2A 1 1.222  9   6
D7GREM5B D7GREM2A 1 1.222  9   6
D7GREM5D D7GREM2A 1 1.222  9   7
D7FRIM5F D7FRIM21 1 1.222  9   0
D7URBN5A D7URBN1B 1 1.231 13  10
D7URBN5B D7URBN1A 1 1.231 13   9
D7URBN5F D7URBN1A 1 1.231 13   9
D7TIEN5A D7TIEN2B 1 1.222  9   5
D7TIEN5A D7TIEN2B 2 1.222  9   5
D7TIEN1A D7TIEN2B 1                    1.385 -60.0 13   2       ASYM
D7DUEN5A D7DUEN2A 1 1.222  9   6
D7MUEN5A D7MUEN2A 1 1.222  9   5
D7MUEN5B D7MUEN2A 1 1.222  9   3
D7MUEN5C D7MUEN2B 1 1.222  9   5
D7REIN52 D7REIN1C 1 1.231 13   0
D7REIN5A D7REIN1A 1 1.231 13  10
D7WEIN5B D7WEIN1A 1 1.231 13  10
D7WEIN5B D7WEIN1A 2 1.231 13   0
D7KWKN71 D7KWKN11 1 1.389  9   2
D7KWKN7B D7KWKN1C 1 1.250  9  -1
D7GRON5B D7GRON22 1 1.200 13   7
D7GRON5A D7GRON1B 1 1.231 13   8
D7GRON1A D7GRON1B 2 1.283  6   0       1.111 90.00 18   0       ASYM
D7KARN5A D7KARN1A 1 1.231 13  10
D7KARN5B D7KARN1A 1 1.231 13  10
D7HERN73 D7HERN2A 1 1.222  9   0
D7HERN74 D7HERN24 1 1.222  9  -2
D7PFUN5A D7PFUN1A 1 1.231 13  11
D7PFUN5D D7PFUN1A 1 1.231 13  10
D7PFUN5C D7PFUN1B 1 1.231 13  11
D7ZKUN58 D7ZKUN11 1 1.231 13   9
D7UTFO5A D7UTFO2A 1 1.222  9   6
D7UTFO1A D7UTFO2A 1                    1.384 60.00  9   0       ASYM
D7UTFO5C D7UTFO1C 1 1.231 13  10
D7UTFO1C D7UTFO2C 1                    1.384 60.00  9   0       ASYM
D7KNAP5B D7KNAP1A 1 1.231 13   8
D7POEP5A D7POEP2A 1 1.231 13   7
D7POEP5A D7POEP2C 1 1.200 13   7
D7POEP5B D7POEP2A 1 1.231 13   2
D7WELP71 D7WELP21 1 1.238 13   5
D7MEPP5B D7MEPP1A 1 1.231 13   0
D7LEUP5A D7LEUP15 1 1.231 13   6
D7SAAR5B D7SAAR2O 1 1.200  9   6
D7SAAR5B D7SAAR2W 1 1.222  9   6
D7LAER5A D7LAER2A 1 1.222  9   2
D7SIER5A D7SIER1B 1 1.231 13   8
D7BUER51 D7BUER2A 1 1.222  9   7
D7BUER52 D7BUER1A 1 1.231 13  10
D7BUER59 D7BUER1B 1 1.231 13  11
D7BUER2A D7BUER1B 1 1.231 13   0
D7BUER1A D7BUER2C 1                    1.384 -60.0  9  -1       ASYM
D7WEHR5A D7WEHR1A 1 1.231 13   7
D7WEHR1A D7WEHR2B 1                    1.384 60.00  9   0       ASYM
D7WEHR5C D7WEHR1B 1 1.231 13   7
D7GOHR5A D7GOHR2A 1 1.200  9   8
D7OSTR5A D7OSTR1A 1 1.231 13   8
D7OSTR5B D7OSTR1A 1 1.231 13   9
D7DAUR1A D7DAUR71 1 1.000  1  -1
D7DAUR5A D7DAUR1B 1 1.231 13   9
D7DAUR1B D7DAUR2A 1                    1.384 60.00  9   0       ASYM
D7DAUR1A D7DAUR2B 1                    1.389 60.00  9   0       ASYM
D7DAUR5C D7DAUR1A 1 1.231 13   9
D7NEUR7A D7NEUR2A 1 1.222  9   0
D7NEUR7B D7YNEU1B 1 1.222  9   0
D7NEUR7E D7NEUR1C 1 1.222  9  -2
D7NEUR7C D7YNEU1B 1 1.222  9   0
D7NEUR7D D7YNEU1B 1 1.222  9  -2
D7NEUR7F D7YNEU1D 1 1.222  9   0
D7NEUR7F D7YNEU1D 2 1.222  9   0
D7NEUR7G D7YNEU1E 1 1.222  9   0
D7NEUR7G D7YNEU1E 2 1.222  9   0
D7LIES5A D7LIES1A 1 1.231 13  10
D7BUES5A D7BUES2A 1 1.231 13  11
D7BUES2A D7BUES1A 1 1.231 13   5
D7LUES5A D7LUES1A 1 1.231 13   7
D7LUES5B D7LUES2A 1 1.222  9   4
D7LUES5C D7LUES2B 1 1.222  9   2
D7MUES5A D7MUES21 1 1.231 13   6
D7REIS5A D7REIS2A 1 1.222  9   5
D7WEIS7F D7WEIS51 1 1.778  9  -3
D7WEIS71 D7WEIS53 1 1.250  9   0
D7WEIS7F D7WEIS52 1 1.778  9  -3
D7WEIS72 D7WEIS59 1 1.250  9   0
D7WALS2A D7WALS11 1 1.231 13   0
D7WALS5A D7WALS2B 1 1.222  9   6
D7GELS5A D7GELS21 1 1.222  9   0
D7KELS5A D7KELS1A 1 1.231 13  10
D7KELS5B D7KELS1A 1 1.231 13   9
D7GERS71 D7GERS11 1 1.222  9   0
D7GERS5A D7GERS1B 1 1.231 13   7
D7GERS2A D7GERS1A 1 1.231 13   1
D7GERS5C D7GERS2A 1 1.200 13   5
D7GERS7F D7GERS2A 1 1.222  9   0
D7GERS7I D7GERS2A 1 1.222  9   0
D7GERS2C D7GERS1B 1 1.231 13   1
D7GERS7G D7GERS2C 1 1.222  9   0
D7GERS5E D7GERS1Z 1 1.231 13   0       1.550 90.00 20   0       ASYM
D7HESS5A D7HESS21 1 1.222  9   4
D7HESS5A D7HESS11 1 1.231 13   7
D7NAUS7K D7NAUS11 2 1.222  9  -2
D7NAUS7K D7NAUS11 1 1.222  9  -2
D7NAUS7G D7NAUS12 1 1.222  9  -1
D7NAUS59 D7NAUS1Z 1 1.231 13  -8       1.550 90.00 20  20       ASYM
D7NAUS5E D7NAUS19 1 1.231 13  -7       1.550 90.00 20  20       ASYM
D7NAUS7E D7NAUS2B 1 1.222  9   0
D7NAUS7B D7YNAU2C 1 1.222  9   0
D7NAUS7C D7NAUS2C 1 1.222  9   0
D7NAUS7D D7YNAU2C 1 1.222  9   0
D7NAUS7F D7NAUS2E 1 1.222  9   0
D7NAUS7H D7NAUS1G 1 1.222  9  -3
D7KWWS71 D7KWWS1A 1 1.222  9  -3
D7KWWS7D D7KWWS1D 1 1.222  9   0
D7GUET5B D7GUET21 1 1.200 13   6
D7GUET5A D7GUET1B 1 1.231 13   6
D7GUET5C D7GUET1A 1 1.231 13   6
D7GUET5B D7GUET1B 1 1.231 13   8
D7UCHT71 D7UCHT1A 1 1.250 12  -3
D7UCHT5A D7UCHT2A 1 1.222  9   0
D7UCHT5A D7UCHT1A 1 1.231 13  11
D7UCHT5A D7UCHT1C 1 1.231 13  11
D7UCHT1A D7UCHT2B 1                    1.384 -60.0  9   2       ASYM
D7GEIT71 D7GEIT1A 1 1.250  9   3
D7GEIT72 D7GEIT1B 1 1.250  9   0
D7MEIT5A D7MEIT1B 1 1.231 13   0
D7MEIT5C D7MEIT1C 1 1.231 13   0
D7YWIT5W D7WITT1A 1 1.231 13   5
D7HERT1A D7HERT21 1                    1.384 60.00  9  -1       ASYM
D7WEST5A D7WEST1A 1 1.231 13   7
D7WEST2A D7WEST1B 1 1.231 13   0
D7KWST70 D7KWST10 1 1.023 11   1
D7HATT2A D7HATT1A 1 1.257 13   2
D7HATT5F D7HATT2A 1 1.200 13   8
D7HATT5H D7HATT1A 1 1.231 13   9
D7HATT5B D7HATT2B 1 1.200 13   6
D7HATT5F D7HATT2B 1 1.200 13   7
D7DETT5A D7DETT1A 1 1.231 13  11
D7METT5A D7METT1B 1 1.231 13   9
D7METT5B D7METT1A 1 1.231 13   0
D7WITT5A D7WITT1A 1 1.231 13   7
D7KOTT5A D7KOTT11 1 1.231 13   7
D7OOTT71 D7OOTT1B 1 1.250 12  -8
D7OOTT5A D7OOTT1A 1 1.231 13   6
D7OOTT5A D7OOTT1B 1 1.231 13   6
D7MUTT5A D7MUTT2A 1 1.778  9   5
D7MUTT5A D7MUTT2A 2 1.778  9   5
D7RHAU5A D7RHAU21 1 1.222  9   7
D7BRAU5A D7BRAU2B 1 1.222  9   8
D7BRAU2A D7BRAU1A 1 1.231 13   0
D7BRAU5B D7BRAU2A 1 1.222  9   5
D7OSBU5A D7OSBU1A 1 1.231 13  11
D7OSBU5C D7OSBU1B 1 1.231 13  10
D7WTHU1A D7WTHU2A 1                    1.384 60.00  9   0       ASYM
D7WTHU5C D7WTHU1A 1 1.231 13  10
D7WTHU5D D7WTHU1B 1 1.231 13  11
D7KWHU7A D7KWHU2A 1 1.222  9   0
D7KWHU7B D7KWHU2B 1 1.222  9  -3
D7BAYX5B D7BAYX21 1 1.222  9   6
D7SETZ5A D7SETZ2A 1 1.222  9   4
D7SETZ5B D7SETZ2A 1 1.222  9   5
D8JAEN12 D8JAEN51 1
D8JAEN15 D8JAEN56 1
D8WOL_11 D800IN21 1 1.231 13   1
D8THY_21 D8GTTY51 2 1.840  9  -4
D8THY_21 D8GTTY51 1 1.840  9  -4
D8MZA_11 D8MZA_51 1 1.231 13  -8
D8MZA_11 D8MZA_21 1 1.231 13  -1
D8MZA_13 D8MZA_22 1 1.231 13  -2
D8ADB_11 D8ADB_51 1 1.231 13  -5
D8ADB_12 D8ADB_52 1 1.231 13  -5
D8VIB_11 D8VIB_51 1 1.231 13  -7
D8VIB_12 D8VIB_51 1 1.231 13  -7
D8VIB_11 D8VIB_21 1 1.231 13  -2
D8VIB_21 D8VIB_52 1 1.810  9  -2
D8VIB_12 D8VIB_22 1 1.231 13  -2
D8LUB_12 D8LUB_21 1 1.231 13  -5
D8LUB_12 D8LUB_21 2 1.231 13  -5
D8LUB_11 D8LUB_22 1 1.231 13  -5
D8LUB_11 D8LUB_28 1 1.231 13  -6
D8LUB_11 D8LUB_2A 1 1.231 13   1
D8LUB_12 D8LUB_53 1 1.231 13  -5
D8LUB_12 D8LUB_2A 1 1.231 13   1
D8HND_11 D8HND_52 1 1.231 13  -6
D8VIE_11 D8VIE_51 1 1.231 13  -4
D8VIE_12 D8VIE_51 1 1.231 13  -4
D8VIE_12 D8VIE_51 2 1.231 13  -4
D8VIE_11 D8VIE_22 1 1.231 13   0
D8VIE_11 D8VIE_13 1                    1.068 90.00 32   0       SYMM
D8VIE_12 D8VIE_23 1 1.231 13  -3
D8VIE_13 D8VIE_17 1                    1.068 90.00 32   0       SYMM
D8FOE_11 D8FOE_51 1 1.231 13  -5
D8FOE_11 D8FOE_52 1 1.231 13  -5
D8FOE_12 D8FOE_52 1 1.302 13  -8
D8GOE_11 D8GOE_51 1 1.111  9  -5
D8GOE_12 D8GOE_51 1 1.111  9  -5
D8ROE_11 D8ROE_51 1 1.231 13  -3
D8ROE_21 D8ROE_52 1 1.262  9  -7
D8ROE_12 D8ROE_21 1 1.273 11  -6
D8ROE_11 D8ROE_22 1 1.273 11  -4
D8ROE_11 D8ROE_17 1                    1.068 90.00 32   0       SYMM
D8ROE_22 D8ROE_54 1 1.262  9  -7
D8ROE_12 D8ROE_14 1                    1.068 90.00 32   0       SYMM
D8GSE_12 D8GSE_51 1 1.231 13  -8
D8GUE_13 D8GUE_51 1 1.231 13  -2
D8GUE_11 D8GUE_52 1 1.231 13  -5
D8GUE_11 D8GUE_22 1 1.273 11  -3
D8GUE_13 D8GUE_52 1 1.231 13  -2
D8SUE_11 D8SUE_51 1 1.231 13  -5
D8SUE_11 D8SUE_54 1 1.231 13  -4
D8SUE_12 D8SUE_52 1 1.231 13  -5
D8SUE_12 D8SUE_55 1 1.231 13  -4
D8SUE_12 D8SUE_56 1 1.231 13  -7
D8ATF_12 D8ATF_51 1 1.231 13  -3
D8ATF_11 D8ATF_52 1 1.231 13  -3
D8RAG_11 D8RAG_51 1 1.231 13  -6
D8RAG_12 D8RAG_52 2 1.231 13  -8
D8RAG_12 D8RAG_52 1 1.231 13  -3
D8LHG_21 D8LHG_51 1 1.810  9  -3
D8LHG_22 D8LHG_51 1 1.810  9  -3
D8NHG_1C D8NHG_51 1 1.231 13  -6
D8NHG_11 D8NHG_21 1 1.182 11 -11
D8NHG_1B D8NHG_52 1 1.231 13  -6
D8NHG_12 D8NHG_22 1 1.182 11  -7
D8FRH_15 D8FRH_51 1 1.272 13  -6
D8FRH_11 D8FRH_52 1 1.272 13  -7
D8FRH_12 D8FRH_53 1 1.272 13  -6
D8GSH_11 D8GSH_51 1 1.111  9  -3
D8WOL_11 D8WOL_51 1 1.231 13  -8
D8WOL_12 D8WOL_51 1 1.231 13  -8
D8WOL_11 D8WOL_57 1 1.231 13  -8
D8PRL_16 D8PRL_51 1 1.162 13 -10
D8PRL_17 D8PRL_52 1 1.162 13 -10
D8PUL_11 D8PUL_51 1 1.231 13  -6
D8PUL_12 D8PUL_52 1 1.231 13   0
D8PUL_12 D8PUL_53 1 1.231 13  -4
D8WUL_21 D8WUL_51 1 1.840  9  -7
D8WUL_22 D8WUL_58 1 1.840  9  -8
D8WUL_23 D8WUL_58 1 1.840  9  -7
D8KLM_12 D8KLM_51 1 1.231 13  -6
D8KLM_11 D8KLM_52 1 1.231 13  -6
D8KLM_12 D8KLM_54 1 1.162 13  -9
D8FRN_11 D8FRN_51 1 1.231 13  -7
D8JSN_11 D8JSN_52 1 1.231 13  -7
D8JSN_12 D8JSN_53 1 1.231 13  -7
D8CRO_22 D8CRO_51 1 1.262  9  -7
D8CRO_21 D8CRO_52 1 1.262  9  -7
D8HER_21 D8HER_51 1 1.810  9  -2
D8HER_22 D8HER_51 1 1.810  9  -2
D8HER_23 D8HER_51 1 1.810  9  -2
D8NOR_11 D8NOR_21 1 1.231 13  -3
D8NOR_11 D8NOR_53 1 1.231 13  -7
D8NOR_11 D8NOR_55 1 1.231 13  -7
D8NOR_12 D8NOR_22 1 1.231 13  -3
D8NOR_12 D8NOR_54 1 1.231 13  -7
D8STR_11 D8STR_51 1 1.231 13  -5
D8STR_12 D8STR_51 1 1.231 13  -2
D8STR_11 D8STR_53 1 1.231 13  -4
D8STR_12 D8STR_53 1 1.231 13  -4
D8PAS_22 D8PAS_51 1 1.810  9  -2
D8PAS_22 D8PAS_51 2 1.810  9  -2
D8PAS_21 D8PAS_52 1 1.810  9  -2
D8PMS_21 D8PMS_51 1 1.840  9   0
D8DRS_12 D8DRS_51 1 1.231 13  -3
D8DRS_11 D8DRS_52 1 1.231 13  -3
D8DRS_11 D8DRS_53 1 1.231 13  -6
D8GRS_12 D8GRS_51 1 1.231 13  -5
D8GRS_11 D8GRS_52 1 1.231 13  -3
D8GRS_12 D8GRS_52 1 1.162 13 -10
D8ATS_12 D8ATS_51 1 1.231 13  -6
D8ATS_13 D8ATS_51 1 1.231 13  -6
D8NWS_21 D8NWS_51 1 1.262  9  -6
D8NWS_22 D8NWS_51 1 1.262  9  -6
D8PZS_12 D8PZS_51 1 1.231 13  -6
D8MIT_12 D8MIT_51 1 1.231 13 -12
D8MIT_11 D8MIT_52 1 1.231 13 -12
D8MIT_11 D8MIT_57 1 1.231 13 -12
D8MIT_12 D8MIT_52 1 1.231 13 -12
D8OST_12 D8OST_51 1 1.231 13  -7
D8OST_13 D8OST_52 1 1.231 13  -7
D8OST_12 D8OST_53 1 1.231 13  -8
D8OST_19 D8OST_12 1                    1.068 90.00 32   0       SYMM
D8OST_13 D8OST_54 1 1.231 13  -7
D8OST_16 D8OST_13 1                    1.068 90.00 32   0       SYMM
D8LAU_11 D8LAU_51 2 1.231 13  -2
D8LAU_11 D8LAU_51 1 1.231 13  -1
D8LAU_12 D8LAU_51 1 1.231 13  -1
D8LAU_12 D8LAU_51 2 1.231 13  -6
D8REU_11 D8REU_51 1 1.231 13 -10
D8REU_12 D8REU_51 1 1.231 13 -11
D8REU_11 D8REU_53 1 1.231 13 -11
D8REU_12 D8REU_5I 1 1.231 13 -10
D8TB__11 D8OHV_51 1 1.272 13 -10
D8HGW_12 D8HGW_51 1 1.111  9  -3
D8HGW_11 D8HGW_54 1 1.111  9  -3
D8MOW_12 D8MOW_51 1 1.162 13 -13
D8MOW_11 D8MOW_55 1 1.162 13 -13
D8SOW_11 D8SOW_51 1 1.231 13  -5
D8SOW_12 D8SOW_51 1 1.231 13  -5
D8SOW_12 D8SOW_54 1 1.231 13  -5
D8STW_11 D8STW_51 1 1.231 13  -6
D8STW_12 D8STW_51 1 1.231 13  -6
D8STW_11 D8STW_53 1 1.231 13  -6
D8STW_12 D8STW_53 1 1.231 13  -6
D8BW__12 D8BWW_21 1 1.231 13   5
D8BWW_24 D8BWW_31 1 1.231 13  -4
D8BW__12 D8BWW_31 1 1.231 13  -1
D8THY_22 D8THY_51 1 1.840  9  -4
D8THY_11 D8THY_25 1 1.231 13   0
D8MA__12 D8MA__51 1 1.231 13  -1
D8MA__11 D8MA__53 1 1.231 13   0
D8MA__12 D8MA__52 1 1.231 13  -6
D8TA__21 D8TA__52 1 1.840  9  -4
D8TA__22 D8TA__52 1 1.840  9  -6
D8WD__11 D8WD__51 1 1.231 13  -3
D8WD__22 D8WD__52 1 1.810  9  -1
D8BE__21 D8BE__51 1 1.840  9  -5
D8BE__21 D8BE__52 1 1.262  9  -9
D8BE__21 D8BE__54 1 1.810  9  -4
D8PE__11 D8PE__52 2 1.231 13  -5
D8PE__11 D8PE__52 1 1.231 13  -8
D8PE__12 D8PE__53 2 1.231 13  -5
D8PE__12 D8PE__53 1 1.111  9  -3
D8RE__11 D8RE__51 1 1.111  9  -3
D8RE__11 D8RE__21 1 1.231 13   0
D8RE__12 D8RE__21 1 1.231 13   0
D8RE__12 D8RE__52 1 1.111  9  -3
D8WE__11 D8WE__51 1 1.231 13  -7
D8CH__11 D8CH__51 1 1.272 13  13
D8CH__11 D8CH__52 1 1.272 13 -11
D8EH__11 D8EH__51 1 1.231 13  -7
D8EH__12 D8EH__52 1 1.231 13  -7
D8EI__11 D8EI__51 1 1.231 13  -6
D8WK__21 D8WK__51 1 1.810  9  -4
D8WK__22 D8WK__51 1 1.810  9  -4
D8WK__21 D8WK__52 1 1.810  9  -4
D8WK__22 D8WK__52 1 1.810  9  -4
D8SM__11 D8SM__51 1 1.111  9  -4
D8SM__14 D8SM__52 1 1.111 17  -4
D8SM__13 D8SM__54 1 1.111  9  -4
D8EU__11 D8EU__51 1 1.231 13  -6
D8EU__12 D8EU__52 1 1.111  9  -7
D8EU__12 D8EU__22 1 1.385 13  -4
D8WU__12 D8WU__51 2 1.231 13  -5
D8WU__12 D8WU__51 1 1.231 13  -6
D8WU__13 D8WU__21 1 1.231 13  -1
D8WU__13 D8WU__52 1 1.231 13  -6
D8WU__12 D8WU__23 1 1.231 13  -1
D8IV__21 D8IV__51 1 1.810  9  -1
D8BW__21 D8BW__55 1 1.262  9  -7
D8BW__11 D8BW__5A 1 1.231 13  -5
D8BW__12 D8BW__58 1 1.231 13  -5
D8SW__12 D8SW__51 1 1.231 13  -7
D8SW__11 D8SW__52 1 1.152 13   1
D8ZW__11 D8ZW__51 1 1.111  9  -3
D8ZW__12 D8ZW__51 1 1.111  9  -3
