##C 2007.05.01
*******************************************************
	Created by Transmission Network Analyzer_FORsee (TNA_FORsee). Made by EKC Belgrade & DMS Group Novi Sad, 2012.
	865  nodes
	950  lines
	131  transformers
	131  transformer regulations
	0  tap changers
*******************************************************

##N
##ZGR
GDIDIM31 131          0 0 156.41 4.42124 1.75104       0       0       0       0       0       0     0       0       0       0  
GALEXL31 231          0 0 157.34 13.4599  1.6933       0       0       0       0       0       0     0       0       0       0  
GKOMOT31 331          0 0 157.64 11.1367 1.95293       0       0       0       0       0       0     0       0       0       0  
GIASMO31 431          0 0 157.78       0       0       0       0       0       0       0       0     0       0       0       0  
GIASMO32 432          0 0 157.78 5.26615 2.26771       0       0       0       0       0       0     0       0       0       0  
GXANTH31 531          0 0 158.08 15.4741 6.20484       0       0       0       0       0       0     0       0       0       0  
GKAVAL31 631          0 0 159.42 12.9911  2.5838       0       0       0       0       0       0     0       0       0       0  
GKAVAL33 633          0 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GSTAGI31 731          0 0 161.69       0       0       0       0       0       0       0       0     0       0       0       0  
GSTAGI32 732          0 0 161.69  5.9743 1.59604       0       0       0       0       0       0     0       0       0       0  
GFOSFO31 831          0 0 159.37 -20.644 2.45834       0       0       0       0       0       0     0       0       0       0  
GFOSFO32 832          0 0 159.35       0       0       0       0       0       0       0       0     0       0       0       0  
GDRAMA31 931          0 0  159.7 16.1184 2.37843       0       0       0       0       0       0     0       0       0       0  
GPKOMO31 1031         0 0 157.68 9.21674 3.33623       0       0       0 -511.89 417.126 -410.07     0       0       0       0  
GPKOMO33 1033         0 0 157.68       0       0       0       0       0       0       0       0     0       0       0       0  
GSERRE31 1231         0 2  159.6 14.3205  5.8892 -11.416 3.24894       0     -16 3.24894 -3.2489     0       0       0       0  
GSERRE32 1232         0 0  159.6 7.67975 2.16872       0       0       0       0       0       0     0       0       0       0  
GKILKI31 1331         0 0  160.9  15.076 4.35003       0       0       0       0       0       0     0       0       0       0  
GNAPCO31 1431         0 0 159.17 8.79646 -.18366       0       0       0       0       0       0     0       0       0       0  
GNELVE31 1531         0 0 163.61 6.58822 .505818       0       0       0       0       0       0     0       0       0       0  
GNELVE32 1532         0 0 163.58 4.98915 .410733       0       0       0       0       0       0     0       0       0       0  
GNELVE33 1533         0 0 163.62 14.0895 2.97195       0       0       0       0       0       0     0       0       0       0  
GAMFPO31 1631         0 0 161.35   9.251 4.76424       0       0       0       0       0       0     0       0       0       0  
GPROVA31 1731         0 0  156.8 3.70398 3.34621       0       0       0       0       0       0     0       0       0       0  
GTHESS11 1811         0 0 421.07       0       0       0       0       0       0       0       0     0       0       0       0  
GTHESS13 1813         0 0 421.07       0       0       0       0       0       0       0       0     0       0       0       0  
GTHESS15 1815         0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GTHESS16 1816         0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GTHESS31 1831         0 0 163.08       0       0       0       0       0       0       0       0     0       0       0       0  
GTHESS33 1833         0 0 163.49 4.26407 1.47534       0       0       0       0       0       0     0       0       0       0  
GTHESS35 1835         0 0 163.49 8.54159 2.95676       0       0       0       0       0       0     0       0       0       0  
GTHESS37 1837         0 0  163.5       0       0       0       0       0       0       0       0     0       0       0       0  
GFILIP11 1911         0 0 416.07       0       0       0       0       0       0       0       0     0       0       0       0  
GFILIP12 1912         0 0 416.07       0       0       0       0       0       0       0       0     0       0       0       0  
GFILIP31 1931         0 0 159.83 7.40144 3.91846       0       0       0       0       0       0     0       0       0       0  
GFILIP33 1933         0 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GFILIP34 1934         0 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GFILIP35 1935         0 0 159.83       0       0       0       0       0       0       0       0     0       0       0       0  
GZARKA31 2031         0 0 158.97 2.67758 -.00087       0       0       0       0       0       0     0       0       0       0  
GZARKA32 2032         0 0 158.98       0       0       0       0       0       0       0       0     0       0       0       0  
GLHTH_32 2132         0 0 161.16 13.3696 4.64441       0       0       0       0       0       0     0       0       0       0  
GLHTH_33 2133         0 0 161.35       0       0       0       0       0       0       0       0     0       0       0       0  
GLHTH_34 2134         0 0 163.31       0       0       0       0       0       0       0       0     0       0       0       0  
GLHTH_3B 2135         0 0 163.31       0       0       0       0       0       0       0       0     0       0       0       0  
GSTIT_31 2231         0 0 163.48 3.12088 2.82086       0       0       0       0       0       0     0       0       0       0  
GSTIT_32 2232         0 0 163.48       0       0       0       0       0       0       0       0     0       0       0       0  
GSTIT_33 2233         0 0 163.48       0       0       0       0       0       0       0       0     0       0       0       0  
GSTIT_34 2234         0 0 163.51       0       0       0       0       0       0       0       0     0       0       0       0  
GSTIT_3B 2235         0 0 163.51       0       0       0       0       0       0       0       0     0       0       0       0  
GDOXA_31 2331         0 0 163.54 18.3857 2.79698       0       0       0       0       0       0     0       0       0       0  
GDOXA_32 2332         0 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GVAVDO31 2431         0 0 162.15 5.21101 1.07068       0       0       0       0       0       0     0       0       0       0  
GMOUDA31 2531         0 0 162.02 13.3379 3.45519       0       0       0       0       0       0     0       0       0       0  
G3THES31 2631         0 0 163.05 4.53195 .199722       0       0       0       0       0       0     0       0       0       0  
G3THES32 2632         0 0 163.53 8.71179 1.88737       0       0       0       0       0       0     0       0       0       0  
GPOLIC31 2731         0 0 163.47 10.2991 2.56339       0       0       0       0       0       0     0       0       0       0  
GPOLIC33 2733         0 0 163.48 7.71665  1.9373       0       0       0       0       0       0     0       0       0       0  
GEVOSM31 2831         0 0 163.01 22.9468 4.97612       0       0       0       0       0       0     0       0       0       0  
GEVOSM32 2832         0 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GGEFIR31 3031         0 0 162.54 8.42567 2.78786       0       0       0       0       0       0     0       0       0       0  
GEKO__31 3131         0 0 162.97 7.41486 1.03378       0       0       0       0       0       0     0       0       0       0  
GEKO__32 3132         0 0 162.83 16.9525 6.65248       0       0       0       0       0       0     0       0       0       0  
GEKO__33 3133         0 0 162.98       0       0       0       0       0       0       0       0     0       0       0       0  
GEKO__34 3134         0 0 162.86       0       0       0       0       0       0       0       0     0       0       0       0  
GSIDIR31 3231         0 2 158.99 3.15474 2.18088 -1.2189 8.04815       0 -77.199 15.6759 -15.676     0       0       0       0  
GSIDEN31 3331         0 0 164.24 2.17827 -15.071       0       0       0       0       0       0     0       0       0       0  
GSIDEN32 3332         0 0 164.24       0       0       0       0       0       0       0       0     0       0       0       0  
GSIDEN3B 3333         0 0 162.98       0       0       0       0       0       0       0       0     0       0       0       0  
GMEL__31 3431         0 0 162.15 4.40778 .159778       0       0       0       0       0       0     0       0       0       0  
GMEL__32 3432         0 0 162.15       0       0       0       0       0       0       0       0     0       0       0       0  
GNPELL31 3531         0 0 161.93 13.3097 5.20884       0       0       0       0       0       0     0       0       0       0  
GAGRAS31 3631         0 2 162.05       0       0     -16 -17.493       0  -46.56  49.311 -28.688     0       0       0       0  
GAGRAS32 3632         0 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GEDESS31 3731         0 0 162.03 .717697  1.1141       0       0       0       0       0       0     0       0       0       0  
GNAOUS31 3831         0 0 161.91  9.8806 4.06782       0       0       0       0       0       0     0       0       0       0  
GSINDO31 3931         0 0 162.72 15.2106 5.79368       0       0       0       0       0       0     0       0       0       0  
GSINDO34 3934         0 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GNALEX31 4031         0 0 162.24 8.95971 4.36306       0       0       0       0       0       0     0       0       0       0  
GKATER31 4131         0 0 160.38 25.2678 8.75564       0       0       0       0       0       0     0       0       0       0  
GKATER34 4134         0 0 160.85       0       0       0       0       0       0       0       0     0       0       0       0  
GKATER3B 4135         0 0 162.24       0       0       0       0       0       0       0       0     0       0       0       0  
GVERIA31 4231         0 0  162.1 6.83267 2.92463       0       0       0       0       0       0     0       0       0       0  
GVERIA33 4233         0 0  162.1 5.96301 1.75799       0       0       0       0       0       0     0       0       0       0  
GOR_PT32 4332         0 0 161.94       0       0       0       0       0       0       0       0     0       0       0       0  
GOR_PT33 4333         0 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GOR_PT34 4334         0 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GOR_PT35 4335         0 0 161.94 -4.6066 24.7228       0       0       0       0       0       0     0       0       0       0  
GOR_PT36 4336         0 0 161.94  -4.638  24.668       0       0       0       0       0       0     0       0       0       0  
GOR_PT37 4337         0 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GEORDE31 4531         0 0  161.5 6.57086 2.17089       0       0       0       0       0       0     0       0       0       0  
GPTOLE31 4631         0 0 161.56 1.84482 .090743       0       0       0       0       0       0     0       0       0       0  
GPTOLE37 4637         0 0 161.56 1.84482 .089441       0       0       0       0       0       0     0       0       0       0  
GPTOL531 4731         0 0 161.72       0       0       0       0       0       0       0       0     0       0       0       0  
GPTOL532 4732         0 0 161.72 13.9423 2.96804       0       0       0       0       0       0     0       0       0       0  
GKASIA31 4831         0 0 161.63  7.0541 .253126       0       0       0       0       0       0     0       0       0       0  
GGREVE31 4931         0 0 161.53 7.74401 .994703       0       0       0       0       0       0     0       0       0       0  
GSERVI31 5031         0 0 162.35 .257902 -.38946       0       0       0       0       0       0     0       0       0       0  
GKARDI11 5111         0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GKARDI12 5112         0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GKARDI13 5113         0 0 421.36       0       0       0       0       0       0       0       0     0       0       0       0  
GKARDI15 5115         0 0 421.36       0       0       0       0       0       0       0       0     0       0       0       0  
GKARDI17 5117         0 0 421.36       0       0       0       0       0       0       0       0     0       0       0       0  
GKARDI31 5131         0 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GKARDI32 5132         0 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GKARDI33 5133         0 0 162.06       0       0       0       0       0       0       0       0     0       0       0       0  
GKARDI35 5135         0 0 164.31       0       0       0       0       0       0       0       0     0       0       0       0  
GTRIKA11 5311         0 0 419.82       0       0       0       0       0       0       0       0     0       0       0       0  
GTRIKA12 5312         0 0 419.82       0       0       0       0       0       0       0       0     0       0       0       0  
GTRIKA31 5331         0 0 161.16 1.02075 -.86315       0       0       0       0       0       0     0       0       0       0  
GTRIKA32 5332         0 0 161.16 5.74852 2.38581       0       0       0       0       0       0     0       0       0       0  
GKALAB31 5431         0 0 161.38  3.8377 .582668       0       0       0       0       0       0     0       0       0       0  
GFLORI31 5531         0 0 161.87 4.59057 1.75452       0       0       0       0       0       0     0       0       0       0  
GPOLYF31 5631         0 0 164.42 .101164 .170632       0       0       0  -367.2 322.417 -241.27     0       0       0       0  
GPOLYF32 5632         0 0 162.05       0       0       0       0       0       0       0       0     0       0       0       0  
GADPOL31 5731         0 0 162.09 3.87331 2.99496       0       0       0       0       0       0     0       0       0       0  
GOREST31 5831         0 0 156.12 6.50356 .792376       0       0       0       0       0       0     0       0       0       0  
GKOZAN31 5931         0 0 161.95 14.5498 4.43209       0       0       0       0       0       0     0       0       0       0  
GMELIT11 6011         0 0  422.7       0       0       0       0       0       0       0       0     0       0       0       0  
GMELIT12 6012         0 0  422.7 .982112 -1.6455       0       0       0 -326.89 214.358 -198.53     0       0       0       0  
GMELIT13 6013         0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GMELIT31 6031         0 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GMELIT32 6032         0 0 161.47 1.76059 .656044       0       0       0       0       0       0     0       0       0       0  
G1TRIK31 6131         0 0 161.22 7.09274  1.3351       0       0       0       0       0       0     0       0       0       0  
GPLAST31 6231         0 0 161.69 2.46657 .437218       0       0       0 -119.84 127.789 -84.911     0       0       0       0  
GKARTS31 6331         0 0  161.8  7.5026 2.83345       0       0       0       0       0       0     0       0       0       0  
G1LARI31 6431         0 0 161.88 10.6243 1.85047       0       0       0       0       0       0     0       0       0       0  
G1LARI32 6432         0 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
G2LARI31 6531         0 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
G2LARI32 6532         0 0 161.41 12.8825 3.60108       0       0       0       0       0       0     0       0       0       0  
G2LARI3B 6533         0 0 161.88       0       0       0       0       0       0       0       0     0       0       0       0  
GLEODA31 6631         0 0  162.7 2.13355 -.77154       0       0       0       0       0       0     0       0       0       0  
GLARIS12 6712         0 0  422.6       0       0       0       0       0       0       0       0     0       0       0       0  
GLARIS13 6713         0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GLARIS14 6714         0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GLARIS15 6715         0 0  422.6       0       0       0       0       0       0       0       0     0       0       0       0  
GLARIS31 6731         0 0 161.89 6.37852 2.08362       0       0       0       0       0       0     0       0       0       0  
GLARIS33 6733         0 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GLARIS34 6734         0 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GLARIS35 6735         0 0 161.99 .831886 .078152       0       0       0       0       0       0     0       0       0       0  
GPLATA31 6831         0 0 160.96 5.10377 2.37148       0       0       0       0       0       0     0       0       0       0  
GPATRI31 6931         0 2  152.8       0       0 -.86988 2.39561       0   -73.9  15.006 -15.006     0       0       0       0  
GPATRI32 6932         0 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GOSE_831 7031         0 0  161.9 .943036 .707711       0       0       0       0       0       0     0       0       0       0  
GALMIR31 7131         0 0 166.43 21.8357 16.8778       0       0       0       0       0       0     0       0       0       0  
GALMIR3B 7132         0 0 162.23       0       0       0       0       0       0       0       0     0       0       0       0  
GSTYLI31 7231         0 0 163.84       0       0       0       0       0       0       0       0     0       0       0       0  
GFARSA31 7331         0 0 162.18 4.21066 2.17002       0       0       0       0       0       0     0       0       0       0  
GLAMIA31 7431         0 0  162.9 9.95654 2.87122       0       0       0       0       0       0     0       0       0       0  
GLAMIA32 7432         0 0  162.9 7.34283 1.91212       0       0       0       0       0       0     0       0       0       0  
GLAMIA33 7433         0 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GAMFKL31 7531         0 0  164.2 6.57303  -4.858       0       0       0       0       0       0     0       0       0       0  
GMCHAL31 7631         0 0 168.39 -47.949 -63.129       0       0       0       0       0       0     0       0       0       0  
GMCHAL32 7632         0 0 162.22 .270927 -.24184       0       0       0       0       0       0     0       0       0       0  
GMCHAL35 7635         0 0 162.22       0       0       0       0       0       0       0       0     0       0       0       0  
GMCHAL36 7636         0 0 166.59       0       0       0       0       0       0       0       0     0       0       0       0  
GLIVAD31 7731         0 0 165.13  -15.84 -12.683       0       0       0       0       0       0     0       0       0       0  
GKARPE31 7831         0 0 162.02 1.50443 -.00955       0       0       0       0       0       0     0       0       0       0  
GAMFSA31 7931         0 0 161.28 6.61601 .473689       0       0       0       0       0       0     0       0       0       0  
GATALA31 8031         0 0 164.25 6.97985 2.16047       0       0       0       0       0       0     0       0       0       0  
GSPERH31 8131         0 0 162.56 1.29602 -.54533       0       0       0       0       0       0     0       0       0       0  
GLARKO31 8231         0 0  164.7 -3.3994 -2.7715       0       0       0       0       0       0     0       0       0       0  
GLARKO32 8232         0 0 164.11   8.407 2.94634       0       0       0       0       0       0     0       0       0       0  
GLARKO33 8233         0 0 164.67       0       0       0       0       0       0       0       0     0       0       0       0  
GCHATH31 8331         0 0 162.22 2.15049 -2.1896       0       0       0       0       0       0     0       0       0       0  
GCHATH32 8332         0 0 162.22       0       0       0       0       0       0       0       0     0       0       0       0  
GVAGET31 8431         0 0 162.12 13.7635 6.55436       0       0       0       0       0       0     0       0       0       0  
G2VOLO31 8531         0 0 162.21 7.23645 1.51745       0       0       0       0       0       0     0       0       0       0  
G2VOLO33 8533         0 0 162.21 6.39632 1.15101       0       0       0       0       0       0     0       0       0       0  
GLAFKO31 8631         0 0 161.82 8.93105 1.55175       0       0       0       0       0       0     0       0       0       0  
GVPVOL31 8731         0 0 163.05 8.62365 2.56296       0       0       0       0       0       0     0       0       0       0  
G1VOLO31 8831         0 0  162.7  9.5419 3.06313       0       0       0       0       0       0     0       0       0       0  
GKOPAI31 8931         0 0 164.76 3.58414 0.67124       0       0       0       0       0       0     0       0       0       0  
GSCHIM31 9031         0 0 163.82 12.4119 2.22082       0       0       0       0       0       0     0       0       0       0  
GSCHIM33 9033         0 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GILIKI31 9131         0 0 164.99 5.42202 1.62122       0       0       0       0       0       0     0       0       0       0  
GELVAL31 9231         0 0  163.4 34.8181 10.1871       0       0       0       0       0       0     0       0       0       0  
GKVOUR31 9331         0 0 163.75 3.27935 1.71587       0       0       0       0       0       0     0       0       0       0  
GLARYM11 9411         0 0 418.38       0       0       0       0       0       0       0       0     0       0       0       0  
GLARYM13 9413         0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GLARYM14 9414         0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GLARYM15 9415         0 0 418.38       0       0       0       0       0       0       0       0     0       0       0       0  
GLARYM17 9417         0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GLARYM32 9432         0 0 164.69 2.87513 1.19964       0       0       0       0       0       0     0       0       0       0  
GLARYM34 9434         0 2 164.69       0       0 -2.4098 -7.7162       0     -38 7.71623 -7.7162     0       0       0       0  
GTHIVA33 9633         0 0 164.35 16.8074 4.98741       0       0       0       0       0       0     0       0       0       0  
G2CHAL31 9731         0 0 164.09  3.8199 1.21787       0       0       0       0       0       0     0       0       0       0  
GMKRYX31 9831         0 0 161.25 6.19225 2.34109       0       0       0       0       0       0     0       0       0       0  
GTSCHA31 9931         0 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GTSCHA32 9932         0 0 164.13       0       0       0       0       0       0       0       0     0       0       0       0  
GTSCHA3B 9933         0 0 164.13       0       0       0       0       0       0       0       0     0       0       0       0  
G1CHAL31 10031        0 0 164.24 12.9368 4.08605       0       0       0       0       0       0     0       0       0       0  
GMADOU31 10131        0 0 164.35 2.87904 .819295       0       0       0       0       0       0     0       0       0       0  
GAEDIP31 10231        0 0 165.14 4.61228 2.00243       0       0       0       0       0       0     0       0       0       0  
GERETR31 10331        0 0 164.83 3.86506    1.56       0       0       0       0       0       0     0       0       0       0  
GEAV__31 10431        0 0 164.13  -3.736 -28.723       0       0       0       0       0       0     0       0       0       0  
GEAV__32 10432        0 0    164       0       0       0       0       0       0       0       0     0       0       0       0  
GINOFI31 10531        0 0 163.15 21.9799 7.77349       0       0       0       0       0       0     0       0       0       0  
GOSE_231 10631        0 0 163.92 2.37322 7.41486       0       0       0       0       0       0     0       0       0       0  
GPALAI31 10731        0 2 161.42       0       0  -20.93 7.71217       0  -37.98 7.71217 -7.7122     0       0       0       0  
GOSE3_31 10931        0 0 164.82       0       0       0       0       0       0       0       0     0       0       0       0  
GVAGIA31 11031        0 2 164.82       0       0 -4.9863 -14.842       0 -78.629 15.9663 -15.966     0       0       0       0  
GKARIS31 11131        0 2 163.47 -9.0223 .565262 -4.0474 -6.9446       0   -34.2 6.94461 -6.9446     0       0       0       0  
GKARIS32 11132        0 0 163.47       0       0       0       0       0       0       0       0     0       0       0       0  
GPSACH31 11231        0 0 164.42 4.49548 1.79533       0       0       0       0       0       0     0       0       0       0  
GPSACH32 11232        0 0 164.42 4.60924 1.45146       0       0       0       0       0       0     0       0       0       0  
GAGETM31 11331        0 0 165.75 10.0638 4.41039       0       0       0       0       0       0     0       0       0       0  
GKOKKI31 11431        0 2 165.17       0       0 -6.0245 -19.291       0     -95 19.2906 -19.291     0       0       0       0  
GALIVE32 11532        0 0 165.73  2.1405 -.32259       0       0       0       0       0       0     0       0       0       0  
GALIVE33 11533        0 0 165.73       0       0       0       0       0       0       0       0     0       0       0       0  
GALIVE34 11534        0 0 165.73 2.25686  1.5574       0       0       0       0       0       0     0       0       0       0  
GALIVE35 11535        0 0 165.73       0       0       0       0       0       0       0       0     0       0       0       0  
GSTEFA11 11611        0 0 418.05       0       0       0       0       0       0       0       0     0       0       0       0  
GSTEFA13 11613        0 0 418.05       0       0       0       0       0       0       0       0     0       0       0       0  
GSTEFA15 11615        0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GSTEFA16 11616        0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GSTEFA17 11617        0 0 418.05       0       0       0       0       0       0       0       0     0       0       0       0  
GSTEFA31 11631        0 0 162.09 27.2078 .799757       0       0       0       0       0       0     0       0       0       0  
GSTEFA33 11633        0 0 162.09 48.1747 -4.0227       0       0       0       0       0       0     0       0       0       0  
GKASSI31 11731        0 2 161.05       0       0 -1.4146 -15.457       0 -89.599  10.764  10.764     0       0       0       0  
GPETRO31 11831        0 2 159.65       0       0 -.25262 3.24894       0     -16 3.24894 -3.2489     0       0       0       0  
GPETRO32 11832        0 0 159.65       0       0       0       0       0       0       0       0     0       0       0       0  
GOLHOR31 11931        0 0  162.1 6.89302 -.16108       0       0       0       0       0       0     0       0       0       0  
GOLHOR32 11932        0 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GACHAR11 12011        0 0 417.58       0       0       0       0       0       0       0       0     0       0       0       0  
GACHAR13 12013        0 0 417.58       0       0       0       0       0       0       0       0     0       0       0       0  
GACHAR15 12015        0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GACHAR16 12016        0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GACHAR31 12031        0 0 160.86 37.3003 -.22056       0       0       0       0       0       0     0       0       0       0  
GACHAR32 12032        0 0 161.18 21.7579  -8.275       0       0       0       0       0       0     0       0       0       0  
GOSE_131 12131        0 0 160.82 -2.7887  2.8999       0       0       0       0       0       0     0       0       0       0  
GASPRA31 12231        0 2 158.46       0       0  -2.257 -7.2269       0  -35.59 7.22686 -7.2269     0       0       0       0  
GSKOUR31 12331        0 2 163.71       0       0 -6.7278 -21.542       0 -106.09 21.5425 -21.542     0       0       0       0  
GLIGER31 12431        0 2 161.66       0       0 -.63154 -.95409       0     -40 8.12235 -8.1223     0       0       0       0  
GAMARI31 12531        0 2 165.66       0       0 -2.1302 -3.6551       0     -18 3.65506 -3.6551     0       0       0       0  
GNCHAL31 12631        0 0  160.8 38.6896  -4.858       0       0       0       0       0       0     0       0       0       0  
GNCHAL32 12632        0 0 161.39 59.9262 -7.0767       0       0       0       0       0       0     0       0       0       0  
GVOUNI31 12731        0 2 158.47       0       0 -1.0105  -6.699       0     -64 12.9958 -12.996     0       0       0       0  
GNAFKT31 12831        0 0 159.77 6.48923 1.84222       0       0       0       0       0       0     0       0       0       0  
GNMAKR31 12931        0 0 162.91 13.3206 3.31278       0       0       0       0       0       0     0       0       0       0  
GELCHA31 13031        0 0 161.92       0       0       0       0       0       0       0       0     0       0       0       0  
GACHEL11 13111        0 0 415.55       0       0       0       0       0       0       0       0     0       0       0       0  
GACHEL12 13112        0 0 415.55       0       0       0       0       0       0       0       0     0       0       0       0  
GACHEL13 13113        0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GACHEL14 13114        0 0 415.55       0       0       0       0       0       0       0       0     0       0       0       0  
GACHEL31 13131        0 0 160.63       0       0       0       0       0       0       0       0     0       0       0       0  
GACHEL33 13133        0 0 158.92       0       0       0       0       0       0       0       0     0       0       0       0  
GACHEL35 13135        0 0 158.92       0       0       0       0       0       0       0       0     0       0       0       0  
GLEYKA31 13231        0 2 159.86       0       0 -.69469 -3.3254       0     -44 8.93458 -8.9346     0       0       0       0  
GKOUMO11 13311        0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GKOUMO12 13312        0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GKOUMO14 13314        0 0 416.74       0       0       0       0       0       0       0       0     0       0       0       0  
GKOUMO16 13316        0 0 416.74       0       0       0       0       0       0       0       0     0       0       0       0  
GKOUMO17 13317        0 0 416.74       0       0       0       0       0       0       0       0     0       0       0       0  
GKOUMO18 13318        0 0 416.74       0       0       0       0       0       0       0       0     0       0       0       0  
GKOUMO19 13319        0 0 416.74       0       0       0       0       0       0       0       0     0       0       0       0  
GKOUMO32 13332        0 0 161.49 2.16525 -4.4338       0       0       0       0       0       0     0       0       0       0  
GKOUMO33 13333        0 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GKOUMO34 13334        0 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GKOUMO36 13336        0 0 161.92 10.8015 -1.6586       0       0       0       0       0       0     0       0       0       0  
GKOUMO37 13337        0 0 161.55 40.4042 2.81956       0       0       0       0       0       0     0       0       0       0  
GKOUMO38 13338        0 0 161.96  31.728 -9.5016       0       0       0       0       0       0     0       0       0       0  
GKALST31 13431        0 0 161.72       0       0       0       0       0       0       0       0     0       0       0       0  
GKALST32 13432        0 0 161.72 7.17345 .554012       0       0       0       0       0       0     0       0       0       0  
GIRON_31 13531        0 0 161.86       0       0       0       0       0 -106.82  67.806 -75.161     0       0       0       0  
GIRON_32 13532        0 0 161.86       0       0       0       0       0 -50.799  35.042 -39.958     0       0       0       0  
GTHISV11 13611        0 2 412.97       0       0    -240 193.737       0  -435.7 307.781 -355.92     0       0       0       0  
GTHISV12 13612        0 0 412.97       0       0       0       0       0       0       0       0     0       0       0       0  
GTHISV13 13613        0 2    413 1.20571 -9.2979 -1.9025 6.09176       0     -30 6.09176 -6.0918     0       0       0       0  
GALOUM31 13731        0 0  156.3       0       0       0       0       0       0       0       0     0       0       0       0  
GALOUM32 13732        0 0  156.3  84.221 43.5779       0       0       0       0       0       0     0       0       0       0  
GALOUM33 13733        0 0  156.3       0       0       0       0       0       0       0       0     0       0       0       0  
GALOUM34 13734        0 0  156.3 240.089 135.537       0       0       0       0       0       0     0       0       0       0  
GGIONA31 13831        0 0 159.17       0       0       0       0       0       0       0       0     0       0       0       0  
GGIONA32 13832        0 0 159.17       0       0       0       0       0       0       0       0     0       0       0       0  
GDISTO11 13911        0 0 415.83       0       0       0       0       0       0       0       0     0       0       0       0  
GDISTO13 13913        0 0 415.83       0       0       0       0       0       0       0       0     0       0       0       0  
GDISTO15 13915        0 0 415.83       0       0       0       0       0       0       0       0     0       0       0       0  
GDISTO31 13931        0 0 157.92 -4.2105 -2.3628       0       0       0       0       0       0     0       0       0       0  
GDISTO33 13933        0 2 157.92  -.1785 -3.2976 -1.9531  -6.254       0 -30.799   6.254  -6.254     0       0       0       0  
GROUF_31 14031        0 0 161.97 18.7448 -8.5707       0       0       0       0       0       0     0       0       0       0  
GROUF_32 14032        0 0 161.73 24.7186 -5.0604       0       0       0       0       0       0     0       0       0       0  
GKORON31 14131        0 2 161.08       0       0 -10.139 -17.398       0 -159.88  32.465 -32.465     0       0       0       0  
GKTIT_31 14231        0 0 162.95 15.5805  6.9195       0       0       0       0       0       0     0       0       0       0  
GKTIT_32 14232        0 0 162.97       0       0       0       0       0       0       0       0     0       0       0       0  
GINTER31 14331        0 0 163.38 2.29029 -.06165       0       0       0       0       0       0     0       0       0       0  
GINTER32 14332        0 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GINTER33 14333        0 0 163.38       0       0       0       0       0       0       0       0     0       0       0       0  
GMARAT31 14431        0 2 159.66       0       0 -.58417 -3.5188       0     -37 7.51317 -7.5132     0       0       0       0  
GPANOR32 14532        0 2 162.72       0       0 -5.0066 -7.9379       0 -78.949 16.0313 -16.031     0       0       0       0  
GDIST231 14631        0 0 157.93       0       0       0       0       0       0       0       0     0       0       0       0  
GKITHE31 14731        0 2 163.38       0       0 -5.0035 -10.753       0   -78.9 16.0213 -16.021     0       0       0       0  
GKITHE33 14733        0 0 162.97       0       0       0       0       0       0       0       0     0       0       0       0  
GATHIN31 14831        0 2 156.64       0       0 -.72567 -2.5179       0   -12.4 2.51793 -2.5179     0       0       0       0  
GMHLA231 14931        0 2 165.76       0       0 -9.8523 -16.905       0  -83.25 16.9046 -16.905     0       0       0       0  
GMHLA232 14932        0 0 165.76       0       0       0       0       0       0       0       0     0       0       0       0  
GMARKO31 15031        0 0 159.94 14.4004 1.83658       0       0       0       0       0       0     0       0       0       0  
GMARKO32 15032        0 0 159.94  12.401  2.0567       0       0       0       0       0       0     0       0       0       0  
GPALLI11 15111        0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GPALLI12 15112        0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GPALLI13 15113        0 0 418.09       0       0       0       0       0       0       0       0     0       0       0       0  
GPALLI15 15115        0 0 418.09       0       0       0       0       0       0       0       0     0       0       0       0  
GPALLI31 15131        0 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GPALLI32 15132        0 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GPALLI33 15133        0 0 160.14 80.9708 .002171       0       0       0       0       0       0     0       0       0       0  
GPALLI35 15135        0 0 159.21 66.3399 -29.915       0       0       0       0       0       0     0       0       0       0  
GPALLI37 15137        0 0 160.14       0       0       0       0       0       0       0       0     0       0       0       0  
GSPATA31 15231        0 0 159.57 5.55966 -.49062       0       0       0       0       0       0     0       0       0       0  
GSPATA32 15232        0 0 159.57 12.1227 .176711       0       0       0       0       0       0     0       0       0       0  
GARGYR31 15331        0 0 160.41  33.565 -8.9862       0       0       0       0       0       0     0       0       0       0  
GARGYR33 15333        0 0 160.41 35.5544 -9.4542       0       0       0       0       0       0     0       0       0       0  
GMPENI31 15431        0 2 168.23       0       0 -112.59 41.4849       0  -204.3 41.4849 -41.485     0       0       0       0  
GLAVRI35 15535        0 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GLAVRI36 15536        0 0 160.13       0       0       0       0       0       0       0       0     0       0       0       0  
GLAVRI37 15537        0 0 160.13       0       0       0       0       0       0       0       0     0       0       0       0  
GLAGIS31 15631        0 0 160.12 4.94963 -4.3292       0       0       0       0       0       0     0       0       0       0  
GLAGIS34 15634        0 0 160.12 4.97265 -4.6917       0       0       0       0       0       0     0       0       0       0  
GLAGIS37 15637        0 0 160.12       0       0       0       0       0       0       0       0     0       0       0       0  
GLAGIS38 15638        0 0 160.12       0       0       0       0       0       0       0       0     0       0       0       0  
GLAGIS39 15639        0 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GBLAXO31 15731        0 2 159.33       0       0 -.29998 -3.8581       0     -19 3.85811 -3.8581     0       0       0       0  
GSYROS31 16031        0 0 159.24 3.43262 .343869       0       0       0       0       0       0     0       0       0       0  
GSYROS32 16032        0 0 159.24 1.96813 -.33171       0       0       0       0       0       0     0       0       0       0  
GSYROS33 16033        0 0 159.24       0       0       0       0       0       0       0       0     0       0       0       0  
GSYROS34 16034        0 0 159.24       0       0       0       0       0       0       0       0     0       0       0       0  
GSYROS35 16035        0 0 159.24       0       0       0       0       0       0       0       0     0       0       0       0  
GSYROS36 16036        0 0 159.24       0       0       0       0       0       0       0       0     0       0       0       0  
GSYROS39 16039        0 0 159.24       0       0       0       0       0       0       0       0     0       0       0       0  
GNAXOS31 16131        0 0  157.9 2.62808 -.60003       0       0       0       0       0       0     0       0       0       0  
GNAXOS32 16132        0 0  157.9  .89571 .330844       0       0       0       0       0       0     0       0       0       0  
GNAXOS33 16133        0 0  157.9       0       0       0       0       0       0       0       0     0       0       0       0  
GNAXOS34 16134        0 0  157.9       0       0       0       0       0       0       0       0     0       0       0       0  
GMYKON31 16231        0 0 158.59 7.15222 2.16308       0       0       0       0       0       0     0       0       0       0  
GMYKON32 16232        0 0 158.59 8.87504 2.66238       0       0       0       0       0       0     0       0       0       0  
GMYKON33 16233        0 0 158.59       0       0       0       0       0       0       0       0     0       0       0       0  
GMYKON34 16234        0 0 158.59       0       0       0       0       0       0       0       0     0       0       0       0  
GELPEE31 16431        0 0 161.96 5.43461 .352987       0       0       0       0       0       0     0       0       0       0  
GELPEE32 16432        0 0 161.96 5.40075 .386419       0       0       0       0       0       0     0       0       0       0  
GELPEE33 16433        0 0 161.96       0       0       0       0       0       0       0       0     0       0       0       0  
GELPEE34 16434        0 0 161.96       0       0       0       0       0       0       0       0     0       0       0       0  
GELPEE35 16435        0 0 161.96       0       0       0       0       0       0       0       0     0       0       0       0  
GELPEE36 16436        0 0 161.96       0       0       0       0       0       0       0       0     0       0       0       0  
GAISAG33 16533        0 0 161.44 36.6451 -.12418       0       0       0       0       0       0     0       0       0       0  
GAISAG36 16536        0 0 161.87 55.5366 -5.6695       0       0       0       0       0       0     0       0       0       0  
GAISAG37 16537        0 0 161.45       0       0       0       0       0       0       0       0     0       0       0       0  
GAISAG38 16538        0 0 161.88       0       0       0       0       0       0       0       0     0       0       0       0  
GPAROS31 16731        0 0 157.87 5.04689 .001737       0       0       0       0       0       0     0       0       0       0  
GPAROS32 16732        0 0 157.87 4.54455 -.12461       0       0       0       0       0       0     0       0       0       0  
GPAROS33 16733        0 0 157.87       0       0       0       0       0       0       0       0     0       0       0       0  
GPAROS34 16734        0 0 157.87       0       0       0       0       0       0       0       0     0       0       0       0  
GNAFPI31 16831        0 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GNAFPI32 16832        0 0 161.48       0       0       0       0       0       0       0       0     0       0       0       0  
GNAFPI3B 16833        0 0 161.48       0       0       0       0       0       0       0       0     0       0       0       0  
GASPRO31 17031        0 0 161.79 10.4502 3.72265       0       0       0       0       0       0     0       0       0       0  
GASPRO32 17032        0 0 161.79 3.12261 .870528       0       0       0       0       0       0     0       0       0       0  
GSALAM31 17131        0 0 161.38 9.97134 2.50087       0       0       0       0       0       0     0       0       0       0  
GSALAM32 17132        0 0 161.47       0       0       0       0       0       0       0       0     0       0       0       0  
GCHALI31 17231        0 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GTHEOD31 17331        0 0 162.46  6.4914 2.40795       0       0       0       0       0       0     0       0       0       0  
G3LARI31 17431        0 0 161.47 10.7759  3.1009       0       0       0       0       0       0     0       0       0       0  
GMTOIL31 17531        0 0 161.54       0       0       0       0       0       0       0       0     0       0       0       0  
GMTOIL32 17532        0 0 161.54 1.67115 6.17619       0       0       0       0       0       0     0       0       0       0  
GDORI131 17631        0 2 157.47       0       0 -2.0775 -3.9427       0   -35.5 7.20858 -7.2086     0       0       0       0  
GDORI132 17632        0 2 157.49       0       0 -1.1412 -2.6552       0   -19.5 3.95964 -3.9596     0       0       0       0  
GDORI133 17633        0 0 157.47       0       0       0       0       0       0       0       0     0       0       0       0  
GDORI134 17634        0 0 157.49       0       0       0       0       0       0       0       0     0       0       0       0  
GDORI231 17731        0 2 157.52       0       0 -2.4579 2.41338       0     -42 8.52846 -8.5285     0       0       0       0  
GELDA_31 17831        0 0 161.89 10.6886 4.40908       0       0       0       0       0       0     0       0       0       0  
GELDA_32 17832        0 0 161.96       0       0       0       0       0       0       0       0     0       0       0       0  
GELDA_33 17833        0 0 161.96       0       0       0       0       0       0       0       0     0       0       0       0  
GELDA_34 17834        0 0 161.92       0       0       0       0       0       0       0       0     0       0       0       0  
GDIDYM31 17931        0 2 160.08       0       0 -2.2238 2.28345       0     -38 7.71623 -7.7162     0       0       0       0  
GELEFS31 18031        0 0 161.89 18.7547 4.58883       0       0       0       0       0       0     0       0       0       0  
GMEGAR31 18131        0 0 161.97 11.6207 4.47899       0       0       0       0       0       0     0       0       0       0  
GKORIN31 18231        0 0  161.5 9.65005 3.90109       0       0       0       0       0       0     0       0       0       0  
GKORIN32 18232        0 0  161.5 13.4882 6.06374       0       0       0       0       0       0     0       0       0       0  
GVELO_31 18331        0 0  161.3 8.02318  3.2902       0       0       0       0       0       0     0       0       0       0  
GXILOK31 18431        0 0 160.69 5.99774 1.45623       0       0       0       0       0       0     0       0       0       0  
GAEGIO31 18531        0 0 159.85 11.3607 3.45476       0       0       0       0       0       0     0       0       0       0  
GPTIT_31 18631        0 0 158.93 7.22642 1.66725       0       0       0       0       0       0     0       0       0       0  
GPTIT_32 18632        0 0 158.96       0       0       0       0       0       0       0       0     0       0       0       0  
G2ARGO31 18731        0 0 159.65 2.65326 1.52006       0       0       0       0       0       0     0       0       0       0  
G2ARGO32 18732        0 0 159.65 5.96431 1.83614       0       0       0       0       0       0     0       0       0       0  
GKILLI31 18831        0 0 159.33       0       0       0       0       0       0       0       0     0       0       0       0  
G1ARGO31 18931        0 0 158.95 16.1306 7.41837       0       0       0       0       0       0     0       0       0       0  
GKRANI31 19031        0 0 160.47 8.69703 1.80184       0       0       0       0       0       0     0       0       0       0  
GASTRO31 19131        0 0  159.1 3.98836 1.62904       0       0       0       0       0       0     0       0       0       0  
G2TRIK31 19231        0 0 161.25 11.1849 3.89154       0       0       0       0       0       0     0       0       0       0  
GTRIPO31 19331        0 0 157.17    9.69 1.13798       0       0       0       0       0       0     0       0       0       0  
GMETHA31 19431        0 2 161.33 6.85655 1.53699 -1.5859 -2.0676       0   -27.1 5.50289 -5.5029     0       0       0       0  
G1MEGA31 19531        0 0 156.25 3.15821 2.68279       0       0       0  -300.1  170.77 -193.13     0       0       0       0  
G1MEGA33 19533        0 0 156.25  5.8206 3.13043       0       0       0       0       0       0     0       0       0       0  
G2MEGA31 19631        0 2 155.97 .600469  2.0224    -225 94.6664       0  -300.1   212.1  -206.3     0       0       0       0  
G2MEGA32 19632        0 0 155.97 4.21631 4.09995       0       0       0       0       0       0     0       0       0       0  
GCHORE31 19731        0 0 156.05 -3.3101 7.15894       0       0       0       0       0       0     0       0       0       0  
G1SPAR31 19831        0 0 159.35 -3.8738 -14.493       0       0       0       0       0       0     0       0       0       0  
GMOLAI31 19931        0 2 156.87 2.96587 .620875 -.45061 1.56355       0    -7.7 1.56355 -1.5636     0       0       0       0  
GMOLAI32 19932        0 0 156.87 1.22178 .107242       0       0       0       0       0       0     0       0       0       0  
GKALTA31 20031        0 0 156.54 15.6929 5.70033       0       0       0       0       0       0     0       0       0       0  
GLADON31 20131        0 0 156.04 2.06929 1.04724       0       0       0     -61  46.729  -42.87     0       0       0       0  
GPYRGO31 20231        0 0 155.95 5.69859 2.43314       0       0       0       0       0       0     0       0       0       0  
GPYRGO32 20232        0 0 155.95 3.90934 1.30254       0       0       0       0       0       0     0       0       0       0  
GKIPAR31 20331        0 0 155.99 1.73454 2.43487       0       0       0       0       0       0     0       0       0       0  
GLECHE31 20431        0 0 156.16 10.2614 3.02709       0       0       0       0       0       0     0       0       0       0  
GLECHE3B 20433        0 0 159.36       0       0       0       0       0       0       0       0     0       0       0       0  
G2PATR31 20531        0 0 158.59 4.78421 1.26997       0       0       0       0       0       0     0       0       0       0  
G2PATR32 20532        0 0 158.59  5.9096 1.67897       0       0       0       0       0       0     0       0       0       0  
G1PATR31 20631        0 0 158.65 12.4231 .491056       0       0       0       0       0       0     0       0       0       0  
GTRICH31 20731        0 0 159.06 4.55323 2.29767       0       0       0       0       0       0     0       0       0       0  
GTRICH32 20732        0 0 159.06 3.98055 1.17879       0       0       0       0       0       0     0       0       0       0  
GAETOL31 20831        0 2 159.67 14.5936  4.8641 -1.0147 -3.2489       0     -16 3.24894 -3.2489     0       0       0       0  
GKASTR31 20931        0 0 159.03 1.06113 1.19529       0       0       0    -320 283.421 -193.77     0       0       0       0  
GKASTR32 20932        0 0 159.03       0       0       0       0       0       0       0       0     0       0       0       0  
GKASTR33 20933        0 0 159.03       0       0       0       0       0       0       0       0     0       0       0       0  
GKASTR34 20934        0 0 159.03       0       0       0       0       0       0       0       0     0       0       0       0  
GZAKIN31 21031        0 0 158.53 19.8784 5.65604       0       0       0       0       0       0     0       0       0       0  
GZAKIN32 21032        0 0 158.53       0       0       0       0       0       0       0       0     0       0       0       0  
GZAKIN33 21033        0 0 158.53       0       0       0       0       0       0       0       0     0       0       0       0  
GKREMA31 21131        0 2 161.25 1.32902  .60785     -20 -6.0031       0  -408.6 388.937 -236.16     0       0       0       0  
GKREMA32 21132        0 0 161.25       0       0       0       0       0       0       0       0     0       0       0       0  
GARGST31 21231        0 0 155.98 12.3168 5.46414       0       0       0       0       0       0     0       0       0       0  
GARGST32 21232        0 0 155.98       0       0       0       0       0       0       0       0     0       0       0       0  
GARGST33 21233        0 0 155.98       0       0       0       0       0       0       0       0     0       0       0       0  
GAKTIO31 21331        0 0 160.26 5.06643 1.44321       0       0       0       0       0       0     0       0       0       0  
GAKTIO32 21332        0 0 160.26       0       0       0       0       0       0       0       0     0       0       0       0  
GAKTIO33 21333        0 0 160.26       0       0       0       0       0       0       0       0     0       0       0       0  
GLOURO31 21431        0 2 160.24 .703803 1.72108 -2.8283   -1.35       0  -3.964    3.13   -1.35     0       0       0       0  
G1IOAN31 21531        0 0 160.02 20.7911 6.97156       0       0       0       0       0       0     0       0       0       0  
GIGOUM31 21631        0 0 160.23   5.686 1.61428       0       0       0       0       0       0     0       0       0       0  
GIGOUM32 21632        0 0 160.23       0       0       0       0       0       0       0       0     0       0       0       0  
GIGOUM61 21661        0 0     70       0       0       0       0       0       0       0       0     0       0       0       0  
GIGOUM6B 21662        0 0 66.356       0       0       0       0       0       0       0       0     0       0       0       0  
G1KERK32 21832        0 0 160.57       0       0       0       0       0       0       0       0     0       0       0       0  
G1KERK61 21861        0 0 70.337 9.57489  3.0983       0       0       0       0       0       0     0       0       0       0  
GVZPAT31 21931        0 0 157.21 15.8658 6.72629       0       0       0       0       0       0     0       0       0       0  
G2IOAN31 22031        0 0 159.95 14.6978 3.98663       0       0       0       0       0       0     0       0       0       0  
GAGVAS31 22231        0 0 160.88 14.7985 6.79359       0       0       0       0       0       0     0       0       0       0  
GVPPRE31 22331        0 0 160.25 7.01459 2.91073       0       0       0       0       0       0     0       0       0       0  
GMESOG31 22431        0 0 160.61 8.99705 5.51363       0       0       0       0       0       0     0       0       0       0  
GMOURT31 22531        0 0 159.87 2.01936 -.14154       0       0       0       0       0       0     0       0       0       0  
GMOURT32 22532        0 0 159.87 2.05714 -.18757       0       0       0       0       0       0     0       0       0       0  
GMOURT33 22533        0 0 159.87       0       0       0       0       0       0       0       0     0       0       0       0  
GMOURT34 22534        0 0 159.87       0       0       0       0       0       0       0       0     0       0       0       0  
GARACH11 22611        0 0 417.99       0       0       0       0       0       0       0       0     0       0       0       0  
GARACH12 22612        0 0 417.99       0       0       0       0       0       0       0       0     0       0       0       0  
GARACH13 22613        0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GARACH31 22631        0 0 160.21 8.89632 3.89632       0       0       0       0       0       0     0       0       0       0  
GARACH33 22633        0 0 160.21 5.69208 2.87383       0       0       0       0       0       0     0       0       0       0  
G1STRA31 22731        0 0 158.89       0       0       0       0       0 -151.19 148.119 -100.87     0       0       0       0  
G1STRA32 22732        0 0 158.89 5.01042 2.13833       0       0       0       0       0       0     0       0       0       0  
G2SPAR31 22831        0 0    157  6.9538 1.93253       0       0       0       0       0       0     0       0       0       0  
GOSE5_31 22931        0 0 163.62 2.86384 1.73411       0       0       0       0       0       0     0       0       0       0  
GPOYN131 23031        0 0 160.21       0       0       0       0       0   -99.9 100.387 -60.912     0       0       0       0  
GPOYN132 23032        0 0 160.21       0       0       0       0       0   -99.9 100.387 -60.912     0       0       0       0  
GPOYN133 23033        0 0 160.21       0       0       0       0       0   -99.9 100.387 -60.912     0       0       0       0  
GAMFLO31 23131        0 0 159.34 6.74627 1.07285       0       0       0       0       0       0     0       0       0       0  
GKALPA31 23231        0 0 159.96  3.2559 .352553       0       0       0       0       0       0     0       0       0       0  
G2KERK31 23331        0 0 160.58 9.08818 4.24062       0       0       0       0       0       0     0       0       0       0  
GPILOS31 23431        0 2 156.24 6.80618 2.29724 -16.486 4.87341       0     -30 4.87341 -4.8734     0       0       0       0  
GPOYN231 23531        0 0 160.21 .148489 .026919       0       0       0 -34.049 34.9059 -30.892     0       0       0       0  
GOR_AM31 23631        0 0 161.49 .000868 .197985       0       0       0       0       0       0     0       0       0       0  
GOR_AM33 23633        0 0 161.49 .000868 .199288       0       0       0       0       0       0     0       0       0       0  
GKANAL31 23731        0 0  159.9 7.24423 2.70189       0       0       0       0       0       0     0       0       0       0  
GKALMO31 23831        0 0 164.42 4.94529 1.55479       0       0       0       0       0       0     0       0       0       0  
GLAPPA31 23931        0 0 156.64  7.2256 2.60637       0       0       0       0       0       0     0       0       0       0  
G3PATR31 24031        0 0 158.77 17.3433 3.06487       0       0       0       0       0       0     0       0       0       0  
GSCHOL31 24131        0 0  162.7 17.3389 3.96926       0       0       0       0       0       0     0       0       0       0  
GVARI_31 24231        0 0    160 34.6222 -1.5865       0       0       0       0       0       0     0       0       0       0  
GSFIKI31 24531        0 0 161.95       0       0       0       0       0 -315.89  338.16 -226.74     0       0       0       0  
GSFIKI32 24532        0 0 161.95  .01563 .300017       0       0       0       0       0       0     0       0       0       0  
GACHLA31 24631        0 0 165.06 4.89753 2.50999       0       0       0       0       0       0     0       0       0       0  
GDOMOK31 24731        0 0 162.58 1.60429 .348645       0       0       0       0       0       0     0       0       0       0  
GSKYDR31 24831        0 0 161.78 17.1318 9.83888       0       0       0       0       0       0     0       0       0       0  
GELASS31 24931        0 0 164.22 4.74731 2.35933       0       0       0       0       0       0     0       0       0       0  
GAGDIM10 25010        0 0  420.5       0       0       0       0       0  -309.6 163.251 -170.05     0       0       0       0  
GAGDIM11 25011        0 0  420.5       0       0       0       0       0       0       0       0     0       0       0       0  
GAGDIM13 25013        0 0  420.5       0       0       0       0       0       0       0       0     0       0       0       0  
GAGDIM14 25014        0 2  420.5       0       0 -269.76 306.399       0  -336.1 306.399 -180.27     0       0       0       0  
GAGDIM15 25015        0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GAGDIM16 25016        0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GAGDIM17 25017        0 0  420.5       0       0       0       0       0    -300 238.738 -192.96     0       0       0       0  
GAGDIM18 25018        0 0  420.5       0       0       0       0       0    -300 239.514 -192.19     0       0       0       0  
GAGDIM19 25019        0 0  420.5       0       0       0       0       0    -325 167.373 -165.92     0       0       0       0  
GVOUNE31 25131        0 0 163.96 4.23888 1.38937       0       0       0       0       0       0     0       0       0       0  
GSTEVK31 25231        0 0 162.01 2.49349 1.51268       0       0       0       0       0       0     0       0       0       0  
GMAKRO32 25332        0 0 162.29       0       0       0       0       0       0       0       0     0       0       0       0  
GMAKRO33 25333        0 2  162.3       0       0 -7.7058 -3.5264       0   -10.8   8.604  -5.058     0       0       0       0  
GASOMA31 25431        0 0  162.1       0       0       0       0       0  -118.8 121.815 -63.384     0       0       0       0  
GAMIDE11 25511        0 0    400       0       0       0       0       0  -299.7 159.087 -179.61     0       0       0       0  
GAMIDE12 25512        0 0    400       0       0       0       0       0  -299.7 153.542 -185.16     0       0       0       0  
GAMIDE14 25514        0 0 422.15       0       0       0       0       0       0       0       0     0       0       0       0  
GAMIDE16 25516        0 0 422.15       0       0       0       0       0       0       0       0     0       0       0       0  
GAMIDE31 25531        0 0 161.49 6.66507 5.24053       0       0       0       0       0       0     0       0       0       0  
GAMIDE32 25532        0 0 161.49 3.07833 3.27414       0       0       0       0       0       0     0       0       0       0  
GPLAVR31 25631        0 2 158.58       0       0     -26 43.1218       0  -122.4 83.5299 -45.492     0       0       0       0  
GPANAH31 25731        0 2  159.3       0       0 -2.8383 -5.9221       0   -48.5 9.84834 -9.8483     0       0       0       0  
GBOTSA31 25831        0 0  163.6 5.14762 2.91681       0       0       0       0       0       0     0       0       0       0  
GBOTSA32 25832        0 0 163.53 13.1326 3.84812       0       0       0       0       0       0     0       0       0       0  
GTHISA31 25931        0 0 159.14 .098559 .307398       0       0       0    -252 365.135 -241.25     0       0       0       0  
GTHISA32 25932        0 0 159.14       0       0       0       0       0    -128 69.6679 -29.707     0       0       0       0  
GAOOS_31 26031        0 0 160.27       0       0       0       0       0  -219.6 202.556 -130.39     0       0       0       0  
GAOOS_32 26032        0 0 160.27  .71596 .060785       0       0       0       0       0       0     0       0       0       0  
GAGCHI31 26131        0 0 162.29       0       0       0       0       0       0       0       0     0       0       0       0  
GPOLKA31 26231        0 0 160.63 3.11653 1.26259       0       0       0       0       0       0     0       0       0       0  
GKERAM31 26331        0 0 158.77  6.9017 .304793       0       0       0       0       0       0     0       0       0       0  
GKASSA31 26431        0 0 161.59 12.7149 4.39953       0       0       0       0       0       0     0       0       0       0  
GMESHO31 26531        0 0 161.81       0       0       0       0       0       0       0       0     0       0       0       0  
GMESHO32 26532        0 0 161.81 -.39772 -.23174       0       0       0       0       0       0     0       0       0       0  
GNIKIT31 26631        0 0 161.71 9.52588 3.74826       0       0       0       0       0       0     0       0       0       0  
GNEVRO31 26731        0 0 159.66 1.73758 .176276       0       0       0       0       0       0     0       0       0       0  
GLEFKA31 26831        0 0  159.9 8.60407 3.38051       0       0       0       0       0       0     0       0       0       0  
GKECHR31 26931        0 2 152.85       0       0 -.73685 18.7719       0 -62.599  10.507  10.507     0       0       0       0  
GANDRO31 27031        0 0 161.43 3.83336 .435915       0       0       0       0       0       0     0       0       0       0  
GANDRO32 27032        0 0 161.43       0       0       0       0       0       0       0       0     0       0       0       0  
GANDRO33 27033        0 0 161.43       0       0       0       0       0       0       0       0     0       0       0       0  
G4LARI31 27131        0 0 161.94 4.40387 -1.3104       0       0       0       0       0       0     0       0       0       0  
GKERVE31 27231        0 2 153.72       0       0 -.54147  9.3407       0     -46  9.3407 -9.3407     0       0       0       0  
GSAPKA31 27331        0 2 153.89       0       0 -.70861 10.0838       0   -60.2 12.2241 -12.224     0       0       0       0  
GMAGIK31 27431        0 0 158.12  9.1972  2.5165       0       0       0       0       0       0     0       0       0       0  
GENTHE11 27511        0 0 421.63       0       0       0       0       0       0       0       0     0       0       0       0  
GENTHE13 27513        0 2 406.66       0       0    -230 -170.71       0 -409.39 322.891 -170.71     0       0       0       0  
GAMALI31 27631        0 0 155.95 6.47664 4.18244       0       0       0       0       0       0     0       0       0       0  
GORKAR31 27731        0 0 162.01 .488885 -.03734       0       0       0       0       0       0     0       0       0       0  
GAHLAD32 27832        0 2 159.05       0       0 -3.3942 -5.0046       0     -58 11.7774 -11.777     0       0       0       0  
GAXIOU31 27931        0 0 160.66 3.78169   .4967       0       0       0       0       0       0     0       0       0       0  
GAGIA_31 28031        0 0 161.33 3.38312 1.42932       0       0       0       0       0       0     0       0       0       0  
GOSE1331 28131        0 0 159.66 -4.2684 -9.7801       0       0       0       0       0       0     0       0       0       0  
GOSE1131 28231        0 0 162.15 -1.1697 3.76737       0       0       0       0       0       0     0       0       0       0  
GPMELA31 28331        0 0 163.04 10.7116  1.2856       0       0       0       0       0       0     0       0       0       0  
GPMELA32 28332        0 0 163.04  5.1016 .735498       0       0       0       0       0       0     0       0       0       0  
GMYRTO31 28431        0 2 157.08       0       0 -4.2742   6.494       0   -67.4 13.6862 -13.686     0       0       0       0  
GFINIK31 28531        0 0  163.1 13.8229 2.57598       0       0       0       0       0       0     0       0       0       0  
GFINIK3B 28532        0 0  163.6       0       0       0       0       0       0       0       0     0       0       0       0  
GSOFAD31 28631        0 0 162.45 -1.7224 .482273       0       0       0       0       0       0     0       0       0       0  
GELIKI31 28731        0 2 159.91       0       0 -1.5742 2.59616       0   -26.9 5.46228 -5.4623     0       0       0       0  
GNSANT11 28811        0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GNSANT12 28812        0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GNSANT13 28813        0 0 414.13       0       0       0       0       0       0       0       0     0       0       0       0  
GNSANT15 28815        0 0 414.13       0       0       0       0       0       0       0       0     0       0       0       0  
GNSANT31 28831        0 0 153.87       0       0       0       0       0       0       0       0     0       0       0       0  
GNSANT33 28833        0 0 153.87       0       0       0       0       0       0       0       0     0       0       0       0  
GNSANT35 28835        0 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GNSANT36 28836        0 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GOSE1031 28931        0 0 160.86 -1.1149 2.93905       0       0       0       0       0       0     0       0       0       0  
GOSE_731 29031        0 0 163.79 -1.1587 -.80483       0       0       0       0       0       0     0       0       0       0  
GZARAK31 29131        0 0 157.04 .181921 -.66256       0       0       0       0       0       0     0       0       0       0  
GNIKIF31 29231        0 2 159.47       0       0 -.25896 4.46729       0     -22 4.46729 -4.4673     0       0       0       0  
GOSE1231 29331        0 0 162.36 3.34057 .418548       0       0       0       0       0       0     0       0       0       0  
GOSE_431 29431        0 0 164.44 2.31417 7.20128       0       0       0       0       0       0     0       0       0       0  
GAGELO31 29531        0 2 162.13       0       0 -2.2238 -7.7162       0     -38 7.71623 -7.7162     0       0       0       0  
GDRYOP31 29631        0 2 161.57       0       0   -.673 -2.2944       0   -11.5 2.33517 -2.3352     0       0       0       0  
GOSELO31 29731        0 0 161.95       0       0       0       0       0       0       0       0     0       0       0       0  
GAGNIK12 29812        0 0 415.88       0       0       0       0       0 -447.29 290.234 -398.67     0       0       0       0  
GAISYM31 29931        0 2 152.17       0       0 -1.2124 32.1002       0    -103  29.348  29.348     0       0       0       0  
GAISYM3B 29932        0 0 153.91       0       0       0       0       0       0       0       0     0       0       0       0  
GKARAZ31 30031        0 2 161.72       0       0 -2.3409 -3.6372       0     -40 8.12235 -8.1223     0       0       0       0  
GLIVDI31 30131        0 2 162.97       0       0 -4.9231  -8.447       0 -41.599 8.44704  -8.447     0       0       0       0  
GLIVDI32 30132        0 0 162.97       0       0       0       0       0       0       0       0     0       0       0       0  
GLIVDI33 30133        0 0 162.97       0       0       0       0       0       0       0       0     0       0       0       0  
GMIRTI31 30231        0 2 164.79       0       0 -9.4912 -16.285       0 -80.199 16.2851 -16.285     0       0       0       0  
GILIOL31 30331        0 2 164.01       0       0 -1.9409 -3.3302       0   -16.4 3.33016 -3.3302     0       0       0       0  
GILIOL32 30332        0 0 164.01       0       0       0       0       0       0       0       0     0       0       0       0  
GARGIR31 30431        0 2 165.46       0       0 -9.1835 -15.757       0 -77.599 15.7571 -15.757     0       0       0       0  
GPOLPO31 30531        0 0 164.18  -.0548 .961414       0       0       0       0       0       0     0       0       0       0  
GPOLPO34 30534        0 0 164.18       0       0       0       0       0       0       0       0     0       0       0       0  
GPOLPO35 30535        0 0 164.18       0       0       0       0       0       0       0       0     0       0       0       0  
GPOLYP31 30536        0 0 163.57       0       0       0       0       0       0       0       0     0       0       0       0  
GPOLYP32 30537        0 0 163.57       0       0       0       0       0       0       0       0     0       0       0       0  
GSKALA31 30631        0 2 157.49  1.2322 -.00955 -25.897 7.65531       0     -45 7.65531 -7.6553     0       0       0       0  
GSKALA32 30632        0 0 157.49       0       0       0       0       0       0       0       0     0       0       0       0  
GLAGAD11 30711        0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GLAGAD12 30712        0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GLAGAD13 30713        0 0 420.13       0       0       0       0       0       0       0       0     0       0       0       0  
GLAGAD15 30715        0 0 420.13       0       0       0       0       0       0       0       0     0       0       0       0  
GLAGAD31 30731        0 0 161.35       0       0       0       0       0       0       0       0     0       0       0       0  
GLAGAD33 30733        0 0 161.35       0       0       0       0       0       0       0       0     0       0       0       0  
GLAGAD35 30735        0 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GLAGAD36 30736        0 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GOSE_K31 30831        0 0 161.51 .643453 1.12626       0       0       0       0       0       0     0       0       0       0  
GILIOK31 30931        0 2 161.05       0       0 -3.2421 -1.1855       0   -55.4 11.2494 -11.249     0       0       0       0  
GTHTHE31 31131        0 2 162.47       0       0    -220 -53.019       0 -442.89 290.143 -325.55     0       0       0       0  
GTHTHE32 31132        0 0 162.47       0       0       0       0       0       0       0       0     0       0       0       0  
GTHTHE33 31133        0 0 162.47       0       0       0       0       0       0       0       0     0       0       0       0  
GTHTHE34 31134        0 0 162.47       0       0       0       0       0       0       0       0     0       0       0       0  
GTHTHE35 31135        0 0 162.47       0       0       0       0       0       0       0       0     0       0       0       0  
GTHTHE36 31136        0 0 162.47       0       0       0       0       0       0       0       0     0       0       0       0  
GTHTHE37 31137        0 0 162.47       0       0       0       0       0       0       0       0     0       0       0       0  
GTHTHE38 31138        0 0 162.47       0       0       0       0       0       0       0       0     0       0       0       0  
GILARI31 31231        0 0 162.46       0       0       0       0       0    -153 122.456 -115.54     0       0       0       0  
GILARI32 31232        0 0 162.46 -2.2156 2.91399       0       0       0       0       0       0     0       0       0       0  
GAYLAK31 31331        0 2 162.88       0       0 -1.2331 -10.487       0 -78.099 15.8587 -15.859     0       0       0       0  
GDESFI31 31431        0 2 160.22       0       0 -5.2159 -11.916       0  -82.25 16.7016 -16.702     0       0       0       0  
GMARTI31 31531        0 2 164.02       0       0 -.70415 9.05621       0 -44.599 9.05621 -9.0562     0       0       0       0  
GPOLYM31 31631        0 2 161.76       0       0 -.70259 9.03611       0   -44.5 9.03611 -9.0361     0       0       0       0  
GTHERM31 31731        0 2  160.5       0       0  -.2684  -3.452       0     -17   3.452  -3.452     0       0       0       0  
GAGION31 31831        0 2 160.64       0       0 -1.6445 -5.7059       0   -28.1 5.70595 -5.7059     0       0       0       0  
GKATOY31 31931        0 2 160.07       0       0 -.63154 -8.1223       0     -40 8.12235 -8.1223     0       0       0       0  
GGEORG31 32131        0 2 160.24       0       0  -4.642 -14.864       0 -73.199 14.8637 -14.864     0       0       0       0  
GGEORG32 32132        0 0 160.24       0       0       0       0       0       0       0       0     0       0       0       0  
G2PYRG31 32231        0 0 155.87 7.07233  2.1735       0       0       0       0       0       0     0       0       0       0  
GEYKSI31 32531        0 2 165.61       0       0  -10.36  3.8173       0 -18.799  3.8173 -3.8173     0       0       0       0  
G5MEGA14 32614        0 2 405.04       0       0   -83.5 1.43483       0  -314.5  205.86 -207.35     0       0       0       0  
G5MEGA15 32615        0 2 405.01       0       0   -87.5 23.7203       0 -283.79 199.182 -160.47     0       0       0       0  
G5MEGA16 32616        0 2 405.01       0       0     -79 22.7514       0 -284.39 203.347 -203.44     0       0       0       0  
GNESTA31 32731        0 2 159.14       0       0 -2.2823 -5.2221       0     -39 7.91929 -7.9193     0       0       0       0  
GYPATO31 32831        0 2 164.16       0       0 -4.5337 -1.3402       0      -8 1.34019 -1.3402     0       0       0       0  
GANTHE31 32931        0 2 161.97       0       0 -12.124 4.46729       0     -22 4.46729 -4.4673     0       0       0       0  
GKORIT31 33031        0 2 158.13       0       0 -.73737 -2.3615       0   -12.6 2.55854 -2.5585     0       0       0       0  
GMEGAL11 33111        0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GMEGAL12 33112        0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GMEGAL13 33113        0 0 405.03       0       0       0       0       0       0       0       0     0       0       0       0  
GMEGAL15 33115        0 0 405.03       0       0       0       0       0       0       0       0     0       0       0       0  
GMEGAL17 33117        0 0 405.03       0       0       0       0       0       0       0       0     0       0       0       0  
GMEGAL18 33118        0 0 405.03       0       0       0       0       0       0       0       0     0       0       0       0  
GMEGAL31 33131        0 0 155.87       0       0       0       0       0       0       0       0     0       0       0       0  
GMEGAL33 33133        0 0 152.73       0       0       0       0       0       0       0       0     0       0       0       0  
GMEGAL35 33135        0 0 155.87       0       0       0       0       0       0       0       0     0       0       0       0  
G2FLOR31 33231        0 2 161.87       0       0 -.45629 -5.8684       0   -28.9  5.8684 -5.8684     0       0       0       0  
GSIMOP31 33331        0 2 156.69       0       0 -2.0608 .609176       0    -3.5 .609176 -.60918     0       0       0       0  
GNIPSA31 33431        0 2 157.21       0       0 -.54147 2.41462       0     -46  9.3407 -9.3407     0       0       0       0  
GLYGOR31 33531        0 0 162.01 -.85024 .966112       0       0       0       0       0       0     0       0       0       0  
GAIGIN31 33631        0 0 162.16 3.36402  .38034       0       0       0       0       0       0     0       0       0       0  
GKOYNO31 33731        0 2  158.5       0       0 -2.9261  -1.688       0     -50 10.1529 -10.153     0       0       0       0  
GHRAIA31 33831        0 2 156.14       0       0 -3.0225 .893458       0      -5 .893458 -.89346     0       0       0       0  
GOITYL31 33931        0 2 157.88       0       0  -2.019 -5.3184       0   -34.5 7.00552 -7.0055     0       0       0       0  
GOITYL32 33932        0 0 157.88       0       0       0       0       0       0       0       0     0       0       0       0  
GAGIOR31 34031        0 2 158.61       0       0 -2.4427 -4.5132       0  -41.74 8.47567 -8.4757     0       0       0       0  
GYPAT231 34131        0 2 164.86       0       0 -3.5728  -11.44       0  -56.34 11.4403  -11.44     0       0       0       0  
GPETAL31 34231        0 2 159.68       0       0 -.75785 -9.7468       0     -48 9.74682 -9.7468     0       0       0       0  
GSANTA31 34331        0 2 153.86       0       0 -.73097 12.6097       0 -62.099 12.6097  -12.61     0       0       0       0  
GGEORI31 34431        0 2 162.11       0       0 -.78942  -9.075       0     -50  12.274  12.274     0       0       0       0  
GPLTAN31 34531        0 0 158.08       0       0       0       0       0       0       0       0     0       0       0       0  
GPLTAN32 34532        0 2 158.08       0       0 -15.786 -27.086       0 -133.39  27.086 -27.086     0       0       0       0  
GPLTAN33 34533        0 0 158.08       0       0       0       0       0       0       0       0     0       0       0       0  
GAMYGD31 34731        0 2 158.32       0       0 -4.0829 -7.0055       0   -34.5 7.00552 -7.0055     0       0       0       0  
GANTIR31 34831        0 2 159.68       0       0 -1.3317 -4.2642       0     -21 4.26423 -4.2642     0       0       0       0  
GMOLYK31 34931        0 2  159.7       0       0 -2.5366 -8.1223       0     -40 8.12235 -8.1223     0       0       0       0  
GEVIA631 35031        0 2 165.14       0       0 -7.3694 -12.644       0  -62.27 12.6445 -12.644     0       0       0       0  
GEVIA633 35033        0 0 165.14       0       0       0       0       0       0       0       0     0       0       0       0  
GEVIA531 35131        0 2 165.64       0       0  -18.61 -31.931       0 -157.25  31.931 -31.931     0       0       0       0  
GFLABO31 35231        0 2 154.83       0       0 -.49438 8.52846       0     -42 8.52846 -8.5285     0       0       0       0  
GALONI31 35331        0 2 159.16       0       0 -.65017 -7.7578       0  -41.18 8.36196  -8.362     0       0       0       0  
GGRATS31 35431        0 2 164.44       0       0 -1.1368 5.46509       0     -72 22.5429 22.5429     0       0       0       0  
GSKLAV31 35531        0 0 155.56       0       0       0       0       0       0       0       0     0       0       0       0  
GSKLAV32 35532        0 0 155.56       0       0       0       0       0       0       0       0     0       0       0       0  
GSKLAV33 35533        0 0 155.56       0       0       0       0       0       0       0       0     0       0       0       0  
GSKLAV34 35534        0 0 155.56       0       0       0       0       0       0       0       0     0       0       0       0  
GHAGIS32 35632        0 0 148.73       0       0       0       0       0       0       0       0     0       0       0       0  
GHAGIS35 35635        0 0 148.73       0       0       0       0       0       0       0       0     0       0       0       0  
GHAGIS37 35637        0 0 148.73       0       0       0       0       0       0       0       0     0       0       0       0  
GHAGIS38 35638        0 0 148.73       0       0       0       0       0       0       0       0     0       0       0       0  
GLARMN31 39631        0 0 164.12 3.82945 1.16143       0       0       0       0       0       0     0       0       0       0  
GALTEL31 41731        0 2 156.32       0       0 -78.786 -3.8511       0 -220.17 151.934 -130.88     0       0       0       0  
GALTEL32 41732        0 2  156.3       0       0 -49.114 11.9773       0 -137.39 92.4739 -102.23     0       0       0       0  
G2IRON11 43811        0 3 411.16       0       0    -258 316.583       0 -436.39 274.454 -365.64     0       0       0       0  
G2IRON12 43812        0 0 411.16       0       0       0       0       0       0       0       0     0       0       0       0  
GAKARD11 45011        0 0    400       0       0       0       0       0  -300.1 246.541 -226.55     0       0       0       0  
GAKARD12 45012        0 0    400       0       0       0       0       0  -300.1  246.74 -228.66     0       0       0       0  
GAKARD13 45013        0 0    400       0       0       0       0       0  -300.1 164.231 -194.97     0       0       0       0  
GAKARD14 45014        0 0    400       0       0       0       0       0  -300.1 163.856 -195.33     0       0       0       0  
GAKARD31 45031        0 0 162.06 1.10021       0       0       0       0       0       0       0     0       0       0       0  
GAKARD32 45032        0 0 164.31   .2909 -.42419       0       0       0       0       0       0     0       0       0       0  
GAAGDI31 45131        0 0 162.04 7.14441 4.96483       0       0       0       0       0       0     0       0       0       0  
GKLAVR11 45211        0 0 418.99       0       0       0       0       0  -494.2 401.813 -348.58     0       0       0       0  
GKLAVR12 45212        0 0 418.99  .68166 2.19564       0       0       0 -511.89 322.117 -445.52     0       0       0       0  
GKLAVR31 45231        0 0 160.12       0       0       0       0       0       0       0       0     0       0       0       0  
GKALIV11 45311        0 0 417.38       0       0       0       0       0       0       0       0     0       0       0       0  
GKALIV13 45313        0 2 417.38       0       0    -300  62.191       0    -425 317.925 -220.55     0       0       0       0  
GKALIV15 45315        0 0 417.38       0       0       0       0       0       0       0       0     0       0       0       0  
GKALIV16 45316        0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GKALIV32 45332        0 0 165.73       0       0       0       0       0       0       0       0     0       0       0       0  
GKALIV34 45334        0 0 165.73 -8.7154 -8.6011       0       0       0       0       0       0     0       0       0       0  
GSIATI31 45431        0 2 161.63       0       0 -.53681 .116368       0     -34 6.90399  -6.904     0       0       0       0  
GPTOL_34 46034        0 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GPTOL_35 46035        0 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GPTOL_36 46036        0 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GAMARI33 47031        0 0 164.79       0       0       0       0       0       0       0       0     0       0       0       0  
GAMAR33A 47033        0 0 164.42       0       0       0       0       0       0       0       0     0       0       0       0  
GXANIA33 48233        0 0 148.73      83 40.1987       0       0       0       0       0       0     0       0       0       0  
GKALIV1A 90111        0 0  414.8       0       0       0       0       0       0       0       0     0       0       0       0  
GKALIV1B 90212        0 0 414.84       0       0       0       0       0       0       0       0     0       0       0       0  
GAMIDE1A 90311        0 0 410.85       0       0       0       0       0       0       0       0     0       0       0       0  
GAMIDE1B 90312        0 0 410.69       0       0       0       0       0       0       0       0     0       0       0       0  
GARACH1A 90411        0 0 407.74       0       0       0       0       0       0       0       0     0       0       0       0  
GARACH1B 90512        0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GACHAR1A 90611        0 0 415.41       0       0       0       0       0       0       0       0     0       0       0       0  
GACHAR1B 90712        0 0 416.25       0       0       0       0       0       0       0       0     0       0       0       0  
GACHAR1C 90813        0 0 414.53       0       0       0       0       0       0       0       0     0       0       0       0  
GACHAR1D 90914        0 0 416.37       0       0       0       0       0       0       0       0     0       0       0       0  
GACHEL1A 91011        0 0 410.86       0       0       0       0       0       0       0       0     0       0       0       0  
GACHEL1B 91112        0 0 410.86       0       0       0       0       0       0       0       0     0       0       0       0  
GACHEL1C 91113        0 0 413.89       0       0       0       0       0       0       0       0     0       0       0       0  
GDISTO1A 91211        0 0 389.01       0       0       0       0       0       0       0       0     0       0       0       0  
GDISTO1B 91312        0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GTHESS1A 91411        0 0 415.91       0       0       0       0       0       0       0       0     0       0       0       0  
GTHESS1B 91512        0 0 414.05       0       0       0       0       0       0       0       0     0       0       0       0  
GTHESS1C 91613        0 0 422.28       0       0       0       0       0       0       0       0     0       0       0       0  
GTHESS1D 91714        0 0 422.31       0       0       0       0       0       0       0       0     0       0       0       0  
GTHESS1E 91815        0 0 415.28       0       0       0       0       0       0       0       0     0       0       0       0  
GTHESS1F 91916        0 0 421.18       0       0       0       0       0       0       0       0     0       0       0       0  
GKOUMO1A 92011        0 0 418.17       0       0       0       0       0       0       0       0     0       0       0       0  
GKOUMO1B 92112        0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GKOUMO1C 92213        0 0 418.09       0       0       0       0       0       0       0       0     0       0       0       0  
GKOUMO1D 92314        0 0 416.99       0       0       0       0       0       0       0       0     0       0       0       0  
GKOUMO1E 92415        0 0 418.03       0       0       0       0       0       0       0       0     0       0       0       0  
GKOUMO1F 92516        0 0 417.03       0       0       0       0       0       0       0       0     0       0       0       0  
GLAGAD1A 92611        0 0 403.92       0       0       0       0       0       0       0       0     0       0       0       0  
GLAGAD1B 92712        0 0 403.91       0       0       0       0       0       0       0       0     0       0       0       0  
GLAGAD1C 92813        0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GLAGAD1D 92914        0 0 403.91       0       0       0       0       0       0       0       0     0       0       0       0  
GLARIS1A 93011        0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GLARIS1B 93112        0 0 411.64       0       0       0       0       0       0       0       0     0       0       0       0  
GLARIS1C 93213        0 0 411.77       0       0       0       0       0       0       0       0     0       0       0       0  
GLARIS1D 93314        0 0 411.38       0       0       0       0       0       0       0       0     0       0       0       0  
GLARYM1A 93411        0 0 411.88       0       0       0       0       0       0       0       0     0       0       0       0  
GLARYM1B 93512        0 0 411.88       0       0       0       0       0       0       0       0     0       0       0       0  
GLARYM1C 93613        0 0 412.51       0       0       0       0       0       0       0       0     0       0       0       0  
GLARYM1D 93714        0 0 412.76       0       0       0       0       0       0       0       0     0       0       0       0  
GMEGAL1A 93811        0 0  396.7       0       0       0       0       0       0       0       0     0       0       0       0  
GMEGAL1B 93912        0 0 407.52       0       0       0       0       0       0       0       0     0       0       0       0  
GMEGAL1C 94013        0 0 416.21       0       0       0       0       0       0       0       0     0       0       0       0  
GMEGAL1D 94114        0 0 416.05       0       0       0       0       0       0       0       0     0       0       0       0  
GPALLI1A 94211        0 0 413.48       0       0       0       0       0       0       0       0     0       0       0       0  
GPALLI1B 94312        0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GPALLI1C 94413        0 0 413.34       0       0       0       0       0       0       0       0     0       0       0       0  
GPALLI1D 94514        0 0 411.03       0       0       0       0       0       0       0       0     0       0       0       0  
GPALLI1E 94615        0 0 411.58       0       0       0       0       0       0       0       0     0       0       0       0  
GNSANT1A 94711        0 0  391.1       0       0       0       0       0       0       0       0     0       0       0       0  
GNSANT1B 94812        0 0 390.43       0       0       0       0       0       0       0       0     0       0       0       0  
GSTEFA1A 94911        0 0 418.56       0       0       0       0       0       0       0       0     0       0       0       0  
GSTEFA1B 95012        0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GSTEFA1C 95113        0 0 419.15       0       0       0       0       0       0       0       0     0       0       0       0  
GSTEFA1D 95214        0 0  419.3       0       0       0       0       0       0       0       0     0       0       0       0  
GTRIKA1A 95311        0 0  409.8       0       0       0       0       0       0       0       0     0       0       0       0  
GTRIKA1B 95412        0 0 410.11       0       0       0       0       0       0       0       0     0       0       0       0  
GKARDI1A 95511        0 0 417.46       0       0       0       0       0       0       0       0     0       0       0       0  
GKARDI1B 95612        0 0 411.46       0       0       0       0       0       0       0       0     0       0       0       0  
GKARDI1C 95713        0 0 412.33       0       0       0       0       0       0       0       0     0       0       0       0  
GLAVRI1A 95811        0 0 427.62       0       0       0       0       0       0       0       0     0       0       0       0  
GFILIP1A 95911        0 0 400.29       0       0       0       0       0       0       0       0     0       0       0       0  
GKLAVR1B 95912        0 0 426.71       0       0       0       0       0       0       0       0     0       0       0       0  
GFILIP1B 96012        0 0 400.23       0       0       0       0       0       0       0       0     0       0       0       0  
GSYROS3Q Fict. shunt  1 0 159.24       0       0       0       0       0       0       0       0     0       0       0       0  
GPLTAN3Q Fict. shunt  1 0 158.08       0       0       0       0       0       0       0       0     0       0       0       0  
GFILIP3Q Fict. shunt  1 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GPLATA3Q Fict. shunt  1 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GLARYM1Q Fict. shunt  1 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GTHIVA3Q Fict. shunt  1 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GKARIS3Q Fict. shunt  1 0 163.46       0       0       0       0       0       0       0       0     0       0       0       0  
GSTEFA1Q Fict. shunt  1 0 418.04       0       0       0       0       0       0       0       0     0       0       0       0  
GSTEFA3Q Fict. shunt  1 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GACHAR3Q Fict. shunt  1 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GACHEL1Q Fict. shunt  1 0 415.54       0       0       0       0       0       0       0       0     0       0       0       0  
GDISTO1Q Fict. shunt  1 0 415.82       0       0       0       0       0       0       0       0     0       0       0       0  
GROUF_3Q Fict. shunt  1 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GPALLI3Q Fict. shunt  1 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GPALLA3Q Fict. shunt  1 0 160.13       0       0       0       0       0       0       0       0     0       0       0       0  
GARGYR3Q Fict. shunt  1 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GLAVRI3Q Fict. shunt  1 0 160.12       0       0       0       0       0       0       0       0     0       0       0       0  
GLAGIS3Q Fict. shunt  1 0 160.12       0       0       0       0       0       0       0       0     0       0       0       0  
GLAGIA3Q Fict. shunt  1 0 160.12       0       0       0       0       0       0       0       0     0       0       0       0  
GLAGIB3Q Fict. shunt  1 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GSYROA3Q Fict. shunt  1 0 159.24       0       0       0       0       0       0       0       0     0       0       0       0  
GSYROB3Q Fict. shunt  1 0 159.24       0       0       0       0       0       0       0       0     0       0       0       0  
GSYROC3Q Fict. shunt  1 0 159.24       0       0       0       0       0       0       0       0     0       0       0       0  
GSYROD3Q Fict. shunt  1 0 159.24       0       0       0       0       0       0       0       0     0       0       0       0  
GSYROE3Q Fict. shunt  1 0 159.24       0       0       0       0       0       0       0       0     0       0       0       0  
GSYROF3Q Fict. shunt  1 0 159.24       0       0       0       0       0       0       0       0     0       0       0       0  
GNAXOS3Q Fict. shunt  1 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GNAXOA3Q Fict. shunt  1 0 157.89       0       0       0       0       0       0       0       0     0       0       0       0  
GNAXOB3Q Fict. shunt  1 0 157.89       0       0       0       0       0       0       0       0     0       0       0       0  
GNAXOC3Q Fict. shunt  1 0  157.9       0       0       0       0       0       0       0       0     0       0       0       0  
GMYKON3Q Fict. shunt  1 0 158.58       0       0       0       0       0       0       0       0     0       0       0       0  
GMYKOA3Q Fict. shunt  1 0 158.58       0       0       0       0       0       0       0       0     0       0       0       0  
GPAROS3Q Fict. shunt  1 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GPAROA3Q Fict. shunt  1 0 157.87       0       0       0       0       0       0       0       0     0       0       0       0  
GPAROB3Q Fict. shunt  1 0 157.87       0       0       0       0       0       0       0       0     0       0       0       0  
GPAROC3Q Fict. shunt  1 0 157.87       0       0       0       0       0       0       0       0     0       0       0       0  
GMEGAR3Q Fict. shunt  1 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GVELO_3Q Fict. shunt  1 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GMETHA3Q Fict. shunt  1 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
G1MEGA3Q Fict. shunt  1 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GKALTA3Q Fict. shunt  1 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
G2PATR3Q Fict. shunt  1 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GZAKIN3Q Fict. shunt  1 0 158.52       0       0       0       0       0       0       0       0     0       0       0       0  
GZAKIA3Q Fict. shunt  1 0 158.52       0       0       0       0       0       0       0       0     0       0       0       0  
GARGST3Q Fict. shunt  1 0 155.98       0       0       0       0       0       0       0       0     0       0       0       0  
GARGSA3Q Fict. shunt  1 0 155.98       0       0       0       0       0       0       0       0     0       0       0       0  
GIGOUM3Q Fict. shunt  1 0 160.23       0       0       0       0       0       0       0       0     0       0       0       0  
GMOURT3Q Fict. shunt  1 0 159.87       0       0       0       0       0       0       0       0     0       0       0       0  
G2KERK3Q Fict. shunt  1 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GPILOS3Q Fict. shunt  1 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
G3PATR3Q Fict. shunt  1 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GSCHOL3Q Fict. shunt  1 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GANDRO3Q Fict. shunt  1 0 161.43       0       0       0       0       0       0       0       0     0       0       0       0  
GANDRA3Q Fict. shunt  1 0 161.43       0       0       0       0       0       0       0       0     0       0       0       0  
GLIVDI3Q Fict. shunt  1 0 162.97       0       0       0       0       0       0       0       0     0       0       0       0  
GPOLPO3Q Fict. shunt  1 0 164.18       0       0       0       0       0       0       0       0     0       0       0       0  
GPOLPA3Q Fict. shunt  1 0 164.18       0       0       0       0       0       0       0       0     0       0       0       0  
GPOLYP3Q Fict. shunt  1 0 163.57       0       0       0       0       0       0       0       0     0       0       0       0  
GPOLYA3Q Fict. shunt  1 0 163.57       0       0       0       0       0       0       0       0     0       0       0       0  
GSKALA3Q Fict. shunt  1 0 157.48       0       0       0       0       0       0       0       0     0       0       0       0  
GGEORG3Q Fict. shunt  1 0 160.23       0       0       0       0       0       0       0       0     0       0       0       0  
GGEORA3Q Fict. shunt  1 0 160.23       0       0       0       0       0       0       0       0     0       0       0       0  
GMEGAL1Q Fict. shunt  1 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GMEGAA1Q Fict. shunt  1 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GOITYL3Q Fict. shunt  1 0 157.88       0       0       0       0       0       0       0       0     0       0       0       0  
GPLTAA3Q Fict. shunt  1 0 158.07       0       0       0       0       0       0       0       0     0       0       0       0  
GSKLAV3Q Fict. shunt  1 0 155.56       0       0       0       0       0       0       0       0     0       0       0       0  
GSKLAA3Q Fict. shunt  1 0 155.56       0       0       0       0       0       0       0       0     0       0       0       0  
GHAGIS3Q Fict. shunt  1 0 148.72       0       0       0       0       0       0       0       0     0       0       0       0  
GHAGIA3Q Fict. shunt  1 0 148.72       0       0       0       0       0       0       0       0     0       0       0       0  
GKALIV1Q Fict. shunt  1 0 417.38       0       0       0       0       0       0       0       0     0       0       0       0  
GKALIA1Q Fict. shunt  1 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GAMARI3Q Fict. shunt  1 0    150       0       0       0       0       0       0       0       0     0       0       0       0  
GKALIB1Q Fict. shunt  1 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GKALIC1Q Fict. shunt  1 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GAMIDE1Q Fict. shunt  1 0 410.85       0       0       0       0       0       0       0       0     0       0       0       0  
GAMIDA1Q Fict. shunt  1 0 410.68       0       0       0       0       0       0       0       0     0       0       0       0  
GARACH1Q Fict. shunt  1 0 407.74       0       0       0       0       0       0       0       0     0       0       0       0  
GARACA1Q Fict. shunt  1 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GACHAR1Q Fict. shunt  1 0 414.53       0       0       0       0       0       0       0       0     0       0       0       0  
GACHAA1Q Fict. shunt  1 0 416.37       0       0       0       0       0       0       0       0     0       0       0       0  
GACHEA1Q Fict. shunt  1 0 410.85       0       0       0       0       0       0       0       0     0       0       0       0  
GACHEB1Q Fict. shunt  1 0 410.85       0       0       0       0       0       0       0       0     0       0       0       0  
GACHEC1Q Fict. shunt  1 0 413.88       0       0       0       0       0       0       0       0     0       0       0       0  
GDISTA1Q Fict. shunt  1 0    389       0       0       0       0       0       0       0       0     0       0       0       0  
GDISTB1Q Fict. shunt  1 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GTHESS1Q Fict. shunt  1 0 415.91       0       0       0       0       0       0       0       0     0       0       0       0  
GTHESA1Q Fict. shunt  1 0 415.28       0       0       0       0       0       0       0       0     0       0       0       0  
GKOUMO1Q Fict. shunt  1 0 418.17       0       0       0       0       0       0       0       0     0       0       0       0  
GKOUMA1Q Fict. shunt  1 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GLAGAD1Q Fict. shunt  1 0 403.92       0       0       0       0       0       0       0       0     0       0       0       0  
GLAGAA1Q Fict. shunt  1 0 403.91       0       0       0       0       0       0       0       0     0       0       0       0  
GLAGAB1Q Fict. shunt  1 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GLAGAC1Q Fict. shunt  1 0 403.91       0       0       0       0       0       0       0       0     0       0       0       0  
GLARIS1Q Fict. shunt  1 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GLARIA1Q Fict. shunt  1 0 411.64       0       0       0       0       0       0       0       0     0       0       0       0  
GLARIB1Q Fict. shunt  1 0 411.77       0       0       0       0       0       0       0       0     0       0       0       0  
GLARIC1Q Fict. shunt  1 0 411.38       0       0       0       0       0       0       0       0     0       0       0       0  
GLARYA1Q Fict. shunt  1 0  412.5       0       0       0       0       0       0       0       0     0       0       0       0  
GLARYB1Q Fict. shunt  1 0 412.76       0       0       0       0       0       0       0       0     0       0       0       0  
GMEGAB1Q Fict. shunt  1 0  396.7       0       0       0       0       0       0       0       0     0       0       0       0  
GMEGAC1Q Fict. shunt  1 0 407.52       0       0       0       0       0       0       0       0     0       0       0       0  
GMEGAD1Q Fict. shunt  1 0 416.21       0       0       0       0       0       0       0       0     0       0       0       0  
GMEGAE1Q Fict. shunt  1 0 416.05       0       0       0       0       0       0       0       0     0       0       0       0  
GPALLI1Q Fict. shunt  1 0 413.34       0       0       0       0       0       0       0       0     0       0       0       0  
GPALLA1Q Fict. shunt  1 0 411.03       0       0       0       0       0       0       0       0     0       0       0       0  
GPALLB1Q Fict. shunt  1 0 411.58       0       0       0       0       0       0       0       0     0       0       0       0  
GNSANT1Q Fict. shunt  1 0 391.09       0       0       0       0       0       0       0       0     0       0       0       0  
GNSANA1Q Fict. shunt  1 0 390.43       0       0       0       0       0       0       0       0     0       0       0       0  
GSTEFB1Q Fict. shunt  1 0 419.15       0       0       0       0       0       0       0       0     0       0       0       0  
GSTEFC1Q Fict. shunt  1 0  419.3       0       0       0       0       0       0       0       0     0       0       0       0  
GTRIKA1Q Fict. shunt  1 0 409.79       0       0       0       0       0       0       0       0     0       0       0       0  
GTRIKB1Q Fict. shunt  1 0 410.11       0       0       0       0       0       0       0       0     0       0       0       0  
GKARDI1Q Fict. shunt  1 0 412.33       0       0       0       0       0       0       0       0     0       0       0       0  
GFILIP1Q Fict. shunt  1 0 400.29       0       0       0       0       0       0       0       0     0       0       0       0  
GKLAVR1Q Fict. shunt  1 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
GFILIA1Q Fict. shunt  1 0 400.23       0       0       0       0       0       0       0       0     0       0       0       0  
##ZXX
XBG_TH11 XBG_TH11     1 0 410.41 115.926 142.581       0       0       0       0       0       0     0       0       0       0  
XZE_KA11 XZE_KA11     1 0 416.95 -34.227 96.6299       0       0       0       0       0       0     0       0       0       0  
XBI_MO31 XBI_MO31     1 0 158.72 -2.2934 16.6203       0       0       0       0       0       0     0       0       0       0  
XAR_GA1G XAR_GA1G     1 0 417.99    -500 28.0852       0       0       0       0       0       0     0       0       0       0  
XFL_BI11 XFL_BI11     1 0 423.18 24.5661 -29.696       0       0       0       0       0       0     0       0       0       0  
XTH_DU11 XTH_DU11     1 0  419.1 23.4251 57.1368       0       0       0       0       0       0     0       0       0       0  
XNS_BA11 XNS_BA11     1 0 414.31 197.603 3.68935       0       0       0       0       0       0     0       0       0       0  
##L
XNS_BA11 GNSANT13 1 1   1.44 19.651 282.2368   1517 _AC_28813_99
XZE_KA11 GKARDI15 1 1  2.304 25.493  248.896   1599 _AC_5115_993
XBI_MO31 GMOURT31 1 1 5.3149 12.462   77.847    218 _AC_22531_99
XFL_BI11 GMELIT11 1 1 0.5526 6.1246   59.796   1240 _AC_6011_992
XAR_GA1G GARACH11 1 1      0   0.08        0   1439 _EQB_22611_9
XBG_TH11 GTHESS13 1 1 3.1204 35.002  345.914   1599 _AC_1813_990
XTH_DU11 GTHESS11 1 1 1.9717  20.08  210.481   1240 _AC_1811_999
GDIDIM31 GPROVA31 1 0  4.149 16.726 124.7111    777 _AC_131_1731
GDIDIM31 GOREST31 1 0  2.133  8.595 64.08889    777 _AC_131_5831
GDIDIM31 GOREST31 2 0  2.133  8.595 64.08889    777 _AC_131_5831
GDIDIM31 GNIPSA31 1 0  8.487 34.211 255.1111    531 _AC_131_3343
GALEXL31 GKOMOT31 1 0 5.3325 21.533 160.4444    777 _AC_231_331_
GALEXL31 GPKOMO31 1 0 4.4775 18.045 134.6667    777 _AC_231_1031
GALEXL31 GPROVA31 1 0 4.3853 17.676 131.7333    777 _AC_231_1731
GALEXL31 GNIPSA31 1 0 2.9767 12.004 89.51111    777 _AC_231_3343
GKOMOT31 GIASMO31 1 0  1.935   7.83 58.22223    777 _AC_331_431_
GKOMOT31 GPKOMO33 1 0 1.2375  5.355 34.66667    777 _AC_331_1033
GIASMO31 GIASMO32 1 2      0      0        0   1999 _SW_431_432_
GIASMO31 GXANTH31 1 0 3.0037 12.172 89.77777    630 _AC_431_531_
GIASMO31 GPKOMO31 1 0 2.7225 10.958 81.77778    777 _AC_431_1031
GIASMO31 GMAGIK31 1 0 2.5875  11.16 72.44445    777 _AC_431_2743
GIASMO31 GFLABO31 1 0 3.7957 16.441 106.7555    777 _AC_431_3523
GIASMO32 GPKOMO31 2 0  2.835  11.43 85.33334    777 _AC_432_1031
GIASMO32 GPKOMO31 3 0 2.7225 10.958 81.77778    777 _AC_432_1031
GIASMO32 GFILIP31 1 0 9.1575 39.712 257.7778    777 _AC_432_1931
GIASMO32 GZARKA32 1 0    4.5 18.135 135.1111    600 _AC_432_2032
GXANTH31 GKAVAL31 1 0 4.6417 19.123 136.9778    600 _AC_531_631_
GKAVAL31 GFOSFO32 1 0 0.4725 1.8675 13.77778    600 _AC_631_832_
GKAVAL31 GFILIP31 1 0  1.791 7.2203 53.82222    600 _AC_631_1931
GKAVAL31 GFILIP35 2 0 1.7055 7.3822 47.91111    600 _AC_631_1935
GKAVAL31 GFILIP35 3 0  1.791 7.2203 53.82222    600 _AC_631_1935
GKAVAL31 GZARKA32 1 0 2.0925 8.4825 63.11111    600 _AC_631_2032
GSTAGI31 GSTAGI32 1 2      0      0        0   1200 _SW_731_732_
GSTAGI31 GFILIP35 1 0 16.535 47.714 307.8667    531 _AC_731_1935
GSTAGI31 GVAVDO31 1 0 6.8625 16.673 96.44445    531 _AC_731_2431
GSTAGI32 GAMFPO31 1 0 4.7025  18.99 141.7778    777 _AC_732_1631
GSTAGI32 GNIKIT31 1 0 3.8475 16.673      108    777 _AC_732_2663
GFOSFO31 GFOSFO32 1 0  0.225 0.5625 3.111111    531 _AC_831_832_
GFOSFO32 GNAPCO31 1 0 0.7875   2.79 20.44444    531 _AC_832_1431
GDRAMA31 GSERRE32 1 0 9.8325  24.84 147.5555    531 _AC_931_1232
GDRAMA31 GFILIP31 1 0  1.395 5.6475 42.22222    777 _AC_931_1931
GDRAMA31 GFILIP35 2 0  1.395 5.6475 42.22222    777 _AC_931_1935
GDRAMA31 GPETRO32 1 0 1.3297 5.5822 38.48889    777 _AC_931_1183
GPKOMO31 GPKOMO33 1 2      0      0        0   1200 _SW_1031_103
GSERRE31 GSERRE32 1 2      0      0        0    600 _SW_1231_123
GSERRE31 GFILIP31 1 0   6.12 26.505      172    600 _AC_1231_193
GSERRE31 GLAGAD33 1 0 11.268 27.999 164.6222    531 _AC_1231_307
GSERRE32 GKILKI31 1 0 10.642 25.875 149.7778    531 _AC_1232_133
GSERRE32 GSIDIR31 1 0  2.295 9.9675 64.44444    777 _AC_1232_323
GKILKI31 GLHTH_33 1 0 3.5618 14.355 107.0222    630 _AC_1331_213
GKILKI31 GAXIOU31 1 0 5.1637 13.491 82.04445    531 _AC_1331_279
GKILKI31 GLAGAD31 2 0  3.555 14.355 107.1111    777 _AC_1331_307
GNAPCO31 GKERAM31 1 0  1.935  7.875       52    777 _AC_1431_263
GNELVE31 GNELVE32 1 7      0      0        0   1200 _SW_1531_153
GNELVE31 GSTIT_34 1 0   1.62   6.48 171.1111    750 _AC_1531_223
GNELVE31 GBOTSA31 1 0 .16875  0.243 241.8667    720 _AC_1531_258
GNELVE32 GTHESS35 1 0 1.8855 7.5443 179.2889    750 _AC_1532_183
GNELVE32 GFINIK3B 1 0  0.234 .88875 289.4222    749 _AC_1532_285
GAMFPO31 GTHESS33 1 0 9.4478 38.106 283.8222    777 _AC_1631_183
GAMFPO31 GFILIP31 1 0  5.013 20.209 150.6667    777 _AC_1631_193
GTHESS11 GTHESS13 1 2      0      0        0   1919 _SW_1811_181
GTHESS11 GAGDIM13 1 0   3.68  35.04  392.375   1919 _AC_1811_250
GTHESS11 GENTHE11 1 0   0.16   0.96 214.3125    663 _AC_1811_275
GTHESS11 GLAGAD13 1 0  0.752  7.328  82.1375   1919 _AC_1811_307
GTHESS13 GAGDIM11 2 0   3.68  35.04  392.375   1919 _AC_1813_250
GTHESS13 GLAGAD15 2 0  0.752  7.328  82.1375   1919 _AC_1813_307
GTHESS31 GEVOSM31 1 0  0.315  1.305 9.333333    777 _AC_1831_283
GTHESS31 GEVOSM31 2 0  0.315 1.2825 9.333333    777 _AC_1831_283
GTHESS31 GGEFIR31 1 0  2.025 8.2125 61.33332    777 _AC_1831_303
GTHESS31 GPMELA31 1 0   0.18  0.765 226.6667    819 _AC_1831_283
GTHESS33 GTHESS35 2 2      0      0        0   1200 _SW_1833_183
GTHESS33 GTHESS37 1 0 0.6975 2.8305 20.97778    600 _AC_1833_183
GTHESS33 GSTIT_33 1 0 0.2475   0.99 7.555556    600 _AC_1833_223
GTHESS33 GDOXA_31 1 0  0.684 2.7855    945.6    583 _AC_1833_233
GTHESS33 GPOLIC31 1 0  0.396 .73125    422.4    506 _AC_1833_273
GTHESS33 GSIDEN32 1 0 2.3175 8.1675 57.77778    479 _AC_1833_333
GTHESS33 GSCHOL31 1 0  5.499 18.167 497.1555    531 _AC_1833_241
GTHESS35 GLHTH_34 1 0  0.936  3.762     26.4    777 _AC_1835_213
GTHESS35 GSTIT_34 1 0  0.378   1.17      7.2    750 _AC_1835_223
GTHESS35 GFINIK31 1 0 1.8225  7.335 259.1111    650 _AC_1835_285
GTHESS37 GDOXA_31 1 0 .48375  1.971 14.48889    600 _AC_1837_233
GTHESS37 GPOLIC33 1 0 .13725 .55575 4.177778    777 _AC_1837_273
GFILIP11 GFILIP12 1 2      0      0        0   1919 _SW_1911_191
GFILIP11 GNSANT13 1 0   4.64     44 492.4375   1440 _AC_1911_288
GFILIP11 GLAGAD11 1 8    3.6  34.88  391.125   1919 _AC_1911_307
GFILIP11 GLAGAD12 1 8  2.272 30.992    445.1   1919 _AC_1911_307
GFILIP12 GNSANT15 2 0   4.64     44 492.4375   1440 _AC_1912_288
GFILIP12 GLAGAD15 2 0    3.6  34.88  391.125   1440 _AC_1912_307
GFILIP31 GFILIP35 2 2      0      0        0   1999 _SW_1931_193
GFILIP31 GTHISA32 1 0 4.7857 19.292 143.8222    777 _AC_1931_259
GFILIP31 GNIKIF31 1 0  1.665  6.705 50.22223    777 _AC_1931_292
GFILIP35 GLHTH_34 1 0 11.383 45.891 342.2222    777 _AC_1935_213
GFILIP35 GPLAVR31 1 0 3.9083 15.757 117.5111    777 _AC_1935_256
GFILIP35 GTHISA31 2 0 3.9465 15.903 118.5778    777 _AC_1935_259
GZARKA31 GZARKA32 1 0 0.7875 3.3525 21.77778    777 _AC_2031_203
GLHTH_32 GLHTH_33 1 0 1.1858 3.4425 22.22222    531 _AC_2132_213
GLHTH_33 GLAGAD33 1 2      0      0        0    630 _SW_2133_307
GLHTH_34 GLHTH_3B 1 0 0.0585  0.144      0.8    777 _AC_2134_213
GSTIT_31 GSTIT_32 1 2      0      0        0   1200 _SW_2231_223
GSTIT_32 GSTIT_33 1 0  0.036   0.09 .5333333    531 _AC_2232_223
GSTIT_33 GDOXA_31 1 0 0.9225 3.7575       28    600 _AC_2233_233
GSTIT_34 GSTIT_3B 1 0   0.18  0.405 2.222222    531 _AC_2234_223
GDOXA_31 G3THES32 1 0 0.3825  0.855      288    509 _AC_2331_263
GDOXA_31 GBOTSA32 1 0 .20025 .28575 285.8667    486 _AC_2331_258
GVAVDO31 GMOUDA31 1 0   4.14 10.057 58.22223    531 _AC_2431_253
GVAVDO31 GSCHOL31 1 0  5.625 13.185 82.66666    531 _AC_2431_241
GMOUDA31 GKASSA31 1 0   2.52 10.913 70.66667    600 _AC_2531_264
GMOUDA31 GNIKIT31 1 0 3.4425 14.963 96.88889    777 _AC_2531_266
GMOUDA31 GFINIK31 1 0 4.5675 19.688 286.6667    650 _AC_2531_285
G3THES31 GEVOSM31 1 0 0.6975 1.5525 515.1111    509 _AC_2631_283
GEVOSM31 GEKO__33 1 0 .51525 1.2578 7.288889    531 _AC_2831_313
GEVOSM31 GEKO__34 1 0   0.27 1.1183 8.355556    777 _AC_2831_313
GEVOSM31 GNALEX31 1 0 3.9825 16.088      120    777 _AC_2831_403
GEVOSM31 GPMELA32 1 0 0.2025  0.765 229.7778    700 _AC_2831_283
GGEFIR31 GOSE1231 1 0   1.08  4.365 32.44444    531 _AC_3031_293
GEKO__31 GEKO__33 1 0 0.1125  0.405 3.111111    777 _AC_3131_313
GEKO__32 GEKO__34 1 0 0.1125  0.405 3.111111    777 _AC_3132_313
GEKO__33 GSIDEN3B 1 0   1.08 2.6325 15.11111    531 _AC_3133_333
GEKO__34 GSINDO31 1 0 0.5175 2.0475 15.11111    777 _AC_3134_393
GSIDEN31 GSIDEN32 1 2      0      0        0   9999 _SW_3331_333
GMEL__31 GMEL__32 1 0 0.1125   0.27 1.777778   9999 _AC_3431_343
GMEL__32 GNPELL31 1 0 3.5325 8.6175 49.77777    531 _AC_3432_353
GMEL__32 GAGCHI31 1 0 1.5075   4.05 25.33333    531 _AC_3432_261
GNPELL31 GAGRAS31 1 0 3.8025  15.39 114.6667    777 _AC_3531_363
GNPELL31 GSKYDR31 1 0 2.8125 11.385 84.88889    777 _AC_3531_248
GAGRAS31 GEDESS31 1 0 0.8325 2.0025 11.55556    180 _AC_3631_373
GAGRAS31 GSKYDR31 1 0 1.0575 4.2975       32    777 _AC_3631_248
GAGRAS31 GAMIDE32 1 0   3.87  15.66 116.8889    777 _AC_3631_255
GAGRAS31 GAMIDE32 2 0 3.8925 15.683 116.8889    777 _AC_3631_255
GAGRAS31 GANTHE31 1 0   2.97  7.245 41.77778    531 _AC_3631_329
GNAOUS31 GVERIA31 1 0 3.0375   7.38 42.66667    531 _AC_3831_423
GNAOUS31 GANTHE31 1 0 1.1925  2.925 16.88889    531 _AC_3831_329
GSINDO31 GMAKRO32 1 0  4.995 20.182 150.6667    777 _AC_3931_253
GNALEX31 GVERIA33 1 0  2.475 10.012 74.66666    777 _AC_4031_423
GNALEX31 GOSE1131 1 0   2.61 6.3675 36.88889    531 _AC_4031_282
GKATER31 GKATER34 1 0 1.6425  4.005 23.11111    531 _AC_4131_413
GKATER34 GSFIKI32 1 0  3.285  14.13 92.88889    777 _AC_4134_245
GKATER34 GOSE1031 1 0 1.1475 4.9702 32.17778    777 _AC_4134_289
GKATER3B GAIGIN31 1 0 5.3438 13.012 75.37778    531 _AC_4135_336
GVERIA31 GVERIA33 1 2      0      0        0   1200 _SW_4231_423
GVERIA31 GMAKRO32 1 0  0.675  2.745 20.44444    777 _AC_4231_253
GVERIA31 GGEORI31 1 0 .70425 2.8372 21.15555    777 _AC_4231_344
GVERIA33 GSFIKI31 1 0 1.3725   5.58 41.77778    777 _AC_4233_245
GVERIA33 GASOMA31 1 0 0.4725  2.025 13.33333    600 _AC_4233_254
GOR_PT32 GOR_PT35 1 2      0      0        0   9999 _SW_4332_433
GOR_PT32 GOR_PT36 2 2      0      0        0   9999 _SW_4332_433
GOR_PT32 GPTOL531 1 0 1.2443 5.0198 37.37778    777 _AC_4332_473
GOR_PT32 GKARDI35 1 0 1.7865 7.2157 53.68889    777 _AC_4332_513
GOR_PT33 GOR_PT34 1 8  0.018 0.0765 .5333333    777 _AC_4333_433
GOR_PT33 GOR_PT37 1 7      0      0        0   9999 _SW_4333_433
GOR_PT34 GAMIDE31 1 8 3.2355 13.484 96.17779    777 _AC_4334_255
GOR_PT34 GPOLYM31 1 8 2.4525 9.8933 73.68889    777 _AC_4334_316
GEORDE31 GPTOLE31 1 0 1.7752 4.3965     25.6    531 _AC_4531_463
GEORDE31 GKASIA31 1 0   5.94 14.422 83.55556    531 _AC_4531_483
GPTOLE31 GPTOLE37 1 2      0      0        0   1200 _SW_4631_463
GPTOLE31 GPTOLE37 2 7      0      0        0   1200 _SW_4631_463
GPTOLE37 GLIGER31 1 0 1.9912 8.6243 55.95555    777 _AC_4637_124
GPTOLE37 GAMIDE31 1 0  2.655 7.0943 43.11111    531 _AC_4637_255
GPTOLE37 GAMIDE32 2 0 2.0452 8.2485 61.42221    777 _AC_4637_255
GPTOL531 GPTOL532 1 2      0      0        0    479 _SW_4731_473
GPTOL531 GAMIDE31 1 0 3.6202 14.699 108.1778    777 _AC_4731_255
GKASIA31 G2FLOR31 1 0  9.495  23.13 134.2222    531 _AC_4831_332
GGREVE31 GKALAB31 1 0 4.6125 19.528 126.8444    777 _AC_4931_543
GGREVE31 GSIATI31 1 0 1.8472 7.9897 52.04445    777 _AC_4931_454
GSERVI31 GKARDI33 1 0  9.315  22.68 131.5556    531 _AC_5031_513
GSERVI31 G1LARI31 1 0 13.388 32.558 188.4444    531 _AC_5031_643
GKARDI11 GKARDI13 1 7      0      0        0   1919 _SW_5111_511
GKARDI11 GAGDIM11 1 8   0.48   4.96  54.8125   1919 _AC_5111_250
GKARDI11 GAKARD11 2 7      0      0        0   1919 _SW_5111_450
GKARDI11 GAKARD12 3 7      0      0        0   1919 _SW_5111_450
GKARDI11 GAKARD13 4 7      0      0        0   1919 _SW_5111_450
GKARDI12 GTRIKA11 1 8  3.712 35.856    402.1   1919 _AC_5112_531
GKARDI12 GAKARD14 1 7      0      0        0   1919 _SW_5112_450
GKARDI13 GKARDI15 5 2      0      0        0   1919 _SW_5113_511
GKARDI13 GLARIS12 1 0   4.32   41.6 466.6875   1919 _AC_5113_671
GKARDI13 GAGDIM13 2 0   0.48   4.96  54.8125   1919 _AC_5113_250
GKARDI13 GAMIDE16 1 0  1.632 15.728 176.3875   1919 _AC_5113_255
GKARDI15 GKARDI17 6 2      0      0        0   3149 _SW_5115_511
GKARDI15 GTRIKA11 1 0  3.712 35.856    402.1   1919 _AC_5115_531
GKARDI15 GLARIS15 2 0   4.32   41.6 466.6875   1919 _AC_5115_671
GKARDI15 GAMIDE14 2 0  1.632 15.728  176.375   1919 _AC_5115_255
GKARDI32 GKARDI33 7 7      0      0        0   1200 _SW_5132_513
GKARDI33 GPOLYF32 1 0   3.51 14.153 105.7778    777 _AC_5133_563
GKARDI33 GADPOL31 1 0 2.9025   11.7 87.55556    777 _AC_5133_573
GKARDI33 GKOZAN31 1 0 1.6425 6.6825 49.77777    777 _AC_5133_593
GKARDI33 GMPENI31 1 0 10.665 4.1805 394.4445    777 _AC_5133_154
GKARDI33 GORKAR31 1 0 .28125 1.1407 8.533333    777 _AC_5133_277
GKARDI33 GAKARD31 8 2      0      0        0   9999 _SW_5133_450
GKARDI35 GPOLYF31 2 0 3.4875 14.085 104.8889    777 _AC_5135_563
GKARDI35 GPOLYF31 3 0 3.4875 14.085 104.8889    777 _AC_5135_563
GKARDI35 GELASS31 1 0  9.567 38.563 287.6444    777 _AC_5135_249
GKARDI35 GGRATS31 1 0 .87142 2.0045 1166.356    499 _AC_5135_354
GKARDI35 GAKARD32 9 2      0      0        0   9999 _SW_5135_450
GTRIKA11 GTRIKA12 1 2      0      0        0   1919 _SW_5311_531
GTRIKA11 GDISTO11 1 8   5.12  48.32 540.9375   1587 _AC_5311_139
GTRIKA12 GDISTO11 2 0   5.12  48.48      543   1587 _AC_5312_139
GTRIKA12 GARACH11 1 0   2.08  29.12  419.125   1440 _AC_5312_226
GTRIKA31 GTRIKA32 2 2      0      0        0   1999 _SW_5331_533
GTRIKA31 G1TRIK31 1 0 .96075 3.8925     28.8    777 _AC_5331_613
GTRIKA32 G1LARI31 1 0 8.5275 20.812 120.8889    531 _AC_5332_643
GTRIKA32 GPALAI31 1 0 1.9485 7.8637 58.48889    777 _AC_5332_107
GKALAB31 G1TRIK31 1 0 2.6775 11.457 74.57778    777 _AC_5431_613
GFLORI31 GAMIDE31 1 0   6.93 16.695 100.8889    531 _AC_5531_255
GFLORI31 G2FLOR31 1 0 0.0135 .03825 .2222222    531 _AC_5531_332
GPOLYF31 GPOLYF32 1 7      0      0        0   1200 _SW_5631_563
GPOLYF32 GADPOL31 1 0 1.9125 7.7625 57.77778    777 _AC_5632_573
GPOLYF32 GSFIKI32 1 0  1.485 6.3675 42.66667    777 _AC_5632_245
GADPOL31 GKOZAN31 1 0 1.3568 5.4697     40.8    777 _AC_5731_593
GADPOL31 GILARI31 1 0 2.3558 9.4973 70.84444    777 _AC_5731_312
GOREST31 GSAPKA31 1 0 6.6938 28.627 190.5333    777 _AC_5831_273
GMELIT11 GMELIT12 1 2      0      0        0   2499 _SW_6011_601
GMELIT11 GAMIDE16 1 0  0.896  8.336 93.53751   1919 _AC_6011_255
GMELIT12 GAMIDE14 2 0  0.896  8.336 93.53751   1919 _AC_6012_255
GMELIT31 GMELIT32 1 7      0      0        0   1200 _SW_6031_603
GMELIT32 GAMIDE31 1 0 5.1525  13.05 82.66666    531 _AC_6032_255
G1TRIK31 G2TRIK31 1 0  0.585  2.403 17.51111    600 _AC_6131_192
GPLAST31 GKARTS31 1 0 0.8775   3.51 26.22222    600 _AC_6231_633
GPLAST31 GPALAI31 1 0  1.638 6.6037 49.24444    777 _AC_6231_107
GPLAST31 G2TRIK31 1 0 2.2275 8.9707 66.75555    600 _AC_6231_192
GPLAST31 GSOFAD31 1 0  4.257 17.163      128    777 _AC_6231_286
GKARTS31 GLAMIA32 1 0  6.435  26.01 193.7778    600 _AC_6331_743
G1LARI31 G2LARI3B 1 0   0.72 3.1725 20.44444    600 _AC_6431_653
G1LARI31 GLARIS35 1 0 3.1275  7.245 46.22223    531 _AC_6431_673
G1LARI31 GOSE_831 1 0 0.6975 1.7505 10.31111    531 _AC_6431_703
G2LARI31 G2LARI32 1 7      0      0        0   1200 _SW_6531_653
G2LARI32 GLARIS31 1 0 2.6775 10.822 80.88889    600 _AC_6532_673
G2LARI32 GMKRYX31 1 0  1.215 5.2853     34.4    777 _AC_6532_983
G2LARI32 G3LARI31 1 0   0.72 2.9475 21.77778    600 _AC_6532_174
G2LARI32 GAGIA_31 1 0  2.025  8.775 56.88889    499 _AC_6532_280
GLEODA31 GLAMIA31 1 0  3.825 15.458 115.5556    600 _AC_6631_743
GLEODA31 GSOFAD31 1 0  2.115 8.5185 63.55555    600 _AC_6631_286
GLARIS12 GLARIS15 1 2      0      0        0   1919 _SW_6712_671
GLARIS12 GLARYM11 1 0   5.28  50.24  564.125   1587 _AC_6712_941
GLARIS12 GLARYM11 2 8   5.44  50.88 570.0625   1587 _AC_6712_941
GLARIS12 GLARYM11 3 8   5.28  50.24  564.125   1587 _AC_6712_941
GLARIS12 GAGDIM11 1 0   4.32  40.64  455.625   1919 _AC_6712_250
GLARIS15 GLARYM15 4 0   5.44  50.88 570.0625   1587 _AC_6715_941
GLARIS15 GAGDIM13 2 0   4.32  40.64  455.625   1919 _AC_6715_250
GLARIS31 GLARIS33 2 7      0      0        0   1999 _SW_6731_673
GLARIS31 GFARSA31 1 0 3.6225 14.625 108.8889    777 _AC_6731_733
GLARIS31 GMCHAL35 1 0  5.085 21.938 143.1111    777 _AC_6731_763
GLARIS31 GVPVOL31 1 0 3.6877 14.873 110.6667    777 _AC_6731_873
GLARIS31 G3LARI31 1 0 1.9575 7.8975 58.66666    600 _AC_6731_174
GLARIS31 GSTEVK31 1 0  1.872  7.542 56.26667    777 _AC_6731_252
GLARIS35 GFARSA31 2 0 3.6225 14.625 108.8889    777 _AC_6735_733
GLARIS35 GCHATH32 1 0 2.9475 11.858 88.44444    777 _AC_6735_833
GLARIS35 G1VOLO31 1 0 4.0388 16.538 192.6222    610 _AC_6735_883
GLARIS35 G4LARI31 1 0  1.395   3.51 20.88889    531 _AC_6735_271
GPLATA31 GMKRYX31 1 0 3.8205 16.535 107.6444    777 _AC_6831_983
GPLATA31 GOSE1031 1 0 2.4795 10.593 70.66667    777 _AC_6831_289
GPATRI31 GKECHR31 1 0  0.954 4.0747 27.15555    399 _AC_6931_269
GOSE_831 G4LARI31 1 0 0.9945 2.4525 14.22222    531 _AC_7031_271
GALMIR31 GMCHAL36 1 0  0.108 0.4365 3.288889    777 _AC_7131_763
GALMIR31 GEYKSI31 1 0 0.7875 3.4155 22.22222    750 _AC_7131_325
GALMIR3B GMCHAL35 1 0 .05175 2.0903 15.64444    777 _AC_7132_763
GSTYLI31 GLAMIA32 1 0  1.485   6.39 41.33333    600 _AC_7231_743
GSTYLI31 GACHLA31 1 0 2.0475 8.7975 57.77778    600 _AC_7231_246
GFARSA31 GDOMOK31 1 0 4.7475 11.565 67.11111    531 _AC_7331_247
GLAMIA31 GLAMIA32 1 2      0      0        0   1200 _SW_7431_743
GLAMIA31 GKARPE31 1 0  5.445 22.005      164    600 _AC_7431_783
GLAMIA31 GGIONA31 1 0  4.905 19.845      148    600 _AC_7431_138
GLAMIA31 GOSE5_31 1 0 17.212 6.9345 51.73334    777 _AC_7431_229
GLAMIA31 GILARI32 1 0 16.853 68.085 507.5555    600 _AC_7431_312
GLAMIA32 GAMFKL31 1 0   4.14 17.933 116.4445    600 _AC_7432_753
GLAMIA32 GAMFSA31 1 0  5.175 20.925      156    600 _AC_7432_793
GLAMIA32 GATALA31 1 0 7.0875 28.642 213.7778    777 _AC_7432_803
GLAMIA32 GSPERH31 1 0 2.6325  10.62 79.11111    600 _AC_7432_813
GLAMIA32 GDOMOK31 1 0  4.275 10.395       60    531 _AC_7432_247
GLAMIA32 GOSE_731 1 0   5.22  21.06 156.8889    600 _AC_7432_290
GAMFKL31 GOSE_431 1 0 1.4017 6.0435 39.46666    777 _AC_7531_294
GMCHAL31 GMCHAL36 1 0  4.095 1.6538 123.5556    777 _AC_7631_763
GMCHAL32 GMCHAL35 1 0 .00225 .01125        0    777 _AC_7632_763
GMCHAL36 GACHLA31 1 0 3.4852 15.032 98.31112    750 _AC_7636_246
GLIVAD31 GLARYM34 1 0 3.3615 13.941 98.48888    600 _AC_7731_943
GLIVAD31 GOSE_431 1 0 2.0025 8.6423 56.35556    777 _AC_7731_294
GKARPE31 GKREMA31 1 0 3.3075  13.32 99.11111    600 _AC_7831_211
GAMFSA31 GDESFI31 1 0 3.3728  13.14 59.55555    650 _AC_7931_314
GATALA31 GLARYM34 1 0 2.2275 9.0225 67.11111    650 _AC_8031_943
GSPERH31 GKREMA32 1 0   6.12 24.705 184.4444    600 _AC_8131_211
GLARKO31 GLARKO33 1 0 0.3825 1.6425 11.11111   9999 _AC_8231_823
GLARKO32 GLARMN31 1 0   0.09   0.36 2.666667    479 _AC_8232_396
GLARKO33 GLARYM34 1 0   1.35  5.445       40    650 _AC_8233_943
GLARKO33 GYPATO31 1 0 3.1725  13.77 89.33333    650 _AC_8233_328
GCHATH31 GCHATH32 1 0 0.0675 0.1575 .8888888    479 _AC_8331_833
GCHATH32 G2VOLO31 1 0  1.665   6.75 50.22223    777 _AC_8332_853
GVAGET31 G2VOLO33 1 0 .47475 1.2825 7.555556    531 _AC_8431_853
G2VOLO31 G2VOLO33 1 2      0      0        0    600 _SW_8531_853
G2VOLO31 GLAFKO31 1 0 6.4575 15.683 91.11111    399 _AC_8531_863
G2VOLO33 G1VOLO31 1 0 1.5727  3.951 63.91111    531 _AC_8533_883
G2VOLO33 GSTEVK31 1 0 2.7675  11.16 83.11111    777 _AC_8533_252
GVPVOL31 G1VOLO31 1 0 0.5805  2.241 88.71111    610 _AC_8731_883
GVPVOL31 GEYKSI31 1 0  2.475 10.755 69.77777    777 _AC_8731_325
GKOPAI31 GLARYM32 1 0 2.4075 9.7875 71.55556    650 _AC_8931_943
GKOPAI31 GOSE3_31 1 0 1.8045 7.7355     51.2    777 _AC_8931_109
GSCHIM31 GELVAL31 1 0   0.54   2.16       16    600 _AC_9031_923
GSCHIM31 GTHIVA33 1 0  2.385 10.327 67.11111    600 _AC_9031_963
GSCHIM31 G2CHAL31 1 0 0.8775 3.7575 24.44444    600 _AC_9031_973
GSCHIM31 GINOFI31 1 0  0.675   2.97 19.11111    600 _AC_9031_105
GSCHIM31 GOSE_231 1 0 0.2925 1.1925 8.888889    600 _AC_9031_106
GSCHIM31 GPSACH31 1 0 3.2422 13.118 158.5778    600 _AC_9031_112
GSCHIM31 GYPATO31 1 0   1.26  5.445 35.11111    600 _AC_9031_328
GSCHIM31 GYPAT231 1 0  2.241 9.7065 63.02222    600 _AC_9031_341
GILIKI31 GKOKKI31 1 0  1.125 4.8758 31.64445    650 _AC_9131_114
GILIKI31 GYPAT231 1 0  1.116 4.8307 31.37778    650 _AC_9131_341
GELVAL31 GINTER33 1 0  0.072 0.2925 2.177778    600 _AC_9231_143
GKVOUR31 GOSE5_31 1 0  2.187 8.8177 65.73334    650 _AC_9331_229
GKVOUR31 GMARTI31 1 0 5.0963  20.54    153.2    650 _AC_9331_315
GLARYM11 GLARYM15 1 2      0      0        0   1919 _SW_9411_941
GLARYM11 GLARYM17 2 7      0      0        0   1200 _SW_9411_941
GLARYM11 GSTEFA11 1 0   2.72   25.6 287.1875   1587 _AC_9411_116
GLARYM11 GACHAR11 1 0    2.4   23.2 260.0625   1525 _AC_9411_120
GLARYM11 GDISTO13 1 0    1.6  14.56  164.125   1587 _AC_9411_139
GLARYM15 GACHAR13 2 0    2.4   23.2 260.0625   1529 _AC_9415_120
GLARYM15 GDISTO11 2 0    1.6  14.56  164.125   1587 _AC_9415_139
GLARYM17 GKALIV16 1 8    3.2  30.72 1217.375   1200 _AC_9417_453
GLARYM32 GLARYM34 3 2      0      0        0   1200 _SW_9432_943
GLARYM32 GKOKKI31 1 0   1.26  5.211 37.06667    650 _AC_9432_114
GLARYM32 GLARMN31 1 0 1.7528 5.4675 38.66667    650 _AC_9432_396
GTHIVA33 GVAGIA31 1 0 1.1025 4.7723 31.02222    650 _AC_9633_110
G2CHAL31 GTSCHA32 1 0 0.1125  0.495 3.555555   9999 _AC_9731_993
GTSCHA32 GTSCHA3B 1 0 0.0675 0.2475 1.777778   9999 _AC_9932_993
GTSCHA32 G1CHAL31 1 0  0.315 1.3275 8.444445    600 _AC_9932_100
G1CHAL31 GERETR31 1 0   1.53 6.6375 43.11111    650 _AC_10031_10
G1CHAL31 GPSACH32 1 0 2.3625 5.7375 33.33333    449 _AC_10031_11
GMADOU31 GAEDIP31 1 8 6.9075 16.807 97.33334    531 _AC_10131_10
GMADOU31 GPSACH32 1 0   6.57 15.997 92.44445    449 _AC_10131_11
GAEDIP31 GACHLA31 1 0 3.9825   9.45 391.7333    481 _AC_10231_24
GERETR31 GKALIV32 1 0  2.988 12.994 401.6889    613 _AC_10331_45
GEAV__31 GEAV__32 1 0 0.2925 0.6975        4    531 _AC_10431_10
GEAV__32 GOSE_231 1 0 0.1575   0.63 4.888889    777 _AC_10432_10
GEAV__32 GSKOUR31 1 0 1.3658  5.508 41.15556    600 _AC_10432_12
GINOFI31 GACHAR31 1 0  3.375 14.512 95.55556    630 _AC_10531_12
GOSE3_31 GVAGIA31 1 0 0.3195 1.3073 9.466666    650 _AC_10931_11
GKARIS31 GKARIS32 1 2      0      0        0    650 _SW_11131_11
GKARIS31 GILIOL32 1 0  1.719 7.4475 48.35556    650 _AC_11131_30
GKARIS32 GLIVDI32 1 0 2.0137 8.7255 56.62222    777 _AC_11132_30
GPSACH31 GPSACH32 1 2      0      0        0   1200 _SW_11231_11
GPSACH31 GAMARI31 1 0  3.888 16.312 112.6667    630 _AC_11231_12
GAGETM31 GMHLA232 1 0 .14625 0.3555 2.044445    531 _AC_11331_14
GALIVE32 GALIVE33 1 2      0      0        0   1200 _SW_11532_11
GALIVE32 GKALIV32 1 0  0.045   0.18 1.333333    650 _AC_11532_45
GALIVE33 GALIVE34 2 2      0      0        0    650 _SW_11533_11
GALIVE33 GALIVE35 3 2      0      0        0    650 _SW_11533_11
GALIVE35 GKALIV34 2 0  0.045 0.1575 .8888888    650 _AC_11535_45
GSTEFA11 GSTEFA13 1 2      0      0        0   1919 _SW_11611_11
GSTEFA11 GACHAR11 1 0   0.32   3.52       39   1587 _AC_11611_12
GSTEFA11 GPALLI13 1 0   0.64    5.6   62.125   1587 _AC_11611_15
GSTEFA11 GPALLI15 2 0   0.64   5.44  61.6875   1587 _AC_11611_15
GSTEFA13 GSTEFA17 2 2      0      0        0   1200 _SW_11613_11
GSTEFA13 GACHAR13 2 0   0.32   3.52       39   1587 _AC_11613_12
GSTEFA13 GPALLI13 3 0   0.64   5.44  61.6875   1587 _AC_11613_15
GSTEFA13 GPALLI15 4 0   0.64    5.6   62.125   1587 _AC_11613_15
GSTEFA17 GKALIV15 1 0   3.68  35.52 1271.125   1200 _AC_11617_45
GSTEFA31 GSTEFA33 3 2      0      0        0   1200 _SW_11631_11
GSTEFA31 GKALMO31 1 0 2.0182 8.1315 60.62222    650 _AC_11631_23
GSTEFA33 GOLHOR31 1 0   0.72 2.8733 158.0444    650 _AC_11633_11
GSTEFA33 GNCHAL32 1 0  1.638 6.5745 281.6889    650 _AC_11633_12
GSTEFA33 GNMAKR31 1 0   1.26    5.4 35.11111    650 _AC_11633_12
GSTEFA33 GKALIV32 2 0 3.9848 15.052 967.7333    613 _AC_11633_45
GKASSI31 G1IOAN31 1 0 4.2728 12.578 41.06667    449 _AC_11731_21
GKASSI31 GIGOUM31 1 0 9.0877 24.302      150    449 _AC_11731_21
GPETRO31 GPETRO32 1 2      0      0        0    777 _SW_11831_11
GPETRO32 GNEVRO31 1 0 2.3828 10.323 66.97778    777 _AC_11832_26
GOLHOR31 GOLHOR32 1 7      0      0        0   1999 _SW_11931_11
GOLHOR31 GACHAR31 1 8 .44775 1.8068 127.1111    650 _AC_11931_12
GACHAR11 GACHAR13 1 2      0      0        0   1919 _SW_12011_12
GACHAR11 GKOUMO14 1 0   0.48   4.48     49.5   1587 _AC_12011_13
GACHAR13 GKOUMO16 2 0   0.48   4.48     49.5   1587 _AC_12013_13
GACHAR31 GACHAR32 2 7      0      0        0   1999 _SW_12031_12
GACHAR31 GOSE_131 1 0 .72675 3.0105 128.6667    449 _AC_12031_12
GACHAR31 GNCHAL31 1 0 0.9225 3.7575       28    650 _AC_12031_12
GACHAR32 GNCHAL32 2 0   0.45 1.7775      540    700 _AC_12032_12
GOSE_131 GNCHAL31 1 0 0.6165  2.664 17.42222    650 _AC_12131_12
GASPRA31 GDISTO31 1 0 0.5625  2.295 16.88889    650 _AC_12231_13
GASPRA31 GKORON31 1 0 3.7125 14.963 111.5556    650 _AC_12231_14
GSKOUR31 GKTIT_32 1 0 0.9045 3.6495     27.2    600 _AC_12331_14
GLIGER31 GSIATI31 1 0 1.9238 8.3363 54.08889    777 _AC_12431_45
GAMARI31 GKALIV34 1 0 1.0462  4.572 325.3778    613 _AC_12531_45
GNCHAL31 GNCHAL32 1 7      0      0        0   1200 _SW_12631_12
GVOUNI31 GALOUM33 1 0 3.6225 14.648 109.3333    600 _AC_12731_13
GVOUNI31 GMARAT31 1 0   3.33 13.421 100.0889    650 _AC_12731_14
GNAFKT31 GLEYKA31 1 0 .32175 1.2938 9.688889    650 _AC_12831_13
GNAFKT31 GALONI31 1 0 2.7878 11.241 83.82222    650 _AC_12831_35
GNMAKR31 GPALLI33 1 0 1.5525   6.75       44    650 _AC_12931_15
GNMAKR31 GPOLYP31 1 0 1.4152 3.0015 1519.022    650 _AC_12931_30
GNMAKR31 GPOLYP32 1 0 1.4152 3.0015 1519.022    650 _AC_12931_30
GELCHA31 GELDA_34 1 0 .13725 .59625 3.911111    777 _AC_13031_17
GACHEL11 GACHEL12 1 2      0      0        0   1919 _SW_13111_13
GACHEL11 GACHEL14 2 2      0      0        0   1587 _SW_13111_13
GACHEL12 GARACH12 1 0   1.44  20.32 292.3125   1440 _AC_13112_22
GACHEL12 GAGNIK12 1 8   5.12  47.68    535.5   1587 _AC_13112_29
GACHEL14 GDISTO15 1 0    4.8  45.76 513.3125   1919 _AC_13114_13
GACHEL31 GLEYKA31 1 0 5.5103 22.203    165.6    600 _AC_13131_13
GACHEL31 GKREMA31 1 0 2.1375 8.6625 64.44444    650 _AC_13131_21
GACHEL31 GKREMA32 2 0 2.1375 8.6625 64.44444    650 _AC_13131_21
GACHEL31 GKREMA32 3 0 2.1375 9.2925 60.44445    650 _AC_13131_21
GACHEL31 GTHERM31 1 0  2.916 11.759 87.64444    600 _AC_13131_31
GACHEL33 GACHEL35 3 2      0      0        0   1999 _SW_13133_13
GACHEL33 GKASTR31 1 0   0.54 2.1825       16    600 _AC_13133_20
GACHEL33 GARACH31 2 0 6.8175 27.517 205.3333    650 _AC_13133_22
GACHEL33 G1STRA31 1 0  0.945 3.8475 28.44444    600 _AC_13133_22
GACHEL33 G1STRA32 2 0  0.945 3.8475 28.44444    600 _AC_13133_22
GACHEL35 GKASTR31 2 0 0.5175 2.2275 14.66667    600 _AC_13135_20
GACHEL35 GKASTR31 3 0   0.54 2.1825       16    600 _AC_13135_20
GACHEL35 GAMFLO31 1 0 4.8825 12.938 79.55555    449 _AC_13135_23
GACHEL35 GPETAL31 1 0  1.791 7.2157 53.82222    650 _AC_13135_34
GKOUMO14 GKOUMO16 1 2      0      0        0   1919 _SW_13314_13
GKOUMO14 GKOUMO17 2 2      0      0        0   9999 _SW_13314_13
GKOUMO14 GKOUMO19 3 2      0      0        0   9999 _SW_13314_13
GKOUMO14 GTHISV11 1 0    3.2  30.08  336.375   1587 _AC_13314_13
GKOUMO16 GKOUMO18 4 2      0      0        0   9999 _SW_13316_13
GKOUMO16 G2IRON11 1 0   1.44  13.92   155.25   1587 _AC_13316_43
GKOUMO32 GKOUMO33 5 7      0      0        0   1999 _SW_13332_13
GKOUMO32 GKOUMO37 1 0   0.45 1.8225 13.77778    600 _AC_13332_13
GKOUMO32 GKALST32 1 0  0.585 20.903 198.7556    650 _AC_13332_13
GKOUMO32 GROUF_32 1 0  0.855 3.4425 25.77778    600 _AC_13332_14
GKOUMO32 GROUF_32 2 0   0.99 3.9825 29.77778    600 _AC_13332_14
GKOUMO32 GAISAG33 1 0 .87975  3.546     26.4    650 _AC_13332_16
GKOUMO32 GNAFPI32 1 0  0.315 1.2375 9.333333    650 _AC_13332_16
GKOUMO32 GASPRO31 1 0   0.99  4.005 29.77778    600 _AC_13332_17
GKOUMO32 GELEFS31 1 0  1.665 6.9525 48.88889    650 _AC_13332_18
GKOUMO32 GKORIN32 1 0 6.9525 28.058 209.3333    650 _AC_13332_18
GKOUMO36 GKOUMO38 1 0   0.45 1.8225 13.77778    600 _AC_13336_13
GKOUMO36 GROUF_31 3 0   0.99 3.9825 29.77778    600 _AC_13336_14
GKOUMO36 GROUF_31 4 0  0.855 3.4425 25.77778    600 _AC_13336_14
GKOUMO36 GKORON31 1 0 8.0775 32.553 242.7556    650 _AC_13336_14
GKOUMO36 GELPEE33 1 0 2.4413 10.784 770.7555    650 _AC_13336_16
GKOUMO36 GAISAG36 2 0 .87975  3.546     26.4    650 _AC_13336_16
GKOUMO36 GAISAG38 1 0 0.7425 2.9475 22.22222    650 _AC_13336_16
GKOUMO36 GASPRO32 2 0   0.99  4.005 29.77778    600 _AC_13336_17
GKOUMO36 GELDA_33 1 0  0.675 2.9475 19.11111    650 _AC_13336_17
GKOUMO36 GELDA_34 1 0 0.0675 0.2925 2.222222    600 _AC_13336_17
GKOUMO37 GROUF_32 1 0  0.405   1.62       12    600 _AC_13337_14
GKOUMO38 GROUF_31 1 0  0.405   1.62       12    600 _AC_13338_14
GKALST31 GKALST32 1 2      0      0        0   1200 _SW_13431_13
GIRON_31 GIRON_32 1 2      0      0        0   1200 _SW_13531_13
GIRON_31 GDISTO33 1 0 6.1425 24.773 184.8889    650 _AC_13531_13
GIRON_32 GPANOR32 1 0 1.5075 6.0975 45.33334    650 _AC_13532_14
GTHISV11 GTHISV12 1 2      0      0        0   1919 _SW_13611_13
GTHISV12 GDISTO13 1 0   1.76  16.64 186.9375   1587 _AC_13612_13
GALOUM31 GALOUM32 1 2      0      0        0   1999 _SW_13731_13
GALOUM31 GALOUM33 2 2      0      0        0   1200 _SW_13731_13
GALOUM31 GGIONA31 1 0  3.375 13.658 101.7778    600 _AC_13731_13
GALOUM31 GDISTO31 1 0 1.0125  4.095 30.66667    650 _AC_13731_13
GALOUM31 GALONI31 1 0 5.7375  23.13 172.4889    650 _AC_13731_35
GALOUM32 GALTEL31 1 0 0.0225 .15525 91.11111   1539 _AC_13732_41
GALOUM33 GALOUM34 3 2      0      0        0   1999 _SW_13733_13
GALOUM33 GDISTO33 2 0 1.0125  4.095 30.66667    650 _AC_13733_13
GALOUM33 GDESFI31 1 0   19.8 7.9852 59.55555    650 _AC_13733_31
GALOUM34 GALTEL32 2 0 0.0225 .15525 91.11111   1539 _AC_13734_41
GGIONA31 GGIONA32 1 0 0.9225 2.2275 12.88889    531 _AC_13831_13
GDISTO11 GDISTO13 1 2      0      0        0   1919 _SW_13911_13
GDISTO11 GDISTO15 2 2      0      0        0   1587 _SW_13911_13
GDISTO11 G2IRON12 1 0   2.08  20.16  225.875   1587 _AC_13911_43
GDISTO13 GAGNIK12 1 0   0.48   4.48  50.3125   1919 _AC_13913_29
GDISTO31 GDISTO33 3 2      0      0        0   2399 _SW_13931_13
GDISTO31 GDIST231 1 0 0.0495  0.216 67.55556    650 _AC_13931_14
GROUF_31 GROUF_32 1 7      0      0        0   1200 _SW_14031_14
GROUF_32 GKTIT_32 1 0 2.1825  8.775 65.33334    600 _AC_14032_14
GROUF_32 GINTER33 1 0 4.4752 18.045 139.8667    600 _AC_14032_14
GKTIT_31 GKTIT_32 1 0   0.09 0.2475 1.333333    531 _AC_14231_14
GINTER31 GINTER33 1 0 0.0135 0.0765 29.64445    650 _AC_14331_14
GMARAT31 GTHERM31 1 0 4.2638 17.194 128.0889    650 _AC_14431_31
GPANOR32 GKITHE33 1 0 0.7875 3.1725 23.55556    650 _AC_14532_14
GKITHE31 GKITHE33 1 0 1.2713 5.5215 19.28889   9999 _AC_14731_14
GATHIN31 GTRIPO31 1 0  3.375   8.19 47.55556    449 _AC_14831_19
GATHIN31 G1MEGA31 1 0 1.9373  4.716 27.37778    449 _AC_14831_19
GMHLA231 GMHLA232 1 2      0      0        0   1200 _SW_14931_14
GMHLA232 GKALIV34 1 0 0.1575  0.495 3.333333    449 _AC_14932_45
GMARKO31 GMARKO32 1 2      0      0        0   1200 _SW_15031_15
GMARKO31 GPALLI33 1 0  1.395 5.6475 42.22222    650 _AC_15031_15
GMARKO32 GLAGIS34 1 0 2.0992 8.4668 62.22222    650 _AC_15032_15
GPALLI13 GPALLI15 1 2      0      0        0   1919 _SW_15113_15
GPALLI13 GKLAVR11 1 0   1.28  11.52  128.625   1587 _AC_15113_45
GPALLI15 GKLAVR12 2 0   1.28  11.52  128.625   1587 _AC_15115_45
GPALLI32 GPALLI33 2 7      0      0        0   1999 _SW_15132_15
GPALLI33 GPALLI37 3 2      0      0        0    650 _SW_15133_15
GPALLI33 GARGYR31 1 0  0.495 4.3875 68.62222    889 _AC_15133_15
GPALLI33 GVARI_31 1 0 1.7775 7.1775 53.33333    650 _AC_15133_24
GPALLI35 GSPATA31 1 0 0.8955 3.6112 32.08889    650 _AC_15135_15
GPALLI35 GLAGIS31 3 0 4.1512 16.703      164    650 _AC_15135_15
GPALLI37 GPLTAN33 1 0  3.186 12.193 4651.689    770 _AC_15137_34
GSPATA31 GSPATA32 1 2      0      0        0   1200 _SW_15231_15
GSPATA32 GOSE1331 1 0 .19575 .78525 5.777778    650 _AC_15232_28
GARGYR31 GARGYR33 1 2      0      0        0   1200 _SW_15331_15
GARGYR33 GLAGIS34 1 0 1.1317 12.465 161.7778    650 _AC_15333_15
GLAVRI36 GLAVRI37 1 2      0      0        0    419 _SW_15536_15
GLAVRI36 GLAGIS34 1 0  0.018 .08325 8.266666    419 _AC_15536_15
GLAVRI37 GGEORG32 1 0  0.432 5.5013 1642.667    429 _AC_15537_32
GLAGIS31 GLAGIS34 1 2      0      0        0   1200 _SW_15631_15
GLAGIS31 GLAGIS38 2 2      0      0        0    575 _SW_15631_15
GLAGIS31 GLAGIS39 3 7      0      0        0    650 _SW_15631_15
GLAGIS31 GOSE1331 1 0 2.3648 9.5355 71.02222    650 _AC_15631_28
GLAGIS34 GLAGIS37 4 2      0      0        0    575 _SW_15634_15
GLAGIS34 GVARI_31 1 0 3.2528 13.113 137.2444    650 _AC_15634_24
GLAGIS34 GKLAVR31 5 2      0      0        0    999 _SW_15634_45
GLAGIS37 GSYROS33 1 0  6.606   12.8 6133.645    770 _AC_15637_16
GLAGIS38 GSYROS39 2 0 6.5925 13.273 6145.245    770 _AC_15638_16
GBLAXO31 GTRICH32 1 0 2.8755 12.454 80.84444    630 _AC_15731_20
GBLAXO31 G3PATR31 1 0 2.4683  8.757 719.7333    600 _AC_15731_24
GSYROS31 GSYROS32 1 2      0      0        0   1200 _SW_16031_16
GSYROS31 GSYROS34 2 2      0      0        0    580 _SW_16031_16
GSYROS31 GSYROS36 3 2      0      0        0    449 _SW_16031_16
GSYROS31 GSYROS39 4 2      0      0        0    575 _SW_16031_16
GSYROS32 GSYROS33 5 2      0      0        0    575 _SW_16032_16
GSYROS32 GSYROS35 6 2      0      0        0    409 _SW_16032_16
GSYROS34 GANDRO33 1 0 4.1737 11.016 2490.355    770 _AC_16034_27
GSYROS35 GMYKON33 1 0 3.5797  5.472 1603.022    538 _AC_16035_16
GSYROS36 GPAROS33 1 0 4.6553 7.0582 2081.511    538 _AC_16036_16
GNAXOS31 GNAXOS32 1 2      0      0        0   1200 _SW_16131_16
GNAXOS31 GNAXOS33 2 2      0      0        0    414 _SW_16131_16
GNAXOS32 GNAXOS34 3 2      0      0        0    414 _SW_16132_16
GNAXOS33 GMYKON34 1 0  4.689 6.9615 1925.111    538 _AC_16133_16
GNAXOS34 GPAROS34 1 0 .96525 1.8247 424.7555    538 _AC_16134_16
GMYKON31 GMYKON32 1 2      0      0        0   1200 _SW_16231_16
GMYKON31 GMYKON34 2 2      0      0        0    414 _SW_16231_16
GMYKON32 GMYKON33 3 2      0      0        0    409 _SW_16232_16
GELPEE31 GELPEE32 1 2      0      0        0   1999 _SW_16431_16
GELPEE31 GELPEE34 2 2      0      0        0    650 _SW_16431_16
GELPEE31 GELPEE35 3 2      0      0        0    650 _SW_16431_16
GELPEE32 GELPEE33 4 2      0      0        0    650 _SW_16432_16
GELPEE32 GELPEE36 5 2      0      0        0    650 _SW_16432_16
GELPEE34 GKORIN31 1 0 5.5575 23.299 862.4445    650 _AC_16434_18
GELPEE35 GELEFS31 1 0 .20925 .59175 93.95555    650 _AC_16435_18
GELPEE36 GOSELO31 1 0 .29025 1.2172 97.68889    777 _AC_16436_29
GAISAG33 GAISAG36 1 7      0      0        0   1200 _SW_16533_16
GAISAG33 GAISAG36 2 7      0      0        0   1200 _SW_16533_16
GAISAG33 GAISAG37 1 0 .09675  0.387 117.6889    650 _AC_16533_16
GAISAG36 GAISAG38 1 0 .09675  0.387 117.6889    650 _AC_16536_16
GAISAG37 GSALAM32 1 0 0.2025  0.855 6.222222    700 _AC_16537_17
GPAROS31 GPAROS32 1 2      0      0        0   1200 _SW_16731_16
GPAROS31 GPAROS34 2 2      0      0        0    414 _SW_16731_16
GPAROS32 GPAROS33 3 2      0      0        0    449 _SW_16732_16
GNAFPI32 GNAFPI3B 1 0   0.18 0.4275 2.666667    531 _AC_16832_16
GNAFPI32 GSALAM32 1 0  0.225 0.8775 6.666667    777 _AC_16832_17
GASPRO31 GASPRO32 1 2      0      0        0   1200 _SW_17031_17
GASPRO31 GCHALI31 1 8 0.1125 0.4725 3.111111    600 _AC_17031_17
GASPRO31 GTHEOD31 1 0 5.5125  22.32 307.1111    650 _AC_17031_17
GASPRO32 GTHTHE38 1 0   5.58 22.401 331.0222    650 _AC_17032_31
GSALAM31 GSALAM32 1 0 1.9642 4.5315 274.0444    484 _AC_17131_17
GTHEOD31 GTHTHE37 1 0 0.0225 0.0405 12.26667    650 _AC_17331_31
GMTOIL31 GMTOIL32 1 2      0      0        0   1999 _SW_17531_17
GMTOIL31 GKORIN32 1 0 1.2465 5.0557 102.3111    650 _AC_17531_18
GMTOIL32 GOSELO31 1 0  3.915 15.878 261.1555    650 _AC_17532_29
GDORI131 GDORI133 1 0 0.0045 .01575 .0888889    777 _AC_17631_17
GDORI132 GDORI134 1 0 0.0045 .01575 .0888889    777 _AC_17632_17
GDORI133 GKORIN32 1 0 7.9875 32.265 240.4444    600 _AC_17633_18
GDORI133 G1MEGA31 1 0 1.9125  7.695 57.33334    600 _AC_17633_19
GDORI134 GDORI231 1 0  0.045 0.2025 1.333333    777 _AC_17634_17
GDORI134 G1MEGA33 1 0 1.9125  7.695 57.33334    600 _AC_17634_19
GDORI231 GNESTA31 1 0 2.6505 10.683     79.6    600 _AC_17731_32
GELDA_31 GELDA_32 1 7      0      0        0    479 _SW_17831_17
GELDA_31 GELDA_34 1 0  0.252 0.5445    136.8    479 _AC_17831_17
GELDA_32 GELDA_33 1 0  0.252 0.5445    136.8    479 _AC_17832_17
GELDA_33 GELEFS31 1 0  1.602  6.669 23.46667    650 _AC_17833_18
GDIDYM31 G1ARGO31 1 0  7.245  17.64 102.2222    449 _AC_17931_18
GDIDYM31 GKRANI31 1 0  2.565 6.2325       36    531 _AC_17931_19
GELEFS31 GMEGAR31 1 0 1.6942 6.8288 51.11111    650 _AC_18031_18
GMEGAR31 GTHTHE36 1 0 2.8935 11.747 245.1111    650 _AC_18131_31
GKORIN31 GKORIN32 1 2      0      0        0   1200 _SW_18231_18
GKORIN31 GVELO_31 1 0 1.7775 7.1775 53.33333    650 _AC_18231_18
GKORIN31 GOSE_K31 1 0   0.09  0.225 1.333333    449 _AC_18231_30
GKORIN31 GTHTHE34 1 0 1.2263 4.9725 43.42222    650 _AC_18231_31
GKORIN31 GTHTHE35 2 0  1.215  4.905 40.22223    650 _AC_18231_31
GKORIN31 GAGION31 1 0 2.1375 8.6175 64.44444    650 _AC_18231_31
GKORIN31 GNESTA31 1 0 5.3123 21.413 159.6889    650 _AC_18231_32
GKORIN32 GXILOK31 1 0 2.9475  11.88 88.44444    650 _AC_18232_18
GKORIN32 G2ARGO31 1 0 3.8475 15.502 115.5556    650 _AC_18232_18
GKORIN32 G2ARGO32 2 0 6.6577 17.539    107.2    449 _AC_18232_18
GKORIN32 GTHTHE33 3 0 1.2263 4.9342 44.93333    650 _AC_18232_31
GXILOK31 GELIKI31 1 0 2.4705 9.9585 296.4444    650 _AC_18431_28
GAEGIO31 GPTIT_32 1 0 4.7925 11.677 67.55556    449 _AC_18531_18
GAEGIO31 GELIKI31 1 0 .16425 .65925 19.28889    650 _AC_18531_28
GPTIT_31 GPTIT_32 1 0   0.45 1.1025 6.222222    531 _AC_18631_18
GPTIT_32 G1PATR31 1 0  2.295 5.6025 32.44444    449 _AC_18632_20
G2ARGO31 G2ARGO32 1 2      0      0        0   1200 _SW_18731_18
G2ARGO31 G1ARGO31 1 0 2.1195  6.489 43.11111    449 _AC_18731_18
G2ARGO31 GASTRO31 1 0 2.8575  11.52 85.77778    650 _AC_18731_19
G2ARGO31 GKORIT31 1 0 3.3818 13.626 101.6889    650 _AC_18731_33
G2ARGO32 GASTRO31 2 0 2.8575  11.52 85.77778    650 _AC_18732_19
G2ARGO32 GAHLAD32 1 0 2.0025 8.1225 60.44445    650 _AC_18732_27
G2ARGO32 GAGION31 1 0   1.71  6.885 51.11111    650 _AC_18732_31
GKILLI31 GPYRGO32 1 0  3.915 15.989    119.2    600 _AC_18831_20
GKILLI31 GLECHE3B 1 0 1.7775 7.1505 52.44445    650 _AC_18831_20
GKILLI31 GZAKIN32 1 0 3.5347 1.6357 2502.222    595 _AC_18831_21
G1ARGO31 GTRIPO31 1 0 7.8075 19.013 110.2222    449 _AC_18931_19
GKRANI31 GILIOK31 1 0 2.6775   6.48 37.77778    449 _AC_19031_30
GASTRO31 GZARAK31 1 0 7.3733 29.725 221.7778    650 _AC_19131_29
GASTRO31 GKOYNO31 1 0  3.078 12.411 92.53333    650 _AC_19131_33
GMETHA31 GDRYOP31 1 0 1.2757 3.1365 18.31111    449 _AC_19431_29
GMETHA31 GILIOK31 1 0  1.665 4.0275 23.55556    449 _AC_19431_30
G1MEGA31 G1MEGA33 1 2      0      0        0   1200 _SW_19531_19
G1MEGA31 G2MEGA31 1 0 .38925 1.5773 11.73333    650 _AC_19531_19
G1MEGA31 G2MEGA31 2 0 0.3825 1.5525 11.55556    650 _AC_19531_19
G1MEGA31 GKALTA31 1 0  4.086 16.558 605.9111    600 _AC_19531_20
G1MEGA31 G2SPAR31 1 0   5.67 22.687    169.2    650 _AC_19531_22
G1MEGA31 GKORIT31 1 0  3.555 14.335 106.9333    600 _AC_19531_33
G1MEGA31 GMEGAL35 1 0  0.495   1.98 14.66667    650 _AC_19531_33
G1MEGA33 G2MEGA32 3 0 0.3825 1.5525 11.55556    650 _AC_19533_19
G1MEGA33 GCHORE31 1 0 0.4545 1.8338 13.68889    650 _AC_19533_19
G1MEGA33 G1SPAR31 1 0 6.7275 27.122 202.2667    650 _AC_19533_19
G1MEGA33 GKALTA31 2 0  4.086 16.558 605.9111    650 _AC_19533_20
G1MEGA33 GMEGAL31 2 0  0.495   1.98 14.66667    650 _AC_19533_33
G1MEGA33 GHRAIA31 1 0 6.0885 14.823 85.91112    449 _AC_19533_33
G1MEGA33 GAGIOR31 1 0 3.9915 16.088      120    600 _AC_19533_34
G2MEGA31 G2MEGA32 1 2      0      0        0   1999 _SW_19631_19
G2MEGA31 GMEGAL35 1 0  0.171 .68625 5.155555    650 _AC_19631_33
G2MEGA32 GCHORE31 1 0 0.3375 1.3275 9.777778    650 _AC_19632_19
G2MEGA32 GMEGAL31 2 0  0.171 .68625 5.155555    650 _AC_19632_33
G1SPAR31 GMOLAI32 1 0 15.392 15.844 118.1778    650 _AC_19831_19
GMOLAI31 GMOLAI32 1 2      0      0        0   1200 _SW_19931_19
GMOLAI31 GSKALA31 1 0 2.6888 10.836     80.8    650 _AC_19931_30
GMOLAI31 GKOYNO31 1 0 4.9005  19.76 147.3778    650 _AC_19931_33
GMOLAI31 GSKLAV31 1 0  2.682 10.815 85.37778    829 _AC_19931_35
GMOLAI32 GZARAK31 1 0 .47475 1.9102 14.22222    650 _AC_19932_29
GMOLAI32 GSKLAV32 2 0 2.6797 10.815 85.37778    829 _AC_19932_35
GKALTA31 GPILOS31 1 0 5.8365 14.209 82.31111    449 _AC_20031_23
GLADON31 GPYRGO32 1 0  7.425 18.068 104.8889    449 _AC_20131_20
GLADON31 GHRAIA31 1 0  2.925 7.1212 41.28889    449 _AC_20131_33
GPYRGO31 GPYRGO32 1 2      0      0        0   1200 _SW_20231_20
GPYRGO31 G2PYRG31 1 0 1.7213 4.1895 24.31111    449 _AC_20231_32
GPYRGO31 GMEGAL33 1 0  6.615 26.685 199.1111    650 _AC_20231_33
GPYRGO31 GSIMOP31 1 0 1.5975 6.4575       48    650 _AC_20231_33
GPYRGO32 GAMALI31 1 0 1.6425  6.615 49.33333    650 _AC_20232_27
GPYRGO32 GMEGAL33 2 0  6.615 26.685 199.1111    650 _AC_20232_33
GKIPAR31 GPILOS31 1 0  7.965 19.395 112.4444    449 _AC_20331_23
GKIPAR31 G2PYRG31 1 0 8.4128 20.482 118.7111    449 _AC_20331_32
GLECHE31 GLAPPA31 1 0 5.8612 14.024 84.17778    449 _AC_20431_23
GLECHE31 GAMALI31 1 0   1.53 6.1425 45.77778    650 _AC_20431_27
G2PATR31 G2PATR32 1 2      0      0        0   1200 _SW_20531_20
G2PATR31 G1PATR31 1 0 0.2925   1.17 8.888889    600 _AC_20531_20
G2PATR31 GSIMOP31 1 0   5.22  18.72 133.7778    449 _AC_20531_33
G2PATR32 G1PATR31 2 0 0.2925   1.17 8.888889    600 _AC_20532_20
G2PATR32 GVZPAT31 1 0 4.0725 9.9675 59.55555    449 _AC_20532_21
G2PATR32 GPANAH31 1 0 1.0125   4.05 30.22222    600 _AC_20532_25
G1PATR31 G3PATR31 1 0  0.756 2.1263 13.33333    449 _AC_20631_24
GTRICH31 GTRICH32 1 2      0      0        0   1200 _SW_20731_20
GTRICH31 GKASTR32 1 0  2.565 11.115       72    600 _AC_20731_20
GTRICH32 GKASTR32 2 0  2.556 10.307 76.88889    600 _AC_20732_20
GAETOL31 GKASTR33 1 0 3.7575 15.502 110.6667    449 _AC_20831_20
GAETOL31 GANTIR31 1 0 .02475 .09675 .7111111    449 _AC_20831_34
GKASTR31 GKASTR32 1 2      0      0        0   1200 _SW_20931_20
GKASTR31 GKASTR33 2 2      0      0        0    449 _SW_20931_20
GKASTR31 GKASTR34 3 2      0      0        0    449 _SW_20931_20
GKASTR34 GKATOY31 1 0 3.1302  12.72 93.42223    449 _AC_20934_31
GZAKIN31 GZAKIN32 1 2      0      0        0    600 _SW_21031_21
GZAKIN31 GZAKIN33 2 2      0      0        0    449 _SW_21031_21
GZAKIN33 GARGST32 1 0 16.987   29.7 2342.667    479 _AC_21033_21
GKREMA31 GKREMA32 1 2      0      0        0   1439 _SW_21131_21
GARGST31 GARGST32 1 2      0      0        0    449 _SW_21231_21
GARGST31 GARGST33 2 2      0      0        0    449 _SW_21231_21
GARGST33 GMYRTO31 1 0 2.1015  5.256 32.53333    449 _AC_21233_28
GAKTIO31 GAKTIO32 1 2      0      0        0    630 _SW_21331_21
GAKTIO31 GAKTIO33 2 2      0      0        0    449 _SW_21331_21
GAKTIO31 GVPPRE31 1 0 2.0003 4.5608    470.4    449 _AC_21331_22
GAKTIO32 GLEFKA31 1 0 4.6665 11.677 67.55556    630 _AC_21332_26
GAKTIO33 GKATOY31 1 0  3.087 12.521 92.26666    449 _AC_21333_31
GLOURO31 G1IOAN31 1 0 8.9258 23.636 144.9778    449 _AC_21431_21
GLOURO31 GARACH33 1 0 2.1083  5.553 33.42222    449 _AC_21431_22
G1IOAN31 G2IOAN31 1 0  1.206 4.8712 36.26667    650 _AC_21531_22
G1IOAN31 GKALPA31 1 0 5.1075  12.42       72    294 _AC_21531_23
GIGOUM31 GIGOUM32 1 2      0      0        0    650 _SW_21631_21
GIGOUM31 GMOURT34 1 0 1.2082  5.076     32.8    630 _AC_21631_22
GIGOUM32 GAGVAS31 1 0  5.868 14.645 2365.511    650 _AC_21632_22
GIGOUM61 G1KERK61 1 8 14.095 17.616 2216.713    268 _AC_21661_21
G1KERK32 G2KERK31 1 0 0.0675   0.18 .8888888    218 _AC_21832_23
GVZPAT31 GLAPPA31 1 0  3.969 9.3217 57.95555    449 _AC_21931_23
G2IOAN31 GAOOS_31 1 0  3.735 16.132 104.8889    650 _AC_22031_26
GAGVAS31 G2KERK31 1 0 1.1025   4.77 31.11111    600 _AC_22231_23
GVPPRE31 GMOURT31 1 0 6.9975  28.26 210.6667    650 _AC_22331_22
GVPPRE31 GARACH33 1 0 4.2075 16.965 126.6667    630 _AC_22331_22
GMESOG31 GMOURT33 1 0 4.7025 15.368 1341.778    650 _AC_22431_22
GMESOG31 G2KERK31 1 0 1.5975 6.9525 45.33334    600 _AC_22431_23
GMOURT31 GMOURT32 1 2      0      0        0   1200 _SW_22531_22
GMOURT31 GMOURT33 2 2      0      0        0    650 _SW_22531_22
GMOURT32 GMOURT34 3 2      0      0        0    630 _SW_22532_22
GMOURT32 GKANAL31 1 0 2.5875 10.418 77.77778    650 _AC_22532_23
GARACH11 GARACH12 1 2      0      0        0   1919 _SW_22611_22
GARACH31 GARACH33 2 2      0      0        0   1999 _SW_22631_22
GARACH31 GPOYN132 1 0 .62325 2.5132 18.75556    600 _AC_22631_23
GARACH31 GPOYN133 1 0 .62325 2.5132 18.75556    600 _AC_22631_23
GARACH31 GPOYN231 1 0 .44325 1.7415 12.88889    449 _AC_22631_23
GARACH31 GKANAL31 1 0 4.7475 19.148 142.6667    650 _AC_22631_23
GARACH31 GAOOS_32 1 0 7.4925 32.355 210.6667    650 _AC_22631_26
GARACH31 GMESHO32 1 0  4.041 17.287 115.0222    530 _AC_22631_26
GARACH33 GPOYN131 1 0  0.495 2.1758 14.13333    600 _AC_22633_23
GARACH33 GAMFLO31 1 0   9.09 22.747 133.3333    449 _AC_22633_23
GARACH33 GPETAL31 1 0 5.0355 20.297 151.3778    650 _AC_22633_34
G1STRA31 G1STRA32 1 2      0      0        0   1200 _SW_22731_22
G2SPAR31 GSKALA31 1 0 2.9025 11.704 87.28889    650 _AC_22831_30
GOR_AM31 GAMIDE32 1 0   0.54   2.16       16    777 _AC_23631_25
GOR_AM33 GAMIDE31 1 0   0.54   2.16       16    777 _AC_23633_25
GKALMO31 GAMAR33A 1 2      0      0        0    503 _SW_23831_47
GSFIKI31 GSFIKI32 1 2      0      0        0   1200 _SW_24531_24
GSFIKI31 GPOLYM31 1 0 0.8775 3.5325 26.22222    777 _AC_24531_31
GSFIKI32 GGEORI31 1 0 0.6975 2.8102 20.97778    777 _AC_24532_34
GSFIKI32 GAAGDI31 1 0 2.3175  9.405 70.22221    777 _AC_24532_45
GELASS31 GVOUNE31 1 0 4.2975  17.37 129.3333    777 _AC_24931_25
GAGDIM10 GAGDIM11 1 2      0      0        0   1919 _SW_25010_25
GAGDIM11 GAGDIM13 2 2      0      0        0   1919 _SW_25011_25
GAGDIM11 GAGDIM14 3 2      0      0        0   1919 _SW_25011_25
GAGDIM11 GAGDIM17 4 2      0      0        0   1919 _SW_25011_25
GAGDIM11 GAGDIM18 5 2      0      0        0   1919 _SW_25011_25
GAGDIM11 GAGDIM19 6 2      0      0        0   1919 _SW_25011_25
GVOUNE31 GOSE_731 1 0  2.475 9.9675 74.22222    600 _AC_25131_29
GMAKRO32 GMAKRO33 1 0 0.1125 0.2925 1.777778    600 _AC_25332_25
GAMIDE11 GLAGAD12 1 8   4.16  39.68 444.9375   1919 _AC_25511_30
GAMIDE14 GAMIDE16 1 2      0      0        0   1919 _SW_25514_25
GAMIDE16 GLAGAD13 1 0   4.16  39.68 444.9375   1919 _AC_25516_30
GAMIDE31 GAMIDE32 2 2      0      0        0   1200 _SW_25531_25
GPLAVR31 GTHISA31 1 0 0.9945 4.0072 29.86667    777 _AC_25631_25
GPANAH31 GMOLYK31 1 0 1.4067 5.3883 701.9111    600 _AC_25731_34
GTHISA31 GTHISA32 1 2      0      0        0   1200 _SW_25931_25
GTHISA32 GNIKIF31 1 0  2.295   9.27 69.33334    777 _AC_25932_29
GAOOS_31 GAOOS_32 1 2      0      0        0   1200 _SW_26031_26
GAGCHI31 GOSE1231 1 0  0.405  1.665 12.44444    777 _AC_26131_29
GPOLKA31 GAXIOU31 1 0 0.7425  2.727 19.64445    531 _AC_26231_27
GKERAM31 GMAGIK31 1 0  3.195 13.815 89.77777    777 _AC_26331_27
GMESHO31 GMESHO32 1 2      0      0        0   1200 _SW_26531_26
GMESHO32 GAYLAK31 1 0  3.339 14.463 93.86667    199 _AC_26532_31
GLEFKA31 GMYRTO31 1 0 10.778  24.75 1550.222    449 _AC_26831_28
GKECHR31 GNSANT33 1 0 1.9822 7.9943     59.6    700 _AC_26931_28
GANDRO31 GANDRO32 1 2      0      0        0    650 _SW_27031_27
GANDRO31 GANDRO33 2 2      0      0        0    580 _SW_27031_27
GANDRO32 GLIVDI33 1 0  2.907 11.437    951.2    481 _AC_27032_30
GKERVE31 GSAPKA31 1 0 1.3905  5.715 40.97778    777 _AC_27231_27
GKERVE31 GNSANT31 1 0  1.548  6.462 45.06667    777 _AC_27231_28
GORKAR31 GAAGDI31 1 0 .22725 9.1935 6.844444    600 _AC_27731_45
GAHLAD32 GAGIOR31 1 0 .97875  3.942 29.42222    650 _AC_27832_34
GOSE1131 GAIGIN31 1 0 1.0103  2.637       16    531 _AC_28231_33
GPMELA31 GPMELA32 1 2      0      0        0   1200 _SW_28331_28
GNSANT13 GNSANT15 1 2      0      0        0   3149 _SW_28813_28
GNSANT31 GNSANT33 2 2      0      0        0   1200 _SW_28831_28
GNSANT31 GSANTA31 1 0 .04275 .06975 42.84444    638 _AC_28831_34
GNSANT31 GFLABO31 1 0 1.6515 7.0358 47.24445    777 _AC_28831_35
GNSANT33 GAISYM31 1 0  2.061 8.3048 61.95556    777 _AC_28833_29
GNSANT33 GAISYM3B 1 0  2.061 8.3048 61.95556    777 _AC_28833_29
GAGELO31 GOSE_K31 1 0  4.662 11.446 94.93333    449 _AC_29531_30
GAGELO31 GLYGOR31 1 0 2.7315  8.082 81.95556    449 _AC_29531_33
GDRYOP31 GKARAZ31 1 0 1.0485 2.5875     15.2    449 _AC_29631_30
GKARAZ31 GLYGOR31 1 0 4.5157 12.344 77.15556    449 _AC_30031_33
GLIVDI31 GLIVDI32 1 2      0      0        0    650 _SW_30131_30
GLIVDI31 GLIVDI33 2 2      0      0        0    650 _SW_30131_30
GMIRTI31 GARGIR31 1 0  0.954  4.122 26.93333    650 _AC_30231_30
GMIRTI31 GPOLPO31 1 0 .50175 2.1758 14.13333    650 _AC_30231_30
GILIOL31 GILIOL32 1 2      0      0        0   9999 _SW_30331_30
GILIOL32 GPOLPO31 1 0 0.9045 3.9218 25.42222    650 _AC_30332_30
GARGIR31 GKALIV32 1 0 1.1565 4.9838 16.35556    650 _AC_30431_45
GPOLPO31 GPOLPO34 1 2      0      0        0    650 _SW_30531_30
GPOLPO31 GPOLPO35 2 2      0      0        0    650 _SW_30531_30
GPOLPO31 GEVIA631 1 0 2.5312 10.204 76.08889    650 _AC_30531_35
GPOLPO31 GEVIA531 1 0 1.6155 6.5092 48.53333    650 _AC_30531_35
GPOLPO34 GPOLYP31 1 0 .87975  3.546     26.4    777 _AC_30534_30
GPOLPO35 GPOLYP32 1 0 .87975  3.546     26.4    777 _AC_30535_30
GSKALA31 GSKALA32 1 2      0      0        0    478 _SW_30631_30
GSKALA32 GOITYL32 1 0 3.8385 5.2717 1821.867    673 _AC_30632_33
GLAGAD13 GLAGAD15 2 2      0      0        0   3149 _SW_30713_30
GLAGAD31 GLAGAD33 3 2      0      0        0   1200 _SW_30731_30
GTHTHE31 GTHTHE32 1 2      0      0        0   1200 _SW_31131_31
GTHTHE31 GTHTHE35 2 2      0      0        0    650 _SW_31131_31
GTHTHE31 GTHTHE37 3 2      0      0        0    650 _SW_31131_31
GTHTHE31 GTHTHE38 4 2      0      0        0    650 _SW_31131_31
GTHTHE32 GTHTHE33 5 2      0      0        0    650 _SW_31132_31
GTHTHE32 GTHTHE34 6 2      0      0        0    650 _SW_31132_31
GTHTHE32 GTHTHE36 7 2      0      0        0    650 _SW_31132_31
GILARI31 GILARI32 1 2      0      0        0   1200 _SW_31231_31
GMARTI31 GLARMN31 1 0  0.441 1.7797 13.28889    650 _AC_31531_39
GGEORG31 GGEORG32 1 2      0      0        0    419 _SW_32131_32
G5MEGA14 GMEGAL13 1 0  0.064   0.64   6.2875    776 _AC_32614_33
G5MEGA15 GMEGAL15 1 0  0.064   0.56   6.2875    776 _AC_32615_33
G5MEGA16 GMEGAL15 1 0  0.064   0.56   6.2875    776 _AC_32616_33
GMEGAL13 GMEGAL15 1 2      0      0        0   3149 _SW_33113_33
GMEGAL13 GMEGAL18 2 2      0      0        0   1332 _SW_33113_33
GMEGAL15 GMEGAL17 3 2      0      0        0   1332 _SW_33115_33
GMEGAL31 GMEGAL35 4 2      0      0        0   9999 _SW_33131_33
GOITYL31 GOITYL32 1 2      0      0        0    478 _SW_33931_33
GPLTAN31 GPLTAN32 1 2      0      0        0   1200 _SW_34531_34
GPLTAN31 GAMYGD31 1 0  1.089 4.5877 31.46667    650 _AC_34531_34
GPLTAN32 GPLTAN33 2 2      0      0        0    650 _SW_34532_34
GANTIR31 GMOLYK31 1 0 .19125 .81225 5.511111    449 _AC_34831_34
GEVIA631 GEVIA633 1 2      0      0        0    650 _SW_35031_35
GSKLAV31 GSKLAV32 1 2      0      0        0   1999 _SW_35531_35
GSKLAV31 GSKLAV34 2 2      0      0        0    600 _SW_35531_35
GSKLAV32 GSKLAV33 3 2      0      0        0    600 _SW_35532_35
GSKLAV33 GHAGIS38 1 0 10.265 25.207 11043.82    770 _AC_35533_35
GSKLAV34 GHAGIS37 2 0 10.265 25.207 11043.82    770 _AC_35534_35
GHAGIS32 GHAGIS35 1 7      0      0        0   2399 _SW_35632_35
GHAGIS32 GHAGIS37 2 2      0      0        0    600 _SW_35632_35
GHAGIS32 GXANIA33 3 2      0      0        0   9999 _SW_35632_48
GHAGIS35 GHAGIS38 4 2      0      0        0    600 _SW_35635_35
GHAGIS35 GXANIA33 5 2      0      0        0   9999 _SW_35635_48
GALTEL31 GALTEL32 1 7      0      0        0   1999 _SW_41731_41
G2IRON11 G2IRON12 1 2      0      0        0   3149 _SW_43811_43
GKLAVR11 GKLAVR12 6 2      0      0        0   3149 _SW_45211_45
GKALIV11 GKALIV13 1 2      0      0        0   3149 _SW_45311_45
GKALIV11 GKALIV16 2 7      0      0        0   1200 _SW_45311_45
GKALIV13 GKALIV15 3 2      0      0        0   1200 _SW_45313_45
GKALIV32 GKALIV34 4 2      0      0        0   1200 _SW_45332_45
GKALIV34 GAMARI33 1 0 1.4062 5.8207 359.4667    503 _AC_45334_47
GAMARI33 GAMAR33A 1 0 .73125   1.17 650.3111    484 _AC_47031_47
GSYROS31 GSYROS3Q 1 1      0   0.05 -3902.67        _SH_GSYROS31
GSYROS31 GSYROS3Q 2 1      0   0.05        0        _SH_GSYROS31
GPLTAN32 GPLTAN3Q 1 1      0   0.05 -1946.22        _SH_GPLTAN32
GPLTAN32 GPLTAN3Q 2 1      0   0.05        0        _SH_GPLTAN32
GFILIP31 GFILIP3Q 1 9      0   0.05 520.0445                    
GPLATA31 GPLATA3Q 1 9      0   0.05 1111.111                    
GLARYM17 GLARYM1Q 1 9      0   0.05   -187.5                    
GLARYM17 GLARYM1Q 2 9      0   0.05   -187.5                    
GTHIVA33 GTHIVA3Q 1 9      0   0.05 1111.111                    
GKARIS32 GKARIS3Q 1 1      0   0.05 -503.911                    
GSTEFA17 GSTEFA1Q 1 1      0   0.05   -187.5                    
GSTEFA17 GSTEFA1Q 2 1      0   0.05   -187.5                    
GSTEFA31 GSTEFA3Q 1 9      0   0.05 1111.111                    
GSTEFA31 GSTEFA3Q 2 9      0   0.05 1111.111                    
GACHAR31 GACHAR3Q 1 9      0   0.05 1111.111                    
GACHAR31 GACHAR3Q 2 9      0   0.05 1111.111                    
GACHEL14 GACHEL1Q 1 1      0   0.05   -437.5                    
GDISTO15 GDISTO1Q 1 1      0   0.05  -478.75                    
GROUF_31 GROUF_3Q 1 9      0   0.05 629.3333                    
GPALLI31 GPALLI3Q 1 9      0   0.05 1111.111                    
GPALLI31 GPALLI3Q 2 9      0   0.05 1111.111                    
GPALLI37 GPALLA3Q 1 1      0   0.05 -1531.87                    
GPALLI37 GPALLA3Q 2 1      0   0.05 -1531.87                    
GARGYR31 GARGYR3Q 1 9      0   0.05 1111.111                    
GARGYR31 GARGYR3Q 2 9      0   0.05 1111.111                    
GLAVRI37 GLAVRI3Q 1 1      0   0.05 -644.978                    
GLAGIS37 GLAGIS3Q 1 1      0   0.05 -1007.82                    
GLAGIS37 GLAGIS3Q 2 1      0   0.05 -1007.82                    
GLAGIS38 GLAGIA3Q 1 1      0   0.05 -1007.82                    
GLAGIS38 GLAGIA3Q 2 1      0   0.05 -1007.82                    
GLAGIS39 GLAGIB3Q 1 9      0   0.05 -1451.24                    
GSYROS32 GSYROA3Q 1 1      0   0.05 -644.978                    
GSYROS33 GSYROB3Q 1 1      0   0.05 -1007.82                    
GSYROS33 GSYROB3Q 2 1      0   0.05 -1007.82                    
GSYROS34 GSYROC3Q 1 1      0   0.05 -644.978                    
GSYROS35 GSYROD3Q 1 1      0   0.05 -644.978                    
GSYROS36 GSYROE3Q 1 1      0   0.05 -644.978                    
GSYROS39 GSYROF3Q 1 1      0   0.05 -1007.82                    
GSYROS39 GSYROF3Q 2 9      0   0.05 -1007.82                    
GNAXOS31 GNAXOS3Q 1 9      0   0.05 1111.333                    
GNAXOS32 GNAXOA3Q 1 1      0   0.05 -644.978                    
GNAXOS33 GNAXOB3Q 1 1      0   0.05 -644.978                    
GNAXOS34 GNAXOC3Q 1 1      0   0.05   -362.8                    
GMYKON33 GMYKON3Q 1 1      0   0.05 -644.978                    
GMYKON34 GMYKOA3Q 1 1      0   0.05 -644.978                    
GPAROS31 GPAROS3Q 1 9      0   0.05 1111.333                    
GPAROS32 GPAROA3Q 1 1      0   0.05 -644.978                    
GPAROS33 GPAROB3Q 1 1      0   0.05 -644.978                    
GPAROS34 GPAROC3Q 1 1      0   0.05 -1007.82                    
GMEGAR31 GMEGAR3Q 1 9      0   0.05 1111.111                    
GVELO_31 GVELO_3Q 1 9      0   0.05 1111.111                    
GVELO_31 GVELO_3Q 2 9      0   0.05 536.9778                    
GMETHA31 GMETHA3Q 1 9      0   0.05 1111.111                    
G1MEGA31 G1MEGA3Q 1 9      0   0.05 1111.111                    
GKALTA31 GKALTA3Q 1 9      0   0.05 1111.111                    
G2PATR32 G2PATR3Q 1 9      0   0.05 1111.111                    
GZAKIN32 GZAKIN3Q 1 1      0   0.05   -362.8                    
GZAKIN32 GZAKIN3Q 2 1      0   0.05 -644.978                    
GZAKIN33 GZAKIA3Q 1 9      0   0.05 -555.556                    
GZAKIN33 GZAKIA3Q 2 9      0   0.05 -644.978                    
GZAKIN33 GZAKIA3Q 3 1      0   0.05 -711.111                    
GARGST32 GARGST3Q 1 1      0   0.05 -644.978                    
GARGST33 GARGSA3Q 1 1      0   0.05 -644.978                    
GARGST33 GARGSA3Q 2 1      0   0.05 -555.556                    
GARGST33 GARGSA3Q 3 1      0   0.05 -644.978                    
GIGOUM32 GIGOUM3Q 1 1      0   0.05 -644.978                    
GIGOUM32 GIGOUM3Q 2 1      0   0.05 -644.978                    
GMOURT33 GMOURT3Q 1 1      0   0.05 -555.556                    
GMOURT33 GMOURT3Q 2 1      0   0.05 -555.556                    
G2KERK31 G2KERK3Q 1 9      0   0.05 520.0445                    
GPILOS31 GPILOS3Q 1 9      0   0.05 1111.111                    
G3PATR31 G3PATR3Q 1 9      0   0.05 520.0445                    
GSCHOL31 GSCHOL3Q 1 9      0   0.05 1111.111                    
GANDRO32 GANDRO3Q 1 1      0   0.05 -555.556                    
GANDRO33 GANDRA3Q 1 1      0   0.05     -800                    
GLIVDI33 GLIVDI3Q 1 1      0   0.05     -400                    
GPOLPO34 GPOLPO3Q 1 1      0   0.05   -725.6                    
GPOLPO35 GPOLPA3Q 1 1      0   0.05 -644.978                    
GPOLYP31 GPOLYP3Q 1 1      0   0.05   -725.6                    
GPOLYP32 GPOLYA3Q 1 1      0   0.05   -725.6                    
GSKALA32 GSKALA3Q 1 1      0   0.05 -711.111                    
GGEORG31 GGEORG3Q 1 1      0   0.05 -644.978                    
GGEORG32 GGEORA3Q 1 1      0   0.05 -644.978                    
GMEGAL17 GMEGAL1Q 1 9      0   0.05   -437.5                    
GMEGAL17 GMEGAL1Q 2 9      0   0.05     -625                    
GMEGAL18 GMEGAA1Q 1 9      0   0.05   -437.5                    
GOITYL32 GOITYL3Q 1 1      0   0.05 -711.111                    
GPLTAN32 GPLTAN3Q 3 1      0   0.05 -1511.11                    
GPLTAN33 GPLTAA3Q 1 1      0   0.05 -1531.87                    
GSKLAV33 GSKLAV3Q 1 1      0   0.05 -1613.33                    
GSKLAV33 GSKLAV3Q 2 1      0   0.05 -1613.33                    
GSKLAV33 GSKLAV3Q 3 1      0   0.05 -1613.33                    
GSKLAV33 GSKLAV3Q 4 9      0   0.05 -1613.33                    
GSKLAV34 GSKLAA3Q 1 1      0   0.05 -1613.33                    
GSKLAV34 GSKLAA3Q 2 1      0   0.05 -1613.33                    
GSKLAV34 GSKLAA3Q 3 1      0   0.05 -1613.33                    
GHAGIS37 GHAGIS3Q 1 1      0   0.05 -1613.33                    
GHAGIS37 GHAGIS3Q 2 1      0   0.05 -1613.33                    
GHAGIS37 GHAGIS3Q 3 1      0   0.05 -1613.33                    
GHAGIS37 GHAGIS3Q 4 1      0   0.05 -1613.33                    
GHAGIS38 GHAGIA3Q 1 1      0   0.05 -1613.33                    
GHAGIS38 GHAGIA3Q 2 1      0   0.05 -1613.33                    
GHAGIS38 GHAGIA3Q 3 1      0   0.05 -1613.33                    
GKALIV15 GKALIV1Q 1 1      0   0.05   -312.5                    
GKALIV16 GKALIA1Q 1 9      0   0.05   -312.5                    
GAMARI33 GAMARI3Q 1 9      0   0.05 -355.556                    
GKALIV1A GKALIB1Q 1 9      0   0.05   -312.5                    
GKALIV1B GKALIC1Q 1 9      0   0.05   -312.5                    
GAMIDE1A GAMIDE1Q 1 1      0   0.05 -294.719                    
GAMIDE1B GAMIDA1Q 1 1      0   0.05 -294.444                    
GARACH1A GARACH1Q 1 1      0   0.05 -294.525                    
GARACH1B GARACA1Q 1 1      0   0.05 -291.756                    
GACHAR1C GACHAR1Q 1 1      0   0.05 -291.844                    
GACHAR1D GACHAA1Q 1 1      0   0.05 -294.481                    
GACHEL1A GACHEA1Q 1 1      0   0.05 -297.163                    
GACHEL1B GACHEB1Q 1 1      0   0.05 -297.163                    
GACHEL1C GACHEC1Q 1 1      0   0.05  -293.75                    
GDISTO1A GDISTA1Q 1 1      0   0.05 -296.969                    
GDISTO1B GDISTB1Q 1 9      0   0.05   -312.5                    
GTHESS1A GTHESS1Q 1 1      0   0.05   -297.2                    
GTHESS1E GTHESA1Q 1 1      0   0.05 -295.225                    
GKOUMO1A GKOUMO1Q 1 1      0   0.05 -297.025                    
GKOUMO1B GKOUMA1Q 1 9      0   0.05   -312.5                    
GLAGAD1A GLAGAD1Q 1 1      0   0.05  -294.25                    
GLAGAD1B GLAGAA1Q 1 1      0   0.05  -294.35                    
GLAGAD1C GLAGAB1Q 1 9      0   0.05   -312.5                    
GLAGAD1D GLAGAC1Q 1 1      0   0.05 -294.456                    
GLARIS1A GLARIS1Q 1 1      0   0.05 -297.163                    
GLARIS1B GLARIA1Q 1 1      0   0.05 -297.156                    
GLARIS1C GLARIB1Q 1 1      0   0.05 -294.475                    
GLARIS1D GLARIC1Q 1 1      0   0.05 -295.181                    
GLARYM1C GLARYA1Q 1 1      0   0.05 -294.531                    
GLARYM1D GLARYB1Q 1 1      0   0.05 -294.425                    
GMEGAL1A GMEGAB1Q 1 1      0   0.05 -294.544                    
GMEGAL1B GMEGAC1Q 1 1      0   0.05 -294.725                    
GMEGAL1C GMEGAD1Q 1 1      0   0.05 -293.994                    
GMEGAL1D GMEGAE1Q 1 1      0   0.05 -0.04375                    
GPALLI1C GPALLI1Q 1 1      0   0.05  -295.25                    
GPALLI1D GPALLA1Q 1 1      0   0.05 -295.188                    
GPALLI1E GPALLB1Q 1 1      0   0.05 -294.388                    
GNSANT1A GNSANT1Q 1 1      0   0.05 -294.306                    
GNSANT1B GNSANA1Q 1 1      0   0.05 -293.219                    
GSTEFA1C GSTEFB1Q 1 1      0   0.05   -294.5                    
GSTEFA1D GSTEFC1Q 1 1      0   0.05 -294.581                    
GTRIKA1A GTRIKA1Q 1 1      0   0.05 -295.237                    
GTRIKA1B GTRIKB1Q 1 1      0   0.05 -294.281                    
GKARDI1C GKARDI1Q 1 1      0   0.05 -297.019                    
GFILIP1A GFILIP1Q 1 1      0   0.05 -292.281                    
GKLAVR1B GKLAVR1Q 1 9      0   0.05   -312.5                    
GFILIP1B GFILIA1Q 1 1      0   0.05 -292.231                    
##T
GNELVE32 GNELVE33 1 0   150   150   100 .11025 -3.146        0      0    385 _PT_1532_153
GTHESS11 GTHESS1C 1 0   400   400   280  0.624 134.05        0      0    404 _PT_1811_916
GTHESS11 GTHESS1D 2 0   400   400   280  0.608 131.73        0      0    404 _PT_1811_917
GTHESS11 GTHESS1F 3 0   400   400   280  1.008 138.38        0      0    404 _PT_1811_919
GTHESS13 GTHESS1A 4 0   400   400   250  1.152 121.82        0      0    361 _PT_1813_914
GTHESS13 GTHESS1B 5 0   400   400   280  1.008 138.38        0      0    404 _PT_1813_915
GTHESS13 GTHESS1E 6 0   400   400   280  0.768 109.87        0      0    404 _PT_1813_918
GTHESS1B GTHESS31 7 0   400 157.4   280  0.992  -8.56        0      0    404 _PT_91512_18
GTHESS1F GTHESS31 8 0   400 154.9   280  0.992  -8.56        0      0    404 _PT_91916_18
GTHESS1A GTHESS33 9 0   400 157.4   250  1.136 -3.504        0      0    361 _PT_91411_18
GTHESS1D GTHESS33 A 0   400 154.9   280   0.64 -4.784        0      0    404 _PT_91714_18
GTHESS1E GTHESS33 B 0   400 157.4   280  0.752  3.888        0      0    404 _PT_91815_18
GTHESS1C GTHESS35 C 0   400 154.9   280   0.64  -2.96        0      0    404 _PT_91613_18
GFILIP11 GFILIP1A 1 0   400   400   280  0.736 109.04        0      0    404 _PT_1911_959
GFILIP12 GFILIP1B 2 0   400   400   280  0.736 110.48        0      0    404 _PT_1912_960
GFILIP1A GFILIP31 3 0   400 159.8   280  0.768  6.928        0      0    404 _PT_95911_19
GFILIP1B GFILIP35 4 0   400 159.8   280  0.784  4.864        0      0    404 _PT_96012_19
GKARDI13 GKARDI1A 1 0   400   400   250  1.152 121.82        0      0    361 _PT_5113_955
GKARDI17 GKARDI1B 2 0   400   400   250  1.152 121.82        0      0    361 _PT_5117_956
GKARDI17 GKARDI1C 3 0   400   400   280  1.008 138.38        0      0    404 _PT_5117_957
GKARDI1B GKARDI33 4 0   400 157.4   250  1.136 -4.656        0      0    361 _PT_95612_51
GKARDI1C GKARDI33 5 0   400 157.4   280  0.992  -8.56        0      0    404 _PT_95713_51
GKARDI1A GKARDI35 6 0   400 157.4   250  1.136 -4.656        0      0    361 _PT_95511_51
GTRIKA11 GTRIKA1A 1 0   400   400   280  0.752 110.58        0      0    404 _PT_5311_953
GTRIKA12 GTRIKA1B 2 0   400   400   280  0.608 131.68        0      0    404 _PT_5312_954
GTRIKA1A GTRIKA31 3 0   400 157.3   280  0.736  2.368        0      0    404 _PT_95311_53
GTRIKA1B GTRIKA32 4 0   400 157.3   280  0.656 -5.248        0      0    404 _PT_95412_53
GLARIS12 GLARIS1B 1 0   400   400   250  1.152 121.82        0      0    361 _PT_6712_931
GLARIS12 GLARIS1C 2 0   400   400   280  0.624 129.84        0      0    404 _PT_6712_932
GLARIS15 GLARIS1A 3 8   400   400   250  1.152 121.82        0      0    361 _PT_6715_930
GLARIS15 GLARIS1D 4 0   400   400   280  0.768 109.52        0      0    404 _PT_6715_933
GLARIS1B GLARIS31 5 0   400 157.4   250  1.136 -4.656        0      0    361 _PT_93112_67
GLARIS1D GLARIS31 6 0   400 157.4   280  0.752   3.92        0      0    404 _PT_93314_67
GLARIS1A GLARIS35 7 8   400 157.4   250  1.136 -4.656        0      0    361 _PT_93011_67
GLARIS1C GLARIS35 8 0   400 157.4   280   0.64  -1.84        0      0    404 _PT_93213_67
GLARYM11 GLARYM1A 1 0   400   400   280  1.008 138.38        0      0    404 _PT_9411_934
GLARYM11 GLARYM1D 2 0   400   400   280   0.64 137.63        0      0    404 _PT_9411_937
GLARYM15 GLARYM1B 3 0   400   400   280  1.008 138.38        0      0    404 _PT_9415_935
GLARYM15 GLARYM1C 4 0   400   400   280  0.624 133.55        0      0    404 _PT_9415_936
GLARYM1A GLARYM32 5 0   400 159.8   280  0.992  -8.56        0      0    404 _PT_93411_94
GLARYM1B GLARYM32 6 0   400 159.8   280  0.992  -8.56        0      0    404 _PT_93512_94
GLARYM1C GLARYM34 7 0   400 159.8   280   0.64 -3.136        0      0    404 _PT_93613_94
GLARYM1D GLARYM34 8 0   400 159.8   280  0.624  -6.16        0      0    404 _PT_93714_94
GSTEFA11 GSTEFA1B 1 8   400   400   280  0.816 104.86        0      0    404 _PT_11611_95
GSTEFA11 GSTEFA1C 2 0   400   400   280  0.624 131.92        0      0    404 _PT_11611_95
GSTEFA11 GSTEFA1D 3 0   400   400   280   0.64 135.18        0      0    404 _PT_11611_95
GSTEFA13 GSTEFA1A 4 0   400   400   280  0.816 106.75        0      0    404 _PT_11613_94
GSTEFA1B GSTEFA31 5 8   400 154.9   280  0.832 11.728        0      0    404 _PT_95012_11
GSTEFA1C GSTEFA31 6 0   400 154.9   280   0.64  -4.16        0      0    404 _PT_95113_11
GSTEFA1A GSTEFA33 7 0   400 154.9   280  0.832  10.48        0      0    404 _PT_94911_11
GSTEFA1D GSTEFA33 8 0   400 154.9   280  0.608  -5.28        0      0    404 _PT_95214_11
GACHAR11 GACHAR1B 1 0   400   400   250  1.152 121.82        0      0    361 _PT_12011_90
GACHAR11 GACHAR1C 2 0   400   400   280  0.736 106.85        0      0    404 _PT_12011_90
GACHAR13 GACHAR1A 3 0   400   400   250  1.152 121.82        0      0    361 _PT_12013_90
GACHAR13 GACHAR1D 4 0   400   400   280  0.656 132.13        0      0    404 _PT_12013_90
GACHAR1A GACHAR31 5 0   400 154.9   250  1.136 -4.656        0      0    361 _PT_90611_12
GACHAR1C GACHAR31 6 0   400 154.9   280  0.768  9.808        0      0    404 _PT_90813_12
GACHAR1B GACHAR32 7 0   400 154.9   250  1.136 -4.656        0      0    361 _PT_90712_12
GACHAR1D GACHAR32 8 0   400 154.9   280  0.592 -1.088        0      0    404 _PT_90914_12
GACHEL11 GACHEL1A 1 0   400   400   280  1.152 121.82        0      0    404 _PT_13111_91
GACHEL12 GACHEL1B 2 0   400   400   280  1.152 121.82        0      0    404 _PT_13112_91
GACHEL12 GACHEL1C 3 0   400   400   280   0.64 108.59        0      0    404 _PT_13112_91
GACHEL1C GACHEL31 4 0   400 154.9   280  0.656  9.088        0      0    404 _PT_91113_13
GACHEL1A GACHEL33 5 0   400 154.9   250  1.136 -4.656        0      0    361 _PT_91011_13
GACHEL1B GACHEL35 6 0   400 154.9   250  1.136 -4.656        0      0    361 _PT_91112_13
GKOUMO17 GKOUMO1A 1 0   400   400   280  1.008 138.38        0      0    404 _PT_13317_92
GKOUMO18 GKOUMO1C 2 0   400   400   280  0.208 119.89        0      0    404 _PT_13318_92
GKOUMO18 GKOUMO1D 3 0   400   400   280  0.816 106.35        0      0    404 _PT_13318_92
GKOUMO19 GKOUMO1E 4 0   400   400   250   0.64 108.11        0      0    361 _PT_13319_92
GKOUMO19 GKOUMO1F 5 0   400   400   250  1.152 121.82        0      0    361 _PT_13319_92
GKOUMO1A GKOUMO32 6 0   400 154.9   280  0.992  -8.56        0      0    404 _PT_92011_13
GKOUMO1B GKOUMO32 7 8   400 154.9   280  0.992  -8.56        0      0    404 _PT_92112_13
GKOUMO1D GKOUMO32 8 0   400 154.9   280  0.832 11.504        0      0    404 _PT_92314_13
GKOUMO1F GKOUMO32 9 0   400 154.9   250  1.136 -4.656        0      0    361 _PT_92516_13
GKOUMO1C GKOUMO36 A 0   400 154.9   250  0.064  4.096        0      0    361 _PT_92213_13
GKOUMO1E GKOUMO36 B 0   400 154.9   250  0.672  9.488        0      0    361 _PT_92415_13
GTHISV12 GTHISV13 1 0   400   400   200   0.24  3.616        0      0    289 _PT_13612_13
GDISTO11 GDISTO1A 1 0   400   400   280  1.008 138.38        0      0    404 _PT_13911_91
GDISTO11 GDISTO1B 2 8   400   400   280  0.592 134.46        0      0    404 _PT_13911_91
GDISTO1B GDISTO31 3 8   400 162.2   280  0.656 -5.312        0      0    404 _PT_91312_13
GDISTO1A GDISTO33 4 0   400 162.2   280  0.992  -8.56        0      0    404 _PT_91211_13
GPALLI12 GPALLI1B 1 8   400   400   250  1.152 121.82        0      0    361 _PT_15112_94
GPALLI13 GPALLI1A 2 0   400   400   250  1.152 121.82        0      0    361 _PT_15113_94
GPALLI13 GPALLI1E 3 0   400   400   280   0.64 133.98        0      0    404 _PT_15113_94
GPALLI15 GPALLI1C 4 0   400   400   280  0.768  109.1        0      0    404 _PT_15115_94
GPALLI15 GPALLI1D 5 0   400   400   280   0.64 129.87        0      0    404 _PT_15115_94
GPALLI1B GPALLI32 6 8   400 154.9   250  1.136 -4.656        0      0    361 _PT_94312_15
GPALLI1A GPALLI33 7 0   400 154.9   250  1.136 -4.656        0      0    361 _PT_94211_15
GPALLI1C GPALLI33 8 0   400 154.9   280  0.736  3.328        0      0    404 _PT_94413_15
GPALLI1D GPALLI35 9 0   400 154.9   280  0.608  2.112        0      0    404 _PT_94514_15
GPALLI1E GPALLI35 A 0   400 154.9   280  0.624 -5.472        0      0    404 _PT_94615_15
GLAVRI1A GLAGIS31 1 0   400   150   280  0.992  -8.56        0      0    404 _PT_95811_15
GIGOUM61 GIGOUM31 1 8    66   150    25 .00436 24.394        0      0    219 _PT_21631_21
GIGOUM6B GIGOUM31 2 0    66   150    25 .00436 24.394        0      0    219 _PT_21631_21
G1KERK32 G1KERK61 1 0   150    66    50 0.0225     36        0      0    192 _PT_21832_21
GARACH11 GARACH1B 1 8   400   400   280  0.736  109.1        0      0    404 _PT_22611_90
GARACH12 GARACH1A 2 0   400   400   280  0.592  134.7        0      0    404 _PT_22612_90
GARACH1A GARACH31 3 0   400 157.3   280  0.608 -4.736        0      0    404 _PT_90411_22
GARACH1B GARACH33 4 8   400 157.3   280  0.784  7.488        0      0    404 _PT_90512_22
GAMIDE14 GAMIDE1A 1 0   400   400   280   0.64 135.34        0      0    404 _PT_25514_90
GAMIDE16 GAMIDE1B 2 0   400   400   280   0.64 128.93        0      0    404 _PT_25516_90
GAMIDE1B GAMIDE31 3 0   400 157.3   280  0.624 -0.096        0      0    404 _PT_90312_25
GAMIDE1A GAMIDE32 4 0   400 157.3   280  0.608 -4.368        0      0    404 _PT_90311_25
GENTHE11 GENTHE13 1 0   400   400   460  1.264 -36.11        0      0    664 _PT_27511_27
GNSANT13 GNSANT1A 1 0   400   400   280  0.656  133.2        0      0    404 _PT_28813_94
GNSANT15 GNSANT1B 2 0   400   400   280  0.656 150.14        0      0    404 _PT_28815_94
GNSANT1B GNSANT31 3 0   400 157.3   280  0.592  -19.3        0      0    404 _PT_94812_28
GNSANT1A GNSANT33 4 0   400 157.3   280  0.592 -2.992        0      0    404 _PT_94711_28
GLAGAD12 GLAGAD1C 1 8   400   400   280  0.624 129.87        0      0    404 _PT_30712_92
GLAGAD13 GLAGAD1A 2 0   400   400   280   0.56 136.05        0      0    404 _PT_30713_92
GLAGAD15 GLAGAD1B 3 0   400   400   280   0.64 133.66        0      0    404 _PT_30715_92
GLAGAD15 GLAGAD1D 4 0   400   400   280  0.656 133.63        0      0    404 _PT_30715_92
GLAGAD1C GLAGAD31 5 8   400 159.8   280  0.624  2.112        0      0    404 _PT_92813_30
GLAGAD1D GLAGAD31 6 0   400 159.8   280  0.608 -3.232        0      0    404 _PT_92914_30
GLAGAD1A GLAGAD33 7 0   400 159.8   280  0.704 -3.936        0      0    404 _PT_92611_30
GLAGAD1B GLAGAD33 8 0   400 159.8   280  0.592     -2        0      0    404 _PT_92712_30
GMEGAL13 GMEGAL1B 1 0   400   400   280   0.64 132.32        0      0    404 _PT_33113_93
GMEGAL15 GMEGAL1A 2 0   400   400   280   0.56  136.9        0      0    404 _PT_33115_93
GMEGAL15 GMEGAL1C 3 0   400   400   280  0.624 132.69        0      0    404 _PT_33115_94
GMEGAL15 GMEGAL1D 4 0   400   400   280  0.656 134.42        0      0    404 _PT_33115_94
GMEGAL1A GMEGAL31 5 0   400 157.3   280  0.704  -4.16        0      0    404 _PT_93811_33
GMEGAL1B GMEGAL33 6 0   400   150   280  0.592  -0.72        0      0    404 _PT_93912_33
GMEGAL1C GMEGAL35 7 0   400   150   280  0.624 -2.288        0      0    404 _PT_94013_33
GMEGAL1D GMEGAL35 8 0   400   150   280  0.608  -3.76        0      0    404 _PT_94114_33
GKLAVR11 GLAVRI1A 2 0   400   400   280  1.008 138.38        0      0    404 _PT_45211_95
GKLAVR11 GKLAVR1B 3 0   400   400   280  0.704 115.33        0      0    404 _PT_45211_95
GKLAVR1B GKLAVR31 4 0   400   150   280  0.688  4.912        0      0    404 _PT_95912_45
GKALIV11 GKALIV1B 1 0   400   400   280   0.64 137.07        0      0    404 _PT_45311_90
GKALIV13 GKALIV1A 2 0   400   400   280  0.624  139.9        0      0    404 _PT_45313_90
GKALIV1B GKALIV32 3 0   400 159.8   280  0.592  -5.04        0      0    404 _PT_90212_45
GKALIV1A GKALIV34 4 0   400 159.8   280  0.592 -7.808        0      0    404 _PT_90111_45
##R
GIGOUM61 GIGOUM31 1  1.25  9   5    66                          
GIGOUM6B GIGOUM31 2  1.25  9   5 66.75                          
##TT
##E
