##C 2007.05.01
DATA51  Dati creati in data  02 11 2022             12:30:00
COMM51  UCTE file Name : 20221102_1230_FO0_IT0.UCT
COMM51  Schede UCTE generate in OUTPUT in data  1:Nov:2022 17:15:19 - Versione UCTE   2 - Ver. TOUCTE 2.0
COMM51  UTENZA     : T1
COMM51  SITUAZIONE : S01 02-Nov-2022 12:30:00 - GRANDEZZE CALCOLATE
##N
##ZIT
ICINR121 A.CINEC.FL   0 0 233.44    52.0   -28.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IAFKR121 A.FLAM.AL    0 0 233.73     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IAFLR121 A.FLAMI.OS   0 0 233.81    60.5  -145.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPDAR121 A.P.DANTE    0 0 232.98    19.6     1.8     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISPAR121 A.S.PAOLO    0 0 232.96    28.0    -0.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITIBR121 A.TIBURTIN   0 0 232.95    28.9     2.8     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IABDR12Z ABBADIA      0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IABKR12Z ABBADIA NK   0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IAVAV121 AC.BELT NK   0 0 232.21     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IABSV121 AC.BERTOLI   0 0 234.67     7.6    -4.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IABSV12M AC.BERTOLI   0 0 234.30     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IACBV121 AC.VALB.BZ   0 0 220.55    12.1    28.8     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IAVBV121 AC.VALB.VI   0 0 232.19    31.7    15.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IAVEV121 AC.VEN.220   0 0 233.93    93.6    54.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IAVRV121 AC.VERONA    0 0 233.57    22.3    -2.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IABAV121 ACC. BZ NK   0 0 220.59     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IACIF111 ACCIAIOLO    0 0 408.33   129.7    51.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IAEPT111 ACEA LEYNI   0 2 403.09     0.0     0.0  -198.7    90.8  -163.0  -391.0   200.2  -331.6   5.0   392.0
ISOGN12Z ACERRA ENE   0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IACSN121 ACERRA SM    0 0 236.36     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IADSV111 ADRIA SUD    0 0 408.51   -14.1    11.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IAQAV121 AIRL.VR NK   0 0 233.97     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IALQV121 AIRLIQ.VR    0 0 234.05     4.2   -35.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IALAV121 ALA          0 2 232.80     0.0     0.0   -24.4     6.0    -5.0   -25.0    16.0    -4.5   6.0    25.0
IAVON12Z ALFA A. UT   0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IAAVN121 ALFA AVIO    0 0 236.46     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IALIN111 ALIANO       0 0 410.75   -40.3   -58.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IALCN111 ALTOMON.CE   0 2 408.82     0.0     0.0   -94.5    26.8  -152.0  -254.0   110.8  -282.4   4.0   253.7
IALCN211 ALTOMON.CE   0 2 408.82     0.0     0.0   -93.6    28.5  -152.0  -254.0   110.5  -282.8   4.0   253.7
IALCN311 ALTOMON.CE   0 2 408.81     0.0     0.0  -163.7    39.9   -83.0  -276.0   110.9  -231.6   5.0   276.5
IALSN111 ALTOMONTE    0 0 408.84     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IANRN111 ANDRIA       0 0 402.25    75.4    74.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IASGR111 APRIL.SORG   0 2 405.04     0.0     0.0  -273.8    41.5   -33.0  -531.0   207.0  -263.9   5.0   531.0
IAPLR111 APRILIA380   0 0 405.05     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IARBT121 ARBARELLO    0 0 235.08     5.0    -1.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IAROVA21 ARCO         0 0 229.34    23.6    14.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IARNN121 ARENELLA     0 0 236.49    33.6     3.8     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IARCF121 AREZZO C     0 0 233.36     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IARCFA21 AREZZO C     0 0 233.36     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IISPM111 ARVEDI ST    0 0 405.66   401.0   -34.8     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IASTN121 ASTRONI      0 0 236.53    13.9     4.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IAURR21Z AURELIA      0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IAURRA11 AURELIA      0 0 402.64     0.0   261.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IAUZV12Z AURONZO      0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IAUZV22Z AURONZO      0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IAUKV12Z AURONZO NK   0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IAVNN111 AVELLINO N   0 0 411.32     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IAVNF121 AVENZA       0 0 236.34    72.7     6.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IAVRN121 AVERSA       0 0 236.41    16.4     1.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IAVITA21 AVISE        0 0 237.30     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IAZTVA21 AZOTATI      0 0 234.84     0.8    -2.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBVZV121 B.VALS.ZI    0 0 227.18    81.4    41.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBAGM111 BAGGIO       0 0 408.41   169.3   -34.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBAGM121 BAGGIO       0 0 239.69     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBAGM122 BAGGIO       0 0 234.83     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBALT121 BALZOLA      0 0 233.72    55.0     7.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBASF111 BARGI        0 0 408.97     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBARF11Z BARGI CENT   0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBARF21Z BARGI CENT   0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBAON111 BARI O       0 0 403.62    -7.0    21.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBLSNA11 BELCAS.380   0 0 404.24     4.8    -6.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IABEV121 BELTRAME     0 0 232.21   121.0     2.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBLVMA21 BELVISO      0 2 238.15     0.0     0.0    -0.0    -0.6     0.0   -65.0    29.6   -55.6   4.0    65.0
IBN2N111 BENEVEN. 2   0 0 412.65    51.1   -42.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBN3N111 BENEVEN.3    0 0 412.75   -12.5   -71.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBIET121 BIELLA EST   0 0 234.52    33.8    -2.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBSAN111 BISAC.380    0 0 410.84    65.9   -87.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBSAN11Z BISAC.380    0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBISTA21 BISTAGNO     0 0 235.37   -11.8    14.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBOAV121 BOAZZO       0 0 230.20     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBLNN11Z BOLANO       0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBLNN21Z BOLANO       0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBLNN31Z BOLANO       0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBLNN41Z BOLANO       0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBLNNF11 BOLANO       0 0 406.60  -129.0    25.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBZEVA21 BOLZANO      0 0 236.20    10.9     8.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBVSV121 BORGOVALSU   0 0 227.25    11.2    -9.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBOVM111 BOVISIO      0 0 409.66   266.1   -66.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBRAN111 BRIALL       0 0 394.45     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBSCN111 BRIN. S CE   0 2 394.15    17.7    12.6  -361.2    76.5  -205.0  -660.0   204.2  -390.4   5.0   660.0
IBSCN211 BRIN. S CE   0 0 394.75     0.3    -7.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBSCN311 BRIN. S CE   0 0 394.59    17.0     9.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBSCN411 BRIN. S CE   0 2 394.28    19.0     7.1  -353.4    68.3  -205.0  -660.0   211.6  -377.8   5.0   660.0
IBSSN111 BRIN. S ST   0 0 394.66   -48.2   227.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBRIN311 BRINDISI     0 2 394.69     0.0     0.0     0.3    69.9     0.0     0.0   125.0  -290.0   0.0     0.0
IBRIN411 BRINDISI     0 2 394.69     0.0     0.0     0.3    71.2     0.0     0.0   125.0  -290.0   0.0     0.0
IBRINA11 BRINDISI     0 0 394.75   -76.0   -70.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBRINA2Z BRINDISI     0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBRNN111 BRINDISI N   0 2 394.05     0.0     0.0     0.3   151.3     0.0     0.0   302.3  -579.6   0.0     0.0
IBRNN12Z BRINDISI N   0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVEAM121 BRUGH. AL    0 0 238.46     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBRUM111 BRUGHERIO    0 0 409.07   217.5   -12.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBRUM121 BRUGHERIO    0 0 238.86     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBRUM122 BRUGHERIO    0 0 235.20     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBRSN121 BRUSCIANO    0 0 236.48    14.4     1.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBUIV121 BUIA         0 0 231.30     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBULM111 BULCIAGO     0 0 411.56   365.5   -63.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBUSVA21 BUSSOL. SS   0 0 233.55    81.2   -52.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICAGMA11 CAGNO        0 0 410.37   115.5   -11.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICAIN121 CAIVANO      0 0 236.12    32.9     8.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICALF111 CALENZANO    0 0 409.37   232.9     6.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICALF121 CALENZANO    0 0 236.10     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICAMV111 CAMIN        0 0 408.04   180.5  -123.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICAMV121 CAMIN        0 0 234.01    82.1   -10.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICMOM121 CAMPO MORO   0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICMOM12M CAMPO MORO   0 0 237.95     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICCHT121 CAMPOCHIES   0 0 236.15    72.1    -8.8     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICMPTA21 CAMPOROSSO   0 0 237.69    49.2     2.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICMPTA22 CAMPOROSSO   0 0 237.81     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICDLN111 CANDELA      0 2 405.19     0.0     0.0  -363.1   101.2  -192.8  -390.0   125.5  -282.0   4.3   390.0
ICANR111 CANDIA       0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICANR11M CANDIA       0 0 412.21     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICANR11N CANDIA       0 0 412.21     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICANR311 CANDIA       0 0 412.21     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICANRA11 CANDIA       0 0 412.21    94.4     2.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICANR12Z CANDIA       0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICANRA2Z CANDIA       0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICAOM111 CAORSO       0 0 405.04     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICAPN121 CAPRIATI     0 0 236.85     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICARV121 CARDANO      0 0 222.55   -35.9   -62.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICRCV121 CARDANO CE   0 2 222.51     0.0     0.0   -55.3    29.4   -20.0   -64.0    37.4   -45.7   4.0    64.0
ICRCV122 CARDANO CE   0 0 222.55    -0.0    -0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICAKV121 CARDANO NK   0 0 221.39     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICFOF111 CARPI FOSS   0 0 407.13   138.3    36.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICLNN111 CAS/ETA380   0 0 401.65   -17.7   -11.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICSVN121 CASALNUOVO   0 0 236.40    18.5    -3.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICSNT111 CASANOVA     0 0 405.68   128.8    13.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICSNT121 CASANOVA     0 0 235.25     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICSNT12M CASANOVA     0 0 235.78     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ILCZM11Z CASELLA ST   0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ILCZMA11 CASELLA ST   0 0 402.46     9.5    -0.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICSLFA11 CASELLINA    0 0 409.38    80.4    85.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICSRN121 CASORIA      0 0 236.13    88.9    15.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICS2N121 CASORIA 2    0 0 236.27    13.9    -1.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICSSM111 CASSANO      0 2 409.23     0.0     0.0  -161.6    81.0  -125.0  -253.0    86.4  -196.1   4.0   253.1
ICSSM211 CASSANO      0 0 409.28     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICSSM311 CASSANO      0 0 409.28     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICSSM121 CASSANO      0 2 238.32     0.0     0.0   -92.9    85.8  -129.0  -230.0   110.3  -270.7   5.0   230.0
ICSSM221 CASSANO      0 0 238.37     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICSSMA21 CASSANO      0 0 238.43     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICSAMA21 CASSANO CS   0 0 238.81     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICAGV121 CASTEGNERO   0 0 233.88    18.4     5.8     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICBEV121 CASTELBELL   0 2 238.07    11.1    12.9   -25.7     7.0     0.0   -48.0    32.0   -47.4   6.0    48.0
ICASN121 CASTELL.     0 0 236.18    58.8     9.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICTNT111 CASTELN.S    0 0 407.06   111.4   -15.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICAVV121 CAVILLA      0 2 232.27     0.0     0.0    -6.7     0.3    -3.0   -12.0    11.0   -16.0   4.0    12.0
ICVAV121 CAVILLA NK   0 0 232.27     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICDGM121 CEDEG. SUD   0 0 226.29   -32.0    81.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICMDN121 CEMENT.MAD   0 0 236.08   101.7     1.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICTEN12Z CEN.EN.TEV   0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICEPR111 CEPAGATTI    0 0 409.44     0.0  -309.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICEPR211 CEPAGATTI    0 0 409.56     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICEPR121 CEPAGATTI    0 0 193.54   612.0   306.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICEPR22Z CEPAGATTI    0 0 205.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICPNR111 CEPRANO380   0 0 410.07   151.9   -17.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICESMA21 CESANO M.    0 0 230.18    -0.4    59.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICHZT121 CHATILL.SE   0 0 236.70    31.1    10.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICHRM111 CHIARI ST    0 0 409.94   124.3    -1.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICHPM111 CHIGNOLO     0 0 403.38     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICHTT111 CHIVAS. CE   0 2 403.67     0.0     0.0  -657.7   177.5  -492.0  -860.0   262.0  -568.8   5.0   861.0
ICHTT121 CHIVAS. CE   0 0 234.39     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICHIT111 CHIVASSO S   0 0 403.81     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICIMVA21 CIMEGO       0 0 230.17    -0.1    -1.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICICV121 CIMEGO CE    0 0 230.17     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICICV221 CIMEGO CE    0 0 230.17     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICSEM111 CISERANO     0 0 406.58   299.9   -21.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICISM111 CISLAGO      0 0 409.94   139.7    32.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICISMB21 CISLAGO      0 0 237.65    73.8     3.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICITV121 CITTADELLA   0 0 233.09    28.9    -3.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISNDTA2Z COFELY SET   0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IDEAT121 COGNE IC     0 0 236.48     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IDELT121 COGNE UT     0 0 236.43    42.5    33.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICLAVA21 COLA'        0 0 233.45     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICOAN121 COLLI AMIN   0 0 236.49    17.5     6.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICLRF121 COLORNO      0 0 236.43    14.4    -5.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICOLFA11 COLUNGA      0 0 409.12   150.9   -15.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICOLFA21 COLUNGA      0 0 235.88     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICONV121 CONEGLIANO   0 0 233.81    27.1     1.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICRDV111 CORDIGNANO   0 0 407.54   109.8   -25.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICMAM121 CORMANO      0 0 239.28     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICRWM111 CREMONA      0 0 405.66    78.4   -14.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IDMNM121 DALMINE BG   0 0 237.32     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IDALM121 DALMINE ST   0 0 237.40     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IDELN111 DELICETO     0 0 405.28  -119.0   197.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IDGNN121 DOGANELLA    0 0 236.11    39.3     8.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IDOLV111 DOLO         0 0 407.02     8.4   199.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IDOLV121 DOLO         0 0 234.64    44.1    -4.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IDUSV111 DUGALE       0 0 406.48   276.4    21.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IDUSV121 DUGALE       0 0 233.76     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IEDOM111 EDOLO        0 0 414.53     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IEDOM112 EDOLO        0 0 414.53     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IEDOM211 EDOLO        0 0 414.52     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IEPBN111 ENIPOW. BR   0 2 394.49    93.5    68.9  -635.7   104.2   -90.0 -1134.0   492.4  -965.6   5.0  1134.0
IECRF111 ENIPOW.RA    0 2 409.34    34.4    31.2  -280.7    -3.3  -409.0  -800.0   319.6  -700.9   5.0   800.0
IETQT111 ENTRACQUE    0 0 407.86     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IEONT111 EON L.FERR   0 2 404.71     0.0     0.0  -363.2   117.8  -240.0  -530.0   107.7  -320.5   5.0   530.0
IECHNA11 ERCHIE       0 0 393.17   -11.6   173.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IERCN121 ERCOLANO     0 0 236.49    30.0     1.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IERZT121 ERZELLI      0 0 235.11   105.9     3.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IERZTA21 ERZELLI      0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IERZTA2M ERZELLI      0 0 235.11     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IFADVA21 FADALTO      0 0 233.56     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IFNOR111 FANO E.T.    0 0 412.11    80.6   -19.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IFNOR211 FANO E.T.    0 0 412.11     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IFRLN111 FEROLETO     0 0 403.18     0.0   219.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IFERF111 FERRARA F.   0 0 408.98    30.7   -80.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IFENF111 FERRARA N.   0 0 408.27     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IFRBM111 FERRERA E.   0 2 403.45    19.3     5.4  -340.7   118.7   -50.0  -626.0   319.9  -594.0   5.0   625.8
IFRBM112 FERRERA E.   0 2 403.64    30.0    14.0  -150.4    63.4   -30.0  -387.0   190.6  -350.3   5.0   386.3
IFENV121 FERRIERE N   0 0 231.01   140.2    34.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IFAUN121 FIAT AUTO    0 0 236.19    19.2     2.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IFAUN12M FIAT AUTO    0 0 236.48     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IFMIT121 FIAT MIR.    0 0 234.91    27.3     6.8     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IFIBN121 FIBE A.      0 2 236.33     0.0     0.0   -53.8    35.8   -25.0  -120.0    59.0  -106.0   5.0   120.0
IFRIT31Z FIL          0 0 380.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IFRIT411 FIL          0 0 405.05     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IFLEM111 FLERO ST     0 0 407.34   507.5   -30.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IFOGN11Z FOGGIA       0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IFOGNA11 FOGGIA       0 0 406.17  -178.1  -126.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IFGPN111 FOGGIA PST   0 0 406.22     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IFGPN112 FOGGIA PST   0 0 409.69     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IFGPN113 FOGGIA PST   0 0 407.78     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISFLF111 FONTELUPO    0 0 409.67     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IFORF111 FORLI'       0 0 409.07    77.5   264.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IFRANA21 FRATTA       0 0 236.15    62.9    74.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IFACN121 FRI-EL ACE   0 0 236.34   -66.2    16.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IFSNV111 FUSINA CE    0 2 406.19     0.0     0.0  -282.9   116.7  -120.0  -329.0    56.9  -191.9   5.0   329.0
IFSNV121 FUSINA CE    0 0 234.66     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IGADM12Z GADIO        0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IGADMA21 GADIO        0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IGADMA23 GADIO        0 0 239.81    17.8    -0.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IGADMA24 GADIO        0 0 239.47    14.5    -3.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IGADMA25 GADIO        0 0 239.49    25.1    -1.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IGLNN111 GALATINA     0 0 393.50     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IGLNN112 GALATINA     0 0 395.38  -131.1   -74.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IGLNN411 GALATINA     0 0 395.34     0.8  -110.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IGLNN511 GALATINA     0 0 393.50     6.4     1.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IGALR12Z GALLETO      0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IGALR221 GALLETO      0 2 233.40     0.0     0.0   -41.4     2.9     0.0   -83.0    13.1   -45.4   5.0    83.0
IGDAM121 GANDA        0 2 238.15     0.0     0.0     0.2     1.1     0.0   -64.0    35.0   -55.3   4.4    63.5
IGRGN111 GARAGUSO     0 0 408.02    -7.8    -4.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IGARM121 GARGNANO     0 0 230.60     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IGASN111 GARIGL. ST   0 0 411.25   100.4   -20.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IGASN21Z GARIGL. ST   0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IGNZN111 GENZANO380   0 0 413.26     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IGERT121 GERBIDO      0 0 235.19     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IGSSR111 GISSI        0 0 409.36     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IGSSRA11 GISSI        0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IGSSRA1M GISSI        0 0 409.36     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IGSSRA1N GISSI        0 0 409.36     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IGSCR111 GISSI CE     0 0 409.36     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IGSCR211 GISSI CE     0 0 409.36     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IGLOV121 GLORENZA     0 0 240.28     0.0    -5.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IGLZV121 GLORENZACE   0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IGLZV12M GLORENZACE   0 0 240.28     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IGLAV121 GLORENZANK   0 0 239.32     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IGORM111 GORLAGO      0 0 411.43   177.1   -47.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IGRAN121 GRAGNANO     0 0 237.24    -2.2    -2.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IGRSMA21 GROSIO       0 2 242.42     0.5     0.1   -53.0    15.5     0.0  -107.0    66.6   -84.6   4.0   107.0
IGRTM121 GROSOTTO     0 0 242.46   -34.3   -24.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IGRUTA21 GRUGLIASCO   0 0 235.15    19.4    -1.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IRIVN121 ILVA-RIV     0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IRIVN122 ILVA-RIV     0 0 225.64     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IRIVN12M ILVA-RIV     0 0 226.57     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IRIVN12N ILVA-RIV     0 0 226.57     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISSRN121 ILVA-SSR     0 0 226.57    17.6    24.8     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISSRN12M ILVA-SSR     0 0 225.58     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IITCT121 ILVA.CORNI   0 0 235.07    30.2    26.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IISEN121 ISE CET3     0 2 225.58     0.0     0.0     1.8    43.8  -100.0  -117.0    41.2   -90.7   5.0   117.0
IISEN12M ISE CET3     0 0 226.61     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IITNT121 ITAL NOVI    0 0 234.53    26.9    19.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IKOTR111 KOTOR        0 0 420.13     0.0  -231.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IKOTR211 KOTOR        0 0 420.18     0.0    79.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IKOTR121 KOTOR        0 0 184.28  -600.0   300.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IKOTR22Z KOTOR        0 0 205.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ILCSM111 LA CASELLA   0 2 402.26     0.0     0.0  -158.0   153.2  -265.0  -368.0   192.4  -295.1   5.0   367.5
ILCSM21Z LA CASELLA   0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ILCSM311 LA CASELLA   0 2 402.29     0.0     0.0  -208.4   151.2  -265.0  -368.0   236.7  -488.6   5.0   367.5
ILCSM411 LA CASELLA   0 2 402.30     0.0     0.0  -161.1   143.1  -265.0  -368.0   244.1  -502.9   5.0   367.5
ICSIT11Z LABOR.CESI   0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICSIT12Z LABOR.CESI   0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ILACM111 LACCHIAREL   0 0 406.38   302.3    36.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ILAIN111 LAINO        0 0 411.90    11.0  -116.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ILAIN12Z LAINO        0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ILAMMA21 LAMBRATE     0 0 239.55    49.0    -3.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ILANV121 LANA         0 2 223.02     0.0     0.0    -2.6    32.4   -10.0   -40.0    20.7   -35.9   4.0    40.0
ILANV12M LANA         0 0 221.20     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ILZDMA21 LANZADA      0 2 237.94     0.0     0.0   -14.9     3.3     0.0   -66.0    63.0   -46.0   5.0    66.0
ILARR111 LARINO       0 0 407.33   161.3   -44.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ILK2V121 LASA NK 2    0 0 239.32     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ILATR111 LATINA NUC   0 0 406.08   132.3   -49.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ILATR211 LATINA NUC   0 0 405.99     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ILATR311 LATINA NUC   0 0 406.07     0.0   -99.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ILATR41Z LATINA NUC   0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ILATR121 LATINA NUC   0 0 206.31  -218.0   109.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ILATR221 LATINA NUC   0 0 206.21  -223.9   112.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ILVSV121 LAVIS        0 0 226.61    15.3   -11.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISLRF111 LE ROSE      0 0 409.67     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMATT121 LEVANNA      0 0 234.92    22.7    -0.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ILEYTA11 LEYNI        0 0 403.38    90.1    28.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ILEYTA21 LEYNI        0 0 234.72     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ILNTM111 LONATO       0 0 410.00   157.9   -28.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMCON111 M/CORVINO    0 0 412.64   130.9    -6.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMCON121 M/CORVINO    0 0 237.34     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMDTN12Z MADD T-GAS   0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMDTN22Z MADD T-GAS   0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMADN121 MADDALONI    0 0 236.27    11.3     6.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMAGM11Z MAGENTA ST   0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMAGM12Z MAGENTA ST   0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMAGMA21 MAGENTA ST   0 0 220.00    65.3   -11.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMAGMA22 MAGENTA ST   0 0 239.51     6.3     3.8     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMGNN111 MAGISANO     0 0 403.88     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMGLT111 MAGLIANO     0 0 407.39    91.2    15.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMDAN111 MAIDA        0 0 403.17   -21.2   167.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMDAN21Z MAIDA        0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMDAN31Z MAIDA        0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMACVA21 MALCONTENT   0 0 234.82     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMLOM111 MALEO        0 0 404.75    40.8   -12.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMNFN111 MANFR.380    0 0 405.27     1.8    -4.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMTVM111 MANTOVA CE   0 0 402.89    37.0    31.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMTVM211 MANTOVA CE   0 2 402.81     0.0     0.0  -161.9   113.7  -265.0  -387.0   200.4  -357.0   5.0   386.3
IMTVM311 MANTOVA CE   0 2 402.82     0.0     0.0  -138.6   112.8  -265.0  -387.0   201.5  -364.1   5.0   386.3
IMTVM121 MANTOVA CE   0 0 206.96    -0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMTVM12M MANTOVA CE   0 0 233.55     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMNTMA11 MANTOVA ST   0 0 403.28     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMARMA21 MARCARIA     0 0 235.76    33.0   -35.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMRLM121 MARCELLO     0 0 239.45    33.0     0.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPMLV32Z MARGHERA L   0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPMLV421 MARGHERA L   0 2 234.82     0.0     0.0     3.7    10.3   -25.5  -510.0   281.0  -541.0   8.0   510.0
IPMLV521 MARGHERA L   0 2 234.80     0.0     0.0  -218.4    49.8  -124.0  -248.0    67.9   -56.6   8.0   248.0
IPMLV621 MARGHERA L   0 2 234.78     0.0     0.0  -102.9    21.5   -61.0  -135.0    81.7   -81.7   8.0   134.6
IPMLV721 MARGHERA L   0 0 234.81     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMRGF111 MARGINONE    0 0 409.01   238.3    72.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMRTF111 MARTIGNONE   0 0 407.59   232.9    57.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMAAT121 MARTINETTO   0 0 234.92    36.5     1.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMPIV121 MASO PILL    0 0 236.28     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMPIV221 MASO PILL    0 0 223.62     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMRAN21Z MATERA       0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMRAN311 MATERA       0 2 402.87     0.0     0.0     6.9   127.4     0.0     0.0   125.0  -290.0   0.0     0.0
IMRANA11 MATERA       0 0 402.96    50.7  -129.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMLFNA11 MELFI 380    0 0 412.64    -2.4   -19.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMRCM111 MERCALLO     0 0 408.28   176.3    -2.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMESM121 MESE         0 0 237.95     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICTMMA21 MINCIO       0 0 234.08    24.8    42.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMDGN11Z MODUGNO CE   0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMOIV121 MOLINE       0 0 230.03     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMLAV121 MOLINE NK    0 0 230.04     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMOCT121 MONCAL.CP    0 0 234.97    13.4    -1.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMOCT122 MONCAL.CP    0 0 235.55     9.7    -2.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMOAT121 MONCALIER    0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMOAT12M MONCALIER    0 0 235.55     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMOAT12N MONCALIER    0 0 234.97     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMOAT32Z MONCALIER    0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMOAT42Z MONCALIER    0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMOAT52Z MONCALIER    0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMOAT62Z MONCALIER    0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMOAT72Z MONCALIER    0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMOAT82Z MONCALIER    0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMOATA21 MONCALIER    0 0 235.55     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMOATA22 MONCALIER    0 2 234.97     0.0     0.0  -323.7    85.3  -210.0  -392.0   126.2  -232.6   5.0   391.5
IMFTV11Z MONFALC.CE   0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMFTV121 MONFALC.CE   0 0 236.77     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMLTR111 MONTALT.CE   0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMLTR112 MONTALT.CE   0 0 406.31     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMLTR211 MONTALT.CE   0 2 406.29     0.0     0.0    -0.1     3.0   -62.0  -125.0    60.4   -75.7   4.0   125.0
IMLTR311 MONTALT.CE   0 0 406.30     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMLTR41Z MONTALT.CE   0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMOSR111 MONTALTO     0 0 406.30   -66.8   -28.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMOSR21Z MONTALTO     0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMOSRA11 MONTALTO     0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMOSRA1M MONTALTO     0 0 406.30     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMOSRA1N MONTALTO     0 0 406.30     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMTJT121 MONTJOVET    0 2 236.57     0.0     0.0   -16.6     1.2     0.0   -25.0    25.0   -18.0   6.0    25.0
IMONR12Z MONTOR.CE    0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMONR22Z MONTOR.CE    0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMONR32Z MONTOR.CE    0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMNVR121 MONTOR.SE    0 0 238.53     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMORTA21 MORIGALLO    0 0 235.82   104.0   -69.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMUSM111 MUSIGNANO    0 0 407.65     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMUSM11M MUSIGNANO    0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IMUCM121 MUSOCCO ST   0 0 239.60   -19.6    15.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
INACN121 NAPOLI C     0 0 236.31    27.4     4.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
INADN121 NAPOLI DIR   0 0 236.12    33.5     2.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
INALN121 NAPOLI L     0 2 235.77     0.0     0.0  -259.5   204.7  -240.0  -385.0   190.6  -261.6   4.3   385.0
INALNA21 NAPOLI L     0 0 236.02     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
INSCN12Z NASTRO CAR   0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
INTAV121 NAT.P4 NK    0 0 219.57     5.7    74.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IP41V121 NAT.P41 NK   0 0 221.11     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
INATV121 NATURNO      0 0 219.58    22.2     0.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
INAVM111 NAVE         0 0 410.66    63.5     2.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
INAVM121 NAVE         0 0 231.65    86.9    30.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
INOCN121 NOCERA       0 0 237.21    34.9     5.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
INGRV111 NOGAROLE     0 0 408.23   113.9    11.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
INOLN121 NOLA         0 0 236.63    36.4     5.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
INOXRA21 NOMENTA.RT   0 0 232.27    33.8    13.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
INOST121 NOVARA SUD   0 0 239.40   -42.7     5.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
INOSTA21 NOVARA SUD   0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
INOSTA2M NOVARA SUD   0 0 239.40     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
INOVT121 NOVI L.      0 0 234.53     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IODZVA21 ODERZO       0 0 234.01    37.0    11.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IOSPM111 OSPIATE      0 0 409.51   232.8   -13.8     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IOSPM121 OSPIATE      0 0 239.43     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IOSCM111 OSTIGL.CE    0 2 403.79     0.0     0.0  -363.2   133.2   -30.3  -606.0   156.9  -231.1   5.0   606.0
IOSCM211 OSTIGL.CE    0 2 403.79     0.0     0.0  -373.3   129.6   -30.3  -606.0   154.5  -222.9   5.0   606.0
IOSCM411 OSTIGL.CE    0 0 403.87     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IOSTM111 OSTIGL.ST    0 0 403.87   132.1   -35.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPCOF111 P.CORSINI    0 2 409.16     0.0     0.0  -364.8    48.1  -419.0  -838.0   398.0  -663.9   5.0   838.0
IPISF111 P.SPERANZA   0 0 410.66    36.1    15.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPVNMA21 P.VENEZIA    0 0 239.50    50.8    -6.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPDRV121 PADRICIANO   0 0 237.13    12.0   -10.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPDRV12Z PADRICIANO   0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPLLTA21 PALLANZENO   0 0 238.81    48.5    10.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPDCN111 PALO D.C.    0 0 404.48    19.6   -62.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPRMF111 PARMA VIGH   0 0 408.30   248.1    48.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPATN111 PATRIA       0 0 412.90    76.0  -143.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPATN121 PATRIA       0 0 236.67     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPELT121 PELLERINA    0 0 234.92     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPELT122 PELLERINA    0 0 234.76     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPZAM11Z PIACENZA     0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPNCM111 PIANCAMUNO   0 0 413.40   143.9   -42.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPIATA21 PIANEZZA     0 0 234.22    79.9   152.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPFNR121 PIETRAF.N.   0 2 231.46     0.0     0.0  -144.5    41.1  -182.0  -426.0   202.4  -317.9   5.0   426.3
IPF2R121 PIETRAF220   0 0 231.45    97.9     6.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPVAM111 PIEVE ALBI   0 0 404.02     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPBNF11Z PIOMBINO T   0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPBNF21Z PIOMBINO T   0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPIOTA11 PIOSSASCO    0 0 405.06   109.2   230.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPIOTA21 PIOSSASCO    0 0 234.44     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPSTNA21 PISTICCI     0 0 211.30     0.1   -11.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPLNV111 PLANAIS      0 0 406.10   118.5   -27.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPACF111 POGGIO A C   0 0 409.57   197.2    -7.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPGRN121 POGGIOR.     0 0 236.45    39.8     6.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPGNM111 POGLIANO     0 0 409.69     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPLTT121 POLITECNIC   0 0 234.96     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPONTA21 PONTE V.F.   0 0 239.21   -32.4     1.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPTRVA21 PONTERESIA   0 0 219.97    74.6   160.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPTRVA2M PONTERESIA   0 0 221.17     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPOPR121 POPOLI       0 0 235.99    33.7    -0.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPNEV121 PORDENONE    0 0 234.36    22.2   -17.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPSEF12Z PORTALE      0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPTVMA21 PORTAVOLTA   0 0 239.49   116.6    -2.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPTOV111 PORTOTOLLE   0 0 409.45    -4.0    11.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPOZN121 POZZUOLI     0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPOZN122 POZZUOLI     0 0 236.61    13.9     2.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPRCV121 PRACOMUNE    0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPRCV12M PRACOMUNE    0 0 222.75     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPEDN111 PRE EDISON   0 0 411.90     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IKPRM121 PREMAD. AL   0 0 242.22     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPDMM121 PREMADIO     0 0 242.24     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPDMMA21 PREMADIO     0 0 242.24    13.3    -7.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPREN111 PRESENZANO   0 0 411.88     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPREN121 PRESENZANO   0 0 236.86     4.3     0.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPR2R121 PROVVID.A2   0 0 235.05     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPRVR121 PROVVIDEN.   0 0 235.07     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IPRVR122 PROVVIDEN.   0 2 235.04     0.0     0.0    -1.0     5.5    60.0   -46.0    22.2   -31.3   5.0    46.0
IQUAT121 QUART        0 2 236.53     0.0     0.0   -15.1     1.4     0.0   -20.0     9.6   -18.0   6.0    20.4
IQUDT121 QUART IC     0 0 236.52     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IRATV121 RAT.P62 NK   0 0 221.20     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IRATN111 RATINO       0 2 404.37     0.0     0.0  -319.5   194.3  -116.0  -447.0   163.5  -234.1   2.0   447.0
IRACF111 RAVENNA C.   0 0 409.34    29.0    -1.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IRDPVA11 REDIPUGLIA   0 0 407.61    28.6   -23.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IRDPVA21 REDIPUGLIA   0 0 236.33     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IRDPVA2M REDIPUGLIA   0 0 234.37     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IROXM111 RHO          0 0 409.68     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IRCOV121 RIC. OVEST   0 0 233.57    -4.3     1.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
INOMMA21 RIC.NORD M   0 0 239.16   100.7    -8.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBSOMA21 RIC.OV. BS   0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IBSOMA2M RIC.OV. BS   0 0 238.84     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IOVMMA21 RIC.OV. MI   0 0 239.77    59.5   -12.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISMIMA21 RIC.SUD MI   0 0 239.72    97.1    -1.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IKSEMA21 RISE SESTO   0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IKSEMA2M RISE SESTO   0 0 238.86     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IKSEMA2N RISE SESTO   0 0 238.86     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IRICN111 RIZZIC.CE    0 0 406.61     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IRICN211 RIZZIC.CE    0 2 406.61     0.0     0.0  -211.2     5.5  -200.0  -400.0   175.5  -332.7   3.8   400.0
IRIZN111 RIZZICONI    0 0 406.72   117.1  -152.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IRIZN211 RIZZICONI    0 0 406.61     0.0   155.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IRMER111 ROMA EST     0 0 405.18   174.0   -33.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IRMNR111 ROMA NORD    0 0 403.96   163.1   172.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IRMNR121 ROMA NORD    0 0 232.65     0.0   183.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IRMOR111 ROMA OVEST   0 0 406.59   324.7  -231.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IRMSR111 ROMA SUD     0 0 403.97   241.9   261.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IRMSR121 ROMA SUD     0 0 231.99     0.0   182.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IROVM11Z RONCOVALGR   0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IROVM211 RONCOVALGR   0 2 407.63     0.0     0.0   104.3    -0.1    98.0  -130.0    48.3   -62.9   5.0   130.0
IROVM311 RONCOVALGR   0 0 407.65     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IROVM411 RONCOVALGR   0 2 407.65     0.0     0.0   103.5   -12.1    98.0  -130.0    50.1   -63.1   5.0   130.0
IRONT111 RONDISSONE   0 0 404.08   145.1    -4.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IRONT112 RONDISSONE   0 0 391.34     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IRONT113 RONDISSONE   0 0 391.34     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IRONT121 RONDISSONE   0 0 234.39     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IRSRR21Z ROSARA       0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IRSRRA11 ROSARA       0 0 409.55    69.3   -20.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IRSRRA21 ROSARA       0 0 239.74    21.7   -16.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IRRKR121 ROSARA NK    0 0 239.62     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IRELF111 ROSELECTRA   0 2 406.86     0.0     0.0  -202.9    86.5  -163.0  -386.0   194.9  -323.1   5.0   386.0
IRSNF111 ROSEN        0 0 406.88   -75.6    34.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IRRSF111 ROSIGNANO    0 0 406.91     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IROAT121 ROSONE       0 0 236.14     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IROATA21 ROSONE       0 0 236.14    37.2   -10.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IROSN111 ROSSANO TE   0 0 409.26   -50.7    93.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IRLLR111 ROTELLO380   0 0 406.63     4.0    -3.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IRZNM121 ROZZANO      0 0 238.87    13.9    -5.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IRUBFA11 RUBIERA      0 0 408.28   248.5   -21.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISAZV121 S.ANT C.LE   0 2 222.78     0.0     0.0   -23.1    31.4    -2.0   -35.0    15.6   -29.3   4.0    35.5
ISNTN121 S.ANTIMO     0 0 236.23    20.9     6.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISATV121 S.ANTONIO    0 0 222.82    -0.1    -4.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISBQF121 S.B.QUERCE   0 0 236.21    -0.3    -1.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISBAF11Z S.BARB.CLE   0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISBAF211 S.BARB.CLE   0 2 408.30     0.0     0.0   -89.6    74.4  -147.0  -257.0   113.8  -199.9   5.0   257.0
ISBSFA11 S.BARBARA    0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISBSFA12 S.BARBARA    0 0 408.35     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISBSFA21 S.BARBARA    0 0 234.07     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISCOT121 S.COLOM.GE   0 0 234.78    51.0    38.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISCOTA21 S.COLOM.GE   0 0 234.78     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISCRM121 S.CRISTOF    0 0 239.77     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISDMF111 S.DAMASO     0 0 407.95   109.9   -22.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISFIM111 S.FIORANO    0 0 414.25     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISFLV121 S.FLORIANO   0 0 224.14     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISGIR11Z S.GIACO.CE   0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISGIR12Z S.GIACO.CE   0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISGSR111 S.GIACO.SE   0 0 406.78     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISGSR121 S.GIACO.SE   0 0 234.77     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISIKR121 S.GIANK      0 0 235.07     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISLUR111 S.LUCIA      0 0 402.93    35.2   -17.8     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISLUR121 S.LUCIA      0 0 234.22    16.9   -31.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISMRNA11 S.MARIA C.   0 0 411.10   141.2   -99.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISMRN121 S.MARIA C.   0 0 236.53     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISMVF111 S.MART. XX   0 0 410.83   104.4    13.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISMCVA21 S.MASS. CE   0 0 228.49     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISMCVA22 S.MASS. CE   0 0 228.49     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISMSV121 S.MASSENZA   0 0 228.49     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISPCV12Z S.PANCRAZ.   0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISPCVA21 S.PANCRAZ.   0 2 222.84     0.0     0.0     0.2     6.6     0.0   -41.0    25.4   -30.8   4.0    41.0
ISROM111 S.ROCCO PO   0 0 404.72   227.7   -50.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISSEN121 S.SEBAST.    0 0 236.33    17.0     0.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISEVN111 S.SEVER380   0 0 405.01   -18.4    -3.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISSONA11 S.SOFIA      0 0 410.90    -3.4   283.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISSONA21 S.SOFIA      0 0 236.28     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISSONB21 S.SOFIA      0 0 236.28     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISVCV121 S.VALB. CP   0 0 222.75     0.2    -1.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISVCV221 S.VALB. CP   0 0 222.75     0.2     0.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISVAV121 S.VALBURGA   0 2 222.75     0.0     0.0     0.0     7.5   -12.0   -48.0    32.0   -42.0   4.0    48.6
ISVLN121 S.VALENTIN   0 0 237.27    28.0    10.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISFAV121 SAFAU NK     0 0 234.30     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISALN121 SALERNO N    0 0 237.34     4.0     2.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISLGV111 SALGAREDA    0 0 407.28    70.1     2.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISLGV121 SALGAREDA    0 0 234.53    29.9    -7.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISLVT121 SALVEMINI    0 0 235.20    32.0   -21.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISAEVA21 SANDRA'      0 0 233.39     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISNGV111 SANDRIGO     0 0 406.38   233.9     0.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISANT121 SANGONE      0 0 234.95    40.9    -5.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISANT122 SANGONE      0 0 235.20     7.3    -0.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISAVT121 SAVONA       0 0 235.19    63.8    13.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISAVTA21 SAVONA       0 0 235.19     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISCTN121 SCAFATI SE   0 0 237.47    24.4   -57.8     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISCDN111 SCANDALE     0 0 404.37   -81.6   121.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISCCN111 SCANDALECE   0 0 404.37     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISCIN111 SCILLA       0 0 407.57    99.3   -55.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISCIN21Z SCILLA       0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISCIN31Z SCILLA       0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISCRV121 SCORZE'      0 0 234.76   118.1   -31.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISECN121 SECONDIGL.   0 0 236.42    29.7     6.8     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IEFEF111 SEF FERRAR   0 2 408.27     0.0     0.0  -156.8    20.5  -215.0  -400.0   179.9  -327.8   5.0   400.0
ISGTM12Z SEGRATE      0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISERM111 SERMIDE      0 0 403.51     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISERMB11 SERMIDE      0 2 403.50     0.0     0.0    -0.4     5.1  -180.0  -405.0   207.9  -471.0   5.0   405.0
ISERMC11 SERMIDE      0 2 403.36     0.0     0.0  -497.5   192.8  -382.0  -770.0   274.4  -660.0   5.0   770.0
ISSGM121 SESTO S.G.   0 0 239.16    45.4     0.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISTVN111 SET TEVER.   0 2 411.08     0.0     0.0  -210.4    32.4  -200.0  -400.0   146.2  -314.2   5.0   400.0
ISIDR121 SIDERURGIC   0 0 233.33   140.2    24.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISCRN111 SIMERI CRI   0 0 403.92     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISIZV12Z SINIGO ZI    0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISOMV121 SOMPLAGO     0 0 231.56     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISOMV12M SOMPLAGO     0 0 231.56     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISOMVA21 SOMPLAGO     0 0 231.56     6.0    18.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISONM121 SONDRIO      0 2 237.91    20.1    15.4   -22.3    10.5     0.0   -72.0    68.0   -49.0   5.0    72.0
ISOVVA21 SOVERZENE    0 0 233.35     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISPNN111 SPARANISE    0 2 410.18     0.0     0.0  -326.9   158.2  -252.0  -400.0   155.0  -279.8   3.8   400.0
ISPZT11Z SPEZIA CE    0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISPZT211 SPEZIA CE    0 0 410.11     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISPZT121 SPEZIA CE    0 0 236.25     0.0     0.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISPET211 SPEZIA STA   0 0 410.11   118.8   -13.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISPET121 SPEZIA STA   0 0 236.25     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISPET221 SPEZIA STA   0 0 236.25     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IS52V121 ST.5-213NK   0 0 234.88     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IS5AV121 ST.5-259NK   0 0 234.85     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IST1VA21 STAZIONE 1   0 0 234.82     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IST3VA21 STAZIONE 3   0 0 234.83     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IST4V121 STAZIONE 4   0 0 234.83     1.4    -9.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IST4V321 STAZIONE 4   0 0 234.82     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IST4V421 STAZIONE 4   0 0 234.87     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IST4V62Z STAZIONE 4   0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IST4V72Z STAZIONE 4   0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IST4VA21 STAZIONE 4   0 0 234.83     3.1     4.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IST4VA22 STAZIONE 4   0 0 234.85     4.2     3.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IST4VD21 STAZIONE 4   0 0 234.87     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IST5V121 STAZIONE 5   0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IST5V12M STAZIONE 5   0 0 234.88     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IST5V12N STAZIONE 5   0 0 234.85     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISTUT121 STURA        0 0 235.11   159.0   -10.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISUVF21Z SUVERETO     0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISUVFA11 SUVERETO     0 0 407.75   -98.1   199.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISUVFB11 SUVERETO     0 0 407.78    59.0   -53.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISVEV121 SVEPPI       0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ISVEV12M SVEPPI       0 0 234.76     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITVDR111 T.VALD.TP    0 0 402.93     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITVDR211 T.VALD.TP    0 0 402.93     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITVNR111 T.VALDAL.N   0 0 402.64     1.5     0.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITVNR112 T.VALDAL.N   0 2 401.57     6.3     4.2  -477.4   228.0  -350.0  -660.0   194.9  -432.0   5.0   660.0
ITVNR211 T.VALDAL.N   0 2 401.65     0.0     0.0  -461.9   214.4  -325.0  -660.0   238.6  -365.1   5.0   660.0
ITAIVA21 TAIO         0 0 227.06    -3.8   121.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITCEV121 TAIO CE      0 0 227.06     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITCEV122 TAIO CE      0 0 227.06     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITN2N111 TARANTO N2   0 0 396.99     0.9   -50.8     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITN2N121 TARANTO N2   0 0 226.36     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITN2N221 TARANTO N2   0 0 228.45     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITN2N321 TARANTO N2   0 0 227.01     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITSMN121 TARANTO SM   0 0 226.57     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITSMN12M TARANTO SM   0 0 228.47     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITSMN221 TARANTO SM   0 0 226.60     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITSMN321 TARANTO SM   0 0 225.64     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITVZF111 TAVARNUZZE   0 0 409.69   109.8   -45.8     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITZNM111 TAVAZZ. ST   0 0 406.29   140.3    -3.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITZNM121 TAVAZZ. ST   0 0 238.28     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITZ2M121 TAVAZZ.220   0 0 238.38     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITZ2MA21 TAVAZZ.220   0 0 238.38     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITZ2MA22 TAVAZZ.220   0 0 238.38     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITZCM111 TAVAZZ.CE    0 3 406.12     0.0     0.0  -733.7   231.3  -164.0  -749.0   268.7  -571.8   2.5   749.0
ITZCM211 TAVAZZ.CE    0 0 406.29     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITZCM31Z TAVAZZ.CE    0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITZCM41Z TAVAZZ.CE    0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITEAN121 TEANO        0 0 236.79     3.7     0.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITCPN121 TECNOPARCO   0 0 211.27     0.0     0.0    -0.1    11.4     0.0   -19.0    10.2   -11.7   3.2    19.5
ITCPN22Z TECNOPARCO   0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITCATA21 TEKSID CAR   0 0 235.25     8.1    -1.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITERR111 TERAMO       0 0 406.50     0.0   266.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITENR11Z TERMOLI      0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVTIM121 TIRANO ST    0 0 241.86   -29.8   -16.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITOCT121 TO CENTRO    0 0 235.04    38.3    -3.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITOWT121 TO OVEST     0 0 235.12    35.1    -2.8     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITOST121 TO SUD       0 0 234.98    35.4    -1.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITNCT121 TO.NOR CE    0 0 233.98     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITNCT221 TO.NOR CE    0 0 233.98     0.0    -0.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITNCT321 TO.NOR CE    0 2 233.97     0.0     0.0  -247.2    86.0     0.0  -280.0    96.7  -189.3   5.0   280.5
ITNCT421 TO.NOR CE    0 2 233.97     0.0     0.0   -91.3    33.9   -30.0  -140.0    55.5  -116.6   5.0   140.0
ITRBV121 TORBOLE      0 2 229.48     0.0     0.0   -55.1    22.2   -10.0   -62.0    42.0   -34.0   4.0    62.0
ITONT121 TORINO N     0 0 233.98     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITNSF121 TORNOLO      0 0 235.65     0.7    -8.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITROF121 TORNOLO C.   0 0 235.65    -0.6     0.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITONN121 TORRE N      0 0 237.17    56.6     9.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITRSV111 TORVISCOSA   0 2 405.39     0.0     0.0  -490.3   210.0   -39.4  -785.0   287.0  -494.9   3.7   785.0
ITRVM111 TRAVAGLIAT   0 0 408.11   154.8    36.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITNSVA21 TRENTO SUD   0 0 227.55    24.5     1.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITVSV121 TREVISOSUD   0 0 234.76    12.2    -5.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITVSV22Z TREVISOSUD   0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITVSV32Z TREVISOSUD   0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITVSVA2Z TREVISOSUD   0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITNOT111 TRINO        0 0 404.77     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITRNT121 TRINO 220    0 0 234.03     0.1    -0.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITRMT121 TRM          0 2 235.19     0.0     0.0   -48.6     1.2    -3.4   -68.0    32.0   -60.0   5.0    68.0
ITOIN111 TROIA 380    0 0 411.42  -104.0   -26.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITUNM111 TURANO       0 0 405.42     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITUNM211 TURANO       0 0 405.42     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITURM111 TURBIGO      0 2 408.42     0.0     0.0  -263.0    38.9   -15.0  -300.0   148.0  -255.6   5.0   300.0
ITURM211 TURBIGO      0 2 408.44     0.0     0.0  -116.6    18.4   -13.2  -264.0   291.6  -259.0   5.0   263.5
ITURM31Z TURBIGO      0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITURM41Z TURBIGO      0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITURM511 TURBIGO      0 0 408.43     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITURM611 TURBIGO      0 0 408.43     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITBGM111 TURBIGO ST   0 0 408.44    72.7   -31.8     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITBGM211 TURBIGO ST   0 0 408.43    78.8    -5.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITBGM121 TURBIGO ST   0 0 234.40     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITUSR111 TUSCANIA     0 0 407.75   -36.5    -0.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ITUSN121 TUSCIANO     0 0 237.03    42.7    21.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IUDNVA21 UDINE N.E.   0 0 233.71   -26.4    -5.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IUSTV111 UDINE SUD    0 0 406.90     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IUSTV121 UDINE SUD    0 0 234.58     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IUSTV12M UDINE SUD    0 0 233.96     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IUDOV111 UDINEOVEST   0 0 406.11   172.5   200.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
ICSIM12Z UT CESI      0 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IDLNM121 UT DALMINE   0 0 237.32   112.6    59.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IDLNM12M UT DALMINE   0 0 237.40     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVDLT111 VADO LIGU.   0 0 408.09     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVDLT121 VADO LIGU.   0 0 235.21     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVDTT11Z VADO TERM.   0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVDTT21Z VADO TERM.   0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVDTT511 VADO TERM.   0 2 408.06     0.0     0.0  -331.5    45.7  -230.0  -580.0   301.5  -398.3   5.0   580.0
IVLMRA11 VALMONTONE   0 0 405.81    78.7   187.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVALT121 VALPELLINE   0 0 237.79    -8.2   -16.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVELVA21 VELLAI       0 0 231.53    47.4   -17.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVNST111 VENAUS       0 0 408.49    31.0   -19.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVEZV111 VENEZIA N.   0 0 407.40   194.6   -53.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IKVNMA21 VENINA       0 2 238.13     5.6   -11.9    -5.3    14.1     0.0  -126.0    61.2   -97.3   4.0   125.7
IVRPT121 VERAMPIO     0 0 238.96     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVRPT122 VERAMPIO     0 0 238.96     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVRPTA21 VERAMPIO     0 0 238.96    26.3    15.6   -19.0    -0.7    -3.0   -65.0    69.0   -51.0   5.0    65.0
IVCIT121 VERCELLI N   0 0 239.23    21.0     7.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVERMA11 VERDERIO     0 0 409.41   209.4   122.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVERMA21 VERDERIO     0 0 238.74     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVIMV121 VICENZA MV   0 0 232.61    55.9   -16.8     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVIAV121 VICENZA NK   0 0 232.87     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVIGTA11 VIGNOLE B.   0 0 408.06    99.0    21.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVIGTA21 VIGNOLE B.   0 0 235.11     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVILTA21 VILLA        0 0 236.63    -0.1    -3.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVILV121 VILLABONA    0 0 234.80    56.2    -8.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVLKR111 VILLAN.NK    0 0 409.57     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVLPR111 VILLAN.PST   0 0 409.55     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVLPR11Z VILLAN.PST   0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVLLR11Z VILLANOVA    0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVLLR21Z VILLANOVA    0 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVLLRA11 VILLANOVA    0 0 409.55    88.8   -25.3     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVLLRA21 VILLANOVA    0 0 236.94     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVLVR111 VILLAVALLE   0 0 412.33   120.6   -38.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVLVR121 VILLAVALLE   0 0 233.40   -16.8   -34.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVLVR12M VILLAVALLE   0 0 235.70     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVLNT121 VILLENEUVE   0 0 237.11   -12.8    -2.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVGRM111 VOGHERA      0 2 406.87     0.0     0.0  -210.7    44.8   -19.0  -380.0   283.1  -357.1   5.0   380.0
IVGHM111 VOGHERA ST   0 0 406.90     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
IVRBV121 VR BORGOMI   0 0 233.57    10.0     2.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
##ZXX
XLI_SO21 AT-IT1       1 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
XB._CA21 FR-IT1       1 0 238.13  -207.4    -4.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
XAL_RO11 FR-IT2       1 0 396.89  -765.6   -30.1     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
XAL_RO12 FR-IT3       1 0 396.89  -764.4   -29.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
XVL_VE11 FR-IT4       1 0 409.40  -312.8   -39.8     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
XKO_LA11 IT-ME1       1 0 420.18   599.3  -155.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
XKO_LA12 IT-ME2       1 0 420.21    -0.2   -79.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
XPA_DI21 IT-SI1       1 0 220.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
XRE_DI11 IT-SI2       1 0 409.33  -283.5   -78.2     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
XRI_AV21 IT-CH1       1 0 238.13   -48.4    -7.8     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
XSO_BU11 IT-CH2       1 0 414.27  -723.8   -18.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
XME_CA11 IT-CH3       1 0 410.65   -62.6  -104.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
XRO_GO11 IT-CH4       1 0 414.00    73.6   -66.7     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
XGO_ME21 IT-CH5       1 0 237.79    26.0    -1.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
XLA_MU11 IT-CH6       1 0 404.34  -772.2   206.8     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
XSE_PA21 IT-CH7       1 0 238.52   -30.1    20.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
XAL_PO21 IT-CH8       1 0 239.30    22.1   -11.6     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
XRO_SF11 IT-CH9       1 0 415.41   -73.7   -51.4     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
XRI_VA21 IT-CH10      1 0 238.48   -59.2    -4.8     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
XPI_GI11 IT-IT1       1 0 400.00     0.0     0.0     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
XPI_GI12 IT-IT2       1 0 405.05    -0.3     1.9     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
XAR_GA1I GR-IT1       1 0 394.28   516.1   144.5     0.0     0.0     0.0     0.0     0.0     0.0   0.0     0.0
##L
XLI_SO21 ISOVVA21 1 8 3.4840 19.282 125.4900    704 SOVVTILN 1
XB._CA21 ICMPTA22 1 0 0.3125 2.2850 16.92000   1165 CMPTTIZM 1
XAL_RO11 IRONT112 1 0 1.7150 28.310 317.8200   2370 RONTTIAB 1
XAL_RO12 IRONT113 2 0 1.7200 28.365 318.3200   2370 RONTTIAB 2
XVL_VE11 IVNST111 1 0 0.4725 5.5635 42.90000   2715 VNSTTIVL 1
XKO_LA11 IKOTR111 1 0 0.0025 0.1500 0.050000   1600 KOTR_ILA 1
XKO_LA12 IKOTR211 2 0 0.0025 0.1500 0.050000   1600 KOTR_ILA 2
XPA_DI21 IPDRV121 1 8 0.3370 2.4390 16.11000    960 PDRVTIDI 1
XRE_DI11 IRDPVA11 1 0 0.5200 7.1115 96.35001   2450 RDPVTIDI 1
XRI_AV21 IAVITA21 1 0 2.0620 12.382 89.71001   1010 AVITTIRI 1
XSO_BU11 IBULM111 1 0 1.1790 14.211 153.8600   2300 BULMTISO 1
XME_CA11 ICAGMA11 1 0 0.1335 1.0425 197.6200    855 CAGMTIME 1
XRO_GO11 IGORM111 1 0 1.1510 17.067 235.2900   2500 GORMTIRO 1
XGO_ME21 IMESM121 1 0 1.8140 9.6705 59.03000    900 MESMTIGO 1
XLA_MU11 IMUSM111 1 0 0.9005 9.8225 110.1300   2270 MUSMTILA 1
XSE_PA21 IPLLTA21 1 0 0.9060 4.8305 31.89000    900 PLLTTISE 1
XAL_PO21 IPONTA21 1 0 0.4370 2.6860 17.11000    900 PONTTIAC 1
XRO_SF11 ISFIM111 1 0 0.5820 8.4750 109.8300   2500 SFIMTIRO 1
XRI_VA21 IVALT121 1 0 1.8635 11.203 77.76001   1010 VALTTIRI 1
XPI_GI11 IPIOTA11 1 8 0.0050 0.1500 0.010000   1920 PIOTTIFRIT_I
XPI_GI12 IPIOTA11 2 0 0.0050 0.1500 0.010000   1920 PIOTTIFRIT_I
XAR_GA1I IGLNN411 1 0 4.4500 0.0000 0.000000   9999 GLNNTIAR 1
ICINR121 IRMSR121 1 0 0.4610 5.6900 1284.500    790 CINRDIRMSRTI
IAFKR121 IRMNR121 1 0 0.7090 3.6900 23.44000    920 AFKRTIRMNRTI
IAFKR121 ISLUR121 1 0 4.8540 25.293 184.4400    740 AFKRTISLURTI
IAFLR121 IAFKR121 1 0 0.0140 0.3000 0.500000    740 AFLRZIAFKRTI
IAFLR121 IRMNR121 1 0 0.4660 3.4940 22.82000    905 AFLRZIRMNRTI
IPDAR121 ISPAR121 1 0 0.0800 0.9530 571.9200   1000 PDARDISPARDI
IPDAR121 ITIBR121 1 0 0.0510 0.7560 97.96001   1000 PDARDITIBRDI
IABKR12Z IABDR12Z 1 8 0.0090 0.3000 0.500000   1010 ABKR_IABDRDI
IABKR12Z ICANRA2Z 1 8 2.8260 17.077 115.5400   1010 ABKR_ICANRTI
IABKR12Z IRRKR121 1 8 2.2670 14.819 132.9800   1010 ABKR_IRRKRTI
IAVAV121 IABEV121 1 0 0.0020 0.3000 0.080000    480 AVAV_IABEV_I
IAVAV121 IAVBV121 1 0 0.0010 0.3000 0.080000   1130 AVAV_IAVBV_I
IABAV121 IACBV121 1 0 0.0250 0.3000 31.58000    600 ABAVTIACBVDI
IABAV121 ICAKV121 1 0 0.1170 0.8790 5.880000   1065 ABAVTICAKV_I
IABAV121 IPTRVA21 1 0 0.1070 0.7830 5.600000    720 ABAVTIPTRVZI
IACIF111 IMRGF111 1 0 0.7050 10.495 156.3600   2760 ACIFTIMRGFTI
IACIF111 IMRGF111 2 0 0.7050 10.495 156.3600   2000 ACIFTIMRGFTI
IACIF111 IRRSF111 1 0 0.6600 7.3280 89.88000   2000 ACIFTIRRSF_I
IACIF111 ISPET211 1 0 1.8430 27.442 413.7400   2760 ACIFTISPETTI
ISOGN12Z IAAVN121 1 8 0.1450 0.3000 96.66001    480 SOGNZIAAVNDI
IACSN121 IFACN121 1 0 0.0010 0.3000 0.080000    480 ACSNDIFACN_I
IACSN121 IFIBN121 1 0 0.0910 0.3910 181.6600    480 ACSNDIFIBN_I
IACSN121 IMADN121 1 0 0.5080 3.4870 24.58000    800 ACSNDIMADNTI
IADSV111 IDOLV111 1 0 0.7890 11.859 172.0200   2880 ADSVTIDOLVTI
IADSV111 IPTOV111 1 0 0.7200 10.838 156.9800   2880 ADSVTIPTOVTI
IALQV121 IAQAV121 1 0 0.1070 0.5260 8.560001    150 ALQV_IAQAV_I
IALAV121 IBUSVA21 1 0 2.8090 14.721 94.08001    600 ALAVTIBUSVTI
IALAV121 ICLAVA21 1 0 2.1680 16.368 109.8800    880 ALAVTICLAV_I
IALAV121 IMPIV121 1 0 4.7280 34.954 244.3600    960 ALAVTIMPIVZI
IALAV121 IMPIV221 2 0 4.7280 34.956 244.3600    960 ALAVTIMPIVZI
IALAV121 IVIMV121 1 0 3.1460 22.992 161.5000    860 ALAVTIVIMVTI
IAAVN121 IAVON12Z A 8 0.0000 0.3000 0.040000    480 AAVNDIAVON_I
IAAVN121 IAVON12Z B 8 0.0000 0.3000 0.040000    480 AAVNDIAVON_I
IAAVN121 IBRSN121 1 0 0.1450 1.1110 150.8000    800 AAVNDIBRSNDI
IAAVN121 ICSVN121 1 0 0.1750 1.3620 103.3000    800 AAVNDICSVNDI
IALIN111 ILAIN111 1 0 0.6890 9.8710 154.6600   2780 ALIN_ILAINTI
IALSN111 IALCN111 1 0 0.0100 0.3000 0.020000   3150 ALSNTIALCN_I
IALSN111 IALCN211 2 0 0.0100 0.3000 0.020000   3150 ALSNTIALCN_I
IALSN111 IALCN311 3 0 0.0100 0.3000 0.020000   3150 ALSNTIALCN_I
IALSN111 IFRLN111 1 0 1.9810 28.793 450.6200   3008 ALSNTIFRLNTI
IALSN111 ILAIN111 1 0 0.7670 11.660 170.6000   3150 ALSNTILAINTI
IANRN111 IBSSN111 1 0 3.3400 48.919 766.4200   3008 ANRNTIBSSNTI
IASGR111 IAPLR111 1 0 0.0200 0.3000 94.82001   1453 ASGR_IAPLR_I
IAROVA21 ISMSV121 1 0 1.9510 9.9160 67.88000    650 AROVTISMSVTI
IAROVA21 ITRBV121 1 0 0.1690 0.8600 5.880000    900 AROVTITRBVPI
IARNN121 IASTN121 1 0 0.2770 2.4660 91.62001    800 ARNNDIASTNDI
IARNN121 ICOAN121 1 0 0.1220 1.1040 72.60000    960 ARNNDICOANDI
IARCF121 IPF2R121 1 0 4.5470 29.051 188.3600    920 ARCFTIPF2RTI
IARCF121 ISBSFA21 1 0 3.1650 20.815 136.3800    830 ARCFTISBSFTI
IARCFA21 IARCF121 1 0 0.0010 0.3000 0.000000   9999 ARCFTIARCFTI
IASTN121 INACN121 1 0 0.1530 1.6680 812.8200   1050 ASTNDINACNDI
IASTN121 IPATN121 1 0 0.8040 6.2690 44.88000    800 ASTNDIPATNTI
IASTN121 IPATN121 2 0 0.3360 3.9090 42.70000    800 ASTNDIPATNTI
IASTN121 IPOZN121 1 8 0.2530 1.8770 12.96000    960 ASTNDIPOZNDI
IAURRA11 IAURR21Z 1 8 0.0100 0.3000 0.020000   9999 AURRTIAURRTI
IAURRA11 IMOSR111 1 0 0.5520 8.2250 121.3800   2880 AURRTIMOSRTI
IAURRA11 IMOSR111 2 0 0.5520 8.2250 121.3800   2880 AURRTIMOSRTI
IAURRA11 IRMSR111 1 0 1.5820 23.017 354.0000   2880 AURRTIRMSRTI
IAURRA11 ISLUR111 1 0 0.0730 1.0990 15.94000   2780 AURRTISLURTI
IAURRA11 ISLUR111 2 0 0.0730 1.0980 15.92000   2780 AURRTISLURTI
IAURRA11 ITVNR111 1 0 0.1960 2.2400 25.80000   2880 AURRTITVNRPI
IAURRA11 ITVNR112 2 0 0.1960 2.2400 25.80000   2880 AURRTITVNRPI
IAURRA11 ITVNR211 3 0 0.2010 2.2900 26.40000   2880 AURRTITVNRPI
IAURRA11 ITVNR211 4 8 0.2010 2.3000 26.50000   2880 AURRTITVNRPI
IAUZV12Z IAUZV22Z 1 8 0.0000 0.3000 0.000000   9999 AUZV_IAUZV_I
IAUZV22Z IAUKV12Z 1 8 0.0070 0.3000 49.02000   9999 AUZV_IAUKV_I
IAUZV22Z IAUKV12Z 2 8 0.0070 0.3000 49.02000   9999 AUZV_IAUKV_I
IAVNN111 IBSAN111 1 0 0.8640 12.552 196.8000   2950 AVNN_IBSAN_I
IAVNN111 ISSONA11 1 0 0.7690 11.169 175.1200   2950 AVNN_ISSONTI
IAVNF121 ISPET221 1 0 0.6880 7.4340 96.52000   1443 AVNFTISPETTI
IAVNF121 ISPET221 2 0 1.7770 10.984 84.66001    850 AVNFTISPETTI
IAVRN121 ICTEN12Z 1 8 0.0370 0.3000 1.920000    960 AVRNDICTENZI
IAVRN121 IFRANA21 1 0 0.6550 4.0900 25.68000    800 AVRNDIFRANTI
IAVRN121 ISMRN121 1 0 0.2260 1.6500 11.74000    960 AVRNDISMRNTI
IAVITA21 IVALT121 1 0 1.8940 11.343 85.72001   1010 AVITTIVALTTI
IAVITA21 IVLNT121 1 0 0.1380 1.4330 28.68000   1600 AVITTIVLNTTI
IBAGM111 ILACM111 1 0 0.3110 4.4690 70.88000   3000 BAGMTILACMTI
IBAGM111 IOSPM111 1 0 0.2190 3.0780 51.76000   3150 BAGMTIOSPMTI
IBAGM111 IPVAM111 1 0 0.7920 11.505 182.7200   3150 BAGMTIPVAMTI
IBAGM111 ITBGM211 1 0 0.4920 7.1270 113.1000   3200 BAGMTITBGMTI
IBAGM121 IMAGMA21 1 8 1.1980 6.0860 74.18001    870 BAGMTIMAGMTI
IBAGM121 IMUCM121 1 0 0.2660 2.4410 236.1000    950 BAGMTIMUCM_I
IBALT121 ITRNT121 1 0 0.6770 5.0020 35.28000    960 BALTTITRNTTI
IBASF111 ICALF111 1 0 0.6580 10.782 133.1600   2260 BASFTICALFTI
IBASF111 IMRTF111 1 0 0.9060 13.186 207.2600   2310 BASFTIMRTFTI
IBARF11Z IBASF111 1 8 0.0180 0.3500 3.000000    960 BARFPIBASFTI
IBARF21Z IBASF111 2 8 0.0180 0.3600 3.020000    960 BARFPIBASFTI
IBAON111 IBRINA11 1 0 2.1450 30.740 485.6000   1920 BAONTIBRINTI
IBAON111 IPDCN111 1 0 0.2140 3.1060 48.86000   2780 BAONTIPDCNTI
IBLSNA11 IMGNN111 1 0 0.3530 5.0390 79.10000   3008 BLSN_IMGNN_I
IBLSNA11 ISCDN111 1 0 0.4210 6.0210 94.44001   3008 BLSN_ISCDNTI
IBLVMA21 IKVNMA21 1 0 1.0070 5.2980 34.78000    480 BLVM_IKVNM_I
IBN2N111 IBN3N111 1 0 0.0860 1.1490 82.68001   2872 BN2NTIBN3N_I
IBN2N111 IPREN111 1 0 1.2500 17.903 279.9000   3008 BN2NTIPRENTI
IBN2N111 ISSONA11 1 0 0.6250 8.6850 137.3200   2880 BN2NTISSONTI
IBN3N111 ITOIN111 1 0 0.8340 11.794 215.6200   3150 BN3N_ITOIN_I
IBIET121 IRONT121 1 0 1.9830 11.784 238.7800   1430 BIETTIRONTTI
IBSAN111 IDELN111 1 0 0.7030 10.842 135.0600   2311 BSAN_IDELN_I
IBISTA21 ICSNT12M 1 0 3.2310 17.552 197.1000   1130 BISTTICSNTTI
IBISTA21 IERZT121 1 0 2.7110 16.120 174.7200   1000 BISTTIERZTTI
IBOAV121 ICIMVA21 1 0 1.1530 6.0070 38.66000    480 BOAVPICIMVPI
IBLNN11Z IBLNN41Z A 8 0.0100 0.3000 0.020000   9999 BLNNTIBLNNTI
IBLNN21Z IBLNN41Z B 8 0.0100 0.3000 0.020000   9999 BLNNTIBLNNTI
IBLNN31Z IBLNN41Z C 8 0.0100 0.3000 0.020000   9999 BLNNTIBLNNTI
IBVSV121 IBVZV121 1 0 0.0400 0.3000 2.100000    480 BVSVTIBVZV_I
IBVSV121 ILVSV121 1 0 2.5590 13.310 85.58001    610 BVSVTILVSVTI
IBVSV121 IMLAV121 1 0 2.1180 10.952 70.72001    710 BVSVTIMLAVTI
IBOVM111 IBAGM111 1 0 0.4100 5.8450 97.08001   3150 BOVMTIBAGMTI
IBOVM111 IBRUM111 1 0 0.2390 3.3930 56.58000   3150 BOVMTIBRUMTI
IBOVM111 IBULM111 1 0 0.6300 7.8850 83.64000   2270 BOVMTIBULMTI
IBOVM111 ICISM111 1 0 0.3180 4.6450 72.74000   3150 BOVMTICISMTI
IBOVM111 IOSPM111 1 0 0.2860 4.4660 61.68001   3150 BOVMTIOSPMTI
IBOVM111 IVERMA11 1 0 0.5720 7.6430 93.90001   2450 BOVMTIVERMTI
IBRAN111 IBRNN111 1 0 0.0970 1.0510 12.96000   1850 BRAN_IBRNNZI
IBRAN111 IEPBN111 1 0 0.0530 0.6920 869.6000   2550 BRAN_IEPBN_I
IBSCN111 IBSSN111 1 0 0.3190 3.5470 43.20000   1850 BSCNPIBSSNTI
IBSCN211 IBSSN111 2 0 0.3170 3.5190 42.88000   1850 BSCNPIBSSNTI
IBSCN311 IBSSN111 3 0 0.3140 3.4890 42.50000   1850 BSCNPIBSSNTI
IBSCN411 IBSSN111 4 0 0.3150 3.4440 42.02000   2270 BSCNPIBSSNTI
IBSSN111 IGLNN112 1 0 0.8840 12.788 200.3800   2780 BSSNTIGLNNTI
IBSSN111 IMRANA11 1 0 2.1120 30.929 484.5600   2780 BSSNTIMRANTI
IBRINA11 IBRAN111 1 0 0.1950 2.1230 26.08000   1850 BRINTIBRAN_I
IBRINA11 IBRIN311 1 0 0.0100 0.3000 0.020000   9999 BRINTIBRINTI
IBRINA11 IBRIN411 2 0 0.0100 0.3000 0.020000   9999 BRINTIBRINTI
IBRINA11 IBSSN111 1 0 0.1150 1.4760 30.30000   1920 BRINTIBSSNTI
IBRINA11 IBSSN111 2 0 0.1150 1.4760 30.30000   1920 BRINTIBSSNTI
IBRINA11 IEPBN111 1 0 0.1080 1.5110 267.9000   2050 BRINTIEPBN_I
IBRINA11 ITN2N111 1 0 1.0110 14.664 230.6600   1920 BRINTITN2NTI
IBRINA2Z IBRNN12Z 1 8 0.2820 3.0560 39.46000   1850 BRINTIBRNNZI
IBRNN12Z INSCN12Z 1 8 0.0650 0.3000 41.26000    960 BRNNZINSCN_I
IBRUM111 ITZNM111 1 0 0.5920 8.5650 134.5800   2880 BRUMTITZNMTI
IBRUM121 ILAMMA21 1 8 0.9810 4.0590 122.4400    900 BRUMTILAMMDI
IBRUM121 ISGTM12Z 1 8 0.6910 3.4660 134.8000    870 BRUMTISGTM_I
IBRUM121 ISSGM121 1 0 0.3530 2.1060 23.68000   1090 BRUMTISSGMDI
IBRUM121 IVEAM121 1 0 0.5280 3.0810 71.84000   1370 BRUMTIVEAMTI
IBRSN121 IFAUN12M 1 0 0.1080 0.7940 5.580000    480 BRSNDIFAUN_I
IBRSN121 IMADN121 1 0 0.7680 5.2270 37.02000    800 BRSNDIMADNTI
IBRSN121 INOLN121 1 0 0.5430 3.5720 25.06000    800 BRSNDINOLNDI
IBUIV121 IFENV121 1 0 0.1720 1.2720 8.920001    785 BUIVTIFENV_I
IBUIV121 IUDNVA21 1 0 1.9750 12.121 79.30001    690 BUIVTIUDNVTI
IBUSVA21 IAQAV121 1 0 0.3400 1.7750 43.72000   1730 BUSVTIAQAV_I
IBUSVA21 IAVRV121 1 0 1.8630 10.124 69.32000    840 BUSVTIAVRV_I
IBUSVA21 ISAEVA21 1 0 0.4100 2.1050 14.56000    840 BUSVTISAEVZI
IBUSVA21 ISAEVA21 2 0 0.4120 2.1070 14.60000    770 BUSVTISAEVZI
IBUSVA21 ISMSV121 1 0 5.7850 29.358 201.1200    620 BUSVTISMSVTI
IBUSVA21 ISMSV121 2 0 5.7850 29.357 201.1200    610 BUSVTISMSVTI
IBUSVA21 IVRBV121 1 0 0.5460 2.7720 18.94000    840 BUSVTIVRBVTI
ICAGMA11 ICISM111 1 0 0.3750 5.4810 85.62001   2880 CAGMTICISMTI
ICAGMA11 IMUSM111 1 0 0.6150 8.9940 141.0600   1920 CAGMTIMUSMTI
ICAIN121 IFRANA21 1 0 0.4640 2.8230 19.82000    800 CAINDIFRANTI
ICAIN121 IMADN121 1 0 0.5470 3.3120 23.26000    960 CAINDIMADNTI
ICALF111 ICSLFA11 1 0 0.2400 3.9760 56.18000   2760 CALFTICSLFTI
ICALF111 ISUVFA11 1 0 2.0000 29.034 454.9200   2886 CALFTISUVFTI
ICALF121 ISBQF121 1 0 4.1470 22.045 159.8000    690 CALFTISBQFTI
ICAMV111 IDOLV111 2 8 0.0010 0.3000 0.000000   3008 CAMVTIDOLVTI
ICAMV111 IDOLV111 1 0 0.3440 5.0940 76.68001   2990 CAMVTIDOLVTI
ICAMV111 IDUSV111 1 0 1.0850 15.843 247.6800   2480 CAMVTIDUSVTI
ICAMV121 IAVEV121 1 0 0.0230 0.3000 1.180000   1000 CAMVTIAVEV_I
ICAMV121 IDOLV121 1 0 0.7360 5.5610 37.14000    820 CAMVTIDOLVTI
ICAMV121 ISCRV121 1 0 1.2880 9.4530 66.92000    960 CAMVTISCRVTI
ICCHT121 ICMPTA21 1 0 3.0520 22.126 160.6400   1130 CCHTTICMPTTI
ICCHT121 IVDLT121 1 0 1.7780 12.804 111.5000    930 CCHTTIVDLTTI
ICDLN111 IDELN111 1 0 0.0360 0.5210 8.140001    960 CDLN_IDELN_I
ICANRA11 ICANR11M 1 0 0.0100 0.3000 0.020000   9999 CANRTICANRTI
ICANRA11 ICANR11N 2 0 0.0100 0.3000 0.020000   9999 CANRTICANRTI
ICANRA11 ICANR311 1 0 1.0000 1.0000 1.000000    960 CANRTICANRTI
ICANRA11 IFNOR111 1 0 0.9860 14.148 222.3000   3008 CANRTIFNORTI
ICANRA11 IRSRRA11 1 0 1.8320 27.058 413.0400   2880 CANRTIRSRRTI
ICANRA2Z ICANR12Z 1 8 0.0100 0.3000 0.020000   9999 CANRTICANRTI
ICAOM111 IMLOM111 1 0 0.2290 3.3300 51.44000   2370 CAOMTIMLOM_I
ICAOM111 IMLOM111 2 0 0.2290 3.5470 49.30000   2370 CAOMTIMLOM_I
ICAPN121 IPOPR121 1 0 5.8830 36.656 232.0000    820 CAPNTIPOPRTI
ICAPN121 IPREN121 1 0 1.2770 7.7770 51.98000    960 CAPNTIPRENTI
ICAPN121 ISMRN121 1 0 3.5800 24.095 156.8000    960 CAPNTISMRNTI
ICARV121 ICRCV122 1 0 0.0030 0.3000 7.600000    960 CARVPICRCV_I
ICARV121 ICRCV121 2 0 0.0030 0.3000 8.760001    960 CARVPICRCV_I
ICARV121 ISATV121 1 0 0.3200 1.6140 54.02000    870 CARVPISATVTI
ICARV121 ISMSV121 1 0 5.2110 25.752 169.1600    660 CARVPISMSVTI
ICAKV121 ICARV121 1 0 0.2490 1.8570 18.30000    905 CAKV_ICARVPI
ICAKV121 ISFLV121 1 0 1.9770 9.7430 60.80000    600 CAKV_ISFLVPI
ICFOF111 ICAOM111 1 0 1.7100 25.078 392.6600   3150 CFOFTICAOMTI
ICFOF111 ISDMF111 1 0 0.5410 7.9390 124.1600   3008 CFOFTISDMFTI
ICLNN111 ITN2N111 1 0 0.8850 12.889 201.5600   2780 CLNN_ITN2NTI
ICSVN121 IACSN121 1 0 0.1530 0.9030 575.7400    800 CSVNDIACSNDI
ICSNT111 ICHIT111 1 0 1.4110 13.278 146.3000   1920 CSNTTICHITTI
ICSNT111 IMGLT111 1 0 0.9690 14.239 223.8800   2000 CSNTTIMGLTTI
ICSNT111 IPIOTA11 1 0 0.8150 9.5910 108.3600   2270 CSNTTIPIOTTI
ICSNT121 IMOATA21 1 0 0.5300 4.9560 434.3800   1310 CSNTTIMOATZI
ICSNT121 IMOATA22 2 0 2.2500 12.879 96.48001    900 CSNTTIMOATZI
ICSNT121 IVIGTA21 1 0 8.1500 39.643 251.4600    960 CSNTTIVIGTTI
ILCZMA11 ICHPM111 1 0 0.1240 1.8140 28.18000   2650 LCZMTICHPMTI
ILCZMA11 ICHPM111 2 0 0.1260 1.8290 28.78000   2650 LCZMTICHPMTI
ILCZMA11 ILCSM111 1 0 0.0500 0.5720 6.500000    960 LCZMTILCSMPI
ILCZMA11 ILCSM21Z 2 8 0.0500 0.5690 6.460000    960 LCZMTILCSMPI
ILCZMA11 ILCSM311 3 0 0.0420 0.5010 5.400000    960 LCZMTILCSMPI
ILCZMA11 ILCSM411 4 0 0.0420 0.5000 5.380000    960 LCZMTILCSMPI
ILCZMA11 ILCZM11Z 1 8 0.0010 0.3000 0.000000   9999 LCZMTILCZMTI
ILCZMA11 ILCZM11Z 2 8 0.0010 0.3000 0.000000   9999 LCZMTILCZMTI
ICSLFA11 IPACF111 1 0 0.1900 3.2480 44.80000   2760 CSLFTIPACFTI
ICSLFA11 ISFLF111 1 0 0.1460 2.1100 37.44000   2760 CSLFTISFLF_I
ICSRN121 ICASN121 1 0 0.2360 2.0770 34.10000   1250 CSRNDICASNTI
ICSRN121 IFRANA21 1 0 0.1010 0.8810 497.4400    960 CSRNDIFRANTI
ICS2N121 ICASN121 1 0 0.0720 0.5830 4.220000    960 CS2N_ICASNTI
ICS2N121 ICSVN121 1 0 0.1310 1.3360 352.2400    960 CS2N_ICSVNDI
ICSSM311 ICSSM111 1 0 0.0220 0.3000 16.18000    600 CSSM_ICSSM_I
ICSSM311 ICSSM211 2 0 0.0220 0.3000 16.18000    600 CSSM_ICSSM_I
ICSSM121 ICSSMA21 1 0 0.0070 0.3000 20.86000   1090 CSSM_ICSSM_I
ICSSMA21 ICSSM221 N 0 0.0070 0.3000 20.86000   1050 CSSM_ICSSM_I
ICSSMA21 INOMMA21 1 0 1.5440 8.9090 314.6200    800 CSSM_INOMM_I
ICSSMA21 INOMMA21 2 0 1.5440 8.9170 319.8600    800 CSSM_INOMM_I
ICSSMA21 ISMIMA21 1 0 2.4760 14.604 102.6200    800 CSSM_ISMIM_I
ICSSMA21 ISMIMA21 2 0 2.4860 14.673 132.7600    650 CSSM_ISMIM_I
ICSAMA21 IKVNMA21 1 0 7.2280 38.736 243.1600    730 CSAMTIKVNM_I
ICSAMA21 ITZ2M121 1 0 1.7910 9.5100 61.24000    730 CSAMTITZ2MTI
ICAGV121 ICITV121 1 0 2.5670 13.970 90.00001    605 CAGV_ICITVTI
ICASN121 INADN121 1 0 0.0520 0.4720 240.7400    960 CASNTINADNDI
ICASN121 INALNA21 1 0 0.2320 1.8770 166.3200   1250 CASNTINALNZI
ICASN121 INALNA21 2 0 0.2310 1.8640 166.2200   1250 CASNTINALNZI
ICASN121 ISSEN121 1 0 0.1330 1.1020 526.5400    960 CASNTISSENDI
ICTNT111 ITNOT111 1 0 1.1940 17.559 272.5400   2860 CTNTTITNOTTI
ICTNT111 IVIGTA11 1 0 0.7020 10.200 161.9400   2270 CTNTTIVIGTTI
ICAVV121 ICVAV121 1 0 0.0030 0.3000 0.100000    480 CAVVPICVAVTI
ICVAV121 IVELVA21 1 0 1.9380 9.9450 65.12001    697 CVAVTIVELVTI
ICVAV121 IVIAV121 1 0 2.1450 11.171 71.74000    697 CVAVTIVIAVTI
ICDGM121 ITAIVA21 1 0 2.9670 15.139 2498.000    630 CDGM_ITAIV_I
ICMDN121 IMADN121 1 0 0.4140 2.0850 14.26000    480 CMDN_IMADNTI
ICEPR111 IVLLRA11 1 0 0.0400 0.3000 142.5600   1920 CEPR_IVLLRTI
ICEPR211 IVLLRA11 2 0 0.0400 0.3000 142.5600   1920 CEPR_IVLLRTI
ICPNR111 ILATR111 1 0 2.0570 23.700 262.1000   1850 CPNRTILATRTI
ICESMA21 IRZNM121 1 8 3.3270 16.330 171.9000    850 CESMZIRZNM_I
ICHZT121 IQUDT121 1 8 0.9840 3.7070 40.86000   1180 CHZTTIQUDTTI
ICHZT121 IVALT121 1 0 2.3230 11.749 85.88000    900 CHZTTIVALTTI
ICHRM111 IGORM111 1 0 0.2970 4.2840 67.18001   3150 CHRMTIGORMTI
ICHRM111 ITRVM111 1 0 0.3550 5.1150 80.06000   3150 CHRMTITRVMTI
ICHPM111 ILACM111 1 0 0.9160 10.587 168.1200   3200 CHPMTILACMTI
ICHPM111 IMLOM111 1 0 0.4390 6.5090 98.86001   3150 CHPMTIMLOM_I
ICHPM111 IMLOM111 2 0 0.4390 6.5090 98.86001   3150 CHPMTIMLOM_I
ICHPM111 ISROM111 1 0 0.3300 4.8340 75.18001   3008 CHPMTISROMTI
ICHTT111 ICHIT111 1 0 0.0010 0.3000 0.220000   1920 CHTT_ICHITTI
ICHTT121 IRONT121 1 0 0.2450 2.6080 34.62000   1440 CHTT_IRONTTI
ICHIT111 IRONT111 1 0 0.3000 2.8050 32.92000   2010 CHITTIRONTTI
ICIMVA21 ISMSV121 1 0 1.6410 14.268 105.3000    900 CIMVPISMSVTI
ICICV121 ICIMVA21 1 0 0.0010 0.3000 0.280000    960 CICV_ICIMVPI
ICICV221 ICIMVA21 2 0 0.0010 0.3000 0.280000    960 CICV_ICIMVPI
ICSEM111 ICSSM311 1 8 0.3370 5.1010 74.36001   3000 CSEMTICSSM_I
ICSEM111 ITZNM111 1 0 0.7020 10.417 159.2000   3150 CSEMTITZNMTI
ICISMB21 ISONM121 1 0 9.0090 46.424 455.6600    800 CISMTISONMTI
ICISMB21 ISONM121 2 0 9.0080 46.416 458.2200    800 CISMTISONMTI
ICITV121 IVIAV121 1 0 0.6270 3.8470 25.68000    791 CITVTIVIAVTI
ISNDTA2Z ISTUT121 1 8 0.1530 0.8380 71.38000    480 SNDTTISTUTTI
IDEAT121 IDELT121 1 0 0.0370 0.3000 1.540000    360 DEATTIDELTZI
IDEAT121 IQUDT121 1 0 0.7160 2.8910 34.20000   1180 DEATTIQUDTTI
IDEAT121 IVLNT121 1 0 0.9470 3.9160 44.96000   1010 DEATTIVLNTTI
ICLAVA21 ISAEVA21 1 0 0.1760 0.9140 5.860000    740 CLAV_ISAEVZI
ICOAN121 IPATN121 1 0 0.6190 4.6060 94.14001    500 COANDIPATNTI
ICOAN121 ISECN121 1 0 0.3020 2.6580 19.12000    800 COANDISECNDI
ICLRF121 IAVNF121 1 0 7.4780 48.567 517.1000    863 CLRFTIAVNFTI
ICLRF121 IMARMA21 1 0 1.3570 7.2190 180.5600    960 CLRFTIMARMTI
ICOLFA11 IFORF111 1 0 1.3310 19.404 301.6000   2000 COLFTIFORFTI
ICOLFA11 IMRTF111 1 0 0.8150 11.899 182.6800   2000 COLFTIMRTFTI
ICOLFA21 IBUSVA21 1 0 10.293 56.369 358.6200    720 COLFTIBUSVTI
ICOLFA21 ISBQF121 1 0 2.1730 11.574 77.22001    690 COLFTISBQFTI
ICONV121 IFADVA21 1 0 1.6810 12.365 87.28001    990 CONVTIFADVTI
ICRDV111 ISNGV111 1 8 1.5030 22.135 339.0600   2600 CRDVTISNGVTI
ICRDV111 IUDOV111 1 0 1.0710 15.599 244.0600   1920 CRDVTIUDOVTI
ICMAM121 IOSPM121 1 0 0.3470 2.5720 17.82000    939 CMAM_IOSPMTI
ICMAM121 ISSGM121 1 0 0.1190 1.0960 438.1200    939 CMAM_ISSGMDI
ICRWM111 IFLEM111 1 0 0.8910 12.939 199.6000   3150 CRWMTIFLEMTI
ICRWM111 IISPM111 1 0 0.1170 1.3170 15.58000   1250 CRWMTIISPM_I
IDALM121 ICISMB21 1 0 3.4850 17.927 171.2400    870 DALMTICISMTI
IDALM121 IDLNM12M 1 0 0.0030 0.3000 0.400000   1090 DALMTIDLNM_I
IDALM121 IDLNM121 2 0 0.0030 0.3000 0.400000   1090 DALMTIDLNM_I
IDALM121 IVEAM121 1 0 0.6790 3.5530 89.16001   1370 DALMTIVEAMTI
IDELN111 IFOGNA11 1 0 0.6730 9.7030 166.1800   3008 DELN_IFOGNTI
IDGNN121 INACN121 1 0 0.0940 0.7510 542.8800   1050 DGNNDINACNDI
IDGNN121 INALNA21 1 0 0.0160 0.3000 103.6200   1232 DGNNDINALNZI
IDOLV111 IFSNV111 1 0 0.4060 3.9780 46.20000   1820 DOLVTIFSNVPI
IDOLV111 IPTOV111 1 0 1.4690 21.923 318.4400   2880 DOLVTIPTOVTI
IDOLV111 IVEZV111 1 0 0.3630 5.4210 78.94001   3000 DOLVTIVEZVTI
IDOLV111 IVEZV111 2 0 0.3650 5.4150 78.92000   2900 DOLVTIVEZVTI
IDOLV121 IFSNV121 1 0 0.4240 4.1010 46.90000    960 DOLVTIFSNVPI
IDOLV121 ISCRV121 1 0 1.9490 10.761 72.78000    670 DOLVTISCRVTI
IDOLV121 IVILV121 1 0 0.6400 4.6660 33.36000    850 DOLVTIVILVTI
IDUSV111 INGRV111 1 0 0.6180 9.0610 141.5400   3150 DUSVTINGRVTI
IDUSV111 ISNGV111 1 0 0.7530 11.127 167.5600   2480 DUSVTISNGVTI
IDUSV121 ICAGV121 1 0 1.2900 11.404 80.94001    915 DUSVTICAGV_I
IDUSV121 ISAEVA21 1 0 2.0430 17.945 129.1800    920 DUSVTISAEVZI
IDUSV121 IVIMV121 1 0 2.1530 10.986 73.02000    690 DUSVTIVIMVTI
IEDOM211 IEDOM111 1 0 0.0170 0.3000 58.12000   1372 EDOMPIEDOMPI
IEDOM211 IEDOM112 2 0 0.0170 0.3000 58.12000   1372 EDOMPIEDOMPI
IEDOM211 ISFIM111 1 0 0.2590 4.4430 57.56000   2700 EDOMPISFIMTI
IEDOM211 ISFIM111 2 8 0.2620 4.4840 58.22000   2700 EDOMPISFIMTI
IECRF111 IRACF111 1 0 0.1180 1.2500 67.38000   1600 ECRFZIRACFTI
IETQT111 IMGLT111 1 0 0.8870 16.195 169.4000   2000 ETQTTIMGLTTI
IETQT111 IMGLT111 2 0 0.9200 16.828 176.2800   2000 ETQTTIMGLTTI
IECHNA11 IGLNN111 1 0 0.7880 11.216 176.4400   3008 ECHN_IGLNNTI
IECHNA11 ITN2N111 1 0 0.7720 11.185 175.4800   3008 ECHN_ITN2NTI
IERCN121 ISSEN121 1 0 0.2120 1.8600 13.46000    960 ERCNDISSENDI
IERCN121 ITONN121 1 0 0.8160 7.1380 51.66000    800 ERCNDITONNDI
IERZT121 IERZTA2M 1 0 0.0100 0.3000 0.020000   9999 ERZTTIERZTTI
IERZT121 IITCT121 1 0 0.0600 0.3000 63.00000    420 ERZTTIITCT_I
IERZT121 IITCT121 2 8 0.0600 0.3000 63.00000    420 ERZTTIITCT_I
IERZT121 IMORTA21 1 0 1.0540 4.2430 27.18000   1130 ERZTTIMORTTI
IERZT121 IVIGTA21 1 0 2.0280 13.014 200.3800   1130 ERZTTIVIGTTI
IFADVA21 ISOVVA21 1 0 0.8320 6.1320 43.10000    900 FADVTISOVVTI
IFNOR211 IFNOR111 1 0 0.0010 0.3000 0.000000   3008 FNORTIFNORTI
IFRLN111 IMDAN111 1 0 0.2230 3.4700 47.94000   3008 FRLNTIMDAN_I
IFRLN111 IRIZN111 1 0 1.2430 17.962 281.1800   3008 FRLNTIRIZNTI
IFERF111 IFENF111 1 0 0.1770 2.5810 40.38000   3000 FERFTIFENFTI
IFERF111 IRACF111 1 0 1.1030 16.190 253.4800   2580 FERFTIRACFTI
IFENF111 IEFEF111 1 0 0.0200 0.3000 210.5800   2000 FENFTIEFEF_I
IFENF111 IOSTM111 1 0 0.7860 11.546 180.4400   3008 FENFTIOSTMTI
IFMIT121 ISANT121 1 0 0.1610 0.8130 5.560000    600 FMITZISANTTI
IFLEM111 IMNTMA11 1 0 1.2800 18.770 294.0200   3150 FLEMTIMNTMTI
IFLEM111 INAVM111 1 8 0.4950 5.7150 64.96000   2180 FLEMTINAVMTI
IFLEM111 ITRVM111 1 0 0.1950 2.8430 43.42000   3150 FLEMTITRVMTI
IFOGNA11 IFGPN111 1 0 0.0100 0.3000 0.020000   3296 FOGNTIFGPN_I
IFOGNA11 IFOGN11Z 1 8 0.0010 0.3000 0.000000    960 FOGNTIFOGNTI
IFOGNA11 IPDCN111 1 0 2.1220 30.777 484.1401   2780 FOGNTIPDCNTI
IFOGNA11 ISEVN111 1 0 0.3100 4.5290 70.66001   2780 FOGNTISEVNTI
IFGPN112 ITOIN111 1 0 0.5650 8.4190 127.3800   3000 FGPN_ITOIN_I
IFORF111 IFNOR111 1 0 1.7620 25.954 405.4400   2460 FORFTIFNORTI
IFORF111 IPTOV111 1 0 1.9310 28.805 428.4400   2880 FORFTIPTOVTI
IFORF111 IRACF111 1 0 0.5020 7.3770 112.8800   2600 FORFTIRACFTI
IFORF111 IRACF111 2 0 0.3420 5.0100 78.18001   2600 FORFTIRACFTI
IFORF111 ISMVF111 1 0 0.8760 12.786 202.2200   2310 FORFTISMVFTI
IFRANA21 IMADN121 1 0 0.8970 5.2960 37.10000    960 FRANTIMADNTI
IFRANA21 ISMRN121 1 0 1.4400 5.8640 36.80000    960 FRANTISMRNTI
IFRANA21 ISNTN121 1 0 0.2260 1.9810 14.22000    960 FRANTISNTNDI
IGADMA21 IGADM12Z 1 8 0.1000 0.3000 0.100000   4000 GADM_IGADM_I
IGADMA21 IGADM12Z 2 8 0.1000 0.3000 0.100000   4000 GADM_IGADM_I
IGADMA24 IMRLM121 1 0 0.0600 0.5700 207.5000   1000 GADM_IMRLM_I
IGADMA23 IOVMMA21 1 0 0.1060 1.0030 326.0400   1200 GADM_IOVMM_I
IGLNN112 IGLNN411 1 0 0.0100 0.3000 0.020000   2880 GLNNTIGLNNTI
IGLNN111 IGLNN511 2 0 0.0100 0.3000 0.020000   2000 GLNNTIGLNNTI
IGALR12Z IVLVR121 7 8 0.0160 0.3000 84.30001    360 GALRPIVLVRTI
IGALR221 IVLVR121 8 0 0.0150 0.3000 84.60001    360 GALRPIVLVRTI
IGDAM121 IBLVMA21 1 0 0.2770 1.4350 9.280001    480 GDAM_IBLVM_I
IGRGN111 IALIN111 1 0 0.5850 8.4820 133.1000   2780 GRGN_IALIN_I
IGRGN111 IMRANA11 1 0 0.8860 12.670 198.9800   2780 GRGN_IMRANTI
IGARM121 INAVM121 1 0 3.1300 15.782 107.9200    870 GARMTINAVMTI
IGARM121 ISMSV121 1 0 4.3100 21.838 149.1000    700 GARMTISMSVTI
IGASN111 ICPNR111 1 0 1.2490 14.169 157.7800   1850 GASNTICPNRTI
IGASN111 ILATR111 1 0 2.0200 28.910 445.5000   2780 GASNTILATRTI
IGASN111 IPATN111 1 0 1.2120 14.151 155.5200   2270 GASNTIPATNTI
IGASN111 IPREN111 1 0 0.5590 7.9640 126.0200   3008 GASNTIPRENTI
IGASN111 ISPNN111 1 0 0.5220 7.4310 116.4400   3008 GASNTISPNNTI
IGASN21Z IGASN111 1 8 0.0000 0.3000 0.000000    960 GASNTIGASNTI
IGNZN111 IMRANA11 1 8 0.9860 14.092 221.2200   2950 GNZN_IMRANTI
IGSSR111 IGSCR111 1 0 0.0100 0.3000 0.020000    920 GSSRTIGSCR_I
IGSSR111 IGSCR211 2 0 0.0100 0.3000 0.020000    920 GSSRTIGSCR_I
IGSSR111 IGSSRA1N 1 0 0.0100 0.3000 0.020000    999 GSSRTIGSSRTI
IGSSR111 ILARR111 1 0 0.8690 12.544 195.9600   2780 GSSRTILARRTI
IGSSR111 IVLKR111 1 8 0.6330 9.1400 562.1000   2846 GSSRTIVLKR_I
IGSSRA1M IGSSR111 1 0 0.0100 0.3000 0.020000    999 GSSRTIGSSRTI
IGLOV121 IKPRM121 1 0 2.5990 14.558 90.02000    710 GLOV_IKPRM_I
IGLZV12M IGLOV121 1 0 0.0010 0.3000 0.000000    480 GLZV_IGLOV_I
IGLAV121 ICBEV121 1 0 1.3030 6.9220 42.56000    810 GLAV_ICBEV_I
IGLAV121 IGLOV121 1 0 1.0620 5.6180 34.58000    930 GLAV_IGLOV_I
IGLAV121 ILK2V121 1 0 0.0580 0.3000 1.980000    840 GLAV_ILK2V_I
IGORM111 IPNCM111 1 0 0.5920 8.9330 131.0800   3150 GORMTIPNCMTI
IGORM111 IVERMA11 1 0 0.6990 9.3290 114.7600   2450 GORMTIVERMTI
IGRAN121 IMCON121 1 0 1.2090 12.950 170.9400    960 GRANDIMCONTI
IGRAN121 ITONN121 1 0 0.1370 1.4660 105.8000    800 GRANDITONNDI
IGRSMA21 IGRTM121 1 0 0.0470 0.3380 2.260000    800 GRSM_IGRTM_I
IGRSMA21 IPDMMA21 1 0 1.7080 11.142 78.62001    720 GRSM_IPDMM_I
IGRSMA21 ISMIMA21 1 0 10.511 62.306 435.3800    800 GRSM_ISMIM_I
IGRUTA21 IGERT121 1 0 0.0380 0.3360 168.2600    880 GRUTTIGERT_I
IGRUTA21 IMOATA22 1 0 0.9650 5.3450 46.56000    900 GRUTTIMOATZI
IGRUTA21 ISANT121 1 0 0.3500 2.1430 21.16000   1010 GRUTTISANTTI
ISSRN12M IISEN121 1 0 0.0100 0.3000 0.020000   1200 SSRN_IISENZI
ISSRN121 IRIVN12M 1 0 0.0100 0.3000 0.020000   9999 SSRN_IRIVN_I
ISSRN121 IRIVN12N 2 0 0.0100 0.3000 0.020000   9999 SSRN_IRIVN_I
IISEN12M ITSMN221 B 0 0.0130 0.3000 69.00001    790 ISENZITSMNTI
IISEN121 ITSMN321 V 0 0.0120 0.3000 64.82000    790 ISENZITSMNTI
IITNT121 IVIGTA21 1 0 1.1330 5.6900 38.62000    240 ITNTDIVIGTTI
ILACM111 ITNOT111 1 0 1.7510 25.670 395.2800   3150 LACMTITNOTTI
ILACM111 ITNOT111 2 0 1.7510 25.670 395.2800   3150 LACMTITNOTTI
ILAIN111 IMCON111 1 0 2.2540 33.072 502.6000   2950 LAINTIMCONTI
ILAIN111 IMCON111 2 0 2.2640 33.111 503.3200   2950 LAINTIMCONTI
ILAIN111 IROSN111 1 0 1.3780 19.998 313.1000   2950 LAINTIROSNTI
ILAIN111 IROSN111 2 0 1.3950 20.156 316.2800   3008 LAINTIROSNTI
ILAIN12Z ITUSN121 1 8 8.7150 52.014 369.4800    820 LAINTITUSNTI
ILAMMA21 ICSIM12Z 1 8 0.0040 0.3000 0.240000   1000 LAMMDICSIM_I
ILAMMA21 IPVNMA21 1 0 0.0940 0.9390 549.2801    950 LAMMDIPVNMDI
ILANV12M IRATV121 1 0 0.0410 0.3000 2.120000    900 LANVTIRATVTI
ILANV121 ISATV121 1 0 2.0890 10.529 80.78000    660 LANVTISATVTI
ILANV121 ISIZV12Z 1 8 0.1060 0.6870 342.8000    960 LANVTISIZV_I
ILANV121 ISMSV121 1 0 6.2410 31.800 214.5200    690 LANVTISMSVTI
ILZDMA21 ICMOM12M 1 0 0.4080 2.5230 16.18000    480 LZDMPICMOM_I
ILZDMA21 ISONM121 1 0 0.9710 4.9550 33.34000    900 LZDMPISONMTI
ILARR111 IRLLR111 1 0 0.2210 3.2290 50.56000   2880 LARRTIRLLR_I
ILATR111 IAPLR111 1 0 0.5900 6.5500 79.96000   1850 LATRTIAPLR_I
ILATR111 ILATR211 1 0 0.0100 0.3000 0.020000   2000 LATRTILATRTI
ILATR111 ILATR41Z 2 8 0.0100 0.3000 0.020000   2000 LATRTILATRTI
ILATR111 ILATR311 1 0 0.0100 0.3000 0.020000   2000 LATRTILATRTI
ILATR111 IRMSR111 1 0 0.8030 11.704 183.4200   2780 LATRTIRMSRTI
ILATR111 IVLMRA11 1 0 1.0800 12.640 138.0000   1850 LATRTIVLMRTI
ILVSV121 ISFLV121 1 0 1.1790 8.8900 60.38000    770 LVSVTISFLVPI
ILVSV121 ITNSVA21 1 0 0.8350 6.0800 43.16000    960 LVSVTITNSVTI
ISLRF111 ISBSFA12 1 0 0.5410 7.9110 120.9200   2760 SLRF_ISBSFTI
ILEYTA11 IAEPT111 1 0 0.1620 1.7590 88.06001    960 LEYTTIAEPT_I
ILEYTA11 IPIOTA11 1 8 0.9860 14.509 225.6800   2860 LEYTTIPIOTTI
ILEYTA11 IRONT111 1 0 0.3890 5.6890 88.58001   2860 LEYTTIRONTTI
ILEYTA21 IRONT121 1 0 0.5690 5.0780 61.84000   1530 LEYTTIRONTTI
ILEYTA21 ISTUT121 1 0 0.5690 3.0920 296.6000   1130 LEYTTISTUTTI
ILEYTA21 ITONT121 1 0 0.5650 4.9350 123.1400   1920 LEYTTITONT_I
ILEYTA21 IVALT121 1 0 7.8950 39.831 282.0200    900 LEYTTIVALTTI
ILNTM111 INAVM111 1 0 0.5430 7.9170 124.4200   3150 LNTMTINAVMTI
ILNTM111 INGRV111 1 0 0.6690 9.7260 152.5000   3080 LNTMTINGRVTI
IMCON111 ISSONA11 1 0 1.3430 19.190 301.5600   2950 MCONTISSONTI
IMCON121 ISALN121 1 0 0.6170 6.5780 87.76001    960 MCONTISALNDI
IMCON121 ISALN121 2 0 1.6540 10.208 71.38000    800 MCONTISALNDI
IMCON121 ITUSN121 1 0 0.4270 2.7020 19.00000    960 MCONTITUSNTI
IMDTN12Z IMADN121 2 8 0.0060 0.3000 2.800000    640 MDTNPIMADNTI
IMDTN22Z IMADN121 1 8 0.0060 0.3000 2.800000    960 MDTNPIMADNTI
IMADN121 IFAUN121 1 0 0.5410 3.9920 28.04000    480 MADNTIFAUN_I
IMADN121 ISSONA21 1 0 0.0410 0.4370 5.700000   1920 MADNTISSONTI
IMADN121 ISSONB21 2 0 0.0410 0.4380 5.720000   1920 MADNTISSONTI
IMAGMA21 IMAGM12Z 2 0 0.1000 0.3000 0.100000    800 MAGMTIMAGMTI
IMAGMA21 IMAGM12Z 1 0 0.1000 0.3000 0.100000    800 MAGMTIMAGMTI
IMAGMA22 INOST121 1 0 0.6570 7.0740 91.86001   1430 MAGMTINOSTTI
IMAGMA22 IPLLTA21 1 0 3.5110 18.575 459.4400   1380 MAGMTIPLLTTI
IMGNN111 IMDAN111 1 0 0.3740 5.4420 85.32001   3008 MGNN_IMDAN_I
IMGNN111 ISCRN111 1 0 0.2690 3.9280 61.42000   2880 MGNN_ISCRN_I
IMGLT111 IPIOTA11 1 0 1.2010 17.567 272.8400   2000 MGLTTIPIOTTI
IMGLT111 IVDLT111 1 0 1.1880 19.731 241.9600   2000 MGLTTIVDLTTI
IMDAN111 IMDAN21Z 1 8 0.0010 0.3000 0.000000   3008 MDAN_IMDAN_I
IMDAN111 IMDAN31Z 2 8 0.0010 0.3000 0.000000   3008 MDAN_IMDAN_I
IMDAN111 IRIZN211 1 0 1.2130 17.643 276.6200   3008 MDAN_IRIZNTI
IMACVA21 IAZTVA21 1 0 0.1160 0.7890 79.66001    900 MACV_IAZTV_I
IMACVA21 IDOLV121 1 0 1.0170 7.4570 52.92000    840 MACV_IDOLVTI
IMACVA21 IS52V121 1 0 0.3630 2.6550 19.08000   1000 MACV_IS52VZI
IMACVA21 IS5AV121 1 0 0.2980 2.1860 15.62000   1000 MACV_IS5AVZI
IMACVA21 ISCRV121 1 0 0.7300 6.3550 46.08000    910 MACV_ISCRVTI
IMACVA21 IST1VA21 1 0 0.0960 0.8210 6.020000   1065 MACV_IST1V_I
IMACVA21 IVILV121 1 0 0.0900 0.6470 4.720000   1130 MACV_IVILVTI
IMLOM111 ICRWM111 1 0 0.3120 4.6470 70.16001   2370 MLOM_ICRWMTI
IMLOM111 ISROM111 1 0 0.1930 2.8640 43.74000   2370 MLOM_ISROMTI
IMNFN111 IANRN111 1 0 0.9400 13.599 213.1400   3008 MNFN_IANRNTI
IMNFN111 IFOGNA11 1 0 0.3830 5.4610 85.78001   3008 MNFN_IFOGNTI
IMTVM111 IMNTMA11 1 0 0.0870 0.8660 482.3200   1920 MTVM_IMNTMTI
IMTVM211 IMTVM111 1 0 0.0080 0.3000 34.12000    805 MTVM_IMTVM_I
IMTVM311 IMTVM111 2 0 0.0100 0.3000 43.06000    805 MTVM_IMTVM_I
IMTVM12M ISAEVA21 1 0 1.5960 14.074 100.1000    880 MTVM_ISAEVZI
IMARMA21 ICTMMA21 1 0 1.2260 6.5290 160.5200   1600 MARMTICTMMZI
IMRLM121 IPVNMA21 1 0 0.0270 0.3000 83.38000    960 MRLM_IPVNMDI
IPMLV32Z IST4VD21 5 8 0.0500 0.3000 49.48000    475 PMLV_IST4V_I
IPMLV421 IST4V121 6 0 0.0060 0.3000 52.08000    475 PMLV_IST4V_I
IPMLV521 IST4V321 9 0 0.0500 0.3000 49.48000    960 PMLV_IST4V_I
IPMLV621 IPMLV721 1 0 0.0000 0.3000 0.000000    475 PMLV_IPMLV_I
IPMLV721 IST4V121 2 0 0.0110 0.3000 32.10000    475 PMLV_IST4V_I
IMRGF111 ICALF111 1 0 0.8480 12.265 190.9200   2760 MRGFTICALFTI
IMRGF111 IPACF111 1 0 0.5860 8.4610 132.1000   2886 MRGFTIPACFTI
IMRGF111 ISPET211 1 0 1.6360 23.883 375.1400   2760 MRGFTISPETTI
IMRTF111 ISDMF111 1 0 0.4620 6.6370 103.3200   2000 MRTFTISDMFTI
IMRTF111 ISERM111 1 0 1.1550 16.682 263.6800   3008 MRTFTISERMTI
IMAAT121 IMATT121 1 0 0.0080 0.3000 33.36000    880 MAATZIMATTDI
IMPIV121 IBZEVA21 1 0 0.2870 2.0820 15.20000    433 MPIVZIBZEV_I
IMPIV121 ICBEV121 1 0 2.5390 16.143 102.7800    710 MPIVZICBEV_I
IMRANA11 ICLNN111 1 0 0.3310 4.7420 74.34000   2780 MRANTICLNN_I
IMRANA11 IMRAN21Z 1 8 0.0100 0.3000 0.020000   3008 MRANTIMRANTI
IMRANA11 IMRAN311 2 0 0.0100 0.3000 0.020000   3008 MRANTIMRANTI
IMLFNA11 IBSAN111 1 0 0.7310 10.556 165.6400   2950 MLFN_IBSAN_I
IMLFNA11 IGNZN111 1 0 0.9500 13.778 215.9600   2950 MLFN_IGNZN_I
IMRCM111 IMUSM111 1 0 0.7840 11.370 180.4800   3150 MRCMTIMUSMTI
IMRCM111 ITBGM211 1 0 0.5200 7.5330 119.9200   3150 MRCMTITBGMTI
ICTMMA21 IAQAV121 1 0 0.2290 1.3660 30.86000   1170 CTMMZIAQAV_I
IMDGN11Z IPDCN111 1 8 0.0770 1.4780 266.3000   1530 MDGN_IPDCNTI
IMLAV121 IMOIV121 1 0 0.0750 0.3870 2.500000    240 MLAVTIMOIVPI
IMLAV121 IVELVA21 1 0 1.1480 5.8800 38.36000    710 MLAVTIVELVTI
IMOAT12M IMOATA21 1 0 0.1000 0.3000 0.100000   1000 MOATZIMOATZI
IMOAT121 IMOAT42Z 3 8 0.1000 0.3000 0.100000    100 MOATZIMOATZI
IMOAT121 IMOAT62Z 4 8 0.1000 0.3000 0.100000    100 MOATZIMOATZI
IMOAT121 IMOAT52Z 5 8 0.1000 0.3000 0.100000    100 MOATZIMOATZI
IMOAT121 IMOAT32Z 6 8 0.1000 0.3000 0.100000    100 MOATZIMOATZI
IMOAT121 IMOAT82Z 7 8 0.1000 0.3000 0.100000    100 MOATZIMOATZI
IMOAT121 IMOAT72Z 8 8 0.1000 0.3000 0.100000    100 MOATZIMOATZI
IMOATA22 IMOAT12N 2 0 0.1000 0.3000 0.100000   1000 MOATZIMOATZI
IMOATA21 IMOCT122 1 0 0.0040 0.3000 13.46000    720 MOATZIMOCTDI
IMOATA22 IMOCT121 2 0 0.0040 0.3000 13.78000    720 MOATZIMOCTDI
IMOATA22 ISANT122 1 0 0.3560 2.7970 29.04000   1010 MOATZISANTTI
IMOATA21 ISTUT121 1 0 0.9860 6.5890 580.6200   1600 MOATZISTUTTI
IMFTV11Z IRDPVA11 1 8 0.3520 3.9570 47.10000   2000 MFTVPIRDPVTI
IMFTV121 IPDRV121 1 0 1.5920 11.640 324.1000    900 MFTVPIPDRVTI
IMFTV121 IRDPVA21 1 0 0.8090 5.8170 42.94000    810 MFTVPIRDPVTI
IMOSR111 IMLTR112 1 0 0.1160 1.7370 25.50000   2780 MOSRTIMLTRPI
IMOSR111 IMLTR211 2 0 0.1160 1.7510 25.60000   2780 MOSRTIMLTRPI
IMOSR111 IMLTR311 3 0 0.1160 1.7370 25.52000   2780 MOSRTIMLTRPI
IMOSR111 IMLTR41Z 4 8 0.1150 1.7210 25.28000   2780 MOSRTIMLTRPI
IMOSR111 IMOSRA1M 1 0 0.0100 0.3000 0.020000   9999 MOSRTIMOSRTI
IMOSR111 IMOSRA1N 2 0 0.0100 0.3000 0.020000   9999 MOSRTIMOSRTI
IMOSR111 IMOSR21Z 1 8 0.0100 0.3000 0.020000   9999 MOSRTIMOSRTI
IMOSR111 IVLMRA11 1 0 2.6380 39.605 582.5400   2880 MOSRTIVLMRTI
IMOSR111 IVLMRA11 2 0 2.6360 39.603 582.4200   2880 MOSRTIVLMRTI
IMTJT121 ICHZT121 1 0 0.7280 3.6790 25.64000    900 MTJTTICHZTTI
IMTJT121 ILEYTA21 1 0 5.2320 26.370 184.0600    900 MTJTTILEYTTI
IMONR12Z IMNVR121 1 8 0.1000 0.3000 0.200000    225 MONRPIMNVRTI
IMONR22Z IMNVR121 2 8 0.1000 0.3000 0.200000    225 MONRPIMNVRTI
IMONR32Z IMNVR121 3 8 0.1000 0.3000 0.200000    225 MONRPIMNVRTI
IMNVR121 IRRKR121 1 0 2.0670 15.408 105.5800   1010 MNVRTIRRKRTI
IMNVR121 IVLLRA21 1 0 2.2300 16.439 115.6400   1130 MNVRTIVLLRTI
IMORTA21 ISAVT121 1 0 1.2880 13.650 186.1600   1600 MORTTISAVTTI
IMORTA21 ISCOT121 1 0 2.5480 13.454 134.7200    956 MORTTISCOTTI
IMORTA21 IVIGTA21 1 0 0.6940 9.9010 120.4800   1240 MORTTIVIGTTI
IMUCM121 IPTVMA21 1 0 0.3360 0.9550 572.5801    800 MUCM_IPTVMDI
INADN121 INALNA21 1 0 0.0490 0.5160 358.8200    820 NADNDINALNZI
INADN121 IPGRN121 1 8 0.0980 0.3000 154.0800    830 NADNDIPGRNDI
INALN121 INALNA21 1 0 0.0100 0.3000 0.020000   1920 NALNZINALNZI
INTAV121 IP41V121 1 0 0.9420 4.7480 32.44000    720 NTAVZIP41V_I
IP41V121 IRATV121 1 0 0.0120 0.3000 0.400000    720 P41V_IRATVTI
INATV121 INTAV121 1 0 0.1110 0.5670 3.780000    720 NATVZINTAVZI
INATV121 IPTRVA21 1 0 2.7590 13.910 94.96001    720 NATVZIPTRVZI
INAVM111 ISFIM111 1 0 1.0020 16.047 216.5800   2668 NAVMTISFIMTI
INAVM121 ICIMVA21 1 0 2.2340 19.765 140.1600    800 NAVMTICIMVPI
INAVM121 ITRBV121 1 0 5.6050 28.296 196.3200    615 NAVMTITRBVPI
INOCN121 ISALN121 1 0 0.8570 5.6690 38.56000   1250 NOCNDISALNDI
INOCN121 ISVLN121 1 0 0.4590 3.0210 20.68000   1250 NOCNDISVLNDI
INOLN121 ISVLN121 1 0 1.3380 8.0740 56.64000    800 NOLNDISVLNDI
INOXRA21 IRMNR121 1 0 0.8690 4.5210 28.98000    800 NOXRZIRMNRTI
INOST121 INOSTA2M 1 0 0.0100 0.3000 0.020000   2000 NOSTTINOSTTI
INOST121 IVCIT121 1 0 0.5740 5.7250 86.94001   1600 NOSTTIVCITTI
INOVT121 IITNT121 1 0 0.1290 0.6500 4.480000    240 NOVTDIITNTDI
IODZVA21 ICONV121 1 0 1.0630 7.7950 55.36000    990 ODZVTICONVTI
IODZVA21 ISLGV121 1 0 0.8190 6.0460 42.40000   1070 ODZVTISLGVTI
IOSPM121 IMUCM121 1 0 0.1420 0.9060 397.2600    855 OSPMTIMUCM_I
IOSCM211 IOSTM111 2 0 0.0110 0.3000 1.820000   1920 OSCM_IOSTMTI
IOSCM411 IOSTM111 3 0 0.0100 0.3000 1.920000   2860 OSCM_IOSTMTI
IOSTM111 IDUSV111 1 0 0.7400 10.820 169.3000   3150 OSTMTIDUSVTI
IOSTM111 IMNTMA11 1 0 0.4780 6.9570 110.4200   3150 OSTMTIMNTMTI
IOSTM111 IOSCM111 1 0 0.0110 0.3000 1.820000    960 OSTMTIOSCM_I
IOSTM111 ISERM111 1 0 0.2360 3.4410 53.88000   2992 OSTMTISERMTI
IPCOF111 IRACF111 1 0 0.2310 3.4980 51.08000   2000 PCOFTIRACFTI
IPISF111 IPACF111 1 0 1.1630 16.903 265.1400   2886 PISFTIPACFTI
IPISF111 IRMNR111 1 0 4.0700 59.240 920.6401   2692 PISFTIRMNRTI
IPVNMA21 IPTVMA21 1 0 0.0630 0.6580 235.1800    960 PVNMDIPTVMDI
IPLLTA21 IVRPTA21 1 0 1.0980 5.7850 123.8600   1130 PLLTTIVRPTTI
IPRMF111 ISPET211 1 0 1.6390 27.914 333.4600   1800 PRMFTISPETTI
IPRMF111 ISROM111 1 8 1.1890 17.324 271.6000   3008 PRMFTISROMTI
IPATN111 ISSONA11 1 0 0.6950 9.9690 157.8600   3008 PATNTISSONTI
IPATN121 IPOZN122 1 0 0.5230 3.8540 27.08000    800 PATNTIPOZNDI
IPATN121 ISNTN121 1 0 0.8320 6.5060 46.60000    960 PATNTISNTNDI
IPELT121 IMAAT121 1 0 0.0210 0.3000 57.76000   1000 PELT_IMAATZI
IPELT121 IMATT121 1 0 0.0180 0.3000 62.70000   1000 PELT_IMATTDI
IPELT122 IPIATA21 1 0 0.2860 1.6750 410.0000    900 PELT_IPIATTI
IPELT121 IPIATA21 2 0 0.4400 2.4120 128.8800    900 PELT_IPIATTI
IPELT122 IPLTT121 1 0 0.0840 0.7600 352.1000   1000 PELT_IPLTT_I
IPELT121 ITOWT121 1 0 0.0920 0.8810 384.5200    910 PELT_ITOWTDI
IPZAM11Z ISROM111 1 8 0.1260 1.3360 17.22000   2180 PZAMZISROMTI
IPNCM111 ISFIM111 1 0 0.6160 9.3110 135.9000   3150 PNCMTISFIMTI
IPIATA21 IGRUTA21 1 8 0.0100 0.3000 0.020000    100 PIATTIGRUTTI
IPIATA21 IPIOTA21 1 0 1.0650 6.8430 122.0000   1430 PIATTIPIOTTI
IPIATA21 IROATA21 1 0 3.1700 19.260 134.3000    800 PIATTIROATZI
IPIATA21 ITONT121 1 0 0.1460 1.3000 31.64000   1875 PIATTITONT_I
IPF2R121 IPFNR121 1 0 0.1000 0.3000 0.280000   1600 PF2RTIPFNRPI
IPF2R121 IVLVR121 1 0 4.5960 28.768 181.6200    920 PF2RTIVLVRTI
IPVAM111 IFRBM112 1 0 0.1520 2.2720 33.72000   2310 PVAMTIFRBM_I
IPVAM111 IFRBM111 2 0 0.1520 2.2720 33.72000   2310 PVAMTIFRBM_I
IPBNF11Z ISUVFA11 2 8 0.4280 4.6780 57.22000   2000 PBNFPISUVFTI
IPBNF21Z ISUVFA11 1 8 0.4270 4.6760 57.20000   2000 PBNFPISUVFTI
IPIOTA11 IFRIT31Z 1 8 0.0100 0.3000 0.020000   1920 PIOTTIFRIT_I
IPIOTA11 IFRIT411 2 0 0.0100 0.3000 0.020000   1920 PIOTTIFRIT_I
IPIOTA11 IVNST111 1 0 1.2440 14.324 160.9800   2916 PIOTTIVNSTTI
IPIOTA21 ISANT121 1 0 0.6200 4.2520 63.56000   1430 PIOTTISANTTI
IPSTNA21 ITCPN121 1 0 0.0890 0.5310 3.640000    480 PSTNTITCPN_I
IPLNV111 IRDPVA11 1 0 0.4900 7.2620 110.4000   2490 PLNVTIRDPVTI
IPLNV111 ISLGV111 1 0 1.2650 18.608 287.4600   2380 PLNVTISLGVTI
IPLNV111 ITRSV111 1 0 0.1170 1.6460 25.66000   1650 PLNVTITRSV_I
IPLNV111 IUDOV111 1 0 0.6420 7.5140 151.4600   2620 PLNVTIUDOVTI
IPACF111 ISUVFA11 1 0 1.7430 25.431 398.6400   2886 PACFTISUVFTI
IPGNM111 IROXM111 1 0 0.1210 1.4070 538.1401   1680 PGNMTIROXMTI
IPGNM111 IROXM111 2 0 0.1210 1.4070 538.1401   1680 PGNMTIROXMTI
IPLTT121 ITOST121 1 0 0.0980 0.7380 319.0800   1000 PLTT_ITOSTDI
IPONTA21 IVRPTA21 1 0 1.3210 7.5110 58.42000    900 PONTTIVRPTTI
IPONTA21 IVRPTA21 2 0 1.3050 7.4790 50.98000    900 PONTTIVRPTTI
IPTRVA2M IP41V121 1 0 1.7140 8.6370 59.02000    720 PTRVZIP41V_I
IPOPR121 ISIKR121 1 0 4.7360 30.087 192.1800   1000 POPRTISIKR_I
IPNEV121 ISLGV121 1 0 1.6090 11.881 83.14000    840 PNEVTISLGVTI
IPNEV121 ISOMVA21 1 0 4.9390 25.829 169.9400    620 PNEVTISOMVPI
IPSEF12Z IBUSVA21 1 8 9.9370 38.478 257.3000    550 PSEF_IBUSVTI
IPTVMA21 IGADMA25 1 0 0.0280 0.3000 106.9800   1000 PTVMDIGADM_I
IPRCV12M ISVAV121 1 0 0.3440 1.8100 11.22000    250 PRCVPISVAVTI
IKPRM121 IPDMMA21 1 0 0.0370 0.3000 1.280000    800 KPRM_IPDMM_I
IKPRM121 IVTIM121 1 0 3.0600 16.784 584.2200    850 KPRM_IVTIM_I
IPDMMA21 IPDMM121 1 0 0.0100 0.3000 0.020000   2000 PDMM_IPDMM_I
IPDMMA21 ISMIMA21 1 0 12.070 72.561 507.8200    800 PDMM_ISMIM_I
IPREN111 IPEDN111 1 0 0.0320 0.5380 192.0200   1920 PRENTIPEDN_I
IPREN111 IVLMRA11 1 0 2.2330 32.767 511.3200   2780 PRENTIVLMRTI
IPR2R121 ISGSR121 1 0 0.8930 5.6350 85.74001    820 PR2RTISGSRTI
IPR2R121 IVLVR12M 1 0 3.8020 21.358 259.4400    800 PR2RTIVLVRTI
IPRVR122 IPR2R121 1 0 0.0620 0.3860 2.440000    800 PRVRPIPR2RTI
IPRVR121 ISIKR121 1 0 0.1030 0.7610 5.380000    800 PRVRPISIKR_I
IQUAT121 IQUDT121 1 0 0.0510 0.3000 2.500000    192 QUATZIQUDTTI
IRATV121 IMPIV221 1 0 1.0780 8.1730 54.30000    900 RATVTIMPIVZI
IRATN111 ISEVN111 1 0 0.1450 1.5820 20.02000   3008 RATN_ISEVNTI
IRACF111 IPTOV111 1 0 1.5750 23.583 346.3800   2880 RACFTIPTOVTI
IRDPVA21 IPDRV121 1 0 2.0580 14.754 109.5600    855 RDPVTIPDRVTI
IROXM111 IOSPM111 1 0 0.0580 0.9030 13.50000   2896 ROXMTIOSPMTI
INOMMA21 IBRUM121 1 0 0.3810 2.1400 147.0600    733 NOMM_IBRUMTI
INOMMA21 IMRLM121 1 0 0.1200 1.1380 416.8800   1000 NOMM_IMRLM_I
INOMMA21 ISSGM121 1 0 0.0580 0.3800 40.06000    855 NOMM_ISSGMDI
IBSOMA2M ICSSMA21 1 0 3.0090 22.297 155.2400    836 BSOM_ICSSM_I
IOVMMA21 IBAGM121 1 0 0.2130 0.7450 527.7000   1137 OVMM_IBAGMTI
ISMIMA21 ITZ2M121 1 0 1.8750 10.244 143.2800    718 SMIM_ITZ2MTI
IKSEMA2M ICSAMA21 1 0 1.5970 8.0600 55.22000    800 KSEM_ICSAMTI
IKSEMA2N ICSAMA21 2 0 1.5970 8.0600 55.22000    730 KSEM_ICSAMTI
IRIZN111 IRIZN211 1 0 0.0100 0.3000 0.020000   2880 RIZNTIRIZNTI
IRIZN111 ISCIN111 1 0 0.6280 9.1810 142.7800   3008 RIZNTISCINTI
IRIZN211 IBLNNF11 1 0 0.9130 13.481 205.9800   2850 RIZNTIBLNNTI
IRIZN211 IRICN111 1 0 0.0040 0.3000 0.780000   2430 RIZNTIRICN_I
IRIZN211 IRICN211 2 0 0.0050 0.3000 0.920000   2430 RIZNTIRICN_I
IRIZN211 ISCIN111 2 0 0.7360 10.939 165.5200   2850 RIZNTISCINTI
IRMER111 IRMNR111 1 0 0.6450 7.4670 81.58001   1850 RMERTIRMNRTI
IRMER111 IVLMRA11 1 0 0.5500 6.4520 70.50001   1850 RMERTIVLMRTI
IRMNR111 ISLUR111 1 0 1.8870 21.055 250.1800   1850 RMNRTISLURTI
IRMNR121 ISLUR121 1 8 5.4340 28.460 180.6000    740 RMNRTISLURTI
IRMNR121 ITIBR121 1 0 0.2050 2.6350 711.3800    790 RMNRTITIBRDI
IRMNR121 IVLVR121 1 0 5.3120 27.498 177.5200    720 RMNRTIVLVRTI
IRMOR111 IRMSR111 1 0 0.7370 8.0690 98.66001   2270 RMORTIRMSRTI
IRMOR111 ISLUR111 1 0 1.4570 16.130 196.8000   1850 RMORTISLURTI
IRMSR111 IAPLR111 1 0 0.5600 6.2700 76.34000   1850 RMSRTIAPLR_I
IRMSR121 ISPAR121 1 0 0.4600 5.1400 994.1000   1000 RMSRTISPARDI
IROVM11Z IMUSM11M 1 0 0.0640 0.4860 21.54000   2200 ROVMPIMUSMTI
IROVM211 IMUSM111 3 0 0.0630 0.4740 21.38000   2200 ROVMPIMUSMTI
IROVM311 IMUSM111 5 0 0.0610 0.4530 21.10000   2200 ROVMPIMUSMTI
IROVM411 IMUSM111 7 0 0.0600 0.4390 20.94000   2200 ROVMPIMUSMTI
IRONT111 ICSIT11Z 1 8 0.0040 0.3000 0.280000   2400 RONTTICSIT_I
IRONT111 ITNOT111 1 0 0.4820 5.8580 90.82001   4000 RONTTITNOTTI
IRONT121 ICSIT12Z 1 8 0.0870 0.4430 2.960000   1430 RONTTICSIT_I
IRONT121 ISTUT121 1 8 0.9440 5.4130 341.7200   1130 RONTTISTUTTI
IRONT121 ITRNT121 1 0 1.1140 9.1440 131.6400   1250 RONTTITRNTTI
IRSRRA11 IRSRR21Z 1 8 0.0100 0.3000 0.020000    960 RSRRTIRSRRTI
IRSRRA11 ITERR111 1 0 0.8470 12.314 179.8400   2880 RSRRTITERRTI
IRSRRA21 IRRKR121 1 0 0.2810 2.0810 14.46000    960 RSRRTIRRKRTI
IRRSF111 IRELF111 1 0 0.0330 0.3000 59.72000    745 RRSF_IRELF_I
IRRSF111 IRSNF111 1 0 0.0070 0.3000 11.94000    745 RRSF_IRSNFTI
IROATA21 IROAT121 1 0 0.0100 0.3000 0.020000   2000 ROATZIROATZI
IROATA21 IVILTA21 1 0 1.5480 7.7080 54.14000    800 ROATZIVILTZI
IROSN111 ISCDN111 1 0 1.5310 21.256 334.4200   3008 ROSNTISCDNTI
IRLLR111 ISEVN111 1 0 0.6000 8.7710 136.9000   2880 RLLR_ISEVNTI
IRZNM121 ITZ2M121 1 0 1.7980 9.2620 353.8600    850 RZNM_ITZ2MTI
IRUBFA11 IPRMF111 1 0 0.8280 12.083 184.9400   2000 RUBFTIPRMFTI
IRUBFA11 ISDMF111 1 0 0.3530 5.1490 79.84000   2580 RUBFTISDMFTI
ISAZV121 ISATV121 1 0 0.0030 0.3000 11.28000    960 SAZV_ISATVTI
ISATV121 ISMSV121 1 0 5.2700 26.836 191.9200    600 SATVTISMSVTI
ISBAF11Z ISBSFA11 2 8 0.0010 0.3000 0.000000    720 SBAF_ISBSFTI
ISBAF211 ISBSFA12 1 0 0.0010 0.3000 0.000000    720 SBAF_ISBSFTI
ISCOT121 ISCOTA21 1 0 0.0100 0.3000 0.020000   9999 SCOTTISCOTTI
ISCOT121 IVIGTA21 1 0 4.0940 23.280 162.3800    490 SCOTTIVIGTTI
ISCRM121 IOVMMA21 1 0 0.1150 0.8320 402.2800   1137 SCRM_IOVMM_I
ISCRM121 ISMIMA21 1 0 0.0860 0.6560 310.8600   1137 SCRM_ISMIM_I
ISGIR11Z ISGSR111 1 8 0.0010 0.3000 0.020000    920 SGIRPISGSRTI
ISGIR11Z ISGSR111 2 8 0.0010 0.3000 0.020000    920 SGIRPISGSRTI
ISGIR12Z ISGSR121 1 8 0.0130 0.3000 68.14000   1417 SGIRPISGSRTI
ISGSR111 ITERR111 1 0 0.2870 4.2060 64.52000   2880 SGSRTITERRTI
ISIKR121 ISGSR121 1 0 0.7820 5.7910 81.74000   1010 SIKR_ISGSRTI
ISLUR111 ITVDR211 1 0 0.1740 1.9200 23.50000   1850 SLURTITVDRPI
ISLUR111 ITVDR111 2 0 0.1690 1.8700 22.80000   2230 SLURTITVDRPI
ISLUR121 IVLVR121 1 0 4.7390 27.390 326.9000   1210 SLURTIVLVRTI
ISMRNA11 ISPNN111 1 0 0.4070 5.9190 92.52000   3008 SMRNTISPNNTI
ISMRNA11 ISSONA11 1 0 0.2610 3.8070 59.38000   3008 SMRNTISSONTI
ISMRNA11 ISTVN111 1 0 0.1090 1.0800 55.46000    960 SMRNTISTVN_I
ISMVF111 IFNOR111 1 0 0.8950 12.765 228.6800   2310 SMVFTIFNORTI
ISMCVA21 ISMSV121 3 0 0.0090 0.3000 0.460000    960 SMCVPISMSVTI
ISMCVA22 ISMSV121 4 0 0.0090 0.3000 0.460000    960 SMCVPISMSVTI
ISMSV121 ITAIVA21 1 0 2.5870 13.024 89.06001    610 SMSVTITAIV_I
ISMSV121 ITNSVA21 1 0 0.7480 5.4500 38.90000   1100 SMSVTITNSVTI
ISPCVA21 ILANV121 1 0 0.7430 3.9180 24.40000    480 SPCVTILANVTI
ISPCVA21 ISPCV12Z 1 8 0.0010 0.3000 0.000000   1490 SPCVTISPCVTI
ISPCVA21 ISVAV121 1 0 0.7650 4.0080 25.34000    480 SPCVTISVAVTI
ISVCV221 ISVAV121 2 0 0.0110 0.3000 3.900000    480 SVCV_ISVAVTI
ISVAV121 ISVCV121 1 0 0.0090 0.3000 9.220001    480 SVAVTISVCV_I
ISVLN121 ISCTN121 1 0 0.1460 1.2960 9.160001    800 SVLNDISCTN_I
ISFAV121 IABSV12M 1 0 0.0180 0.3000 67.02000    720 SFAVTIABSV_I
ISFAV121 IUDNVA21 1 0 0.5610 4.1620 28.86000    810 SFAVTIUDNVTI
ISFAV121 IUSTV121 1 0 0.3080 2.2820 15.90000   1115 SFAVTIUSTV_I
ISLGV111 IVEZV111 1 0 0.5780 8.4810 130.6000   2410 SLGVTIVEZVTI
ISLGV121 ITVSV121 1 0 1.6380 8.6090 60.10000    600 SLGVTITVSVTI
ISLVT121 IGERT121 1 0 0.1170 0.4720 383.5600    880 SLVT_IGERT_I
ISLVT121 ISANT122 1 0 0.1400 0.9490 491.0400    880 SLVT_ISANTTI
ISLVT121 ITOWT121 1 0 0.0600 0.4100 208.7000   1000 SLVT_ITOWTDI
ISAEVA21 ITRBV121 1 0 4.0830 20.505 140.4200    630 SAEVZITRBVPI
ISANT121 ITOST121 1 0 0.0920 0.6950 300.4400   1000 SANTTITOSTDI
ISAVT121 ISAVTA21 1 0 0.0100 0.3000 0.020000   2000 SAVTTISAVTTI
ISAVT121 IVDLT121 1 0 0.1400 1.9100 34.50000   1920 SAVTTIVDLTTI
ISCTN121 ITONN121 1 0 0.4150 3.6480 26.24000    800 SCTN_ITONNDI
ISCDN111 ISCCN111 1 0 0.0010 0.3000 3.940000   1420 SCDNTISCCN_I
ISCIN111 ISCIN21Z 1 8 0.0100 0.3000 0.020000   3008 SCINTISCINTI
ISCIN111 ISCIN31Z 2 8 0.0100 0.3000 0.020000   3008 SCINTISCINTI
ISCRV121 ISOVVA21 1 0 6.2060 31.943 209.5800    580 SCRVTISOVVTI
ISCRV121 ISVEV12M 1 0 0.0100 0.3000 0.140000    500 SCRVTISVEV_I
ISCRV121 ITVSV121 1 0 1.4250 7.4980 50.40000    610 SCRVTITVSVTI
ISECN121 IFRANA21 1 0 0.2750 2.3010 234.2200    960 SECNDIFRANTI
ISECN121 IPGRN121 1 0 0.1110 1.0200 643.4001    960 SECNDIPGRNDI
ISGTM12Z ILAMMA21 1 8 0.0620 0.5160 210.5000    870 SGTM_ILAMMDI
ISERM111 ISERMB11 1 0 0.0010 0.3000 3.600000   2270 SERMTISERMTI
ISERM111 ISERMC11 2 0 0.0010 0.3000 3.600000   2270 SERMTISERMTI
ISOMV121 ISOMVA21 1 0 0.0100 0.3000 0.080000    960 SOMVPISOMVPI
ISOMV12M ISOMVA21 2 0 0.0100 0.3000 0.080000    960 SOMVPISOMVPI
ISOMVA21 IBUIV121 1 0 1.0600 5.6340 36.36000    690 SOMVPIBUIVTI
ISPET211 ISPZT11Z 1 8 0.0170 0.3000 3.340000   2400 SPETTISPZTPI
ISPET211 ISPZT211 2 0 0.0150 0.3000 2.980000   2400 SPETTISPZTPI
ISPET211 IVIGTA11 1 0 3.4440 38.175 382.0000   2613 SPETTIVIGTTI
ISPET121 ISPET221 1 0 0.1000 0.3000 2.000000    900 SPETTISPETTI
ISPET121 ISPET221 2 0 0.1000 0.3000 2.000000    900 SPETTISPETTI
ISPET121 ISPZT121 1 0 0.0610 0.3030 2.120000    900 SPETTISPZTPI
IST1VA21 ICAGV121 1 0 2.1400 18.748 135.6600    900 ST1V_ICAGV_I
IST3VA21 IST1VA21 1 0 0.0220 0.3000 147.4000   1250 ST3V_IST1V_I
IST3VA21 IST4V121 1 0 0.0600 0.3000 167.9200    800 ST3V_IST4V_I
IST4V121 IS5AV121 1 0 0.0250 0.4390 168.1200   1250 ST4V_IS5AVZI
IST4V121 IST4VA21 5 0 0.0010 0.3000 0.000000   9999 ST4V_IST4V_I
IST4V121 IST4VA22 6 0 0.0010 0.3000 0.000000   9999 ST4V_IST4V_I
IST4V121 IST4V321 A 0 0.0010 0.3000 0.000000   1250 ST4V_IST4V_I
IST4V121 IST4V421 B 8 0.0010 0.3000 0.000000    800 ST4V_IST4V_I
IST4V321 IST1VA21 1 0 0.0810 0.4400 173.8800    960 ST4V_IST1V_I
IST4V421 IST4VD21 8 0 0.0010 0.3000 0.000000   9999 ST4V_IST4V_I
IST4V62Z IST4V121 4 8 0.0010 0.3000 0.000000    480 ST4V_IST4V_I
IST4V72Z IST4V121 3 8 0.0010 0.3000 0.000000    480 ST4V_IST4V_I
IST4VA22 IST4VD21 2 0 0.0010 0.3000 0.000000    800 ST4V_IST4V_I
IST4VD21 IS52V121 1 0 0.0250 0.3000 162.4200    960 ST4V_IS52VZI
IST5V12M IS52V121 1 0 0.0100 0.3000 73.02000    800 ST5VTIS52VZI
IST5V12N IS5AV121 1 0 0.0000 0.3000 0.020000    800 ST5VTIS5AVZI
ISTUT121 IARBT121 1 0 0.1490 1.0170 527.0400   1058 STUTTIARBT_I
ISUVFA11 IMOSR111 1 0 2.2830 34.425 504.5400   2760 SUVFTIMOSRTI
ISUVFA11 IMOSR111 2 0 2.2490 33.760 496.3400   2760 SUVFTIMOSRTI
ISUVFA11 ISUVFB11 1 0 0.0100 0.3000 0.020000    440 SUVFTISUVFTI
ISUVFA11 ISUVF21Z 2 8 0.0100 0.3000 0.020000   2000 SUVFTISUVFTI
ITAIVA21 ISAEVA21 1 0 8.5420 42.925 294.2600    640 TAIV_ISAEVZI
ITAIVA21 ITCEV122 1 0 0.0030 0.3000 7.520000    960 TAIV_ITCEV_I
ITAIVA21 ITCEV121 2 0 0.0030 0.3000 6.040000    960 TAIV_ITCEV_I
ITN2N121 ITSMN321 V 0 0.6740 5.0520 201.6200    790 TN2NTITSMNTI
ITN2N221 ITSMN12M R 0 0.4270 2.2960 55.88000   1105 TN2NTITSMNTI
ITN2N321 ITSMN221 B 0 0.5630 4.1370 29.08000    920 TN2NTITSMNTI
ITSMN121 ISSRN121 R 0 0.0010 0.3000 6.980000   1050 TSMNTISSRN_I
ITSMN221 ISSRN121 B 0 0.0010 0.3000 5.980000   1050 TSMNTISSRN_I
ITSMN321 IRIVN122 V 0 0.0120 0.3000 64.24000    787 TSMNTIRIVN_I
ITVZF111 ISFLF111 1 0 0.0280 0.3120 128.1200   2000 TVZFTISFLF_I
ITVZF111 ISFLF111 2 0 0.0280 0.3230 128.1200   2000 TVZFTISFLF_I
ITVZF111 ISLRF111 1 0 0.0190 0.3000 94.18001   2000 TVZFTISLRF_I
ITVZF111 ISLRF111 2 0 0.0170 0.3000 88.78001   2000 TVZFTISLRF_I
ITZNM111 ITZCM111 1 0 0.0010 0.3000 3.600000   2270 TZNMTITZCM_I
ITZNM111 ITZCM211 2 0 0.0010 0.3000 3.600000   2270 TZNMTITZCM_I
ITZNM111 ITZCM31Z 3 8 0.0010 0.3000 3.600000   2270 TZNMTITZCM_I
ITZNM111 ITZCM41Z 4 8 0.0010 0.3000 3.600000   2270 TZNMTITZCM_I
ITZ2M121 ICLAVA21 1 0 11.933 46.111 305.8800    600 TZ2MTICLAV_I
ITZ2M121 ITZNM121 1 0 0.0650 0.4190 2.940000   1750 TZ2MTITZNMTI
ITZ2MA21 ITZ2M121 1 0 0.1000 0.3000 0.100000   4000 TZ2MTITZ2MTI
ITZ2MA22 ITZ2M121 2 0 0.1000 0.3000 0.100000   4000 TZ2MTITZ2MTI
ITEAN121 IPREN121 1 0 0.9310 6.9290 47.56000    960 TEAN_IPRENTI
ITEAN121 ISMRN121 1 0 1.7010 12.496 88.18001    960 TEAN_ISMRNTI
ITCPN121 ITCPN22Z 1 8 0.0420 0.3000 37.02000    480 TCPN_ITCPN_I
ITCATA21 ICSNT121 1 0 0.2380 1.6120 13.64000    960 TCATTICSNTTI
ITCATA21 ISANT122 1 0 1.8710 11.057 83.18001   1010 TCATTISANTTI
ITERR111 IVLLRA11 1 0 0.7860 11.610 178.3800   2880 TERRTIVLLRTI
ITENR11Z ILARR111 1 8 0.2730 3.9490 61.74000   2880 TENR_ILARRTI
IVTIM121 ICESMA21 1 0 10.039 52.868 327.9400    850 VTIM_ICESMZI
ITOCT121 IARBT121 1 0 0.0090 0.3000 26.20000    960 TOCTDIARBT_I
ITOCT121 IPLTT121 1 0 0.0580 0.5250 242.7400    940 TOCTDIPLTT_I
ITNCT121 ITONT121 1 0 0.1000 0.3000 2.000000    120 TNCT_ITONT_I
ITNCT221 ITONT121 2 0 0.1000 0.3000 2.000000    120 TNCT_ITONT_I
ITNCT321 ITONT121 3 0 0.1000 0.3000 2.000000   1000 TNCT_ITONT_I
ITNCT421 ITONT121 4 0 0.1000 0.3000 2.000000    720 TNCT_ITONT_I
ITRBV121 ISMSV121 1 0 1.9230 9.6590 66.34000    700 TRBVPISMSVTI
ITNSF121 ISCOT121 1 0 2.6430 12.597 80.66001    900 TNSF_ISCOTTI
ITNSF121 ISPET221 1 0 3.5850 21.649 221.0800    900 TNSF_ISPETTI
ITNSF121 ITROF121 1 0 0.0090 0.3000 0.440000    180 TNSF_ITROF_I
ITVSV121 ITVSVA2Z 3 8 0.0100 0.3000 0.020000   9999 TVSVTITVSVTI
ITVSV121 ITVSVA2Z 4 8 0.0100 0.3000 0.020000   9999 TVSVTITVSVTI
ITVSV121 ITVSVA2Z 5 8 0.0100 0.3000 0.020000   9999 TVSVTITVSVTI
ITVSV121 ITVSVA2Z 6 8 0.0100 0.3000 0.020000   9999 TVSVTITVSVTI
ITVSV22Z ITVSV121 8 8 0.0010 0.3000 0.000000    600 TVSVTITVSVTI
ITVSV32Z ITVSV121 7 8 0.0010 0.3000 0.000000    610 TVSVTITVSVTI
ITVSVA2Z ITVSV32Z 1 8 0.0010 0.3000 0.000000   9999 TVSVTITVSVTI
ITVSVA2Z ITVSV22Z 2 8 0.0010 0.3000 0.000000   9999 TVSVTITVSVTI
ITNOT111 IEONT111 1 0 0.0250 0.3000 131.3600   1600 TNOTTIEONT_I
ITRNT121 IVCIT121 1 8 0.6760 6.7370 102.3000   1250 TRNTTIVCITTI
ITRMT121 IGERT121 1 0 0.0100 0.3000 1.000000    480 TRMT_IGERT_I
ITUNM111 ISROM111 1 0 0.3160 4.5680 71.42000   3008 TUNM_ISROMTI
ITUNM111 ITZNM111 1 0 0.4970 7.2500 113.3400   3150 TUNM_ITZNMTI
ITUNM211 ITUNM111 1 0 0.0010 0.3000 0.180000   2000 TUNM_ITUNM_I
ITURM111 ITBGM111 2 0 0.0060 0.3000 9.600001   2270 TURMZITBGMTI
ITURM211 ITBGM111 1 0 0.0160 0.3000 29.58000   2270 TURMZITBGMTI
ITURM31Z ITBGM211 3 8 0.0010 0.3000 3.600000   2270 TURMZITBGMTI
ITURM41Z ITBGM211 4 8 0.0010 0.3000 3.600000   2270 TURMZITBGMTI
ITURM511 ITBGM211 G 0 0.0010 0.3000 3.600000   2270 TURMZITBGMTI
ITURM611 ITBGM211 H 0 0.0010 0.3000 3.600000   2270 TURMZITBGMTI
ITBGM111 IPGNM111 1 0 0.3570 5.1780 80.76001   3150 TBGMTIPGNMTI
ITBGM211 IRONT111 1 0 1.4030 20.332 318.9800   2860 TBGMTIRONTTI
ITBGM211 ITBGM111 1 0 0.1000 0.3000 0.100000   3150 TBGMTITBGMTI
ITBGM121 IBIET121 1 0 2.4300 17.193 239.2000   1430 TBGMTIBIETTI
ITUSR111 IMOSR111 1 0 0.3600 5.2720 82.42000   2780 TUSR_IMOSRTI
ITUSR111 IVLVR111 1 0 1.6740 24.727 382.9200   2780 TUSR_IVLVRTI
IUSTV111 IRDPVA11 1 0 0.3840 5.4790 90.50001   3150 USTV_IRDPVTI
IUSTV111 IRDPVA11 2 0 0.3840 5.4790 90.50001   3150 USTV_IRDPVTI
IUSTV111 IUDOV111 1 0 0.3380 4.8190 79.76001   3150 USTV_IUDOVTI
IUSTV111 IUDOV111 2 0 0.3380 4.8190 79.76001   3150 USTV_IUDOVTI
IUSTV121 IABSV121 1 0 0.1320 1.2760 407.9400    720 USTV_IABSV_I
IDLNM121 IDMNM121 1 0 0.0010 0.3000 0.060000   1090 DLNM_IDMNM_I
IVDLT111 IVDTT21Z 2 8 0.0010 0.3000 0.440000   1381 VDLTTIVDTT_I
IVDLT111 IVDTT11Z 3 8 0.0010 0.3000 0.440000   1381 VDLTTIVDTT_I
IVDLT111 IVDTT511 4 0 0.0010 0.3000 0.440000   1650 VDLTTIVDTT_I
IVDLT111 IVIGTA11 1 0 1.1750 20.912 253.0200   2640 VDLTTIVIGTTI
IVELVA21 ISOVVA21 1 0 2.9490 15.067 100.2600    720 VELVTISOVVTI
IVRPTA21 IVRPT121 1 0 0.0100 0.3000 0.020000   2000 VRPTTIVRPTTI
IVRPTA21 IVRPT122 2 0 0.0100 0.3000 0.020000   2000 VRPTTIVRPTTI
IVERMA11 ICSSM311 1 0 0.3260 4.7740 74.64000   3000 VERMTICSSM_I
IVERMA21 IGRSMA21 1 0 7.0730 43.976 298.1200    800 VERMTIGRSM_I
IVERMA21 IGRSMA21 2 0 7.2440 44.028 297.7800    800 VERMTIGRSM_I
IVERMA21 INOMMA21 1 0 0.9210 5.4670 244.9000    733 VERMTINOMM_I
IVERMA21 IVEAM121 1 0 0.3780 2.0130 49.50000   1370 VERMTIVEAMTI
IVIMV121 IAVAV121 1 0 0.3290 2.4260 17.00000   1070 VIMVTIAVAV_I
IVIMV121 IVIAV121 1 0 1.9740 10.064 67.10000    710 VIMVTIVIAVTI
IVILTA21 IVLNT121 1 0 2.9210 14.621 102.4800    900 VILTZIVLNTTI
IVLKR111 IGSSR111 2 0 0.6600 9.5400 568.3000   2846 GSSRTIVLKR_I
IVLPR111 IGSSR111 1 0 1.1180 16.257 250.6400   2846 VLPR_IGSSRTI
IVLLRA11 IVLKR111 1 0 0.0140 0.3000 4.120000   2846 VLLRTIVLKR_I
IVLLRA11 IVLLR11Z 1 8 0.0100 0.3000 0.020000    960 VLLRTIVLLRTI
IVLLRA11 IVLLR21Z 2 8 0.0100 0.3000 0.020000   2500 VLLRTIVLLRTI
IVLLRA11 IVLPR111 1 0 0.0100 0.3000 0.020000   3150 VLLRTIVLPR_I
IVLLRA11 IVLVR111 1 0 2.5620 37.609 584.5201   2780 VLLRTIVLVRTI
IVLVR121 ISIDR121 1 0 0.1060 0.7900 5.420000    920 VLVRTISIDR_I
IVLVR121 ISIDR121 2 0 0.0890 0.6620 4.540000    920 VLVRTISIDR_I
IVGRM111 IVGHM111 1 0 0.0010 0.3000 3.600000   2270 VGRM_IVGHM_I
IVGHM111 ICTNT111 1 0 0.1650 2.4160 38.32000   3150 VGHM_ICTNTTI
IVGHM111 IPVAM111 1 8 0.1870 2.6720 42.50000   3150 VGHM_IPVAMTI
IVRBV121 IDUSV121 1 0 2.7580 13.906 94.96001    820 VRBVTIDUSVTI
IVRBV121 IRCOV121 1 0 0.0130 0.3000 0.620000    480 VRBVTIRCOV_I
##T
IBAGM111 IBAGM122 1 0  400.  230.  400. 0.5000 45.480 -1.00000 0.8000   577  BAGMTIT38022
IBAGM111 IBAGM121 2 0  400.  230.  400. 0.5000 45.480 -1.00000 0.8000   577  BAGMTIT38022
IBSAN111 IBSAN11Z 1 8  400.  400. 1800. 0.0600 7.5600 -8.00000 1.2000  2598  BSAN_IT38038
IBRINA11 IBRINA2Z 1 8  400.  230.  400. 0.4300 47.080 -0.60000 0.4000   577  BRINTIT38022
IBRUM111 IBRUM121 1 0  400.  230.  400. 0.4800 44.440 -0.60000 0.6000   577  BRUMTIT38022
IBRUM111 IBRUM122 2 0  400.  230.  400. 0.4600 40.920 -2.80000 0.8000   577  BRUMTIT38022
ICALF111 ICALF121 1 0  400.  230.  400. 0.4900 45.360 -0.60000 0.6000   577  CALFTIT38022
ICAMV111 ICAMV121 1 0  400.  230.  400. 0.4300 47.200 -0.80000 0.4000   577  CAMVTIT38022
ICMPTA21 ICMPTA22 1 0  230.  230.  450. 0.1000 7.1600 0.000000 0.0000  1130  CMPTTIT22022     0.   9.39
ICANR111 ICANR12Z 1 8  400.  230.  400. 0.5400 31.460 -2.40000 0.8000   577  CANRTIR38022
ICANRA11 ICANRA2Z 1 8  400.  230.  400. 0.5400 31.460 -2.40000 0.8000   577  CANRTIT38022
ICSNT111 ICSNT121 1 0  400.  230.  400. 0.4900 45.280 -0.40000 0.4000   577  CSNTTIT38022
ICSSM311 ICSSM221 1 0  400.  230.  400. 0.5000 45.480 -1.00000 0.8000   577  CSSM_IT38022
ICEPR121 ICEPR111 1 0  205.  400.  690. 0.0263 6.6688 -10.6603 3.0458  1943  CEPR_IT38022
ICEPR22Z ICEPR211 1 8  205.  400.  690. 0.0263 6.6688 -10.6603 3.0458  1943  CEPR_IT38022
ICISM111 ICISMB21 1 0  400.  230.  400. 0.4600 45.240 -0.60000 0.4000   577  CISMTIT38022
ICOLFA11 ICOLFA21 1 0  400.  230.  400. 0.4700 43.360 -0.40000 0.6000   577  COLFTIT38022
IDOLV111 IDOLV121 1 0  400.  230.  400. 0.4500 47.760 -0.20000 0.4000   577  DOLVTIT38022
IDUSV111 IDUSV121 1 0  400.  230.  400. 0.5700 30.800 -3.20000 1.0000   577  DUSVTIT38022
IFGPN111 IFGPN113 1 0  400.  400. 1800. 0.1000 6.7500 -8.00000 1.2000  2598  FGPN_IT38038     0.   3.28
IFGPN113 IFGPN112 2 0  400.  400. 1800. 0.0600 6.7500 -8.00000 1.2000  2598  FGPN_IT38038     0.   3.28
IKOTR121 IKOTR111 1 0  205.  400.  690. 0.0263 6.6688 -10.6603 3.0458  1943  KOTR_IT38022
IKOTR22Z IKOTR211 1 8  205.  400.  690. 0.0263 6.6688 -10.6603 3.0458  1943  KOTR_IT38022
ILAIN111 ILAIN12Z 1 8  400.  230.  400. 0.4400 47.160 -0.60000 0.4000   577  LAINTIT38022
ILATR211 ILATR121 1 0  400.  208.  582. 0.5100 32.990 -10.6000 2.2000   840  LATRTIT38022
ILATR311 ILATR221 1 0  400.  208.  582. 0.5100 32.990 -10.6000 2.2000   840  LATRTIT38022
ILEYTA11 ILEYTA21 1 0  400.  230.  400. 0.4900 45.040 -0.80000 0.0000   577  LEYTTIT38022
IMCON111 IMCON121 1 0  400.  230.  400. 0.4400 44.280 -0.60000 0.6000   577  MCONTIT38022
IMCON111 IMCON121 2 0  400.  230.  400. 0.4400 45.240 -0.60000 0.6000   577  MCONTIT38022
INAVM111 INAVM121 1 0  400.  230.  400. 0.4600 43.320 -0.40000 0.6000   577  NAVMTIT38022
IOSPM111 IOSPM121 1 0  400.  230.  400. 0.4400 44.800 -0.60000 0.4000   577  OSPMTIT38022
IPDRV121 IPDRV12Z 1 8  230.  230.  370. 0.2800 15.697 -1.00000 1.6000   929  PDRVTIT22022   0.28  26.22
IPATN111 IPATN121 1 0  400.  230.  400. 0.5100 40.440 -3.40000 0.8000   577  PATNTIT38022
IPATN111 IPATN121 2 0  400.  230.  400. 0.5100 40.440 -3.40000 0.8000   577  PATNTIT38022
IPATN111 IPATN121 3 8  400.  230.  400. 0.5100 40.440 -3.40000 0.8000   577  PATNTIT38022
IPIOTA11 IPIOTA21 1 0  400.  230.  400. 0.4700 43.280 -3.40000 0.6000   577  PIOTTIT38022
IRDPVA11 IRDPVA21 1 0  400.  230.  400. 0.5200 38.880 -3.20000 0.8000   577  RDPVTIT38022
IRDPVA11 IRDPVA2M 2 0  400.  230.  600. 1.9700 36.050 -0.40000 0.6000   866  RDPVTIT38022
IRMNR111 IRMNR121 1 0  400.  230.  400. 0.5200 37.360 -4.00000 1.0000   577  RMNRTIT38022
IRMNR111 IRMNR121 2 0  400.  230.  400. 0.5000 36.840 -4.80000 1.0000   577  RMNRTIT38022
IRMSR111 IRMSR121 1 0  400.  230.  400. 0.4700 43.240 -0.40000 0.6000   577  RMSRTIT38022
IRMSR111 IRMSR121 2 0  400.  230.  400. 0.4700 44.040 -4.20000 0.4000   577  RMSRTIT38022
IRONT111 IRONT121 1 0  400.  230.  400. 0.4600 43.160 -0.60000 0.4000   577  RONTTIT38022
IRONT113 IRONT111 1 0  400.  400. 1630. 0.0000 10.810 0.000000 0.0000  2353  RONTTIT38038     0.    2.5
IRONT112 IRONT111 2 0  400.  400. 1630. 0.0000 10.810 0.000000 0.0000  2353  RONTTIT38038     0.    2.5
ISBSFA12 ISBSFA21 1 0  400.  230.  400. 0.4700 43.360 -0.40000 0.6000   577  SBSFTIR38022
ISGSR111 ISGSR121 1 0  400.  230.  400. 0.5400 32.880 -2.40000 0.8000   577  SGSRTIT38022
ISLUR111 ISLUR121 1 0  400.  230.  400. 0.5100 40.440 -3.40000 0.8000   577  SLURTIT38022
ISMRNA11 ISMRN121 1 0  400.  230.  400. 0.4600 45.960 -4.80000 0.4000   577  SMRNTIT38022
ISMRNA11 ISMRN121 2 0  400.  230.  400. 0.4600 45.960 -4.80000 0.4000   577  SMRNTIT38022
ISSONA11 ISSONA21 1 0  400.  230.  400. 0.4400 47.480 -0.60000 0.6000   577  SSONTIT38022
ISSONA11 ISSONB21 1 0  400.  230.  400. 0.4400 46.600 -0.60000 0.6000   577  SSONTIT38022
ISLGV111 ISLGV121 1 0  400.  230.  400. 0.4900 45.240 -1.20000 0.6000   577  SLGVTIT38022
ISPET211 ISPET221 1 0  400.  230.  400. 0.4800 48.520 -0.80000 0.4000   577  SPETTIT38022
ITN2N111 ITN2N121 1 0  400.  230.  400. 0.4400 48.080 -0.60000 0.6000   577  TN2NTIT38022
ITN2N111 ITN2N221 1 0  400.  230.  400. 0.4400 44.200 -0.60000 0.6000   577  TN2NTIT38022
ITN2N111 ITN2N321 1 0  400.  230.  400. 0.4400 44.600 -0.60000 0.6000   577  TN2NTIT38022
ITZNM111 ITZNM121 1 0  400.  230.  400. 0.4900 45.400 -0.40000 0.6000   577  TZNMTIT38022
ITBGM211 ITBGM121 1 0  400.  230.  400. 0.4900 44.360 -0.60000 0.6000   577  TBGMTIT38022
IUSTV111 IUSTV12M 1 0  400.  230.  400. 0.4500 47.280 -0.60000 0.4000   577  USTV_IT38022
IUSTV111 IUSTV121 2 0  400.  230.  400. 0.4400 46.680 -0.60000 0.4000   577  USTV_IT38022
IVDLT111 IVDLT121 1 0  400.  230.  400. 0.2500 38.090 -1.40000 0.4000   577  VDLTTIT38022
IVDLT111 IVDLT121 2 0  400.  230.  400. 0.4700 43.680 -0.60000 0.4000   577  VDLTTIT38022
IVERMA11 IVERMA21 1 0  400.  230.  400. 0.4400 45.480 -0.80000 0.4000   577  VERMTIT38022
IVIGTA11 IVIGTA21 1 0  400.  230.  400. 0.5000 46.000 -12.4000 0.6000   577  VIGTTIR38022
IVLPR111 IVLPR11Z 1 8  400.  400. 1800. 0.1000 7.5600 -8.00000 1.2000  2598  VLPR_IT38038     0.   3.71
IVLPR111 IVLPR11Z 2 8  400.  400. 1800. 0.1000 7.5600 -8.00000 1.2000  2598  VLPR_IT38038     0.   3.71
IVLLRA11 IVLLRA21 1 0  400.  230.  400. 0.5000 36.840 -4.80000 1.0000   577  VLLRTIT38022
IVLVR111 IVLVR121 1 8  400.  230.  400. 0.4900 44.600 -0.60000 0.6000   577  VLVRTIT38022
##R
IBAGM111 IBAGM122 1
IBAGM111 IBAGM121 2
IBSAN111 IBSAN11Z 1                    0.953    90 32  32    0. SYMM
IBRINA11 IBRINA2Z 1
IBRUM111 IBRUM121 1
IBRUM111 IBRUM122 2
ICALF111 ICALF121 1
ICAMV111 ICAMV121 1
ICMPTA21 ICMPTA22 1                    2.875    90 32  -6 225.4 SYMM
ICANR111 ICANR12Z 1
ICANRA11 ICANRA2Z 1
ICSNT111 ICSNT121 1
ICSSM311 ICSSM221 1
ICEPR121 ICEPR111 1 1.122 12   2
ICEPR22Z ICEPR211 1 0.934 12  12
ICISM111 ICISMB21 1
ICOLFA11 ICOLFA21 1
IDOLV111 IDOLV121 1
IDUSV111 IDUSV121 1
IFGPN111 IFGPN113 1                    0.953    90 32   8 -830. SYMM
IFGPN113 IFGPN112 2                    0.953    90 32   8 -830. SYMM
IKOTR121 IKOTR111 1 0.884 12  11
IKOTR22Z IKOTR211 1 0.934 12  12
ILAIN111 ILAIN12Z 1
ILATR211 ILATR121 1
ILATR311 ILATR221 1
ILEYTA11 ILEYTA21 1
IMCON111 IMCON121 1
IMCON111 IMCON121 2
INAVM111 INAVM121 1
IOSPM111 IOSPM121 1
IPDRV121 IPDRV12Z 1                    3.756    90 16 -14    0. SYMM
IPATN111 IPATN121 1
IPATN111 IPATN121 2
IPATN111 IPATN121 3
IPIOTA11 IPIOTA21 1
IRDPVA11 IRDPVA21 1
IRDPVA11 IRDPVA2M 2
IRMNR111 IRMNR121 1
IRMNR111 IRMNR121 2
IRMSR111 IRMSR121 1
IRMSR111 IRMSR121 2
IRONT111 IRONT121 1
IRONT113 IRONT111 1                    0.727    90 33  33 -797. ASYM
IRONT112 IRONT111 2                    0.727    90 33  33 -798. ASYM
ISBSFA12 ISBSFA21 1
ISGSR111 ISGSR121 1
ISLUR111 ISLUR121 1
ISMRNA11 ISMRN121 1
ISMRNA11 ISMRN121 2
ISSONA11 ISSONA21 1
ISSONA11 ISSONB21 1
ISLGV111 ISLGV121 1
ISPET211 ISPET221 1
ITN2N111 ITN2N121 1
ITN2N111 ITN2N221 1
ITN2N111 ITN2N321 1
ITZNM111 ITZNM121 1
ITBGM211 ITBGM121 1
IUSTV111 IUSTV12M 1
IUSTV111 IUSTV121 2
IVDLT111 IVDLT121 1
IVDLT111 IVDLT121 2
IVERMA11 IVERMA21 1
IVIGTA11 IVIGTA21 1
IVLPR111 IVLPR11Z 1                    0.953    90 32   0    0. SYMM
IVLPR111 IVLPR11Z 2                    0.953    90 32  32    0. SYMM
IVLLRA11 IVLLRA21 1
IVLVR111 IVLVR121 1
