##C 2007.05.01
rate4                                                                           
Plik po przetworzeniu przez KorektorEPC                                         
Plik po weryfikacji modelu (SN)                                                 
##N
##ZPL
ZBEK1221 BELCHATOW KO 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZBEK1222 BELCHATOW KO 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPAI1151       PIASKI 0 0 117.89    0.60   -1.83  -18.19   -4.45    0.00    0.00   18.20  -18.20 0.000    0.00    0.00  0.0000   
ZPAI1152       PIASKI 0 0 118.38   68.86   18.78    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZEKB1411       EKB411 0 0 410.00    0.00   54.24    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZEKB1151       EKB111 0 0 110.00    0.04    0.04    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZELK1221          ELK 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZELK1151          ELK 0 0 119.00   87.88  -26.10    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZJAN1221        JANOW 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZJAN1151        JANOW 0 0 118.00   88.95  -11.08    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZJAN1152        JANOW 0 0 118.47   87.93    3.90   -5.68   -1.71    0.00    0.00    5.70   -5.70 0.000    0.00    0.00  0.0000   
ZMIL1221      MILOSNA 0 0 228.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMILP221      MILOSNA 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMIL1411      MILOSNA 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMIL1151      MILOSNA 0 0 119.00   86.23  -26.09    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMIL1152      MILOSNA 0 0 119.00  129.90   -5.74    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZSDU1411       SDU411 0 0 410.00    0.00  104.65    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZSDU1151       SDU111 0 0 110.00  112.70   -9.46    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZSTN1411       STN411 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKOR1411       KOR411 0 0 410.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKOR1151       KOR111 0 0 111.42   20.60  -10.85  -12.42   13.89    0.00    0.00   13.90  -12.40 0.000    0.00    0.00  0.0000   
ZOLT1411       OLT411 0 0 410.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZOLT1221       OLT211 0 0 237.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZOLT1151       OLT111 0 0 110.00   56.06    0.02    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMOR1221         MORY 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPRG1221       PRG211 0 0 241.98    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPRG1222       PRG221 0 0 241.94    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMOR1151         MORY 0 0 116.00  141.85  -16.19    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMOR1152         MORY 0 0 119.19  159.31  -33.41  -31.22   19.53    0.00    0.00   31.20  -31.20 0.000    0.00    0.00  0.0000   
ZMSK1411     MOSCISKA 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMSK1151     MOSCISKA 0 0 116.00   47.24   39.40    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMSK1152     MOSCISKA 0 0 110.00  145.07  -44.08    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZNAR1411        NAREW 0 0 410.00    0.00  158.12    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZNAR1151        NAREW 0 0 120.00  150.64  -16.99    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZOST1221    OSTROLEKA 0 0 237.16    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZOST1411       OST411 0 0 410.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZOST1151    OSTROLEKA 0 0 119.54  116.79   25.54    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPAB1221    PABIANICE 0 0 228.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPAB1151    PABIANICE 0 0 118.00   62.00  -14.80    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPAB1152    PABIANICE 0 0 110.00   79.06    2.41    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPDE1221   PODOLSZYCE 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPDE1151   PODOLSZYCE 0 0 116.00   35.26    1.22  -10.63   -0.81    0.00    0.00   10.60  -10.60 0.000    0.00    0.00  0.0000   
ZPDE1152   PODOLSZYCE 0 0 118.00   64.32   -4.55    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPIA1221    PIASECZNO 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPIA1151    PIASECZNO 0 0 116.00   89.52  -14.64    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPIO1221     PIOTRKOW 0 0 236.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPIO1151     PIOTRKOW 0 0 110.00   61.95    6.23    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPIO1152     PIOTRKOW 0 0 118.51   60.20    2.59   -6.67    6.69    0.00    0.00    6.70   -6.70 0.000    0.00    0.00  0.0000   
ZPLO1411        PLOCK 0 0 410.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPLO1151        PLOCK 0 0 116.36   11.87   -0.40   -2.16  -19.53    0.00    0.00    2.20  -27.60 0.000    0.00    0.00  0.0000   
ZPLO1152        PLOCK 0 0 116.90   92.90   19.88  -12.74    4.91    0.00    0.00   12.70  -12.70 0.000    0.00    0.00  0.0000   
ZEPL1411       EPL411 0 0 404.58    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZROG1221     ROGOWIEC 0 0 233.65   29.09   15.21    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZROG1222     ROGOWIEC 0 0 234.71   19.55   14.43    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZROG1412     ROGOWIEC 0 0 405.19  172.50   25.22    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZROG1411     ROGOWIEC 0 3 406.74    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZBEE1411       BEE411 0 0 401.69    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZSOC1221    SOCHACZEW 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZSOC1151    SOCHACZEW 0 0 117.00  205.47  -18.91    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZTRE1411    TREBACZEW 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZTRE1151    TREBACZEW 0 0 120.00   77.68    4.87    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZTRE1152    TREBACZEW 0 0 120.00   47.44    1.40    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZWTO1221 WARSZAWA TOW 0 0 230.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZWTO1151 WARSZAWA TOW 0 0 110.00   41.00    2.50    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZWTO1152       WTO121 0 0 110.00   92.71  -28.29    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZZGI1221       ZGIERZ 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZZGI1151       ZGIERZ 0 0 117.00  102.26   -5.90    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZZGI1152       ZGIERZ 0 0 119.06   61.37    4.04  -13.48   -6.46    0.00    0.00   13.50  -13.50 0.000    0.00    0.00  0.0000   
ZEBE1151 EL BELCHATOW 0 0 119.00  -69.58    6.45    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPRG1151       PRG111 0 0 118.95   98.90  -59.75    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPRG1152       PRG121 0 0 118.68  113.13  -22.21    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZLMS1411       LMS411 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZABR2221   ABRAMOWICE 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZABR2151   ABRAMOWICE 0 0 119.00   90.26   -8.90    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZBGC2221   BOGUCHWALA 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZBGC2151   BOGUCHWALA 0 0 116.00   93.43   11.17    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZCHM2221     CHMIELOW 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZCHM2151     CHMIELOW 0 0 118.00   48.11   -6.01    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZCHS2221        CHELM 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZCHS2151        CHELM 0 0 117.00   78.73   -0.40    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKIE2221       KIELCE 0 0 240.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKIE2411       KIELCE 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKOZ2221    KOZIENICE 0 0 238.13   15.64  -42.55    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKOZ2411    KOZIENICE 0 0 405.13    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKOZ2151    KOZIENICE 0 0 118.62  167.14    7.64    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKPK2221 KIELCE PIASK 0 0 228.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKPK2151 KIELCE PIASK 0 0 117.00   68.14   -1.83    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKRI2411 KROSNO ISKRZ 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKRI2151 KROSNO ISKRZ 0 0 115.00   58.11  -16.66    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZLSY2411       LUBLIN 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZLSY2151       LUBLIN 0 0 118.00  168.84   -9.87    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMKR2221        MOKRE 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMKR2151        MOKRE 0 0 124.10    5.20   -5.23   -9.25  -12.89    0.00    0.00    9.20  -12.90 0.000    0.00    0.00  0.0000   
ZOSC2411    OSTROWIEC 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZOSC2151    OSTROWIEC 0 0 117.00  172.16   -6.62    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPEL2221     POLANIEC 0 0 233.86    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPEL2411     POLANIEC 0 0 405.32    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPEL2151     POLANIEC 0 0 119.04   56.29   -4.82    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPUL2221       PULAWY 0 0 236.63  109.04   17.37    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZRAD2221    RADKOWICE 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZRAD2151    RADKOWICE 0 0 118.00   54.91   -1.83    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZROZ2221        ROZKI 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZROZ2151        ROZKI 0 0 117.00  160.38  -15.20    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZRZE2411      RZESZOW 0 0 413.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZRZE2701      RZESZOW 0 0 750.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZRZE2151      RZESZOW 0 0 118.00   77.06  -32.93    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZSTW2221 STALOWA WOLA 0 0 233.30    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZSTW2151 STALOWA WOLA 0 0 120.00  190.68   45.28    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZZAM2221       ZAMOSC 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZZAM2151       ZAMOSC 0 0 118.00   63.33    0.42    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZLEC2151       LEC112 0 0 120.02   18.52   -6.95    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZOSP2151       OSP112 0 0 110.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZANI3221      ANIOLOW 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZANI3151      ANIOLOW 0 0 118.20   87.76  -11.46  -21.37    4.14    0.00    0.00   21.40  -21.40 0.000    0.00    0.00  0.0000   
ZATA3221 AZOTY-TARNOW 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZATA3222 AZOTY-TARNOW 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZBIR3221       BIERUN 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZBIR3151       BIERUN 0 0 118.00    8.91  -62.26    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZBIR3152       BIERUN 0 0 118.00   25.77  -35.86    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZBLA3221   BLACHOWNIA 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZBLA3151   BLACHOWNIA 0 0 118.16   19.82    0.67   -3.92   -3.90    0.00    0.00    7.50   -3.90 0.000    0.00    0.00  0.0000   
ZBLA3152   BLACHOWNIA 0 0 117.79   25.01   -2.65    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZBUJ3221      BUJAKOW 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZXHB3221 T  HAL - BYC 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZBYC3221      BYCZYNA 0 0 233.33    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZBYC3411       BYC413 0 0 406.34    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZCZT3221     CZECZOTT 0 0 220.00    0.78   14.20    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZDBN3411      DOBRZEN 0 0 408.28    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZDBN3151      DOBRZEN 0 0 120.27   37.85    8.93    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZDBN3152      DOBRZEN 0 0 110.00   47.91   -7.14    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZSKA3411       SKA413 0 0 410.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZGRO3221   GROSZOWICE 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZGRO3151   GROSZOWICE 0 0 120.18   74.17   -2.27   -3.57    3.60    0.00    0.00    3.60   -3.60 0.000    0.00    0.00  0.0000   
ZGRO3152   GROSZOWICE 0 0 117.00  120.85  -17.03    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZHAL3221      HALEMBA 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZHAL3151      HALEMBA 0 0 116.00   -0.52  -74.64    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZHAL3152      HALEMBA 0 0 110.00   48.35  -31.71    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZHCZ3221 HUTA CZESTOC 0 0 239.00   67.76   30.13    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZJAM3221        JAMKI 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZJAM3151        JAMKI 0 0 119.66   14.10  -20.32   -4.18  -12.40    0.00    0.00    4.20  -12.40 0.000    0.00    0.00  0.0000   
ZJAM3152        JAMKI 0 0 110.00   32.72    1.19    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZJOA3221    JOACHIMOW 0 0 235.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZJOAP221    JOACHIMOW 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZJOAP222      JOA22PF 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZJOA3411    JOACHIMOW 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKAT3221     KATOWICE 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKAT3151     KATOWICE 0 0 119.00   80.45   25.69    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKAT3152     KATOWICE 0 0 117.59   96.35   73.11   -5.71  -31.40    0.00    0.00    5.70  -31.40 0.000    0.00    0.00  0.0000   
ZKED3221   KEDZIERZYN 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKED3151   KEDZIERZYN 0 0 117.65   25.11   -0.40    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKHK3221  KOKSOCHEMIA 0 0 232.93    0.00   -0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKLA3221      KLIKOWA 0 0 232.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKLA3151      KLIKOWA 0 0 110.00   23.89   -0.83    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKLA3152      KLIKOWA 0 0 110.00   37.42   -9.19    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKOM3221   KOMOROWICE 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKOM3151   KOMOROWICE 0 0 120.00   94.43    5.09    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKOM3152   KOMOROWICE 0 0 117.00   98.74  -14.01    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKOP3221     KOPANINA 0 0 232.85    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKOP3151     KOPANINA 0 0 117.46  137.43  101.85    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKOP3152     KOPANINA 0 0 120.42   46.57   28.62    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKOP3153       KOP133 0 0 119.00   82.85   18.88    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZLAG3221      LAGISZA 0 0 240.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZLAG3411      LAGISZA 0 0 408.39    4.86    3.79    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZLAG3151      LAGISZA 0 0 119.98   68.14   33.86   -8.08  -23.75    0.00    0.00    8.10  -29.60 0.000    0.00    0.00  0.0000   
ZLAG3152      LAGISZA 0 0 118.44   15.42   27.20   -2.89    1.79    0.00    0.00    2.90   -2.90 0.000    0.00    0.00  0.0000   
ZLOS3221      LOSNICE 0 0 220.00   18.82    3.49    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZLOS3151      LOSNICE 0 0 118.00   99.52  -12.39    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZLUA3221      LUBOCZA 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZLUA3151      LUBOCZA 0 0 110.00   22.96  -15.45    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZLUA3152      LUBOCZA 0 0 118.00   86.67    1.37    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMOS3221  MOSZCZENICA 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMOS3151  MOSZCZENICA 0 0 118.00   44.98   19.21  -30.16   13.26    0.00    0.00   30.60  -30.20 0.000    0.00    0.00  0.0000   
ZMOS3152  MOSZCZENICA 0 0 116.00   55.79   -9.70    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPRB3221       POREBA 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPRB3151       POREBA 0 0 117.00   65.25  -19.46    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZROK3411    ROKITNICA 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZROK3151    ROKITNICA 0 0 110.00   82.14  -10.99    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZROK3152    ROKITNICA 0 0 117.36   78.06  -16.77  -20.41    5.06    0.00    0.00   20.40  -20.40 0.000    0.00    0.00  0.0000   
ZSIE3221      SIERSZA 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZSIE3151      SIERSZA 0 0 116.71  157.49   72.24    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZSIE3152      SIERSZA 0 0 119.00   59.14    3.87    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZSKA3221      SKAWINA 0 0 234.62    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZSKA3151      SKAWINA 0 0 121.00   72.43  -18.68    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZSKA3152      SKAWINA 0 0 117.37   72.08  -18.29  -10.50    5.18    0.00    0.00   10.50  -10.50 0.000    0.00    0.00  0.0000   
ZSKA3153       SKA133 0 0 117.78  140.41   33.89    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZTAW3411       TARNOW 0 0 400.00    0.00  105.14    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZTAW3151       TARNOW 0 0 110.00  190.31   29.37    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZTCN3411     TUCZNAWA 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZTCN3151     TUCZNAWA 0 0 119.59   76.10  -43.33   -2.16   -6.50    0.00    0.00    2.20   -6.50 0.000    0.00    0.00  0.0000   
ZTCN3152       TCN123 0 0 119.51  120.75    5.19    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZWAN3221        WANDA 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZWAN3151        WANDA 0 0 117.57    0.13   -7.10  -43.00   13.34    0.00    0.00   43.00  -43.00 0.000    0.00    0.00  0.0000   
ZWAN3152        WANDA 0 0 117.49   80.79  -23.13  -32.61   10.37    0.00    0.00   32.60  -32.60 0.000    0.00    0.00  0.0000   
ZWIE3221    WIELOPOLE 0 0 234.05    2.17   -4.38    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZWIE3411    WIELOPOLE 0 0 409.18    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZWIE3151    WIELOPOLE 0 0 117.94   76.20    6.39  -24.65    6.45    0.00    0.00   24.70  -24.70 0.000    0.00    0.00  0.0000   
ZWIE3152    WIELOPOLE 0 0 119.79   47.95    9.62  -22.80  -52.04    0.00    0.00   22.80 -137.50 0.000    0.00    0.00  0.0000   
ZWIE3153    WIELOPOLE 0 0 110.00   46.82   22.10    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZWRZ3221     WRZOSOWA 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZWRZ3151     WRZOSOWA 0 0 118.00   70.06   12.56    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZWRZ3152     WRZOSOWA 0 0 118.00   55.45    7.95    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZXJL3221 T  JOA - LAG 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZZAP3221  PORABKA-ZAR 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZZAP3222  PORABKA-ZAR 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMSW3151          MSW 0 0 117.40   69.35   30.96  -16.95   10.94    0.00    0.00   17.00  -17.00 0.000    0.00    0.00  0.0000   
ZADA4221       ADAMOW 0 0 238.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZADA4151       ADAMOW 0 0 110.00  115.11   33.62    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZBOG4221     BOGUSZOW 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZBOG4151     BOGUSZOW 0 0 116.87   86.92   31.44  -28.73   -8.84    0.00    0.00   28.70  -28.70 0.000    0.00    0.00  0.0000   
ZBOG4152     BOGUSZOW 0 0 118.23  106.40    3.42  -17.15   -7.94    0.00    0.00   17.20  -17.20 0.000    0.00    0.00  0.0000   
ZCPC4221     CIEPLICE 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZCPC4151     CIEPLICE 0 0 120.38   73.74   -9.30   -9.50   -3.56    0.00    0.00    9.50   -9.50 0.000    0.00    0.00  0.0000   
ZCRN4411       CZARNA 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZCRN4151       CZARNA 0 0 118.86   94.86   45.71  -35.75  -19.18    0.00    0.00   35.80  -35.80 0.000    0.00    0.00  0.0000   
ZCRN4152       CZARNA 0 0 119.00  117.15   58.04    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZCZE4221    CZERWONAK 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZCZE4151    CZERWONAK 0 0 117.00   54.99  -30.70    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZCZE4152    CZERWONAK 0 0 110.00  128.33  -17.18    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMIK4412     MIKULOWA 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMIK4413       MIK434 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZGLN4221       GLINKI 0 0 236.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMIK4414       MIK444 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZGLN4151       GLINKI 0 0 118.00   25.10  -23.63    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMIK4415       MIK454 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZGOR4221       GORZOW 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZGOR4151       GORZOW 0 0 120.06  156.17  -26.68  -46.64   14.78    0.00    0.00   46.60  -46.60 0.000    0.00    0.00  0.0000   
ZKON4221        KONIN 0 0 237.41    1.46   21.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKON4151        KONIN 0 0 119.00    6.50    1.12    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKON4152        KONIN 0 0 116.06  171.70   21.60    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKRA4221      KRAJNIK 0 0 240.22   11.82  -36.88    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKRA4411      KRAJNIK 0 0 414.33    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZLES4221       LESZNO 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZLES4151       LESZNO 0 0 114.00  122.24   12.54    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZLSN4221      LESNIOW 0 0 230.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZLSN4151      LESNIOW 0 0 110.00  202.53   10.83    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMIK4221     MIKULOWA 0 0 237.47    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMIKP221     MIKULOWA 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMIKP222     MIKULOWA 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMIK4411     MIKULOWA 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMIK4151     MIKULOWA 0 0 119.00  119.28  -14.61    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMIK4152     MIKULOWA 0 0 119.00   85.05  -20.58    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMON4221    MORZYCZYN 0 0 240.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMON4411    MORZYCZYN 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMON4151    MORZYCZYN 0 0 116.88   63.80  -11.81  -10.16   -0.17    0.00    0.00   10.20  -10.20 0.000    0.00    0.00  0.0000   
ZMON4152    MORZYCZYN 0 0 117.19   51.86  -12.97   -7.39    6.53    0.00    0.00    7.40   -7.40 0.000    0.00    0.00  0.0000   
ZOSR4411 OSTROW WLKP. 0 0 410.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZOSR4151 OSTROW WLKP. 0 0 116.00  108.73   -1.57    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPAS4411 PASIKUROWICE 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPAS4151 PASIKUROWICE 0 0 118.00  181.93   58.80    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPAS4152 PASIKUROWICE 0 0 118.00  170.47  115.77    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPAT4411       PATNOW 0 0 407.66    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPAT4221       PATNOW 0 0 237.69    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPAT4151       PATNOW 0 0 116.27  193.45  -35.72  -76.17   39.14    0.00    0.00   76.20  -76.20 0.000    0.00    0.00  0.0000   
ZPKW4221 PILA KRZEWIN 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPKW4222 PILA KRZEWIN 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPKW4151 PILA KRZEWIN 0 0 114.00   71.24    3.77    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPKW4152 PILA KRZEWIN 0 0 114.00  129.37   38.10    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPLC4221       POLICE 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPLC4151       POLICE 0 0 116.00    0.01   -0.36    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPLC4152       POLICE 0 0 114.00    0.00   -0.10    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPLE4221     PLEWISKA 0 0 234.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPLE4411     PLEWISKA 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPLE4151     PLEWISKA 0 0 117.00   68.68   -2.95    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPLE4152     PLEWISKA 0 0 117.00   70.02    1.11    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPLE4153     PLEWISKA 0 0 117.00   59.16  -16.62    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKRM4411       KRM414 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKRM4151       KRM114 0 0 119.00    0.01   -0.74    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPOL4411       POL414 0 0 410.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPOL4221    POLKOWICE 0 0 234.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPOL4151    POLKOWICE 0 0 120.47   48.65   -9.64   -4.80  -16.70    0.00    0.00    4.80  -16.70 0.000    0.00    0.00  0.0000   
ZPOL4152    POLKOWICE 0 0 114.00   71.76  -57.99    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPOL4153       POL134 0 0 120.31    3.33  -11.98   -4.43  -12.96    0.00    0.00    4.40  -13.10 0.000    0.00    0.00  0.0000   
ZPPD4221  POZNAN PLD. 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPPD4151  POZNAN PLD. 0 0 117.00   45.75   -2.15    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZSWI4411  SWIEBODZICE 0 0 410.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZSWI4221  SWIEBODZICE 0 0 240.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZSWI4151  SWIEBODZICE 0 0 118.00  117.53  -21.61    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZZBK4221    ZABKOWICE 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZZBK4151    ZABKOWICE 0 0 117.00    0.00    0.01    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZZUK4221     ZUKOWICE 0 0 238.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZZUK4151     ZUKOWICE 0 0 110.00  274.15   85.17    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZDOD4221       DOD214 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZDOD4151   Dolna Odra 0 0 117.73   26.70   -2.13    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZTUE4151        TUROW 0 0 117.29   18.48    8.63    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZZGC4221 ZIELONA GORA 0 0 235.27    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZWRC4411      WROCLAW 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZWRC4151      WROCLAW 0 0 118.00   96.12 -184.34    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZWRC4152      WROCLAW 0 0 110.00  170.83 -137.39    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZREC4221       REC214 0 0 238.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZREC4151       REC114 0 0 114.26  181.66   17.90  -51.56   14.65    0.00    0.00   51.60  -51.60 0.000    0.00    0.00  0.0000   
ZNCR4221       NCR214 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZNCR4151       NCR114 0 0 123.16   49.34    1.03  -47.86   33.02    0.00    0.00   47.90  -47.90 0.000    0.00    0.00  0.0000   
ZBYD5221 BYDGOSZCZ ZA 0 0 233.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZBYD5151 BYDGOSZCZ ZA 0 0 110.00  111.59   -1.58    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZDUN5221       DUNOWO 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZDUN5411       DUNOWO 0 0 410.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZDUN5151       DUNOWO 0 0 119.00  181.39   34.09    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZDAW5411      DARLOWO 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZDAW5151      DARLOWO 0 0 118.68   52.72  -31.80  -46.28   39.92    0.00    0.00   46.30  -46.30 0.000    0.00    0.00  0.0000   
ZGBL5411 GDANSK-BLONI 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZGBL5151 GDANSK-BLONI 0 0 120.00  143.76   -8.94    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZGBL5152 GDANSK-BLONI 0 0 120.00  150.84   17.28    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZZDK5221       ZDK215 0 0 232.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZGDP5411       GDP415 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZGDA5221       GDANSK 0 0 240.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZGDA5411       GDANSK 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZGDA5151       GDANSK 0 0 110.00  115.28  -20.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZGDA5152       GDANSK 0 0 110.00  118.01  -23.44    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZGRU5221    GRUDZIADZ 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZGRU5411    GRUDZIADZ 0 0 410.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZGRU5151    GRUDZIADZ 0 0 119.00  324.32   30.86    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPLP5151       PLP115 0 0 110.00  127.55   23.81    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZJAS5411       JAS415 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZJAS5221     JASINIEC 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZJAS5151     JASINIEC 0 0 121.00  153.73   34.53    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZOLM5411 OLSZTYN-MATK 0 0 400.00    0.00  155.80    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZOLM5221 OLSZTYN MATK 0 0 240.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZOLM5151 OLSZTYN-MATK 0 0 110.00  121.42   -7.01    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZOLS5221      OLSZTYN 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZOLS5151      OLSZTYN 0 0 120.00  124.34  -10.74    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZSLK5411       SLUPSK 0 0 410.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZSLK5151       SLUPSK 0 0 120.00  110.55   20.52    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZSLKC-1D    SLUPSK DC 0 0 403.70    0.00 -177.67    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZSLO5151       SLO115 0 0 120.87   30.64  -50.88  -25.83   43.49    0.00    0.00   43.50  -25.80 0.000    0.00    0.00  0.0000   
ZTEL5221  TORUN ELANA 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZTEL5151  TORUN ELANA 0 0 113.84  154.36   -9.17  -16.80   -1.05    0.00    0.00   16.80  -16.80 0.000    0.00    0.00  0.0000   
ZWLC5221       WLC215 0 0 230.35   51.63   69.49    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZWLC5151       WLC115 0 0 116.00  -51.33  -52.85    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPLP5411       PLP415 0 0 410.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZWLA5221 WLOCLAWEK AZ 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZWLA5151 WLOCLAWEK AZ 0 0 115.00  104.91   -2.67    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZZRC5411    ZARNOWIEC 0 0 406.76    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZZRC5151    ZARNOWIEC 0 0 119.00  119.46  -16.20    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZZRO5151       ZRO115 0 0 117.94   15.79   27.59  -12.50   -3.82    0.00    0.00   12.50  -12.50 0.000    0.00    0.00  0.0000   
ZZYD5221       ZYDOWO 0 0 232.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZZDK5151       ZDK115 0 0 110.00    0.10   -0.87    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZZDK5411       ZDK415 0 0 410.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZZYD5151       ZYDOWO 0 0 114.07  124.80   -2.61    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZZAW5151       ZAW115 0 0 116.00   -0.01   -0.18    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZZAW5221       ZAW215 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZAW21P2       ZAW21PF 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPELXX2X     PELXXX01 0 0 233.86    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZGRUXX2X     GRUXXX03 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZDUN5222       DUN225 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZBUJ3222      BUJAKOW 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZBYC3222      BYCZYNA 0 0 233.33    6.90    8.68    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZDBN3412      DOBRZEN 0 0 408.28    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZDUN5412       DUNOWO 0 0 410.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKRI2412 KROSNO ISKRZ 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMIK4222     MIKULOWA 0 0 237.47    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMIK4416       MIK464 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMON4412    MORZYCZYN 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMON4222    MORZYCZYN 0 0 240.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZSWI4222  SWIEBODZICE 0 0 240.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZWIE3222    WIELOPOLE 0 0 234.05    1.11    6.24    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZWIE3412    WIELOPOLE 0 0 409.18    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZZYD5222       ZYDOWO 0 0 232.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPAB1222    PABIANICE 0 0 228.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPLE4222     PLEWISKA 0 0 234.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPLE4412     PLEWISKA 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPEL2222     POLANIEC 0 0 233.86    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPEL2412     POLANIEC 0 0 405.32    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZOLT1222       OLT221 0 0 237.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZGDA5222       GDANSK 0 0 240.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPAT4412       PATNOW 0 0 407.66    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPAT4222       PATNOW 0 0 237.69    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKIE2222       KIELCE 0 0 240.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKIE2412       KIELCE 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZADA4222       ADAMOW 0 0 238.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKRA4222      KRAJNIK 0 0 240.22    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZWLA5222 WLOCLAWEK AZ 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZSIE3222      SIERSZA 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZJOA3222    JOACHIMOW 0 0 235.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZJOA3412    JOACHIMOW 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZLAG3222      LAGISZA 0 0 240.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZLAG3412      LAGISZA 0 0 408.39    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZCHM2222     CHMIELOW 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZZGI1222       ZGIERZ 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZJAN1222        JANOW 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZROZ2222        ROZKI 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPOL4222    POLKOWICE 0 0 234.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPOL4412       POL424 0 0 410.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZCRN4412       CZARNA 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZLOS3222      LOSNICE 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZTRE1412    TREBACZEW 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZTAW3412       TARNOW 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMIL1412      MILOSNA 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMIL1222      MILOSNA 0 0 228.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMOR1222         MORY 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMSK1412     MOSCISKA 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZNAR1412        NAREW 0 0 410.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZOST1222    OSTROLEKA 0 0 237.16    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZABR2222       ABR222 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMKR2222        MOKRE 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZOSC2412    OSTROWIEC 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPUL2222       PULAWY 0 0 236.63    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZRAD2222    RADKOWICE 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZXHB3222       XHB223 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZGRO3222   GROSZOWICE 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZJAM3222        JAMKI 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKLA3222      KLIKOWA 0 0 232.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKOP3222     KOPANINA 0 0 232.85    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZXJL3222       XJL223 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZLUA3222      LUBOCZA 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZSKA3222      SKAWINA 0 0 234.62    3.27    3.05    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZTCN3412     TUCZNAWA 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZWAN3222        WANDA 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZGLN4222       GLINKI 0 0 236.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKON4222        KONIN 0 0 237.41    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZLSN4222      LESNIOW 0 0 230.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPAS4412 PASIKUROWICE 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZBYD5222       BYD225 0 0 233.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZGBL5412 GDANSK-BLONI 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZGRU5222    GRUDZIADZ 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZJAS5222     JASINIEC 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZOLS5222      OLSZTYN 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZOLM5412 OLSZTYN-MATK 0 0 400.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZOLM5222       OLM225 0 0 240.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZTEL5222  TORUN ELANA 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPIA1222    PIASECZNO 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZBLA3222   BLACHOWNIA 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZHAL3222      HALEMBA 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKAT3222     KATOWICE 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKHK3222  KOKSOCHEMIA 0 0 232.93    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZWRZ3222     WRZOSOWA 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZCZE4222       CZE224 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPLC4222       POLICE 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZZUK4222     ZUKOWICE 0 0 238.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZRZE2412      RZESZOW 0 0 413.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
##ZXX
XEL_AL11     XEL_AL11 0 0 405.00  120.00   44.40    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
XEL_AL12     XEL_AL12 0 0 405.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
XKR_LE11    XKR_LE112 0 0 400.00  358.28  -54.03    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
XKR_LE12    XKR_LE122 0 0 400.00  358.28  -54.03    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
XZA_DO21     XZA_DO21 0 0 220.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
XLI_BU21    XLI_BU213 0 0 226.98   98.65  -24.65    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
XAL_DB11     XAL_DB11 0 0 411.49    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
XLI_KO21    XLI_KO213 0 0 233.41  130.60  -28.54    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
XNO_WI11    XNO_WI113 0 0 412.16  611.76 -157.58    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
XHG_MI11    XHG_MI114 0 0 400.00    0.00    0.00 -414.70   58.10    0.00    0.00   58.10   58.10 0.000    0.00    0.00  0.0000   
XHG_MI12    XHG_MI124 0 0 400.00    0.00    0.00 -410.74   57.90    0.00    0.00   57.90   57.90 0.000    0.00    0.00  0.0000   
XVI_KR11     XVI_KR11 0 0 407.16    0.00    0.00 -251.91   89.60    0.00    0.00   89.60   89.60 0.000    0.00    0.00  0.0000   
XVI_KR12     XVI_KR12 0 0 407.16    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
XSL_SW11     XSL_SW11 0 0 403.70   -2.00    0.00 -600.00  240.00    0.00    0.00  240.00  240.00 0.000    0.00    0.00  0.0000   
##ZPL
ZBEEG114       BEE14G 0 2 401.69   54.85  103.46 -677.00   95.69 -429.00 -720.00  326.60 -653.10 0.000    0.00    0.00  0.0000   
ZBLAG051       BLA01G 0 2 118.16    6.34   -2.74  -33.10   -2.43   -1.00  -55.00    0.00  -41.00 0.000    0.00    0.00  0.0000   
ZBYCG021       BYC01G 0 2 233.33   12.79   16.08 -140.00  -36.62 -140.00 -225.00   18.00 -164.00 0.000    0.00    0.00  0.0000   
ZBYCG025       BYC05G 0 2 233.33   12.79   16.08 -151.00  -36.63 -140.00 -220.00   16.40 -160.70 0.000    0.00    0.00  0.0000   
ZBYCG026       BYC06G 0 2 233.33    1.00    0.00   -1.00    0.00  -18.70 -225.00   18.00 -164.00 0.000    0.00    0.00  0.0000   
ZBYCG022       BYC02G 0 0 233.33    1.00    0.00   -1.00    0.00   -7.00 -225.00   18.00 -164.00 0.000    0.00    0.00  0.0000   
ZBYCG024       BYC04G 0 0 233.33    1.00    0.00   -1.00    0.00 -140.00 -225.00   18.00 -164.00 0.000    0.00    0.00  0.0000   
ZBYCG017       BYC07G 0 2 406.34   22.85  101.37 -820.00  167.92 -364.00 -820.00  421.50 -679.20 0.000    0.00    0.00  0.0000   
ZDBNG051       DBN01G 0 0 120.27    1.00    0.00   -1.00    0.00 -180.00 -386.00   51.00 -304.00 0.000    0.00    0.00  0.0000   
ZDBNG052       DBN02G 0 0 120.27    1.00    0.00   -1.00    0.00 -180.00 -383.00   51.00 -304.00 0.000    0.00    0.00  0.0000   
ZDBNG013       DBN03G 0 2 408.28   20.30   41.02 -240.00   29.39 -240.00 -240.00   46.00 -277.80 0.000    0.00    0.00  0.0000   
ZDBNG014       DBN04G 0 2 408.28   20.30   41.02 -180.00   29.45 -180.00 -240.00   60.00 -119.00 0.000    0.00    0.00  0.0000   
ZDBNG015       DBN05G 0 2 408.28   20.30   41.02 -450.00   29.06 -450.00 -450.00  453.80 -824.60 0.000    0.00    0.00  0.0000   
ZDBNG016       DBN06G 0 2 408.28   20.30   41.02 -450.00   29.06 -450.00 -450.00  453.70 -824.60 0.000    0.00    0.00  0.0000   
ZDODG051       DOD01G 0 2 117.73  200.56    2.31 -198.81  -10.64 -110.00 -222.00   53.50 -159.90 0.000    0.00    0.00  0.0000   
ZEPLG011       EPL01G 0 2 404.58   33.17   81.31 -320.00  201.97 -320.00 -560.00  279.30 -500.10 0.000    0.00    0.00  0.0000   
ZGORG056       GOR06G 0 0 120.06    1.00    0.00   -1.00    0.00  -20.00  -29.00    0.00  -10.00 0.000    0.00    0.00  0.0000   
ZGORG058       GOR08G 0 0 120.06    1.00    0.00   -1.00    0.00  -10.00  -55.00    0.00  -15.00 0.000    0.00    0.00  0.0000   
ZKEDG051       KED01G 0 2 117.65    0.00    0.00  -15.61  -15.99   -1.00  -30.00   18.00  -42.00 0.000    0.00    0.00  0.0000   
ZKEDG053       KED03G 0 2 117.65    1.00    0.00   -1.00    0.00   -1.00  -30.00   18.00  -42.00 0.000    0.00    0.00  0.0000   
ZKHKG021       KHK01G 0 2 232.93   34.39   12.49  -15.89   -8.50   -1.00  -30.00   -8.00   -9.00 0.000    0.00    0.00  0.0000   
ZKONG051       KON01G 0 0 116.06    1.00    0.00   -1.00    0.00    0.00  -28.00    0.00  -21.00 0.000    0.00    0.00  0.0000   
ZKONG054       KON04G 0 0 116.06    1.00    0.00   -1.00    0.00    0.00  -55.00    0.00  -49.00 0.000    0.00    0.00  0.0000   
ZKONG055       KON05G 0 0 116.06    1.00    0.00   -1.00    0.00   -1.00  -50.80    0.00  -30.00 0.000    0.00    0.00  0.0000   
ZKONG026       KON06G 0 2 237.41    1.46   21.00  -53.80   -0.01   -1.00  -55.00    0.00  -30.00 0.000    0.00    0.00  0.0000   
ZKOPG059       KOP09G 0 0 117.46    1.00    0.00   -1.00    0.00 -120.00 -230.00   29.00 -169.00 0.000    0.00    0.00  0.0000   
ZKOPG150       KOP10G 0 0 120.42    1.00    0.00   -1.00    0.00 -120.00 -220.30   24.90 -147.80 0.000    0.00    0.00  0.0000   
ZKOPG122       KOP12G 0 2 232.85   14.23   31.51 -140.00  -31.76 -140.00 -225.00   26.00 -163.00 0.000    0.00    0.00  0.0000   
ZKOPG121       KOP11G 0 2 232.85    4.74   10.50 -140.00  -10.76 -140.00 -225.00   26.00 -163.00 0.000    0.00    0.00  0.0000   
ZKOZG052       KOZ02G 0 2 118.62   30.68   27.33 -155.00   25.11 -140.00 -228.00   36.80 -178.50 0.000    0.00    0.00  0.0000   
ZKOZG056       KOZ06G 0 2 118.62   30.68   27.33 -140.00   25.12 -140.00 -228.00   37.00 -183.00 0.000    0.00    0.00  0.0000   
ZKOZG021       KOZ01G 0 2 238.13   16.04   28.88 -155.00   -7.92 -140.00 -228.00   36.80 -178.50 0.000    0.00    0.00  0.0000   
ZKOZG023       KOZ03G 0 2 238.13    1.00    0.00   -1.00    0.00   -9.00 -225.00   36.40 -177.70 0.000    0.00    0.00  0.0000   
ZKOZG024       KOZ04G 0 2 238.13   16.04   28.88 -155.00   -7.92 -140.00 -228.00   36.80 -178.50 0.000    0.00    0.00  0.0000   
ZKOZG025       KOZ05G 0 2 238.13   16.04   28.88 -160.00   -7.93 -140.00 -228.00   36.50 -177.00 0.000    0.00    0.00  0.0000   
ZKOZG027       KOZ07G 0 2 238.13    1.00    0.00   -1.00    0.00  -45.70 -229.80   39.00 -190.00 0.000    0.00    0.00  0.0000   
ZKOZG028       KOZ08G 0 2 238.13   16.04   28.88 -155.00   -7.92 -140.00 -220.00   36.50 -178.50 0.000    0.00    0.00  0.0000   
ZKOZG019       KOZ09G 0 2 405.13   46.83   89.79 -534.00   71.49 -280.00 -566.00  100.60 -362.00 0.000    0.00    0.00  0.0000   
ZKOZG110       KOZ10G 0 2 405.13   46.83   89.79 -508.00   49.12 -280.00 -566.00   49.10 -376.50 0.000    0.00    0.00  0.0000   
ZKOZG111       KOZ11G 0 2 405.13    1.00    0.00   -1.00    0.00 -334.00 -1075.0  517.00 -970.00 0.000    0.00    0.00  0.0000   
ZKRAG025       KRA05G 0 2 240.22    1.00    0.00   -1.00    0.00  -46.40 -222.00   22.00 -131.00 0.000    0.00    0.00  0.0000   
ZKRAG026       KRA06G 0 2 240.22   19.57   24.48 -128.00  -45.62 -110.00 -222.00   20.50 -128.70 0.000    0.00    0.00  0.0000   
ZKRAG017       KRA07G 0 2 414.33    1.00    0.00   -1.00    0.00 -118.50 -224.00   34.00 -150.90 0.000    0.00    0.00  0.0000   
ZKRAG018       KRA08G 0 2 414.33   16.46   34.73 -176.00   11.00 -176.00 -176.00   11.00 -113.20 0.000    0.00    0.00  0.0000   
ZLAGG027       LAG07G 0 0 240.00    1.00    0.00   -1.00    0.00  -79.00 -120.00    7.00  -97.00 0.000    0.00    0.00  0.0000   
ZLAGG026       LAG06G 0 0 240.00    1.00    0.00   -1.00    0.00  -79.00 -120.00    7.00  -97.00 0.000    0.00    0.00  0.0000   
ZLAGG110       LAG10G 0 0 408.39    1.00    0.00   -1.00    0.00 -184.00 -460.00  207.00 -406.00 0.000    0.00    0.00  0.0000   
ZLECG051       LEC01G 0 2 120.02    0.27   16.95 -122.43  -11.06  -67.00 -168.00   33.40 -100.00 0.000    0.00    0.00  0.0000   
ZLECG052       LEC02G 0 2 120.02    0.27   16.95  -56.67  -11.03  -35.00  -67.90   12.00  -45.00 0.000    0.00    0.00  0.0000   
ZMIKG022       MIK02G 0 2 237.47   31.73   56.87 -187.00  -46.36 -100.00 -200.00   49.80 -102.30 0.000    0.00    0.00  0.0000   
ZMIKG023       MIK03G 0 2 237.47   31.73   56.87 -237.00  -46.39 -100.00 -250.00   39.50  -86.80 0.000    0.00    0.00  0.0000   
ZMIKG024       MIK04G 0 2 237.47   31.73   56.87 -248.00  -46.40 -104.00 -261.00   39.10 -134.60 0.000    0.00    0.00  0.0000   
ZMIKG025       MIK05G 0 2 237.47   12.84   23.02 -248.00  -12.57 -104.00 -261.00   39.20 -134.50 0.000    0.00    0.00  0.0000   
ZMIKG026       MIK06G 0 2 237.47   12.84   23.02 -248.00  -12.57 -104.00 -261.00   39.20 -134.50 0.000    0.00    0.00  0.0000   
ZMIKG111       MIK11G 0 0 400.00    1.00    0.00   -1.00    0.00 -198.00 -496.00  182.00 -400.00 0.000    0.00    0.00  0.0000   
ZMSWG053       MSW03G 0 2 117.40    0.00    0.00 -140.00   -5.00 -140.00 -225.00   -5.00 -144.00 0.000    0.00    0.00  0.0000   
ZOSTG053       OST03G 0 2 119.54    7.00   10.50 -140.00   17.90 -140.00 -230.00   96.00 -172.00 0.000    0.00    0.00  0.0000   
ZOSTG054       OST04G 0 2 119.54    1.00    0.00   -1.00    0.00    0.00  -34.00    2.00  -15.00 0.000    0.00    0.00  0.0000   
ZOSTG055       OST05G 0 2 119.54    1.00    0.00   -1.00    0.00    0.00  -25.10    2.00  -12.00 0.000    0.00    0.00  0.0000   
ZOSTG021       OST01G 0 2 237.16   13.70   26.59 -154.00    6.77 -140.00 -230.00   97.00 -173.00 0.000    0.00    0.00  0.0000   
ZOSTG022       OST02G 0 2 237.16    4.57    8.86 -159.00   24.49 -140.00 -230.00   96.10 -152.60 0.000    0.00    0.00  0.0000   
ZPATG051       PAT01G 0 0 116.27    1.00    0.00   -1.00    0.00 -150.00 -200.00   44.00 -131.00 0.000    0.00    0.00  0.0000   
ZPATG022       PAT02G 0 0 237.69    1.00    0.00   -1.00    0.00  -14.60 -222.00   40.50 -117.50 0.000    0.00    0.00  0.0000   
ZPATG025       PAT05G 0 0 237.69    1.00    0.00   -1.00    0.00 -150.00 -200.00   42.00 -119.00 0.000    0.00    0.00  0.0000   
ZPATG026       PAT06G 0 0 237.69    1.00    0.00   -1.00    0.00 -150.00 -200.00   42.00 -119.00 0.000    0.00    0.00  0.0000   
ZPATG019       PAT09G 0 2 407.66   28.05   37.89 -222.00  -11.59 -186.00 -474.00  179.80 -394.50 0.000    0.00    0.00  0.0000   
ZPELG051       PEL01G 0 0 119.04    1.00    0.00   -1.00    0.00  -13.30 -225.00   35.00 -165.00 0.000    0.00    0.00  0.0000   
ZPELG023       PEL03G 0 2 233.86   24.11   43.19 -140.00  -35.51 -140.00 -242.00   87.40 -191.30 0.000    0.00    0.00  0.0000   
ZPELG022       PEL02G 0 2 233.86    7.23   12.96 -158.00   -5.30 -140.00 -242.00   83.80 -186.20 0.000    0.00    0.00  0.0000   
ZPELG024       PEL04G 0 2 233.86    7.23   12.96 -150.00   -5.30 -150.00 -242.00   86.00 -188.00 0.000    0.00    0.00  0.0000   
ZPELG017       PEL07G 0 2 405.32   19.06   34.06 -188.00   81.61 -170.00 -239.00   93.40 -188.10 0.000    0.00    0.00  0.0000   
ZPELG019       PEL09G 0 2 405.32   19.06   34.06 -187.70   69.32  -82.00 -225.00   69.30 -138.60 0.000    0.00    0.00  0.0000   
ZPELG015       PEL05G 0 2 405.32    1.00    0.00   -1.00    0.00 -126.00 -236.30   35.00 -165.00 0.000    0.00    0.00  0.0000   
ZPELG016       PEL06G 0 2 405.32   14.16   25.30 -178.00   90.37 -160.00 -242.00   95.40 -195.70 0.000    0.00    0.00  0.0000   
ZPLCG051       PLC01G 0 2 116.00    0.00    0.00  -17.69   -6.43  -15.00  -21.00   12.00  -18.00 0.000    0.00    0.00  0.0000   
ZPRGG051       PRG01G 0 0 118.95    1.00    0.00   -1.00    0.00   -9.00  -35.00    0.00   -5.00 0.000    0.00    0.00  0.0000   
ZPRGG152       PRG12G 0 0 118.95    1.00    0.00   -1.00    0.00   -3.60  -97.00    0.00  -20.00 0.000    0.00    0.00  0.0000   
ZPRGG053       PRG03G 0 0 118.68    1.00    0.00   -1.00    0.00   -9.00  -35.00    0.00   -5.00 0.000    0.00    0.00  0.0000   
ZPRGG054       PRG04G 0 0 118.68    1.00    0.00   -1.00    0.00   -9.00  -35.00    0.00   -7.00 0.000    0.00    0.00  0.0000   
ZPRGG151       PRG11G 0 0 118.68    1.00    0.00   -1.00    0.00  -30.00  -97.00    0.00  -20.00 0.000    0.00    0.00  0.0000   
ZPRGG123       PRG13G 0 2 241.98   26.15  -50.60 -195.92   27.01 -137.80 -474.00  153.80 -284.00 0.000    0.00    0.00  0.0000   
ZPRGG124       PRG14G 0 2 241.98    1.00    0.00   -1.00    0.00  -60.00 -193.80   62.00 -154.00 0.000    0.00    0.00  0.0000   
ZPULG021       PUL01G 0 2 236.63   57.37    9.88  -45.81   -6.89  -45.00  -60.00   30.00  -30.00 0.000    0.00    0.00  0.0000   
ZROGG023       ROG03G 0 2 233.65   30.49   58.68 -351.00   19.87 -200.00 -380.00   19.90 -241.60 0.000    0.00    0.00  0.0000   
ZROGG025       ROG05G 0 2 233.65   30.49   58.68 -380.00   32.00 -200.00 -380.00   32.00 -229.00 0.000    0.00    0.00  0.0000   
ZROGG022       ROG02G 0 2 234.71   27.64   57.04 -350.00  -41.79 -240.00 -370.00    0.00 -263.00 0.000    0.00    0.00  0.0000   
ZROGG024       ROG04G 0 2 234.71   27.64   57.04 -351.00  -41.79 -200.00 -380.00   18.30 -234.60 0.000    0.00    0.00  0.0000   
ZROGG016       ROG06G 0 2 406.74    1.00    0.00   -1.00    0.00   10.00 -394.00  111.00 -314.00 0.000    0.00    0.00  0.0000   
ZROGG017       ROG07G 0 2 406.74   14.12   63.89 -371.20  -64.21 -200.00 -390.00   34.00 -164.70 0.000    0.00    0.00  0.0000   
ZROGG110       ROG10G 0 2 406.74   14.12   63.89 -371.20  -64.21 -200.00 -390.00  140.50 -251.70 0.000    0.00    0.00  0.0000   
ZROGG111       ROG11G 0 2 406.74    1.00    0.00   -1.00    0.00   10.00 -390.00  114.00 -306.00 0.000    0.00    0.00  0.0000   
ZROGG018       ROG08G 0 2 405.19   22.96   37.44 -370.00    0.12 -200.00 -390.00   45.30 -240.30 0.000    0.00    0.00  0.0000   
ZROGG019       ROG09G 0 2 405.19   22.96   37.44 -390.00    0.09 -390.00 -390.00   24.00 -229.00 0.000    0.00    0.00  0.0000   
ZROGG112       ROG12G 0 2 405.19   22.96   37.44 -370.00    0.12 -200.00 -390.00   45.00 -241.00 0.000    0.00    0.00  0.0000   
ZSIEG052       SIE02G 0 2 116.71    9.56   10.43  -63.00  -57.86  -55.00 -153.00   60.00 -150.20 0.000    0.00    0.00  0.0000   
ZSIEG051       SIE01G 0 0 119.00    1.00    0.00   -1.00    0.00  -55.00 -153.00   63.00 -152.00 0.000    0.00    0.00  0.0000   
ZSIEG053       SIE03G 0 0 119.00    1.00    0.00   -1.00    0.00  -70.00 -123.00    8.00  -88.00 0.000    0.00    0.00  0.0000   
ZSIEG056       SIE06G 0 0 119.00    1.00    0.00   -1.00    0.00  -70.00 -128.00    8.00  -88.00 0.000    0.00    0.00  0.0000   
ZSKAG053       SKA03G 0 0 117.78    8.05   13.21  -80.00  -38.87  -80.00 -110.00   19.00 -108.00 0.000    0.00    0.00  0.0000   
ZSKAG025       SKA05G 0 2 234.62    9.80    9.16  -56.60  -37.06  -47.30 -110.00   17.00 -108.00 0.000    0.00    0.00  0.0000   
ZSKAG026       SKA06G 0 0 234.62    1.00    0.00   -1.00    0.00  -13.40 -110.00    0.00  -58.00 0.000    0.00    0.00  0.0000   
ZSTWG055       STW05G 0 0 120.00    1.00    0.00   -1.00    0.00    0.00  -55.00    0.00  -41.00 0.000    0.00    0.00  0.0000   
ZSTWG056       STW06G 0 0 120.00    1.00    0.00   -1.00    0.00    0.00  -55.00    0.00  -41.00 0.000    0.00    0.00  0.0000   
ZSTWG021       STW01G 0 2 233.30    1.61   -2.25 -111.97    8.68 -112.00 -273.40  160.80 -262.40 0.000    0.00    0.00  0.0000   
ZSTWG022       STW02G 0 2 233.30    1.61   -2.25  -60.03    8.70  -60.00 -146.60   81.90 -141.60 0.000    0.00    0.00  0.0000   
ZTCNG054       TCN04G 0 0 119.51    1.00    0.00   -1.00    0.00  -17.20  -72.00   34.00  -59.00 0.000    0.00    0.00  0.0000   
ZTELG051       TEL01G 0 0 113.84    1.00    0.00   -1.00    0.00    0.00  -30.00    0.00  -11.00 0.000    0.00    0.00  0.0000   
ZTUEG051       TUE01G 0 2 117.29   31.78   41.88 -237.00  -10.58 -100.00 -250.00   38.00 -146.00 0.000    0.00    0.00  0.0000   
ZWIEG053       WIE03G 0 0 110.00    1.00    0.00   -1.00    0.00 -135.00 -225.00   45.00 -171.00 0.000    0.00    0.00  0.0000   
ZWIEG025       WIE05G 0 2 234.05    1.85   10.39 -146.00   -1.91 -135.00 -225.00   47.70 -176.00 0.000    0.00    0.00  0.0000   
ZWIEG024       WIE04G 0 0 234.05    1.00    0.00   -1.00    0.00 -135.00 -225.00   49.00 -178.00 0.000    0.00    0.00  0.0000   
ZWIEG026       WIE06G 0 0 234.05    1.00    0.00   -1.00    0.00 -135.00 -215.00   49.00 -180.00 0.000    0.00    0.00  0.0000   
ZWIEG017       WIE07G 0 2 409.18    6.75   10.12 -135.00   46.00 -135.00 -225.00   46.00 -171.00 0.000    0.00    0.00  0.0000   
ZWIEG018       WIE08G 0 2 409.18    1.00    0.00   -1.00    0.00  -20.30 -227.30   50.00 -180.00 0.000    0.00    0.00  0.0000   
ZWLCG021       WLC01G 0 2 230.35   15.12   11.08 -384.00   34.60 -160.00 -420.00  191.70 -337.20 0.000    0.00    0.00  0.0000   
ZZAPG021       ZAP01G 0 0 220.00    1.00    0.00   -1.00    0.00    0.00 -138.00   29.00  -58.00 0.000    0.00    0.00  0.0000   
ZZAPG022       ZAP02G 0 0 220.00    1.00    0.00   -1.00    0.00    0.00 -138.00   29.00  -58.00 0.000    0.00    0.00  0.0000   
ZZAPG023       ZAP03G 0 0 220.00    1.00    0.00   -1.00    0.00    0.00 -138.80   29.00  -58.00 0.000    0.00    0.00  0.0000   
ZZAPG024       ZAP04G 0 0 220.00    1.00    0.00   -1.00    0.00    0.00 -138.80   29.00  -58.00 0.000    0.00    0.00  0.0000   
ZZAWG051       ZAW01G 0 0 116.00    1.00    0.00   -1.00    0.00    0.00  -35.00    0.00   -1.00 0.000    0.00    0.00  0.0000   
ZZAWG052       ZAW02G 0 0 116.00    1.00    0.00   -1.00    0.00    0.00  -35.00    0.00   -1.00 0.000    0.00    0.00  0.0000   
ZZGCG023       ZGC03G 0 2 235.27    5.00    7.49 -142.47   -4.02  -49.00 -146.80   20.00  -70.00 0.000    0.00    0.00  0.0000   
ZZGCG024       ZGC04G 0 2 235.27    5.00    7.49  -57.83   -3.98  -27.00  -63.00   10.00  -30.00 0.000    0.00    0.00  0.0000   
ZZRCG011       ZRC01G 0 2 406.76    0.00    8.36    0.00   87.02   -1.00 -195.60  100.00 -200.00 0.000    0.00    0.00  0.0000   
ZZRCG012       ZRC02G 0 2 406.76    0.00    8.36    0.00   87.02    6.60 -191.70  100.00 -200.00 0.000    0.00    0.00  0.0000   
ZZRCG013       ZRC03G 0 2 406.76    1.00    0.00   -1.00    0.00    0.00 -189.60   10.00  -82.00 0.000    0.00    0.00  0.0000   
ZZRCG014       ZRC04G 0 2 406.76    0.00    8.36    0.00   87.02    7.10 -192.00   99.90 -200.00 0.000    0.00    0.00  0.0000   
ZZYDG051       ZYD01G 0 2 114.07    1.00    0.00   -1.00    0.00    0.00  -56.50   29.00  -33.00 0.000    0.00    0.00  0.0000   
ZZYDG052       ZYD02G 0 2 114.07    0.03    1.29    0.00   28.99    4.00  -55.30   29.00  -33.00 0.000    0.00    0.00  0.0000   
ZZYDG053       ZYD03G 0 2 114.07    1.00    0.00   -1.00    0.00  -24.20  -55.00   26.00  -33.00 0.000    0.00    0.00  0.0000   
ZPAIFO51       PAIO1F 0 0 117.89    0.00    0.00   -0.58   -1.00    0.00   -2.90   -1.00   -1.00 0.000    0.00    0.00  0.0000   
ZPAIFO52       PAIO2F 0 0 118.38    0.00    0.00   -8.46    3.20   -0.90  -55.90    3.20    3.20 0.000    0.00    0.00  0.0000   
ZELKFO51       ELKO1F 0 0 119.00    0.00    0.00  -22.95   -6.40   -3.30 -141.00   -6.40   -6.40 0.000    0.00    0.00  0.0000   
ZJANFO51       JANO1F 0 0 118.00    0.00    0.00   -6.93   -8.10   -0.70  -35.20   -8.10   -8.10 0.000    0.00    0.00  0.0000   
ZJANFO52       JANO2F 0 0 118.47    0.00    0.00   -6.72   -8.10   -0.70  -34.20   -8.10   -8.10 0.000    0.00    0.00  0.0000   
ZMILFO51       MILO1F 0 0 119.00    0.00    0.00   -0.02    0.00    0.00   -0.10    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMILFO52       MILO2F 0 0 119.00    0.00    0.00   -1.13   -0.60   -0.10   -5.50   -0.60   -0.60 0.000    0.00    0.00  0.0000   
ZSDUFO51       SDUO1F 0 0 110.00    0.00    0.00   -1.34   -1.40   -0.10   -6.70   -1.40   -1.40 0.000    0.00    0.00  0.0000   
ZKORFO51       KORO1F 0 0 111.42    0.00    0.00  -20.59   -7.60   -1.00  -82.50   -7.60   -7.60 0.000    0.00    0.00  0.0000   
ZMORFO51       MORO1F 0 0 116.00    0.00    0.00   -0.09   -0.10    0.00   -0.50   -0.10   -0.10 0.000    0.00    0.00  0.0000   
ZMORFO52       MORO2F 0 0 119.19    0.00    0.00   -0.19   -0.50    0.00   -1.00   -0.50   -0.50 0.000    0.00    0.00  0.0000   
ZNARFO51       NARO1F 0 0 120.00    0.00    0.00   -7.44   -8.80   -0.60  -40.90   -8.80   -8.80 0.000    0.00    0.00  0.0000   
ZOSTFO51       OSTO1F 0 0 119.54    0.00    0.00   -4.28   -2.80   -0.30  -20.90   -2.80   -2.80 0.000    0.00    0.00  0.0000   
ZPABFO51       PABO1F 0 0 118.00    0.00    0.00   -0.97   -1.90    0.00   -4.80   -1.90   -1.90 0.000    0.00    0.00  0.0000   
ZPABFO52       PABO2F 0 0 110.00    0.00    0.00  -25.85   -7.80   -1.50 -119.40   -7.80   -7.80 0.000    0.00    0.00  0.0000   
ZPDEFO51       PDEO1F 0 0 116.00    0.00    0.00   -1.17   -1.70    0.00   -5.80   -1.70   -1.70 0.000    0.00    0.00  0.0000   
ZPDEFO52       PDEO2F 0 0 118.00    0.00    0.00   -1.24   -0.90   -0.10   -6.20   -0.90   -0.90 0.000    0.00    0.00  0.0000   
ZPIOFO51       PIOO1F 0 0 110.00    0.00    0.00   -3.97   -2.50   -0.20  -18.50   -2.50   -2.50 0.000    0.00    0.00  0.0000   
ZPIOFO52       PIOO2F 0 0 118.51    0.00    0.00   -2.19   -1.40   -0.10   -9.90   -1.40   -1.40 0.000    0.00    0.00  0.0000   
ZPLOFO51       PLOO1F 0 0 116.36    0.00    0.00   -0.10   -0.30    0.00   -0.50   -0.30   -0.30 0.000    0.00    0.00  0.0000   
ZPLOFO52       PLOO2F 0 0 116.90    0.00    0.00  -10.03   -6.30   -1.00  -60.80   -6.30   -6.30 0.000    0.00    0.00  0.0000   
ZSOCFO51       SOCO1F 0 0 117.00    0.00    0.00   -5.60   -3.50   -0.40  -27.50   -3.50   -3.50 0.000    0.00    0.00  0.0000   
ZTREFO51       TREO1F 0 0 120.00    0.00    0.00  -12.60   -1.70   -0.70  -58.10   -1.70   -1.70 0.000    0.00    0.00  0.0000   
ZTREFO52       TREO2F 0 0 120.00    0.00    0.00   -1.66   -0.70   -0.10   -8.20   -0.70   -0.70 0.000    0.00    0.00  0.0000   
ZWTOFO51       WTOO1F 0 0 110.00    0.00    0.00   -0.04    0.00    0.00   -0.20    0.00    0.00 0.000    0.00    0.00  0.0000   
ZZGIFO51       ZGIO1F 0 0 117.00    0.00    0.00   -1.20   -1.00    0.00   -6.00   -1.00   -1.00 0.000    0.00    0.00  0.0000   
ZZGIFO52       ZGIO2F 0 0 119.06    0.00    0.00   -8.91   -1.70   -0.40  -28.00   -1.70   -1.70 0.000    0.00    0.00  0.0000   
ZPRGFO51       PRGO1F 0 0 118.95    0.00    0.00   -3.71   -1.00   -0.20  -18.30   -1.00   -1.00 0.000    0.00    0.00  0.0000   
ZPRGFO52       PRGO2F 0 0 118.68    0.00    0.00   -1.01   -0.50   -0.10   -5.00   -0.50   -0.50 0.000    0.00    0.00  0.0000   
ZABRFO51       ABRO1F 0 0 119.00    0.00    0.00   -0.56    0.00    0.00   -1.30    0.00    0.00 0.000    0.00    0.00  0.0000   
ZBGCFO51       BGCO1F 0 0 116.00    0.00    0.00   -7.27   -2.70   -0.40  -25.50   -2.70   -2.70 0.000    0.00    0.00  0.0000   
ZCHMFO51       CHMO1F 0 0 118.00    0.00    0.00   -0.12    0.00    0.00   -0.30    0.00    0.00 0.000    0.00    0.00  0.0000   
ZCHSFO51       CHSO1F 0 0 117.00    0.00    0.00   -1.00   -0.70    0.00   -2.40   -0.70   -0.70 0.000    0.00    0.00  0.0000   
ZKOZFO51       KOZO1F 0 0 118.62    0.00    0.00   -9.30   -7.30   -1.10  -45.00   -7.30   -7.30 0.000    0.00    0.00  0.0000   
ZKPKFO51       KPKO1F 0 0 117.00    0.00    0.00   -0.81   -0.50    0.00   -3.30   -0.50   -0.50 0.000    0.00    0.00  0.0000   
ZKRIFO51       KRIO1F 0 0 115.00    0.00    0.00  -14.42   -0.90   -1.10  -63.10   -0.90   -0.90 0.000    0.00    0.00  0.0000   
ZLSYFO51       LSYO1F 0 0 118.00    0.00    0.00  -11.94  -13.40   -0.60  -46.80  -13.40  -13.40 0.000    0.00    0.00  0.0000   
ZMKRFO51       MKRO1F 0 0 124.10    0.00    0.00   -2.38   -0.20   -0.10   -6.40   -0.20   -0.20 0.000    0.00    0.00  0.0000   
ZOSCFO51       OSCO1F 0 0 117.00    0.00    0.00   -5.18    0.00   -0.80  -29.10    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPELFO51       PELO1F 0 0 119.04    0.00    0.00   -0.14   -0.10    0.00   -0.30   -0.10   -0.10 0.000    0.00    0.00  0.0000   
ZRADFO51       RADO1F 0 0 118.00    0.00    0.00   -0.99   -0.90    0.00   -4.60   -0.90   -0.90 0.000    0.00    0.00  0.0000   
ZROZFO51       ROZO1F 0 0 117.00    0.00    0.00  -14.11   -1.40   -1.50  -76.20   -1.40   -1.40 0.000    0.00    0.00  0.0000   
ZRZEFO51       RZEO1F 0 0 118.00    0.00    0.00  -12.42   -5.50   -0.60  -44.40   -5.50   -5.50 0.000    0.00    0.00  0.0000   
ZSTWFO51       STWO1F 0 0 120.00    0.00    0.00   -5.61   -0.40   -0.10  -14.70   -0.40   -0.40 0.000    0.00    0.00  0.0000   
ZZAMFO51       ZAMO1F 0 0 118.00    0.00    0.00  -29.67   11.70   -0.90  -67.90   11.70   11.70 0.000    0.00    0.00  0.0000   
ZANIFO51       ANIO1F 0 0 118.20    0.00    0.00   -7.52   -2.60   -0.20  -32.10   -2.60   -2.60 0.000    0.00    0.00  0.0000   
ZBLAFO51       BLAO1F 0 0 118.16    0.00    0.00   -2.32   -0.20   -0.10   -5.60   -0.20   -0.20 0.000    0.00    0.00  0.0000   
ZBLAFO52       BLAO2F 0 0 117.79    0.00    0.00   -0.20   -0.10    0.00   -1.00   -0.10   -0.10 0.000    0.00    0.00  0.0000   
ZDBNFO51       DBNO1F 0 0 120.27    0.00    0.00   -0.36    0.00    0.00   -0.60    0.00    0.00 0.000    0.00    0.00  0.0000   
ZDBNFO52       DBNO2F 0 0 110.00    0.00    0.00   -4.25    0.00   -0.20   -7.40    0.00    0.00 0.000    0.00    0.00  0.0000   
ZGROFO51       GROO1F 0 0 120.18    0.00    0.00   -7.55    0.60   -0.50  -16.00    0.60    0.60 0.000    0.00    0.00  0.0000   
ZGROFO52       GROO2F 0 0 117.00    0.00    0.00  -11.05    0.90   -0.70  -23.00    0.90    0.90 0.000    0.00    0.00  0.0000   
ZLUAFO51       LUAO1F 0 0 110.00    0.00    0.00   -0.39   -0.20    0.00   -0.90   -0.20   -0.20 0.000    0.00    0.00  0.0000   
ZMOSFO51       MOSO1F 0 0 118.00    0.00    0.00   -2.76   -0.10   -0.20   -6.50   -0.10   -0.10 0.000    0.00    0.00  0.0000   
ZROKFO51       ROKO1F 0 0 110.00    0.00    0.00   -0.88   -0.10    0.00   -1.50   -0.10   -0.10 0.000    0.00    0.00  0.0000   
ZROKFO52       ROKO2F 0 0 117.36    0.00    0.00   -1.17   -0.10   -0.10   -2.00   -0.10   -0.10 0.000    0.00    0.00  0.0000   
ZWIEFO51       WIEO1F 0 0 117.94    0.00    0.00   -2.55   -0.10   -0.20   -6.00   -0.10   -0.10 0.000    0.00    0.00  0.0000   
ZWRZFO51       WRZO1F 0 0 118.00    0.00    0.00   -3.87   -2.20   -0.10  -16.90   -2.20   -2.20 0.000    0.00    0.00  0.0000   
ZWRZFO52       WRZO2F 0 0 118.00    0.00    0.00   -3.69   -0.30   -0.20   -6.40   -0.30   -0.30 0.000    0.00    0.00  0.0000   
ZADAFO51       ADAO1F 0 0 110.00    0.00    0.00  -25.13   -5.50   -0.80  -57.60   -5.50   -5.50 0.000    0.00    0.00  0.0000   
ZBOGFO51       BOGO1F 0 0 116.87    0.00    0.00   -0.71   -0.30   -0.10   -1.00   -0.30   -0.30 0.000    0.00    0.00  0.0000   
ZBOGFO52       BOGO2F 0 0 118.23    0.00    0.00   -0.45   -0.20    0.00   -0.60   -0.20   -0.20 0.000    0.00    0.00  0.0000   
ZCPCFO51       CPCO1F 0 0 120.38    0.00    0.00   -0.23   -0.10    0.00   -0.30   -0.10   -0.10 0.000    0.00    0.00  0.0000   
ZCRNFO51       CRNO1F 0 0 118.86    0.00    0.00   -9.30   -1.10    0.00  -25.70   -1.10   -1.10 0.000    0.00    0.00  0.0000   
ZCRNFO52       CRNO2F 0 0 119.00    0.00    0.00   -5.51   -0.70    0.00  -15.20   -0.70   -0.70 0.000    0.00    0.00  0.0000   
ZCZEFO51       CZEO1F 0 0 117.00    0.00    0.00   -7.04    0.00   -0.20  -10.30    0.00    0.00 0.000    0.00    0.00  0.0000   
ZGLNFO51       GLNO1F 0 0 118.00    0.00    0.00   -0.70   -0.50    0.00   -1.00   -0.50   -0.50 0.000    0.00    0.00  0.0000   
ZGORFO51       GORO1F 0 0 120.06    0.00    0.00  -45.13    1.40   -3.50 -116.70    1.40    1.40 0.000    0.00    0.00  0.0000   
ZKONFO52       KONO2F 0 0 116.06    0.00    0.00  -38.14   -2.90   -1.60  -68.60   -2.90   -2.90 0.000    0.00    0.00  0.0000   
ZLESFO51       LESO1F 0 0 114.00    0.00    0.00  -47.61   -6.20   -1.70  -83.90   -6.20   -6.20 0.000    0.00    0.00  0.0000   
ZLSNFO51       LSNO1F 0 0 110.00    0.00    0.00  -43.93    2.40   -1.50 -112.60    2.40    2.40 0.000    0.00    0.00  0.0000   
ZMIKFO51       MIKO1F 0 0 119.00    0.00    0.00  -28.30  -10.70   -1.20  -94.20  -10.70  -10.70 0.000    0.00    0.00  0.0000   
ZMIKFO52       MIKO2F 0 0 119.00    0.00    0.00  -17.36    1.60    0.40  -50.80    1.60    1.60 0.000    0.00    0.00  0.0000   
ZMONFO51       MONO1F 0 0 116.88    0.00    0.00   -8.72    0.00   -0.20  -22.70    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMONFO52       MONO2F 0 0 117.19    0.00    0.00  -36.92   -3.70   -3.00 -109.40   -3.70   -3.70 0.000    0.00    0.00  0.0000   
ZOSRFO51       OSRO1F 0 0 116.00    0.00    0.00  -87.97   10.60   -2.20 -163.80   10.60   10.60 0.000    0.00    0.00  0.0000   
ZPASFO51       PASO1F 0 0 118.00    0.00    0.00   -9.27   -2.70   -0.80  -43.70   -2.70   -2.70 0.000    0.00    0.00  0.0000   
ZPASFO52       PASO2F 0 0 118.00    0.00    0.00   -2.19   -0.30   -0.10   -5.30   -0.30   -0.30 0.000    0.00    0.00  0.0000   
ZPATFO51       PATO1F 0 0 116.27    0.00    0.00 -108.94   15.90   -5.00 -241.00   15.90   15.90 0.000    0.00    0.00  0.0000   
ZPKWFO51       PKWO1F 0 0 114.00    0.00    0.00  -34.24   -1.00   -1.30  -79.80   -1.00   -1.00 0.000    0.00    0.00  0.0000   
ZPKWFO52       PKWO2F 0 0 114.00    0.00    0.00  -39.27   -3.10   -1.80 -134.20   -3.10   -3.10 0.000    0.00    0.00  0.0000   
ZPLEFO52       PLEO2F 0 0 117.00    0.00    0.00   -2.74   -0.20    0.00   -5.60   -0.20   -0.20 0.000    0.00    0.00  0.0000   
ZPLEFO53       PLEO3F 0 0 117.00    0.00    0.00  -13.79   -1.40    0.00  -20.80   -1.40   -1.40 0.000    0.00    0.00  0.0000   
ZPOLFO52       POLO2F 0 0 114.00    0.00    0.00   -3.11   -0.30   -0.10   -5.20   -0.30   -0.30 0.000    0.00    0.00  0.0000   
ZPPDFO51       PPDO1F 0 0 117.00    0.00    0.00   -2.15   -0.30    0.00   -3.30   -0.30   -0.30 0.000    0.00    0.00  0.0000   
ZSWIFO51       SWIO1F 0 0 118.00    0.00    0.00   -0.64   -0.50    0.00   -0.90   -0.50   -0.50 0.000    0.00    0.00  0.0000   
ZZUKFO51       ZUKO1F 0 0 110.00    0.00    0.00   -6.72   -0.90   -0.20  -11.40   -0.90   -0.90 0.000    0.00    0.00  0.0000   
ZWRCFO51       WRCO1F 0 0 118.00    0.00    0.00   -2.63   -0.50   -0.20   -8.50   -0.50   -0.50 0.000    0.00    0.00  0.0000   
ZWRCFO52       WRCO2F 0 0 110.00    0.00    0.00   -3.81   -0.50   -0.10   -9.70   -0.50   -0.50 0.000    0.00    0.00  0.0000   
ZRECFO51       RECO1F 0 0 114.26    0.00    0.00 -123.37   12.60   -3.60 -256.30   12.60   12.60 0.000    0.00    0.00  0.0000   
ZNCRFO51       NCRO1F 0 0 123.16    0.00    0.00  -48.04   38.30    0.00 -108.10   38.30   38.30 0.000    0.00    0.00  0.0000   
ZBYDFO51       BYDO1F 0 0 110.00    0.00    0.00   -6.51   -1.80   -0.20  -13.00   -1.80   -1.80 0.000    0.00    0.00  0.0000   
ZDUNFO51       DUNO1F 0 0 119.00    0.00    0.00 -116.69   -1.40   -6.20 -372.40   -1.40   -1.40 0.000    0.00    0.00  0.0000   
ZDAWFO51       DAWO1F 0 0 118.68    0.00    0.00  -52.79    0.80   -1.00  -80.00    0.80    0.80 0.000    0.00    0.00  0.0000   
ZGBLFO51       GBLO1F 0 0 120.00    0.00    0.00  -13.93   -3.10   -2.00  -65.80   -3.10   -3.10 0.000    0.00    0.00  0.0000   
ZGBLFO52       GBLO2F 0 0 120.00    0.00    0.00  -41.56    2.30   -2.00 -113.20    2.30    2.30 0.000    0.00    0.00  0.0000   
ZGDAFO51       GDAO1F 0 0 110.00    0.00    0.00   -2.32   -1.60   -0.10   -7.40   -1.60   -1.60 0.000    0.00    0.00  0.0000   
ZGDAFO52       GDAO2F 0 0 110.00    0.00    0.00   -4.72   -2.10   -0.60  -21.00   -2.10   -2.10 0.000    0.00    0.00  0.0000   
ZGRUFO51       GRUO1F 0 0 119.00    0.00    0.00 -112.06   -0.20   -7.80 -418.70   -0.20   -0.20 0.000    0.00    0.00  0.0000   
ZPLPFO51       PLPO1F 0 0 110.00    0.00    0.00   -6.36   -1.20   -0.40  -12.50   -1.20   -1.20 0.000    0.00    0.00  0.0000   
ZJASFO51       JASO1F 0 0 121.00    0.00    0.00  -15.10   -1.80   -0.90  -31.60   -1.80   -1.80 0.000    0.00    0.00  0.0000   
ZOLMFO51       OLMO1F 0 0 110.00    0.00    0.00  -38.27  -15.00   -3.10 -176.60  -15.00  -15.00 0.000    0.00    0.00  0.0000   
ZOLSFO51       OLSO1F 0 0 120.00    0.00    0.00  -13.12   -7.30   -1.00  -63.20   -7.30   -7.30 0.000    0.00    0.00  0.0000   
ZSLKFO51       SLKO1F 0 0 120.00    0.00    0.00  -55.22    3.50   -3.10 -247.30    3.50    3.50 0.000    0.00    0.00  0.0000   
ZSLOFO51       SLOO1F 0 0 120.87    0.00    0.00  -30.63   20.20   -2.00  -67.30   20.20   20.20 0.000    0.00    0.00  0.0000   
ZTELFO51       TELO1F 0 0 113.84    0.00    0.00  -39.90   -4.30   -3.00 -153.40   -4.30   -4.30 0.000    0.00    0.00  0.0000   
ZWLAFO51       WLAO1F 0 0 115.00    0.00    0.00  -20.48   -1.80   -2.00  -58.30   -1.80   -1.80 0.000    0.00    0.00  0.0000   
ZZRCFO51       ZRCO1F 0 0 119.00    0.00    0.00  -19.15   -3.20   -2.00  -71.10   -3.20   -3.20 0.000    0.00    0.00  0.0000   
ZZROFO51       ZROO1F 0 0 117.94    0.00    0.00  -15.63  -10.70   -1.00  -45.00  -10.70  -10.70 0.000    0.00    0.00  0.0000   
ZZYDFO51       ZYDO1F 0 0 114.07    0.00    0.00  -29.84   -1.40   -1.90  -90.80   -1.40   -1.40 0.000    0.00    0.00  0.0000   
ZABRL151       ABR11L 0 0 119.00   11.27   -1.70    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZABRL152       ABR12L 0 0 119.00   11.27   -1.70    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZANIL152       ANI12L 0 0 118.20   -1.33   -0.11    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZANIL15E       ANI1EL 0 0 118.20   -3.02   -0.11    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZATAL121       ATA11L 0 0 220.00   13.00   -1.14    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZATAL221       ATA21L 0 0 220.00   11.27   -3.95    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZBGCL151       BGC11L 0 0 116.00    7.22    2.55    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZBGCL152       BGC12L 0 0 116.00   -6.77    0.99    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZBIRL151       BIR11L 0 0 118.00    6.33    0.02    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZBIRL251       BIR21L 0 0 118.00    7.08    2.62    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZBOGL15E       BOG1EL 0 0 116.87    1.87    0.56    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZBOGL25E       BOG2EL 0 0 118.23   -0.10    1.80    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZCZEL151       CZE11L 0 0 117.00    1.16   -3.08    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZCZEL251       CZE21L 0 0 110.00    1.61   -3.09    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZDBNL151       DBN11L 0 0 120.27   23.21   16.24    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZDODL151       DOD11L 0 0 117.73    2.11    1.50    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZEBEL152       EBE12L 0 0 119.00   21.33   -1.95    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZEBEL15E       EBE1EL 0 0 119.00   31.04    2.84    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZELKL151       ELK11L 0 0 119.00   11.75   32.76    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZELKL15E       ELK1EL 0 0 119.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZGROL15E       GRO1EL 0 0 120.18    5.25    0.06    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZGROL252       GRO22L 0 0 117.00    4.47    0.28    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZGROL25E       GRO2EL 0 0 117.00    1.67   -0.12    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZHALL254       HAL24L 0 0 110.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZJANL151       JAN11L 0 0 118.00   15.65    1.23    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZJANL251       JAN21L 0 0 118.47   12.42    0.61    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZJASL151       JAS11L 0 0 121.00   -3.86    1.10    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZJASL152       JAS12L 0 0 121.00   -2.41    0.70    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKEDL152       KED12L 0 0 117.65    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKEDL153       KED13L 0 0 117.65   10.83    5.92    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKEDL154       KED14L 0 0 117.65   40.54    5.59    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKEDL155       KED15L 0 0 117.65    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKEDL156       KED16L 0 0 117.65   25.04   10.96    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKEDL15A       KED1AL 0 0 117.65   34.06   12.91    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKONL252       KON22L 0 0 116.06    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKONL253       KON23L 0 0 116.06    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKOZL152       KOZ12L 0 0 118.62   47.34    4.17    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKPKL151       KPK11L 0 0 117.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZKPKL152       KPK12L 0 0 117.00   10.39   -0.40    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZLECL151       LEC11L 0 0 120.02    0.70   -1.87    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZLECL152       LEC12L 0 0 120.02    0.70   -1.87    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZLESL152       LES12L 0 0 114.00    6.07    1.29    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZLESL15E       LES1EL 0 0 114.00   -0.44    1.37    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZLUAL15E       LUA1EL 0 0 110.00   41.53    1.32    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZLUAL25E       LUA2EL 0 0 118.00    5.35   -5.76    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMIKL151       MIK11L 0 0 119.00   -3.39   -1.91    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMIKL251       MIK21L 0 0 119.00   -2.55    0.92    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMORL251       MOR21L 0 0 119.19    5.70    1.35    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMOSL251       MOS21L 0 0 116.00    0.92    1.36    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMSWL151       MSW11L 0 0 117.40    1.58    0.79    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMSWL152       MSW12L 0 0 117.40    2.14    0.15    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZMSWL153       MSW13L 0 0 117.40    4.63    0.15    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZOLSL151       OLS11L 0 0 120.00    8.73   -5.01    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZOLSL152       OLS12L 0 0 120.00    5.71   -5.01    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZOSPL151       OSP11L 0 0 110.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZOSTL152       OST12L 0 0 119.54    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZOSTL153       OST13L 0 0 119.54  -18.61    6.17    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPABL151       PAB11L 0 0 118.00   18.24    4.04    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPABL251       PAB21L 0 0 110.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPATL151       PAT11L 0 0 116.27   -0.05    3.68    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPATL152       PAT12L 0 0 116.27    4.17    3.68    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPATL153       PAT13L 0 0 116.27    7.43   10.68    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPDEL151       PDE11L 0 0 116.00   60.17    1.11    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPDEL251       PDE21L 0 0 118.00   15.34    6.44    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPELL152       PEL12L 0 0 119.04   10.10    2.99    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPIAL151       PIA11L 0 0 116.00   12.76   -0.14    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPIAL152       PIA12L 0 0 116.00   13.58    0.86    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPIAL153       PIA13L 0 0 116.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPIOL15E       PIO1EL 0 0 110.00   12.13    1.06    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPIOL251       PIO21L 0 0 118.51   -0.43   -0.21    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPLCL151       PLC11L 0 0 116.00   12.91    3.70    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPLCL152       PLC12L 0 0 116.00   12.91    3.70    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPLCL153       PLC13L 0 0 116.00   12.91    3.70    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPLCL251       PLC21L 0 0 114.00    9.53    4.07    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPLCL252       PLC22L 0 0 114.00    9.53    4.07    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPLCL253       PLC23L 0 0 114.00    9.53    4.07    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPLEL151       PLE11L 0 0 117.00   21.28    3.05    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPLEL251       PLE21L 0 0 117.00   25.99   16.43    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZPPDL151       PPD11L 0 0 117.00    9.95   -5.27    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZRECL151       REC11L 0 0 114.26    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZRECL152       REC12L 0 0 114.26   18.38   15.03    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZROZL151       ROZ11L 0 0 117.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZROZL152       ROZ12L 0 0 117.00   -1.29   -0.58    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZSOCL151       SOC11L 0 0 117.00    0.68    2.58    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZSOCL152       SOC12L 0 0 117.00   -7.18    1.68    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZSWIL15E       SWI1EL 0 0 118.00   31.66   -1.42    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZTELL151       TEL11L 0 0 113.84    6.62   -0.53    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZTELL152       TEL12L 0 0 113.84    6.62   -0.53    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZTUEL151       TUE11L 0 0 117.29   -3.08    2.81    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZTUEL152       TUE12L 0 0 117.29   -0.67    2.81    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZTUEL153       TUE13L 0 0 117.29   -1.28    1.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZWANL151       WAN11L 0 0 117.57   68.39  -33.30    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZWANL251       WAN21L 0 0 117.49   10.13   -0.49    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZWLAL151       WLA11L 0 0 115.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZWLAL152       WLA12L 0 0 115.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZWLAL153       WLA13L 0 0 115.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZWRZL151       WRZ11L 0 0 118.00    4.44   10.45    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZWRZL251       WRZ21L 0 0 118.00   16.09   -6.64    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZWTOL151       WTO11L 0 0 110.00    7.18   -1.27    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZWTOL251       WTO21L 0 0 110.00   23.80    6.25    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZZAML152       ZAM12L 0 0 118.00    2.56   -3.14    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZZAML15E       ZAM1EL 0 0 118.00    6.49   -2.42    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZZAWL151       ZAW11L 0 0 116.00   56.74   19.35    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZZAWL152       ZAW12L 0 0 116.00   44.92   15.45    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZZAWL153       ZAW13L 0 0 116.00   33.22   11.35    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZZBKL151       ZBK11L 0 0 117.00   49.91  -14.59    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZZBKL152       ZBK12L 0 0 117.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZZGIL252       ZGI22L 0 0 119.06    2.54    3.30    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
ZZGIL25E       ZGI2EL 0 0 119.06    0.00    0.00    0.00    0.00    0.00    0.00    0.00    0.00 0.000    0.00    0.00  0.0000   
##L
ZBEK1221 ZROG1221 1 0 0.5760 4.3076  37.6033   1440         1401 
ZBEK1222 ZROG1222 1 0 0.5760 4.3076  37.6033   1440         1402 
ZPAI1151 ZPAI1152 1 1 2.2361 15.532   0.0000  52481     L_EQ2241 
ZPAI1151 ZPIO1151 1 1 4.8594 18.497   0.0000  52481     L_EQ2242 
ZPAI1151 ZPIO1152 1 1 6.0948 19.073   0.0000  52481     L_EQ2243 
ZPAI1151 ZEBE1151 1 1 0.6740 4.6125   0.0000  52481     L_EQ2240 
ZPAI1151 ZPAIFO51 1 0 0.0000 0.0617   0.0000  52481     K_PAIO1F 
ZPAI1152 ZEBE1151 1 1 0.5155 3.5042   0.0000  52481     L_EQ2244 
ZPAI1152 ZWRZ3151 1 1 11.691 40.900   0.0000  52481     L_EQ2245 
ZPAI1152 ZPAIFO52 1 0 0.0000 0.0617   0.0000  52481     K_PAIO2F 
ZEKB1411 ZLMS1411 1 0 2.3360 24.672 323.4312   2696         E702 
ZEKB1411 ZLMS1411 2 0 2.3360 24.672 323.1813   2696         E701 
ZEKB1411 XEL_AL11 1 0 2.1440 23.216 320.8312   2706         U009 
ZEKB1411 XEL_AL12 1 8 2.1440 23.216 320.8312   2706         U010 
ZEKB1151 ZELK1151 1 1 0.0557 0.6703   0.0000  52481     L_EQ2096 
ZELK1221 ZOST1221 1 0 5.1691 38.212 253.3058    720         1007 
ZELK1151 ZOLM5151 1 1 36.897 115.22   0.0000  52481     L_EQ2169 
ZELK1151 ZOLS5151 1 1 63.342 194.44   0.0000  52481     L_EQ2170 
ZELK1151 ZELKFO51 1 0 0.0000 0.0617   0.0000  52481     K_ELKO1F 
ZELK1151 ZELKL151 1 0 0.0000 0.0617   0.0000  52481     K_ELK11L 
ZELK1151 ZELKL15E 1 0 0.0000 0.0617   0.0000  52481     K_ELK1EL 
ZJAN1221 ZROG1221 1 0 4.4722 24.447 158.6777   1020         1006 
ZJAN1221 ZZGI1221 1 0 2.3861 13.020  87.2934    906         1201 
ZJAN1221 ZJAN1222 1 2 0.0000 0.0000   0.0000  26241      !JAN211 
ZJAN1151 ZJAN1152 1 1 7.8565 26.147   0.0000  52481     L_EQ2404 
ZJAN1151 ZZGI1151 1 1 0.9704 2.9488   0.0000  52481     L_EQ2405 
ZJAN1151 ZJANFO51 1 0 0.0000 0.0617   0.0000  52481     K_JANO1F 
ZJAN1151 ZJANL151 1 0 0.0000 0.0617   0.0000  52481     K_JAN11L 
ZJAN1152 ZZGI1152 1 1 4.0680 11.529   0.0000  52481     L_EQ2410 
ZJAN1152 ZJANFO52 1 0 0.0000 0.0617   0.0000  52481     K_JANO2F 
ZJAN1152 ZJANL251 1 0 0.0000 0.0617   0.0000  52481     K_JAN21L 
ZMIL1221 ZPRG1222 1 0 1.4762 11.147 375.9917    800         1105 
ZMIL1221 ZMIL1222 1 2 0.0000 0.0000   0.0000  26241      !MIL211 
ZMIL1411 ZSTN1411 1 0 0.5600 6.4320 136.7875   2000         E202 
ZMIL1411 ZMSK1411 1 0 1.7920 21.264 213.2812   1600         E101 
ZMIL1411 ZMIL1412 1 2 0.0000 0.0000   0.0000  14432      !MIL411 
ZMIL1151 ZMIL1152 1 1 4.6101 13.680   0.0000  52481     L_EQ2203 
ZMIL1151 ZWTO1151 1 1 3.4461 15.091   0.0000  52481     L_EQ2205 
ZMIL1151 ZWTO1152 1 1 40.464 162.63   0.0000  52481     L_EQ2206 
ZMIL1151 ZPRG1152 1 1 6.0246 17.424   0.0000  52481     L_EQ2204 
ZMIL1151 ZMILFO51 1 0 0.0000 0.0617   0.0000  52481     K_MILO1F 
ZMIL1152 ZSDU1151 1 1 10.949 35.841   0.0000  52481     L_EQ2271 
ZMIL1152 ZWTO1152 1 1 22.408 103.86   0.0000  52481     L_EQ2272 
ZMIL1152 ZPRG1151 1 1 44.193 136.14   0.0000  52481     L_EQ2269 
ZMIL1152 ZPRG1152 1 1 2.1453 6.8970   0.0000  52481     L_EQ2270 
ZMIL1152 ZMILFO52 1 0 0.0000 0.0617   0.0000  52481     K_MILO2F 
ZSDU1411 ZSTN1411 1 0 3.0080 31.456 424.9187   1600         E206 
ZSDU1411 ZKOZ2411 1 0 2.6240 28.048 356.9000   2675          426 
ZSDU1411 ZNAR1412 1 0 5.3600 56.048 757.3000   1200         E013 
ZSDU1151 ZLSY2151 1 1 57.101 200.19   0.0000  52481     L_EQ2357 
ZSDU1151 ZSDUFO51 1 0 0.0000 0.0617   0.0000  52481     K_SDUO1F 
ZSTN1411 ZKOR1411 1 0 0.0160 0.1600  13.9625    561         E205 
ZSTN1411 ZKOZ2411 1 0 3.0240 31.520 425.7188   2675          420 
ZKOR1151 ZKORFO51 1 0 0.0000 0.0617   0.0000  52481     K_KORO1F 
ZOLT1411 ZPLO1411 1 0 2.7360 31.728 338.8625   1540         E007 
ZOLT1411 ZROG1411 1 0 5.0880 58.656 631.5187   1916         E009 
ZOLT1411 ZMSK1412 1 0 0.3680 4.2080  45.2812   1510         E008 
ZOLT1221 ZMOR1221 1 8 0.6486 4.8013  31.4050   1150         1011 
ZOLT1221 ZSOC1221 1 0 1.9989 14.931  96.1983    771         1013 
ZOLT1221 ZOLT1222 1 2 0.0000 0.0000   0.0000  26241      !OLT211 
ZOLT1151 ZSOC1151 1 1 5.2078 16.397   0.0000  52481     L_EQ2194 
ZMOR1221 ZPRG1222 1 0 1.3262 10.019 367.1901    800         1106 
ZMOR1221 ZPDE1221 1 0 5.8612 42.311 289.6074    800         1005 
ZMOR1221 ZKOZ2221 1 0 7.0664 37.428 269.0083   1563          220 
ZMOR1221 ZMOR1222 1 2 0.0000 0.0000   0.0000  26241      !MOR211 
ZPRG1221 ZPRGG123 1 0 0.0000 0.2468   0.0000  26241     K_PRG13G 
ZPRG1221 ZPRGG124 1 8 0.0000 0.2468   0.0000  26241     K_PRG14G 
ZPRG1222 ZPRG1221 1 2 0.0000 0.0000   0.0000  26241         1107 
ZMOR1151 ZMIL1151 1 1 7.9303 17.858   0.0000  52481     L_EQ2105 
ZMOR1151 ZMOR1152 1 1 17.061 48.359   0.0000  52481     L_EQ2106 
ZMOR1151 ZMSK1151 1 1 1.5198 4.9332   0.0000  52481     L_EQ2107 
ZMOR1151 ZSOC1151 1 1 32.340 71.062   0.0000  52481     L_EQ2110 
ZMOR1151 ZWTO1151 1 1 1.8501 8.8003   0.0000  52481     L_EQ2111 
ZMOR1151 ZWTO1152 1 1 2.2179 9.0302   0.0000  52481     L_EQ2112 
ZMOR1151 ZPRG1151 1 1 15.375 37.838   0.0000  52481     L_EQ2108 
ZMOR1151 ZPRG1152 1 1 14.240 35.311   0.0000  52481     L_EQ2109 
ZMOR1151 ZMORFO51 1 0 0.0000 0.0617   0.0000  52481     K_MORO1F 
ZMOR1152 ZMIL1151 1 1 52.215 153.33   0.0000  52481     L_EQ2113 
ZMOR1152 ZMIL1152 1 1 30.039 98.201   0.0000  52481     L_EQ2114 
ZMOR1152 ZMSK1152 1 1 2.0340 6.7615   0.0000  52481     L_EQ2115 
ZMOR1152 ZPIA1151 1 1 3.6312 11.829   0.0000  52481     L_EQ2116 
ZMOR1152 ZSOC1151 1 1 8.6576 26.633   0.0000  52481     L_EQ2119 
ZMOR1152 ZWTO1152 1 1 1.0333 5.2599   0.0000  52481     L_EQ2120 
ZMOR1152 ZPRG1151 1 1 7.7984 22.137   0.0000  52481     L_EQ2117 
ZMOR1152 ZPRG1152 1 1 5.0965 15.281   0.0000  52481     L_EQ2118 
ZMOR1152 ZMORFO52 1 0 0.0000 0.0617   0.0000  52481     K_MORO2F 
ZMOR1152 ZMORL251 1 0 0.0000 0.0617   0.0000  52481     K_MOR21L 
ZMSK1411 ZMSK1412 1 2 0.0000 0.0000   0.0000  14432      !MSK411 
ZMSK1151 ZMSK1152 1 1 0.7962 1.9989   0.0000  52481     L_EQ2141 
ZMSK1151 ZPRG1151 1 1 1.9892 6.4493   0.0000  52481     L_EQ2142 
ZNAR1411 ZLMS1411 1 0 2.2400 24.288 303.0000   1500         E703 
ZNAR1411 ZNAR1412 1 2 0.0000 0.0000   0.0000  14432      !NAR411 
ZNAR1151 ZELK1151 1 1 13.420 32.432   0.0000  52481     L_EQ2151 
ZNAR1151 ZSDU1151 1 1 56.976 183.68   0.0000  52481     L_EQ2153 
ZNAR1151 ZOST1151 1 1 10.227 28.012   0.0000  52481     L_EQ2152 
ZNAR1151 ZNARFO51 1 0 0.0000 0.0617   0.0000  52481     K_NARO1F 
ZOST1221 ZOST1222 1 2 0.0000 0.0000   0.0000  26241      !OST211 
ZOST1221 ZOSTG021 1 0 0.0000 0.2468   0.0000  26241     K_OST01G 
ZOST1411 ZLMS1411 1 0 1.0400 11.184 142.4375   2717         E011 
ZOST1411 ZLMS1411 2 0 1.0400 11.184 142.4375   2717         E010 
ZOST1411 ZOLM5412 1 0 3.8880 40.592 547.6625   2400          424 
ZOST1151 ZPDE1152 1 1 59.360 164.56   0.0000  52481     L_EQ2224 
ZOST1151 ZPRG1151 1 1 25.277 70.117   0.0000  52481     L_EQ2225 
ZOST1151 ZOSTG053 1 0 0.0000 0.0617   0.0000  52481     K_OST03G 
ZOST1151 ZOSTG054 1 8 0.0000 0.0617   0.0000  52481     K_OST04G 
ZOST1151 ZOSTG055 1 8 0.0000 0.0617   0.0000  52481     K_OST05G 
ZOST1151 ZOSTFO51 1 0 0.0000 0.0617   0.0000  52481     K_OSTO1F 
ZOST1151 ZOSTL152 1 0 0.0000 0.0617   0.0000  52481     K_OST12L 
ZOST1151 ZOSTL153 1 0 0.0000 0.0617   0.0000  52481     K_OST13L 
ZPAB1221 ZROG1221 1 0 2.7588 19.128 156.0537   1150         1008 
ZPAB1221 ZPAB1222 1 2 0.0000 0.0000   0.0000  26241      !PAB211 
ZPAB1151 ZPAI1151 1 1 9.5263 30.840   0.0000  52481     L_EQ2233 
ZPAB1151 ZJAN1151 1 1 1.9796 5.6495   0.0000  52481     L_EQ2232 
ZPAB1151 ZZGI1151 1 1 40.274 126.12   0.0000  52481     L_EQ2234 
ZPAB1151 ZPABFO51 1 0 0.0000 0.0617   0.0000  52481     K_PABO1F 
ZPAB1151 ZPABL151 1 0 0.0000 0.0617   0.0000  52481     K_PAB11L 
ZPAB1152 ZJAN1151 1 1 4.6730 14.084   0.0000  52481     L_EQ2236 
ZPAB1152 ZJAN1152 1 1 2.5156 7.8311   0.0000  52481     L_EQ2237 
ZPAB1152 ZTRE1151 1 1 20.777 60.118   0.0000  52481     L_EQ2238 
ZPAB1152 ZZGI1151 1 1 4.5181 13.571   0.0000  52481     L_EQ2239 
ZPAB1152 ZADA4151 1 1 23.831 66.211   0.0000  52481     L_EQ2235 
ZPAB1152 ZPABFO52 1 0 0.0000 0.0617   0.0000  52481     K_PABO2F 
ZPAB1152 ZPABL251 1 0 0.0000 0.0617   0.0000  52481     K_PAB21L 
ZPDE1221 ZPAT4221 1 0 7.0906 51.251 352.9959    815          207 
ZPDE1151 ZPLO1151 1 1 1.3467 4.1999   0.0000  52481     L_EQ2259 
ZPDE1151 ZSOC1151 1 1 11.173 35.789   0.0000  52481     L_EQ2260 
ZPDE1151 ZPDEFO51 1 0 0.0000 0.0617   0.0000  52481     K_PDEO1F 
ZPDE1151 ZPDEL151 1 0 0.0000 0.0617   0.0000  52481     K_PDE11L 
ZPDE1152 ZPLO1152 1 1 1.5597 4.9804   0.0000  52481     L_EQ2262 
ZPDE1152 ZSOC1151 1 1 52.859 104.56   0.0000  52481     L_EQ2264 
ZPDE1152 ZZGI1152 1 1 27.365 106.81   0.0000  52481     L_EQ2265 
ZPDE1152 ZPRG1151 1 1 26.321 90.818   0.0000  52481     L_EQ2263 
ZPDE1152 ZADA4151 1 1 27.601 81.812   0.0000  52481     L_EQ2261 
ZPDE1152 ZPDEFO52 1 0 0.0000 0.0617   0.0000  52481     K_PDEO2F 
ZPDE1152 ZPDEL251 1 0 0.0000 0.0617   0.0000  52481     K_PDE21L 
ZPIA1221 ZKOZ2221 1 0 5.8080 35.579 291.5909   1319          201 
ZPIA1221 ZPIA1222 1 2 0.0000 0.0000   0.0000  26241      !PIA211 
ZPIA1151 ZWTO1152 1 1 9.2190 42.698   0.0000  52481     L_EQ2276 
ZPIA1151 ZPRG1151 1 1 66.310 177.21   0.0000  52481     L_EQ2274 
ZPIA1151 ZPRG1152 1 1 31.775 75.901   0.0000  52481     L_EQ2275 
ZPIA1151 ZKOZ2151 1 1 18.565 41.801   0.0000  52481     L_EQ2273 
ZPIA1151 ZPIAL151 1 0 0.0000 0.0617   0.0000  52481     K_PIA11L 
ZPIA1151 ZPIAL152 1 0 0.0000 0.0617   0.0000  52481     K_PIA12L 
ZPIA1151 ZPIAL153 1 0 0.0000 0.0617   0.0000  52481     K_PIA13L 
ZPIO1221 ZROG1222 1 0 1.9312 14.041  99.3388   1100         1403 
ZPIO1151 ZJAN1152 1 1 25.566 78.272   0.0000  52481     L_EQ2277 
ZPIO1151 ZPIO1152 1 1 11.234 36.970   0.0000  52481     L_EQ2278 
ZPIO1151 ZROZ2151 1 1 33.910 108.20   0.0000  52481     L_EQ2279 
ZPIO1151 ZPIOFO51 1 0 0.0000 0.0617   0.0000  52481     K_PIOO1F 
ZPIO1151 ZPIOL15E 1 0 0.0000 0.0617   0.0000  52481     K_PIO1EL 
ZPIO1152 ZJAN1152 1 1 26.647 85.623   0.0000  52481     L_EQ2280 
ZPIO1152 ZROZ2151 1 1 35.275 118.34   0.0000  52481     L_EQ2281 
ZPIO1152 ZPIOFO52 1 0 0.0000 0.0617   0.0000  52481     K_PIOO2F 
ZPIO1152 ZPIOL251 1 0 0.0000 0.0617   0.0000  52481     K_PIO21L 
ZPLO1411 ZEPL1411 1 0 0.5600 2.5280  68.8375    950         E601 
ZPLO1411 ZROG1412 1 0 5.7280 68.192 684.0000   1894         E002 
ZPLO1411 ZGRU5411 1 0 3.3120 39.584 415.0000   1979          408 
ZPLO1151 ZPLOFO51 1 0 0.0000 0.0617   0.0000  52481     K_PLOO1F 
ZPLO1152 ZPLOFO52 1 0 0.0000 0.0617   0.0000  52481     K_PLOO2F 
ZEPL1411 ZEPLG011 1 0 0.0000 0.8160   0.0000  14432     K_EPL01G 
ZROG1221 ZROG1222 1 7 0.0000 0.0000   0.0000  26241      !ROG211 
ZROG1221 ZJOA3221 1 0 4.3996 30.202 230.2066    943          202 
ZROG1221 ZROGG023 1 0 0.0000 0.2468   0.0000  26241     K_ROG03G 
ZROG1221 ZROGG025 1 0 0.0000 0.2468   0.0000  26241     K_ROG05G 
ZROG1222 ZJOA3222 1 0 3.9688 27.878 200.3926    756          203 
ZROG1222 ZROGG022 1 0 0.0000 0.2468   0.0000  26241     K_ROG02G 
ZROG1222 ZROGG024 1 0 0.0000 0.2468   0.0000  26241     K_ROG04G 
ZROG1412 ZROG1411 1 7 0.0000 0.0000   0.0000  14432      !ROG411 
ZROG1412 ZTRE1411 1 0 1.2160 13.968 150.5625   2000         E402 
ZROG1412 ZTCN3412 1 0 3.6960 44.304 438.4000   2000          407 
ZROG1412 ZROGG018 1 0 0.0000 0.8160   0.0000  14432     K_ROG08G 
ZROG1412 ZROGG019 1 0 0.0000 0.8160   0.0000  14432     K_ROG09G 
ZROG1412 ZROGG112 1 0 0.0000 0.8160   0.0000  14432     K_ROG12G 
ZROG1411 ZJOA3411 1 0 2.1920 26.000 257.4000   2000          406 
ZROG1411 ZOSR4411 1 0 3.5200 37.664 479.4625   2000          416 
ZROG1411 ZROGG016 1 8 0.0000 0.8160   0.0000  14432     K_ROG06G 
ZROG1411 ZROGG017 1 0 0.0000 0.8160   0.0000  14432     K_ROG07G 
ZROG1411 ZROGG110 1 0 0.0000 0.8160   0.0000  14432     K_ROG10G 
ZROG1411 ZROGG111 1 8 0.0000 0.8160   0.0000  14432     K_ROG11G 
ZBEE1411 ZTRE1411 1 0 1.2000 12.368 169.8000   1500         E403 
ZBEE1411 ZBEEG114 1 0 0.0000 0.8160   0.0000  14432     K_BEE14G 
ZSOC1221 ZKON4221 1 0 8.2086 59.851 407.0041    771          204 
ZSOC1151 ZJAN1151 1 1 29.687 99.627   0.0000  52481     L_EQ2383 
ZSOC1151 ZJAN1152 1 1 22.660 75.687   0.0000  52481     L_EQ2384 
ZSOC1151 ZWTO1151 1 1 63.099 185.97   0.0000  52481     L_EQ2385 
ZSOC1151 ZZGI1152 1 1 84.018 184.05   0.0000  52481     L_EQ2386 
ZSOC1151 ZADA4151 1 1 76.347 138.82   0.0000  52481     L_EQ2382 
ZSOC1151 ZSOCFO51 1 0 0.0000 0.0617   0.0000  52481     K_SOCO1F 
ZSOC1151 ZSOCL151 1 0 0.0000 0.0617   0.0000  52481     K_SOC11L 
ZSOC1151 ZSOCL152 1 0 0.0000 0.0617   0.0000  52481     K_SOC12L 
ZTRE1411 ZOSR4411 1 0 3.6800 39.200 521.0562   2199          417 
ZTRE1411 ZTRE1412 1 2 0.0000 0.0000   0.0000  14432      !TRE411 
ZTRE1151 ZANI3151 1 1 9.4090 23.007   0.0000  52481     L_EQ2407 
ZTRE1151 ZWRZ3151 1 1 20.109 53.065   0.0000  52481     L_EQ2408 
ZTRE1151 ZADA4151 1 1 45.164 96.863   0.0000  52481     L_EQ2406 
ZTRE1151 ZTREFO51 1 0 0.0000 0.0617   0.0000  52481     K_TREO1F 
ZTRE1152 ZANI3151 1 1 6.7820 19.740   0.0000  52481     L_EQ2409 
ZTRE1152 ZTREFO52 1 0 0.0000 0.0617   0.0000  52481     K_TREO2F 
ZWTO1151 ZWTOFO51 1 0 0.0000 0.0617   0.0000  52481     K_WTOO1F 
ZWTO1151 ZWTOL151 1 0 0.0000 0.0617   0.0000  52481     K_WTO11L 
ZWTO1152 ZWTOL251 1 0 0.0000 0.0617   0.0000  52481     K_WTO21L 
ZZGI1221 ZZGI1222 1 2 0.0000 0.0000   0.0000  26241      !ZGI211 
ZZGI1151 ZZGIFO51 1 0 0.0000 0.0617   0.0000  52481     K_ZGIO1F 
ZZGI1152 ZZGIFO52 1 0 0.0000 0.0617   0.0000  52481     K_ZGIO2F 
ZZGI1152 ZZGIL252 1 0 0.0000 0.0617   0.0000  52481     K_ZGI22L 
ZZGI1152 ZZGIL25E 1 0 0.0000 0.0617   0.0000  52481     K_ZGI2EL 
ZEBE1151 ZEBEL152 1 0 0.0000 0.0617   0.0000  52481     K_EBE12L 
ZEBE1151 ZEBEL15E 1 0 0.0000 0.0617   0.0000  52481     K_EBE1EL 
ZPRG1151 ZWTO1152 1 1 1.0188 4.1491   0.0000  52481     L_EQ2308 
ZPRG1151 ZPRG1152 1 1 5.8927 14.965   0.0000  52481     L_EQ2307 
ZPRG1151 ZPRGG051 1 8 0.0000 0.0617   0.0000  52481     K_PRG01G 
ZPRG1151 ZPRGG152 1 8 0.0000 0.0617   0.0000  52481     K_PRG12G 
ZPRG1151 ZPRGFO51 1 0 0.0000 0.0617   0.0000  52481     K_PRGO1F 
ZPRG1152 ZWTO1152 1 1 0.9317 3.8430   0.0000  52481     L_EQ2309 
ZPRG1152 ZPRGG053 1 8 0.0000 0.0617   0.0000  52481     K_PRG03G 
ZPRG1152 ZPRGG054 1 8 0.0000 0.0617   0.0000  52481     K_PRG04G 
ZPRG1152 ZPRGG151 1 8 0.0000 0.0617   0.0000  52481     K_PRG11G 
ZPRG1152 ZPRGFO52 1 0 0.0000 0.0617   0.0000  52481     K_PRGO2F 
ZABR2221 ZABR2222 1 2 0.0000 0.0000   0.0000  26241      !ABR212 
ZABR2221 ZPUL2222 1 0 2.2893 12.928 151.8182    953         2101 
ZABR2151 ZCHS2151 1 1 16.685 45.151   0.0000  52481     L_EQ2162 
ZABR2151 ZKOZ2151 1 1 76.111 152.51   0.0000  52481     L_EQ2163 
ZABR2151 ZLSY2151 1 1 0.6123 2.6705   0.0000  52481     L_EQ2165 
ZABR2151 ZOSC2151 1 1 84.562 221.00   0.0000  52481     L_EQ2166 
ZABR2151 ZROZ2151 1 1 56.534 157.84   0.0000  52481     L_EQ2167 
ZABR2151 ZSTW2151 1 1 10.840 35.774   0.0000  52481     L_EQ2168 
ZABR2151 ZLEC2151 1 1 0.2408 0.7804   0.0000  52481     L_EQ2164 
ZABR2151 ZABRFO51 1 0 0.0000 0.0617   0.0000  52481     K_ABRO1F 
ZABR2151 ZABRL151 1 0 0.0000 0.0617   0.0000  52481     K_ABR11L 
ZABR2151 ZABRL152 1 0 0.0000 0.0617   0.0000  52481     K_ABR12L 
ZBGC2221 ZCHM2222 1 0 3.7220 27.719 181.5909    900         2301 
ZBGC2151 ZKRI2151 1 1 5.2224 16.289   0.0000  52481     L_EQ2379 
ZBGC2151 ZSTW2151 1 1 14.806 26.534   0.0000  52481     L_EQ2380 
ZBGC2151 ZTAW3151 1 1 41.805 109.83   0.0000  52481     L_EQ2381 
ZBGC2151 ZBGCFO51 1 0 0.0000 0.0617   0.0000  52481     K_BGCO1F 
ZBGC2151 ZBGCL151 1 0 0.0000 0.0617   0.0000  52481     K_BGC11L 
ZBGC2151 ZBGCL152 1 0 0.0000 0.0617   0.0000  52481     K_BGC12L 
ZCHM2221 ZSTW2221 1 0 2.7394 20.551 130.7025   1016         2303 
ZCHM2221 ZPEL2222 1 0 1.7182 12.792  83.8017    771         2300 
ZCHM2221 ZCHM2222 1 2 0.0000 0.0000   0.0000  26241      !CHM212 
ZCHM2151 ZRZE2151 1 1 9.8421 19.274   0.0000  52481     L_EQ2343 
ZCHM2151 ZSTW2151 1 1 12.480 32.589   0.0000  52481     L_EQ2344 
ZCHM2151 ZCHMFO51 1 0 0.0000 0.0617   0.0000  52481     K_CHMO1F 
ZCHS2221 ZMKR2222 1 0 3.3783 25.149 164.6074    600         2202 
ZCHS2151 ZLSY2151 1 1 6.0040 17.855   0.0000  52481     L_EQ2389 
ZCHS2151 ZCHSFO51 1 0 0.0000 0.0617   0.0000  52481     K_CHSO1F 
ZKIE2221 ZKPK2221 1 0 1.1616 7.2310  46.5496    720         2407 
ZKIE2221 ZROZ2221 1 0 5.8709 30.081 193.6157    793         2405 
ZKIE2221 ZKIE2222 1 2 0.0000 0.0000   0.0000  26241      !KIE212 
ZKIE2221 ZJOA3222 1 0 5.4014 34.998 214.1942    858          209 
ZKIE2411 ZPEL2411 1 0 3.6160 42.304 442.4000   1570         F003 
ZKIE2411 ZKIE2412 1 2 0.0000 0.0000   0.0000  14432      !KIE412 
ZKOZ2221 ZPUL2221 1 0 2.6088 19.558 138.4091   1016         2005 
ZKOZ2221 ZROZ2221 1 0 2.7782 20.730 135.8058    771         2403 
ZKOZ2221 ZROZ2222 1 0 2.9863 21.069 143.2025    598         2404 
ZKOZ2221 ZPUL2222 1 0 2.6088 19.558 138.4091   1016         2006 
ZKOZ2221 ZKOZG021 1 0 0.0000 0.2468   0.0000  26241     K_KOZ01G 
ZKOZ2221 ZKOZG023 1 8 0.0000 0.2468   0.0000  26241     K_KOZ03G 
ZKOZ2221 ZKOZG024 1 0 0.0000 0.2468   0.0000  26241     K_KOZ04G 
ZKOZ2221 ZKOZG025 1 0 0.0000 0.2468   0.0000  26241     K_KOZ05G 
ZKOZ2221 ZKOZG027 1 8 0.0000 0.2468   0.0000  26241     K_KOZ07G 
ZKOZ2221 ZKOZG028 1 0 0.0000 0.2468   0.0000  26241     K_KOZ08G 
ZKOZ2411 ZLSY2411 1 0 2.6720 30.240 338.6000   1000         F001 
ZKOZ2411 ZOSC2411 1 0 2.8160 34.304 358.4000   1540         F401 
ZKOZ2411 ZKOZG019 1 0 0.0000 0.8160   0.0000  14432     K_KOZ09G 
ZKOZ2411 ZKOZG110 1 0 0.0000 0.8160   0.0000  14432     K_KOZ10G 
ZKOZ2411 ZKOZG111 1 8 0.0000 0.8160   0.0000  14432     K_KOZ11G 
ZKOZ2151 ZJAN1151 1 1 69.291 213.92   0.0000  52481     L_EQ2351 
ZKOZ2151 ZJAN1152 1 1 55.702 169.23   0.0000  52481     L_EQ2352 
ZKOZ2151 ZSDU1151 1 1 97.432 203.00   0.0000  52481     L_EQ2354 
ZKOZ2151 ZLSY2151 1 1 72.376 152.18   0.0000  52481     L_EQ2353 
ZKOZ2151 ZKOZG052 1 0 0.0000 0.0617   0.0000  52481     K_KOZ02G 
ZKOZ2151 ZKOZG056 1 0 0.0000 0.0617   0.0000  52481     K_KOZ06G 
ZKOZ2151 ZKOZFO51 1 0 0.0000 0.0617   0.0000  52481     K_KOZO1F 
ZKOZ2151 ZKOZL152 1 0 0.0000 0.0617   0.0000  52481     K_KOZ12L 
ZKPK2221 ZRAD2221 1 0 1.4084 10.890  68.2645   1160         2408 
ZKPK2151 ZKPKFO51 1 0 0.0000 0.0617   0.0000  52481     K_KPKO1F 
ZKPK2151 ZKPKL151 1 0 0.0000 0.0617   0.0000  52481     K_KPK11L 
ZKPK2151 ZKPKL152 1 0 0.0000 0.0617   0.0000  52481     K_KPK12L 
ZKRI2411 ZKRI2412 1 2 0.0000 0.0000   0.0000  14432      !KRI411 
ZKRI2411 ZTAW3412 1 0 2.1120 22.448 290.1812   2000          415 
ZKRI2411 XKR_LE11 1 0 1.7920 17.664 215.6625   2000         U006 
ZKRI2151 ZTAW3151 1 1 34.238 77.744   0.0000  52481     L_EQ2391 
ZKRI2151 ZKRIFO51 1 0 0.0000 0.0617   0.0000  52481     K_KRIO1F 
ZLSY2151 ZLSYFO51 1 0 0.0000 0.0617   0.0000  52481     K_LSYO1F 
ZMKR2221 ZMKR2222 1 2 0.0000 0.0000   0.0000  26241      !MKR212 
ZMKR2151 ZCHS2151 1 1 12.997 32.567   0.0000  52481     L_EQ2090 
ZMKR2151 ZSTW2151 1 1 11.359 25.915   0.0000  52481     L_EQ2091 
ZMKR2151 ZZAM2151 1 1 1.0442 3.2525   0.0000  52481     L_EQ2092 
ZMKR2151 ZMKRFO51 1 0 0.0000 0.0617   0.0000  52481     K_MKRO1F 
ZOSC2411 ZOSC2412 1 2 0.0000 0.0000   0.0000  14432      !OSC412 
ZOSC2151 ZCHM2151 1 1 14.835 34.548   0.0000  52481     L_EQ2210 
ZOSC2151 ZKOZ2151 1 1 104.47 205.59   0.0000  52481     L_EQ2211 
ZOSC2151 ZPEL2151 1 1 11.231 45.446   0.0000  52481     L_EQ2212 
ZOSC2151 ZROZ2151 1 1 3.2138 9.0883   0.0000  52481     L_EQ2213 
ZOSC2151 ZSTW2151 1 1 29.017 57.693   0.0000  52481     L_EQ2214 
ZOSC2151 ZOSCFO51 1 0 0.0000 0.0617   0.0000  52481     K_OSCO1F 
ZPEL2221 ZKLA3221 1 0 1.8005 21.199 208.5950   1250          222 
ZPEL2221 ZPEL2222 1 2 0.0000 0.0000   0.0000  26241      !PEL212 
ZPEL2221 ZPELG023 1 0 0.0000 0.2468   0.0000  26241     K_PEL03G 
ZPEL2411 ZTAW3411 1 0 2.7040 31.904 316.4000   1500          405 
ZPEL2411 ZPEL2412 1 2 0.0000 0.0000   0.0000  14432      !PEL412 
ZPEL2411 ZPELG017 1 0 0.0000 0.8160   0.0000  14432     K_PEL07G 
ZPEL2411 ZPELG019 1 0 0.0000 0.8160   0.0000  14432     K_PEL09G 
ZPEL2151 ZCHM2151 1 1 5.3712 11.442   0.0000  52481     L_EQ2266 
ZPEL2151 ZRAD2151 1 1 33.095 81.592   0.0000  52481     L_EQ2268 
ZPEL2151 ZLUA3151 1 1 34.712 92.140   0.0000  52481     L_EQ2267 
ZPEL2151 ZPELG051 1 8 0.0000 0.0617   0.0000  52481     K_PEL01G 
ZPEL2151 ZPELFO51 1 0 0.0000 0.0617   0.0000  52481     K_PELO1F 
ZPEL2151 ZPELL152 1 0 0.0000 0.0617   0.0000  52481     K_PEL12L 
ZPUL2221 ZROZ2222 1 0 5.0723 29.509 190.1860    654         2001 
ZPUL2221 ZPUL2222 1 2 0.0000 0.0000   0.0000  26241      !PUL212 
ZPUL2221 ZPULG021 1 0 0.0000 0.2468   0.0000  26241     K_PUL01G 
ZRAD2221 ZRAD2222 1 2 0.0000 0.0000   0.0000  26241      !RAD212 
ZRAD2151 ZKPK2151 1 1 1.7920 5.1788   0.0000  52481     L_EQ2323 
ZRAD2151 ZLOS3151 1 1 30.235 70.337   0.0000  52481     L_EQ2324 
ZRAD2151 ZLUA3151 1 1 41.354 88.401   0.0000  52481     L_EQ2325 
ZRAD2151 ZWRZ3152 1 1 51.668 74.690   0.0000  52481     L_EQ2326 
ZRAD2151 ZRADFO51 1 0 0.0000 0.0617   0.0000  52481     K_RADO1F 
ZROZ2221 ZROZ2222 1 2 0.0000 0.0000   0.0000  26241      !ROZ212 
ZROZ2151 ZJAN1152 1 1 59.417 173.20   0.0000  52481     L_EQ2339 
ZROZ2151 ZKOZ2151 1 1 5.9883 16.381   0.0000  52481     L_EQ2340 
ZROZ2151 ZKPK2151 1 1 15.766 30.733   0.0000  52481     L_EQ2341 
ZROZ2151 ZROZFO51 1 0 0.0000 0.0617   0.0000  52481     K_ROZO1F 
ZROZ2151 ZROZL151 1 0 0.0000 0.0617   0.0000  52481     K_ROZ11L 
ZROZ2151 ZROZL152 1 0 0.0000 0.0617   0.0000  52481     K_ROZ12L 
ZRZE2411 ZSKA3411 1 0 5.2960 61.136 827.0000   1570          421 
ZRZE2411 ZTAW3411 1 0 2.4000 28.608 282.0000   1200          409 
ZRZE2411 ZRZE2412 1 2 0.0000 0.0000   0.0000  14432      !RZE412 
ZRZE2151 ZBGC2151 1 1 1.8283 5.9121   0.0000  52481     L_EQ2345 
ZRZE2151 ZKRI2151 1 1 66.246 204.89   0.0000  52481     L_EQ2346 
ZRZE2151 ZSTW2151 1 1 14.981 45.426   0.0000  52481     L_EQ2347 
ZRZE2151 ZRZEFO51 1 0 0.0000 0.0617   0.0000  52481     K_RZEO1F 
ZSTW2221 ZSTWG021 1 0 0.0000 0.2468   0.0000  26241     K_STW01G 
ZSTW2221 ZSTWG022 1 0 0.0000 0.2468   0.0000  26241     K_STW02G 
ZSTW2151 ZSTWG055 1 8 0.0000 0.0617   0.0000  52481     K_STW05G 
ZSTW2151 ZSTWG056 1 8 0.0000 0.0617   0.0000  52481     K_STW06G 
ZSTW2151 ZSTWFO51 1 0 0.0000 0.0617   0.0000  52481     K_STWO1F 
ZZAM2221 XZA_DO21 1 8 3.4703 20.212 130.2066    905          902 
ZZAM2151 ZZAMFO51 1 0 0.0000 0.0617   0.0000  52481     K_ZAMO1F 
ZZAM2151 ZZAML152 1 0 0.0000 0.0617   0.0000  52481     K_ZAM12L 
ZZAM2151 ZZAML15E 1 0 0.0000 0.0617   0.0000  52481     K_ZAM1EL 
ZLEC2151 ZLSY2151 1 1 2.4103 7.7283   0.0000  52481     L_EQ2180 
ZLEC2151 ZLECG051 1 0 0.0000 0.0617   0.0000  52481     K_LEC01G 
ZLEC2151 ZLECG052 1 0 0.0000 0.0617   0.0000  52481     K_LEC02G 
ZLEC2151 ZLECL151 1 0 0.0000 0.0617   0.0000  52481     K_LEC11L 
ZLEC2151 ZLECL152 1 0 0.0000 0.0617   0.0000  52481     K_LEC12L 
ZOSP2151 ZOSPL151 1 0 0.0000 0.0617   0.0000  52481     K_OSP11L 
ZANI3221 ZJOA3222 1 0 1.0987 6.2000  40.3926    654         3101 
ZANI3151 ZANIFO51 1 0 0.0000 0.0617   0.0000  52481     K_ANIO1F 
ZANI3151 ZANIL152 1 0 0.0000 0.0617   0.0000  52481     K_ANI12L 
ZANI3151 ZANIL15E 1 0 0.0000 0.0617   0.0000  52481     K_ANI1EL 
ZATA3221 ZKLA3221 1 0 0.4017 2.2990  14.6074    240         3703 
ZATA3221 ZATAL121 1 0 0.0000 0.2468   0.0000  26241     K_ATA11L 
ZATA3222 ZKLA3222 1 0 0.4017 2.2990  14.6074    240         3702 
ZATA3222 ZATAL221 1 0 0.0000 0.2468   0.0000  26241     K_ATA21L 
ZBIR3221 ZBYC3221 1 0 1.0987 6.9986  44.1942    809         3014 
ZBIR3221 ZKOM3221 1 0 5.9000 34.901 225.0000    610         3016 
ZBIR3151 ZKAT3152 1 1 9.1924 29.074   0.0000  52481     L_EQ2429 
ZBIR3151 ZBIRL151 1 0 0.0000 0.0617   0.0000  52481     K_BIR11L 
ZBIR3152 ZKAT3151 1 1 19.940 61.639   0.0000  52481     L_EQ2171 
ZBIR3152 ZKOM3152 1 1 34.437 86.519   0.0000  52481     L_EQ2172 
ZBIR3152 ZKOP3152 1 1 3.6881 11.758   0.0000  52481     L_EQ2173 
ZBIR3152 ZPRB3151 1 1 2.6221 8.2728   0.0000  52481     L_EQ2174 
ZBIR3152 ZSIE3152 1 1 7.2043 22.713   0.0000  52481     L_EQ2175 
ZBIR3152 ZSKA3153 1 1 22.362 57.188   0.0000  52481     L_EQ2176 
ZBIR3152 ZBIRL251 1 0 0.0000 0.0617   0.0000  52481     K_BIR21L 
ZBLA3221 ZLAG3222 1 0 5.4014 28.299 170.9917    598         3002 
ZBLA3221 ZBLA3222 1 2 0.0000 0.0000   0.0000  26241      !BLA213 
ZBLA3151 ZBLA3152 1 1 114.77 191.44   0.0000  52481     L_EQ2136 
ZBLA3151 ZKED3151 1 1 0.9002 2.6995   0.0000  52481     L_EQ2137 
ZBLA3151 ZWIE3151 1 1 45.346 80.709   0.0000  52481     L_EQ2138 
ZBLA3151 ZBLAG051 1 0 0.0000 0.0617   0.0000  52481     K_BLA01G 
ZBLA3151 ZBLAFO51 1 0 0.0000 0.0617   0.0000  52481     K_BLAO1F 
ZBLA3152 ZHAL3152 1 1 64.003 175.05   0.0000  52481     L_EQ2319 
ZBLA3152 ZKED3151 1 1 0.9002 2.6995   0.0000  52481     L_EQ2320 
ZBLA3152 ZROK3151 1 1 11.126 27.457   0.0000  52481     L_EQ2321 
ZBLA3152 ZROK3152 1 1 14.173 42.228   0.0000  52481     L_EQ2322 
ZBLA3152 ZBLAFO52 1 0 0.0000 0.0617   0.0000  52481     K_BLAO2F 
ZBUJ3221 ZZAP3221 1 0 0.4017 3.0008  19.0083   1218         3201 
ZBUJ3221 ZBUJ3222 1 2 0.0000 0.0000   0.0000  26241      !BUJ221 
ZBUJ3221 ZBYC3222 1 0 2.5023 18.402 117.6033   1027         3013 
ZBUJ3221 XLI_BU21 1 0 3.0105 16.838 112.0041   1050          903 
ZXHB3221 ZLAG3221 1 0 1.3213 9.9994  62.3347   1027        3004K 
ZXHB3221 ZBYC3222 1 0 0.9293 6.5582  47.5207   1027        3004A 
ZXHB3221 ZXHB3222 1 2 0.0000 0.0000   0.0000  26241      !XHB213 
ZXHB3221 ZHAL3222 1 0 1.1471 8.0683  58.8017   1027        3004B 
ZBYC3221 ZJAM3221 1 0 2.2990 14.902 100.8058   1102         3401 
ZBYC3221 ZPRB3221 1 0 2.1006 13.702  90.0000    867         3015 
ZBYC3221 ZBYC3222 1 2 0.0000 0.0000   0.0000  26241      !BYC213 
ZBYC3221 ZSIE3222 1 0 0.9002 6.2000  44.0083   1170         3410 
ZBYC3221 ZSKA3222 1 0 3.9978 19.200 129.7934    809         3012 
ZBYC3221 ZBYCG021 1 0 0.0000 0.2468   0.0000  26241     K_BYC01G 
ZBYC3221 ZBYCG025 1 0 0.0000 0.2468   0.0000  26241     K_BYC05G 
ZBYC3221 ZBYCG026 1 8 0.0000 0.2468   0.0000  26241     K_BYC06G 
ZBYC3411 ZSKA3411 1 0 1.6800 18.496 236.2812   1600         G006 
ZBYC3411 ZTCN3412 1 0 0.8160 9.5680 102.2000   1200         G402 
ZBYC3411 ZBYCG017 1 0 0.0000 0.8160   0.0000  14432     K_BYC07G 
ZCZT3221 ZMOS3221 1 8 3.3977 20.401 123.8017    654         3312 
ZCZT3221 ZPRB3221 1 0 1.0019 7.2019  50.3926    867         3007 
ZDBN3411 ZPAS4411 1 0 2.8320 29.680 397.5375   2000          422 
ZDBN3411 ZWRC4411 1 0 2.5440 27.024 397.5375   1200          423 
ZDBN3411 ZDBN3412 1 2 0.0000 0.0000   0.0000  14432      !DBN413 
ZDBN3411 ZPAS4412 1 0 3.0560 32.400 339.8813   1579          401 
ZDBN3411 ZDBNG013 1 0 0.0000 0.8160   0.0000  14432     K_DBN03G 
ZDBN3411 ZDBNG014 1 0 0.0000 0.8160   0.0000  14432     K_DBN04G 
ZDBN3411 ZDBNG015 1 0 0.0000 0.8160   0.0000  14432     K_DBN05G 
ZDBN3411 ZDBNG016 1 0 0.0000 0.8160   0.0000  14432     K_DBN06G 
ZDBN3151 ZGRO3151 1 1 1.1943 7.3580   0.0000  52481     L_EQ2187 
ZDBN3151 ZGRO3152 1 1 1.2584 6.8692   0.0000  52481     L_EQ2188 
ZDBN3151 ZDBNG051 1 8 0.0000 0.0617   0.0000  52481     K_DBN01G 
ZDBN3151 ZDBNG052 1 8 0.0000 0.0617   0.0000  52481     K_DBN02G 
ZDBN3151 ZDBNFO51 1 0 0.0000 0.0617   0.0000  52481     K_DBNO1F 
ZDBN3151 ZDBNL151 1 0 0.0000 0.0617   0.0000  52481     K_DBN11L 
ZDBN3152 ZDBN3151 1 1 14.403 45.276   0.0000  52481     L_EQ2093 
ZDBN3152 ZGRO3151 1 1 2.3922 8.7834   0.0000  52481     L_EQ2094 
ZDBN3152 ZGRO3152 1 1 1.9178 6.3041   0.0000  52481     L_EQ2095 
ZDBN3152 ZDBNFO52 1 0 0.0000 0.0617   0.0000  52481     K_DBNO2F 
ZSKA3411 ZTCN3411 1 0 2.3680 27.456 295.3625   1570         G007 
ZSKA3411 ZTAW3412 1 0 2.7840 30.160 393.8187   1600         G008 
ZGRO3221 ZKED3221 1 0 2.8024 19.902 131.5909    994         3501 
ZGRO3221 ZGRO3222 1 2 0.0000 0.0000   0.0000  26241      !GRO213 
ZGRO3151 ZGRO3152 1 1 3.7449 10.987   0.0000  52481     L_EQ2342 
ZGRO3151 ZGROFO51 1 0 0.0000 0.0617   0.0000  52481     K_GROO1F 
ZGRO3151 ZGROL15E 1 0 0.0000 0.0617   0.0000  52481     K_GRO1EL 
ZGRO3152 ZGROFO52 1 0 0.0000 0.0617   0.0000  52481     K_GROO2F 
ZGRO3152 ZGROL252 1 0 0.0000 0.0617   0.0000  52481     K_GRO22L 
ZGRO3152 ZGROL25E 1 0 0.0000 0.0617   0.0000  52481     K_GRO2EL 
ZHAL3221 ZKOP3221 1 0 0.7018 4.6996  33.8017   1027         3303 
ZHAL3221 ZHAL3222 1 2 0.0000 0.0000   0.0000  26241      !HAL213 
ZHAL3151 ZLAG3151 1 1 2.9984 9.0133   0.0000  52481     L_EQ2387 
ZHAL3152 ZWIE3153 1 1 6.0040 19.695   0.0000  52481     L_EQ2388 
ZHAL3152 ZHALL254 1 0 0.0000 0.0617   0.0000  52481     K_HAL24L 
ZHCZ3221 ZJOA3221 1 0 0.7018 4.6996  33.5950   1085         3102 
ZHCZ3221 ZWRZ3221 1 0 0.3001 1.9989  14.4008    953         3103 
ZJAM3221 ZJAM3222 1 2 0.0000 0.0000   0.0000  26241      !JAM213 
ZJAM3151 ZKAT3152 1 1 6.9224 19.905   0.0000  52481     L_EQ2394 
ZJAM3151 ZTCN3151 1 1 9.1210 25.889   0.0000  52481     L_EQ2395 
ZJOA3221 ZXJL3221 1 0 0.4017 2.5023  17.9959   1084        3005K 
ZJOA3221 ZJOA3222 1 2 0.0000 0.0000   0.0000  26241      !JOA213 
ZJOA3221 ZLOS3222 1 0 1.9021 13.702  89.7934    770         3010 
ZJOA3411 ZWIE3411 1 0 3.9040 45.600 451.8000   2000         G001 
ZJOA3411 ZJOA3412 1 2 0.0000 0.0000   0.0000  14432      !JOA413 
ZKAT3221 ZLAG3222 1 0 0.9002 6.9018  44.7934   1027         3003 
ZKAT3221 ZKAT3222 1 2 0.0000 0.0000   0.0000  26241      !KAT213 
ZKED3221 ZWIE3221 1 0 2.4006 16.500 116.1983   1005         3001 
ZKED3151 ZKEDG051 1 0 0.0000 0.0617   0.0000  52481     K_KED01G 
ZKED3151 ZKEDG053 1 8 0.0000 0.0617   0.0000  52481     K_KED03G 
ZKED3151 ZKEDL152 1 0 0.0000 0.0617   0.0000  52481     K_KED12L 
ZKED3151 ZKEDL153 1 0 0.0000 0.0617   0.0000  52481     K_KED13L 
ZKED3151 ZKEDL154 1 0 0.0000 0.0617   0.0000  52481     K_KED14L 
ZKED3151 ZKEDL155 1 0 0.0000 0.0617   0.0000  52481     K_KED15L 
ZKED3151 ZKEDL156 1 0 0.0000 0.0617   0.0000  52481     K_KED16L 
ZKED3151 ZKEDL15A 1 0 0.0000 0.0617   0.0000  52481     K_KED1AL 
ZKHK3221 ZKHK3222 1 2 0.0000 0.0000   0.0000  26241      !KHK213 
ZKHK3221 ZKHKG021 1 0 0.0000 0.2468   0.0000  26241     K_KHK01G 
ZKLA3221 ZKLA3222 1 2 0.0000 0.0000   0.0000  26241      !KLA213 
ZKLA3221 ZSKA3222 1 0 7.7004 37.002 249.4008    809         3006 
ZKLA3151 ZPEL2151 1 1 10.143 29.676   0.0000  52481     L_EQ2139 
ZKLA3151 ZTAW3151 1 1 1.1798 3.4316   0.0000  52481     L_EQ2140 
ZKLA3152 ZBGC2151 1 1 17.618 37.515   0.0000  52481     L_EQ2147 
ZKLA3152 ZKRI2151 1 1 50.740 132.71   0.0000  52481     L_EQ2148 
ZKLA3152 ZPEL2151 1 1 79.255 152.15   0.0000  52481     L_EQ2149 
ZKLA3152 ZTAW3151 1 1 1.0503 2.8689   0.0000  52481     L_EQ2150 
ZKOM3151 ZKOM3152 1 1 2.4974 7.0216   0.0000  52481     L_EQ2226 
ZKOM3151 ZKOP3152 1 1 5.3458 14.925   0.0000  52481     L_EQ2227 
ZKOM3151 ZKOP3153 1 1 75.545 143.59   0.0000  52481     L_EQ2228 
ZKOM3151 ZPRB3151 1 1 3.1194 9.9498   0.0000  52481     L_EQ2229 
ZKOM3152 ZKOP3151 1 1 18.808 102.51   0.0000  52481     L_EQ2246 
ZKOM3152 ZKOP3153 1 1 9.0242 19.435   0.0000  52481     L_EQ2247 
ZKOM3152 ZPRB3151 1 1 4.6875 12.884   0.0000  52481     L_EQ2248 
ZKOP3221 ZWIE3221 1 0 1.5004 10.600  75.0000   1016         3301 
ZKOP3221 ZKOP3222 1 2 0.0000 0.0000   0.0000  26241      !KOP213 
ZKOP3221 ZKOPG122 1 0 0.0000 0.2468   0.0000  26241     K_KOP12G 
ZKOP3151 ZHAL3151 1 1 3.3215 14.325   0.0000  52481     L_EQ2310 
ZKOP3151 ZKAT3151 1 1 2.5446 12.902   0.0000  52481     L_EQ2311 
ZKOP3151 ZKOP3153 1 1 0.3412 1.2584   0.0000  52481     L_EQ2312 
ZKOP3151 ZLAG3151 1 1 15.732 74.471   0.0000  52481     L_EQ2313 
ZKOP3151 ZSIE3152 1 1 21.364 105.80   0.0000  52481     L_EQ2314 
ZKOP3151 ZWIE3151 1 1 5.2441 19.364   0.0000  52481     L_EQ2315 
ZKOP3151 ZWIE3152 1 1 6.7143 26.348   0.0000  52481     L_EQ2316 
ZKOP3151 ZKOPG059 1 8 0.0000 0.0617   0.0000  52481     K_KOP09G 
ZKOP3152 ZBIR3151 1 1 3.8284 11.840   0.0000  52481     L_EQ2317 
ZKOP3152 ZKAT3152 1 1 11.966 36.825   0.0000  52481     L_EQ2318 
ZKOP3152 ZKOPG150 1 8 0.0000 0.0617   0.0000  52481     K_KOP10G 
ZLAG3221 ZLAG3222 1 2 0.0000 0.0000   0.0000  26241      !LAG213 
ZLAG3221 ZLAGG027 1 8 0.0000 0.2468   0.0000  26241     K_LAG07G 
ZLAG3411 ZROK3411 1 0 1.1840 13.328 117.3625   2000         G005 
ZLAG3411 ZTCN3411 1 0 0.7040 7.8560  71.1250   2000         G401 
ZLAG3411 ZLAG3412 1 2 0.0000 0.0000   0.0000  14432      !LAG413 
ZLAG3411 ZLAGG110 1 8 0.0000 0.8160   0.0000  14432     K_LAG10G 
ZLAG3151 ZKAT3151 1 1 0.7187 2.8871   0.0000  52481     L_EQ2426 
ZLOS3221 ZSIE3222 1 0 2.8992 17.201 106.4050    820         3402 
ZLOS3221 ZLOS3222 1 2 0.0000 0.0000   0.0000  26241      !LOS213 
ZLOS3151 ZLAG3152 1 1 4.6186 13.380   0.0000  52481     L_EQ2348 
ZLOS3151 ZTCN3152 1 1 1.7751 4.4480   0.0000  52481     L_EQ2349 
ZLOS3151 ZWRZ3152 1 1 6.9333 14.244   0.0000  52481     L_EQ2350 
ZLUA3221 ZSIE3222 1 0 2.8992 20.202 145.0000    981         3017 
ZLUA3221 ZLUA3222 1 2 0.0000 0.0000   0.0000  26241      !LUA213 
ZLUA3151 ZWAN3152 1 1 0.4973 1.2148   0.0000  52481     L_EQ2390 
ZLUA3151 ZLUAFO51 1 0 0.0000 0.0617   0.0000  52481     K_LUAO1F 
ZLUA3151 ZLUAL15E 1 0 0.0000 0.0617   0.0000  52481     K_LUA1EL 
ZLUA3152 ZLUAL25E 1 0 0.0000 0.0617   0.0000  52481     K_LUA2EL 
ZMOS3221 ZWIE3222 1 0 2.1006 14.902 104.4008    771         3302 
ZMOS3151 ZBLA3151 1 1 46.798 71.578   0.0000  52481     L_EQ2121 
ZMOS3151 ZKOM3151 1 1 11.620 35.844   0.0000  52481     L_EQ2122 
ZMOS3151 ZKOM3152 1 1 14.895 43.841   0.0000  52481     L_EQ2123 
ZMOS3151 ZKOP3151 1 1 18.137 224.65   0.0000  52481     L_EQ2124 
ZMOS3151 ZKOP3153 1 1 15.060 44.299   0.0000  52481     L_EQ2125 
ZMOS3151 ZMOS3152 1 1 2.0727 6.5159   0.0000  52481     L_EQ2126 
ZMOS3151 ZWIE3151 1 1 4.3245 14.414   0.0000  52481     L_EQ2127 
ZMOS3151 ZWIE3152 1 1 3.2307 9.9014   0.0000  52481     L_EQ2128 
ZMOS3151 ZMOSFO51 1 0 0.0000 0.0617   0.0000  52481     K_MOSO1F 
ZMOS3152 ZKED3151 1 1 22.992 49.052   0.0000  52481     L_EQ2129 
ZMOS3152 ZKOM3151 1 1 37.368 84.504   0.0000  52481     L_EQ2130 
ZMOS3152 ZKOP3151 1 1 12.838 90.268   0.0000  52481     L_EQ2131 
ZMOS3152 ZKOP3153 1 1 6.2424 15.443   0.0000  52481     L_EQ2132 
ZMOS3152 ZWIE3151 1 1 4.9138 15.067   0.0000  52481     L_EQ2133 
ZMOS3152 ZWIE3152 1 1 8.0199 26.009   0.0000  52481     L_EQ2134 
ZMOS3152 ZWIE3153 1 1 5.3627 14.928   0.0000  52481     L_EQ2135 
ZMOS3152 ZMOSL251 1 0 0.0000 0.0617   0.0000  52481     K_MOS21L 
ZPRB3151 ZBIR3151 1 1 2.9258 9.5191   0.0000  52481     L_EQ2302 
ZPRB3151 ZKAT3151 1 1 41.954 108.25   0.0000  52481     L_EQ2303 
ZPRB3151 ZSIE3152 1 1 3.4170 10.765   0.0000  52481     L_EQ2304 
ZPRB3151 ZSKA3151 1 1 4.4407 13.652   0.0000  52481     L_EQ2305 
ZPRB3151 ZSKA3153 1 1 14.519 37.067   0.0000  52481     L_EQ2306 
ZROK3411 ZWIE3412 1 0 1.5040 17.296 171.0000   2000         G302 
ZROK3151 ZHAL3152 1 1 1.9989 5.5406   0.0000  52481     L_EQ2331 
ZROK3151 ZROK3152 1 1 3.4667 11.003   0.0000  52481     L_EQ2332 
ZROK3151 ZWIE3153 1 1 41.099 140.27   0.0000  52481     L_EQ2333 
ZROK3151 ZWRZ3152 1 1 9.3557 24.060   0.0000  52481     L_EQ2334 
ZROK3151 ZROKFO51 1 0 0.0000 0.0617   0.0000  52481     K_ROKO1F 
ZROK3152 ZHAL3152 1 1 12.129 37.581   0.0000  52481     L_EQ2335 
ZROK3152 ZLAG3152 1 1 2.4309 7.7150   0.0000  52481     L_EQ2336 
ZROK3152 ZWIE3153 1 1 22.275 81.842   0.0000  52481     L_EQ2337 
ZROK3152 ZWRZ3152 1 1 7.1947 15.090   0.0000  52481     L_EQ2338 
ZROK3152 ZROKFO52 1 0 0.0000 0.0617   0.0000  52481     K_ROKO2F 
ZSIE3221 ZSIE3222 1 2 0.0000 0.0000   0.0000  26241      !SIE213 
ZSIE3151 ZJAM3151 1 1 36.819 93.422   0.0000  52481     L_EQ2358 
ZSIE3151 ZKAT3152 1 1 45.755 131.36   0.0000  52481     L_EQ2359 
ZSIE3151 ZLUA3151 1 1 12.346 26.650   0.0000  52481     L_EQ2360 
ZSIE3151 ZLUA3152 1 1 7.1063 17.615   0.0000  52481     L_EQ2361 
ZSIE3151 ZSKA3153 1 1 9.8325 26.644   0.0000  52481     L_EQ2362 
ZSIE3151 ZTCN3151 1 1 3.6748 8.9516   0.0000  52481     L_EQ2363 
ZSIE3151 ZSIEG052 1 0 0.0000 0.0617   0.0000  52481     K_SIE02G 
ZSIE3152 ZBIR3151 1 1 11.473 35.619   0.0000  52481     L_EQ2364 
ZSIE3152 ZKAT3151 1 1 7.3955 20.629   0.0000  52481     L_EQ2365 
ZSIE3152 ZSKA3151 1 1 55.384 145.76   0.0000  52481     L_EQ2366 
ZSIE3152 ZSKA3153 1 1 52.121 131.41   0.0000  52481     L_EQ2367 
ZSIE3152 ZSIEG051 1 8 0.0000 0.0617   0.0000  52481     K_SIE01G 
ZSIE3152 ZSIEG053 1 8 0.0000 0.0617   0.0000  52481     K_SIE03G 
ZSIE3152 ZSIEG056 1 8 0.0000 0.0617   0.0000  52481     K_SIE06G 
ZSKA3221 ZWAN3221 1 0 2.2022 11.301  76.4050    809         3601 
ZSKA3221 ZSKA3222 1 2 0.0000 0.0000   0.0000  26241      !SKA213 
ZSKA3221 ZSKAG025 1 0 0.0000 0.2468   0.0000  26241     K_SKA05G 
ZSKA3151 ZBIR3151 1 1 21.429 57.064   0.0000  52481     L_EQ2368 
ZSKA3151 ZSKA3153 1 1 23.561 49.656   0.0000  52481     L_EQ2369 
ZSKA3151 ZTAW3151 1 1 9.5977 33.460   0.0000  52481     L_EQ2370 
ZSKA3152 ZLUA3152 1 1 14.832 35.036   0.0000  52481     L_EQ2371 
ZSKA3152 ZTAW3151 1 1 27.524 70.527   0.0000  52481     L_EQ2372 
ZSKA3152 ZWAN3151 1 1 4.0801 14.243   0.0000  52481     L_EQ2373 
ZSKA3152 ZWAN3152 1 1 4.1358 17.390   0.0000  52481     L_EQ2374 
ZSKA3153 ZLUA3152 1 1 10.296 24.752   0.0000  52481     L_EQ2375 
ZSKA3153 ZSKAG053 1 0 0.0000 0.0617   0.0000  52481     K_SKA03G 
ZTAW3411 ZTAW3412 1 2 0.0000 0.0000   0.0000  14432      !TAW413 
ZTAW3151 ZLUA3152 1 1 31.126 64.632   0.0000  52481     L_EQ2397 
ZTCN3411 ZTCN3412 1 2 0.0000 0.0000   0.0000  14432      !TCN413 
ZTCN3151 ZKAT3152 1 1 11.183 36.344   0.0000  52481     L_EQ2398 
ZTCN3151 ZTCN3152 1 1 0.0339 0.1198   0.0000  52481     L_EQ2399 
ZTCN3152 ZLAG3152 1 1 17.684 44.664   0.0000  52481     L_EQ2400 
ZTCN3152 ZWRZ3152 1 1 88.923 119.97   0.0000  52481     L_EQ2401 
ZTCN3152 ZTCNG054 1 8 0.0000 0.0617   0.0000  52481     K_TCN04G 
ZWAN3221 ZWAN3222 1 2 0.0000 0.0000   0.0000  26241      !WAN213 
ZWAN3151 ZLUA3152 1 1 0.8470 1.9808   0.0000  52481     L_EQ2413 
ZWAN3151 ZWAN3152 1 1 0.6340 5.0493   0.0000  52481     L_EQ2414 
ZWAN3151 ZWANL151 1 0 0.0000 0.0617   0.0000  52481     K_WAN11L 
ZWAN3152 ZLUA3152 1 1 7.9328 26.307   0.0000  52481     L_EQ2415 
ZWAN3152 ZWANL251 1 0 0.0000 0.0617   0.0000  52481     K_WAN21L 
ZWIE3221 ZWIE3222 1 2 0.0000 0.0000   0.0000  26241      !WIE213 
ZWIE3221 ZWIEG025 1 0 0.0000 0.2468   0.0000  26241     K_WIE05G 
ZWIE3411 ZWIE3412 1 2 0.0000 0.0000   0.0000  14432      !WIE413 
ZWIE3411 XNO_WI11 1 0 1.3440 12.816 160.9000   2000         U003 
ZWIE3411 ZWIEG017 1 0 0.0000 0.8160   0.0000  14432     K_WIE07G 
ZWIE3411 ZWIEG018 1 8 0.0000 0.8160   0.0000  14432     K_WIE08G 
ZWIE3151 ZKOP3153 1 1 17.255 43.941   0.0000  52481     L_EQ2416 
ZWIE3151 ZWIE3152 1 1 3.5320 11.017   0.0000  52481     L_EQ2417 
ZWIE3151 ZWIEFO51 1 0 0.0000 0.0617   0.0000  52481     K_WIEO1F 
ZWIE3152 ZKOP3153 1 1 32.674 68.922   0.0000  52481     L_EQ2418 
ZWIE3153 ZKED3151 1 1 4.8848 13.205   0.0000  52481     L_EQ2419 
ZWIE3153 ZWIEG053 1 8 0.0000 0.0617   0.0000  52481     K_WIE03G 
ZWRZ3221 ZWRZ3222 1 2 0.0000 0.0000   0.0000  26241      !WRZ213 
ZWRZ3151 ZANI3151 1 1 0.6353 1.5427   0.0000  52481     L_EQ2427 
ZWRZ3151 ZWRZFO51 1 0 0.0000 0.0617   0.0000  52481     K_WRZO1F 
ZWRZ3151 ZWRZL151 1 0 0.0000 0.0617   0.0000  52481     K_WRZ11L 
ZWRZ3152 ZWRZFO52 1 0 0.0000 0.0617   0.0000  52481     K_WRZO2F 
ZWRZ3152 ZWRZL251 1 0 0.0000 0.0617   0.0000  52481     K_WRZ21L 
ZXJL3221 ZXJL3222 1 2 0.0000 0.0000   0.0000  26241      !XJL123 
ZZAP3221 ZZAPG021 1 8 0.0000 0.2468   0.0000  26241     K_ZAP01G 
ZZAP3221 ZZAPG022 1 8 0.0000 0.2468   0.0000  26241     K_ZAP02G 
ZZAP3222 ZZAPG023 1 8 0.0000 0.2468   0.0000  26241     K_ZAP03G 
ZZAP3222 ZZAPG024 1 8 0.0000 0.2468   0.0000  26241     K_ZAP04G 
ZMSW3151 ZJAM3151 1 1 6.2751 18.296   0.0000  52481     L_EQ2143 
ZMSW3151 ZKAT3152 1 1 0.4586 1.3830   0.0000  52481     L_EQ2144 
ZMSW3151 ZSIE3151 1 1 7.8081 22.412   0.0000  52481     L_EQ2145 
ZMSW3151 ZTCN3151 1 1 8.2123 25.766   0.0000  52481     L_EQ2146 
ZMSW3151 ZMSWG053 1 0 0.0000 0.0617   0.0000  52481     K_MSW03G 
ZMSW3151 ZMSWL151 1 0 0.0000 0.0617   0.0000  52481     K_MSW11L 
ZMSW3151 ZMSWL152 1 0 0.0000 0.0617   0.0000  52481     K_MSW12L 
ZMSW3151 ZMSWL153 1 0 0.0000 0.0617   0.0000  52481     K_MSW13L 
ZADA4221 ZADA4222 1 2 0.0000 0.0000   0.0000  26241      !ADA214 
ZADA4221 ZKON4222 1 0 3.3783 18.102 112.8719    911         4310 
ZADA4151 ZZGI1152 1 1 14.635 40.951   0.0000  52481     L_EQ2424 
ZADA4151 ZADAFO51 1 0 0.0000 0.0617   0.0000  52481     K_ADAO1F 
ZBOG4221 ZCPC4221 1 0 2.4490 17.685 131.4050    800         4020 
ZBOG4221 ZSWI4222 1 0 1.0696 8.0102  51.1983    756         4606 
ZBOG4151 ZBOG4152 1 1 6.0742 14.138   0.0000  52481     L_EQ2215 
ZBOG4151 ZCPC4151 1 1 23.839 39.421   0.0000  52481     L_EQ2216 
ZBOG4151 ZSWI4151 1 1 2.9318 7.4028   0.0000  52481     L_EQ2217 
ZBOG4151 ZBOGFO51 1 0 0.0000 0.0617   0.0000  52481     K_BOGO1F 
ZBOG4151 ZBOGL15E 1 0 0.0000 0.0617   0.0000  52481     K_BOG1EL 
ZBOG4152 ZCPC4151 1 1 9.1984 29.904   0.0000  52481     L_EQ2230 
ZBOG4152 ZSWI4151 1 1 2.2651 4.7323   0.0000  52481     L_EQ2231 
ZBOG4152 ZBOGFO52 1 0 0.0000 0.0617   0.0000  52481     K_BOGO2F 
ZBOG4152 ZBOGL25E 1 0 0.0000 0.0617   0.0000  52481     K_BOG2EL 
ZCPC4221 ZMIK4222 1 0 2.8217 20.478 145.9917    981         4011 
ZCPC4151 ZCPCFO51 1 0 0.0000 0.0617   0.0000  52481     K_CPCO1F 
ZCRN4411 ZMIK4411 1 0 4.3840 43.136 441.2000   2320         H001 
ZCRN4411 ZPOL4411 1 0 0.6560 6.9280  90.7188   2400         H801 
ZCRN4411 ZCRN4412 1 2 0.0000 0.0000   0.0000  14432      !CRN414 
ZCRN4151 ZZUK4151 1 1 30.119 72.942   0.0000  52481     L_EQ2422 
ZCRN4151 ZWRC4151 1 1 48.473 101.91   0.0000  52481     L_EQ2420 
ZCRN4151 ZWRC4152 1 1 16.670 53.200   0.0000  52481     L_EQ2421 
ZCRN4151 ZCRNFO51 1 0 0.0000 0.0617   0.0000  52481     K_CRNO1F 
ZCRN4152 ZCRN4151 1 1 4.4020 15.238   0.0000  52481     L_EQ2182 
ZCRN4152 ZPAS4152 1 1 11.510 39.029   0.0000  52481     L_EQ2183 
ZCRN4152 ZPOL4152 1 1 5.7003 16.946   0.0000  52481     L_EQ2184 
ZCRN4152 ZPOL4153 1 1 4.0946 13.225   0.0000  52481     L_EQ2185 
ZCRN4152 ZWRC4152 1 1 92.611 216.15   0.0000  52481     L_EQ2186 
ZCRN4152 ZCRNFO52 1 0 0.0000 0.0617   0.0000  52481     K_CRNO2F 
ZCZE4221 ZPLE4221 1 0 1.7182 12.550  85.2066   1038         4203 
ZCZE4221 ZCZE4222 1 2 0.0000 0.0000   0.0000  26241      !CZE214 
ZCZE4151 ZCZE4152 1 1 2.7286 8.5027   0.0000  52481     L_EQ2156 
ZCZE4151 ZPAT4151 1 1 17.834 58.201   0.0000  52481     L_EQ2157 
ZCZE4151 ZPKW4152 1 1 21.664 79.274   0.0000  52481     L_EQ2158 
ZCZE4151 ZPLE4151 1 1 18.438 59.313   0.0000  52481     L_EQ2159 
ZCZE4151 ZPLE4152 1 1 8.0659 23.113   0.0000  52481     L_EQ2160 
ZCZE4151 ZPPD4151 1 1 37.257 108.34   0.0000  52481     L_EQ2161 
ZCZE4151 ZCZEFO51 1 0 0.0000 0.0617   0.0000  52481     K_CZEO1F 
ZCZE4151 ZCZEL151 1 0 0.0000 0.0617   0.0000  52481     K_CZE11L 
ZCZE4152 ZPLE4151 1 1 6.8764 23.313   0.0000  52481     L_EQ2177 
ZCZE4152 ZPLE4152 1 1 4.9501 15.023   0.0000  52481     L_EQ2178 
ZCZE4152 ZPPD4151 1 1 4.6658 12.966   0.0000  52481     L_EQ2179 
ZCZE4152 ZCZEL251 1 0 0.0000 0.0617   0.0000  52481     K_CZE21L 
ZMIK4412 XHG_MI11 1 0 0.2240 2.3680  28.3687   2340          567 
ZMIK4413 XHG_MI12 1 0 0.2400 2.4960  30.2500   2340          568 
ZGLN4221 ZREC4221 1 0 5.0481 37.699 252.1901    800         4532 
ZGLN4221 ZKRA4222 1 0 2.7491 19.418 142.9959    800         4524 
ZGLN4221 ZGLN4222 1 2 0.0000 0.0000   0.0000  26241      !GLN214 
ZMIK4414 ZMIK4412 1 7 0.0000 0.0000   0.0000  14432     ByPssPF1 
ZGLN4151 ZGLNFO51 1 0 0.0000 0.0617   0.0000  52481     K_GLNO1F 
ZMIK4415 ZMIK4413 1 7 0.0000 0.0000   0.0000  14432     ByPssPF3 
ZGOR4221 ZKRA4221 1 0 2.9476 30.390  32.6860    800         4021 
ZGOR4221 ZLSN4222 1 0 5.1014 37.200 252.8099   1038         4423 
ZGOR4151 ZLSN4151 1 1 10.263 32.795   0.0000  52481     L_EQ2327 
ZGOR4151 ZGORG056 1 8 0.0000 0.0617   0.0000  52481     K_GOR06G 
ZGOR4151 ZGORG058 1 8 0.0000 0.0617   0.0000  52481     K_GOR08G 
ZGOR4151 ZGORFO51 1 0 0.0000 0.0617   0.0000  52481     K_GORO1F 
ZKON4221 ZPAT4222 1 0 0.2856 1.6988  11.4669   1016         4320 
ZKON4221 ZKON4222 1 2 0.0000 0.0000   0.0000  26241      !KON214 
ZKON4152 ZADA4151 1 1 4.2531 12.168   0.0000  52481     L_EQ2411 
ZKON4152 ZWLA5151 1 1 10.696 28.620   0.0000  52481     L_EQ2412 
ZKON4152 ZKONG051 1 8 0.0000 0.0617   0.0000  52481     K_KON01G 
ZKON4152 ZKONG054 1 8 0.0000 0.0617   0.0000  52481     K_KON04G 
ZKON4152 ZKONG055 1 8 0.0000 0.0617   0.0000  52481     K_KON05G 
ZKON4152 ZKONFO52 1 0 0.0000 0.0617   0.0000  52481     K_KONO2F 
ZKON4152 ZKONL252 1 0 0.0000 0.0617   0.0000  52481     K_KON22L 
ZKON4152 ZKONL253 1 0 0.0000 0.0617   0.0000  52481     K_KON23L 
ZKRA4221 ZMON4221 1 0 2.2700 16.771 111.1983    981         4522 
ZKRA4221 ZDOD4221 1 0 0.0774 0.5856   0.0000  26241         4511 
ZKRA4221 ZKRA4222 1 2 0.0000 0.0000   0.0000  26241      !KRA222 
ZKRA4221 ZKRAG025 1 8 0.0000 0.2468   0.0000  26241     K_KRA05G 
ZKRA4221 ZKRAG026 1 0 0.0000 0.2468   0.0000  26241     K_KRA06G 
ZKRA4411 ZPLE4411 1 0 5.9360 69.216 741.8125   2000         M001 
ZKRA4411 ZMON4412 1 0 1.1680 13.744 142.7188   2076         H501 
ZKRA4411 XVI_KR11 1 0 0.3520 3.8880  50.5000   1500         U011 
ZKRA4411 XVI_KR12 1 8 0.3520 3.8880  50.5000   1500         U012 
ZKRA4411 ZKRAG017 1 8 0.0000 0.8160   0.0000  14432     K_KRA07G 
ZKRA4411 ZKRAG018 1 0 0.0000 0.8160   0.0000  14432     K_KRA08G 
ZLES4221 ZPLE4221 1 0 4.5206 25.289 181.1983    867         4213 
ZLES4221 ZPOL4222 1 0 4.5399 29.485 182.8099    857         4013 
ZLES4151 ZKON4152 1 1 27.673 81.077   0.0000  52481     L_EQ2292 
ZLES4151 ZPPD4151 1 1 25.668 44.273   0.0000  52481     L_EQ2293 
ZLES4151 ZZUK4151 1 1 20.231 45.586   0.0000  52481     L_EQ2294 
ZLES4151 ZLESFO51 1 0 0.0000 0.0617   0.0000  52481     K_LESO1F 
ZLES4151 ZLESL152 1 0 0.0000 0.0617   0.0000  52481     K_LES12L 
ZLES4151 ZLESL15E 1 0 0.0000 0.0617   0.0000  52481     K_LES1EL 
ZLSN4221 ZZUK4221 1 0 3.7316 27.569 182.6033    800         4023 
ZLSN4221 ZZGC4221 1 0 1.0938 8.0683  52.5000    750         4025 
ZLSN4221 ZLSN4222 1 2 0.0000 0.0000   0.0000  26241      !LSN214 
ZLSN4151 ZZUK4151 1 1 10.471 33.585   0.0000  52481     L_EQ2392 
ZLSN4151 ZLSNFO51 1 0 0.0000 0.0617   0.0000  52481     K_LSNO1F 
ZMIK4221 ZMIK4222 1 2 0.0000 0.0000   0.0000  26241      !MIK223 
ZMIK4221 ZSWI4222 1 0 7.0519 38.502 289.4008    800         4004 
ZMIK4221 ZPOL4222 1 0 5.0288 43.478 261.5909   1103         4002 
ZMIK4221 ZMIKG022 1 0 0.0000 0.2468   0.0000  26241     K_MIK02G 
ZMIK4221 ZMIKG023 1 0 0.0000 0.2468   0.0000  26241     K_MIK03G 
ZMIK4221 ZMIKG024 1 0 0.0000 0.2468   0.0000  26241     K_MIK04G 
ZMIK4411 ZMIK4414 1 7 0.0000 0.0000   0.0000  14432     ByPssPF2 
ZMIK4411 ZMIK4415 1 7 0.0000 0.0000   0.0000  14432     ByPssPF4 
ZMIK4411 ZMIK4416 1 2 0.0000 0.0000   0.0000  14432      !MIK416 
ZMIK4151 ZMIK4152 1 1 7.6194 21.669   0.0000  52481     L_EQ2154 
ZMIK4151 ZTUE4151 1 1 0.6219 4.2495   0.0000  52481     L_EQ2155 
ZMIK4151 ZMIKFO51 1 0 0.0000 0.0617   0.0000  52481     K_MIKO1F 
ZMIK4151 ZMIKL151 1 0 0.0000 0.0617   0.0000  52481     K_MIK11L 
ZMIK4152 ZTUE4151 1 1 0.6219 4.2495   0.0000  52481     L_EQ2181 
ZMIK4152 ZMIKFO52 1 0 0.0000 0.0617   0.0000  52481     K_MIKO2F 
ZMIK4152 ZMIKL251 1 0 0.0000 0.0617   0.0000  52481     K_MIK21L 
ZMON4221 ZREC4221 1 0 5.0481 37.699 252.1901    800         4531 
ZMON4221 ZMON4222 1 2 0.0000 0.0000   0.0000  26241      !MON214 
ZMON4411 ZMON4412 1 2 0.0000 0.0000   0.0000  14432      !MON414 
ZMON4151 ZMON4152 1 1 1.9675 5.3579   0.0000  52481     L_EQ2098 
ZMON4151 ZDOD4151 1 1 6.0996 19.227   0.0000  52481     L_EQ2097 
ZMON4151 ZREC4151 1 1 14.366 36.920   0.0000  52481     L_EQ2099 
ZMON4151 ZMONFO51 1 0 0.0000 0.0617   0.0000  52481     K_MONO1F 
ZMON4152 ZGOR4151 1 1 24.603 75.866   0.0000  52481     L_EQ2101 
ZMON4152 ZPKW4151 1 1 61.779 158.53   0.0000  52481     L_EQ2102 
ZMON4152 ZPLE4152 1 1 48.433 159.49   0.0000  52481     L_EQ2103 
ZMON4152 ZDOD4151 1 1 6.0742 15.662   0.0000  52481     L_EQ2100 
ZMON4152 ZREC4151 1 1 16.841 35.259   0.0000  52481     L_EQ2104 
ZMON4152 ZMONFO52 1 0 0.0000 0.0617   0.0000  52481     K_MONO2F 
ZOSR4411 ZPAS4411 1 0 2.3840 25.376 268.6000   2000         H006 
ZOSR4411 ZKRM4411 1 0 3.1520 32.816 443.0375   1800         H005 
ZOSR4151 ZADA4151 1 1 12.654 32.871   0.0000  52481     L_EQ2220 
ZOSR4151 ZKON4152 1 1 10.387 28.451   0.0000  52481     L_EQ2221 
ZOSR4151 ZLES4151 1 1 17.898 55.848   0.0000  52481     L_EQ2222 
ZOSR4151 ZPAS4151 1 1 11.949 43.740   0.0000  52481     L_EQ2223 
ZOSR4151 ZOSRFO51 1 0 0.0000 0.0617   0.0000  52481     K_OSRO1F 
ZPAS4411 ZPAS4412 1 2 0.0000 0.0000   0.0000  14432      !PAS414 
ZPAS4151 ZCRN4151 1 1 23.342 118.47   0.0000  52481     L_EQ2249 
ZPAS4151 ZPAS4152 1 1 22.369 50.867   0.0000  52481     L_EQ2250 
ZPAS4151 ZWRC4151 1 1 8.6297 19.554   0.0000  52481     L_EQ2251 
ZPAS4151 ZWRC4152 1 1 5.4607 16.617   0.0000  52481     L_EQ2252 
ZPAS4151 ZPASFO51 1 0 0.0000 0.0617   0.0000  52481     K_PASO1F 
ZPAS4152 ZWRC4151 1 1 6.1480 15.844   0.0000  52481     L_EQ2253 
ZPAS4152 ZWRC4152 1 1 5.2937 16.266   0.0000  52481     L_EQ2254 
ZPAS4152 ZPASFO52 1 0 0.0000 0.0617   0.0000  52481     K_PASO2F 
ZPAT4411 ZKRM4411 1 0 3.1520 32.816 443.0375   2393         H014 
ZPAT4411 ZPAT4412 1 2 0.0000 0.0000   0.0000  14432      !PAT414 
ZPAT4411 ZPATG019 1 0 0.0000 0.8160   0.0000  14432     K_PAT09G 
ZPAT4221 ZJAS5221 1 0 6.7082 42.118 279.0083    940          217 
ZPAT4221 ZPAT4222 1 2 0.0000 0.0000   0.0000  26241      !PAT214 
ZPAT4221 ZJAS5222 1 0 8.3103 43.270 266.5909    940          216 
ZPAT4221 ZPATG022 1 8 0.0000 0.2468   0.0000  26241     K_PAT02G 
ZPAT4221 ZPATG025 1 8 0.0000 0.2468   0.0000  26241     K_PAT05G 
ZPAT4151 ZKON4152 1 1 0.6498 1.8695   0.0000  52481     L_EQ2257 
ZPAT4151 ZPKW4152 1 1 27.394 97.053   0.0000  52481     L_EQ2258 
ZPAT4151 ZBYD5151 1 1 23.966 66.906   0.0000  52481     L_EQ2255 
ZPAT4151 ZJAS5151 1 1 13.892 36.616   0.0000  52481     L_EQ2256 
ZPAT4151 ZPATG051 1 8 0.0000 0.0617   0.0000  52481     K_PAT01G 
ZPAT4151 ZPATFO51 1 0 0.0000 0.0617   0.0000  52481     K_PATO1F 
ZPAT4151 ZPATL151 1 0 0.0000 0.0617   0.0000  52481     K_PAT11L 
ZPAT4151 ZPATL152 1 0 0.0000 0.0617   0.0000  52481     K_PAT12L 
ZPAT4151 ZPATL153 1 0 0.0000 0.0617   0.0000  52481     K_PAT13L 
ZPKW4221 ZPKW4222 1 2 0.0000 0.0000   0.0000  26241      !PKW214 
ZPKW4222 ZBYD5221 1 0 2.2312 24.311 334.7107   1500          213 
ZPKW4222 ZZYD5221 1 0 7.3374 48.100 307.1901    692          218 
ZPKW4222 ZPLE4222 1 0 2.1780 26.697 228.9050   1170         4209 
ZPKW4222 ZBYD5222 1 0 2.2312 24.311 334.7107   1500          214 
ZPKW4151 ZPKW4152 1 1 3.5550 11.749   0.0000  52481     L_EQ2282 
ZPKW4151 ZPLE4152 1 1 46.223 137.30   0.0000  52481     L_EQ2283 
ZPKW4151 ZPKWFO51 1 0 0.0000 0.0617   0.0000  52481     K_PKWO1F 
ZPKW4152 ZZYD5151 1 1 24.402 77.819   0.0000  52481     L_EQ2284 
ZPKW4152 ZPKWFO52 1 0 0.0000 0.0617   0.0000  52481     K_PKWO2F 
ZPLC4221 ZPLC4222 1 2 0.0000 0.0000   0.0000  26241      !PLC214 
ZPLC4151 ZPLCG051 1 0 0.0000 0.0617   0.0000  52481     K_PLC01G 
ZPLC4151 ZPLCL151 1 0 0.0000 0.0617   0.0000  52481     K_PLC11L 
ZPLC4151 ZPLCL152 1 0 0.0000 0.0617   0.0000  52481     K_PLC12L 
ZPLC4151 ZPLCL153 1 0 0.0000 0.0617   0.0000  52481     K_PLC13L 
ZPLC4152 ZPLCL251 1 0 0.0000 0.0617   0.0000  52481     K_PLC21L 
ZPLC4152 ZPLCL252 1 0 0.0000 0.0617   0.0000  52481     K_PLC22L 
ZPLC4152 ZPLCL253 1 0 0.0000 0.0617   0.0000  52481     K_PLC23L 
ZPLE4221 ZPLE4222 1 2 0.0000 0.0000   0.0000  26241      !PLE214 
ZPLE4411 ZKRM4411 1 0 0.8640 8.9920 121.4188   2000         H201 
ZPLE4411 ZPLE4412 1 2 0.0000 0.0000   0.0000  14432      !PLE414 
ZPLE4151 ZPLE4152 1 1 24.269 75.521   0.0000  52481     L_EQ2285 
ZPLE4151 ZPLEL151 1 0 0.0000 0.0617   0.0000  52481     K_PLE11L 
ZPLE4152 ZGOR4151 1 1 29.943 75.030   0.0000  52481     L_EQ2286 
ZPLE4152 ZKRM4151 1 1 3.8696 13.139   0.0000  52481     L_EQ2287 
ZPLE4152 ZPLEFO52 1 0 0.0000 0.0617   0.0000  52481     K_PLEO2F 
ZPLE4152 ZPLEL251 1 0 0.0000 0.0617   0.0000  52481     K_PLE21L 
ZPLE4153 ZKON4152 1 1 28.883 71.444   0.0000  52481     L_EQ2288 
ZPLE4153 ZLES4151 1 1 14.025 31.531   0.0000  52481     L_EQ2289 
ZPLE4153 ZPPD4151 1 1 20.367 41.908   0.0000  52481     L_EQ2290 
ZPLE4153 ZPLEFO53 1 0 0.0000 0.0617   0.0000  52481     K_PLEO3F 
ZKRM4411 ZJAS5411 1 0 4.6240 53.760 693.0375   1800         429A 
ZPOL4411 ZPOL4412 1 2 0.0000 0.0000   0.0000  14432      !POL414 
ZPOL4221 ZPOL4222 1 2 0.0000 0.0000   0.0000  26241      !POL214 
ZPOL4221 ZZUK4222 1 0 1.1616 8.6104  57.0041   1000         4809 
ZPOL4151 ZCRN4151 1 1 3.2852 11.284   0.0000  52481     L_EQ2295 
ZPOL4151 ZZUK4151 1 1 3.6748 11.575   0.0000  52481     L_EQ2296 
ZPOL4152 ZCRN4151 1 1 4.9271 14.527   0.0000  52481     L_EQ2297 
ZPOL4152 ZLSN4151 1 1 26.694 93.134   0.0000  52481     L_EQ2298 
ZPOL4152 ZPOL4153 1 1 0.6885 2.3510   0.0000  52481     L_EQ2299 
ZPOL4152 ZZUK4151 1 1 2.1550 7.2249   0.0000  52481     L_EQ2300 
ZPOL4152 ZPOLFO52 1 0 0.0000 0.0617   0.0000  52481     K_POLO2F 
ZPOL4153 ZZUK4151 1 1 11.759 31.817   0.0000  52481     L_EQ2301 
ZPPD4151 ZPPDFO51 1 0 0.0000 0.0617   0.0000  52481     K_PPDO1F 
ZPPD4151 ZPPDL151 1 0 0.0000 0.0617   0.0000  52481     K_PPD11L 
ZSWI4411 ZWRC4411 1 0 1.2000 12.496 183.9000   1200         H007 
ZSWI4221 ZZBK4221 1 0 2.5023 17.898 121.7975    756         4631 
ZSWI4221 ZSWI4222 1 2 0.0000 0.0000   0.0000  26241      !SWI214 
ZSWI4151 ZWRC4151 1 1 5.1123 18.636   0.0000  52481     L_EQ2393 
ZSWI4151 ZSWIFO51 1 0 0.0000 0.0617   0.0000  52481     K_SWIO1F 
ZSWI4151 ZSWIL15E 1 0 0.0000 0.0617   0.0000  52481     K_SWI1EL 
ZZBK4151 ZZBKL151 1 0 0.0000 0.0617   0.0000  52481     K_ZBK11L 
ZZBK4151 ZZBKL152 1 0 0.0000 0.0617   0.0000  52481     K_ZBK12L 
ZZUK4221 ZZUK4222 1 2 0.0000 0.0000   0.0000  26241      !ZUK214 
ZZUK4151 ZZUKFO51 1 0 0.0000 0.0617   0.0000  52481     K_ZUKO1F 
ZDOD4151 ZDODG051 1 0 0.0000 0.0617   0.0000  52481     K_DOD01G 
ZDOD4151 ZDODL151 1 0 0.0000 0.0617   0.0000  52481     K_DOD11L 
ZTUE4151 ZTUEG051 1 0 0.0000 0.0617   0.0000  52481     K_TUE01G 
ZTUE4151 ZTUEL151 1 0 0.0000 0.0617   0.0000  52481     K_TUE11L 
ZTUE4151 ZTUEL152 1 0 0.0000 0.0617   0.0000  52481     K_TUE12L 
ZTUE4151 ZTUEL153 1 0 0.0000 0.0617   0.0000  52481     K_TUE13L 
ZZGC4221 ZZGCG023 1 0 0.0000 0.2468   0.0000  26241     K_ZGC03G 
ZZGC4221 ZZGCG024 1 0 0.0000 0.2468   0.0000  26241     K_ZGC04G 
ZWRC4151 ZWRC4152 1 1 1.0394 4.6754   0.0000  52481     L_EQ2425 
ZWRC4151 ZWRCFO51 1 0 0.0000 0.0617   0.0000  52481     K_WRCO1F 
ZWRC4152 ZWRCFO52 1 0 0.0000 0.0617   0.0000  52481     K_WRCO2F 
ZREC4151 ZDOD4151 1 1 43.197 103.65   0.0000  52481     L_EQ2329 
ZREC4151 ZDUN5151 1 1 18.240 43.512   0.0000  52481     L_EQ2330 
ZREC4151 ZRECFO51 1 0 0.0000 0.0617   0.0000  52481     K_RECO1F 
ZREC4151 ZRECL151 1 0 0.0000 0.0617   0.0000  52481     K_REC11L 
ZREC4151 ZRECL152 1 0 0.0000 0.0617   0.0000  52481     K_REC12L 
ZNCR4151 ZNCRFO51 1 0 0.0000 0.0617   0.0000  52481     K_NCRO1F 
ZBYD5221 ZJAS5221 1 0 0.8712 10.232 106.4050    720         6101 
ZBYD5221 ZBYD5222 1 2 0.0000 0.0000   0.0000  26241      !BYD215 
ZBYD5151 ZJAS5151 1 1 1.7218 5.3724   0.0000  52481     L_EQ2328 
ZBYD5151 ZBYDFO51 1 0 0.0000 0.0617   0.0000  52481     K_BYDO1F 
ZDUN5221 ZZYD5222 1 8 2.7588 20.502 267.9959    960         6601 
ZDUN5411 ZDUN5412 1 2 0.0000 0.0000   0.0000  14432      !DUN415 
ZDUN5151 ZZYD5151 1 1 9.6062 24.532   0.0000  52481     L_EQ2396 
ZDUN5151 ZDUNFO51 1 0 0.0000 0.0617   0.0000  52481     K_DUNO1F 
ZDAW5151 ZDAWFO51 1 0 0.0000 0.0617   0.0000  52481     K_DAWO1F 
ZGBL5411 ZGDP5411 1 0 0.8320 9.1040 261.3813   1200         N405 
ZGBL5411 ZGRU5411 1 0 3.5840 41.328 452.2000   1200         N002 
ZGBL5411 ZGBL5412 1 2 0.0000 0.0000   0.0000  14432      !GBL415 
ZGBL5151 ZGBL5152 1 1 1.2778 3.5852   0.0000  52481     L_EQ2195 
ZGBL5151 ZGDA5151 1 1 2.5265 7.3762   0.0000  52481     L_EQ2196 
ZGBL5151 ZGDA5152 1 1 2.7370 7.3023   0.0000  52481     L_EQ2197 
ZGBL5151 ZGRU5151 1 1 24.055 58.272   0.0000  52481     L_EQ2198 
ZGBL5151 ZGBLFO51 1 0 0.0000 0.0617   0.0000  52481     K_GBLO1F 
ZGBL5152 ZGDA5151 1 1 3.1883 5.4317   0.0000  52481     L_EQ2199 
ZGBL5152 ZGDA5152 1 1 5.0989 17.005   0.0000  52481     L_EQ2200 
ZGBL5152 ZGRU5151 1 1 29.512 72.456   0.0000  52481     L_EQ2201 
ZGBL5152 ZPLP5151 1 1 8.4555 29.917   0.0000  52481     L_EQ2202 
ZGBL5152 ZGBLFO52 1 0 0.0000 0.0617   0.0000  52481     K_GBLO2F 
ZZDK5221 ZZYD5222 1 0 0.1936 1.0261   6.7562    720         6301 
ZZDK5221 ZGDA5222 1 0 4.5980 39.780 455.8264    680         6006 
ZGDP5411 ZPLP5411 1 0 1.0080 12.880 192.0000   3000         N407 
ZGDP5411 ZPLP5411 2 8 1.0080 12.880 192.0000   3000         N408 
ZGDP5411 ZZRC5411 1 0 1.7280 18.960 261.3813   1200         N406 
ZGDA5221 ZGDA5222 1 2 0.0000 0.0000   0.0000  26241      !GDA215 
ZGDA5411 ZZRC5411 1 0 1.5200 17.568 130.6875   1200         N403 
ZGDA5151 ZGDA5152 1 1 9.7115 23.789   0.0000  52481     L_EQ2207 
ZGDA5151 ZPLP5151 1 1 21.338 55.037   0.0000  52481     L_EQ2208 
ZGDA5151 ZZRC5151 1 1 9.8688 33.490   0.0000  52481     L_EQ2209 
ZGDA5151 ZGDAFO51 1 0 0.0000 0.0617   0.0000  52481     K_GDAO1F 
ZGDA5152 ZGRU5151 1 1 50.774 174.42   0.0000  52481     L_EQ2218 
ZGDA5152 ZZRC5151 1 1 6.6925 20.828   0.0000  52481     L_EQ2219 
ZGDA5152 ZGDAFO52 1 0 0.0000 0.0617   0.0000  52481     K_GDAO2F 
ZGRU5221 ZGRU5222 1 2 0.0000 0.0000   0.0000  26241      !GRU215 
ZGRU5221 ZTEL5222 1 0 2.7298 20.309 132.9959    720         6202 
ZGRU5411 ZJAS5411 1 0 2.1280 21.360 285.9187   2250         N006 
ZGRU5411 ZPLP5411 1 8 1.6000 19.936 284.1250   3000         N007 
ZGRU5411 ZPLP5411 2 0 1.6000 19.856 334.9063   3000         N008 
ZGRU5151 ZJAS5151 1 1 14.409 38.661   0.0000  52481     L_EQ2355 
ZGRU5151 ZTEL5151 1 1 12.320 36.618   0.0000  52481     L_EQ2356 
ZGRU5151 ZGRUFO51 1 0 0.0000 0.0617   0.0000  52481     K_GRUO1F 
ZPLP5151 ZJAS5151 1 1 75.999 177.57   0.0000  52481     L_EQ2291 
ZPLP5151 ZPLPFO51 1 0 0.0000 0.0617   0.0000  52481     K_PLPO1F 
ZJAS5221 ZJAS5222 1 2 0.0000 0.0000   0.0000  26241      !JAS215 
ZJAS5151 ZJASFO51 1 0 0.0000 0.0617   0.0000  52481     K_JASO1F 
ZJAS5151 ZJASL151 1 0 0.0000 0.0617   0.0000  52481     K_JAS11L 
ZJAS5151 ZJASL152 1 0 0.0000 0.0617   0.0000  52481     K_JAS12L 
ZOLM5411 ZOLM5412 1 2 0.0000 0.0000   0.0000  14432      !OLM415 
ZOLM5221 ZOLS5222 1 0 0.3678 3.7655 103.4091   1200         6501 
ZOLM5221 ZOLM5222 1 2 0.0000 0.0000   0.0000  26241      !OLS215 
ZOLM5151 ZPLO1152 1 1 27.923 85.915   0.0000  52481     L_EQ2192 
ZOLM5151 ZGBL5152 1 1 29.034 68.960   0.0000  52481     L_EQ2189 
ZOLM5151 ZGRU5151 1 1 17.076 44.535   0.0000  52481     L_EQ2190 
ZOLM5151 ZOLS5151 1 1 0.6546 2.1828   0.0000  52481     L_EQ2191 
ZOLM5151 ZOLMFO51 1 0 0.0000 0.0617   0.0000  52481     K_OLMO1F 
ZOLS5221 ZWLA5221 1 0 13.112 77.401 539.7727    692         6002 
ZOLS5221 ZOLS5222 1 2 0.0000 0.0000   0.0000  26241      !OLS215 
ZOLS5151 ZGBL5152 1 1 46.931 117.13   0.0000  52481     L_EQ2193 
ZOLS5151 ZOLSFO51 1 0 0.0000 0.0617   0.0000  52481     K_OLSO1F 
ZOLS5151 ZOLSL151 1 0 0.0000 0.0617   0.0000  52481     K_OLS11L 
ZOLS5151 ZOLSL152 1 0 0.0000 0.0617   0.0000  52481     K_OLS12L 
ZSLK5411 ZSLKC-1D 1 0 0.1600 0.9600   0.0000   1199     SLK-ACDC 
ZSLK5411 ZZRC5411 1 0 2.5600 30.080 300.0000   1500         N004 
ZSLK5151 ZDUN5151 1 1 6.3368 19.258   0.0000  52481     L_EQ2376 
ZSLK5151 ZZRC5151 1 1 19.890 50.861   0.0000  52481     L_EQ2377 
ZSLK5151 ZZYD5151 1 1 6.8668 15.441   0.0000  52481     L_EQ2378 
ZSLK5151 ZSLKFO51 1 0 0.0000 0.0617   0.0000  52481     K_SLKO1F 
ZSLKC-1D XSL_SW11 1 2 0.0000 0.0000   0.0000   1500      DC-LINK 
ZSLO5151 ZSLOFO51 1 0 0.0000 0.0617   0.0000  52481     K_SLOO1F 
ZTEL5221 ZWLA5221 1 0 3.5380 27.002 172.8099    720         6201 
ZTEL5221 ZTEL5222 1 2 0.0000 0.0000   0.0000  26241      !TEL215 
ZTEL5151 ZKON4152 1 1 90.311 195.51   0.0000  52481     L_EQ2402 
ZTEL5151 ZWLA5151 1 1 6.0343 17.877   0.0000  52481     L_EQ2403 
ZTEL5151 ZTELG051 1 8 0.0000 0.0617   0.0000  52481     K_TEL01G 
ZTEL5151 ZTELFO51 1 0 0.0000 0.0617   0.0000  52481     K_TELO1F 
ZTEL5151 ZTELL151 1 0 0.0000 0.0617   0.0000  52481     K_TEL11L 
ZTEL5151 ZTELL152 1 0 0.0000 0.0617   0.0000  52481     K_TEL12L 
ZWLC5221 ZWLA5221 1 0 0.0920 0.8906   2.0041   1920         6203 
ZWLC5221 ZWLCG021 1 0 0.0000 0.2468   0.0000  26241     K_WLC01G 
ZWLC5151 ZZAW5151 1 1 0.0375 0.3630   0.0000  52481     L_EQ2423 
ZWLA5221 ZZAW5221 1 8 0.1210 0.7454   2.0041    960         6204 
ZWLA5221 ZWLA5222 1 2 0.0000 0.0000   0.0000  26241      !WLA215 
ZWLA5151 ZWLAFO51 1 0 0.0000 0.0617   0.0000  52481     K_WLAO1F 
ZWLA5151 ZWLAL151 1 0 0.0000 0.0617   0.0000  52481     K_WLA11L 
ZWLA5151 ZWLAL152 1 0 0.0000 0.0617   0.0000  52481     K_WLA12L 
ZWLA5151 ZWLAL153 1 0 0.0000 0.0617   0.0000  52481     K_WLA13L 
ZZRC5411 ZZRCG011 1 0 0.0000 0.8160   0.0000  14432     K_ZRC01G 
ZZRC5411 ZZRCG012 1 0 0.0000 0.8160   0.0000  14432     K_ZRC02G 
ZZRC5411 ZZRCG013 1 8 0.0000 0.8160   0.0000  14432     K_ZRC03G 
ZZRC5411 ZZRCG014 1 0 0.0000 0.8160   0.0000  14432     K_ZRC04G 
ZZRC5151 ZZYD5151 1 1 43.362 127.44   0.0000  52481     L_EQ2430 
ZZRC5151 ZZRCFO51 1 0 0.0000 0.0617   0.0000  52481     K_ZRCO1F 
ZZRO5151 ZZROFO51 1 0 0.0000 0.0617   0.0000  52481     K_ZROO1F 
ZZYD5221 ZZYD5222 1 2 0.0000 0.0000   0.0000  26241      !ZYD215 
ZZDK5151 ZZYD5151 1 1 0.0895 0.3957   0.0000  52481     L_EQ2428 
ZZDK5411 ZGDP5411 1 0 3.5040 36.496 492.5000   2738         N010 
ZZDK5411 ZSLK5411 1 0 1.7120 17.808 240.3375   1500         N302 
ZZDK5411 ZSLK5411 2 8 1.7120 17.808 240.3375   1500         N301 
ZZYD5151 ZZYDG051 1 8 0.0000 0.0617   0.0000  52481     K_ZYD01G 
ZZYD5151 ZZYDG052 1 0 0.0000 0.0617   0.0000  52481     K_ZYD02G 
ZZYD5151 ZZYDG053 1 8 0.0000 0.0617   0.0000  52481     K_ZYD03G 
ZZYD5151 ZZYDFO51 1 0 0.0000 0.0617   0.0000  52481     K_ZYDO1F 
ZZAW5151 ZZAWG051 1 8 0.0000 0.0617   0.0000  52481     K_ZAW01G 
ZZAW5151 ZZAWG052 1 8 0.0000 0.0617   0.0000  52481     K_ZAW02G 
ZZAW5151 ZZAWL151 1 0 0.0000 0.0617   0.0000  52481     K_ZAW11L 
ZZAW5151 ZZAWL152 1 0 0.0000 0.0617   0.0000  52481     K_ZAW12L 
ZZAW5151 ZZAWL153 1 0 0.0000 0.0617   0.0000  52481     K_ZAW13L 
ZBUJ3222 ZKOM3221 1 0 0.7986 5.4014  38.4091   1160         3203 
ZBUJ3222 ZZAP3222 1 0 0.4017 2.8992  19.6074   1218         3202 
ZBYC3222 ZKHK3221 1 0 1.6698 12.158  79.7934   1170         3409 
ZBYC3222 ZSIE3221 1 0 0.9002 6.2000  44.0083   1170         3404 
ZBYC3222 ZSKA3221 1 0 3.9978 19.200 129.7934    809         3011 
ZBYC3222 ZBYCG022 1 8 0.0000 0.2468   0.0000  26241     K_BYC02G 
ZBYC3222 ZBYCG024 1 8 0.0000 0.2468   0.0000  26241     K_BYC04G 
ZDBN3412 ZWIE3412 1 0 3.4080 38.816 476.0000   1980         G002 
ZDBN3412 XAL_DB11 1 8 2.3360 24.432 298.3500   1980         U008 
ZDUN5412 ZDAW5411 1 0 0.1600 1.6000   0.0688   1074         N601 
ZDUN5412 ZSLK5411 1 0 2.0800 24.960 250.0000   1500         N001 
ZKRI2412 ZRZE2412 1 0 1.9040 22.848 229.1625   1570         F302 
ZKRI2412 XKR_LE12 1 0 1.7920 17.664 215.6625   2000         U007 
ZMIK4222 ZPOL4221 1 0 5.0288 43.478 261.5909   1103         4001 
ZMIK4222 ZSWI4221 1 0 7.0519 38.502 289.4008    800         4003 
ZMIK4222 ZMIKG025 1 0 0.0000 0.2468   0.0000  26241     K_MIK05G 
ZMIK4222 ZMIKG026 1 0 0.0000 0.2468   0.0000  26241     K_MIK06G 
ZMIK4416 ZPAS4412 1 0 3.5680 43.584 599.9000   2400         H013 
ZMIK4416 ZMIKG111 1 8 0.0000 0.8160   0.0000  14432     K_MIK11G 
ZMON4412 ZDUN5411 1 0 3.6000 42.384 441.3375   1600          418 
ZMON4222 ZPLC4221 1 0 3.5671 26.339 146.5909    800         4528 
ZWIE3222 ZWIEG024 1 8 0.0000 0.2468   0.0000  26241     K_WIE04G 
ZWIE3222 ZWIEG026 1 8 0.0000 0.2468   0.0000  26241     K_WIE06G 
ZPAB1222 ZROG1222 1 0 2.7588 19.128 156.0537   1151         1009 
ZPAB1222 ZADA4221 1 0 5.1691 29.998 196.1983    848          206 
ZPLE4222 ZPOL4221 1 0 8.3974 53.046 328.8017    857         4012 
ZPLE4222 ZPPD4221 1 0 1.1810 6.3791  44.0083    610         4201 
ZPLE4412 ZKRM4411 1 8 0.8640 8.9920 121.4188   2368         H202 
ZPEL2222 ZRAD2221 1 0 4.2689 31.770 207.9752   1027         2002 
ZPEL2222 ZPELG022 1 0 0.0000 0.2468   0.0000  26241     K_PEL02G 
ZPEL2222 ZPELG024 1 0 0.0000 0.2468   0.0000  26241     K_PEL04G 
ZPEL2412 ZRZE2411 1 0 1.6800 17.968 183.6000   1915         F301 
ZPEL2412 ZPELG015 1 8 0.0000 0.8160   0.0000  14432     K_PEL05G 
ZPEL2412 ZPELG016 1 0 0.0000 0.8160   0.0000  14432     K_PEL06G 
ZOLT1222 ZMOR1222 1 0 0.5711 4.2689  25.8264   1085         1012 
ZPAT4222 ZWLA5221 1 8 5.6918 33.052 212.3967    840          215 
ZPAT4222 ZPATG026 1 8 0.0000 0.2468   0.0000  26241     K_PAT06G 
ZKIE2222 ZLOS3221 1 0 7.2019 39.499 237.1901    610          208 
ZKIE2222 ZRAD2222 1 0 1.2003 8.7023  57.0041    785         2406 
ZADA4222 ZKON4221 1 0 2.1102 15.498 104.7934   1170         4311 
ZKRA4222 ZNCR4221 1 0 0.0532 0.1984   0.0413   1021         4533 
ZLAG3222 ZXJL3221 1 0 2.5991 19.500 124.0083   1084        3005B 
ZLAG3222 ZLAGG026 1 8 0.0000 0.2468   0.0000  26241     K_LAG06G 
ZCHM2222 ZPEL2221 1 0 2.6910 20.062 131.4050   1016         2302 
ZZGI1222 ZADA4222 1 8 6.2775 32.607 212.4793    587          205 
ZJAN1222 ZPAB1221 1 0 1.3891 8.0780  50.9504    846         1301 
ZJAN1222 ZPIO1221 1 0 2.1393 15.599 102.9959    947         1003 
ZJAN1222 ZOLT1222 1 8 5.7402 43.149 261.5909    943         1010 
ZCRN4412 ZPAS4411 1 8 2.7200 27.728 285.2000   2280         H002 
ZCRN4412 ZPOL4412 1 0 0.6560 6.9280  90.7188   2400         H802 
ZTRE1412 ZDBN3411 1 0 5.6800 57.872 536.8000   1260          411 
ZTRE1412 ZJOA3412 1 0 1.9360 19.680 215.7250   1285          419 
ZMIL1412 ZSTN1411 1 0 0.5600 6.4640  69.8813   1200         E203 
ZMIL1412 ZOLT1411 1 0 2.0320 23.408 250.0188   1200         E006 
ZMIL1412 ZKOZ2411 1 8 2.4000 24.096 252.0000   1919          402 
ZMIL1222 ZOST1221 1 0 7.5407 56.638 358.0579    981         1004 
ZMOR1222 ZWTO1221 1 0 0.4501 3.1508  22.9959    828         1102 
ZMOR1222 ZPIA1222 1 0 1.8489 11.301  46.3430   1250         1103 
ZOST1222 ZOLS5222 1 0 3.4219 35.831 465.9298   1170          221 
ZOST1222 ZOSTG022 1 0 0.0000 0.2468   0.0000  26241     K_OST02G 
ZABR2222 ZMKR2221 1 0 5.6289 34.030 218.5950    867         2004 
ZABR2222 ZSTW2221 1 0 5.9919 36.552 227.3347    858         2003 
ZMKR2222 ZZAM2221 1 0 1.5294 10.048  65.0000    867         2201 
ZOSC2412 ZPEL2412 1 0 1.7440 20.432 213.6000   1570         F002 
ZGRO3222 ZZBK4221 1 0 4.9997 40.099 288.4091    935          211 
ZJAM3222 ZLAG3221 1 0 0.7986 4.6996  28.2025    610         3407 
ZKLA3222 ZLUA3221 1 0 5.5563 30.395 185.8884    773         3019 
ZKOP3222 XLI_KO21 1 0 2.9234 16.713 119.0083   1050          904 
ZKOP3222 ZKOPG121 1 0 0.0000 0.2468   0.0000  26241     K_KOP11G 
ZLUA3222 ZSIE3221 1 0 2.9088 20.067 145.0000    981         3018 
ZLUA3222 ZWAN3222 1 0 1.0019 6.3985  44.4008    773         3602 
ZSKA3222 ZSKAG026 1 8 0.0000 0.2468   0.0000  26241     K_SKA06G 
ZGLN4222 ZPLC4222 1 0 0.5082 3.4896  21.2397    800         4527 
ZKON4222 ZPAT4221 1 0 0.2856 1.6988  11.4669   1016         4319 
ZKON4222 ZKONG026 1 0 0.0000 0.2468   0.0000  26241     K_KON06G 
ZLSN4222 ZMIK4221 1 0 6.0597 44.218 300.3926   1180         4014 
ZGBL5412 ZGDA5411 1 0 0.6720 7.8560 130.6875   1200         N404 
ZGBL5412 ZOLM5411 1 0 3.8400 44.720 411.2000   1200         N003 
ZGRU5222 ZJAS5221 1 0 2.2990 21.925 187.6033    720         6004 
ZBLA3222 ZWIE3222 1 0 2.8992 20.101 140.8058   1016         3009 
ZKAT3222 ZKOP3222 1 0 1.9021 13.000  90.8058   1027         3311 
ZKHK3222 ZLOS3222 1 0 1.5004 11.301  73.4091    785         3403 
ZWRZ3222 ZXJL3221 1 0 0.3001 2.4006  15.5992   1150        3005A 
ZCZE4222 ZPAT4222 1 0 5.3385 38.996 256.4669   1038         4008 
##T
ZPAI1151 ZBEK1221 1 0   120   230   250 0.0786 5.2103   4.7934 0.0000   1312       BEK-A1 
ZPAI1152 ZBEK1222 1 0   120   230   270 0.0750 4.9634   4.7934 0.0000   1417       BEK-A2 
ZEKB1151 ZEKB1411 1 0   121   410   400 0.0653 4.1866  16.0331 0.0000   2099       EKB-A1 
ZELK1151 ZELK1221 1 0   120   230   176 0.2009 8.4252   0.0000 0.0000    924       ELK-A1 
ZELK1151 ZELK1221 2 0   120   230   176 0.1694 8.2861   0.0000 0.0000    924       ELK-A2 
ZJAN1151 ZJAN1221 1 0   120   230   176 0.1815 8.2401 -94.3802 0.0000    924       JAN-A1 
ZMIL1152 ZMIL1221 1 0   110   230   205 0.1331 8.0175  -2.4793 0.0000   1076       MIL-A1 
ZMIL1411 ZMILP221 1 0   400   231   440 0.8320 43.904 -27.2125 0.0000    635       MIL-A3 
ZMIL1222 ZMILP221 1 0   220   220   440 0.0484 0.4840   0.0000 0.0000   1155      MIL-PF3 
ZMIL1412 ZMIL1151 1 0   400   121   275 2.4000 104.19 -27.4875 0.0000    397       MIL-T4 
ZMIL1411 ZMIL1152 1 0   410   121   415 0.7680 66.592  -1.1250 0.0000    599       MIL-A5 
ZSDU1151 ZSDU1411 1 0   121   410   400 0.0629 4.9562  16.0331 0.0000   2099       SDU-A1 
ZKOR1151 ZKOR1411 1 0   123   410   160 0.1633 9.7332  10.0826 0.0000    840       KOR-A1 
ZOLT1151 ZOLT1411 1 0   121   410   400 0.0653 5.0469  17.1901 0.0000   2099       OLT-A4 
ZOLT1411 ZOLT1221 1 0   410   245   550 0.4480 41.728   1.8375 0.0000    794       OLT-A1 
ZMOR1151 ZMOR1221 1 0   115   230   205 0.1428 7.9219  -2.4793 0.0000   1076       MOR-A1 
ZMOR1152 ZMOR1221 1 0   120   230   176 0.1718 8.2595  29.0909 0.0000    924       MOR-A3 
ZPRG1151 ZPRG1222 1 0   120   230   310 0.0714 4.8763   1.8182 0.0000   1627       PRG-A1 
ZPRG1152 ZPRG1222 1 0   120   230   310 0.0714 4.8763   1.8182 0.0000   1627       PRG-A2 
ZMSK1411 ZMSK1151 1 0   410   121   363 1.6000 83.984   0.0000 0.0000    524       MSK-A1 
ZMSK1412 ZMSK1152 1 0   410   121   415 1.6320 39.184   1.3750 0.0000    599       MSK-A2 
ZNAR1411 ZNAR1151 1 0   410   121   363 1.6000 84.400   7.8500 0.0000    524       NAR-A1 
ZOST1411 ZOST1221 1 0   410   245   550 0.4480 41.440   1.9000 0.0000    794       OST-A1 
ZOST1151 ZOST1411 1 0   120   410   490 0.0460 3.7934 169.9174 0.0000   2572       OST-A2 
ZPAB1151 ZPAB1221 1 0   120   230   310 0.0738 4.8352   8.2645 0.0000   1627       PAB-A1 
ZPDE1151 ZPDE1221 1 0   120   230   176 0.1779 8.0647 -48.4298 0.0000    924       PDE-A1 
ZPDE1152 ZPDE1221 1 0   120   230   176 0.1779 8.1578  21.8182 0.0000    924       PDE-A2 
ZPIA1151 ZPIA1221 1 0   120   230   176 0.1863 8.2171 -62.9752 0.0000    924       PIA-A1 
ZPIO1151 ZPIO1221 1 0   120   230   176 0.1646 8.2800 -60.4959 0.0000    924       PIO-A1 
ZPIO1152 ZPIO1221 1 0   120   230   160 0.2202 10.116  34.0496 0.0000    840       PIO-A2 
ZPLO1151 ZPLO1411 1 0   121   410   476 0.0484 3.8115  16.0331 0.0000   2498       PLO-A1 
ZPLO1411 ZPLO1152 1 0   400   121   275 2.4000 99.024 -10.0000 0.0000    397       PLO-T2 
ZROG1411 ZROG1221 1 0   410   245   550 0.4800 42.880   1.7250 0.0000    794       ROG-A2 
ZROG1412 ZROG1222 1 0   410   245   550 0.5920 43.200   1.1875 0.0000    794       ROG-A1 
ZEBE1151 ZROG1412 1 1   110   400  1000 0.2323 11.408   0.0000 0.0000   5249        T_EQ1 
ZSOC1151 ZSOC1221 1 0   120   230   176 0.1960 8.3913 -108.926 0.0000    924       SOC-A2 
ZTRE1411 ZTRE1151 1 0   400   121   275 2.4800 100.22 -10.0000 0.0000    397       TRE-T1 
ZTRE1412 ZTRE1152 1 0   400   121   275 2.5120 100.77 -10.0000 0.0000    397       TRE-T2 
ZWTO1151 ZWTO1221 1 0   120   230   207 0.1561 8.0961 557.3554 0.0000   1086       WTO-A1 
ZWTO1152 ZWTO1221 1 0   120   230   191 0.1549 7.4935   6.1157 0.0000   1002       WTO-A2 
ZZGI1151 ZZGI1221 1 0   120   230   176 0.1682 8.3502 -26.6116 0.0000    924       ZGI-A1 
ZABR2151 ZABR2221 1 0   120   230   184 0.1549 8.0913 -164.463 0.0000    966       ABR-A1 
ZBGC2151 ZBGC2221 1 0   120   230   176 0.1996 8.3163 -55.7025 0.0000    924       BGC-A1 
ZCHS2151 ZCHS2221 1 0   120   230   176 0.1815 8.0029  31.4050 0.0000    924       CHS-A1 
ZKOZ2411 ZKOZ2221 1 0   410   245   550 0.5920 37.600   8.6875 0.0000    794       KOZ-A2 
ZKOZ2151 ZKOZ2221 1 0   120   230   176 0.1924 8.1155  33.8843 0.0000    924       KOZ-A1 
ZKOZ2151 ZKOZ2221 2 0   120   230   310 0.0859 4.8811 -39.8347 0.0000   1627       KOZ-A3 
ZKPK2151 ZKPK2221 1 0   120   230   205 0.1452 7.8892  -1.3223 0.0000   1076       KPK-A1 
ZKPK2151 ZKPK2221 2 0   120   230   310 0.0714 4.8618   7.1074 0.0000   1627       KPK-A2 
ZKRI2412 ZKRI2151 1 0   400   121   275 2.3360 99.968 -10.0000 0.0000    397       KRI-T1 
ZLSY2411 ZLSY2151 1 0   400   121   275 2.2400 96.896  11.7500 0.0000    397       LSY-T1 
ZLSY2411 ZLSY2151 2 8   400   121   275 2.2400 96.896  11.7500 0.0000    397       LSY-T2 
ZMKR2151 ZMKR2221 1 0   120   230   205 0.1428 7.5020   6.1157 0.0000   1076       MKR-A1 
ZOSC2412 ZOSC2151 1 0   400   123   238 2.4480 97.856 -10.2500 0.0000    344       OSC-T2 
ZPELXX2X ZPEL2221 1 0   231   231   400 0.0484 0.4840   0.0000 0.0000   1050     PEL-A2 P 
ZRAD2151 ZRAD2221 1 8   120   230   176 0.2456 8.2631   0.0000 0.0000    924       RAD-A1 
ZROZ2151 ZROZ2221 1 0   120   230   176 0.1972 8.0828 -60.4959 0.0000    924       ROZ-A1 
ZRZE2411 ZRZE2701 1 8   410   750  1375 0.2560 17.200   3.6500 0.0000   1985       RZE-A3 
ZRZE2411 ZRZE2701 2 8   410   750  1375 0.8320 17.200 -21.8875 0.0000   1985       RZE-A4 
ZRZE2411 ZRZE2151 1 0   400   123   275 2.2240 97.280  11.2000 0.0000    397       RZE-T1 
ZSTW2151 ZSTW2221 1 0   120   230   310 0.0726 4.8521   7.1074 0.0000   1627       STW-A1 
ZSTW2151 ZSTW2221 2 0   120   230   310 0.0726 4.8521   7.1074 0.0000   1627       STW-A2 
ZZAM2151 ZZAM2221 1 0   120   230   176 0.1960 8.6684 -108.926 0.0000    924       ZAM-A1 
ZOSC2411 ZOSP2151 1 0   400   121   275 2.1280 95.872  10.0000 0.0000    397       OSC-T3 
ZANI3151 ZANI3221 1 0   120   230   205 0.1440 7.9449 -50.7438 0.0000   1076       ANI-A1 
ZBIR3151 ZBIR3221 1 0   120   230   205 0.1525 7.9086 -45.7851 0.0000   1076       BIR-A1 
ZBIR3152 ZBIR3221 1 0   120   230   176 0.1706 8.5148  50.7438 0.0000    924       BIR-A2 
ZBLA3151 ZBLA3221 1 0   120   230   176 0.1863 9.2190  39.6694 0.0000    924       BLA-A2 
ZBYC3411 ZBYC3221 1 0   410   245   550 0.4320 42.656   1.3625 0.0000    794       BYC-A1 
ZDBN3151 ZDBN3411 1 0   121   410   400 0.0653 4.9622  16.5289 0.0000   2099       DBN-A1 
ZDBN3152 ZDBN3411 1 0   121   410   400 0.0653 4.9622  15.5372 0.0000   2099       DBN-A2 
ZSKA3151 ZSKA3411 1 8   121   410   457 0.0484 3.7934  19.1736 0.0000   2399       SKA-A3 
ZGRO3152 ZGRO3221 1 0   120   230   205 0.1476 8.1445 -53.2231 0.0000   1076       GRO-A2 
ZHAL3152 ZHAL3221 1 0   120   230   176 0.1803 8.1699  41.1570 0.0000    924       HAL-A1 
ZJAM3152 ZJAM3221 1 0   120   230   176 0.1888 8.1869  45.9504 0.0000    924       JAM-A2 
ZJOAP221 ZJOA3221 1 0   220   220   500 0.2904 4.3173   0.0000 0.0000   1312      JOA-PF1 
ZJOA3412 ZJOAP221 1 0   410   245   549 0.4320 43.024   1.5500 0.0000    792       JOA-A1 
ZJOA3411 ZJOAP222 1 0   410   245   510 0.4320 43.680   4.1000 0.0000    736       JOA-A2 
ZKAT3151 ZKAT3221 1 0   120   230   176 0.1863 8.1578 108.9256 0.0000    924       KAT-A1 
ZKED3151 ZKED3221 1 0   120   230   176 0.1694 8.2643  53.2231 0.0000    924       KED-A1 
ZKLA3152 ZKLA3221 1 0   120   230   176 0.1960 8.1421  38.6777 0.0000    924       KLA-A1 
ZKOM3151 ZKOM3221 1 0   120   230   176 0.1875 8.1905 -53.0579 0.0000    924       KOM-A4 
ZKOM3152 ZKOM3221 1 0   120   230   176 0.1730 8.7834 -36.3636 0.0000    924       KOM-A3 
ZKOP3151 ZKOP3221 1 0   120   230   310 0.0714 4.8739   8.2645 0.0000   1627       KOP-A1 
ZLAG3411 ZLAG3221 1 0   410   245   510 0.4320 43.584   0.0000 0.0000    736       LAG-A2 
ZLAG3411 ZLAG3152 1 0   410   121   341 0.7520 66.448   0.0000 0.0000    492       LAG-A3 
ZLOS3151 ZLOS3221 1 0   120   230   176 0.1742 8.7931  36.3636 0.0000    924       LOS-A1 
ZLUA3151 ZLUA3221 1 0   120   230   176 0.1791 7.9618  86.2810 0.0000    924       LUA-A3 
ZMOS3151 ZMOS3221 1 0   120   230   205 0.1391 7.5540 -57.8512 0.0000   1076       MOS-A4 
ZMOS3152 ZMOS3221 1 0   120   230   176 0.1839 8.1687  58.0165 0.0000    924       MOS-A3 
ZPRB3151 ZPRB3221 1 0   120   230   176 0.1573 8.3369 -47.4380 0.0000    924       PRB-A1 
ZROK3411 ZROK3151 1 0   400   121   275 2.4800 100.74  10.6250 0.0000    397       ROK-T2 
ZROK3411 ZROK3152 1 0   400   121   275 2.4960 101.54  10.6250 0.0000    397       ROK-T1 
ZSIE3151 ZSIE3221 1 0   120   230   176 0.1730 8.1409  54.8760 0.0000    924       SIE-A1 
ZSKA3153 ZSKA3221 1 0   120   230   205 0.1379 7.8602  48.4298 0.0000   1076       SKA-A1 
ZTAW3411 ZTAW3151 1 0   400   121   275 2.4640 98.240 -18.5625 0.0000    397       TAW-T1 
ZTCN3411 ZTCN3151 1 0   400   123   275 2.2240 97.920  12.1250 0.0000    397       TCN-T1 
ZTCN3412 ZTCN3152 1 0   400   123   275 2.4960 99.968  15.1250 0.0000    397       TCN-T2 
ZWAN3152 ZWAN3221 1 0   120   230   205 0.1694 8.1372 -48.4298 0.0000   1076       WAN-A2 
ZWIE3153 ZWIE3221 1 0   120   230   176 0.1694 8.3006 -37.5207 0.0000    924       WIE-A1 
ZWIE3153 ZWIE3221 2 8   125   230   140 0.1851 8.0671 108.9256 0.0000    735       WIE-A4 
ZWIE3152 ZWIE3411 1 0   125   400   490 0.0472 3.7873  19.1736 0.0000   2572       WIE-A5 
ZWRZ3151 ZWRZ3221 1 0   120   230   205 0.1428 7.9533 -57.8512 0.0000   1076       WRZ-A3 
ZADA4151 ZADA4221 1 0   120   230   176 0.1815 8.1651  50.7438 0.0000    924       ADA-A1 
ZBOG4151 ZBOG4221 1 0   120   230   176 0.1984 8.1336  41.1570 0.0000    924       BOG-A1 
ZBOG4152 ZBOG4221 1 0   120   230   176 0.1718 8.3563  31.4050 0.0000    924       BOG-A2 
ZCPC4151 ZCPC4221 1 0   120   230   176 0.1730 8.4966  26.6116 0.0000    924       CPC-A1 
ZCRN4412 ZCRN4151 1 0   400   121   280 1.8400 100.66  12.1875 0.0000    404       CRN-A2 
ZCRN4411 ZCRN4152 1 0   400   121   275 2.3360 100.06  12.1875 0.0000    397       CRN-T1 
ZCZE4151 ZCZE4221 1 0   120   230   205 0.1428 7.8795   5.2893 0.0000   1076       CZE-A1 
ZCZE4152 ZCZE4221 1 0   120   230   310 0.0726 4.8811  40.9917 0.0000   1627       CZE-A2 
ZGLN4151 ZGLN4221 1 0   120   230   310 0.0738 4.8569   8.2645 0.0000   1627       GLN-A2 
ZMIK4412 ZMIK4414 1 0   400   400  1320 0.1600 12.160   0.0000 0.0000   1905      MIK-PF1 
ZMIK4413 ZMIK4415 1 0   400   400  1320 0.1600 12.160   0.0000 0.0000   1905      MIK-PF3 
ZGOR4151 ZGOR4221 1 0   120   230   176 0.2093 8.3417  24.1322 0.0000    924       GOR-A1 
ZGOR4151 ZGOR4221 2 0   120   230   176 0.1815 8.1336  21.8182 0.0000    924       GOR-A2 
ZKON4151 ZKON4221 1 0   120   230   176 0.1948 8.2679 -60.4959 0.0000    924       KON-A1 
ZKRA4411 ZKRA4221 1 0   410   245   510 0.4480 43.872   4.7625 0.0000    736       KRA-A3 
ZLES4151 ZLES4221 1 8   120   230   176 0.1851 8.0308  49.2562 0.0000    924       LES-A1 
ZLES4151 ZLES4221 2 0   120   230   182 0.1391 7.9497  -0.6612 0.0000    955       LES-A2 
ZLSN4151 ZLSN4221 1 0   120   230   205 0.7865 7.7549   0.0000 0.0000   1076       LSN-A1 
ZLSN4151 ZLSN4221 2 0   120   230   160 0.2202 10.031  37.6860 0.0000    840       LSN-A3 
ZMIKP222 ZMIK4221 1 0   220   220   550 0.0484 0.4840   0.0000 0.0000   1443      MIK-TD2 
ZMIK4151 ZMIK4221 1 0   120   230   184 0.1573 8.0949  -3.3058 0.0000    966       MIK-A3 
ZMIK4411 ZMIKP221 1 0   410   245   550 0.2240 34.320 -10.9750 0.0000    794       MIK-A1 
ZMIK4416 ZMIKP222 1 0   410   245   550 0.2240 34.320 -10.9750 0.0000    794       MIK-A2 
ZMIK4414 ZMIK4411 1 0   400   400  1320 0.1600 12.160   0.0000 0.0000   1905      MIK-PF2 
ZMON4411 ZMON4221 1 0   410   230   355 0.6720 66.160   6.2875 0.0000    512       MON-A3 
ZMON4411 ZMON4152 1 0   410   121   415 0.7680 66.880   1.4500 0.0000    599       MON-A4 
ZOSR4151 ZOSR4411 1 0   121   410   490 0.0460 3.8054  18.1818 0.0000   2572       OSR-A2 
ZOSR4411 ZOSR4151 2 0   410   121   363 1.0240 83.824   0.0000 0.0000    524       OSR-A1 
ZPAS4412 ZPAS4151 1 0   400   121   363 1.0400 67.712   2.3500 0.0000    524       PAS-A2 
ZPAS4411 ZPAS4152 1 0   400   121   275 2.1920 96.000  15.6250 0.0000    397       PAS-T1 
ZPAT4151 ZPAT4221 1 0   120   230   176 0.2009 8.1433 -108.926 0.0000    924       PAT-A1 
ZPKW4151 ZPKW4221 1 0   120   230   176 0.1900 8.2631   0.0000 0.0000    924       PKW-A1 
ZPKW4152 ZPKW4222 1 0   120   230   176 0.1984 8.2631   0.0000 0.0000    924       PKW-A2 
ZPLC4152 ZPLC4221 1 0   120   230   180 0.3340 12.781 -35.2066 0.0000    945       PLC-A2 
ZPLE4411 ZPLE4221 1 0   410   245   550 0.5920 38.816   0.0000 0.0000    794       PLE-A1 
ZPLE4411 ZPLE4151 1 0   400   121   275 1.7760 104.18   0.0000 0.0000    397       PLE-T3 
ZPLE4412 ZPLE4153 1 0   410   121   363 0.9600 68.320  16.8375 0.0000    524       PLE-A4 
ZKRM4151 ZKRM4411 1 0   121   410   490 0.0460 3.7934  23.3058 0.0000   2572       KRM-A1 
ZPOL4151 ZPOL4221 1 0   120   230   176 0.1694 8.1808 -31.4050 0.0000    924       POL-A1 
ZPPD4151 ZPPD4221 1 0   120   230   176 0.1960 8.1857  36.3636 0.0000    924       PPD-A1 
ZSWI4151 ZSWI4411 1 0   121   410   490 0.0460 3.8151   7.1074 0.0000   2572       SWI-A1 
ZSWI4411 ZSWI4221 1 0   410   245   510 0.4800 41.728   4.9125 0.0000    736       SWI-A3 
ZZBK4151 ZZBK4221 1 0   120   230   205 0.1391 7.9170 -50.7438 0.0000   1076       ZBK-A3 
ZZUK4151 ZZUK4221 1 0   120   230   183 0.0726 4.8618   4.1322 0.0000    961       ZUK-A1 
ZDOD4151 ZDOD4221 1 0   120   229   160 0.1827 8.0961  50.7438 0.0000    840       KRA-A1 
ZWRC4411 ZWRC4151 1 0   400   121   415 1.3440 66.400  -2.6250 0.0000    599       WRC-A1 
ZWRC4411 ZWRC4152 1 0   400   121   415 0.7680 66.720  -2.6250 0.0000    599       WRC-A2 
ZREC4151 ZREC4221 1 0   120   230   310 0.0726 4.8037  68.2645 0.0000   1627       REC-A1 
ZREC4151 ZREC4221 2 0   120   230   310 0.0726 4.8037  68.2645 0.0000   1627       REC-A2 
ZNCR4151 ZNCR4221 1 0   120   225   120 0.3811 14.323  18.1818 0.0000    630       NCR-T1 
ZNCR4151 ZNCR4221 2 0   120   225   120 0.3811 14.323  18.1818 0.0000    630       NCR-T2 
ZBYD5151 ZBYD5221 1 0   120   230   310 0.0726 4.8872   9.9174 0.0000   1627       BYD-A1 
ZDUN5222 ZDUN5221 1 0   231   231   400 0.0484 0.4840   0.0000 0.0000   1050     DUN-A1 P 
ZDUN5151 ZDUN5411 1 0   121   410   490 0.0484 3.7946 141.6529 0.0000   2572       DUN-A3 
ZDUN5412 ZDUN5151 1 0   400   121   275 11.392 95.424  15.0000 0.0000    397       DUN-T2 
ZDAW5411 ZDAW5151 1 0   400   115   250 2.1280 87.040   6.0750 0.0000    361       DAW-T1 
ZGBL5412 ZGBL5151 1 0   400   121   275 2.1760 89.760  -9.3750 0.0000    397       GBL-T2 
ZGBL5411 ZGBL5152 1 0   400   121   275 1.7760 104.18 -10.0000 0.0000    397       GBL-T1 
ZZDK5151 ZZDK5221 1 0   120   230   176 0.1730 8.3635  36.3636 0.0000    924       ZDK-A1 
ZGDA5411 ZGDA5221 1 0   410   245   355 0.6720 65.600   6.2500 0.0000    512       GDA-A3 
ZGDA5152 ZGDA5221 1 0   115   230   184 0.1452 8.0586 -23.6364 0.0000    966       GDA-A1 
ZGRUXX2X ZGRU5221 1 0   245   245   400 0.0484 0.4840   0.0000 0.0000   1050     GRU-A3 P 
ZGRU5151 ZGRU5411 1 0   121   410   490 0.0484 3.7946 141.6529 0.0000   2572       GRU-A4 
ZGRU5411 ZGRU5151 2 0   410   121   363 1.0240 67.360  -3.3000 0.0000    524       GRU-A5 
ZJAS5151 ZJAS5221 1 0   120   230   176 0.1948 8.1772  45.9504 0.0000    924       JAS-A2 
ZJAS5411 ZJAS5151 1 0   410   123   400 0.8640 63.360   3.9250 0.0000    577       JAS-A3 
ZOLM5411 ZOLM5221 1 0   410   245   355 0.6720 65.696  -9.9750 0.0000    512       OLM-A3 
ZOLM5411 ZOLM5151 1 0   410   123   400 0.8160 63.360   3.9250 0.0000    577       OLM-A1 
ZOLM5412 ZOLM5151 1 0   410   121   363 1.6320 83.792   3.9250 0.0000    524       OLM-A2 
ZOLS5151 ZOLS5221 1 0   120   230   176 0.1815 8.0102  36.5289 0.0000    924       OLS-A1 
ZSLK5151 ZSLK5411 1 0   121   410   490 0.0460 3.7897  23.3058 0.0000   2572       SLK-A2 
ZSLO5151 ZSLK5411 1 0   121   410   490 0.0460 3.8163  70.7438 0.0000   2572       SLK-A4 
ZSLK5411 ZSLK5151 2 0   410   121   363 0.9600 67.360  -3.6250 0.0000    524       SLK-A1 
ZTEL5151 ZTEL5221 1 0   120   230   183 0.1452 7.9449  72.5620 0.0000    961       TEL-A1 
ZWLC5151 ZWLC5221 1 1   110   220  1000 0.1863 11.764   0.0000 0.0000   5249        T_EQ2 
ZPLP5151 ZPLP5411 1 0   121   410   305 0.0484 3.7946 141.6529 0.0000   1601       PLP-A2 
ZWLA5151 ZWLA5221 1 0   120   230   205 0.1476 8.1409 -45.9504 0.0000   1076       WLA-A1 
ZWLA5151 ZWLA5221 2 0   120   230   205 0.1476 8.1409 -41.1570 0.0000   1076       WLA-A2 
ZZRO5151 ZZRC5411 1 0   121   410   490 0.0460 3.8236 247.7686 0.0000   2572       ZRC-A3 
ZZRC5411 ZZRC5151 1 0   400   121   275 2.1600 95.360  -8.7500 0.0000    397       ZRC-T1 
ZZRC5411 ZZRC5151 2 0   400   121   275 2.4800 98.944  -7.5000 0.0000    397       ZRC-T2 
ZZYD5151 ZZYD5221 1 0   120   230   176 0.1670 8.0538 193.3884 0.0000    924       ZYD-A1 
ZZDK5151 ZZDK5411 1 0   120   410   490 0.0484 3.7873 141.6529 0.0000   2572       ZDK-A4 
ZAW21P2  ZZAW5151 1 8   230   116   180 1.1229 32.268   3.2645 0.0000    472       ZAW-T1 
ZZAW5221 ZAW21P2  1 8   220   220   180 0.0920 0.9148   0.0000 0.0000    472      ZAW-PF1 
ZPEL2411 ZPELXX2X 1 0   400   231   440 0.8480 45.984   0.0000 0.0000    635       PEL-A2 
ZGRU5411 ZGRUXX2X 1 0   410   245   550 0.4800 43.360   0.0000 0.0000    794       GRU-A3 
ZDUN5411 ZDUN5222 1 0   400   231   366 0.8000 43.984   0.0000 0.0000    528       DUN-A1 
ZBYC3411 ZBYC3222 1 0   410   245   550 0.4320 42.656   1.3625 0.0000    794       BYC-A2 
ZMIKP221 ZMIK4222 1 0   220   220   550 0.0484 0.4840   0.0000 0.0000   1443      MIK-TD1 
ZMIK4152 ZMIK4222 1 0   120   230   184 0.1452 8.0102 -60.3306 0.0000    966       MIK-A4 
ZMIK4415 ZMIK4416 1 0   400   400  1320 0.1600 12.160   0.0000 0.0000   1905      MIK-PF4 
ZMON4151 ZMON4222 1 0   120   230   205 0.1391 7.9376   4.2975 0.0000   1076       MON-A1 
ZSWI4151 ZSWI4222 1 0   120   230   176 0.1936 8.2268 -41.1570 0.0000    924       SWI-A2 
ZWIE3151 ZWIE3222 1 0   120   230   275 0.0726 4.8715  41.6529 0.0000   1443       WIE-A2 
ZWIE3221 ZWIE3412 1 0   231   400   440 0.1355 11.994 -99.1736 0.0000   1155       WIE-A3 
ZZYD5151 ZZYD5222 1 0   120   230   184 0.1512 8.2147 -43.6364 0.0000    966       ZYD-A2 
ZPAB1152 ZPAB1222 1 0   120   230   310 0.0738 4.8509   8.2645 0.0000   1627       PAB-A2 
ZPLE4152 ZPLE4222 1 8   120   230   176 0.1924 8.3224  41.1570 0.0000    924       PLE-A2 
ZPEL2151 ZPEL2222 1 0   120   230   176 0.1573 8.8148 -108.926 0.0000    924       PEL-A1 
ZOLT1411 ZOLT1222 1 0   410   245   550 0.4480 41.616   1.7125 0.0000    794       OLT-A2 
ZGDA5151 ZGDA5222 1 0   115   230   176 0.1754 8.0465 -23.6364 0.0000    924       GDA-A2 
ZPAT4411 ZPAT4222 1 0   410   245   510 0.4800 43.744   4.6625 0.0000    736       PAT-A2 
ZKIE2411 ZKIE2222 1 0   410   245   550 0.5120 40.640  -2.1375 0.0000    794       KIE-A1 
ZADA4151 ZADA4222 1 0   120   230   310 0.0726 4.8037  68.2645 0.0000   1627       ADA-A2 
ZKRA4411 ZKRA4222 1 0   410   245   474 0.7360 46.560  28.5500 0.0000    684       KRA-A2 
ZSIE3152 ZSIE3222 1 0   120   230   176 0.1791 8.0864  19.3388 0.0000    924       SIE-A2 
ZJOAP222 ZJOA3222 1 0   220   220   500 0.3001 4.3608   0.0000 0.0000   1312      JOA-PF2 
ZLAG3151 ZLAG3222 1 0   125   230   166 0.1367 8.0259  72.5620 0.0000    871       LAG-A1 
ZCHM2151 ZCHM2222 1 0   120   230   205 0.1488 8.2776 -43.6364 0.0000   1076       CHM-A2 
ZZGI1152 ZZGI1222 1 0   120   230   176 0.1682 8.3502 -24.1322 0.0000    924       ZGI-A2 
ZJAN1152 ZJAN1222 1 0   120   230   176 0.1694 8.2534 -32.3967 0.0000    924       JAN-A3 
ZROZ2151 ZROZ2222 1 0   120   230   184 0.1573 8.0925 -60.4959 0.0000    966       ROZ-A2 
ZPOL4411 ZPOL4222 1 0   400   245   550 0.4320 43.104   2.0250 0.0000    794       POL-A3 
ZPOL4153 ZPOL4222 1 0   120   230   176 0.1863 8.7810 -43.6364 0.0000    924       POL-A2 
ZPOL4152 ZPOL4412 1 8   121   410   400 0.0641 4.7843  12.5620 0.0000   2099       POL-A4 
ZMOR1152 ZMOR1222 1 0   120   230   184 0.1488 7.9497   0.0000 0.0000    966       MOR-A2 
ZNAR1151 ZNAR1412 1 0   121   410   400 0.0629 4.9562  16.0331 0.0000   2099       NAR-A2 
ZOST1151 ZOST1222 1 0   120   230   310 0.0738 4.8569   3.6364 0.0000   1627       OST-A3 
ZABR2151 ZABR2222 1 0   120   230   205 0.1379 7.8844  39.6694 0.0000   1076       ABR-A2 
ZRAD2151 ZRAD2222 1 0   120   230   176 0.1803 8.0259 -36.3636 0.0000    924       RAD-A2 
ZGRO3151 ZGRO3222 1 0   120   230   176 0.2009 8.1445 -50.7438 0.0000    924       GRO-A1 
ZJAM3151 ZJAM3222 1 8   120   230   176 0.1706 8.4410  38.6777 0.0000    924       JAM-A1 
ZKLA3151 ZKLA3222 1 0   120   230   205 0.1391 8.0985 -53.2231 0.0000   1076       KLA-A2 
ZKOP3153 ZKOP3222 1 0   120   230   310 0.0726 4.8884   8.2645 0.0000   1627       KOP-A2 
ZLUA3152 ZLUA3222 1 0   120   230   310 0.0726 4.9005   9.9174 0.0000   1627       LUA-A4 
ZSKA3152 ZSKA3222 1 0   120   230   176 0.1972 8.1760 -27.7686 0.0000    924       SKA-A2 
ZWAN3151 ZWAN3222 1 0   120   230   205 0.1875 8.1372 -48.4298 0.0000   1076       WAN-A1 
ZGLN4151 ZGLN4222 1 0   120   230   176 0.1851 8.0961  53.2231 0.0000    924       GLN-A1 
ZKON4152 ZKON4222 1 0   120   230   181 0.1428 7.8698   5.2893 0.0000    950       KON-A2 
ZLSN4151 ZLSN4222 1 0   120   230   184 0.1488 8.0150 -45.9504 0.0000    966       LSN-A2 
ZGRU5151 ZGRU5222 1 0   120   230   183 0.1452 7.9449  72.5620 0.0000    961       GRU-A1 
ZJAS5151 ZJAS5222 1 0   120   230   176 0.1851 8.0586  41.1570 0.0000    924       JAS-A1 
ZOLS5151 ZOLS5222 1 0   120   230   176 0.1936 8.1554  43.4711 0.0000    924       OLS-A2 
ZTEL5151 ZTEL5222 1 0   120   230   176 0.1827 8.0259  38.6777 0.0000    924       TEL-A2 
ZPIA1151 ZPIA1222 1 0   120   230   176 0.1621 8.7943  84.6281 0.0000    924       PIA-A2 
ZBLA3152 ZBLA3222 1 0   120   230   110 0.3461 12.964 -39.3388 0.0000    577       BLA-A1 
ZHAL3151 ZHAL3222 1 0   120   230   176 0.1803 9.0992 -41.1570 0.0000    924       HAL-A2 
ZKAT3152 ZKAT3222 1 0   120   230   176 0.1694 8.1070  48.4298 0.0000    924       KAT-A2 
ZWRZ3152 ZWRZ3222 1 0   120   230   176 0.1355 8.2522   7.2727 0.0000    924       WRZ-A4 
ZPLC4151 ZPLC4222 1 0   120   230   100 0.3243 12.796 -32.2314 0.0000    525       PLC-A1 
ZZUK4151 ZZUK4222 1 0   120   230   176 0.1936 8.0223 -46.9421 0.0000    924       ZUK-A2 
ZRZE2151 ZRZE2412 1 0   110   410   341 0.0641 4.9537  12.3967 0.0000   1790       RZE-A2 
##R
ZPAI1151 ZBEK1221 1 1.000 10   5 117.9 0.000     0  0   0  0.00      
ZPAI1152 ZBEK1222 1 1.000 10   0 118.4 0.000     0  0   0  0.00      
ZEKB1151 ZEKB1411 1 1.450  8   5 110.0 0.000     0  0   0  0.00      
ZELK1151 ZELK1221 1 0.806 13   2 119.0 0.000     0  0   0  0.00      
ZELK1151 ZELK1221 2 0.806 13   4 119.0 0.000     0  0   0  0.00      
ZJAN1151 ZJAN1221 1 0.806 13   3 118.0 0.000     0  0   0  0.00      
ZMIL1152 ZMIL1221 1 1.000 10  -2 119.0 0.000     0  0   0  0.00      
ZMIL1411 ZMILP221 1 1.250 11   1 220.0 0.000     0  0   0  0.00      
ZMIL1222 ZMILP221 1 0.000  0   0   0.0 1.049    90 12   0  0.00 SYMM 
ZMIL1412 ZMIL1151 1 1.520  8  -3 119.0 0.000     0  0   0  0.00      
ZMIL1411 ZMIL1152 1 1.270  8  -3 119.0 0.000     0  0   0  0.00      
ZSDU1151 ZSDU1411 1 1.450  8   0 110.0 0.000     0  0   0  0.00      
ZKOR1151 ZKOR1411 1 1.450  8   8 111.4 0.000     0  0   0  0.00      
ZOLT1151 ZOLT1411 1 1.450  8   3 110.0 0.000     0  0   0  0.00      
ZOLT1411 ZOLT1221 1 1.250  9  -2 237.0 0.000     0  0   0  0.00      
ZMOR1151 ZMOR1221 1 1.000 10  -1 116.0 0.000     0  0   0  0.00      
ZMOR1152 ZMOR1221 1 0.806 13   2 119.2 0.000     0  0   0  0.00      
ZPRG1151 ZPRG1222 1 0.000  0   0   0.0 0.000     0  0   0  0.00      
ZPRG1152 ZPRG1222 1 0.000  0   0   0.0 0.000     0  0   0  0.00      
ZMSK1411 ZMSK1151 1 1.283  8  -3 116.0 0.000     0  0   0  0.00      
ZMSK1412 ZMSK1152 1 1.270  8  -5 110.0 0.000     0  0   0  0.00      
ZNAR1411 ZNAR1151 1 1.414  8  -1 120.0 0.000     0  0   0  0.00      
ZOST1411 ZOST1221 1 1.000 10  -3 237.2 0.000     0  0   0  0.00      
ZOST1151 ZOST1411 1 1.450  8   0 119.5 0.000     0  0   0  0.00      
ZPAB1151 ZPAB1221 1 0.968 13   5 118.0 0.000     0  0   0  0.00      
ZPDE1151 ZPDE1221 1 0.806 13   5 116.0 0.000     0  0   0  0.00      
ZPDE1152 ZPDE1221 1 0.806 13   1 118.0 0.000     0  0   0  0.00      
ZPIA1151 ZPIA1221 1 0.968 13   5 116.0 0.000     0  0   0  0.00      
ZPIO1151 ZPIO1221 1 0.806 13   1 110.0 0.000     0  0   0  0.00      
ZPIO1152 ZPIO1221 1 1.000 10   0 118.5 0.000     0  0   0  0.00      
ZPLO1151 ZPLO1411 1 1.450  8   3 116.4 0.000     0  0   0  0.00      
ZPLO1411 ZPLO1152 1 1.470  8  -3 116.9 0.000     0  0   0  0.00      
ZROG1411 ZROG1221 1 1.000 10   0 233.7 0.000     0  0   0  0.00      
ZROG1412 ZROG1222 1 1.000 10   0 234.7 0.000     0  0   0  0.00      
ZSOC1151 ZSOC1221 1 0.968 13   4 117.0 0.000     0  0   0  0.00      
ZTRE1411 ZTRE1151 1 1.470  8  -3 120.0 0.000     0  0   0  0.00      
ZTRE1412 ZTRE1152 1 1.470  8  -3 120.0 0.000     0  0   0  0.00      
ZWTO1151 ZWTO1221 1 1.000 10   5 110.0 0.000     0  0   0  0.00      
ZWTO1152 ZWTO1221 1 1.000 10   4 110.0 0.000     0  0   0  0.00      
ZZGI1151 ZZGI1221 1 0.806 13   0 117.0 0.000     0  0   0  0.00      
ZABR2151 ZABR2221 1 1.000 10   3 119.0 0.000     0  0   0  0.00      
ZBGC2151 ZBGC2221 1 0.983 13   0 116.0 0.000     0  0   0  0.00      
ZCHS2151 ZCHS2221 1 0.983 13   1 117.0 0.000     0  0   0  0.00      
ZKOZ2411 ZKOZ2221 1 1.241  9   0 238.1 0.000     0  0   0  0.00      
ZKOZ2151 ZKOZ2221 1 0.806 13   3 118.6 0.000     0  0   0  0.00      
ZKOZ2151 ZKOZ2221 2 1.000 10   3 118.6 0.000     0  0   0  0.00      
ZKPK2151 ZKPK2221 1 1.000 10   3 117.0 0.000     0  0   0  0.00      
ZKPK2151 ZKPK2221 2 1.000 10   3 117.0 0.000     0  0   0  0.00      
ZKRI2412 ZKRI2151 1 1.778  8  -1 115.0 0.000     0  0   0  0.00      
ZLSY2411 ZLSY2151 1 1.500  8  -3 118.0 0.000     0  0   0  0.00      
ZLSY2411 ZLSY2151 2 1.500  8  -3 118.0 0.000     0  0   0  0.00      
ZMKR2151 ZMKR2221 1 4.448 10   0 124.1 0.000     0  0   0  0.00      
ZOSC2412 ZOSC2151 1 1.500  8  -2 117.0 0.000     0  0   0  0.00      
ZPELXX2X ZPEL2221 1 0.000  0   0   0.0 1.166    90 12  -2  0.00 SYMM 
ZRAD2151 ZRAD2221 1 0.975 13   2 118.0 0.000     0  0   0  0.00      
ZROZ2151 ZROZ2221 1 0.975 13   2 117.0 0.000     0  0   0  0.00      
ZRZE2411 ZRZE2701 1 0.485 12   0 413.0 0.000     0  0   0  0.00      
ZRZE2411 ZRZE2701 2 0.485 12   0 413.0 0.000     0  0   0  0.00      
ZRZE2411 ZRZE2151 1 1.500  8  -4 118.0 0.000     0  0   0  0.00      
ZSTW2151 ZSTW2221 1 1.000 10   2 120.0 0.000     0  0   0  0.00      
ZSTW2151 ZSTW2221 2 1.000 10   2 120.0 0.000     0  0   0  0.00      
ZZAM2151 ZZAM2221 1 0.975 13   1 118.0 0.000     0  0   0  0.00      
ZOSC2411 ZOSP2151 1 1.687  9  -1 110.0 0.000     0  0   0  0.00      
ZANI3151 ZANI3221 1 1.000 10   2 118.2 0.000     0  0   0  0.00      
ZBIR3151 ZBIR3221 1 1.000 10  -3 118.0 0.000     0  0   0  0.00      
ZBIR3152 ZBIR3221 1 0.806 13  -2 118.0 0.000     0  0   0  0.00      
ZBLA3151 ZBLA3221 1 0.806 13   3 118.2 0.000     0  0   0  0.00      
ZBYC3411 ZBYC3221 1 1.000 10  -5 233.3 0.000     0  0   0  0.00      
ZDBN3151 ZDBN3411 1 1.450  8   0 120.3 0.000     0  0   0  0.00      
ZDBN3152 ZDBN3411 1 1.450  8   0 110.0 0.000     0  0   0  0.00      
ZSKA3151 ZSKA3411 1 1.450  8   0 121.0 0.000     0  0   0  0.00      
ZGRO3152 ZGRO3221 1 1.000 10  -1 117.0 0.000     0  0   0  0.00      
ZHAL3152 ZHAL3221 1 4.448 10   0 110.0 0.000     0  0   0  0.00      
ZJAM3152 ZJAM3221 1 0.975 13  -3 110.0 0.000     0  0   0  0.00      
ZJOAP221 ZJOA3221 1 0.000  0   0   0.0 1.527    90 11   0  0.00 SYMM 
ZJOA3412 ZJOAP221 1 1.000 10  -3 220.0 0.000     0  0   0  0.00      
ZJOA3411 ZJOAP222 1 1.000 10  -3 220.0 0.000     0  0   0  0.00      
ZKAT3151 ZKAT3221 1 0.806 13   4 119.0 0.000     0  0   0  0.00      
ZKED3151 ZKED3221 1 0.000  0   0   0.0 0.000     0  0   0  0.00      
ZKLA3152 ZKLA3221 1 0.916 12   6 110.0 0.000     0  0   0  0.00      
ZKOM3151 ZKOM3221 1 0.806 13   1 120.0 0.000     0  0   0  0.00      
ZKOM3152 ZKOM3221 1 0.806 13   1 117.0 0.000     0  0   0  0.00      
ZKOP3151 ZKOP3221 1 1.000 10   2 117.5 0.000     0  0   0  0.00      
ZLAG3411 ZLAG3221 1 1.200 10  -4 240.0 0.000     0  0   0  0.00      
ZLAG3411 ZLAG3152 1 1.270  8  -1 118.4 0.000     0  0   0  0.00      
ZLOS3151 ZLOS3221 1 0.806 13  -1 118.0 0.000     0  0   0  0.00      
ZLUA3151 ZLUA3221 1 0.975 13   4 110.0 0.000     0  0   0  0.00      
ZMOS3151 ZMOS3221 1 0.936 10   3 118.0 0.000     0  0   0  0.00      
ZMOS3152 ZMOS3221 1 0.975 13   1 116.0 0.000     0  0   0  0.00      
ZPRB3151 ZPRB3221 1 0.806 13   4 117.0 0.000     0  0   0  0.00      
ZROK3411 ZROK3151 1 1.500  8  -4 110.0 0.000     0  0   0  0.00      
ZROK3411 ZROK3152 1 1.500  8  -4 117.4 0.000     0  0   0  0.00      
ZSIE3151 ZSIE3221 1 0.975 13   5 116.7 0.000     0  0   0  0.00      
ZSKA3153 ZSKA3221 1 1.000 10   4 117.8 0.000     0  0   0  0.00      
ZTAW3411 ZTAW3151 1 1.850  7  -3 110.0 0.000     0  0   0  0.00      
ZTCN3411 ZTCN3151 1 1.504  7  -2 119.6 0.000     0  0   0  0.00      
ZTCN3412 ZTCN3152 1 1.504  7  -2 119.5 0.000     0  0   0  0.00      
ZWAN3152 ZWAN3221 1 1.000 10   5 117.5 0.000     0  0   0  0.00      
ZWIE3153 ZWIE3221 1 0.806 13   5 110.0 0.000     0  0   0  0.00      
ZWIE3153 ZWIE3221 2 1.000 10   4 110.0 0.000     0  0   0  0.00      
ZWIE3152 ZWIE3411 1 1.450  8   5 119.8 0.000     0  0   0  0.00      
ZWRZ3151 ZWRZ3221 1 0.936 10   0 118.0 0.000     0  0   0  0.00      
ZADA4151 ZADA4221 1 0.806 13   3 110.0 0.000     0  0   0  0.00      
ZBOG4151 ZBOG4221 1 0.968 13   7 116.9 0.000     0  0   0  0.00      
ZBOG4152 ZBOG4221 1 0.806 13   5 118.2 0.000     0  0   0  0.00      
ZCPC4151 ZCPC4221 1 0.806 13   3 120.4 0.000     0  0   0  0.00      
ZCRN4412 ZCRN4151 1 1.394  8  -3 118.9 0.000     0  0   0  0.00      
ZCRN4411 ZCRN4152 1 1.500  8  -4 119.0 0.000     0  0   0  0.00      
ZCZE4151 ZCZE4221 1 1.000 10   6 117.0 0.000     0  0   0  0.00      
ZCZE4152 ZCZE4221 1 1.000 10   5 110.0 0.000     0  0   0  0.00      
ZGLN4151 ZGLN4221 1 1.000 10   7 118.0 0.000     0  0   0  0.00      
ZMIK4412 ZMIK4414 1 0.000  0   0   0.0 1.111    90 32 -15  -625 SYMM 
ZMIK4413 ZMIK4415 1 0.000  0   0   0.0 1.111    90 32 -15  -625 SYMM 
ZGOR4151 ZGOR4221 1 0.968 13   4 120.1 0.000     0  0   0  0.00      
ZGOR4151 ZGOR4221 2 0.806 13   4 120.1 0.000     0  0   0  0.00      
ZKON4151 ZKON4221 1 0.968 13   1 119.0 0.000     0  0   0  0.00      
ZKRA4411 ZKRA4221 1 1.000 10  -3 240.2 0.000     0  0   0  0.00      
ZLES4151 ZLES4221 1 0.968 13   3 114.0 0.000     0  0   0  0.00      
ZLES4151 ZLES4221 2 1.000 10   3 114.0 0.000     0  0   0  0.00      
ZLSN4151 ZLSN4221 1 1.000 10  -1 110.0 0.000     0  0   0  0.00      
ZLSN4151 ZLSN4221 2 1.000 10   0 110.0 0.000     0  0   0  0.00      
ZMIKP222 ZMIK4221 1 0.000  0   0   0.0 1.470    90 12   0  0.00 SYMM 
ZMIK4151 ZMIK4221 1 1.000 10   5 119.0 0.000     0  0   0  0.00      
ZMIK4411 ZMIKP221 1 1.110  9  -2 220.0 0.000     0  0   0  0.00      
ZMIK4416 ZMIKP222 1 1.110  9  -2 220.0 0.000     0  0   0  0.00      
ZMIK4414 ZMIK4411 1 0.000  0   0   0.0 1.111    90 32 -15  -625 SYMM 
ZMON4411 ZMON4221 1 1.000 10   3 240.0 0.000     0  0   0  0.00      
ZMON4411 ZMON4152 1 1.270  8  -3 117.2 0.000     0  0   0  0.00      
ZOSR4151 ZOSR4411 1 1.450  8   0 116.0 0.000     0  0   0  0.00      
ZOSR4411 ZOSR4151 2 1.270  8   0 116.0 0.000     0  0   0  0.00      
ZPAS4412 ZPAS4151 1 1.270  8  -3 118.0 0.000     0  0   0  0.00      
ZPAS4411 ZPAS4152 1 1.470  8  -3 118.0 0.000     0  0   0  0.00      
ZPAT4151 ZPAT4221 1 0.968 13   5 116.3 0.000     0  0   0  0.00      
ZPKW4151 ZPKW4221 1 0.968 13   8 114.0 0.000     0  0   0  0.00      
ZPKW4152 ZPKW4222 1 0.968 13   7 114.0 0.000     0  0   0  0.00      
ZPLC4152 ZPLC4221 1 0.968 13   1 114.0 0.000     0  0   0  0.00      
ZPLE4411 ZPLE4221 1 1.250  8   0 234.0 0.000     0  0   0  0.00      
ZPLE4411 ZPLE4151 1 1.475  8  -3 117.0 0.000     0  0   0  0.00      
ZPLE4412 ZPLE4153 1 1.270  8  -1 117.0 0.000     0  0   0  0.00      
ZKRM4151 ZKRM4411 1 1.450  8   0 119.0 0.000     0  0   0  0.00      
ZPOL4151 ZPOL4221 1 0.806 13   3 120.5 0.000     0  0   0  0.00      
ZPPD4151 ZPPD4221 1 0.806 13   9 117.0 0.000     0  0   0  0.00      
ZSWI4151 ZSWI4411 1 1.450  8   1 118.0 0.000     0  0   0  0.00      
ZSWI4411 ZSWI4221 1 1.000 10   0 240.0 0.000     0  0   0  0.00      
ZZBK4151 ZZBK4221 1 1.000 10  -1 117.0 0.000     0  0   0  0.00      
ZZUK4151 ZZUK4221 1 1.000 10   1 110.0 0.000     0  0   0  0.00      
ZDOD4151 ZDOD4221 1 1.006 13   6 117.7 0.000     0  0   0  0.00      
ZWRC4411 ZWRC4151 1 1.410  8   2 118.0 0.000     0  0   0  0.00      
ZWRC4411 ZWRC4152 1 1.410  8   2 110.0 0.000     0  0   0  0.00      
ZREC4151 ZREC4221 1 1.000 10   8 114.3 0.000     0  0   0  0.00      
ZREC4151 ZREC4221 2 1.000 10   8 114.3 0.000     0  0   0  0.00      
ZNCR4151 ZNCR4221 1 1.000 10   0 123.2 0.000     0  0   0  0.00      
ZNCR4151 ZNCR4221 2 1.000 10   0 123.2 0.000     0  0   0  0.00      
ZBYD5151 ZBYD5221 1 1.000 10   7 110.0 0.000     0  0   0  0.00      
ZDUN5222 ZDUN5221 1 0.000  0   0   0.0 1.166    90 12  -1  0.00 SYMM 
ZDUN5151 ZDUN5411 1 1.450  8   4 119.0 0.000     0  0   0  0.00      
ZDUN5412 ZDUN5151 1 1.510  8  -6 119.0 0.000     0  0   0  0.00      
ZDAW5411 ZDAW5151 1 1.500  8   0 118.7 0.000     0  0   0  0.00      
ZGBL5412 ZGBL5151 1 1.500  8  -4 120.0 0.000     0  0   0  0.00      
ZGBL5411 ZGBL5152 1 1.500  8  -4 120.0 0.000     0  0   0  0.00      
ZZDK5151 ZZDK5221 1 0.770 12  12 110.0 0.000     0  0   0  0.00      
ZGDA5411 ZGDA5221 1 0.990  9  -2 240.0 0.000     0  0   0  0.00      
ZGDA5152 ZGDA5221 1 0.714 14   2 110.0 0.000     0  0   0  0.00      
ZGRUXX2X ZGRU5221 1 0.000  0   0   0.0 0.826    90 11   7  0.00 SYMM 
ZGRU5151 ZGRU5411 1 1.450  8   3 119.0 0.000     0  0   0  0.00      
ZGRU5411 ZGRU5151 2 1.270  8  -3 119.0 0.000     0  0   0  0.00      
ZJAS5151 ZJAS5221 1 0.975 13   4 121.0 0.000     0  0   0  0.00      
ZJAS5411 ZJAS5151 1 1.450  8   0 121.0 0.000     0  0   0  0.00      
ZOLM5411 ZOLM5221 1 0.990  9  -3 240.0 0.000     0  0   0  0.00      
ZOLM5411 ZOLM5151 1 1.450  8   0 110.0 0.000     0  0   0  0.00      
ZOLM5412 ZOLM5151 1 1.404  8   1 110.0 0.000     0  0   0  0.00      
ZOLS5151 ZOLS5221 1 0.806 13   5 120.0 0.000     0  0   0  0.00      
ZSLK5151 ZSLK5411 1 1.450  8   1 120.0 0.000     0  0   0  0.00      
ZSLO5151 ZSLK5411 1 1.450  8   0 120.9 0.000     0  0   0  0.00      
ZSLK5411 ZSLK5151 2 1.382  9  -1 120.0 0.000     0  0   0  0.00      
ZTEL5151 ZTEL5221 1 1.000 10   8 113.8 0.000     0  0   0  0.00      
ZPLP5151 ZPLP5411 1 1.450  8   5 110.0 0.000     0  0   0  0.00      
ZWLA5151 ZWLA5221 1 1.000 10   8 115.0 0.000     0  0   0  0.00      
ZWLA5151 ZWLA5221 2 1.000 10   8 115.0 0.000     0  0   0  0.00      
ZZRO5151 ZZRC5411 1 1.450  8   0 117.9 0.000     0  0   0  0.00      
ZZRC5411 ZZRC5151 1 1.500  8  -4 119.0 0.000     0  0   0  0.00      
ZZRC5411 ZZRC5151 2 1.500  8  -4 119.0 0.000     0  0   0  0.00      
ZZYD5151 ZZYD5221 1 1.000 10   8 114.1 0.000     0  0   0  0.00      
ZZDK5151 ZZDK5411 1 1.450  8   4 110.0 0.000     0  0   0  0.00      
ZAW21P2  ZZAW5151 1 1.040 17   0 116.0 0.000     0  0   0  0.00      
ZZAW5221 ZAW21P2  1 0.000  0   0   0.0 1.225    90 14   0  0.00 SYMM 
ZPEL2411 ZPELXX2X 1 0.620 13  -1 233.9 0.000     0  0   0  0.00      
ZGRU5411 ZGRUXX2X 1 0.415 12  -7 220.0 0.000     0  0   0  0.00      
ZDUN5411 ZDUN5222 1 0.620 13   0 220.0 0.000     0  0   0  0.00      
ZBYC3411 ZBYC3222 1 1.000 10  -5 233.3 0.000     0  0   0  0.00      
ZMIKP221 ZMIK4222 1 0.000  0   0   0.0 1.470    90 12   0  0.00 SYMM 
ZMIK4152 ZMIK4222 1 1.000 10   5 119.0 0.000     0  0   0  0.00      
ZMIK4415 ZMIK4416 1 0.000  0   0   0.0 1.111    90 32 -15  -625 SYMM 
ZMON4151 ZMON4222 1 1.000 10   8 116.9 0.000     0  0   0  0.00      
ZSWI4151 ZSWI4222 1 0.968 13   5 118.0 0.000     0  0   0  0.00      
ZWIE3151 ZWIE3222 1 1.000 10   4 117.9 0.000     0  0   0  0.00      
ZWIE3221 ZWIE3412 1 1.225 12   0 234.0 0.000     0  0   0  0.00      
ZZYD5151 ZZYD5222 1 0.909 11   8 114.1 0.000     0  0   0  0.00      
ZPAB1152 ZPAB1222 1 1.000 10   3 110.0 0.000     0  0   0  0.00      
ZPLE4152 ZPLE4222 1 0.806 13   2 117.0 0.000     0  0   0  0.00      
ZPEL2151 ZPEL2222 1 1.000 10   2 119.0 0.000     0  0   0  0.00      
ZOLT1411 ZOLT1222 1 1.250  9  -2 237.0 0.000     0  0   0  0.00      
ZGDA5151 ZGDA5222 1 0.714 14   3 110.0 0.000     0  0   0  0.00      
ZPAT4411 ZPAT4222 1 1.020 10   0 237.7 0.000     0  0   0  0.00      
ZKIE2411 ZKIE2222 1 1.250  8   0 240.0 0.000     0  0   0  0.00      
ZADA4151 ZADA4222 1 1.000 10   3 110.0 0.000     0  0   0  0.00      
ZKRA4411 ZKRA4222 1 1.140  7  -3 240.2 0.000     0  0   0  0.00      
ZSIE3152 ZSIE3222 1 0.806 13   0 119.0 0.000     0  0   0  0.00      
ZJOAP222 ZJOA3222 1 0.000  0   0   0.0 1.527    90 11   0  0.00 SYMM 
ZLAG3151 ZLAG3222 1 1.000 10   3 120.0 0.000     0  0   0  0.00      
ZCHM2151 ZCHM2222 1 1.000 10   3 118.0 0.000     0  0   0  0.00      
ZZGI1152 ZZGI1222 1 0.806 13   0 119.1 0.000     0  0   0  0.00      
ZJAN1152 ZJAN1222 1 0.806 13   3 118.5 0.000     0  0   0  0.00      
ZROZ2151 ZROZ2222 1 0.936 10   1 117.0 0.000     0  0   0  0.00      
ZPOL4411 ZPOL4222 1 1.000 10  -2 234.0 0.000     0  0   0  0.00      
ZPOL4153 ZPOL4222 1 0.968 13   2 120.3 0.000     0  0   0  0.00      
ZPOL4152 ZPOL4412 1 1.450  8   0 114.0 0.000     0  0   0  0.00      
ZMOR1152 ZMOR1222 1 1.000 10   2 119.2 0.000     0  0   0  0.00      
ZNAR1151 ZNAR1412 1 1.450  8   3 120.0 0.000     0  0   0  0.00      
ZOST1151 ZOST1222 1 1.000 10   3 119.5 0.000     0  0   0  0.00      
ZABR2151 ZABR2222 1 1.000 10   3 119.0 0.000     0  0   0  0.00      
ZRAD2151 ZRAD2222 1 0.806 13   3 118.0 0.000     0  0   0  0.00      
ZGRO3151 ZGRO3222 1 0.975 13   1 120.2 0.000     0  0   0  0.00      
ZJAM3151 ZJAM3222 1 0.806 13   0 119.7 0.000     0  0   0  0.00      
ZKLA3151 ZKLA3222 1 1.000 10   6 110.0 0.000     0  0   0  0.00      
ZKOP3153 ZKOP3222 1 1.000 10   3 119.0 0.000     0  0   0  0.00      
ZLUA3152 ZLUA3222 1 1.000 10   4 118.0 0.000     0  0   0  0.00      
ZSKA3152 ZSKA3222 1 1.000 10   5 117.4 0.000     0  0   0  0.00      
ZWAN3151 ZWAN3222 1 0.975 13   5 117.6 0.000     0  0   0  0.00      
ZGLN4151 ZGLN4222 1 0.968 13   7 118.0 0.000     0  0   0  0.00      
ZKON4152 ZKON4222 1 0.000  0   0   0.0 0.000     0  0   0  0.00      
ZLSN4151 ZLSN4222 1 1.200 10   0 110.0 0.000     0  0   0  0.00      
ZGRU5151 ZGRU5222 1 1.000 10   5 119.0 0.000     0  0   0  0.00      
ZJAS5151 ZJAS5222 1 0.806 13   5 121.0 0.000     0  0   0  0.00      
ZOLS5151 ZOLS5222 1 0.975 13   4 120.0 0.000     0  0   0  0.00      
ZTEL5151 ZTEL5222 1 0.806 13   9 113.8 0.000     0  0   0  0.00      
ZPIA1151 ZPIA1222 1 0.968 13   5 116.0 0.000     0  0   0  0.00      
ZBLA3152 ZBLA3222 1 0.924 12   2 117.8 0.000     0  0   0  0.00      
ZHAL3151 ZHAL3222 1 0.975 13   0 116.0 0.000     0  0   0  0.00      
ZKAT3152 ZKAT3222 1 0.975 13   3 117.6 0.000     0  0   0  0.00      
ZWRZ3152 ZWRZ3222 1 0.975 13   6 118.0 0.000     0  0   0  0.00      
ZPLC4151 ZPLC4222 1 0.968 13   7 116.0 0.000     0  0   0  0.00      
ZZUK4151 ZZUK4222 1 0.968 13   1 110.0 0.000     0  0   0  0.00      
ZRZE2151 ZRZE2412 1 1.450  8  -7 118.0 0.000     0  0   0  0.00      
##TT
##E

