##C 2007.05.01
*******************************************************
	Created by Transmission Network Analyzer_FORsee (TNA_FORsee). Made by EKC Belgrade & DMS Group Novi Sad, 2012.
	881  nodes
	1269  lines
	148  transformers
	148  transformer regulations
	0  tap changers
*******************************************************

##N
##ZRO
RZLAT_5  RZLAT_5      0 0 116.38 2.08267 .543537       0       0       0       0       0       0     0       0       0       0  
RZIZI_5  RZIZI_5      0 0 119.04 14.8291 1.22207       0       0       0      -5       2      -2     0       0       0       0  
RZIZI25  RZIZI25      0 0 119.04       0       0       0       0       0       0       0       0     0       0       0       0  
RZIMN_5  RZIMN_5      0 0 119.37 5.65829 1.36683       0       0       0      -2       2      -2     0       0       0       0  
RZIAGL5  RZIAGL5      0 0  117.8       0       0       0       0       0       0       0       0     0       0       0       0  
RZEBI_5  RZEBI_5      0 0 117.95 3.63068    .913       0       0       0      -9      10     -10     0       0       0       0  
RZEBIN5  RZEBIN5      0 2 117.98 .069274 .061281      -4 .502113       0     -47      20     -20     0       0       0       0  
RZAVI_5  RZAVI_5      0 2 117.98       0       0      -6 1.94694       0     -38       9      -9     0       0       0       0  
RZALA_5  RZALA_5      0 0 117.13 8.05802 .452947       0       0       0       0       0       0     0       0       0       0  
RVUTC_5  RVUTC_5      0 2 117.98 .077267 .067498      -4 10.1556       0     -52      20     -20     0       0       0       0  
RVUL_A5  RVUL_A5      0 0 117.67 4.52681 1.72031       0       0       0       0       0       0     0       0       0       0  
RVULT_5  RVULT_5      0 0 117.62 2.62532 .362358       0       0       0       0       0       0     0       0       0       0  
RVULCB5  RVULCB5      0 0 116.56 7.90349 .778892       0       0       0       0       0       0     0       0       0       0  
RVULCA5  RVULCA5      0 0 117.99 3.39533 .090589       0       0       0       0       0       0     0       0       0       0  
RVOIV_5  RVOIV_5      0 2 117.98 1.36683  .55153      -4 -9.8783       0      -6      11     -11     0       0       0       0  
RVOEV_5  RVOEV_5      0 0 117.95 6.60948 .905006       0       0       0       0       0       0     0       0       0       0  
RVMAR_5  RVMAR_5      0 2 117.98 .312622 .195389     -23 11.1238       0     -50      16     -34     0       0       0       0  
RVLTE_5  RVLTE_5      0 0 118.39 2.71591       0       0       0       0       0       0       0     0       0       0       0  
RVLCE25  RVLCE25      0 2 117.98 .044407 .039078      -3 1.67423       0     -10      18     -18     0       0       0       0  
RVLCE15  RVLCE15      0 2 117.98 4.57121 .853495     -16 -2.9394       0     -46      25     -25     0       0       0       0  
RVLAR25  RVLAR25      0 0 117.65       0       0       0       0       0     -12       9      -9     0       0       0       0  
RVLAR15  RVLAR15      0 0 117.65 13.8522 2.08267       0       0       0      -8       7      -7     0       0       0       0  
RVISEU5  RVISEU5      0 0 112.87 17.5974 3.95574       0       0       0       0       0       0     0       0       0       0  
RVIRF_5  RVIRF_5      0 2 117.98  4.6618  1.6688     -10 1.37989       0     -18      23     -23     0       0       0       0  
RVINJ_5  RVINJ_5      0 2 117.98 2.38019 .928098      -5   .9776       0      -8      10     -12     0       0       0       0  
RVILS_5  RVILS_5      0 0 117.89 13.9428 1.99208       0       0       0       0       0       0     0       0       0       0  
RVILN_5  RVILN_5      0 2 117.98 12.4942  1.8109      -3 -9.2521       0     -46      11     -11     0       0       0       0  
RVIIS25  RVIIS25      0 0  119.8 .724716 .271768       0       0       0       0       0       0     0       0       0       0  
RVIIS15  RVIIS15      0 0 117.97 10.6833 1.99208       0       0       0       0       0       0     0       0       0       0  
RVIDE_5  RVIDE_5      0 2 117.98 3.34826 1.16434     -17      12       0     -28      12     -12     0       0       0       0  
RVETI22  RVETI22      0 0 233.37       0       0       0       0       0       0       0       0     0       0       0       0  
RVETI15  RVETI15      0 0 117.07 43.0984 12.9268       0       0       0       0       0       0     0       0       0       0  
RVERE_5  RVERE_5      0 0 117.87 4.68934 .452947       0       0       0       0       0       0     0       0       0       0  
RVEGA_5  RVEGA_5      0 0 117.96 3.44062 .090589       0       0       0       0       0       0     0       0       0       0  
RVDOR_5  RVDOR_5      0 0 117.43 5.25152 1.74784       0       0       0       0       0       0     0       0       0       0  
RVCAL_5  RVCAL_5      0 2 117.98 1.93702 .666099      -7 -17.892       0     -50      40     -40     0       0       0       0  
RVATR_5  RVATR_5      0 0 117.84 4.64404 .914776       0       0       0       0       0       0     0       0       0       0  
RVASL_5  RVASL_5      0 0 118.44 6.36169 1.13681       0       0       0     -11      10     -11     0       0       0       0  
RVASC25  RVASC25      0 0 117.98       0       0       0       0       0       0       0       0     0       0       0       0  
RVASC15  RVASC15      0 2 117.98 1.28513 .196277      -2 -18.513       0     -12      19     -19     0       0       0       0  
RVARD_5  RVARD_5      0 0 117.59 11.0448 2.08267       0       0       0       0       0       0     0       0       0       0  
RVALE_5  RVALE_5      0 0 117.37 14.8478  5.5224       0       0       0       0       0       0     0       0       0       0  
RVALD_5  RVALD_5      0 2 117.98  1.8109 .362358      -4  2.2922       0     -14       8      -8     0       0       0       0  
RVADU_5  RVADU_5      0 2 117.98 17.4607 3.29763     -19 -2.1563       0     -67      17     -40     0       0       0       0  
RVACAB5  RVACAB5      0 0 117.99 14.9108 1.23095       0       0       0       0       0       0     0       0       0       0  
RVACAA5  RVACAA5      0 0 117.07 5.80305 .226474       0       0       0       0       0       0     0       0       0       0  
RUZUN_5  RUZUN_5      0 0 118.41 2.26296 .805536       0       0       0       0       0       0     0       0       0       0  
RURZI_5  RURZI_5      0 2 117.98 9.15131 2.80206     -19 3.46797       0     -30      30     -30     0       0       0       0  
RURLE_5  RURLE_5      0 0  117.2 10.9542 3.16885       0       0       0       0       0       0     0       0       0       0  
RUREC_5  RUREC_5      0 0 119.22 .090589       0       0       0       0       0       0       0     0       0       0       0  
RUREC41  RUREC41      0 0 413.77 .666916 107.274       0       0       0       0       0       0     0       0       0       0  
RUREC22  RUREC22      0 0 233.27       0       0       0       0       0       0       0       0     0       0       0       0  
RUNGH25  RUNGH25      0 0 118.84 14.5485 2.81627       0       0       0       0       0       0     0       0       0       0  
RUNGH15  RUNGH15      0 2 117.98 21.9635 2.49743      -2      18       0      -3      18     -18     0       0       0       0  
RUNG222  RUNG222      0 0 234.85       0       0       0       0       0       0       0       0     0       0       0       0  
RUNG212  RUNG212      0 0 234.85       0       0       0       0       0       0       0       0     0       0       0       0  
RUCEA25  RUCEA25      0 2 117.98 .876586 .180291     -12 2.44431       0     -32      15     -15     0       0       0       0  
RUCEA15  RUCEA15      0 2 117.98  5.2755 .336602     -21 4.41168       0     -49      33     -33     0       0       0       0  
RTVR421  RTVR421      0 0 415.37       0       0       0       0       0       0       0       0     0       0       0       0  
RTVER41  RTVER41      0 0 415.37       0       0       0       0       0       0       0       0     0       0       0       0  
RTVER25  RTVER25      0 2 117.98  .37568 .331273     -20 -18.588       0    -253      50     -50     0       0       0       0  
RTVER15  RTVER15      0 2 117.98 .516893 .455612     -27  -34.88       0    -348      99     -99     0       0       0       0  
RTUTO_5  RTUTO_5      0 0 117.98       0       0       0       0       0       0       0       0     0       0       0       0  
RTUSN_5  RTUSN_5      0 0 117.02 4.36339 .362358       0       0       0       0       0       0     0       0       0       0  
RTURD_5  RTURD_5      0 0 117.97  15.283 .944084       0       0       0       0       0       0     0       0       0       0  
RTURC51  RTURC51      0 2    412    18.4  16.227    -201  5.1286       0    -630     190    -260     0       0       0       0  
RTURC11  RTURC11      0 2    412    12.1  10.671    -201 11.3193       0    -315     156    -200     0       0       0       0  
RTULC41  RTULC41      0 0 413.85       0       0       0       0       0       0       0       0     0       0       0       0  
RTULC25  RTULC25      0 2 117.98 .163416 .127891      -9 19.0387       0    -122      29     -29     0       0       0       0  
RTULC15  RTULC15      0 2 117.98  41.133   9.102      -6 22.3828       0     -80      25     -25     0       0       0       0  
RTRUS_5  RTRUS_5      0 0 117.93 3.16885 .217592       0       0       0       0       0       0     0       0       0       0  
RTRJS25  RTRJS25      0 0 118.57       0       0       0       0       0     -12       9      -9     0       0       0       0  
RTRJS15  RTRJS15      0 0 118.57 11.0457 2.98768      -4   -3.75       0     -12       9      -9     0       0       0       0  
RTRIF_5  RTRIF_5      0 0 117.28 11.4978 4.52681       0       0       0       0       0       0     0       0       0       0  
RTRGJ_5  RTRGJ_5      0 0 118.09 7.51448 2.26296       0       0       0     -19      14     -14     0       0       0       0  
RTRGJ22  RTRGJ22      0 0 233.43       0       0       0       0       0       0       0       0     0       0       0       0  
RTRAI_5  RTRAI_5      0 2 117.98 2.26296 .271768      -6 1.23214       0     -45       5     -10     0       0       0       0  
RTOPV_5  RTOPV_5      0 2 117.98  5.5224 1.17677      -2      -8       0     -10       8      -8     0       0       0       0  
RTOPRA5  RTOPRA5      0 0 117.08 11.3077 .724716       0       0       0       0       0       0     0       0       0       0  
RTOPO_5  RTOPO_5      0 2 117.98 1.07642  .13766     -10  4.1617       0    -112      25     -30     0       0       0       0  
RTOPOB5  RTOPOB5      0 0 117.13 8.86355 .479591       0       0       0       0       0       0     0       0       0       0  
RTOPL25  RTOPL25      0 0 117.27 4.88917 1.90149       0       0       0       0       0       0     0       0       0       0  
RTOPL15  RTOPL15      0 0 116.78 .905006 .271768      -1   -5.03       0     -50       5     -22     0       0       0       0  
RTOPA_5  RTOPA_5      0 0 117.91  3.6218 1.08619       0       0       0       0       0       0     0       0       0       0  
RTOHN_5  RTOHN_5      0 0 118.73 12.4214 4.02857      -3   -2.25       0      -4       3      -3     0       0       0       0  
RTMAG45  RTMAG45      0 0 118.08  2.8065 .090589       0       0       0       0       0       0     0       0       0       0  
RTMAG35  RTMAG35      0 0 120.52   1.223   0.408       0       0       0     -32      24     -30     0       0       0       0  
RTMAG22  RTMAG22      0 0  236.3       0       0       0       0       0       0       0       0     0       0       0       0  
RTITU_5  RTITU_5      0 0 116.73 33.4986 9.95862       0       0       0      -5      10     -10     0       0       0       0  
RTITAB5  RTITAB5      0 0 118.42 7.84931       0       0       0       0       0       0       0     0       0       0       0  
RTITAA5  RTITAA5      0 0 118.43       0       0       0       0       0       0       0       0     0       0       0       0  
RTIRN25  RTIRN25      0 0 119.05 6.33771       0       0       0       0       0       0       0     0       0       0       0  
RTIRN15  RTIRN15      0 0 119.05       0       0       0       0       0       0       0       0     0       0       0       0  
RTIRG_5  RTIRG_5      0 0 118.32  27.795 9.23479       0       0       0      -5       4      -4     0       0       0       0  
RTINTB1  RTINTB1      0 0    412 .200158 107.319       0       0       0       0       0       0     0       0       0       0  
RTINTA1  RTINTA1      0 0    412 .297862  107.32       0       0       0       0       0       0     0       0       0       0  
RTINC_5  RTINC_5      0 0 116.71 12.6301 3.44062       0       0       0       0       0       0     0       0       0       0  
RTINCD5  RTINCD5      0 0 116.71       0       0       0       0       0       0       0       0     0       0       0       0  
RTIMPN5  RTIMPN5      0 0 118.46 19.9181 1.90149       0       0       0       0       0       0     0       0       0       0  
RTIMI_5  RTIMI_5      0 0 116.71 29.4238 3.80298       0       0       0       0       0       0     0       0       0       0  
RTIMI22  RTIMI22      0 0 234.73       0       0       0       0       0       0       0       0     0       0       0       0  
RTIMI12  RTIMI12      0 0 234.73       0       0       0       0       0       0       0       0     0       0       0       0  
RTIM1A5  RTIM1A5      0 0 116.71       0       0       0       0       0       0       0       0     0       0       0       0  
RTIHA_5  RTIHA_5      0 0 117.64       0       0       0       0       0       0       0       0     0       0       0       0  
RTIHA22  RTIHA22      0 0 233.14       0       0       0       0       0       0       0       0     0       0       0       0  
RTIBA_5  RTIBA_5      0 0 117.69 9.22591 2.60756       0       0       0       0       0       0     0       0       0       0  
RTHARG2  RTHARG2      0 0 238.69       0       0       0       0       0    -220      40     -66     0       0       0       0  
RTGTR_5  RTGTR_5      0 0  118.3 6.74447 1.38549       0       0       0       0       0       0     0       0       0       0  
RTGSE_5  RTGSE_5      0 0  118.2 13.5431 2.34112       0       0       0     -21       7      -7     0       0       0       0  
RTGNT_5  RTGNT_5      0 0 117.69 11.5075       0       0       0       0       0       0       0     0       0       0       0  
RTGMU_5  RTGMU_5      0 0 118.94 25.6581 4.25504       0       0       0      -9       7      -7     0       0       0       0  
RTGLAP5  RTGLAP5      0 0 118.57       0       0       0       0       0       0       0       0     0       0       0       0  
RTGFR_5  RTGFR_5      0 0 117.69 10.9729 2.42638       0       0       0       0       0       0     0       0       0       0  
RTEXT_5  RTEXT_5      0 0 117.88 2.62532 1.17677       0       0       0       0       0       0     0       0       0       0  
RTELEB5  RTELEB5      0 0 117.98 7.87684 3.16885       0       0       0       0       0       0     0       0       0       0  
RTELEA5  RTELEA5      0 2 117.98 25.3766 11.7926     -20 -24.386       0     -80      51     -51     0       0       0       0  
RTELE22  RTELE22      0 0 236.75       0       0       0       0       0       0       0       0     0       0       0       0  
RTEIU_5  RTEIU_5      0 0  116.8 9.50656 3.53121       0       0       0       0       0       0     0       0       0       0  
RTEIS_5  RTEIS_5      0 0 117.95 2.89709 .452947       0       0       0       0       0       0     0       0       0       0  
RTECU_5  RTECU_5      0 2 117.98 18.1063 4.79858      -5  -11.09       0     -30      20     -20     0       0       0       0  
RTAUN_5  RTAUN_5      0 0 117.33 12.9463 3.53032       0       0       0       0       0       0     0       0       0       0  
RTATN_5  RTATN_5      0 0  117.6 1.99208 .634126       0       0       0       0       0       0     0       0       0       0  
RTATA_5  RTATA_5      0 0 117.84 21.0043 3.25856       0       0       0       0       0       0     0       0       0       0  
RTART_5  RTART_5      0 0 117.63       0       0       0       0       0       0       0       0     0       0       0       0  
RTARN_5  RTARN_5      0 0 118.54 .177626 .156311       0       0       0     -50      18     -18     0       0       0       0  
RTARGB2  RTARGB2      0 0 237.91       0       0       0       0       0       0       0       0     0       0       0       0  
RTARGA2  RTARGA2      0 0 237.91       0       0       0       0       0       0       0       0     0       0       0       0  
RTAND_5  RTAND_5      0 0 119.61 7.24271  1.8109       0       0       0       0       0       0     0       0       0       0  
RTAMD_5  RTAMD_5      0 2 117.98 14.4046 3.17685      -2 -7.8246       0      -3      11     -11     0       0       0       0  
RSUPL_5  RSUPL_5      0 0 117.46 9.59715 1.44854      -1       0       0      -2       1      -1     0       0       0       0  
RSUGA22  RSUGA22      0 0    220       0       0       0       0       0    -150      30     -30     0       0       0       0  
RSUDR_5  RSUDR_5      0 0 117.64 8.87244  2.8065       0       0       0       0       0       0     0       0       0       0  
RSUCE41  RSUCE41      0 0    402 .782124 100.649       0       0       0       0       0       0     0       0       0       0  
RSUCE25  RSUCE25      0 0 117.94 .008881 .005329       0       0       0      -3       3     -47     0       0       0       0  
RSUCE22  RSUCE22      0 0 229.45       0       0       0       0       0       0       0       0     0       0       0       0  
RSUCE15  RSUCE15      0 0 117.94   17.41 1.08619       0       0       0       0       0       0     0       0       0       0  
RSTUP_5  RSTUP_5      0 2 117.98 5.61299 .905006      -3     -18       0     -45      18     -18     0       0       0       0  
RSTUP41  RSTUP41      0 0 416.75       0       0       0       0       0       0       0       0     0       0       0       0  
RSTUP22  RSTUP22      0 0 241.63       0       0       0       0       0       0       0       0     0       0       0       0  
RSTUP15  RSTUP15      0 2 117.98 .427191 .365022     -22      36       0    -287      36    -176     0       0       0       0  
RSTUD_5  RSTUD_5      0 0 117.93 3.07826 .814417       0       0       0       0       0       0     0       0       0       0  
RSTUC_5  RSTUC_5      0 0 117.82 6.88036 .271768       0       0       0       0       0       0     0       0       0       0  
RSTRE_5  RSTRE_5      0 0 117.93 2.89709 .362358       0       0       0       0       0       0     0       0       0       0  
RSTPI_5  RSTPI_5      0 0 116.94 11.5342 .570181      -1   -0.97       0      -1       1      -1     0       0       0       0  
RSTOI_5  RSTOI_5      0 0 118.04 2.98768 .724716       0       0       0       0       0       0     0       0       0       0  
RSTNC_5  RSTNC_5      0 2 117.98 2.89709 .634126      -1 -1.5855       0     -15      12     -12     0       0       0       0  
RSTLP_5  RSTLP_5      0 0 118.43  3.6218  1.8109       0       0       0       0       0       0     0       0       0       0  
RSTLP22  RSTLP22      0 0 234.56       0       0       0       0       0       0       0       0     0       0       0       0  
RSTJ__5  RSTJ__5      0 2 117.98 .050624 .044407      -3 1.67677       0     -34       5     -10     0       0       0       0  
RSTEJ_5  RSTEJ_5      0 2 117.98 20.5842 6.44873     -73 12.8728       0    -123      41     -41     0       0       0       0  
RSTEJ25  RSTEJ25      0 0 118.01       0       0       0       0       0     -70      13     -13     0       0       0       0  
RSTEJ22  RSTEJ22      0 0 233.13       0       0       0       0       0       0       0       0     0       0       0       0  
RSTEF_5  RSTEF_5      0 0 119.74 5.43181 .905006       0       0       0       0       0       0     0       0       0       0  
RSOVA_5  RSOVA_5      0 0 119.17 8.40173 .977833       0       0       0       0       0       0     0       0       0       0  
RSOMC_5  RSOMC_5      0 0 118.49 4.69466 .452947       0       0       0       0       0       0     0       0       0       0  
RSOLE_5  RSOLE_5      0 0 117.26       0       0       0       0       0       0       0       0     0       0       0       0  
RSOLE25  RSOLE25      0 0 118.28 20.4794       0       0       0       0       0       0       0     0       0       0       0  
RSNTGB5  RSNTGB5      0 0    120       6       2       0       0       0       0       0       0     0       0       0       0  
RSNAVA5  RSNAVA5      0 0 116.24       0       0       0       0       0       0       0       0     0       0       0       0  
RSMIRI5  RSMIRI5      0 0 117.57       0       0       0       0       0       0       0       0     0       0       0       0  
RSMIR41  RSMIR41      0 0 413.74       0       0       0       0       0       0       0       0     0       0       0       0  
RSMIR25  RSMIR25      0 2 117.98  21.128   5.505      -5     -34       0     -67      34     -34     0       0       0       0  
RSMIR15  RSMIR15      0 0 117.57      80      30       0       0       0    -165      50    -100     0       0       0       0  
RSMI2R1  RSMI2R1      0 0 413.74       0       0       0       0       0       0       0       0     0       0       0       0  
RSLOS25  RSLOS25      0 0 118.96 2.71591 1.08619       0       0       0       0       0       0     0       0       0       0  
RSLOS15  RSLOS15      0 0 118.96 2.71591 1.08619       0       0       0       0       0       0     0       0       0       0  
RSLON_5  RSLON_5      0 0 118.69 16.2963 4.52681       0       0       0       0       0       0     0       0       0       0  
RSLAT41  RSLAT41      0 0 414.75       0       0       0       0       0       0       0       0     0       0       0       0  
RSLAT22  RSLAT22      0 0 236.17     113      55       0       0       0       0       0       0     0       0       0       0  
RSKEL_5  RSKEL_5      0 2 117.98 8.35288 2.73722      -1     -12       0     -16      12     -12     0       0       0       0  
RSITO_5  RSITO_5      0 0 117.79 28.9717  3.6218       0       0       0       0       0       0     0       0       0       0  
RSISC_5  RSISC_5      0 2 117.98       0       0      -7 2.06768       0     -40      13     -13     0       0       0       0  
RSIRE_5  RSIRE_5      0 0 117.68 16.2066 2.21767       0       0       0      -3       2      -2     0       0       0       0  
RSINIM5  RSINIM5      0 0 116.24 11.3166 2.89709       0       0       0       0       0       0     0       0       0       0  
RSIML_5  RSIML_5      0 0 116.98 15.8887 2.62177       0       0       0       0       0       0     0       0       0       0  
RSIME_5  RSIME_5      0 0  117.3 5.43181 .543537       0       0       0       0       0       0     0       0       0       0  
RSILI_5  RSILI_5      0 2 117.98 .103911 .091478      -5 2.72369       0     -70      20     -25     0       0       0       0  
RSIGH_5  RSIGH_5      0 0 107.87 22.2681 3.47881       0       0       0       0       0       0     0       0       0       0  
RSIBO_5  RSIBO_5      0 0 115.87 10.5927 4.34563       0       0       0       0       0       0     0       0       0       0  
RSIBN_5  RSIBN_5      0 0 117.22 49.5498 7.10683       0       0       0       0       0       0     0       0       0       0  
RSIBN25  RSIBN25      0 0 117.22       0       0       0       0       0       0       0       0     0       0       0       0  
RSIBI41  RSIBI41      0 0 412.48 .197911 94.2441       0       0       0       0       0       0     0       0       0       0  
RSIBI25  RSIBI25      0 0 117.53  10.249 2.20878       0       0       0       0       0       0     0       0       0       0  
RSIBI15  RSIBI15      0 0 117.53 13.2269 3.70262       0       0       0       0       0       0     0       0       0       0  
RSIB222  RSIB222      0 0  241.2       0       0       0       0       0       0       0       0     0       0       0       0  
RSIB212  RSIB212      0 0  241.2       0       0       0       0       0       0       0       0     0       0       0       0  
RSFGH25  RSFGH25      0 0 118.58 1.18654 .030196       0       0       0       0       0       0     0       0       0       0  
RSFGH15  RSFGH15      0 0 118.58 21.8116  .96007       0       0       0       0       0       0     0       0       0       0  
RSEMLA5  RSEMLA5      0 0 117.01 5.43181 .271768       0       0       0       0       0       0     0       0       0       0  
RSEBE_5  RSEBE_5      0 0 116.01 49.7309 14.8647       0       0       0     -50      30     -30     0       0       0       0  
RSCLE_5  RSCLE_5      0 0  117.9 .905006       0       0       0       0       0       0       0     0       0       0       0  
RSCHI_5  RSCHI_5      0 0 117.88 10.1398 3.16885       0       0       0       0       0       0     0       0       0       0  
RSCAI_5  RSCAI_5      0 0 117.68 9.95951 3.16797       0       0       0       0       0       0     0       0       0       0  
RSAVE_5  RSAVE_5      0 0 117.62 12.5582 .397883       0       0       0       0       0       0     0       0       0       0  
RSATCH5  RSATCH5      0 0 116.62 5.25064 .995596       0       0       0       0       0       0     0       0       0       0  
RSARM_5  RSARM_5      0 0 117.19 3.44062 .452947       0       0       0       0       0       0     0       0       0       0  
RSARD_5  RSARD_5      0 0 118.86 7.93102 3.16885      -5       0       0     -10       8      -8     0       0       0       0  
RSARD22  RSARD22      0 0 234.26       0       0       0       0       0       0       0       0     0       0       0       0  
RSANP_5  RSANP_5      0 0 119.08 6.48247 .679421       0       0       0       0       0       0     0       0       0       0  
RSAMA_5  RSAMA_5      0 0 116.85 24.0852 5.64941       0       0       0       0       0       0     0       0       0       0  
RSALO_5  RSALO_5      0 2 117.98 8.71613 1.64038     -24 -7.8958       0     -38      40     -40     0       0       0       0  
RSALJ_5  RSALJ_5      0 0 117.16 28.9717 4.88917       0       0       0       0       0       0     0       0       0       0  
RSALJ22  RSALJ22      0 0  232.8       0       0       0       0       0       0       0       0     0       0       0       0  
RSALAB5  RSALAB5      0 0 117.83 6.65477 .859712       0       0       0       0       0       0     0       0       0       0  
RSALAA5  RSALAA5      0 0 117.83  1.5116 .634126       0       0       0       0       0       0     0       0       0       0  
RSADU_5  RSADU_5      0 0 117.38       0       0       0       0       0     -20      15     -15     0       0       0       0  
RSACE_5  RSACE_5      0 0    119 7.67346 .377456       0       0       0       0       0       0     0       0       0       0  
RSACA_5  RSACA_5      0 0  116.5       0       0       0       0       0       0       0       0     0       0       0       0  
RSACA22  RSACA22      0 0 234.04       0       0       0       0       0       0       0       0     0       0       0       0  
RRZANB5  RRZANB5      0 0 117.87 18.0619       0       0       0       0       0       0       0     0       0       0       0  
RRZANA5  RRZANA5      0 0 117.89 .289531       0       0       0       0       0       0       0     0       0       0       0  
RRUSA_5  RRUSA_5      0 2 117.98       0       0      -1 1.27828       0     -53      10     -10     0       0       0       0  
RROVI31  RROVI31      0 3 414.26    29.7  26.192 -409.96 -63.989       0    -960     230    -750     0       0       0       0  
RROTB_5  RROTB_5      0 0 118.56 .144765       0       0       0       0       0       0       0     0       0       0       0  
RROSV_5  RROSV_5      0 0 119.59 7.87684 1.62972       0       0       0       0       0       0     0       0       0       0  
RROSI41  RROSI41      0 0 412.59 .338876 105.988       0       0       0       0       0       0     0       0       0       0  
RROSI22  RROSI22      0 0 234.66       0       0       0       0       0       0       0       0     0       0       0       0  
RROMN_5  RROMN_5      0 0 118.46 3.07826 .452947       0       0       0     -12       9      -9     0       0       0       0  
RROMN41  RROMN41      0 0 406.99       0       0       0       0       0       0       0       0     0       0       0       0  
RROMN25  RROMN25      0 0 118.46       0       0       0       0       0       0       0       0     0       0       0       0  
RROML25  RROML25      0 0 118.33 1.72031 .181179       0       0       0       0       0       0     0       0       0       0  
RROML15  RROML15      0 0 118.33 27.8669 6.78977       0       0       0       0       0       0     0       0       0       0  
RROGO_5  RROGO_5      0 0 118.65 12.9472 5.61388       0       0       0       0       0       0     0       0       0       0  
RRLUX_5  RRLUX_5      0 0 113.44  18.007   5.839       0       0       0       0       0       0     0       0       0       0  
RRIUR_5  RRIUR_5      0 0 117.98       0       0       0       0       0       0       0       0     0       0       0       0  
RRIUR22  RRIUR22      0 0 240.53       0       0       0       0       0       0       0       0     0       0       0       0  
RRIUR15  RRIUR15      0 2 117.98 9.18684 2.83314      -7  17.107       0     -48      18     -18     0       0       0       0  
RRISN_5  RRISN_5      0 0 118.84 4.66269       0       0       0       0       0       0       0     0       0       0       0  
RRIMS_5  RRIMS_5      0 0 117.23 10.1398 2.89709       0       0       0       0       0       0     0       0       0       0  
RRETE_5  RRETE_5      0 2 117.98 1.26559 .065722      -2 -.36933       0     -30      23     -23     0       0       0       0  
RRETE22  RRETE22      0 2 235.99 .888132 .783332     -48 -24.156       0    -210      60     -60     0       0       0       0  
RRETE15  RRETE15      0 2 117.98       0       0      -2       0       0     -16       8      -8     0       0       0       0  
RRESI25  RRESI25      0 0 117.27 5.43181 1.35795       0       0       0       0       0       0     0       0       0       0  
RRESI22  RRESI22      0 0 235.68       0       0       0       0       0       0       0       0     0       0       0       0  
RRESI15  RRESI15      0 0 117.27 16.1152 5.07034      -5       0       0     -21      16     -16     0       0       0       0  
RRESI12  RRESI12      0 0 235.68 44.4066  2.6644       0       0       0       0       0       0     0       0       0       0  
RREPUB5  RREPUB5      0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
RREPUA5  RREPUA5      0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
RREME_5  RREME_5      0 2 117.98 4.06231 1.28069     -74      10       0     -90      10     -10     0       0       0       0  
RREGH_5  RREGH_5      0 0 118.37 22.9236 4.11916       0       0       0       0       0       0     0       0       0       0  
RREDI_5  RREDI_5      0 0 118.46 1.99208 .271768       0       0       0       0       0       0     0       0       0       0  
RRAZB_5  RRAZB_5      0 0  118.1 1.99208       0       0       0       0       0       0       0     0       0       0       0  
RRAHM41  RRAHM41      0 0 419.79       0       0       0       0       0       0       0       0     0       0       0       0  
RRAHM15  RRAHM15      0 2 117.98 .461829 .285978     -24 -5.2823       0    -310      80     -80     0       0       0       0  
RRAGL_5  RRAGL_5      0 0  117.8       0       0       0       0       0       0       0       0     0       0       0       0  
RRADA_5  RRADA_5      0 0 117.77 14.5494 1.08619       0       0       0      -7       5      -5     0       0       0       0  
RRACO_5  RRACO_5      0 2 117.98 .088813 .078156     -10       7       0     -20       7     -16     0       0       0       0  
RRACA_5  RRACA_5      0 0 119.06 4.42734 1.52137       0       0       0       0       0       0     0       0       0       0  
RPUCI_5  RPUCI_5      0 0 117.72 3.16885 .724716      -2    -1.5       0      -3       2      -2     0       0       0       0  
RPTRI25  RPTRI25      0 0 117.73 1.99208 .181179       0       0       0       0       0       0     0       0       0       0  
RPTRI15  RPTRI15      0 0 117.52 7.87595 1.62972       0       0       0       0       0       0     0       0       0       0  
RPTEI_5  RPTEI_5      0 0 117.81 2.03737 .805536       0       0       0     -10      10     -10     0       0       0       0  
RPRZ2B5  RPRZ2B5      0 0 117.94       0       0       0       0       0       0       0       0     0       0       0       0  
RPRUN_5  RPRUN_5      0 2 117.98 9.09713 2.37042      -4 3.08997       0      -7      11     -11     0       0       0       0  
RPREJ_5  RPREJ_5      0 0 118.83       0       0       0       0       0       0       0       0     0       0       0       0  
RPRDU_5  RPRDU_5      0 0 117.82 8.14861 2.89709       0       0       0       0       0       0     0       0       0       0  
RPOTL_5  RPOTL_5      0 0 116.94 7.06154 2.08267       0       0       0       0       0       0     0       0       0       0  
RPOTE_5  RPOTE_5      0 2 117.98 1.04888  .22825     -12 3.84221       0     -19       7      -7     0       0       0       0  
RPOSUL5  RPOSUL5      0 0 111.93 2.89709 .905006       0       0       0       0       0       0     0       0       0       0  
RPOPL_5  RPOPL_5      0 0 117.71 17.0663 .896125       0       0       0       0       0       0     0       0       0       0  
RPONO_5  RPONO_5      0 0 117.72 1.26825       0       0       0       0       0       0       0     0       0       0       0  
RPOLT_5  RPOLT_5      0 0 118.43 43.0042 7.24183       0       0       0       0       0       0     0       0       0       0  
RPOJA_5  RPOJA_5      0 0 118.04 1.08619 .090589       0       0       0       0       0       0     0       0       0       0  
RPOIA_5  RPOIA_5      0 0 117.97 8.51008  1.8109       0       0       0       0       0       0     0       0       0       0  
RPOGO_5  RPOGO_5      0 2 117.98 10.4231 3.63157      -1 -6.9566       0      -8      12     -12     0       0       0       0  
RPLSD_5  RPLSD_5      0 0 118.19 10.1398 .271768       0       0       0       0       0       0     0       0       0       0  
RPLON_5  RPLON_5      0 2 117.98 32.2738 6.63612     -28 -33.689       0     -63      43     -43     0       0       0       0  
RPLEA_5  RPLEA_5      0 0 117.93 4.79858 1.90149       0       0       0       0       0       0     0       0       0       0  
RPITV_5  RPITV_5      0 0 117.83 9.05362 .634126       0       0       0       0       0       0     0       0       0       0  
RPITS_5  RPITS_5      0 0 117.29  18.562  5.4176       0       0       0       0       0       0     0       0       0       0  
RPITS22  RPITS22      0 0 238.71       0       0       0       0       0       0       0       0     0       0       0       0  
RPITN25  RPITN25      0 0 117.83  14.124  3.6218       0       0       0       0       0       0     0       0       0       0  
RPITN15  RPITN15      0 0 117.83 9.05362 3.16885      -2       0       0      -6       5      -5     0       0       0       0  
RPIPE25  RPIPE25      0 0 118.51 26.7079 1.43078       0       0       0       0       0       0     0       0       0       0  
RPIPE15  RPIPE15      0 0  118.1 27.2239 .760241       0       0       0       0       0       0     0       0       0       0  
RPIET_5  RPIET_5      0 0 119.72  3.6218 .905006       0       0       0       0       0       0     0       0       0       0  
RPIETR5  RPIETR5      0 0 119.62       0       0       0       0       0       0       0       0     0       0       0       0  
RPETRO5  RPETRO5      0 0 117.72 5.25064 1.17677       0       0       0       0       0       0     0       0       0       0  
RPEST_5  RPEST_5      0 0 117.49  3.6218 1.35795       0       0       0       0       0       0     0       0       0       0  
RPESTB5  RPESTB5      0 0 117.49       0       0       0       0       0       0       0       0     0       0       0       0  
RPEST22  RPEST22      0 0 234.32       0       0       0       0       0       0       0       0     0       0       0       0  
RPEST12  RPEST12      0 0 234.32       0       0       0       0       0       0       0       0     0       0       0       0  
RPELI_5  RPELI_5      0 0 120.13      15       4       0       0       0     -10       5      -5     0       0       0       0  
RPELI41  RPELI41      0 0 413.34       0       0       0       0       0       0       0       0     0       0       0       0  
RPELI25  RPELI25      0 0 112.72      80      35       0       0       0       0       0       0     0       0       0       0  
RPDFE41  RPDFE41      0 0 411.04       0       0       0       0       0       0       0       0     0       0       0       0  
RPDF222  RPDF222      0 2 235.99       1   0.882     -97 80.0344       0    -778     117    -181     0       0       0       0  
RPDF212  RPDF212      0 2 235.99     3.2   2.822    -231 53.8476       0    -388      97    -180     0       0       0       0  
RPATR_5  RPATR_5      0 0  117.5 5.61299 1.62972       0       0       0       0       0       0     0       0       0       0  
RPATI_5  RPATI_5      0 0 117.83 1.35795 .452947       0       0       0     -10       8      -8     0       0       0       0  
RPAST_5  RPAST_5      0 0 116.18 7.87684 1.26736       0       0       0       0       0       0     0       0       0       0  
RPASC_5  RPASC_5      0 2 117.98  15.513 3.59693      -1 -8.1685       0     -16      15     -15     0       0       0       0  
RPARO_5  RPARO_5      0 0 117.82       0       0       0       0       0    -147      57    -100     0       0       0       0  
RPARO22  RPARO22      0 0 233.54       0       0       0       0       0       0       0       0     0       0       0       0  
RPANDB5  RPANDB5      0 0 116.56 14.9739 1.85531       0       0       0       0       0       0     0       0       0       0  
RPANDA5  RPANDA5      0 0 117.88 12.0049 1.18566       0       0       0       0       0       0     0       0       0       0  
RPALA_5  RPALA_5      0 0 117.62 9.95862 4.52681       0       0       0       0       0       0     0       0       0       0  
RPAJAB5  RPAJAB5      0 0 118.44 11.3166 .362358       0       0       0       0       0       0     0       0       0       0  
RPAJAA5  RPAJAA5      0 0 118.03 11.4978 .905006       0       0       0       0       0       0     0       0       0       0  
RPAIS_5  RPAIS_5      0 0 117.55 14.1231 2.89709       0       0       0       0       0       0     0       0       0       0  
RP.O._5  RP.O._5      0 0 118.86       0       0       0       0       0       0       0       0     0       0       0       0  
ROTRO_5  ROTRO_5      0 0 117.36 7.15213 .995596       0       0       0      -2       1      -1     0       0       0       0  
ROTOP_5  ROTOP_5      0 0 118.49 19.6188 .841949       0       0       0       0       0       0     0       0       0       0  
ROTHN22  ROTHN22      0 0 234.02      55       6       0       0       0       0       0       0     0       0       0       0  
ROSTV_5  ROSTV_5      0 0 117.69 3.62091 1.26736       0       0       0       0       0       0     0       0       0       0  
ROSTR_5  ROSTR_5      0 2 117.98       0       0     -25       0       0     -65      40     -40     0       0       0       0  
ROSTRB5  ROSTRB5      0 2 117.98 .621692 .547089     -75 4.30119       0    -130      40     -40     0       0       0       0  
ROSTRA5  ROSTRA5      0 2 117.98 .625245 .390778     -25 19.0703       0     -80      30     -36     0       0       0       0  
RORTI_5  RORTI_5      0 0 116.94 6.24712 1.62972       0       0       0       0       0       0     0       0       0       0  
RORLA_5  RORLA_5      0 2 117.98 6.69829 1.49206     -16 -9.3653       0     -26      25     -26     0       0       0       0  
RORDV_5  RORDV_5      0 2 117.98 73.2629 16.4917     -42 -54.478       0    -192      96     -96     0       0       0       0  
RORAV_5  RORAV_5      0 2 117.98 2.27717 .283314      -1 -4.0978       0      -9      19     -19     0       0       0       0  
RORAS_5  RORAS_5      0 0 116.28 13.0369 .271768       0       0       0       0       0       0     0       0       0       0  
RORAD_5  RORAD_5      0 0 117.51 30.4203 2.98679       0       0       0       0       0       0     0       0       0       0  
RORAD41  RORAD41      0 0  415.6 .402626 107.939       0       0       0       0       0       0     0       0       0       0  
ROLTN_5  ROLTN_5      0 0 117.26 10.8645  1.8109       0       0       0       0       0       0     0       0       0       0  
RODOR_5  RODOR_5      0 0 118.31 21.4484 3.44862       0       0       0       0       0       0     0       0       0       0  
ROBOR25  ROBOR25      0 0 118.45 9.05362  1.8109       0       0       0       0       0       0     0       0       0       0  
ROBOR15  ROBOR15      0 0 118.44 10.8645  1.8109       0       0       0       0       0       0     0       0       0       0  
ROBO1A5  ROBO1A5      0 0  118.5 8.14861  1.8109       0       0       0       0       0       0     0       0       0       0  
RNEPT_5  RNEPT_5      0 0 117.06 10.8645 3.62091       0       0       0       0       0       0     0       0       0       0  
RNEGR_5  RNEGR_5      0 2 117.98 9.40088 2.66084     -30 12.5616       0     -48      30     -30     0       0       0       0  
RNCRF_5  RNCRF_5      0 2 117.98 .213152 .171409     -44      18       0     -70      18     -18     0       0       0       0  
RNAZA_5  RNAZA_5      0 0 118.07 2.71591 .905006       0       0       0       0       0       0     0       0       0       0  
RNAVOB5  RNAVOB5      0 0 117.91       0       0       0       0       0       0       0       0     0       0       0       0  
RNAVOA5  RNAVOA5      0 0 117.91  12.001   0.001       0       0       0      -5      10     -10     0       0       0       0  
RNASA_5  RNASA_5      0 0 117.68 12.1443 1.72031       0       0       0       0       0       0     0       0       0       0  
RNADA_1  RNADA_1      0 0 417.05       0       0       0       0       0       0       0       0     0       0       0       0  
RNADAS5  RNADAS5      0 0  118.5       0       0       0       0       0       0       0       0     0       0       0       0  
RMVOD_5  RMVOD_5      0 0 119.99 6.33771 .905006       0       0       0       0       0       0     0       0       0       0  
RMVODN5  RMVODN5      0 2 117.98 .111905 .098583      -6 2.36267       0     -75      10     -20     0       0       0       0  
RMUZI_5  RMUZI_5      0 0 115.79 8.69126  1.8109      -2       0       0     -20      15     -15     0       0       0       0  
RMURS_5  RMURS_5      0 0 118.87       0       0       0       0       0       0       0       0     0       0       0       0  
RMURN_5  RMURN_5      0 0 120.83       0       0       0       0       0       0       0       0     0       0       0       0  
RMURE_5  RMURE_5      0 0 118.55 20.7325 1.99208       0       0       0       0       0       0     0       0       0       0  
RMUN_N5  RMUN_N5      0 0 118.48 5.88476 2.01872       0       0       0       0       0       0     0       0       0       0  
RMUNV22  RMUNV22      0 0 230.04       0       0       0       0       0       0       0       0     0       0       0       0  
RMUNT_5  RMUNT_5      0 2 117.98 .355253  .26644     -47      10       0     -54      10     -10     0       0       0       0  
RMRGN_5  RMRGN_5      0 0 118.02  7.3786 1.24072       0       0       0       0       0       0     0       0       0       0  
RMOZA_5  RMOZA_5      0 0 117.27  3.6218 1.35795       0       0       0       0       0       0     0       0       0       0  
RMOTR_5  RMOTR_5      0 0 117.91 10.4116 4.16445       0       0       0      -5       4      -4     0       0       0       0  
RMOST_5  RMOST_5      0 2 117.98 7.27824 .031085      -7     -62       0     -15      62     -62     0       0       0       0  
RMOST22  RMOST22      0 0 242.69       0       0       0       0       0       0       0       0     0       0       0       0  
RMORO_5  RMORO_5      0 0 117.65       0       0       0       0       0     -67      50     -50     0       0       0       0  
RMORO15  RMORO15      0 0 117.65       0       0       0       0       0       0       0       0     0       0       0       0  
RMORE_5  RMORE_5      0 0 117.47 8.96303 2.98768       0       0       0       0       0       0     0       0       0       0  
RMONO_5  RMONO_5      0 2 117.98  3.9664 .065722      -4 -.88093       0     -50      26     -26     0       0       0       0  
RMOIN_5  RMOIN_5      0 0 118.97 5.62276 .615475     -19   -16.5       0     -22      17     -17     0       0       0       0  
RMIZI_5  RMIZI_5      0 0 117.48  21.729 3.80298       0       0       0       0       0       0     0       0       0       0  
RMITO_5  RMITO_5      0 0 117.64       0       0       0       0       0       0       0       0     0       0       0       0  
RMIRV_5  RMIRV_5      0 2 117.98 1.93968 1.01869      -7 1.59627       0    -102      26     -30     0       0       0       0  
RMIRS_5  RMIRS_5      0 0 118.28 3.35891 .343707       0       0       0       0       0       0     0       0       0       0  
RMIOV_5  RMIOV_5      0 2 117.98   23.33   4.326      -5 -12.301       0      -8      61     -61     0       0       0       0  
RMINT_5  RMINT_5      0 0  117.7       0       0       0       0       0       0       0       0     0       0       0       0  
RMINT41  RMINT41      0 0 412.65 .474023 106.744       0       0       0       0       0       0     0       0       0       0  
RMINT22  RMINT22      0 0 234.12       0       0       0       0       0       0       0       0     0       0       0       0  
RMINT12  RMINT12      0 0 234.12       0       0       0       0       0       0       0       0     0       0       0       0  
RMINE_5  RMINE_5      0 0  117.5 2.98768 .452947       0       0       0     -10       8      -8     0       0       0       0  
RMILI25  RMILI25      0 0 117.91 10.9729 .579062       0       0       0       0       0       0     0       0       0       0  
RMILI15  RMILI15      0 0 117.85 8.88132 .714946       0       0       0     -14      10     -10     0       0       0       0  
RMILCV5  RMILCV5      0 0 117.74 33.5891 9.32538       0       0       0       0       0       0     0       0       0       0  
RMIHV_5  RMIHV_5      0 2 117.98 .139437 .122562      -7  1.4289       0     -94      70     -78     0       0       0       0  
RMIHL_5  RMIHL_5      0 0 118.02 1.50272       0       0       0       0       0       0       0     0       0       0       0  
RMICA_5  RMICA_5      0 0 117.62 6.67253       0       0       0       0       0       0       0     0       0       0       0  
RMGREB5  RMGREB5      0 0 117.43       0       0       0       0       0       0       0       0     0       0       0       0  
RMETR_5  RMETR_5      0 0 119.07       0       0      -1      -5       0      -8       5      -5     0       0       0       0  
RMEDS_5  RMEDS_5      0 0 117.75 7.79513 .507123       0       0       0       0       0       0     0       0       0       0  
RMEDN_5  RMEDN_5      0 2 117.98 4.65203 2.10221      -7 -2.9984       0     -84      28     -28     0       0       0       0  
RMEDI_5  RMEDI_5      0 0 117.92 9.05362 .905006       0       0       0       0       0       0     0       0       0       0  
RMEDG41  RMEDG41      0 0 412.03       0       0       0       0       0       0       0       0     0       0       0       0  
RMEDG25  RMEDG25      0 2 117.98 .134108 .100359      -7 9.65799       0    -320      30     -30     0       0       0       0  
RMEDG15  RMEDG15      0 0 117.98      18       8       0       0       0       0       0       0     0       0       0       0  
RMDUNG5  RMDUNG5      0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
RMDCOS5  RMDCOS5      0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
RMDCIO5  RMDCIO5      0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
RMCIU_5  RMCIU_5      0 0  117.2 17.3825  4.5721       0       0       0     -13      10     -10     0       0       0       0  
RMBRVB5  RMBRVB5      0 0 116.57 6.80842 1.13148       0       0       0       0       0       0     0       0       0       0  
RMBRVA5  RMBRVA5      0 0 118.39 26.9344 1.56666       0       0       0       0       0       0     0       0       0       0  
RMAXI_5  RMAXI_5      0 2 117.98 1.44677 .073715      -7  3.7541       0     -53      15     -18     0       0       0       0  
RMAVR_5  RMAVR_5      0 0 117.14 8.60067  1.8109       0       0       0       0       0       0     0       0       0       0  
RMARI22  RMARI22      0 2 235.99 .621692 .547977    -118  -32.84       0    -210      37     -37     0       0       0       0  
RMARG_5  RMARG_5      0 0 117.37 6.88036 2.71591       0       0       0       0       0       0     0       0       0       0  
RMARC_5  RMARC_5      0 2 117.98 6.52777 2.27095      -4 -10.952       0     -39      19     -19     0       0       0       0  
RMARA_5  RMARA_5      0 2 117.98 7.62284 2.18392     -10 -6.6259       0     -45      16     -18     0       0       0       0  
RMANA_5  RMANA_5      0 0 118.48 23.3579 3.07738       0       0       0       0       0       0     0       0       0       0  
RMANA25  RMANA25      0 0 118.48       0       0       0       0       0       0       0       0     0       0       0       0  
RMAGU_5  RMAGU_5      0 0 119.24       0       0       0       0       0       0       0       0     0       0       0       0  
RMACN_5  RMACN_5      0 2 117.98 4.55256 .928098      -1 -3.1039       0     -18      10     -10     0       0       0       0  
RM-GRA5  RM-GRA5      0 0 117.43 5.43181  1.8109       0       0       0       0       0       0     0       0       0       0  
RLUPO_5  RLUPO_5      0 0 117.96 .995596 .362358       0       0       0       0       0       0     0       0       0       0  
RLUPE_5  RLUPE_5      0 0 117.65 10.8645 1.53913       0       0       0       0       0       0     0       0       0       0  
RLUMI_5  RLUMI_5      0 0 117.97 2.71591 .905006       0       0       0       0       0       0     0       0       0       0  
RLUGO25  RLUGO25      0 0 116.02 14.6666 .634126       0       0       0       0       0       0     0       0       0       0  
RLUGO15  RLUGO15      0 0 114.38 17.4731 3.34915       0       0       0       0       0       0     0       0       0       0  
RLUDU_5  RLUDU_5      0 0 117.81 6.23824 .045295       0       0       0      -6       5      -5     0       0       0       0  
RLREB_5  RLREB_5      0 0 116.74       0       0       0       0       0       0       0       0     0       0       0       0  
RLOVR_5  RLOVR_5      0 0 116.15 4.07386 .905006       0       0       0       0       0       0     0       0       0       0  
RLOTR_5  RLOTR_5      0 0 118.03 .905006 .181179      -2      -1       0      -2       1      -1     0       0       0       0  
RLOTR22  RLOTR22      0 2 235.99 .888132 .783332     -49      80       0    -510      80     -98     0       0       0       0  
RLIVEZ5  RLIVEZ5      0 0 117.55 3.53121 .905006       0       0       0       0       0       0     0       0       0       0  
RLILI_5  RLILI_5      0 2 117.98 .088813 .078156      -5 1.62177       0     -21      11     -11     0       0       0       0  
RLIES25  RLIES25      0 0 118.05       0       0       0       0       0       0       0       0     0       0       0       0  
RLIES15  RLIES15      0 0  117.7 6.78977 1.62972       0       0       0       0       0       0     0       0       0       0  
RLEHL_5  RLEHL_5      0 2 117.98 4.57121 .944084     -10 -7.5735       0     -16      12     -12     0       0       0       0  
RLECHI5  RLECHI5      0 2 117.98 6.37945 1.88284      -8  1.1018       0     -12      15     -15     0       0       0       0  
RLAROT5  RLAROT5      0 0 117.99 4.16445 .045295       0       0       0       0       0       0     0       0       0       0  
RLAM_U5  RLAM_U5      0 0 117.58       0       0       0       0       0       0       0       0     0       0       0       0  
RLAMI25  RLAMI25      0 0 117.53 6.33771 2.53473       0       0       0       0       0       0     0       0       0       0  
RLAMI15  RLAMI15      0 0 117.56       0       0       0       0       0       0       0       0     0       0       0       0  
RLACS41  RLACS41      0 0 414.24       0       0       0       0       0       0       0       0     0       0       0       0  
RLACS25  RLACS25      0 0 117.97       0       0       0       0       0       0       0       0     0       0       0       0  
RLACS15  RLACS15      0 0 117.97 11.4889 4.15557       0       0       0       0       0       0     0       0       0       0  
RLAC421  RLAC421      0 0 414.24       0       0       0       0       0       0       0       0     0       0       0       0  
RLAC222  RLAC222      0 0 230.17       0       0       0       0       0       0       0       0     0       0       0       0  
RLAC212  RLAC212      0 0 230.17       0       0       0       0       0       0       0       0     0       0       0       0  
RJUGU_5  RJUGU_5      0 0 117.61 3.13244 .434296       0       0       0       0       0       0     0       0       0       0  
RJUCU_5  RJUCU_5      0 0 118.02 11.5635  .82241       0       0       0       0       0       0     0       0       0       0  
RJUCA_5  RJUCA_5      0 0 118.02       0       0       0       0       0       0       0       0     0       0       0       0  
RJIMBO5  RJIMBO5      0 0 116.16       0       0       0       0       0       0       0       0     0       0       0       0  
RJILT_5  RJILT_5      0 0 118.25  19.284 8.05802       0       0       0       0       0       0     0       0       0       0  
RJILA25  RJILA25      0 0 117.08       0       0       0       0       0       0       0       0     0       0       0       0  
RJILA15  RJILA15      0 0 117.14 7.39636 .579062       0       0       0       0       0       0     0       0       0       0  
RJIBO_5  RJIBO_5      0 0 117.44 11.9507 4.36073       0       0       0       0       0       0     0       0       0       0  
RJIBL_5  RJIBL_5      0 2 117.98 4.75062 1.00181      -3 -1.1477       0     -38      15     -15     0       0       0       0  
RIZVR_5  RIZVR_5      0 2 117.98 5.77552 .708729      -9       6       0     -14       6      -6     0       0       0       0  
RIZVO_5  RIZVO_5      0 2 117.98 19.9714 4.32254      -6      -7       0     -10       7      -7     0       0       0       0  
RIUSBB5  RIUSBB5      0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
RIUSBA5  RIUSBA5      0 0 119.04       0       0       0       0       0       0       0       0     0       0       0       0  
RIUM__5  RIUM__5      0 0 118.23 4.79858 1.26736       0       0       0       0       0       0     0       0       0       0  
RITCA_5  RITCA_5      0 0 118.01 8.97191 .977833      -6   -5.25       0     -17      13     -13     0       0       0       0  
RISAL22  RISAL22      0 2 235.99    10.4   9.172    -124 3.59075       0    -315      83    -150     0       0       0       0  
RISAC_5  RISAC_5      0 2 117.98 1.82866 .920993      -4 1.06036       0      -6      10     -10     0       0       0       0  
RISAC41  RISAC41      0 0 414.16 .436419 209.104       0       0       0       0       0       0     0       0       0       0  
RISA2_5  RISA2_5      0 0 118.08       0       0       0       0       0       0       0       0     0       0       0       0  
RISA1_5  RISA1_5      0 0 118.08       0       0       0       0       0       0       0       0     0       0       0       0  
RIREMB5  RIREMB5      0 0 117.77 6.20182 2.60756       0       0       0       0       0       0     0       0       0       0  
RIREMA5  RIREMA5      0 0 117.77       0       0      -4       0       0      -6       5      -5     0       0       0       0  
RIONE_5  RIONE_5      0 2 117.98  .13322 .117233      -6 -3.2652       0     -38      15     -15     0       0       0       0  
RINSU_5  RINSU_5      0 2 117.98 4.43267  1.1075      -1      11       0     -32      11     -21     0       0       0       0  
RINCRT5  RINCRT5      0 0 117.85  4.0561 1.17677     -12       0       0     -17      13     -13     0       0       0       0  
RIMT__5  RIMT__5      0 0  116.1 14.3948 2.17326       0       0       0       0       0       0     0       0       0       0  
RIMT2_5  RIMT2_5      0 0  116.1 37.1195 4.88917       0       0       0       0       0       0     0       0       0       0  
RIMGB25  RIMGB25      0 0 116.91 4.52681  1.8109       0       0       0       0       0       0     0       0       0       0  
RIMGB15  RIMGB15      0 0 117.44       0       0       0       0       0       0       0       0     0       0       0       0  
RIFA__5  RIFA__5      0 0 116.68 15.5814 .135884       0       0       0       0       0       0     0       0       0       0  
RIERN41  RIERN41      0 0  412.3       0       0       0       0       0       0       0       0     0       0       0       0  
RIERN25  RIERN25      0 0 119.43       0       0       0       0       0    -100      75     -75     0       0       0       0  
RIERN22  RIERN22      0 2 235.99    8.25   7.276    -156 -54.852       0    -200     205    -205     0       0       0       0  
RIERN15  RIERN15      0 0 118.24 1.62972 .181179       0       0       0       0       0       0     0       0       0       0  
RICOA_5  RICOA_5      0 0 117.52 4.07386  1.8109       0       0       0       0       0       0     0       0       0       0  
RICA__5  RICA__5      0 0 117.71 11.9596 2.40861       0       0       0       0       0       0     0       0       0       0  
RIAZUB5  RIAZUB5      0 0 117.45       0       0       0       0       0       0       0       0     0       0       0       0  
RIAZUA5  RIAZUA5      0 0 117.45       0       0       0       0       0    -140      61     -61     0       0       0       0  
RIAZU25  RIAZU25      0 0 117.45       0       0       0       0       0       0       0       0     0       0       0       0  
RIAZ222  RIAZ222      0 0 235.47       0       0       0       0       0       0       0       0     0       0       0       0  
RIAZ212  RIAZ212      0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
RIASS_5  RIASS_5      0 0 117.79 44.3169 8.38308       0       0       0      -7      26     -26     0       0       0       0  
RIASI25  RIASI25      0 0 118.33       0       0       0       0       0       0       0       0     0       0       0       0  
RIASI22  RIASI22      0 0 230.09       0       0       0       0       0       0       0       0     0       0       0       0  
RIASI15  RIASI15      0 0 118.33 14.6577 6.20182       0       0       0       0       0       0     0       0       0       0  
RIANC_5  RIANC_5      0 0 117.08 6.14765 2.71591       0       0       0       0       0       0     0       0       0       0  
RHVER15  RHVER15      0 0 117.92  1.8109 .905006       0       0       0     -15      16     -16     0       0       0       0  
RHUSI_5  RHUSI_5      0 0 117.62 6.31906 2.00096       0       0       0       0       0       0     0       0       0       0  
RHURMZ5  RHURMZ5      0 0 117.78       0       0       0       0       0       0       0       0     0       0       0       0  
RHUED_5  RHUED_5      0 0 118.34  2.5294       0       0       0       0       0       0       0     0       0       0       0  
RHUDU_5  RHUDU_5      0 2 117.98 14.8567 2.29227      -2     -10       0      -4      10     -10     0       0       0       0  
RHUDU15  RHUDU15      0 0 117.91 4.58987 .706065       0       0       0       0       0       0     0       0       0       0  
RHSIM15  RHSIM15      0 0    118       0       0       0       0       0     -15      15     -15     0       0       0       0  
RHORZ_5  RHORZ_5      0 0 117.18 6.33771 2.44414       0       0       0       0       0       0     0       0       0       0  
RHOLB_5  RHOLB_5      0 2 117.98 2.92373 .828627      -1 -31.286       0     -74      60     -60     0       0       0       0  
RHOGHA5  RHOGHA5      0 0 120.94       0       0       0       0       0       0       0       0     0       0       0       0  
RHOGH25  RHOGH25      0 2 117.98 23.2415 8.17259     -10 -1.9802       0     -16      26     -26     0       0       0       0  
RHNEH15  RHNEH15      0 0 117.92       0       0       0       0       0     -42      18     -22     0       0       0       0  
RHIZV15  RHIZV15      0 0 117.46       0       0       0       0       0    -100      75     -75     0       0       0       0  
RHIRS25  RHIRS25      0 2 117.98 6.34925 2.72568      -1 -5.0426       0      -7      10     -10     0       0       0       0  
RHIRL_5  RHIRL_5      0 0 118.34 11.7695 3.25944       0       0       0       0       0       0     0       0       0       0  
RHGLOT5  RHGLOT5      0 2 117.98 .088813 .078156      -2 1.33453       0     -27      12     -12     0       0       0       0  
RHCORN5  RHCORN5      0 2 117.98 .088813 .078156      -2 1.07775       0     -61      14     -20     0       0       0       0  
RHCAN15  RHCAN15      0 0 117.85       0       0       0       0       0     -10      16     -16     0       0       0       0  
RHATE_5  RHATE_5      0 2 117.98 5.83503 2.15638      -8 -3.7128       0     -50      26     -26     0       0       0       0  
RHASD22  RHASD22      0 0 234.22       0       0       0       0       0       0       0       0     0       0       0       0  
RHAS2_5  RHAS2_5      0 0  117.8 .543537 .090589       0       0       0       0       0       0     0       0       0       0  
RHAS1_5  RHAS1_5      0 0  117.8 10.0501 1.53913       0       0       0       0       0       0     0       0       0       0  
RHAS122  RHAS122      0 0 234.22       0       0       0       0       0       0       0       0     0       0       0       0  
RHARM_5  RHARM_5      0 2 117.98 4.49928 .031085      -8      12       0     -12      12     -19     0       0       0       0  
RGVAII5  RGVAII5      0 0 116.25       0       0       0       0       0       0       0       0     0       0       0       0  
RGUTI_5  RGUTI_5      0 0 118.05 19.6286 8.69126       0       0       0       0       0       0     0       0       0       0  
RGUTIN2  RGUTIN2      0 0 232.31       0       0       0       0       0      -1      10     -10     0       0       0       0  
RGUTI41  RGUTI41      0 0 410.55 .201535 107.253       0       0       0       0       0       0     0       0       0       0  
RGUTI22  RGUTI22      0 0 232.35       0       0       0       0       0       0       0       0     0       0       0       0  
RGRUI_5  RGRUI_5      0 0 118.02 .634126 .090589       0       0       0       0       0       0     0       0       0       0  
RGROZ_5  RGROZ_5      0 0 117.89       0       0       0       0       0     -48      13     -30     0       0       0       0  
RGROZ15  RGROZ15      0 0 117.89       0       0       0       0       0     -48      30     -30     0       0       0       0  
RGROSI5  RGROSI5      0 0 115.87 1.17677 .090589       0       0       0       0       0       0     0       0       0       0  
RGRLEH5  RGRLEH5      0 0 118.09       0       0       0       0       0       0       0       0     0       0       0       0  
RGRAD_5  RGRAD_5      0 0 117.88 20.8231 5.34211       0       0       0       0       0       0     0       0       0       0  
RGRAD22  RGRAD22      0 0 236.18       0       0       0       0       0       0       0       0     0       0       0       0  
RGOVO_5  RGOVO_5      0 2 117.98      47  22.937     -39 -67.947       0    -120     100    -100     0       0       0       0  
RGODI_5  RGODI_5      0 0 118.13 2.70703 1.29667       0       0       0    -114      16     -16     0       0       0       0  
RGLTA25  RGLTA25      0 0 117.79       0       0       0       0       0       0       0       0     0       0       0       0  
RGLTA15  RGLTA15      0 0 117.79 17.7724 1.83754       0       0       0       0       0       0     0       0       0       0  
RGLI__5  RGLI__5      0 0  117.5 7.17078 .289531       0       0       0       0       0       0     0       0       0       0  
RGLAV_5  RGLAV_5      0 0 117.68 2.43526 1.21319       0       0       0       0       0       0     0       0       0       0  
RGIUN25  RGIUN25      0 0 119.65 .778892 .217592       0       0       0       0       0       0     0       0       0       0  
RGIUN15  RGIUN15      0 0 119.95       0       0       0       0       0       0       0       0     0       0       0       0  
RGILC22  RGILC22      0 0 230.58       0       0       0       0       0    -150      20     -20     0       0       0       0  
RGIAL21  RGIAL21      0 0    413       0       0       0       0       0       0       0       0     0       0       0       0  
RGIAL11  RGIAL11      0 0    413       0       0       0       0       0       0       0       0     0       0       0       0  
RGIA2L5  RGIA2L5      0 0 120.01 .905006 .362358       0       0       0       0       0       0     0       0       0       0  
RGIA1L5  RGIA1L5      0 0 120.07       0       0       0       0       0       0       0       0     0       0       0       0  
RGHRA_5  RGHRA_5      0 0 117.98 15.6986 2.86067       0       0       0       0       0       0     0       0       0       0  
RGHLA_5  RGHLA_5      0 2 117.98 21.0043 4.82433      -4  -9.757       0     -10      16     -16     0       0       0       0  
RGHIZB5  RGHIZB5      0 0 120.06 1.37572 .181179       0       0       0       0       0       0     0       0       0       0  
RGHIZA5  RGHIZA5      0 2 117.98 5.19646 .303741      -8      20       0     -14      20     -58     0       0       0       0  
RGHIZ22  RGHIZ22      0 0 235.33       0       0       0       0       0       0       0       0     0       0       0       0  
RGHIM_5  RGHIM_5      0 0 117.42 12.3672 3.21415       0       0       0       0       0       0     0       0       0       0  
RGHEO_5  RGHEO_5      0 0 116.77 15.7537 4.43622       0       0       0       0       0       0     0       0       0       0  
RGHEO22  RGHEO22      0 0 233.41       0       0       0       0       0       0       0       0     0       0       0       0  
RGHEC_5  RGHEC_5      0 2 117.98 7.90349 1.19987      -5 3.47232       0      -8      10     -22     0       0       0       0  
RGHE2_5  RGHE2_5      0 0 116.44       0       0       0       0       0       0       0       0     0       0       0       0  
RGATA_5  RGATA_5      0 2 117.98 16.6765 4.00015      -3 -13.949       0      -5      17     -17     0       0       0       0  
RGARL_5  RGARL_5      0 2 117.98 .088813 .078156      -5       7       0     -35       7      -7     0       0       0       0  
RGALA_5  RGALA_5      0 0 116.97 9.05362 4.52681       0       0       0       0       0       0     0       0       0       0  
RGAES_5  RGAES_5      0 2 117.98 12.4303 3.82607      -5     -14       0      -8      14     -14     0       0       0       0  
RGADA41  RGADA41      0 0 410.54 .199421 105.076       0       0       0       0       0       0     0       0       0       0  
RFUNDU5  RFUNDU5      0 2 117.98 1.82866 .015986      -3 -8.0857       0      -6      11     -11     0       0       0       0  
RFUND25  RFUND25      0 0 118.46 10.5793  80.756       0       0       0       0       0       0     0       0       0       0  
RFUND15  RFUND15      0 0 118.46 11.2793 .888132       0       0       0       0       0       0     0       0       0       0  
RFUD222  RFUD222      0 0 237.73       0       0       0       0       0       0       0       0     0       0       0       0  
RFUD212  RFUD212      0 0 237.73       0       0       0       0       0       0       0       0     0       0       0       0  
RFTIC25  RFTIC25      0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
RFTIC15  RFTIC15      0 0 117.08       0       0       0       0       0       0       0       0     0       0       0       0  
RFRUN_5  RFRUN_5      0 2 117.98 .115457 .102135      -1 2.21623       0     -53       6      -8     0       0       0       0  
RFREID5  RFREID5      0 0 115.96 17.8355 4.07386       0       0       0       0       0       0     0       0       0       0  
RFRATE5  RFRATE5      0 0 115.67 32.5927 3.80209       0       0       0       0       0       0     0       0       0       0  
RFRAS_5  RFRAS_5      0 0 117.49  15.283 3.15109       0       0       0       0       0       0     0       0       0       0  
RFMEP_5  RFMEP_5      0 2 117.98 5.79417 .362358      -4 -6.5503       0     -14       8      -8     0       0       0       0  
RFLOR_5  RFLOR_5      0 0 117.52 5.97535 1.17677       0       0       0       0       0       0     0       0       0       0  
RFINT_5  RFINT_5      0 0 120.64 12.8202 2.65285       0       0       0       0       0       0     0       0       0       0  
RFINT25  RFINT25      0 0 120.64       0       0       0       0       0       0       0       0     0       0       0       0  
RFINT22  RFINT22      0 0 232.45       0       0       0       0       0       0       0       0     0       0       0       0  
RFILP_5  RFILP_5      0 0 118.11 3.16885 .724716       0       0       0       0       0       0     0       0       0       0  
RFILI_5  RFILI_5      0 2 117.98 3.54009  .46094      -2 3.41196       0      -4      10     -10     0       0       0       0  
RFILE_5  RFILE_5      0 0 116.72 34.2588 10.0679       0       0       0       0       0       0     0       0       0       0  
RFILEI5  RFILEI5      0 0 116.72       0       0       0       0       0       0       0       0     0       0       0       0  
RFILE22  RFILE22      0 0 231.29       0       0       0       0       0       0       0       0     0       0       0       0  
RFILA25  RFILA25      0 0 116.56 30.7818 6.33771       0       0       0       0       0       0     0       0       0       0  
RFILA15  RFILA15      0 0 117.98 13.5804  1.8109       0       0       0       0       0       0     0       0       0       0  
RFIEN_5  RFIEN_5      0 0 117.62 13.5804 2.71591       0       0       0       0       0       0     0       0       0       0  
RFIENV5  RFIENV5      0 0 117.83       0       0       0       0       0       0       0       0     0       0       0       0  
RFETE_5  RFETE_5      0 0 119.66 5.43181  1.8109       0       0       0       0       0       0     0       0       0       0  
RFCV1_5  RFCV1_5      0 0 117.66       0       0       0       0       0       0       0       0     0       0       0       0  
RFCSV_5  RFCSV_5      0 0 117.66 8.78185 2.26296     -21    -5.7       0     -22      16     -16     0       0       0       0  
RFCSV22  RFCSV22      0 0 233.41       0       0       0       0       0       0       0       0     0       0       0       0  
RFCSN_5  RFCSN_5      0 0 117.64 17.2022 3.89268       0       0       0       0       0       0     0       0       0       0  
RFCME25  RFCME25      0 0    117 10.4657 3.15997       0       0       0       0       0       0     0       0       0       0  
RFCME15  RFCME15      0 0    117       0       0       0       0       0       0       0       0     0       0       0       0  
RFAUR_5  RFAUR_5      0 0 117.29 2.32691 .878362       0       0       0       0       0       0     0       0       0       0  
RFAURB5  RFAURB5      0 0 118.43 2.51697  .96007       0       0       0       0       0       0     0       0       0       0  
RFAURA5  RFAURA5      0 0 117.01       0       0       0       0       0       0       0       0     0       0       0       0  
RFARA_5  RFARA_5      0 2 117.98 2.89442 .959182      -5 -6.7945       0     -55      20     -20     0       0       0       0  
RFANT_5  RFANT_5      0 2 117.98 20.5603 4.26303      -2 17.3753       0      -3      18     -18     0       0       0       0  
RFALT_5  RFALT_5      0 0 117.85 6.91677 .914776       0       0       0       0       0       0     0       0       0       0  
RFALC_5  RFALC_5      0 0 117.62 3.41309 .877474       0       0       0       0       0       0     0       0       0       0  
RFAGA_5  RFAGA_5      0 2 117.98  8.7632  1.2798      -1 -3.2311       0     -20      13     -13     0       0       0       0  
RFACA_1  RFACA_1      0 0 412.93       0       0       0       0       0       0       0       0     0       0       0       0  
RFACA15  RFACA15      0 2 117.98 .196277  .14743     -10 11.7969       0    -132      30     -30     0       0       0       0  
RELPUB5  RELPUB5      0 0 117.96       0       0       0       0       0       0       0       0     0       0       0       0  
RELPU15  RELPU15      0 0 117.97  1.8109 .905006       0       0       0     -17       5     -10     0       0       0       0  
RELAR_5  RELAR_5      0 2 117.98 7.06154 .995596      -2 4.66605       0     -10       6      -6     0       0       0       0  
REGGER5  REGGER5      0 2 117.98 .150982 .093254     -13 -5.8567       0     -30       9      -9     0       0       0       0  
REFOR_5  REFOR_5      0 0 117.21 8.14861  1.8109       0       0       0     -10       8      -8     0       0       0       0  
RDVITA5  RDVITA5      0 0 116.29 21.2761 3.71239       0       0       0      -1       1      -1     0       0       0       0  
RDUMB_5  RDUMB_5      0 2 117.98 30.7693 8.46745     -16 14.4066       0     -22      35     -35     0       0       0       0  
RDUMBF5  RDUMBF5      0 0 117.92       0       0       0       0       0       0       0       0     0       0       0       0  
RDUMB25  RDUMB25      0 0 117.98       0       0       0       0       0       0       0       0     0       0       0       0  
RDUMB22  RDUMB22      0 0 232.47       0       0       0       0       0       0       0       0     0       0       0       0  
RDUDS_5  RDUDS_5      0 2 117.98 3.27099 .009769      -1 -2.1869       0      -8      12     -13     0       0       0       0  
RDUDS25  RDUDS25      0 0 117.38 4.35451 1.53025       0       0       0       0       0       0     0       0       0       0  
RDUDS15  RDUDS15      0 0 116.73 12.8379 1.06842       0       0       0       0       0       0     0       0       0       0  
RDSNAV5  RDSNAV5      0 0 116.25       0       0       0       0       0       0       0       0     0       0       0       0  
RDRVL_5  RDRVL_5      0 0 120.06 .724716 .181179       0       0       0       0       0       0     0       0       0       0  
RDRTAB5  RDRTAB5      0 0  117.9 12.5298 .552418       0       0       0       0       0       0     0       0       0       0  
RDRTAA5  RDRTAA5      0 0 117.84 11.7153 .498242       0       0       0       0       0       0     0       0       0       0  
RDROB_5  RDROB_5      0 0 116.24 25.3508 6.60948       0       0       0       0       0       0     0       0       0       0  
RDROB55  RDROB55      0 0 116.24       0       0       0       0       0       0       0       0     0       0       0       0  
RDROB45  RDROB45      0 0 116.24       0       0       0       0       0       0       0       0     0       0       0       0  
RDROB25  RDROB25      0 0    118       0       0       0       0       0      -2       0      -6     0       0       0       0  
RDROB15  RDROB15      0 0 116.15 5.43181 2.08267       0       0       0       0       0       0     0       0       0       0  
RDRO2B5  RDRO2B5      0 0 116.24       0       0       0       0       0       0       0       0     0       0       0       0  
RDRMOB5  RDRMOB5      0 0 118.43 24.4449 .452947       0       0       0       0       0       0     0       0       0       0  
RDRMOA5  RDRMOA5      0 0 118.43       0       0       0       0       0       0       0       0     0       0       0       0  
RDRGV_5  RDRGV_5      0 0 118.58 .905006       0       0       0       0       0       0       0     0       0       0       0  
RDRGO25  RDRGO25      0 2 117.98  6.3457 2.36243      -1      10       0      -2      10     -10     0       0       0       0  
RDRGO11  RDRGO11      0 0 414.83       0       0       0       0       0       0       0       0     0       0       0       0  
RDRGA_5  RDRGA_5      0 0 119.27 4.52681 .905006       0       0       0       0       0       0     0       0       0       0  
RDRB222  RDRB222      0 0 235.92       0       0       0       0       0       0       0       0     0       0       0       0  
RDRB212  RDRB212      0 0 235.92       0       0       0       0       0       0       0       0     0       0       0       0  
RDRAGV5  RDRAGV5      0 0 118.33       0       0       0       0       0       0       0       0     0       0       0       0  
RDRAG25  RDRAG25      0 2 117.98  9.0625 1.36595      -2     -10       0      -3      10     -10     0       0       0       0  
RDRAG15  RDRAG15      0 0 117.98 7.06154 2.62532       0       0       0       0       0       0     0       0       0       0  
RDOMNB5  RDOMNB5      0 0 117.65   .1664 81.6269       0       0       0       0       0       0     0       0       0       0  
RDOMNA5  RDOMNA5      0 0    118 8.14861       0      -3      -3       0      -8       6     -10     0       0       0       0  
RDOMN41  RDOMN41      0 0 415.07       0       0       0       0       0       0       0       0     0       0       0       0  
RDOMN25  RDOMN25      0 0 115.72 .158665 77.8302       0       0       0       0       0       0     0       0       0       0  
RDOLT25  RDOLT25      0 0 117.99       0       0       0       0       0       0       0       0     0       0       0       0  
RDOLH_5  RDOLH_5      0 0 117.87 2.43526  .28065       0       0       0       0       0       0     0       0       0       0  
RDOIC_5  RDOIC_5      0 0 117.83 2.35355 .724716       0       0       0       0       0       0     0       0       0       0  
RDOFT_5  RDOFT_5      0 0 117.25 5.43181  1.8109       0       0       0     -29      22     -22     0       0       0       0  
RDMOS22  RDMOS22      0 0 239.28       0       0       0       0       0       0       0       0     0       0       0       0  
RDIRS_5  RDIRS_5      0 0 119.05 10.1585 1.00537       0       0       0       0       0       0     0       0       0       0  
RDIRS41  RDIRS41      0 0 411.42  .83194 106.188       0       0       0       0       0       0     0       0       0       0  
RDIRS25  RDIRS25      0 0 119.05       0       0       0       0       0       0       0       0     0       0       0       0  
RDIML_5  RDIML_5      0 2 117.98 .142101 .125227     -28      19       0     -45      19     -19     0       0       0       0  
RDIF2_5  RDIF2_5      0 0 117.97 2.26385 .634126       0       0       0       0       0       0     0       0       0       0  
RDIF1_5  RDIF1_5      0 2 117.98 6.84306 .409429     -11     -12       0     -17      13     -12     0       0       0       0  
RDEVA_5  RDEVA_5      0 0 117.43 9.95862 .995596       0       0       0       0       0       0     0       0       0       0  
RDELE_5  RDELE_5      0 0 118.38 2.82515 .977833       0       0       0       0       0       0     0       0       0       0  
RDEJ__5  RDEJ__5      0 2 117.98 10.4391 1.13947      -6 3.19574       0     -14      13     -13     0       0       0       0  
RDEDA_5  RDEDA_5      0 0 118.19 1.91925 .905006       0       0       0       0       0       0     0       0       0       0  
RDANE_5  RDANE_5      0 0 116.36 18.0806 4.88917       0       0       0       0       0       0     0       0       0       0  
RDAIES5  RDAIES5      0 2 117.98  .13322 .117233      -6 1.97188       0     -37       8      -8     0       0       0       0  
RDABU_5  RDABU_5      0 2 117.98 2.64308 1.28335      -4 .107266       0      -7      11     -11     0       0       0       0  
RCVTA_5  RCVTA_5      0 0 117.87 21.5479 3.44062       0       0       0       0       0       0     0       0       0       0  
RCUZV_5  RCUZV_5      0 2 117.98 14.2501 2.74433      -7 12.1938       0     -12      13      -9     0       0       0       0  
RCURTI5  RCURTI5      0 2 117.98 1.72919 .732709      -3 -7.2311       0      -4      14     -14     0       0       0       0  
RCUJM_5  RCUJM_5      0 2 117.98 2.38907 .574621      -7 2.81447       0     -15      10     -10     0       0       0       0  
RCUDB_5  RCUDB_5      0 2 117.98 1.56933 1.38371      -6 -.28996       0     -80      18     -84     0       0       0       0  
RCTSV_5  RCTSV_5      0 2 117.98 .177626 .156311     -20  1.1789       0     -30      10     -10     0       0       0       0  
RCTRZ_5  RCTRZ_5      0 2 117.98 21.2388 3.93975     -11 25.2003       0     -23      27     -27     0       0       0       0  
RCTRZ25  RCTRZ25      0 0 117.98       0       0       0       0       0       0       0       0     0       0       0       0  
RCTRZ22  RCTRZ22      0 0 233.42       0       0       0       0       0       0       0       0     0       0       0       0  
RCTCVB5  RCTCVB5      0 0 118.06       0       0       0       0       0    -140      12     -80     0       0       0       0  
RCTCVA5  RCTCVA5      0 2 117.98    12.2  10.759     -91 5.48376       0    -140      20     -80     0       0       0       0  
RCTACN5  RCTACN5      0 0 117.62 15.3913  1.8109       0       0       0       0       0       0     0       0       0       0  
RCSTI_5  RCSTI_5      0 2 117.98 9.53676 2.83403      -2 -7.5648       0     -20      21     -21     0       0       0       0  
RCRUS_5  RCRUS_5      0 0 117.23 2.08178 .271768       0       0       0       0       0       0     0       0       0       0  
RCRIST5  RCRIST5      0 0  117.3 26.2283 9.44262       0       0       0       0       0       0     0       0       0       0  
RCRISC5  RCRISC5      0 0 117.85 1.26736 .181179       0       0       0       0       0       0     0       0       0       0  
RCRIN25  RCRIN25      0 0 118.09       0       0       0       0       0       0       0       0     0       0       0       0  
RCRIN15  RCRIN15      0 0 118.09 15.9073 .634126      -4    -1.8       0     -10       8      -8     0       0       0       0  
RCRIG_5  RCRIG_5      0 0 118.02 4.52681 1.26736       0       0       0       0       0       0     0       0       0       0  
RCRCEN5  RCRCEN5      0 0 117.87       0       0       0       0       0       0       0       0     0       0       0       0  
RCRAS_5  RCRAS_5      0 0 117.86 18.6508 3.07826       0       0       0       0       0       0     0       0       0       0  
RCRAI25  RCRAI25      0 0 118.09       0       0       0       0       0       0       0       0     0       0       0       0  
RCRAI15  RCRAI15      0 0 118.09       0       0       0       0       0       0       0       0     0       0       0       0  
RCRAE_5  RCRAE_5      0 0 117.82 26.9797 9.50656       0       0       0       0       0       0     0       0       0       0  
RCRA222  RCRA222      0 0 235.99       0       0       0       0       0       0       0       0     0       0       0       0  
RCRA212  RCRA212      0 0 235.99       0       0       0       0       0       0       0       0     0       0       0       0  
RCPRGB5  RCPRGB5      0 0 117.13       0       0       0       0       0    -120      80     -80     0       0       0       0  
RCPRGA5  RCPRGA5      0 0 117.13       0       0       0       0       0      -1      17     -17     0       0       0       0  
RCPLG_5  RCPLG_5      0 0 117.44 2.05514 .905006       0       0       0       0       0       0     0       0       0       0  
RCPAL45  RCPAL45      0 0 117.65       0       0       0       0       0       0       0       0     0       0       0       0  
RCPAL25  RCPAL25      0 0 117.65 51.6058 9.95862       0       0       0      -2       5      -5     0       0       0       0  
RCOZL_5  RCOZL_5      0 0  117.7 .814417 .181179       0       0       0       0       0       0     0       0       0       0  
RCOTRB5  RCOTRB5      0 0 117.89 9.50656 .181179       0       0       0       0       0       0     0       0       0       0  
RCOTRA5  RCOTRA5      0 0 117.96  14.576 .724716       0       0       0       0       0       0     0       0       0       0  
RCOST_5  RCOST_5      0 2 117.98 .142101 .125227     -16 5.66546       0     -24      20     -20     0       0       0       0  
RCORA25  RCORA25      0 0 117.98       0       0       0       0       0       0       0       0     0       0       0       0  
RCORA15  RCORA15      0 2 117.98 4.84298 1.75939      -8  2.5521       0     -14      11     -11     0       0       0       0  
RCOPS_5  RCOPS_5      0 0 116.55 9.96839  2.2452       0       0       0       0       0       0     0       0       0       0  
RCOPA_5  RCOPA_5      0 0 117.69       0       0       0       0       0       0       0       0     0       0       0       0  
RCONX_5  RCONX_5      0 0 117.97 2.42638 .905006       0       0       0       0       0       0     0       0       0       0  
RCONT_5  RCONT_5      0 0 117.99 .896125 .416534       0       0       0       0       0       0     0       0       0       0  
RCONS25  RCONS25      0 0 118.27  3.6218 .905006       0       0       0       0       0       0     0       0       0       0  
RCONS15  RCONS15      0 0 118.27 32.5927 6.33771       0       0       0       0       0       0     0       0       0       0  
RCON2S1  RCON2S1      0 0 413.42       0       0       0       0       0       0       0       0     0       0       0       0  
RCON1S1  RCON1S1      0 0 413.42       0       0       0       0       0       0       0       0     0       0       0       0  
RCOMA_5  RCOMA_5      0 0 118.88 6.06594 2.89709      -4      -3       0      -4       3      -3     0       0       0       0  
RCOLD_5  RCOLD_5      0 0 118.02 .362358       0       0       0       0       0       0       0     0       0       0       0  
RCOLB_5  RCOLB_5      0 0 117.14       0       0       0       0       0       0       0       0     0       0       0       0  
RCODL_5  RCODL_5      0 0 118.79 9.48791 1.52137      -3      -2       0      -3       2      -2     0       0       0       0  
RCNIS_5  RCNIS_5      0 0 116.16 9.95862 1.08619       0       0       0       0       0       0     0       0       0       0  
RCMPE_5  RCMPE_5      0 0  115.6 32.4115  6.4283       0       0       0       0       0       0     0       0       0       0  
RCLNG_5  RCLNG_5      0 2 117.98 32.6371 10.1789      -2 -10.742       0     -69      34     -34     0       0       0       0  
RCLES_5  RCLES_5      0 0 118.17 29.3332 8.14861      -4    -1.5       0     -10       3      -3     0       0       0       0  
RCLEST1  RCLEST1      0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
RCLEJ_5  RCLEJ_5      0 0 118.13 2.46279 .090589       0       0       0       0       0       0     0       0       0       0  
RCLE2_5  RCLE2_5      0 0 118.17       0       0       0       0       0       0       0       0     0       0       0       0  
RCJSD_5  RCJSD_5      0 0  118.4 11.4978 .724716       0       0       0       0       0       0     0       0       0       0  
RCJNO_5  RCJNO_5      0 0 118.25 8.07401  1.6386       0       0       0       0       0       0     0       0       0       0  
RCJFL25  RCJFL25      0 0 118.69 7.60507 3.07826       0       0       0       0       0       0     0       0       0       0  
RCJFL22  RCJFL22      0 0  233.6       0       0       0       0       0       0       0       0     0       0       0       0  
RCJFL15  RCJFL15      0 0 118.82 32.5927 4.70799     -16  -12.14       0     -21      16     -16     0       0       0       0  
RCIZBI5  RCIZBI5      0 2 117.98 .088813 .078156      -1 .889377       0     -53      12     -12     0       0       0       0  
RCISN_5  RCISN_5      0 0 117.79 2.28161 .262887      -5   -3.75       0     -27       6      -6     0       0       0       0  
RCIRT_5  RCIRT_5      0 2 117.98 5.36698 .531103      -2 -1.9225       0     -45      15     -15     0       0       0       0  
RCIRNB5  RCIRNB5      0 2 117.98 .044407 .032861      -3 1.50109       0     -20       8      -8     0       0       0       0  
RCIRNA5  RCIRNA5      0 2 117.98 .088813 .065722      -4  1.9094       0     -20       8      -8     0       0       0       0  
RCIRI_5  RCIRI_5      0 0 118.03 4.11027 .814417       0       0       0       0       0       0     0       0       0       0  
RCIMS_5  RCIMS_5      0 0 117.33 5.43181 2.17326       0       0       0       0       0       0     0       0       0       0  
RCIMP_5  RCIMP_5      0 0 117.21 15.3913 2.08267       0       0       0     -16      10     -10     0       0       0       0  
RCILC_5  RCILC_5      0 0 117.23 9.41509  3.6218       0       0       0       0       0       0     0       0       0       0  
RCILC15  RCILC15      0 0 117.23       0       0       0       0       0       0       0       0     0       0       0       0  
RCICR_5  RCICR_5      0 0 116.24 22.0008 4.88917       0       0       0       0       0       0     0       0       0       0  
RCICH_5  RCICH_5      0 0 118.89     3.5     2.9       0       0       0     -17      12     -12     0       0       0       0  
RCICE_5  RCICE_5      0 0 117.19 .905006       0       0       0       0       0       0       0     0       0       0       0  
RCHTU_5  RCHTU_5      0 2 117.98  2.4397 .416534      -5 .963694       0     -70      12     -12     0       0       0       0  
RCHIT25  RCHIT25      0 0 117.89 8.87244 1.26736       0       0       0       0       0       0     0       0       0       0  
RCHIT15  RCHIT15      0 0 117.89 28.7906 4.68934       0       0       0       0       0       0     0       0       0       0  
RCHEST5  RCHEST5      0 2 117.98       0       0      -1 -7.4163       0     -26      22     -22     0       0       0       0  
RCHESJ5  RCHESJ5      0 2 117.98       0       0      -1 -.01548       0     -50      10     -15     0       0       0       0  
RCHEIO5  RCHEIO5      0 2 117.98       0       0      -1 -1.5512       0     -52      10     -12     0       0       0       0  
RCHEAC5  RCHEAC5      0 2 117.98       0       0      -1 .327245       0     -40      14     -14     0       0       0       0  
RCHDO_5  RCHDO_5      0 2 117.98 .106576 .094142      -1   .8847       0     -53      16     -16     0       0       0       0  
RCFPUI5  RCFPUI5      0 0 117.92 1.17677 .362358       0       0       0       0       0       0     0       0       0       0  
RCFDE_5  RCFDE_5      0 0 117.33 7.96743 2.44503       0       0       0       0       0       0     0       0       0       0  
RCFCA_5  RCFCA_5      0 0 117.27 1.35795 .090589       0       0       0       0       0       0     0       0       0       0  
RCETG_5  RCETG_5      0 0 119.85 6.49136 .339266       0       0       0     -18      13     -53     0       0       0       0  
RCETBB5  RCETBB5      0 0 116.87  20.388   5.097       0       0       0    -125      67     -80     0       0       0       0  
RCETBA5  RCETBA5      0 2 117.98 18.1072 4.52681     -21 -25.877       0     -84      64     -64     0       0       0       0  
RCETB25  RCETB25      0 0 119.06       0       0      -3      -6       0     -16      10     -10     0       0       0       0  
RCETA_5  RCETA_5      0 0 116.26 17.3825       0       0       0       0       0       0       0     0       0       0       0  
RCETA25  RCETA25      0 0 118.01       0       0       0       0       0       0       0       0     0       0       0       0  
RCETA22  RCETA22      0 0 237.04       0       0       0       0       0       0       0       0     0       0       0       0  
RCETA15  RCETA15      0 2 117.98 3.18662 .831291      -4 3.03345       0      -6      10     -10     0       0       0       0  
RCERN41  RCERN41      0 2    412 105.135 199.511   -1363 91.4089       0   -1414     150    -150     0       0       0       0  
RCERN25  RCERN25      0 0 115.57       0       0       0       0       0       0       0       0     0       0       0       0  
RCERN15  RCERN15      0 0 115.57       0       0       0       0       0       0       0       0     0       0       0       0  
RCERB_5  RCERB_5      0 2 117.98 .044407 .039078      -4       6       0     -14       6     -20     0       0       0       0  
RCENT_5  RCENT_5      0 0 117.73 31.9772 2.35355       0       0       0       0       0       0     0       0       0       0  
RCELU_5  RCELU_5      0 0 117.97       0       0       0       0       0       0       0       0     0       0       0       0  
RCEBV_5  RCEBV_5      0 0 119.19       0       0      -4  -10.95       0     -23      15     -15     0       0       0       0  
RCAZN_5  RCAZN_5      0 0 117.49 9.68774 3.16885       0       0       0       0       0       0     0       0       0       0  
RCAZA_5  RCAZA_5      0 0 118.21 4.52681 1.35795       0       0       0       0       0       0     0       0       0       0  
RCAVN_5  RCAVN_5      0 0  117.8       0       0       0       0       0       0       0       0     0       0       0       0  
RCARV_5  RCARV_5      0 2 117.98 4.90693 .830403      -3 -2.1776       0      -5      12     -12     0       0       0       0  
RCARS_5  RCARS_5      0 2 117.98 7.98519 1.64571      -4 -2.6789       0      -6      11     -11     0       0       0       0  
RCARN_5  RCARN_5      0 0 117.99       0       0       0       0       0       0       0       0     0       0       0       0  
RCARE_5  RCARE_5      0 0 116.74 17.4784 .512452       0       0       0       0       0       0     0       0       0       0  
RCARD25  RCARD25      0 0 118.52       0       0     -13   -0.03       0     -22      16     -16     0       0       0       0  
RCARD15  RCARD15      0 0 118.52 24.5355 4.88917       0       0       0     -60      27     -27     0       0       0       0  
RCARB_5  RCARB_5      0 2 117.98 4.22662 .326833     -12 6.80377       0     -20      10     -12     0       0       0       0  
RCARA22  RCARA22      0 0 234.38       0       0       0       0       0       0       0       0     0       0       0       0  
RCAPRI5  RCAPRI5      0 0 117.81 2.26296       0       0       0       0       0       0       0     0       0       0       0  
RCALR_5  RCALR_5      0 0 117.98       0       0       0       0       0       0       0       0     0       0       0       0  
RCALN_5  RCALN_5      0 0 117.31  7.3333 1.90149       0       0       0       0       0       0     0       0       0       0  
RCALF_5  RCALF_5      0 0 117.99 3.53121 .724716       0       0       0       0       0       0     0       0       0       0  
RCALF25  RCALF25      0 0 117.99       0       0       0       0       0       0       0       0     0       0       0       0  
RCALF22  RCALF22      0 0 236.98       0       0       0       0       0       0       0       0     0       0       0       0  
RCALA_5  RCALA_5      0 0 119.92 13.5804 2.71591      -5    -2.1       0      -5       4      -4     0       0       0       0  
RCALAC5  RCALAC5      0 0 116.71 .905006 .362358       0       0       0       0       0       0     0       0       0       0  
RCACIU5  RCACIU5      0 0 116.45 10.5199 2.31802       0       0       0       0       0       0     0       0       0       0  
RBUZS_5  RBUZS_5      0 2 117.98 26.8171  5.4478      -3 4.96433       0     -17      19     -19     0       0       0       0  
RBUZN_5  RBUZN_5      0 0 117.93  12.766  3.6218       0       0       0       0       0       0     0       0       0       0  
RBUZE_5  RBUZE_5      0 0 117.61 11.3166 3.16885       0       0       0       0       0       0     0       0       0       0  
RBURI_5  RBURI_5      0 2 117.98 1.37572 .650113      -4 2.99947       0     -61      20     -25     0       0       0       0  
RBUNE_5  RBUNE_5      0 0    118 .724716 .271768       0       0       0       0       0       0     0       0       0       0  
RBUJO25  RBUJO25      0 0 117.77       0       0       0       0       0    -195      60    -150     0       0       0       0  
RBUJO15  RBUJO15      0 2 117.98       0       0     -18 11.6174       0    -153      20    -100     0       0       0       0  
RBUHU_5  RBUHU_5      0 2 117.98 6.43629 2.00363      -7 2.44903       0     -11       7      -7     0       0       0       0  
RBUCU25  RBUCU25      0 0 116.55       0       0       0       0       0    -101      90     -90     0       0       0       0  
RBUCU22  RBUCU22      0 0  238.8       0       0       0       0       0       0       0       0     0       0       0       0  
RBUCU15  RBUCU15      0 2 117.98 31.3146 12.7118    -101 -64.082       0    -110      65     -70     0       0       0       0  
RBUCOV5  RBUCOV5      0 0 116.28 30.7818 3.25944       0       0       0       0       0       0     0       0       0       0  
RBUCE_5  RBUCE_5      0 0 117.82  4.0108 1.03201       0       0       0      -1       1      -1     0       0       0       0  
RBUC241  RBUC241      0 0 416.18 .180468 95.4893       0       0       0       0       0       0     0       0       0       0  
RBUC141  RBUC141      0 0 416.18       0       0       0       0       0       0       0       0     0       0       0       0  
RBUC-B5  RBUC-B5      0 0  117.9       0       0       0       0       0       0       0       0     0       0       0       0  
RBUC-A5  RBUC-A5      0 0  117.9 15.3913 2.71591       0       0       0       0       0       0     0       0       0       0  
RBUC-25  RBUC-25      0 0 117.86 31.5242 .733597       0       0       0       0       0       0     0       0       0       0  
RBUC-15  RBUC-15      0 0 118.51 36.1958 .679421       0       0       0       0       0       0     0       0       0       0  
RBTSR_5  RBTSR_5      0 0 117.14 8.42038 2.44414       0       0       0       0       0       0     0       0       0       0  
RBSTC_5  RBSTC_5      0 2 117.98 25.9006 1.37838      -2 -19.146       0     -28      32     -32     0       0       0       0  
RBRZA_5  RBRZA_5      0 0  117.2 9.77744 4.16534       0       0       0       0       0       0     0       0       0       0  
RBRTM_5  RBRTM_5      0 0 118.86 6.19294 .995596       0       0       0      -3       2      -2     0       0       0       0  
RBRLT25  RBRLT25      0 0 117.53 14.1604 .905006       0       0       0       0       0       0     0       0       0       0  
RBRLT15  RBRLT15      0 0 117.53 15.5725 2.62532       0       0       0       0       0       0     0       0       0       0  
RBRLS_5  RBRLS_5      0 0 117.72 14.9384 3.89268       0       0       0       0       0       0     0       0       0       0  
RBRGN_5  RBRGN_5      0 2 117.98 7.70454 2.06402      -5      10       0      -9      10     -14     0       0       0       0  
RBRDT_5  RBRDT_5      0 0 117.01 7.78625 1.08619       0       0       0       0       0       0     0       0       0       0  
RBRDS25  RBRDS25      0 2 117.98       0       0      -4 4.39049       0    -100      21     -21     0       0       0       0  
RBRDS15  RBRDS15      0 0 117.98       0       0       0       0       0       0       0       0     0       0       0       0  
RBRDN22  RBRDN22      0 0 238.11       0       0       0       0       0       0       0       0     0       0       0       0  
RBRDN12  RBRDN12      0 0 238.11       0       0       0       0       0       0       0       0     0       0       0       0  
RBRAZB5  RBRAZB5      0 0 118.58       0       0       0       0       0       0       0       0     0       0       0       0  
RBRAZA5  RBRAZA5      0 0 116.77       0       0       0       0       0       0       0       0     0       0       0       0  
RBRAZ41  RBRAZ41      0 2    412    26.4  16.361    -484 61.0336       0    -603     200    -200     0       0       0       0  
RBRAZ22  RBRAZ22      0 2 235.99   12.96   8.032    -228      73       0    -290      73    -100     0       0       0       0  
RBRAZ12  RBRAZ12      0 0 238.36       0       0       0       0       0      -1      10     -10     0       0       0       0  
RBRASB5  RBRASB5      0 0    119 6.96207 1.39437       0       0       0       0       0       0     0       0       0       0  
RBRASA5  RBRASA5      0 0 118.81       0       0       0       0       0       0       0       0     0       0       0       0  
RBRAS41  RBRAS41      0 0 412.28       0       0       0       0       0       0       0       0     0       0       0       0  
RBRAS25  RBRAS25      0 0    119 11.8237 2.36332       0       0       0       0       0       0     0       0       0       0  
RBRAI41  RBRAI41      0 0 414.26       0       0       0       0       0       0       0       0     0       0       0       0  
RBRAI22  RBRAI22      0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
RBRAD41  RBRAD41      0 0 413.71 .187431 93.7175       0       0       0       0       0       0     0       0       0       0  
RBRAD25  RBRAD25      0 0 117.95       0       0       0       0       0       0       0       0     0       0       0       0  
RBRAD15  RBRAD15      0 2 117.98  17.465   6.063      -3     -34       0      -5      34     -34     0       0       0       0  
RBRAB_5  RBRAB_5      0 0  116.7 15.3007 2.35355       0       0       0       0       0       0     0       0       0       0  
RBOTO_5  RBOTO_5      0 0 117.91 13.8975 .968952      -8    -3.6       0     -13      10     -10     0       0       0       0  
RBORZ_5  RBORZ_5      0 2 117.98   13.06   5.253     -11 -4.4841       0     -27      24     -24     0       0       0       0  
RBORS_5  RBORS_5      0 0 111.69 .452947       0       0       0       0       0       0       0     0       0       0       0  
RBORD_5  RBORD_5      0 0 119.79  3.6218 .905006       0       0       0       0       0       0     0       0       0       0  
RBOLO_5  RBOLO_5      0 0 117.93 1.38549 .452947       0       0       0       0       0       0     0       0       0       0  
RBIRS25  RBIRS25      0 2 117.98 7.97631 2.09066      -2 25.2769       0     -13      28     -28     0       0       0       0  
RBIRL_5  RBIRL_5      0 0 117.72 21.3933 2.66173       0       0       0       0       0       0     0       0       0       0  
RBIRL25  RBIRL25      0 0 117.72       0       0      -6   -3.75       0     -12       9      -9     0       0       0       0  
RBERC_5  RBERC_5      0 2 117.98 7.98342 3.35359     -21 -1.8632       0     -33      20     -20     0       0       0       0  
RBERB_5  RBERB_5      0 0 117.15 8.78185 2.35444       0       0       0       0       0       0     0       0       0       0  
RBEIU_5  RBEIU_5      0 0 117.57 8.05802 1.90149       0       0       0       0       0       0     0       0       0       0  
RBECL_5  RBECL_5      0 0 117.82  8.1495 .786885       0       0       0       0       0       0     0       0       0       0  
RBECH_5  RBECH_5      0 0  117.9 3.62091 1.53913       0       0       0       0       0       0     0       0       0       0  
RBASB25  RBASB25      0 0 117.89 4.70799 1.44854       0       0       0       0       0       0     0       0       0       0  
RBASB15  RBASB15      0 0 118.02       0       0       0       0       0       0       0       0     0       0       0       0  
RBASA25  RBASA25      0 0 117.98       0       0       0       0       0       0       0       0     0       0       0       0  
RBASA15  RBASA15      0 2 117.98 13.7474 2.83225      -9 -14.372       0    -112      40     -40     0       0       0       0  
RBARUM5  RBARUM5      0 0 117.89 .905006 .271768       0       0       0       0       0       0     0       0       0       0  
RBARU22  RBARU22      0 0 233.73       0       0       0       0       0       0       0       0     0       0       0       0  
RBART_5  RBART_5      0 0 118.06 6.33682 1.35795     -12       0       0     -13      10     -10     0       0       0       0  
RBARN_5  RBARN_5      0 0 117.68 .724716 .181179       0       0       0       0       0       0     0       0       0       0  
RBARJ25  RBARJ25      0 0 118.86       0       0       0       0       0       0       0       0     0       0       0       0  
RBARJ15  RBARJ15      0 0 118.88       0       0       0       0       0       0       0       0     0       0       0       0  
RBARB_5  RBARB_5      0 0 113.36      35      10       0       0       0    -105      88     -88     0       0       0       0  
RBARB25  RBARB25      0 0 114.05       0       0       0       0       0    -105      43     -80     0       0       0       0  
RBARB22  RBARB22      0 0 231.35       0       0       0       0       0       0       0       0     0       0       0       0  
RBANO25  RBANO25      0 0    118 1.53913 .452947       0       0       0       0       0       0     0       0       0       0  
RBANO15  RBANO15      0 0 116.22 .995596 .181179       0       0       0       0       0       0     0       0       0       0  
RBANE25  RBANE25      0 0 118.52       0       0       0       0       0       0       0       0     0       0       0       0  
RBANE15  RBANE15      0 0 118.03 22.2264 2.42638       0       0       0       0       0       0     0       0       0       0  
RBAMA25  RBAMA25      0 0 118.99 3.52677 .362358       0       0       0       0       0       0     0       0       0       0  
RBAMA22  RBAMA22      0 0 233.97       0       0       0       0       0       0       0       0     0       0       0       0  
RBAMA15  RBAMA15      0 0 118.86 1.26736 .452947       0       0       0       0       0       0     0       0       0       0  
RBAM5_5  RBAM5_5      0 0 118.84 15.6791 .535544       0       0       0       0       0       0     0       0       0       0  
RBAM4_5  RBAM4_5      0 0 118.73  18.379 1.35795       0       0       0       0       0       0     0       0       0       0  
RBAM2_5  RBAM2_5      0 0 118.88 6.78533 1.81712      -2   -1.88       0      -6       2      -2     0       0       0       0  
RBALT_5  RBALT_5      0 0 117.43 5.43181 .905006       0       0       0       0       0       0     0       0       0       0  
RBALTG5  RBALTG5      0 2 117.98 .182955 .136772     -10 16.5777       0    -123      60     -60     0       0       0       0  
RBALS_5  RBALS_5      0 2 117.98 10.5466 1.84909     -10 3.85484       0     -16      20     -20     0       0       0       0  
RBALBA5  RBALBA5      0 0 116.53 13.3992 .099471       0       0       0       0       0       0     0       0       0       0  
RBAITA5  RBAITA5      0 0  117.8 1.53913 .181179       0       0       0       0       0       0     0       0       0       0  
RBAIL_5  RBAIL_5      0 2 117.98 4.89805 .823298      -3 -1.0231       0      -4      10     -10     0       0       0       0  
RBAIC_5  RBAIC_5      0 0  117.6 3.16885 1.44854       0       0       0       0       0       0     0       0       0       0  
RBAIA_5  RBAIA_5      0 2 117.98 2.74077  .92721      -2 -.53791       0     -27       5     -10     0       0       0       0  
RBACS_5  RBACS_5      0 2 117.98 32.5447 9.23391     -29 27.3325       0     -74      29     -34     0       0       0       0  
RBACS41  RBACS41      0 0  408.8       0       0       0       0       0       0       0       0     0       0       0       0  
RBACI_5  RBACI_5      0 0 118.49  5.5224 .543537       0       0       0       0       0       0     0       0       0       0  
RBABAN5  RBABAN5      0 0 118.21 11.7695  1.8109       0       0       0       0       0       0     0       0       0       0  
RBABAD5  RBABAD5      0 2 117.98 1.91836 .971616      -6 2.50359       0     -84      15     -15     0       0       0       0  
RAVLA_5  RAVLA_5      0 0 117.56 8.58202 .932538       0       0       0       0       0       0     0       0       0       0  
RARMT_5  RARMT_5      0 0 118.06       0       0       0       0       0       0       0       0     0       0       0       0  
RARMEN5  RARMEN5      0 0 117.22       0       0       0       0       0     -35      20     -20     0       0       0       0  
RARGS_5  RARGS_5      0 2 117.98 3.16885 .724716      -9 4.17713       0     -68      30     -30     0       0       0       0  
RAREF_5  RAREF_5      0 2 117.98 2.30737 .401436      -3       3       0     -10       3      -3     0       0       0       0  
RAREF22  RAREF22      0 0 238.69       0       0       0       0       0       0       0       0     0       0       0       0  
RARCU_5  RARCU_5      0 2 117.98 19.5558 2.80472      -4     -13       0      -7      13     -13     0       0       0       0  
RARAD41  RARAD41      0 0 414.67       0       0       0       0       0       0       0       0     0       0       0       0  
RARAD22  RARAD22      0 0 236.14       0       0       0       0       0       0       0       0     0       0       0       0  
RARA4D1  RARA4D1      0 0 414.67 .192316 108.273       0       0       0       0       0       0     0       0       0       0  
RARA2D5  RARA2D5      0 0 118.71 9.95862 1.99208       0       0       0       0       0       0     0       0       0       0  
RARA1D5  RARA1D5      0 0 118.71       0       0       0       0       0       0       0       0     0       0       0       0  
RANIN_5  RANIN_5      0 0 117.79 1.62972 .181179       0       0       0       0       0       0     0       0       0       0  
RAMAR_5  RAMAR_5      0 0 117.88 3.80209 1.62972       0       0       0       0       0       0     0       0       0       0  
RALVE_5  RALVE_5      0 0 118.24 10.5022 2.17326       0       0       0       0       0       0     0       0       0       0  
RALMA_5  RALMA_5      0 2 117.98 4.72575 1.64571      -3 5.04487       0      -5      17     -17     0       0       0       0  
RALEX25  RALEX25      0 0  119.4       0       0       0       0       0       0       0       0     0       0       0       0  
RALEX15  RALEX15      0 2 117.98  2.1999  .20427      -6      11       0      -9      11     -13     0       0       0       0  
RALES_5  RALES_5      0 0 117.64 29.5117 8.73211       0       0       0     -42      39     -39     0       0       0       0  
RALBE_5  RALBE_5      0 2 117.98 .044407 .039078      -9       9       0     -28       9     -26     0       0       0       0  
RAIUL25  RAIUL25      0 0 116.83       0       0       0       0       0       0       0       0     0       0       0       0  
RAIUL22  RAIUL22      0 0 230.14       0       0       0       0       0       0       0       0     0       0       0       0  
RAIUL15  RAIUL15      0 0 116.79 6.33771       0       0       0       0       0       0       0     0       0       0       0  
RAIUD_5  RAIUD_5      0 0 117.18 8.87244 .995596       0       0       0       0       0       0     0       0       0       0  
RAGHIR5  RAGHIR5      0 0 118.32  3.4948 1.67502       0       0       0       0       0       0     0       0       0       0  
RAFUM_5  RAFUM_5      0 0 118.17 32.1859 2.26296       0       0       0       0       0       0     0       0       0       0  
RAERO25  RAERO25      0 0 116.24       0       0       0       0       0       0       0       0     0       0       0       0  
RAERO15  RAERO15      0 0 116.24       0       0       0       0       0       0       0       0     0       0       0       0  
RADJU_5  RADJU_5      0 0 117.03 11.7695 3.35003       0       0       0       0       0       0     0       0       0       0  
RABAT_5  RABAT_5      0 0 117.52 2.89709 .905006       0       0       0       0       0       0     0       0       0       0  
##ZXX
XJI_KI51 XJI_KI51     1 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
XGU_SI51 XGU_SI51     1 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
XVA_ST11 XVA_ST11     1 0 418.49 -17.862   -6.37       0       0       0       0       0       0     0       0       0       0  
XVK_IS11 XVK_IS11     1 0  413.2 115.605 47.6321       0       0       0       0       0       0     0       0       0       0  
XKO_TI11 XKO_TI11     1 0 411.84 69.3477 13.7911       0       0       0       0       0       0     0       0       0       0  
XDO_RA11 XDO_RA11     1 0 424.96 -20.412  -52.86       0       0       0       0       0       0     0       0       0       0  
XKO_TI12 XKO_TI12     1 0 411.84 69.3477 13.7911       0       0       0       0       0       0     0       0       0       0  
XOM_DJ51 XOM_DJ51     1 0 117.96 48.8186 3.07717       0       0       0       0       0       0     0       0       0       0  
XPF_DJ11 XPF_DJ11     1 0 410.98 10.2266  67.883       0       0       0       0       0       0     0       0       0       0  
XBE_NA11 XBE_NA11     1 0 418.27 -276.41 -52.319       0       0       0       0       0       0     0       0       0       0  
XRO_MU11 XRO_MU11     1 0 415.85 -484.47 -16.383       0       0       0       0       0       0     0       0       0       0  
XSA_AR11 XSA_AR11     1 0 417.36 -210.19 -28.942       0       0       0       0       0       0     0       0       0       0  
##L
RCTRZ22  RCJFL22  1 0   1.98  11.76 142.9989    970             
RROSI41  RGADA41  1 0    4.2   39.7 394.9986   1920             
RORAD41  RROSI41  1 0   4.71  44.24      442   1920             
RCTRZ22  RIERN22  1 0    4.8   26.9 173.0012    890             
RSIBI41  RBRAS41  1 0    4.5 42.299 420.9985   1920             
RIERN41  RGADA41  1 0    1.8  16.95 167.9998   1920             
RIERN41  RSIBI41  1 0   2.98 28.139 280.0007   1920             
RDOMN41  RUREC41  1 0   9.35  88.25 877.1986   1920             
RDOMN41  RBUC141  1 0   1.21   11.4 113.3989   1920             
RSIBI41  RMINT41  1 0   4.62  43.58 432.9993   1920             
RSIBI41  RTINTB1  1 0   9.23 87.099 865.9987   1920             
RBRAS41  RDIRS41  1 0   0.46   4.39 44.00114   1920             
RBRAS41  RBRAD41  1 0    5.4 50.599      500   1920             
RBRAS41  RGUTI41  1 0    4.4 41.299 409.9997   1920             
RDOMN41  RBRAZ41  1 0   2.27 21.459 212.9998   1920             
RSLAT41  RDRGO11  1 0   1.11  11.45 114.4983    960             
RSLAT41  RTINTB1  1 0   2.98 28.139 280.0007   1920             
RSLAT41  RPDFE41  1 0    5.6 52.799      526   1920             
RSLAT41  RBUC241  1 0   6.14     58 575.9984   1920             
RTINTA1  RBRAD41  1 8      7   66.5 661.0004   1920             
RTINTA1  RUREC41  1 0    2.5 23.299 232.0003   1920             
RGUTI41  RBACS41  1 0      2  18.52 183.9998   1920             
RGUTI41  RSMIR41  1 0   4.77  45.04 448.0004   1920             
RSMIR41  RLACS41  1 0    1.2  11.36 112.9999   1920             
RBUC241  RPELI41  1 0   3.83  36.25 446.3009   1920             
RBUC141  RGIAL21  1 0   4.99 47.099 468.2008   1920             
RTINTA1  RTURC11  1 0   0.35   3.33 33.09981   1800             
RUREC41  RROVI31  2 0    0.5   4.75 47.00136   1800             
RUREC41  RROVI31  1 0    0.5   4.75 47.00136   1800             
RPDFE41  RUREC41  1 0   3.03   28.4 281.9986   1920             
RSMIR41  RISAC41  1 0      2   18.1 196.9998   1920             
RTINTB1  RTURC51  1 0   0.35   3.33 33.09981   1800             
RLACS41  RBRAI41  1 0   0.67   3.99 25.99982    600             
RGIAL11  RCERN41  1 0   2.26 20.799 246.0997   1920             
RGIAL11  RLACS41  1 8   2.38   23.7 232.9992   1920             
RGUTIN2  RDUMB22  1 0   6.43 38.099 245.0001    970             
RGUTIN2  RIASI22  1 0   13.5   79.8      513    970             
RIASI22  RMUNV22  1 8   5.28   31.2      200    960             
RIASI22  RSUCE22  1 0   8.23  48.75      313    720             
RGUTIN2  RMUNV22  1 0    8.3 49.099 316.0002    960             
RGUTIN2  RFCSV22  1 0  5.552  29.15 196.1398    890             
RGIAL21  RCERN41  2 0   2.14 20.059 227.3011   1920             
RPDF212  RRESI12  1 0    8.3 49.139 316.0002    960             
RPDF212  RDRB212  1 0   0.92   5.45 35.00048    960             
RSIB212  RLOTR22  1 0   6.25 36.959 236.9985    970             
RROSI22  RVETI22  1 0   2.45   14.7  94.4991    720             
RROSI22  RBAMA22  2 0   2.35  13.91 89.41915    960             
RROSI22  RBAMA22  1 0   2.35  13.91 89.41915    960             
RJUCA_5  RJUCU_5  1 2      0      0        0    800             
RIAZ212  RRESI12  1 8   2.18  12.91 80.00064    720             
RSLAT22  RGRAD22  1 0  1.263   7.47 93.05082    970             
RSLAT22  RCRA212  1 0      2  10.32 265.9985   1600             
RCLE2_5  RCLES_5  1 2      0      0        0   1200             
RBUCU22  RDMOS22  1 0   0.35   2.05 12.99991    561             
RBUCU22  RFUD222  2 0    1.8   10.5 67.57878    970             
RBUCU22  RGHIZ22  1 0   5.14   30.4 196.0007    960             
RBUCU22  RFUD212  1 0    1.8   10.5 67.57878    970             
RUREC22  RSARD22  1 0   5.14  28.34 181.9987    890             
RPDF222  RCETA22  1 0   6.56  38.84 249.9985    970             
RPDF222  RDRB222  1 0   0.92   5.45 35.00048    970             
RPDF222  RRESI22  1 0    8.3 49.139 316.0002    960             
RBRDN22  RSTUP22  1 0      5   29.7 190.9994    970             
RBRDN12  RAREF22  1 0    5.3   31.2      200    960             
RUREC22  RTRGJ22  1 0   1.35   7.57 48.99942    890             
RLAC212  RFILE22  1 0    2.1   12.2 77.99945    890             
RBRDN12  RPITS22  1 0   0.45    2.7 16.99914    970             
RBRDN12  RTARGA2  1 0    3.8   22.5  144.001    970             
RBRDN22  RTARGB2  2 0    3.8   22.5  144.001    970             
RARAD22  RTIMI22  1 0    3.8   22.6 145.0001    960             
RLAC212  RBRAI22  3 8   0.66   3.96 25.29924    960             
RLAC212  RBRAI22  2 8   0.66   3.96 25.29924    960             
RLAC212  RBRAI22  1 8   0.33   1.98 51.00061    960             
RBAMA22  RTIHA22  1 0    4.1   24.2 154.9998    960             
RROMN41  RSUCE41  1 0   3.53  33.34 331.0013   1920             
RARAD22  RCARA22  1 0  3.384     20 128.6009    960             
RCJFL22  RMARI22  1 0    1.8   10.7 68.99878    960             
RCJFL22  RAIUL22  1 0    7.2   40.4 260.0013    890             
RCJFL22  RTIHA22  1 0    4.7     28 180.0005    960             
RBAMA22  RIERN22  1 0   10.8 63.799 409.9997    970             
RCTCVB5  RCRAI15  1 0    0.5   1.37 9.000663    485             
RCTCVB5  RCVTA_5  1 0   1.54   3.85 23.99861    500             
RMINT41  RARAD41  1 0   4.89 46.099 458.2012   1920             
RISAL22  RCRA222  1 0   0.68   3.84 25.99982    970             
RCRA212  RSARD22  1 0    5.4  29.35 187.9991    890             
RCRA212  RISAL22  1 0   0.57  3.709 14.99984   1185             
RCTCVB5  RCRAI15  2 0    0.5   1.37 9.000663    485             
RCTCVA5  RCRAE_5  1 0    0.7    1.7 10.99871    485             
RDUMB22  RSTEJ22  1 0    2.4   14.2 90.99936    970             
RISAL22  RGRAD22  1 0  2.564 15.167 290.9899    970             
RBARB22  RFCSV22  1 0   5.81  30.49   204.91    890             
RBARB22  RFILE22  1 0    0.5    2.8 18.00132    890             
RCTCVA5  RDIF2_5  1 0    1.1   3.52 22.00057    575             
RCTCVA5  RGHEC_5  1 0   0.33    1.1 6.600486    575             
RMOST22  RDMOS22  1 0   1.82   10.8 277.0004    561             
RGHIZ22  RDMOS22  1 0   4.79 28.389 182.5014    960             
RTMAG22  RCRA222  1 0   8.55 50.599 325.0008    970             
RTMAG22  RGHIZ22  1 0   5.83  34.54 222.0005    970             
RFUD212  RBRAZ12  1 0   4.77  28.27 181.9987    970             
RPARO22  RBARU22  1 0    1.6    8.5 54.99985    890             
RPELI41  RCERN41  1 0   3.23   30.2 344.8996   1920             
RRESI12  RIAZ222  1 0   2.18  12.91 80.00064    720             
RRESI22  RTIMI22  1 0    5.2   30.7 196.9998    960             
RRESI12  RTIMI12  1 0    5.2   30.7 196.9998    960             
RMINT22  RPEST12  1 0   1.33   7.84 49.99844    970             
RMINT12  RTIMI12  1 0    9.2   54.7 351.9996    970             
RCON1S1  RCERN41  1 0   2.38 22.379  251.899   1920             
RPARO22  RTRGJ22  1 0      3  15.83 102.0011    890             
RTARGB2  RBRAZ22  2 0    3.6   21.2 135.9994    970             
RSTUP22  RRIUR22  1 0    0.9    5.1 32.99927    960             
RAREF22  RTHARG2  1 0    0.2    1.2 29.99906    960             
RAREF22  RRIUR22  1 0    3.3 19.799 126.9988    960             
RTARGA2  RBRAZ12  1 0    3.6   21.2 135.9994    970             
RFINT22  RUNG212  1 0      2   11.3 73.00118    890             
RFINT22  RGHEO22  1 0    6.2   32.7 209.9996    890             
RTULC41  RISAC41  1 0      1   9.57 94.99861   1920             
RAIUL22  RSUGA22  1 8   3.34  19.74 126.9988    600             
RAIUL22  RGILC22  1 0    4.1   24.4  157.001    600             
RTIHA22  RSALJ22  1 0   1.92  11.34 73.00118    960             
RBRAZ12  RTELE22  1 0    1.3   12.4 122.9996    720             
RPEST22  ROTHN22  1 0   0.83   4.73 30.42946    890             
RPEST22  RMINT12  1 0   1.33   7.84 49.99844    970             
RPEST12  RHASD22  1 0    1.3      7 45.00017    890             
RHAS122  ROTHN22  1 8   0.53   3.12 19.99937    800             
RHASD22  RRETE22  1 0   0.98   13.8 136.9985   1200             
RBARU22  RHAS122  1 0   2.94  17.42 112.0009    870             
RSTEJ22  RGHEO22  1 0    5.3   27.9 180.0005    890             
RMAGU_5  RHIRL_5  1 0    5.7   14.3 89.00131    485             
RMAGU_5  RALEX25  1 0    1.1    2.7 16.99914    485             
RSTLP22  RTELE22  1 0    1.9   17.9 177.9994    960             
RBRAZ22  RFUD222  1 0   4.77  28.27 181.9987    970             
RHAS1_5  RHAS2_5  1 2      0      0        0   1920             
RBAM5_5  RBAMA25  1 0   0.64    1.6 9.999689    485             
RCJFL15  RMANA_5  1 0   0.92   2.96 18.50083    575             
RCJFL15  RTURD_5  1 0   5.84   14.4 90.99936    500             
RCJFL15  RCJSD_5  1 0   1.86   4.72 29.00004    485             
RBAMA25  RNEGR_5  1 0   5.61  14.01 87.99915    485             
RSMI2R1  RISAC41  1 8      2   18.1 196.9998   1920             
RBAM5_5  RBAM4_5  1 0   1.06   2.66 16.99914    500             
RBAMA25  RBACI_5  1 8   16.7     41 260.0013    480             
RIERN22  RUNG222  1 0   2.28  12.31 78.99848    890             
RBAMA25  RSIGH_5  1 8   9.22 23.059  144.001    500             
RBAMA25  RBAM2_5  2 8   0.22   0.89 5.601459    485             
RBAMA25  RBAM2_5  1 0   1.82   4.56 28.55079    485             
RIERN15  RLUDU_5  1 8   2.16   5.84 35.99951    485             
RIERN22  RUNG212  1 0   1.13     10  96.9998   1200             
RP.O._5  RSFGH25  1 0   2.62   6.54 40.90008    485             
RSIBI15  RUCEA15  1 0    6.8     17 106.0003    500             
RSIBI15  RSIBN_5  1 0    1.6      4 23.99861    485             
RIERN15  RCJSD_5  1 0    9.7  24.45 152.9987    485             
RGIA1L5  RGIA2L5  1 7      0      0        0    600             
RBRASA5  RICA__5  1 0 1.7086 5.1289 384.5069    575             
RROTB_5  RBRASB5  1 0    4.6    9.3 58.00008    420             
RARMEN5  RCRUS_5  1 0   3.91  9.785  61.0003    485             
RARMEN5  RBTSR_5  1 0   3.91  9.785  61.0003    485             
RBORZ_5  RGUTI_5  2 0   0.43    1.2 7.498981    575             
RBORZ_5  RGUTI_5  1 8   0.43    1.2 7.498981    575             
RBASA25  RNEPT_5  1 0   8.56  21.41 134.0014    485             
RBASA25  RPALA_5  1 0    3.3   8.25 51.60065    485             
RBASA25  RMEDG25  1 8    2.2   5.54 35.00048    485             
RBASA25  RBALTG5  1 0   2.64   15.6 100.3299    800             
RBUCU15  RFILA15  1 0    0.3    0.6 694.9987    600             
RBUCU15  RPOPL_5  1 0   0.65   2.08 12.99991    575             
RBUCU15  RIMGB15  1 0    1.1    3.7 22.70113    575             
RBUCU25  RMBRVB5  1 0    0.4    1.2 713.0001    500             
RBUCU25  RDUDS15  1 0    0.4    1.6 9.999689    575             
RBUCU25  RIMGB25  1 0   1.19    3.7 22.70113    575             
RBUCU25  RBALBA5  1 0    0.2    0.2      400    500             
RUREC_5  RROGO_5  2 0   1.75   5.64 35.00048    485             
RUREC_5  RROGO_5  1 0    2.2    5.5 34.00145    485             
RBUCU25  RFILA25  1 0  0.143  0.623 431.0264   1139             
RGIA2L5  RINSU_5  1 0   4.54  11.36 70.99999    485             
RGIA2L5  RCUZV_5  1 0   5.12   12.8 80.00064    485             
RUREC_5  RTRJS25  1 0   0.98   2.46  15.0011    485             
RLACS15  ROSTV_5  2 8    7.4     24 149.9983    440             
RLACS15  ROSTV_5  1 8    7.4     24 149.9983    440             
RLACS15  RBRLS_5  1 0   1.44   4.64 29.00004    575             
RLACS15  RCUZV_5  1 0   7.55  18.82 118.0012    485             
RARA2D5  RCARD25  1 0   0.82   2.64 16.49995    575             
RARA2D5  RMURE_5  1 0   0.72   2.38 14.80004    575             
RBRAD15  RPITS_5  1 0   0.75    2.4  15.0011    575             
RLACS25  RBRLT25  1 0   2.47   7.97 49.99844    575             
RORAD_5  RORDV_5  1 0   1.78   4.46 26.99884    485             
RARA2D5  RVARD_5  1 0   9.44  29.03 181.4488    485             
RSINIM5  RLOVR_5  1 0   2.31   5.78 36.12014    485             
RARA1D5  RFANT_5  1 0   0.73   2.35  15.0011    575             
RORAD_5  RALES_5  2 0   5.18  12.95 80.99968    485             
RORAD_5  RALES_5  1 0   5.18  12.95 80.99968    485             
RORAD_5  RBEIU_5  1 0  11.26   22.9 142.9989    420             
RORAD_5  RORDV_5  2 0   1.78   4.46 26.99884    485             
RBAMA15  RSAMA_5  1 0  11.65  29.17 181.9987    485             
RBAMA15  RSOMC_5  1 0    3.7   9.22 57.61994    485             
RBAMA15  RBAM4_5  1 0   1.53    4.3 26.99884    485             
RORAD_5  RSUDR_5  1 0  12.34  24.94 155.8605    420             
RTIMI_5  RDVITA5  1 0   1.46   4.48 28.09997    485             
RTIMI_5  RCETA_5  1 8    2.8    8.7 54.35992    485             
RBAMA15  RBAM2_5  1 0   0.79   2.05  15.0011    485             
RTIMI_5  RGATA_5  1 8   5.78  14.45  90.3302    485             
RTIMI_5  RLUGO15  1 0  11.24   28.1 174.9992    485             
RTIMI_5  RMUZI_5  1 8   1.73    5.6 35.00048    575             
RTIM1A5  RIMT2_5  1 0    1.3   4.19 26.16946    575             
RLOTR_5  RSADU_5  1 8    5.2  11.08 69.25012    420             
RBASA15  RMEDG15  1 0    2.2   5.48 34.00145    485             
RBASA15  RCPAL25  1 0   3.29   8.24 51.00061    485             
RBASA15  RLUMI_5  1 0    4.9   12.2  76.0014    485             
RCRAI25  RBALS_5  1 0    3.1     10 61.99932    575             
RDIRS41  RBRAZ41  1 0   4.05  38.24 380.0007   1920             
RLOTR_5  RBRDS25  2 0    2.2    7.1 44.00114    575             
RLOTR_5  RBRDS25  1 0    2.1    6.9 42.99897    575             
RCRAI25  RSTOI_5  1 0   9.84   23.6 147.0014    420             
RCRAI25  RFILI_5  1 0      6     15 93.00055    500             
RCRAI25  RGHEC_5  1 0    0.7    2.3 13.99893    575             
RCRAI25  RBALS_5  2 0    3.1     10 61.99932    575             
RISA1_5  RALMA_5  1 0    0.8      2 12.99991    500             
RISA2_5  RCRAS_5  1 0   2.62   6.64 41.99995    485             
RISA2_5  RCVTA_5  1 0    1.5   3.76 25.00079    500             
RMILI15  RDRTAA5  1 0    0.1    0.2 310.9988    500             
RMILI15  RGROZ15  1 0 0.1352  0.686 603.8768   1030             
RMILI15  RBUJO15  1 0    0.3    1.1 6.999468    665             
RZIAGL5  RTIBA_5  1 0   7.52 18.799 116.9991    500             
RIASI15  RTRIF_5  1 0  12.97 32.459 203.0001    400             
RRAGL_5  RGLTA15  1 0   1.43   4.18 26.27942    480             
RRAZB_5  RROMN_5  1 0   8.85  20.18 126.0999    420             
RBRASA5  RHOGH25  1 0    9.3   19.2 119.9993    420             
RPREJ_5  RSFGH15  1 0   2.72    6.8 42.52993    485             
RBARB_5  RSMIR15  1 8   0.71   2.86 17.86937   1000             
RBRTM_5  RBRASA5  1 0  1.098 3.4607 88.64913    575             
RFUND15  RTITAA5  1 0    0.7    2.3 14.40106    500             
RFUND15  ROBOR25  1 0    0.3    0.4 680.0007    500             
RFUND15  RTINCD5  1 8   4.64  14.95  93.6006    575             
RFUND25  RAFUM_5  1 0   0.88   2.85 17.80026    575             
RFUND25  RSOLE25  1 0   1.06   3.41 21.00153    575             
RFUND15  RDRMOA5  1 0    0.2    0.4 226.9989    500             
RFUND15  RPIPE15  1 0      1    3.2 19.99937    500             
RFUND25  RDRMOB5  1 0    0.2    0.3 494.9986    500             
RFUND25  RPIPE25  1 0   0.18   1.12 772.0781    720             
RFUND25  RTITAB5  1 0    0.7    2.3 14.40106    500             
RFUND25  ROBOR15  1 0   0.26  0.557 414.2298    600             
RIERN25  RSANP_5  1 0  2.355   8.05 99.25013    575             
RTMAG45  RFRUN_5  1 0   7.25 23.389 146.2001    575             
RTMAG45  RDABU_5  1 0   9.11   29.4 183.7014    575             
RTMAG45  RCORA25  1 0   7.42   15.9 99.00099    440             
RGHIZB5  RGIUN15  1 0      2    6.4 39.99874    575             
RIERN25  RTIRN25  2 0      3    7.5 45.99919    485             
RIERN25  RTIRN15  1 0      3    7.5 45.99919    485             
RIERN25  RCICH_5  1 0      4   12.9 80.00064    575             
RGHIZB5  RUZUN_5  1 0   5.08  12.69 78.99848    485             
RGHIZB5  RDRVL_5  1 0    4.7  11.75 73.00118    485             
RNCRF_5  RVIDE_5  1 0  7.678 19.239      120    485             
RGHIZB5  RGIUN25  1 0      2    6.4 39.99874    575             
RMOST_5  RLEHL_5  2 0   3.16    7.9 49.40153    485             
RMOST_5  RLEHL_5  1 0   3.16    7.9 49.40153    485             
RMOST_5  ROLTN_5  2 0   5.27  13.17  82.3003    485             
RMOST_5  ROLTN_5  1 0   5.27  13.17  82.3003    485             
RDROB_5  RTOPL15  1 0   4.64  11.86 73.84941    485             
RRESI25  RCILC15  1 0      1    2.6 16.00013    485             
RRESI25  RPONO_5  1 0   5.31  17.12 106.9994    575             
RRESI25  RORAV_5  1 0   10.3   25.6 161.0003    485             
RDRO2B5  RDROB55  1 0   0.95   2.23 23.99861    665             
RDROB_5  RBANO15  2 0    0.5   1.24 7.700043    485             
RDROB_5  RBANO15  1 0    0.5   1.24 7.700043    485             
RDRO2B5  RTOPL25  1 8   4.64  11.86 73.84941    485             
RSUCE15  RCTSV_5  1 0   1.05    2.6 16.00013    500             
RSUCE15  RRADA_5  1 0   5.84   14.8 90.99936    500             
RSUCE15  RTGNT_5  1 0   8.68   21.7 135.9994    485             
RDRO2B5  RDROB45  1 0   0.95   2.23 23.99861    665             
RSARD_5  RFILI_5  1 8   4.96  12.41 77.60047    485             
RSARD_5  RROGO_5  1 0    4.4     11 68.99878    485             
RSUCE15  RITCA_5  1 0    1.9    4.9 30.49858    440             
RSUCE15  RVERE_5  1 0    1.9   4.75 28.00101    500             
RPARO_5  RLUPE_5  1 0   3.14   8.05 48.99942    485             
RPARO_5  RBARUM5  1 8   3.41   7.94 49.59946    420             
RSARD_5  RJILT_5  2 0    4.8     12 74.99923    485             
RSARD_5  RJILT_5  1 0    4.8     12 74.99923    485             
RCONS15  RLUMI_5  1 0   2.93   7.32 45.80127    485             
RPARO_5  RANIN_5  1 8    2.1    5.2 32.29871    485             
RPARO_5  RCAPRI5  1 0   0.27   0.98 6.000127    575             
RCONS15  RBABAN5  1 0   0.35    1.4 8.749335    660             
RCONS25  RNAZA_5  1 0   1.65    6.6 41.29937    665             
RCONS15  RCPAL25  1 0   1.86   4.66 29.10057    485             
RAREF_5  RALBE_5  1 0   2.66   5.37 32.99927    440             
RAREF_5  RCLNG_5  2 0    7.1  17.78 110.9987    485             
RAREF_5  RCLNG_5  1 0    7.1  17.78 110.9987    485             
RMIRV_5  RMEDG25  1 0  1.288  3.788 25.90996    600             
RSTUP_5  RVILN_5  1 0   2.56   8.13 49.99844    600             
RSTUP_5  RRIUR_5  1 0    1.5    4.9 29.99906    600             
RSTUP_5  RGOVO_5  2 0   0.76    1.9 11.90035    485             
RSTUP_5  RGOVO_5  1 0   0.76    1.9 11.90035    485             
RSTUP_5  RCAZN_5  1 0   0.88    2.6 13.70048    600             
RSTUP_5  RBERB_5  1 0  10.48 22.709 142.1004    420             
RTIRG_5  RMORE_5  1 0   5.68   12.3 77.10096    420             
RTIRG_5  RTEIS_5  1 0    3.4    7.5  47.2998    420             
RTIRG_5  RRLUX_5  1 8    0.8      2 12.00088    485             
RTIRG_5  RDRAGV5  1 0   2.68    5.6 35.00048    400             
RTIRG_5  RTITU_5  1 8    6.3  15.56 97.30139    420             
RTIRG_5  RVOEV_5  1 0    3.2   7.31 45.70074    420             
RTIRG_5  RMAVR_5  1 0   7.87   17.5 109.0006    400             
RTIRG_5  RGAES_5  1 0    7.1  15.45 96.60083    420             
RBABAD5  RBAIA_5  1 0   3.86   9.66 60.39994    485             
RPITS_5  RBRAD25  1 0   0.75    2.4  15.0011    575             
RTMAG35  RROSV_5  1 0   9.74   24.2 151.6006    485             
RTMAG35  RVIIS25  1 0   6.56   16.4 102.0011    485             
RIAZU25  RCFCA_5  1 0   1.87   4.73 29.00004    320             
RIAZU25  RRESI25  1 0    5.7   12.2  76.0014    320             
RTULC25  RISAC_5  1 0    5.9  14.86 92.00154    485             
RGHIZA5  RCETG_5  1 0   1.76   4.76 29.99906    485             
RGHIZA5  RIZVR_5  1 0   2.29    7.4 46.20026    575             
RGHIZA5  RALEX25  1 0   6.58   21.2 132.9992    575             
RIAZUA5  RLUGO25  1 0   12.1   30.2  189.001    485             
RFINT_5  RHOGHA5  1 8  13.86     28 174.9992    420             
RFINT25  RTIRN15  2 0    8.5     17 106.9994    420             
RFINT_5  RTIRN25  1 0    8.5     17 106.9994    420             
RGHIZA5  RDIML_5  1 0 1.6367  4.504 28.20113    485             
RFINT25  RDANE_5  1 8   6.01  15.02 93.99958    485             
RFINT_5  RSOVA_5  1 0   5.06   12.6 78.99848    485             
RFINT_5  RODOR_5  1 0  10.81  27.04 168.9987    485             
RFINT25  RTGMU_5  1 0   4.87  10.16 63.00149    420             
RAIUL25  RZLAT_5  1 0    5.6   14.6 92.00154    485             
RTIHA_5  RSALJ_5  1 0   1.92  11.34 90.00034    870             
RTIHA_5  RJIBO_5  1 0   0.67    2.2 13.99893    600             
RFINT_5  RMURN_5  1 0   5.44     11 68.99878    420             
RAIUL25  RAIUD_5  1 0    5.3   13.2  81.9987    485             
RAIUL25  RSEBE_5  1 0      3    7.6 47.00136    500             
RAIUL25  RBRAB_5  1 0   0.78    1.9  12.1988    485             
RBUC141  RBUC241  1 2      0      0        0   1600             
RPESTB5  RHAS1_5  1 0   1.38   3.55 52.49914    485             
RPESTB5  RCFDE_5  1 0    1.7    3.6 22.99959    485             
RPEST_5  RPAIS_5  1 0   3.78   9.45 58.99911    485             
RBRAZA5  RPLON_5  1 0      2      8 49.99844    665             
RMEDG41  RCERN41  1 0   0.71   6.23 80.50016    960             
RSTEJ_5  RBARN_5  1 0  10.35  25.82 161.0003    485             
RSTEJ_5  RPTEI_5  1 0    4.5   11.2 70.00096    485             
RSUCE25  RFRAS_5  1 0    5.8   14.6 90.99936    500             
RSUCE25  RFALT_5  1 0    3.7    9.3 58.00008    500             
RBARUM5  ROTRO_5  1 8   12.9   26.4 164.9994    250             
RIAZUA5  ROTRO_5  1 0   1.23   2.72 65.99857    500             
RSUCE25  RCONX_5  1 0   1.47   3.67 22.99959    500             
RSUCE25  RCTSV_5  2 0   1.05    2.6 16.00013    500             
RPRZ2B5  RHATE_5  1 0   3.38    8.5 53.75013    485             
RBARUM5  RLUPE_5  1 0   4.88  11.06 68.99878    485             
RBARUM5  RRETE_5  1 0   2.57   5.97 30.50015    720             
RGHE2_5  RCICE_5  1 8   5.97  19.34 119.0002    575             
RRIUR_5  RVILS_5  1 0   0.69      2 12.00088    600             
RBARUM5  RPTRI15  1 0   5.58     14 87.00012    485             
RBARUM5  RANIN_5  1 0   2.89   7.22 45.00017    485             
RBUJO25  RMILI25  1 0    0.3    1.1 6.999468    665             
RBUJO25  RDOMNB5  1 0   0.16   0.85 6.000442    870             
RGHEO_5  RMCIU_5  2 0   8.48  21.11 131.0012    485             
RGHEO_5  RMCIU_5  1 0   6.82     22 136.9985    575             
RBUJO25  RIREMA5  1 0    0.1    0.2      300    500             
RBUJO15  RCRIN25  1 0      1   3.18 618.0015    665             
RBUJO15  RDOMNA5  1 0   0.16   0.96 6.000442    870             
RBUJO15  RCOTRA5  1 0      1    3.5 600.0001    500             
RSTLP_5  RBUZS_5  1 0   1.98    6.4 39.99874    575             
RSTLP_5  RBUZN_5  1 0    1.9    6.1  38.0007    575             
RSTLP_5  RMIZI_5  1 0   6.87  17.18 107.3983    485             
RSTLP_5  RHSIM15  1 0   3.69   9.23 57.69849    485             
RGUTI_5  RADJU_5  1 8    5.4   13.5  83.9999    485             
RSFGH15  RTUSN_5  1 8    7.4   18.5      116    485             
RSTLP_5  RCRIG_5  1 0   2.32   7.17 46.69977    575             
RSTLP_5  RBUZS_5  2 0   1.98    6.4 39.99874    575             
RGUTI_5  RFCSN_5  1 0   13.5   28.2 176.0014    420             
RGUTI_5  RMARA_5  1 8   10.9   22.1 138.0007    420             
RGUTI_5  RMRGN_5  2 8  10.46  22.43 139.9987    440             
RGUTI_5  RMRGN_5  1 0  10.46  22.43 139.9987    440             
RARA2D5  RCARD15  1 0   0.82   2.64 16.49995    575             
RARA2D5  RMURE_5  2 8   0.72   2.38 14.80004    575             
RGUTI_5  RCONT_5  1 0   5.46     12 74.99923    440             
RGUTI_5  RTGTR_5  1 8    2.3    5.8 35.99951    500             
RGIA1L5  RBORD_5  1 0   3.33   8.33 51.99964    485             
RGIA1L5  RTAND_5  1 0   2.06   5.16 32.00025    485             
RGIA1L5  RSTEF_5  1 0   5.84   14.6 90.99936    485             
RARA2D5  RPOLT_5  1 0    1.2    2.7 16.99914    485             
RROMN25  RROML25  2 0   0.43   1.08 6.999468    485             
RRESI15  RCILC_5  1 8    1.1      3 18.69875    485             
RRESI15  RORAV_5  1 0    7.2  23.27  145.399    575             
RRESI15  RCFCA_5  1 0    5.1   10.5 64.99955    320             
RGIA1L5  RSLOS25  1 0   6.26   15.6 97.99884    485             
RSACA_5  RFREID5  1 0   1.05   2.62 16.35984    485             
RSACA_5  RIMT__5  1 0      3    7.6 47.46946    485             
RROMN25  RPASC_5  1 0  10.37 23.639 148.0003    420             
RROMN25  RROML15  1 0   0.43   1.09 6.999468    485             
RBRAZA5  RTELEA5  1 0   1.59   6.36 39.75088    665             
RBRAD25  RMIOV_5  1 0   4.18  13.48  83.9999    575             
RBRAD25  RPRDU_5  1 0    2.3   7.44 45.99919    600             
RSACA_5  RCNIS_5  1 0   3.94   9.65  61.0003    500             
RSACA_5  RORTI_5  1 0   5.82  16.59 103.9991    485             
RSACA_5  RSATCH5  1 0   2.82    9.1 56.89989    575             
RSKEL_5  RLIES25  1 0   5.64     12 74.80132    420             
RBRAD25  RPITN25  1 0   2.29   7.38 45.99919    600             
RBRAD25  RPITV_5  1 0   1.41   4.54 28.00101    575             
RTIRN15  RMEDS_5  1 0   3.15    7.9 48.99942    485             
RSKEL_5  RSMIRI5  1 0   2.76   5.74 35.99951    420             
RCICH_5  RUNGH15  1 0   0.58    1.9 10.99903    575             
RCICH_5  RUNGH15  2 0   0.58    1.9 10.99871    575             
RCTRZ_5  RPOIA_5  1 0   0.79   2.55 16.00013    600             
RCTRZ_5  RTURD_5  1 0   2.05   4.36 26.99884    420             
RTIRN25  RMICA_5  1 0   4.86  12.16  76.0014    485             
RCJSD_5  RCJFL25  1 0   1.86   4.72 29.00004    485             
RCJSD_5  RPOIA_5  1 0   5.83  15.34 96.00077    485             
RCJSD_5  RTURD_5  1 8    7.7  19.12 119.9993    485             
RCTRZ25  RAIUD_5  2 0   5.95  14.88 93.00055    485             
RSIBN_5  RSADU_5  1 0  10.59 21.959 120.7501    420             
RSIBN_5  RORLA_5  1 0      3    7.5 47.00136    485             
RSIBN25  RCOPS_5  1 0    5.5   13.8 86.00109    485             
RCJSD_5  RALVE_5  1 0   0.72   2.34  15.0011    575             
RFAGA_5  RHOGH25  1 8    6.1   15.2 94.99861    485             
RUCEA15  RCIRT_5  1 0   2.64    6.6 41.00091    485             
RUCEA15  RFAGA_5  1 0    5.4  13.52  83.9999    485             
RSIBN25  RSIBI25  1 0    1.6      4 23.99861    485             
RHOGHA5  RMURN_5  1 0   8.53  17.24 107.9984    420             
RCISN_5  RSIBI15  1 0   1.75    4.4 26.99884    485             
RCISN_5  RCIRT_5  1 0   7.84  19.61 122.9996    500             
RFAGA_5  RUCEA25  2 0    5.4  13.52  83.9999    485             
RZLAT_5  RCMPE_5  2 0   8.64   21.6 135.0005    485             
RZLAT_5  RCMPE_5  1 0   8.64   21.6 135.0005    485             
RZLAT_5  RAIUL15  1 0   5.86  14.65 90.99936    485             
RSFGH25  RTGSE_5  1 0    6.3   15.7 97.99884    500             
RHOGH25  RROTB_5  1 0    5.4   10.8 67.99977    420             
RBRAZB5  RPLON_5  1 0      2      8 49.99844    665             
RMEDG15  RMEDI_5  1 0 1.0665   2.35 13.99893    600             
RVLCE15  RARGS_5  1 0   3.25   8.14 51.00061    485             
RVLCE15  RPITN15  1 0   2.49   6.22 38.99972    500             
RGLTA25  RHOLB_5  1 0   1.45   4.73 29.00004    485             
RGLTA15  RCENT_5  1 0   1.12   3.06 19.00035    400             
RBRAZB5  RPLSD_5  1 0      1    4.2 25.99982    665             
RMRGN_5  RGHRA_5  1 0   1.73   4.32 26.99884    580             
RMRGN_5  RFILP_5  1 0   6.08  12.28 77.00042    420             
RMRGN_5  RROML25  1 0    9.9     20 125.0008    420             
RADJU_5  RFARA_5  1 0    5.9   14.8 92.00154    485             
RGLTA25  RHOLB_5  2 0   1.45   4.73 29.00004    400             
RMRGN_5  RGHRA_5  2 0   1.73   4.32 26.99884    580             
RSISC_5  RCONT_5  1 0      2   4.39 26.99884    440             
RSISC_5  RBACS_5  1 0    8.4   20.9 131.0012    500             
RSISC_5  RGLAV_5  1 0   4.54    9.2 57.00104    420             
RCPRGB5  RIMGB25  1 0   0.56      2 12.50039    575             
RFCSN_5  RFCV1_5  1 0      1   2.53 16.00013    485             
RFCSN_5  RFCSV_5  1 0      1   2.15 12.99991    420             
RMARA_5  RTECU_5  1 0   3.17   7.86 48.99942    485             
RMARA_5  RFCSN_5  1 0   3.84   7.75 48.00038    440             
RJILA25  RIFA__5  1 0    0.8      2 12.39986    485             
RIMGB15  RCPRGB5  1 0    0.6   2.21 13.80101    575             
RMINT_5  RPAIS_5  1 0   0.62    2.2 13.99893    485             
RJILA15  RFTIC25  1 8 0.0629 0.0579 36.99885    500             
RJILA25  RCPRGA5  1 0   0.34   1.28 7.998494    575             
RMINT_5  RCIMS_5  1 0   4.47  11.45 71.63144    485             
RMINT_5  RBRDT_5  1 0   4.47  11.69 73.09857    485             
RCRISC5  RVIRF_5  1 0    8.7 21.049 131.2001    420             
RMINT_5  RDEVA_5  1 0    1.3    3.9 23.99861    485             
RMEDN_5  RCONS15  1 0    3.5   13.3 83.00087    485             
RMEDN_5  RMEDI_5  1 0   1.26   2.67 16.76008    600             
RMEDN_5  RTOPA_5  1 0   5.65  14.13 87.99915    485             
RROGO_5  RGODI_5  1 0      4     12 84.00083    600             
RROGO_5  RJILT_5  1 0    3.9    9.8  61.0003    485             
RDUDS25  RSOLE_5  1 0   1.11    3.6 22.00057    575             
RGLI__5  RDUDS25  1 0  0.704  2.272 14.20502    575             
RSTEF_5  RPIET_5  1 0   2.25   5.62   35.101    485             
RSLOS15  RDRGA_5  1 0   2.67   6.66 41.00091    500             
RSLOS15  RTAND_5  1 0   4.68   11.7 73.00118    485             
RTOPA_5  RHIRS25  1 0   2.87   7.16 45.00017    485             
RROGO_5  RBIRS25  1 0   3.73   9.33 58.00008    500             
RPRDU_5  RMIOV_5  1 0   2.05    6.6 41.00091    575             
RSOLE_5  RFUNDU5  1 0   3.76   9.41 59.00005    485             
RFETE_5  RPIET_5  1 0   2.52   6.31 38.99972    485             
RFETE_5  RBORD_5  1 0   2.58   6.44 39.99874    485             
RPITN15  RCAZN_5  1 8  11.65  24.08 150.5984    420             
RPITV_5  RPITN15  1 0   1.53   4.93 29.99906    600             
RMIOV_5  RFMEP_5  1 0      2      5 31.00123    500             
RMIOV_5  RSCHI_5  1 0    4.3   13.8 84.99893    600             
RMIOV_5  RCLNG_5  1 0   5.41  17.45 109.0006    575             
RMUNT_5  RHUED_5  1 0   6.18  15.46 96.65014    485             
RMUNT_5  RALES_5  1 0   5.74  14.35 90.00034    485             
RBRLS_5  RBRLT25  1 0   1.86      6 36.99853    575             
RBRLS_5  RLACS25  1 0   1.69   5.44 34.00145    575             
RHIRS25  RTOPO_5  1 8   5.76   14.4 90.00034    485             
RLAMI15  RHAS1_5  1 0   1.29   3.25 20.49889    485             
RLAMI25  RHAS2_5  1 0   1.29   3.25 20.49889    485             
RMUNT_5  RREME_5  1 0   1.06   2.42  15.0011    485             
RBALS_5  RGRAD_5  1 8   3.71  11.97 74.99923    575             
RBALS_5  RCRAE_5  1 8   5.46  13.64 84.99893    485             
RVASC15  RSUDR_5  1 0   2.82    5.7 35.60995    420             
RBEIU_5  RVASC15  1 0   4.41    9.1 55.99887    420             
RORDV_5  RSALO_5  1 0   6.53  16.32 102.0011    485             
RBALS_5  RDRAG25  2 0  12.06  30.16 189.0012    485             
RBALS_5  RDRAG25  1 8   5.41  17.44 109.0006    575             
RRIUR_5  RGOVO_5  1 8   0.96    2.4  15.0011    500             
RIUM__5  RTRJS25  1 0   1.36   3.41 21.00153    485             
RORDV_5  RVOIV_5  1 0    7.8   19.5 120.9983    485             
RORDV_5  RMARG_5  1 0  10.34 27.129 161.0003    485             
RALES_5  RSUPL_5  1 0   5.92  14.81 92.00154    485             
RALES_5  RREME_5  2 0    7.4   18.5 126.9988    485             
RALES_5  RREME_5  1 0    6.5  16.24 101.4984    485             
RSALO_5  RCICR_5  1 0   6.09  15.24 95.24993    485             
RIUM__5  RTRGJ_5  1 0   0.73   1.83 10.99871    500             
RDEDA_5  RLECHI5  1 0   9.59  23.98      150    485             
RTGMU_5  RUNGH15  2 0   1.39   3.44 22.00057    485             
RALES_5  RSUPL_5  2 0   5.92  14.81 92.00154    485             
RSOMC_5  RDEJ__5  1 0    9.3 23.299 145.9992    500             
RREGH_5  RUNGH15  1 0   6.27   15.7 97.99884    485             
RREGH_5  RSOVA_5  1 0    7.7   19.2 119.9993    485             
RDEJ__5  RCOLD_5  1 0   4.66   11.6 73.00118    485             
RDEJ__5  RGHLA_5  1 0  10.26 25.799 161.0003    485             
RDEJ__5  RNASA_5  1 0   7.51     19 119.0002    500             
RDEJ__5  RCJFL25  1 0   13.8 34.599 216.0001    500             
RBACI_5  RNADAS5  1 0  0.346  0.715 226.2471    485             
RMANA25  RCLE2_5  1 0    1.2    2.4  15.0011    420             
RMANA25  RCJFL25  1 0   0.91   2.95 18.00132    580             
RDEJ__5  RCELU_5  1 0   0.34   0.85 5.001415    500             
RBRDT_5  RVASC25  1 0   7.16  20.42  128.001    485             
RVASC25  RVIRF_5  1 0   5.73   11.6 71.99902    420             
RDEVA_5  RCFDE_5  1 0   1.33   2.92 18.00132    485             
RTARN_5  RCJFL25  1 0      2    4.9 29.99906    500             
RMANA_5  RCJNO_5  1 0   1.19    2.4  15.0011    420             
RSACE_5  RTGSE_5  1 0   13.1   32.7 205.0014    485             
RIASI25  RCENT_5  1 0   2.14   4.58 29.00004    400             
RIASI25  RIASS_5  1 0   5.78  14.45 90.00034    485             
RIASI25  RTGFR_5  1 0   7.55   18.9 118.0012    480             
RBRDT_5  RGROSI5  1 0   5.28   13.2 82.50009    485             
RZIZI_5  RDIRS_5  1 0  0.378  0.964 6.739972    485             
RZIZI_5  RCETB25  1 0   0.34   1.34 10.08891    665             
RSACE_5  RDIRS25  1 0   0.95   2.37 14.80004    485             
RSACE_5  RDIRS_5  1 0   0.95   2.37 14.80004    485             
RPOJA_5  RBERB_5  1 8   4.11   9.51 59.39997    420             
RBART_5  RFILI_5  1 0   8.81  18.44  115.001    420             
RELPU15  RDIF1_5  1 0   0.11   0.36 2.001194    575             
RCRAE_5  RDIF2_5  1 0   0.45   1.64 9.000663    706             
RZIZI25  RDIRS25  1 0  0.378  0.964 6.739972    485             
RFILI_5  RARMT_5  1 0   4.27  10.67 67.00074    485             
RFILI_5  RSTRE_5  1 0   3.78   9.44 58.99911    485             
RBART_5  RSTOI_5  1 0   7.82   16.9 106.0003    420             
RBART_5  RCARB_5  1 0   1.76   3.85 23.99861    420             
RCICR_5  RCARD25  1 8   6.04  15.27 95.40074    485             
RBAIL_5  RCETA25  1 0   6.56   16.4 101.4984    485             
RBAIL_5  RBASB25  1 0   5.16  12.91 80.99968    420             
RDIF1_5  RCRAI15  1 0    1.5    4.8 29.99906    575             
RFILI_5  RALMA_5  1 0    4.9   12.2  76.0014    500             
RROML25  RDUMB_5  1 0    9.5   19.2 119.9993    420             
RROML15  RPASC_5  1 0   6.53  16.32 102.0011    485             
RROML15  RFILP_5  1 0    5.6   11.3 70.99999    440             
RIZVO_5  RDUMBF5  1 0      1   2.45  15.0011    485             
RIZVO_5  RVADU_5  1 0   3.07   7.67 48.00038    500             
RIASS_5  RHOLB_5  2 0   0.66   2.08 12.99991    400             
RIASS_5  RHOLB_5  1 0   0.66   2.08 12.99991    400             
RIASS_5  RDELE_5  1 0  14.44  29.62 184.9989    400             
RTGFR_5  RVATR_5  1 0   3.91   9.77  61.0003    480             
RABAT_5  RSMIRI5  1 0   1.13   2.82 40.50141    485             
RABAT_5  RBRLT15  1 0   2.26    5.6 35.00048    485             
RCARD15  RPOLT_5  2 0    6.2     20 125.0008    575             
RCARD15  RPOLT_5  1 0   0.32   1.04 6.499955    575             
RIASS_5  RTRIF_5  1 0   7.53  18.83 118.0012    500             
RMILCV5  RCHEIO5  1 0   3.74  11.36 70.99999    485             
RMILCV5  RCURTI5  1 0  1.491  4.312 26.94858    485             
RMILCV5  RGRAD_5  2 0  0.674    2.6 16.25145    575             
RMILCV5  RGRAD_5  1 8   0.82   2.66 16.62844    575             
RFILEI5  RGALA_5  1 0      1    2.5  15.0011    485             
RPOGO_5  RJUGU_5  1 8      4   10.1 63.00149    485             
RPOGO_5  RBUZS_5  1 0    4.7   11.7 73.40016    485             
RBRLT25  RSMIR25  1 8      3    9.6 60.00127    485             
RMILCV5  RDOLT25  1 0   3.99  12.88 80.50016    485             
RGIUN15  RCETG_5  1 0   1.41   4.71 29.01889    400             
RMACN_5  ROSTV_5  1 0    6.9   17.2 107.9984    485             
RMACN_5  RISAC_5  1 0   4.66  11.66 72.90065    485             
RFILE_5  RSMIR25  1 0   1.75   4.37 26.99884    485             
RMVOD_5  RSNTGB5  1 0   0.12  0.405 2.539977    575             
RMVOD_5  RCALA_5  1 0   1.22   3.93 24.59866    575             
RAFUM_5  RTINCD5  1 8   5.46  16.92 99.79897    575             
RCETBB5  RTINCD5  1 0    4.1  13.26 82.79981    575             
RCETBB5  RPAST_5  1 0   1.81   5.85 36.54991    575             
RCETBB5  RVCAL_5  1 0   3.45   8.62 54.00083    485             
RCHDO_5  RCARV_5  1 8   2.79      9 55.99887    575             
RCHDO_5  RDRGO25  1 0   0.47   1.52 9.500176    575             
RLIES15  RTECU_5  1 0    5.3   13.5 81.80078    485             
RLIES15  RVULT_5  1 0   3.24   6.89 43.10012    420             
RALEX15  RZIMN_5  1 0   5.87   14.7 92.00154    485             
RSOLE_5  RFCME25  1 0   0.73   2.36 14.80004    575             
RGRAD_5  RDOLT25  1 0    4.6   15.3 96.00077    500             
RGRAD_5  RICOA_5  1 0  6.144  15.36 96.00077    485             
RCORA25  RCIZBI5  1 0   3.02   9.74 60.79987    575             
RCORA25  RPOTE_5  1 0   3.32  10.72 67.00074    575             
RALEX15  RROSV_5  1 0   6.09  15.22 95.19967    485             
RALEX15  RVIIS25  1 0   3.36    8.4 51.99964    485             
RCFCA_5  RBTSR_5  1 0   1.46   3.65 22.00057    485             
RLEHL_5  RGRLEH5  1 0   1.48   3.64 23.67001    485             
RLEHL_5  RTAMD_5  1 0   3.06   7.66 47.85902    485             
ROLTN_5  RPRUN_5  1 8   6.47  16.17 100.8011    485             
RALEX25  RIZVR_5  1 0    4.3   13.9 87.00012    575             
RVINJ_5  RBURI_5  2 0    4.1   10.3 64.00051    500             
RVINJ_5  RBURI_5  1 0    4.1   10.3 64.00051    500             
RORAV_5  RMONO_5  2 0      4  15.66 106.0003    575             
RORAV_5  RMONO_5  1 0   7.11 17.799 110.9987    485             
RMOTR_5  RVMAR_5  1 0   7.23   18.1 112.9999    485             
RMOTR_5  RSTRE_5  1 0   6.32   15.8 99.00099    485             
RMOTR_5  RLUPO_5  1 0    1.4    3.5 22.00057    485             
RMOTR_5  RJILT_5  1 0   5.32  13.31  73.5007    485             
RVINJ_5  RBANO25  1 0    5.1  12.76 80.00064    575             
RCPAL45  REFOR_5  1 0   3.49   8.72 54.00083    485             
RTAUN_5  RBRAB_5  1 0   7.74  20.32 126.9988    485             
RMICA_5  RTAUN_5  1 0   1.09   3.52 22.00057    580             
RMOTR_5  RBANO25  1 0   6.93  17.42 108.9001    485             
RLUMI_5  RNAVOA5  1 0   0.84   2.71 502.4002    665             
RLUMI_5  RSITO_5  1 0   2.82   7.05 44.09853    485             
RPONO_5  RMONO_5  1 0      4  15.66 138.0007    575             
RCPAL45  RCONS25  1 0   1.86   4.66 29.12883    485             
RSITO_5  RSCLE_5  1 0   2.87    7.9 45.00017    485             
RSITO_5  RMIHV_5  1 0    5.6     14 87.49963    485             
RSITO_5  RNAVOB5  2 0   3.17    7.9 49.99844    485             
RSITO_5  RNAVOB5  1 0   3.17    7.9 49.99844    485             
RLUMI_5  RNAVOA5  2 8   0.81   2.62 501.8002    665             
RHSIM15  RRIMS_5  1 0   5.69  14.02 88.80024    485             
RCPAL25  RCTACN5  1 0  0.382  0.466 800.0001    500             
RCPAL25  RPALA_5  1 0   0.44    1.1 6.999468    485             
RSITO_5  RCONS25  1 0    6.8     17 106.0003    485             
RDIRS_5  RDIRS25  1 2      0      0        0   1250             
RDABU_5  RPOTE_5  1 0   1.67    5.4 33.69986    575             
RDABU_5  RBECH_5  2 0   3.04    9.8  61.0003    575             
RDABU_5  RBECH_5  1 0   3.04    9.8  61.0003    575             
RCORA15  RSTUD_5  1 0      6     13 80.99968    420             
RMEDI_5  RNAZA_5  1 0   1.93   7.73 48.29884    485             
RDRAG25  RCHESJ5  1 0   1.68   5.42 33.99988    575             
RVILN_5  RDAIES5  1 0   0.85   2.73     17.1    575             
RCLNG_5  RSCHI_5  1 0   1.31   4.22 25.99982    600             
RDABU_5  RAMAR_5  1 0    5.3  13.25 83.00087    485             
RFIENV5  RFIEN_5  1 0   3.43   5.72 36.99853    360             
RDOIC_5  RPUCI_5  1 0   1.92   3.37 21.00153    400             
RDRAGV5  RPATR_5  1 8   8.16  17.24 107.6999    420             
RDOIC_5  RTEIS_5  1 0   1.46   2.96 18.50083    400             
RCETG_5  RGIUN25  1 0   1.36   4.37 27.30044    400             
RBAIA_5  RMIHV_5  1 0   2.65   6.64 41.00091    485             
RTOPO_5  RTULC25  1 0   7.36   18.4  115.001    485             
RRLUX_5  RMORE_5  1 8      4     11 70.00096    420             
RRLUX_5  RPAST_5  1 0  10.34 24.629 153.9286    420             
RFIENV5  RVOEV_5  1 0    2.3   4.83 30.20013    400             
RDOMNB5  RCHIT25  1 0   1.73   6.92 42.99897    665             
RZEBIN5  RTULC15  1 0    3.1   7.76  48.4999    485             
RSTJ__5  RMIHV_5  1 0   3.28   8.21 51.32011    485             
RDOMNA5  RMIHL_5  1 0   2.28   6.84 42.76964    485             
RDOMNA5  RCHIT15  1 0   1.73   6.92 48.00038    665             
RDOMN25  RM-GRA5  1 8    1.5    4.7 31.00123    500             
RBRAB_5  RSEBE_5  1 0   3.14   7.84 48.99942    485             
RJIBO_5  RSALJ_5  1 0    4.1   10.2 64.00051    500             
RELPUB5  RCRAS_5  1 0   1.02   2.56 16.00013    485             
RELPUB5  RDIF2_5  1 0   0.11   0.36 2.001194    575             
RORTI_5  RFANT_5  1 0   4.03  10.15 63.00149    485             
RSEBE_5  RSIBO_5  1 0    4.9  12.26 76.69883    485             
RSEBE_5  RORLA_5  1 8   8.52  21.28 132.9992    485             
RSEBE_5  RAIUL15  1 0      3    7.6 47.00136    500             
RBRAB_5  RAIUL15  1 0   0.78    1.9  12.1988    485             
RPLON_5  RPLEA_5  1 0   1.13   2.82 17.62118    485             
RPLON_5  RBAIC_5  1 0    2.8    6.9 42.99897    485             
RPLON_5  RVCAL_5  1 0   3.48    8.7 54.00083    485             
RCFDE_5  RSIME_5  1 0    0.9    2.3 13.99893    500             
RCSTI_5  RRIMS_5  1 8   0.77   1.92 12.00088    485             
RPLON_5  RVALE_5  1 0   3.47   8.67 30.40119    485             
RPLON_5  RSCAI_5  1 0    1.4    3.5 22.00057    485             
RPLON_5  RVEGA_5  1 0   1.22    3.1 19.15114    485             
RBARN_5  RTART_5  1 0    1.7   4.24 25.99982    485             
RPTEI_5  RBARN_5  1 0      6     15 93.00055    485             
RFALT_5  RDOLH_5  1 0   5.55  13.88 87.00012    500             
RROML15  RCIRI_5  1 0   9.04 18.299 113.9989    420             
RCSTI_5  RFCV1_5  1 0   6.34  15.84 99.00099    500             
RRADA_5  REGGER5  1 0   1.82   3.95 28.90987    485             
RRADA_5  RFRAS_5  1 0    5.5  13.92 86.00109    485             
RHORZ_5  RBECH_5  1 8   4.82  12.05 74.99923    485             
RHORZ_5  RDIF2_5  1 0    9.1 22.799 141.9998    485             
RBARN_5  RVDOR_5  1 0   4.78     12 74.00021    500             
RRETE15  RCIRNA5  1 8   1.14   3.12 19.49986    485             
ROTRO_5  RRETE15  1 8   4.01   8.46 50.40087    720             
RFRAS_5  RCPLG_5  1 0   4.48   11.2 70.00096    485             
RFRAS_5  RTART_5  1 0   3.84    9.6 60.00127    485             
RVILS_5  RJIBL_5  1 0   2.93   9.45 58.99911    580             
RPTRI25  RANIN_5  1 0   1.79   4.46  27.8188    485             
RICOA_5  RDRGO25  1 8   6.98  24.82 154.9998    485             
RICOA_5  RHIRL_5  1 8   7.28   18.2 113.9989    485             
RRETE_5  RCIRNB5  1 8   1.14   3.12 19.49986    485             
RMILI25  RGROZ_5  1 0  0.145  0.838 100.5308   1030             
RGALA_5  RSMIRI5  1 0    1.4    3.5 22.00057    500             
RCALA_5  RPELI_5  1 0    0.9   3.11 19.44017    575             
RCALA_5  RPIET_5  1 0   4.74  11.81 74.00021    485             
RCALA_5  RDRGA_5  1 0   4.13   10.3 64.50003    485             
RIANC_5  RFAUR_5  1 0   3.01   7.52 47.00011    485             
RFAUR_5  RJUGU_5  1 0   3.19   7.98 50.00001    485             
RMIZI_5  RVCAL_5  1 0    4.8  11.99 74.99923    485             
RCRIN15  RPAJAA5  1 0    0.3    0.4 680.9998    500             
RMILI25  RDRTAB5  1 0    0.1    0.2 310.9988    500             
RMILI15  RINCRT5  1 0    0.1    0.4 194.9985    500             
RMUN_N5  RREDI_5  1 0   0.41   1.03 6.499955    485             
RMUN_N5  RREDI_5  2 0   0.41   1.02 6.400052    485             
RBUZN_5  RHCAN15  1 0   1.66   5.87 36.70008    485             
RBUZN_5  RHVER15  1 0    1.4   4.82 30.09959    485             
RBUZN_5  RCRIG_5  1 0    0.7   2.25 14.09946    575             
RBUZN_5  RBUZS_5  1 0   2.58   6.45  40.4103    485             
RJILA15  RTOPOB5  1 0    0.3    0.4 749.9985    500             
RJILA15  RCPRGA5  1 0   0.31   1.14 6.999468    575             
RBUZS_5  RBUZE_5  1 8   0.76   1.91 11.95061    485             
RBUZN_5  RBUZE_5  1 0   2.01   5.03 31.40963    485             
RURLE_5  RIANC_5  1 0   4.42  11.05 69.00005    485             
RBERB_5  RCAZN_5  1 0   9.85  24.61 153.7998    485             
RJILA25  RFTIC15  1 0   0.06  0.061 36.99853    500             
RMEDS_5  RCOPS_5  1 8   1.82   4.56 28.50052    485             
RLIES25  RMAXI_5  1 0   4.83   12.1 74.99923    485             
RDIF2_5  RCARV_5  1 8   11.1   23.4 145.9992    420             
RAIUL15  RTEIU_5  1 0      3    7.6 45.00017    485             
RURLE_5  RLACS25  1 0   4.42  11.04 68.99878    485             
RFUNDU5  RTAMD_5  1 0   1.32    3.3 20.60005    485             
RCALN_5  RSIME_5  1 0   2.79   6.99 44.00114    485             
RTUSN_5  RMCIU_5  1 0   5.32  13.33 83.00087    485             
RCLEST1  RGADA41  1 8   0.69    6.5 64.99955    960             
RMEDS_5  RAVLA_5  1 0   0.56    1.4  8.69907    485             
RCALN_5  RHAS2_5  1 0    1.3    3.3 21.00186    485             
RCHESJ5  RCURTI5  1 0   1.58   5.08 31.91008    575             
RSNTGB5  RPELI_5  1 0   0.57   1.87 11.67007    575             
RDRGO25  RCARS_5  1 0   2.84   7.52 47.00136    485             
RHIRL_5  RMOZA_5  1 8    9.4 25.559 159.8002    485             
RHIRL_5  RMIRS_5  1 0   4.77  11.92 74.49971    485             
RCALN_5  RORAS_5  1 0   4.33  15.87 99.19892    485             
RCHEAC5  RCURTI5  1 0   0.43    1.4 8.749963    575             
RCHEST5  RCHEAC5  1 0   1.11   3.54 22.74984    575             
RGRAD_5  RCHEST5  1 0   0.44   1.42 8.799915    575             
RGARL_5  RMOIN_5  1 0   6.85   17.1 106.9994    500             
RTGTR_5  RCOMA_5  1 0    8.6  21.52 134.0014    500             
RDRGO25  RFRUN_5  1 0    2.8   9.05 56.59893    575             
RDRGO25  RRUSA_5  1 0   4.61  14.88 93.00055    575             
RCHEIO5  RDOLT25  1 0   2.13   6.16  38.4999    485             
RGLAV_5  RBIRL25  1 0   3.33   8.32 51.99964    485             
RLILI_5  RBACS_5  1 0   1.73    4.4 26.99884    485             
RLILI_5  RGHRA_5  1 0    0.1    0.2 .9990261    485             
RGARL_5  RGHRA_5  1 0   1.36   3.41 21.00153    500             
RSLON_5  RCAZA_5  1 0   6.19  15.48  96.9998    485             
RFCME25  RFAURA5  1 0    0.2    0.3      526    500             
RHVER15  RHNEH15  1 0   9.77 25.459 158.9991    485             
RPRUN_5  RGIUN25  1 0   5.28   13.2 82.46994    485             
RFMEP_5  RTOPV_5  1 0      5   8.58 54.00083    380             
RFMEP_5  RTEXT_5  1 0   1.29    2.6 16.00013    420             
RDRGV_5  RSLOS25  1 0   4.88   12.2 76.30928    485             
RDRGV_5  RVLTE_5  1 0   2.47   6.18 38.62902    485             
RSLON_5  RSLOS25  1 0   0.93   2.32 14.52044    485             
RTEXT_5  RPITN25  1 0   0.65   1.32 7.998494    485             
RTEXT_5  RVLCE25  1 0    2.7   5.65 35.00048    485             
RTRJS15  RBIRS25  1 0    1.6      4 25.00079    485             
RTRJS15  RTRGJ_5  1 8    1.9   4.72 29.00004    485             
RVOIV_5  RSUPL_5  1 0   2.14   5.36 32.99927    485             
RMARG_5  RSUPL_5  1 0   3.48   8.72 54.00083    485             
RMARG_5  RVOIV_5  1 8   2.64    6.6 41.00091    485             
RSAMA_5  RCARE_5  1 8    5.7  14.24 87.00012    485             
RSAMA_5  RVETI15  1 0    1.8    4.5 26.99884    485             
RNASA_5  RBSTC_5  1 0      4   10.1 63.00149    500             
RVETI15  RCARE_5  1 0    3.9   9.74 60.00127    500             
RVETI15  RNEGR_5  1 0  12.93 32.299 200.9989    485             
RSUPL_5  RSARM_5  1 0   4.86  12.15  76.0014    485             
RSUPL_5  RSIML_5  1 0   3.35   8.38 52.39862    485             
RDRGO25  RCARN_5  1 0   2.34   7.56  47.1999    575             
RCARV_5  RCARN_5  1 0    0.9   2.88 18.00005    575             
RDUDS_5  RJUGU_5  1 0    2.8      7 42.99897    500             
RDUDS_5  RBRGN_5  1 0   2.59   6.48 39.99874    485             
RBECL_5  RCELU_5  1 0    3.5    8.7 54.00083    500             
RBECL_5  RVIIS15  1 0      6   15.1 94.99861    500             
RCIZBI5  RRUSA_5  1 0   1.87   6.02 37.60015    575             
RDAIES5  RJIBL_5  1 0   1.04   3.34 20.93997    575             
RVLAR25  RMORO_5  1 0   3.21   6.48 40.50141    420             
RVLAR25  RMORO15  1 0   3.21   6.48 40.50141    420             
RVLAR15  RDIRS25  1 0    8.3  16.73 105.0014    360             
RVALD_5  RHGLOT5  1 0   6.57   24.2 132.5001    485             
RHGLOT5  RHCORN5  1 0   0.79   2.56 16.00013    575             
RGODI_5  RLUPO_5  1 0      5   12.5 77.99945    500             
RTRGJ_5  RCARB_5  1 0   4.58  11.12 68.99878    440             
RVLAR25  RCIMP_5  1 0   5.15   10.4 64.99955    420             
RVLAR25  RBRZA_5  1 0    3.2    6.6 39.99874    420             
RBART_5  RPOJA_5  1 0   3.78   7.63 47.70005    420             
RSTUP_5  RIONE_5  1 0   2.42    7.8 48.74996    575             
RBASB15  RCALF_5  1 0    1.7    2.6 25.99982    485             
RBASB15  RCETA15  1 0   3.36    8.4 73.00118    485             
RBASB25  RCETA25  1 0   3.36    8.4 73.00118    485             
RGODI_5  RVMAR_5  1 0   4.45  11.12 68.99878    500             
RIONE_5  RTRAI_5  1 0   2.67    8.6 53.74008    575             
RTRAI_5  RDRAG15  1 0   1.48   4.92 30.69994    575             
RCIRI_5  RSTEJ25  1 0   4.66   9.42 58.99911    420             
RPASC_5  RVATR_5  1 0    1.5   3.75 22.99959    480             
RCOST_5  RDUMBF5  1 0   2.87   7.17 44.00114    485             
RCOST_5  RBUHU_5  1 0   1.41   3.53 22.06026    485             
RSTUP_5  RMARC_5  1 0   1.58   5.12 31.99994    575             
RMARC_5  RZAVI_5  1 0      2   6.38 40.00001    575             
RCONX_5  RITCA_5  1 0   0.94   3.02 19.00035    575             
RCONX_5  RBUCE_5  1 0   2.87   7.18 45.00017    500             
RCTSV_5  RCONX_5  2 0    0.4    1.1 6.999468    485             
RCTSV_5  RCONX_5  1 0    0.4    1.1 6.999468    485             
RDELE_5  RVASL_5  1 0      1   2.11 13.20002    400             
RZAVI_5  RDRAG15  1 0   2.63   8.41 53.93988    575             
RFLOR_5  RCETBA5  1 0   4.75  14.56       91    420             
RFLOR_5  RDOFT_5  1 0   2.83   5.94 37.19958    420             
RFLOR_5  RBAIC_5  1 0   0.93    2.3 13.99893    485             
RTINC_5  RCETBA5  1 0   4.56  14.73 92.00154    575             
RSIRE_5  RBUCE_5  1 0    7.6     19 119.0002    500             
RVCAL_5  RURZI_5  1 8   7.53  18.82 117.6399    485             
RBERC_5  RTELEA5  1 0   0.42      1 6.499955    485             
RTOPV_5  RPATR_5  1 0   3.23   5.63 32.00025    360             
RCARV_5  RAMAR_5  1 0   4.08   10.2 64.00051    485             
RCARV_5  RSTUD_5  1 0    3.9   7.81 48.99942    420             
RCARV_5  RCARS_5  1 0   0.46   1.15 6.999468    485             
RSIRE_5  RSAVE_5  1 0  17.57     43 273.0011    485             
RBURI_5  ROSTRA5  1 0    1.3   3.86 64.99955    575             
RCRUS_5  RTOPL25  1 0   4.22  10.55 65.99857    485             
RCOZL_5  RTOPL25  1 0   6.43  16.36 102.0011    485             
RCOZL_5  RMONO_5  1 0    5.5   13.7 84.99893    485             
RJIBL_5  RCHTU_5  1 0    1.3    4.2 26.19994    575             
RJIBL_5  RARGS_5  1 0   5.22  16.04      100    485             
RALBE_5  RCERB_5  1 0   0.86   1.76 10.99871    440             
REFOR_5  RNEPT_5  1 0   4.13   10.3 64.50003    485             
RMIHV_5  RSCLE_5  1 0   3.17   7.93  49.5806    485             
RFIEN_5  RMORO_5  1 0   3.77   6.28 39.99874    360             
RPUCI_5  RFIEN_5  1 0   1.63   3.39 21.19004    420             
RPATR_5  RMOZA_5  1 0    4.8     12 74.99923    500             
RARCU_5  RTITU_5  1 0      9   20.2 125.9998    420             
RARCU_5  RCHIT15  1 0   2.08   5.48 34.25906    485             
RZALA_5  RSIML_5  1 0    5.1   11.9 74.00021    485             
RCNIS_5  RLOVR_5  1 0    3.6   9.01 55.99887    485             
RMORE_5  RCIMP_5  1 0   6.74  14.64 91.49887    420             
RFIEN_5  RMORO15  1 0   3.77   6.28 39.99874    360             
RSCAI_5  RBALT_5  1 0    3.3   8.24 51.50011    485             
RVEGA_5  RTELEA5  1 0    2.2    5.5 34.41928    485             
RPLEA_5  RTELEB5  1 0   1.61   4.03 25.17985    485             
RZALA_5  RSALJ_5  2 8    0.2   0.63 3.999247    600             
RZALA_5  RSALJ_5  1 0    0.2   0.63 3.999247    600             
RBOTO_5  RHUDU_5  2 0   0.98    2.8 16.99914    485             
RBOTO_5  RHUDU_5  1 0   0.74   1.84 10.99871    485             
RBOTO_5  RVERE_5  1 0   3.79   9.48 58.99911    500             
RVADU_5  RSTEJ25  1 0   1.16   2.91 18.00132    500             
RGRLEH5  RVLTE_5  1 0   4.64  11.24 72.46994    485             
RHCAN15  RSTUC_5  1 0   0.62   1.74 10.90132    485             
RMCIU_5  RBOLO_5  1 0   4.97  12.44 77.75126    485             
RMCIU_5  RODOR_5  1 0      8  18.16 113.4993    485             
RCICE_5  RMCIU_5  1 0   0.87   2.81 16.99914    575             
RVDOR_5  RCPLG_5  1 0   7.49   18.7 116.9991    500             
RGROSI5  RCMPE_5  1 0   1.37   3.44 21.50011    485             
RMINT_5  RBAITA5  1 0    4.2     11 68.79992    485             
RVULT_5  RTATN_5  1 0   3.23   7.04 44.00114    420             
RSTUC_5  RPATI_5  1 0   6.23  15.58 97.34853    485             
RCHIT25  RPOTL_5  1 0    6.9   15.6  96.9998    420             
RGROZ_5  RBUC-25  1 0  0.109  0.463 343.3999   1065             
RBAITA5  RCRISC5  1 0   2.08   5.21 32.59999    485             
RMOIN_5  RCOMA_5  1 0   1.44    3.6 22.00057    500             
RMOIN_5  RRACO_5  1 0    5.7   14.3 89.00131    500             
RMIRS_5  RVIDE_5  1 0   1.92    4.8 29.99906    485             
RVLCE25  RARGS_5  1 0   4.01   8.26 51.99964    440             
RVLCE25  RPITN25  1 0   2.49   6.22 38.99972    485             
RBIRL_5  RFALC_5  1 0   7.57  18.92 118.0012    500             
RBIRL25  RREDI_5  1 0  10.22  21.23 133.0997    420             
RRACO_5  RGHRA_5  1 0   2.45   6.12 38.99972    485             
RRACO_5  RBUHU_5  1 0   0.84    2.1 12.99991    500             
RMOIN_5  RBOLO_5  1 0   7.47  18.68 116.9991    480             
RARGS_5  RVALD_5  1 0   1.13   2.82 16.99914    420             
RCAZA_5  RURZI_5  1 0   6.48   16.2 101.2095    485             
RCILC15  RGATA_5  1 0   7.01  17.51 109.3995    485             
RMIHL_5  RCLEJ_5  1 0    3.4    8.5 53.14003    485             
RBRZA_5  RCIMP_5  1 0   2.54   5.27 32.92073    420             
RVIIS15  RBSTC_5  2 0   0.15   0.49 3.000221    600             
RVIIS15  RBSTC_5  1 0   0.15   0.49 3.000221    600             
RVIIS15  RCOLD_5  1 0    5.6     14 87.99915    500             
RSARM_5  RCARE_5  1 0    9.7  23.94 151.0005    485             
RARGS_5  RVALD_5  2 8      1    3.2 19.99937    575             
RARA1D5  RSEMLA5  1 0   7.68  20.59 128.6999    485             
RSEMLA5  RSINIM5  1 0   4.14  10.37 65.75006    485             
RPLSD_5  RTELEB5  1 0   0.73   2.92 18.24951    665             
RDOFT_5  RCIMP_5  1 0   1.23   2.74 17.15937    420             
RCETA15  ROSTRB5  2 0   5.15   20.6 128.6983    665             
RCETA15  ROSTRB5  1 0   5.15   20.6 128.6983    665             
RCETA15  RCALF25  1 0   3.14   12.2 76.12078    500             
RCALAC5  RORTI_5  1 0   2.06   5.15 32.20006    485             
RSATCH5  RCALAC5  1 0   0.94   2.34 14.59992    485             
RODOR_5  RSOVA_5  1 0   6.27  15.68 97.99884    500             
RGAES_5  RTITU_5  1 0    5.2     13   81.251    485             
RCERB_5  RELAR_5  1 0   0.85   1.76 10.99871    440             
RHNEH15  RPATI_5  1 0   3.04   7.61 47.50088    485             
RDVITA5  RBUCOV5  1 0   0.95   2.72 17.00009    485             
RCETA_5  RSACA_5  1 0   0.77   2.24 13.99987    485             
RMAVR_5  RPOTL_5  1 0   2.91   7.11 44.45039    420             
RCLES_5  RALVE_5  1 0   0.87    2.8 17.59919    575             
RCLES_5  RJUCU_5  1 8    1.3    6.1  38.0007    665             
RCLES_5  RCJNO_5  1 0   0.97   1.97 12.29933    420             
RFREID5  RFRATE5  1 0   1.04    2.6 16.24988    485             
RBUCOV5  RSACA_5  1 0   0.68      2 12.29996    485             
RHATE_5  RHAS1_5  1 0   3.35   8.39 51.99964    485             
RVIDE_5  RDRVL_5  1 8   4.29  10.73  67.0887    485             
RVIDE_5  RCLEJ_5  1 0   3.24    8.1 50.59849    485             
RPATI_5  RMINE_5  1 0   7.43  18.58      116    485             
RPOTL_5  RTITU_5  1 0   1.83   4.58 28.60104    485             
RCFPUI5  RHAS2_5  1 0    6.1  15.25 95.34985    485             
RPRZ2B5  RCFPUI5  1 0   0.82   1.95  12.1501    485             
RFRATE5  RMUZI_5  1 0   1.33   4.31 26.89987    575             
RVALD_5  RELAR_5  1 0   0.74   1.57 9.798627    420             
RHIZV15  RMINE_5  1 0   1.38   3.45 21.59844    485             
RHIZV15  RVALE_5  1 0   2.58   6.47 40.40087    485             
RHATE_5  RCIRNB5  1 0   1.82   3.93 23.99861    485             
RHATE_5  RCIRNA5  1 0   1.82   3.93 23.99861    485             
RPARO_5  RVUL_A5  1 0   1.12   3.21       20    485             
RMAXI_5  RLACS25  1 0      6     15 93.99958    485             
RBORS_5  RSIGH_5  1 0  14.02 35.029 219.0003    500             
RARMT_5  RBANO25  1 0   8.73  21.83 136.3984    485             
RVALE_5  RBALT_5  1 0    2.9   7.24 45.25149    485             
RLIVEZ5  RPTRI15  1 0   1.37   3.42  21.3999    485             
RVUL_A5  RLIVEZ5  1 0   2.05   5.05 32.20006    485             
RDUMB25  RSTEJ25  1 0      7     14 87.00012    420             
RJUCU_5  RBUNE_5  1 0   4.72   11.8 74.00021    500             
RJUCA_5  RGHLA_5  1 0      4     10 61.99932    500             
RDUDS15  RFCME15  1 0   0.72   2.33  14.5707    575             
RPETRO5  RPTRI25  1 0      1   2.53 15.89991    485             
RCAPRI5  RPETRO5  1 0   1.91   5.17 33.30999    485             
RLAC421  RISAC41  1 0   2.38  22.49 223.4991   1920             
RCOPA_5  RUZUN_5  1 0    2.4    6.1  38.0007    485             
RFCME15  RREPUA5  1 8    0.2    0.2 416.9992    500             
RSIBI25  RUCEA25  1 0    6.8     17 106.0003    500             
RINSU_5  RLACS15  1 0   8.83  22.08 138.0007    485             
RBORS_5  RPOSUL5  1 0   0.93   2.33 14.57007    485             
RGHRA_5  RBACS_5  1 0   1.11   4.45 28.00101    665             
RICA__5  RGHIM_5  1 0 0.5365 1.5441   184.69    575             
RSIBO_5  RORAS_5  1 0   2.81   7.04 44.00114    485             
RPOSUL5  RVISEU5  1 0   3.08   7.71 48.21999    485             
RGROZ_5  RRZANB5  1 0    0.1    0.4 132.9992    500             
RGROZ15  RCOTRB5  1 0  0.045  0.055  93.9999    500             
RGROZ15  RFILA25  1 8    0.4    0.5 935.9998    500             
RLECHI5  RVIIS15  1 0   6.11  15.29 95.62001    485             
RREGH_5  RDEDA_5  1 0   7.97  19.92    124.5    485             
RPIPE15  RBANE15  1 0  0.399   0.83 387.9992    500             
RTITAB5  RREPUB5  1 8  0.048 0.0735 12.00088    500             
RTITAA5  RFAURB5  1 0    0.1    0.1 7.998494    500             
RBUC-25  RBUC-A5  1 8   0.08  0.442   252.13   1030             
RHUED_5  RAGHIR5  1 0   4.08   10.2 63.75014    485             
RDRMOA5  RMBRVA5  1 0    0.2    0.6 278.9985    500             
RPAJAA5  RLAROT5  1 0    0.2    0.3      555    630             
RBANE25  RPAJAB5  1 8    0.2    0.5 489.0014    500             
RPIPE25  RBANE25  1 0    0.2    0.4 380.0007    500             
RAGHIR5  RTARN_5  1 0   3.09   7.72 48.25014    485             
RFILA15  RVACAB5  1 0    0.1    0.6 577.0006    500             
RFILA15  RVULCA5  1 0    0.2    0.4 510.9988    500             
RVARD_5  RCIMS_5  1 8   5.08  14.91 93.19847    485             
RCHTU_5  RBRDS15  1 0      3   9.68 60.49984    575             
RFILA25  RPANDB5  1 0    0.1    0.3 932.0004    432             
RFILA25  RVULCB5  1 0    0.1    0.5  513.999    500             
RDANE_5  RAVLA_5  1 0    4.8   11.9 74.49971    485             
RCEBV_5  RDIRS_5  1 0  1.032   2.61 18.36292    420             
RSTOI_5  RALMA_5  1 0    4.8     12 74.99923    485             
RTATN_5  RFCSV_5  1 0   5.92  12.48 77.99945    420             
RFARA_5  RBACS_5  1 0      3    7.5 47.00136    485             
RVULCA5  RSALAB5  1 8    0.2    0.3 438.9997    500             
RBANO25  RDROB25  1 0   0.53   2.12 12.99991    665             
RBANO25  RDROB45  1 8   0.53   2.12 12.99991    665             
RBANO25  RDROB55  1 8   0.53   2.12 12.99991    665             
RDOLH_5  RHUDU_5  1 0   7.36   18.4  115.001    485             
RBANO15  RDROB15  1 0   0.53   2.12 12.99991    665             
ROSTRA5  RGRUI_5  1 0   1.36   3.69 77.99945    575             
RBUNE_5  RCELU_5  1 0    3.4    8.5 52.99866    500             
RBRDS15  RHCORN5  1 0   2.57   9.48 59.32991    575             
RCUJM_5  RCETA25  1 0    4.5  11.25  70.2994    485             
RGRUI_5  RCETA25  1 0    6.6   16.6 103.0001    485             
RGRUI_5  RCUJM_5  1 0    4.5   11.2 70.00096    500             
RTRUS_5  RSTNC_5  1 0    3.9   9.85 61.99932    500             
RTOPRA5  RVACAA5  1 0    0.2    0.2 581.9987    500             
RHUDU15  RSAVE_5  1 0    6.5  16.61 103.9991    500             
RHUDU15  RTRUS_5  1 0   5.24  13.31 83.00087    485             
RCOTRA5  RPANDA5  1 8  0.116   0.28 476.3785    500             
RHUSI_5  RFALC_5  1 0   8.45  21.15 132.0001    485             
RMITO_5  RSAVE_5  1 0   3.14   7.84 48.99942    485             
RSTNC_5  RMITO_5  1 8    6.4     16      100    500             
RBABAN5  RCTACN5  1 8   0.15  0.254 90.67893    500             
RDRTAA5  RSALAA5  1 0    0.2    0.3 439.9989    500             
RINCRT5  RIREMB5  1 8    0.2    0.7 329.9991    500             
RCOTRB5  RRZANA5  1 0    0.2    0.4 271.9989    500             
RDROB_5  RAERO15  1 0 1.1483   2.88 18.00005    485             
RDRO2B5  RAERO25  1 0 1.1483   2.88 18.00005    485             
RAERO15  RAERO25  1 7      0      0        0   1250             
RAERO15  RSNAVA5  1 0   0.18   0.59 3.699853    575             
RAERO25  RSNAVA5  1 8   0.18   0.59 3.699853    575             
RDROB_5  RDSNAV5  1 0   1.14   2.84 17.74999    485             
RDSNAV5  RGVAII5  1 0   0.54   1.36 8.499893    485             
RDSNAV5  RSNAVA5  1 8   1.26   3.16       20    485             
RSNAVA5  RGVAII5  1 8   1.81   4.52 28.19986    485             
RCNIS_5  RJIMBO5  1 0   2.51   6.39 22.35997    485             
RHUSI_5  RMDCIO5  1 8  1.535   3.74 23.37501    260             
RHOLB_5  RTUTO_5  1 0   0.92    2.3 14.34985    485             
RTUTO_5  RMDUNG5  1 8   0.68   2.19 13.69985    480             
RSTNC_5  RMDCOS5  1 8 0.0075   0.06 0.185039    580             
RARA4D1  RARAD41  1 2      0      0        0   1600             
RBARB25  RBARB_5  1 7      0      0        0    600             
RSMIR41  RSMI2R1  1 2      0      0        0   1600             
RTINTA1  RTINTB1  1 2      0      0        0   2000             
RGIAL11  RGIAL21  1 2      0      0        0   1700             
RLACS41  RLAC421  1 2      0      0        0   1600             
RPDF212  RPDF222  1 2      0      0        0   1600             
RCRA212  RCRA222  1 2      0      0        0   1600             
RCTCVB5  RCTCVA5  1 7      0      0        0   1200             
RFUD212  RFUD222  1 2      0      0        0    850             
RCON1S1  RCON2S1  1 2      0      0        0   1700             
RMINT22  RMINT12  1 2      0      0        0   1600             
RBRAZ12  RBRAZ22  1 2      0      0        0    850             
RCJFL15  RCJFL25  1 7      0      0        0   1200             
RSIBI15  RSIBI25  1 2      0      0        0   1200             
RIERN15  RIERN25  1 7      0      0        0   1200             
RBAMA25  RBAMA15  1 7      0      0        0   1200             
RLACS15  RLACS25  1 2      0      0        0   1200             
RBUCU15  RBUCU25  1 7      0      0        0    600             
RBASA25  RBASA15  1 2      0      0        0    600             
RUNG212  RUNG222  1 2      0      0        0   1200             
RBRAD15  RBRAD25  1 2      0      0        0   1600             
RIASI15  RIASI25  1 2      0      0        0    870             
RMILI15  RMILI25  1 7      0      0        0    600             
RISA1_5  RISA2_5  1 2      0      0        0   1200             
RCRAI25  RCRAI15  1 2      0      0        0   1200             
RZIZI25  RMETR_5  1 0   0.76   2.11 13.21008    575             
RSUCE15  RSUCE25  1 2      0      0        0   1200             
RRESI25  RRESI15  1 2      0      0        0   1200             
RGHIZB5  RGHIZA5  1 2      0      0        0    600             
RTMAG45  RTMAG35  1 7      0      0        0    800             
RFUND15  RFUND25  1 2      0      0        0   1740             
RRACA_5  RDIRS_5  1 0   0.47    1.5 9.399959    575             
RMETR_5  RRACA_5  1 0   0.21   0.68 4.270052    575             
RAIUL25  RAIUL15  1 7      0      0        0   1250             
RIAZU25  RIAZUB5  1 2      0      0        0   1200             
RIAZU25  RIAZUA5  1 2      0      0        0   1200             
RSMIR15  RSMIR25  1 2      0      0        0   1200             
RCONS15  RCONS25  1 2      0      0        0   1200             
RSTEJ_5  RSTEJ25  1 7      0      0        0   1150             
RBRAZA5  RBRAZB5  1 7      0      0        0    600             
RTIRN15  RTIRN25  1 2      0      0        0    600             
RGLTA15  RGLTA25  1 2      0      0        0   1250             
RSFGH15  RSFGH25  1 2      0      0        0    600             
RBUJO25  RBUJO15  1 7      0      0        0    600             
RMEDG25  RMEDG15  1 2      0      0        0   1250             
RVLCE15  RVLCE25  1 2      0      0        0    600             
RHOGHA5  RHOGH25  1 7      0      0        0   1000             
RUCEA15  RUCEA25  1 7      0      0        0    600             
RSOLE25  RSOLE_5  1 7      0      0        0    600             
RSLOS15  RSLOS25  1 2      0      0        0    600             
RDUDS25  RDUDS15  1 7      0      0        0    600             
RJILA25  RJILA15  1 7      0      0        0    600             
RIMGB25  RIMGB15  1 7      0      0        0    600             
RDIF1_5  RDIF2_5  1 2      0      0        0   1200             
RELPU15  RELPUB5  1 7      0      0        0    870             
RVASC25  RVASC15  1 2      0      0        0    600             
RPITN15  RPITN25  1 2      0      0        0    600             
RLIES15  RLIES25  1 7      0      0        0    870             
RCETBB5  RCETBA5  1 7      0      0        0    600             
RBRLT15  RBRLT25  1 2      0      0        0    600             
RCARD15  RCARD25  1 2      0      0        0   1200             
RROML25  RROML15  1 2      0      0        0    600             
RDRAG25  RDRAG15  1 2      0      0        0   1250             
RCPAL45  RCPAL25  1 2      0      0        0    600             
RTOPL15  RTOPL25  1 7      0      0        0    600             
RCORA25  RCORA15  1 2      0      0        0    600             
RALEX15  RALEX25  1 2      0      0        0    600             
RUNGH15  RUNGH25  1 2      0      0        0   1200             
RPTRI25  RPTRI15  1 7      0      0        0    575             
RLUGO25  RLUGO15  1 7      0      0        0    600             
RDOMNB5  RDOMNA5  1 7      0      0        0   2000             
RTRJS25  RTRJS15  1 2      0      0        0   1200             
RFCME25  RFCME15  1 2      0      0        0    600             
RDRGO25  RDOLT25  1 2      0      0        0   1200             
RLAMI25  RPEST_5  1 0   0.37   0.92        0    485             
RPEST_5  RPESTB5  1 2      0      0        0   1200             
RTINC_5  RTINCD5  1 2      0      0        0    600             
RBASB25  RBASB15  1 7      0      0        0    600             
RVLAR15  RVLAR25  1 2      0      0        0    500             
RNAVOA5  RNAVOB5  1 2      0      0        0    600             
RLAMI15  RPESTB5  1 0   0.37   0.92        0    485             
RTELEA5  RTELEB5  1 2      0      0        0    600             
RCHIT15  RCHIT25  1 2      0      0        0    600             
RCPRGB5  RCPRGA5  1 2      0      0        0    600             
RCETA15  RCETA25  1 7      0      0        0   1200             
RTITAA5  RTITAB5  1 7      0      0        0    500             
RBUC-15  RBUC-25  1 7      0      0        0   1200             
ROBOR15  ROBOR25  1 7      0      0        0   1200             
RCIRNA5  RCIRNB5  1 7      0      0        0    870             
ROSTRB5  ROSTRA5  1 7      0      0        0   1200             
RBUC-A5  RBUC-B5  1 2      0      0        0    500             
RFILA15  RFILA25  1 7      0      0        0    500             
RPAJAB5  RPAJAA5  1 7      0      0        0    500             
RPIPE15  RPIPE25  1 7      0      0        0    500             
RDROB45  RDROB25  1 7      0      0        0   1200             
RDROB55  RDROB15  1 7      0      0        0   1200             
RBANO15  RBANO25  1 7      0      0        0    600             
RBRDS25  RBRDS15  1 2      0      0        0    600             
RIREMB5  RIREMA5  1 2      0      0        0    500             
RPANDB5  RPANDA5  1 7      0      0        0    500             
RHAS122  RHASD22  1 2      0      0        0   1600             
ROBO1A5  ROBOR15  1 7      0      0        0   1200             
ROBO1A5  ROBOR25  1 7      0      0        0   1200             
RVUTC_5  RMUN_N5  1 0   2.19   5.47 34.09005    485             
RRETE_5  RRETE15  1 2      0      0        0    485             
RMIRV_5  RMVODN5  1 0  0.647  1.623 10.07885    485             
RMVODN5  RMEDN_5  1 0  0.841  2.112 13.11709    485             
ROSTR_5  ROSTRA5  1 2      0      0        0   1200             
ROSTR_5  ROSTRB5  1 7      0      0        0   1200             
RSILI_5  RHIRS25  1 0  5.532 13.831   86.445    485             
RMEDN_5  RSILI_5  1 0  2.485  6.212 38.82788    485             
RSACA22  RTIMI12  1 0    1.7   10.3 65.99857    960             
RIMT__5  RIMT2_5  1 2      0      0        0    575             
RPRUN_5  RJILA25  1 0   4.94  13.15 83.00087    485             
RCOPA_5  RJILA15  1 0   1.57   4.97 31.00091    485             
RDOMN25  RJILA15  1 0   2.48   9.94 62.14101    665             
RDUMBF5  RDUMB_5  1 7      0      0        0   1200             
RLAM_U5  RFILEI5  1 8   2.11   5.28  32.9999    485             
RLAM_U5  RSMIRI5  1 0   2.55   6.36 39.00003    485             
RCACIU5  RTINC_5  1 0   1.78   5.73 35.80001    575             
RAFUM_5  RCACIU5  1 8      2    6.4 40.00001    575             
RCEBV_5  RCETB25  1 7      0      0        0   1200             
RIMGB15  RM-GRA5  1 0   0.04    0.2 156.6649    720             
RHUSI_5  RMUN_N5  1 8   7.96   19.9 123.9989    485             
RISAC41  RSTUP41  1 0    1.6   23.4      333   2000             
RCETA_5  RMUZI_5  1 0   2.54   7.63 47.12387    485             
RVLAR15  RDIRS_5  1 0   8.04  16.23  100.999    360             
RCRIST5  RSTPI_5  1 0  6.158 19.372 126.9497    575             
RCAVN_5  RVISEU5  1 0 8.7986 22.733   154.38    485             
RBAMA15  RCAVN_5  1 0  2.496  6.349 61.28995    485             
RCAVN_5  RTGLAP5  1 0  6.384 16.518 125.5839    485             
RZEBIN5  RZEBI_5  1 0   1.15   2.88 18.00005    485             
RSIB222  RLOTR22  2 0   6.25 36.959 236.9985    970             
RFAURA5  RFAURB5  1 7      0      0        0    500             
RFILEI5  RFILE_5  1 2      0      0        0   1200             
RSMIR25  RSMIRI5  1 2      0      0        0   1200             
RISAC41  RRAHM41  1 0   1.66 16.889      230   1920             
RMBRVA5  RMBRVB5  1 7      0      0        0    600             
RHUSI_5  RVUTC_5  1 0   5.73  14.32 89.23001    485             
RBABAD5  RTULC15  1 0   9.48  20.16 125.9998    600             
RAIUL22  RMINT12  1 8    6.4 35.799 229.9991    890             
RHAS122  RMINT12  1 0   1.83  10.82 70.00096    800             
RPDF212  RCETA22  1 0   6.56  38.84      250    970             
RCETA22  RCALF22  1 0    2.5  14.78 95.12992    720             
RTIMPN5  ROTOP_5  1 0  0.521  1.545 889.0706    750             
ROTOP_5  RFUND25  1 0  0.861   2.14 1225.159    750             
RTVER15  RTVER25  1 2      0      0        0   1600             
RTVER41  RTVR421  1 2      0      0        0   1700             
RBERC_5  RTATA_5  1 0   1.96    4.9 30.64905    485             
RFILE_5  RSMIR25  2 8   2.81  7.027 43.89997    485             
RLAROT5  RCHIT15  1 0  0.231  1.038 698.6898   1000             
RBALTG5  RGIA1L5  1 0   3.05 18.049 116.0899    485             
RTARGA2  RTARGB2  1 2      0      0        0    850             
RCLNG_5  RSCHI_5  2 0   2.14   5.84 36.49996    485             
RZIZI25  RZIZI_5  1 2      0      0        0    600             
RCETBB5  RCOLB_5  1 0  0.825  2.087 13.11991    485             
RTATA_5  RCETBA5  1 0  0.738   1.88 11.74013    485             
RCOLB_5  RTELEB5  1 0  2.491  6.325 39.48008    485             
RZIMN_5  RPIETR5  1 0   5.25  13.08 81.79984    485             
RPIETR5  RDIML_5  1 0 3.7987 10.456 65.43591    485             
RPOPL_5  RGLI__5  1 0  0.864  2.789 17.43395    575             
RHARM_5  RBRAS25  1 0  0.293  0.617 4.172977    420             
RP.O._5  RBRASB5  1 0   1.48   3.71 23.22013    485             
RPREJ_5  RBRASB5  1 0   2.22   5.55 34.69009    485             
RJUCA_5  RCLE2_5  1 0  1.355  3.238 91.67198    563             
RGHIZB5  RNCRF_5  1 0  1.337   3.35 20.95002    485             
RCRAS_5  RCRCEN5  1 0  0.191  0.388 58.74778    630             
RSTPI_5  RBRASB5  1 8  0.802  2.574 16.35984    575             
RSFGH15  RBRASA5  1 0   4.97   12.4 77.99913    485             
RCVTA_5  RCRCEN5  1 0  0.151   0.31 54.97787    592             
RSTJ__5  RZEBI_5  1 0  5.267  13.17 82.33013    485             
RBUC-B5  RBUCU15  1 0    0.6   0.99 1265.746    500             
RBRASA5  RBRASB5  1 7      0      0        0   1200             
RBRAS25  RBRASA5  1 7      0      0        0   1200             
RRADA_5  RHURMZ5  1 0   1.81   4.53 28.30009    485             
REGGER5  RSIRE_5  1 0   2.75   5.95 43.51985    485             
RHURMZ5  REGGER5  1 8   0.58   1.25 9.130096    485             
RTGLAP5  RBAMA25  1 0  4.542 11.749  80.8671    485             
RDIRS25  RBRAS25  1 0  2.471  5.293 35.91907    420             
RGIAL21  RFACA_1  1 0 0.8641 5.3848  66.0501   1200             
RNADAS5  RMANA_5  1 0  0.673  1.536 231.3789    485             
RDOMNA5  RMILI25  1 0   0.15  0.686 469.4299   1060             
RDOMNB5  RMILI15  1 0   0.15  0.686 469.4299   1060             
RSANP_5  RCICH_5  1 0  0.784   6.21 87.75002    575             
RMORO15  RMORO_5  1 7      0      0        0    500             
RDRTAA5  RDRTAB5  1 7      0      0        0    500             
RSALAA5  RSALAB5  1 2      0      0        0    500             
RRESI22  RRESI12  1 2      0      0        0    800             
RTIMI22  RTIMI12  1 2      0      0        0    800             
RCTRZ25  RAIUD_5  1 0   5.95  14.88 92.99993   1060             
RIERN15  RCALR_5  1 8   4.91  12.28 76.75005    485             
RCALR_5  RCTRZ_5  1 0   0.13   0.33 2.100154    485             
RBRAS25  RBRASB5  1 2      0      0        0   1200             
RLUDU_5  RCTRZ_5  1 0   3.86   10.1 63.00087    300             
RIERN15  RCTRZ_5  1 0   5.03 16.219  100.999    575             
RBRDN12  RBRDN22  1 2      0      0        0   1600             
RMANA25  RMANA_5  1 2      0      0        0    600             
RROMN41  RBACS41  1 0   2.06  19.44 193.0005   1920             
RDUMB25  RDUMB_5  1 2      0      0        0   1200             
RBARB25  RSMIR25  1 8    1.6      4 24.99984    485             
RBARJ25  RUNGH25  1 0   2.43   5.98 44.69009    480             
RREGH_5  RUNGH25  2 0   6.27   15.7 97.99915    485             
RBARJ15  RMURS_5  1 0   1.83    4.5 33.67001    380             
RBARJ15  RBARJ25  1 7      0      0        0    300             
RBUC-15  RFUND15  1 0 0.1911  1.089 813.3579    738             
RBUC-A5  RPANDA5  1 0  0.248  0.548 195.6799    500             
RTIMPN5  RPAJAB5  1 0 0.3085  0.621      310    500             
RLAMI25  RLAMI15  1 7      0      0        0    600             
RCOTRB5  RCOTRA5  1 7      0      0        0    600             
RGROZ_5  RGROZ15  1 2      0      0        0    600             
RNADA_1  RORAD41  1 0  2.348 21.059 283.8999   1920             
RARAD41  RNADA_1  1 0  1.086   9.76      131   1920             
RSTEJ_5  RTGNT_5  1 0      7   17.6 109.0006    500             
RSTEJ_5  RFALT_5  1 0  12.01  30.03 212.9998    485             
RBIRL_5  RBIRL25  1 2      0      0        0    575             
RHUDU_5  RHUDU15  1 2      0      0        0   1250             
RCUDB_5  RTECU_5  1 0   3.21   9.64 60.89003    485             
RLIES15  RCUDB_5  1 0   7.22  19.44    121.5    485             
RGHE2_5  RGHEO_5  1 7      0      0        0   1200             
RBALBA5  RLREB_5  1 8  0.165 0.3739  155.477    500             
RLREB_5  RDUDS15  1 0 0.2449  0.709 286.5129    500             
RFCV1_5  RFCSV_5  1 2      0      0        0    600             
RIMGB15  RPOPL_5  1 8 0.3821 1.3495 74.99986    575             
RBARUM5  RPRZ2B5  1 7      0      0        0    485             
RPELI25  RPELI_5  1 7      0      0        0    600             
RROMN25  RROMN_5  1 2      0      0        0    870             
RVASL_5  RMUN_N5  2 0   0.54   1.02 7.499924    400             
RVASL_5  RMUN_N5  1 0   0.54    1.2 7.499924    420             
RRAZB_5  RRAGL_5  1 0   7.71  17.62 109.7398    420             
RTIBA_5  RMUN_N5  1 0   8.72  21.82 135.9994    485             
RCIMP_5  RFLOR_5  1 8      3      8 43.99988    420             
RMORE_5  RCETBA5  1 8      7     20 122.9999    420             
RLAC222  RLAC212  1 2      0      0        0   1200             
RCARA22  RSACA22  1 0  0.553  3.269 21.02195    960             
RISA2_5  RELPU15  1 0   3.17   7.92 49.49987    485             
RBAIL_5  RISA2_5  1 0   8.67  21.67        0    485             
RCILC_5  RCILC15  1 2      0      0        0    600             
RCERN15  RCERN25  1 7      0      0        0    600             
RCERN15  RMEDG15  1 8   2.18   8.81  79.2099    600             
RCERN25  RMEDG25  1 8   2.18   8.82    80.53    600             
RIFA__5  RDOMN25  1 0    1.9    5.9 36.99885    485             
RCRIN15  RCRIN25  1 2      0      0        0    500             
RFINT_5  RFINT25  1 2      0      0        0   1200             
RUNGH15  RMURS_5  1 0    1.8   4.42  28.4999    480             
RARA1D5  RARA2D5  1 2      0      0        0   1200             
RSIBN_5  RSIBN25  1 2      0      0        0    600             
RTGMU_5  RUNGH25  1 0   1.39   3.44 22.00087    485             
RZIAGL5  RGLTA25  1 0  2.093    5.2 33.16986    480             
RTIMI_5  RTIM1A5  1 2      0      0        0   1200             
RDOMN25  RDOMNB5  1 7      0      0        0   2000             
RDOMN25  RDOMNA5  1 7      0      0        0   2000             
RMGREB5  RM-GRA5  1 2      0      0        0    600             
RFTIC15  RFTIC25  1 7      0      0        0    600             
ROBO1A5  RBUC-15  1 0    0.2    0.4 677.9995    500             
RCODL_5  RBRAS25  1 0  3.306 10.451        0    575             
RBRTM_5  RRISN_5  1 0 1.9989 5.8331 598.4309    575             
RGHIM_5  RCRIST5  1 0 0.2734 0.5513  291.889    575             
RTOHN_5  RCODL_5  1 0  2.311  7.411 47.10001    575             
RRISN_5  RTOHN_5  1 0  1.258  4.062 25.72995    575             
RCTRZ_5  RCTRZ25  1 2      0      0        0   1200             
RGIA2L5  RBRGN_5  1 0    4.7  11.85  73.9999    485             
RGUTIN2  RGUTI22  1 0  0.197   1.16 7.480132    970             
RBIRS25  RTRGJ_5  1 0   1.74    4.2 26.19994    420             
RJILA15  RMGREB5  1 8    1.5    4.7 31.00091    500             
RCEBV_5  RHARM_5  1 0   1.51  3.617 25.16698    420             
RCALF25  RCALF_5  1 2      0      0        0   1200             
RTOPRA5  RJILA25  1 0    0.3    0.4 749.9899    500             
RIUSBA5  RZIZI25  1 0   0.53   1.71 10.69995    300             
RBRAS25  RCETB25  1 0  0.377  1.213  8.76787    575             
RBRASA5  RIUSBB5  1 8   0.37    1.6       10    300             
RRIUR_5  RRIUR15  1 2      0      0        0   1200             
RTULC15  RTULC25  1 2      0      0        0   2000             
RCON2S1  RTVER41  1 0 1.6769 15.862 176.3988   1920             
RTVR421  RTULC41  1 0 2.3935 22.662 288.5369   1920             
RAIUD_5  RTEIU_5  1 0    2.5    6.2 38.00101    485             
RPEST22  RPEST12  1 2      0      0        0   1200             
RDROB_5  RDRO2B5  1 2      0      0        0   1600             
RARA4D1  XSA_AR11 1 0   1.69   17.9 185.5989   1920             
RROSI41  XRO_MU11 1 0  2.015  19.03 189.1804   1920             
RPDFE41  XPF_DJ11 1 0  0.034  0.323 3.311238   1920             
RTINTB1  XKO_TI12 1 0    1.9  16.74 213.9989   1920             
RTINTB1  XKO_TI11 1 0    1.9  16.74 213.9989   1920             
XDO_RA11 RRAHM41  1 0  2.125 25.825 338.7098   2000             
RGVAII5  XGU_SI51 1 8  0.415  0.905 8.000065    240             
RJIMBO5  XJI_KI51 1 8  2.235   5.37 60.30004    485             
ROSTRB5  XOM_DJ51 1 0 0.0325 0.1435  2.99111   1260             
RISAC41  XVK_IS11 1 0  0.582 8.5675 112.4497   1940             
RSTUP41  XVA_ST11 1 0  1.474 21.559 297.9997   2000             
RNADA_1  XBE_NA11 1 0  0.664  5.598    86.86   2000             
##T
RAIUL15  RAIUL22  2 0   121   231   200 0.1244 7.2462  -27.172 2.8448    954             
RAIUL25  RAIUL22  1 0   121   231   200 0.1775 7.3183 -109.045 7.1716    954             
RARA1D5  RARAD22  1 0   121   231   200 0.1775 7.3183 -109.045 7.1716    954             
RARA2D5  RARAD41  3 0   121   400   250 0.1827 9.3685 -75.8489 12.294   1192             
RARA4D1  RARAD22  1 0   400   231   400   1.02 45.988 -12.3678 1.8125    577             
RAREF_5  RAREF22  1 0   121   231   200 0.1244  7.173 -27.2161 2.3864    954             
RAREF_5  RAREF22  2 8   121   231   200 0.1775 7.3183 -109.045 7.1716    954             
RBACS_5  RBACS41  1 0   121   400   250 0.1078 9.3755 -85.1841 5.7288   1192             
RBAMA15  RBAMA22  2 0   121   231   200 0.1244 7.2462 -27.1738 2.8277    954             
RBAMA25  RBAMA22  1 0   121   231   200 0.1272 7.2828 -3.16019 2.6091    954             
RBARB25  RBARB22  1 0   121   231   200 0.1257 7.1217 -2.82254 2.9711    954             
RBARB_5  RBARB22  1 0   121   231   200 0.1257 7.1217 -2.82254 2.9711    954             
RBARUM5  RBARU22  1 0   121   231   200 0.1775 7.3183 -109.045 7.1716    954             
RBORZ_5  RGUTI22  1 0   121   231   200 0.1775 7.3183 -109.045 7.1716    954             
RBRAD15  RBRDN12  1 0   121   231   200 0.1098 7.0341 -27.1928 2.6385    954             
RBRAD25  RBRDN22  2 0   121   231   200 0.1281 7.0412 -27.1469 3.0736    954             
RBRAD41  RBRDN22  3 0   400   231   400   0.48 45.757 -2.45566 0.4688    577             
RBRAD41  RBRDN22  4 0   400   231   400   0.48 45.637 -2.45566 0.4688    577             
RBRASA5  RBRAS41  1 0   121   400   250 0.1171 9.6038 -50.8959 5.8056   1192             
RBRASB5  RBRAS41  2 0   121   400   250 0.1171 9.6038 -50.8959 5.8056   1192             
RBRAZ41  RBRAZ12  3 0   400   231   400  0.492 47.597 -4.97797 0.4688    577             
RBRAZA5  RBRAZ12  1 0   121   231   200 0.1775 7.3183 -109.045 7.1716    954             
RBRAZB5  RBRAZ22  2 0   121   231   200 0.1255 7.4512 -27.0886 3.5517    954             
RBUC141  RBUCU22  3 0   400   231   400   0.51 51.997 -4.96234 0.6125    577             
RBUC241  RBUCU22  4 0   400   231   400   0.51 51.997 -4.96234 0.6125    577             
RBUCU15  RBUCU22  1 0   121   231   200 0.1157 7.3196 -3.90215 3.8249    954             
RBUCU25  RBUCU22  2 0   121   231   200 0.1157 7.3196 -27.0513 3.8249    954             
RCALF25  RCALF22  1 0   121   231   200 0.1775 7.3183 -109.045 7.1716    954             
RCERN15  RCERN41  2 0   121   400   250 0.1827 9.3685 -75.8489 12.294   1192             
RCERN25  RCERN41  1 0   121   400   250 0.1827 9.3685 -75.8489 12.294   1192             
RCETA15  RCETA22  1 0   121   231   200 0.1775 7.3183 -109.045 7.1716    954             
RCJFL15  RCJFL22  1 0   121   231   200 0.1301 7.1583 -2.81534 2.9779    954             
RCJFL25  RCJFL22  2 0   121   231   200 0.1244  7.173 -10.7058 2.7956    954             
RCLE2_5  RCLEST1  1 8   121   400   250 0.1827 9.3685 -75.8489 12.294   1192             
RCONS15  RCON1S1  1 0   121   400   250 0.1827 9.3685 -75.8489 12.294   1192             
RCONS25  RCON2S1  2 0   121   400   250 0.1827 9.3685 -75.8489 12.294   1192             
RCRAI15  RCRA222  1 8   121   231   200 0.1238  7.173 -27.1926 2.6398    954             
RCRAI25  RCRA212  1 0   121   231   200 0.1244 8.6373 -27.2146 2.4035    954             
RCTRZ25  RCTRZ22  1 0   121   231   200 0.1268 7.3926 -9.92688  2.534    954             
RDIRS25  RDIRS41  1 0   121   400   250 0.1909 9.4854 -103.515 11.557   1192             
RDOMN25  RDOMN41  3 0   121   400   250 0.1113 9.8967 -21.3554  6.057   1192             
RDOMNA5  RDOMN41  1 0   121   400   250 0.1113 10.014 -21.7126 6.0488   1192             
RDOMNB5  RDOMN41  2 0   121   400   250 0.1113 9.8967 -21.1682 6.0911   1192             
RDRGO25  RDRGO11  1 0   121   400   250 0.1827 9.3685 -75.8489 12.294   1192             
RDRO2B5  RDRB222  2 0   121   231   200 0.1318 7.0411 -27.1469 3.0736    954             
RDROB_5  RDRB212  1 0   121   231   200 0.1318 7.0411 -27.1469 3.0736    954             
RDUMB25  RDUMB22  1 0   121   231   200 0.1775 7.3183 -109.045 7.1716    954             
RDUMB_5  RDUMB22  1 8   121   231   200 0.1775 7.3183 -109.045 7.1716    954             
RFACA15  RFACA_1  1 0   115   400   280 0.1287 7.2726  -26.759 6.4423   1192             
RFCSV_5  RFCSV22  1 0   121   231   200 0.1775 7.3183 -109.045 7.1716    954             
RFILE_5  RFILE22  1 0   121   231   200 0.1574 7.7362 -109.045 7.1716    954             
RFINT22  RFINT_5  1 0   225   123   200 0.6138 27.837 -13.6707 2.0741    513             
RFUND15  RFUD212  1 0   121   231   400 0.0476 4.3188 -15.8717 4.0981   1908             
RFUND25  RFUD222  2 0   121   231   400 0.0476 4.3188 -15.8717 4.0981   1908             
RGHE2_5  RGHEO22  2 0   121   231   200 0.1244 7.2462  -10.569 2.7785    954             
RGHEO_5  RGHEO22  1 0   121   231   200 0.1255 7.2975 -40.8863 2.7799    954             
RGHIZA5  RGHIZ22  2 0   121   231   200 0.1244  7.173 -11.1015 2.9021    954             
RGHIZB5  RGHIZ22  1 8   121   231   200 0.1775 7.3183 -109.045 7.1716    954             
RGIA1L5  RGIAL11  3 0   121   400   250 0.1171 9.2934  -85.179 5.8056   1192             
RGIA2L5  RGIAL21  4 0   121   400   250 0.1792 9.6907 -67.1856 12.294   1192             
RGRAD_5  RGRAD22  1 8   121   231   200 0.1775 7.3183 -109.045 7.1716    954             
RGRAD_5  RGRAD22  2 0   121   231   200 0.1775 7.3183 -109.045 7.1716    954             
RGUTI41  RGUTIN2  5 0   400   231   400  0.656 42.514 -4.98496 0.3875    577             
RGUTI41  RGUTIN2  6 0   400   231   400  0.656 42.435 -4.98496 0.3875    577             
RGUTI_5  RGUTIN2  3 8   121   231   200 0.1267 7.2462 -27.0953 3.5004    954             
RGUTI_5  RGUTIN2  4 0   121   231   200 0.1255 7.2023 -27.1079 3.4014    954             
RHAS1_5  RHAS122  1 8   121   231   200 0.1275  7.173 -10.8145 2.9185    954             
RHAS2_5  RHASD22  2 0   121   231   200 0.1244 7.2462 -10.6759 2.9076    954             
RIASI15  RIASI22  1 0   121   231   200 0.1288  7.312 -68.2321 3.0736    954             
RIASI25  RIASI22  2 8   121   231   200 0.1775 7.3183 -109.045 7.1716    954             
RIAZU25  RIAZ222  2 8   121   231   200 0.1244 7.2462 -10.5669 2.7867    954             
RIAZUA5  RIAZ222  1 0   121   231   200 0.1244  7.173 -10.9438 2.9636    954             
RIERN25  RIERN22  2 0   121   231   200 0.1775 7.3183 -109.045 7.1716    954             
RIERN41  RIERN22  1 0   400   231   400   0.84 43.312 -4.95674 0.6563    577             
RIERN41  RIERN22  2 0   400   231   400  0.512 47.196 -3.57372 0.4341    577             
RISA1_5  RISAL22  1 8   121   231   200 0.1299 7.3486  -27.061 3.7566    954             
RISA2_5  RISAL22  2 0   121   231   200 0.1261 7.2462 -27.1312 3.2102    954             
RLAC421  RLAC212  3 0   400   231   400 0.4864 47.518  -4.9829 0.4131    577             
RLAC421  RLAC212  4 8   400   231   400  0.487 47.557 -4.98174 0.4269    577             
RLACS15  RLAC222  1 0   121   231   200 0.1237 7.3927 -27.2064  2.493    954             
RLACS25  RLAC212  2 0   121   231   200 0.1237 7.3927 -27.2064  2.493    954             
RLOTR_5  RLOTR22  1 8   121   231   150  0.205 11.711  -51.153 2.7321    954             
RMEDG15  RMEDG41  1 8   121   400   250 0.1827 9.3685 -75.8489 12.294   1192             
RMEDG15  RMEDG41  2 0   121   400   250 0.1827 9.3685 -75.8489 12.294   1192             
RMINT41  RMINT12  3 8   400   231   400 0.5448 47.277 -4.97797 0.4688    577             
RMINT41  RMINT22  4 0   400   231   400 0.5404 47.117 -4.97797 0.4688    577             
RMINT_5  RMINT12  1 8   121   231   200 0.1221  7.217 -27.1842 2.7252    954             
RMINT_5  RMINT22  2 0   121   231   200 0.1214 7.2756 -27.1903 2.6638    954             
RMOST_5  RMOST22  1 0   121   231   200 0.1775 7.3183 -109.045 7.1716    954             
RMUN_N5  RMUNV22  1 0   121   231   200 0.1244 7.2462 -11.1128 2.8584    954             
RORAD_5  RORAD41  1 0   121   400   250 0.1094 9.4457 -85.1836 5.7373   1192             
RORAD_5  RORAD41  2 0   121   400   250 0.1215 9.5979 -67.6945 9.0841   1192             
RPARO_5  RPARO22  1 0   121   231   200 0.1255 7.4512 -27.0886 3.5517    954             
RPDFE41  RPDF212  3 0   400   231   500 0.5133 40.893 -6.22257 0.5848    721             
RPDFE41  RPDF222  1 0   400   231   500 0.4608 40.637 -4.33012  0.625    721             
RPDFE41  RPDF222  2 0   400   231   500 0.4608 40.637 -4.33012  0.625    721             
RPELI25  RPELI41  1 0   121   400   250 0.1827 9.3685 -75.8489 12.294   1192             
RPELI_5  RPELI41  2 0   121   400   250 0.1827 9.3685 -75.8489 12.294   1192             
RPESTB5  RPEST22  2 0   121   231   200 0.1244  7.173 -27.2062 2.4964    954             
RPEST_5  RPEST12  1 8   121   231   200 0.1775 7.3183 -109.045 7.1716    954             
RPITS_5  RPITS22  1 0   121   231   200 0.1775 7.3183 -109.045 7.1716    954             
RRAHM15  RRAHM41  1 0   121   400   250  0.109 9.9377 -59.4025 6.5589   1192             
RRAHM15  RRAHM41  2 0   121   400   250  0.109 9.9377 -59.4025 6.5589   1192             
RRESI15  RRESI12  2 0   121   231   200 0.1775 7.3183 -109.045 7.1716    954             
RRESI25  RRESI22  1 8   121   231   200 0.1025  7.005 -27.1509  3.039    954             
RRIUR15  RRIUR22  1 0   121   231   200 0.1258  7.173  -27.198 2.5832    954             
RROMN_5  RROMN41  1 0   121   400   250 0.1109 9.3754 -85.1877 5.6758   1192             
RROSI41  RROSI22  1 0   400   231   400  0.492 47.597 -4.97797 0.4688    577             
RSACA_5  RSACA22  1 0   121   231   200 0.1775 7.3183 -109.045 7.1716    954             
RSALJ_5  RSALJ22  1 0   121   231   200 0.1244 7.3487 -27.1469 3.0736    954             
RSARD_5  RSARD22  1 0   121   231   200 0.1567 7.2895 -34.8536 6.8301    954             
RSIBI15  RSIBI41  3 0   121   400   250  0.112 9.8967 -21.7234 6.0098   1192             
RSIBI25  RSIBI41  4 0   121   400   250 0.1124 10.014 -9.80903 6.8301   1192             
RSIBI41  RSIB212  5 0   400   231   400  0.602 43.675 -4.98591  0.375    577             
RSIBI41  RSIB222  6 0   400   231   400  0.602 43.675 -4.98591  0.375    577             
RSLAT41  RSLAT22  1 8   400   231   400    0.7 42.793 -4.98496 0.3875    577             
RSLAT41  RSLAT22  2 0   400   231   400    0.7 42.793 -4.98496 0.3875    577             
RSMIR15  RSMIR41  1 0   121   400   250 0.1134 9.9552 -20.8319 6.0249   1192             
RSMIRI5  RSMI2R1  2 8   121   400   213 0.2543 10.995  -64.302 12.294   1192             
RSTEJ_5  RSTEJ22  1 0   121   231   200 0.1244 7.3927 -27.1884 2.6822    954             
RSTLP_5  RSTLP22  1 0   121   231   200 0.1769 7.1719 -54.0555 7.9776    954             
RSTUP15  RSTUP41  1 0   121   400   250  0.109 9.9377 -59.4025 6.5589   1192             
RSTUP15  RSTUP41  2 0   121   400   250  0.109 9.9377 -59.4025 6.5589   1192             
RSTUP15  RSTUP41  3 0   121   400   250  0.109 9.9377 -59.4025 6.5589   1192             
RSTUP22  RSTUP_5  1 0   231   121   200 0.4706 26.516 -0.75629 0.8321    499             
RSUCE15  RSUCE22  1 0   121   231   200 0.1775 7.3183 -54.1683 7.1716    954             
RSUCE25  RSUCE41  1 0   121   400   250  0.113 9.3754 -85.1847 5.7222   1192             
RTELEB5  RTELE22  1 0   121   231   200 0.1775 7.3183 -109.045 7.1716    954             
RTIHA_5  RTIHA22  1 0   121   231   100 0.4026 14.635 -54.4604 4.4396    477             
RTIM1A5  RTIMI12  1 0   121   231   200 0.1291 7.2754 -2.75639 3.0326    954             
RTIMI_5  RTIMI22  2 0   121   231   200 0.1775 7.3183 -109.045 7.1716    954             
RTIRG_5  RTARGB2  1 0   121   231   200 0.1244 7.2462 -27.1728 2.8359    954             
RTIRG_5  RTARGB2  2 0   121   231   200 0.1775 7.3183 -109.045 7.1716    954             
RTMAG35  RTMAG22  1 0   121   231   200 0.1244  7.173 -9.12944 2.3441    954             
RTMAG35  RTMAG22  2 8   121   231   200 0.1775 7.3183 -109.045 7.1716    954             
RTMAG35  RTMAG22  3 8   121   231   200 0.1775 7.3183 -109.045 7.1716    954             
RTRGJ_5  RTRGJ22  1 8   121   231   200 0.1775 7.3183 -109.045 7.1716    954             
RTULC15  RTULC41  1 0   121   400   250 0.1181 9.7151 -28.4594 5.7168   1192             
RTULC15  RTULC41  2 0   121   400   250 0.1181 9.7151 -28.4594 5.7168   1192             
RTULC25  RTULC41  3 0   121   400   250 0.1181 9.7151 -28.4594 5.7168   1192             
RTVER15  RTVER41  2 0   121   400   250  0.109 9.9377 -59.4025 6.5589   1192             
RTVER15  RTVER41  3 0   121   400   250  0.109 9.9377 -59.4025 6.5589   1192             
RTVER25  RTVR421  1 0   121   400   250 0.1094 9.4457 -85.1836 5.7373   1192             
RUNGH15  RUNG222  2 0   121   231   200 0.1244  7.173 -27.1956 2.6098    954             
RUNGH25  RUNG212  1 0   121   231   200 0.1244  7.173 -10.8091 2.9383    954             
RUREC41  RUREC22  1 0   400   231   400   1.02 45.988 -12.3678 1.8125    577             
RUREC_5  RUREC22  1 0   121   231   200 0.1228  7.173 -8.98799 2.3455    954             
RVETI15  RVETI22  1 0   121   231   200 0.1244 7.2462  -10.725 2.7211    954             
##R
RAIUL15  RAIUL22  2  1.25  8   2                                
RAIUL25  RAIUL22  1  1.25 12   2                                
RARA1D5  RARAD22  1  1.25 12   2                                
RARA2D5  RARAD41  3  1.56  8   3                                
RARA4D1  RARAD22  1                     1.25    60 12   0       ASYM
RAREF_5  RAREF22  1  1.25  8   3                                
RAREF_5  RAREF22  2  1.25 12   3                                
RBACS_5  RBACS41  1  1.56  8   2                                
RBAMA15  RBAMA22  2  1.25  8   2                                
RBAMA25  RBAMA22  1  1.25  8   2                                
RBARB25  RBARB22  1  1.25  8   5                                
RBARB_5  RBARB22  1  1.25  8   5                                
RBARUM5  RBARU22  1  1.25 12   3                                
RBORZ_5  RGUTI22  1  1.25 12   3                                
RBRAD15  RBRDN12  1  1.25  8   4                                
RBRAD25  RBRDN22  2  1.25  8   4                                
RBRAD41  RBRDN22  3  1.25  8  -1                                
RBRAD41  RBRDN22  4  1.25  8  -1                                
RBRASA5  RBRAS41  1  1.56  8   3                                
RBRASB5  RBRAS41  2  1.56  8   3                                
RBRAZ41  RBRAZ12  3  1.25  8   1                                
RBRAZA5  RBRAZ12  1  1.25 12   8                                
RBRAZB5  RBRAZ22  2  1.25  8   4                                
RBUC141  RBUCU22  3  1.25 12  -2                                
RBUC241  RBUCU22  4  1.25 12  -2                                
RBUCU15  RBUCU22  1  1.25 12   8                                
RBUCU25  RBUCU22  2  1.25 12   8                                
RCALF25  RCALF22  1  1.25 12   4                                
RCERN15  RCERN41  2  1.56  8   5                                
RCERN25  RCERN41  1  1.56  8   5                                
RCETA15  RCETA22  1  1.25 12   4                                
RCJFL15  RCJFL22  1  1.25  8   2                                
RCJFL25  RCJFL22  2  1.25  8   2                                
RCLE2_5  RCLEST1  1  1.56  8   4                                
RCONS15  RCON1S1  1  1.56  8   3                                
RCONS25  RCON2S1  2  1.56  8   3                                
RCRAI15  RCRA222  1  1.25  8   3                                
RCRAI25  RCRA212  1  1.25  8   3                                
RCTRZ25  RCTRZ22  1  1.25  8   2                                
RDIRS25  RDIRS41  1  1.56  8   3                                
RDOMN25  RDOMN41  3  1.56  8   4                                
RDOMNA5  RDOMN41  1  1.56  8   4                                
RDOMNB5  RDOMN41  2  1.56  8   4                                
RDRGO25  RDRGO11  1  1.56  8   4                                
RDRO2B5  RDRB222  2  1.25  8   5                                
RDROB_5  RDRB212  1  1.25  8   5                                
RDUMB25  RDUMB22  1  1.25 12   2                                
RDUMB_5  RDUMB22  1  1.25 12   2                                
RFACA15  RFACA_1  1  1.25 10   0                                
RFCSV_5  RFCSV22  1  1.25 12   4                                
RFILE_5  RFILE22  1  1.25 12   4                                
RFINT22  RFINT_5  1  1.16 11  -2                                
RFUND15  RFUD212  1  1.25 12   4                                
RFUND25  RFUD222  2  1.25 12   4                                
RGHE2_5  RGHEO22  2  1.25  8   4                                
RGHEO_5  RGHEO22  1  1.25  8   4                                
RGHIZA5  RGHIZ22  2  1.25  8  -1                                
RGHIZB5  RGHIZ22  1  1.25 12   3                                
RGIA1L5  RGIAL11  3  1.56  8   2                                
RGIA2L5  RGIAL21  4  1.56  8   2                                
RGRAD_5  RGRAD22  1  1.25 12   4                                
RGRAD_5  RGRAD22  2  1.25 12   4                                
RGUTI41  RGUTIN2  5  1.25  8  -2                                
RGUTI41  RGUTIN2  6  1.25  8  -2                                
RGUTI_5  RGUTIN2  3  1.25  8   2                                
RGUTI_5  RGUTIN2  4  1.25  8   2                                
RHAS1_5  RHAS122  1  1.25  8   4                                
RHAS2_5  RHASD22  2  1.25  8   2                                
RIASI15  RIASI22  1  1.25  8   1                                
RIASI25  RIASI22  2  1.25 12   1                                
RIAZU25  RIAZ222  2  1.25  8   4                                
RIAZUA5  RIAZ222  1  1.25  8   4                                
RIERN25  RIERN22  2  1.25 12   3                                
RIERN41  RIERN22  1  1.25  8  -1                                
RIERN41  RIERN22  2  1.25  8  -1                                
RISA1_5  RISAL22  1  1.25  8   3                                
RISA2_5  RISAL22  2  1.25  8   3                                
RLAC421  RLAC212  3  1.25  8  -3                                
RLAC421  RLAC212  4  1.25  8  -3                                
RLACS15  RLAC222  1  1.25  8   1                                
RLACS25  RLAC212  2  1.25  8   1                                
RLOTR_5  RLOTR22  1  1.25 12   5                                
RMEDG15  RMEDG41  1  1.56  8   4                                
RMEDG15  RMEDG41  2  1.56  8   4                                
RMINT41  RMINT12  3  1.25  8  -2                                
RMINT41  RMINT22  4  1.25  8  -2                                
RMINT_5  RMINT12  1  1.25  8   3                                
RMINT_5  RMINT22  2  1.25  8   3                                
RMOST_5  RMOST22  1  1.25 12  10                                
RMUN_N5  RMUNV22  1  1.25  8   1                                
RORAD_5  RORAD41  1  1.56  8   6                                
RORAD_5  RORAD41  2  1.56  8   6                                
RPARO_5  RPARO22  1  1.25  8   3                                
RPDFE41  RPDF212  3  1.25  6   0                                
RPDFE41  RPDF222  1  1.25  7   0                                
RPDFE41  RPDF222  2  1.25  7   0                                
RPELI25  RPELI41  1  1.56  8   5                                
RPELI_5  RPELI41  2  1.56  8   2                                
RPESTB5  RPEST22  2  1.25  8   5                                
RPEST_5  RPEST12  1  1.25 12   5                                
RPITS_5  RPITS22  1  1.25 12   8                                
RRAHM15  RRAHM41  1  1.56  8   5                                
RRAHM15  RRAHM41  2  1.56  8   5                                
RRESI15  RRESI12  2  1.25 12   5                                
RRESI25  RRESI22  1  1.25  8   3                                
RRIUR15  RRIUR22  1  1.25  8   4                                
RROMN_5  RROMN41  1  1.56  8   2                                
RROSI41  RROSI22  1  1.25  8  -1                                
RSACA_5  RSACA22  1  1.25 12   3                                
RSALJ_5  RSALJ22  1  1.25  8   3                                
RSARD_5  RSARD22  1  1.25  4   2                                
RSIBI15  RSIBI41  3  1.56  8   4                                
RSIBI25  RSIBI41  4  1.56  8   4                                
RSIBI41  RSIB212  5     1 10   2                                
RSIBI41  RSIB222  6     1 10   2                                
RSLAT41  RSLAT22  1  1.25  8   0                                
RSLAT41  RSLAT22  2  1.25  8   0                                
RSMIR15  RSMIR41  1  1.56  8   2                                
RSMIRI5  RSMI2R1  2  1.56  8   2                                
RSTEJ_5  RSTEJ22  1  1.25  8   3                                
RSTLP_5  RSTLP22  1  1.25 12   2                                
RSTUP15  RSTUP41  1  1.56  8  -1                                
RSTUP15  RSTUP41  2  1.56  8  -1                                
RSTUP15  RSTUP41  3  1.56  8   3                                
RSTUP22  RSTUP_5  1  1.25  8  -8                                
RSUCE15  RSUCE22  1  1.25  4   1                                
RSUCE25  RSUCE41  1  1.56  8   3                                
RTELEB5  RTELE22  1  1.25 12   4                                
RTIHA_5  RTIHA22  1  1.25 12   2                                
RTIM1A5  RTIMI12  1  1.25  8   4                                
RTIMI_5  RTIMI22  2  1.25 12   4                                
RTIRG_5  RTARGB2  1  1.25  8   4                                
RTIRG_5  RTARGB2  2  1.25 12   4                                
RTMAG35  RTMAG22  1  1.25  8   2                                
RTMAG35  RTMAG22  2  1.25 12   2                                
RTMAG35  RTMAG22  3  1.25 12   2                                
RTRGJ_5  RTRGJ22  1  1.25 12   3                                
RTULC15  RTULC41  1  1.56  8   3                                
RTULC15  RTULC41  2  1.56  8   3                                
RTULC25  RTULC41  3  1.56  8   3                                
RTVER15  RTVER41  2  1.56  8   5                                
RTVER15  RTVER41  3  1.56  8   5                                
RTVER25  RTVR421  1  1.56  8   5                                
RUNGH15  RUNG222  2  1.25  8   3                                
RUNGH25  RUNG212  1  1.25  8   3                                
RUREC41  RUREC22  1                     1.25    60 12  -3       ASYM
RUREC_5  RUREC22  1  1.25  8   0                                
RVETI15  RVETI22  1  1.25  8   3                                
##TT
##E
