##C 2007.05.01
*******************************************************
	Created by Transmission Network Analyzer_FORsee (TNA_FORsee). Made by EKC Belgrade & DMS Group Novi Sad, 2012.
	475  nodes
	595  lines
	59  transformers
	59  transformer regulations
	0  tap changers
*******************************************************

##N
##ZRS
JZREN45  JZREN45      0 0 115.54 21.3558 4.94066       0       0       0       0       0       0     0       0       0       0  
JZREN352 JZREN352     0 0 115.65 11.9887 2.47033       0       0       0       0       0       0     0       0       0       0  
JZREN351 JZREN351     0 0 115.65 10.4661 3.59963       0       0       0       0       0       0     0       0       0       0  
JZREN252 JZREN252     0 0 115.74       0       0       0       0       0       0       0       0     0       0       0       0  
JZREN251 JZREN251     0 0  115.8       0       0       0       0       0       0       0       0     0       0       0       0  
JZREN221 JZREN22      0 0 233.63       0       0       0       0       0       0       0       0     0       0       0       0  
JZREN15  JZREN15      0 0 115.46 24.4512 5.65655       0       0       0       0       0       0     0       0       0       0  
JZLAT251 JZLAT25      0 0 113.78 11.4442       0       0       0       0       0       0       0     0       0       0       0  
JZASTA5  JZASTA5      0 0 117.41 7.19925 4.36593       0       0       0       0       0       0     0       0       0       0  
JZAMRS5  JZAMRS5      0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
JZAJE252 JZAJE252     0 0 111.23 25.8326 3.42822       0       0       0       0       0       0     0       0       0       0  
JZAJE251 JZAJE251     0 0 111.23       0       0       0       0       0       0       0       0     0       0       0       0  
JZAJE15  JZAJE15      0 0 110.93 9.95191       0       0       0       0       0       0       0     0       0       0       0  
JZABAL5  JZABAL5      0 0 116.24 10.2544 3.35763       0       0       0       0       0       0     0       0       0       0  
JVRSA25  JVRSA25      0 0 113.08 18.3208  5.9288       0       0       0       0       0       0     0       0       0       0  
JVRSA15  JVRSA15      0 0  112.9 14.4187  3.7307       0       0       0       0       0       0     0       0       0       0  
JVRBA25  JVRBA25      0 0 114.17 11.1316 1.77461       0       0       0       0       0       0     0       0       0       0  
JVRBA15  JVRBA15      0 0 114.06 16.8991 3.90212       0       0       0       0       0       0     0       0       0       0  
JVRAN452 JVRAN452     0 0 109.46       0       0       0       0       0       0       0       0     0       0       0       0  
JVRAN451 JVRAN451     0 0 109.46       0       0       0       0       0       0       0       0     0       0       0       0  
JVRAN411 JVRAN411     0 0 384.13       0       0       0       0       0       0       0       0     0       0       0       0  
JVRAN25  JVRAN25      0 0 109.33 17.6755 3.75087       0       0       0       0       0       0     0       0       0       0  
JVRAN152 JVRAN152     0 0 109.14       0       0       0       0       0       0       0       0     0       0       0       0  
JVRAN151 JVRAN151     0 0 109.14   13.37 4.49701       0       0       0       0       0       0     0       0       0       0  
JVPLAN5  JVPLAN5      0 0 113.01  17.252 1.30071       0       0       0       0       0       0     0       0       0       0  
JVLASO5  JVLASO5      0 0 108.26 13.1079 4.12394       0       0       0       0       0       0     0       0       0       0  
JVLADI5  JVLADI5      0 0 112.39 11.1316 4.03319       0       0       0       0       0       0     0       0       0       0  
JVKRIV5  JVKRIV5      0 0 111.82 44.3147 5.84813       0       0       0       0       0       0     0       0       0       0  
JVHAN 51 JVHAN 51     0 0 108.88 7.96556 3.05514       0       0       0       0       0       0     0       0       0       0  
JVBANJ5  JVBANJ5      0 0 112.32 14.3783 2.73249       0       0       0       0       0       0     0       0       0       0  
JVALJ352 JVALJ352     0 0 119.95       0       0       0       0       0       0       0       0     0       0       0       0  
JVALJ351 JVALJ351     0 0 119.81       0       0       0       0       0       0       0       0     0       0       0       0  
JVALJ322 JVALJ322     0 0 228.46       0       0       0       0       0       0       0       0     0       0       0       0  
JVALJ321 JVALJ321     0 0 228.46       0       0       0       0       0       0       0       0     0       0       0       0  
JVALJ25  JVALJ25      0 0 119.34 24.2697 6.98751       0       0       0       0       0       0     0       0       0       0  
JVALJ152 JVALJ152     0 0 119.52       0       0       0       0       0       0       0       0     0       0       0       0  
JVALJ151 JVALJ151     0 0 119.52 31.1262 8.84278       0       0       0       0       0       0     0       0       0       0  
JUZICE51 JUZICE51     0 0 112.62 25.1772 6.61444       0       0       0       0       0       0     0       0       0       0  
JTTZRE5  JTTZRE5      0 0 115.55 .342822 .524315       0       0       0     -80       0     -30     0       0       0       0 G
JTTNSA52 JTTNSA52     0 2 117.53       0       0     -80       0     -50    -110       0     -60     0       0       0       0 G
JTTNSA51 JTTNSA51     0 2 117.53       0       0     -80       0     -50    -110       0     -60     0       0       0       0 G
JTTBGD52 JTTBGD52     0 0 117.98       0       0       0       0       0       0       0       0     0       0       0       0  
JTTBGD51 JTTBGD51     0 0 117.98  47.138 1.84519       0       0       0       0       0       0     0       0       0       0  
JTRSTE5  JTRSTE5      0 0 111.92 15.2656 4.98099       0       0       0       0       0       0     0       0       0       0  
JTOPOL5  JTOPOL5      0 0 116.23 11.2022 5.91871       0       0       0       0       0       0     0       0       0       0  
JTMORA5  JTMORA5      0 2    115 11.5854 3.53913     -90 -7.1632     -75    -110       0     -30     0       0       0       0 L
JTKSTA52 JTKSTA52     0 2    115       0       0    -180 -5.3686    -150    -198       0     -60     0       0       0       0 L
JTKSTA51 JTKSTA51     0 2 114.95       0       0     -80     -40     -45    -105       0     -40     0       0       0       0 L
JTKOLU55 JTKOLU55     0 0 112.25       0       0       0       0       0    -108       0     -30     0       0       0       0 L
JTKOLU54 JTKOLU54     0 0 112.25       0       0       0       0       0     -20       0     -20     0       0       0       0 L
JTKOLU53 JTKOLU53     0 0 112.25       0       0       0       0       0     -58       0     -20     0       0       0       0 L
JTKOLU52 JTKOLU52     0 2 112.29       0       0     -20       0     -20     -29       0     -20     0       0       0       0 L
JTKOLU51 JTKOLU51     0 0 112.25       0       0       0       0       0     -29       0     -20     0       0       0       0 L
JTENTB2  JTENTB2      0 0 238.78 3.06523 2.25859       0       0       0       0       0       0     0       0       0       0  
JTENTB12 JTENTB12     0 2 410.68       0       0    -500     150    -490    -620     150    -250     0       0       0       0 L
JTENTB11 JTENTB11     0 2 410.73       0       0    -580     150    -490    -620     150    -250     0       0       0       0 L
JTENTA24 JTENTA24     0 2    239       0       0    -270 -64.895    -220    -305      50    -140     0       0       0       0 L
JTENTA23 JTENTA23     0 2    239       0       0    -270 -64.904    -220    -305      50    -140     0       0       0       0 L
JTENTA22 JTENTA22     0 2    239       0       0    -140  -53.82    -130    -190      50    -140     0       0       0       0 L
JTENTA21 JTENTA21     0 2    239       0       0    -140 -53.825    -130    -190      50    -140     0       0       0       0 L
JTENTA2  JTENTA2      0 0 238.81 3.99286 2.53083       0       0       0       0       0       0     0       0       0       0  
JTENTA12 JTENTA12     0 2    412       0       0    -270    -140    -220    -320      50    -140     0       0       0       0 L
JTENTA11 JTENTA11     0 0 411.88       0       0       0       0       0    -320      50    -140     0       0       0       0 L
JTEMER5  JTEMER5      0 0 116.49 13.1785 4.03319       0       0       0       0       0       0     0       0       0       0  
JTDRMN51 JTDRMN51     0 0 113.92 21.3658 15.8706       0       0       0       0       0       0     0       0       0       0  
JTDRMN12 JTDRMN12     0 2    418       0       0    -300 28.1318    -220    -325      30    -100     0       0       0       0 L
JTDRMN11 JTDRMN11     0 2    418       0       0    -300  28.135    -220    -325      30    -100     0       0       0       0 L
JTAMNZ5  JTAMNZ5      0 0 113.29 27.9702 11.2425       0       0       0       0       0       0     0       0       0       0  
JTAMNV5  JTAMNV5      0 0 111.93  36.692 32.5176       0       0       0       0       0       0     0       0       0       0  
JSVRLJ5  JSVRLJ5      0 0 109.19 4.94066 1.71411       0       0       0       0       0       0     0       0       0       0  
JSUBO45  JSUBO45      0 0 115.11 11.9988  2.0166       0       0       0       0       0       0     0       0       0       0  
JSUBO352 JSUBO352     0 0 115.81       0       0       0       0       0       0       0       0     0       0       0       0  
JSUBO351 JSUBO351     0 0 115.39       0       0       0       0       0       0       0       0     0       0       0       0  
JSUBO312 JSUBO312     0 0 414.78       0       0       0       0       0       0       0       0     0       0       0       0  
JSUBO311 JSUBO311     0 0 414.78       0       0       0       0       0       0       0       0     0       0       0       0  
JSUBO25  JSUBO25      0 0  115.5 20.4281 2.81315       0       0       0       0       0       0     0       0       0       0  
JSUBO15  JSUBO15      0 0  115.6 21.0835 3.14589       0       0       0       0       0       0     0       0       0       0  
JSTRAG5  JSTRAG5      0 0 117.21 4.58776 .262158       0       0       0       0       0       0     0       0       0       0  
JSTENJ5  JSTENJ5      0 0 114.26 7.39083 4.45668       0       0       0       0       0       0     0       0       0       0  
JSSTIL5  JSSTIL5      0 0 111.65 41.3302 10.2443       0       0       0       0       0       0     0       0       0       0  
JSRBOB52 JSRBOB52     0 0 114.54       0       0       0       0       0       0       0       0     0       0       0       0  
JSRBOB51 JSRBOB51     0 0 114.54 6.64469 1.20996       0       0       0       0       0       0     0       0       0       0  
JSOMB352 JSOMB352     0 0 114.28       0       0       0       0       0       0       0       0     0       0       0       0  
JSOMB351 JSOMB351     0 0 114.28       0       0       0       0       0       0       0       0     0       0       0       0  
JSOMB31  JSOMB31      0 0 413.82       0       0       0       0       0       0       0       0     0       0       0       0  
JSOMB25  JSOMB25      0 0 113.72 18.7039 4.61801       0       0       0       0       0       0     0       0       0       0  
JSOMB15  JSOMB15      0 0 114.19 17.7461  3.9727       0       0       0       0       0       0     0       0       0       0  
JSMPAL5  JSMPAL5      0 0 112.05 18.4519 4.84992       0       0       0       0       0       0     0       0       0       0  
JSMIT35  JSMIT35      0 0 112.38 19.0972 3.54921       0       0       0       0       0       0     0       0       0       0  
JSMIT252 JSMIT252     0 0 112.11       0       0       0       0       0       0       0       0     0       0       0       0  
JSMIT251 JSMIT251     0 0 112.51       0       0       0       0       0       0       0       0     0       0       0       0  
JSMIT222 JSMIT222     0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
JSMIT221 JSMIT221     0 0 232.55       0       0       0       0       0       0       0       0     0       0       0       0  
JSMIT212 JSMIT212     0 0 408.01       0       0       0       0       0       0       0       0     0       0       0       0  
JSMIT211 JSMIT211     0 0 408.01       0       0       0       0       0       0       0       0     0       0       0       0  
JSMIT15  JSMIT15      0 0 111.91  11.908 2.59133       0       0       0       0       0       0     0       0       0       0  
JSMED45  JSMED45      0 0 114.18 9.07469 2.81315       0       0       0       0       0       0     0       0       0       0  
JSMED352 JSMED352     0 0 112.61 43.2963 10.4056       0       0       0       0       0       0     0       0       0       0  
JSMED351 JSMED351     0 0 112.61 27.5568 6.46319       0       0       0       0       0       0     0       0       0       0  
JSMED32  JSMED32      0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
JSMED252 JSMED252     0 0 112.95       0       0       0       0       0       0       0       0     0       0       0       0  
JSMED251 JSMED251     0 0 112.81 17.5948 2.97448       0       0       0       0       0       0     0       0       0       0  
JSMED152 JSMED152     0 0 113.02 14.8422 4.25502       0       0       0       0       0       0     0       0       0       0  
JSMED151 JSMED151     0 0 114.18       0       0       0       0       0       0       0       0     0       0       0       0  
JSJENI5  JSJENI5      0 0 112.38 6.89676  3.0249       0       0       0       0       0       0     0       0       0       0  
JSIP  5  JSIP  5      0 0 114.83 5.02133 1.04863       0       0       0       0       0       0     0       0       0       0  
JSID  5  JSID  5      0 0  111.3 16.1227 2.32917       0       0       0       0       0       0     0       0       0       0  
JSEVOJ51 JSEVOJ5      0 0 112.88 17.9679 4.30543       0       0       0       0       0       0     0       0       0       0  
JSENT25  JSENT25      0 0 112.59 11.1115 2.21826       0       0       0       0       0       0     0       0       0       0  
JSENT15  JSENT15      0 0 112.87 4.83983 .907469       0       0       0       0       0       0     0       0       0       0  
JSABA55  JSABA55      0 0 112.56 16.3949 1.59311       0       0       0       0       0       0     0       0       0       0  
JSABA45  JSABA45      0 0  112.7 6.76568 4.08361       0       0       0       0       0       0     0       0       0       0  
JSABA352 JSABA352     0 0 112.86       0       0       0       0       0       0       0       0     0       0       0       0  
JSABA351 JSABA351     0 0 112.76       0       0       0       0       0       0       0       0     0       0       0       0  
JSABA321 JSABA32      0 0 237.46       0       0       0       0       0       0       0       0     0       0       0       0  
JSABA25  JSABA25      0 0 112.62  21.749 2.73249       0       0       0       0       0       0     0       0       0       0  
JSABA15  JSABA15      0 0 112.69 15.9009 5.55573       0       0       0       0       0       0     0       0       0       0  
JRUMA25  JRUMA25      0 0 110.47 16.6168 3.14589       0       0       0       0       0       0     0       0       0       0  
JRUMA15  JRUMA15      0 0 109.56 16.5462 2.14768       0       0       0       0       0       0     0       0       0       0  
JRUDN35  JRUDN35      0 0 114.04 4.81967 3.70046       0       0       0       0       0       0     0       0       0       0  
JRUDN25  JRUDN25      0 0 114.05 4.75917 2.12751       0       0       0       0       0       0     0       0       0       0  
JRUDN15  JRUDN15      0 0 114.13 2.40983 .857054       0       0       0       0       0       0     0       0       0       0  
JRUDKO5  JRUDKO5      0 0  117.1 .514232 .292407       0       0       0       0       0       0     0       0       0       0  
JRSANC5  JRSANC5      0 0 116.61 22.5859 5.17257       0       0       0       0       0       0     0       0       0       0  
JRPMLA12 JRPMLA12     0 0 411.37       0       0       0       0       0       0       0       0     0       0       0       0  
JRPMLA11 JRPMLA11     0 0 411.37       0       0       0       0       0       0       0       0     0       0       0       0  
JRPDRM12 JRPDRM12     0 0 417.67       0       0       0       0       0       0       0       0     0       0       0       0  
JRPDRM11 JRPDRM11     0 0 417.67       0       0       0       0       0       0       0       0     0       0       0       0  
JRHBBA22 JRHBBA22     0 0 232.06       0       0       0       0     300    -300       0     -50     0       0       0       0 H
JRHBBA21 JRHBBA21     0 0 232.06 .322656 .010083       0       0     300    -300       0     -50     0       0       0       0 H
JRASKA5  JRASKA5      0 0 109.48 12.5029 3.70046       0       0       0       0       0       0     0       0       0       0  
JRANIS22 JRANIS22     0 0 235.69       0       0       0       0       0       0       0       0     0       0       0       0  
JRANIS21 JRANIS21     0 0 235.69 33.6268 10.3855       0       0       0       0       0       0     0       0       0       0  
JPROKU5  JPROKU5      0 0 109.14 15.5681 2.62158       0       0       0       0       0       0     0       0       0       0  
JPRIJE5  JPRIJE5      0 0 115.92 12.5332 3.90212       0       0       0       0       0       0     0       0       0       0  
JPRESE5  JPRESE5      0 0 107.82 10.5266 1.92585       0       0       0       0       0       0     0       0       0       0  
JPRAHO5  JPRAHO5      0 0 115.19 5.78763 .120996       0       0       0       0       0       0     0       0       0       0  
JPOZEG51 JPOZEG51     0 0 112.71 17.8267 6.10021       0       0       0       0       0       0     0       0       0       0  
JPOZEG21 JPOZEG2      0 0 226.86       0       0       0       0       0       0       0       0     0       0       0       0  
JPOZAR52 JPOZAR52     0 0 113.83 25.5604 .494066       0       0       0       0       0       0     0       0       0       0  
JPOZAR51 JPOZAR51     0 0 114.27       0       0       0       0       0       0       0       0     0       0       0       0  
JPLISI5  JPLISI5      0 0 108.94       0       0       0       0       0       0       0       0     0       0       0       0  
JPIRO25  JPIRO25      0 0 107.13  16.647 2.79299       0       0       0       0       0       0     0       0       0       0  
JPIRO15  JPIRO15      0 0 107.11 17.7561 4.16427       0       0       0       0       0       0     0       0       0       0  
JPETRO52 JPETRO52     0 0 112.78       0       0       0       0       0       0       0       0     0       0       0       0  
JPETRO51 JPETRO51     0 0 112.78 13.0575 2.18801       0       0       0       0       0       0     0       0       0       0  
JPECIN5  JPECIN5      0 0 111.69 15.4371  3.2568       0       0       0       0       0       0     0       0       0       0  
JPAZOV5  JPAZOV5      0 0 116.28  27.708 8.07647       0       0       0       0       0       0     0       0       0       0  
JPARA35  JPARA35      0 0 111.16 7.52191 2.22834       0       0       0       0       0       0     0       0       0       0  
JPARA152 JPARA152     0 0  111.2       0       0       0       0       0       0       0       0     0       0       0       0  
JPARA151 JPARA151     0 0  111.2 15.2455 5.15241       0       0       0       0       0       0     0       0       0       0  
JPANC45  JPANC45      0 0 117.17 21.0331 3.01481       0       0       0       0       0       0     0       0       0       0  
JPANC35  JPANC35      0 0 117.09 22.7371 2.70224       0       0       0       0       0       0     0       0       0       0  
JPANC252 JPANC252     0 0 117.58       0       0       0       0       0       0       0       0     0       0       0       0  
JPANC251 JPANC251     0 0 116.86       0       0       0       0       0       0       0       0     0       0       0       0  
JPANC22  JPANC22      0 0 237.58       0       0       0       0       0       0       0       0     0       0       0       0  
JPANC211 JPANC211     0 0 414.38       0       0       0       0       0       0       0       0     0       0       0       0  
JPANC151 JPANC152     0 0 116.33 .332739       0       0       0       0       0       0       0     0       0       0       0  
JPANC152 JPANC151     0 0 116.33 2.13759 .534398       0       0       0       0       0       0     0       0       0       0  
JPALIC5  JPALIC5      0 0 115.24 6.88668 .756224       0       0       0       0       0       0     0       0       0       0  
JPALA25  JPALA25      0 0 114.08 22.6665 5.67672       0       0       0       0       0       0     0       0       0       0  
JPALA15  JPALA15      0 0 114.06 8.15714 2.44008       0       0       0       0       0       0     0       0       0       0  
JOSECI5  JOSECI5      0 0 117.46 4.45668 .857054       0       0       0       0       0       0     0       0       0       0  
JODZAC5  JODZAC5      0 0 113.23 21.9809 4.47685       0       0       0       0       0       0     0       0       0       0  
JOBREN23 JOBREN23     0 0 238.82       0       0       0       0       0       0       0       0     0       0       0       0  
JOBREN22 JOBREN22     0 0 238.82       0       0       0       0       0       0       0       0     0       0       0       0  
JOBREN21 JOBREN21     0 0 238.82       0       0       0       0       0       0       0       0     0       0       0       0  
JOBREN12 JOBREN12     0 0 411.88       0       0       0       0       0       0       0       0     0       0       0       0  
JOBREN11 JOBREN11     0 0 411.88       0       0       0       0       0       0       0       0     0       0       0       0  
JNVARO5  JNVARO5      0 0 114.94 6.10021 .988133       0       0       0       0       0       0     0       0       0       0  
JNSAD95  JNSAD95      0 0 117.34 16.5159 1.79477       0       0       0       0       0       0     0       0       0       0  
JNSAD75  JNSAD75      0 0 116.25 45.8776 6.46319       0       0       0       0       0       0     0       0       0       0  
JNSAD65  JNSAD65      0 0 109.21 10.3552  .57473       0       0       0       0       0       0     0       0       0       0  
JNSAD552 JNSAD552     0 0 116.33       0       0       0       0       0       0       0       0     0       0       0       0  
JNSAD551 JNSAD551     0 0 116.33 23.6244 3.39797       0       0       0       0       0       0     0       0       0       0  
JNSAD45  JNSAD45      0 0 117.14 26.6493 2.62158       0       0       0       0       0       0     0       0       0       0  
JNSAD352 JNSAD352     0 0 117.03       0       0       0       0       0       0       0       0     0       0       0       0  
JNSAD351 JNSAD351     0 0 117.03       0       0       0       0       0       0       0       0     0       0       0       0  
JNSAD322 JNSAD322     0 0 237.89       0       0       0       0       0       0       0       0     0       0       0       0  
JNSAD321 JNSAD321     0 0 237.89       0       0       0       0       0       0       0       0     0       0       0       0  
JNSAD312 JNSAD312     0 0 410.58       0       0       0       0       0       0       0       0     0       0       0       0  
JNSAD311 JNSAD311     0 0 410.58       0       0       0       0       0       0       0       0     0       0       0       0  
JNSAD252 JNSAD252     0 0 116.62       0       0       0       0       0       0       0       0     0       0       0       0  
JNSAD251 JNSAD251     0 0 116.62 22.5556 2.06701       0       0       0       0       0       0     0       0       0       0  
JNSAD152 JNSAD152     0 0 109.58       0       0       0       0       0       0       0       0     0       0       0       0  
JNSAD151 JNSAD151     0 0 116.25 15.6387 4.21469       0       0       0       0       0       0     0       0       0       0  
JNPOPO5  JNPOPO5      0 0 111.09 7.94539 .524315       0       0       0       0       0       0     0       0       0       0  
JNPAZO5  JNPAZO5      0 0 116.38 26.5687 7.31016       0       0       0       0       0       0     0       0       0       0  
JNPAZ25  JNPAZ25      0 0 109.05  16.042 3.99286       0       0       0       0       0       0     0       0       0       0  
JNPAZ15  JNPAZ15      0 0 109.08 28.8978 8.34871       0       0       0       0       0       0     0       0       0       0  
JNIS8 5  JNIS8 5      0 0 109.65 9.11502 1.92585       0       0       0       0       0       0     0       0       0       0  
JNIS5 5  JNIS5 5      0 0 109.93 9.22593 2.69216       0       0       0       0       0       0     0       0       0       0  
JNIS3 52 JNIS3 52     0 0 109.72 28.8273 4.51718       0       0       0       0       0       0     0       0       0       0  
JNIS3 51 JNIS3 51     0 0 109.73 27.1837 4.61801       0       0       0       0       0       0     0       0       0       0  
JNIS2 52 JNIS2 52     0 0 110.04       0       0       0       0       0       0       0       0     0       0       0       0  
JNIS2 51 JNIS2 51     0 0 110.04       0       0       0       0       0       0       0       0     0       0       0       0  
JNIS2 2  JNIS2 2      0 0 223.81       0       0       0       0       0       0       0       0     0       0       0       0  
JNIS2 12 JNIS2 12     0 0 387.48       0       0       0       0       0       0       0       0     0       0       0       0  
JNIS2 11 JNIS2 11     0 0 387.48       0       0       0       0       0       0       0       0     0       0       0       0  
JNIS1352 JNIS1352     0 0  109.7 10.7182 1.53261       0       0       0       0       0       0     0       0       0       0  
JNIS1351 JNIS1351     0 0  109.7 7.02784 1.03855       0       0       0       0       0       0     0       0       0       0  
JNIS105  JNIS105      0 0 109.56 16.3949 2.41992       0       0       0       0       0       0     0       0       0       0  
JNIS1 52 JNIS1 52     0 0 109.57       0       0       0       0       0       0       0       0     0       0       0       0  
JNIS1 51 JNIS1 51     0 0 109.57 19.8433 5.38431       0       0       0       0       0       0     0       0       0       0  
JNERES5  JNERES5      0 0 110.53 6.02963 1.37129       0       0       0       0       0       0     0       0       0       0  
JNEGOT5  JNEGOT5      0 0    115 10.8594 1.04863       0       0       0       0       0       0     0       0       0       0  
JNCRNJ5  JNCRNJ5      0 0 114.59 5.63639 1.62336       0       0       0       0       0       0     0       0       0       0  
JNBECE5  JNBECE5      0 0 114.38 8.38904 1.90568       0       0       0       0       0       0     0       0       0       0  
JMOSNA51 JMOSNA51     0 0 108.95 1.41162 .453734       0       0       0       0       0       0     0       0       0       0  
JMLADE5  JMLADE5      0 0 110.49 23.5942 3.75087       0       0       0       0       0       0     0       0       0       0  
JMAJD35  JMAJD35      0 0 109.19 5.59606 4.18444       0       0       0       0       0       0     0       0       0       0  
JMAJD252 JMAJD252     0 0 108.99 5.05158 1.16963       0       0       0       0       0       0     0       0       0       0  
JMAJD251 JMAJD251     0 0 108.99       0       0       0       0       0       0       0       0     0       0       0       0  
JMAJD15  JMAJD15      0 0 108.63 55.1842 19.7627       0       0       0       0       0       0     0       0       0       0  
JMACMI5  JMACMI5      0 0 112.27 3.50888  1.0688       0       0       0       0       0       0     0       0       0       0  
JLOZNI5  JLOZNI5      0 0 115.84 26.0948 4.87008       0       0       0       0       0       0     0       0       0       0  
JLJUBO5  JLJUBO5      0 0 116.59  3.7307 1.51245       0       0       0       0       0       0     0       0       0       0  
JLJIG 5  JLJIG 5      0 0  117.3 8.38904  3.7912       0       0       0       0       0       0     0       0       0       0  
JLESNI5  JLESNI5      0 0 113.81 8.75203 2.24851       0       0       0       0       0       0     0       0       0       0  
JLESK65  JLESK65      0 0 108.54 10.7787 2.06701       0       0       0       0       0       0     0       0       0       0  
JLESK45  JLESK45      0 0 108.33 18.1595 2.97448       0       0       0       0       0       0     0       0       0       0  
JLESK252 JLESK252     0 0 108.58       0       0       0       0       0       0       0       0     0       0       0       0  
JLESK251 JLESK251     0 0 108.58       0       0       0       0       0       0       0       0     0       0       0       0  
JLESK212 JLESK212     0 0 386.79       0       0       0       0       0       0       0       0     0       0       0       0  
JLESK211 JLESK211     0 0 386.79       0       0       0       0       0       0       0       0     0       0       0       0  
JLESK15  JLESK15      0 0 108.48 11.3434 4.02311       0       0       0       0       0       0     0       0       0       0  
JLEBAN5  JLEBAN5      0 0  107.4 21.6986 8.72178       0       0       0       0       0       0     0       0       0       0  
JLAZAR5  JLAZAR5      0 0 117.79 14.2473 3.33747       0       0       0       0       0       0     0       0       0       0  
JLAPOV5  JLAPOV5      0 0 115.44 16.0824 3.99286       0       0       0       0       0       0     0       0       0       0  
JKURSU5  JKURSU5      0 0 109.33 10.4964  3.4988       0       0       0       0       0       0     0       0       0       0  
JKULA 5  JKULA 5      0 0 114.05 10.7989  1.4822       0       0       0       0       0       0     0       0       0       0  
JKSTA 5  JKSTA 5      0 0 114.67 14.1767    6.77       0       0       0       0       0       0     0       0       0       0  
JKRUS45  JKRUS45      0 0 111.49 19.3694 4.58776       0       0       0       0       0       0     0       0       0       0  
JKRUS25  JKRUS25      0 0 111.36 28.9785 7.23958       0       0       0       0       0       0     0       0       0       0  
JKRUS152 JKRUS152     0 0 111.55       0       0       0       0       0       0       0       0     0       0       0       0  
JKRUS151 JKRUS151     0 0 111.55 5.57589 1.90568       0       0       0       0       0       0     0       0       0       0  
JKRUS122 JKRUS122     0 0 222.27       0       0       0       0       0       0       0       0     0       0       0       0  
JKRUS121 JKRUS121     0 0 222.27       0       0       0       0       0       0       0       0     0       0       0       0  
JKRUPA5  JKRUPA5      0 0  116.8 7.65299 4.03319       0       0       0       0       0       0     0       0       0       0  
JKRONO5  JKRONO5      0 0 115.42 5.75738 -.17141       0       0       0       0       0       0     0       0       0       0  
JKRALJ2  JKRALJ2      0 0 222.97       0       0       0       0       0       0       0       0     0       0       0       0  
JKRAL55  JKRAL55      0 0 113.26 15.8807 1.37129       0       0       0       0       0       0     0       0       0       0  
JKRAL352 JKRAL352     0 0 113.54       0       0       0       0       0       0       0       0     0       0       0       0  
JKRAL351 JKRAL351     0 0 113.54       0       0       0       0       0       0       0       0     0       0       0       0  
JKRAL25  JKRAL25      0 0 113.27 16.5462 4.54743       0       0       0       0       0       0     0       0       0       0  
JKRAL15  JKRAL15      0 0 113.16  8.0563 2.47033       0       0       0       0       0       0     0       0       0       0  
JKRAG85  JKRAG85      0 0 117.37  7.2295 1.45195       0       0       0       0       0       0     0       0       0       0  
JKRAG55  JKRAG55      0 0 117.77 15.5681 2.66191       0       0       0       0       0       0     0       0       0       0  
JKRAG35  JKRAG35      0 0 117.59 15.9714 1.86535       0       0       0       0       0       0     0       0       0       0  
JKRAG252 JKRAG252     0 0 117.81       0       0       0       0       0       0       0       0     0       0       0       0  
JKRAG251 JKRAG251     0 0 117.31       0       0       0       0       0       0       0       0     0       0       0       0  
JKRAG211 JKRAG21      0 0  406.4       0       0       0       0       0       0       0       0     0       0       0       0  
JKRAG15  JKRAG15      0 0 117.18 27.1434 5.20282       0       0       0       0       0       0     0       0       0       0  
JKOVIN5  JKOVIN5      0 0 117.08 14.3481 2.77282       0       0       0       0       0       0     0       0       0       0  
JKOSJE5  JKOSJE5      0 0 114.87 5.40448   2.551       0       0       0       0       0       0     0       0       0       0  
JKOLUB52 JKOLUB52     0 0 112.25 3.92228 1.47212       0       0       0       0       0       0     0       0       0       0  
JKOLUB51 JKOLUB51     0 0 112.25 1.39145 .998216       0       0       0       0       0       0     0       0       0       0  
JKNJAZ5  JKNJAZ5      0 0 109.01 17.3327 3.81137       0       0       0       0       0       0     0       0       0       0  
JKNIC 5  JKNIC 5      0 0 117.08 4.89025 1.53261       0       0       0       0       0       0     0       0       0       0  
JKMART5  JKMART5      0 0  112.1       0       0       0       0       0       0       0       0     0       0       0       0  
JKIKI252 JKIKI252     0 0 114.19 .020166 .040332       0       0       0       0       0       0     0       0       0       0  
JKIKI251 JKIKI251     0 0 114.19  4.7995 2.15776       0       0       0       0       0       0     0       0       0       0  
JKIKI15  JKIKI15      0 0 114.13 15.8303 4.01303       0       0       0       0       0       0     0       0       0       0  
JKANJI5  JKANJI5      0 0 113.55 12.6239  3.7912       0       0       0       0       0       0     0       0       0       0  
JKACAR5  JKACAR5      0 0 116.44  10.688 2.86357       0       0       0       0       0       0     0       0       0       0  
JJAGO452 JJAGO452     0 0 113.11       0       0       0       0       0       0       0       0     0       0       0       0  
JJAGO451 JJAGO451     0 0 115.32       0       0       0       0       0       0       0       0     0       0       0       0  
JJAGO412 JJAGO412     0 0 405.75       0       0       0       0       0       0       0       0     0       0       0       0  
JJAGO411 JJAGO411     0 0 405.75       0       0       0       0       0       0       0       0     0       0       0       0  
JJAGO35  JJAGO35      0 0 112.95 10.0023 3.63996       0       0       0       0       0       0     0       0       0       0  
JJAGO25  JJAGO25      0 0 113.41 15.7597 3.82145       0       0       0       0       0       0     0       0       0       0  
JJAGO152 JJAGO152     0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
JJAGO151 JJAGO151     0 0  115.3 16.8285  5.2734       0       0       0       0       0       0     0       0       0       0  
JIVANJ5  JIVANJ5      0 0 111.35 13.1986 3.10556       0       0       0       0       0       0     0       0       0       0  
JINDJI5  JINDJI5      0 0 108.46 19.5207  3.7307       0       0       0       0       0       0     0       0       0       0  
JINDJ252 JINDJ252     0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
JINDJ251 JINDJ251     0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
JHZVOR52 JHZVOR52     0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
JHZVOR51 JHZVOR51     0 2 115.96 3.32739 .544481     -10      0.     -10     -31       0      -7     0       0       0       0 H
JHVRL35  JHVRL35      0 0  108.9       0       0       0       0       0     -23       0     -14     0       0       0       0 H
JHVRL25  JHVRL25      0 0 108.91       0       0       0       0       0     -14       0      -7     0       0       0       0 H
JHVRL15  JHVRL15      0 0 108.92       0       0       0       0       0     -28       0      -6     0       0       0       0 H
JHUVAC5  JHUVAC5      0 0 114.01       0       0       0       0       0     -36       0     -15     0       0       0       0 H
JHPOTP51 JHPOTP51     0 2 116.54 5.48514 2.13759      -5      0.      -5     -18       0      -7     0       0       0       0 H
JHPIRO5  JHPIRO5      0 0 107.13       0       0       0       0       0     -40       0     -12     0       0       0       0 H
JHKBRO5  JHKBRO5      0 0 115.76       0       0       0       0       0     -10       0      -4     0       0       0       0 H
JHIP  2  JHIP  2      0 0 235.13 20.0349 1.53261       0       0       0       0       0       0     0       0       0       0  
JHDJE25  JHDJE25      0 2 115.28 .110913 .110913    -120     -25       0    -145       0     -25     0       0       0       0 H
JHDJE112 JHDJE112     0 0    412       0       0       0       0       0       0       0       0     0       0       0       0  
JHDJE111 JHDJE111     0 3    412 .494066 .050415 -318.67 2.78239       0   -1000     200    -436     0       0       0       0 H
JHBIST2  JHBIST2      0 0 230.59       0       0       0       0       0     -52       0     -20     0       0       0       0 H
JHBBAS22 JHBBAS22     0 0 232.06       0       0       0       0       0    -106       0     -25     0       0       0       0 H
JHBBAS21 JHBBAS21     0 2  232.5       0       0     -25     -25     -20    -106       0     -25     0       0       0       0 H
JGUCA 5  JGUCA 5      0 0 112.15 14.3481  5.7473       0       0       0       0       0       0     0       0       0       0  
JGRADI5  JGRADI5      0 0 113.83 8.76211 .594896       0       0       0       0       0       0     0       0       0       0  
JGMILA5  JGMILA5      0 0 111.67 30.5212 8.24788       0       0       0       0       0       0     0       0       0       0  
JFUTOG5  JFUTOG5      0 0 115.39 23.9773 7.91514       0       0       0       0       0       0     0       0       0       0  
JFAS  5  JFAS  5      0 0 117.42 1.88552       0       0       0       0       0       0       0     0       0       0       0  
JESUSI5  JESUSI5      0 0 113.16  13.733 4.35585       0       0       0       0       0       0     0       0       0       0  
JESLOV5  JESLOV5      0 0 119.06 .453734 .030249       0       0       0       0       0       0     0       0       0       0  
JERIST5  JERIST5      0 0  108.8 2.52075 1.04863       0       0       0       0       0       0     0       0       0       0  
JERESN5  JERESN5      0 0 115.06 2.32917 1.55278       0       0       0       0       0       0     0       0       0       0  
JEMART5  JEMART5      0 0 112.52       0       0       0       0       0       0       0       0     0       0       0       0  
JEMARK5  JEMARK5      0 0 114.29 .181494       0       0       0       0       0       0       0     0       0       0       0  
JEKRAL5  JEKRAL5      0 0 113.39 .120996       0       0       0       0       0       0       0     0       0       0       0  
JEGRDE5  JEGRDE5      0 0 108.67 .191577 .060498       0       0       0       0       0       0     0       0       0       0  
JEDJUN5  JEDJUN5      0 0 111.35 1.17971 .292407       0       0       0       0       0       0     0       0       0       0  
JEBROD5  JEBROD5      0 0 115.94       0       0       0       0       0       0       0       0     0       0       0       0  
JEBRGU5  JEBRGU5      0 0 112.13 1.66369 .695726       0       0       0       0       0       0     0       0       0       0  
JDIMIT5  JDIMIT5      0 0 107.01 3.00473 .887303       0       0       0       0       0       0     0       0       0       0  
JDEBEL5  JDEBEL5      0 0 115.54 10.5166 3.75087       0       0       0       0       0       0     0       0       0       0  
JCVLIS5  JCVLIS5      0 0 108.94       0       0       0       0       0       0       0       0     0       0       0       0  
JCVBEL5  JCVBEL5      0 0 112.37       0       0       0       0       0       0       0       0     0       0       0       0  
JCVATE5  JCVATE5      0 0 112.19       0       0       0       0       0       0       0       0     0       0       0       0  
JCUPRI5  JCUPRI5      0 0 114.88 9.52842 3.19631       0       0       0       0       0       0     0       0       0       0  
JCSUPK5  JCSUPK5      0 0  115.3       0       0       0       0       0       0       0       0     0       0       0       0  
JCRVEN5  JCRVEN5      0 0 113.93 7.67315 1.64353       0       0       0       0       0       0     0       0       0       0  
JCICEV5  JCICEV5      0 0 110.88 13.2894 4.72892       0       0       0       0       0       0     0       0       0       0  
JCEMEN5  JCEMEN5      0 0  114.8 7.77398 2.59133       0       0       0       0       0       0     0       0       0       0  
JCELAR5  JCELAR5      0 0 114.51 5.85821 1.08896       0       0       0       0       0       0     0       0       0       0  
JCACA321 JCACAK2      0 0 224.34       0       0       0       0       0       0       0       0     0       0       0       0  
JCACA351 JCACA351     0 0 112.75       0       0       0       0       0       0       0       0     0       0       0       0  
JCACA251 JCACA25      0 0 112.14 25.2579 5.42465       0       0       0       0       0       0     0       0       0       0  
JCACA15  JCACA15      0 0 112.32 26.9417 7.27992       0       0       0       0       0       0     0       0       0       0  
JBUJAN5  JBUJAN5      0 0 108.36 10.5569 2.03676       0       0       0       0       0       0     0       0       0       0  
JBTOP25  JBTOP25      0 0    114 17.4839 3.68029       0       0       0       0       0       0     0       0       0       0  
JBTOP15  JBTOP15      0 0 114.17 4.68859 1.96618       0       0       0       0       0       0     0       0       0       0  
JBPOLJ5  JBPOLJ5      0 0 108.88 1.99643 .796556       0       0       0       0       0       0     0       0       0       0  
JBOSIL5  JBOSIL5      0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
JBOR3 5  JBOR3 5      0 0 111.77 8.85286 6.55394       0       0       0       0       0       0     0       0       0       0  
JBOR2 52 JBOR2 52     0 0 111.82       0       0       0       0       0       0       0       0     0       0       0       0  
JBOR2 51 JBOR2 51     0 0 111.82       0       0       0       0       0       0       0       0     0       0       0       0  
JBOR1 52 JBOR1 52     0 0 111.63 9.85108 1.99643       0       0       0       0       0       0     0       0       0       0  
JBOR1 51 JBOR1 51     0 0 111.63 11.2526 3.45846       0       0       0       0       0       0     0       0       0       0  
JBOR 21  JBOR 21      0 0 400.02       0       0       0       0       0       0       0       0     0       0       0       0  
JBOGAT5  JBOGAT5      0 0 111.83  9.7805 3.08539       0       0       0       0       0       0     0       0       0       0  
JBGD9 52 JBGD9 52     0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
JBGD9 51 JBGD9 51     0 0 117.69 69.6734 4.29535       0       0       0       0       0       0     0       0       0       0  
JBGD8 22 JBGD8 22     0 0 233.74       0       0       0       0       0       0       0       0     0       0       0       0  
JBGD8 21 JBGD8 21     0 0 233.74       0       0       0       0       0       0       0       0     0       0       0       0  
JBGD8 12 JBGD8 12     0 0  415.3       0       0       0       0       0       0       0       0     0       0       0       0  
JBGD8 11 JBGD8 11     0 0  415.3       0       0       0       0       0       0       0       0     0       0       0       0  
JBGD7 5  JBGD7 5      0 0  116.5 50.3544 2.32917       0       0       0       0       0       0     0       0       0       0  
JBGD6 52 JBGD6 52     0 0 117.81 46.1397  8.1168       0       0       0       0       0       0     0       0       0       0  
JBGD6 51 JBGD6 51     0 0 116.75       0       0       0       0       0       0       0       0     0       0       0       0  
JBGD5 54 JBGD5 54     0 0 118.13  3.9122 1.85527       0       0       0       0       0       0     0       0       0       0  
JBGD5 53 JBGD5 53     0 0 118.13       0       0       0       0       0       0       0       0     0       0       0       0  
JBGD5 52 JBGD5 52     0 0 118.13 42.0662 .433568       0       0       0       0       0       0     0       0       0       0  
JBGD5 51 JBGD5 51     0 0 118.13 42.6309       0       0       0       0       0       0       0     0       0       0       0  
JBGD5 22 JBGD5 22     0 0 237.33       0       0       0       0       0       0       0       0     0       0       0       0  
JBGD5 21 JBGD5 21     0 0 237.33       0       0       0       0       0       0       0       0     0       0       0       0  
JBGD415  JBGD415      0 0 118.12 12.5836 .070581       0       0       0       0       0       0     0       0       0       0  
JBGD405  JBGD405      0 0 117.95 26.5384 1.34104       0       0       0       0       0       0     0       0       0       0  
JBGD385  JBGD385      0 0 117.55 13.7734  1.0688       0       0       0       0       0       0     0       0       0       0  
JBGD365  JBGD365      0 0 114.66 21.9204 .645311       0       0       0       0       0       0     0       0       0       0  
JBGD355  JBGD355      0 0 113.18 20.6096 2.20817       0       0       0       0       0       0     0       0       0       0  
JBGD335  JBGD335      0 0 115.51 15.3161 .463817       0       0       0       0       0       0     0       0       0       0  
JBGD325  JBGD325      0 0 117.68 7.23958  1.3612       0       0       0       0       0       0     0       0       0       0  
JBGD3 52 JBGD3 52     0 0  115.3       0       0       0       0       0       0       0       0     0       0       0       0  
JBGD3 51 JBGD3 51     0 0  115.3       0       0       0       0       0       0       0       0     0       0       0       0  
JBGD3 22 JBGD3 22     0 0 234.04       0       0       0       0       0       0       0       0     0       0       0       0  
JBGD3 21 JBGD3 21     0 0 234.04       0       0       0       0       0       0       0       0     0       0       0       0  
JBGD2851 JBGD2851     0 0 116.75 21.9406 2.58124       0       0       0       0       0       0     0       0       0       0  
JBGD275  JBGD275      0 0 118.08 33.3444 4.58776       0       0       0       0       0       0     0       0       0       0  
JBGD2252 JBGD2252     0 0 112.16       0       0       0       0       0       0       0       0     0       0       0       0  
JBGD2251 JBGD2251     0 0 112.16 16.8487 4.39618       0       0       0       0       0       0     0       0       0       0  
JBGD215  JBGD215      0 0  114.4 .705809 .312573       0       0       0       0       0       0     0       0       0       0  
JBGD2052 JBGD2052     0 0 116.78       0       0       0       0       0       0       0       0     0       0       0       0  
JBGD2051 JBGD2051     0 0 116.78       0       0       0       0       0       0       0       0     0       0       0       0  
JBGD2012 JBGD2012     0 0 414.71       0       0       0       0       0       0       0       0     0       0       0       0  
JBGD2011 JBGD2011     0 0 414.71       0       0       0       0       0       0       0       0     0       0       0       0  
JBGD2 52 JBGD2 52     0 0 113.99       0       0       0       0       0       0       0       0     0       0       0       0  
JBGD2 51 JBGD2 51     0 0 117.56  25.157 .927635       0       0       0       0       0       0     0       0       0       0  
JBGD195  JBGD195      0 0 116.76 23.7958 .433568       0       0       0       0       0       0     0       0       0       0  
JBGD185  JBGD185      0 0 113.83 16.3244 1.44187       0       0       0       0       0       0     0       0       0       0  
JBGD1752 JBGD1752     0 0 114.68       0       0       0       0       0       0       0       0     0       0       0       0  
JBGD1751 JBGD1751     0 0 114.92 88.8714 3.28705       0       0       0       0       0       0     0       0       0       0  
JBGD1723 JBGD1723     0 0 233.62       0       0       0       0       0       0       0       0     0       0       0       0  
JBGD1722 JBGD1722     0 0 233.46       0       0       0       0       0       0       0       0     0       0       0       0  
JBGD1721 JBGD1721     0 0 233.46       0       0       0       0       0       0       0       0     0       0       0       0  
JBGD165  JBGD165      0 0 114.61 17.5242 2.71232       0       0       0       0       0       0     0       0       0       0  
JBGD155  JBGD155      0 0 114.59 29.0188  5.8683       0       0       0       0       0       0     0       0       0       0  
JBGD145  JBGD145      0 0 116.75 13.1986 .917552       0       0       0       0       0       0     0       0       0       0  
JBGD135  JBGD135      0 0 115.11 31.3783 2.29892       0       0       0       0       0       0     0       0       0       0  
JBGD125  JBGD125      0 0 118.08 19.2283 1.86535       0       0       0       0       0       0     0       0       0       0  
JBGD115  JBGD115      0 0 115.15 31.1766 1.18979       0       0       0       0       0       0     0       0       0       0  
JBGD105  JBGD105      0 0 112.05 17.5746  .10083       0       0       0       0       0       0     0       0       0       0  
JBGD1 5  JBGD1 5      0 0 116.75 42.6914 2.60141       0       0       0       0       0       0     0       0       0       0  
JBFC  5  JBFC  5      0 0 110.23  7.2295  2.0166       0       0       0       0       0       0     0       0       0       0  
JBEGEJ5  JBEGEJ5      0 0 114.99 6.80602 2.10734       0       0       0       0       0       0     0       0       0       0  
JBECEJ5  JBECEJ5      0 0    114 19.2081 4.58776       0       0       0       0       0       0     0       0       0       0  
JBCRKV5  JBCRKV5      0 0 113.76  6.2817 1.40153       0       0       0       0       0       0     0       0       0       0  
JBBAST22 JBBAST22     0 0 232.05       0       0       0       0       0       0       0       0     0       0       0       0  
JBBAST21 JBBAST21     0 0 232.05 9.50826 3.35763       0       0       0       0       0       0     0       0       0       0  
JBAJMO5  JBAJMO5      0 0 115.01 5.85821 1.01838       0       0       0       0       0       0     0       0       0       0  
JARILJ5  JARILJ5      0 0 112.06 10.6476 4.12394       0       0       0       0       0       0     0       0       0       0  
JARAND5  JARAND5      0 0 110.26 30.9447 7.37066       0       0       0       0       0       0     0       0       0       0  
JAPATI5  JAPATI5      0 0  113.6 13.5717   2.551       0       0       0       0       0       0     0       0       0       0  
JALIBU5  JALIBU5      0 0 112.83 9.03436 4.18444       0       0       0       0       0       0     0       0       0       0  
JALEKD5  JALEKD5      0 0 110.52 5.12216 1.81494       0       0       0       0       0       0     0       0       0       0  
JALEKC5  JALEKC5      0 0 110.21 13.0171 4.43651       0       0       0       0       0       0     0       0       0       0  
JADA  5  JADA  5      0 0 112.19 11.2022 3.68029       0       0       0       0       0       0     0       0       0       0  
JRUDN45  JRUDN45      0 0 113.92       0       0       0       0       0       0       0       0     0       0       0       0  
JKRAL65  JKRAL65      0 0 113.18 4.45668 .423485       0       0       0       0       0       0     0       0       0       0  
JTENTA5  JTENTA5      0 0 111.97 4.76925 3.33747       0       0       0       0       0       0     0       0       0       0  
JCVSTR5  JCVSTR5      0 0 113.95       0       0       0       0       0       0       0       0     0       0       0       0  
JKOPAO5  JKOPAO5      0 0 109.24 4.58776 1.23012       0       0       0       0       0       0     0       0       0       0  
JWCIBU11 JWCIBU11     0 2 416.86       0       0    -2.5  -38.29       0   -79.5   38.29  -38.29     0       0       0       0 W
JOBREN13 JOBREN13     0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
JWCIBU12 JWCIBU12     0 2 416.86       0       0    -2.5  -38.29       0   -79.5   38.29  -38.29     0       0       0       0 W
JWKOVA21 JWKOVA21     0 2 237.81       0       0    -5.5  -25.52       0     -53   25.52  -25.52     0       0       0       0 W
JWKOVA22 JWKOVA22     0 2 237.81       0       0    -5.5  -25.52       0     -53   25.52  -25.52     0       0       0       0 W
JWALIB51 JWALIB51     0 2 113.06       0       0      -3    16.8       0     -42    16.8   -18.9     0       0       0       0 W
JWALIB52 JWALIB52     0 0 113.06       0       0       0       0       0       0       0       0     0       0       0       0  
JWKOSA51 JWKOSA51     0 2 111.86       0       0    -0.5      12       0   -34.5      12  -16.49     0       0       0       0 W
JWKOSA52 JWKOSA52     0 2 111.86       0       0    -0.5      12       0   -34.5      12  -16.49     0       0       0       0 W
JKRAG212 JKRAG212     0 0    400       0       0       0       0       0       0       0       0     0       0       0       0  
JPANC212 JPANC212     0 0 414.38       0       0       0       0       0       0       0       0     0       0       0       0  
JSABA322 JSABA322     0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
JCACA322 JCACA322     0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
JCACA352 JCACA352     0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
JPOZEG52 JPOZEG52     0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
JPOZEG22 JPOZEG22     0 0    220       0       0       0       0       0       0       0       0     0       0       0       0  
JSEVOJ52 JSEVOJ52     0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
JCACA252 JCACA252     0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
JZLAT252 JZLAT252     0 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
JKRNJE51 JKRNJE51     0 0 116.78 13.2692       0       0       0       0       0       0       0     0       0       0       0  
JBGD235  JBGD235      0 0 114.68  10.688 .131079       0       0       0       0       0       0     0       0       0       0  
JNIS155  JNIS155      0 0 108.94 11.7971 4.17436       0       0       0       0       0       0     0       0       0       0  
JSMED311 JSMED311     0 0 417.52       0       0       0       0       0       0       0       0     0       0       0       0  
JKRUS35  JKRUS35      0 0 111.54 7.18917  .37307       0       0       0       0       0       0     0       0       0       0  
JBGD4551 JBGD4551     0 0  117.9 6.01954       0       0       0       0       0       0       0     0       0       0       0  
JBGD4552 JBGD4552     0 0 114.68       0       0       0       0       0       0       0       0     0       0       0       0  
JLOZN251 JLOZN251     0 0 116.82  8.6512 .957884       0       0       0       0       0       0     0       0       0       0  
JRUDN55  JRUDN55      0 0 114.04       0       0       0       0       0       0       0       0     0       0       0       0  
JCVLOZ5  JCVLOZ5      0 0 114.67       0       0       0       0       0       0       0       0     0       0       0       0  
JZREN222 JZREN222     0 0 233.63       0       0       0       0       0       0       0       0     0       0       0       0  
JBOR4 51 JBOR4 51     0 0 111.44       0       0       0       0       0       0       0       0     0       0       0       0  
JBOR4 52 JBOR4 52     0 0 111.44       0       0       0       0       0       0       0       0     0       0       0       0  
JBISTR51 JBISTR51     0 0 116.96       0       0       0       0       0       0       0       0     0       0       0       0  
JBISTR52 JBISTR52     0 0 116.96       0       0       0       0       0       0       0       0     0       0       0       0  
JBISTR21 JBISTR21     0 0 230.57       0       0       0       0       0       0       0       0     0       0       0       0  
JTTPAN21 JTTPAN21     0 2 235.41       0       0     -51       0       0     -64       0     -48     0       0       0       0 G
JTTPAN22 JTTPAN22     0 2 235.41       0       0     -51       0       0     -64       0     -48     0       0       0       0 G
JSRBOB11 JSRBOB11     0 0 415.89       0       0       0       0       0       0       0       0     0       0       0       0  
JSRBOB12 JSRBOB12     0 0 415.89       0       0       0       0       0       0       0       0     0       0       0       0  
JTTPAN23 JTTPAN23     0 2 235.42       0       0     -68       0       0     -68       0     -48     0       0       0       0 C
JPRPPA21 JPRPPA21     0 0 235.39       0       0       0       0       0       0       0       0     0       0       0       0  
JPRPPA22 JPRPPA22     0 0 235.39       0       0       0       0       0       0       0       0     0       0       0       0  
JKRAL311 JKRAL311     0 0 381.32       0       0       0       0       0       0       0       0     0       0       0       0  
JUB   5  JUB   5      0 0 115.42       0       0       0       0       0       0       0       0     0       0       0       0  
JTUTIN5  JTUTIN5      0 0 109.12       0       0       0       0       0       0       0       0     0       0       0       0  
##ZXX
XZV_BI51 XZV_BI51     1 0    116 -4.4454 -2.0739       0       0       0       0       0       0     0       0       0       0  
XBR_VR51 XBR_VR51     1 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
XSO_NI11 XSO_NI11     1 0 383.79 -112.48 95.4341       0       0       0       0       0       0     0       0       0       0  
XUG_SM11 XUG_SM11     1 0 408.42 186.339 -20.886       0       0       0       0       0       0     0       0       0       0  
XBI_LE51 XBI_LE51     1 0 113.81       0 .170145       0       0       0       0       0       0     0       0       0       0  
XST_VR11 XST_VR11     1 0  382.2 16.8558 60.4458       0       0       0       0       0       0     0       0       0       0  
XPL_BB21 XPL_BB21     1 0 233.06 15.9597 -11.098       0       0       0       0       0       0     0       0       0       0  
XKU_ZA51 XKU_ZA51     1 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
XPL_ZA51 XPL_ZA51     1 0  116.7 -16.746 5.45961       0       0       0       0       0       0     0       0       0       0  
XVI_VA21 XVI_VA21     1 0  226.7 .888174 4.62084       0       0       0       0       0       0     0       0       0       0  
XPL_BI21 XPL_BI21     1 0 233.16 -45.721 -50.876       0       0       0       0       0       0     0       0       0       0  
XOM_DJ51 XOM_DJ51     1 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
XGU_SI51 XGU_SI51     1 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
XPF_DJ11 XPF_DJ11     1 0 412.05 -185.57 -40.845       0       0       0       0       0       0     0       0       0       0  
XJI_KI51 XJI_KI51     1 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
XER_SM11 XER_SM11     1 0 406.36 40.8423 53.6356       0       0       0       0       0       0     0       0       0       0  
XBM_AP51 XBM_AP51     1 0 113.46   1.776 1.99413       0       0       0       0       0       0     0       0       0       0  
XNI_SI51 XNI_SI51     1 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
XSA_SU11 XSA_SU11     1 0 415.25 -33.341 -13.923       0       0       0       0       0       0     0       0       0       0  
XKB_NI11 XKB_NI11     1 0 386.46 154.303 19.2114       0       0       0       0       0       0     0       0       0       0  
XPO_KR21 XPO_KR21     1 0 222.75 33.9231 -9.5629       0       0       0       0       0       0     0       0       0       0  
XVA_NP51 XVA_NP51     1 0 109.72 -5.5791 -6.7063       0       0       0       0       0       0     0       0       0       0  
XBE_BU51 XBE_BU51     1 0    110       0       0       0       0       0       0       0       0     0       0       0       0  
##L
JTENTB2  JOBREN22 1 0   0.81   5.67    35.78    720             
JOBREN21 JTENTA2  1 0  0.064  0.344     2.08    720             
JBBAST21 JSMIT221 1 0   11.5  62.57 373.7398   1026             
JSMIT252 JSSTIL5  1 0  0.687  2.274     15.8    720             
JVRAN411 JLESK211 1 0  2.324 23.301   259.97   1920             
JVRAN411 XST_VR11 1 0 1.4774 14.878 174.7935   1920             
JNIS2 11 JLESK212 1 0  1.291 12.806  146.221   1920             
JNIS2 51 JLESK251 2 0  3.111 16.601    99.69    900             
JRUDN35  JGRADI5  1 0    2.4   8.04     56.5    720             
JRUDN15  JRUDN35  1 0   0.41   1.38     9.76    720             
JBGD8 11 JBGD8 12 1 2      0      0        0   1500             
JNSAD351 JFUTOG5  1 0   1.79   6.13     42.1    720             
JNSAD351 JNSAD151 1 0   4.38   9.15    55.19    468             
JNSAD351 JRSANC5  1 0   1.43   3.47    22.04    585             
JRSANC5  JNSAD251 1 0   0.87   2.25     14.4    585             
JNSAD351 JNSAD45  1 0  0.882  3.007   20.767    720             
JNSAD351 JNSAD551 1 0  1.655  5.614    39.06    720             
JNSAD351 JNSAD95  1 0  0.953  3.253   22.418    720             
JNSAD351 JTEMER5  1 0  1.334  4.547   31.402    720             
JNSAD351 JNSAD352 1 2      0      0        0   1250             
JNSAD352 JTTNSA51 1 0   1.27   4.35 29.87999    720             
JNSAD352 JNSAD252 1 0   1.76    3.9    24.39    585             
JNSAD352 JNSAD552 2 0   1.67  5.671   39.447    720             
JNSAD352 JSRBOB51 1 0   4.65  10.38 62.65001    585             
JPANC251 JPANC252 1 7      0      0        0   1250             
JPANC252 JBGD7 5  1 0      3    9.9     70.2    720             
JPANC252 JKACAR5  1 0   1.82   6.02    41.74    720             
JPANC252 JKOVIN5  1 0   2.91  10.02    67.75    720             
JPANC252 JPANC152 1 8  0.656  2.311   14.943    720             
JPANC251 JPANC35  1 0  0.948   3.24    22.26    720             
JPANC252 JPANC35  2 0   0.96   3.28    22.56    720             
JWALIB51 JPANC251 1 0 5.4602 12.384   72.525    585             
JPANC251 JBGD7 5  2 0   2.98  10.18    69.99    720             
JPANC251 JPANC151 2 0   1.09   2.47    14.46    585             
JPANC251 JPANC45  1 0   0.41   1.41     9.71    720             
JPANC252 JPANC45  2 0   0.41    1.4     9.65    720             
JSUBO351 JSUBO352 1 7      0      0        0   1250             
JLESK251 JLESK252 1 2      0      0        0   1250             
JLESK211 JLESK212 2 2      0      0        0   1250             
JSUBO351 JKANJI5  1 0   3.01  10.26 70.87999    720             
JSUBO351 JSUBO15  1 0   0.73   1.61     9.85    585             
JSUBO351 JSUBO25  1 0   0.78   2.67    18.41    720             
JSUBO351 JSUBO45  1 0   1.77   6.06 41.59999    720             
JSUBO351 JCSUPK5  1 0   1.33   2.96 17.96999    360             
JSUBO351 JBTOP15  1 0   4.96  11.04       67    585             
JSUBO352 JBAJMO5  1 0  3.076 10.518    72.22    720             
JSUBO352 JSUBO15  2 0   0.28   0.96     6.62    720             
JSUBO352 JSUBO25  2 0   0.78   2.66 18.37999    720             
JSUBO352 JSUBO45  2 8   1.78   6.08 41.75999    720             
JKRAG252 JJAGO25  1 0    7.8   17.3      110    585             
JKRAG251 JKNIC 5  1 0  3.159 10.897   70.169    360             
JKRAG251 JKRAG15  1 0   0.85   1.88    11.51    585             
JKRAG15  JKRAG85  1 0  0.727   2.38    16.89    720             
JZASTA5  JKRAG251 1 0  1.463   4.81   34.001    720             
JKRAG252 JKRAG35  1 0    1.2    3.9       28    360             
JKRAG252 JKRAG55  1 0    0.4   1.29     9.24    360             
JKRAG252 JKRAG55  2 0    0.4   1.29     9.24    360             
JKRAG252 JKRAG85  1 0 1.2654  4.141   29.352    720             
JKRAG251 JLAPOV5  1 0   2.63   8.69     61.9    720             
JKRAG251 JSTRAG5  1 0   3.18  10.34 74.19998    360             
JKRAG251 JTOPOL5  1 0  5.325  12.08     72.4    585             
JKRAG252 JFAS  5  1 0  1.518  4.989   35.263    720             
JKRAG251 JKRAG252 1 7      0      0        0   1250             
JFAS  5  JZASTA5  1 0 0.0559  0.183   1.2993    792             
JBOR2 51 JBOR2 52 1 2      0      0        0   1250             
JBOR2 52 JBOR1 51 1 0  0.286  0.953    6.876    720             
JBOR2 52 JVKRIV5  1 0   1.05   3.36     25.4    720             
JBOR2 52 JBOR1 52 2 8  0.286  0.953    6.876    720             
JBOR2 51 JBOR3 5  1 0   0.39   1.13      7.9    360             
JBOR2 51 JBOR3 5  2 0  0.342   1.14 7.969998    360             
JBOR2 51 JMAJD252 1 0   5.27  18.17      117    720             
JBOR2 51 JNEGOT5  1 0   9.11  20.03      120    585             
JNIS2 52 JNIS8 5  1 0   1.57   3.63    22.52    720             
JNIS8 5  JNIS1 52 1 0   0.63    1.7     10.4    720             
JNIS2 51 JNIS1 51 1 0   2.78   6.38 37.43999    396             
JNIS2 51 JNIS1351 1 0   0.74   2.41    17.28    720             
JNIS2 52 JNIS1352 2 8   0.74   2.41    17.28    720             
JNIS2 51 JNIS2 52 1 2      0      0        0   1250             
JNIS155  JNIS2 51 1 0  3.853  8.923   54.403    396             
JNIS155  JLESK45  1 0  5.794  13.62    82.73    396             
JNIS2 51 JNIS3 52 1 0   0.77   2.69 17.46999    720             
JNIS2 52 JNIS3 51 2 0   0.77   2.69 17.46999    720             
JNIS2 52 JNIS5 5  1 0    0.7   1.57     9.41    585             
JNIS2 51 JNIS5 5  2 0   0.44  1.534   10.146    720             
JNIS2 52 JSVRLJ5  1 0   2.51   8.26    58.82    720             
JJAGO452 JJAGO35  1 0  0.973  2.096       13    720             
JJAGO451 JJAGO452 1 7      0      0        0   1250             
JJAGO451 JJAGO151 1 0   0.04   0.16     1.11    720             
JJAGO451 JJAGO151 2 0   0.05   0.17      1.2    720             
JSOMB351 JSOMB352 1 2      0      0        0   1250             
JEBRGU5  JTENTA5  1 0   4.29   9.02     59.3    480             
JTDRMN51 JKSTA 5  1 0   1.19   3.86    27.75    720             
JBGD6 52 JBGD4551 1 0   0.19   0.41  315.163    450             
JTTBGD51 JBGD405  1 0  0.122  0.834    0.367    700             
JTTBGD51 JTTBGD52 1 2      0      0        0   1250             
JBGD5 51 JBGD415  1 0  0.117  0.421    0.246    750             
JBGD405  JBGD415  1 8  0.102  0.284    0.188    750             
JBGD1 5  JBGD6 51 1 0   0.34  0.513    0.578    450             
JBGD1 5  JBGD2051 1 0  0.155 0.9325   7.7025    720             
JBGD1 5  JBGD2052 2 0  0.156  0.933    7.703    720             
JBGD2051 JBGD195  1 0 0.1976  0.657   4.7165    720             
JBGD2052 JBGD195  2 0 0.1976  0.657   4.7165    720             
JBGD2051 JBGD2052 1 2      0      0        0   1250             
JBGD2 51 JBGD2 52 1 7      0      0        0   1250             
JBGD2 51 JBGD325  1 0   0.29   0.96     6.81    720             
JBGD2 51 JBGD385  1 0   0.18   0.58     4.17    720             
JBGD2 51 JBGD385  2 0   0.18   0.58     4.17    720             
JBGD2 52 JBGD215  1 0   0.39   1.34     9.27    720             
JBGD2 52 JBGD2251 1 0   4.35   9.62       64    480             
JBGD2 52 JBGD355  1 0   1.44   4.74    34.18    713             
JBGD3 51 JBGD2051 1 0  1.835  5.423   39.371    720             
JBGD3 52 JBGD2052 2 0  1.835  5.423  39.3708    720             
JBGD3 51 JBGD3 52 1 2      0      0        0   1250             
JBGD3 51 JBGD115  1 0   0.31   1.03     7.53    720             
JBGD3 52 JBGD135  1 0   0.54   1.79       13    720             
JBGD3 51 JBGD165  1 0   0.52   1.77    12.36    720             
JBGD3 51 JBGD335  1 0   1.73   3.72    25.15    585             
JBGD3 51 JSMED251 1 0   7.67  18.24 117.6998    585             
JBGD3 52 JPANC151 1 0   4.87  10.99     65.8    585             
JBGD3 52 JERESN5  1 0   0.29   0.98     6.69    720             
JBGD5 52 JBGD5 54 1 2      0      0        0   2000             
JBGD5 51 JBGD5 53 2 2      0      0        0   2600             
JBGD5 53 JBGD5 54 3 2      0      0        0   2000             
JBGD5 51 JBGD5 52 4 2      0      0        0   2000             
JBGD5 53 JBGD9 51 1 0      1   3.35     23.4    720             
JBGD5 54 JBGD9 51 2 0      1   3.35     23.4    720             
JBGD5 51 JTTBGD51 1 0   0.24   1.52     11.4   1233             
JBGD5 52 JTTBGD51 2 0   0.24   1.52     11.4   1233             
JBGD5 52 JBGD125  1 0   0.26   0.84     6.02    720             
JBGD5 51 JBGD275  1 0   0.14   0.46     3.28    720             
JBGD5 52 JBGD325  1 0  0.956   2.93   27.845    720             
JBGD6 51 JBGD6 52 1 7      0      0        0   1250             
JBGD9 51 JBGD9 52 1 7      0      0        0   1250             
JBGD9 51 JNPAZO5  1 0   2.13   7.35     48.5    720             
JBGD105  JBGD2251 1 0   0.52   1.32      9.1    585             
JBGD125  JBGD275  1 8   0.13   0.41     2.94    720             
JBGD145  JBGD155  1 8  0.132  0.315    0.396    660             
JBGD145  JBGD2051 1 0  0.245  0.706    0.449    750             
JBGD2052 JBGD2851 1 0  0.123  0.354    0.225    750             
JBGD165  JBGD215  1 0   0.19   0.65     4.49    720             
JBGD1751 JBGD1752 1 7      0      0        0   1250             
JBGD1752 JBGD365  1 0  0.088  0.252     0.16    750             
JBGD2851 JBGD365  1 8  0.174  0.501    0.318    750             
JBGD1751 JBGD115  1 0   1.25   4.13    29.92    720             
JBGD1751 JBGD135  1 8    0.6   1.98    14.33    720             
JBGD1752 JBGD155  1 0  0.216  0.516    0.649    660             
JBGD185  JSMED252 1 0   6.63   15.9   110.04    585             
JBGD2251 JBGD2252 1 2      0      0        0   1250             
JBGD335  JPANC152 1 0   3.23   6.88    46.45    585             
JKSTA 5  JTKSTA51 1 0    0.2    0.4        2   1260             
JKSTA 5  JTKSTA52 2 0    0.2    0.4        2   1260             
JKSTA 5  JSMED152 1 0   3.84   7.96 64.24999    570             
JKSTA 5  JSMED45  1 0   4.02   8.63     62.3    570             
JKSTA 5  JPOZAR52 1 0    2.4    4.1     27.5    585             
JKSTA 5  JPOZAR51 1 0    2.4    4.1     27.5    585             
JKSTA 5  JRUDN15  1 0   1.52   4.95    35.56    567             
JSMED152 JSMED252 1 0   0.33   0.68     4.72    480             
JSMED151 JSMED45  1 0   0.41   1.16      8.4    720             
JSMED151 JSMED251 1 8   0.33   0.68     4.72    720             
JSMED251 JSMED252 1 7      0      0        0   1250             
JSMED351 JKSTA 5  1 0   3.15  10.65 72.69998    720             
JSMED351 JSMED352 1 2      0      0        0   1250             
JSMED352 JKSTA 5  2 0   3.15  10.65 72.69998    720             
JSMED352 JSMED252 1 0   0.72    2.4    16.67    720             
JSMED352 JSMPAL5  1 0   3.56  11.87 82.51998    720             
JPOZAR52 JPETRO51 1 0    8.9   15.1 99.59999    480             
JPOZAR51 JPETRO52 1 0    8.9   15.1 99.59999    610             
JRUDN15  JRUDN25  1 0   0.76   2.46 17.63999    567             
JHKBRO5  JBISTR51 1 0  1.287  2.871   18.787    585             
JHKBRO5  JZLAT251 1 0   4.96  11.42 72.05999    585             
JZLAT251 JESUSI5  1 0   2.01   4.64    29.01    480             
JHKBRO5  JNVARO5  1 0   1.55   3.45       23    480             
JHPOTP51 JPRIJE5  1 0  3.795  8.341    52.02    180             
JHUVAC5  JNVARO5  1 0   2.06   4.54     30.2    480             
JHUVAC5  JSJENI5  1 0   3.67    7.6    53.04    585             
JALEKD5  JKURSU5  1 0   5.35  17.82    123.9    720             
JCACA15  JCVATE5  1 0  0.421  0.886     5.82    720             
JCACA251 JGUCA 5  1 0   1.75   5.91    41.31    720             
JCACA251 JCVATE5  1 0   0.14   0.46     3.28    585             
JCACA351 JCACA15  1 0   0.53   1.74    11.79    720             
JCACA351 JGMILA5  1 0   3.12   10.2       73    720             
JCACA351 JKRAL15  1 0   4.56   9.73     63.4    480             
JEBROD5  JPRIJE5  1 0   3.37   7.09 46.70999    120             
JEDJUN5  JALEKC5  1 0   5.77  12.59 81.96999    480             
JESUSI5  JSEVOJ51 1 0   2.86    6.5 36.88999    480             
JGMILA5  JCVBEL5  1 0   5.04   11.3    72.55    585             
JKOSJE5  JCEMEN5  1 0   0.57   1.19     7.83    360             
JKOSJE5  JSEVOJ51 1 0   3.93   8.54    56.02    468             
JKOSJE5  JVALJ152 1 0   6.43  13.61 90.08998    468             
JKRAL15  JKRAL65  1 0  1.141  2.921   20.407    480             
JKRAL25  JKRAL55  1 0   1.04   3.51    24.93    720             
JKRAL351 JKRAL15  1 0   2.09   4.47    29.34    585             
JKRAL351 JKRAL352 1 2      0      0        0   1250             
JKRAL351 JKRAL25  1 0   0.79   2.68    19.36    720             
JKRAL351 JEKRAL5  1 0  0.963  3.256     23.1    720             
JEKRAL5  JKRAL55  1 0   0.72   2.42    17.15    720             
JKRAL351 JRASKA5  1 0  12.21  25.67 168.6999    585             
JKRAL351 JVBANJ5  1 0   3.01   6.43 42.25999    585             
JCVBEL5  JCVATE5  1 8  0.805   1.69    11.12    585             
JKRUS151 JALEKD5  1 0   4.39   9.51    60.99    585             
JKRUS151 JEDJUN5  1 0  0.826  2.615   18.649    585             
JKRUS151 JKRUS25  1 0  0.775  2.613    18.01    360             
JKRUS152 JKRUS25  2 0  0.826  2.615   18.649    360             
JKRUS152 JKRUS45  1 0   0.36   1.17      8.4    720             
JKRUS151 JKRUS45  2 0   0.36   1.17      8.4    720             
JKRUS152 JTRSTE5  1 0   2.97   9.76 69.51998    480             
JKRUS151 JCICEV5  1 0   4.61    9.7 63.75999    480             
JKRUS151 JKRUS152 1 2      0      0        0   1250             
JKRUS152 JJAGO151 1 0    5.7   18.8    133.6    720             
JNPAZ15  JNPAZ25  1 0   0.88   1.94    11.99    480             
JNPAZ15  JSJENI5  1 0  9.835 23.318 133.7899    585             
JPOZEG51 JGUCA 5  1 0   1.93   6.51 47.20999    720             
JARILJ5  JIVANJ5  1 0    4.1      9     57.7    480             
JPOZEG51 JARILJ5  1 0   1.91    4.2    26.92    480             
JPOZEG51 JCVBEL5  1 0   2.78   9.21 65.77999    585             
JPOZEG51 JSEVOJ51 1 0   2.84   6.17    40.38    527             
JPOZEG51 JUZICE51 1 0    2.5    8.6 56.79999    720             
JRASKA5  JNPAZ15  1 0   3.72   8.19    52.36    585             
JSEVOJ51 JUZICE51 1 0    0.7   2.26    16.24    720             
JTRSTE5  JVBANJ5  1 0   1.77   3.77    24.77    585             
JHPOTP51 XPL_ZA51 1 0  3.485  7.658       49    480             
JHZVOR51 JHZVOR52 1 7      0      0        0   1250             
JHZVOR51 JCVLOZ5  1 0  5.508 11.789   77.123    585             
JLOZN251 JVALJ351 1 0 13.133 27.379   189.58    480             
JHZVOR51 JLOZN251 1 0  3.228 10.805   77.966    720             
JHZVOR51 XZV_BI51 1 0  0.411  1.358    9.578    585             
JKRUPA5  JLJUBO5  1 0  3.785  8.319    51.82    480             
JKRUPA5  JOSECI5  1 0  3.565  8.088   48.485    360             
JLESNI5  XBI_LE51 1 0  0.566  1.871  13.1555    720             
JSABA15  JSABA45  1 0   0.08  0.185     1.05    567             
JSABA25  JSABA55  1 0   0.94   3.07     21.9    720             
JSABA351 JVLADI5  1 0   2.16   4.55    29.91    585             
JSABA352 JLESNI5  1 0  6.875  14.71 96.19998    585             
JSABA351 JSABA352 1 7      0      0        0   1250             
JSABA352 JPECIN5  1 0   7.27  13.42 85.69998    369             
JSABA351 JBOGAT5  1 8   5.03  11.42 68.44998    480             
JMACMI5  JBOGAT5  1 0    2.6   8.64 60.02999    720             
JSMIT251 JMACMI5  1 0   1.09   3.85    26.52    720             
JSABA351 JSABA15  1 0   0.49    1.6    11.58    720             
JSABA352 JSABA25  1 0   0.74   2.48    18.79    720             
JSABA352 JSABA45  1 0   0.49    1.6    11.58    720             
JSABA351 JSABA55  1 0   1.69   5.56 39.59999    720             
JKOLUB51 JKOLUB52 1 2      0      0        0   1250             
JKOLUB51 JBGD2252 1 0    2.5    8.1     57.7    480             
JKOLUB51 JBGD355  1 0   2.82   9.41    66.36    480             
JKOLUB52 JLAZAR5  1 8   3.14   6.68    43.39    480             
JKOLUB51 JTAMNV5  1 0    0.5   1.64    11.76    567             
JKOLUB51 JTAMNV5  2 0    0.5   1.64    11.76    567             
JKOLUB52 JTAMNZ5  1 0   2.75   5.86    38.06    480             
JKOLUB51 JERESN5  1 0    3.8     13     83.8    480             
JKOLUB52 JARAND5  1 0   5.72  12.57 80.44998    480             
JKOLUB52 JEBRGU5  1 0   2.11  4.796    28.73    480             
JKOLUB51 JTKOLU51 1 0    0.2    0.4        2    480             
JKOLUB52 JTKOLU52 2 0    0.2    0.4        2    480             
JKOLUB52 JTKOLU53 3 0    0.2    0.4        2    480             
JKOLUB52 JTKOLU54 4 0    0.2    0.4        2    480             
JKOLUB51 JTKOLU55 5 0    0.2    0.4        2    567             
JTMORA5  JEMARK5  1 0   1.28   2.84     17.9    585             
JTMORA5  JJAGO451 1 0   4.47  14.68   104.57    720             
JTMORA5  JKRONO5  1 0   1.88   4.08 26.62999    585             
JKRONO5  JLAPOV5  1 0  0.098   0.21     1.39    585             
JTMORA5  JPETRO51 1 0   3.66  12.02 85.66999    720             
JARAND5  JMLADE5  1 0   3.53   7.83 49.25999    480             
JARAND5  JTOPOL5  1 8   2.96   6.72    40.31    585             
JCICEV5  JPARA35  1 0    4.1    8.8       62    360             
JCUPRI5  JJAGO451 1 0   1.39   4.13    36.71    720             
JCUPRI5  JSTENJ5  1 0   4.33   9.38    60.32    480             
JEMARK5  JVPLAN5  1 0   2.35   4.98 32.29999    480             
JESLOV5  JLAZAR5  1 0   4.15   9.11     60.7    480             
JLAZAR5  JLJIG 5  1 0  3.684  7.746     53.7    720             
JJAGO151 JJAGO152 1 7      0      0        0   1250             
JJAGO452 JJAGO25  1 0   0.76   1.89    13.12    585             
JJAGO452 JPARA151 1 0   3.61   8.05     49.9    585             
JMLADE5  JSMPAL5  1 0   4.38   9.69    64.04    480             
JNPOPO5  JPARA151 1 0   1.41   2.96 19.45999    480             
JPARA152 JPARA35  1 0   0.35   0.95      6.7    360             
JPARA151 JPARA152 1 2      0      0        0   1250             
JSMPAL5  JVPLAN5  1 0   2.58   5.45     35.4    480             
JVALJ151 JVALJ152 1 2      0      0        0   1250             
JVALJ152 JVALJ25  1 0      1  2.839   20.332    480             
JVALJ152 JVALJ25  2 0      1  2.839   20.332    480             
JVALJ351 JUB   5  1 0  4.847  11.38   76.817    585             
JVALJ352 JVALJ151 1 0   0.47   0.99     6.53    480             
JVALJ351 JVALJ352 1 7      0      0        0   1250             
JVALJ352 JOSECI5  1 0  5.989 12.859 81.24999    480             
JVALJ352 JESLOV5  1 0   2.99   6.29 41.36999    585             
JVALJ351 JVALJ151 2 0    0.5   1.06     6.95    480             
JHDJE25  JVKRIV5  1 0   6.03 20.809      134    720             
JHDJE25  JNEGOT5  1 0   0.77   2.64    18.19    720             
JHDJE25  JPRAHO5  1 0   0.44   1.44     10.2    360             
JHDJE25  JSIP  5  1 0   9.54 21.139    129.6    480             
JHDJE25  JZAJE252 1 0   6.71  22.15 158.6999    720             
JHDJE25  XOM_DJ51 1 8 0.0335 0.1375   2.9915   1200             
JBOR1 51 JBOR1 52 1 2      0      0        0   1250             
JBOR1 51 JPETRO51 1 0   12.7   32.3 210.5299    610             
JBOR1 52 JMAJD15  1 0   8.73  18.82   117.64    585             
JKNJAZ5  JZAJE15  1 0   8.41  19.26   113.62    480             
JKNJAZ5  JSVRLJ5  1 8   5.49  11.55    75.92    300             
JMAJD15  JMAJD251 1 0   0.64   1.45     8.96    585             
JMAJD252 JMAJD35  1 0   0.91   2.41     16.6    585             
JMAJD251 JMAJD252 1 2      0      0        0   1250             
JMAJD251 JMOSNA51 1 0  3.052  10.08    67.28    480             
JMAJD35  JNERES5  1 0   3.99   8.79    56.88    585             
JNERES5  JPETRO52 1 0   5.46  11.78    74.15    585             
JNEGOT5  JPRAHO5  1 0   1.36   3.05 18.29999    360             
JPETRO51 JPETRO52 1 2      0      0        0   1250             
JSIP  5  XGU_SI51 1 8  0.367  0.904    5.864    240             
JZAJE15  JZAJE252 1 0   0.98   2.06    14.04    720             
JZAJE251 JZAJE252 1 2      0      0        0   1250             
JZAJE15  XKU_ZA51 1 8 1.9664  4.246    30.24    480             
JHPIRO5  JPIRO25  1 0  0.108  0.354    2.529    720             
JHVRL15  JHVRL25  1 0   0.67   1.54     9.06    240             
JHVRL15  JHVRL35  1 0    2.4   5.04 33.20999    414             
JHVRL15  JCVLIS5  1 0   3.34   7.03    46.31    585             
JHVRL15  XBR_VR51 1 8  5.751 13.336   93.182    480             
JHVRL25  JHVRL35  1 0   1.63   3.74    22.01    333             
JHVRL35  JBPOLJ5  1 0   0.42   1.35     9.72    240             
JHVRL35  JEGRDE5  1 0   6.59  15.04 88.98999    495             
JVRAN452 JVRAN151 1 0  1.083  3.068    20.64    585             
JHVRL35  JVRAN151 1 0    5.3  12.02 72.08998    585             
JVHAN 51 JVRAN452 1 0   4.96  10.94    67.72    585             
JHVRL35  JVHAN 51 1 0    1.8      4 24.20999    585             
JALEKC5  JNIS1 52 1 8   5.62  12.34 79.01998    480             
JBOSIL5  JCVLIS5  1 8   2.18   4.59     30.2    240             
JBUJAN5  JERIST5  1 0    1.7   3.57     23.5    585             
JBUJAN5  JPRESE5  1 0  4.174  9.004   56.666    360             
JDIMIT5  JPIRO25  1 0    2.6   8.67     60.9    360             
JVRAN451 JERIST5  1 0 2.0903 5.2516    35.12    585             
JVRAN451 JVRAN452 1 2      0      0        0   1250             
JVRAN25  JVRAN451 1 0  0.939  3.203     21.8    720             
JVRAN25  JVRAN452 2 0  0.947  3.222    21.96    720             
JKURSU5  JPROKU5  1 0    6.3   13.2       87    480             
JLESK251 JHVRL35  1 0   7.95  18.86   107.61    585             
JLESK252 JEGRDE5  1 0    2.3    5.1     31.6    495             
JLESK251 JLEBAN5  1 0   2.56   8.31 59.63999    240             
JLESK251 JLESK15  1 0   1.23   4.09     28.4    480             
JLESK252 JLESK15  2 0   0.67   2.24     15.5    480             
JLESK251 JLESK45  1 0      2    4.2     27.5    585             
JLESK251 JLESK65  1 0   0.42   1.37      9.8    720             
JLESK252 JLESK65  2 0   0.42   1.37      9.8    720             
JLESK252 JVLASO5  1 0    1.3   4.21    30.24    480             
JCVLIS5  JPLISI5  1 0   0.03  0.066    0.431    240             
JNIS1 51 JNIS1 52 1 2      0      0        0   1250             
JNIS2 52 JPROKU5  1 0  6.227 15.635   99.417    480             
JNIS3 51 JNIS3 52 1 7      0      0        0   1250             
JNIS105  JNIS1351 1 0   0.63   2.06    14.81    360             
JNIS1351 JNIS1352 1 2      0      0        0   1250             
JPIRO15  JPIRO25  1 0      1   3.28     23.4    480             
JPIRO15  JSVRLJ5  1 0    9.1     20 121.1998    360             
JVRAN151 JVRAN152 1 2      0      0        0   1250             
JTTNSA51 JNSAD45  1 0  0.906  3.097   21.297    720             
JTTNSA51 JNSAD95  1 0  0.357  1.222    8.389    720             
JTTNSA51 JTTNSA52 1 2      0      0        0   1250             
JTTZRE5  JZREN45  1 0   0.04   0.13     0.88    720             
JADA  5  JSENT25  1 0   1.94   6.63    45.59    720             
JAPATI5  JSOMB352 1 0   4.44     12 81.30999    585             
JODZAC5  JSOMB352 1 0    5.7  14.75 98.20999    585             
JAPATI5  JSOMB25  1 0  1.807   6.18 42.41999    720             
JAPATI5  XBM_AP51 1 0  2.175  7.205   48.752    720             
JPALA15  JPALA25  1 0   0.47   1.04      6.3    585             
JPALA25  JCELAR5  1 0   1.27    4.2 29.37999    720             
JCELAR5  JFUTOG5  1 0   2.03   6.72 46.91999    720             
JBTOP15  JBTOP25  1 0    1.3   2.68    16.25    585             
JBAJMO5  JSOMB352 1 0   3.62  12.08 82.88999    720             
JSOMB351 JSOMB15  1 0   0.29   0.97     6.73    720             
JBECEJ5  JNBECE5  1 0   2.75   6.11    37.08    585             
JBEGEJ5  JNCRNJ5  1 0   2.27  7.771    53.36    720             
JBCRKV5  JVRSA25  1 8   3.53  12.42 80.68999    567             
JBFC  5  JNSAD152 1 0   1.88   4.23    25.18    480             
JNCRNJ5  JKIKI251 1 0   3.88  13.27 91.08998    720             
JCRVEN5  JKULA 5  1 0   2.71   6.04 36.43999    585             
JCRVEN5  JSOMB352 1 0   5.45  11.98    73.44    585             
JSOMB352 JSOMB15  2 0   0.34   0.81     5.14    585             
JDEBEL5  JKACAR5  1 0   1.92   6.36 43.88999    720             
JDEBEL5  JVRSA25  1 0    7.6  26.65 174.0899    720             
JKMART5  JSID  5  1 0    4.3   9.59    58.08    585             
JINDJI5  JNSAD65  1 0  2.287 10.715 76.33998    720             
JINDJ251 JPAZOV5  1 8   1.91   6.29    43.88    250             
JINDJ251 JINDJI5  1 8   1.07    3.5 24.54999    720             
JINDJ251 JINDJ252 1 2      0      0        0   1250             
JKANJI5  JSENT15  1 0   1.67    5.7    39.38    720             
JKIKI15  JKIKI251 1 0   0.69   2.36 16.20999    720             
JKIKI15  XJI_KI51 1 8  2.235   4.99    48.49    360             
JKIKI252 JNBECE5  1 0   4.33   14.8 101.6298    720             
JKIKI251 JKIKI252 1 2      0      0        0   1250             
JKOVIN5  JRUDKO5  1 0   3.67  12.61 85.62999    720             
JKULA 5  JVRBA15  1 0   0.87   2.97    20.42    720             
JNPAZO5  JPAZOV5  1 0   0.59   1.94    13.66    720             
JNSAD151 JNSAD152 1 7      0      0        0   1250             
JNSAD151 JNSAD75  1 0   0.72   0.95     5.36    558             
JNSAD152 JNSAD65  1 0  0.887  3.743   26.408    370             
JNSAD152 JRUMA15  1 0   6.65  14.39    92.58    585             
JNSAD251 JNSAD252 1 2      0      0        0   1250             
JNSAD551 JNSAD552 1 2      0      0        0   1250             
JODZAC5  JVRBA15  1 0  5.642 12.786   74.795    585             
JPALIC5  JCSUPK5  1 0   0.76   1.72    10.17    720             
JPANC152 JPANC151 1 2      0      0        0   1250             
JPECIN5  JSMIT15  1 0   5.96   12.1 82.28999    585             
JRUMA15  JRUMA25  1 0   5.26  11.48    72.35    585             
JRUMA25  JSMIT15  1 0   3.78   8.29 51.79999    585             
JSENT15  JSENT25  1 0    0.8   2.74    18.84    720             
JSID  5  XNI_SI51 1 8  2.167  5.249   34.527    585             
JSOMB15  JSOMB25  1 0  1.316    4.5 30.87999    720             
JSRBOB51 JPALA15  1 0  8.136 17.416   108.85    585             
JSRBOB51 JBTOP25  1 0   6.13  13.71    82.38    585             
JSRBOB51 JBECEJ5  1 0  4.451 10.723   64.769    527             
JSRBOB51 JKULA 5  1 0   4.73  10.57 63.52999    585             
JSRBOB51 JSENT15  1 0  10.01  22.69 132.7299    585             
JSRBOB51 JSRBOB52 1 2      0      0        0   1250             
JSRBOB51 JVRBA15  1 0  2.025  6.907   47.645    720             
JSRBOB51 JVRBA25  1 0   1.45   4.95    34.18    720             
JSMIT251 JEMART5  1 0  2.294  4.971   31.846    480             
JSMIT251 JKMART5  1 0  2.294  4.971    31.85    585             
JSMIT251 JSMIT15  1 0  1.385  3.002    19.23    585             
JSMIT251 JSMIT35  1 0   0.48   1.63    11.21    720             
JSMIT251 JSMIT252 1 7      0      0        0   1250             
JSMIT252 JBFC  5  1 0   3.57  12.72 80.27999    720             
JSMIT252 JSMIT15  2 0  1.385   3.03   19.232    585             
JSMIT252 JSMIT35  2 8   0.48   1.64    11.26    720             
JTEMER5  JZABAL5  1 0  1.387    4.6    32.07    720             
JVRBA15  JVRBA25  1 0   0.96  3.264 22.54999    720             
JVRSA15  JVRSA25  1 0  0.293  1.004     6.82    720             
JZREN251 JTTZRE5  1 0    1.3   4.42    30.54    360             
JZREN251 JKIKI15  1 0  12.01  26.47   163.82    585             
JZREN251 JNBECE5  1 0   5.46  12.22 73.41999    585             
JZREN251 JZREN351 1 0   0.65   2.23    15.31    720             
JZREN351 JZREN352 1 2      0      0        0   1250             
JZREN251 JZREN252 1 7      0      0        0   1250             
JZREN252 JBEGEJ5  1 0   2.68   9.14    63.13    720             
JZREN252 JZREN15  1 0   0.87   1.89    11.56    585             
JZREN252 JZREN15  2 8   0.85   1.89    11.45    480             
JZREN252 JZREN352 2 0   0.66   2.27    15.58    480             
JZREN252 JZREN45  1 0   1.33   4.55     31.4    720             
JOBREN21 JOBREN22 1 2      0      0        0   1500             
JOBREN21 JOBREN23 2 7      0      0        0   1500             
JOBREN22 JOBREN23 3 2      0      0        0   1500             
JOBREN22 JNSAD321 1 0   7.47  40.26   243.72    960             
JTENTA5  JBGD105  1 0   1.38   2.91     19.1    480             
JOBREN21 JTENTA21 2 0    0.1   0.56     3.37    720             
JOBREN22 JTENTA22 3 0    0.1   0.56     3.37    720             
JOBREN21 JTENTA23 4 0   0.07   0.39     2.33    720             
JOBREN22 JTENTA24 5 0   0.07   0.39     2.33    720             
JOBREN22 JBGD5 21 1 0   1.69  11.03     80.3   1233             
JOBREN21 JBGD5 21 2 0   1.71  11.59     80.3   1233             
JOBREN22 JBGD5 22 3 0   1.71  11.59     80.2   1233             
JOBREN21 JBGD5 22 4 0   1.69  11.03     80.3   1233             
JOBREN22 JBBAST21 1 0   8.62  47.09    280.7    960             
JOBREN22 JSABA321 1 0   2.72  19.13 122.6298    873             
JOBREN21 JBGD3 22 1 0   2.62  14.83    85.15    960             
JOBREN21 JVALJ321 1 0   3.98  21.01   127.19   1026             
JBGD8 21 JBGD3 21 1 0   0.63   4.58    28.45   1233             
JBGD8 21 JBGD1721 1 0   0.56   3.93    24.51   1233             
JBGD8 22 JSMED32  1 8   2.19   15.4     98.8   1233             
JBGD8 21 JBGD8 22 2 2      0      0        0   1500             
JBGD8 22 JBGD3 22 2 0   0.62   4.53    28.24   1233             
JBGD8 22 JBGD1723 2 0   0.56   3.93    24.51   1233             
JBGD8 21 JHIP  2  1 0   0.84   5.92       38   1233             
JNSAD321 JNSAD322 2 2      0      0        0   1500             
JNSAD321 JZREN221 1 8   2.65  19.08 119.5998   1233             
JPANC22  JRANIS21 1 0   1.38   9.28 59.91999   1233             
JRANIS21 JRANIS22 1 2      0      0        0   1500             
JPANC22  JWKOVA21 1 0  2.089 11.433   68.988   1026             
JNIS2 2  JKRUS121 1 0    5.8     31      186   1026             
JSMIT221 JSMIT222 2 7      0      0        0   1500             
XPL_BB21 JBBAST21 1 0  3.896 20.606 126.4498   1026             
XVI_VA21 JPOZEG21 1 0  2.766 14.256   89.755    960             
JBGD3 21 JBGD3 22 2 2      0      0        0   1430             
JBGD3 21 JBBAST22 1 0   11.6  63.35    377.6    960             
JBGD5 21 JBGD5 22 5 2      0      0        0   1500             
JBGD1721 JBGD1722 2 2      0      0        0   1500             
JBGD1722 JBGD1723 3 7      0      0        0   1500             
JHBBAS21 JBBAST21 1 0   0.64    3.5    20.83    720             
JHBBAS22 JBBAST22 1 0   0.66   3.58    21.35    720             
JHBIST2  JBISTR21 1 0  0.558  3.874   24.684    360             
JRHBBA21 JBBAST21 1 0   0.47   3.04 22.05999   1233             
JRHBBA21 JRHBBA22 1 7      0      0        0   1500             
JRHBBA22 JBBAST22 2 0   0.47   3.04 22.05999   1233             
JBBAST21 JBBAST22 1 2      0      0        0   1500             
JBBAST21 JBISTR21 1 0  5.608 30.371  189.606    960             
JBBAST22 JPOZEG21 1 0   2.89  20.29   130.22   1233             
JBBAST22 JVALJ321 1 0   4.64  24.48   148.24   1026             
JCACA321 JKRALJ2  1 0   2.46  16.56    108.8   1233             
JCACA321 JPOZEG21 1 0   1.93  13.01     85.5   1233             
JKRALJ2  JKRUS122 1 0    3.8  20.09    123.3   1026             
JKRUS121 JKRUS122 2 2      0      0        0   1500             
JKRALJ2  JPOZEG21 1 0   5.23  27.64 169.6499   1026             
JVALJ321 JVALJ322 2 2      0      0        0   1500             
JOBREN12 JRPMLA12 1 0   0.17   1.82       18   1920             
JOBREN11 JBGD8 12 1 0   1.43   16.6   164.08   1920             
JOBREN12 JTENTA11 1 0   0.03    0.3     3.15    960             
JOBREN11 JTENTA12 2 0   0.03    0.3     3.15    960             
JOBREN11 JOBREN12 4 2      0      0        0   1500             
JOBREN11 JRPMLA11 2 0   0.16    1.8 17.79999   1920             
JOBREN12 JKRAG211 1 0   3.13  33.39   354.94   1920             
JRPMLA11 JRPMLA12 1 2      0      0        0   1500             
JRPMLA11 JNSAD311 1 0   2.67  30.42   300.64   1920             
JRPMLA12 JNSAD312 2 0  2.882 30.907  317.825   1920             
JRPMLA12 JSMIT211 1 0   1.97  20.48   215.68   1920             
JRPMLA11 JTENTB11 1 0   0.27   2.81     31.5   1920             
JRPMLA12 JTENTB12 2 0   0.27   2.81     31.5   1920             
JBGD8 12 JBGD2011 1 0 0.3337  3.418  37.3866   1920             
JPANC211 JBGD2012 1 0  0.906  9.859     97.5   1899             
JBGD2011 JBGD2012 2 2      0      0        0   1500             
JSMED311 JBGD8 11 2 0  1.458 14.274  141.586   1920             
JNSAD312 JSRBOB11 2 8 0.8331 8.9585  94.7789   1920             
JNSAD311 JNSAD312 3 2      0      0        0   1500             
JSMIT211 JSMIT212 3 2      0      0        0   1500             
JWCIBU11 JRPDRM12 1 0  1.415 14.834   145.76   1920             
JSUBO311 JSUBO312 2 2      0      0        0   1500             
JSUBO311 JSOMB31  1 0    1.8  18.06   194.45    600             
JSUBO311 XSA_SU11 1 0  0.715  8.156 81.00999   1920             
JJAGO411 JJAGO412 2 2      0      0        0   1500             
JKRAG211 JJAGO411 1 0   1.18  12.28   126.58   1920             
JJAGO412 JNIS2 12 1 8   3.26  33.99   349.47   1920             
JBOR 21  JNIS2 11 1 0    2.9   33.7      333   1920             
JBOR 21  JHDJE112 1 0   2.44  28.27 279.4599   1800             
JNIS2 11 JNIS2 12 2 2      0      0        0   1500             
JNIS2 12 XSO_NI11 1 0  1.969 20.223   211.35   1920             
JHDJE111 JRPDRM12 1 0   4.84  51.31      546   1800             
JHDJE111 JHDJE112 1 2      0      0        0   1500             
JRPDRM11 JRPDRM12 1 2      0      0        0   1500             
JRPDRM11 JTDRMN11 1 0    0.5   0.38      2.4   1740             
JRPDRM12 JTDRMN12 2 0    0.5   0.38      2.4   1740             
JSMIT211 XER_SM11 1 0  1.459 15.173    164.3   1920             
JSMIT212 XUG_SM11 1 0  1.153 12.594 129.5099   1920             
JHDJE111 XPF_DJ11 1 0  0.034  0.323      3.3   1836             
JTDRMN51 JRUDN25  1 8   0.31      1      7.2    720             
JSMED351 JSMED251 2 0   0.72    2.4    16.67    720             
JCVSTR5  JVRSA25  1 0  1.384  4.864   31.602    720             
JBCRKV5  JCVSTR5  1 0   2.15  7.556   49.091    720             
JPANC251 JCVSTR5  1 0  1.815 18.473  215.773    720             
JEMART5  JKMART5  1 8    0.1    0.4        5    585             
JKRAL25  JKRAL65  1 0  1.474   3.67   24.818    585             
JRASKA5  JKOPAO5  1 0      4    8.4   55.274    580             
JPANC211 JWCIBU11 1 0   0.86  9.151   97.653   1920             
JWCIBU11 JWCIBU12 1 2      0      0        0   1500             
JALIBU5  JWALIB51 1 0 0.4503 1.5802   9.4904    792             
JSMED311 JRPDRM11 1 0  1.908 19.031  195.202   1920             
JWKOVA21 JZREN221 1 0  3.722 20.241  121.563   1026             
JWKOVA21 JWKOVA22 1 2      0      0        0   1500             
JWALIB51 JWALIB52 1 2      0      0        0   1250             
JWKOSA51 JWKOSA52 1 2      0      0        0   1250             
JALIBU5  JWKOSA51 1 0  3.707  9.609   57.367    585             
JVRSA15  JWKOSA51 1 0   2.99  9.195   59.614    720             
JKRAG211 JKRAG212 2 7      0      0        0   1250             
JPANC211 JPANC212 2 2      0      0        0   1500             
JSABA321 JSABA322 2 7      0      0        0   1500             
JCACA351 JCACA352 1 7      0      0        0   1250             
JPOZEG51 JPOZEG52 1 7      0      0        0   1250             
JPOZEG21 JPOZEG22 2 7      0      0        0   1500             
JSEVOJ51 JSEVOJ52 1 7      0      0        0   1250             
JCACA251 JCACA252 1 7      0      0        0   1250             
JZLAT251 JZLAT252 1 7      0      0        0   1250             
JKRNJE51 JPAZOV5  1 0    1.7  5.728   40.504    720             
JBGD1752 JBGD235  1 0  0.108  0.394    200.6    800             
JKRUS152 JKRUS35  1 0  0.257  0.678   368.88    800             
JSRBOB51 JSMIT252 1 8  5.173 27.999  168.192    900             
JNPAZ25  XVA_NP51 1 0    3.5   7.74    47.53    585             
JNIS2 12 XKB_NI11 1 0   1.86  20.68   209.34   1920             
JKRUS121 XPO_KR21 1 0   3.39 18.505   110.27   1026             
JBUJAN5  XBE_BU51 1 8  1.755  3.885   23.815    585             
JTDRMN51 JRUDN45  1 0  0.343  1.141    8.228    560             
JBGD235  JBGD4552 1 0  0.102  0.402   185.26    750             
JLOZNI5  JOSECI5  1 0  7.701 16.776  116.916    480             
JLOZNI5  JHZVOR51 1 0  2.963  9.929   71.646    480             
JRUDN35  JRUDN55  1 0   0.37   1.21    0.756    360             
JCVLOZ5  JLESNI5  1 0  3.439  7.362   48.159    585             
JBGD4552 JBGD4551 1 7      0      0        0   1500             
JZREN221 JZREN222 2 2      0      0        0   1500             
JBOR2 51 JBOR4 51 1 8 1.0427 3.1494 19.78687    720             
JBOR4 51 JZAJE251 1 0 3.0087 8.6413 55.02896    720             
JBOR4 51 JBOR4 52 1 2      0      0        0   1500             
JBISTR51 JBISTR52 1 2      0      0        0   1500             
JBISTR51 JHPOTP51 1 0   2.75  6.167   40.449    585             
JPOZEG21 JBISTR21 1 0   3.92 20.673  124.524   1026             
JBISTR21 XPL_BI21 1 0 1.8335 9.8925  59.5835   1026             
JHIP  2  JPRPPA21 1 0  0.163  0.979    7.671   1233             
JPRPPA22 JRANIS21 1 0  0.301  2.031    0.173   1233             
JNSAD351 JSRBOB51 3 0   2.43  13.01    79.63    900             
JBGD4551 JTTBGD51 1 0  0.165   0.57  296.564    750             
JSRBOB11 JSRBOB12 2 2      0      0        0   1500             
JSRBOB11 JSUBO311 1 0 2.0887 22.615  235.718   1920             
JBGD3 51 JBGD185  1 0    4.9  12.07    83.39    585             
JTTPAN21 JPRPPA22 1 0    0.1   0.56     3.37    720             
JTTPAN22 JPRPPA22 2 0    0.1   0.56     3.37    720             
JTTPAN23 JPRPPA21 3 0    0.1   0.56     3.37    720             
JPRPPA21 JPRPPA22 1 2      0      0        0   1500             
JNIS5 5  JPIRO25  1 0 11.563 25.814  158.522    480             
JBGD5 51 JBGD9 51 3 0  1.011  3.375   23.287    720             
JBGD5 51 JKRNJE51 1 0  3.471 11.642    83.35    720             
JKRAG211 JKRAL311 1 8  1.889 18.724   215.51   1920             
JNSAD551 JNSAD75  1 0   0.14   0.51    300.5    800             
JUB   5  JTAMNZ5  1 0  2.057  5.471   37.873    480             
JBOR1 52 JBOR4 51 1 0  3.295  9.594   61.905    720             
JNPAZ15  JTUTIN5  1 0   5.04  10.59     69.6    432             
##T
JBGD1752 JBGD1721 1 0   115   220   250 .12695 5.1191 -37.0625  7.467   1257             
JBGD1751 JBGD1722 2 0   115   220   250 .08807 6.4056 -8.70358 4.9626   1257             
JBGD1751 JBGD1723 3 0   115   220   250 .11075 5.2359 -31.7826  5.898   1257             
JBGD2051 JBGD2011 1 0   115   400   300 .07268  5.435  -6.9045 6.5645   1506             
JBGD2052 JBGD2012 2 0   115   400   300 .07261 5.4174 -7.23841 6.5379   1506             
JBGD3 51 JBGD3 21 1 0   115   220   250 .08798 6.3897 -8.77019  4.844   1257             
JBGD3 52 JBGD3 22 2 0   115   220   150 .19154 9.4848 -7.76303 4.3833    754             
JBGD5 51 JBGD5 21 1 0   115   220   250 .10416 5.2731 -29.6614 5.9167   1257             
JBGD5 53 JBGD5 22 2 0   115   220   250 .10039  5.289 -39.0732 7.0132   1257             
JBGD5 54 JBGD5 21 3 0   115   220   250 .10039 5.6382 -39.0732 7.0132   1257             
JBGD5 54 JBGD5 22 4 0   115   220   250 .08725 6.4267 -9.24083  4.765   1257             
JBGD8 21 JBGD8 11 1 8   231   400   400 .22131 15.873 -1.49592 1.6791   1001             
JBGD8 22 JBGD8 12 2 0   231   400   400  .2016 15.887 -5.48296 2.4287   1001             
JBOR2 51 JBOR 21  1 0   115   400   301 .08817 5.4039 -29.6638 11.342    756             
JBOR2 52 JBOR 21  2 0   115   400   301 .09097 5.1922 -18.8189 7.9171   1510             
JCACA351 JCACA321 1 0   115   220   150 .20012 9.3612 -5.48009 4.0349    754             
JJAGO451 JJAGO411 1 0   115   400   301 .07261 5.4262 -7.20938 6.5706   1510             
JJAGO452 JJAGO412 2 0   115   400   301 .09034 5.5934 -16.8771 8.8475   1510             
JKRAG251 JKRAG211 1 0   115   400   301 .07285  5.435 -6.73391   6.74   1506             
JKRAG252 JKRAG211 2 0   115   400   301 .10139 5.5492 -19.6452 11.342   1512             
JKRAL351 JKRALJ2  1 0   115   220   150 .22335 9.6076 -27.9267  4.911    754             
JKRAL351 JKRALJ2  2 0   115   220   150 .23805 9.8365 -35.9609  4.911    754             
JKRUS151 JKRUS121 1 0   115   220   250 .08689 6.4162 -6.63107 4.0122   1255             
JKRUS152 JKRUS122 2 8   115   220   250 .08665 6.4162 -6.63254   4.01   1255             
JLESK251 JLESK211 1 0   115   400   300 .07954 5.2497 -6.38185 6.7654   1510             
JLESK252 JLESK212 2 0   115   400   300  .0737 5.4482 -5.76968 6.7073   1510             
JNIS2 11 JNIS2 51 1 0   400   115   301 1.1878 66.016  -2.2319 0.9322    434             
JNIS2 2  JNIS2 11 2 0   231   400   400 .27944 14.858  -15.493 2.7886   1001             
JNIS2 52 JNIS2 12 3 0   115   400   301  .0839 5.4789 -33.3369 11.176   1510             
JNSAD322 JNSAD311 1 0   231   400   400 .19397 15.594 -7.87751 2.4362   1001             
JNSAD352 JNSAD311 2 0   115   400   301 .07219 5.4262 -5.85558 6.9311   1510             
JNSAD351 JNSAD312 3 0   115   400   301 .09155 5.6375 -23.2118 9.1572   1510             
JOBREN22 JOBREN11 1 0   231   400   400 .18763 15.874 -14.7928 2.4362   1001             
JOBREN23 JOBREN11 2 8   231   400   400 .22989 15.993 -2.02965  .9685   1001             
JOBREN21 JOBREN12 3 0   231   400   400 .27461  16.34 -1.79757 1.5769   1001             
JPANC211 JPANC252 1 0   400   115   301 0.8873 65.647  -0.4776 0.5538    434             
JPANC22  JPANC211 2 0   231   400   400  .2012 15.914 -10.1989 2.4737   1001             
JPANC251 JPANC211 3 0   115   400   300 .08233 5.4789 -26.6562 10.314   1510             
JPOZEG51 JPOZEG21 1 0   115   220   150 0.2645 9.1832 -15.2172  4.537    754             
JPOZEG51 JPOZEG21 2 8   115   220   150 .21553 9.0874  -28.001 4.4689    754             
JSABA351 JSABA321 1 0   115   220   150 .19728 9.3259 -5.78421 4.3855    754             
JSABA352 JSABA321 2 0   115   220   150 .19523 10.305  -10.573 4.1059    754             
JSMED351 JSMED32  1 8   115   220   150 .22335 9.6076 -27.9267  4.911    754             
JSMED352 JSMED32  2 8   115   220   250 .19772 9.8727 -21.8552 6.4876   1255             
JSMIT221 JSMIT212 1 0   231   400   400 .23996 15.648 -2.00806 1.6884   1001             
JSMIT251 JSMIT221 2 0   115   220   150 .23895 10.013 -27.5626 6.6578    754             
JSMIT252 JSMIT221 3 0   115   220   150 .23805 9.8453  -35.831 5.7846    754             
JSOMB31  JSOMB351 1 0   400   115   301 0.9899 66.293  -2.9409 0.8981    434             
JSUBO352 JSUBO311 1 0   115   400   301 .08817 5.3738 -29.6638 11.342   1510             
JSUBO351 JSUBO311 2 0   115   400   301 .07196 5.4443 -5.47811 7.2336   1510             
JVALJ351 JVALJ321 1 0   115   220   150 .19362 9.4054 -6.25302 4.8923    754             
JVALJ352 JVALJ321 2 0   115   220   150 .24688 9.2366 -15.2172  4.537    754             
JVRAN451 JVRAN411 1 0   115   400   300 .07979 5.2283 -6.35403  6.792   1506             
JZREN251 JZREN221 1 0   115   220   250 .08777 6.4003 -9.00149 4.8144   1257             
JZREN252 JZREN221 2 0   121   231   200 .15582 6.4123 -34.0284 6.4761    955             
JSMED352 JSMED311 3 0   115   400   300 .07348 5.5165 -6.94442 17.821   1500             
JBISTR51 JBISTR21 1 0   115   220   150 .05465 2.8144 -38.6834 15.042    754             
JSRBOB51 JSRBOB11 1 8   115   400   300 .07171 5.4218 -4.63002 6.1689   1500             
JKRAL311 JKRALJ2  3 0   400   231   400 0.5885 46.516  -0.7026 0.3826   1500             
##R
JBGD1752 JBGD1721 1  1.25 12   5                                
JBGD1751 JBGD1722 2  1.25 12   5                                
JBGD1751 JBGD1723 3  1.25 12   5                                
JBGD2051 JBGD2011 1  1.25  8   3                                
JBGD2052 JBGD2012 2  1.25  8  -1                                
JBGD3 51 JBGD3 21 1  1.25 12   4                                
JBGD3 52 JBGD3 22 2  1.25 12   4                                
JBGD5 51 JBGD5 21 1  1.25 12   4                                
JBGD5 53 JBGD5 22 2  1.25 12   4                                
JBGD5 54 JBGD5 21 3  1.25 12   4                                
JBGD5 54 JBGD5 22 4  1.25 12   2                                
JBGD8 21 JBGD8 11 1   2.5  2   0                                
JBGD8 22 JBGD8 12 2     5  1   1                                
JBOR2 51 JBOR 21  1   2.5  2   0                                
JBOR2 52 JBOR 21  2   2.5  2   2                                
JCACA351 JCACA321 1  1.25 12   2                                
JJAGO451 JJAGO411 1   2.5  2   0                                
JJAGO452 JJAGO412 2  1.25  8   3                                
JKRAG251 JKRAG211 1  1.25  8  -1                                
JKRAG252 JKRAG211 2   2.5  2  -1                                
JKRAL351 JKRALJ2  1  1.25 12   1                                
JKRAL351 JKRALJ2  2  1.25 12   1                                
JKRUS151 JKRUS121 1  1.25 12   2                                
JKRUS152 JKRUS122 2  1.25 12   2                                
JLESK251 JLESK211 1  1.25  8   2                                
JLESK252 JLESK212 2  1.25  8   2                                
JNIS2 11 JNIS2 51 1   2.5  2   0                                
JNIS2 2  JNIS2 11 2     5  1   0                                
JNIS2 52 JNIS2 12 3  1.25  8   0                                
JNSAD322 JNSAD311 1     5  1   0                                
JNSAD352 JNSAD311 2  1.25  8   0                                
JNSAD351 JNSAD312 3   2.5  2   0                                
JOBREN22 JOBREN11 1     5  1   0                                
JOBREN23 JOBREN11 2  1.25  8   0                                
JOBREN21 JOBREN12 3   2.5  2   0                                
JPANC211 JPANC252 1  1.25  8   1                                
JPANC22  JPANC211 2     5  1   0                                
JPANC251 JPANC211 3  1.25  8   1                                
JPOZEG51 JPOZEG21 1  1.25 12   3                                
JPOZEG51 JPOZEG21 2  1.25 12   3                                
JSABA351 JSABA321 1  1.25 12   8                                
JSABA352 JSABA321 2  1.25 12   8                                
JSMED351 JSMED32  1  1.25 12   5                                
JSMED352 JSMED32  2  1.25 12   5                                
JSMIT221 JSMIT212 1   2.5  2   0                                
JSMIT251 JSMIT221 2  1.25 12   5                                
JSMIT252 JSMIT221 3  1.25 12   5                                
JSOMB31  JSOMB351 1  1.25  8  -2                                
JSUBO352 JSUBO311 1  1.25  8   1                                
JSUBO351 JSUBO311 2   2.5  2   1                                
JVALJ351 JVALJ321 1  1.25 12  -3                                
JVALJ352 JVALJ321 2  1.25 12  -3                                
JVRAN451 JVRAN411 1  1.25  8   0                                
JZREN251 JZREN221 1  1.25 12   4                                
JZREN252 JZREN221 2  1.25 12   4                                
JSMED352 JSMED311 3  1.25  8   7                                
JBISTR51 JBISTR21 1  1.25 12   2                                
JSRBOB51 JSRBOB11 1  1.25  8   0                                
JKRAL311 JKRALJ2  3  1.25  8   1                                
##TT
##E
