##C 2007.05.01

Created by Merlin Conversion and Merge Utility v1.7.1 on Tuesday, November 01, 2022  17:45 from file

20221102_1230_FO3_TR0.raw


##N
##ZXX
XMI_HA11              1 0 418.59  -113.1   -38.5     0.0    -0.0
XMI_HA12              1 0 417.49  -140.6   -43.6     0.0    -0.0
XNS_BA11              1 0 419.23   224.0  -136.6     0.0    -0.0
##ZTR
T3KALE31              0 2 161.08     0.0     0.0   -10.9    -0.0    -0.0   -27.5     0.0     0.0               190.506 14.2857
T3KALE32              0 0 154.00     0.0     0.0     0.0    -0.0
TABRES31              0 0 162.47     0.0     0.0     0.0    -0.0
TABRES32              0 0 154.00     0.0     0.0     0.0    -0.0
TACARS31              0 2 161.69     0.0     0.0   -13.1    -0.0     0.0   -15.5     4.3    -8.1                92.136 14.2857
TACARS32              0 0 154.00     0.0     0.0     0.0    -0.0
TACIDE31              0 0 161.58     7.8     0.9     0.0    -0.0
TACIDE32              0 0 154.00     0.0     0.0     0.0    -0.0
TACIPA31              0 0 162.51    10.3    -1.7     0.0    -0.0
TACIPA32              0 0 154.00     0.0     0.0     0.0    -0.0
TACSPA31              0 0 158.84     2.0     0.0     0.0    -0.0
TADA1D11              0 2 410.32     0.0     0.0  -149.1  -146.0     0.0  -260.1    76.0  -146.0               5416.56 20.0000
TADA1D12              0 2 410.32     0.0     0.0  -149.1  -146.0     0.0  -260.1    76.0  -146.0               2971.61 20.0000
TADA1D13              0 0 400.00     0.0     0.0     0.0    -0.0
TADA2D11              0 0 410.28     0.0     0.0     0.0    -0.0
TADA2D12              0 0 410.28     0.0     0.0     0.0    -0.0
TADA2D1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TADA2D13              0 0 400.00     0.0     0.0     0.0    -0.0
TADACM31              0 0 158.84    11.4     1.2     0.0    -0.0
TADACM32              0 0 154.00     0.0     0.0     0.0    -0.0
TADANA11              0 0 404.02     0.0     0.0     0.0    -0.0
TADANA1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TADANA12              0 0 404.02     0.0     0.0     0.0    -0.0
TADANA13              0 0 400.00     0.0     0.0     0.0    -0.0
TADANA31              0 0 158.84     0.0     0.0     0.0    -0.0
TADANA32              0 0 158.42     0.0     0.0     0.0    -0.0
TADANA33              0 0 154.00     0.0     0.0     0.0    -0.0
TADAPR31              0 0 161.31     0.0     0.0     0.0    -0.0
TADAPR32              0 0 154.00     0.0     0.0     0.0    -0.0
TADAPZ11              0 0 408.51     0.0     0.0     0.0    -0.0
TADAPZ12              0 0 408.51    42.6    -3.1     0.0    -0.0
TADAPZ13              0 0 408.51     0.0     0.0     0.0    -0.0
TADAPZ31              0 0 158.64     0.0     0.0     0.0    -0.0
TADAPZ32              0 0 160.80    68.1    -5.0     0.0    -0.0
TADAPZ33              0 0 158.64     0.0     0.0     0.0    -0.0
TADAPZ34              0 0 154.00     0.0     0.0     0.0    -0.0
TADATO31              0 0 159.01     3.4     1.0     0.0    -0.0
TADATO32              0 0 154.00     0.0     0.0     0.0    -0.0
TADICI31              0 0 161.47    13.9     2.7     0.0    -0.0
TADICI32              0 0 154.00     0.0     0.0     0.0    -0.0
TADIGO31              0 0 162.29    14.1     2.9     0.0    -0.0
TADIGO32              0 0 154.00     0.0     0.0     0.0    -0.0
TADIGU31              0 0 162.05     3.2     1.3     0.0    -0.0
TADIGU32              0 0 154.00     0.0     0.0     0.0    -0.0
TADILC31              0 0 159.66     9.1     1.5     0.0    -0.0
TADILC32              0 0 154.00     0.0     0.0     0.0    -0.0
TADIYA31              0 0 160.88    40.2     4.2     0.0    -0.0
TADIYA32              0 0 154.00     0.0     0.0     0.0    -0.0
TAFYCI31              0 0 162.10     9.4     1.5     0.0    -0.0
TAFYCI32              0 0 154.00     0.0     0.0     0.0    -0.0
TAFYN331              0 0 162.79     3.5    -1.8     0.0    -0.0
TAFYN332              0 0 154.00     0.0     0.0     0.0    -0.0
TAFYON11              0 0 403.89     0.0     0.0     0.0    -0.0
TAFYON1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TAFYON12              0 0 403.89     0.0     0.0     0.0    -0.0
TAFYON1S Fict. shunt  1 0            0.0     0.0     0.0     0.0
TAFYON13              0 0 400.00     0.0     0.0     0.0    -0.0
TAFYON31              0 0 162.17    18.9    -3.7     0.0    -0.0
TAFYON32              0 0 162.17    37.8    -7.3     0.0    -0.0
TAFYON33              0 0 154.00     0.0     0.0     0.0    -0.0
TAFYON34              0 0 154.00     0.0     0.0     0.0    -0.0
TAGEDG31              0 0 154.00     0.0     0.0     0.0    -0.0
TAGEDG32              0 0 161.65     0.2     0.0     0.0    -0.0
TAGOLD31              0 0 162.93     0.0     0.0     0.0    -0.0
TAGOLD32              0 0 154.00     0.0     0.0     0.0    -0.0
TAGRI131              0 0 157.78     0.2     0.0     0.0    -0.0
TAGRI13Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TAGRI132              0 0 154.00     0.0     0.0     0.0    -0.0
TAGRI211              0 0 400.13     0.0     0.0     0.0    -0.0
TAGRI212              0 0 400.13     0.0     0.0     0.0    -0.0
TAGRI21Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TAGRI213              0 0 400.00     0.0     0.0     0.0    -0.0
TAGRI231              0 0 158.47     7.3    -0.5     0.0    -0.0
TAGRI232              0 0 158.47    11.7    -0.9     0.0    -0.0
TAGRI233              0 0 154.00     0.0     0.0     0.0    -0.0
TAHLAT31              0 0 159.67     4.2     0.7     0.0    -0.0
TAHLAT32              0 0 154.00     0.0     0.0     0.0    -0.0
TAKALE11              0 0 401.96     0.0     0.0     0.0    -0.0
TAKALE12              0 2 401.96     0.0     0.0  -282.0   226.0  -160.0  -350.2   226.0  -214.1               2540.11 19.3368
TAKALE13              0 0 400.00     0.0     0.0     0.0    -0.0
TAKARA31              0 0 161.78     5.4     1.2     0.0    -0.0
TAKARA32              0 0 154.00     0.0     0.0     0.0    -0.0
TAKBEL31              0 0 155.49    49.0     5.1     0.0    -0.0
TAKBEL32              0 0 154.00     0.0     0.0     0.0    -0.0
TAKBKR31              0 0 161.27     0.0     0.0     0.0    -0.0
TAKBKR32              0 0 154.00     0.0     0.0     0.0    -0.0
TAKBUK31              0 0 161.27    21.4    -2.7     0.0    -0.0
TAKBUK32              0 0 154.00     0.0     0.0     0.0    -0.0
TAKCAK31              0 0 167.52    16.7     3.9     0.0    -0.0
TAKCAK32              0 0 154.00     0.0     0.0     0.0    -0.0
TAKCAN31              0 0 154.00     0.0     0.0     0.0    -0.0
TAKCAN32              0 0 159.88     0.0     0.0     0.0    -0.0
TAKCKO31              0 0 161.42     7.4     0.9     0.0    -0.0
TAKCKO32              0 0 154.00     0.0     0.0     0.0    -0.0
TAKCLR31              0 0 160.73    11.8     1.9     0.0    -0.0
TAKCLR32              0 0 154.00     0.0     0.0     0.0    -0.0
TAKDAC31              0 0 161.42     5.7     1.3     0.0    -0.0
TAKDAC32              0 0 161.42     0.0     0.0     0.0    -0.0
TAKDAM31              0 0 162.08     4.8    -1.4     0.0    -0.0
TAKDAM32              0 0 154.00     0.0     0.0     0.0    -0.0
TAKDAR31              0 0 162.27     0.0     0.0     0.0    -0.0
TAKDAR32              0 0 154.00     0.0     0.0     0.0    -0.0
TAKHSA31              0 0 162.50    47.9     8.6     0.0    -0.0
TAKHSR31              0 0 162.65     0.0     0.0     0.0    -0.0
TAKHSR32              0 0 154.00     0.0     0.0     0.0    -0.0
TAKINC31              0 0 154.00     0.0     0.0     0.0    -0.0
TAKINC32              0 2 162.00     0.0     0.0   -34.0     3.8   -24.5   -48.6    15.6   -29.3               630.523 14.2857
TAKINC33              0 0 162.73     0.0     0.0     0.0    -0.0
TAKINC34              0 0 154.00     0.0     0.0     0.0    -0.0
TAKIST31              0 0 157.35    17.0     2.8     0.0    -0.0
TAKIST32              0 0 157.35    21.0     3.4     0.0    -0.0
TAKKOY31              0 0 163.00     0.0     0.0     0.0    -0.0
TAKKOY32              0 2 163.00     0.0     0.0   -80.0     5.4     0.0  -114.8    38.0   -70.7               1686.12 17.8290
TAKKPH31              0 0 161.98     0.0     0.0     0.0    -0.0
TAKKPH32              0 0 161.98     0.0     0.0     0.0    -0.0
TAKKPR33              0 0 159.02    48.7    -8.7     0.0    -0.0
TAKKPR34              0 0 158.68    24.4    -4.4     0.0    -0.0
TAKKPR3Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TAKKUS31              0 0 154.00     0.0     0.0     0.0    -0.0
TAKKUS32              0 0 154.00     0.0     0.0     0.0    -0.0
TAKKYG31              0 0 162.81     2.6     4.2     0.0    -0.0
TAKOCK31              0 0 154.00     0.0     0.0     0.0    -0.0
TAKOCK32              0 0 162.26     0.0     0.0     0.0    -0.0
TAKORS31              0 0 161.91    66.0     0.0     0.0    -0.0
TAKORS32              0 0 154.00     0.0     0.0     0.0    -0.0
TAKSA_11              0 0 408.25     0.0     0.0     0.0    -0.0
TAKSA_12              0 0 408.25     0.0     0.0     0.0    -0.0
TAKSA_13              0 0 400.00     0.0     0.0     0.0    -0.0
TAKSAG11              0 0 411.55     0.0     0.0     0.0    -0.0
TAKSAG12              0 2 411.55     0.0     0.0  -114.0     4.4     0.0  -135.0    35.0   -70.0               938.591 20.0000
TAKSAG13              0 0 400.00     0.0     0.0     0.0    -0.0
TAKSAY31              0 0 157.35     0.0     0.0     0.0    -0.0
TAKSAY32              0 2 157.35    44.4    31.3   -96.0    -0.0    -2.0   -99.0     0.0   -20.0               1097.64 20.0000
TAKSEH31              0 0 161.07    11.1    -1.6     0.0    -0.0
TAKSEH32              0 0 154.00     0.0     0.0     0.0    -0.0
TAKSEK31              0 0 162.24     0.2     0.0     0.0    -0.0
TAKSEK32              0 0 154.00     0.0     0.0     0.0    -0.0
TAKSRH31              0 0 162.97     0.0     0.0     0.0    -0.0
TAKSRH32              0 0 154.00     0.0     0.0     0.0    -0.0
TAKSRY31              0 0 161.87    17.6    -2.6     0.0    -0.0
TAKSRY32              0 0 161.87    17.6    -2.6     0.0    -0.0
TAKSUM31              0 0 162.97     3.8     0.5     0.0    -0.0
TAKSUM32              0 0 154.00     0.0     0.0     0.0    -0.0
TAKSUR31              0 0 162.91     0.0     0.0     0.0    -0.0
TAKSUR32              0 0 154.00     0.0     0.0     0.0    -0.0
TAKSUY31              0 2 159.90     0.0     0.0    -1.6    -0.0     0.0   -13.6     5.0    -5.0               152.055 14.2857
TAKSUY32              0 0 154.00     0.0     0.0     0.0    -0.0
TAKYAK31              0 0 159.44    -1.7     0.2     0.0    -0.0
TAKYAK32              0 0 154.00     0.0     0.0     0.0    -0.0
TAKYAZ31              0 0 162.42    28.2    -2.9     0.0    -0.0
TAKYAZ32              0 0 154.00     0.0     0.0     0.0    -0.0
TAKYEL31              0 0 161.83     0.0     0.0     0.0    -0.0
TAKYEL33              0 0 154.00     0.0     0.0     0.0    -0.0
TAKYNG31              0 0 154.00     0.0     0.0     0.0    -0.0
TAKYUR31              0 0 159.97     1.8    -0.3     0.0    -0.0
TAKYUR32              0 0 154.00     0.0     0.0     0.0    -0.0
TALA2J31              0 2 163.48     0.0     0.0   -25.5     9.9     0.0   -35.9     9.9   -18.6               223.827 14.2857
TALA2J32              0 0 154.00     0.0     0.0     0.0    -0.0
TALACA31              0 0 154.00     0.0     0.0     0.0    -0.0
TALACA32              0 0 161.65     4.3    -1.5     0.0    -0.0
TALACT31              0 0 162.80    19.9     2.1     0.0    -0.0
TALACT32              0 0 162.80     0.0     0.0     0.0    -0.0
TALADA31              0 0 157.36     5.2     0.8     0.0    -0.0
TALADA32              0 0 154.00     0.0     0.0     0.0    -0.0
TALAER31              0 0 161.15    12.7     1.3     0.0    -0.0
TALAER32              0 0 154.00     0.0     0.0     0.0    -0.0
TALANY31              0 0 160.94    41.2     4.3     0.0    -0.0
TALANY32              0 0 160.94     0.0     0.0     0.0    -0.0
TALARA31              0 0 160.79    11.7     1.2     0.0    -0.0
TALARA32              0 0 160.79    11.7     1.2     0.0    -0.0
TALASE31              0 0 163.55     0.0     0.0     0.0    -0.0
TALASE32              0 0 163.55     0.0     0.0     0.0    -0.0
TALASH31              0 0 163.10    35.4     9.4     0.0    -0.0
TALASH32              0 0 154.00     0.0     0.0     0.0    -0.0
TALBYH31              0 0 161.64   -10.2    -3.0     0.0    -0.0
TALBYH32              0 0 154.00     0.0     0.0     0.0    -0.0
TALCUK31              0 0 158.85    22.0    -2.3     0.0    -0.0
TALCUK32              0 0 154.00     0.0     0.0     0.0    -0.0
TALESD31              0 0 161.98     0.0     0.0     0.0    -0.0
TALESD32              0 0 161.98     0.0     0.0     0.0    -0.0
TALIAG11              0 0 405.80     0.0     0.0     0.0    -0.0
TALIAG12              0 0 405.80     0.0     0.0     0.0    -0.0
TALIAG13              0 0 400.00     0.0     0.0     0.0    -0.0
TALIAG31              0 0 162.02     0.0     0.0     0.0    -0.0
TALIAG32              0 0 158.91     0.0     0.0     0.0    -0.0
TALIAG33              0 0 154.00     0.0     0.0     0.0    -0.0
TALIAG34              0 0 158.89     0.0     0.0     0.0    -0.0
TALIBR31              0 0 163.29     0.0     0.0     0.0    -0.0
TALIBR32              0 0 154.00     0.0     0.0     0.0    -0.0
TALIBY11              0 0 407.35     0.0     0.0     0.0    -0.0
TALIBY1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TALIBY12              0 0 407.35     0.0     0.0     0.0    -0.0
TALIBY13              0 0 400.00     0.0     0.0     0.0    -0.0
TALIBY31              0 0 158.02     0.0     0.0     0.0    -0.0
TALIBY32              0 0 158.54    28.5    -5.5     0.0    -0.0
TALIBY33              0 0 154.00     0.0     0.0     0.0    -0.0
TALIGS31              0 0 162.06    13.5    -3.7     0.0    -0.0
TALIGS32              0 0 162.06    33.8    -9.3     0.0    -0.0
TALKUM31              0 2 162.92     0.0     0.0   -14.0   -17.0   -22.0   -87.3    42.0   -43.0               1382.33 14.2857
TALKUM32              0 0 162.92     0.0     0.0     0.0    -0.0
TALKUM33              0 0 154.00     0.0     0.0     0.0    -0.0
TALMAK31              0 0 158.86     9.5     1.5     0.0    -0.0
TALMAK32              0 0 158.86     0.0     0.0     0.0    -0.0
TALMUS31              0 0 162.64     1.5     0.3     0.0    -0.0
TALMUS32              0 0 154.00     0.0     0.0     0.0    -0.0
TALNBS31              0 0 160.44     0.0     0.0     0.0    -0.0
TALNBS32              0 0 154.00     0.0     0.0     0.0    -0.0
TALOSB31              0 0 162.14    12.7     1.6     0.0    -0.0
TALOSB32              0 0 162.14    12.7     1.6     0.0    -0.0
TALOVA31              0 0 160.36    24.3    -5.4     0.0    -0.0
TALOVA33              0 0 154.00     0.0     0.0     0.0    -0.0
TALPAS11              0 2 408.63     0.0     0.0   -16.0   -68.7     0.0  -110.8    36.4   -68.7               646.453 18.0638
TALPAS12              0 0 408.63     0.0     0.0     0.0    -0.0
TALPAS13              0 0 400.00     0.0     0.0     0.0    -0.0
TALPLN31              0 2 157.79     0.0     0.0   -66.0    25.7   -64.0   -80.0    26.3   -49.6               930.366 14.2857
TALPLN32              0 0 154.00     0.0     0.0     0.0    -0.0
TALPU_31              0 0 161.31    -3.8    -0.4     0.0    -0.0
TALPU_32              0 0 154.00     0.0     0.0     0.0    -0.0
TALS3J31              0 2 163.42     0.0     0.0   -19.1    -0.0    -0.0   -29.5     0.0     0.0               160.036 14.2857
TALS3J32              0 0 154.00     0.0     0.0     0.0    -0.0
TALSAN31              0 0 162.92    25.4    -2.6     0.0    -0.0
TALSAN32              0 0 154.00     0.0     0.0     0.0    -0.0
TALSHJ31              0 2 163.56     0.0     0.0   -25.0    -0.0     0.0   -48.0    14.4   -25.4               332.520 14.2857
TALSHJ32              0 0 154.00     0.0     0.0     0.0    -0.0
TALTAS31              0 0 161.32     3.5     2.3     0.0    -0.0
TALTAS32              0 0 161.32     0.0     0.0     0.0    -0.0
TALTIN31              0 0 158.07    15.1    -1.1     0.0    -0.0
TALTIN32              0 0 158.07    37.9    -2.8     0.0    -0.0
TALTNH11              0 0 400.94     0.0     0.0     0.0    -0.0
TALTNH12              0 0 400.94     0.0     0.0     0.0    -0.0
TALTNH1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TALTNH31              0 0 163.84     0.0     0.0     0.0    -0.0
TALTNH32              0 0 154.00     0.0     0.0     0.0    -0.0
TALTNO31              0 0 162.94    12.3    -3.0     0.0    -0.0
TALTNO32              0 0 162.94     0.0     0.0     0.0    -0.0
TALTNT31              0 0 160.54    10.4     3.6     0.0    -0.0
TALTNT32              0 0 154.00     0.0     0.0     0.0    -0.0
TALTOV31              0 0 158.71     1.4    -0.5     0.0    -0.0
TALTOV32              0 0 154.00     0.0     0.0     0.0    -0.0
TAMASR31              0 0 159.75     0.0     0.0     0.0    -0.0
TAMASR32              0 0 154.00     0.0     0.0     0.0    -0.0
TAMAST31              0 0 158.88    24.2    -2.5     0.0    -0.0
TAMAST32              0 0 154.00     0.0     0.0     0.0    -0.0
TAMBAA11              0 0 407.69     0.0     0.0     0.0    -0.0
TAMBAA12              0 2 407.69     0.0     0.0  -282.0    84.0     0.0  -282.0    84.0  -133.8               4360.04 20.0000
TAMBAA31              0 0 157.53     0.0     0.0     0.0    -0.0
TAMBAA32              0 0 157.53     0.0     0.0     0.0    -0.0
TAMBAA33              0 2 157.53     0.0     0.0  -150.0    39.6     0.0  -150.0    39.6   -75.2               1835.94 20.0000
TAMBAA34              0 0 157.53     0.0     0.0     0.0    -0.0
TAMBAB11              0 0 407.70     0.0     0.0     0.0    -0.0
TAMBAB12              0 0 407.70     0.0     0.0     0.0    -0.0
TAMBAB13              0 0 400.00     0.0     0.0     0.0    -0.0
TAMBAB31              0 0 157.53     0.0     0.0     0.0    -0.0
TAMBAB32              0 0 159.61     0.0     0.0     0.0    -0.0
TAMBAB33              0 0 154.00     0.0     0.0     0.0    -0.0
TAMBTM31              0 0 157.52   149.8    10.9     0.0    -0.0
TAMBTM32              0 0 154.00     0.0     0.0     0.0    -0.0
TANAMU31              0 0 163.62    19.0    -2.8     0.0    -0.0
TANAMU32              0 0 154.00     0.0     0.0     0.0    -0.0
TANDIR11              0 0 400.00     0.0     0.0     0.0    -0.0
TANDIR12              0 0 404.45     3.0     0.3     0.0    -0.0
TANDIR13              0 0 400.00     0.0     0.0     0.0    -0.0
TANDIR31              0 0 160.65     0.0     0.0     0.0    -0.0
TANDIR32              0 0 154.00     0.0     0.0     0.0    -0.0
TANDRH31              0 0 160.67     0.0     0.0     0.0    -0.0
TANKSN31              0 0 158.76    52.8     0.0     0.0    -0.0
TANKSN32              0 0 154.00     0.0     0.0     0.0    -0.0
TANTK231              0 0 159.07    42.5     4.4     0.0    -0.0
TANTK232              0 0 154.00     0.0     0.0     0.0    -0.0
TANTSB11              0 0 408.48     0.0     0.0     0.0    -0.0
TANTSB12              0 0 408.48    13.2    -1.7     0.0    -0.0
TANTSB31              0 0 161.80     0.0     0.0     0.0    -0.0
TANTSB32              0 0 154.00     0.0     0.0     0.0    -0.0
TANTSB33              0 0 161.80    21.1    -2.7     0.0    -0.0
TAORDU11              0 0 408.34     0.0     0.0     0.0    -0.0
TAORDU12              0 0 408.34     0.0     0.0     0.0    -0.0
TAORDU13              0 0 400.00     0.0     0.0     0.0    -0.0
TAORDU31              0 0 161.33     4.2     0.6     0.0    -0.0
TAORDU32              0 0 161.33     4.2     0.6     0.0    -0.0
TAORDU33              0 0 154.00     0.0     0.0     0.0    -0.0
TARAC131              0 0 160.35     2.1     0.4     0.0    -0.0
TARAC132              0 0 160.35     0.0     0.0     0.0    -0.0
TARAKL31              0 0 162.26     0.0     0.0     0.0    -0.0
TARAKL32              0 0 154.00     0.0     0.0     0.0    -0.0
TARAPG31              0 0 160.31     0.7    -0.3     0.0    -0.0
TARAPG32              0 0 154.00     0.0     0.0     0.0    -0.0
TARDIC31              0 0 160.16     0.0     0.0     0.0    -0.0
TARDIC32              0 0 154.00     0.0     0.0     0.0    -0.0
TARDNC31              0 0 160.86     1.2     0.1     0.0    -0.0
TARDNC32              0 0 154.00     0.0     0.0     0.0    -0.0
TARDSN31              0 0 160.12    15.1     1.6     0.0    -0.0
TARDSN32              0 0 154.00     0.0     0.0     0.0    -0.0
TARHAV31              0 0 160.29     0.0     0.0     0.0    -0.0
TARHAV32              0 0 154.00     0.0     0.0     0.0    -0.0
TARKOZ31              0 0 147.92     4.5     2.6     0.0    -0.0
TARKOZ32              0 0 154.00     0.0     0.0     0.0    -0.0
TARKUN11              0 2 400.44     0.0     0.0    -4.0     7.8   -32.0   -78.0    25.7   -48.3               647.676 14.2857
TARKUN12              0 0 400.44     0.0     0.0     0.0    -0.0
TARKUN13              0 0 400.00     0.0     0.0     0.0    -0.0
TARPAH31              0 2 159.88     0.0     0.0   -10.0    -6.7    -3.0   -10.8     3.2    -6.7               186.456 14.2857
TARPAH32              0 0 154.00     0.0     0.0     0.0    -0.0
TARRES31              0 0 162.10     0.0     0.0     0.0    -0.0
TARRES32              0 0 154.00     0.0     0.0     0.0    -0.0
TARSIN31              0 0 162.15    26.7     3.4     0.0    -0.0
TARSIN32              0 0 154.00     0.0     0.0     0.0    -0.0
TARSLN31              0 0 158.29    21.4     2.2     0.0    -0.0
TARSLN32              0 0 158.29    21.4     2.2     0.0    -0.0
TARTOC31              0 0 162.50     6.4     1.0     0.0    -0.0
TARTOC32              0 0 154.00     0.0     0.0     0.0    -0.0
TARTV231              0 0 154.00     0.0     0.0     0.0    -0.0
TARTV232              0 0 160.18     6.3    -1.5     0.0    -0.0
TARTVN11              0 0 402.18     0.0     0.0     0.0    -0.0
TARTVN12              0 0 402.18     0.0     0.0     0.0    -0.0
TARTVN13              0 0 400.00     0.0     0.0     0.0    -0.0
TASAS131              0 0 161.08    12.7     4.1     0.0    -0.0
TASAS132              0 0 161.08     0.0     0.0     0.0    -0.0
TASCIM31              0 0 154.00     0.0     0.0     0.0    -0.0
TASCIM32              0 0 161.55    20.7     3.4     0.0    -0.0
TASILC31              0 0 158.42     9.3     0.7     0.0    -0.0
TASILC32              0 0 154.00     0.0     0.0     0.0    -0.0
TASKAC31              0 0 160.26     7.1     0.5     0.0    -0.0
TASKAL31              0 0 160.27     5.1    -2.4     0.0    -0.0
TASKAL32              0 0 154.00     0.0     0.0     0.0    -0.0
TASLCE31              0 0 158.42    12.0     1.8     0.0    -0.0
TASLCE32              0 0 154.00     0.0     0.0     0.0    -0.0
TASLNH31              0 0 162.07     0.0     0.0     0.0    -0.0
TASLNH32              0 0 162.07     0.0     0.0     0.0    -0.0
TASLNR31              0 0 160.66    66.9     4.9     0.0    -0.0
TASLNR32              0 0 154.00     0.0     0.0     0.0    -0.0
TASLNT31              0 0 159.22     0.0     0.0     0.0    -0.0
TASLNT32              0 0 154.00     0.0     0.0     0.0    -0.0
TASYAP31              0 0 160.80     1.2    -0.2     0.0    -0.0
TASYAP32              0 0 154.00     0.0     0.0     0.0    -0.0
TATAER31              0 0 161.31     0.0     0.0     0.0    -0.0
TATAER32              0 0 161.31    62.6    13.0     0.0    -0.0
TATAKA31              0 0 158.86     7.9     1.0     0.0    -0.0
TATAKA32              0 0 154.00     0.0     0.0     0.0    -0.0
TATAKR31              0 0 161.32     0.0     0.0     0.0    -0.0
TATAKR32              0 0 154.00     0.0     0.0     0.0    -0.0
TATAKS11              0 0 401.64     4.7     1.0     0.0    -0.0
TATAKS12              0 0 400.00     0.0     0.0     0.0    -0.0
TATAKS13              0 0 400.00     0.0     0.0     0.0    -0.0
TATASH11              0 0 404.06    13.9    -2.9     0.0    -0.0
TATASH12              0 0 404.06    13.9    -2.9     0.0    -0.0
TATASH1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TATATR11              0 0 407.11     0.0     0.0     0.0    -0.0
TATATR12              0 0 407.11     0.0     0.0     0.0    -0.0
TATATR1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TATATR13              0 0 400.00     0.0     0.0     0.0    -0.0
TATATR14              0 2 407.11     0.0     0.0  -255.0    91.0  -200.0  -299.3    91.0   -94.0               6802.31 20.0000
TATATR1S Fict. shunt  1 0            0.0     0.0     0.0     0.0
TATATR15              0 0 407.11     0.0     0.0     0.0    -0.0
TATATR16              0 0 400.00     0.0     0.0     0.0    -0.0
TATATR31              0 0 161.94     0.0     0.0     0.0    -0.0
TATATR32              0 0 154.00     0.0     0.0     0.0    -0.0
TATIKR31              0 0 154.00     0.0     0.0     0.0    -0.0
TATIKR32              0 0 154.00     0.0     0.0     0.0    -0.0
TATISA11              0 0 407.43     0.0     0.0     0.0    -0.0
TATISA1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TATISA12              0 0 407.43     0.0     0.0     0.0    -0.0
TATISA13              0 0 400.00     0.0     0.0     0.0    -0.0
TATISA31              0 0 157.39    53.6     5.5     0.0    -0.0
TATISA32              0 0 157.93     0.0     0.0     0.0    -0.0
TATLAS11              0 2 400.52     0.0     0.0  -560.0    81.5     0.0  -630.0   180.9  -252.6               3001.67 20.0000
TATLAS12              0 2 400.52    23.0     4.1  -560.0    81.5     0.0  -630.0   184.5  -283.3               3001.67 20.0000
TAVON231              0 0 161.95    12.3     2.9     0.0    -0.0
TAVON232              0 0 161.95     7.7     1.8     0.0    -0.0
TAVRUP31              0 0 159.73     9.8     0.0     0.0    -0.0
TAVRUP32              0 0 159.73     0.0     0.0     0.0    -0.0
TAYANC31              0 0 163.64     5.2    -0.9     0.0    -0.0
TAYANC32              0 0 154.00     0.0     0.0     0.0    -0.0
TAYDIN31              0 0 161.41     0.0     0.0     0.0    -0.0
TAYDIN32              0 0 161.41     0.0     0.0     0.0    -0.0
TAYRNC31              0 0 154.00     0.0     0.0     0.0    -0.0
TAYVAC31              0 0 162.51    -3.2    -0.4     0.0    -0.0
TAYVAC32              0 0 154.00     0.0     0.0     0.0    -0.0
TAYVAH31              0 0 154.00     0.0     0.0     0.0    -0.0
TAYVAH32              0 2 160.75     0.0     0.0    -1.7    -1.6    -1.3    -2.5     0.8    -1.6               738.760 14.2857
TAYVAL31              0 0 162.39    19.7    -2.5     0.0    -0.0
TAYVAL32              0 0 154.00     0.0     0.0     0.0    -0.0
TAZOT_31              0 0 160.22    10.4     1.1     0.0    -0.0
TAZOT_32              0 0 160.20    10.4     1.1     0.0    -0.0
TAZOT_33              0 0 160.23     4.2     0.4     0.0    -0.0
TBABES11              0 0 414.15     0.0     0.0     0.0    -0.0
TBABES12              0 0 414.15     0.0     0.0     0.0    -0.0
TBABES13              0 0 400.00     0.0     0.0     0.0    -0.0
TBABES31              0 0 161.27     8.1    -1.0     0.0    -0.0
TBABES32              0 0 154.00     0.0     0.0     0.0    -0.0
TBADAN61              0 0  69.96     2.8     0.3     0.0    -0.0
TBADAN62              0 0  69.96     1.5     0.2     0.0    -0.0
TBAFAR31              0 0 160.79     0.0     0.0     0.0    -0.0
TBAFAR32              0 0 154.00     0.0     0.0     0.0    -0.0
TBAFRA31              0 0 163.61    23.1     2.9     0.0    -0.0
TBAFRA32              0 0 163.61     0.0     0.0     0.0    -0.0
TBAGAR31              0 0 161.50     0.0     0.0     0.0    -0.0
TBAGAR32              0 0 154.00     0.0     0.0     0.0    -0.0
TBAGCL31              0 0 159.30     0.0     0.0     0.0    -0.0
TBAGCL32              0 0 157.90    85.1    10.8     0.0    -0.0
TBAGI131              0 2 162.94     0.0     0.0    -6.0    -3.8   -23.8   -44.8    14.7   -27.8               764.978 14.2857
TBAGI132              0 0 154.00     0.0     0.0     0.0    -0.0
TBAGI231              0 0 162.92     0.0     0.0     0.0    -0.0
TBAGI232              0 0 154.00     0.0     0.0     0.0    -0.0
TBAGIS11              0 0 401.24     0.0     0.0     0.0    -0.0
TBAGIS12              0 0 401.24     0.0     0.0     0.0    -0.0
TBAGIS1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TBAGIS13              0 0 400.00     0.0     0.0     0.0    -0.0
TBAGIS31              0 0 154.00     0.0     0.0     0.0    -0.0
TBAGIS32              0 0 162.93     1.7     0.8     0.0    -0.0
TBAGIS33              0 0 154.00     0.0     0.0     0.0    -0.0
TBAGLA31              0 0 160.15     0.0     0.0     0.0    -0.0
TBAGLA32              0 0 154.00     0.0     0.0     0.0    -0.0
TBAGLM11              0 0 405.96     0.0     0.0     0.0    -0.0
TBAGLM12              0 0 405.96     0.0     0.0     0.0    -0.0
TBAGLM1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TBAGLM13              0 0 400.00     0.0     0.0     0.0    -0.0
TBAGLM31              0 0 159.23     5.8     0.7     0.0    -0.0
TBAGLM32              0 0 158.82     0.0     0.0     0.0    -0.0
TBAGLM33              0 0 154.00     0.0     0.0     0.0    -0.0
TBAGRS31              0 0 159.51     0.0     0.0     0.0    -0.0
TBAGRS32              0 0 154.00     0.0     0.0     0.0    -0.0
TBAGSL31              0 0 159.17     8.8     1.4     0.0    -0.0
TBAGSL32              0 0 154.00     0.0     0.0     0.0    -0.0
TBAGYR31              0 0 163.04    20.3    -2.1     0.0    -0.0
TBAGYR32              0 0 163.04    20.3    -2.1     0.0    -0.0
TBAHCE31              0 0 160.30     5.8     0.8     0.0    -0.0
TBAHCE32              0 0 154.00     0.0     0.0     0.0    -0.0
TBAHCS31              0 0 158.98    26.3    -5.1     0.0    -0.0
TBAHCS32              0 0 158.98    26.3    -5.1     0.0    -0.0
TBALAB31              0 0 160.62     0.0     0.0     0.0    -0.0
TBALAB32              0 0 154.00     0.0     0.0     0.0    -0.0
TBALGT31              0 0 158.95    78.1    -8.1     0.0    -0.0
TBALGT32              0 0 154.00     0.0     0.0     0.0    -0.0
TBALK131              0 0 161.97    40.7    -4.2     0.0    -0.0
TBALKS11              0 0 408.19     0.0     0.0     0.0    -0.0
TBALKS12              0 0 408.19     0.0     0.0     0.0    -0.0
TBALKS13              0 0 400.00     0.0     0.0     0.0    -0.0
TBALKS31              0 0 160.69    16.5     2.7     0.0    -0.0
TBALKS32              0 0 154.00     0.0     0.0     0.0    -0.0
TBALKU11              0 0 408.41     3.3     0.2     0.0    -0.0
TBALSE31              0 0 161.54    21.1    -8.3     0.0    -0.0
TBALSE32              0 0 161.54     0.0     0.0     0.0    -0.0
TBANAZ31              0 0 164.27     4.8    -1.7     0.0    -0.0
TBANAZ32              0 0 164.27     0.0     0.0     0.0    -0.0
TBAND211              0 0 405.11     0.0     0.0     0.0    -0.0
TBAND212              0 0 400.00     0.0     0.0     0.0    -0.0
TBAND213              0 0 400.00     0.0     0.0     0.0    -0.0
TBAND231              0 0 161.52    16.1    -4.6     0.0    -0.0
TBAND232              0 0 154.00     0.0     0.0     0.0    -0.0
TBAND331              0 0 161.27     0.0     0.0     0.0    -0.0
TBAND332              0 0 161.27    30.7    -2.2     0.0    -0.0
TBANDR11              0 2 405.11     0.0     0.0  -220.0   102.0     0.0  -306.0   102.0  -192.3               1549.79 20.0000
TBANDR12              0 0 405.11     0.0     0.0     0.0    -0.0
TBANDR13              0 0 400.00     0.0     0.0     0.0    -0.0
TBANDR31              0 0 160.96     0.0     0.0     0.0    -0.0
TBANDR32              0 0 154.00     0.0     0.0     0.0    -0.0
TBARAN31              0 0 162.51     0.0     0.0     0.0    -0.0
TBARAN32              0 0 154.00     0.0     0.0     0.0    -0.0
TBARES31              0 0 161.27     0.0     0.0     0.0    -0.0
TBARLA31              0 0 161.03     2.7     0.4     0.0    -0.0
TBARLA32              0 0 154.00     0.0     0.0     0.0    -0.0
TBARTN31              0 0 161.50    29.5    -3.0     0.0    -0.0
TBARTN32              0 0 154.00     0.0     0.0     0.0    -0.0
TBARTO11              0 0 407.72     0.0     0.0     0.0    -0.0
TBARTO1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TBARTO12              0 0 407.72    12.8    -1.3     0.0    -0.0
TBARTO13              0 0 400.00     0.0     0.0     0.0    -0.0
TBARTO31              0 0 154.00     0.0     0.0     0.0    -0.0
TBASKL11              0 0 400.00     0.0     0.0     0.0    -0.0
TBASKL12              0 0 406.78     0.0     0.0     0.0    -0.0
TBASKL1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TBASKL13              0 0 400.00     0.0     0.0     0.0    -0.0
TBASKL31              0 0 158.93     9.1     1.3     0.0    -0.0
TBASKL32              0 0 158.93     0.0     0.0     0.0    -0.0
TBASKL33              0 0 154.00     0.0     0.0     0.0    -0.0
TBASTG11              0 0 403.45    64.1     9.4     0.0    -0.0
TBASTG12              0 0 400.00     0.0     0.0     0.0    -0.0
TBASTS31              0 0 160.32    27.8     2.0     0.0    -0.0
TBASTS32              0 0 154.00     0.0     0.0     0.0    -0.0
TBATIC31              0 0 163.06     0.0     0.0     0.0    -0.0
TBATIC32              0 0 163.06     9.2     1.2     0.0    -0.0
TBATM131              0 0 163.81    55.0     4.0     0.0    -0.0
TBATM132              0 0 154.00     0.0     0.0     0.0    -0.0
TBATM211              0 0 412.31     0.0     0.0     0.0    -0.0
TBATM212              0 0 412.31    32.7    -2.4     0.0    -0.0
TBATM213              0 0 400.00     0.0     0.0     0.0    -0.0
TBATM231              0 0 163.88     0.0     0.0     0.0    -0.0
TBATM232              0 0 163.88     0.0     0.0     0.0    -0.0
TBATM233              0 0 154.00     0.0     0.0     0.0    -0.0
TBATMN31              0 2 154.00     0.0     0.0     0.0    -0.0    -0.0    -0.0     0.0     0.0               396.398 14.2857
TBATMN32              0 2 154.00     0.0     0.0     0.0    -0.0    -0.0    -0.0     0.0     0.0               833.873 14.2857
TBATMN33              0 0 161.55     0.0     0.0     0.0    -0.0
TBATMN34              0 0 163.92     4.8     0.5     0.0    -0.0
TBAYAT31              0 0 161.41    -3.3    -0.4     0.0    -0.0
TBAYAT32              0 0 161.41     0.0     0.0     0.0    -0.0
TBAYBU31              0 0 160.35     8.7    -4.2     0.0    -0.0
TBAYBU3Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TBAYBU32              0 0 154.00     0.0     0.0     0.0    -0.0
TBAYHC31              0 2 162.00     0.0     0.0   -22.0     4.0     0.0   -23.5     7.7   -14.4               284.304 14.2857
TBAYHC32              0 0 154.00     0.0     0.0     0.0    -0.0
TBAYMI31              0 2 159.00     0.0     0.0  -173.4    -2.2     0.0  -247.2    77.0  -144.2               1371.62 20.0000
TBAYMI32              0 2 159.00     0.0     0.0  -226.6    14.1     0.0  -323.0   106.0  -183.0               1916.80 20.0000
TBAYMI33              0 0 158.98     0.0     0.0     0.0    -0.0
TBBABA31              0 0 162.92     0.0     0.0     0.0    -0.0
TBBABA32              0 0 162.92     0.0     0.0     0.0    -0.0
TBBABA33              0 0 162.92     0.0     0.0     0.0    -0.0
TBCEKM31              0 0 159.88    39.9    -8.8     0.0    -0.0
TBCEKM32              0 0 154.00     0.0     0.0     0.0    -0.0
TBDUZU31              0 0 158.99    87.3    -9.0     0.0    -0.0
TBDUZU32              0 0 159.67    87.3    -9.0     0.0    -0.0
TBEKIR11              0 0 406.67     0.0     0.0     0.0    -0.0
TBEKIR12              0 0 406.67     0.0     0.0     0.0    -0.0
TBEKIR13              0 0 400.00     0.0     0.0     0.0    -0.0
TBELEK31              0 0 161.56    26.0     2.7     0.0    -0.0
TBELEK32              0 0 161.56     0.0     0.0     0.0    -0.0
TBELEN31              0 0 158.99     0.0     0.0     0.0    -0.0
TBELEN32              0 0 154.00     0.0     0.0     0.0    -0.0
TBELKS31              0 0 165.78    23.3    -3.4     0.0    -0.0
TBELKS32              0 0 165.78     0.0     0.0     0.0    -0.0
TBERGA31              0 0 162.26    26.7     3.9     0.0    -0.0
TBERGA32              0 0 154.00     0.0     0.0     0.0    -0.0
TBERGR31              0 0 163.50     0.0     0.0     0.0    -0.0
TBERGR32              0 0 154.00     0.0     0.0     0.0    -0.0
TBERKE31              0 0 159.98     0.0     0.0     0.0    -0.0
TBERKE32              0 0 159.98     5.8     1.5     0.0    -0.0
TBERKM31              0 0 159.78     0.0     0.0     0.0    -0.0
TBERKM32              0 0 154.00     0.0     0.0     0.0    -0.0
TBERVR31              0 0 162.36     0.0     0.0     0.0    -0.0
TBERVR32              0 0 154.00     0.0     0.0     0.0    -0.0
TBESEV31              0 0 160.46    63.2    -9.3     0.0    -0.0
TBESEV32              0 0 160.46    31.6    -4.6     0.0    -0.0
TBESKT31              0 0 162.14     0.0     0.0     0.0    -0.0
TBESKT32              0 0 154.00     0.0     0.0     0.0    -0.0
TBESYZ31              0 0 158.38     6.2     0.7     0.0    -0.0
TBESYZ3Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TBESYZ32              0 0 158.38     0.0     0.0     0.0    -0.0
TBEVLR31              0 0 159.29    23.5     3.0     0.0    -0.0
TBEVLR32              0 0 159.29    47.0     5.9     0.0    -0.0
TBEYHN11              0 2 404.61     0.0     0.0  -157.0    29.7  -120.0  -186.3   145.0  -129.0               3038.67 19.4887
TBEYHN1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TBEYHN12              0 0 404.61     0.0     0.0     0.0    -0.0
TBEYHN13              0 0 400.00     0.0     0.0     0.0    -0.0
TBEYKZ11              0 0 406.63    25.1    -4.5     0.0    -0.0
TBEYLI31              0 0 158.58    12.7     2.1     0.0    -0.0
TBEYLI32              0 0 154.00     0.0     0.0     0.0    -0.0
TBEYPA31              0 0 161.27     9.2     1.7     0.0    -0.0
TBEYPA32              0 0 154.00     0.0     0.0     0.0    -0.0
TBEYSE31              0 0 162.34    15.8    -2.8     0.0    -0.0
TBEYSE32              0 0 154.00     0.0     0.0     0.0    -0.0
TBIGA_31              0 0 162.70    19.1    -2.4     0.0    -0.0
TBIGAD31              0 0 160.88    10.7    -1.6     0.0    -0.0
TBIGAD32              0 0 154.00     0.0     0.0     0.0    -0.0
TBIGAR31              0 0 162.43     0.0     0.0     0.0    -0.0
TBILOR31              0 0 159.42    33.9    -2.5     0.0    -0.0
TBILOR32              0 0 154.00     0.0     0.0     0.0    -0.0
TBINGO31              0 0 161.76    19.1    -2.4     0.0    -0.0
TBINGO32              0 0 154.00     0.0     0.0     0.0    -0.0
TBIREH11              0 0 405.38     0.0     0.0     0.0    -0.0
TBIREH12              0 0 405.38     0.0     0.0     0.0    -0.0
TBIREH13              0 0 400.00     0.0     0.0     0.0    -0.0
TBIREH31              0 0 165.95     0.4     0.4     0.0    -0.0
TBIRKA31              0 0 162.41     0.0     0.0     0.0    -0.0
TBIRKA32              0 0 154.00     0.0     0.0     0.0    -0.0
TBISM131              0 0 164.64    13.0     1.3     0.0    -0.0
TBISM132              0 0 164.64    13.0     1.3     0.0    -0.0
TBISM231              0 0 165.46     0.0     0.0     0.0    -0.0
TBISM232              0 0 154.00     0.0     0.0     0.0    -0.0
TBITLI31              0 0 160.09    13.2     1.4     0.0    -0.0
TBITLI32              0 0 154.00     0.0     0.0     0.0    -0.0
TBIZNA31              0 0 162.09     1.2     0.2     0.0    -0.0
TBIZNA32              0 0 154.00     0.0     0.0     0.0    -0.0
TBKARS31              0 0 159.84    93.9     9.7     0.0    -0.0
TBKARS32              0 0 154.00     0.0     0.0     0.0    -0.0
TBKNTJ31              0 0 162.00     0.0     0.0     0.0    -0.0
TBLCEK11              0 0 408.68     0.0     0.0     0.0    -0.0
TBLCEK31              0 0 161.11    10.9     1.1     0.0    -0.0
TBLCEK32              0 0 161.11     0.0     0.0     0.0    -0.0
TBLCEK33              0 0 161.11     0.0     0.0     0.0    -0.0
TBLKER31              0 0 160.73     0.0     0.0     0.0    -0.0
TBLKER32              0 0 154.00     0.0     0.0     0.0    -0.0
TBLKNT31              0 0 158.30     0.0     0.0     0.0    -0.0
TBLKNT3Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TBLKNT32              0 0 158.30    28.3     3.3     0.0    -0.0
TBLKOS31              0 0 161.54    18.7     1.9     0.0    -0.0
TBLKOS32              0 0 161.54    11.7     1.2     0.0    -0.0
TBND3R31              0 0 154.00     0.0     0.0     0.0    -0.0
TBND3R32              0 0 161.16     0.0     0.0     0.0    -0.0
TBODR231              0 0 161.92    28.1    -2.0     0.0    -0.0
TBODR232              0 0 154.00     0.0     0.0     0.0    -0.0
TBODRU31              0 0 161.85    38.0     3.9     0.0    -0.0
TBODRU32              0 0 154.00     0.0     0.0     0.0    -0.0
TBOGAZ31              0 0 163.81     6.8    -2.6     0.0    -0.0
TBOGAZ32              0 0 154.00     0.0     0.0     0.0    -0.0
TBOLU231              0 0 159.65    16.0    -1.2     0.0    -0.0
TBOLU232              0 0 159.65    16.0    -1.2     0.0    -0.0
TBOLUU31              0 0 159.45     9.9     1.5     0.0    -0.0
TBOLUU32              0 0 154.00     0.0     0.0     0.0    -0.0
TBOLUY31              0 0 160.02     0.0     0.0     0.0    -0.0
TBOLUY32              0 0 160.02    27.1     0.0     0.0    -0.0
TBORCK11              0 0 405.27     0.0     0.0     0.0    -0.0
TBORCK12              0 0 400.49     0.0     0.0     0.0    -0.0
TBORCK1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TBORCK13              0 0 400.00     0.0     0.0     0.0    -0.0
TBORCK31              0 0 159.30     1.6     0.2     0.0    -0.0
TBORCK32              0 0 159.30     1.6     0.2     0.0    -0.0
TBORCK33              0 0 154.00     0.0     0.0     0.0    -0.0
TBOREA31              0 0 161.43     0.0     0.0     0.0    -0.0
TBORNO31              0 0 162.95    45.8    -5.8     0.0    -0.0
TBORNO32              0 0 154.00     0.0     0.0     0.0    -0.0
TBORNV11              0 0 406.52     0.0     0.0     0.0    -0.0
TBORNV12              0 0 406.52     0.0     0.0     0.0    -0.0
TBORNV31              0 0 162.98     4.1    -1.5     0.0    -0.0
TBORNV32              0 0 162.97     4.1    -1.5     0.0    -0.0
TBOROS31              0 0 160.89     7.0     1.4     0.0    -0.0
TBOROS32              0 0 154.00     0.0     0.0     0.0    -0.0
TBORTM31              0 0 160.84    12.7     1.3     0.0    -0.0
TBORTM32              0 0 154.00     0.0     0.0     0.0    -0.0
TBOSEN31              0 0 160.68   102.3    10.6     0.0    -0.0
TBOSEN32              0 0 154.00     0.0     0.0     0.0    -0.0
TBOSTA31              0 0 163.09     3.8    -0.5     0.0    -0.0
TBOSTA32              0 0 163.09     3.8    -0.5     0.0    -0.0
TBOTAS31              0 0 160.34    23.9    -2.5     0.0    -0.0
TBOTAS32              0 0 154.00     0.0     0.0     0.0    -0.0
TBOYAB11              0 0 399.78     0.0     0.0     0.0    -0.0
TBOYAB12              0 0 399.78     0.0     0.0     0.0    -0.0
TBOYAB1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TBOYAB13              0 0 400.00     0.0     0.0     0.0    -0.0
TBOYAB31              0 0 161.40     8.1    -1.3     0.0    -0.0
TBOYAB32              0 0 154.00     0.0     0.0     0.0    -0.0
TBOZKH31              0 0 162.89     2.6     0.5     0.0    -0.0
TBOZKH32              0 0 154.00     0.0     0.0     0.0    -0.0
TBOZKR31              0 0 160.26     0.0     0.0     0.0    -0.0
TBOZKR32              0 0 154.00     0.0     0.0     0.0    -0.0
TBOZKU31              0 0 161.88     5.8     1.5     0.0    -0.0
TBOZKU32              0 0 154.00     0.0     0.0     0.0    -0.0
TBOZOK11              0 0 410.02     0.0     0.0     0.0    -0.0
TBOZOK12              0 0 410.02     0.0     0.0     0.0    -0.0
TBOZOK1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TBOZOK13              0 0 400.00     0.0     0.0     0.0    -0.0
TBOZOK31              0 0 163.68     1.3    -0.4     0.0    -0.0
TBOZOK32              0 0 163.68     1.3    -0.4     0.0    -0.0
TBOZOK33              0 0 154.00     0.0     0.0     0.0    -0.0
TBOZUO31              0 0 160.32    22.1     2.8     0.0    -0.0
TBOZUO32              0 0 160.32    22.1     2.8     0.0    -0.0
TBOZUY31              0 0 160.17    15.6    -2.6     0.0    -0.0
TBOZUY32              0 0 160.17     0.0     0.0     0.0    -0.0
TBOZYA31              0 0 162.49    30.3     3.1     0.0    -0.0
TBOZYA32              0 0 154.00     0.0     0.0     0.0    -0.0
TBRCKY31              0 0 165.54    16.8     2.7     0.0    -0.0
TBRCKY32              0 0 154.00     0.0     0.0     0.0    -0.0
TBRGOS31              0 0 162.25     0.0     0.0     0.0    -0.0
TBRGOS32              0 0 162.25     0.0     0.0     0.0    -0.0
TBRKRR31              0 0 162.74     0.0     0.0     0.0    -0.0
TBRKRR32              0 0 162.74     0.0     0.0     0.0    -0.0
TBSOKE31              0 0 160.26     4.9     0.5     0.0    -0.0
TBUCAA31              0 0 162.55    19.9    -2.5     0.0    -0.0
TBUCAA32              0 0 162.55    17.7    -2.2     0.0    -0.0
TBUCAK31              0 0 161.53    13.3     1.4     0.0    -0.0
TBUCAK32              0 0 154.00     0.0     0.0     0.0    -0.0
TBUHAK31              0 0 162.10     4.3     1.0     0.0    -0.0
TBULNK31              0 0 158.48     4.3     0.3     0.0    -0.0
TBULNK32              0 0 154.00     0.0     0.0     0.0    -0.0
TBURCA31              0 0 154.00     0.0     0.0     0.0    -0.0
TBURCA32              0 0 164.17     0.0     0.0     0.0    -0.0
TBURCA33              0 0 164.17     0.0     0.0     0.0    -0.0
TBURDG11              0 2 405.00     0.0     0.0  -615.0    59.1     0.0  -716.0    90.0  -180.0               3677.01 20.0000
TBURDG1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TBURDG12              0 0 405.00     0.0     0.0     0.0    -0.0
TBURDG13              0 0 400.00     0.0     0.0     0.0    -0.0
TBURDG31              0 0 158.89     0.0     0.0     0.0    -0.0
TBURDG32              0 0 158.89     0.5     0.5     0.0    -0.0
TBURDG33              0 0 158.86     0.0     0.0     0.0    -0.0
TBURDG34              0 0 158.86     0.0     0.0     0.0    -0.0
TBURDU31              0 0 159.37    24.1    -4.0     0.0    -0.0
TBURDU3Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TBURDU32              0 0 154.00     0.0     0.0     0.0    -0.0
TBURGS31              0 0 160.45    41.3     3.0     0.0    -0.0
TBURGS32              0 0 160.45    20.6     1.5     0.0    -0.0
TBURRS31              0 0 160.18     0.0     0.0     0.0    -0.0
TBURRS32              0 0 154.00     0.0     0.0     0.0    -0.0
TBURS331              0 0 160.29    54.3     4.0     0.0    -0.0
TBURS332              0 0 154.00     0.0     0.0     0.0    -0.0
TBURSD11              0 0 403.44     0.0     0.0     0.0    -0.0
TBURSD1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TBURSD12              0 0 405.76     0.0     0.0     0.0    -0.0
TBURSD31              0 0 159.60     0.0     0.0     0.0    -0.0
TBURSD32              0 0 159.60     0.0     0.0     0.0    -0.0
TBURSS11              0 0 406.22     0.0     0.0     0.0    -0.0
TBURSS12              0 0 406.22     0.0     0.0     0.0    -0.0
TBURSS13              0 0 400.00     0.0     0.0     0.0    -0.0
TBURSS32              0 0 160.46    46.7    -3.4     0.0    -0.0
TBURSS33              0 0 160.78    43.8    -3.2     0.0    -0.0
TBURSS34              0 0 154.00     0.0     0.0     0.0    -0.0
TBURSS35              0 0 154.00     0.0     0.0     0.0    -0.0
TBUSAN31              0 0 160.23    31.3    -5.1     0.0    -0.0
TBUSAN32              0 0 160.23    15.6    -2.6     0.0    -0.0
TBUYUD31              0 0 162.88     0.0     0.0     0.0    -0.0
TBUYUH31              0 0 162.88     0.9     0.1     0.0    -0.0
TBUYUH32              0 0 154.00     0.0     0.0     0.0    -0.0
TBUYUK31              0 0 156.39    35.5    -4.5     0.0    -0.0
TBUYUK32              0 0 158.71     0.0     0.0     0.0    -0.0
TBZDNY31              0 0 162.59     4.3     0.8     0.0    -0.0
TBZDNY32              0 0 154.00     0.0     0.0     0.0    -0.0
TBZKOY11              0 0 405.84     1.6     0.2     0.0    -0.0
TBZKOY12              0 0 405.84     0.6     0.1     0.0    -0.0
TCAGCA31              0 0 164.35     8.1     1.0     0.0    -0.0
TCAGCA32              0 0 164.35     8.1     1.0     0.0    -0.0
TCAGLH31              0 0 161.48     0.0     0.0     0.0    -0.0
TCAGLH32              0 0 154.00     0.0     0.0     0.0    -0.0
TCAGLY11              0 0 407.60     0.0     0.0     0.0    -0.0
TCAGLY12              0 0 407.60     0.0     0.0     0.0    -0.0
TCAGLY31              0 0 158.61     0.0     0.0     0.0    -0.0
TCAGLY32              0 0 158.09    31.1    -3.2     0.0    -0.0
TCAKRS31              0 0 158.18     0.0     0.0     0.0    -0.0
TCAKRS32              0 0 154.00     0.0     0.0     0.0    -0.0
TCAMBA31              0 2 161.25     0.0     0.0    -2.6     7.2    -2.2   -22.0     7.2   -13.7               269.341 14.2857
TCAMBA32              0 0 154.00     0.0     0.0     0.0    -0.0
TCAMBR31              0 0 160.09     0.0     0.0     0.0    -0.0
TCAMBR32              0 0 154.00     0.0     0.0     0.0    -0.0
TCAMH131              0 0 154.00     0.0     0.0     0.0    -0.0
TCAMH132              0 2 162.87     0.0     0.0   -28.0    10.0     0.0   -28.0    10.0   -19.0               526.644 14.2857
TCAMHA31              0 0 156.71     2.5     1.2     0.0    -0.0
TCAMHA32              0 0 154.00     0.0     0.0     0.0    -0.0
TCAMIS31              0 2 155.00     0.0     0.0  -110.0    31.0     0.0  -126.1    41.6   -73.5               989.087 20.0000
TCAMIS32              0 0 155.00     6.6     1.8     0.0    -0.0
TCAML331              0 0 162.88     0.0     0.0     0.0    -0.0
TCAML332              0 0 162.88     0.0     0.0     0.0    -0.0
TCAMOL31              0 0 163.38     1.5    -1.5     0.0    -0.0
TCAMOL32              0 0 154.00     0.0     0.0     0.0    -0.0
TCAMSE31              0 0 161.20     0.0     0.0     0.0    -0.0
TCAMSE32              0 0 154.00     0.0     0.0     0.0    -0.0
TCAN2T11              0 2 404.46     0.0     0.0  -285.0   108.5     0.0  -340.0   108.5  -204.5               1770.17 20.0000
TCAN2T12              0 0 404.46     0.0     0.0     0.0    -0.0
TCAN2T13              0 0 400.00     0.0     0.0     0.0    -0.0
TCANAK32              0 0 161.36    32.9     0.0     0.0    -0.0
TCANEN31              0 0 159.74     0.0     0.0     0.0    -0.0
TCANEN32              0 0 159.74     0.0     0.0     0.0    -0.0
TCANHZ11              0 0 404.75     0.0     0.0     0.0    -0.0
TCANHZ12              0 0 404.75     0.0     0.0     0.0    -0.0
TCANHZ13              0 0 400.00     0.0     0.0     0.0    -0.0
TCANHZ31              0 0 160.68    26.4     3.3     0.0    -0.0
TCANHZ32              0 0 160.57     0.0     0.0     0.0    -0.0
TCANHZ33              0 0 154.00     0.0     0.0     0.0    -0.0
TCANKC31              0 0 160.94    24.2     5.3     0.0    -0.0
TCANKC32              0 0 154.00     0.0     0.0     0.0    -0.0
TCANKI31              0 0 161.18    25.4     4.2     0.0    -0.0
TCANKI32              0 0 154.00     0.0     0.0     0.0    -0.0
TCANTA31              0 0 160.58     0.0     0.0     0.0    -0.0
TCANTA32              0 0 154.00     0.0     0.0     0.0    -0.0
TCANTS31              0 2 159.90     0.0     0.0  -132.0    52.5     0.0  -160.0    52.5  -105.0               975.594 20.0000
TCANTS32              0 2 159.79     0.0     0.0  -132.0    52.5     0.0  -160.0    52.5  -105.0               975.594 20.0000
TCARSM11              0 0 403.54     0.0     0.0     0.0    -0.0
TCARSM1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TCARSM12              0 0 400.00     0.0     0.0     0.0    -0.0
TCARSM31              0 0 162.73    22.8     3.3     0.0    -0.0
TCARSM32              0 0 154.00     0.0     0.0     0.0    -0.0
TCATAL31              0 0 159.62    17.2     4.9     0.0    -0.0
TCATAL32              0 0 159.62     0.0     0.0     0.0    -0.0
TCATLH31              0 0 156.75     0.1     0.0     0.0    -0.0
TCATLH32              0 0 154.00     0.0     0.0     0.0    -0.0
TCATLR31              0 0 160.21     0.0     0.0     0.0    -0.0
TCATLR32              0 0 160.21     0.0     0.0     0.0    -0.0
TCAYCU31              0 0 160.76    14.6    -2.4     0.0    -0.0
TCAYCU32              0 0 160.76    14.6    -2.4     0.0    -0.0
TCAYEL31              0 0 160.22     6.7     1.3     0.0    -0.0
TCAYEL32              0 0 154.00     0.0     0.0     0.0    -0.0
TCAYKH31              0 0 161.04     2.4     0.3     0.0    -0.0
TCAYKH32              0 0 154.00     0.0     0.0     0.0    -0.0
TCAYRH11              0 0 400.00     0.0     0.0     0.0    -0.0
TCAYRH12              0 2 410.00     0.0     0.0  -285.0     8.3     0.0  -300.0    92.0  -185.9               4163.59 20.0000
TCAYRH13              0 0 400.00     0.0     0.0     0.0    -0.0
TCAYRH14              0 0 400.00     0.0     0.0     0.0    -0.0
TCAYRH31              0 0 162.07    19.2    13.6     0.0    -0.0
TCAYRH32              0 0 154.00     0.0     0.0     0.0    -0.0
TCAYSE31              0 0 162.37    13.1     1.5     0.0    -0.0
TCAYSE32              0 0 154.00     0.0     0.0     0.0    -0.0
TCEKER31              0 0 164.66     2.1    -2.0     0.0    -0.0
TCEKER32              0 0 154.00     0.0     0.0     0.0    -0.0
TCENAL11              0 0 406.00    -0.0    -0.0     0.0    -0.0
TCENAL12              0 2 406.00     0.0     0.0 -1268.0   289.9     0.0 -1320.0   432.0  -818.0               7351.01 20.0000
TCENGZ11              0 0 402.53     0.0     0.0     0.0    -0.0
TCENGZ12              0 2 402.53     0.0     0.0  -445.0    97.7     0.0  -610.0   192.1  -376.1               3172.08 20.0000
TCENGZ31              0 0 161.71    16.3     5.5     0.0    -0.0
TCENGZ32              0 0 161.71     0.0     0.0     0.0    -0.0
TCERCK31              0 0 159.07     0.0     0.0     0.0    -0.0
TCERCK32              0 0 154.00     0.0     0.0     0.0    -0.0
TCERIT31              0 0 162.43     0.0     0.0     0.0    -0.0
TCERIT32              0 0 154.00     0.0     0.0     0.0    -0.0
TCERKR31              0 0 159.11     0.0     0.0     0.0    -0.0
TCERKR32              0 0 154.00     0.0     0.0     0.0    -0.0
TCERKZ31              0 0 159.67    90.8    -6.6     0.0    -0.0
TCERKZ32              0 0 154.00     0.0     0.0     0.0    -0.0
TCESME11              0 0 400.00     0.0     0.0     0.0    -0.0
TCESME12              0 0 406.80     0.2     0.0     0.0    -0.0
TCESME13              0 0 400.00     0.0     0.0     0.0    -0.0
TCESME31              0 0 166.79     0.1     0.0     0.0    -0.0
TCESME32              0 0 166.79     0.0     0.0     0.0    -0.0
TCESME33              0 0 166.79     0.0     0.0     0.0    -0.0
TCETIN11              0 2 400.00     0.0     0.0     0.0    -0.0    -0.0    -0.0     0.0     0.0               2737.35 19.7122
TCETIN12              0 0 400.00     0.0     0.0     0.0    -0.0
TCETIN13              0 0 400.00     0.0     0.0     0.0    -0.0
TCEVIZ31              0 2 162.00     0.0     0.0   -15.2     0.7   -23.0   -45.7    15.0   -28.3               657.215 14.2857
TCEVIZ32              0 0 154.00     0.0     0.0     0.0    -0.0
TCEYH231              0 0 158.17     9.7     2.5     0.0    -0.0
TCEYH232              0 0 154.00     0.0     0.0     0.0    -0.0
TCEYHA31              0 0 158.24    15.0     2.2     0.0    -0.0
TCEYHA32              0 0 154.00     0.0     0.0     0.0    -0.0
TCIDEE31              0 0 161.97     3.1     0.9     0.0    -0.0
TCIDEE32              0 0 154.00     0.0     0.0     0.0    -0.0
TCIFTE31              0 0 160.53    14.0     3.7     0.0    -0.0
TCIFTE32              0 0 154.00     0.0     0.0     0.0    -0.0
TCIGDE31              0 0 163.53    41.3    -7.4     0.0    -0.0
TCIGDE32              0 0 158.83     0.0     0.0     0.0    -0.0
TCIHAD31              0 0 158.83    19.0     3.9     0.0    -0.0
TCIHAD32              0 0 154.00     0.0     0.0     0.0    -0.0
TCIHAN31              0 0 161.29    16.2     2.7     0.0    -0.0
TCIHAN32              0 0 154.00     0.0     0.0     0.0    -0.0
TCILDI31              0 0 161.50     1.4     0.0     0.0    -0.0
TCIMKO31              0 0 163.33    11.2     1.8     0.0    -0.0
TCIMKO32              0 0 163.33     5.6     0.9     0.0    -0.0
TCIMPO31              0 0 160.61     5.6     0.6     0.0    -0.0
TCIMPO32              0 0 154.00     0.0     0.0     0.0    -0.0
TCIMSA31              0 0 155.93    18.1     3.7     0.0    -0.0
TCINEH31              0 0 162.14     0.0     0.0     0.0    -0.0
TCINEH32              0 0 162.14     0.0     0.0     0.0    -0.0
TCINEY31              0 0 161.95    -3.1    -0.9     0.0    -0.0
TCINEY32              0 0 154.00     0.0     0.0     0.0    -0.0
TCINKU31              0 0 161.30     9.4    -5.8     0.0    -0.0
TCINKU32              0 0 154.00     0.0     0.0     0.0    -0.0
TCIRAK31              0 2 161.68     0.0     0.0   -10.0     7.8     0.0   -24.5     7.8   -14.4               337.121 14.2857
TCIRAK32              0 0 154.00     0.0     0.0     0.0    -0.0
TCIRCI31              0 0 163.49     7.5     1.7     0.0    -0.0
TCIRCI32              0 0 154.00     0.0     0.0     0.0    -0.0
TCIVRI31              0 0 162.38     8.3     0.6     0.0    -0.0
TCIVRI32              0 0 154.00     0.0     0.0     0.0    -0.0
TCIZRE11              0 0 410.31     0.0     0.0     0.0    -0.0
TCIZRE12              0 0 410.31     0.0     0.0     0.0    -0.0
TCIZRE1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TCIZRE13              0 0 400.00     0.0     0.0     0.0    -0.0
TCIZRE31              0 0 164.25    12.5     1.6     0.0    -0.0
TCIZRE32              0 0 164.25    12.5     1.6     0.0    -0.0
TCIZRE33              0 0 154.00     0.0     0.0     0.0    -0.0
TCKOYO31              0 0 159.59    48.1     3.5     0.0    -0.0
TCKOYO32              0 0 159.59    48.1     3.5     0.0    -0.0
TCOLAK31              0 2 158.49    46.9     9.1  -147.0   -79.7     0.0  -190.0    30.0   -80.0               3811.84 20.0000
TCOLAK32              0 0 157.20    39.5     7.7     0.0    -0.0
TCOLLO31              0 0 154.00     0.0     0.0     0.0    -0.0
TCOLLO32              0 0 160.85     0.1    -0.1     0.0    -0.0
TCOLOV31              0 0 161.45     6.9    -1.5     0.0    -0.0
TCOLOV32              0 0 154.00     0.0     0.0     0.0    -0.0
TCOLUK11              0 0 402.70     0.0     0.0     0.0    -0.0
TCOLUK31              0 0 158.45     0.0     0.0     0.0    -0.0
TCORL211              0 0 408.44     0.0     0.0     0.0    -0.0
TCORL21Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TCORL212              0 0 408.44     0.0     0.0     0.0    -0.0
TCORL21S Fict. shunt  1 0            0.0     0.0     0.0     0.0
TCORL213              0 0 400.00     0.0     0.0     0.0    -0.0
TCORL231              0 0 160.35    21.4    -4.4     0.0    -0.0
TCORL232              0 0 160.63     0.0     0.0     0.0    -0.0
TCORL233              0 0 154.00     0.0     0.0     0.0    -0.0
TCORLU31              0 0 160.51    74.5     0.0     0.0    -0.0
TCORLU32              0 0 159.70     0.0     0.0     0.0    -0.0
TCORM131              0 0 161.09    27.1    -4.4     0.0    -0.0
TCORM132              0 0 154.00     0.0     0.0     0.0    -0.0
TCORUM31              0 0 160.82    17.8    -3.5     0.0    -0.0
TCORUM32              0 0 154.00     0.0     0.0     0.0    -0.0
TCRKOY31              0 0 159.66    36.3     5.9     0.0    -0.0
TCRKOY32              0 0 159.66     0.0     0.0     0.0    -0.0
TCTLBR31              0 0 160.28     0.0     0.0     0.0    -0.0
TCTLBR32              0 0 154.00     0.0     0.0     0.0    -0.0
TCUMHU31              0 0 160.28    12.4   -10.6     0.0    -0.0
TCUMHU32              0 0 160.28     8.2    -7.0     0.0    -0.0
TCUMRA31              0 0 161.33    27.7     7.3     0.0    -0.0
TCUMRA32              0 0 154.00     0.0     0.0     0.0    -0.0
TCYKAH31              0 0 162.17     0.0     0.0     0.0    -0.0
TCYKAH32              0 0 154.00     0.0     0.0     0.0    -0.0
TDAGPA31              0 0 162.43     0.0     0.0     0.0    -0.0
TDAGPA32              0 0 154.00     0.0     0.0     0.0    -0.0
TDAKSU31              0 0 161.77     0.0     0.0     0.0    -0.0
TDAKSU32              0 0 154.00     0.0     0.0     0.0    -0.0
TDALAY31              0 0 161.77     0.0     0.0     0.0    -0.0
TDALAY32              0 0 161.77    30.7     3.9     0.0    -0.0
TDARC231              0 2 161.43     0.0     0.0   -27.0    11.4     0.0   -37.9    11.4   -22.1               419.972 14.2857
TDARC232              0 0 161.43     0.0     0.0     0.0    -0.0
TDAREN31              0 0 161.75     3.9     0.5     0.0    -0.0
TDAREN32              0 0 154.00     0.0     0.0     0.0    -0.0
TDARIC31              0 0 154.00     0.0     0.0     0.0    -0.0
TDARIC32              0 2 161.47     0.0     0.0   -34.0    14.9     0.0   -55.2    14.9   -27.4               446.906 14.2857
TDARNH31              0 0 163.17     0.9     0.0     0.0    -0.0
TDARNH32              0 0 154.00     0.0     0.0     0.0    -0.0
TDATCA31              0 0 163.03     4.5     1.2     0.0    -0.0
TDATCA32              0 0 154.00     0.0     0.0     0.0    -0.0
TDATCR31              0 0 163.04     0.0     0.0     0.0    -0.0
TDATCR32              0 0 154.00     0.0     0.0     0.0    -0.0
TDAVUT11              0 0 407.57    60.7     7.7     0.0    -0.0
TDAVUT12              0 0 407.57     0.0     0.0     0.0    -0.0
TDAVUT1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TDAVUT31              0 0 157.37    48.5     6.1     0.0    -0.0
TDAVUT32              0 0 157.89     0.0     0.0     0.0    -0.0
TDBYZT31              0 0 146.25    18.4    -1.3     0.0    -0.0
TDBYZT32              0 0 154.00     0.0     0.0     0.0    -0.0
TDCEKO11              0 0 401.53     2.1     1.3     0.0    -0.0
TDCEKO1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TDCEKO12              0 0 400.00     0.0     0.0     0.0    -0.0
TDDYAK31              0 0 154.00     0.0     0.0     0.0    -0.0
TDDYAP31              0 0 160.81     0.0     0.0     0.0    -0.0
TDDYAP32              0 0 160.81     0.0     0.0     0.0    -0.0
TDDYBK31              0 0 158.58     0.0     0.0     0.0    -0.0
TDDYCD31              0 0 163.41     0.0     0.0     0.0    -0.0
TDDYCY31              0 0 158.83     0.0     0.0     0.0    -0.0
TDDYCY32              0 0 158.83     0.0     0.0     0.0    -0.0
TDDYGL31              0 0 162.29     0.0     0.0     0.0    -0.0
TDDYGR31              0 0 163.97     0.0     0.0     0.0    -0.0
TDDYGR32              0 0 163.97     0.0     0.0     0.0    -0.0
TDDYGZ31              0 0 161.05     0.0     0.0     0.0    -0.0
TDDYGZ32              0 0 161.05     0.0     0.0     0.0    -0.0
TDDYHK31              0 0 154.00     0.0     0.0     0.0    -0.0
TDDYIZ31              0 0 160.80     0.0     0.0     0.0    -0.0
TDDYKH31              0 0 159.10     0.0     0.0     0.0    -0.0
TDDYKH32              0 0 159.10     0.0     0.0     0.0    -0.0
TDDYNE31              0 0 160.64     0.0     0.0     0.0    -0.0
TDDYNR31              0 0 163.19     0.0     0.0     0.0    -0.0
TDDYNZ31              0 0 154.00     0.0     0.0     0.0    -0.0
TDDYPS31              0 0 162.95     0.0     0.0     0.0    -0.0
TDDYSE31              0 0 154.00     0.0     0.0     0.0    -0.0
TDDYTZ31              0 0 154.00     0.0     0.0     0.0    -0.0
TDELTA31              0 0 159.97     0.0     0.0     0.0    -0.0
TDELTA32              0 0 154.00     0.0     0.0     0.0    -0.0
TDEMCI31              0 0 162.88     3.1     0.5     0.0    -0.0
TDEMCI32              0 0 154.00     0.0     0.0     0.0    -0.0
TDEMRK31              0 0 163.18     4.4     0.6     0.0    -0.0
TDEMRK32              0 0 154.00     0.0     0.0     0.0    -0.0
TDEMRT31              0 0 160.47    35.2    -2.6     0.0    -0.0
TDEMRT32              0 0 158.75   105.7    -7.7     0.0    -0.0
TDENDG11              0 2 405.00     0.0     0.0  -371.7    -9.8     0.0  -532.1   173.9  -327.9               3382.30 20.0000
TDENDG12              0 2 405.00     0.0     0.0  -188.3    -9.8     0.0  -269.5    88.2  -166.3               1691.26 20.0000
TDENDG13              0 0 400.00     0.0     0.0     0.0    -0.0
TDENRS31              0 0 161.93     0.0     0.0     0.0    -0.0
TDENRS32              0 0 154.00     0.0     0.0     0.0    -0.0
TDENZ231              0 0 161.69    73.3    -5.3     0.0    -0.0
TDENZ232              0 0 154.00     0.0     0.0     0.0    -0.0
TDENZ331              0 0 154.00     0.0     0.0     0.0    -0.0
TDENZ332              0 0 161.66    28.1    -2.9     0.0    -0.0
TDENZC31              0 0 161.60    23.7     2.4     0.0    -0.0
TDENZC32              0 0 154.00     0.0     0.0     0.0    -0.0
TDENZL11              0 0 403.99     0.0     0.0     0.0    -0.0
TDENZL12              0 0 403.99    52.1     3.8     0.0    -0.0
TDENZL1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TDENZL13              0 0 400.00     0.0     0.0     0.0    -0.0
TDENZL31              0 0 161.70     0.0     0.0     0.0    -0.0
TDENZL32              0 0 161.70    20.8     1.5     0.0    -0.0
TDENZL33              0 0 154.00     0.0     0.0     0.0    -0.0
TDERBH31              0 2 163.90     0.0     0.0   -20.0    -6.3     0.0   -25.2     8.0   -14.3               233.636 14.2857
TDERBH32              0 0 154.00     0.0     0.0     0.0    -0.0
TDERBN31              0 0 162.65    20.5     4.0     0.0    -0.0
TDERBN32              0 0 154.00     0.0     0.0     0.0    -0.0
TDEREH31              0 0 161.70     0.0     0.0     0.0    -0.0
TDEREH32              0 0 154.00     0.0     0.0     0.0    -0.0
TDERIN11              0 2 405.00     0.0     0.0  -145.0   -44.9  -105.0  -167.4    55.0  -103.8               1812.37 20.0000
TDERIN12              0 0 405.00     0.0     0.0     0.0    -0.0
TDERYA31              0 0 163.14     0.0     0.0     0.0    -0.0
TDERYA32              0 0 163.14     0.0     0.0     0.0    -0.0
TDEVEK31              0 0 161.04     0.0     0.0     0.0    -0.0
TDEVEK32              0 0 154.00     0.0     0.0     0.0    -0.0
TDGNCY31              0 0 157.30     0.0     0.0     0.0    -0.0
TDICLE31              0 0 164.76     0.0     0.0     0.0    -0.0
TDICLE32              0 0 164.76     0.0     0.0     0.0    -0.0
TDIKIL31              0 0 162.19    10.2     1.8     0.0    -0.0
TDIKIL32              0 0 154.00     0.0     0.0     0.0    -0.0
TDIKM231              0 0 164.13     8.4     2.6     0.0    -0.0
TDIKM232              0 0 164.13     0.0     0.0     0.0    -0.0
TDIKMN31              0 0 163.51    16.3     3.8     0.0    -0.0
TDIKMN32              0 0 163.51    16.3     3.8     0.0    -0.0
TDILCL11              0 0 402.69    39.5     5.8     0.0    -0.0
TDINAR31              0 0 161.27    10.7    -2.9     0.0    -0.0
TDINAR32              0 0 161.27     0.0     0.0     0.0    -0.0
TDINRR31              0 0 161.29     0.0     0.0     0.0    -0.0
TDINRR32              0 0 154.00     0.0     0.0     0.0    -0.0
TDKAYA11              0 0 408.73    14.2    -2.9     0.0    -0.0
TDKAYA12              0 0 411.20     0.0     0.0     0.0    -0.0
TDKAYA31              0 0 159.57     0.0     0.0     0.0    -0.0
TDKAYA32              0 0 159.57     5.7    -1.2     0.0    -0.0
TDKAYA33              0 0 159.57     0.0     0.0     0.0    -0.0
TDKAYA34              0 0 159.57     0.0     0.0     0.0    -0.0
TDKAYA35              0 0 158.62     0.0     0.0     0.0    -0.0
TDKAYA36              0 0 159.57     0.0     0.0     0.0    -0.0
TDKENT31              0 2 161.99     0.8     0.1   -15.5     6.0     0.0   -16.4     6.0    -8.0               461.552 14.2857
TDKENT32              0 0 154.00     0.0     0.0     0.0    -0.0
TDKUYU31              0 0 162.11     3.3     1.0     0.0    -0.0
TDKUYU32              0 0 162.11     2.1     0.6     0.0    -0.0
TDLEKR31              0 0 160.56     0.0     0.0     0.0    -0.0
TDLEKR32              0 0 154.00     0.0     0.0     0.0    -0.0
TDLOVA11              0 0 402.64    30.5     0.0     0.0    -0.0
TDLOVA1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TDLOVA12              0 0 402.64     0.0     0.0     0.0    -0.0
TDLOVA31              0 0 157.23    24.4     0.0     0.0    -0.0
TDLOVA32              0 0 157.23    48.8     0.0     0.0    -0.0
TDMRDG31              0 0 162.80    10.0     1.9     0.0    -0.0
TDMRDG32              0 0 154.00     0.0     0.0     0.0    -0.0
TDMRKY31              0 0 162.25     1.5    -1.7     0.0    -0.0
TDMRKY32              0 0 154.00     0.0     0.0     0.0    -0.0
TDNCRC31              0 0 158.28    10.3     1.8     0.0    -0.0
TDNCRC32              0 0 154.00     0.0     0.0     0.0    -0.0
TDNZL131              0 0 154.00     0.0     0.0     0.0    -0.0
TDNZL132              0 0 161.72    30.0    -3.8     0.0    -0.0
TDODAN31              0 0 162.11     0.9     0.5     0.0    -0.0
TDODAN32              0 0 154.00     0.0     0.0     0.0    -0.0
TDOGNK31              0 0 160.93    11.1     2.3     0.0    -0.0
TDOGNK32              0 0 160.93     6.9     1.4     0.0    -0.0
TDOGNS31              0 0 154.00     0.0     0.0     0.0    -0.0
TDORA331              0 0 162.03     0.0     0.0     0.0    -0.0
TDORA332              0 0 162.03     0.0     0.0     0.0    -0.0
TDORA431              0 2 162.04     0.0     0.0   -14.5    -0.0     0.0   -20.0     5.1    -9.0               117.767 14.2857
TDORUK31              0 0 161.74    -0.1    -0.0     0.0    -0.0
TDORUK32              0 0 154.00     0.0     0.0     0.0    -0.0
TDRANH31              0 0 163.17     0.0     0.0     0.0    -0.0
TDRANH32              0 0 163.17     0.0     0.0     0.0    -0.0
TDUDUL31              0 0 159.49   105.5   -13.4     0.0    -0.0
TDUDUL32              0 0 154.00     0.0     0.0     0.0    -0.0
TDUMET31              0 0 159.43    29.3    -4.8     0.0    -0.0
TDUMET32              1 0 159.43     0.0     0.0     0.0    -0.0
TDURSN31              0 0 160.93     4.1     0.4     0.0    -0.0
TDURSN32              0 0 154.00     0.0     0.0     0.0    -0.0
TDUZOV31              0 0 162.25     0.0     0.0     0.0    -0.0
TDUZOV32              0 0 154.00     0.0     0.0     0.0    -0.0
TDYRB131              0 0 165.10    12.3     1.6     0.0    -0.0
TDYRB132              0 0 165.10    12.3     1.6     0.0    -0.0
TDYRB231              0 0 165.57    30.1     2.2     0.0    -0.0
TDYRB232              0 0 154.00     0.0     0.0     0.0    -0.0
TDYRB311              0 0 410.70     0.0     0.0     0.0    -0.0
TDYRB312              0 0 410.70    33.4     3.5     0.0    -0.0
TDYRB313              0 0 400.00     0.0     0.0     0.0    -0.0
TDYRB331              0 0 165.90    13.4     1.4     0.0    -0.0
TDYRB332              0 0 165.90    13.4     1.4     0.0    -0.0
TDYRB33Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TDYRB333              0 0 154.00     0.0     0.0     0.0    -0.0
TDYRB431              0 0 165.70    22.4     1.6     0.0    -0.0
TDYRB432              0 0 165.70    44.9     3.3     0.0    -0.0
TDYRBO31              0 0 165.40    26.7     5.9     0.0    -0.0
TDYRBO32              0 0 154.00     0.0     0.0     0.0    -0.0
TDZCOS31              0 0 160.81    21.7    -1.6     0.0    -0.0
TDZCOS32              0 0 154.00     0.0     0.0     0.0    -0.0
TEBERR31              0 0 162.98     0.0     0.0     0.0    -0.0
TEBERR32              0 0 154.00     0.0     0.0     0.0    -0.0
TEBSO131              0 0 161.40    24.1    -9.1     0.0    -0.0
TEBSO132              0 0 154.00     0.0     0.0     0.0    -0.0
TEDCIM31              0 0 161.70    12.7     1.6     0.0    -0.0
TEDCIM32              0 0 154.00     0.0     0.0     0.0    -0.0
TEDINC31              0 0 161.36     0.0     0.0     0.0    -0.0
TEDINC32              0 0 154.00     0.0     0.0     0.0    -0.0
TEDREM31              0 0 162.44    32.1    -4.7     0.0    -0.0
TEDREM32              0 0 154.00     0.0     0.0     0.0    -0.0
TEDRN231              0 0 161.64     0.0     0.0     0.0    -0.0
TEDRN232              0 0 161.64    14.1    -1.5     0.0    -0.0
TEDRNG31              0 0 161.62    10.7    -1.4     0.0    -0.0
TEDRNG32              0 0 161.62    10.7    -1.4     0.0    -0.0
TEFE6J31              0 2 160.60     0.0     0.0   -21.9    -0.0    -5.0   -26.0     6.8   -11.9               200.402 14.2857
TEFEJS31              0 2 160.81     0.0     0.0  -143.7    -2.5     0.0  -194.0    57.8  -111.2               1461.88 14.2857
TEFEJS32              0 0 154.00     0.0     0.0     0.0    -0.0
TEG2HS31              0 0 154.00     0.0     0.0     0.0    -0.0
TEG2HS32              0 2 157.99     0.0     0.0    -3.5    -0.0     0.0   -11.0     6.0    -6.0               224.988 14.2857
TEGEMR11              0 2 403.00     0.0     0.0  -225.0   106.7   -73.8  -292.1   128.2  -232.3               1765.24 20.0000
TEGEMR12              0 2 403.00     0.0     0.0  -225.0   106.7   -73.8  -292.1   135.3  -227.7               3549.05 20.0000
TEGEMR13              0 0 400.00     0.0     0.0     0.0    -0.0
TEGEMR14              0 0 403.00     0.0     0.0     0.0    -0.0
TEGEMR15              0 0 403.00     0.0     0.0     0.0    -0.0
TEGEMR16              0 0 400.00     0.0     0.0     0.0    -0.0
TEGIRD31              0 0 161.56    11.6     1.7     0.0    -0.0
TEGIRD32              0 0 161.13     0.0     0.0     0.0    -0.0
TEGLEN31              0 0 158.04     0.0     0.0     0.0    -0.0
TEGLEN32              0 0 154.00     0.0     0.0     0.0    -0.0
TELAZH31              0 0 159.95     0.0     0.0     0.0    -0.0
TELAZH32              0 0 159.95    25.2     4.1     0.0    -0.0
TELAZI31              0 0 160.35    41.2     5.2     0.0    -0.0
TELAZI32              0 0 154.00     0.0     0.0     0.0    -0.0
TELBEY31              0 0 165.80     0.0     0.0     0.0    -0.0
TELBEY32              0 0 154.00     0.0     0.0     0.0    -0.0
TELBEY61              0 0  65.85     0.0     0.0     0.0    -0.0
TELBEY62              0 0  66.00     0.0     0.0     0.0    -0.0
TELBSA11              0 2 402.42     0.0     0.0  -200.0    60.0  -180.0  -343.4    60.0  -199.0               3570.61 20.0000
TELBSA12              0 2 402.42     0.0     0.0  -220.0    59.7  -180.0  -335.0    59.7  -221.1               3555.48 20.0000
TELBSA1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TELBSA13              0 0 402.42     0.0     0.0     0.0    -0.0
TELBSA14              0 0 400.00     0.0     0.0     0.0    -0.0
TELBSA31              0 0 160.87     3.0     1.7     0.0    -0.0
TELBSA32              0 0 160.87     3.0     1.7     0.0    -0.0
TELBSB11              0 0 402.90     0.0     0.0     0.0    -0.0
TELBSB12              0 0 402.90     0.0     0.0     0.0    -0.0
TELBSB1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TELBSB13              0 0 400.00     0.0     0.0     0.0    -0.0
TELBTB11              0 2 402.45     0.0     0.0  -230.0   119.2     0.0  -360.0   119.2  -175.6               1496.27 20.0000
TELBTB12              0 0 402.91     0.0     0.0     0.0    -0.0
TELBTB13              0 0 402.91     0.0     0.0     0.0    -0.0
TELBTB14              0 0 402.91     0.0     0.0     0.0    -0.0
TELBTB31              0 0 160.84     9.4    11.2     0.0    -0.0
TELBTB32              0 0 154.00     0.0     0.0     0.0    -0.0
TELIFH31              0 0 160.39     0.8    -0.6     0.0    -0.0
TELIFH32              0 0 154.00     0.0     0.0     0.0    -0.0
TELMAL31              0 0 154.00     0.0     0.0     0.0    -0.0
TELMAL32              0 0 162.73    -3.1     0.5     0.0    -0.0
TELMAR31              0 0 163.18     0.0     0.0     0.0    -0.0
TELMAR32              0 0 154.00     0.0     0.0     0.0    -0.0
TELSKT31              0 0 159.04     0.0     0.0     0.0    -0.0
TELSKT32              0 0 154.00     0.0     0.0     0.0    -0.0
TEMET_31              0 0 160.72     7.8     5.5     0.0    -0.0
TEMET_32              0 0 154.00     0.0     0.0     0.0    -0.0
TEMIRD31              0 0 156.98    12.4     3.8     0.0    -0.0
TEMIRD32              0 0 154.00     0.0     0.0     0.0    -0.0
TEMIRL31              0 0 163.91     0.0     0.0     0.0    -0.0
TEMIRL32              0 0 154.00     0.0     0.0     0.0    -0.0
TENERJ31              0 0 160.94     0.0     0.0     0.0    -0.0
TENERJ32              0 0 154.00     0.0     0.0     0.0    -0.0
TENERK31              0 0 157.95    10.2     3.2     0.0    -0.0
TENERK32              0 0 157.95    10.2     3.2     0.0    -0.0
TENES_31              0 0 161.42     1.9     0.2     0.0    -0.0
TENES_32              0 0 154.00     0.0     0.0     0.0    -0.0
TENTEK31              0 2 158.40    24.9     9.6   -26.0    -4.1     0.0   -47.6    15.3   -29.4               656.425 14.2857
TENTEK32              0 0 158.40     0.0     0.0     0.0    -0.0
TERCIS31              0 0 159.05    17.3     3.1     0.0    -0.0
TERCIS32              0 0 154.00     0.0     0.0     0.0    -0.0
TERCRS31              0 0 162.90     0.0     0.0     0.0    -0.0
TERCRS32              0 0 154.00     0.0     0.0     0.0    -0.0
TERDEK31              0 0 162.02     8.7    -2.1     0.0    -0.0
TERDEK32              0 0 162.02     0.0     0.0     0.0    -0.0
TERDEM31              0 0 155.44    20.9     3.7     0.0    -0.0
TERDEM32              0 0 154.00     0.0     0.0     0.0    -0.0
TERDM131              0 0 160.91    30.7     8.5     0.0    -0.0
TERDM132              0 0 160.91    30.7     8.5     0.0    -0.0
TERDM133              0 0 160.91    31.9     8.8     0.0    -0.0
TERDM161              0 0  66.00     0.0     0.0     0.0    -0.0
TERDM162              0 0  66.00     0.0     0.0     0.0    -0.0
TERDM231              0 0 160.97     8.7    -2.3     0.0    -0.0
TERDM232              0 0 154.00     0.0     0.0     0.0    -0.0
TEREGE31              0 0 154.00     0.0     0.0     0.0    -0.0
TEREGE32              0 0 154.00     0.0     0.0     0.0    -0.0
TERENH31              0 0 160.12     0.0     0.0     0.0    -0.0
TERENH32              0 0 160.12     0.0     0.0     0.0    -0.0
TERENK31              0 0 160.59    27.8    -3.5     0.0    -0.0
TERENK32              0 0 160.59    27.8    -3.5     0.0    -0.0
TERENL31              0 2 160.13     0.0     0.0   -20.0     7.4    -5.0   -22.5     7.4   -13.9               288.583 14.2857
TERENL32              0 0 154.00     0.0     0.0     0.0    -0.0
TERGAN31              0 0 163.84    32.6     4.1     0.0    -0.0
TERGAN32              0 0 154.00     0.0     0.0     0.0    -0.0
TERGL131              0 0 161.03     0.0     0.0     0.0    -0.0
TERGL161              0 0  67.64     8.4     0.9     0.0    -0.0
TERGL162              0 0  67.64     0.0     0.0     0.0    -0.0
TERKIL31              0 0 159.73    11.0    -2.8     0.0    -0.0
TERKIL32              0 0 159.73    11.0    -2.8     0.0    -0.0
TERMEN11              0 0 408.30     0.0     0.0     0.0    -0.0
TERMEN12              0 0 400.00     0.0     0.0     0.0    -0.0
TERYMN31              0 0 158.76    24.5    -3.6     0.0    -0.0
TERYMN32              0 0 158.76    24.5    -3.6     0.0    -0.0
TERZC231              0 0 161.79     9.7    -5.5     0.0    -0.0
TERZC23Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TERZC232              0 0 154.00     0.0     0.0     0.0    -0.0
TERZCN31              0 0 162.59    12.3    -5.3     0.0    -0.0
TERZCN32              0 0 154.00     0.0     0.0     0.0    -0.0
TERZIN11              0 0 403.38     0.0     0.0     0.0    -0.0
TERZIN12              0 0 403.38     0.0     0.0     0.0    -0.0
TERZIN13              0 0 400.00     0.0     0.0     0.0    -0.0
TERZIN31              0 0 159.15     0.0     0.0     0.0    -0.0
TERZIN32              0 0 159.13     0.0     0.0     0.0    -0.0
TERZIN33              0 0 154.00     0.0     0.0     0.0    -0.0
TERZIN35              0 0 154.00     0.0     0.0     0.0    -0.0
TERZR211              0 0 397.85     0.0     0.0     0.0    -0.0
TERZR21Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TERZR212              0 0 397.85     0.0     0.0     0.0    -0.0
TERZR21S Fict. shunt  1 0            0.0     0.0     0.0     0.0
TERZR213              0 0 400.00     0.0     0.0     0.0    -0.0
TERZR231              0 0 159.59    15.2    -4.2     0.0    -0.0
TERZR23Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TERZR232              0 0 159.59    15.2    -4.2     0.0    -0.0
TERZR233              0 0 154.00     0.0     0.0     0.0    -0.0
TERZUR31              0 0 159.79    13.1    -2.7     0.0    -0.0
TERZUR32              0 0 159.79    13.1    -2.7     0.0    -0.0
TESAN_31              0 0 160.69     7.7     1.6     0.0    -0.0
TESAN_32              0 0 154.00     0.0     0.0     0.0    -0.0
TESBAS31              0 0 162.47    32.3     4.1     0.0    -0.0
TESBAS32              0 0 162.47     0.0     0.0     0.0    -0.0
TESEN131              0 0 162.18     0.0     0.0     0.0    -0.0
TESEN132              0 0 162.18     0.0     0.0     0.0    -0.0
TESEN231              0 0 162.18     0.0     0.0     0.0    -0.0
TESEN232              0 2 162.18     0.0     0.0    -5.0     7.1     0.0   -21.7     7.1   -13.4               138.390 14.2857
TESENB31              0 0 159.24    65.1    -9.5     0.0    -0.0
TESENB32              0 0 154.00     0.0     0.0     0.0    -0.0
TESENY31              0 0 158.99     0.0     0.0     0.0    -0.0
TESENY32              0 0 158.99     0.0     0.0     0.0    -0.0
TESHR231              0 0 161.48    86.3   -21.1     0.0    -0.0
TESHR232              0 0 154.00     0.0     0.0     0.0    -0.0
TESKI131              0 0 161.39    21.5     2.2     0.0    -0.0
TESKI311              0 0 410.82     0.0     0.0     0.0    -0.0
TESKI312              0 0 410.82     0.0     0.0     0.0    -0.0
TESKI313              0 0 400.00     0.0     0.0     0.0    -0.0
TESKI331              0 0 161.54    24.6    -8.3     0.0    -0.0
TESKI332              0 0 161.54    24.6    -8.3     0.0    -0.0
TESKIS31              0 0 160.89     9.8     2.2     0.0    -0.0
TESKIS32              0 0 154.00     0.0     0.0     0.0    -0.0
TESMEK31              0 0 161.01    10.0     1.8     0.0    -0.0
TESMEK32              0 0 154.00     0.0     0.0     0.0    -0.0
TESNYG31              0 0 159.62    68.7    -8.7     0.0    -0.0
TESNYG32              0 0 159.62    34.3    -4.3     0.0    -0.0
TESOSB31              0 0 161.48    29.7     2.2     0.0    -0.0
TESOSB32              0 0 161.48    29.7     2.2     0.0    -0.0
TETBAD31              0 0 160.75     2.5     0.4     0.0    -0.0
TETBAD32              0 0 154.00     0.0     0.0     0.0    -0.0
TETIAL11              0 0 399.99    78.3     5.7     0.0    -0.0
TETIBA31              0 0 164.32    21.2     6.5     0.0    -0.0
TETIBA32              0 0 154.00     0.0     0.0     0.0    -0.0
TETIFO31              0 0 164.47     6.8     1.0     0.0    -0.0
TETIFO32              0 0 154.00     0.0     0.0     0.0    -0.0
TETIGU31              0 0 160.03     0.0     0.0     0.0    -0.0
TETIGU32              0 0 160.03     5.2     0.8     0.0    -0.0
TETIKR31              0 0 160.97     0.0     0.0     0.0    -0.0
TETIKR32              0 0 154.00     0.0     0.0     0.0    -0.0
TETILR31              0 0 158.63    74.7    -7.7     0.0    -0.0
TETILR32              0 0 154.00     0.0     0.0     0.0    -0.0
TETISO31              0 0 161.46    20.9     1.5     0.0    -0.0
TETISO32              0 0 161.46    20.9     1.5     0.0    -0.0
TEVREN31              0 0 162.13     0.0     0.0     0.0    -0.0
TEVREN32              0 0 154.00     0.0     0.0     0.0    -0.0
TEZINE31              0 0 161.19    16.5     5.4     0.0    -0.0
TFATMA31              0 0 162.65     0.0     0.0     0.0    -0.0
TFATMA32              0 0 154.00     0.0     0.0     0.0    -0.0
TFATSA31              0 0 161.85    22.6     2.3     0.0    -0.0
TFATSA32              0 0 154.00     0.0     0.0     0.0    -0.0
TFEKE231              0 0 159.62     0.0     0.0     0.0    -0.0
TFEKE232              0 0 154.00     0.0     0.0     0.0    -0.0
TFEKEH31              0 0 159.61     0.0     0.0     0.0    -0.0
TFEKEH32              0 0 159.61     3.1    -1.9     0.0    -0.0
TFERIZ31              0 0 160.38     2.5     0.3     0.0    -0.0
TFERIZ32              0 0 154.00     0.0     0.0     0.0    -0.0
TFERRE31              0 0 160.97     1.4     0.4     0.0    -0.0
TFERRE32              0 0 160.97     2.2     0.7     0.0    -0.0
TFERRO31              0 0 161.90    18.4     3.3     0.0    -0.0
TFERRO32              0 0 154.00     0.0     0.0     0.0    -0.0
TFETHI31              0 0 162.28    37.9    -6.2     0.0    -0.0
TFETHI32              0 0 154.00     0.0     0.0     0.0    -0.0
TFEVPS31              0 0 160.85     0.0     0.0     0.0    -0.0
TFEVZI31              0 0 160.85    13.5     2.6     0.0    -0.0
TFEVZI32              0 0 154.00     0.0     0.0     0.0    -0.0
TFINIK31              0 0 162.27    33.6     3.5     0.0    -0.0
TFINIK32              0 0 154.00     0.0     0.0     0.0    -0.0
TFIRPL31              0 0 159.87    13.4     3.0     0.0    -0.0
TFIRPL32              0 0 154.00     0.0     0.0     0.0    -0.0
TFORD_31              0 0 158.11    20.9     3.4     0.0    -0.0
TFORD_32              0 0 158.11     0.0     0.0     0.0    -0.0
TFUATR31              0 0 160.48     0.0     0.0     0.0    -0.0
TFUATR32              0 0 154.00     0.0     0.0     0.0    -0.0
TG1RES31              0 0 160.80     0.0     0.0     0.0    -0.0
TG1RES32              0 0 154.00     0.0     0.0     0.0    -0.0
TGAGAC11              0 2 409.97     0.0     0.0   -93.0     6.6     0.0  -150.0    35.0   -40.0               1173.53 20.0000
TGAGAC12              0 0 409.97     0.0     0.0     0.0    -0.0
TGAGAC31              0 0 159.75    13.2     2.7     0.0    -0.0
TGAGAC32              0 0 154.00     0.0     0.0     0.0    -0.0
TGANT211              0 0 404.12    26.4     2.7     0.0    -0.0
TGANT212              0 0 404.12    26.4     2.7     0.0    -0.0
TGANT213              0 0 400.00     0.0     0.0     0.0    -0.0
TGANT231              0 0 164.52    42.3     4.4     0.0    -0.0
TGANT232              0 0 164.52    42.3     4.4     0.0    -0.0
TGANT511              0 0 404.52    35.0     2.6     0.0    -0.0
TGANT512              0 0 404.52   105.0     7.7     0.0    -0.0
TGANT513              0 0 400.00     0.0     0.0     0.0    -0.0
TGARZA31              0 0 161.33     0.0     0.0     0.0    -0.0
TGARZA32              0 0 161.33     0.0     0.0     0.0    -0.0
TGASK231              0 0 163.60     5.3     0.4     0.0    -0.0
TGASK232              0 0 154.00     0.0     0.0     0.0    -0.0
TGASKI31              0 0 163.62     2.6     0.2     0.0    -0.0
TGASKI32              0 0 163.62     2.0     0.1     0.0    -0.0
TGAZ9R31              0 0 160.82     0.0     0.0     0.0    -0.0
TGAZ9R32              0 0 154.00     0.0     0.0     0.0    -0.0
TGAZA131              0 0 163.93    72.0     7.4     0.0    -0.0
TGAZA132              0 0 154.00     0.0     0.0     0.0    -0.0
TGAZI331              0 0 164.18    62.4    -6.4     0.0    -0.0
TGAZI332              0 0 154.00     0.0     0.0     0.0    -0.0
TGAZI431              0 0 164.25    45.5     7.4     0.0    -0.0
TGAZI432              0 0 164.25    22.8     3.7     0.0    -0.0
TGAZI631              0 0 164.22     0.0     0.0     0.0    -0.0
TGAZI632              0 0 164.22    23.8    -3.5     0.0    -0.0
TGAZIE31              0 0 162.47     2.2    -0.2     0.0    -0.0
TGAZIE32              0 0 162.47     2.2    -0.2     0.0    -0.0
TGAZIP31              0 0 161.40    10.9     1.6     0.0    -0.0
TGAZIP32              0 0 154.00     0.0     0.0     0.0    -0.0
TGBOLU11              0 0 408.12     0.0     0.0     0.0    -0.0
TGBOLU1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TGBOLU12              0 0 408.12     0.0     0.0     0.0    -0.0
TGBOLU13              0 0 400.00     0.0     0.0     0.0    -0.0
TGBOLU31              0 0 160.08     0.0     0.0     0.0    -0.0
TGBOLU32              0 0 160.08     0.0     0.0     0.0    -0.0
TGBOLU33              0 0 154.00     0.0     0.0     0.0    -0.0
TGBRCK11              0 0 405.42     0.0     0.0     0.0    -0.0
TGBRCK31              0 0 165.79     0.0     0.0     0.0    -0.0
TGEBZE31              0 0 158.00     9.7     0.0     0.0    -0.0
TGEBZE32              0 0 158.00     0.0     0.0     0.0    -0.0
TGEBZO31              0 0 158.91   105.6     0.0     0.0    -0.0
TGEBZO32              0 0 158.07    70.4     0.0     0.0    -0.0
TGECIC31              0 0 164.34     2.5     0.0     0.0    -0.0
TGELEN31              0 0 161.48     4.1    -0.7     0.0    -0.0
TGELEN32              0 0 154.00     0.0     0.0     0.0    -0.0
TGELIR31              0 0 161.20     0.0     0.0     0.0    -0.0
TGELIR32              0 0 154.00     0.0     0.0     0.0    -0.0
TGEMLI31              0 0 158.40    57.3     4.2     0.0    -0.0
TGEMLI32              0 0 154.00     0.0     0.0     0.0    -0.0
TGERCU31              0 0 164.25     2.6     0.0     0.0    -0.0
TGERCU32              0 0 154.00     0.0     0.0     0.0    -0.0
TGERES31              0 0 162.68     0.0     0.0     0.0    -0.0
TGERES32              0 0 154.00     0.0     0.0     0.0    -0.0
TGERKO31              0 0 158.69    33.0     3.4     0.0    -0.0
TGERKO32              0 0 154.00     0.0     0.0     0.0    -0.0
TGERMN11              0 0 407.69     0.0     0.0     0.0    -0.0
TGERMN12              0 0 407.69    13.8     1.6     0.0    -0.0
TGERMN13              0 0 400.00     0.0     0.0     0.0    -0.0
TGERMN33              0 0 160.56    13.8     1.6     0.0    -0.0
TGERMN34              0 0 160.56     0.0     0.0     0.0    -0.0
TGERMN35              0 0 154.00     0.0     0.0     0.0    -0.0
TGEYCE31              0 0 162.15     0.0     0.0     0.0    -0.0
TGEYCE32              0 0 162.15     0.0     0.0     0.0    -0.0
TGEYVE31              0 0 158.23     0.0     0.0     0.0    -0.0
TGEYVE32              0 0 154.00     0.0     0.0     0.0    -0.0
TGEZEN31              0 2 162.00     9.8     1.1   -51.0    30.9     0.0   -53.1    33.0   -33.0               1209.85 14.2857
TGEZEN32              0 0 154.00     0.0     0.0     0.0    -0.0
TGIRES31              0 0 161.73    34.5     3.6     0.0    -0.0
TGIRES32              0 0 154.00     0.0     0.0     0.0    -0.0
TGKURT31              0 0 160.55     0.1     0.0     0.0    -0.0
TGLMAR31              0 0 163.03     2.9     1.3     0.0    -0.0
TGLMAR32              0 0 154.00     0.0     0.0     0.0    -0.0
TGLPNR31              0 0 161.43     0.0     0.0     0.0    -0.0
TGLPNR32              0 0 154.00     0.0     0.0     0.0    -0.0
TGMSOV31              0 0 161.09     9.7     0.7     0.0    -0.0
TGMSOV32              0 0 154.00     0.0     0.0     0.0    -0.0
TGOBEL31              0 0 161.17    17.2    -2.5     0.0    -0.0
TGOBEL32              0 0 154.00     0.0     0.0     0.0    -0.0
TGOKBE31              0 2 161.66     0.0     0.0    -1.0    -0.0     0.0   -14.5     4.8    -9.0               141.890 14.2857
TGOKBE32              0 0 154.00     0.0     0.0     0.0    -0.0
TGOKCE31              0 0 160.39     0.0     0.0     0.0    -0.0
TGOKCE32              0 0 154.00     0.0     0.0     0.0    -0.0
TGOKCK11              0 0 411.91     0.0     0.0     0.0    -0.0
TGOKHB31              0 2 161.57     0.0     0.0    -1.3    -0.0     0.0   -17.2     5.6   -10.6                89.471 14.2857
TGOKHB32              0 0 154.00     0.0     0.0     0.0    -0.0
TGOKHK61              0 2  66.00     0.0     0.0     0.0    -0.0    -0.0    -0.0     0.0     0.0               134.670 14.2857
TGOKHK62              0 0  66.00     0.0     0.0     0.0    -0.0
TGOKRE31              0 0 162.33     0.0     0.0     0.0    -0.0
TGOKRE32              0 0 154.00     0.0     0.0     0.0    -0.0
TGOKSA31              0 0 162.06    40.3    -5.1     0.0    -0.0
TGOKSA32              0 0 162.06     0.0     0.0     0.0    -0.0
TGOKT131              0 0 158.03     0.0     0.0     0.0    -0.0
TGOKT132              0 0 154.00     0.0     0.0     0.0    -0.0
TGOKT231              0 0 158.00     0.0     0.0     0.0    -0.0
TGOKT232              0 0 154.00     0.0     0.0     0.0    -0.0
TGOKT233              0 0 154.00     0.0     0.0     0.0    -0.0
TGOLBS11              0 0 408.32     0.0     0.0     0.0    -0.0
TGOLBS1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TGOLBS12              0 0 400.00     0.0     0.0     0.0    -0.0
TGOLBS13              0 0 400.00     0.0     0.0     0.0    -0.0
TGOLBS31              0 0 164.62     0.0     0.0     0.0    -0.0
TGOLBS32              0 0 159.76    35.1    -6.3     0.0    -0.0
TGOLBS33              0 0 154.00     0.0     0.0     0.0    -0.0
TGOLKO31              0 0 161.62     6.2     1.8     0.0    -0.0
TGOLKO32              0 0 154.00     0.0     0.0     0.0    -0.0
TGOLPZ31              0 0 158.30     1.2    -1.2     0.0    -0.0
TGOLPZ32              0 0 154.00     0.0     0.0     0.0    -0.0
TGOLTA31              0 0 160.16    16.6     2.4     0.0    -0.0
TGONEN31              0 0 160.49    30.9    14.5     0.0    -0.0
TGONEN32              0 0 154.00     0.0     0.0     0.0    -0.0
TGORUK31              0 0 160.60    17.1    -1.2     0.0    -0.0
TGORUK32              0 0 160.60    17.1    -1.2     0.0    -0.0
TGOSKM31              0 0 161.19     4.9     0.4     0.0    -0.0
TGOSKM32              0 0 154.00     0.0     0.0     0.0    -0.0
TGOSMR31              0 0 161.01     0.0     0.0     0.0    -0.0
TGOSMR32              0 0 154.00     0.0     0.0     0.0    -0.0
TGOYNK11              0 0 411.23     6.0     0.4     0.0    -0.0
TGOYNU31              0 0 161.85     5.2    -2.7     0.0    -0.0
TGOYNU32              0 0 154.00     0.0     0.0     0.0    -0.0
TGOZTE31              0 0 156.47    22.9    -2.9     0.0    -0.0
TGOZTE32              0 0 156.47    18.3    -2.3     0.0    -0.0
TGREEN31              0 0 161.91     0.0     0.0     0.0    -0.0
TGREEN32              0 0 154.00     0.0     0.0     0.0    -0.0
TGRSOS31              0 0 161.84     5.8     0.8     0.0    -0.0
TGRSOS32              0 0 161.84     0.0     0.0     0.0    -0.0
TGTEPE31              0 0 158.24     0.0     0.0     0.0    -0.0
TGTEPE32              0 0 154.00     0.0     0.0     0.0    -0.0
TGULLU31              0 0 159.88     0.0     0.0     0.0    -0.0
TGULLU32              0 0 154.00     0.0     0.0     0.0    -0.0
TGULNA31              0 0 162.71    -5.2    -0.6     0.0    -0.0
TGULNA32              0 0 154.00     0.0     0.0     0.0    -0.0
TGUMUS31              0 0 162.65    26.7     2.0     0.0    -0.0
TGUMUS32              0 0 154.00     0.0     0.0     0.0    -0.0
TGUNEY31              0 0 162.12    -2.6    -1.5     0.0    -0.0
TGUNEY32              0 0 154.00     0.0     0.0     0.0    -0.0
TGUNEY61              0 0  66.00     0.0     0.0     0.0    -0.0
TGUNPC31              0 0 162.13     0.0     0.0     0.0    -0.0
TGUNPC32              0 0 154.00     0.0     0.0     0.0    -0.0
TGUNYA31              0 0 159.21    29.7     4.9     0.0    -0.0
TGUNYA32              0 0 154.00     0.0     0.0     0.0    -0.0
TGURMA31              0 2 160.49     0.0     0.0   -34.1    15.6     0.0   -47.4    15.6   -29.4               434.598 14.2857
TGURS131              0 2 162.20     0.0     0.0    -3.0     0.5     0.0   -17.0     0.5    -0.5               320.322 14.2857
TGURS132              0 0 154.00     0.0     0.0     0.0    -0.0
TGUZEL31              0 0 162.49     5.9    -0.8     0.0    -0.0
TGUZEL32              0 0 162.49     0.0     0.0     0.0    -0.0
TGZRVR31              0 0 162.73     0.0     0.0     0.0    -0.0
TGZRVR32              0 0 154.00     0.0     0.0     0.0    -0.0
THABAS31              0 0 154.00     0.0     0.0     0.0    -0.0
THABAS32              0 0 158.85    81.0    14.5     0.0    -0.0
THABIB11              0 0 409.02     0.0     0.0     0.0    -0.0
THABIB12              0 0 409.02     0.0     0.0     0.0    -0.0
THABIB13              0 0 400.00     0.0     0.0     0.0    -0.0
THABIB31              0 0 158.54     0.0     0.0     0.0    -0.0
THABIB32              0 0 158.87    70.4   -16.4     0.0    -0.0
THABIB33              0 0 154.00     0.0     0.0     0.0    -0.0
THABS231              0 0 158.85    61.6    12.8     0.0    -0.0
THABS232              0 0 158.85     0.0     0.0     0.0    -0.0
THACIL31              0 0 160.53    16.9     6.6     0.0    -0.0
THACIL33              0 0 160.53    10.1     4.0     0.0    -0.0
THACIN31              0 2 160.87     0.0     0.0   -38.0    34.0     0.0   -71.1    34.0   -35.2               345.064 14.2857
THACIN32              0 0 160.87     0.0     0.0     0.0    -0.0
THADIM31              0 0 159.54    71.5     0.0     0.0    -0.0
THADIM32              0 0 154.00     0.0     0.0     0.0    -0.0
THAKKA31              0 0 159.56    12.7     1.3     0.0    -0.0
THAKKA32              0 0 154.00     0.0     0.0     0.0    -0.0
THAMIT11              0 2 412.48     0.0     0.0  -240.0   190.6  -325.5  -599.3   190.6  -378.8               3171.71 20.0000
THAMIT12              0 0 412.48     0.0     0.0     0.0    -0.0
THAMIT13              0 0 400.00     0.0     0.0     0.0    -0.0
THAMIT14              0 0 412.48     0.0     0.0     0.0    -0.0
THAMIT15              0 2 412.48     0.0     0.0  -300.0   187.4  -325.5  -599.3   187.4  -358.8               3171.71 20.0000
THAMIT16              0 0 400.00     0.0     0.0     0.0    -0.0
THAMIT31              0 0 161.38     0.0     0.0     0.0    -0.0
THAMIT32              0 0 161.38     0.0     0.0     0.0    -0.0
THAMIT33              0 0 154.00     0.0     0.0     0.0    -0.0
THARMA31              0 0 160.85     0.0     0.0     0.0    -0.0
THARMA32              0 0 154.00     0.0     0.0     0.0    -0.0
THASAN31              0 0 162.39     4.0     0.0     0.0    -0.0
THASAN32              0 0 154.00     0.0     0.0     0.0    -0.0
THASKO31              0 0 159.09    20.6     2.6     0.0    -0.0
THASKO32              0 0 159.59    20.6     2.6     0.0    -0.0
THASNA31              0 0 160.61    18.2     1.3     0.0    -0.0
THASNA32              0 0 154.00     0.0     0.0     0.0    -0.0
THASNR31              0 0 154.00     0.0     0.0     0.0    -0.0
THASNR32              0 0 154.00     0.0     0.0     0.0    -0.0
THATAY11              0 0 401.97     0.0     0.0     0.0    -0.0
THATAY12              0 0 401.97     0.0     0.0     0.0    -0.0
THATAY13              0 0 400.00     0.0     0.0     0.0    -0.0
THATAY31              0 0 160.10    17.6     2.6     0.0    -0.0
THATAY32              0 0 160.10    17.6     2.6     0.0    -0.0
THATAY33              0 0 154.00     0.0     0.0     0.0    -0.0
THATYI31              0 0 162.49     0.0     0.0     0.0    -0.0
THATYI33              0 0 162.49    10.3     1.1     0.0    -0.0
THAVRS31              0 0 161.13     0.0     0.0     0.0    -0.0
THAVRS32              0 0 154.00     0.0     0.0     0.0    -0.0
THAVSA31              0 0 161.49     5.6     0.6     0.0    -0.0
THAVSA32              0 0 154.00     0.0     0.0     0.0    -0.0
THAYRA31              0 0 161.80     0.0     0.0     0.0    -0.0
THAYRA32              0 0 154.00     0.0     0.0     0.0    -0.0
THAZAR31              0 2 154.00     0.0     0.0     0.0    -0.0    -0.0    -0.0     0.0     0.0                70.392 14.2857
THAZAR32              0 0 154.00     0.0     0.0     0.0    -0.0
THAZR231              0 2 154.00     0.0     0.0     0.0    -0.0    -0.0    -0.0     0.0     0.0               124.695 14.2857
THBSBI31              0 0 159.90     6.2     0.7     0.0    -0.0
THBSBI32              0 0 154.00     0.0     0.0     0.0    -0.0
THCBEY31              0 0 161.02     0.0     0.0     0.0    -0.0
THCBEY32              0 0 154.00     0.0     0.0     0.0    -0.0
THDIM031              0 0 162.39     1.2     0.1     0.0    -0.0
THDIM032              0 0 154.00     0.0     0.0     0.0    -0.0
THEMA131              0 0 161.61     0.5     0.1     0.0    -0.0
THEMA132              0 0 154.00     0.0     0.0     0.0    -0.0
THENDE31              0 0 160.32    51.8     3.8     0.0    -0.0
THENDE32              0 0 154.00     0.0     0.0     0.0    -0.0
THILAL31              0 0 162.90    13.2     1.4     0.0    -0.0
THILAL32              0 0 162.44    15.1     1.6     0.0    -0.0
THILAL33              0 0 154.00     0.0     0.0     0.0    -0.0
THILVN11              0 0 411.38     0.0     0.0     0.0    -0.0
THILVN12              0 0 411.38     7.8     2.4     0.0    -0.0
THILVN13              0 0 400.00     0.0     0.0     0.0    -0.0
THILVN31              0 0 163.82     0.0     0.0     0.0    -0.0
THILVN32              0 0 163.82     0.0     0.0     0.0    -0.0
THILVN33              0 0 154.00     0.0     0.0     0.0    -0.0
THINIS31              0 0 158.57     8.6     1.5     0.0    -0.0
THINIS32              0 0 154.00     0.0     0.0     0.0    -0.0
THIRFA31              0 0 162.19     0.0     0.0     0.0    -0.0
THIRFA32              0 0 154.00     0.0     0.0     0.0    -0.0
THMSRS31              0 0 161.52    -0.0    -0.0     0.0    -0.0
THMSRS32              0 0 154.00     0.0     0.0     0.0    -0.0
THOBAR31              0 0 161.38     0.0     0.0     0.0    -0.0
THOBAR32              0 0 154.00     0.0     0.0     0.0    -0.0
THORAS31              0 0 159.64     2.7    -1.5     0.0    -0.0
THORAS3Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
THORAS32              0 0 154.00     0.0     0.0     0.0    -0.0
THOTAS31              0 0 155.71     8.3     2.7     0.0    -0.0
THOTAS32              0 0 154.00     0.0     0.0     0.0    -0.0
THPMBL31              0 0 159.71     7.0     1.7     0.0    -0.0
THUGUR11              0 0 403.62     0.0     0.0     0.0    -0.0
THUGUR12              0 0 403.62     0.0     0.0     0.0    -0.0
THUNUT11              0 0 404.00     0.2     0.1     0.0    -0.0
THUNUT12              0 2 404.00     0.0     0.0  -660.0    -0.0    -0.0  -660.0     0.0     0.0               3386.60 20.0000
THYRBL31              0 0 161.30     8.5    -0.6     0.0    -0.0
THYRBL32              0 0 154.00     0.0     0.0     0.0    -0.0
THYUND31              0 0 158.09     4.5     0.0     0.0    -0.0
THYUND32              0 0 154.00     0.0     0.0     0.0    -0.0
TICAND11              0 2 411.87     0.0     0.0  -189.1    -2.9  -150.0  -276.3    94.1  -171.1               1754.56 20.0000
TICAND12              0 2 411.87     0.0     0.0  -380.9    -2.9  -374.0  -556.3   174.9  -316.1               3268.46 20.0000
TICAND13              0 0 400.00     0.0     0.0     0.0    -0.0
TICMEL31              0 0 158.30    22.9    -2.4     0.0    -0.0
TICMEL32              0 0 157.66    68.8    -7.1     0.0    -0.0
TICMEL3Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TIGDIR31              0 0 141.72    17.6    -2.2     0.0    -0.0
TIGDIR3Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TIGDIR32              0 0 154.00     0.0     0.0     0.0    -0.0
TIKITL11              0 0 408.44    84.2    -8.7     0.0    -0.0
TIKITL12              0 0 408.44     0.0     0.0     0.0    -0.0
TIKITL13              0 0 400.00     0.0     0.0     0.0    -0.0
TIKITL31              0 0 157.70    67.4    -7.0     0.0    -0.0
TIKITL32              0 0 159.37    33.7    -3.5     0.0    -0.0
TIKITL33              0 0 154.00     0.0     0.0     0.0    -0.0
TIKIZD31              0 0 161.95     1.0     0.1     0.0    -0.0
TIKIZD32              0 0 154.00     0.0     0.0     0.0    -0.0
TIKIZL31              0 0 159.14    14.2     3.3     0.0    -0.0
TIKIZL32              0 0 154.00     0.0     0.0     0.0    -0.0
TILGIN31              0 0 161.98     6.3     0.9     0.0    -0.0
TILGIN32              0 0 154.00     0.0     0.0     0.0    -0.0
TILICA31              0 0 162.42    12.2     1.5     0.0    -0.0
TILICA32              0 0 162.42     7.6     1.0     0.0    -0.0
TILISU11              0 2 412.06     0.0     0.0  -170.0    30.0  -110.0  -200.7    30.0   -30.0               5939.25 20.0000
TILISU12              0 0 412.06     0.0     0.0     0.0    -0.0
TILISU13              0 0 400.00     0.0     0.0     0.0    -0.0
TILISU31              0 0 164.34     0.4     0.1     0.0    -0.0
TILISU32              0 0 164.34     0.0     0.0     0.0    -0.0
TILISU33              0 0 154.00     0.0     0.0     0.0    -0.0
TIMRAH31              0 0 162.70    22.0     3.2     0.0    -0.0
TIMRAH32              0 0 162.01    22.0     3.2     0.0    -0.0
TINCEK31              0 0 159.52    12.9    -1.9     0.0    -0.0
TINCEK32              0 0 159.52     0.0     0.0     0.0    -0.0
TINCIR31              0 0 158.86    43.3     4.5     0.0    -0.0
TINCIR32              0 0 154.00     0.0     0.0     0.0    -0.0
TINCIR61              0 0  66.00     0.0     0.0     0.0    -0.0
TINEBO31              0 0 162.37     2.7     0.6     0.0    -0.0
TINEBO32              0 0 154.00     0.0     0.0     0.0    -0.0
TINEG231              0 0 159.40    19.3     2.0     0.0    -0.0
TINEG232              0 0 154.00     0.0     0.0     0.0    -0.0
TINEGO31              0 0 159.52    71.1     5.2     0.0    -0.0
TINEGO32              0 0 154.00     0.0     0.0     0.0    -0.0
TINTEP31              0 0 161.43     0.0     0.0     0.0    -0.0
TINTEP32              0 0 161.43     0.0     0.0     0.0    -0.0
TIPKTP31              0 0 150.70     0.0     0.0     0.0    -0.0
TIPKTP32              0 0 154.00     0.0     0.0     0.0    -0.0
TISAKO31              0 0 158.50     2.1     0.2     0.0    -0.0
TISAKO32              0 0 158.50     2.1     0.2     0.0    -0.0
TISBES31              0 2 158.90     0.0     0.0   -74.0    -0.0    -0.0   -85.8     0.0     0.0               533.513 20.0000
TISBES32              0 0 158.90     0.0     0.0     0.0    -0.0
TISCEH31              0 0 162.06     7.0     2.0     0.0    -0.0
TISCEH32              0 0 154.00     0.0     0.0     0.0    -0.0
TISDEM11              0 0 400.00     0.0     0.0     0.0    -0.0
TISDEM12              0 0 400.86     0.0     0.0     0.0    -0.0
TISDEM31              0 0 155.61    55.9    22.1     0.0    -0.0
TISDEM32              0 0 155.61    36.8    14.5     0.0    -0.0
TISDEM33              0 0 155.61     0.0     0.0     0.0    -0.0
TISDEM34              0 0 155.61    28.6    11.3     0.0    -0.0
TISIKL11              0 0 406.83     0.0     0.0     0.0    -0.0
TISIKL12              0 0 406.83     0.0     0.0     0.0    -0.0
TISIKL13              0 0 400.00     0.0     0.0     0.0    -0.0
TISIKL31              0 0 162.95    75.1    -5.5     0.0    -0.0
TISIKL32              0 0 162.59     0.0     0.0     0.0    -0.0
TISIKL33              0 0 154.00     0.0     0.0     0.0    -0.0
TISIKL34              0 0 154.00     0.0     0.0     0.0    -0.0
TISKEN31              0 0 158.75    20.7     2.6     0.0    -0.0
TISKEN32              0 0 154.00     0.0     0.0     0.0    -0.0
TISKN231              0 0 158.91    18.2     3.0     0.0    -0.0
TISKN232              0 0 154.00     0.0     0.0     0.0    -0.0
TISKN331              0 0 158.99    30.1     3.1     0.0    -0.0
TISKN332              0 0 154.00     0.0     0.0     0.0    -0.0
TISKUR31              0 0 162.32     6.2     1.1     0.0    -0.0
TISKUR32              0 0 154.00     0.0     0.0     0.0    -0.0
TISMET31              0 0 159.09     4.4     1.0     0.0    -0.0
TISMET32              0 0 159.09     0.0     0.0     0.0    -0.0
TISPAR31              0 0 154.00     0.0     0.0     0.0    -0.0
TISPAR32              0 0 160.22    25.9    -4.2     0.0    -0.0
TISPIR11              0 0 400.64     0.9     0.1     0.0    -0.0
TISPIR12              0 0 400.64     0.0     0.0     0.0    -0.0
TISPIR1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TISPIR13              0 0 400.00     0.0     0.0     0.0    -0.0
TISPIR31              0 0 154.00     0.0     0.0     0.0    -0.0
TISPIR32              0 0 159.88     0.9     0.1     0.0    -0.0
TISPIR33              0 0 154.00     0.0     0.0     0.0    -0.0
TISRES11              0 0 413.89     0.0     0.0     0.0    -0.0
TISRES13              0 0 400.00     0.0     0.0     0.0    -0.0
TIYIDE31              0 0 161.79     9.0     3.3     0.0    -0.0
TIYIDE32              0 0 154.00     0.0     0.0     0.0    -0.0
TIZDEM11              0 2 406.05     0.0     0.0  -328.0    23.1     0.0  -370.0   115.0  -216.9               2047.19 20.0000
TIZDEM12              0 0 406.05    54.8     9.8     0.0    -0.0
TIZMDG11              0 0 405.80     0.0     0.0     0.0    -0.0
TIZMDG12              0 0 405.80     0.0     0.0     0.0    -0.0
TIZMHV11              0 0 405.50     0.0     0.0     0.0    -0.0
TIZMHV12              0 0 405.50     0.0     0.0     0.0    -0.0
TIZMHV13              0 0 400.00     0.0     0.0     0.0    -0.0
TIZMHV31              0 0 163.54    -0.5    -0.1     0.0    -0.0
TIZMHV32              0 0 163.54     0.0     0.0     0.0    -0.0
TIZMHV33              0 0 154.00     0.0     0.0     0.0    -0.0
TIZMIT31              0 0 157.89    24.0     1.8     0.0    -0.0
TIZMIT32              0 0 157.89    24.0     1.8     0.0    -0.0
TIZNIK31              0 0 158.28     4.9     0.6     0.0    -0.0
TIZNIK32              0 0 158.28     0.0     0.0     0.0    -0.0
TKABES31              0 0 161.74     0.0     0.0     0.0    -0.0
TKABES32              0 0 154.00     0.0     0.0     0.0    -0.0
TKABEY31              0 0 160.89    12.8    -1.9     0.0    -0.0
TKABEY32              0 0 160.89    12.8    -1.9     0.0    -0.0
TKADAN31              0 0 157.10     0.0     0.0     0.0    -0.0
TKADAN32              0 0 157.10    21.5    -2.7     0.0    -0.0
TKADIK31              0 0 156.46    20.7    -2.6     0.0    -0.0
TKADIK32              0 0 156.46    12.7    -1.6     0.0    -0.0
TKADIN31              0 0 157.00     0.0     0.0     0.0    -0.0
TKADIN32              0 0 154.00     0.0     0.0     0.0    -0.0
TKADIR31              0 0 154.00     0.0     0.0     0.0    -0.0
TKADIR32              0 0 159.44    19.1     2.8     0.0    -0.0
TKADN231              0 0 156.75     0.0     0.0     0.0    -0.0
TKAHR231              0 0 161.77    89.5     9.2     0.0    -0.0
TKAHR232              0 0 154.00     0.0     0.0     0.0    -0.0
TKAHTY31              0 0 160.10    24.5     3.1     0.0    -0.0
TKAHTY32              0 0 154.00     0.0     0.0     0.0    -0.0
TKAKPR31              0 0 164.45    18.3    -5.2     0.0    -0.0
TKAKPR32              0 0 154.00     0.0     0.0     0.0    -0.0
TKALAB31              0 0 162.94     5.8     1.2     0.0    -0.0
TKALAB32              0 0 154.00     0.0     0.0     0.0    -0.0
TKALEC31              0 0 160.62     3.0     0.3     0.0    -0.0
TKALEC32              0 0 154.00     0.0     0.0     0.0    -0.0
TKALEH31              0 0 160.69     0.0     0.0     0.0    -0.0
TKALKN11              0 0 402.32     0.0     0.0     0.0    -0.0
TKALKN1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TKALKN12              0 0 402.32     0.0     0.0     0.0    -0.0
TKALKN13              0 0 400.00     0.0     0.0     0.0    -0.0
TKALKN31              0 0 161.77     1.6     0.1     0.0    -0.0
TKALKN32              0 0 161.77     0.0     0.0     0.0    -0.0
TKALMB31              0 0 162.20     7.2     0.8     0.0    -0.0
TKAMIL11              0 0 404.37   107.2   -11.1     0.0    -0.0
TKAMIL12              0 0 404.37    35.7    -3.7     0.0    -0.0
TKAMIL13              0 0 400.00     0.0     0.0     0.0    -0.0
TKAMIL31              0 0 163.93     0.0     0.0     0.0    -0.0
TKANDI31              0 2 160.88     0.0     0.0    -3.7    -3.2   -25.0   -99.9    44.7   -44.7               448.832 20.0000
TKANDI32              0 0 160.88     0.0     0.0     0.0    -0.0
TKANDR31              0 0 160.42     0.0     0.0     0.0    -0.0
TKANDR32              0 0 154.00     0.0     0.0     0.0    -0.0
TKANGL11              0 2 402.00     0.0     0.0   -90.0    31.1     0.0  -157.0    49.0   -92.4               2353.48 20.0000
TKANGL1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TKANGL12              0 0 400.00     0.0     0.0     0.0    -0.0
TKANGL31              0 2 163.00     9.3     6.9   -90.0   -14.1  -100.0  -150.0    48.0   -87.2               1260.17 20.0000
TKANGL32              0 0 154.00     0.0     0.0     0.0    -0.0
TKAPID31              0 0 162.02     0.0     0.0     0.0    -0.0
TKAPUL31              0 0 160.53     0.0     0.0     0.0    -0.0
TKARAB31              0 0 162.49    34.9     2.5     0.0    -0.0
TKARAB32              0 0 162.49     6.7     0.5     0.0    -0.0
TKARAC31              0 0 164.48     0.0     0.0     0.0    -0.0
TKARAC32              0 0 154.00     0.0     0.0     0.0    -0.0
TKARAD61              0 0  66.00     0.0     0.0     0.0    -0.0
TKARAH31              0 0 157.05    25.3     3.7     0.0    -0.0
TKARAH32              0 0 154.00     0.0     0.0     0.0    -0.0
TKARAI31              0 0 157.55     6.1     2.1     0.0    -0.0
TKARAI32              0 0 154.00     0.0     0.0     0.0    -0.0
TKARAK11              0 2 409.51     0.0     0.0  -240.0   -80.6  -200.0  -299.3   101.0  -101.0               5101.73 20.0000
TKARAK1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TKARAK12              0 0 409.51     0.0     0.0     0.0    -0.0
TKARAK1S Fict. shunt  1 0            0.0     0.0     0.0     0.0
TKARAK13              0 0 400.00     0.0     0.0     0.0    -0.0
TKARAK31              0 0 159.88     3.1     0.2     0.0    -0.0
TKARAK32              0 0 154.00     0.0     0.0     0.0    -0.0
TKARAM31              0 0 161.85    23.0     3.8     0.0    -0.0
TKARAM32              0 0 154.00     0.0     0.0     0.0    -0.0
TKARAP31              0 0 155.91    58.1    13.5     0.0    -0.0
TKARAP32              0 0 154.00     0.0     0.0     0.0    -0.0
TKARAS31              0 0 160.68     7.4     0.8     0.0    -0.0
TKARAS32              0 0 160.68     7.4     0.8     0.0    -0.0
TKARBK31              0 0 159.27     9.7     1.2     0.0    -0.0
TKARBK32              0 0 154.00     0.0     0.0     0.0    -0.0
TKARBO31              0 0 159.38     5.6     0.6     0.0    -0.0
TKARBO32              0 0 154.00     0.0     0.0     0.0    -0.0
TKARCH31              0 0 162.85     0.0     0.0     0.0    -0.0
TKARCH32              0 0 154.00     0.0     0.0     0.0    -0.0
TKARDE31              0 0 159.27    80.9    19.7     0.0    -0.0
TKARDE32              0 0 154.00     0.0     0.0     0.0    -0.0
TKARDG11              0 0 409.68     0.0     0.0     0.0    -0.0
TKARDG12              0 0 409.68     0.0     0.0     0.0    -0.0
TKARGH31              0 0 162.17     0.0     0.0     0.0    -0.0
TKARGH32              0 0 154.00     0.0     0.0     0.0    -0.0
TKARGI31              0 0 161.36     2.4     0.6     0.0    -0.0
TKARGI32              0 0 154.00     0.0     0.0     0.0    -0.0
TKARHL31              0 0 164.26     3.2     0.3     0.0    -0.0
TKARHL32              0 0 154.00     0.0     0.0     0.0    -0.0
TKARKC31              0 0 163.41     8.3     2.3     0.0    -0.0
TKARKC32              0 0 154.00     0.0     0.0     0.0    -0.0
TKARKH31              0 0 154.00     0.0     0.0     0.0    -0.0
TKARKH32              0 2 154.00     0.0     0.0     0.0    -0.0    -0.0    -0.0     0.0     0.0               550.653 14.2857
TKARKZ31              0 0 154.00     0.0     0.0     0.0    -0.0
TKARKZ32              0 0 158.23     0.0     0.0     0.0    -0.0
TKARMA31              0 0 164.25    27.0     2.8     0.0    -0.0
TKARMA32              0 0 154.00     0.0     0.0     0.0    -0.0
TKARMO31              0 0 161.69    17.5     2.6     0.0    -0.0
TKARMO32              0 0 161.69    17.5     2.6     0.0    -0.0
TKARMR31              0 0 158.02    30.8     3.2     0.0    -0.0
TKAROV31              0 0 162.04     0.0     0.0     0.0    -0.0
TKAROV32              0 0 154.00     0.0     0.0     0.0    -0.0
TKARPN31              0 0 155.91     0.0     0.0     0.0    -0.0
TKARPN32              0 0 154.00     0.0     0.0     0.0    -0.0
TKARRE31              0 0 161.57     0.0     0.0     0.0    -0.0
TKARRE32              0 0 154.00     0.0     0.0     0.0    -0.0
TKARS_31              0 0 160.67    23.2     2.4     0.0    -0.0
TKARS_32              0 0 154.00     0.0     0.0     0.0    -0.0
TKARSI31              0 0 163.05     6.9     0.7     0.0    -0.0
TKARSI32              0 0 163.05     6.9     0.7     0.0    -0.0
TKARTA31              0 0 162.51     0.0     0.0     0.0    -0.0
TKARTA32              0 0 154.00     0.0     0.0     0.0    -0.0
TKARTL11              0 0 405.46    19.7    -2.5     0.0    -0.0
TKARTL12              0 0 405.46    19.7    -2.5     0.0    -0.0
TKARTL31              0 0 158.36    31.6    -4.0     0.0    -0.0
TKARTL32              0 0 158.14     0.0     0.0     0.0    -0.0
TKARTR31              0 0 159.08     0.2     0.0     0.0    -0.0
TKARTR32              0 0 154.00     0.0     0.0     0.0    -0.0
TKAS__31              0 0 162.17     9.1     1.3     0.0    -0.0
TKAS__32              0 0 154.00     0.0     0.0     0.0    -0.0
TKASIM31              0 0 158.07    18.3    -1.3     0.0    -0.0
TKASIM32              0 0 158.07    18.3    -1.3     0.0    -0.0
TKASIR31              0 2 154.00     0.0     0.0     0.0    -0.0    -0.0    -0.0     0.0     0.0               497.196 14.2857
TKASIR32              0 0 154.00     0.0     0.0     0.0    -0.0
TKASTA31              0 0 160.90    21.8     1.6     0.0    -0.0
TKASTA32              0 0 154.00     0.0     0.0     0.0    -0.0
TKASTO31              0 0 161.21     9.1     1.2     0.0    -0.0
TKASTO32              0 0 154.00     0.0     0.0     0.0    -0.0
TKAVAK31              0 0 161.72     0.0     0.0     0.0    -0.0
TKAVAK32              0 0 161.72     0.0     0.0     0.0    -0.0
TKAVAO31              0 0 161.72     6.7    -1.1     0.0    -0.0
TKAVAO32              0 0 154.00     0.0     0.0     0.0    -0.0
TKAVAR31              0 0 160.73     0.0     0.0     0.0    -0.0
TKAVAR32              0 0 154.00     0.0     0.0     0.0    -0.0
TKAVCK11              0 0 405.68     0.0     0.0     0.0    -0.0
TKAVCK1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TKAVCK12              0 0 405.68     9.9     1.1     0.0    -0.0
TKAVSA31              0 0 154.00     0.0     0.0     0.0    -0.0
TKAVSA32              0 2 157.30     0.0     0.0    -4.4     8.1     0.0   -62.0    20.9   -35.3               1101.64 14.2857
TKAYAB11              0 0 406.34     0.0     0.0     0.0    -0.0
TKAYAB1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TKAYAB12              0 0 406.34     0.0     0.0     0.0    -0.0
TKAYAB1S Fict. shunt  1 0            0.0     0.0     0.0     0.0
TKAYAB13              0 0 400.00     0.0     0.0     0.0    -0.0
TKAYAB31              0 0 158.49     6.0    -1.4     0.0    -0.0
TKAYAB32              0 0 154.00     0.0     0.0     0.0    -0.0
TKAYAD31              0 0 161.04     0.0     0.0     0.0    -0.0
TKAYAD32              0 0 154.00     0.0     0.0     0.0    -0.0
TKAYAK31              0 0 162.37     0.0     0.0     0.0    -0.0
TKAYAS11              0 0 411.55     0.0     0.0     0.0    -0.0
TKAYAS12              0 0 411.55     0.0     0.0     0.0    -0.0
TKAYAS13              0 0 400.00     0.0     0.0     0.0    -0.0
TKAYAS31              0 0 160.62     4.5     0.5     0.0    -0.0
TKAYAS32              0 0 160.40     0.0     0.0     0.0    -0.0
TKAYAS33              0 0 154.00     0.0     0.0     0.0    -0.0
TKAYGI31              0 0 159.65    27.5    -2.8     0.0    -0.0
TKAYGI32              0 0 159.65    27.5    -2.8     0.0    -0.0
TKAYKP11              0 0 408.63     0.0     0.0     0.0    -0.0
TKAYKP1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TKAYKP12              0 0 408.63     0.0     0.0     0.0    -0.0
TKAYKP1S Fict. shunt  1 0            0.0     0.0     0.0     0.0
TKAYKP13              0 0 400.00     0.0     0.0     0.0    -0.0
TKAYKP31              0 0 159.68    26.3    -6.4     0.0    -0.0
TKAYKP32              0 0 159.68     0.0     0.0     0.0    -0.0
TKAYNA31              0 0 160.36    19.6     5.0     0.0    -0.0
TKAYNA32              0 0 154.00     0.0     0.0     0.0    -0.0
TKAYNL31              0 0 160.61     8.8     0.9     0.0    -0.0
TKAYNL32              0 0 160.61     0.0     0.0     0.0    -0.0
TKAYS231              0 0 159.88    44.7   -14.0     0.0    -0.0
TKAYS232              0 0 154.00     0.0     0.0     0.0    -0.0
TKAYS331              0 0 159.63    77.9    -8.0     0.0    -0.0
TKAYS332              0 0 159.63     0.0     0.0     0.0    -0.0
TKAYS431              0 0 159.56    22.1     0.0     0.0    -0.0
TKAYS432              0 0 159.56    35.9     0.0     0.0    -0.0
TKAZAN31              0 0 158.33    21.0     7.0     0.0    -0.0
TKAZAN32              0 0 158.33    21.0     7.0     0.0    -0.0
TKAZND31              0 0 158.23     0.0     0.0     0.0    -0.0
TKAZND32              0 0 158.23    56.0    13.0     0.0    -0.0
TKBANS11              0 0 403.56     0.0     0.0     0.0    -0.0
TKBANS1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TKBANS12              0 0 403.56     0.0     0.0     0.0    -0.0
TKBANS1S Fict. shunt  1 0            0.0     0.0     0.0     0.0
TKBANS31              0 0 159.04     2.9    -3.9     0.0    -0.0
TKBANS32              0 0 154.00     0.0     0.0     0.0    -0.0
TKCELK11              0 0 410.38    33.1     6.9     0.0    -0.0
TKCELK12              0 0 400.00     0.0     0.0     0.0    -0.0
TKCKBK11              0 0 405.14    30.7    -4.5     0.0    -0.0
TKCKBK12              0 0 405.14    30.7    -4.5     0.0    -0.0
TKCKBK31              0 0 156.42    24.6    -3.6     0.0    -0.0
TKCKBK3Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TKCKBK32              0 0 156.42    24.6    -3.6     0.0    -0.0
TKCSCM31              0 0 163.49    20.3     3.3     0.0    -0.0
TKCSCM32              0 0 154.00     0.0     0.0     0.0    -0.0
TKDAGH31              0 0 159.76     0.0     0.0     0.0    -0.0
TKEBAN31              0 0 159.22     0.0     0.0     0.0    -0.0
TKEBNI11              0 0 403.57     0.0     0.0     0.0    -0.0
TKEBNI12              0 2 403.30     0.0     0.0  -303.0    78.0     0.0  -315.0    78.0   -70.0               5494.33 20.0000
TKECIB31              0 0 160.61     5.3    -1.3     0.0    -0.0
TKECIB32              0 0 154.00     0.0     0.0     0.0    -0.0
TKELKI31              0 0 163.28     0.2     0.0     0.0    -0.0
TKELKI32              0 0 154.00     0.0     0.0     0.0    -0.0
TKEMAJ31              0 2 163.55     0.0     0.0    -2.8    -0.0     0.0   -24.9     9.0   -13.8               266.016 14.2857
TKEMAJ32              0 0 154.00     0.0     0.0     0.0    -0.0
TKEMAL31              0 0 163.16    78.2    -5.7     0.0    -0.0
TKEMAL32              0 0 163.16    26.1    -1.9     0.0    -0.0
TKEMER31              0 0 162.13    26.4    -2.7     0.0    -0.0
TKEMER32              0 0 154.00     0.0     0.0     0.0    -0.0
TKEMRB31              0 0 161.02     0.0     0.0     0.0    -0.0
TKEMRB32              0 0 154.00     0.0     0.0     0.0    -0.0
TKEMRH31              0 0 162.71     0.0     0.0     0.0    -0.0
TKEMRH32              0 0 154.00     0.0     0.0     0.0    -0.0
TKEPEZ31              0 0 162.33     0.4     0.0     0.0    -0.0
TKEPEZ32              0 0 162.33     0.4     0.0     0.0    -0.0
TKEPZ261              0 0  69.42     0.0     0.0     0.0    -0.0
TKEPZH31              0 0 161.86     0.0     0.0     0.0    -0.0
TKEPZH61              0 2  69.42     0.0     0.0    -4.0    -0.0     0.0    -8.8     2.0    -3.0               147.621 14.2857
TKEPZH62              0 0  66.00     0.0     0.0     0.0    -0.0
TKEPZK31              0 2 162.34     0.0     0.0   -14.0    -0.0     0.0   -14.0     1.4    -1.4               190.172 14.2857
TKERGL11              0 0 402.98     0.0     0.0     0.0    -0.0
TKERGL31              0 0 156.16    29.1     5.2     0.0    -0.0
TKERGL32              0 0 154.00     0.0     0.0     0.0    -0.0
TKESAN31              0 0 161.19    10.0    -0.7     0.0    -0.0
TKESAN32              0 0 161.19    10.0    -0.7     0.0    -0.0
TKESIK31              0 0 160.86     0.0     0.0     0.0    -0.0
TKESIK32              0 0 162.00     0.0     0.0     0.0    -0.0
TKESTE31              0 0 159.29    50.6     0.0     0.0    -0.0
TKHVLG31              0 0 158.72    14.8    -1.1     0.0    -0.0
TKHVLG32              0 0 158.72    14.8    -1.1     0.0    -0.0
TKIGHZ31              0 0 161.57     1.6     0.2     0.0    -0.0
TKIGHZ32              0 0 154.00     0.0     0.0     0.0    -0.0
TKIGIH31              0 2 154.00     0.0     0.0     0.0    -0.0    -0.0    -0.0     0.0     0.0               496.346 14.2857
TKIGIH32              0 2 154.00     0.0     0.0     0.0    -0.0    -0.0    -0.0     0.0     0.0               248.173 14.2857
TKILAV31              0 0 161.27    57.9     7.3     0.0    -0.0
TKILAV32              0 0 161.27    28.9     3.7     0.0    -0.0
TKILGI31              0 0 154.00     0.0     0.0     0.0    -0.0
TKILGI32              0 0 161.89    20.7     2.4     0.0    -0.0
TKILIC31              0 0 164.09     0.0     0.0     0.0    -0.0
TKILIC32              0 0 154.00     0.0     0.0     0.0    -0.0
TKILIL31              0 0 161.77    25.5     2.6     0.0    -0.0
TKILIL32              0 0 161.77    25.5     2.6     0.0    -0.0
TKILIS31              0 0 165.02    13.1    -2.1     0.0    -0.0
TKILIS32              0 0 165.02    13.1    -2.1     0.0    -0.0
TKILLI31              0 0 162.72     0.0     0.0     0.0    -0.0
TKILLI32              0 0 154.00     0.0     0.0     0.0    -0.0
TKINIK31              0 0 163.35     0.0     0.0     0.0    -0.0
TKINIK32              0 0 154.00     0.0     0.0     0.0    -0.0
TKINTM31              0 0 163.23    17.3     2.8     0.0    -0.0
TKINTM32              0 0 154.00     0.0     0.0     0.0    -0.0
TKIPAS31              0 0 162.22    11.0     2.0     0.0    -0.0
TKIPAS32              0 0 154.00     0.0     0.0     0.0    -0.0
TKIPSK31              0 0 161.76    14.0     2.7     0.0    -0.0
TKIPSK32              0 0 154.00     0.0     0.0     0.0    -0.0
TKIRAZ31              0 2 163.01     0.0     0.0    -2.4    -7.2    -5.0   -14.8     7.2    -7.2               222.510 14.2857
TKIRAZ32              0 0 154.00     0.0     0.0     0.0    -0.0
TKIRDG31              0 0 161.84     0.0     0.0     0.0    -0.0
TKIRDG32              0 0 154.00     0.0     0.0     0.0    -0.0
TKIRIK31              0 0 160.59    39.2    -5.0     0.0    -0.0
TKIRIK32              0 0 154.00     0.0     0.0     0.0    -0.0
TKIRKA31              0 0 160.27    12.0     1.8     0.0    -0.0
TKIRKL31              0 0 161.87    18.7    -3.4     0.0    -0.0
TKIRKL32              0 0 154.00     0.0     0.0     0.0    -0.0
TKIRKR31              0 0 162.39     0.0     0.0     0.0    -0.0
TKIRKR32              0 0 154.00     0.0     0.0     0.0    -0.0
TKIRLI31              0 0 163.73     0.0     0.0     0.0    -0.0
TKIRLI32              0 0 163.73    12.2     2.8     0.0    -0.0
TKIRSE31              0 0 162.07     8.4     1.6     0.0    -0.0
TKIRSE32              0 0 154.00     0.0     0.0     0.0    -0.0
TKISIK31              0 0 161.43     0.0     0.0     0.0    -0.0
TKISLA31              0 0 165.48     5.1     0.9     0.0    -0.0
TKISLA32              0 0 154.00     0.0     0.0     0.0    -0.0
TKISLK31              0 0 160.78    16.9    17.1     0.0    -0.0
TKISLK32              0 0 154.00     0.0     0.0     0.0    -0.0
TKIYHE31              0 0 158.52     0.0     0.0     0.0    -0.0
TKIYHE32              0 0 154.00     0.0     0.0     0.0    -0.0
TKIYIK31              0 0 162.11     6.6     0.7     0.0    -0.0
TKIYIK32              0 0 154.00     0.0     0.0     0.0    -0.0
TKIZKA31              0 0 154.00     0.0     0.0     0.0    -0.0
TKIZKA32              0 0 155.06     2.0     0.4     0.0    -0.0
TKIZL231              0 0 154.00     0.0     0.0     0.0    -0.0
TKIZL232              0 2 162.00     0.0     0.0   -10.0    -0.0     0.0   -10.0     3.0    -5.6                70.099 14.2857
TKIZLJ31              0 0 161.98     0.0     0.0     0.0    -0.0
TKIZLJ32              0 0 154.00     0.0     0.0     0.0    -0.0
TKIZLT11              0 0 412.34     0.0     0.0     0.0    -0.0
TKIZLT12              0 0 412.34    47.5     6.9     0.0    -0.0
TKIZLT1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TKIZLT13              0 0 400.00     0.0     0.0     0.0    -0.0
TKIZLT31              0 0 164.96    19.0     2.8     0.0    -0.0
TKIZLT32              0 0 154.00     0.0     0.0     0.0    -0.0
TKIZLT33              0 0 164.96     0.0     0.0     0.0    -0.0
TKIZLT3Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TKIZLT34              0 0 154.00     0.0     0.0     0.0    -0.0
TKIZOR31              0 0 160.52     9.9     2.7     0.0    -0.0
TKIZOR32              0 0 160.52     9.9     2.7     0.0    -0.0
TKIZSH31              0 0 154.00     0.0     0.0     0.0    -0.0
TKKOCN11              0 0 405.93     0.0     0.0     0.0    -0.0
TKKOCN12              0 0 405.93     0.0     0.0     0.0    -0.0
TKKOCN13              0 0 400.00     0.0     0.0     0.0    -0.0
TKKOCN31              0 0 161.14     1.8    -0.6     0.0    -0.0
TKKOCN32              0 0 161.33     0.0     0.0     0.0    -0.0
TKKOCN33              0 0 154.00     0.0     0.0     0.0    -0.0
TKKOYR31              0 0 162.11     0.0     0.0     0.0    -0.0
TKKOYR32              0 0 154.00     0.0     0.0     0.0    -0.0
TKKTES11              0 2 407.06     0.0     0.0  -216.0    25.4     0.0  -232.6    76.4  -144.6               1245.45 20.0000
TKKTES12              0 2 407.06     0.0     0.0  -381.0    25.4     0.0  -442.6    91.9  -224.6               2671.91 20.0000
TKKTES13              0 0 400.00     0.0     0.0     0.0    -0.0
TKKTES31              0 0 161.89     9.8    11.4     0.0    -0.0
TKKTES32              0 0 154.00     0.0     0.0     0.0    -0.0
TKKURT31              0 2 160.50     0.0     0.0    -4.5    -0.0    -1.9    -9.9     2.9    -5.5               534.714 14.2857
TKKURT32              0 0 154.00     0.0     0.0     0.0    -0.0
TKMEKE11              0 0 405.10     0.0     0.0     0.0    -0.0
TKMEKE12              0 0 405.10     0.0     0.0     0.0    -0.0
TKMEKE13              0 0 400.00     0.0     0.0     0.0    -0.0
TKNGLR31              0 0 163.01     0.0     0.0     0.0    -0.0
TKNGLR32              0 0 154.00     0.0     0.0     0.0    -0.0
TKNJRS31              0 0 161.37     0.0     0.0     0.0    -0.0
TKNJRS32              0 0 154.00     0.0     0.0     0.0    -0.0
TKNYKZ11              0 0 397.46     0.0     0.0     0.0    -0.0
TKNYKZ1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TKNYKZ12              0 0 397.46     0.0     0.0     0.0    -0.0
TKNYKZ13              0 0 400.00     0.0     0.0     0.0    -0.0
TKNYKZ31              0 0 160.09     2.6     0.3     0.0    -0.0
TKNYKZ32              0 0 160.09     1.6     0.2     0.0    -0.0
TKNYKZ33              0 0 154.00     0.0     0.0     0.0    -0.0
TKOCAD31              0 0 162.80     0.0     0.0     0.0    -0.0
TKOCAD32              0 0 154.00     0.0     0.0     0.0    -0.0
TKOCAE11              0 0 406.52    24.7    -2.5     0.0    -0.0
TKOCAE12              0 0 406.52     0.0     0.0     0.0    -0.0
TKOCAE13              0 0 400.00     0.0     0.0     0.0    -0.0
TKOCAE31              0 0 158.13     0.0     0.0     0.0    -0.0
TKOCAE32              0 0 158.82    19.7    -2.0     0.0    -0.0
TKOCAE33              0 0 154.00     0.0     0.0     0.0    -0.0
TKOCAR31              0 0 161.03     0.0     0.0     0.0    -0.0
TKOCAR32              0 0 154.00     0.0     0.0     0.0    -0.0
TKOCAT31              0 0 163.09     0.0     0.0     0.0    -0.0
TKOCAT32              0 0 154.00     0.0     0.0     0.0    -0.0
TKOCCE31              0 0 158.92    12.1     1.8     0.0    -0.0
TKOCLU31              0 0 162.36     0.0     0.0     0.0    -0.0
TKOCLU32              0 0 162.36     0.0     0.0     0.0    -0.0
TKOKLU31              0 0 162.71     6.2    -1.2     0.0    -0.0
TKOKLU32              0 0 154.00     0.0     0.0     0.0    -0.0
TKOLIN11              0 2 404.71     0.0     0.0  -219.0    85.0     0.0  -255.0    85.0  -127.0               1692.80 20.0000
TKOLIN12              0 2 404.71     0.0     0.0  -219.0    83.8     0.0  -255.0    83.8  -158.0               1692.80 20.0000
TKOLIN13              0 0 400.00     0.0     0.0     0.0    -0.0
TKOLUK31              0 0 154.00     0.0     0.0     0.0    -0.0
TKOMUR31              0 0 158.84     1.7     0.7     0.0    -0.0
TKOMUR32              0 0 154.00     0.0     0.0     0.0    -0.0
TKONCI31              0 0 160.28    13.2     1.7     0.0    -0.0
TKONCI32              0 0 154.00     0.0     0.0     0.0    -0.0
TKONOS31              0 0 160.22    12.8    -3.4     0.0    -0.0
TKONOS32              0 0 160.22     0.0     0.0     0.0    -0.0
TKONY331              0 0 160.18   120.1   -17.6     0.0    -0.0
TKONY332              0 0 154.00     0.0     0.0     0.0    -0.0
TKONY411              0 0 400.01     0.0     0.0     0.0    -0.0
TKONY41Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TKONY412              0 0 400.00     0.0     0.0     0.0    -0.0
TKONY413              0 0 400.00     0.0     0.0     0.0    -0.0
TKONY431              0 0 160.13    16.8     4.6     0.0    -0.0
TKONY43Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TKONY432              0 0 160.13    16.8     4.6     0.0    -0.0
TKONY433              0 0 154.00     0.0     0.0     0.0    -0.0
TKOPRH31              0 0 159.76     0.0     0.0     0.0    -0.0
TKOPRH32              0 0 154.00     0.0     0.0     0.0    -0.0
TKOPRU31              0 0 154.00     0.0     0.0     0.0    -0.0
TKOPRU32              0 0 157.88     0.0     0.0     0.0    -0.0
TKORKU31              0 0 154.00     0.0     0.0     0.0    -0.0
TKORMB31              0 0 162.08    12.2     1.4     0.0    -0.0
TKORUR31              0 0 161.16     0.0     0.0     0.0    -0.0
TKORUR32              0 0 154.00     0.0     0.0     0.0    -0.0
TKOSE211              0 0 401.57     0.0     0.0     0.0    -0.0
TKOSE21Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TKOSE212              0 0 401.57     0.0     0.0     0.0    -0.0
TKOSE21S Fict. shunt  1 0            0.0     0.0     0.0     0.0
TKOSE213              0 0 400.00     0.0     0.0     0.0    -0.0
TKOSE231              0 0 163.59     0.0     0.0     0.0    -0.0
TKOSE232              0 0 154.00     0.0     0.0     0.0    -0.0
TKOSE233              0 0 154.00     0.0     0.0     0.0    -0.0
TKOSEK31              0 0 158.46    75.0     5.5     0.0    -0.0
TKOSEK32              0 0 154.00     0.0     0.0     0.0    -0.0
TKOTAN31              0 2 161.85     0.0     0.0   -11.0     8.2    -7.0   -25.0     8.2   -15.5               882.631 14.2857
TKOTAN32              0 0 154.00     0.0     0.0     0.0    -0.0
TKOTNH31              0 0 161.70     1.5     0.0     0.0    -0.0
TKOVAD31              0 0 161.66     0.0     0.0     0.0    -0.0
TKOVAD32              0 0 154.00     0.0     0.0     0.0    -0.0
TKOVAD61              0 0  69.29     0.0     0.0     0.0    -0.0
TKOVAH61              0 0  69.29     0.0     0.0     0.0    -0.0
TKOVAH62              0 0  66.00     0.0     0.0     0.0    -0.0
TKOVHS31              0 0 161.46     0.0     0.0     0.0    -0.0
TKOVHS32              0 0 154.00     0.0     0.0     0.0    -0.0
TKOVNH31              0 0 161.45     0.8     0.1     0.0    -0.0
TKOVNH32              0 0 154.00     0.0     0.0     0.0    -0.0
TKOYUL31              0 0 163.73     0.0     0.0     0.0    -0.0
TKOYUL32              0 0 163.73     0.0     0.0     0.0    -0.0
TKOZAN31              0 0 157.56    15.5     2.8     0.0    -0.0
TKOZAN32              0 0 154.00     0.0     0.0     0.0    -0.0
TKOZBE31              0 0 161.60     0.0     0.0     0.0    -0.0
TKOZBE32              0 0 154.00     0.0     0.0     0.0    -0.0
TKOZBU31              0 2 161.65     0.0     0.0   -20.0   -12.5     0.0   -20.3     6.6   -12.5               579.305 14.2857
TKOZBU32              0 0 161.65     0.0     0.0     0.0    -0.0
TKOZLK31              0 0 161.41     5.3     0.7     0.0    -0.0
TKOZLK32              0 0 154.00     0.0     0.0     0.0    -0.0
TKOZNH11              0 0 405.94     0.0     0.0     0.0    -0.0
TKOZNH12              0 0 405.94     0.0     0.0     0.0    -0.0
TKOZNH1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TKOZNH13              0 0 400.00     0.0     0.0     0.0    -0.0
TKOZNH31              0 0 157.95     0.2     0.0     0.0    -0.0
TKOZNH32              0 0 157.95     0.0     0.0     0.0    -0.0
TKOZNH33              0 0 157.47     0.0     0.0     0.0    -0.0
TKOZNH34              0 0 157.47     0.0     0.0     0.0    -0.0
TKOZNH35              0 0 154.00     0.0     0.0     0.0    -0.0
TKRALK31              0 0 164.73     0.0     0.0     0.0    -0.0
TKRALK32              0 0 154.00     0.0     0.0     0.0    -0.0
TKRAZR31              0 0 162.53     0.0     0.0     0.0    -0.0
TKRAZR32              0 0 154.00     0.0     0.0     0.0    -0.0
TKRBIG11              0 2 406.00   125.5    26.0  -113.0    48.0     0.0  -270.0    60.0  -168.0               1762.47 20.0000
TKRBIG12              0 0 406.00     0.0     0.0     0.0    -0.0
TKRBIG13              0 0 400.00     0.0     0.0     0.0    -0.0
TKRBIG31              0 0 162.43     0.0     0.0     0.0    -0.0
TKRBIG32              0 0 154.00     0.0     0.0     0.0    -0.0
TKRBRN11              0 0 400.00     0.0     0.0     0.0    -0.0
TKRBRN12              0 0 407.02     1.7     0.2     0.0    -0.0
TKRCH231              0 2 163.46     0.0     0.0   -13.0   -13.4     0.0   -23.2     7.6   -13.4               293.698 14.2857
TKRCH232              0 0 154.00     0.0     0.0     0.0    -0.0
TKRDMR31              0 0 160.53     3.1    -0.7     0.0    -0.0
TKRGHS31              0 0 160.67     0.0     0.0     0.0    -0.0
TKRKDG11              0 2 411.87     0.0     0.0  -270.0  -101.0  -150.0  -295.7    95.2  -176.4               4602.58 20.0000
TKRKDG1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TKRKDG12              0 0 411.87     0.0     0.0     0.0    -0.0
TKRKMH31              0 0 165.37     0.0     0.0     0.0    -0.0
TKRKMH32              0 2 165.37     0.0     0.0   -20.0    14.8   -10.0   -31.3    14.8   -14.8               694.301 14.2857
TKROMA31              0 0 158.44    52.1     3.8     0.0    -0.0
TKROMA32              0 0 158.44     0.0     0.0     0.0    -0.0
TKRTHV31              0 0 160.39     0.0     0.0     0.0    -0.0
TKRTHV32              0 0 154.00     0.0     0.0     0.0    -0.0
TKTUZG31              0 0 161.05     0.1     0.0     0.0    -0.0
TKUBIL31              0 2 160.46     0.0     0.0    -9.0    -0.0    -0.0   -24.0     0.0     0.0               260.233 14.2857
TKUBIL32              0 0 154.00     0.0     0.0     0.0    -0.0
TKUCUK31              0 0 158.46    75.7    -7.8     0.0    -0.0
TKUCUK32              0 0 154.00     0.0     0.0     0.0    -0.0
TKULA_31              0 0 154.00     0.0     0.0     0.0    -0.0
TKULA_32              0 0 165.11     2.7    -0.6     0.0    -0.0
TKULEO31              0 0 160.44    28.3    -5.1     0.0    -0.0
TKULEO32              0 0 154.00     0.0     0.0     0.0    -0.0
TKULP131              0 0 161.69     0.0     0.0     0.0    -0.0
TKULP132              0 0 154.00     0.0     0.0     0.0    -0.0
TKULU_31              0 0 162.75     6.6     1.2     0.0    -0.0
TKULU_32              0 0 154.00     0.0     0.0     0.0    -0.0
TKUMAS31              0 0 160.27     4.5     0.9     0.0    -0.0
TKUMAS32              0 0 160.27     2.2     0.5     0.0    -0.0
TKUMBE31              0 0 161.06     2.9     0.2     0.0    -0.0
TKUMLM31              0 0 160.19     3.5     0.4     0.0    -0.0
TKUNDU31              0 0 161.97    36.5    -4.6     0.0    -0.0
TKUNDU32              0 0 154.00     0.0     0.0     0.0    -0.0
TKURE_31              0 0 161.89     9.3     1.7     0.0    -0.0
TKURE_32              0 0 161.89     0.0     0.0     0.0    -0.0
TKUREK31              0 0 158.22     0.0     0.0     0.0    -0.0
TKUREK32              0 0 154.00     0.0     0.0     0.0    -0.0
TKURSN11              0 0 403.94     0.0     0.0     0.0    -0.0
TKURSN1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TKURSN12              0 0 403.94     0.0     0.0     0.0    -0.0
TKURSN1S Fict. shunt  1 0            0.0     0.0     0.0     0.0
TKURSN13              0 0 400.00     0.0     0.0     0.0    -0.0
TKURSN31              0 0 161.75     5.0     1.1     0.0    -0.0
TKURSN32              0 0 154.00     0.0     0.0     0.0    -0.0
TKURSN33              0 0 161.75     0.0     0.0     0.0    -0.0
TKURTK31              0 0 158.62   102.2   -10.6     0.0    -0.0
TKURTK32              0 0 154.00     0.0     0.0     0.0    -0.0
TKURTR31              0 0 162.93     0.0     0.0     0.0    -0.0
TKURTR32              0 0 154.00     0.0     0.0     0.0    -0.0
TKURTU31              0 0 162.94     0.0     0.0     0.0    -0.0
TKURTU32              0 0 162.94     0.0     0.0     0.0    -0.0
TKUSAD31              0 0 160.12    31.0     3.9     0.0    -0.0
TKUSAD32              0 0 154.00     0.0     0.0     0.0    -0.0
TKUSAK31              0 0 158.52     0.0     0.0     0.0    -0.0
TKUSAK32              0 0 154.00     0.0     0.0     0.0    -0.0
TKUTAH31              0 0 160.26    33.4    -7.8     0.0    -0.0
TKUTAH32              0 0 154.00     0.0     0.0     0.0    -0.0
TKUTOS31              0 0 160.63    23.5    -1.7     0.0    -0.0
TKUTOS32              0 0 154.00     0.0     0.0     0.0    -0.0
TKUTUK31              0 0 162.44     0.1     0.0     0.0    -0.0
TKUYCR31              0 0 162.20     0.0     0.0     0.0    -0.0
TKUYCR32              0 0 154.00     0.0     0.0     0.0    -0.0
TKUYUC31              0 2 162.42     0.0     0.0   -10.0    -0.0    -0.0   -18.0     0.0     0.0               156.182 14.2857
TKUYUC32              0 0 154.00     0.0     0.0     0.0    -0.0
TKUYUR31              0 0 160.09     0.0     0.0     0.0    -0.0
TKUYUR32              0 0 154.00     0.0     0.0     0.0    -0.0
TKUZEY31              0 0 159.83    23.9    -3.0     0.0    -0.0
TKUZEY32              0 0 159.83    23.9    -3.0     0.0    -0.0
TKUZGU31              0 0 160.01     0.0     0.0     0.0    -0.0
TKUZGU32              0 0 154.00     0.0     0.0     0.0    -0.0
TKUZOV31              0 0 159.65     0.0     0.0     0.0    -0.0
TKUZOV32              0 0 159.65     0.0     0.0     0.0    -0.0
TKUZUL31              0 0 161.24     0.0     0.0     0.0    -0.0
TKUZUL32              0 0 161.24    21.3    -1.6     0.0    -0.0
TKUZYS31              0 0 163.74     0.5     0.1     0.0    -0.0
TKUZYS32              0 0 154.00     0.0     0.0     0.0    -0.0
TKYBAS31              0 0 158.61    13.0    -2.5     0.0    -0.0
TKYBAS32              0 0 158.61    13.0    -2.5     0.0    -0.0
TKZLD331              0 2 162.00     0.0     0.0  -115.0    13.6   -62.9  -165.0    53.0  -101.0               948.614 17.2068
TKZLD332              0 0 154.00     0.0     0.0     0.0    -0.0
TKZLIR31              0 0 162.19    -2.9    -0.4     0.0    -0.0
TKZLIR32              0 0 162.19     0.0     0.0     0.0    -0.0
TKZLOT11              0 0 405.73     0.0     0.0     0.0    -0.0
TKZLOT1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TKZLOT12              0 0 405.73     0.0     0.0     0.0    -0.0
TKZLOT13              0 0 400.00     0.0     0.0     0.0    -0.0
TKZLOT31              0 0 160.83     5.9     0.7     0.0    -0.0
TKZLOT32              0 0 160.83     0.0     0.0     0.0    -0.0
TLADIK31              0 0 160.08     6.4     1.1     0.0    -0.0
TLADIK32              0 0 154.00     0.0     0.0     0.0    -0.0
TLADKC31              0 0 161.43     2.4    -0.4     0.0    -0.0
TLADKC32              0 0 154.00     0.0     0.0     0.0    -0.0
TLARA_31              0 0 162.08    14.0    -3.6     0.0    -0.0
TLARA_32              0 0 162.04    14.0    -3.6     0.0    -0.0
TLEVEN31              0 0 158.62    30.5    -3.2     0.0    -0.0
TLEVEN32              0 0 158.62    24.8    -2.6     0.0    -0.0
TLICE_31              0 0 161.53    12.1     1.8     0.0    -0.0
TLICE_32              0 0 161.53    12.1     1.8     0.0    -0.0
TLIMAK31              0 0 161.88    11.8     1.5     0.0    -0.0
TLIMAK32              0 0 154.00     0.0     0.0     0.0    -0.0
TLMKCT31              0 0 164.95    10.2     1.0     0.0    -0.0
TLMKCT32              0 0 154.00     0.0     0.0     0.0    -0.0
TLODOS11              0 0 407.08     0.0     0.0     0.0    -0.0
TLODOS12              0 0 400.00     0.0     0.0     0.0    -0.0
TLULEB31              0 0 160.94    39.0     0.0     0.0    -0.0
TLULEB32              0 0 154.00     0.0     0.0     0.0    -0.0
TMACKH31              0 0 162.58     2.2     0.6     0.0    -0.0
TMACKH32              0 0 154.00     0.0     0.0     0.0    -0.0
TMACUN31              0 0 158.90    65.9    10.8     0.0    -0.0
TMACUN32              0 0 154.00     0.0     0.0     0.0    -0.0
TMADNY31              0 0 163.07     1.9     0.4     0.0    -0.0
TMADNY32              0 0 154.00     0.0     0.0     0.0    -0.0
TMAHMU31              0 0 161.58    37.3    -5.5     0.0    -0.0
TMAHMU32              0 0 161.58     0.0     0.0     0.0    -0.0
TMAKIN11              0 0 404.61    41.3     4.3     0.0    -0.0
TMAKIN1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TMAKIN12              0 0 404.61     0.0     0.0     0.0    -0.0
TMAKIN13              0 0 400.00     0.0     0.0     0.0    -0.0
TMAKIN31              0 0 157.84     0.0     0.0     0.0    -0.0
TMAKIN32              0 0 158.32     0.0     0.0     0.0    -0.0
TMAKIN33              0 0 154.00     0.0     0.0     0.0    -0.0
TMALAT31              0 0 160.22    30.8     5.0     0.0    -0.0
TMALAT32              0 0 154.00     0.0     0.0     0.0    -0.0
TMALKR31              0 0 161.12    16.9    -1.7     0.0    -0.0
TMALKR32              0 0 161.12     0.0     0.0     0.0    -0.0
TMALOR31              0 0 160.77    69.9    -5.1     0.0    -0.0
TMALOR32              0 0 154.00     0.0     0.0     0.0    -0.0
TMALT231              0 0 159.65     0.0     0.0     0.0    -0.0
TMALT232              0 0 159.65    26.6     3.4     0.0    -0.0
TMALTE31              0 0 158.83    22.9    -3.3     0.0    -0.0
TMALTE32              0 0 158.83    18.3    -2.7     0.0    -0.0
TMALTP11              0 0 405.16    24.5    -3.6     0.0    -0.0
TMALTP1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TMALTP12              0 0 405.16    24.5    -3.6     0.0    -0.0
TMAMAK31              0 0 159.77    48.6     8.0     0.0    -0.0
TMAMAK32              0 0 154.00     0.0     0.0     0.0    -0.0
TMANAV31              0 0 161.20    42.0    -5.3     0.0    -0.0
TMANAV32              0 0 154.00     0.0     0.0     0.0    -0.0
TMANCA31              0 0 161.88    16.7    -1.7     0.0    -0.0
TMANCA32              0 0 161.88    33.4    -3.5     0.0    -0.0
TMANIS31              0 0 163.32    48.4    -6.1     0.0    -0.0
TMANIS32              0 0 154.00     0.0     0.0     0.0    -0.0
TMANVH31              0 2 161.48     0.0     0.0    -4.0   -13.9     0.0   -24.0     7.0   -13.9               365.825 14.2857
TMANVH32              0 0 154.00     0.0     0.0     0.0    -0.0
TMAR2N31              0 0 164.67     0.0     0.0     0.0    -0.0
TMAR2N32              0 0 164.67    10.4     1.1     0.0    -0.0
TMARAS11              0 0 400.00     0.0     0.0     0.0    -0.0
TMARAS12              0 0 402.41     0.0     0.0     0.0    -0.0
TMARAS13              0 0 400.00     0.0     0.0     0.0    -0.0
TMARAS31              0 0 162.68    12.3    -0.9     0.0    -0.0
TMARAS32              0 0 162.68     0.0     0.0     0.0    -0.0
TMARAS33              0 0 154.00     0.0     0.0     0.0    -0.0
TMARD131              0 0 164.58    58.6     7.4     0.0    -0.0
TMARDI31              0 0 164.52     8.2     0.6     0.0    -0.0
TMARDI32              0 0 164.52     0.0     0.0     0.0    -0.0
TMAREN31              0 0 160.27    16.9     3.7     0.0    -0.0
TMAREN32              0 0 154.00     0.0     0.0     0.0    -0.0
TMARER31              0 0 162.83     0.0     0.0     0.0    -0.0
TMARER32              0 0 154.00     0.0     0.0     0.0    -0.0
TMARM231              0 0 154.00     0.0     0.0     0.0    -0.0
TMARM232              0 0 162.88     9.1     1.2     0.0    -0.0
TMARMA31              0 0 162.85    20.8     1.5     0.0    -0.0
TMARMA32              0 0 154.00     0.0     0.0     0.0    -0.0
TMARPM31              0 0 159.70    12.3     3.0     0.0    -0.0
TMARPM32              0 0 154.00     0.0     0.0     0.0    -0.0
TMASLK31              0 0 158.58    45.0    -7.4     0.0    -0.0
TMASLK32              0 0 158.58    22.5    -3.7     0.0    -0.0
TMASTP31              0 0 160.88    -0.4    -0.0     0.0    -0.0
TMASTP32              0 0 154.00     0.0     0.0     0.0    -0.0
TMAVBI31              0 2 162.20     0.0     0.0   -30.0    -0.0    -0.1   -37.0     0.0     0.0               273.324 14.2857
TMAVBI32              0 0 162.20     0.0     0.0     0.0    -0.0
TMAVHE31              0 0 162.24     0.0     0.0     0.0    -0.0
TMAVHE32              0 0 162.24     0.0     0.0     0.0    -0.0
TMAZIR31              0 0 162.83     0.0     0.0     0.0    -0.0
TMAZIR32              0 0 154.00     0.0     0.0     0.0    -0.0
TMEDCE31              0 0 163.17    15.5     1.6     0.0    -0.0
TMEDCE32              0 0 154.00     0.0     0.0     0.0    -0.0
TMEHME31              0 2 160.47     0.0     0.0   -27.5    10.9    -3.8   -33.0    10.9   -20.5               226.702 14.2857
TMEHME32              0 0 154.00     0.0     0.0     0.0    -0.0
TMELEN31              0 0 161.23     9.1     0.7     0.0    -0.0
TMELEN32              0 0 161.23     7.2     0.5     0.0    -0.0
TMENGE31              0 0 154.00     0.0     0.0     0.0    -0.0
TMENGE32              0 0 158.52     0.0     0.0     0.0    -0.0
TMENTA31              0 0 158.91     0.0     0.0     0.0    -0.0
TMENTA32              0 0 154.00     0.0     0.0     0.0    -0.0
TMENZE31              0 0 161.45     0.0     0.0     0.0    -0.0
TMENZE32              0 0 154.00     0.0     0.0     0.0    -0.0
TMER3811              0 0 399.98     0.0     0.0     0.0    -0.0
TMER3812              0 0 399.98     0.0     0.0     0.0    -0.0
TMER381Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TMER3813              0 0 400.00     0.0     0.0     0.0    -0.0
TMER3831              0 0 156.36     0.0     0.0     0.0    -0.0
TMER3832              0 0 156.36    19.5     1.4     0.0    -0.0
TMER3833              0 0 154.00     0.0     0.0     0.0    -0.0
TMERCA31              0 2 160.59     1.0    -0.2    -7.5    -0.0     0.0   -12.8     5.0    -5.0               156.959 14.2857
TMERCA32              0 0 154.00     0.0     0.0     0.0    -0.0
TMERS231              0 0 155.42    51.1     3.7     0.0    -0.0
TMERS232              0 0 154.00     0.0     0.0     0.0    -0.0
TMERSI31              0 0 162.03     0.0     0.0     0.0    -0.0
TMERSI32              0 0 154.00     0.0     0.0     0.0    -0.0
TMERSN31              0 0 155.14    23.9     3.5     0.0    -0.0
TMERSN32              0 0 154.00     0.0     0.0     0.0    -0.0
TMERSR31              0 0 160.43     0.0     0.0     0.0    -0.0
TMERSR32              0 0 154.00     0.0     0.0     0.0    -0.0
TMERST31              0 0 154.00     0.0     0.0     0.0    -0.0
TMERST32              0 0 156.09    37.5     3.9     0.0    -0.0
TMERYR31              0 0 158.59     0.0     0.0     0.0    -0.0
TMERYR32              0 0 154.00     0.0     0.0     0.0    -0.0
TMERZY31              0 0 160.92    11.2    -1.6     0.0    -0.0
TMERZY32              0 0 160.92    11.2    -1.6     0.0    -0.0
TMETAN31              0 0 162.75     4.1     0.4     0.0    -0.0
TMETAN32              0 0 154.00     0.0     0.0     0.0    -0.0
TMETRI31              0 0 160.18     0.0     0.0     0.0    -0.0
TMETRI32              0 0 154.00     0.0     0.0     0.0    -0.0
TMEYDH31              0 0 160.34     1.8     0.2     0.0    -0.0
TMEYDH32              0 0 154.00     0.0     0.0     0.0    -0.0
TMHMDR31              0 0 158.95     0.0     0.0     0.0    -0.0
TMHMDR32              0 0 158.95     0.0     0.0     0.0    -0.0
TMILAS31              0 0 161.89    27.4     3.5     0.0    -0.0
TMILAS32              0 0 154.00     0.0     0.0     0.0    -0.0
TMISIS31              0 0 157.98   135.8    22.2     0.0    -0.0
TMISIS32              0 0 154.00     0.0     0.0     0.0    -0.0
TMISLI31              0 0 154.00     0.0     0.0     0.0    -0.0
TMISLI32              0 0 161.88     3.7     0.9     0.0    -0.0
TMNSOS31              0 0 162.37    56.7     5.9     0.0    -0.0
TMNSOS32              0 0 154.00     0.0     0.0     0.0    -0.0
TMODEN31              0 0 160.33    18.1     2.7     0.0    -0.0
TMODEN32              0 0 160.33    15.7     2.3     0.0    -0.0
TMORSN11              0 0 406.26     0.0     0.0     0.0    -0.0
TMORSN12              0 0 406.26     0.0     0.0     0.0    -0.0
TMORSN13              0 0 400.00     0.0     0.0     0.0    -0.0
TMORSN31              0 0 163.59    27.6    -7.6     0.0    -0.0
TMORSN32              0 0 154.00     0.0     0.0     0.0    -0.0
TMORSN33              0 0 163.75     0.0     0.0     0.0    -0.0
TMORSN34              0 0 154.00     0.0     0.0     0.0    -0.0
TMOSB_31              0 0 163.73    64.5     6.7     0.0    -0.0
TMOSB_32              0 0 163.73     0.0     0.0     0.0    -0.0
TMRGUL31              0 0 160.12     7.7     2.9     0.0    -0.0
TMRGUL32              0 0 154.00     0.0     0.0     0.0    -0.0
TMSJES31              0 2 163.46     0.0     0.0   -37.7    11.6     0.0   -48.0    15.8   -29.8               303.419 14.2857
TMSJES32              0 0 154.00     0.0     0.0     0.0    -0.0
TMUDUR31              0 0 161.82     9.7    -0.7     0.0    -0.0
TMUDUR32              0 0 154.00     0.0     0.0     0.0    -0.0
TMUGLA31              0 0 162.55    17.6     1.8     0.0    -0.0
TMUGLA32              0 0 162.55     0.0     0.0     0.0    -0.0
TMUGNY31              0 0 162.66     5.7     0.7     0.0    -0.0
TMUGNY32              0 0 162.66     0.0     0.0     0.0    -0.0
TMURAD31              0 0 159.27     0.0     0.0     0.0    -0.0
TMURAT31              0 0 161.48     0.0     0.0     0.0    -0.0
TMURAT32              0 0 154.00     0.0     0.0     0.0    -0.0
TMURTA31              0 0 164.11     0.0     0.0     0.0    -0.0
TMURTA32              0 0 154.00     0.0     0.0     0.0    -0.0
TMURTL31              0 0 154.00     0.0     0.0     0.0    -0.0
TMURTL32              0 0 159.41     0.0     0.0     0.0    -0.0
TMUS__31              0 0 160.58    22.4    -1.6     0.0    -0.0
TMUS__32              0 0 154.00     0.0     0.0     0.0    -0.0
TMUSTA31              0 0 160.83    27.2     4.0     0.0    -0.0
TMUSTA32              0 0 154.00     0.0     0.0     0.0    -0.0
TMUTL531              0 0 160.92     0.0     0.0     0.0    -0.0
TMUTL532              0 0 160.92     0.0     0.0     0.0    -0.0
TMUTRE31              0 0 162.04     0.0     0.0     0.0    -0.0
TMUTRE32              0 0 154.00     0.0     0.0     0.0    -0.0
TMUTTM31              0 0 162.34     0.0     0.0     0.0    -0.0
TMUTTM32              0 0 154.00     0.0     0.0     0.0    -0.0
TNACAR31              0 0 156.19    38.2     7.4     0.0    -0.0
TNACAR32              0 0 154.00     0.0     0.0     0.0    -0.0
TNAKSA31              0 2 154.00     0.0     0.0     0.0    -0.0    -0.0    -0.0     0.0     0.0               201.167 14.2857
TNAKSA32              0 0 154.00     0.0     0.0     0.0    -0.0
TNARIN31              0 0 137.41     0.5     0.1     0.0    -0.0
TNARIN3Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TNARIN32              0 0 154.00     0.0     0.0     0.0    -0.0
TNARLI31              0 0 163.19     8.1     2.0     0.0    -0.0
TNARLI32              0 0 154.00     0.0     0.0     0.0    -0.0
TNAZIL31              0 0 162.47    38.7    -4.0     0.0    -0.0
TNAZIL32              0 0 154.00     0.0     0.0     0.0    -0.0
TNDERE31              0 0 162.44     2.4     0.3     0.0    -0.0
TNDERE32              0 0 162.44     1.5     0.2     0.0    -0.0
TNEVSE31              0 0 162.07    19.4    -2.8     0.0    -0.0
TNEVSE32              0 0 154.00     0.0     0.0     0.0    -0.0
TNEZBR31              0 2 160.56     0.0     0.0    -7.5    -0.0    -0.0   -20.0     0.0     0.0               125.516 14.2857
TNEZBR32              0 0 154.00     0.0     0.0     0.0    -0.0
TNIGCI31              0 0 161.46     4.9     1.0     0.0    -0.0
TNIGCI32              0 0 154.00     0.0     0.0     0.0    -0.0
TNIGDE31              0 0 161.48    28.2     4.1     0.0    -0.0
TNIGDE32              0 0 154.00     0.0     0.0     0.0    -0.0
TNIGDO31              0 0 161.00     7.4     0.5     0.0    -0.0
TNIGDO32              0 0 161.00    11.8     0.9     0.0    -0.0
TNIKSA31              0 0 162.72     0.0     0.0     0.0    -0.0
TNIKSA32              0 0 154.00     0.0     0.0     0.0    -0.0
TNUHCM31              0 0 157.68    14.9     1.9     0.0    -0.0
TNUHCM32              0 0 154.00     0.0     0.0     0.0    -0.0
TNUHEN31              0 0 157.65    42.4     9.3     0.0    -0.0
TNUHEN32              0 0 157.65     0.0     0.0     0.0    -0.0
TNURSN31              0 0 158.84     4.0     1.1     0.0    -0.0
TOBRUK31              0 0 161.28     8.9    -3.2     0.0    -0.0
TOBRUK32              0 0 154.00     0.0     0.0     0.0    -0.0
TODEMI31              0 0 160.20    34.2     5.6     0.0    -0.0
TODEMI32              0 0 154.00     0.0     0.0     0.0    -0.0
TODULA31              0 0 154.00     0.0     0.0     0.0    -0.0
TODULA32              0 0 154.00     0.0     0.0     0.0    -0.0
TOKSTM31              0 0 162.80     0.0     0.0     0.0    -0.0
TOKSTM32              0 0 154.00     0.0     0.0     0.0    -0.0
TOLTU_31              0 0 160.80     5.1    -1.5     0.0    -0.0
TOLTU_32              0 0 154.00     0.0     0.0     0.0    -0.0
TOLUR_31              0 0 161.10     1.1     0.5     0.0    -0.0
TOLUR_32              0 0 154.00     0.0     0.0     0.0    -0.0
TOMERR31              0 0 160.83     0.0     0.0     0.0    -0.0
TOMERR32              0 0 154.00     0.0     0.0     0.0    -0.0
TOMW__11              0 2 405.92     0.0     0.0  -431.0    55.8     0.0  -443.5   145.0  -274.0               2171.45 20.0000
TOMW__12              0 2 405.92     0.0     0.0  -421.0    55.8     0.0  -443.5   145.0  -274.0               2171.45 20.0000
TOMW__13              0 0 400.00     0.0     0.0     0.0    -0.0
TONDOK31              0 0 162.32    35.1     6.3     0.0    -0.0
TONDOK32              0 0 154.00     0.0     0.0     0.0    -0.0
TORDU_31              0 0 161.66    40.8     3.0     0.0    -0.0
TORDU_32              0 0 154.00     0.0     0.0     0.0    -0.0
TORDUH31              0 0 154.00     0.0     0.0     0.0    -0.0
TORDUH32              0 2 161.47     0.0     0.0   -10.0    -6.1     0.0   -10.5     3.5    -6.1               271.336 14.2857
TORHAN31              0 0 160.65     0.0     0.0     0.0    -0.0
TORHAN32              0 0 154.00     0.0     0.0     0.0    -0.0
TORHAN33              0 0 154.00     0.0     0.0     0.0    -0.0
TORHNE31              0 0 160.65     3.4     0.4     0.0    -0.0
TORHNE32              0 0 160.65     0.0     0.0     0.0    -0.0
TORHNG31              0 0 158.37    43.5     4.5     0.0    -0.0
TORHNG32              0 0 154.00     0.0     0.0     0.0    -0.0
TORLMR31              0 0 162.23     0.0     0.0     0.0    -0.0
TORLMR32              0 0 154.00     0.0     0.0     0.0    -0.0
TORNEK31              0 0 159.65     0.0     0.0     0.0    -0.0
TORTAK31              0 0 162.36     4.6    -1.0     0.0    -0.0
TORTAK32              0 0 154.00     0.0     0.0     0.0    -0.0
TORTKL31              0 0 160.44     2.3    -0.3     0.0    -0.0
TORTKL32              0 0 154.00     0.0     0.0     0.0    -0.0
TOSKAN31              0 0 154.00     0.0     0.0     0.0    -0.0
TOSKAN32              0 0 159.77     0.0     0.0     0.0    -0.0
TOSMN231              0 0 159.19     6.2     1.1     0.0    -0.0
TOSMN232              0 0 159.19     0.0     0.0     0.0    -0.0
TOSMNC11              0 0 408.28     0.0     0.0     0.0    -0.0
TOSMNC12              0 0 408.28     0.0     0.0     0.0    -0.0
TOSMNC1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TOSMNC13              0 0 400.00     0.0     0.0     0.0    -0.0
TOSMNC31              0 0 161.72    57.1     4.2     0.0    -0.0
TOSMNC32              0 0 154.00     0.0     0.0     0.0    -0.0
TOSMNO31              0 0 158.93    44.7     6.5     0.0    -0.0
TOSMNO32              0 0 154.00     0.0     0.0     0.0    -0.0
TOSMNT31              0 0 159.14     0.0     0.0     0.0    -0.0
TOSMNY31              0 0 159.14    19.0     2.8     0.0    -0.0
TOSMNY32              0 0 154.00     0.0     0.0     0.0    -0.0
TOSTIM31              0 0 158.81    28.9    -6.0     0.0    -0.0
TOSTIM32              0 0 154.00     0.0     0.0     0.0    -0.0
TOTLUC31              0 0 163.73     0.4     0.1     0.0    -0.0
TOTLUC32              0 0 154.00     0.0     0.0     0.0    -0.0
TOTOSA31              0 0 158.90    35.1    -2.6     0.0    -0.0
TOTOSA32              0 0 158.90    35.1    -2.6     0.0    -0.0
TOVACH31              0 0 162.05     0.4     0.0     0.0    -0.0
TOVACH32              0 0 154.00     0.0     0.0     0.0    -0.0
TOVACI31              0 0 159.18    25.0     1.8     0.0    -0.0
TOVACI32              0 0 158.76    25.0     1.8     0.0    -0.0
TOYKA_31              0 0 160.75     3.4     0.0     0.0    -0.0
TOYMAP11              0 0 406.64     0.0     0.0     0.0    -0.0
TOYMAP12              0 0 406.64     0.0     0.0     0.0    -0.0
TOYMAP13              0 0 400.00     0.0     0.0     0.0    -0.0
TOYMAP31              0 0 161.05     0.0     0.0     0.0    -0.0
TOYMAP32              0 0 161.05     0.0     0.0     0.0    -0.0
TOYMPH11              0 0 406.64     0.0     0.0     0.0    -0.0
TOYMPH12              0 0 406.64     0.0     0.0     0.0    -0.0
TOZKAN31              0 0 158.85    12.4     2.2     0.0    -0.0
TOZKAN32              0 0 154.00     0.0     0.0     0.0    -0.0
TOZLUC31              0 2 161.81     0.1     0.0   -79.0   -20.3   -50.0   -85.0    32.0   -32.0               979.169 20.0000
TOZLUC32              0 0 161.81     0.0     0.0     0.0    -0.0
TOZLUC33              0 0 154.00     0.0     0.0     0.0    -0.0
TOZMNJ31              0 2 163.47     0.0     0.0    -9.0    -0.0    -0.0   -23.5     0.0     0.0               258.157 14.2857
TOZMNJ32              0 0 154.00     0.0     0.0     0.0    -0.0
TPAMKJ31              0 2 162.46     0.0     0.0   -43.0   -33.8     0.0   -80.3    25.3   -47.7               1216.97 14.2857
TPAMKJ32              0 0 154.00     0.0     0.0     0.0    -0.0
TPAMUK31              0 0 157.87    16.9     3.5     0.0    -0.0
TPAMUK32              0 0 157.87    16.9     3.5     0.0    -0.0
TPANCA31              0 0 161.59    22.2    -2.8     0.0    -0.0
TPANCA32              0 0 161.59    22.2    -2.8     0.0    -0.0
TPASAL31              0 0 158.18    26.7     2.8     0.0    -0.0
TPASAL32              0 0 154.00     0.0     0.0     0.0    -0.0
TPASIN31              0 0 159.88     2.1    -0.9     0.0    -0.0
TPASIN32              0 0 154.00     0.0     0.0     0.0    -0.0
TPATNO31              0 0 159.05     0.0     0.0     0.0    -0.0
TPATNO32              0 0 154.00     0.0     0.0     0.0    -0.0
TPAYAS31              0 0 158.84    48.0     6.1     0.0    -0.0
TPAYAS32              0 0 158.84     0.0     0.0     0.0    -0.0
TPAZAR31              0 0 160.71     0.0     0.0     0.0    -0.0
TPAZAR32              0 0 154.00     0.0     0.0     0.0    -0.0
TPEKME31              0 0 171.12     7.8     2.3     0.0    -0.0
TPEKME32              0 0 171.12     0.0     0.0     0.0    -0.0
TPEKME3Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TPEMBE31              0 0 161.56     0.0     0.0     0.0    -0.0
TPEMBE32              0 0 161.56     0.0     0.0     0.0    -0.0
TPETKM31              0 0 161.96    16.5    24.2     0.0    -0.0
TPETKM32              0 0 161.96    10.1    14.9     0.0    -0.0
TPETKM33              0 0 161.96     0.0     0.0     0.0    -0.0
TPETKM34              0 0 161.96    10.1    14.9     0.0    -0.0
TPETLA31              0 0 161.69    32.3     4.1     0.0    -0.0
TPETLA32              0 0 154.00     0.0     0.0     0.0    -0.0
TPINAR31              0 0 161.90    10.9    -4.0     0.0    -0.0
TPINAR32              0 0 154.00     0.0     0.0     0.0    -0.0
TPINRB31              0 0 161.27     3.7     4.3     0.0    -0.0
TPINRB32              0 0 154.00     0.0     0.0     0.0    -0.0
TPIYAL31              0 0 162.98     0.0     0.0     0.0    -0.0
TPIYAL32              0 0 162.98     6.4     0.9     0.0    -0.0
TPMKAL11              0 0 401.80     0.0     0.0     0.0    -0.0
TPMKAL12              0 0 401.80     0.0     0.0     0.0    -0.0
TPMKAL1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TPMKAL13              0 0 400.00     0.0     0.0     0.0    -0.0
TPMKAL31              0 0 161.48     0.0     0.0     0.0    -0.0
TPMKAL32              0 0 161.48     0.0     0.0     0.0    -0.0
TPMKAL33              0 0 154.00     0.0     0.0     0.0    -0.0
TPOLAT31              0 2 159.76     0.0     0.0   -28.0    15.0     0.0   -51.0    15.0   -28.5               293.033 14.2857
TPOLAT32              0 0 159.76     0.0     0.0     0.0    -0.0
TPOLTC31              0 0 159.01     9.1     1.2     0.0    -0.0
TPOLTC32              0 0 159.01     0.0     0.0     0.0    -0.0
TPOLTT31              0 0 159.08     0.0     0.0     0.0    -0.0
TPOLTT32              0 0 159.08    34.7    -6.2     0.0    -0.0
TPOSOF31              0 0 162.09     0.0     0.0     0.0    -0.0
TPOSOF32              0 0 154.00     0.0     0.0     0.0    -0.0
TPOYGR31              0 0 161.07     0.0     0.0     0.0    -0.0
TPOYGR32              0 0 154.00     0.0     0.0     0.0    -0.0
TPOYRA31              0 0 160.74     0.0     0.0     0.0    -0.0
TPOYRA32              0 0 154.00     0.0     0.0     0.0    -0.0
TPOYRS31              0 0 160.93     0.0     0.0     0.0    -0.0
TPOYRS32              0 0 154.00     0.0     0.0     0.0    -0.0
TPS3__31              0 0 162.33    26.0     3.3     0.0    -0.0
TPS3__32              0 0 154.00     0.0     0.0     0.0    -0.0
TPS3A_31              0 0 164.11    10.6     1.9     0.0    -0.0
TPS3A_32              0 0 154.00     0.0     0.0     0.0    -0.0
TPS4__31              0 0 164.28    13.5     2.0     0.0    -0.0
TPS4__32              0 0 154.00     0.0     0.0     0.0    -0.0
TPS4_A31              0 0 164.05     0.0     0.0     0.0    -0.0
TPS4_A32              0 0 154.00     0.0     0.0     0.0    -0.0
TPS4_B31              0 0 162.41     2.0     0.3     0.0    -0.0
TPS4_B32              0 0 154.00     0.0     0.0     0.0    -0.0
TPS5__31              0 0 163.17     5.9     1.1     0.0    -0.0
TPS5__32              0 0 154.00     0.0     0.0     0.0    -0.0
TPSKOY11              0 0 406.98     0.0     0.0     0.0    -0.0
TPSKOY12              0 0 406.98    38.8    -4.9     0.0    -0.0
TPSKOY13              0 0 400.00     0.0     0.0     0.0    -0.0
TPSKOY31              0 0 159.92    62.1    -7.9     0.0    -0.0
TPSKOY32              0 0 159.00     0.0     0.0     0.0    -0.0
TPSKOY33              0 0 159.00     0.0     0.0     0.0    -0.0
TPTCDD31              0 0 158.84     0.1     0.0     0.0    -0.0
TPULUM31              0 0 160.90     0.4     0.4     0.0    -0.0
TPULUM3Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TPULUM32              0 0 154.00     0.0     0.0     0.0    -0.0
TRAFNR11              0 0 405.63     0.0     0.0     0.0    -0.0
TRAFNR12              0 0 405.63     0.0     0.0     0.0    -0.0
TRAFNR13              0 0 400.00     0.0     0.0     0.0    -0.0
TRAFNR31              0 0 162.16     0.0     0.0     0.0    -0.0
TRAFNR32              0 0 162.16     0.0     0.0     0.0    -0.0
TRAFNR33              0 0 154.00     0.0     0.0     0.0    -0.0
TRBKAR31              0 0 158.68    14.8    18.1     0.0    -0.0
TRBKAR32              0 0 154.00     0.0     0.0     0.0    -0.0
TREFAH31              0 0 163.20     2.0    -1.9     0.0    -0.0
TREFAH3Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TREFAH32              0 0 154.00     0.0     0.0     0.0    -0.0
TRESDH31              0 0 163.18     0.0     0.0     0.0    -0.0
TRESDH32              0 0 154.00     0.0     0.0     0.0    -0.0
TREYHA31              0 0 157.46    18.8     3.1     0.0    -0.0
TREYHA32              0 0 154.00     0.0     0.0     0.0    -0.0
TREYHA61              0 0  67.16     0.0     0.0     0.0    -0.0
TREYHA62              0 0  65.76     0.0     0.0     0.0    -0.0
TRIZE_31              0 0 154.00     0.0     0.0     0.0    -0.0
TRIZE_32              0 0 154.00     0.0     0.0     0.0    -0.0
TRSDYE11              0 0 406.50     0.0     0.0     0.0    -0.0
TRSDYE1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TRSDYE12              0 0 406.50     0.0     0.0     0.0    -0.0
TRSDYE1S Fict. shunt  1 0            0.0     0.0     0.0     0.0
TRSDYE13              0 0 400.00     0.0     0.0     0.0    -0.0
TRSDYE31              0 0 162.71     2.8    -0.7     0.0    -0.0
TRSDYE32              0 0 162.71     0.0     0.0     0.0    -0.0
TRSDYE33              0 0 154.00     0.0     0.0     0.0    -0.0
TRZGCC31              0 0 162.55    23.7    -7.0     0.0    -0.0
TS3JES31              0 2 163.06     0.0     0.0   -51.8   -18.6     0.0   -69.5     9.9   -18.6               402.021 14.2857
TS3JES32              0 0 154.00     0.0     0.0     0.0    -0.0
TSADIL31              0 0 160.93     0.0     0.0     0.0    -0.0
TSADIL32              0 0 160.93     0.0     0.0     0.0    -0.0
TSAFRA31              0 0 159.51    22.3     0.0     0.0    -0.0
TSAFRA32              0 0 154.00     0.0     0.0     0.0    -0.0
TSAGMG11              0 0 407.50    60.6     8.9     0.0    -0.0
TSAGMG12              0 0 407.50    60.6     8.9     0.0    -0.0
TSAHRE31              0 0 161.33     0.0     0.0     0.0    -0.0
TSAHRE32              0 0 154.00     0.0     0.0     0.0    -0.0
TSAKAR31              0 0 158.56    25.9    -1.9     0.0    -0.0
TSAKAR32              0 0 158.56    25.9    -1.9     0.0    -0.0
TSALIH31              0 0 162.89    23.9    14.3     0.0    -0.0
TSALIH32              0 0 162.89     0.0     0.0     0.0    -0.0
TSAMAN31              0 0 160.06    12.7     0.9     0.0    -0.0
TSAMAN32              0 0 154.00     0.0     0.0     0.0    -0.0
TSAMLI31              0 0 162.10     0.0     0.0     0.0    -0.0
TSAMS131              0 0 161.98    48.6    -6.1     0.0    -0.0
TSAMS132              0 0 154.00     0.0     0.0     0.0    -0.0
TSAMS331              0 0 161.85    18.3     2.7     0.0    -0.0
TSAMS333              0 0 154.00     0.0     0.0     0.0    -0.0
TSAMSU31              0 0 161.83    24.1     1.8     0.0    -0.0
TSAMSU32              0 0 161.83    12.0     0.9     0.0    -0.0
TSAMUR31              0 0 162.16     0.0     0.0     0.0    -0.0
TSAMUR32              0 0 154.00     0.0     0.0     0.0    -0.0
TSAMY231              0 0 161.70    42.3     9.8     0.0    -0.0
TSAMY232              0 0 161.70     0.0     0.0     0.0    -0.0
TSANDI31              0 0 163.07     9.4    -2.2     0.0    -0.0
TSANDI32              0 0 154.00     0.0     0.0     0.0    -0.0
TSANL131              0 0 164.41    35.7     5.2     0.0    -0.0
TSANL132              0 0 154.00     0.0     0.0     0.0    -0.0
TSANLD31              0 0 154.00     0.0     0.0     0.0    -0.0
TSANLD32              0 0 164.44     0.0     0.0     0.0    -0.0
TSANLI31              0 0 164.42    14.3     2.6     0.0    -0.0
TSANLI32              0 0 154.00     0.0     0.0     0.0    -0.0
TSANLO31              0 0 164.45    26.0     3.3     0.0    -0.0
TSANLO32              0 0 164.45    26.0     3.3     0.0    -0.0
TSAOSB31              0 0 163.18     9.4     1.1     0.0    -0.0
TSAOSB32              0 0 154.00     0.0     0.0     0.0    -0.0
TSAPDR31              0 0 162.81     0.0     0.0     0.0    -0.0
TSAPDR32              0 0 154.00     0.0     0.0     0.0    -0.0
TSARAY31              0 0 161.64    30.9     7.2     0.0    -0.0
TSARAY32              0 0 154.00     0.0     0.0     0.0    -0.0
TSARES31              0 0 161.20     0.0     0.0     0.0    -0.0
TSARES32              0 0 154.00     0.0     0.0     0.0    -0.0
TSARIG31              0 0 160.62     0.0     0.0     0.0    -0.0
TSARIG32              0 2 160.62     0.0     0.0   -32.0    19.9   -18.0   -47.7    21.0   -30.0               231.381 14.2857
TSARIT31              0 0 160.60     0.0     0.0     0.0    -0.0
TSARIT32              0 0 154.00     0.0     0.0     0.0    -0.0
TSARIY31              0 0 161.96    -4.2    -1.2     0.0    -0.0
TSARIY32              0 0 154.00     0.0     0.0     0.0    -0.0
TSARKA31              0 0 161.19     7.6     1.4     0.0    -0.0
TSARKA32              0 0 161.19     0.0     0.0     0.0    -0.0
TSARKI31              0 0 161.47     6.2     1.9     0.0    -0.0
TSARKI32              0 0 154.00     0.0     0.0     0.0    -0.0
TSARKO31              0 0 160.83     4.3    -2.0     0.0    -0.0
TSARKO32              0 0 154.00     0.0     0.0     0.0    -0.0
TSARKY31              0 0 160.77     0.0     0.0     0.0    -0.0
TSARKY32              0 0 154.00     0.0     0.0     0.0    -0.0
TSARMA31              0 0 161.80     0.0     0.0     0.0    -0.0
TSARMA32              0 0 154.00     0.0     0.0     0.0    -0.0
TSAROS31              0 0 160.99     0.0     0.0     0.0    -0.0
TSAROS32              0 0 154.00     0.0     0.0     0.0    -0.0
TSARUH31              0 0 163.06    10.2     2.0     0.0    -0.0
TSARUH32              0 0 163.06     0.0     0.0     0.0    -0.0
TSASA131              0 0 154.00     0.0     0.0     0.0    -0.0
TSASA132              0 0 156.15    31.4     3.2     0.0    -0.0
TSAYAL31              0 0 162.69     0.0     0.0     0.0    -0.0
TSAZAK31              0 0 158.69     0.0     0.0     0.0    -0.0
TSBELR31              0 0 163.36     0.0     0.0     0.0    -0.0
TSBELR32              0 0 154.00     0.0     0.0     0.0    -0.0
TSBNOZ31              0 0 161.89    -1.4    -0.2     0.0    -0.0
TSBNOZ32              0 0 154.00     0.0     0.0     0.0    -0.0
TSCKRT31              0 0 162.96    14.9     1.1     0.0    -0.0
TSCKRT32              0 0 154.00     0.0     0.0     0.0    -0.0
TSEBEN31              0 0 160.06     0.0     0.0     0.0    -0.0
TSEBIN31              0 0 164.17     3.0     0.7     0.0    -0.0
TSEBIN32              0 0 164.17     0.0     0.0     0.0    -0.0
TSEHIT61              0 0  66.00     0.0     0.0     0.0    -0.0
TSEHIT62              0 0  66.00     0.0     0.0     0.0    -0.0
TSELCG31              0 0 160.51     3.6     0.8     0.0    -0.0
TSELCG32              0 0 160.51     0.0     0.0     0.0    -0.0
TSELCG33              0 0 160.51     3.6     0.8     0.0    -0.0
TSELCU31              0 0 160.33    13.2    -2.2     0.0    -0.0
TSELCU32              0 0 154.00     0.0     0.0     0.0    -0.0
TSELIM31              0 0 156.44    29.6     2.2     0.0    -0.0
TSELIM32              0 0 156.44    18.5     1.4     0.0    -0.0
TSEMIK31              0 0 163.07     0.0     0.0     0.0    -0.0
TSEMIK32              0 0 163.07    43.6    -7.1     0.0    -0.0
TSENDI31              0 0 162.54    18.2    -4.4     0.0    -0.0
TSENDI32              0 0 154.00     0.0     0.0     0.0    -0.0
TSERAP31              0 0 137.45     0.0     0.0     0.0    -0.0
TSERAP32              0 0 154.00     0.0     0.0     0.0    -0.0
TSEREF31              0 0 162.23    12.4     2.4     0.0    -0.0
TSEREF32              0 0 154.00     0.0     0.0     0.0    -0.0
TSERIK31              0 0 161.71    30.4     3.1     0.0    -0.0
TSERIK32              0 0 154.00     0.0     0.0     0.0    -0.0
TSERTA31              0 0 162.45     0.0     0.0     0.0    -0.0
TSERTA32              0 0 154.00     0.0     0.0     0.0    -0.0
TSEYDS11              0 3 400.00     0.0     0.0   636.7   -44.8     0.0 -1000.0   100.0  -100.0               499.376 20.0000
TSEYDS1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TSEYDS12              0 0 400.00     0.0     0.0     0.0    -0.0
TSEYDS1S Fict. shunt  1 0            0.0     0.0     0.0     0.0
TSEYDS31              0 0 161.98    14.0    -2.7     0.0    -0.0
TSEYDS32              0 0 154.00     0.0     0.0     0.0    -0.0
TSEYHA31              0 0 157.16    28.2     2.1     0.0    -0.0
TSEYHA32              0 0 154.00     0.0     0.0     0.0    -0.0
TSEYHA61              0 2  70.00     0.0     0.0   -14.0    -0.5     0.0   -20.0    14.0   -14.0               398.433 14.2857
TSEYHA62              0 0  66.00     0.0     0.0     0.0    -0.0
TSEYIT11              0 2 409.04     0.0     0.0  -275.0    15.0     0.0  -300.0    15.0   -60.0               2744.66 20.0000
TSEYIT1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TSEYIT12              0 0 409.04     5.3     1.4     0.0    -0.0
TSEYIT13              0 0 409.04     0.0     0.0     0.0    -0.0
TSEYIT31              0 2 160.32     4.8     1.3   -97.0   -30.0     0.0  -159.8    10.0   -30.0               1331.67 20.0000
TSEYIT32              0 0 154.00     0.0     0.0     0.0    -0.0
TSEYON31              0 0 161.11     0.0     0.0     0.0    -0.0
TSEYON32              0 0 161.11     0.0     0.0     0.0    -0.0
TSEYRA31              0 0 161.42     0.0     0.0     0.0    -0.0
TSEYRA32              0 0 161.42     0.0     0.0     0.0    -0.0
TSEYTA31              0 0 163.14     0.0     0.0     0.0    -0.0
TSEYTA32              0 0 154.00     0.0     0.0     0.0    -0.0
TSFCEN31              0 0 160.75    10.7     0.8     0.0    -0.0
TSFCEN32              0 0 160.75     0.0     0.0     0.0    -0.0
TSIDDI31              0 0 158.36    18.0    10.4     0.0    -0.0
TSIDDI32              0 0 154.00     0.0     0.0     0.0    -0.0
TSIIRT11              0 0 412.48     0.0     0.0     0.0    -0.0
TSIIRT12              0 0 412.48     0.0     0.0     0.0    -0.0
TSIIRT1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TSIIRT13              0 0 400.00     0.0     0.0     0.0    -0.0
TSIIRT31              0 0 162.69     0.0     0.0     0.0    -0.0
TSIIRT32              0 0 162.69     9.2    -1.2     0.0    -0.0
TSIIRT33              0 0 154.00     0.0     0.0     0.0    -0.0
TSILAH31              0 0 154.00     0.0     0.0     0.0    -0.0
TSILE_31              0 0 158.45    14.6     1.5     0.0    -0.0
TSILE_32              0 0 154.00     0.0     0.0     0.0    -0.0
TSILER31              0 0 161.00     0.0     0.0     0.0    -0.0
TSILER32              0 0 154.00     0.0     0.0     0.0    -0.0
TSILOP11              0 2 411.00     3.4     3.6   -86.0    -4.7   -87.5  -135.0    44.0   -82.0               1762.24 20.0000
TSILOP12              0 0 400.00     0.0     0.0     0.0    -0.0
TSILOP13              0 0 400.00     0.0     0.0     0.0    -0.0
TSILOP31              0 2 161.25     0.0     0.0   -80.0    44.0   -87.5  -135.0    44.0   -82.0               881.122 20.0000
TSILOP32              0 0 154.00     0.0     0.0     0.0    -0.0
TSILVA31              0 0 161.56     7.1     0.5     0.0    -0.0
TSILVA32              0 0 161.56     7.1     0.5     0.0    -0.0
TSILVR31              0 0 160.56     0.0     0.0     0.0    -0.0
TSILVR32              0 0 160.56    77.0   -16.0     0.0    -0.0
TSIMAV31              0 0 162.85     6.9     1.3     0.0    -0.0
TSIMAV32              0 0 162.85     0.0     0.0     0.0    -0.0
TSINCI31              0 0 160.14     0.8     0.1     0.0    -0.0
TSINCI32              0 0 154.00     0.0     0.0     0.0    -0.0
TSINCN11              0 0 408.56    34.0    -4.3     0.0    -0.0
TSINCN1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TSINCN12              0 0 408.56     0.0     0.0     0.0    -0.0
TSINCN1S Fict. shunt  1 0            0.0     0.0     0.0     0.0
TSINCN13              0 0 400.00     0.0     0.0     0.0    -0.0
TSINCN31              0 0 159.39    81.5   -10.3     0.0    -0.0
TSINCN32              0 0 158.76     0.0     0.0     0.0    -0.0
TSINCN33              0 0 154.00     0.0     0.0     0.0    -0.0
TSINCN34              0 0 154.00     0.0     0.0     0.0    -0.0
TSINCR31              0 0 160.14     0.0     0.0     0.0    -0.0
TSINOP31              0 0 163.99    16.6    -5.5     0.0    -0.0
TSINOP32              0 0 163.99     0.0     0.0     0.0    -0.0
TSIRHE31              0 0 160.47     0.0     0.0     0.0    -0.0
TSIRHE32              0 0 160.47     0.0     0.0     0.0    -0.0
TSIRNA31              0 0 162.03    14.1     1.5     0.0    -0.0
TSIRNA32              0 0 162.03     0.0     0.0     0.0    -0.0
TSIRT_31              0 0 162.71    14.4    -3.0     0.0    -0.0
TSIRT_32              0 0 154.00     0.0     0.0     0.0    -0.0
TSISLI31              0 0 158.62    30.9    -3.9     0.0    -0.0
TSISLI32              0 0 158.62    15.5    -2.0     0.0    -0.0
TSIVAS31              0 0 163.26    13.2    -3.7     0.0    -0.0
TSIVAS32              0 0 163.26     0.0     0.0     0.0    -0.0
TSIVER31              0 0 161.33    36.2     5.9     0.0    -0.0
TSIVER32              0 0 154.00     0.0     0.0     0.0    -0.0
TSIVRI31              0 0 157.86     5.5     2.6     0.0    -0.0
TSIVRI32              0 0 154.00     0.0     0.0     0.0    -0.0
TSIZIR31              0 0 161.38     4.3     0.5     0.0    -0.0
TSIZIR32              0 0 154.00     0.0     0.0     0.0    -0.0
TSLMPM31              0 0 159.98    12.7     2.1     0.0    -0.0
TSLTNJ31              0 2 162.25     0.0     0.0    -2.0    -0.0    -2.5   -13.8     4.5    -6.9               133.194 14.2857
TSLTNJ32              0 0 154.00     0.0     0.0     0.0    -0.0
TSLVRS31              0 0 160.75     0.0     0.0     0.0    -0.0
TSLVRS32              0 0 154.00     0.0     0.0     0.0    -0.0
TSOGAN31              0 0 158.39     7.7    -1.0     0.0    -0.0
TSOGAN32              0 0 158.39    24.5    -3.1     0.0    -0.0
TSOGNR31              0 0 160.82     0.0     0.0     0.0    -0.0
TSOGNR32              0 0 154.00     0.0     0.0     0.0    -0.0
TSOGTL31              0 0 160.76     0.0     0.0     0.0    -0.0
TSOGTL32              0 0 154.00     0.0     0.0     0.0    -0.0
TSOGTS31              0 0 161.75     3.8     0.3     0.0    -0.0
TSOGTS32              0 0 154.00     0.0     0.0     0.0    -0.0
TSOGUT31              0 0 159.26    10.9     0.8     0.0    -0.0
TSOGUT32              0 0 154.00     0.0     0.0     0.0    -0.0
TSOKAR31              0 0 160.60     0.0     0.0     0.0    -0.0
TSOKAR32              0 0 154.00     0.0     0.0     0.0    -0.0
TSOKE_31              0 0 160.27    38.0     3.9     0.0    -0.0
TSOKE_32              0 0 154.00     0.0     0.0     0.0    -0.0
TSOKER31              0 0 160.23     0.0     0.0     0.0    -0.0
TSOKER32              0 0 154.00     0.0     0.0     0.0    -0.0
TSOMA131              0 0 162.19     0.0     0.0     0.0    -0.0
TSOMA132              0 0 154.00     0.0     0.0     0.0    -0.0
TSOMA231              0 0 162.24     0.0     0.0     0.0    -0.0
TSOMAB11              0 2 404.89     0.0     0.0  -300.0    40.0     0.0  -330.0    40.0   -80.0               8250.12 20.0000
TSOMAB1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TSOMAB12              0 0 400.00     0.0     0.0     0.0    -0.0
TSOMAB13              0 0 400.00     0.0     0.0     0.0    -0.0
TSOMAB31              0 0 162.14    26.5     7.8     0.0    -0.0
TSOMAB32              0 0 162.14     0.0     0.0     0.0    -0.0
TSOMAC31              0 0 162.17     7.0     0.7     0.0    -0.0
TSOMAC32              0 0 154.00     0.0     0.0     0.0    -0.0
TSOMAR11              0 0 400.00     0.0     0.0     0.0    -0.0
TSOMAR12              0 0 404.73     0.0     0.0     0.0    -0.0
TSOMAR13              0 0 400.00     0.0     0.0     0.0    -0.0
TSORGU31              0 0 164.31    11.1    -2.0     0.0    -0.0
TSORGU32              0 0 154.00     0.0     0.0     0.0    -0.0
TSRISK11              0 0 403.30     0.0     0.0     0.0    -0.0
TSRISK12              0 0 403.30     0.0     0.0     0.0    -0.0
TSTARR31              0 0 162.04    21.6     3.5     0.0    -0.0
TSTARR32              0 0 162.04    21.6     3.5     0.0    -0.0
TSUATH31              0 2 162.71     0.0     0.0   -46.0    16.2     0.0   -46.0    16.2   -26.0               290.828 14.2857
TSUGOZ11              0 2 404.00     0.0     0.0  -582.0    24.2     0.0  -660.0   214.6  -305.8               3471.97 20.0000
TSUGOZ12              0 2 404.00     0.0     0.0  -582.0    24.2     0.0  -660.0   202.8  -305.2               3471.97 20.0000
TSUGOZ13              0 0 400.00     0.0     0.0     0.0    -0.0
TSUGOZ31              0 0 160.42     0.0     0.0     0.0    -0.0
TSUGOZ32              0 0 160.42     0.0     0.0     0.0    -0.0
TSULOG31              0 0 161.74     0.0     0.0     0.0    -0.0
TSULOG32              0 0 154.00     0.0     0.0     0.0    -0.0
TSULTN31              0 0 157.66    45.4     3.3     0.0    -0.0
TSULTN32              0 0 157.66    45.4     3.3     0.0    -0.0
TSUNGU31              0 0 161.94     4.8    -1.1     0.0    -0.0
TSUNGU32              0 0 154.00     0.0     0.0     0.0    -0.0
TSURFA11              0 0 413.75     0.0     0.0     0.0    -0.0
TSURFA12              0 0 413.75     0.0     0.0     0.0    -0.0
TSURFA13              0 0 400.00     0.0     0.0     0.0    -0.0
TSURFA31              0 0 164.01     0.0     0.0     0.0    -0.0
TSURFA3Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TSURFA32              0 0 164.01    30.8     3.9     0.0    -0.0
TSURFA33              0 0 154.00     0.0     0.0     0.0    -0.0
TSURUC31              0 0 165.58    16.7     3.2     0.0    -0.0
TSURUC32              0 0 154.00     0.0     0.0     0.0    -0.0
TSUSEH31              0 0 164.08     4.4    -4.3     0.0    -0.0
TSUSEH32              0 0 154.00     0.0     0.0     0.0    -0.0
TSUSUR31              0 0 160.91     0.0     0.0     0.0    -0.0
TSUSUR32              0 0 154.00     0.0     0.0     0.0    -0.0
TSVOSB31              0 0 163.12    34.9     3.6     0.0    -0.0
TSVOSB32              0 0 154.00     0.0     0.0     0.0    -0.0
TSYCSC31              0 0 158.83     8.2     1.7     0.0    -0.0
TSYCSC32              0 0 154.00     0.0     0.0     0.0    -0.0
TSYMBS31              0 0 160.89     0.0     0.0     0.0    -0.0
TSYMBS32              0 0 154.00     0.0     0.0     0.0    -0.0
TTAHAD31              0 2 154.00     0.0     0.0     0.0    -0.0    -0.0    -0.0     0.0     0.0               984.893 14.2857
TTAHAD32              0 0 154.00     0.0     0.0     0.0    -0.0
TTAHTA31              0 0 162.67    16.4    -2.1     0.0    -0.0
TTAHTA32              0 0 162.67     0.0     0.0     0.0    -0.0
TTAKSA31              0 0 162.04     7.9    -2.6     0.0    -0.0
TTAKSA32              0 0 154.00     0.0     0.0     0.0    -0.0
TTALAS31              0 0 159.86     0.7    -0.3     0.0    -0.0
TTALAS32              0 0 159.86     0.7    -0.3     0.0    -0.0
TTARSU31              0 0 156.29    47.7     4.9     0.0    -0.0
TTARSU32              0 0 154.00     0.0     0.0     0.0    -0.0
TTASKO31              0 0 161.18     9.0     1.5     0.0    -0.0
TTASKO32              0 0 154.00     0.0     0.0     0.0    -0.0
TTASLC31              0 0 164.11     0.0     0.0     0.0    -0.0
TTASLC32              0 0 154.00     0.0     0.0     0.0    -0.0
TTASOL11              0 0 407.99     0.0     0.0     0.0    -0.0
TTASOL12              0 0 407.99     0.0     0.0     0.0    -0.0
TTASOL31              0 0 158.67    51.4    -6.5     0.0    -0.0
TTASOL32              0 0 158.67     0.0     0.0     0.0    -0.0
TTASPR31              0 0 160.62     0.0     0.0     0.0    -0.0
TTASPR32              0 0 154.00     0.0     0.0     0.0    -0.0
TTASUC31              0 0 154.57    25.3     4.5     0.0    -0.0
TTASUC32              0 0 154.00     0.0     0.0     0.0    -0.0
TTATAR31              0 0 161.20     0.0     0.0     0.0    -0.0
TTATAR32              0 0 161.20     0.0     0.0     0.0    -0.0
TTATRH31              0 0 162.11     0.4     0.1     0.0    -0.0
TTATRH32              0 0 154.00     0.0     0.0     0.0    -0.0
TTATVA31              0 0 159.86    14.4    -2.4     0.0    -0.0
TTATVA3Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TTATVA32              0 0 154.00     0.0     0.0     0.0    -0.0
TTAVAS31              0 0 161.89     5.4     0.9     0.0    -0.0
TTAVAS32              0 0 154.00     0.0     0.0     0.0    -0.0
TTAYKR31              0 0 161.02     0.0     0.0     0.0    -0.0
TTAYKR32              0 0 154.00     0.0     0.0     0.0    -0.0
TTAYSB31              0 0 159.33    16.4     2.9     0.0    -0.0
TTAYSB32              0 0 159.33     0.0     0.0     0.0    -0.0
TTDOKM31              0 0 159.99    16.4     4.5     0.0    -0.0
TTDOKM32              0 0 154.00     0.0     0.0     0.0    -0.0
TTEFEN31              0 0 162.34     7.8    -1.1     0.0    -0.0
TTEFEN32              0 0 154.00     0.0     0.0     0.0    -0.0
TTEGES31              0 0 160.61     5.5     1.3     0.0    -0.0
TTEGES32              0 0 154.00     0.0     0.0     0.0    -0.0
TTEKRD31              0 0 160.71    34.6    -5.7     0.0    -0.0
TTEKRD32              0 0 154.00     0.0     0.0     0.0    -0.0
TTEKSG31              0 0 161.73     0.0     0.0     0.0    -0.0
TTEKSG32              0 0 161.73     0.0     0.0     0.0    -0.0
TTELHA31              0 0 163.43     7.9     1.0     0.0    -0.0
TTELHA32              0 0 154.00     0.0     0.0     0.0    -0.0
TTEMEL11              0 0 409.26     0.0     0.0     0.0    -0.0
TTEMEL1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TTEMEL12              0 0 409.26     0.0     0.0     0.0    -0.0
TTEMEL1S Fict. shunt  1 0            0.0     0.0     0.0     0.0
TTEMEL13              0 0 400.00     0.0     0.0     0.0    -0.0
TTEMEL31              0 0 159.00    24.1    -5.6     0.0    -0.0
TTEMEL32              0 0 158.98    24.1    -5.6     0.0    -0.0
TTEMEL33              0 0 154.00     0.0     0.0     0.0    -0.0
TTEPEK31              0 2 162.00     0.0     0.0    -3.5    -0.3     0.0   -32.9    11.1   -19.6               318.539 14.2857
TTEPEK32              0 0 162.00     0.0     0.0     0.0    -0.0
TTEPEO11              0 0 404.90    74.5     5.4     0.0    -0.0
TTEPEO12              0 0 404.90     0.0     0.0     0.0    -0.0
TTEPEO13              0 0 400.00     0.0     0.0     0.0    -0.0
TTEPEO31              0 0 159.23    59.6     4.4     0.0    -0.0
TTEPEO32              0 0 158.55    59.6     4.4     0.0    -0.0
TTEPEO33              0 0 154.00     0.0     0.0     0.0    -0.0
TTEPEO34              0 0 158.55     0.0     0.0     0.0    -0.0
TTERCA31              0 0 160.58     2.5     0.3     0.0    -0.0
TTERCA32              0 0 154.00     0.0     0.0     0.0    -0.0
TTERME31              0 0 162.40     4.4     0.6     0.0    -0.0
TTERME32              0 0 154.00     0.0     0.0     0.0    -0.0
TTIRE_31              0 0 160.21    38.2     6.9     0.0    -0.0
TTIRE_32              0 0 154.00     0.0     0.0     0.0    -0.0
TTIREB11              0 0 405.64     0.0     0.0     0.0    -0.0
TTIREB1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TTIREB12              0 0 400.00     0.0     0.0     0.0    -0.0
TTIREB31              0 0 162.06    11.8     2.7     0.0    -0.0
TTIREB32              0 0 162.06     0.0     0.0     0.0    -0.0
TTIREB33              0 0 162.06     0.0     0.0     0.0    -0.0
TTIRER31              0 0 160.31     0.0     0.0     0.0    -0.0
TTIRER32              0 0 154.00     0.0     0.0     0.0    -0.0
TTMADB31              0 0 162.47     4.5     0.8     0.0    -0.0
TTMADB32              0 0 154.00     0.0     0.0     0.0    -0.0
TTOKAT31              0 0 162.56    12.6    -2.9     0.0    -0.0
TTOKAT32              0 0 154.00     0.0     0.0     0.0    -0.0
TTOKTO31              0 0 154.00     0.0     0.0     0.0    -0.0
TTOKTO32              0 0 162.68    15.9    -2.8     0.0    -0.0
TTOPCA31              0 2 161.76     0.0     0.0   -14.0   -12.7     0.0   -20.5     6.7   -12.7               361.289 14.2857
TTOPCA32              0 0 154.00     0.0     0.0     0.0    -0.0
TTOPKA31              0 0 157.35    27.7     3.5     0.0    -0.0
TTOPKA32              0 0 157.35    27.7     3.5     0.0    -0.0
TTOROS31              0 0 158.71    15.2    -3.4     0.0    -0.0
TTOROS32              0 0 154.00     0.0     0.0     0.0    -0.0
TTORSH31              0 0 157.55     0.0     0.0     0.0    -0.0
TTORSH32              0 0 154.00     0.0     0.0     0.0    -0.0
TTORTM11              0 0 400.14     0.0     0.0     0.0    -0.0
TTORTM1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TTORTM12              0 0 400.14     0.0     0.0     0.0    -0.0
TTORTM13              0 0 400.00     0.0     0.0     0.0    -0.0
TTORTM31              0 0 160.38     0.0     0.0     0.0    -0.0
TTORTM32              0 0 160.38     3.0     1.2     0.0    -0.0
TTORTM33              0 0 154.00     0.0     0.0     0.0    -0.0
TTORUL31              0 2 162.83     0.0     0.0   -40.0    17.0     0.0   -51.6    17.0   -32.0               536.092 14.2857
TTORUL32              0 0 162.83     0.0     0.0     0.0    -0.0
TTOSCL11              0 0 403.32    64.5     4.7     0.0    -0.0
TTOSCL12              0 0 400.00     0.0     0.0     0.0    -0.0
TTOSCL13              0 0 400.00     0.0     0.0     0.0    -0.0
TTOYOT31              0 0 160.85     7.6     2.5     0.0    -0.0
TTOYOT32              0 0 154.00     0.0     0.0     0.0    -0.0
TTPERE31              0 0 165.89    13.2     2.7     0.0    -0.0
TTRABZ31              0 0 162.05    44.9    -3.3     0.0    -0.0
TTRABZ32              0 0 154.00     0.0     0.0     0.0    -0.0
TTRACM31              0 0 162.05    13.1     1.0     0.0    -0.0
TTRACM32              0 0 154.00     0.0     0.0     0.0    -0.0
TTRELK31              0 0 160.34     0.0     0.0     0.0    -0.0
TTRELK32              0 0 160.34     0.0     0.0     0.0    -0.0
TTTLRS31              0 0 161.61     0.0     0.0     0.0    -0.0
TTTLRS32              0 0 154.00     0.0     0.0     0.0    -0.0
TTUFAN11              0 2 405.00     0.0     0.0  -265.0    67.4     0.0  -300.0    99.5  -162.5               2115.35 20.0000
TTUFAN12              0 2 405.00     0.7     0.2  -131.0    49.3     0.0  -150.0    49.3   -84.5               1069.76 20.0000
TTUFAN13              0 0 400.00     0.0     0.0     0.0    -0.0
TTUMAD31              0 0 161.21     2.9     0.0     0.0    -0.0
TTUMAD32              0 0 154.00     0.0     0.0     0.0    -0.0
TTUMOS31              0 0 161.79    20.0    -2.9     0.0    -0.0
TTUMOS32              0 0 154.00     0.0     0.0     0.0    -0.0
TTUNA_31              0 0 154.00     0.0     0.0     0.0    -0.0
TTUNA_32              0 0 162.99     0.0     0.0     0.0    -0.0
TTUNCA31              0 0 159.75     1.8     2.4     0.0    -0.0
TTUNCA32              0 0 159.75     0.0     0.0     0.0    -0.0
TTUNCB31              0 2 159.75     1.6     2.1   -93.0    30.0     0.0  -150.0    30.0   -40.0               1173.53 20.0000
TTUNCE31              0 0 159.91     0.0     0.0     0.0    -0.0
TTUNCE32              0 0 159.91     7.8    -1.8     0.0    -0.0
TTUNCE3Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TTUPRA31              0 0 154.75    20.0    26.0     0.0    -0.0
TTUPRA32              0 0 154.75    50.0    65.2     0.0    -0.0
TTURAN31              0 0 159.51    17.7     1.3     0.0    -0.0
TTURAN32              0 0 159.51     0.0     0.0     0.0    -0.0
TTURHL31              0 0 160.51    13.6    -1.4     0.0    -0.0
TTURHL32              0 0 154.00     0.0     0.0     0.0    -0.0
TTUZLA31              0 0 158.48    88.1     6.4     0.0    -0.0
TTUZLA32              0 0 154.00     0.0     0.0     0.0    -0.0
TULAS_31              0 0 160.41    24.4     0.0     0.0    -0.0
TULAS_32              0 0 160.41    24.4     0.0     0.0    -0.0
TULUAB31              0 0 160.66     0.0     0.0     0.0    -0.0
TULUAB32              0 0 160.66     0.0     0.0     0.0    -0.0
TULUBO31              0 0 160.67     0.0     0.0     0.0    -0.0
TULUBO32              0 0 154.00     0.0     0.0     0.0    -0.0
TULUCA31              0 0 161.54    42.2   -10.3     0.0    -0.0
TULUCA32              0 0 154.00     0.0     0.0     0.0    -0.0
TULUDE31              0 0 161.68    13.1     1.4     0.0    -0.0
TULUDE32              0 0 154.00     0.0     0.0     0.0    -0.0
TULURE31              0 0 160.00     0.0     0.0     0.0    -0.0
TULURE32              0 0 154.00     0.0     0.0     0.0    -0.0
TUMITK31              0 0 158.91    87.9   -11.1     0.0    -0.0
TUMITK32              0 0 161.42     0.0     0.0     0.0    -0.0
TUMRAN11              0 0 405.01    62.1    -7.9     0.0    -0.0
TUMRAN31              0 0 159.55    49.7    -6.3     0.0    -0.0
TUMRAN32              0 0 159.93     0.0     0.0     0.0    -0.0
TUMUT_31              0 2 154.00     0.0     0.0     0.0    -0.0    -0.0    -0.0     0.0     0.0               133.565 14.2857
TUMUT_32              0 0 154.00     0.0     0.0     0.0    -0.0
TUNIMA11              0 0 410.30     0.0     0.0     0.0    -0.0
TUNIMA12              0 0 410.30     0.0     0.0     0.0    -0.0
TUNIMA13              0 0 400.00     0.0     0.0     0.0    -0.0
TUNIVE31              0 0 162.95    15.9    -1.2     0.0    -0.0
TUNIVE32              0 0 162.95    25.8    -1.9     0.0    -0.0
TUNYEE31              0 0 162.00    16.7     2.1     0.0    -0.0
TUNYEE32              0 0 154.00     0.0     0.0     0.0    -0.0
TUPINR31              0 0 161.11     0.0     0.0     0.0    -0.0
TUPINR32              0 0 154.00     0.0     0.0     0.0    -0.0
TURGUP11              0 0 407.42     0.0     0.0     0.0    -0.0
TURGUP1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TURGUP12              0 0 407.42     0.0     0.0     0.0    -0.0
TURGUP1S Fict. shunt  1 0            0.0     0.0     0.0     0.0
TURGUP13              0 0 400.00     0.0     0.0     0.0    -0.0
TURGUP31              0 0 161.61     2.6    -0.7     0.0    -0.0
TURGUP32              0 0 161.61     0.0     0.0     0.0    -0.0
TURGUP33              0 0 154.00     0.0     0.0     0.0    -0.0
TURLA131              0 0 162.73    19.8    -3.6     0.0    -0.0
TURLA132              0 0 154.00     0.0     0.0     0.0    -0.0
TURLA231              0 0 162.71     6.2     0.7     0.0    -0.0
TURLA232              0 0 162.71     3.1     0.4     0.0    -0.0
TUSAK311              0 0 400.00     0.0     0.0     0.0    -0.0
TUSAK312              0 0 403.37     0.0     0.0     0.0    -0.0
TUSAK31Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TUSAK313              0 0 400.00     0.0     0.0     0.0    -0.0
TUSAK331              0 0 166.41     0.8    -0.3     0.0    -0.0
TUSAK332              0 0 166.41     0.0     0.0     0.0    -0.0
TUSAK333              0 0 154.00     0.0     0.0     0.0    -0.0
TUSAK_31              0 0 164.01    29.0    -6.7     0.0    -0.0
TUSAK_32              0 0 154.00     0.0     0.0     0.0    -0.0
TUSAKO31              0 0 165.51    51.1     0.0     0.0    -0.0
TUSAKO32              0 0 165.51    25.5     0.0     0.0    -0.0
TUSAKR31              0 0 163.88     0.0     0.0     0.0    -0.0
TUSAKR32              0 0 154.00     0.0     0.0     0.0    -0.0
TUZAYO31              0 0 158.53     0.0     0.0     0.0    -0.0
TUZAYO32              0 0 158.53     0.0     0.0     0.0    -0.0
TUZUNC31              0 0 160.14     0.0     0.0     0.0    -0.0
TUZUNC32              0 0 160.14     0.0     0.0     0.0    -0.0
TUZUND11              0 0 405.03     0.0     0.0     0.0    -0.0
TUZUND1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TUZUND12              0 0 405.03     0.0     0.0     0.0    -0.0
TUZUND13              0 0 407.53     0.0     0.0     0.0    -0.0
TUZUND31              0 0 162.48     0.0     0.0     0.0    -0.0
TUZUND32              0 0 162.48    26.9    -5.2     0.0    -0.0
TUZUND33              0 0 154.00     0.0     0.0     0.0    -0.0
TUZUNH31              0 0 160.26     0.0     0.0     0.0    -0.0
TUZUNH32              0 0 160.26     0.0     0.0     0.0    -0.0
TUZUNK31              0 0 161.43    14.2    -1.8     0.0    -0.0
TUZUNK32              0 0 154.00     0.0     0.0     0.0    -0.0
TVAKFI31              0 0 162.05    11.9     2.3     0.0    -0.0
TVAKFI32              0 0 154.00     0.0     0.0     0.0    -0.0
TVAN1531              0 0 157.47    20.9     1.5     0.0    -0.0
TVAN1532              0 0 157.47    20.9     1.5     0.0    -0.0
TVAN1533              0 0 154.00     0.0     0.0     0.0    -0.0
TVAN__11              0 0 400.89     0.0     0.0     0.0    -0.0
TVAN__1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TVAN__12              0 0 400.89     0.0     0.0     0.0    -0.0
TVAN__1S Fict. shunt  1 0            0.0     0.0     0.0     0.0
TVAN__13              0 0 400.00     0.0     0.0     0.0    -0.0
TVAN__31              0 0 157.56    11.6     1.2     0.0    -0.0
TVAN__32              0 0 157.56    11.6     1.2     0.0    -0.0
TVAN__33              0 0 154.00     0.0     0.0     0.0    -0.0
TVANGS31              0 0 157.57     0.0     0.0     0.0    -0.0
TVANGS32              0 0 157.57     0.0     0.0     0.0    -0.0
TVANIK31              0 0 159.55     6.4     0.5     0.0    -0.0
TVANIK32              0 0 159.55     6.4     0.5     0.0    -0.0
TVARSK11              0 0 407.59     0.0     0.0     0.0    -0.0
TVARSK1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TVARSK12              0 0 407.59    29.2    -3.7     0.0    -0.0
TVARSK13              0 0 400.00     0.0     0.0     0.0    -0.0
TVARSK31              0 0 162.12    23.3    -3.0     0.0    -0.0
TVARSK3Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TVARSK32              0 0 162.12     0.0     0.0     0.0    -0.0
TVARSK33              0 0 154.00     0.0     0.0     0.0    -0.0
TVARSK34              0 0 154.00     0.0     0.0     0.0    -0.0
TVELIE31              0 0 157.33    63.4     8.0     0.0    -0.0
TVELIE32              0 0 158.44     0.0     0.0     0.0    -0.0
TVELIM31              0 0 159.75    30.8     0.0     0.0    -0.0
TVELIM32              0 0 159.75    30.8     0.0     0.0    -0.0
TVEZIR31              0 0 160.83    14.7     1.9     0.0    -0.0
TVEZIR32              0 0 154.00     0.0     0.0     0.0    -0.0
TVIKIN31              0 0 162.15     1.3     0.2     0.0    -0.0
TVIKIN32              0 0 154.00     0.0     0.0     0.0    -0.0
TVIRA331              0 0 163.28     8.0     2.5     0.0    -0.0
TVIRA332              0 0 154.00     0.0     0.0     0.0    -0.0
TVIRAN31              0 0 164.17    29.0     4.8     0.0    -0.0
TVIRAN3Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TVIRN211              0 0 413.48     0.0     0.0     0.0    -0.0
TVIRN212              0 0 413.48     3.3     0.6     0.0    -0.0
TVIRN21Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TVIRN213              0 0 400.00     0.0     0.0     0.0    -0.0
TVIRN231              0 0 162.84     0.0     0.0     0.0    -0.0
TVIRN232              0 0 162.84     2.7     0.5     0.0    -0.0
TVIRN233              0 0 154.00     0.0     0.0     0.0    -0.0
TVITRA31              0 0 160.19    11.4     1.4     0.0    -0.0
TVITRA32              0 0 154.00     0.0     0.0     0.0    -0.0
TVIZE231              0 0 162.08     0.0     0.0     0.0    -0.0
TVIZE232              0 0 154.00     0.0     0.0     0.0    -0.0
TVIZEH11              0 0 413.33     0.0     0.0     0.0    -0.0
TVIZEH12              0 0 413.33     0.0     0.0     0.0    -0.0
TVIZEH13              0 0 400.00     0.0     0.0     0.0    -0.0
TVIZEH31              0 0 162.09     0.0     0.0     0.0    -0.0
TVIZEH32              0 0 162.09     0.0     0.0     0.0    -0.0
TVIZEH33              0 0 154.00     0.0     0.0     0.0    -0.0
TVOTOR31              0 0 163.16     9.3     1.5     0.0    -0.0
TVOTOR32              0 0 154.00     0.0     0.0     0.0    -0.0
TYAGLI31              0 0 162.37     1.5     0.2     0.0    -0.0
TYAGLI32              0 0 154.00     0.0     0.0     0.0    -0.0
TYAHRE31              0 0 162.93     0.0     0.0     0.0    -0.0
TYAHRE32              0 0 162.93     0.0     0.0     0.0    -0.0
TYAHYA31              0 0 162.94     0.0     0.0     0.0    -0.0
TYAHYA32              0 0 154.00     0.0     0.0     0.0    -0.0
TYAKAK31              0 0 155.94    31.5     0.0     0.0    -0.0
TYAKAK32              0 0 154.00     0.0     0.0     0.0    -0.0
TYALNI31              0 0 162.54     0.0     0.0     0.0    -0.0
TYALNI32              0 0 162.54     0.0     0.0     0.0    -0.0
TYALOR31              0 0 158.24     0.0     0.0     0.0    -0.0
TYALOR32              0 0 158.24     0.0     0.0     0.0    -0.0
TYALOV31              0 0 157.47    49.9     3.6     0.0    -0.0
TYALOV32              0 0 154.00     0.0     0.0     0.0    -0.0
TYAMA231              0 0 159.74     0.0     0.0     0.0    -0.0
TYAMA232              0 0 154.00     0.0     0.0     0.0    -0.0
TYAMA331              0 0 159.70     0.0     0.0     0.0    -0.0
TYAMA332              0 0 154.00     0.0     0.0     0.0    -0.0
TYAMAC31              0 0 160.99     0.0     0.0     0.0    -0.0
TYAMAC32              0 0 154.00     0.0     0.0     0.0    -0.0
TYAMUL31              0 2 160.28     0.0     0.0   -34.0    25.0     0.0   -50.0    25.0   -30.0               503.043 14.2857
TYAMUL32              0 0 154.00     0.0     0.0     0.0    -0.0
TYAPRA31              0 0 154.00     0.0     0.0     0.0    -0.0
TYAPRA32              0 0 161.91     0.0     0.0     0.0    -0.0
TYARDA31              0 0 154.00     0.0     0.0     0.0    -0.0
TYARDA32              0 0 161.91     9.2    -2.1     0.0    -0.0
TYARDI31              0 0 166.02    22.2     4.0     0.0    -0.0
TYARDI32              0 0 154.00     0.0     0.0     0.0    -0.0
TYARES31              0 0 158.23     0.0     0.0     0.0    -0.0
TYARES32              0 0 154.00     0.0     0.0     0.0    -0.0
TYARI231              0 0 157.88    16.5     1.2     0.0    -0.0
TYARI232              0 0 154.00     0.0     0.0     0.0    -0.0
TYARIM31              0 0 154.87    12.5    -0.9     0.0    -0.0
TYARIM32              0 0 154.87    12.5    -0.9     0.0    -0.0
TYATAG11              0 0 406.26     0.0     0.0     0.0    -0.0
TYATAG12              0 2 406.26     0.0     0.0  -336.0   138.0     0.0  -420.0   138.0  -260.3               3700.38 20.0000
TYATAG13              0 0 400.00     0.0     0.0     0.0    -0.0
TYATAG31              0 0 162.30    30.0    15.4     0.0    -0.0
TYATAG32              0 0 154.00     0.0     0.0     0.0    -0.0
TYAVRU31              0 0 161.18    13.9     1.8     0.0    -0.0
TYAVRU32              0 0 161.18    13.9     1.8     0.0    -0.0
TYAYSU31              0 0 156.28     0.0     0.0     0.0    -0.0
TYAYSU32              0 0 154.00     0.0     0.0     0.0    -0.0
TYAZIH31              0 0 160.09     0.8     0.2     0.0    -0.0
TYAZIH32              0 0 154.00     0.0     0.0     0.0    -0.0
TYAZIR31              0 0 160.28    46.9    -5.9     0.0    -0.0
TYAZIR32              0 0 154.00     0.0     0.0     0.0    -0.0
TYCATS31              0 2 161.02     8.3     1.5  -143.0    15.0     0.0  -157.3    15.0   -50.0               2495.47 20.0000
TYCATS32              0 0 154.00     0.0     0.0     0.0    -0.0
TYCATS61              0 0  66.00     0.0     0.0     0.0    -0.0
TYCATS62              0 0  66.00     0.0     0.0     0.0    -0.0
TYEDIG11              0 0 405.39     0.0     0.0     0.0    -0.0
TYEDIG12              0 0 405.39     0.0     0.0     0.0    -0.0
TYEDIG13              0 0 400.00     0.0     0.0     0.0    -0.0
TYENDG11              0 0 404.78     0.0     0.0     0.0    -0.0
TYENDG12              0 0 404.78     0.0     0.0     0.0    -0.0
TYENGI31              0 0 154.00     0.0     0.0     0.0    -0.0
TYENGI32              0 0 158.77    28.3     2.9     0.0    -0.0
TYENIB11              0 0 407.32    40.3    -4.2     0.0    -0.0
TYENIB12              0 0 407.32     0.0     0.0     0.0    -0.0
TYENIB1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TYENIB31              0 0 158.37    64.5    -6.7     0.0    -0.0
TYENIB32              0 0 159.33     0.0     0.0     0.0    -0.0
TYENIC31              0 0 161.71     4.4    -1.2     0.0    -0.0
TYENIC32              0 0 154.00     0.0     0.0     0.0    -0.0
TYENID31              0 0 159.74     0.7     0.1     0.0    -0.0
TYENID32              0 0 159.74     1.3     0.2     0.0    -0.0
TYENIG31              0 0 162.93     6.9    -2.3     0.0    -0.0
TYENIG32              0 0 154.00     0.0     0.0     0.0    -0.0
TYENIK31              0 0 158.11    25.5    -1.9     0.0    -0.0
TYENIK32              0 0 154.00     0.0     0.0     0.0    -0.0
TYENIR31              0 0 159.05     0.0     0.0     0.0    -0.0
TYENIR32              0 0 154.00     0.0     0.0     0.0    -0.0
TYENIS31              0 0 159.52     0.0     0.0     0.0    -0.0
TYENIS32              0 0 159.52    27.6     2.8     0.0    -0.0
TYENIZ31              0 0 161.07     8.0     0.8     0.0    -0.0
TYENIZ32              0 0 154.00     0.0     0.0     0.0    -0.0
TYENKR31              0 0 161.16     0.0     0.0     0.0    -0.0
TYENKR32              0 0 154.00     0.0     0.0     0.0    -0.0
TYENKT11              0 2 407.06     0.0     0.0  -187.0   -22.5     0.0  -210.0    15.0   -60.0               1233.46 20.0000
TYENKT1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TYENKT12              0 2 407.06     0.0     0.0  -187.0   -22.5     0.0  -210.0    15.0   -60.0               1233.46 20.0000
TYENKT13              0 0 400.00     0.0     0.0     0.0    -0.0
TYENKT31              0 0 162.10     9.2    12.1     0.0    -0.0
TYENKT32              0 0 154.00     0.0     0.0     0.0    -0.0
TYENSH31              0 0 156.75    49.3     5.1     0.0    -0.0
TYENSH32              0 0 154.00     0.0     0.0     0.0    -0.0
TYERBA31              0 0 161.49     9.2    -1.5     0.0    -0.0
TYERBA32              0 0 161.49     0.0     0.0     0.0    -0.0
TYERKO31              0 0 163.27     5.9    -0.7     0.0    -0.0
TYERKO32              0 0 154.00     0.0     0.0     0.0    -0.0
TYESIH31              0 0 163.76     0.0     0.0     0.0    -0.0
TYESIL11              0 0 410.43     0.0     0.0     0.0    -0.0
TYESIL1Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TYESIL12              0 0 410.43     0.0     0.0     0.0    -0.0
TYESIL1S Fict. shunt  1 0            0.0     0.0     0.0     0.0
TYESIL13              0 0 400.00     0.0     0.0     0.0    -0.0
TYESIL31              0 0 162.85    10.0    -5.7     0.0    -0.0
TYESIL32              0 0 154.00     0.0     0.0     0.0    -0.0
TYESIL33              0 0 154.00     0.0     0.0     0.0    -0.0
TYHAZR31              0 0 161.14     2.1     0.2     0.0    -0.0
TYHAZR32              0 0 154.00     0.0     0.0     0.0    -0.0
TYHBAS31              0 0 158.87     1.9     0.4     0.0    -0.0
TYHBAS32              0 0 158.87     1.9     0.4     0.0    -0.0
TYHISR31              0 0 161.15     0.0     0.0     0.0    -0.0
TYHISR32              0 0 154.00     0.0     0.0     0.0    -0.0
TYIBIT31              0 0 163.50     5.5     1.0     0.0    -0.0
TYIBIT32              0 0 154.00     0.0     0.0     0.0    -0.0
TYIGIL31              0 0 161.77     0.0     0.0     0.0    -0.0
TYIGIL32              0 0 154.00     0.0     0.0     0.0    -0.0
TYILDI31              0 0 162.69    59.3     7.5     0.0    -0.0
TYILDI32              0 0 154.00     0.0     0.0     0.0    -0.0
TYILDZ11              0 0 407.57    25.9     1.9     0.0    -0.0
TYILDZ12              0 0 407.57     0.0     0.0     0.0    -0.0
TYILDZ31              0 0 158.04    41.4     3.0     0.0    -0.0
TYILDZ32              0 0 158.55     0.0     0.0     0.0    -0.0
TYKALE11              0 2 401.16     0.0     0.0  -292.0   258.0     0.0  -403.6   258.0  -246.0               3256.74 19.6237
TYKALE12              0 0 401.16     0.0     0.0     0.0    -0.0
TYKALE13              0 0 400.00     0.0     0.0     0.0    -0.0
TYKAPI31              0 0 157.35    14.8     1.5     0.0    -0.0
TYKAPI32              0 0 157.35    38.7     4.0     0.0    -0.0
TYKENT31              0 0 160.91     7.8     0.8     0.0    -0.0
TYKENT32              0 0 160.91     0.0     0.0     0.0    -0.0
TYKPLU31              0 0 159.68     0.0     0.0     0.0    -0.0
TYKPLU32              0 0 159.68    43.6    -7.1     0.0    -0.0
TYOKUS31              0 2 162.00     0.0     0.0   -10.0   -16.4   -17.4   -40.2    13.3   -24.3               259.551 14.2857
TYOKUS32              0 0 154.00     0.0     0.0     0.0    -0.0
TYOZGA31              0 0 163.79    21.9    -5.4     0.0    -0.0
TYOZGA32              0 0 154.00     0.0     0.0     0.0    -0.0
TYSVAS31              0 0 163.19     1.5    -0.6     0.0    -0.0
TYSVAS32              0 0 163.19     0.0     0.0     0.0    -0.0
TYTOSY31              0 0 161.31     5.1     0.6     0.0    -0.0
TYTOSY32              0 0 161.31     0.0     0.0     0.0    -0.0
TYUKAR31              0 0 154.00     0.0     0.0     0.0    -0.0
TYUKAR32              0 0 161.20     1.0     0.1     0.0    -0.0
TYUKSE31              0 0 159.98     0.0     0.0     0.0    -0.0
TYUKSE32              0 0 154.00     0.0     0.0     0.0    -0.0
TYUMUR31              0 0 160.05     9.3    -1.2     0.0    -0.0
TYUMUR32              0 0 154.00     0.0     0.0     0.0    -0.0
TYUNAK31              0 0 158.32     8.6     1.4     0.0    -0.0
TYUNAK3Q Fict. shunt  1 0            0.0     0.0     0.0     0.0
TYUNAK32              0 0 154.00     0.0     0.0     0.0    -0.0
TYUNTD31              0 0 163.50     0.0     0.0     0.0    -0.0
TYUNUS11              0 0 410.61     0.6     0.1     0.0    -0.0
TYUNUS12              0 0 400.00     0.0     0.0     0.0    -0.0
TYUNUS13              0 0 400.00     0.0     0.0     0.0    -0.0
TYUREG31              0 0 157.16    34.4    -3.6     0.0    -0.0
TYUREG32              0 0 157.16    17.2    -1.8     0.0    -0.0
TYURTC31              0 0 160.78     7.5     1.3     0.0    -0.0
TYURTC32              0 0 154.00     0.0     0.0     0.0    -0.0
TYZLAK31              0 0 160.77     0.0     0.0     0.0    -0.0
TZARA_31              0 0 164.23     2.8    -2.9     0.0    -0.0
TZARA_32              0 0 154.00     0.0     0.0     0.0    -0.0
TZEKER11              0 0 408.44     0.0     0.0     0.0    -0.0
TZEKER12              0 0 408.44    15.9     0.0     0.0    -0.0
TZEKER31              0 0 158.50     0.0     0.0     0.0    -0.0
TZEKER32              0 0 158.50     0.0     0.0     0.0    -0.0
TZELHA31              0 0 161.96     0.0     0.0     0.0    -0.0
TZELHA32              0 0 154.00     0.0     0.0     0.0    -0.0
TZETES11              0 2 410.00     0.0     0.0  -550.3    12.4     0.0  -615.0   108.4  -220.7               2987.30 20.0000
TZETES12              0 2 410.00     0.0     0.0  -550.3    12.4     0.0  -615.0    56.8  -265.4               2987.30 20.0000
TZETS131              0 2 161.00     0.0     0.0  -140.0    23.4     0.0  -160.0    30.0   -75.0               1082.68 20.0000
TZETS132              0 0 161.00     0.0     0.0     0.0    -0.0
TZEYTI31              0 0 156.27    27.3     6.0     0.0    -0.0
TZEYTI32              0 0 154.00     0.0     0.0     0.0    -0.0
TZIYAR31              0 0 160.08     0.0     0.0     0.0    -0.0
TZIYAR32              0 0 154.00     0.0     0.0     0.0    -0.0
TZONGR31              0 0 161.29     0.0     0.0     0.0    -0.0
TZONGR32              0 0 154.00     0.0     0.0     0.0    -0.0
TZONGU31              0 0 160.96    20.9     2.6     0.0    -0.0
TZONGU32              0 0 154.00     0.0     0.0     0.0    -0.0
TZORLA31              0 2 163.50     0.0     0.0   -32.4    14.8     0.0   -45.0    14.8   -27.9               304.632 14.2857
TZORLA32              0 0 154.00     0.0     0.0     0.0    -0.0
TZORLU31              0 0 154.00     0.0     0.0     0.0    -0.0
TZORLU32              0 0 159.87     7.7     3.5     0.0    -0.0
TZORLU33              0 0 154.00     0.0     0.0     0.0    -0.0
TZTES311              0 2 410.00     0.0     0.0  -613.0    -2.6  -300.0  -700.0   150.0  -250.0               3460.11 20.0000
TZTES312              0 2 410.00     0.0     0.0  -610.0    -2.6  -300.0  -700.0   150.0  -250.0               3460.11 20.0000
TAFN3S31              0 0 164.30     0.0     0.0     0.0    -0.0
TAFRIN61              0 0  65.64    19.3     0.0     0.0    -0.0
TAFRIN62              0 0  65.64     0.0     0.0     0.0    -0.0
TAGSKM11              0 0 411.96     0.0     0.0     0.0    -0.0
TAGSKM12              0 0 411.96     0.0     0.0     0.0    -0.0
TAGSKM13              0 0 417.31     0.0     0.0     0.0    -0.0
TAGSKM14              0 0 417.31     0.0     0.0     0.0    -0.0
TAKHAL11              0 0 409.32  -700.0     0.0     0.0    -0.0
TAKYGS31              0 0 162.84     0.0     0.0     0.0    -0.0
TAKYIN31              0 0 162.33     0.0     0.0     0.0    -0.0
TALRAI61              0 0  65.81     9.3     1.5     0.0    -0.0
TALTOS31              0 0 161.44     0.0     0.0     0.0    -0.0
TAYRNC32              0 0 154.00     0.0     0.0     0.0    -0.0
TBABEK31              0 0 154.00     0.0     0.0     0.0    -0.0
TBABEK32              0 0 154.00     0.0     0.0     0.0    -0.0
TBALKT11              0 0 408.41     0.0     0.0     0.0    -0.0
TBATUM21              0 0 220.00     0.0     0.0     0.0    -0.0
TBAZAR31              0 0 154.00     0.0     0.0     0.0    -0.0
TBRCKS11              0 0 405.42     0.0     0.0     0.0    -0.0
TBRCKS31              0 0 165.78     0.0     0.0     0.0    -0.0
TBUHAR31              0 0 162.10     0.0     0.0     0.0    -0.0
TBURSS31              0 0 160.46     0.0     0.0     0.0    -0.0
TCAKIL31              0 0 158.27     0.0     0.0     0.0    -0.0
TDILER11              0 0 402.69     0.0     0.0     0.0    -0.0
TEFESN31              0 0 160.63     0.0     0.0     0.0    -0.0
TERSNL11              0 0 402.98     0.0     0.0     0.0    -0.0
TEZSNL31              0 0 161.17     0.0     0.0     0.0    -0.0
TGECIL31              0 0 164.34     0.0     0.0     0.0    -0.0
TGOKRS31              0 0 162.33     0.0     0.0     0.0    -0.0
TGOSKM11              0 0 415.41     0.0     0.0     0.0    -0.0
TGOSKM12              0 0 415.39     0.0     0.0     0.0    -0.0
TGOSKM13              0 0 414.77     0.0     0.0     0.0    -0.0
TGOSKM14              0 0 414.70     0.0     0.0     0.0    -0.0
TGOYNS11              0 0 411.23     0.0     0.0     0.0    -0.0
THAREM61              0 0  66.95    46.2     0.0     0.0    -0.0
THPMSL31              0 0 159.71     0.0     0.0     0.0    -0.0
TKARKS31              0 0 160.55     0.0     0.0     0.0    -0.0
TKAS_S31              0 0 162.20     0.0     0.0     0.0    -0.0
TKAYAB14              0 0 400.00     0.0     0.0     0.0    -0.0
TKAYAB15              0 0 406.34     0.0     0.0     0.0    -0.0
TKAYAB16              0 0 406.34     0.0     0.0     0.0    -0.0
TKAYKK31              0 0 162.37     0.0     0.0     0.0    -0.0
TKAYKP14              0 0 408.63     0.0     0.0     0.0    -0.0
TKAYKP15              0 0 408.63     0.0     0.0     0.0    -0.0
TKBNSN31              0 0 159.22     0.0     0.0     0.0    -0.0
TKDGHS31              0 0 159.76     0.0     0.0     0.0    -0.0
TKESKS31              0 0 160.86     0.0     0.0     0.0    -0.0
TKESKS32              0 0 162.00     0.0     0.0     0.0    -0.0
TKESTS31              0 0 159.29     0.0     0.0     0.0    -0.0
TKHOY_11              0 0 400.00     0.0     0.0     0.0    -0.0
TKISIK32              0 0 161.43     0.0     0.0     0.0    -0.0
TKOLKS31              0 0 154.00     0.0     0.0     0.0    -0.0
TKORKS31              0 0 162.08     0.0     0.0     0.0    -0.0
TKRTHS31              0 0 160.39     0.0     0.0     0.0    -0.0
TKUMBE32              0 0 161.06     0.0     0.0     0.0    -0.0
TKUTAS31              0 0 160.26     0.0     0.0     0.0    -0.0
TMANCS31              0 0 161.91     0.0     0.0     0.0    -0.0
TMUSUL11              0 0 400.00     0.0     0.0     0.0    -0.0
TORNKS31              0 0 159.65     0.0     0.0     0.0    -0.0
TRZSNL31              0 0 154.00     0.0     0.0     0.0    -0.0
TSEHIT32              0 0 154.00     0.0     0.0     0.0    -0.0
TSEYDS13              0 0 397.32     0.0     0.0     0.0    -0.0
TSLMPS31              0 0 159.98     0.0     0.0     0.0    -0.0
TSUSNL31              0 0 164.14     0.0     0.0     0.0    -0.0
TSYCSS31              0 0 159.05     0.0     0.0     0.0    -0.0
TTATVS11              0 0 410.95     0.0     0.0     0.0    -0.0
TTIREB13              0 0 404.95     0.0     0.0     0.0    -0.0
TURGUP14              0 0 407.42     0.0     0.0     0.0    -0.0
TURGUP15              0 0 407.42     0.0     0.0     0.0    -0.0
TURGUP16              0 0 404.20     0.0     0.0     0.0    -0.0
TURGUP17              0 0 403.59     0.0     0.0     0.0    -0.0
TZAKHO31              0 0 154.00     0.0     0.0     0.0    -0.0
##L
TUNIMA11 TUNIMA12 1 2   0.00  0.000    0.000                    
TUNIMA11 TKCELK11 1 0  0.072  0.772    9.831   2093             
TUNIMA11 THABIB12 1 0  1.774 22.440  370.837   3147             
TUNIMA11 TDKAYA12 1 0  1.200 20.146  326.806   3789             
TUNIMA12 TCORL212 1 0  0.488  6.173  101.994   3147             
TUNIMA12 TGBOLU11 1 0  2.284 38.358  622.256   3789             
THAMIT11 THAMIT12 1 2   0.00  0.000    0.000                    
THAMIT11 THAMIT14 1 2   0.00  0.000    0.000                    
THAMIT11 TVIZEH12 1 0  0.784  9.930  163.400   3147             
THAMIT11 XMI_HA12 1 0  1.892 23.786  393.750   3147             
THAMIT12 THAMIT15 1 2   0.00  0.000    0.000                    
THAMIT12 TKCELK11 1 0  2.870 29.284  333.169   2093             
THAMIT12 TALIBY11 1 0  2.456 41.242  669.044   3789             
THAMIT14 THAMIT15 1 2   0.00  0.000    0.000                    
THAMIT14 TBABES12 1 0  0.799  8.157   92.800   2093             
THAMIT15 XMI_HA11 1 0  3.147 31.753  363.206   2078             
THAMIT31 THAMIT32 1 2   0.00  0.000    0.000                    
THAMIT31 TBABES31 1 0  1.130  9.186   75.434   1256             
THAMIT31 TLULEB31 1 0  0.526  3.409   24.245   1050             
THAMIT32 TULAS_32 1 0  2.070 17.643  131.641   1256             
THAMIT32 TKIRDG31 1 0  2.064 17.595  131.304   1256             
THAMIT32 TTDOKM31 1 0  1.773 14.341  118.823   1256             
TBABES12 TBABES11 1 2   0.00  0.000    0.000                    
TBABES11 TCORL211 1 0  1.460 18.995  291.431   3147             
TBABES12 XNS_BA11 1 0  1.223 15.371  254.187   3147             
TBABES31 TBABES32 1 7   0.00  0.000    0.000                    
TBABES31 TUZUNK31 1 0  5.199 18.240  113.088    675             
TBABES31 THAVSA31 1 0  1.428 11.606   95.294   1256             
TBABES31 TPINAR31 1 0  4.856 17.037  105.625    675             
TBABES31 THYRBL31 1 0  1.088  9.275   69.194   1256             
TBABES31 TEDRN231 1 0  2.316 18.830  154.621   1256             
TKCELK11 TKCELK12 1 7   0.00  0.000    0.000                    
TTRELK31 TTRELK32 1 2   0.00  0.000    0.000                    
TTRELK31 TTEGES31 1 0  1.679  8.750   67.591    937             
TTRELK31 TSILVR32 1 0  2.484 13.375  106.300    937             
TTRELK31 TCKOYO31 1 0  1.684 14.297  107.522   1256             
TTRELK32 TBOTAS31 1 0  0.027  0.168    1.349   1050             
TBOTAS31 TBOTAS32 1 7   0.00  0.000    0.000                    
TBOTAS31 TTEGES31 1 0  1.648  8.555   66.158    937             
TBOTAS31 TSLMPS31 1 0  3.028 16.233  127.931    937             
TBCEKM31 TBCEKM32 1 7   0.00  0.000    0.000                    
TBCEKM31 TAKCAN32 1 0  0.119  0.619    4.765    937             
TBCEKM31 TAKCAN32 2 0  0.119  0.619    4.765    937             
TBCEKM31 TCATLR32 1 0  1.205  6.254   48.364    937             
TBCEKM31 TFIRPL31 1 0  0.039  0.234   42.039    656             
TBCEKM31 TCATAL31 1 0  1.062  5.533   42.756    937             
TBCEKM31 TDKAYA31 1 0  1.975 12.614  104.191   1050             
TBCEKM31 TSLMPS31 1 0  1.898  9.889   76.404    937             
TBKARS31 TBKARS32 1 7   0.00  0.000    0.000                    
TBKARS31 TZORLU32 1 0  0.069  0.445    3.162   1050             
TBKARS31 TCANEN32 1 0  0.655  5.297   43.894   1256             
TBKARS31 TDELTA31 1 0  0.264  2.148   17.625   1256             
TBKARS31 TCORL231 1 0  1.619 13.093  108.492   1256             
TBKARS31 TAVRUP31 1 0  1.275  8.394   60.508   1050             
TCERKZ31 TCERKZ32 1 7   0.00  0.000    0.000                    
TCERKZ31 TCORLU32 1 0  0.865  6.997   57.978   1256             
TCERKZ31 TVIZEH32 1 0  2.914 18.077  133.581    937             
TCERKZ31 TCKOYO32 1 0  0.160  1.306   10.584   1256             
TCERKZ31 TAVRUP31 1 0  0.946  6.287   45.159   1050             
TCERKZ31 TVELIM31 1 0  0.415  3.354   27.787   1256             
TCERKZ31 TCRKOY31 1 0  0.006  0.050    0.295   1050             
TCORLU31 TCORLU32 1 7   0.00  0.000    0.000                    
TCORLU31 TULAS_31 1 0  0.752  6.406   47.816   1256             
TCORLU31 TCORL232 1 0  0.434  3.506   29.052   1256             
TCORLU31 TCORL232 2 0  0.418  3.377   27.998   1256             
TCORLU32 TMARPM31 1 0  0.434  3.530   28.968   1256             
TTEKRD31 TTEKRD32 1 7   0.00  0.000    0.000                    
TTEKRD31 TTEGES31 1 0  2.426  8.511   52.749    675             
TTEKRD31 TASYAP31 1 0  1.675  8.131   58.399    675             
TLULEB31 TLULEB32 1 7   0.00  0.000    0.000                    
TLULEB31 TZORLU32 1 0  1.834 11.879   84.416   1050             
TULAS_31 TULAS_32 1 2   0.00  0.000    0.000                    
TULAS_31 TMODEN31 1 0  0.474  2.514   43.135    937             
TULAS_32 TMODEN31 1 0  0.474  2.516   43.473    937             
TTEGES31 TTEGES32 1 7   0.00  0.000    0.000                    
TTEGES31 TBALAB31 1 0  0.464  3.951   29.474   1256             
TTEGES31 TCORL232 1 0  0.479  3.895   31.962   1256             
TTEGES31 TCORL232 2 0  0.479  3.895   31.962   1256             
TKIYIK31 TKIYIK32 1 7   0.00  0.000    0.000                    
TKIYIK31 TBESKT31 1 0  1.104  6.179   43.346    937             
TKIYIK31 TKKOYR31 1 0  0.222  1.802   14.800   1256             
TAKCAN31 TAKCAN32 1 7   0.00  0.000    0.000                    
TSILVR31 TSILVR32 1 2   0.00  0.000    0.000                    
TSILVR31 TCATLR32 1 0  1.471  7.634   59.032    937             
TSILVR31 TCANTA31 1 0  0.691  5.738   45.328   1256             
TSILVR32 TSLVRS31 1 0  0.704  5.847   46.129   1256             
TUZUNK31 TUZUNK32 1 7   0.00  0.000    0.000                    
TUZUNK31 TKNJRS31 1 0  1.798 10.658   77.037    937             
THAVSA31 THAVSA32 1 7   0.00  0.000    0.000                    
THAVSA31 TEDRNG32 1 0  1.113  9.048   74.296   1256             
TPINAR31 TPINAR32 1 7   0.00  0.000    0.000                    
TPINAR31 TKIRKL31 1 0  3.910 13.717   85.048    675             
TPINAR31 TTRACM31 1 0  0.814  6.941   51.779   1256             
TPINAR31 TLIMAK31 1 0  0.094  0.757    6.283   1256             
TPINAR31 TZELHA31 1 0  1.197 10.202   76.109   1256             
TMALKR31 TMALKR32 1 2   0.00  0.000    0.000                    
TMALKR31 TKESAN31 1 0  2.023 11.108   77.121    937             
TMALKR31 TSARKY31 1 0  1.421 12.115   90.403   1256             
TMALKR31 TSADIL31 1 0  1.833  7.389   49.207    675             
TMALKR31 TKNJRS31 1 0  2.400 13.961   99.975    937             
TMALKR31 TASYAP31 1 0  5.506 21.571  141.719    675             
TKESAN31 TKESAN32 1 2   0.00  0.000    0.000                    
TKESAN32 TENES_31 1 0  2.194 18.699  139.526   1256             
TKESAN32 TSADIL31 1 0  1.319 11.228   83.952   1256             
TKUMLM31 TBURRS31 1 0  5.058 18.153  113.974    675             
TEDCIM31 TEDCIM32 1 7   0.00  0.000    0.000                    
TEDCIM31 TKIRKL31 1 0  3.451 18.880  131.135    937             
TEDCIM31 TSULOG31 1 0  0.940  8.009   59.749   1256             
TEDCIM31 TEDRN232 1 0  1.101  6.647   47.099    937             
TKIRKL31 TKIRKL32 1 7   0.00  0.000    0.000                    
TKIRKL31 TKIRDG31 1 0  0.795  4.365   30.317    937             
TZORLU31 TZORLU32 1 7   0.00  0.000    0.000                    
TZORLU32 TZORLU33 1 7   0.00  0.000    0.000                    
TKIRDG31 TKIRDG32 1 7   0.00  0.000    0.000                    
TBURRS31 TBURRS32 1 7   0.00  0.000    0.000                    
TBURRS31 TGBOLU32 1 0  1.779  7.181   47.858    675             
TCANEN31 TCANEN32 1 2   0.00  0.000    0.000                    
TCANEN32 TMARPM31 1 0  0.198  1.602   13.282   1256             
TMODEN31 TMODEN32 1 2   0.00  0.000    0.000                    
TTRACM31 TVIZE231 1 0  0.391  3.272   25.384   1256             
TTRACM31 TDMRKY31 1 0  1.379 11.685   88.126   1256             
TCATLR31 TCATLR32 1 2   0.00  0.000    0.000                    
TDELTA31 TDELTA32 1 7   0.00  0.000    0.000                    
TDELTA31 TTDOKM31 1 0  0.045  0.366    2.994   1256             
TMARPM31 TMARPM32 1 7   0.00  0.000    0.000                    
TSARKY31 TSARKY32 1 7   0.00  0.000    0.000                    
TSARKY31 TSARKO31 1 0  0.544  4.634   34.576   1256             
TSARKY31 TGBOLU31 1 0  1.715 14.156  112.793   1256             
TENES_31 TENES_32 1 7   0.00  0.000    0.000                    
TENES_31 TBOREA31 1 0  0.585  3.215   22.306    937             
THCBEY31 THCBEY32 1 7   0.00  0.000    0.000                    
THCBEY31 TSILER31 1 0  0.660  5.497   42.756   1256             
TSARKO31 TSARKO32 1 7   0.00  0.000    0.000                    
TSADIL31 TSADIL32 1 2   0.00  0.000    0.000                    
TSADIL31 TGBOLU32 1 0  5.642 21.301  137.629    675             
TSLVRS31 TSLVRS32 1 7   0.00  0.000    0.000                    
TSLVRS31 TOMERR31 1 0  0.342  2.917   21.800   1256             
TBESKT31 TBESKT32 1 7   0.00  0.000    0.000                    
TBESKT31 TVIZEH31 1 0  1.219  8.886   70.248    937             
TSULOG31 TSULOG32 1 7   0.00  0.000    0.000                    
TBALAB31 TBALAB32 1 7   0.00  0.000    0.000                    
TKEMRB31 TKEMRB32 1 7   0.00  0.000    0.000                    
TKEMRB31 TTAYKR31 1 0  0.119  1.007    7.505   1256             
TKNJRS31 TKNJRS32 1 7   0.00  0.000    0.000                    
TSILER31 TSILER32 1 7   0.00  0.000    0.000                    
TSILER31 TYAMAC31 1 0  0.197  1.676   12.523   1256             
TTDOKM31 TTDOKM32 1 7   0.00  0.000    0.000                    
TSYMBS31 TSYMBS32 1 7   0.00  0.000    0.000                    
TSYMBS31 TOMERR31 1 0  0.288  2.454   18.300   1256             
TSYMBS31 TYAMAC31 1 0  0.549  4.679   34.913   1256             
TOMERR31 TOMERR32 1 7   0.00  0.000    0.000                    
TKKOYR31 TKKOYR32 1 7   0.00  0.000    0.000                    
TCORL212 TCORL211 1 2   0.00  0.000    0.000                    
TCORL211 TGBOLU12 1 0  1.926 31.874  551.994   3789             
TCORL211 TDKAYA11 1 0  1.483 24.864  404.625   3789             
TCORL212 TDKAYA12 1 0  1.483 24.864  404.625   3789             
TCORL232 TCORL231 1 7   0.00  0.000    0.000                    
TCORL231 TVELIM32 1 0  0.917  7.414   61.435   1256             
TISRES11 TISRES13 1 7   0.00  0.000    0.000                    
TISRES11 TVIZEH11 1 0  0.986 12.780  210.800   3147             
TISRES11 TTASOL12 1 8  1.027 13.301  219.413   3147             
TVIZEH11 TVIZEH12 1 2   0.00  0.000    0.000                    
TVIZEH11 TVIZEH13 1 7   0.00  0.000    0.000                    
TVIZEH31 TVIZEH32 1 2   0.00  0.000    0.000                    
TVIZEH31 TVIZEH33 1 7   0.00  0.000    0.000                    
TVIZEH31 TARRES31 1 0  0.627  5.341   39.847   1256             
TVIZEH32 TEVREN31 1 0  0.844  7.161   53.466   1256             
TEVREN31 TEVREN32 1 7   0.00  0.000    0.000                    
TVIZE231 TVIZE232 1 7   0.00  0.000    0.000                    
TVIZE231 TARRES31 1 0  0.435  3.641   28.124   1256             
TARRES31 TARRES32 1 7   0.00  0.000    0.000                    
TCANTA31 TCANTA32 1 7   0.00  0.000    0.000                    
TCKOYO31 TCKOYO32 1 2   0.00  0.000    0.000                    
TFIRPL31 TFIRPL32 1 7   0.00  0.000    0.000                    
TAKIST31 TAKIST32 1 2   0.00  0.000    0.000                    
TAKIST31 TATISA31 1 0  0.153  1.948  486.676   1350             
TAKIST31 TYKAPI32 1 0  0.016  0.137   29.263    937             
TAKIST32 TDAVUT31 1 0  0.103  1.317  329.018   1350             
TAKIST32 TYKAPI31 1 0  0.010  0.127   31.709   1350             
TAVRUP31 TAVRUP32 1 2   0.00  0.000    0.000                    
THYRBL31 THYRBL32 1 7   0.00  0.000    0.000                    
TVELIM31 TVELIM32 1 2   0.00  0.000    0.000                    
TEDRN231 TEDRN232 1 2   0.00  0.000    0.000                    
TEDRN232 TEDRNG31 1 0  0.318  2.584   21.209   1256             
TDMRKY31 TDMRKY32 1 7   0.00  0.000    0.000                    
TGBOLU12 TGBOLU11 1 2   0.00  0.000    0.000                    
TGBOLU11 TIKITL11 1 0  3.657 61.409  996.194   3789             
TGBOLU11 TBEKIR11 1 0  1.153 14.975  401.906   1501             
TGBOLU11 TBEKIR11 2 0  1.151 14.948  416.650   1501             
TGBOLU12 TCENAL11 1 0  1.403 21.945  523.369   1501             
TGBOLU12 TCENAL12 1 0  1.399 21.893  512.862   1501             
TGBOLU32 TGBOLU31 1 2   0.00  0.000    0.000                    
TLIMAK31 TLIMAK32 1 7   0.00  0.000    0.000                    
TZELHA31 TZELHA32 1 7   0.00  0.000    0.000                    
TORNEK31 TORNKS31 1 0  0.006  0.050    0.295   1050             
TCATAL31 TCATAL32 1 2   0.00  0.000    0.000                    
TCATAL31 TDKAYA31 1 0  1.317  7.719   64.345    937             
TAMBAB12 TAMBAB11 1 2   0.00  0.000    0.000                    
TAMBAB11 TIKITL11 1 0  0.689  7.114   85.925   2093             
TAMBAB12 TAMBAA11 1 0  0.008  0.115   27.131   1501             
TAMBAB31 TAMBAB32 1 7   0.00  0.000    0.000                    
TAMBAB31 TAMBAB33 1 7   0.00  0.000    0.000                    
TAMBAB31 TAMBTM31 1 0  0.023  0.200    1.476   1256             
TAMBAB31 TAMBAA31 1 0  0.026  0.227    3.542   2099             
TAMBAB31 TAMBAA31 2 0  0.026  0.227    3.542   2099             
TAMBAB32 TIKITL32 1 0  0.685  5.536   45.876   1256             
TAMBAB32 TIKITL32 2 0  0.685  5.537   45.876   1256             
TAMBAB32 TYENIB32 1 0  1.208  9.820   80.621   1256             
TAMBAB32 TYENIB32 2 0  1.208  9.820   80.621   1256             
TAMBAB32 TBDUZU32 1 0  0.428  3.472   28.673   1256             
TAMBAB32 TYKPLU31 1 0  0.102  1.297  323.874   1350             
TAMBAB32 TESNYG31 1 0  0.322  2.890  211.967   1350             
TAMBAB32 TORNKS31 1 0  0.285  2.305   19.101   1256             
TAMBTM31 TAMBTM32 1 7   0.00  0.000    0.000                    
TAMBTM31 TAMBAA31 1 0  0.016  0.085    2.446   1875             
TAMBAA11 TAMBAA12 1 2   0.00  0.000    0.000                    
TAMBAA11 TAMBAA12 2 2   0.00  0.000    0.000                    
TAMBAA11 TYENIB11 1 0  0.227  3.315  779.862   1501             
TAMBAA31 TAMBAA32 1 2   0.00  0.000    0.000                    
TAMBAA31 TAMBAA33 1 2   0.00  0.000    0.000                    
TAMBAA31 TAMBAA33 2 2   0.00  0.000    0.000                    
TAMBAA31 TAMBAA33 3 2   0.00  0.000    0.000                    
TAMBAA32 TAMBAA34 1 2   0.00  0.000    0.000                    
TAMBAA32 TIKITL31 1 0  0.711  5.747   47.647   1256             
TAMBAA32 TSULTN31 1 0  0.165  2.107  526.311   1350             
TAMBAA32 TSULTN32 1 0  0.165  2.103  525.299   1350             
TAMBAA33 TAMBAA34 1 2   0.00  0.000    0.000                    
TAMBAA34 TIKITL31 1 0  0.711  5.746   47.605   1256             
TALIBY11 TALIBY12 1 2   0.00  0.000    0.000                    
TALIBY11 TYILDZ12 1 0  0.091  1.145   18.913   3147             
TALIBY11 TBEYKZ11 1 0  0.475  6.010   99.300   3147             
TALIBY12 TALIBY13 1 7   0.00  0.000    0.000                    
TALIBY12 TATISA11 1 0  0.461  5.961   92.719   3147             
TALIBY12 TTASOL11 1 0  0.598  7.567  125.037   3147             
TALIBY12 TKAVCK12 1 0  0.658  8.324  137.656   3147             
TALIBY31 TALIBY32 1 7   0.00  0.000    0.000                    
TALIBY31 TALIBY33 1 7   0.00  0.000    0.000                    
TALIBY31 TATISA32 1 0  0.601  3.381  131.388    937             
TALIBY31 TYILDZ31 1 0  0.249  1.545  114.943    937             
TALIBY31 TYILDZ31 2 0  0.132  1.154   17.920   2099             
TALIBY32 TYILDZ32 1 0  0.132  1.154   17.920   2099             
TALIBY32 TETILR31 1 0  0.134  1.703  425.283   1350             
TALIBY32 TMASLK32 1 0  0.273  2.223   18.258   1256             
TALIBY32 TMASLK32 2 0  0.273  2.221   18.216   1256             
TALIBY32 TKUCUK31 1 0  0.081  1.027  256.451   1350             
TALIBY32 TCAGLY31 1 0  0.368  2.462  242.579    937             
TALIBY32 TBESYZ32 1 0  0.125  1.590  381.135   1350             
TATISA12 TATISA11 1 2   0.00  0.000    0.000                    
TATISA11 TIKITL12 1 0  0.307  3.946   61.813   3147             
TATISA12 TSAGMG12 1 0  0.047  0.684  160.906   1501             
TATISA31 TATISA32 1 7   0.00  0.000    0.000                    
TATISA31 TTOPKA32 1 0  0.160  1.404  298.954    937             
TATISA32 TIKITL31 1 8  0.357  2.305  243.001    937             
TATISA32 TIKITL31 2 8  0.355  2.295  242.916    937             
TATISA32 TBAGCL32 1 0  0.078  0.998  249.325   1350             
TDAVUT11 TDAVUT12 1 2   0.00  0.000    0.000                    
TDAVUT11 TIKITL11 1 0  0.177  2.573  605.431   1501             
TDAVUT12 TYILDZ11 1 0  0.131  1.908  448.831   1501             
TDAVUT12 TYENIB12 1 0  0.098  1.424  335.050   1501             
TDAVUT31 TDAVUT32 1 7   0.00  0.000    0.000                    
TDAVUT31 TTOPKA31 1 0  0.059  0.755  188.480   1350             
TDAVUT31 TVELIE31 1 0  0.106  0.928  197.504    937             
TDAVUT32 TSULTN32 1 0  0.214  2.726  680.975   1350             
TDAVUT32 TBAGCL32 1 0  0.092  1.177  294.063   1350             
TIKITL11 TIKITL12 1 2   0.00  0.000    0.000                    
TIKITL12 TIKITL13 1 7   0.00  0.000    0.000                    
TIKITL12 THABIB11 1 0  0.213  2.768   42.462   3147             
TIKITL12 TDKAYA11 1 0  0.205  3.444   55.869   3789             
TIKITL31 TIKITL32 1 7   0.00  0.000    0.000                    
TIKITL31 TIKITL33 1 7   0.00  0.000    0.000                    
TIKITL31 TSULTN31 1 0  0.866  4.513   34.871    937             
TIKITL32 TBAGCL31 1 0  0.435  2.267   17.541    937             
TIKITL32 TYENIB32 1 8  0.656  3.419   26.438    937             
TIKITL32 TYENIB32 2 0  0.656  3.419   26.438    937             
TIKITL32 TDKAYA32 1 0  0.982  5.114   39.509    937             
TIKITL32 TDKAYA32 2 0  0.982  5.114   39.509    937             
THABIB12 THABIB11 1 2   0.00  0.000    0.000                    
THABIB11 TADA2D12 1 0  3.256 42.816  629.181   2526             
THABIB12 TZEKER12 1 0  0.425  5.913   72.031   2526             
THABIB32 THABIB31 1 7   0.00  0.000    0.000                    
THABIB31 TKYBAS32 1 0  0.494  3.166   86.482   1050             
THABIB31 TKUCUK31 1 0  0.443  3.604   29.600   1256             
THABIB31 TKUCUK31 2 0  0.443  3.603   29.600   1256             
THABIB31 TDKAYA35 1 0  1.178  7.238   57.345   1050             
THABIB32 TBAHCS31 1 0  0.719  5.836   48.027   1256             
THABIB32 TBAHCS32 1 0  0.716  5.816   47.858   1256             
THABIB32 TKHVLG31 1 0  0.834  6.807   55.026   1256             
THABIB32 TISBES31 1 0  0.737  5.979   49.207   1256             
TYILDZ11 TYILDZ12 1 2   0.00  0.000    0.000                    
TYILDZ11 TSAGMG11 1 0  0.092  1.346  316.706   1501             
TYILDZ12 TCAGLY12 1 0  0.050  0.730  171.875   1501             
TYILDZ31 TYILDZ32 1 7   0.00  0.000    0.000                    
TYILDZ31 TBAGCL32 1 0  0.855  5.063  287.738    937             
TYILDZ31 TSILAH31 1 8  0.022  0.278   69.531   1350             
TYILDZ31 TKASIM32 1 0  0.057  0.729  181.987   1350             
TYILDZ31 TALTIN31 1 0  0.116  1.016  216.310    937             
TYILDZ32 TSISLI32 1 0  0.091  1.166  279.474   1350             
TZEKER11 TZEKER12 1 2   0.00  0.000    0.000                    
TZEKER12 TPSKOY11 1 0  0.718  9.960  122.525   2526             
TZEKER31 TZEKER32 1 2   0.00  0.000    0.000                    
TZEKER31 TMASLK31 1 0  0.570  4.633   38.033   1256             
TZEKER32 TMASLK31 1 0  0.571  4.644   38.160   1256             
TSULTN31 TSULTN32 1 2   0.00  0.000    0.000                    
TTOPKA31 TTOPKA32 1 2   0.00  0.000    0.000                    
TBAGCL31 TBAGCL32 1 7   0.00  0.000    0.000                    
TBAGCL31 TBEVLR32 1 0  0.079  0.694  147.664    937             
TYENIB11 TYENIB12 1 2   0.00  0.000    0.000                    
TYENIB31 TYENIB32 1 7   0.00  0.000    0.000                    
TYENIB31 TVELIE32 1 0  0.147  1.869  466.689   1350             
TYENIB31 TVELIE32 2 0  0.227  1.994  424.524    937             
TYENIB32 TBEVLR31 1 0  0.077  0.678  144.417    937             
TVELIE31 TVELIE32 1 7   0.00  0.000    0.000                    
TVELIE31 TYKAPI32 1 0  0.161  1.410  300.135    937             
TKYBAS31 TKYBAS32 1 2   0.00  0.000    0.000                    
TKYBAS31 TDKAYA35 1 0  0.705  4.468   98.836   1050             
TETILR31 TETILR32 1 7   0.00  0.000    0.000                    
TETILR31 TLEVEN32 1 0  0.090  0.786  167.313    937             
TETILR31 TSISLI31 1 0  0.097  0.853  181.565    937             
TETILR31 TVANIK32 1 8  0.246  1.349    9.361    937             
TLEVEN31 TLEVEN32 1 2   0.00  0.000    0.000                    
TLEVEN31 TMASLK31 1 0  0.129  1.133  241.145    937             
TSISLI31 TSISLI32 1 2   0.00  0.000    0.000                    
TSISLI31 TCAGLY31 1 0  0.031  0.394   98.499   1350             
THADIM31 THADIM32 1 7   0.00  0.000    0.000                    
THADIM31 TDKAYA31 1 0  0.330  2.516   23.781   1256             
THADIM31 TDKAYA32 1 0  0.334  2.545   24.077   1256             
THADIM31 TESNYG32 1 0  0.258  2.354  195.480   1350             
TBEVLR31 TBEVLR32 1 2   0.00  0.000    0.000                    
TBDUZU31 TBDUZU32 1 7   0.00  0.000    0.000                    
TBDUZU31 TESENY31 1 0  0.309  2.593   79.735   1256             
TBDUZU31 TESENY32 1 0  0.308  2.582   79.651   1256             
TBDUZU32 TYKPLU32 1 0  0.092  1.177  294.021   1350             
TBDUZU32 TORNKS31 1 0  0.136  1.104    9.066   1256             
TMASLK31 TMASLK32 1 2   0.00  0.000    0.000                    
TTASOL11 TTASOL12 1 2   0.00  0.000    0.000                    
TTASOL31 TTASOL32 1 2   0.00  0.000    0.000                    
TTASOL31 TKHVLG31 1 0  0.305  2.536   19.987   1256             
TTASOL31 TISBES31 1 0  0.523  4.247   34.997   1256             
TTASOL32 TKHVLG32 1 0  0.126  1.603  400.278   1350             
TBAHCS31 TBAHCS32 1 2   0.00  0.000    0.000                    
TBAHCS31 TESENY32 1 0  0.171  1.392   13.577    937             
TBAHCS32 TESENY31 1 0  0.174  1.415   11.638   1256             
TESENY31 TESENY32 1 2   0.00  0.000    0.000                    
TKASIM31 TKASIM32 1 2   0.00  0.000    0.000                    
TKASIM31 TALTIN32 1 0  0.029  0.253   53.761    937             
TKUCUK31 TKUCUK32 1 7   0.00  0.000    0.000                    
TKUCUK31 TBESYZ31 1 0  0.045  0.578  138.598   1350             
TALTIN31 TALTIN32 1 2   0.00  0.000    0.000                    
TALTIN32 TCAGLY32 1 0  0.076  0.967  241.567   1350             
TCAGLY11 TCAGLY12 1 2   0.00  0.000    0.000                    
TCAGLY31 TCAGLY32 1 7   0.00  0.000    0.000                    
TTAYKR31 TTAYKR32 1 7   0.00  0.000    0.000                    
TTAYKR31 TGOSMR31 1 0  0.430  3.648   27.239   1256             
TYAMAC31 TYAMAC32 1 7   0.00  0.000    0.000                    
TYAMAC31 TGOSMR31 1 0  0.298  2.538   18.932   1256             
TYKAPI31 TYKAPI32 1 2   0.00  0.000    0.000                    
TGOSMR31 TGOSMR32 1 7   0.00  0.000    0.000                    
TDKAYA11 TDKAYA12 1 7   0.00  0.000    0.000                    
TDKAYA31 TDKAYA33 1 2   0.00  0.000    0.000                    
TDKAYA32 TDKAYA34 1 2   0.00  0.000    0.000                    
TDKAYA33 TDKAYA34 1 2   0.00  0.000    0.000                    
TDKAYA33 TDKAYA35 1 7   0.00  0.000    0.000                    
TDKAYA34 TDKAYA36 1 2   0.00  0.000    0.000                    
TYKPLU31 TYKPLU32 1 2   0.00  0.000    0.000                    
TESNYG31 TESNYG32 1 2   0.00  0.000    0.000                    
TKHVLG31 TKHVLG32 1 2   0.00  0.000    0.000                    
TBESYZ31 TBESYZ32 1 2   0.00  0.000    0.000                    
TEDRNG31 TEDRNG32 1 2   0.00  0.000    0.000                    
TASYAP31 TASYAP32 1 7   0.00  0.000    0.000                    
TSAGMG11 TSAGMG12 1 2   0.00  0.000    0.000                    
TISBES31 TISBES32 1 2   0.00  0.000    0.000                    
TCRKOY31 TCRKOY32 1 2   0.00  0.000    0.000                    
TSLMPM31 TSLMPS31 1 0  0.007  0.050    0.295    937             
TUMRAN11 TTEPEO11 1 0  1.006 10.294  114.756   2093             
TUMRAN11 TKCKBK12 1 0  0.076  1.102  259.181   1501             
TUMRAN11 TKAVCK11 1 0  0.201  2.553   41.831   3147             
TUMRAN11 TATASH11 1 0  0.214  2.200   44.331   1501             
TUMRAN31 TUMRAN32 1 7   0.00  0.000    0.000                    
TUMRAN31 TVANIK31 1 0  0.145  1.270  270.450    937             
TUMRAN31 TDUMET31 1 0  0.121  1.541  384.972   1350             
TUMRAN32 TSELIM31 1 8  0.142  1.246  265.306    937             
TUMRAN32 TKCKBK32 1 8  0.101  1.286  321.176   1350             
TTEPEO11 TTEPEO12 1 2   0.00  0.000    0.000                    
TTEPEO11 TTEPEO13 1 7   0.00  0.000    0.000                    
TTEPEO11 TKOCAE12 1 0  1.766 18.067  201.412   2093             
TTEPEO11 TYENDG11 1 0  0.526  6.847  105.050   3147             
TTEPEO12 TPSKOY12 1 0  0.422  5.343   88.287   3147             
TTEPEO12 TADAPZ12 1 0  1.437 23.883  385.581   2078             
TTEPEO12 TDLOVA11 1 0  0.576  5.877   87.838   1501             
TTEPEO12 TMAKIN12 1 0  0.266  4.403   76.438   3789             
TTEPEO12 TATASH12 1 0  0.776  7.913  110.862   1501             
TTEPEO31 TTEPEO33 1 7   0.00  0.000    0.000                    
TTEPEO31 TGEBZO31 1 0  0.421  2.193   16.951    937             
TTEPEO31 TGEBZO31 2 0  0.420  2.191   16.908    937             
TTEPEO31 TKURTK31 1 0  0.265  2.737  411.494   1256             
TTEPEO32 TTEPEO34 1 2   0.00  0.000    0.000                    
TTEPEO32 TGEBZO32 1 0  0.853  5.346   42.629    937             
TTEPEO32 TDUDUL31 1 0  2.069 10.781   83.319    937             
TTEPEO32 TDUDUL31 2 0  2.070 10.784   83.319    937             
TTEPEO32 TYARIM32 1 0  1.965 15.430  126.286    937             
TTEPEO32 TSILE_31 1 0  2.347 12.891   89.475    937             
TTEPEO32 TISAKO32 1 0  3.367 18.196  130.545    937             
TPSKOY12 TPSKOY11 1 2   0.00  0.000    0.000                    
TPSKOY11 TADA1D11 1 0  1.656 27.389  475.444   3789             
TPSKOY12 TOSMNC12 1 0  2.745 45.801  742.112   3147             
TPSKOY31 TPSKOY32 1 7   0.00  0.000    0.000                    
TPSKOY31 TDUDUL31 1 0  0.133  1.701  424.819   1350             
TPSKOY31 TCUMHU31 1 0  1.112  5.937  223.140    656             
TPSKOY31 TCUMHU32 1 0  1.113  5.941  222.677    656             
TPSKOY32 TPSKOY33 1 2   0.00  0.000    0.000                    
TPSKOY32 TBUYUK32 1 0  0.304  2.461   20.408   1256             
TPSKOY32 TBUYUK32 2 0  0.303  2.450   20.282   1256             
TADAPZ11 TADAPZ12 1 2   0.00  0.000    0.000                    
TADAPZ11 TADAPZ13 1 2   0.00  0.000    0.000                    
TADAPZ11 TADA1D12 1 0  0.294  4.869   84.513   3789             
TADAPZ11 TKOCAE11 1 0  0.499  8.252  143.256   3789             
TADAPZ11 TBURSD11 1 0  3.404 35.670  419.869   2093             
TADAPZ11 TOSMNC11 1 0  2.110 21.424  246.606   2093             
TADAPZ11 TYUNUS11 1 8  2.698 44.075  760.994   3147             
TADAPZ12 TKOCAE11 1 0  0.971  9.870  112.762   2078             
TADAPZ12 TGOYNS11 1 0  2.009 20.414  233.225   2078             
TADAPZ12 TCAYRH12 1 0  4.344 44.146  504.350   2078             
TADAPZ32 TADAPZ31 1 7   0.00  0.000    0.000                    
TADAPZ31 TADAPZ33 1 2   0.00  0.000    0.000                    
TADAPZ31 TKOSEK31 1 0  1.453 11.309   93.270    937             
TADAPZ31 TKOSEK31 2 0  2.224 11.588   89.560    937             
TADAPZ31 TYARI231 1 0  3.816 19.879  153.609    937             
TADAPZ31 TSAKAR31 1 0  0.667  5.392   44.696   1256             
TADAPZ31 TKOCAE32 1 0  2.480 13.270  103.095    937             
TADAPZ31 TKOCAE32 2 0  1.546 12.500  103.601   1256             
TADAPZ31 TMAKIN31 1 0  5.596 29.860  232.754    937             
TADAPZ32 TADAPZ34 1 7   0.00  0.000    0.000                    
TADAPZ32 THENDE31 1 0  3.147 10.307   73.242    675             
TADAPZ32 TKUZUL32 1 0  1.916  9.965   77.332    937             
TADAPZ32 TPAMUK31 1 8  2.144 11.148   86.524    937             
TADAPZ32 TTOYOT31 1 0  0.612  3.184   24.667    937             
TADAPZ32 TGEYVE31 1 8  2.281 13.426  106.300    937             
TADA1D12 TADA1D11 1 2   0.00  0.000    0.000                    
TADA1D11 TTEMEL11 1 0  3.476 57.488  997.931   3789             
TADA1D12 TADA2D11 1 0  0.007  0.083    1.375   3147             
TADA2D12 TADA2D11 1 2   0.00  0.000    0.000                    
TADA2D11 TKAVCK12 1 0  1.979 33.240  539.219   3789             
TADA2D11 TOSMNC11 1 0  1.670 21.007  347.569   3147             
TADA2D12 TZETES12 1 0  3.296 47.894  754.431   3147             
THYUND31 THYUND32 1 7   0.00  0.000    0.000                    
THYUND31 TENERK32 1 0  0.269  1.906   15.517    937             
THYUND31 TKOCAE31 1 0  0.076  0.616    5.102   1256             
TSELIM31 TSELIM32 1 2   0.00  0.000    0.000                    
TSELIM32 TKADIK31 1 0  0.041  0.359   76.531    937             
TGOZTE31 TGOZTE32 1 2   0.00  0.000    0.000                    
TGOZTE31 TKCKBK32 1 0  0.150  1.317  280.444    937             
TGOZTE32 TKADIK31 1 0  0.127  1.115  237.435    937             
TKCKBK11 TKCKBK12 1 2   0.00  0.000    0.000                    
TKCKBK11 TMALTP12 1 0  0.146  2.126  500.256   1501             
TKCKBK31 TKCKBK32 1 2   0.00  0.000    0.000                    
TKCKBK31 TBUYUK31 1 0  0.752  3.914   30.359    937             
TKCKBK31 TBUYUK31 2 0  0.754  3.922   30.401    937             
TKCKBK32 TKADIK32 1 0  0.136  1.732  432.704   1350             
TBUYUK31 TBUYUK32 1 7   0.00  0.000    0.000                    
TBUYUK32 TSOGAN32 1 0  0.460  2.393   18.595    937             
TBUYUK32 TKARTL32 1 0  0.711  3.699   28.715    937             
TSOGAN31 TSOGAN32 1 2   0.00  0.000    0.000                    
TSOGAN31 TKARTL32 1 0  0.388  2.020   15.686    937             
TKARTL11 TKARTL12 1 2   0.00  0.000    0.000                    
TKARTL11 TMALTP11 1 0  0.106  1.542  362.894   1501             
TKARTL12 TYENDG12 1 0  0.868 11.068  176.737   3147             
TKARTL31 TKARTL32 1 7   0.00  0.000    0.000                    
TKARTL31 TKURTK31 1 0  0.282  2.145   20.282   1256             
TKARTL31 TKURTK31 2 0  0.282  2.145   20.282   1256             
TKARTL32 TICMEL31 1 0  0.152  1.933  482.754   1350             
TKARTL32 TICMEL32 1 0  0.152  1.940  484.567   1350             
TTUZLA31 TTUZLA32 1 7   0.00  0.000    0.000                    
TTUZLA31 TKROMA32 1 0  0.101  0.523    4.048    937             
TTUZLA31 TICMEL31 1 0  1.450  7.555   58.357    937             
TTUZLA31 TGEBZO31 1 0  0.172  2.193  547.774   1350             
TKROMA31 TKROMA32 1 2   0.00  0.000    0.000                    
TKROMA31 TCOLAK31 1 0  1.155  6.087   97.824    937             
TCOLAK31 TCOLAK32 1 7   0.00  0.000    0.000                    
TCOLAK31 TSIDDI31 1 0  0.278  1.449   11.174    937             
TCOLAK31 TCOLUK31 1 0  0.009  0.074    2.277   2531             
TCOLAK32 TDLOVA31 1 0  0.080  0.650    5.355   1256             
TCOLAK32 TDLOVA32 1 0  0.081  0.656    5.397   1256             
TICMEL31 TICMEL32 1 7   0.00  0.000    0.000                    
TICMEL32 TDLOVA31 1 0  1.679  8.747   67.591    937             
TGEBZO31 TGEBZO32 1 7   0.00  0.000    0.000                    
TGEBZO32 TGEBZE31 1 0  0.900  4.687   36.220    937             
TKURTK31 TKURTK32 1 7   0.00  0.000    0.000                    
TDUDUL31 TDUDUL32 1 7   0.00  0.000    0.000                    
TDUDUL31 TDUMET31 1 0  0.031  0.391   97.571   1350             
TYARIM31 TYARIM32 1 2   0.00  0.000    0.000                    
TYARIM31 TKOCAE31 1 0  1.176  8.984   73.959    937             
TYARIM31 TTUPRA31 1 0  0.136  1.192  253.711    937             
TYARIM32 TTUPRA32 1 0  0.026  0.229   48.786    937             
TSILE_31 TSILE_32 1 7   0.00  0.000    0.000                    
TSILE_31 TISAKO32 1 0  1.042  5.428   41.955    937             
TIZMIT31 TIZMIT32 1 2   0.00  0.000    0.000                    
TIZMIT31 TMAKIN32 1 0  1.413 11.425   94.662   1256             
TIZMIT32 TENERK31 1 0  0.418  2.941   23.908    937             
TENERK31 TENERK32 1 2   0.00  0.000    0.000                    
TKOSEK31 TKOSEK32 1 7   0.00  0.000    0.000                    
TKOSEK31 TENTEK31 1 0  0.340  1.768   13.619    937             
TKOSEK31 TKOCAE32 1 0  0.444  2.506   19.734    937             
TKOSEK31 TKOCAE32 2 0  0.563  3.280   25.890    937             
TKOSEK31 TYENIK31 1 0  0.888  7.184   59.538   1256             
TKOSEK31 TARSLN32 1 0  0.276  2.228   18.469   1256             
TNUHCM31 TNUHCM32 1 7   0.00  0.000    0.000                    
TNUHCM31 TNUHEN32 1 0  0.100  0.520    4.006    937             
TNUHCM31 TNUHEN32 2 0  0.109  0.569    4.385    937             
TNUHCM31 TYARI231 1 0  1.819  9.444   73.031    937             
TNUHCM31 TGEBZE32 1 0  0.549  2.861   22.095    937             
TNUHEN31 TNUHEN32 1 2   0.00  0.000    0.000                    
TENTEK31 TENTEK32 1 2   0.00  0.000    0.000                    
THENDE31 THENDE32 1 7   0.00  0.000    0.000                    
THENDE31 TGMSOV31 1 0  3.287 10.759   76.699    675             
TYARI231 TYARI232 1 7   0.00  0.000    0.000                    
TSAKAR31 TSAKAR32 1 2   0.00  0.000    0.000                    
TSAKAR32 TFERIZ31 1 8  2.291 10.978   78.470    675             
TKAYNA31 TKAYNA32 1 7   0.00  0.000    0.000                    
TKAYNA31 TKANDR31 1 0  1.160  9.885   73.748   1256             
TKAYNA31 TFERIZ31 1 0  1.010  8.194   67.296   1256             
TKAYNA31 TKARAS32 1 0  2.195 18.708  139.610   1256             
TKUZUL31 TKUZUL32 1 2   0.00  0.000    0.000                    
TKUZUL31 TGOKHB31 1 0  1.801  9.444   73.410    937             
TKUZUL31 TZONGR31 1 0  0.637  5.406   40.353   1256             
TMUDUR31 TMUDUR32 1 7   0.00  0.000    0.000                    
TMUDUR31 TGOKHB31 1 0  2.451 12.775   99.216    937             
TMUDUR31 TSARIY31 1 0  4.596 25.143  174.608    937             
TFORD_31 TFORD_32 1 2   0.00  0.000    0.000                    
TFORD_31 TYENIK31 1 0  0.008  0.064    0.548   1256             
TFORD_32 TKARMR31 1 0  1.061  8.576   71.049   1256             
TKARMR31 TCAKIL31 1 0  1.354 11.002   90.361   1256             
TYALOV31 TYALOV32 1 7   0.00  0.000    0.000                    
TYALOV31 TAKSAY31 1 0  0.450  3.812   28.757   1256             
TYALOV31 TCAKRS31 1 0  1.504  8.542  118.738   1256             
TPAMUK31 TPAMUK32 1 2   0.00  0.000    0.000                    
TPAMUK31 TGEYVE31 1 0  2.072 12.622  276.269   1256             
TPAMUK32 TPASAL31 1 0  2.255 11.714   91.078    937             
TTOYOT31 TTOYOT32 1 7   0.00  0.000    0.000                    
TTOYOT31 TASAS131 1 0  1.424  7.523   58.315    937             
TISAKO31 TISAKO32 1 2   0.00  0.000    0.000                    
TVANIK31 TVANIK32 1 2   0.00  0.000    0.000                    
TKOCAE12 TKOCAE11 1 2   0.00  0.000    0.000                    
TKOCAE11 TMAKIN11 1 0  0.602  9.882  171.594   3789             
TKOCAE12 TBURSD12 1 0  2.955 30.372  347.681   2093             
TKOCAE32 TKOCAE31 1 7   0.00  0.000    0.000                    
TDLOVA11 TDLOVA12 1 2   0.00  0.000    0.000                    
TDLOVA11 TDILER11 1 0  0.027  0.304   24.806   1501             
TDLOVA31 TDLOVA32 1 2   0.00  0.000    0.000                    
TDLOVA32 TMAKIN31 1 0  0.832  5.457   43.768    937             
TAKSAY31 TAKSAY32 1 2   0.00  0.000    0.000                    
TAKSAY31 TARSLN31 1 0  3.350 27.147  224.068   1256             
TAKSAY31 TORHNG31 1 0  1.910 15.520  127.467   1256             
TBEYKZ11 TKAVCK11 1 0  0.378  5.640   92.169   3147             
TTUPRA31 TTUPRA32 1 2   0.00  0.000    0.000                    
TYENDG11 TYENDG12 1 2   0.00  0.000    0.000                    
TYENDG12 TMAKIN11 1 0  0.071  1.167   20.269   3789             
TMAKIN12 TMAKIN11 1 2   0.00  0.000    0.000                    
TMAKIN32 TMAKIN31 1 7   0.00  0.000    0.000                    
TMAKIN31 TGEBZE32 1 0  0.262  2.129   17.499   1256             
TMAKIN32 TGEBZE31 1 0  0.262  2.129   17.499   1256             
TMAKIN32 TSIDDI31 1 0  1.753 11.075   88.210    937             
TDILCL11 TDILER11 1 0  0.003  0.050    0.362   2093             
TYENIK31 TYENIK32 1 7   0.00  0.000    0.000                    
TARSLN31 TARSLN32 1 2   0.00  0.000    0.000                    
TMALTP11 TMALTP12 1 2   0.00  0.000    0.000                    
TULURE31 TULURE32 1 7   0.00  0.000    0.000                    
TULURE31 TINEGO31 1 0  1.801  9.383   72.483    937             
TULURE31 TORHNE32 1 0  3.708 19.341  149.477    937             
TADAPR31 TADAPR32 1 7   0.00  0.000    0.000                    
TADAPR31 TZONGR31 1 0  0.638  5.382   41.027   1256             
THBSBI31 THBSBI32 1 7   0.00  0.000    0.000                    
THBSBI31 TTUNCA31 1 0  7.472 38.991  301.400    937             
THBSBI31 TYENIS31 1 0  4.603 16.469  103.517    675             
TASLCE31 TASLCE32 1 7   0.00  0.000    0.000                    
TASLCE31 TASILC31 1 0  0.012  0.099    0.717   1256             
TASLCE31 TORHNG31 1 0  0.353  2.990   22.559   1256             
TGEYVE31 TGEYVE32 1 7   0.00  0.000    0.000                    
TGEYVE31 TPASAL31 1 0  3.148 17.934  141.339    937             
TDNCRC31 TDNCRC32 1 7   0.00  0.000    0.000                    
TDNCRC31 TPASAL31 1 0  0.588  2.095   13.114    675             
TDNCRC31 TMERYR31 1 0  1.125  4.374   28.630    675             
TGTEPE31 TGTEPE32 1 7   0.00  0.000    0.000                    
TGTEPE31 TYALOR31 1 0  0.186  1.581   11.849   1256             
TGTEPE31 TYARES31 1 0  0.614  5.215   38.919   1256             
TCAKRS31 TCAKRS32 1 7   0.00  0.000    0.000                    
TCAKRS31 TORHNG31 1 0  0.975  8.258   62.405   1256             
TCAKRS31 TYALOR31 1 0  1.018  8.626   65.146   1256             
TCAKRS31 TKUREK31 1 0  0.480  4.096   30.570   1256             
TCAKRS31 TCAKIL31 1 0  1.148  7.348   86.566   1256             
TGOKHB31 TGOKHB32 1 7   0.00  0.000    0.000                    
TKANDR31 TKANDR32 1 7   0.00  0.000    0.000                    
TKADIK31 TKADIK32 1 2   0.00  0.000    0.000                    
TGEBZE31 TGEBZE32 1 2   0.00  0.000    0.000                    
TKAVCK11 TKAVCK12 1 2   0.00  0.000    0.000                    
TSIDDI31 TSIDDI32 1 7   0.00  0.000    0.000                    
TALAER31 TALAER32 1 7   0.00  0.000    0.000                    
TALAER31 TBLCEK31 1 0  0.537  2.319   17.583    675             
TALAER31 TAKCKO31 1 0  4.102 13.991  100.565    675             
TCUMHU31 TCUMHU32 1 2   0.00  0.000    0.000                    
TDUMET31 TDUMET32 1 1   0.00  0.050  -1730.1                    
TATASH11 TATASH12 1 2   0.00  0.000    0.000                    
TASAS131 TASAS132 1 2   0.00  0.000    0.000                    
TASAS131 TMAVBI31 1 0  3.681 20.731  162.928    937             
TFERIZ31 TFERIZ32 1 7   0.00  0.000    0.000                    
TCOLUK11 TDILER11 1 0  0.003  0.050    0.362   2093             
THASNA31 THASNA32 1 7   0.00  0.000    0.000                    
THASNA31 TGORUK32 1 0  0.512  4.143   34.323   1256             
THASNA31 TULUAB31 1 0  0.460  3.718   30.823   1256             
THASNA31 TTASPR31 1 0  0.584  4.976   37.148   1256             
TGOLPZ31 TGOLPZ32 1 7   0.00  0.000    0.000                    
TGOLPZ31 TPASAL31 1 0  1.120  9.534   71.260   1256             
TBURDG11 TBURDG12 1 2   0.00  0.000    0.000                    
TBURDG11 TBURSD12 1 0  0.857  8.911  103.331   2093             
TBURDG11 TBANDR12 1 0  2.580 32.683  538.119   3147             
TBURDG12 TBURSS11 1 0  0.519  5.294   60.238   2093             
TBURDG12 TBURSD11 1 0  0.871  9.093  106.044   2093             
TBURDG31 TBURDG32 1 2   0.00  0.000    0.000                    
TBURDG31 TBURDG33 1 7   0.00  0.000    0.000                    
TBURDG31 TDEMRT32 1 0  0.654  3.418   45.286   1050             
TBURDG32 TGEMLI31 1 0  0.723  5.873   48.237   1256             
TBURDG32 TORHNG31 1 0  1.653 13.315  111.528   1256             
TBURDG32 TDEMRT32 1 0  0.765  4.447   31.877    937             
TBURDG33 TBURDG34 1 2   0.00  0.000    0.000                    
TBURDG33 TOTOSA32 1 0  0.796  6.472   53.171   1256             
TBURDG33 TRBKAR31 1 0  0.514  4.172   34.281   1256             
TBURDG34 TASILC31 1 0  1.230 10.481   78.217   1256             
TBURDG34 TORHNG31 1 0  2.319 12.718  105.920    937             
TBURSS11 TBURSS12 1 2   0.00  0.000    0.000                    
TBURSS11 TBALKS11 1 0  3.551 36.229  412.181   2093             
TBURSS12 TBURSS13 1 7   0.00  0.000    0.000                    
TBURSS12 TGAGAC11 1 0  2.740 27.822  320.263   2093             
TBURSS32 TBURSS34 1 7   0.00  0.000    0.000                    
TBURSS32 TBESEV32 1 0  0.293  1.632   12.776    937             
TBURSS32 TGORUK31 1 0  0.786  6.387   52.454   1256             
TBURSS32 TDEMRT31 1 0  0.584  2.483   48.954   1256             
TBURSS32 TORHNE31 1 0  2.524 13.152  101.619    937             
TBURSS32 TBURSS31 1 0  0.012  0.097    0.801   1256             
TBURSS33 TBURSS35 1 7   0.00  0.000    0.000                    
TBURSS33 TBOSEN31 1 0  0.071  0.574    4.765   1256             
TBURSS33 TBURGS32 1 0  0.165  2.101  524.667   1350             
TBURSS33 TBURSS31 1 8  0.012  0.097    0.801   1256             
TGAGAC11 TGAGAC12 1 2   0.00  0.000    0.000                    
TGAGAC11 TSEYIT11 1 0  1.363 13.833  159.231   2093             
TGAGAC11 TKOLIN12 1 0  2.506 41.103  710.944   3789             
TGAGAC31 TGAGAC32 1 7   0.00  0.000    0.000                    
TGAGAC31 TTUNCB31 1 0  0.140  0.730    5.650    937             
TGAGAC31 TKUTAH31 1 0  6.700 21.904  156.139    675             
TGAGAC31 TETIGU31 1 0  3.994 14.308  104.276    675             
TGAGAC31 TPOLAT31 1 0  0.035  0.279    2.319   1256             
TGAGAC31 TKUMBE32 1 0  5.466 28.476  220.020    937             
TGAGAC31 TDURSN31 1 0  5.874 32.259  223.899    937             
TTUNCA31 TTUNCA32 1 2   0.00  0.000    0.000                    
TTUNCA31 TTUNCB31 1 0  0.003  0.050    0.126    937             
TTUNCA31 TBILOR31 1 0  6.440 33.549  259.234    937             
TTUNCA31 TESKI332 1 0  7.514 39.144  302.454    937             
TTUNCA32 TTUNCB31 1 0  0.012  0.050    0.253    675             
TSEYIT11 TSEYIT12 1 2   0.00  0.000    0.000                    
TSEYIT11 TAFYON12 1 0  3.452 35.081  404.700   2093             
TSEYIT12 TSEYIT13 1 2   0.00  0.000    0.000                    
TSEYIT12 TESKI312 1 0  1.774 18.239  212.206   2078             
TSEYIT13 TUSAK312 1 0  4.054 42.040  489.988   2078             
TSEYIT31 TSEYIT32 1 7   0.00  0.000    0.000                    
TSEYIT31 TKUTAH31 1 0  1.619  8.436   65.188    937             
TSEYIT31 TBOZKR31 1 0  3.072 18.183  132.231    937             
TSEYIT31 TKUMAS31 1 0  2.140  7.889   51.020    675             
TSEYIT31 TKUTAS31 1 0  1.623  8.456   65.357    937             
TASILC31 TASILC32 1 7   0.00  0.000    0.000                    
TGEMLI31 TGEMLI32 1 7   0.00  0.000    0.000                    
TGEMLI31 TCAKIL31 1 0  1.072  8.717   71.597   1256             
TORHNG31 TORHNG32 1 7   0.00  0.000    0.000                    
TORHNG31 TIZNIK32 1 0  4.477 15.707   97.360    675             
TOTOSA31 TOTOSA32 1 2   0.00  0.000    0.000                    
TOTOSA31 TKESTE31 1 0  0.485  3.927   32.468   1256             
TOTOSA31 TRBKAR31 1 0  0.358  2.906   23.866   1256             
TBURS331 TBURS332 1 7   0.00  0.000    0.000                    
TBURS331 TBURSD32 1 0  0.937  7.638   62.279   1256             
TBURS331 TBURGS31 1 0  0.260  2.104   17.457   1256             
TBURS331 TBURGS32 1 0  0.250  2.022   16.740   1256             
TBOSEN31 TBOSEN32 1 7   0.00  0.000    0.000                    
TBOSEN31 TDEMRT31 1 0  1.133  6.152   43.684    937             
TBESEV31 TBESEV32 1 2   0.00  0.000    0.000                    
TBESEV31 TORHNE32 1 0  2.270 11.935   92.385    937             
TORHAN31 TORHAN32 1 7   0.00  0.000    0.000                    
TORHAN31 TORHNE31 1 8  0.006  0.050    0.422   1256             
TORHAN31 TORHNE32 1 0  0.007  0.057    0.464   1256             
TORHAN32 TORHAN33 1 7   0.00  0.000    0.000                    
TMUSTA31 TMUSTA32 1 7   0.00  0.000    0.000                    
TMUSTA31 TPOYRS31 1 0  1.177  7.992   64.260    937             
TMUSTA31 TGOBEL31 1 0  1.789  9.321   72.019    937             
TGORUK31 TGORUK32 1 7   0.00  0.000    0.000                    
TGORUK31 TAKCLR31 1 0  0.753  6.088   50.430   1256             
TAKCLR31 TAKCLR32 1 7   0.00  0.000    0.000                    
TAKCLR31 TULUAB32 1 0  1.039  8.405   69.658   1256             
TAKCLR31 TBANDR31 1 0  2.294 19.559  145.977   1256             
TAKCLR31 TG1RES31 1 0  0.479  3.966   31.456   1256             
TDEMRT31 TDEMRT32 1 7   0.00  0.000    0.000                    
TKESTE31 TTURAN32 1 0  0.481  3.893   32.257   1256             
TKESTE31 TKESTS31 1 0  0.005  0.050    0.295   1256             
TYENIS31 TYENIS32 1 2   0.00  0.000    0.000                    
TYENIS32 TBURSD31 1 0  1.192  9.643   79.904   1256             
TYENIS32 TBURSD32 1 0  1.174  9.496   78.681   1256             
TINEGO31 TINEGO32 1 7   0.00  0.000    0.000                    
TINEGO31 TBURSD31 1 0  1.207  9.799   80.621   1256             
TINEGO31 TINEG231 1 0  0.489  3.956   32.805   1256             
TINEGO31 TORHNE31 1 0  5.833 30.532  236.128    937             
TPASAL31 TPASAL32 1 7   0.00  0.000    0.000                    
TPASAL31 TBILOR31 1 8  1.179  6.140   47.436    937             
TPASAL31 TIZNIK31 1 0  2.243  7.867  195.058   1368             
TBILOR31 TBILOR32 1 7   0.00  0.000    0.000                    
TSOGUT31 TSOGUT32 1 7   0.00  0.000    0.000                    
TSOGUT31 TBOZUY31 1 0  2.772  9.209   63.628    675             
TSOGUT31 TMERYR31 1 0  2.625  9.680   61.688    675             
TBOZUY31 TBOZUY32 1 2   0.00  0.000    0.000                    
TBOZUY31 TVITRA31 1 0  0.142  0.481   12.861   1368             
TBOZUY31 TBOZKR31 1 0  1.740 10.810   79.946    937             
TBOZUY31 TKARRE31 1 8  4.438 17.581  116.166    675             
TBOZUY32 TMETRI31 1 0  0.433  3.694   27.576   1256             
TESKI131 TESKI332 1 0  0.860  3.016   18.679    675             
TESHR231 TESHR232 1 7   0.00  0.000    0.000                    
TESHR231 TESKI331 1 0  3.063 15.956  123.292    937             
TESHR231 TALPU_31 1 0  3.211 11.265   69.826    675             
TESHR231 TESOSB31 1 0  0.009  0.072    0.590   1256             
TESHR231 TKUMBE32 1 0  2.931 15.268  117.979    937             
TESHR231 TYENIC31 1 0  3.314 18.202  126.328    937             
TESKI312 TESKI311 1 2   0.00  0.000    0.000                    
TESKI311 TGOKCK11 1 0  1.903 19.379  221.356   2093             
TESKI331 TESKI332 1 2   0.00  0.000    0.000                    
TESKI331 TESKIS31 1 0  0.602  4.979   39.467   1256             
TESKI331 TESOSB31 1 0  1.522 12.333  101.788   1256             
TESKI332 TKARRE31 1 0  0.883  7.142   58.905   1256             
TESKI332 TESOSB32 1 0  1.300 10.609  129.533   1256             
TCIFTE31 TCIFTE32 1 7   0.00  0.000    0.000                    
TCIFTE31 TKIRKA31 1 0  6.109 21.433  132.864    675             
TCIFTE31 TALPU_31 1 0  5.521 19.367  120.046    675             
TSIMAV31 TSIMAV32 1 2   0.00  0.000    0.000                    
TSIMAV31 TYENIG31 1 0  4.808 16.867  104.571    675             
TSIMAV32 TDEMCI31 1 0  2.848 11.678   78.344    675             
TYENIG31 TYENIG32 1 7   0.00  0.000    0.000                    
TYENIG31 TEMET_31 1 0  6.952 24.389  151.206    675             
TYENIG31 TUSAK_31 1 0  4.567 16.021   99.300    675             
TKUTAH31 TKUTAH32 1 7   0.00  0.000    0.000                    
TKUTAH31 TAZOT_31 1 0  0.294  2.376   19.691   1256             
TKUTAH31 TAZOT_32 1 0  0.725  2.371   16.908    675             
TKUTAH31 TAZOT_33 1 0  0.728  2.382   16.993    675             
TKUTAH31 TETIGU32 1 0  3.210 11.745   85.976    675             
TKUTAH31 TKUTAS31 1 0  0.007  0.050    0.295    937             
TALTAS31 TALTAS32 1 2   0.00  0.000    0.000                    
TALTAS31 TKUTOS31 1 0  2.176 18.361  139.821   1256             
TALTAS31 TAFYON32 1 0  5.325 22.951  157.404    675             
TKIRKA31 TKUMAS32 1 0  6.275 22.338  139.610    675             
TEMET_31 TEMET_32 1 7   0.00  0.000    0.000                    
TEMET_31 TPOLAT32 1 0  4.665 16.417  101.956    675             
TKABEY31 TKABEY32 1 2   0.00  0.000    0.000                    
TKABEY31 THARMA31 1 0  1.661 13.905  107.733   1256             
TKABEY32 TGOBEL31 1 0  3.372 11.829   73.326    675             
TESKIS31 TESKIS32 1 7   0.00  0.000    0.000                    
TESKIS31 TBOZUO31 1 0  0.621  5.292   39.509   1256             
TULUAB31 TULUAB32 1 2   0.00  0.000    0.000                    
TBANDR31 TBANDR32 1 7   0.00  0.000    0.000                    
TETIGU31 TETIGU32 1 2   0.00  0.000    0.000                    
TVITRA31 TVITRA32 1 7   0.00  0.000    0.000                    
TVITRA31 TBOZUO32 1 0  0.360  3.066   22.896   1256             
TPOLAT31 TPOLAT32 1 2   0.00  0.000    0.000                    
TBOZUO31 TBOZUO32 1 2   0.00  0.000    0.000                    
TPOYRS31 TPOYRS32 1 7   0.00  0.000    0.000                    
TPOYRS31 TORHNE32 1 0  4.714 26.419  206.654    937             
TBOZKR31 TBOZKR32 1 7   0.00  0.000    0.000                    
TTURAN31 TTURAN32 1 2   0.00  0.000    0.000                    
TTURAN31 TBURSD31 1 0  0.165  1.331   11.047   1256             
TMERYR31 TMERYR32 1 7   0.00  0.000    0.000                    
TKARRE31 TKARRE32 1 7   0.00  0.000    0.000                    
TKUTOS31 TKUTOS32 1 7   0.00  0.000    0.000                    
TKUTOS31 TKUTAS31 1 0  0.970  8.047   62.827   1256             
TMETRI31 TMETRI32 1 7   0.00  0.000    0.000                    
TYALOR31 TYALOR32 1 2   0.00  0.000    0.000                    
TGOYNK11 TGOYNS11 1 0  0.004  0.050    0.425   2078             
TKUMBE31 TKUMBE32 1 0  0.014  0.073    0.548    937             
TAKSAG12 TAKSAG11 1 2   0.00  0.000    0.000                    
TAKSAG11 TGOKCK11 1 0  0.989 10.364  124.031   2078             
TAKSAG12 TGOYNS11 1 0  0.356  3.903   49.631   2078             
TKUREK31 TKUREK32 1 7   0.00  0.000    0.000                    
TKUREK31 TYARES31 1 0  0.195  1.663   12.397   1256             
TYARES31 TYARES32 1 7   0.00  0.000    0.000                    
TALPU_31 TALPU_32 1 7   0.00  0.000    0.000                    
TDEVEK31 TDEVEK32 1 7   0.00  0.000    0.000                    
TDEVEK31 TORHNE31 1 0  2.685 14.397  111.823    937             
TDEVEK31 TGOBEL31 1 0  3.349 17.989  139.737    937             
TBURSD11 TBURSD12 1 7   0.00  0.000    0.000                    
TBURSD31 TBURSD32 1 2   0.00  0.000    0.000                    
TBURSD31 TKESTS31 1 0  0.635  5.152   42.461   1256             
TTASPR31 TTASPR32 1 7   0.00  0.000    0.000                    
TKUMAS31 TKUMAS32 1 2   0.00  0.000    0.000                    
THARMA31 THARMA32 1 7   0.00  0.000    0.000                    
THARMA31 TG1RES31 1 0  0.369  2.996   24.625   1256             
TIZNIK31 TIZNIK32 1 2   0.00  0.000    0.000                    
TESOSB31 TESOSB32 1 2   0.00  0.000    0.000                    
TINEG231 TINEG232 1 7   0.00  0.000    0.000                    
TINEG231 TKESTS31 1 0  1.152  9.346   76.994   1256             
TRBKAR31 TRBKAR32 1 7   0.00  0.000    0.000                    
TBURGS31 TBURGS32 1 2   0.00  0.000    0.000                    
TBURGS31 TBURSS31 1 0  0.469  3.927   30.444   1256             
TORHNE31 TORHNE32 1 2   0.00  0.000    0.000                    
TYIGIL31 TYIGIL32 1 7   0.00  0.000    0.000                    
TYIGIL31 TOSMNC31 1 0  1.027  8.724   65.525   1256             
TG1RES31 TG1RES32 1 7   0.00  0.000    0.000                    
TBLCEK11 TOSMNC11 1 0  0.974 12.662  194.275   3147             
TBLCEK11 TZETES11 1 0  0.847 14.003  243.069   3789             
TBLCEK31 TBLCEK32 1 2   0.00  0.000    0.000                    
TBLCEK31 TERGL131 1 0  1.145  4.019   24.920    675             
TBLCEK31 TYCATS31 1 0  2.397 19.389  159.386   1256             
TBLCEK31 TERDM131 1 0  0.237  1.235    9.529    937             
TBLCEK31 TERDM231 1 0  0.259  1.349   10.415    937             
TBLCEK31 TZONGU31 1 0  1.760 14.293  117.558   1256             
TBLCEK32 TBLCEK33 1 2   0.00  0.000    0.000                    
TBLCEK32 TYENIZ31 1 0  0.963  8.205   61.224   1256             
TERGL161 TERGL162 1 2   0.00  0.000    0.000                    
TERGL161 TERDM161 1 8  1.313  2.329   17.677    481             
TERGL161 TERDM162 1 8  1.313  2.329   17.677    481             
TKARAD61 TYCATS61 1 8  0.906  1.678   11.708    481             
TKARAD61 TYCATS61 2 8  0.926  1.642   12.626    481             
TYCATS31 TYCATS32 1 7   0.00  0.000    0.000                    
TYCATS31 TCAYCU31 1 0  1.155  9.797   73.157   1256             
TYCATS31 TCAYCU32 1 0  1.048  8.895   66.411   1256             
TYCATS31 TZONGU31 1 0  0.630  5.092   41.870   1256             
TYCATS31 TBARTN31 1 0  1.858 15.025  123.503   1256             
TYCATS31 TBARTN31 2 0  1.879 15.197  124.937   1256             
TYCATS31 TZETS132 1 0  0.100  0.813    6.662   1256             
TYCATS61 TYCATS62 1 7   0.00  0.000    0.000                    
TCAYCU31 TCAYCU32 1 2   0.00  0.000    0.000                    
TCAYCU31 TKARBK31 1 0  2.886 24.516  184.306   1256             
TCAYCU31 TSAFRA31 1 8  2.826 24.094  179.794   1256             
TCAYCU32 TOYKA_31 1 0  0.199  0.700    4.343    675             
TOSMNC11 TOSMNC12 1 2   0.00  0.000    0.000                    
TOSMNC11 TSINCN12 1 0  3.641 46.056  761.719   3147             
TOSMNC12 TOSMNC13 1 7   0.00  0.000    0.000                    
TOSMNC12 TZTES312 1 0  1.913 27.821  454.644   3147             
TOSMNC12 TKURSN11 1 0  4.305 54.454  900.606   3147             
TOSMNC31 TOSMNC32 1 7   0.00  0.000    0.000                    
TOSMNC31 TAKCKO31 1 0  2.742  8.955   63.965    675             
TOSMNC31 TMELEN31 1 0  1.691  9.093   65.947    937             
TOSMNC31 TGMSOV31 1 0  1.987  6.509   46.424    675             
TOSMNC31 TDAKSU31 1 0  1.690  9.283   64.429    937             
TOSMNC31 TDZCOS31 1 0  2.987 13.272   94.830    675             
TKARAS31 TKARAS32 1 2   0.00  0.000    0.000                    
TKARAS31 TMELEN32 1 0  2.868 15.807  113.510    937             
TERDM131 TERDM132 1 2   0.00  0.000    0.000                    
TERDM132 TERDM133 1 2   0.00  0.000    0.000                    
TERDM133 TERDM231 1 0  0.093  0.483    3.711    937             
TERDM161 TERDM162 1 7   0.00  0.000    0.000                    
TERDM231 TERDM232 1 7   0.00  0.000    0.000                    
TAKCKO31 TAKCKO32 1 7   0.00  0.000    0.000                    
TZONGU31 TZONGU32 1 7   0.00  0.000    0.000                    
TGERKO31 TGERKO32 1 7   0.00  0.000    0.000                    
TGERKO31 TBOLUU31 1 0  4.912 17.158  107.312    675             
TGERKO31 TISMET31 1 0  4.922 17.268  107.059    675             
TBOLU231 TBOLU232 1 2   0.00  0.000    0.000                    
TBOLU231 TBOLUY32 1 0  1.033  7.786   63.628    675             
TBOLU232 TBOLUU31 1 0  1.017  3.326   23.697    675             
TBOLU232 TKOPRH31 1 0  1.570 13.386   99.890   1256             
TBOLUU31 TBOLUU32 1 7   0.00  0.000    0.000                    
TKAYNL31 TKAYNL32 1 2   0.00  0.000    0.000                    
TKAYNL31 TDZCOS31 1 0  0.999  6.432   50.725    675             
TKAYNL32 TBOLUY31 1 0  3.212 11.044   71.176    675             
TBARTN31 TBARTN32 1 7   0.00  0.000    0.000                    
TBARTN31 THEMA131 1 0  0.778  3.420   23.655    675             
TMELEN31 TMELEN32 1 2   0.00  0.000    0.000                    
TZETES11 TZETES12 1 2   0.00  0.000    0.000                    
TZETES11 TZTES311 1 0  0.064  1.039   16.744   3147             
TKOPRH31 TKOPRH32 1 7   0.00  0.000    0.000                    
TYENIZ31 TYENIZ32 1 7   0.00  0.000    0.000                    
TYENIZ31 TZETS131 1 0  1.603 13.665  101.999   1256             
THEMA131 THEMA132 1 7   0.00  0.000    0.000                    
THEMA131 TCIDEE31 1 0  6.981 25.132  158.079    675             
TGMSOV31 TGMSOV32 1 7   0.00  0.000    0.000                    
TZONGR31 TZONGR32 1 7   0.00  0.000    0.000                    
TZTES311 TZTES312 1 2   0.00  0.000    0.000                    
TZTES311 TBARTO11 1 0  1.064 17.865  289.806   3789             
TZTES312 TKARDG12 1 0  0.280  4.702   76.281   3789             
TDAKSU31 TDAKSU32 1 7   0.00  0.000    0.000                    
TDZCOS31 TDZCOS32 1 7   0.00  0.000    0.000                    
TBARTO11 TBARTO12 1 2   0.00  0.000    0.000                    
TBARTO11 TBARTO13 1 7   0.00  0.000    0.000                    
TBARTO12 TKARDG11 1 0  0.885 14.855  240.981   3789             
TZETS131 TZETS132 1 2   0.00  0.000    0.000                    
TBOLUY31 TBOLUY32 1 2   0.00  0.000    0.000                    
TBOLUY31 TSARIY31 1 0 10.056 35.278  218.713    675             
TMAVBI31 TMAVBI32 1 2   0.00  0.000    0.000                    
TMAVBI31 TSARIY31 1 0  5.410 29.694  232.459    937             
TKARDG11 TKARDG12 1 2   0.00  0.000    0.000                    
TBALKS12 TBALKS11 1 2   0.00  0.000    0.000                    
TBALKS12 TSOMAB11 1 0  2.036 20.776  236.363   2093             
TBALKS31 TBALKS32 1 7   0.00  0.000    0.000                    
TBALKS31 TBALK131 1 8  1.017  8.267   67.887   1256             
TBALKS31 TBALSE31 1 0  0.731  6.166   46.720   1256             
TBALKS31 TGOBEL31 1 0  2.545 20.691  169.927   1256             
TBALKS31 TGONEN31 1 0  3.081 26.261  195.986   1256             
TBALKS31 TBIGAD31 1 0  1.274 10.862   81.042   1256             
TBALKS31 TKAVAR31 1 0  1.041  8.854   66.411   1256             
TBALKS31 TBLKER31 1 0  0.608  5.099   39.341   1256             
TBALKS31 TSUSUR31 1 0  0.856  7.226   54.647   1256             
TBALK131 TBALSE31 1 0  0.812  6.604   54.225   1256             
TBALK131 TSAPDR31 1 0  2.894 24.408  184.812   1256             
TBALK131 TSAMLI31 1 0  2.298 14.940  106.510   1050             
TBALSE31 TBALSE32 1 2   0.00  0.000    0.000                    
TBALSE31 TSOMAB31 1 0  6.742 23.653  146.610    675             
TBALSE31 TBLKOS31 1 0  0.514  4.174   34.281   1256             
TBAND231 TBAND232 1 7   0.00  0.000    0.000                    
TBAND231 TBAND331 1 0  3.369 11.387   81.886    675             
TBAND231 TERDEK31 1 0  3.737 12.216   87.072    675             
TBAND231 TEDINC31 1 0  0.460  3.901   29.136   1256             
TBAND331 TBAND332 1 2   0.00  0.000    0.000                    
TBAND332 TGOBEL31 1 0  4.723 16.357  104.065    675             
TBAND332 TBARES31 1 0  0.983  3.447   21.378    675             
TBAND332 TBND3R32 1 0  1.335  7.330   50.894    937             
TBIGA_31 TERDEK31 1 0 11.292 39.614  245.573    675             
TBIGA_31 TKRBIG31 1 0  2.129 13.210  100.649    937             
TCANAK32 TSEYON31 1 0  2.501 15.744  113.847    675             
TCANAK32 TALTOS31 1 0  1.230  4.230   27.281    675             
TCANKC31 TCANKC32 1 7   0.00  0.000    0.000                    
TCANKC31 TENERJ31 1 0  0.057  0.295    2.277    937             
TCANKC31 TENERJ31 2 0  0.057  0.295    2.277    937             
TCANKC31 TMASTP31 1 0  2.598 17.300  125.991   1050             
TCANKC31 TEZSNL31 1 0  0.501  4.079   33.100   1256             
TCANTS31 TCANHZ31 1 0  0.415  3.376   27.745   1256             
TCANTS32 TCANHZ32 1 0  0.415  3.376   27.745   1256             
TEZINE31 TEDREM31 1 0  3.781 30.720  252.446   1256             
TEZINE31 TSARES31 1 0  0.504  4.298   32.088   1256             
TEZINE31 TEZSNL31 1 0  0.167  1.351   11.090   1256             
TGOBEL31 TGOBEL32 1 7   0.00  0.000    0.000                    
TGOBEL31 TSAHRE31 1 0  1.915 16.323  121.816   1256             
TGOBEL31 TSUSUR31 1 0  1.322 10.763   87.367   1256             
TGONEN31 TGONEN32 1 7   0.00  0.000    0.000                    
TGONEN31 TBND3R32 1 0  1.810  9.941   68.983    937             
TGONEN31 TCANHZ32 1 0  2.784 23.732  177.096   1256             
TERDEK31 TERDEK32 1 2   0.00  0.000    0.000                    
TERDEK31 TKAPID31 1 0  0.027  0.142    1.096    937             
TALTNO31 TALTNO32 1 2   0.00  0.000    0.000                    
TALTNO31 TSAPDR31 1 0  2.500 20.552  163.518   1256             
TALTNO32 TAYVAC31 1 0  2.018 16.389  134.804   1256             
TKRBIG12 TKRBIG11 1 2   0.00  0.000    0.000                    
TKRBIG11 TBANDR11 1 8  1.370 17.372  285.131   3147             
TKRBIG12 TBEKIR12 1 0  0.279  3.523   58.219   3147             
TKRBIG31 TKRBIG32 1 7   0.00  0.000    0.000                    
TKRBIG31 TBIGAR31 1 0  0.007  0.063    0.464   1256             
TKRBIG31 TCANHZ31 1 0  2.967 19.712  159.007    937             
TEDREM31 TEDREM32 1 7   0.00  0.000    0.000                    
TEDREM31 TAYVAL31 1 0  2.956 16.446  114.986    937             
TEDREM31 TTMADB31 1 0  1.537 12.963   98.836   1256             
TBIGAD31 TBIGAD32 1 7   0.00  0.000    0.000                    
TBIGAD31 TDURSN31 1 0  3.387 18.603  129.111    937             
TDURSN31 TDURSN32 1 7   0.00  0.000    0.000                    
TDURSN31 TPOYGR31 1 0  1.796 15.307  114.227   1256             
TMANIS31 TMANIS32 1 7   0.00  0.000    0.000                    
TMANIS31 TSARUH31 1 0  0.765  6.186   51.273   1256             
TMANIS31 TMNSOS31 1 0  1.727  7.011   46.973    675             
TMANIS31 TBAGYR31 1 0  2.978 12.687   86.566    675             
TMANIS31 TMORSN31 1 0  0.456  3.706   30.444   1256             
TMANIS31 TMORSN31 2 0  0.461  3.749   30.781   1256             
TSOMAB11 TSOMAB12 1 7   0.00  0.000    0.000                    
TSOMAB11 TSOMAB13 1 7   0.00  0.000    0.000                    
TSOMAB11 TMORSN11 1 0  1.387 22.942  398.244   3789             
TSOMAB11 TIZMHV11 1 0  0.903 15.169  246.075   3789             
TSOMAB11 TKOLIN11 1 0  0.342  4.339   71.250   3147             
TSOMAB11 TCANHZ12 1 0  2.496 31.620  520.313   3147             
TSOMAB31 TSOMAB32 1 2   0.00  0.000    0.000                    
TSOMAB31 TKUYCR31 1 0  1.173  9.995   74.591   1256             
TSOMAB31 TSOMA131 1 0  0.521  4.444   33.184   1256             
TSOMAB31 TBLKOS32 1 0  8.428 29.972  187.215    675             
TSOMAB31 TSOMAC31 1 0  0.730  5.931   48.701   1256             
TSOMAB31 TGOKRS31 1 0  0.911  7.368   61.056   1256             
TAKHSA31 TKIRKR31 1 0  1.101  8.904   73.790   1256             
TAKHSA31 TGERES31 1 0  2.450 14.256  102.083    937             
TAKHSA31 TMETAN31 1 0  1.408 12.003   89.560   1256             
TAKHSA31 TAKHSR31 1 0  0.375  3.034   25.131   1256             
TALASH31 TALASH32 1 7   0.00  0.000    0.000                    
TALASH31 TALASE31 1 0  1.813  6.106   43.852    675             
TALASH31 TALS3J31 1 0  1.149  4.660   34.955    675             
TALASH31 TKIZLJ31 1 0  7.609 26.693  165.458    675             
TAYVAL31 TAYVAL32 1 7   0.00  0.000    0.000                    
TAYVAL31 TDUZOV31 1 0  4.839 17.737  112.667    675             
TBERGA31 TBERGA32 1 7   0.00  0.000    0.000                    
TBERGA31 TBERVR31 1 0  0.633  5.254   41.322   1256             
TBERGA31 TBRGOS31 1 0  2.083  7.508   47.268    675             
TBERGA31 TSOMAC31 1 0  1.282 10.423   85.596   1256             
TBERGA31 TORLMR31 1 0  1.235 10.036   82.434   1256             
TDEMRK31 TDEMRK32 1 7   0.00  0.000    0.000                    
TDEMRK31 TDERBN31 1 0  7.205 24.973  158.669    675             
TDEMRK31 TALASE32 1 0  4.551 15.059  107.649    675             
TSALIH31 TSALIH32 1 2   0.00  0.000    0.000                    
TSALIH32 TSAOSB31 1 0  0.784  6.532   50.810   1256             
TSALIH32 TS3JES31 1 0  0.371  2.988   24.793   1256             
TDERBN31 TDERBN32 1 7   0.00  0.000    0.000                    
TDERBN31 TBAGYR32 1 0  3.046 12.809   91.837    675             
TALIGS31 TALIGS32 1 2   0.00  0.000    0.000                    
TALIGS31 TPETKM34 1 0  0.044  0.562  140.369   1350             
TALIGS31 TSEYTA31 1 0  1.589 13.231  103.474   1256             
TALIGS31 TSTARR32 1 0  0.064  0.560  119.244    937             
TALIGS32 TSTARR31 1 0  0.064  0.560  119.244    937             
TALIGS32 TRAFNR31 1 0  0.224  1.808   14.969   1256             
TSARUH31 TSARUH32 1 2   0.00  0.000    0.000                    
TSARUH32 TGLMAR31 1 0  1.502 12.803   95.547   1256             
TSARUH32 TAKHSR31 1 0  1.312 10.610   87.915   1256             
TABRES31 TABRES32 1 7   0.00  0.000    0.000                    
TABRES31 TTMADB31 1 0  0.168  1.367   11.216   1256             
TABRES31 TBERVR31 1 0  1.723 14.689  109.631   1256             
TPAZAR31 TPAZAR32 1 7   0.00  0.000    0.000                    
TPAZAR31 TESAN_31 1 0  1.053  8.859   67.887   1256             
TPAZAR31 TCANHZ32 1 0  2.112 17.948  134.846   1256             
TSAPDR31 TSAPDR32 1 7   0.00  0.000    0.000                    
TTTLRS31 TTTLRS32 1 7   0.00  0.000    0.000                    
TTTLRS31 TBLKOS31 1 0  1.299 10.921   83.108   1256             
TKAVAR31 TKAVAR32 1 7   0.00  0.000    0.000                    
TKAVAR31 TESAN_31 1 0  1.203 10.176   77.121   1256             
TKUYCR31 TKUYCR32 1 7   0.00  0.000    0.000                    
TMNSOS31 TMNSOS32 1 7   0.00  0.000    0.000                    
TMNSOS31 TALIAG31 1 0  4.392 16.359  104.908    675             
TENERJ31 TENERJ32 1 7   0.00  0.000    0.000                    
TINTEP31 TINTEP32 1 2   0.00  0.000    0.000                    
TINTEP31 THOBAR31 1 0  0.299  2.414   19.860   1256             
TINTEP31 TGLPNR31 1 0  0.338  2.883   21.504   1256             
TINTEP32 TALTOS31 1 0  0.090  0.765    5.692   1256             
TSAYAL31 TGERES31 1 0  0.463  3.347   26.396    937             
TCAMSE31 TCAMSE32 1 7   0.00  0.000    0.000                    
TCAMSE31 TEZSNL31 1 0  0.812  6.721   52.834   1256             
TDUZOV31 TDUZOV32 1 7   0.00  0.000    0.000                    
TDUZOV31 TDIKIL31 1 0  0.427  3.643   27.197   1256             
TDUZOV31 TBRGOS31 1 0  0.543  2.693   19.481    675             
TSOMAR12 TSOMAR11 1 7   0.00  0.000    0.000                    
TSOMAR12 TKOLIN11 1 0  0.165  2.097   34.194   3147             
TBANDR12 TBANDR11 1 2   0.00  0.000    0.000                    
TBANDR11 TBAND211 1 0  0.006  0.073    1.212   3147             
TBANDR11 TCENAL12 1 0  1.552 26.073  422.956   3789             
TBND3R31 TBND3R32 1 7   0.00  0.000    0.000                    
TBND3R32 TEDINC31 1 0  0.500  4.261   31.793   1256             
TSOMA131 TSOMA132 1 7   0.00  0.000    0.000                    
TSOMA131 TSOMA231 1 0  1.709  9.383   65.146    937             
TGLMAR31 TGLMAR32 1 7   0.00  0.000    0.000                    
TBEKIR12 TBEKIR11 1 2   0.00  0.000    0.000                    
TBEKIR11 TCENAL12 1 0  0.407  6.840  110.963   3789             
TBEKIR12 TCANHZ11 1 0  1.098 13.928  227.975   3147             
TZORLA31 TZORLA32 1 7   0.00  0.000    0.000                    
TZORLA31 TALASE31 1 0  0.060  0.510    3.795   1256             
TZORLA31 TMSJES31 1 0  0.130  1.083    8.433   1256             
TBAND211 TBAND212 1 7   0.00  0.000    0.000                    
TKIRKR31 TKIRKR32 1 7   0.00  0.000    0.000                    
TKIRKR31 TGOKRS31 1 0  0.392  3.184   26.143   1256             
TGERES31 TGERES32 1 7   0.00  0.000    0.000                    
TBAGYR31 TBAGYR32 1 2   0.00  0.000    0.000                    
TBAGYR31 TKEMAL31 1 0  1.152  9.318   76.573   1256             
TKULA_31 TKULA_32 1 7   0.00  0.000    0.000                    
TKULA_32 TALASE31 1 0  5.231 18.404  133.581    675             
TKULA_32 TUSAK332 1 0  4.679 17.995  117.178    675             
TCENAL11 TCENAL12 1 2   0.00  0.000    0.000                    
TPOYRA31 TPOYRA32 1 7   0.00  0.000    0.000                    
TPOYRA31 TBLKER31 1 0  0.501  4.187   32.510   1256             
TBLKER31 TBLKER32 1 7   0.00  0.000    0.000                    
TTUMAD31 TTUMAD32 1 7   0.00  0.000    0.000                    
TTUMAD31 TGELIR31 1 0  0.643  5.203   42.756   1256             
TTMADB31 TTMADB32 1 7   0.00  0.000    0.000                    
TMETAN31 TMETAN32 1 7   0.00  0.000    0.000                    
TMETAN31 TDEMCI31 1 0  2.201 18.585  140.243   1256             
TBLKOS31 TBLKOS32 1 2   0.00  0.000    0.000                    
TSARES31 TSARES32 1 7   0.00  0.000    0.000                    
TSAHRE31 TSAHRE32 1 7   0.00  0.000    0.000                    
TSUSUR31 TSUSUR32 1 7   0.00  0.000    0.000                    
TAKHSR31 TAKHSR32 1 7   0.00  0.000    0.000                    
TPOYGR31 TPOYGR32 1 7   0.00  0.000    0.000                    
TKRAZR31 TKRAZR32 1 7   0.00  0.000    0.000                    
TKRAZR31 TNAZIL31 1 0  1.235 10.456   79.061   1256             
TEDINC31 TEDINC32 1 7   0.00  0.000    0.000                    
TBERVR31 TBERVR32 1 7   0.00  0.000    0.000                    
TUPINR31 TUPINR32 1 7   0.00  0.000    0.000                    
TUPINR31 TSEYON31 1 0  0.296  2.489   19.101   1256             
TDALAY31 TDALAY32 1 2   0.00  0.000    0.000                    
TDALAY31 TMUGNY32 1 0  7.541 27.829  177.433    675             
TDALAY32 TFETHI31 1 0  3.251 13.929   95.505    675             
TDALAY32 TAKKPH31 1 0  0.737  6.255   46.720   1256             
TBBABA31 TBBABA32 1 2   0.00  0.000    0.000                    
TBBABA31 TBOZYA31 1 8  0.117  0.705  126.623    656             
TBBABA32 TBBABA33 1 2   0.00  0.000    0.000                    
TBBABA33 THILAL31 1 0  0.080  1.025  255.988   1350             
TSEYON31 TSEYON32 1 2   0.00  0.000    0.000                    
TSEYON31 TKOCAR31 1 0  0.195  1.663   12.397   1256             
TSEYON31 TKORUR31 1 0  0.450  3.834   28.630   1256             
TSEYON31 TCANHZ32 1 0  3.074 25.479  201.172   1256             
TKOCAR31 TKOCAR32 1 7   0.00  0.000    0.000                    
TKOCAR31 TCANHZ32 1 0  1.406 11.985   89.433   1256             
TKOCAR31 TSAROS31 1 0  0.249  2.113   15.770   1256             
TKORUR31 TKORUR32 1 7   0.00  0.000    0.000                    
TKORUR31 TYENKR31 1 0  0.074  0.631    4.723   1256             
TKORUR31 TGELIR31 1 0  0.650  5.346   42.461   1256             
THOBAR31 THOBAR32 1 7   0.00  0.000    0.000                    
THOBAR31 TEZSNL31 1 0  0.997  8.066   66.284   1256             
TMASTP31 TMASTP32 1 7   0.00  0.000    0.000                    
TMASTP31 TGAZ9R31 1 0  0.564  4.195   32.805   1050             
TESBAS31 TESBAS32 1 2   0.00  0.000    0.000                    
TESBAS31 TGAZIE31 1 0  0.002  0.050    4.343    937             
TESBAS32 TUZUND31 1 0  0.106  0.756   13.493    937             
TGOKRE31 TGOKRE32 1 7   0.00  0.000    0.000                    
TGOKRE31 TGOKRS31 1 0  0.166  1.349   11.090   1256             
TALSHJ31 TALSHJ32 1 7   0.00  0.000    0.000                    
TALSHJ31 TALASE32 1 0  0.039  0.313    2.572   1256             
TESAN_31 TESAN_32 1 7   0.00  0.000    0.000                    
TALASE31 TALASE32 1 2   0.00  0.000    0.000                    
TALASE31 TALS3J31 1 0  1.043  4.119   51.442    675             
TALASE31 TKEMAJ31 1 0  0.136  1.100    9.108   1256             
TALASE31 TALA2J31 1 0  0.194  1.651   12.312   1256             
TALASE31 TUSAK331 1 0  3.066 26.113  195.143   1256             
TALASE32 TSAOSB31 1 0  0.903  7.527   58.526   1256             
TALIAG11 TALIAG12 1 2   0.00  0.000    0.000                    
TALIAG11 TMORSN12 1 0  0.606 10.018  173.894   3789             
TALIAG11 TIZMDG12 1 0  0.025  0.413    7.162   3789             
TALIAG11 TRAFNR12 1 0  0.047  0.793   12.869   3789             
TALIAG12 TALIAG13 1 7   0.00  0.000    0.000                    
TALIAG12 TIZMDG11 1 0  0.025  0.413    7.162   3789             
TALIAG12 TBZKOY11 1 0  0.041  0.520    8.600   3147             
TALIAG31 TALIAG32 1 7   0.00  0.000    0.000                    
TALIAG33 TALIAG31 1 7   0.00  0.000    0.000                    
TALIAG31 TULUCA31 1 0  1.796  9.355   72.272    937             
TALIAG31 TRAFNR31 1 8  0.081  0.655    5.397   1256             
TALIAG31 TRAFNR31 2 0  0.095  0.647    5.229    937             
TALIAG31 TRAFNR32 1 0  0.081  0.652    5.397   1256             
TALIAG31 TKILGI32 1 0  0.322  1.829   19.438    937             
TALIAG34 TALIAG32 1 7   0.00  0.000    0.000                    
TALIAG32 TALMAK31 1 0  0.303  1.576   12.186    937             
TALIAG32 TALMAK31 2 0  0.303  1.576   12.186    937             
TALIAG32 THABAS32 1 0  0.168  0.925    7.210    937             
TALIAG32 THABAS32 2 0  0.168  0.925    7.210    937             
TALIAG32 TEREGE31 1 8  0.083  0.676    5.566   1256             
TALIAG32 TEREGE31 2 8  0.083  0.676    5.566   1256             
TALIAG34 THABS231 1 0  0.041  0.351   17.372   1350             
TALIAG34 TYHBAS32 1 0  0.038  0.319    9.825   2531             
TALOSB31 TALOSB32 1 2   0.00  0.000    0.000                    
TALOSB31 TVIKIN31 1 0  0.260  2.102   17.414   1256             
TALOSB31 TSAMUR31 1 0  1.025  5.628   39.045    937             
TALOSB31 TRAFNR31 1 0  0.197  1.656   51.020   2531             
TALOSB32 TORLMR31 1 0  0.803  6.529   53.635   1256             
TISIKL11 TISIKL12 1 2   0.00  0.000    0.000                    
TISIKL11 TISIKL13 1 7   0.00  0.000    0.000                    
TISIKL11 TMORSN11 1 0  0.419  6.931  120.319   3789             
TISIKL11 TYATAG12 1 8  3.065 38.769  641.194   3147             
TISIKL12 TBORNV12 1 0  0.184  3.085   50.050   3789             
TISIKL12 TGERMN12 1 0  2.401 25.210  300.175   2093             
TISIKL12 TUSAK312 1 0  5.267 54.460  633.694   2078             
TISIKL31 TISIKL33 1 7   0.00  0.000    0.000                    
TISIKL31 TBORNO31 1 0  0.271  2.202   18.089   1256             
TISIKL31 TUNIVE32 1 0  0.220  1.786   14.674   1256             
TISIKL31 TUNIVE32 2 0  0.337  1.754   13.577    937             
TISIKL31 TSBELR31 1 0  0.741  5.992   49.629   1256             
TISIKL32 TISIKL34 1 7   0.00  0.000    0.000                    
TISIKL32 TBUCAA31 1 0  0.270  2.185   18.089   1256             
TISIKL32 THILAL31 1 0  1.259  4.116   29.347    675             
TISIKL32 THILAL32 1 0  1.259  4.116   29.347    675             
TISIKL32 TKARAB32 1 0  1.176  5.066   38.497    675             
TISIKL32 TPANCA31 1 0  1.337 10.866   89.222   1256             
TUZUND12 TUZUND11 1 2   0.00  0.000    0.000                    
TUZUND11 TCESME12 1 0  1.245 15.753  260.294   3147             
TUZUND11 TBORNV11 1 0  0.627  8.035  132.756   3147             
TUZUND11 TGERMN12 1 0  1.751 22.239  363.388   3147             
TUZUND31 TUZUND32 1 2   0.00  0.000    0.000                    
TUZUND31 TURLA131 1 0  1.385 11.256   92.427   1256             
TUZUND31 TURLA231 1 0  1.516 12.348  100.945   1256             
TUZUND32 TUZUND33 1 7   0.00  0.000    0.000                    
TUZUND32 TGUZEL32 1 0  0.273  2.218   18.216   1256             
TUZUND32 TILICA32 1 0  0.534  4.340   35.630   1256             
TUZUND32 TKARAB31 1 0  0.130  1.057    8.686   1256             
TUZUND32 TKARAB31 2 0  0.130  1.059    8.686   1256             
TALACT31 TALACT32 1 2   0.00  0.000    0.000                    
TALACT31 TURLA131 1 0  1.681 13.666  112.203   1256             
TALACT32 TTAHTA31 1 0  3.312 26.923  221.074   1256             
TALACT32 TMAZIR31 1 0  0.587  4.772   39.172   1256             
TALCUK31 TALCUK32 1 7   0.00  0.000    0.000                    
TALCUK31 TALMAK31 1 0  0.115  0.600    4.596    937             
TALCUK31 THABAS32 1 0  0.108  0.684    5.482    937             
TALCUK31 THABAS32 2 0  0.108  0.684    5.482    937             
TALCUK31 TOZKAN31 1 0  0.018  0.095    0.717    937             
TMORSN12 TMORSN11 1 2   0.00  0.000    0.000                    
TMORSN31 TMORSN32 1 7   0.00  0.000    0.000                    
TMORSN31 TMORSN33 1 7   0.00  0.000    0.000                    
TMORSN31 TKEMAL31 1 0  1.281  7.764  125.991    937             
TMORSN31 TSBELR31 1 0  0.547  3.829   30.907    937             
TMORSN33 TMORSN34 1 7   0.00  0.000    0.000                    
TMORSN33 TMOSB_31 1 0  0.083  0.513    4.048   1050             
TMORSN33 TMOSB_32 1 0  0.083  0.513    4.048   1050             
TALMAK31 TALMAK32 1 2   0.00  0.000    0.000                    
TALMAK31 TOZKAN31 1 0  0.125  0.653    5.018    937             
TASLNR31 TASLNR32 1 7   0.00  0.000    0.000                    
TASLNR31 TPANCA32 1 0  1.103  8.937   73.832   1256             
TASLNR31 TFUATR31 1 0  0.951  7.603   62.236    675             
TASLNR31 TSELCG31 1 0  1.675 14.080  108.155   1256             
TBORNO31 TBORNO32 1 7   0.00  0.000    0.000                    
TBORNO31 TPIYAL32 1 0  0.120  0.721  129.617    656             
TBORNO31 TALSAN31 1 0  0.060  0.768  191.896   1350             
TBOSTA31 TBOSTA32 1 2   0.00  0.000    0.000                    
TBOSTA31 TSEMIK32 1 0  0.304  2.216  145.176    656             
TBOSTA32 TKARSI32 1 0  0.318  2.300  160.314    656             
TIZMDG11 TIZMDG12 1 2   0.00  0.000    0.000                    
TBOZYA31 TBOZYA32 1 7   0.00  0.000    0.000                    
TBOZYA31 THATYI33 1 0  0.103  0.624  112.034    656             
TBOZYA31 TKARAB31 1 0  0.045  0.578  144.375   1350             
TBUCAA31 TBUCAA32 1 2   0.00  0.000    0.000                    
TBUCAA32 TKARAB32 1 0  0.120  1.524  380.671   1350             
TEBSO131 TEBSO132 1 7   0.00  0.000    0.000                    
TEBSO131 TULUCA31 1 0  0.442  2.293   17.752    937             
TEBSO131 TULUCA31 2 0  0.442  2.293   17.752    937             
TEBSO131 TATAER32 1 0  0.179  1.446   11.975   1256             
TEBSO131 TATAER32 2 0  0.179  1.446   11.975   1256             
TGUZEL31 TGUZEL32 1 2   0.00  0.000    0.000                    
TGUZEL31 TNDERE32 1 0  0.428  3.469   33.480   1256             
TGUZEL32 THATYI31 1 0  0.105  0.636  114.185    656             
THABAS31 THABAS32 1 7   0.00  0.000    0.000                    
THABAS32 THABS232 1 0  0.006  0.083   20.619   1350             
TEREGE31 TEREGE32 1 7   0.00  0.000    0.000                    
THATYI31 THATYI33 1 2   0.00  0.000    0.000                    
THILAL31 THILAL33 1 7   0.00  0.000    0.000                    
THILAL31 TALSAN31 1 0  0.033  0.289   61.646    937             
TILICA31 TILICA32 1 2   0.00  0.000    0.000                    
TILICA31 TNDERE31 1 0  0.210  1.709   19.017   1256             
TKARSI31 TKARSI32 1 2   0.00  0.000    0.000                    
TKARSI31 TBORNV31 1 0  0.594  4.855  112.751    937             
TKARSI32 TBORNV32 1 0  0.594  4.855  112.751    937             
TKARAB31 TKARAB32 1 2   0.00  0.000    0.000                    
TKEMAL31 TKEMAL32 1 2   0.00  0.000    0.000                    
TKEMAL31 TS3JES31 1 0  3.749 30.221  249.958   1256             
TKEMAL32 TBATIC32 1 0  1.088  6.283   49.376    937             
TPETKM31 TPETKM33 1 2   0.00  0.000    0.000                    
TPETKM32 TPETKM34 1 2   0.00  0.000    0.000                    
TPETKM32 TRAFNR32 1 0  0.338  1.761   13.619    937             
TPETKM33 TPETKM34 1 2   0.00  0.000    0.000                    
TPETKM33 TBERGR31 1 0  3.426 14.193  155.423    675             
TPIYAL31 TPIYAL32 1 2   0.00  0.000    0.000                    
TPIYAL31 TBORNV31 1 0  0.233  2.197  220.105   1256             
TTAHTA31 TTAHTA32 1 2   0.00  0.000    0.000                    
TTAHTA32 TGAZIE32 1 0  1.741  9.675   77.669    937             
TUNIVE31 TUNIVE32 1 2   0.00  0.000    0.000                    
TUNIVE32 TBORNV32 1 0  0.376  3.372   22.432   1256             
TULUCA31 TULUCA32 1 7   0.00  0.000    0.000                    
TULUCA31 TKOZBE31 1 0  1.096  9.344   69.742   1256             
TULUCA31 TKILGI32 1 0  1.588  8.385   70.374    937             
TURLA131 TURLA132 1 7   0.00  0.000    0.000                    
TURLA131 TKOCAD31 1 0  0.672  5.435   45.033   1256             
TURLA131 TURLA232 1 0  0.079  0.676    5.060   1256             
TVIKIN31 TVIKIN32 1 7   0.00  0.000    0.000                    
TVIKIN31 TRAFNR32 1 0  0.324  2.636   21.631   1256             
TMARER31 TMARER32 1 7   0.00  0.000    0.000                    
TMARER31 TMAZIR31 1 0  0.800  6.468   53.593   1256             
TMARER31 TKOCAD31 1 0  0.538  4.370   35.883   1256             
TSEMIK31 TSEMIK32 1 2   0.00  0.000    0.000                    
TSEMIK31 TBORNV31 1 0  0.617  5.011   41.238   1256             
TSEMIK32 TATAER31 1 8  0.101  1.285  321.091   1350             
TSEMIK32 TBORNV32 1 0  0.617  5.011   41.238   1256             
TYUNTD31 TBERGR31 1 0  0.399  2.524   19.607    675             
TPANCA31 TPANCA32 1 2   0.00  0.000    0.000                    
TMAZIR31 TMAZIR32 1 7   0.00  0.000    0.000                    
TALSAN31 TALSAN32 1 7   0.00  0.000    0.000                    
TOZMNJ31 TOZMNJ32 1 7   0.00  0.000    0.000                    
TOZMNJ31 TMSJES31 1 0  0.185  1.578   11.764   1256             
TATAER31 TATAER32 1 2   0.00  0.000    0.000                    
TBZDNY31 TBZDNY32 1 7   0.00  0.000    0.000                    
TBZDNY31 TKEMRH31 1 0  2.923  9.563   68.730    675             
TBZDNY31 TNAZIL31 1 0  3.130 10.241   73.579    675             
TKOCAD31 TKOCAD32 1 7   0.00  0.000    0.000                    
TMOSB_31 TMOSB_32 1 2   0.00  0.000    0.000                    
TOZKAN31 TOZKAN32 1 7   0.00  0.000    0.000                    
TCINEY31 TCINEY32 1 7   0.00  0.000    0.000                    
TCINEY31 TAYDIN31 1 0  3.276 11.516   71.471    675             
TCINEY31 TCINEH31 1 0  2.121  8.596   57.387    675             
TMERSR31 TMERSR32 1 7   0.00  0.000    0.000                    
TMERSR31 TTIRE_31 1 0  4.783 19.873  137.249    675             
TMERSR31 TFUATR31 1 0  0.253  2.057   16.908   1256             
TSAMUR31 TSAMUR32 1 7   0.00  0.000    0.000                    
TMSJES31 TMSJES32 1 7   0.00  0.000    0.000                    
TBATIC31 TBATIC32 1 2   0.00  0.000    0.000                    
TBATIC31 TBORNV31 1 0  0.526  4.274   35.082   1256             
TDIKIL31 TDIKIL32 1 7   0.00  0.000    0.000                    
TALIBR31 TALIBR32 1 7   0.00  0.000    0.000                    
TALIBR31 TSEYTA31 1 0  0.250  2.103   16.149   1256             
TALIBR31 TIZMHV31 1 0  0.420  3.515   27.197   1256             
TALS3J31 TALS3J32 1 7   0.00  0.000    0.000                    
TSEYTA31 TSEYTA32 1 7   0.00  0.000    0.000                    
TCESME11 TCESME12 1 7   0.00  0.000    0.000                    
TCESME12 TKRBRN12 1 0  0.429  5.424   89.619   3147             
TCESME31 TCESME32 1 2   0.00  0.000    0.000                    
TCESME31 TCESME33 1 2   0.00  0.000    0.000                    
TKRBRN11 TKRBRN12 1 7   0.00  0.000    0.000                    
TKRBRN12 TLODOS11 1 0  0.503  5.138   58.419   2093             
TLODOS11 TLODOS12 1 7   0.00  0.000    0.000                    
TKOZBE31 TKOZBE32 1 7   0.00  0.000    0.000                    
TSBELR31 TSBELR32 1 7   0.00  0.000    0.000                    
TURLA231 TURLA232 1 2   0.00  0.000    0.000                    
TGAZIE31 TGAZIE32 1 2   0.00  0.000    0.000                    
THABS231 THABS232 1 2   0.00  0.000    0.000                    
THABS231 TYHBAS31 1 0  0.025  0.207    6.367   2531             
TIZDEM11 TIZDEM12 1 2   0.00  0.000    0.000                    
TIZDEM11 TBZKOY12 1 0  0.283  3.643   57.256   3147             
TIZDEM12 TBORNV11 1 0  0.676 10.510  168.744   3147             
TKEMAJ31 TKEMAJ32 1 7   0.00  0.000    0.000                    
TBORNV11 TBORNV12 1 2   0.00  0.000    0.000                    
TBORNV31 TBORNV32 1 7   0.00  0.000    0.000                    
TIZMHV11 TIZMHV12 1 2   0.00  0.000    0.000                    
TIZMHV11 TIZMHV13 1 7   0.00  0.000    0.000                    
TIZMHV12 TRAFNR12 1 0  0.626 10.516  170.588   3789             
TIZMHV31 TIZMHV32 1 2   0.00  0.000    0.000                    
TIZMHV31 TIZMHV33 1 7   0.00  0.000    0.000                    
TIZMHV32 TBERGR31 1 0  0.088  0.749    5.608   1256             
TIZMHV32 TKINIK31 1 0  1.206 10.222   77.247   1256             
TBERGR31 TBERGR32 1 7   0.00  0.000    0.000                    
TKINIK31 TKINIK32 1 7   0.00  0.000    0.000                    
TKINIK31 TKINTM31 1 0  0.511  4.358   32.510   1256             
TCAN2T12 TCAN2T11 1 2   0.00  0.000    0.000                    
TCAN2T11 TCANHZ11 1 0  0.227  2.956   45.350   3147             
TCAN2T11 TCANHZ12 1 0  0.227  2.956   45.350   3147             
T3KALE31 T3KALE32 1 7   0.00  0.000    0.000                    
T3KALE31 TGERMN34 1 0  1.295  7.174   50.051    937             
T3KALE31 TBAGAR31 1 0  1.265  8.909   69.531    937             
TYHBAS31 TYHBAS32 1 2   0.00  0.000    0.000                    
TRAFNR11 TRAFNR12 1 2   0.00  0.000    0.000                    
TRAFNR11 TRAFNR13 1 7   0.00  0.000    0.000                    
TRAFNR31 TRAFNR32 1 2   0.00  0.000    0.000                    
TRAFNR31 TRAFNR33 1 7   0.00  0.000    0.000                    
TKINTM31 TKINTM32 1 7   0.00  0.000    0.000                    
TBRGOS31 TBRGOS32 1 2   0.00  0.000    0.000                    
TNDERE31 TNDERE32 1 2   0.00  0.000    0.000                    
TBUHAK31 TBUHAR31 1 0  0.007  0.056    0.464   1256             
TKOLIN12 TKOLIN11 1 2   0.00  0.000    0.000                    
TSAOSB31 TSAOSB32 1 7   0.00  0.000    0.000                    
TODEMI31 TODEMI32 1 7   0.00  0.000    0.000                    
TODEMI31 TTIRE_31 1 0  3.106 10.708   68.772    675             
TODEMI31 TAYDIN31 1 0  3.749 20.588  142.899    937             
TTIRE_31 TTIRE_32 1 7   0.00  0.000    0.000                    
TTIRE_31 TTIRER31 1 0  0.556  4.740   35.377   1256             
TKKTES11 TKKTES12 1 2   0.00  0.000    0.000                    
TKKTES11 TKKTES13 1 7   0.00  0.000    0.000                    
TKKTES11 TYATAG11 1 0  1.487 15.184  172.644   2093             
TKKTES12 TYENKT12 1 0  0.401  4.099   46.606   2093             
TKKTES31 TKKTES32 1 7   0.00  0.000    0.000                    
TKKTES31 TYENKT31 1 0  1.511  4.939   35.208    675             
TKKTES31 TYENKT31 2 0  1.511  4.939   35.208    675             
TYATAG11 TYATAG12 1 2   0.00  0.000    0.000                    
TYATAG11 TGERMN11 1 0  2.690 28.165  333.788   2093             
TYATAG12 TYENKT12 1 0  1.311 13.376  152.175   2093             
TYATAG12 TDENZL12 1 0  2.510 31.578  521.919   3147             
TYATAG31 TYATAG32 1 7   0.00  0.000    0.000                    
TYATAG31 TYENKT31 1 0  3.564 19.304  137.924    937             
TYATAG31 TMUGLA31 1 0  2.038 11.195   77.711    937             
TYATAG31 TMILAS31 1 0  1.471 12.538   93.566   1256             
TYATAG31 TCINEH32 1 0  3.000 11.680   76.488    675             
TYATAG31 TMARM232 1 0  3.742 30.415  249.747   1256             
TYATAG31 TALESD32 1 0  2.875 15.788  109.588    937             
TYATAG31 TTAVAS31 1 0 10.484 37.150  231.616    675             
TYENKT11 TYENKT12 1 2   0.00  0.000    0.000                    
TYENKT11 TYENKT13 1 7   0.00  0.000    0.000                    
TYENKT11 TGERMN12 1 0  2.051 25.936  428.569   3147             
TYENKT31 TYENKT32 1 7   0.00  0.000    0.000                    
TYENKT31 TBODRU31 1 0  2.583 20.890  171.698   1256             
TYENKT31 TMILAS31 1 0  1.836  9.567   73.916    937             
TYENKT31 TKAROV31 1 0  1.238 10.067   82.687   1256             
TYHISR31 TYHISR32 1 7   0.00  0.000    0.000                    
TYHISR31 TAKBUK31 1 0  0.418  3.550   26.522   1256             
TYHISR31 TBAFAR31 1 0  1.029  8.583   66.369   1256             
TCTLBR31 TCTLBR32 1 7   0.00  0.000    0.000                    
TCTLBR31 TSOKE_31 1 0  0.393  3.192   26.227   1256             
TEFEJS31 TEFEJS32 1 7   0.00  0.000    0.000                    
TEFEJS31 TEFESN31 1 0  0.185  1.502   12.355   1256             
TDORA331 TDORA332 1 2   0.00  0.000    0.000                    
TDORA331 TSLTNJ31 1 0  0.509  4.342   32.425   1256             
TDORA331 TDORA431 1 0  0.195  1.073    7.463    937             
TDORA332 TAYDIN32 1 0  1.003  8.515   64.007   1256             
TAKBUK31 TAKBUK32 1 7   0.00  0.000    0.000                    
TAKBUK31 TMILAS31 1 0  3.431 18.842  130.798    937             
TAKBUK31 TAKBKR31 1 0  0.196  1.074    7.463    937             
TAYDIN31 TAYDIN32 1 2   0.00  0.000    0.000                    
TAYDIN31 TGERMN33 1 0  1.345 10.866   90.361   1256             
TBODRU31 TBODRU32 1 7   0.00  0.000    0.000                    
TBODRU31 TMILAS31 1 0  3.921 21.532  149.477    937             
TBODRU31 TBODR231 1 0  0.606  4.927   40.479   1256             
TMUGLA31 TMUGLA32 1 2   0.00  0.000    0.000                    
TMUGLA31 TMUGNY31 1 0  0.205  1.657   13.619   1256             
TMUGLA31 TFATMA31 1 0  1.009  6.012   46.087    675             
TESEN131 TESEN232 1 0  0.467  2.434   18.806    937             
TESEN132 TESEN231 1 0  0.467  2.434   18.806    937             
TKEMRH31 TKEMRH32 1 7   0.00  0.000    0.000                    
TKEMRH31 TGZRVR31 1 0  4.334 16.071  103.179    675             
TMARMA31 TMARMA32 1 7   0.00  0.000    0.000                    
TMARMA31 TDATCR31 1 0  3.847 20.041  154.874    937             
TMARMA31 TMUGNY31 1 0  4.618 17.182  110.010    675             
TMARMA31 TMARM232 1 0  0.412  2.300   17.963    937             
TDATCA31 TDATCA32 1 7   0.00  0.000    0.000                    
TDATCA31 TDATCR31 1 0  0.471  2.456   18.975    937             
TDATCA31 TMARM232 1 0  4.136 21.708  167.946    937             
TFETHI31 TFETHI32 1 7   0.00  0.000    0.000                    
TFETHI31 TAKKPH32 1 0  1.635 13.639  105.372   1256             
TFETHI31 TESEN231 1 0  2.469 12.863   99.384    937             
TFETHI31 TESEN232 1 0  2.469 12.863   99.384    937             
TFETHI31 TELMAL32 1 0  3.910 33.176  249.874   1256             
TFETHI31 TKAS_S31 1 0  6.772 23.756  147.285    675             
TMILAS31 TMILAS32 1 7   0.00  0.000    0.000                    
TKUSAD31 TKUSAD32 1 7   0.00  0.000    0.000                    
TKUSAD31 TSOKER31 1 0  1.788  7.541   51.231    675             
TKUSAD31 TORTKL31 1 0  1.583  8.693   60.339    937             
TGERMN12 TGERMN11 1 2   0.00  0.000    0.000                    
TGERMN33 TGERMN34 1 2   0.00  0.000    0.000                    
TGERMN33 TGERMN35 1 7   0.00  0.000    0.000                    
TGERMN33 TKUBIL31 1 0  0.463  3.748   30.992   1256             
TGERMN33 TNEZBR31 1 0  0.543  4.474   35.925   1256             
TGERMN33 TORTKL31 1 0  0.673  3.701   25.721    937             
TGERMN33 TEFE6J31 1 0  0.259  1.350   10.415    937             
TGERMN33 TEFESN31 1 0  0.162  1.381   10.288   1256             
TGERMN34 TGURMA31 1 0  0.259  1.350   10.415    937             
TGERMN34 TSOKAR31 1 0  0.905  7.341   60.550   1256             
TTIRER31 TTIRER32 1 7   0.00  0.000    0.000                    
TTIRER31 TMEHME31 1 0  0.875  7.455   55.616   1256             
TFUATR31 TFUATR32 1 7   0.00  0.000    0.000                    
TAKKPH31 TAKKPH32 1 2   0.00  0.000    0.000                    
TNAZIL31 TNAZIL32 1 7   0.00  0.000    0.000                    
TNAZIL31 TPAMKJ31 1 0  1.041  8.872   66.200   1256             
TNAZIL31 TSLTNJ31 1 0  0.536  4.570   34.112   1256             
TPAMKJ31 TPAMKJ32 1 7   0.00  0.000    0.000                    
TPAMKJ31 TKUYUC31 1 0  0.167  1.348   11.174   1256             
TSOKE_31 TSOKE_32 1 7   0.00  0.000    0.000                    
TSOKE_31 TBSOKE31 1 0  0.093  0.319    2.066    675             
TSOKE_31 TSOKER31 1 0  1.133  5.246   37.021    675             
TSOKE_31 TMAREN31 1 0  0.042  0.335    2.783   1256             
TSOKE_31 TBAFAR31 1 0  1.204  9.948   78.386   1256             
TESEN231 TESEN232 1 2   0.00  0.000    0.000                    
TCANHZ11 TCANHZ12 1 2   0.00  0.000    0.000                    
TCANHZ11 TCANHZ13 1 7   0.00  0.000    0.000                    
TCANHZ31 TCANHZ32 1 7   0.00  0.000    0.000                    
TCANHZ31 TCANHZ33 1 7   0.00  0.000    0.000                    
TCANHZ31 TGAZ9R31 1 0  1.926 12.465   88.969   1050             
TCANHZ31 TSAROS31 1 0  1.447 12.277   91.668   1256             
TDATCR31 TDATCR32 1 7   0.00  0.000    0.000                    
TGZRVR31 TGZRVR32 1 7   0.00  0.000    0.000                    
TGZRVR31 TFATMA31 1 0  1.483  8.578   65.230    675             
TCINEH31 TCINEH32 1 2   0.00  0.000    0.000                    
TKUBIL31 TKUBIL32 1 7   0.00  0.000    0.000                    
TKUBIL31 TMAREN31 1 0  0.663  5.355   44.190   1256             
TSOKAR31 TSOKAR32 1 7   0.00  0.000    0.000                    
TSOKER31 TSOKER32 1 7   0.00  0.000    0.000                    
TAKBKR31 TAKBKR32 1 7   0.00  0.000    0.000                    
TMAREN31 TMAREN32 1 7   0.00  0.000    0.000                    
TMUGNY31 TMUGNY32 1 2   0.00  0.000    0.000                    
TMUGNY32 TMARM232 1 0  1.998 16.157  132.822   1256             
TNEZBR31 TNEZBR32 1 7   0.00  0.000    0.000                    
TNEZBR31 TSELCG33 1 0  1.136  9.423   74.338   1256             
TMEHME31 TMEHME32 1 7   0.00  0.000    0.000                    
TMEHME31 TEFESN31 1 0  0.271  2.199   18.047   1256             
TORTKL31 TORTKL32 1 7   0.00  0.000    0.000                    
TSLTNJ31 TSLTNJ32 1 7   0.00  0.000    0.000                    
TFATMA31 TFATMA32 1 7   0.00  0.000    0.000                    
TBODR231 TBODR232 1 7   0.00  0.000    0.000                    
TBODR231 TKAROV31 1 0  0.956  7.770   63.797   1256             
TSELCG31 TSELCG32 1 2   0.00  0.000    0.000                    
TSELCG32 TSELCG33 1 2   0.00  0.000    0.000                    
TMARM231 TMARM232 1 7   0.00  0.000    0.000                    
TALESD31 TALESD32 1 2   0.00  0.000    0.000                    
TALESD31 TBAGAR31 1 0  2.102 13.434  100.649    937             
TBAGAR31 TBAGAR32 1 7   0.00  0.000    0.000                    
TBAFAR31 TBAFAR32 1 7   0.00  0.000    0.000                    
TKAROV31 TKAROV32 1 7   0.00  0.000    0.000                    
TKUYUC31 TKUYUC32 1 7   0.00  0.000    0.000                    
TKUYUC31 TBUHAR31 1 0  0.801  6.507   53.424   1256             
TAYVAC31 TAYVAC32 1 7   0.00  0.000    0.000                    
TAYVAC31 TALTOS31 1 0  2.441 19.836  162.928   1256             
TSOMAC31 TSOMAC32 1 7   0.00  0.000    0.000                    
TYENKR31 TYENKR32 1 7   0.00  0.000    0.000                    
TGLPNR31 TGLPNR32 1 7   0.00  0.000    0.000                    
TGAZ9R31 TGAZ9R32 1 7   0.00  0.000    0.000                    
TSAROS31 TSAROS32 1 7   0.00  0.000    0.000                    
TORLMR31 TORLMR32 1 7   0.00  0.000    0.000                    
TGELIR31 TGELIR32 1 7   0.00  0.000    0.000                    
TALA2J31 TALA2J32 1 7   0.00  0.000    0.000                    
TBKNTJ31 TKZLD331 1 0  0.193  1.550   12.861   1256             
TDEMCI31 TDEMCI32 1 7   0.00  0.000    0.000                    
TKILGI31 TKILGI32 1 7   0.00  0.000    0.000                    
TBZKOY11 TBZKOY12 1 2   0.00  0.000    0.000                    
TS3JES31 TS3JES32 1 7   0.00  0.000    0.000                    
TBUHAR31 TGREEN31 1 0  0.484  4.123   30.781   1256             
TCAYRH12 TCAYRH11 1 7   0.00  0.000    0.000                    
TCAYRH14 TCAYRH11 1 7   0.00  0.000    0.000                    
TCAYRH12 TSINCN11 1 0  2.438 24.772  283.006   2078             
TCAYRH31 TCAYRH32 1 7   0.00  0.000    0.000                    
TCAYRH31 TBEYPA31 1 0  3.469 12.170   75.434    675             
TCAYRH31 TSARIY31 1 0  3.381 11.863   73.537    675             
TCAYRH31 TETISO31 1 0  0.811  6.596   54.183   1256             
TCAYRH31 TKARGH31 1 0  0.850  7.247   54.098   1256             
TGOKCK11 TGOLBS11 1 0  5.253 53.378  609.825   2078             
TGOLBS11 TGOLBS12 1 7   0.00  0.000    0.000                    
TGOLBS11 TSINCN11 1 0  0.543  9.120  147.950   3789             
TGOLBS11 TICAND11 1 0  0.923 15.313  262.500   3789             
TGOLBS11 TKAYAS11 1 0  0.629 10.455  177.375   3789             
TGOLBS11 TKAYKP15 1 0  8.047 85.709  996.906   2078             
TGOLBS11 TKAYKP14 1 0  7.977 85.610  998.544   2078             
TGOLBS12 TGOLBS13 1 7   0.00  0.000    0.000                    
TGOLBS31 TGOLBS32 1 7   0.00  0.000    0.000                    
TGOLBS31 TGOLBS33 1 7   0.00  0.000    0.000                    
TGOLBS31 TYILDI31 1 0  0.981  5.113   39.509    937             
TGOLBS31 TEMIRL31 1 0  3.515 18.356  163.181    937             
TGOLBS31 TEMIRL31 2 0  3.515 18.356  163.181    937             
TGOLBS31 TIMRAH31 1 0  1.050  5.799   45.244    937             
TGOLBS31 TCIGDE31 1 0  0.599  3.290   31.287    937             
TGOLBS32 TBALGT31 1 0  0.667  4.255  275.510    937             
TGOLBS32 TINCEK32 1 0  1.699  7.646   54.267   1275             
TSINCN11 TSINCN12 1 2   0.00  0.000    0.000                    
TSINCN11 TSINCN13 1 7   0.00  0.000    0.000                    
TSINCN11 TKRKDG11 1 0  2.532 41.886  727.100   3789             
TSINCN11 TURGUP14 1 0  5.533 69.990 1157.556   3147             
TSINCN12 TTEMEL11 1 0  0.396  6.555  113.787   3789             
TSINCN12 TBAGLM11 1 0  0.601  7.601  125.706   3147             
TSINCN12 TURGUP15 1 0  5.551 70.216 1161.287   3147             
TSINCN31 TSINCN32 1 7   0.00  0.000    0.000                    
TSINCN31 TSINCN33 1 7   0.00  0.000    0.000                    
TSINCN31 TAKKPR34 1 0  2.360 12.944  353.896    937             
TSINCN31 TBALGT31 1 0  1.764 10.833   85.807   1050             
TSINCN31 TUMITK31 1 0  1.124  5.857   45.244    937             
TSINCN31 TUMITK32 1 0  1.124  5.857   45.244    937             
TSINCN32 TSINCN34 1 7   0.00  0.000    0.000                    
TSINCN32 TANKSN31 1 0  0.590  4.753   39.762   1256             
TSINCN32 TBEYPA31 1 0  8.062 28.550  177.517    675             
TSINCN32 TERYMN32 1 0  0.344  1.962   57.893   1256             
TSINCN32 TKAZND32 1 0  1.155  9.387   77.079   1256             
TSINCN32 TUZAYO31 1 0  0.681  4.558   33.269   1050             
TTEMEL11 TTEMEL12 1 2   0.00  0.000    0.000                    
TTEMEL11 TTEMEL13 1 7   0.00  0.000    0.000                    
TTEMEL11 TAGSKM11 1 0  2.673 44.215  767.525   3789             
TTEMEL12 TYUNUS11 1 0  1.177 19.471  337.988   3789             
TTEMEL12 TAGSKM12 1 0  2.673 44.215  767.525   3789             
TTEMEL12 TAFYON11 1 0  3.356 55.049  955.894   3789             
TTEMEL31 TTEMEL32 1 7   0.00  0.000    0.000                    
TTEMEL31 TUMITK31 1 0  1.186  9.639   79.145   1256             
TTEMEL31 TBAYMI32 1 0  0.006  0.050    1.434   2531             
TTEMEL31 TINCEK31 1 0  1.215  9.832   81.380   1256             
TTEMEL31 TPOLTC31 1 0  1.506 12.556   97.656   1256             
TTEMEL32 TPOLTT31 1 0  1.767 14.731  114.564   1256             
TTEMEL32 TUMITK31 1 0  1.186  9.639   79.145   1256             
TTEMEL32 TBAYMI31 1 0  0.020  0.105    0.801    937             
TTEMEL32 TBAYMI33 1 0  0.007  0.061    1.855   2531             
TBAGLM12 TBAGLM11 1 2   0.00  0.000    0.000                    
TBAGLM11 TKURSN11 1 0  1.585 26.397  428.513   3789             
TBAGLM12 TKURSN12 1 0  1.585 26.404  428.637   3789             
TBAGLM12 TKAYAB14 1 8  5.541 70.095 1158.969   3147             
TBAGLM32 TBAGLM31 1 7   0.00  0.000    0.000                    
TBAGLM31 TESENB31 1 0  0.618  5.025   41.280   1256             
TBAGLM31 TMACUN31 1 0  0.570  4.625   38.160   1256             
TBAGLM31 TOVACI31 1 0  0.233  1.882   15.601   1256             
TBAGLM31 THASKO31 1 0  0.524  4.313  239.079    937             
TBAGLM32 TESENB31 1 0  0.618  5.025   41.280   1256             
TBAGLM32 TOVACI32 1 0  0.233  1.882   15.601   1256             
TBAGLM32 TKAZAN32 1 0  0.794  6.769   50.514   1256             
TBAGLM32 THASKO32 1 0  0.524  4.313  239.079    937             
TBAGLM32 TOSTIM31 1 0  0.557  4.511   37.232   1256             
TAKKPR33 TAKKPR34 1 7   0.00  0.000    0.000                    
TAKKPR33 TMACUN31 1 0  0.313  2.534   20.998   1256             
TAKKPR33 TMACUN31 2 0  0.316  2.578   27.155   1256             
TAKKPR33 THASKO31 1 0  0.172  1.514  322.398    937             
TAKKPR34 TMALTE31 1 0  0.097  0.856  182.198    937             
TANKSN31 TANKSN32 1 7   0.00  0.000    0.000                    
TANKSN31 TMACUN31 1 0  0.336  2.716   22.516   1256             
TANKSN31 TOSTIM31 1 0  0.276  2.234   18.511   1256             
TANKSN31 TERYMN31 1 0  0.202  1.204   38.539   1256             
TANKSN31 TKAZND32 1 0  1.745 14.186  116.504   1256             
TBALGT31 TBALGT32 1 7   0.00  0.000    0.000                    
TBALGT31 TMALTE32 1 0  0.098  0.860  183.167    937             
TBALGT31 TCIGDE32 1 0  0.123  1.078  229.381    937             
TBASTS31 TBASTS32 1 7   0.00  0.000    0.000                    
TBASTS31 TKIRIK31 1 0  2.575 13.390  103.938    937             
TBASTS31 TKAYAS32 1 0  0.954  5.080   39.425    937             
TBEYLI31 TBEYLI32 1 7   0.00  0.000    0.000                    
TBEYLI31 TPOLTT32 1 0  2.893 10.150   62.911    675             
TBEYLI31 TSIVRI31 1 0  4.959 17.398  107.860    675             
TBEYLI31 TSAZAK31 1 0  4.235 14.858   92.090    675             
TBEYLI31 TDDYBK31 1 0  0.527  1.850   11.469    675             
TBEYPA31 TBEYPA32 1 7   0.00  0.000    0.000                    
TBEYPA31 TETISO32 1 0  0.840  4.611   32.004    937             
TYILDI31 TYILDI32 1 7   0.00  0.000    0.000                    
TYILDI31 TIMRAH32 1 0  0.487  2.535   19.607    937             
TEMIRL31 TEMIRL32 1 7   0.00  0.000    0.000                    
TEMIRL31 TKULU_31 1 0  1.751 14.923  111.359   1256             
TESENB31 TESENB32 1 7   0.00  0.000    0.000                    
TESENB31 TAKYUR31 1 0  1.871 11.368   83.488    937             
THACIL31 THACIL33 1 2   0.00  0.000    0.000                    
THACIL31 TKAPUL31 1 0  0.159  0.558    3.458    675             
THACIL31 TATAKR31 1 0  1.886 10.002   77.838    937             
THACIL33 TKIRIK31 1 0  1.092  5.690   43.979    937             
THACIL33 TKRDMR31 1 0  0.012  0.097    2.994   2531             
TKALEC31 TKALEC32 1 7   0.00  0.000    0.000                    
TKALEC31 TKIRIK31 1 0  4.718 16.512  102.758    675             
TKALEC31 TAKYUR31 1 0  2.107 12.662   92.469    937             
TKALEC31 TDDYIZ31 1 0  2.055 17.516  130.713   1256             
TKALEC31 TYKENT31 1 0  4.277 15.220  110.390    675             
TKIRIK31 TKIRIK32 1 7   0.00  0.000    0.000                    
TKIRIK31 TCIMPO31 1 0  2.763 14.364  111.486    937             
TKIRIK31 TKESKS31 1 0  3.879 20.211  156.181    937             
TMACUN31 TMACUN32 1 7   0.00  0.000    0.000                    
TMALTE31 TMALTE32 1 2   0.00  0.000    0.000                    
TMAMAK31 TMAMAK32 1 7   0.00  0.000    0.000                    
TMAMAK31 THASKO32 1 0  0.118  1.039  221.243    937             
TMAMAK31 TKAYAS31 1 8  0.683  5.523   45.750   1256             
TMAMAK31 TKAYAS31 2 0  0.683  5.523   45.750   1256             
TMAMAK31 TKAYAS32 1 0  0.980  5.609   44.274    937             
TOVACI31 TOVACI32 1 7   0.00  0.000    0.000                    
TPOLTT31 TPOLTT32 1 2   0.00  0.000    0.000                    
TPOLTT31 TDDYKH31 1 0  1.902 16.212  120.973   1256             
TPOLTT32 TPOLTC31 1 0  1.552 12.932  100.565   1256             
TUMITK31 TUMITK32 1 7   0.00  0.000    0.000                    
TUMITK31 TBLKNT31 1 0  0.772  4.580  272.221    937             
TUMITK32 TCIGDE31 1 0  1.174  6.247   49.165    937             
TKAZAN31 TKAZAN32 1 2   0.00  0.000    0.000                    
TKAZAN31 TKAZND32 1 0  0.960  8.112   61.646   1256             
TKAZAN31 TUZAYO31 1 0  0.596  3.857   27.408   1050             
TIMRAH31 TIMRAH32 1 7   0.00  0.000    0.000                    
TIMRAH31 TKAYAS31 1 0  1.205  7.023   55.279    937             
TIMRAH32 TKAYAS32 1 0  1.205  7.013   55.363    937             
THASKO31 THASKO32 1 7   0.00  0.000    0.000                    
THIRFA31 TKZLIR32 1 0  0.014  0.112    0.928   1256             
THIRFA31 TKZLIR32 2 0  0.014  0.112    0.928   1256             
TKESIK31 TKESKS31 1 0  0.111  0.579    4.470    937             
TKESIK32 TKESKS32 1 0  0.111  0.579    4.470    937             
TKOLUK31 TKOLKS31 1 8  0.005  0.050    0.295   1256             
TCIMPO31 TCIMPO32 1 7   0.00  0.000    0.000                    
TCIMPO31 TKAYAS31 1 0  0.745  3.982   31.076    937             
TOSTIM31 TOSTIM32 1 7   0.00  0.000    0.000                    
TETISO31 TETISO32 1 2   0.00  0.000    0.000                    
TINCEK31 TINCEK32 1 2   0.00  0.000    0.000                    
TCIGDE31 TCIGDE32 1 7   0.00  0.000    0.000                    
TCIGDE32 TBLKNT32 1 0  0.552  3.601  265.348    937             
TAKYUR31 TAKYUR32 1 7   0.00  0.000    0.000                    
TKRKDG11 TKRKDG12 1 2   0.00  0.000    0.000                    
TKRKDG11 TKAYAS11 1 0  0.469  7.874  127.738   3789             
TKRKDG11 TKAYAB12 1 0  3.763 61.645 1070.281   3789             
TKRKDG12 TICAND12 1 0  0.275  4.552   79.013   3789             
TKRKDG12 TKAYAS12 1 0  0.469  7.874  127.738   3789             
TICAND11 TICAND12 1 2   0.00  0.000    0.000                    
TICAND11 TBOZOK11 1 0  2.315 37.923  658.981   3789             
TKAYAS11 TKAYAS12 1 2   0.00  0.000    0.000                    
TKAYAS11 TKAYAS13 1 7   0.00  0.000    0.000                    
TKAYAS31 TKAYAS32 1 7   0.00  0.000    0.000                    
TKAYAS31 TKAYAS33 1 7   0.00  0.000    0.000                    
TKAYAS31 TDDYNE31 1 0  0.976  5.086   39.298    937             
TDDYCD31 TYERKO31 1 0  1.788 15.025  114.438   1256             
TDDYKH31 TDDYKH32 1 2   0.00  0.000    0.000                    
TDDYKH32 TADATO31 1 0  1.125  9.476   72.525   1256             
TDDYCY31 TDDYCY32 1 2   0.00  0.000    0.000                    
TDDYCY31 TADATO31 1 0  1.968 16.660  126.117   1256             
TDDYCY32 TALTOV31 1 0  0.663  5.400   44.147   1256             
TDDYGZ31 TDDYGZ32 1 2   0.00  0.000    0.000                    
TDDYGZ31 TKOLKS31 1 8  0.674  5.734   42.925   1256             
TDDYGZ32 TMUTL531 1 0  1.709 14.549  108.872   1256             
TDDYAP31 TDDYAP32 1 2   0.00  0.000    0.000                    
TDDYAP31 TMUTL531 1 0  0.637  5.178   42.503   1256             
TDDYAP32 TKONY431 1 0  2.249 19.023  144.164   1256             
TKARGH31 TKARGH32 1 7   0.00  0.000    0.000                    
TKARGH31 TGURS131 1 0  0.972  8.285   61.815   1256             
TYUNUS12 TYUNUS11 1 7   0.00  0.000    0.000                    
TERYMN31 TERYMN32 1 2   0.00  0.000    0.000                    
TDDYPS31 TKALAB31 1 0  0.514  4.379   32.678   1256             
TSIVRI31 TSIVRI32 1 7   0.00  0.000    0.000                    
TSIVRI31 TEMIRD31 1 0  7.171 25.158  155.971    675             
TYENIC31 TYENIC32 1 7   0.00  0.000    0.000                    
TKAZND31 TKAZND32 1 2   0.00  0.000    0.000                    
TCEKER31 TCEKER32 1 7   0.00  0.000    0.000                    
TCEKER31 TSORGU31 1 0  1.979 16.867  125.864   1256             
TGURS131 TGURS132 1 7   0.00  0.000    0.000                    
TADATO31 TADATO32 1 7   0.00  0.000    0.000                    
TBLKNT31 TBLKNT32 1 2   0.00  0.000    0.000                    
TKMEKE11 TKMEKE12 1 2   0.00  0.000    0.000                    
TKMEKE11 TKMEKE13 1 7   0.00  0.000    0.000                    
TKMEKE11 TKONY411 1 0  1.624 20.545  339.487   3147             
TKMEKE12 TYESIL11 1 0  3.143 39.757  656.944   3147             
TPOLTC31 TPOLTC32 1 2   0.00  0.000    0.000                    
TBUSAN31 TBUSAN32 1 2   0.00  0.000    0.000                    
TBUSAN31 TKONY431 1 0  0.908  7.342   60.845   1256             
TBUSAN31 TKONOS31 1 0  0.956  7.728   64.050   1256             
TBUSAN32 TKONY432 1 0  0.908  7.342   60.845   1256             
TBUSAN32 TKONOS32 1 0  0.956  7.728   64.050   1256             
TUZAYO31 TUZAYO32 1 2   0.00  0.000    0.000                    
THDIM031 THDIM032 1 7   0.00  0.000    0.000                    
THDIM031 TGUNEY31 1 0  1.720 14.662  109.420   1256             
THDIM031 TKEPEZ31 1 0  2.649 22.486  167.904   1256             
TKZLIR31 TKZLIR32 1 2   0.00  0.000    0.000                    
TKZLIR31 TKIRSE31 1 0  7.105 25.059  155.718    675             
TKZLIR31 TKULU_31 1 0  1.921 16.143  124.051   1256             
TKZLIR31 TKESKS32 1 0  1.367  7.148   55.237    937             
TKZLIR32 TSEREF31 1 0  1.767 15.062  112.414   1256             
TKZLIR32 TKESKS32 1 0  1.158  7.128   56.460   1050             
THOTAS31 THOTAS32 1 7   0.00  0.000    0.000                    
THOTAS31 TKARAP31 1 0  1.415 12.064   90.024   1256             
TESMEK31 TESMEK32 1 7   0.00  0.000    0.000                    
TESMEK31 TKTUZG31 1 0  0.933  7.914   59.074   1256             
TESMEK31 TKIZOR32 1 0  1.360 11.591   86.482   1256             
TESMEK31 TTUMOS31 1 0  2.162 18.426  137.502   1256             
TBOZOK11 TBOZOK12 1 2   0.00  0.000    0.000                    
TBOZOK11 TBOZOK13 1 7   0.00  0.000    0.000                    
TBOZOK12 TRSDYE12 1 0  3.483 57.616 1000.144   3789             
TBOZOK31 TBOZOK32 1 2   0.00  0.000    0.000                    
TBOZOK31 TBOZOK33 1 7   0.00  0.000    0.000                    
TBOZOK31 TSORGU31 1 0  2.407 15.529  117.136    937             
TBOZOK31 TYOZGA31 1 0  1.795  9.113   66.537    675             
TBOZOK32 TYOZGA31 1 0  2.054 13.601  103.727    937             
TBOZOK32 TALACA32 1 8  4.456 18.447  124.389    675             
TYAYSU31 TYAYSU32 1 7   0.00  0.000    0.000                    
TYAYSU31 TKERGL31 1 0  1.694 14.425  107.818   1256             
TCAMBR31 TCAMBR32 1 7   0.00  0.000    0.000                    
TCAMBR31 TKUYUR31 1 0  0.160  1.362   10.162   1256             
TKUYUR31 TKUYUR32 1 7   0.00  0.000    0.000                    
TKUYUR31 TLADIK31 1 0  0.503  4.263   32.215   1256             
TERCRS31 TERCRS32 1 7   0.00  0.000    0.000                    
TERCRS31 TYESIL31 1 0  2.119 17.222  141.424   1256             
TERCRS31 TCAMH132 1 0  0.351  2.850   23.402   1256             
TATAKR31 TATAKR32 1 7   0.00  0.000    0.000                    
TATAKR31 TKESKS32 1 0  1.863 10.153   79.061    937             
TKAYKP11 TKAYKP12 1 2   0.00  0.000    0.000                    
TKAYKP11 TKAYKP13 1 7   0.00  0.000    0.000                    
TKAYKP11 TKAYKP14 1 9   0.00 -33.00    0.000   2100             
TKAYKP11 TKAYKP14 2 2   0.00  0.000    0.000                    
TKAYKP11 TKBANS11 1 0  8.466 87.253  985.006   2078             
TKAYKP11 TELBSA11 1 0  4.589 46.824  532.719   2093             
TKAYKP12 TKAYKP15 1 9   0.00 -33.00    0.000   2100             
TKAYKP12 TKAYKP15 2 2   0.00  0.000    0.000                    
TKAYKP12 TKBANS12 1 0  8.399 87.842  980.025   2078             
TKAYKP31 TKAYKP32 1 2   0.00  0.000    0.000                    
TKAYKP31 TKAYS231 1 0  0.953  4.964   38.371    937             
TKAYKP31 TKAYS231 2 0  0.953  4.964   38.371    937             
TKAYKP31 TKAYS231 3 0  0.594  5.067   37.823   1256             
TKAYKP31 TSIZIR31 1 0  7.364 25.833  160.145    675             
TKAYKP31 TTALAS31 1 0  1.920 15.609  128.184   1256             
TKAYKP31 TTALAS32 1 0  1.920 15.609  128.184   1256             
TKAYKP31 TAVON231 1 0  6.722 36.919  256.241    937             
TKAYS231 TKAYS232 1 7   0.00  0.000    0.000                    
TKAYS231 TKAYS331 1 0  1.593  8.297   64.134    937             
TKAYS231 TCINKU31 1 0  4.521 15.103  103.264    675             
TKAYS231 TKAYGI32 1 0  2.653  9.608  374.389    675             
TKAYS231 TERKIL31 1 0  1.034  5.385   41.617    937             
TKAYS331 TKAYS332 1 2   0.00  0.000    0.000                    
TKAYS331 TCINKU31 1 8  0.752  3.918   30.275    937             
TKAYS331 TKAYS432 1 0  0.191  0.997    7.716    937             
TKAYS331 TKAYGI31 1 0  0.195  1.713  364.733    937             
TKAYS331 TERKIL32 1 0  0.573  2.984   23.065    937             
TKONY412 TKONY411 1 7   0.00  0.000    0.000                    
TKONY411 TKNYKZ12 1 0  0.631 10.595  171.881   3789             
TKONY411 TSEYDS12 1 0  3.108 31.536  358.781   2093             
TKONY432 TKONY431 1 2   0.00  0.000    0.000                    
TKONY431 TKONY331 1 0  1.549 10.030   71.260   1050             
TKONY431 TKARAP31 1 0  4.577 29.641  210.659   1050             
TKONY431 TALOVA31 1 0  1.101  9.294   70.754   1256             
TKONY432 TKONY331 1 0  1.467  9.010   71.386   1050             
TKONY432 TKIZOR31 1 0  3.719 23.789  173.512   1050             
TKONY432 TCUMRA31 1 0  1.834 11.879   84.416   1050             
TYAZIR31 TYAZIR32 1 7   0.00  0.000    0.000                    
TYAZIR31 TALOVA31 1 0  1.868 15.464  122.407   1256             
TYAZIR31 TKNYKZ31 1 0  1.085  8.774   72.694   1256             
TYAZIR31 TKONCI31 1 0  0.048  0.608  151.881   1350             
TKONY331 TKONY332 1 7   0.00  0.000    0.000                    
TKONY331 TBAGLA31 1 0  1.150  9.475   75.940   1256             
TKONY331 TKNYKZ32 1 0  1.211 10.091   78.470   1256             
TKERGL11 TERSNL11 1 0  0.003  0.050    0.362   2078             
TKERGL31 TKERGL32 1 7   0.00  0.000    0.000                    
TKERGL31 TKARAP31 1 0  3.914 21.495  149.182    937             
TKERGL31 TAYRNC32 1 8  6.133 21.514  133.370    675             
TKIZOR31 TKIZOR32 1 2   0.00  0.000    0.000                    
TALBYH31 TALBYH32 1 7   0.00  0.000    0.000                    
TALBYH31 TCUMRA31 1 0  1.339  4.800   30.148    675             
TALBYH31 TSEYDS31 1 0  9.087 31.986  198.684    675             
TGOKHK61 TGOKHK62 1 7   0.00  0.000    0.000                    
TGOKHK61 TGUNEY61 1 8  7.167 13.277   92.286    481             
TCUMRA31 TCUMRA32 1 7   0.00  0.000    0.000                    
TCUMRA31 TKARAM31 1 0  6.795 24.917  158.458    675             
TCUMRA31 TGUNEY31 1 0  1.480 12.584   94.451   1256             
TKARAP31 TKARAP32 1 7   0.00  0.000    0.000                    
TKARAP31 TKARPN31 1 0  0.126  1.021    8.391   1256             
TKARAP31 TKARPN31 2 0  0.126  1.021    8.391   1256             
TKARAM31 TKARAM32 1 7   0.00  0.000    0.000                    
TKARAM31 TKARMO32 1 0  0.700  5.664   46.930   1256             
TKARAM31 TKEPEZ32 1 0  1.617 13.642  126.539   1256             
TKARAM31 TGEZEN31 1 0  3.399 27.492  226.008   1256             
TKARAM31 TMUTRE31 1 0  1.727 14.025  115.365   1256             
TKARMO31 TKARMO32 1 2   0.00  0.000    0.000                    
TKARMO31 TTEKSG31 1 0  0.239  1.975   15.601   1256             
TKARMO31 TKABES31 1 0  2.125  8.818   58.399    675             
TGUNEY31 TGUNEY32 1 7   0.00  0.000    0.000                    
TGUNEY31 TMAVHE31 1 0  1.665 14.191  105.878   1256             
TKEPEZ31 TKEPEZ32 1 2   0.00  0.000    0.000                    
TKEPEZ32 TKEPZK31 1 0  0.135  0.472    2.909    675             
TYESIL12 TYESIL11 1 2   0.00  0.000    0.000                    
TYESIL11 TAGSKM14 1 0  1.936 32.030  556.000   3789             
TYESIL11 TGOSKM13 1 0  2.175 36.526  616.444   3789             
TYESIL11 TKOZNH12 1 0  1.827 30.214  524.487   3789             
TYESIL12 TAGSKM13 1 0  1.936 32.030  556.000   3789             
TYESIL12 TGOSKM14 1 0  2.177 36.557  616.825   3789             
TYESIL12 TTUFAN11 1 0  1.732 28.643  497.219   3789             
TYESIL12 TKOZNH11 1 0  1.824 30.168  523.681   3789             
TYESIL31 TYESIL32 1 7   0.00  0.000    0.000                    
TYESIL31 TYESIL33 1 7   0.00  0.000    0.000                    
TYESIL31 TCAMH132 1 0  2.389 19.422  159.513   1256             
TYESIL31 TDKUYU32 1 0  1.942 16.556  123.545   1256             
TYESIL31 TNIGDE31 1 0  2.173 18.524  138.219   1256             
TYESIL31 TSENDI31 1 0  3.217 17.665  122.618    937             
TAKDAM31 TAKDAM32 1 7   0.00  0.000    0.000                    
TAKDAM31 TSIZIR31 1 0  5.165 18.120  112.329    675             
TAKDAM31 TARTOC31 1 0  7.426 27.892  179.415    675             
TBOGAZ31 TBOGAZ32 1 7   0.00  0.000    0.000                    
TBOGAZ31 TKALAB31 1 0  4.406 15.367   96.391    675             
TBOGAZ31 TSORGU31 1 0  3.459 29.479  227.399   1256             
TBORTM31 TBORTM32 1 7   0.00  0.000    0.000                    
TBORTM31 TNIGDO32 1 0  0.425  3.626   27.070   1256             
TBORTM31 TBOROS31 1 0  0.723  2.609   16.445    675             
TBORTM31 TTOROS31 1 0  2.547 21.709  162.000   1256             
TCAMH131 TCAMH132 1 7   0.00  0.000    0.000                    
TCAMH132 TAKSUR31 1 0  0.822  4.512   31.329    937             
TCAMH132 TCAML331 1 0  0.364  3.101   23.149   1256             
TCIHAN31 TCIHAN32 1 7   0.00  0.000    0.000                    
TCIHAN31 TALTNT31 1 0  2.391 20.046  154.706   1256             
TCIHAN31 TKULU_31 1 0  3.339 28.464  212.430   1256             
TCINKU31 TCINKU32 1 7   0.00  0.000    0.000                    
TCINKU31 TTAKSA31 1 0  0.907  7.785   56.755   1256             
TCINKU31 TYAMUL31 1 0  1.614  8.866   61.520    937             
TCINKU31 TURGUP31 1 0  1.512 12.235  101.619   1256             
TCINKU31 TURGUP32 1 0  4.471 18.824  127.888    675             
TDKUYU31 TDKUYU32 1 2   0.00  0.000    0.000                    
TDKUYU31 TMISLI32 1 0  1.056  8.878   68.224   1256             
TDKUYU31 TNEVSE31 1 0  4.707 18.999  129.069    675             
TDKUYU31 TURGUP31 1 0  2.855 23.088  189.787   1256             
TDKUYU32 TAKSRY32 1 0  3.400 28.985  216.310   1256             
TDKUYU32 TURGUP32 1 0  2.843 23.109  189.787   1256             
TKALAB31 TKALAB32 1 7   0.00  0.000    0.000                    
TKALAB31 TURGUP32 1 0  5.122 20.691  138.388    675             
TKIRSE31 TKIRSE32 1 7   0.00  0.000    0.000                    
TKIRSE31 TPETLA31 1 0  1.436  8.345   66.116    675             
TKIRSE31 TYERKO31 1 0  7.214 26.683  177.728    675             
TLADIK31 TLADIK32 1 7   0.00  0.000    0.000                    
TLADIK31 TKNYKZ31 1 0  1.992  7.325   48.659    675             
TLADIK31 TKNYKZ32 1 0  2.021  7.567   48.575    675             
TMISLI31 TMISLI32 1 7   0.00  0.000    0.000                    
TMISLI32 TNIGDE31 1 0  1.658 13.920  107.143   1256             
TNEVSE31 TNEVSE32 1 7   0.00  0.000    0.000                    
TNEVSE31 TAVON232 1 0  1.487 10.574   79.777    937             
TNIGDE31 TNIGDE32 1 7   0.00  0.000    0.000                    
TNIGDE31 TNIGDO31 1 0  0.877  7.300   57.134   1256             
TNIGDE31 TNIGCI31 1 0  0.297  2.402   19.902   1256             
TPETLA31 TPETLA32 1 7   0.00  0.000    0.000                    
TPETLA31 TAVON232 1 0  7.578 27.334  172.078    675             
TSEREF31 TSEREF32 1 7   0.00  0.000    0.000                    
TSEREF31 TTUMOS31 1 0  9.226 34.482  221.538    675             
TSARKI31 TSARKI32 1 7   0.00  0.000    0.000                    
TSARKI31 TSIZIR31 1 0  3.658 20.092  139.442    937             
TSARKI31 TPINRB31 1 0  6.064 33.305  231.152    937             
TSENDI31 TSENDI32 1 7   0.00  0.000    0.000                    
TSENDI31 TTAKSA31 1 0  2.278  7.991   49.545    675             
TSENDI31 TOKSTM31 1 0  1.214 10.345   77.205   1256             
TSIZIR31 TSIZIR32 1 7   0.00  0.000    0.000                    
TSORGU31 TSORGU32 1 7   0.00  0.000    0.000                    
TTAKSA31 TTAKSA32 1 7   0.00  0.000    0.000                    
TTUMOS31 TTUMOS32 1 7   0.00  0.000    0.000                    
TTUMOS31 TAKSRY31 1 0  0.553  4.714   35.166   1256             
TTUMOS31 TORTAK31 1 0  2.319 19.771  147.538   1256             
TTUMOS31 TBOROS31 1 0  9.601 33.757  209.521    675             
TYAMUL31 TYAMUL32 1 7   0.00  0.000    0.000                    
TYIBIT31 TYIBIT32 1 7   0.00  0.000    0.000                    
TYIBIT31 TYOZGA31 1 0  2.401  8.220   53.466    675             
TYIBIT31 TYERKO31 1 0  2.828  9.726   62.700    675             
TYOZGA31 TYOZGA32 1 7   0.00  0.000    0.000                    
TNIGDO31 TNIGDO32 1 2   0.00  0.000    0.000                    
TALTNT31 TALTNT32 1 7   0.00  0.000    0.000                    
TALTNT31 TKNYKZ31 1 0  2.170 18.499  138.050   1256             
TALOVA31 TALOVA33 1 7   0.00  0.000    0.000                    
TAKSRY31 TAKSRY32 1 2   0.00  0.000    0.000                    
TGEYCE31 TGEYCE32 1 2   0.00  0.000    0.000                    
TGEYCE31 TAVON232 1 0  3.396 17.694  136.701    937             
TGEYCE32 TAVON231 1 0  3.396 17.694  136.701    937             
TBAYHC31 TBAYHC32 1 7   0.00  0.000    0.000                    
TBAYHC31 TAVON231 1 0  0.825  4.444  128.942   1875             
TALTOV31 TALTOV32 1 7   0.00  0.000    0.000                    
TALTOV31 TKOLKS31 1 8  2.240 18.853  144.417   1256             
TALTOV31 TYUNAK31 1 0  1.450 12.333   92.427   1256             
TYAHRE31 TYAHRE32 1 2   0.00  0.000    0.000                    
TYAHRE31 TAKSUR31 1 0  0.633  5.393   40.226   1256             
TYAHRE32 TYAHYA31 1 0  0.344  2.931   21.884   1256             
TYAHRE32 TKURTR31 1 0  0.250  2.066   16.360   1256             
TYAHRE32 TOKSTM31 1 0  1.300 11.082   82.687   1256             
TNIGCI31 TNIGCI32 1 7   0.00  0.000    0.000                    
TKULU_31 TKULU_32 1 7   0.00  0.000    0.000                    
TAKYEL31 TAKYEL33 1 7   0.00  0.000    0.000                    
TAKYEL31 TTEKSG31 1 0  1.521 12.861   96.770   1256             
TBAGLA31 TBAGLA32 1 7   0.00  0.000    0.000                    
TBAGLA31 TARDIC31 1 0  0.594  5.060   37.738   1256             
TBAGLA31 TKNYKZ31 1 0  0.439  3.724   27.787   1256             
TMUTL531 TMUTL532 1 2   0.00  0.000    0.000                    
TARDIC31 TARDIC32 1 7   0.00  0.000    0.000                    
TAKSUR31 TAKSUR32 1 7   0.00  0.000    0.000                    
TTALAS31 TTALAS32 1 2   0.00  0.000    0.000                    
TAVON231 TAVON232 1 2   0.00  0.000    0.000                    
TORTAK31 TORTAK32 1 7   0.00  0.000    0.000                    
TORTAK31 TKUTUK31 1 0  1.380 11.709   87.409   1256             
TCAML331 TCAML332 1 2   0.00  0.000    0.000                    
TTEKSG31 TTEKSG32 1 2   0.00  0.000    0.000                    
TAYRNC31 TAYRNC32 1 8  0.012  0.050    0.253    675             
TKAYS431 TKAYS432 1 2   0.00  0.000    0.000                    
TKAYS431 TURGUP31 1 8  2.058 15.100  122.575    937             
TKAYGI31 TKAYGI32 1 2   0.00  0.000    0.000                    
TYAHYA31 TYAHYA32 1 7   0.00  0.000    0.000                    
TKURTR31 TKURTR32 1 7   0.00  0.000    0.000                    
TKNYKZ11 TKNYKZ12 1 2   0.00  0.000    0.000                    
TKNYKZ11 TKNYKZ13 1 7   0.00  0.000    0.000                    
TKNYKZ31 TKNYKZ32 1 2   0.00  0.000    0.000                    
TKNYKZ31 TKNYKZ33 1 7   0.00  0.000    0.000                    
TKNYKZ31 TKONOS31 1 0  0.887  7.382   57.809   1256             
TKNYKZ32 TSELCU31 1 0  0.567  4.594   37.949   1256             
TKNYKZ32 TKONOS32 1 0  0.934  7.562   62.532   1256             
TYERKO31 TYERKO32 1 7   0.00  0.000    0.000                    
TKARPN31 TKARPN32 1 7   0.00  0.000    0.000                    
TERENK31 TERENK32 1 2   0.00  0.000    0.000                    
TERENK31 TSEYDS31 1 0  8.808 33.014  212.473    675             
TERENK32 TSELCU31 1 0  0.691  5.592   46.340   1256             
TSELCU31 TSELCU32 1 7   0.00  0.000    0.000                    
TKONOS31 TKONOS32 1 2   0.00  0.000    0.000                    
TERKIL31 TERKIL32 1 2   0.00  0.000    0.000                    
TKABES31 TKABES32 1 7   0.00  0.000    0.000                    
TKABES31 TAYRNC32 1 8  1.590  5.616   34.955    675             
TBOROS31 TBOROS32 1 7   0.00  0.000    0.000                    
TOKSTM31 TOKSTM32 1 7   0.00  0.000    0.000                    
TURGUP11 TURGUP12 1 2   0.00  0.000    0.000                    
TURGUP11 TURGUP13 1 7   0.00  0.000    0.000                    
TURGUP11 TURGUP14 1 9   0.00 -33.00    0.000   2100             
TURGUP11 TURGUP14 2 2   0.00  0.000    0.000                    
TURGUP11 TURGUP16 1 1   0.00 -33.00    0.000   2100             
TURGUP11 TURGUP16 2 7   0.00  0.000    0.000                    
TURGUP12 TURGUP15 1 9   0.00 -33.00    0.000   2100             
TURGUP12 TURGUP15 2 2   0.00  0.000    0.000                    
TURGUP12 TURGUP17 1 1   0.00 -33.00    0.000   2100             
TURGUP12 TURGUP17 2 7   0.00  0.000    0.000                    
TURGUP16 TELBSB12 1 0  4.133 54.732  815.331   2042             
TURGUP17 TELBSA12 1 0  4.435 57.818  892.394   2042             
TURGUP31 TURGUP32 1 2   0.00  0.000    0.000                    
TURGUP31 TURGUP33 1 7   0.00  0.000    0.000                    
TKONCI31 TKONCI32 1 7   0.00  0.000    0.000                    
TPINRB31 TPINRB32 1 7   0.00  0.000    0.000                    
TPINRB31 TELBSA32 1 0  6.200 33.923  235.622    937             
TMAVHE31 TMAVHE32 1 2   0.00  0.000    0.000                    
TAGSKM11 TAGSKM13 1 1   0.00 -45.00    0.000   1680             
TAGSKM11 TAGSKM13 2 7   0.00  0.000    0.000                    
TAGSKM12 TAGSKM14 1 1   0.00 -45.00    0.000   1680             
TAGSKM12 TAGSKM14 2 7   0.00  0.000    0.000                    
TERSNL11 TSEYDS13 1 0  6.338 64.404  735.794   2078             
TERSNL11 TADANA11 1 0  4.487 45.593  520.881   2078             
TSEYDS11 TSEYDS12 1 2   0.00  0.000    0.000                    
TSEYDS12 TSEYDS11 2 2   0.00  0.000    0.000                    
TSEYDS12 TSEYDS11 3 2   0.00  0.000    0.000                    
TSEYDS11 TSEYDS12 4 2   0.00  0.000    0.000                    
TSEYDS11 TSEYDS13 1 1   0.00 -30.00    0.000   1680             
TSEYDS11 TSEYDS13 2 7   0.00  0.000    0.000                    
TSEYDS11 TOYMAP12 1 0  2.666 27.197  309.419   2093             
TSEYDS11 TAKSA_11 1 8  3.222 40.700  665.187   3147             
TSEYDS11 TETIAL11 1 0  0.072  0.735    8.400   2078             
TSEYDS11 TETIAL11 2 0  0.070  0.710    8.113   2078             
TSEYDS12 TETIAL11 1 0  0.075  0.763    8.712   2078             
TSEYDS12 TAFYON12 1 0  5.890 59.486  686.456   2093             
TSEYDS31 TSEYDS32 1 7   0.00  0.000    0.000                    
TSEYDS31 TMANAV31 1 0  4.409 35.621  293.388   1256             
TSEYDS31 TAKSEK31 1 0  2.615 20.239  165.331   1256             
TSEYDS31 TAKDAR31 1 0  3.500 14.469   97.487    675             
TVARSK12 TVARSK11 1 2   0.00  0.000    0.000                    
TVARSK11 TOYMAP11 1 0  1.220 20.300  331.181   3789             
TVARSK11 TANTSB11 1 0  0.327  5.409   93.894   3789             
TVARSK12 TAKSA_12 1 0  0.708  9.180  141.025   3147             
TVARSK12 TKZLOT11 1 0  1.406 23.350  383.938   3789             
TVARSK31 TVARSK33 1 7   0.00  0.000    0.000                    
TVARSK31 TVARSK32 1 2   0.00  0.000    0.000                    
TVARSK31 TANTSB31 1 0  1.015  8.253   67.760   1256             
TVARSK31 TAKORS31 1 0  0.681  5.509   45.665   1256             
TVARSK31 TGOKSA32 1 0  0.401  3.243   26.860   1256             
TVARSK31 TMANCS31 1 0  0.529  4.279   35.461   1256             
TVARSK32 TVARSK34 1 7   0.00  0.000    0.000                    
TVARSK32 TAKORS31 1 0  1.270  6.949   48.575    937             
TVARSK32 TLARA_31 1 0  0.462  3.739   30.992   1256             
TVARSK32 TLARA_32 1 0  0.454  3.670   30.401   1256             
TVARSK32 TKORKS31 1 0  5.982 21.113  131.472    675             
TOYMAP12 TOYMAP11 1 2   0.00  0.000    0.000                    
TOYMAP11 TOYMPH11 1 0  0.069  0.707    8.044   2093             
TOYMAP11 TBALKT11 1 0  2.197 36.341  630.844   3789             
TOYMAP12 TOYMPH12 1 0  0.070  0.712    8.100   2093             
TOYMAP12 TKZLOT12 1 0  0.361  5.911  102.719   3789             
TOYMAP31 TOYMAP32 1 2   0.00  0.000    0.000                    
TOYMAP31 TMANAV31 1 0  1.608  8.344   64.556    937             
TOYMAP31 TMANAV31 2 0  1.608  8.344   64.556    937             
TOYMAP31 TAKSEK31 1 8  1.559 12.599  103.685   1256             
TOYMAP31 TMAHMU32 1 0  3.357 28.616  213.527   1256             
TOYMAP31 TKZLOT31 1 0  1.908 12.720   97.824    937             
TANTSB11 TANTSB12 1 2   0.00  0.000    0.000                    
TANTSB12 TAKSA_11 1 0  1.087 14.137  216.900   3147             
TANTSB31 TANTSB32 1 7   0.00  0.000    0.000                    
TANTSB33 TANTSB31 1 2   0.00  0.000    0.000                    
TANTSB31 TKEMER31 1 0  1.979 15.993  131.599   1256             
TANTSB31 TFINIK31 1 0  3.715 30.183  248.103   1256             
TANTSB31 TELMAL32 1 0  4.829 39.256  322.356   1256             
TANTSB31 TOVACH31 1 0  1.283 10.379   85.301   1256             
TANTSB31 TGOKSA31 1 0  1.071  8.599  131.978   1256             
TANTSB33 TANTSB32 1 7   0.00  0.000    0.000                    
TANTSB33 TKEPZH31 1 0  0.484  3.934   32.299   1256             
TANTSB33 TKEPZH31 2 0  0.493  3.756   35.546   1256             
TKEMER31 TKEMER32 1 7   0.00  0.000    0.000                    
TKEMER31 TFINIK31 1 0  6.453 22.638  140.327    675             
TKEMER31 TOVACH31 1 0  0.697  5.626   46.382   1256             
TSERIK31 TSERIK32 1 7   0.00  0.000    0.000                    
TSERIK31 TMANAV31 1 0  1.675 13.481  111.823   1256             
TSERIK31 TLARA_31 1 0  1.403 11.329   93.355   1256             
TSERIK31 TKUNDU31 1 0  1.179  9.520   78.470   1256             
TSERIK31 TKASIR31 1 8  2.636 21.305  175.367   1256             
TSERIK31 TKASIR31 2 8  2.635 21.294  175.283   1256             
TKAS__31 TKAS__32 1 7   0.00  0.000    0.000                    
TKAS__31 TFINIK31 1 0  6.766 23.664  147.622    675             
TKAS__31 TKAS_S31 1 0  3.212 11.176   70.417    675             
TFINIK31 TFINIK32 1 7   0.00  0.000    0.000                    
TFINIK31 TELMAL32 1 0  2.561 20.801  171.066   1256             
TGAZIP31 TGAZIP32 1 7   0.00  0.000    0.000                    
TGAZIP31 TKIZSH31 1 8  1.973  6.898   42.798    675             
TGAZIP31 TMAHMU31 1 8  1.912 10.476   73.031    937             
TGAZIP31 TMAHMU32 1 0  2.112 11.529   80.410    937             
TKEPZH31 TAKORS31 1 0  0.679  5.492   45.497   1256             
TKEPZH31 TMANCA32 1 0  0.222  1.791   14.842   1256             
TKEPZH61 TKEPZH62 1 7   0.00  0.000    0.000                    
TKEPZH61 TKEPZ261 1 0  0.548  1.014    7.117    481             
TMANAV31 TMANAV32 1 7   0.00  0.000    0.000                    
TMANAV31 TMANVH31 1 0  0.834  2.927   18.131    675             
TMANAV31 TYAVRU31 1 0  0.780  6.280   51.990   1256             
TMANAV31 TKZLOT31 1 0  0.642  5.166   42.840   1256             
TMANAV31 TKZLOT32 1 0  0.643  5.174   42.925   1256             
TMANVH31 TMANVH32 1 7   0.00  0.000    0.000                    
TALANY31 TALANY32 1 2   0.00  0.000    0.000                    
TALANY31 TALARA31 1 0  1.129  9.088   75.392   1256             
TALANY31 TMAHMU32 1 0  1.931 10.606   73.621    937             
TALANY31 TKZLOT31 1 0  3.001 16.642  116.208    937             
TALANY31 TKZLOT32 1 0  1.796 14.451  119.877   1256             
TAKORS31 TAKORS32 1 7   0.00  0.000    0.000                    
TAKORS31 TASCIM32 1 0  1.922 16.051  124.937   1256             
TLARA_31 TLARA_32 1 7   0.00  0.000    0.000                    
TLARA_32 TKUNDU31 1 0  1.013  8.281  138.514   1256             
TLARA_32 TBELEK31 1 0  1.302 10.974  124.642   1256             
TALARA31 TALARA32 1 2   0.00  0.000    0.000                    
TALARA32 TKZLOT31 1 0  0.624  5.023   41.660   1256             
TFERRO31 TFERRO32 1 7   0.00  0.000    0.000                    
TFERRO31 TMANCS31 1 0  0.034  0.276    2.277   1256             
TASCIM31 TASCIM32 1 7   0.00  0.000    0.000                    
TASCIM32 TBUCAK31 1 0  1.222 10.201   79.061   1256             
TAKSEK31 TAKSEK32 1 7   0.00  0.000    0.000                    
TYUNAK31 TYUNAK32 1 7   0.00  0.000    0.000                    
TYUNAK31 TAKSEH31 1 0  7.508 26.341  163.307    675             
TBEYSE31 TBEYSE32 1 7   0.00  0.000    0.000                    
TBEYSE31 TILGIN31 1 0  7.812 32.926  223.646    675             
TBEYSE31 TAKDAR31 1 0  2.131  9.874   71.049    675             
TAKSEH31 TAKSEH32 1 7   0.00  0.000    0.000                    
TAKSEH31 TSARKA31 1 0  2.123 11.614   80.663    937             
TAKSEH31 TILGIN31 1 0  4.824 26.529  198.474    675             
TAKSEH31 TCAYSE31 1 0  6.900 25.650  164.109    675             
TBARLA31 TBARLA32 1 7   0.00  0.000    0.000                    
TBARLA31 TEGIRD32 1 0  4.071 14.107   89.686    675             
TBARLA31 TKULEO31 1 0  2.879 10.099   62.616    675             
TBARLA31 TAFYCI31 1 0  8.910 33.138  210.533    675             
TBUCAK31 TBUCAK32 1 7   0.00  0.000    0.000                    
TBUCAK31 TBURDU31 1 0  3.283 18.029  125.148    937             
TBUCAK31 TKARCH31 1 0  3.247 11.390   70.585    675             
TBUCAK31 TGOKBE31 1 0  3.253 11.938   75.856    675             
TBURDU31 TBURDU32 1 7   0.00  0.000    0.000                    
TBURDU31 TISPAR32 1 0  2.688  9.429   58.442    675             
TBURDU31 TKECIB31 1 0  2.244 13.323   94.114    937             
TBURDU31 TAKYAK31 1 0  1.242 10.507   78.934   1256             
TEGIRD31 TEGIRD32 1 7   0.00  0.000    0.000                    
TEGIRD31 TKOVAD31 1 0  3.611 12.484   79.735    675             
TEGIRD31 TGELEN31 1 0  1.599 13.552  101.408   1256             
TISPAR31 TISPAR32 1 7   0.00  0.000    0.000                    
TISPAR32 TKULEO31 1 0  1.385  4.860   30.106    675             
TISPAR32 TGOLTA31 1 0  0.375  1.310    8.138    675             
TISPAR32 TULUBO31 1 0  0.922  7.798   59.116   1256             
TKARCH31 TKARCH32 1 7   0.00  0.000    0.000                    
TKARCH31 TKRCH231 1 0  1.621  5.688   35.250    675             
TKRCH231 TKRCH232 1 7   0.00  0.000    0.000                    
TKECIB31 TKECIB32 1 7   0.00  0.000    0.000                    
TKECIB31 TULUBO31 1 0  0.921  7.697   59.243   1256             
TKECIB31 TDINAR31 1 0  1.366 11.484   87.494   1256             
TKOVAD31 TGOKBE31 1 0  0.940  3.787   25.215    675             
TKOVAD61 TKOVAH61 1 0  0.891  1.581   12.167    481             
TKOVAH61 TKOVAH62 1 7   0.00  0.000    0.000                    
TKULEO31 TKULEO32 1 7   0.00  0.000    0.000                    
TSARKA31 TSARKA32 1 2   0.00  0.000    0.000                    
TSARKA31 TGELEN31 1 0  1.543 13.068   97.909   1256             
TMAHMU31 TMAHMU32 1 2   0.00  0.000    0.000                    
TMAHMU32 TYALNI32 1 0  1.834 15.374  117.726   1256             
TYAVRU31 TYAVRU32 1 2   0.00  0.000    0.000                    
TYAVRU32 TBELEK32 1 0  1.728 13.982  114.817   1256             
TMANCA31 TMANCA32 1 2   0.00  0.000    0.000                    
TMANCA31 TMANCS31 1 0  0.157  1.270   10.541   1256             
TAKSA_12 TAKSA_11 1 2   0.00  0.000    0.000                    
TAKSA_12 TDENZL12 1 0  3.256 41.025  675.750   3147             
TKUNDU31 TKUNDU32 1 7   0.00  0.000    0.000                    
TERMEN11 TERMEN12 1 7   0.00  0.000    0.000                    
TERMEN11 TBALKT11 1 0  0.112  1.853   32.175   3789             
TERMEN11 TMER3812 1 0  2.721 44.643  775.206   3789             
TBALKU11 TBALKT11 1 0  0.002  0.050    0.450   3789             
TDARNH31 TDARNH32 1 7   0.00  0.000    0.000                    
TDARNH31 TDRANH31 1 0  0.100  0.547    3.795    937             
TDARNH31 TYALNI32 1 0  1.685 14.090  108.408   1256             
TDARNH31 TOTLUC31 1 0  4.108 35.015  261.300   1256             
TDRANH31 TDRANH32 1 2   0.00  0.000    0.000                    
TAKYAK31 TAKYAK32 1 7   0.00  0.000    0.000                    
TELMAL31 TELMAL32 1 7   0.00  0.000    0.000                    
TKASIR31 TKASIR32 1 7   0.00  0.000    0.000                    
TILGIN31 TILGIN32 1 7   0.00  0.000    0.000                    
TGELEN31 TGELEN32 1 7   0.00  0.000    0.000                    
TOVACH31 TOVACH32 1 7   0.00  0.000    0.000                    
TEBERR31 TEBERR32 1 7   0.00  0.000    0.000                    
TEBERR31 TCAYSE31 1 0  5.460 21.828  144.797    675             
TEBERR31 TSANDI31 1 0  5.997 23.402  158.711    675             
TDINRR31 TDINRR32 1 7   0.00  0.000    0.000                    
TDINRR31 TDINAR31 1 0  1.089  5.981   41.533    937             
TULUBO31 TULUBO32 1 7   0.00  0.000    0.000                    
TULUBO31 TCOLOV31 1 0  1.894 15.953  120.889   1256             
TAKDAR31 TAKDAR32 1 7   0.00  0.000    0.000                    
TBELEK31 TBELEK32 1 2   0.00  0.000    0.000                    
TYALNI31 TYALNI32 1 2   0.00  0.000    0.000                    
TGOKSA31 TGOKSA32 1 2   0.00  0.000    0.000                    
TGOKBE31 TGOKBE32 1 7   0.00  0.000    0.000                    
TKZLOT11 TKZLOT12 1 2   0.00  0.000    0.000                    
TKZLOT11 TKZLOT13 1 7   0.00  0.000    0.000                    
TKZLOT31 TKZLOT32 1 2   0.00  0.000    0.000                    
TACIDE31 TACIDE32 1 7   0.00  0.000    0.000                    
TACIDE31 TDENZ231 1 0  3.637 13.083   94.788    675             
TACIDE31 TDENZC31 1 0  0.375  1.642   23.992    675             
TGREEN31 TGREEN32 1 7   0.00  0.000    0.000                    
TGREEN31 TKIZLJ31 1 0  0.602  3.311   24.077   1256             
TGREEN31 TAGEDG32 1 0  0.503  4.246   32.004   1256             
TKALMB31 TKAS_S31 1 0  0.036  0.126    0.759    675             
TAFYON12 TAFYON11 1 2   0.00  0.000    0.000                    
TAFYON11 TDENDG11 1 0  2.829 46.404  805.788   3789             
TAFYON31 TAFYON32 1 2   0.00  0.000    0.000                    
TAFYON31 TAFYON33 1 7   0.00  0.000    0.000                    
TAFYON31 TCAYSE31 1 0  2.222 18.054  148.297   1256             
TAFYON31 TCOLOV31 1 0  3.906 33.297  248.482   1256             
TAFYON31 TISCEH31 1 0  1.180  9.945   75.308   1256             
TAFYON31 TAFYCI31 1 0  1.359  9.390   71.091    675             
TAFYON32 TAFYON34 1 7   0.00  0.000    0.000                    
TAFYON32 TUSAKR31 1 0  8.036 28.153  174.987    675             
TAFYON32 TAFYN331 1 0  0.871  7.228   56.713   1256             
TDENZL12 TDENZL11 1 2   0.00  0.000    0.000                    
TDENZL11 TPMKAL12 1 0  0.416  6.814  118.412   3789             
TDENZL12 TDENDG11 1 0  0.391  6.360  111.944   3789             
TDENZL12 TDENDG12 1 0  0.478  6.795  110.113   3147             
TDENZL32 TDENZL31 1 2   0.00  0.000    0.000                    
TDENZL31 TACARS31 1 0  0.191  1.554   12.776   1256             
TDENZL31 TDNZL132 1 0  0.622  5.180   40.521   1256             
TDENZL32 TDENZ231 1 0  0.786  6.354   52.243   1256             
TDENZL32 TDENZ231 2 0  0.786  6.355   52.243   1256             
TDENZL32 TACIPA31 1 0  2.432 20.588  154.411   1256             
TKARHL31 TKARHL32 1 7   0.00  0.000    0.000                    
TKARHL31 TKARMA31 1 0  0.976  8.298   62.279   1256             
TUSAK_31 TUSAK_32 1 7   0.00  0.000    0.000                    
TUSAK_31 TKARMA31 1 0  0.950  4.059   28.546    675             
TUSAKO31 TUSAKO32 1 2   0.00  0.000    0.000                    
TUSAKO31 TUSAK332 1 0  3.221 11.808   78.428    675             
TUSAKO31 TKARMA31 1 0  2.879 10.627   72.314    675             
TUSAKO31 TAFN3S31 1 0  2.051 17.481  130.460   1256             
TUSAKO32 TUSAK331 1 0  0.781  6.655   49.671   1256             
TUSAKO32 TKISLA31 1 0  1.283 10.938   81.633   1256             
TADIGU31 TADIGU32 1 7   0.00  0.000    0.000                    
TADIGU31 TCIVRI31 1 0  6.038 21.122  131.725    675             
TADIGU31 TDENZ231 1 0  5.258 18.387  114.733    675             
TCIVRI31 TCIVRI32 1 7   0.00  0.000    0.000                    
TCIVRI31 TSANDI31 1 0  7.612 26.399  167.566    675             
TCIVRI31 TBOZKU31 1 0  5.897 20.687  128.226    675             
TCAYSE31 TCAYSE32 1 7   0.00  0.000    0.000                    
TCAYSE31 TEMIRD31 1 8  7.349 25.784  159.850    675             
TEMIRD31 TEMIRD32 1 7   0.00  0.000    0.000                    
TSANDI31 TSANDI32 1 7   0.00  0.000    0.000                    
TSANDI31 TKOCAT31 1 0  0.730  6.220   46.424   1256             
TDENZ231 TDENZ232 1 7   0.00  0.000    0.000                    
TDENZ231 TDENZ332 1 0  0.336  2.706   22.432   1256             
TDENZ231 TPMKAL32 1 0  0.503  4.048   33.606   1256             
TDENZ331 TDENZ332 1 7   0.00  0.000    0.000                    
TDENZ332 TTAVAS31 1 0  2.673  9.779   62.026    675             
TDENZ332 TPMKAL32 1 0  0.844  7.159   53.466   1256             
TDENZC31 TDENZC32 1 7   0.00  0.000    0.000                    
TDENZC31 TBOZKU31 1 0  0.772  6.489   49.376   1256             
TDENZC31 TACARS31 1 0  0.697  5.891   44.316   1256             
TACIPA31 TACIPA32 1 7   0.00  0.000    0.000                    
TACIPA31 TTEFEN31 1 0  5.367 18.827  116.714    675             
TBOZKU31 TBOZKU32 1 7   0.00  0.000    0.000                    
TBOZKU31 TTEFEN31 1 0  7.668 26.902  166.765    675             
TBOZKU31 TDINAR32 1 0  2.475 20.999  158.248   1256             
TTEFEN31 TTEFEN32 1 7   0.00  0.000    0.000                    
TTEFEN31 TKORKS31 1 0  6.033 21.164  131.219    675             
TKIZLJ31 TKIZLJ32 1 7   0.00  0.000    0.000                    
TKIZLJ31 TSARAY31 1 0  0.508  4.214   32.889   1256             
TKIZLJ31 TKIZL232 1 0  0.119  0.730    5.777   1050             
TKIZLJ31 TKIZL232 2 0  0.123  0.749    5.945   1050             
TSARAY31 TSARAY32 1 7   0.00  0.000    0.000                    
TSARAY31 TAGEDG32 1 0  0.066  0.532    4.427   1256             
TSARAY31 TPMKAL32 1 0  0.459  3.692   30.612   1256             
TTAVAS31 TTAVAS32 1 7   0.00  0.000    0.000                    
TTAVAS31 TDENRS31 1 0  0.877  7.441   55.616   1256             
TDENDG12 TDENDG11 1 2   0.00  0.000    0.000                    
TUSAK311 TUSAK312 1 7   0.00  0.000    0.000                    
TUSAK311 TUSAK313 1 7   0.00  0.000    0.000                    
TUSAK331 TUSAK332 1 2   0.00  0.000    0.000                    
TUSAK331 TUSAK333 1 7   0.00  0.000    0.000                    
TAGEDG31 TAGEDG32 1 7   0.00  0.000    0.000                    
TAGEDG32 TPMKAL32 1 0  0.521  4.194   34.787   1256             
TACARS31 TACARS32 1 7   0.00  0.000    0.000                    
TDINAR31 TDINAR32 1 2   0.00  0.000    0.000                    
TDENRS31 TDENRS32 1 7   0.00  0.000    0.000                    
TKOCAT31 TKOCAT32 1 7   0.00  0.000    0.000                    
TCOLOV31 TCOLOV32 1 7   0.00  0.000    0.000                    
TKIZL231 TKIZL232 1 7   0.00  0.000    0.000                    
TKIZL232 TKZLD331 1 0  0.063  0.504    4.174   1256             
TUSAKR31 TUSAKR32 1 7   0.00  0.000    0.000                    
TUSAKR31 TAFN3S31 1 0  2.900 10.172   63.080    675             
TPMKAL11 TPMKAL12 1 2   0.00  0.000    0.000                    
TPMKAL11 TPMKAL13 1 7   0.00  0.000    0.000                    
TPMKAL31 TPMKAL32 1 2   0.00  0.000    0.000                    
TPMKAL31 TPMKAL33 1 7   0.00  0.000    0.000                    
TKARMA31 TKARMA32 1 7   0.00  0.000    0.000                    
TAFYN331 TAFYN332 1 7   0.00  0.000    0.000                    
TAFYN331 TBANAZ31 1 0  2.964 25.268  188.565   1256             
TDNZL131 TDNZL132 1 7   0.00  0.000    0.000                    
TISCEH31 TISCEH32 1 7   0.00  0.000    0.000                    
TAFYCI31 TAFYCI32 1 7   0.00  0.000    0.000                    
TBANAZ31 TBANAZ32 1 2   0.00  0.000    0.000                    
TBANAZ31 TAFN3S31 1 0  0.093  0.750    6.156   1256             
TKISLA31 TKISLA32 1 7   0.00  0.000    0.000                    
TKZLD331 TKZLD332 1 7   0.00  0.000    0.000                    
TKORMB31 TKORKS31 1 0  0.014  0.050    0.295    675             
TAYANC31 TAYANC32 1 7   0.00  0.000    0.000                    
TAYANC31 TSINOP31 1 0  5.270 18.487  114.606    675             
TAYANC31 TBOZKH31 1 0  6.109 21.877  137.207    675             
TSINOP31 TSINOP32 1 2   0.00  0.000    0.000                    
TSINOP31 TBAFRA31 1 0 11.938 41.882  259.614    675             
TBAFRA31 TBAFRA32 1 2   0.00  0.000    0.000                    
TBAFRA31 TDERBH31 1 0  0.919  4.769   36.895    937             
TBAFRA31 TALTNH31 1 0  2.077 10.781   83.404    937             
TBAFRA31 TONDOK31 1 0  1.465 11.791   97.824   1256             
TDERBH31 TDERBH32 1 7   0.00  0.000    0.000                    
TDERBH31 TALTNH31 1 0  1.295  6.720   51.990    937             
TALTNH11 TALTNH12 1 2   0.00  0.000    0.000                    
TALTNH11 TKAYAB12 1 0  3.211 32.800  372.944   2093             
TALTNH11 TBOYAB11 1 0  1.042 17.074  296.694   3789             
TALTNH12 TCENGZ12 1 0  1.849 23.467  384.525   3147             
TALTNH31 TALTNH32 1 7   0.00  0.000    0.000                    
TCIDEE31 TCIDEE32 1 7   0.00  0.000    0.000                    
TCIDEE31 TKURE_31 1 0  9.542 33.269  208.846    675             
TKURE_31 TKURE_32 1 2   0.00  0.000    0.000                    
TKURE_31 TKASTO31 1 0  3.899 13.465   86.187    675             
TKURE_31 TINEBO31 1 0  2.918 10.120   64.218    675             
TONDOK31 TONDOK32 1 7   0.00  0.000    0.000                    
TONDOK31 TSAMS131 1 0  0.852  6.857   56.881   1256             
TSAMS131 TSAMS132 1 7   0.00  0.000    0.000                    
TSAMS131 TSAMS331 1 0  0.397  3.199   26.522   1256             
TSAMS131 TLADKC31 1 0  7.431 25.678  164.024    675             
TSAMS131 TSAMSU31 1 0  0.624  5.022   41.660   1256             
TSAMS131 TKAVAO31 1 0  4.208 15.125   95.041    675             
TSAMS131 TSAMY231 1 0  0.712  5.733   47.563   1256             
TSAMS131 TCARSM31 1 0  2.343 13.902  110.094    937             
TSAMS331 TSAMS333 1 7   0.00  0.000    0.000                    
TSAMS331 TCENGZ32 1 0  0.804  4.320   33.606    937             
TSAMS331 TSAMSU32 1 0  0.329  2.651   22.010   1256             
TSAMS331 TCARSM31 1 0  2.074 11.254   79.524    937             
TCENGZ11 TCENGZ12 1 2   0.00  0.000    0.000                    
TCENGZ12 TCARSM11 1 0  0.553  7.070  113.575   3147             
TCENGZ31 TCENGZ32 1 2   0.00  0.000    0.000                    
TCENGZ31 TSAMY231 1 0  0.080  0.643    5.313   1256             
TCENGZ31 TSAMY231 2 0  0.081  0.651    5.397   1256             
TCENGZ32 TCARSM31 1 0  2.068 10.992   85.343    937             
TKASTA31 TKASTA32 1 7   0.00  0.000    0.000                    
TKASTA31 TKASTO31 1 0  2.341  8.198   51.020    675             
TKASTA31 TTASKO31 1 0  4.643 16.288  100.987    675             
TKASTA31 TSFCEN31 1 0  0.774  6.471   49.840   1256             
TKASTA31 TYTOSY31 1 0  6.412 23.956  153.778    675             
TKASTO31 TKASTO32 1 7   0.00  0.000    0.000                    
TTASKO31 TTASKO32 1 7   0.00  0.000    0.000                    
TTASKO31 TBOYAB31 1 0  4.016 22.053  153.061    937             
TBOYAB31 TBOYAB32 1 7   0.00  0.000    0.000                    
TBOYAB31 TVEZIR31 1 0  8.363 32.278  206.401    675             
TBOYAB31 THMSRS31 1 0  1.701 13.824  113.510   1256             
TVEZIR31 TVEZIR32 1 7   0.00  0.000    0.000                    
TVEZIR31 TMERZY31 1 0  3.288 11.780   73.916    675             
TLADKC31 TLADKC32 1 7   0.00  0.000    0.000                    
TLADKC31 TKAYAD31 1 0  5.293 18.330  118.781    675             
TLADKC31 TAKDAC31 1 0  0.180  0.984    6.831    937             
TKARGI31 TKARGI32 1 7   0.00  0.000    0.000                    
TKARGI31 TKARKH32 1 8  0.636  5.398   40.310   1256             
TKARGI31 TYTOSY31 1 0  4.408 15.397   96.180    675             
TKARGI31 TMERZY32 1 0 10.548 37.833  238.236    675             
TCANKI31 TCANKI32 1 7   0.00  0.000    0.000                    
TCANKI31 TKURSN31 1 0  3.880 13.531  102.842    675             
TCANKI31 TBAYAT31 1 0  8.100 28.543  177.391    675             
TCANKI31 TYKENT31 1 0  3.233 12.293   82.813    675             
TCANKI31 TYTOSY31 1 0  9.263 33.704  215.298    675             
TKURSN11 TKURSN12 1 2   0.00  0.000    0.000                    
TKURSN11 TKURSN13 1 7   0.00  0.000    0.000                    
TKURSN11 TBOYAB12 1 0  2.495 40.867  710.125   3789             
TKURSN12 TKAYAB16 1 0  4.522 57.190  945.856   3147             
TKURSN31 TKURSN32 1 7   0.00  0.000    0.000                    
TKURSN31 TKURSN33 1 2   0.00  0.000    0.000                    
TKURSN31 TSOGTS31 1 0  0.631  5.101   41.955   1256             
TKURSN31 TERENH31 1 0  2.791 23.369  179.373   1256             
TKURSN31 TSBNOZ31 1 0  1.578 13.369  100.186   1256             
TCORUM31 TCORUM32 1 7   0.00  0.000    0.000                    
TCORUM31 TCORM131 1 0  2.398  8.218   53.424    675             
TCORUM31 TKAYAB31 1 0  8.024 28.151  174.524    675             
TCORUM31 TBAYAT31 1 0  7.269 25.628  159.302    675             
TCORUM31 TMERZY32 1 0  6.164 22.998  146.315    675             
TCORM131 TCORM132 1 7   0.00  0.000    0.000                    
TCORM131 TKAYAB31 1 0  3.560 30.199  225.502   1256             
TCORM131 TALACA32 1 0  5.183 17.987  113.974    675             
TCORM131 TOBRUK31 1 0  1.596 12.910  106.131   1256             
TCORM131 TOBRUK31 2 0  1.597 12.920  106.215   1256             
TAMAST31 TAMAST32 1 7   0.00  0.000    0.000                    
TAMAST31 TKAYAB31 1 0  1.812  6.182   41.997    675             
TAMAST31 TMERZY31 1 0  5.863 21.519  140.496    675             
TKAYAB11 TKAYAB12 1 2   0.00  0.000    0.000                    
TKAYAB11 TKAYAB13 1 7   0.00  0.000    0.000                    
TKAYAB11 TKAYAB14 1 9   0.00 -33.00    0.000   2100             
TKAYAB11 TKAYAB14 2 7   0.00  0.000    0.000                    
TKAYAB11 TOMW__12 1 0  2.356 38.587  670.519   3789             
TKAYAB12 TKAYAB16 1 9   0.00 -33.00    0.000   2100             
TKAYAB12 TKAYAB16 2 2   0.00  0.000    0.000                    
TKAYAB12 TKAYAB15 1 9   0.00 -33.00    0.000   2100             
TKAYAB12 TKAYAB15 2 2   0.00  0.000    0.000                    
TKAYAB12 TRSDYE11 1 0  2.144 35.114  610.162   3789             
TKAYAB12 TCARSM11 1 0  3.951 40.311  458.619   2093             
TKAYAB15 TDCEKO11 1 0  3.509 44.385  733.412   3147             
TKAYAB31 TKAYAB32 1 7   0.00  0.000    0.000                    
TKAYAB31 TTURHL31 1 0  1.761 14.881  111.992   1256             
TKAYAB31 TYENID31 1 0  3.163 16.419  127.045    937             
TKAYAB31 TYENID32 1 0  3.164 16.424  127.087    937             
TALACA31 TALACA32 1 7   0.00  0.000    0.000                    
TALACA32 TSUNGU31 1 0  2.274 19.292  144.080   1256             
TOBRUK31 TOBRUK32 1 7   0.00  0.000    0.000                    
TINEBO31 TINEBO32 1 7   0.00  0.000    0.000                    
TINEBO31 TBOZKH31 1 0  3.312 11.903   76.699    675             
TBOYAB12 TBOYAB11 1 2   0.00  0.000    0.000                    
TBAYAT31 TBAYAT32 1 2   0.00  0.000    0.000                    
TARAC131 TARAC132 1 2   0.00  0.000    0.000                    
TARAC131 TSAFRA31 1 0  2.433 20.490  155.296   1256             
TARAC131 TSFCEN31 1 0  1.943 16.393  123.756   1256             
TKARKH31 TKARKH32 1 7   0.00  0.000    0.000                    
TBOZKH31 TBOZKH32 1 7   0.00  0.000    0.000                    
TSAMSU31 TSAMSU32 1 2   0.00  0.000    0.000                    
TBURCA33 TBURCA32 1 0  0.372  2.034   14.125    937             
THMSRS31 THMSRS32 1 7   0.00  0.000    0.000                    
THAVRS31 THAVRS32 1 7   0.00  0.000    0.000                    
THAVRS31 TKAVAO31 1 0  5.392 19.687  124.768    675             
THAVRS31 TMERZY32 1 0  1.444  6.259   41.955    675             
TAKSUM31 TAKSUM32 1 7   0.00  0.000    0.000                    
TAKSUM31 TDMRDG31 1 0  4.183 15.335   97.445    675             
TAKSUM31 TKANGL31 1 0  6.178 22.336  140.833    675             
TKAVAO31 TKAVAO32 1 7   0.00  0.000    0.000                    
TKAVAO31 TKAVAK31 1 0  0.400  3.390   25.299   1256             
TAMASR31 TAMASR32 1 7   0.00  0.000    0.000                    
TAMASR31 TYENID32 1 0  0.924  5.055   35.124    937             
TSUNGU31 TSUNGU32 1 7   0.00  0.000    0.000                    
TYKENT31 TYKENT32 1 2   0.00  0.000    0.000                    
TGRSOS31 TGRSOS32 1 2   0.00  0.000    0.000                    
TGRSOS31 TORDU_31 1 0  1.066  8.594   71.049   1256             
TGRSOS31 TTIREB32 1 0  3.032 24.448  202.058   1256             
TSOGTS31 TSOGTS32 1 7   0.00  0.000    0.000                    
TSOGTS31 TCERKR31 1 8  2.683 21.705  178.361   1256             
TKAYAD31 TKAYAD32 1 7   0.00  0.000    0.000                    
TKAYAD31 TMERZY31 1 0  1.102  4.785   33.184    675             
TTERME31 TTERME32 1 7   0.00  0.000    0.000                    
TTERME31 TCARSM31 1 0  2.822 15.075  117.010    937             
TTERME31 TUNYEE31 1 0  2.405 12.903  100.228    937             
TSAMY231 TSAMY232 1 2   0.00  0.000    0.000                    
TTURHL31 TTURHL32 1 7   0.00  0.000    0.000                    
TTURHL31 TTOKAT31 1 0  2.082 17.446  133.581   1256             
TERENH31 TERENH32 1 2   0.00  0.000    0.000                    
TERENH31 TKARBO31 1 0  1.187 10.005   75.772   1256             
TKARBK31 TKARBK32 1 7   0.00  0.000    0.000                    
TKARBK31 TKARBO31 1 0  0.288  2.333   19.185   1256             
TKARBK31 TKARBO31 2 0  0.263  2.129   17.541   1256             
TKARBK31 TSAFRA31 1 0  0.681  5.760   43.262   1256             
TKARBK31 TKARDE31 1 0  0.005  0.050    0.295   1256             
TKARBK31 TKARDE31 2 0  0.003  0.050    6.198    937             
TKARBO31 TKARBO32 1 7   0.00  0.000    0.000                    
TKARBO31 TISMET31 1 0  4.286 15.353   96.348    675             
TSAFRA31 TSAFRA32 1 7   0.00  0.000    0.000                    
TKARDE31 TKARDE32 1 7   0.00  0.000    0.000                    
TISMET31 TISMET32 1 2   0.00  0.000    0.000                    
TISMET31 TCERKR31 1 0  0.745  6.122   48.786   1256             
TSFCEN31 TSFCEN32 1 2   0.00  0.000    0.000                    
TAKDAC31 TAKDAC32 1 2   0.00  0.000    0.000                    
TKAVAK31 TKAVAK32 1 2   0.00  0.000    0.000                    
TRSDYE12 TRSDYE11 1 2   0.00  0.000    0.000                    
TRSDYE11 TKOSE212 1 0  3.371 55.210  959.369   3789             
TRSDYE12 TAORDU12 1 0  1.374 22.907  355.281   2179             
TRSDYE32 TRSDYE31 1 2   0.00  0.000    0.000                    
TRSDYE31 TNIKSA31 1 0  1.593 12.931  105.667   1256             
TRSDYE31 TTOPCA31 1 8  2.824 23.963  178.951   1256             
TRSDYE31 TTUNA_32 1 0  0.532  4.304   35.377   1256             
TRSDYE31 TAKINC33 1 0  0.762  6.163   50.641   1256             
TRSDYE31 TBRKRR31 1 0  0.844  7.163   53.508   1256             
TRSDYE32 TKELKI31 1 0  1.165  9.667   75.603   1256             
TYTOSY31 TYTOSY32 1 2   0.00  0.000    0.000                    
TSBNOZ31 TSBNOZ32 1 7   0.00  0.000    0.000                    
TCERKR31 TCERKR32 1 7   0.00  0.000    0.000                    
TGUNPC31 TGUNPC32 1 7   0.00  0.000    0.000                    
TGUNPC31 TFATSA31 1 0  1.210  6.367   49.292    937             
TGUNPC31 TCARSM31 1 0  5.024 26.241  202.859    937             
TYERBA31 TYERBA32 1 2   0.00  0.000    0.000                    
TYERBA31 TYENID31 1 0  1.867 15.486  121.100   1256             
TYERBA31 TYAPRA32 1 0  1.417 11.621   92.933   1256             
TYERBA31 TTEPEK31 1 0  2.073  8.568   57.725    675             
TORDU_31 TORDU_32 1 7   0.00  0.000    0.000                    
TORDU_31 TFATSA31 1 0  2.823 14.705  113.636    937             
TORDU_31 TUNYEE31 1 0  4.039 21.042  162.591    937             
TORDU_31 TCIRAK31 1 0  4.956 25.821  199.528    937             
TORDU_31 TYAGLI31 1 0  6.558 34.163  263.999    937             
TORDU_31 TAORDU31 1 0  0.404  3.249   26.944   1256             
TGIRES31 TGIRES32 1 7   0.00  0.000    0.000                    
TGIRES31 TTIREB31 1 0  3.261 16.952  131.051    937             
TGIRES31 TTIREB32 1 0  1.921 15.538  127.720   1256             
TGIRES31 TCIRAK31 1 0  1.646  8.545   66.074    937             
TGIRES31 TAORDU31 1 0  2.578 20.766  171.994   1256             
TTIREB11 TTIREB12 1 7   0.00  0.000    0.000                    
TTIREB11 TTIREB13 1 1   0.00 -25.00    0.000   1680             
TTIREB11 TTIREB13 2 7   0.00  0.000    0.000                    
TTIREB11 TAORDU11 1 0  1.445 23.706  411.650   3789             
TTIREB13 TKALKN11 1 0  2.138 35.022  608.569   3789             
TTIREB31 TTIREB33 1 2   0.00  0.000    0.000                    
TTIREB31 TTIREB32 1 2   0.00  0.000    0.000                    
TTIREB31 TDKENT31 1 0  3.213 11.049   71.218    675             
TTIREB31 TAKKOY32 1 8  1.611 13.037  107.185   1256             
TTIREB31 TKOCLU31 1 0  3.447 18.108  140.243    937             
TTIREB32 TTRABZ31 1 0 10.060 34.594  222.972    675             
TTIREB32 TAKKOY32 1 8  1.632 13.202  108.534   1256             
TTIREB32 TASLNH31 1 0  0.540  4.585   34.238   1256             
TTIREB32 TVAKFI31 1 0  2.972 15.482  119.624    937             
TTIREB32 TAKYAZ31 1 0  5.354 27.801  215.045    937             
TARSIN31 TARSIN32 1 7   0.00  0.000    0.000                    
TARSIN31 TTRABZ31 1 0  1.283  6.647   51.653    937             
TARSIN31 TAKOCK32 1 0  2.538 13.174  101.914    937             
TARSIN31 TARAKL31 1 0  2.618 13.588  105.119    937             
TARSIN31 TVAKFI31 1 0  4.301 22.405  173.132    937             
TARSIN31 TAKYAZ31 1 0  1.872  9.730   75.266    937             
TARSIN31 TIYIDE31 1 0  3.060 15.846  123.124    937             
TGOLKO31 TGOLKO32 1 7   0.00  0.000    0.000                    
TGOLKO31 TTOPCA31 1 0  0.801  6.735   51.273   1256             
TGOLKO31 TAORDU32 1 0  2.468 13.556   94.072    937             
TFATSA31 TFATSA32 1 7   0.00  0.000    0.000                    
TCARSM11 TCARSM12 1 7   0.00  0.000    0.000                    
TCARSM11 THUGUR11 1 0  0.576  5.881   66.912   2093             
TCARSM11 THUGUR12 1 0  0.581  5.930   67.469   2093             
TCARSM11 TOMW__12 1 0  0.744 12.184  211.725   3789             
TCARSM31 TCARSM32 1 7   0.00  0.000    0.000                    
TCARSM31 TSUATH31 1 0  0.365  1.282    7.927    675             
TCARSM31 TYAPRA32 1 0  5.823 20.948  131.725    675             
TTRABZ31 TTRABZ32 1 7   0.00  0.000    0.000                    
TTRABZ31 TKALKN31 1 0  4.570 24.063  187.426    937             
TUNYEE31 TUNYEE32 1 7   0.00  0.000    0.000                    
THUGUR11 THUGUR12 1 2   0.00  0.000    0.000                    
TDKENT31 TDKENT32 1 7   0.00  0.000    0.000                    
TALMUS31 TTOKTO32 1 0  1.832 14.799  121.985   1256             
TALMUS31 TKOKLU31 1 0  0.498  4.031   33.142   1256             
TALMUS31 TTEPEK31 1 0  4.248 16.199  105.035    675             
TKURTU31 TKURTU32 1 2   0.00  0.000    0.000                    
TKURTU31 TAKKOY31 1 0  0.646  5.223   42.925   1256             
TKURTU31 TBUYUH31 1 0  0.417  3.375   27.745   1256             
TTOKAT31 TTOKAT32 1 7   0.00  0.000    0.000                    
TTOKAT31 TTOKTO32 1 0  0.345  2.779   23.065   1256             
TTOKAT31 TKOKLU31 1 0  1.987 16.064  132.147   1256             
TTOKAT31 TVOTOR31 1 0  9.154 34.572  224.110    675             
TTOKTO31 TTOKTO32 1 7   0.00  0.000    0.000                    
TTOKTO32 TARTOC31 1 0  5.345 20.627  134.508    675             
TTOKTO32 TKILLI31 1 0  1.378  7.538   52.370    937             
TKOKLU31 TKOKLU32 1 7   0.00  0.000    0.000                    
TKOKLU31 TNIKSA31 1 0  0.186  1.578   11.806   1256             
TKOKLU31 TAKINC33 1 0  0.950  7.745   62.742   1256             
TSUSEH31 TSUSEH32 1 7   0.00  0.000    0.000                    
TSUSEH31 TKILIC31 1 0  1.430  4.676   33.353    675             
TSUSEH31 TKILIC31 2 8  1.432  4.681   33.353    675             
TSUSEH31 TKOYUL31 1 0  1.464 11.768   96.644   1050             
TSUSEH31 TZARA_31 1 0  3.977 21.758  151.122    937             
TSUSEH31 TKELKI31 1 0  2.405 19.840  160.229   1256             
TSUSEH31 TSUSNL31 1 0  0.940  5.141   35.714    937             
TSUSEH31 TREFAH31 1 0  8.262 27.010  192.528    675             
TSUSEH31 TMURTA31 1 0  4.424 16.669  122.828    675             
TKILIC31 TKILIC32 1 7   0.00  0.000    0.000                    
TKILIC31 TSUSNL31 1 8  0.170  0.927    6.451    937             
TMACKH31 TMACKH32 1 7   0.00  0.000    0.000                    
TMACKH31 TAKYAZ31 1 0  1.425 12.089   90.277   1256             
TMACKH31 TGUMUS31 1 0  1.843 15.643  116.799   1256             
TARTOC31 TARTOC32 1 7   0.00  0.000    0.000                    
TTORUL31 TTORUL32 1 2   0.00  0.000    0.000                    
TTORUL31 TGUMUS31 1 0  2.313 18.710  153.778   1256             
TTORUL31 TDERYA31 1 0  1.147  9.277   76.235   1256             
TTORUL32 TAKKOY31 1 0  1.001  8.102   66.622   1256             
TTORUL32 TBUYUH31 1 0  0.331  2.681   22.053   1256             
TAKKOY31 TAKKOY32 1 2   0.00  0.000    0.000                    
TKOYUL31 TKOYUL32 1 2   0.00  0.000    0.000                    
TKOYUL31 TRESDH31 1 0  1.260 10.681   79.862   1256             
TKOYUL31 TYESIH31 1 0  1.203  6.578   45.708    937             
TDARIC31 TDARIC32 1 7   0.00  0.000    0.000                    
TDARIC32 TTOPCA31 1 0  0.465  3.884   30.022   1256             
TDARIC32 TKOZBU31 1 0  0.983  7.954   65.357   1256             
TDARIC32 TDARC231 1 0  0.125  1.007    8.349   1256             
TRESDH31 TRESDH32 1 7   0.00  0.000    0.000                    
TRESDH31 TTUNA_32 1 0  0.377  3.200   23.908   1256             
TAKOCK31 TAKOCK32 1 7   0.00  0.000    0.000                    
TAKOCK32 TARAKL31 1 0  0.103  0.537    4.132    937             
TSEBIN31 TSEBIN32 1 2   0.00  0.000    0.000                    
TSEBIN31 TBURCA32 1 0  0.030  0.162    1.138    937             
TSEBIN31 TSUSNL31 1 0  2.260 12.359   85.891    937             
TSEBIN31 TCAMOL31 1 8  2.738 14.973  104.023    937             
TOMW__11 TOMW__12 1 2   0.00  0.000    0.000                    
TOMW__11 TAORDU11 1 0  1.118 18.321  318.175   3789             
TYENID31 TYENID32 1 2   0.00  0.000    0.000                    
TBUYUH31 TBUYUH32 1 7   0.00  0.000    0.000                    
TBUYUH31 TBUYUD31 1 0  0.030  0.157    1.223    937             
TYAPRA31 TYAPRA32 1 7   0.00  0.000    0.000                    
TUMUT_31 TUMUT_32 1 7   0.00  0.000    0.000                    
TUMUT_31 TNIKSA31 1 8  1.329 11.279   84.247   1256             
TUMUT_31 TAKKUS31 1 8  0.520  4.415   32.974   1256             
TNIKSA31 TNIKSA32 1 7   0.00  0.000    0.000                    
TTOPCA31 TTOPCA32 1 7   0.00  0.000    0.000                    
TTUNA_31 TTUNA_32 1 7   0.00  0.000    0.000                    
TKOZBU31 TKOZBU32 1 2   0.00  0.000    0.000                    
TKOZBU31 TAORDU31 1 0  0.522  4.221   34.702   1256             
TKOVNH31 TKOVNH32 1 7   0.00  0.000    0.000                    
TKOVNH31 TKOVHS31 1 0  0.484  4.111   30.697   1256             
TKOVNH31 TAORDU31 1 0  2.454 12.738   98.541    937             
TKOVNH31 TAORDU32 1 0  2.457 12.755   98.668    937             
TCIRAK31 TCIRAK32 1 7   0.00  0.000    0.000                    
TCIRAK31 TDEREH31 1 0  0.408  2.229   15.475    937             
TDORUK31 TDORUK32 1 7   0.00  0.000    0.000                    
TDORUK31 TDEREH31 1 0  1.429  7.815   54.309    937             
TDEREH31 TDEREH32 1 7   0.00  0.000    0.000                    
TDEREH31 TKOTNH31 1 0  0.012  0.063    0.506    937             
TASLNH31 TASLNH32 1 2   0.00  0.000    0.000                    
TARAKL31 TARAKL32 1 7   0.00  0.000    0.000                    
TYAGLI31 TYAGLI32 1 7   0.00  0.000    0.000                    
TYAGLI31 TKAYKK31 1 0  0.007  0.050    0.295    937             
TKAYAK31 TKAYKK31 1 0  0.007  0.050    0.295    937             
TVAKFI31 TVAKFI32 1 7   0.00  0.000    0.000                    
TAKINC33 TAKINC34 1 7   0.00  0.000    0.000                    
TORDUH31 TORDUH32 1 7   0.00  0.000    0.000                    
TORDUH32 TDARC231 1 0  1.199  9.700   79.735   1256             
TORDUH32 TAORDU32 1 0  0.347  2.804   23.065   1256             
TAKYAZ31 TAKYAZ32 1 7   0.00  0.000    0.000                    
TBURCA31 TBURCA32 1 7   0.00  0.000    0.000                    
TAKKUS31 TAKKUS32 1 7   0.00  0.000    0.000                    
TBRKRR31 TBRKRR32 1 2   0.00  0.000    0.000                    
TKOVHS31 TKOVHS32 1 7   0.00  0.000    0.000                    
TKILLI31 TKILLI32 1 7   0.00  0.000    0.000                    
TDARC231 TDARC232 1 2   0.00  0.000    0.000                    
TKOCLU31 TKOCLU32 1 2   0.00  0.000    0.000                    
TKOCLU31 TKAYKK31 1 0  1.182  6.137   47.478    937             
TAORDU12 TAORDU11 1 2   0.00  0.000    0.000                    
TAORDU32 TAORDU31 1 2   0.00  0.000    0.000                    
TTEPEK31 TTEPEK32 1 2   0.00  0.000    0.000                    
TVOTOR31 TVOTOR32 1 7   0.00  0.000    0.000                    
TVOTOR31 TYSVAS31 1 0  0.271  2.191   18.047   1256             
TZARA_31 TZARA_32 1 7   0.00  0.000    0.000                    
TZARA_31 TDMRDG31 1 0 11.174 38.170  249.747    675             
TZARA_31 TSIVAS31 1 0 10.257 35.120  228.706    675             
TDMRDG31 TDMRDG32 1 7   0.00  0.000    0.000                    
TDMRDG31 TBAGI231 1 0  2.447 13.335   93.313    937             
TDMRDG31 TARAPG31 1 0  7.517 26.590  168.325    675             
TSIVAS31 TSIVAS32 1 2   0.00  0.000    0.000                    
TSIVAS31 TSVOSB31 1 0  0.568  2.958   22.854    937             
TSIVAS31 TYSVAS31 1 0  1.329  6.289   44.906    675             
TSIVAS31 TKANGL31 1 0  5.892 30.695  237.182    937             
TSVOSB31 TSVOSB32 1 7   0.00  0.000    0.000                    
TSVOSB31 TKANGL31 1 0  6.182 32.207  248.862    937             
TYSVAS31 TYSVAS32 1 2   0.00  0.000    0.000                    
TKNGLR31 TKNGLR32 1 7   0.00  0.000    0.000                    
TKNGLR31 TKANGL31 1 0  0.348  2.953   22.053   1256             
TKANGL11 TKANGL12 1 7   0.00  0.000    0.000                    
TKANGL11 TDCEKO11 1 0  1.277 16.151  266.869   3147             
TKANGL11 TKBANS11 1 0  2.914 36.854  609.525   3147             
TKANGL31 TKANGL32 1 7   0.00  0.000    0.000                    
TKANGL31 THASAN31 1 0  6.708 21.929  156.308    675             
TKANGL31 THASAN31 2 0  6.708 21.932  156.350    675             
TDCEKO11 TDCEKO12 1 7   0.00  0.000    0.000                    
TKELKI31 TKELKI32 1 7   0.00  0.000    0.000                    
TMERZY31 TMERZY32 1 2   0.00  0.000    0.000                    
TERZR212 TERZR211 1 2   0.00  0.000    0.000                    
TERZR211 TISPIR11 1 0  1.082 17.726  308.012   3789             
TERZR211 TKKOCN12 1 0  3.954 49.691  821.787   3147             
TERZR212 TAGRI211 1 0  3.832 48.166  796.481   3147             
TERZR212 TTORTM12 1 0  2.330 29.290  484.337   3147             
TERZR231 TERZR232 1 2   0.00  0.000    0.000                    
TERZR231 TERZUR31 1 0  0.975  5.962   47.268   1050             
TERZR231 TASKAL31 1 0  4.877 17.050  105.794    675             
TERZR232 TERZR233 1 7   0.00  0.000    0.000                    
TERZR232 TERZUR32 1 0  0.975  5.962   47.268   1050             
TERZR232 TKUZGU31 1 8  1.480 12.616   94.156   1256             
TERZUR31 TERZUR32 1 2   0.00  0.000    0.000                    
TERZUR31 TPASIN31 1 0  2.077 17.498  132.611   1256             
TERZUR31 TELIFH31 1 0  3.308 27.942  210.575   1256             
TERZUR32 THINIS31 1 0  8.123 44.006  311.815    937             
TERZCN31 TERZCN32 1 7   0.00  0.000    0.000                    
TERZCN31 TERZC231 1 0  3.267 10.682   76.151    675             
TERZCN31 TPULUM31 1 0  5.268 18.481  114.564    675             
TERZCN31 TKOSE231 1 0  4.387 24.282  169.759    937             
TERZCN31 TMURTA31 1 0 13.305 45.705  329.777    675             
TERZC231 TERZC232 1 7   0.00  0.000    0.000                    
TERZC231 TREFAH31 1 0  7.694 25.155  179.330    675             
TKUZGU31 TKUZGU32 1 7   0.00  0.000    0.000                    
TKUZGU31 TISPIR32 1 0  1.788 15.169  113.257   1256             
TBAYBU31 TBAYBU32 1 7   0.00  0.000    0.000                    
TBAYBU31 TGUMUS31 1 0  7.085 24.855  154.073    675             
TBAYBU31 TASKAL31 1 0  6.872 24.108  149.435    675             
TBAYBU31 TSOGNR31 1 0  3.649 13.637   87.536    675             
TGUMUS31 TGUMUS32 1 7   0.00  0.000    0.000                    
TGUMUS31 TKOSE231 1 0  1.415 11.442   94.029   1256             
TASKAL31 TASKAL32 1 7   0.00  0.000    0.000                    
TASKAL31 TTERCA31 1 0  3.830 13.364   83.783    675             
TASKAL31 TASKAC31 1 0  0.057  0.199    1.223    675             
TAGRI131 TAGRI132 1 7   0.00  0.000    0.000                    
TAGRI131 TAGRI232 1 0  0.491  2.404   17.625    675             
TAGRI131 TIPKTP31 1 0  7.141 25.208  156.983    675             
TAGRI212 TAGRI211 1 2   0.00  0.000    0.000                    
TAGRI212 TVAN__12 1 0  3.889 48.880  808.287   3147             
TAGRI232 TAGRI231 1 2   0.00  0.000    0.000                    
TAGRI231 TPATNO31 1 0  7.259 26.443  167.398    675             
TAGRI231 TELSKT31 1 0  1.489 12.546   94.999   1256             
TDBYZT31 TDBYZT32 1 7   0.00  0.000    0.000                    
TDBYZT31 TIGDIR31 1 0  5.086 17.843  110.600    675             
TDBYZT31 TARKOZ31 1 0  1.710  6.234   39.467    675             
TDBYZT31 TBAZAR31 1 8  2.357 15.267  108.492   1050             
THINIS31 THINIS32 1 7   0.00  0.000    0.000                    
THINIS31 TALPLN31 1 0  3.352 18.331  127.340    937             
THORAS31 THORAS32 1 7   0.00  0.000    0.000                    
THORAS31 TPASIN31 1 0  1.597 13.545  101.155   1256             
THORAS31 TELSKT31 1 0  2.659 22.542  168.663   1256             
THORAS31 TKRTHS31 1 0  2.489 21.121  157.699   1256             
TIGDIR31 TIGDIR32 1 7   0.00  0.000    0.000                    
TIGDIR31 TNARIN31 1 0  5.873 37.520  274.372   1050             
TIGDIR31 TBABEK31 1 8 10.693 34.960  249.199    675             
TIGDIR31 TBABEK32 1 8 10.693 34.960  249.199    675             
TPULUM31 TPULUM32 1 7   0.00  0.000    0.000                    
TPULUM31 TTERCA31 1 0  7.342 25.685  160.145    675             
TPULUM31 TTUNCE32 1 0  7.164 25.320  157.362    675             
TREFAH31 TREFAH32 1 7   0.00  0.000    0.000                    
TREFAH31 TCAMOL31 1 0  2.270 12.418   86.229    937             
TTERCA31 TTERCA32 1 7   0.00  0.000    0.000                    
TKARS_31 TKARS_32 1 7   0.00  0.000    0.000                    
TKARS_31 TNARIN31 1 8  4.941 31.488  231.489   1050             
TKARS_31 TCILDI31 1 0  5.621 19.721  122.238    675             
TKARS_31 TKARKS31 1 0  6.550 23.530  147.833    675             
TAHLAT31 TAHLAT32 1 7   0.00  0.000    0.000                    
TAHLAT31 TADILC31 1 0  1.532 12.391  101.872   1256             
TYUKSE31 TYUKSE32 1 7   0.00  0.000    0.000                    
TYUKSE31 TBASKL31 1 0  4.124 34.987  261.258   1256             
TYUKSE31 TKDGHS31 1 0  3.357 28.481  212.683   1256             
TALPLN31 TALPLN32 1 7   0.00  0.000    0.000                    
TALPLN31 TBULNK31 1 0  1.687 13.648  112.161   1256             
TERCIS31 TERCIS32 1 7   0.00  0.000    0.000                    
TERCIS31 TADILC31 1 0  7.199 25.254  156.561    675             
TERCIS31 TVAN__32 1 0 10.989 39.078  244.139    675             
TERCIS31 TPATNO31 1 0  5.331 19.680  125.443    675             
TERCIS31 TMURAD31 1 0  3.666 20.050  139.315    937             
TADILC31 TADILC32 1 7   0.00  0.000    0.000                    
TADILC31 TTATVA31 1 0  7.395 25.943  160.820    675             
TADILC31 TBULNK31 1 0  3.477 28.124  231.152   1256             
TVAN__11 TVAN__12 1 2   0.00  0.000    0.000                    
TVAN__11 TKHOY_11 1 8  2.375 29.849  493.588   3147             
TVAN__11 TTATVS11 1 0  2.133 34.944  607.206   3789             
TVAN__12 TBASKL12 1 0  2.166 27.218  450.081   3147             
TVAN__32 TVAN__31 1 2   0.00  0.000    0.000                    
TVAN__31 TVAN1531 1 0  0.329  2.685   21.589   1256             
TVAN__31 TVANGS31 1 0  0.637  5.328   40.901   1256             
TVAN__32 TVAN1531 1 0  0.692  2.944   20.155    675             
TBASKL12 TBASKL11 1 7   0.00  0.000    0.000                    
TBASKL32 TBASKL31 1 2   0.00  0.000    0.000                    
TBASKL31 TYENGI32 1 0 11.798 41.821  260.794    675             
TBASKL32 TBAGSL31 1 0  5.306 19.046  119.582    675             
TBAGSL31 TBAGSL32 1 7   0.00  0.000    0.000                    
TBAGSL31 THAKKA31 1 0  3.112 17.025  118.232    937             
THAKKA31 THAKKA32 1 7   0.00  0.000    0.000                    
THAKKA31 TKDGHS31 1 0  0.804  6.825   50.978   1256             
TTATVA31 TTATVA32 1 7   0.00  0.000    0.000                    
TTATVA31 TMUS__31 1 0  8.810 30.907  191.601    675             
TTATVA31 TBITLI31 1 0  1.260  4.419   27.408    675             
TTATVA31 TBAGRS31 1 0  6.730 24.264  152.766    675             
TTATVA31 TGARZA32 1 0  4.333 36.756  277.070   1256             
TMUS__31 TMUS__32 1 7   0.00  0.000    0.000                    
TMUS__31 TYURTC31 1 0  1.533  7.834   57.261    675             
TKOSE211 TKOSE212 1 2   0.00  0.000    0.000                    
TKOSE211 TBAGIS12 1 0  2.316 37.936  659.206   3789             
TKOSE211 TISPIR12 1 0  1.978 32.392  562.862   3789             
TKOSE212 TKOSE213 1 7   0.00  0.000    0.000                    
TKOSE212 TISPIR11 1 0  1.980 32.436  563.625   3789             
TKOSE231 TKOSE232 1 7   0.00  0.000    0.000                    
TKOSE231 TKOSE233 1 7   0.00  0.000    0.000                    
TKOSE231 TDERYA31 1 0  2.954 23.893  196.365   1256             
TPATNO31 TPATNO32 1 7   0.00  0.000    0.000                    
TNARIN31 TNARIN32 1 7   0.00  0.000    0.000                    
TNARIN31 TSERAP31 1 0  1.030  8.735   65.230   1256             
TGKURT31 TKARKS31 1 0  0.005  0.050    0.295   1256             
TSERAP31 TSERAP32 1 7   0.00  0.000    0.000                    
TYENGI31 TYENGI32 1 7   0.00  0.000    0.000                    
TYENGI32 TVAN1532 1 8  1.693 13.627  113.046   1256             
TYENGI32 TBAGRS31 1 0  5.510 19.984  126.202    675             
TKDAGH31 TKDGHS31 1 0  0.304  0.992    7.084    675             
TBITLI31 TBITLI32 1 7   0.00  0.000    0.000                    
TBITLI31 TDODAN31 1 0  8.720 30.474  190.420    675             
TALPAS12 TALPAS11 1 2   0.00  0.000    0.000                    
TALPAS11 TTATVS11 1 0  1.692 27.727  481.731   3789             
TALPAS12 TYKALE11 1 0  1.115 18.267  317.350   3789             
TPASIN31 TPASIN32 1 7   0.00  0.000    0.000                    
TDERYA31 TDERYA32 1 2   0.00  0.000    0.000                    
TKKURT31 TKKURT32 1 7   0.00  0.000    0.000                    
TKKURT31 TKARKS31 1 0  0.479  3.876   31.835   1256             
TKKURT31 TKRTHS31 1 0  0.625  5.305   39.594   1256             
TBAGIS12 TBAGIS11 1 2   0.00  0.000    0.000                    
TBAGIS11 TKBANS12 1 0  1.229 20.133  349.844   3789             
TBAGIS32 TBAGIS31 1 7   0.00  0.000    0.000                    
TBAGIS32 TBAGI131 1 0  0.180  0.934    7.210    937             
TBAGIS32 TBAGI131 2 0  0.180  0.934    7.210    937             
TBAGIS32 TBAGI231 1 0  1.085  5.829   42.039    937             
TBAGIS32 TAGOLD31 1 0  0.375  1.995   21.251    656             
TCAMOL31 TCAMOL32 1 7   0.00  0.000    0.000                    
TBULNK31 TBULNK32 1 7   0.00  0.000    0.000                    
TMURTA31 TMURTA32 1 7   0.00  0.000    0.000                    
TVAN1531 TVAN1532 1 2   0.00  0.000    0.000                    
TVAN1532 TVAN1533 1 7   0.00  0.000    0.000                    
TYURTC31 TYURTC32 1 7   0.00  0.000    0.000                    
TYURTC31 TGOYNU31 1 0  9.772 38.783  256.367    675             
TBAGRS31 TBAGRS32 1 7   0.00  0.000    0.000                    
TKRTHV31 TKRTHV32 1 7   0.00  0.000    0.000                    
TKRTHV31 TKRTHS31 1 0  0.005  0.050    0.295   1256             
TVANGS31 TVANGS32 1 2   0.00  0.000    0.000                    
TBAGI131 TBAGI132 1 7   0.00  0.000    0.000                    
TBAGI231 TBAGI232 1 7   0.00  0.000    0.000                    
TIPKTP31 TIPKTP32 1 7   0.00  0.000    0.000                    
TIPKTP31 TARKOZ31 1 0  2.631  9.629   61.098    675             
TARKOZ31 TARKOZ32 1 7   0.00  0.000    0.000                    
TAGOLD31 TAGOLD32 1 7   0.00  0.000    0.000                    
TSOGNR31 TSOGNR32 1 7   0.00  0.000    0.000                    
TSOGNR31 TCAYKH31 1 0  2.554  9.797   63.712    675             
THPMBL31 THPMSL31 1 0  0.011  0.092    0.759   1256             
TELSKT31 TELSKT32 1 7   0.00  0.000    0.000                    
TRZGCC31 TCYKAH31 1 0  6.222 23.824  154.790    675             
TARDSN31 TARDSN32 1 7   0.00  0.000    0.000                    
TARDSN31 TCAYEL31 1 0  1.959 10.185   79.061    937             
TARDSN31 TARHAV31 1 0  2.440 12.746   99.047    937             
TARDSN31 THPMSL31 1 0  3.730 19.464  151.037    937             
TARDSN31 TRZSNL31 1 8  2.849 14.811  114.986    937             
TCILDI31 TAKINC32 1 0  6.003 23.856  157.868    675             
TOLTU_31 TOLTU_32 1 7   0.00  0.000    0.000                    
TOLTU_31 TTORTM31 1 0  4.843 17.544  110.727    675             
TOLTU_31 TTORTM32 1 0  1.717 14.481  109.462   1256             
TOLTU_31 TOLUR_31 1 0  1.636 13.880  103.643   1256             
TRIZE_31 TRZSNL31 1 8  0.073  0.382    2.952    937             
TMURTL31 TMURTL32 1 7   0.00  0.000    0.000                    
TMURTL32 TBORCK31 1 0  0.676  5.466   44.949   1256             
TMURTL32 TBORCK32 1 0  0.676  5.466   44.949   1256             
TMURTL32 THPMSL31 1 0  1.302 10.531   86.566   1256             
TBORCK12 TBORCK11 1 7   0.00  0.000    0.000                    
TBORCK11 TDERIN12 1 0  0.583  7.271  121.931   3147             
TBORCK11 TAKHAL11 1 0  2.484 31.225  516.344   3147             
TBORCK12 TKALKN12 1 0  1.964 32.169  558.994   3789             
TBORCK12 TISPIR11 1 0  2.417 39.589  687.925   3789             
TBORCK32 TBORCK31 1 2   0.00  0.000    0.000                    
TBORCK31 TARPAH31 1 0  0.725  5.866   48.237   1256             
TBORCK32 TARTV232 1 0  1.120  9.042   74.717   1256             
TIYIDE31 TIYIDE32 1 7   0.00  0.000    0.000                    
TIYIDE31 TCAYEL31 1 8  2.705 14.065  109.167    937             
TIYIDE31 TKALKN32 1 0  0.425  2.600   20.619   1050             
TIYIDE31 TRZSNL31 1 8  1.399  7.275   56.460    937             
TCAYEL31 TCAYEL32 1 7   0.00  0.000    0.000                    
TCAYEL31 TUZUNH31 1 0  1.589  8.292   63.501    937             
TCAYEL31 TUZUNH32 1 0  1.461  7.591   58.610    937             
TYUKAR31 TYUKAR32 1 7   0.00  0.000    0.000                    
TYUKAR32 TCAYKH31 1 0  2.538  8.584   57.261    675             
TYUKAR32 TCAMBA31 1 0  1.256  4.107   29.263    675             
TSARMA31 TSARMA32 1 7   0.00  0.000    0.000                    
TSARMA31 TKALKN32 1 0  0.960  5.875   46.593   1050             
TSARMA31 THAYRA31 1 0  0.142  0.868    6.915   1050             
TERENL31 TERENL32 1 7   0.00  0.000    0.000                    
TERENL31 TMRGUL31 1 0  2.454 11.694   84.584    675             
TERENL31 TARTV232 1 0  1.289  5.534   37.907    675             
TCEVIZ31 TCEVIZ32 1 7   0.00  0.000    0.000                    
TCEVIZ31 TYOKUS31 1 0  0.639  3.911   31.034   1050             
TCEVIZ31 TIKIZD31 1 0  0.553  3.379   26.817   1050             
TDERIN11 TDERIN12 1 2   0.00  0.000    0.000                    
TDERIN11 TARTVN11 1 0  1.129 14.139  235.731   3147             
TARTVN11 TARTVN12 1 2   0.00  0.000    0.000                    
TARTVN12 TTORTM12 1 0  0.756  9.499  157.244   3147             
TTORTM12 TTORTM11 1 2   0.00  0.000    0.000                    
TTORTM11 TARKUN11 1 0  0.405  6.636  115.306   3789             
TTORTM32 TTORTM31 1 2   0.00  0.000    0.000                    
TTORTM31 TAYVAH32 1 0  0.781  6.540   50.135   1256             
TTORTM31 TALNBS31 1 0  1.107  9.389   70.121   1256             
TTORTM31 TARTV232 1 0  3.146 25.438  209.521   1256             
TTORTM32 TELIFH31 1 0  1.439 12.159   91.542   1256             
TTORTM32 TARTV232 1 0  3.146 25.438  209.521   1256             
TARKUN11 TARKUN12 1 2   0.00  0.000    0.000                    
TARKUN12 TISPIR12 1 0  0.754 12.346  214.525   3789             
TKALKN12 TKALKN11 1 2   0.00  0.000    0.000                    
TKALKN31 TKALKN32 1 2   0.00  0.000    0.000                    
TKALKN31 TYOKUS31 1 0  0.322  1.969   15.601   1050             
TKALKN31 TCAMBA31 1 0  1.375 11.120   91.415   1256             
TKALKN31 TCYKAH31 1 0  0.965  7.802   64.134   1256             
TKALKN31 TIKIZD31 1 0  1.336  8.171   64.809   1050             
TKALKN32 THAYRA31 1 0  1.105  6.759   53.635   1050             
TPOSOF31 TPOSOF32 1 7   0.00  0.000    0.000                    
TPOSOF31 TYARDA32 1 0  2.033 17.208  129.069   1256             
TKOTAN31 TKOTAN32 1 7   0.00  0.000    0.000                    
TKOTAN31 TAKINC32 1 0  0.669  5.701   42.545   1256             
TKOTAN31 TYARDA32 1 0  1.200  9.796   79.187   1256             
TAKINC31 TAKINC32 1 7   0.00  0.000    0.000                    
TAKINC32 TYARDA32 1 0  2.128 17.418  139.821   1256             
TOLUR_31 TOLUR_32 1 7   0.00  0.000    0.000                    
TOLUR_31 TAYVAH32 1 0  1.192 10.109   75.476   1256             
TOLUR_31 TYARDA32 1 0  3.256 27.587  206.569   1256             
TELIFH31 TELIFH32 1 7   0.00  0.000    0.000                    
TARDNC31 TARDNC32 1 7   0.00  0.000    0.000                    
TARDNC31 TARTV232 1 0  3.019 11.652   76.025    675             
TARDNC31 TYARDA32 1 0  6.596 25.372  165.247    675             
TAKSUY31 TAKSUY32 1 7   0.00  0.000    0.000                    
TAKSUY31 TISPIR32 1 0  0.642  5.437   40.732   1256             
TGULLU31 TGULLU32 1 7   0.00  0.000    0.000                    
TGULLU31 TISPIR32 1 0  0.272  2.296   17.288   1256             
TCAYKH31 TCAYKH32 1 7   0.00  0.000    0.000                    
TYOKUS31 TYOKUS32 1 7   0.00  0.000    0.000                    
TCAMBA31 TCAMBA32 1 7   0.00  0.000    0.000                    
TCYKAH31 TCYKAH32 1 7   0.00  0.000    0.000                    
TAYVAH31 TAYVAH32 1 7   0.00  0.000    0.000                    
THAYRA31 THAYRA32 1 7   0.00  0.000    0.000                    
TALNBS31 TALNBS32 1 7   0.00  0.000    0.000                    
TARPAH31 TARPAH32 1 7   0.00  0.000    0.000                    
TARPAH31 TARTV232 1 0  0.926  7.472   61.815   1256             
TMEYDH31 TMEYDH32 1 7   0.00  0.000    0.000                    
TMEYDH31 TARTV232 1 0  2.167 17.855  141.424   1256             
TARHAV31 TARHAV32 1 7   0.00  0.000    0.000                    
TARHAV31 TMRGUL31 1 0  5.471 24.391  173.554    675             
TISPIR12 TISPIR11 1 2   0.00  0.000    0.000                    
TISPIR32 TISPIR33 1 7   0.00  0.000    0.000                    
TMRGUL31 TMRGUL32 1 7   0.00  0.000    0.000                    
TARTV231 TARTV232 1 7   0.00  0.000    0.000                    
TYARDA31 TYARDA32 1 7   0.00  0.000    0.000                    
TIKIZD31 TIKIZD32 1 7   0.00  0.000    0.000                    
TTATVS11 TSIIRT12 1 0  1.791 29.495  507.694   3789             
TOZLUC32 TOZLUC31 1 2   0.00  0.000    0.000                    
TOZLUC31 TPEMBE31 1 0  1.051  8.839   67.254   1256             
TOZLUC31 TKKOCN31 1 0  0.844  6.823   56.080   1256             
TOZLUC31 TKKOCN32 1 0  0.844  6.823   56.080   1256             
TKBANS11 TKBANS12 1 7   0.00  0.000    0.000                    
TKBANS11 TKBANS12 2 7   0.00  0.000    0.000                    
TKBANS11 TKBANS12 3 2   0.00  0.000    0.000                    
TKBANS11 TKBANS12 4 2   0.00  0.000    0.000                    
TKBANS11 TKBANS12 5 2   0.00  0.000    0.000                    
TKBANS11 TKBANS12 6 7   0.00  0.000    0.000                    
TKBANS11 TKEBNI11 1 0  0.213  2.169   24.600   2078             
TKBANS11 TKEBNI12 1 0  0.215  2.191   24.744   2078             
TKBANS11 TKARAK12 1 0  2.775 28.337  322.231   2093             
TKBANS12 TELBSA11 1 0  5.380 54.478  620.125   2093             
TKBANS12 TKKOCN12 1 8  2.825 35.503  587.100   3147             
TKBANS12 TKARAK11 1 0  2.775 28.338  322.244   2093             
TKBANS31 TKBANS32 1 7   0.00  0.000    0.000                    
TKBANS31 TMALT232 1 0 10.016 34.769  220.231    675             
TKBANS31 TKUZOV31 1 0  2.294 11.929   92.216    937             
TKBANS31 TARAPG31 1 0  3.116 11.328   71.639    675             
TKBANS31 TYAZIH31 1 0  2.334 19.791  147.875   1256             
TKBANS31 TKBNSN31 1 0  0.834  2.925   18.131    675             
TKBANS31 TSYCSS31 1 0  0.055  0.287    2.235    937             
TKEBAN31 TKBNSN31 1 0  0.012  0.050    0.253    675             
TELBSA11 TELBSA12 1 2   0.00  0.000    0.000                    
TELBSA13 TELBSA11 1 2   0.00  0.000    0.000                    
TELBSA12 TELBSB12 1 0  0.323  3.292   37.456   2093             
TELBSA31 TELBSA32 1 2   0.00  0.000    0.000                    
TELBSA31 TDOGNK32 1 0  1.564  5.581  140.032   1256             
TELBSA31 TELBTB31 1 0  0.573  1.974   12.650    675             
TELBSA31 TKISLK31 1 0  0.406  1.325    9.445    675             
TELBSA32 TDAREN31 1 0  6.768 23.717  147.369    675             
TELBSA32 TELBTB31 1 0  0.328  1.792   12.439    937             
TELBSA32 TKISLK31 1 0  0.406  1.325    9.445    675             
TELBSB12 TELBSB11 1 2   0.00  0.000    0.000                    
TELBSB11 TATATR14 1 0  3.711 47.696  764.419   3147             
TELBSB11 TTUFAN12 1 0  1.245 20.390  354.313   3789             
TELBSB12 TELBTB11 1 0  0.191  1.918   22.112   2093             
TELBSB12 TELBTB12 1 0  0.191  1.918   22.112   2093             
TELBSB12 TELBTB13 1 0  0.196  1.971   22.719   2093             
TELBSB12 TELBTB14 1 0  0.196  1.971   22.719   2093             
TELBSB12 TANDIR12 1 0  3.278 33.198  377.894   2093             
TFERRE31 TFERRE32 1 2   0.00  0.000    0.000                    
TFERRE31 TELAZI31 1 0  3.719 19.450  150.658    937             
TFERRE31 TTATAR31 1 0  1.061  8.983   67.423   1256             
TFERRE32 TELAZI31 1 0  3.719 19.450  150.658    937             
TFERRE32 TETIKR31 1 0  0.057  0.479    3.584   1256             
TFERRE32 TBINGO31 1 8  8.234 31.509  201.720    675             
THAZAR31 THAZAR32 1 7   0.00  0.000    0.000                    
THAZAR31 THAZR231 1 8  0.377  1.322    8.180    675             
THAZAR31 TYHAZR31 1 8  0.012  0.098    0.801   1256             
TADIGO31 TADIGO32 1 7   0.00  0.000    0.000                    
TADIGO31 TMALOR31 1 0 10.244 33.490  238.742    675             
TADIGO31 TNARLI31 1 0  8.076 26.402  188.185    675             
TADIGO31 TNARLI31 2 0  8.076 26.402  188.185    675             
TADIGO31 TDOGNK31 1 0 11.740 38.681  276.311    675             
TADIGO31 TBIZNA31 1 0  1.792  5.932   42.419    675             
TADIGO31 TDDYGL31 1 0  0.478  1.678   10.415    675             
TADIGO31 TCERIT31 1 0  1.787 15.159  113.215   1256             
TDAREN31 TDAREN32 1 7   0.00  0.000    0.000                    
TDAREN31 THASAN31 1 0  7.755 27.207  168.663    675             
TGOSKM31 TGOSKM32 1 7   0.00  0.000    0.000                    
TGOSKM31 TELBTB31 1 0  7.134 24.867  156.181    675             
TGOSKM31 TKISIK32 1 0  3.116 12.886   86.397    675             
THASAN31 THASAN32 1 7   0.00  0.000    0.000                    
THASAN31 TMALAT31 1 0 10.788 37.846  234.610    675             
TTUNCE31 TTUNCE32 1 2   0.00  0.000    0.000                    
TTUNCE31 TMERCA31 1 0  5.080 26.795  202.142    937             
TTUNCE31 TELAZI31 1 0  2.808 22.711  186.667   1256             
TTUNCE32 TUZUNC31 1 0  1.001  8.100   66.580   1256             
TKILAV31 TKILAV32 1 2   0.00  0.000    0.000                    
TKILAV31 TKILIL32 1 0  1.204  9.917   78.639   1256             
TKILAV31 TSIRHE32 1 0  1.202 10.116   76.741   1256             
TKILAV32 TMENZE31 1 0  0.692  3.786   26.311    937             
TKILAV32 TKIPAS31 1 0  1.537  8.432   61.520    937             
TKAHR231 TKAHR232 1 7   0.00  0.000    0.000                    
TKAHR231 TMENZE31 1 0  2.695  9.783   66.369    675             
TKAHR231 TMARAS31 1 0  1.144  9.326   75.434   1256             
TKAHR231 TISKUR31 1 0  1.512  5.449   37.780    675             
TMALAT31 TMALAT32 1 7   0.00  0.000    0.000                    
TMALAT31 TMALT232 1 0  2.234  7.466   50.978    675             
TMALAT31 TMALOR31 1 0  2.520  9.210   58.399    675             
TMALAT31 TETBAD31 1 0  6.844 24.485  153.483    675             
TMALT231 TMALT232 1 2   0.00  0.000    0.000                    
TMALOR31 TMALOR32 1 7   0.00  0.000    0.000                    
TMALOR31 TBIZNA31 1 0  8.483 27.810  198.389    675             
TMALOR31 TYZLAK31 1 0  0.155  0.544    3.373    675             
TMALOR31 TYAZIH31 1 0  1.380 11.701   87.494   1256             
TMENZE31 TMENZE32 1 7   0.00  0.000    0.000                    
TMENZE31 TCAGLH31 1 0  3.680 13.536   90.066    675             
TNARLI31 TNARLI32 1 7   0.00  0.000    0.000                    
TNARLI31 TCIMKO31 1 0  0.556  1.819   12.987    675             
TNARLI31 TMARAS31 1 0  1.861  6.664   42.166    675             
TNARLI31 TMARAS32 1 0  1.132  6.306   44.147    937             
TNARLI31 TDDYNR31 1 0  0.136  0.479    2.952    675             
TNARLI31 TGASK231 1 0  1.104  4.536   34.028    675             
TNARLI31 TKCSCM31 1 0  2.244  8.441   56.502    675             
TMERCA31 TMERCA32 1 7   0.00  0.000    0.000                    
TDOGNK31 TDOGNK32 1 2   0.00  0.000    0.000                    
TDOGNK31 TKANDI32 1 0  1.974 16.019  130.882   1256             
TKILIL31 TKILIL32 1 2   0.00  0.000    0.000                    
TKILIL31 TMARAS32 1 0  0.903  7.316   60.128   1256             
TKILIL31 TKIPSK31 1 0  0.049  0.426   90.698    937             
TELAZI31 TELAZI32 1 7   0.00  0.000    0.000                    
TELAZI31 TKUZOV31 1 0  4.329 22.493  173.975    937             
TELAZI31 TELAZH32 1 0  0.825  4.281   33.100    937             
TELAZI31 TUZUNC32 1 0  2.343 18.960  155.844   1256             
TELAZI31 TYHAZR31 1 0  0.629  5.290   40.184   1256             
TELAZI31 TKARAK31 1 0  6.446 22.586  141.171    675             
TELAZI31 TKBNSN31 1 0  6.237 21.826  135.858    675             
TKUZOV31 TKUZOV32 1 2   0.00  0.000    0.000                    
TELAZH31 TELAZH32 1 2   0.00  0.000    0.000                    
TELAZH31 TSYCSS31 1 0  3.447 17.895  138.430    937             
TCIMKO31 TCIMKO32 1 2   0.00  0.000    0.000                    
TCIMKO32 TGANT231 1 0  2.967  9.699   69.152    675             
TKISIK31 TKISIK32 1 0  0.241  0.845    5.229    675             
TSEYRA31 TSEYRA32 1 2   0.00  0.000    0.000                    
TSEYRA31 TPEMBE32 1 0  0.451  3.750   29.221   1256             
TSEYRA31 TKKOCN32 1 0  0.569  4.829   36.052   1256             
TSEYRA32 TTATAR32 1 0  1.187 10.062   75.308   1256             
TKEBNI11 TKEBNI12 1 7   0.00  0.000    0.000                    
TELBTB31 TELBTB32 1 7   0.00  0.000    0.000                    
TELBTB31 TCOLLO32 1 0  0.624  3.241   25.089    937             
TELBTB31 TCOLLO32 2 0  0.624  3.241   25.089    937             
TELBTB31 TKANDI31 1 0  3.261 26.956  223.984   1256             
TCOLLO31 TCOLLO32 1 7   0.00  0.000    0.000                    
TUZUNC31 TUZUNC32 1 2   0.00  0.000    0.000                    
THACIN31 THACIN32 1 2   0.00  0.000    0.000                    
THACIN31 TMARAS31 1 0  2.076 17.083  135.731   1256             
THACIN31 TSOGTL31 1 0  0.333  2.777   21.504   1256             
THACIN32 TMARAS32 1 0  2.076 17.083  135.731   1256             
TSARIG31 TSARIG32 1 2   0.00  0.000    0.000                    
TSARIG31 TKANDI31 1 0  0.570  4.821   36.178   1256             
TSARIG32 TSOGTL31 1 0  0.388  3.229   25.089   1256             
TSYCSC31 TSYCSC32 1 7   0.00  0.000    0.000                    
TSYCSC31 TKOMUR31 1 0  0.013  0.108    0.843   1256             
TKANDI31 TKANDI32 1 2   0.00  0.000    0.000                    
TPEMBE31 TPEMBE32 1 2   0.00  0.000    0.000                    
TTATAR31 TTATAR32 1 2   0.00  0.000    0.000                    
TMARAS12 TMARAS11 1 7   0.00  0.000    0.000                    
TMARAS12 TGANT211 1 0  0.807 13.245  228.556   3789             
TMARAS32 TMARAS31 1 2   0.00  0.000    0.000                    
TMARAS31 TISKUR31 1 0  0.795  3.530   24.920    675             
TMARAS32 TKIPAS31 1 0  0.632  3.532   25.805    937             
TBIZNA31 TBIZNA32 1 7   0.00  0.000    0.000                    
TSINCI31 TSINCI32 1 7   0.00  0.000    0.000                    
TSINCI31 TKAHTY31 1 0  1.063  9.021   67.423   1256             
TSINCI31 TSINCR31 1 0  0.007  0.050    0.295    937             
TMURAT31 TMURAT32 1 7   0.00  0.000    0.000                    
TMURAT31 TADICI31 1 0  0.669  3.660   25.426    937             
TKIGIH31 TKIGIH32 1 7   0.00  0.000    0.000                    
TKIGIH31 TKKOCN32 1 8  2.158 19.050  192.191   1256             
TKIGIH32 TKIGHZ31 1 8  0.005  0.050    0.337   1256             
TFEVPS31 TFEVZI31 1 0  0.664  2.329   14.421    675             
TCERIT31 TCERIT32 1 7   0.00  0.000    0.000                    
TKISLK31 TKISLK32 1 7   0.00  0.000    0.000                    
TKKOCN11 TKKOCN12 1 2   0.00  0.000    0.000                    
TKKOCN11 TKKOCN13 1 7   0.00  0.000    0.000                    
TKKOCN12 TBEYHN11 1 0  0.520  8.534  147.456   3789             
TKKOCN31 TKKOCN32 1 7   0.00  0.000    0.000                    
TKKOCN31 TKKOCN33 1 7   0.00  0.000    0.000                    
TKKOCN31 TBINGO31 1 0  2.147 17.363  142.688   1256             
TKKOCN32 TKIGHZ31 1 0  2.126 18.744  188.438   1256             
TKKOCN32 TBINGO31 1 0  2.147 17.363  142.688   1256             
TSOGTL31 TSOGTL32 1 7   0.00  0.000    0.000                    
TETIKR31 TETIKR32 1 7   0.00  0.000    0.000                    
TYHAZR31 TYHAZR32 1 7   0.00  0.000    0.000                    
TYHAZR31 TMADNY31 1 0  1.613 13.682  102.167   1256             
TBRCKY31 TBRCKY32 1 7   0.00  0.000    0.000                    
TBRCKY31 TATATR31 1 0  7.209 27.631  180.595    675             
TBRCKY31 TSURUC31 1 0  6.799 23.799  153.609    675             
TBRCKY31 TKRKMH31 1 0  1.638  8.587   66.875    937             
TBRCKY31 TKRKMH32 1 0  1.638  8.587   66.875    937             
TBRCKY31 TBELKS32 1 0  0.467  3.886   30.444   1256             
TBRCKY31 TBRCKS31 1 0  0.282  2.264   18.890   1256             
TKOMUR31 TKOMUR32 1 7   0.00  0.000    0.000                    
TKOMUR31 TSYCSS31 1 0  2.044 17.342  129.491   1256             
TKAHTY31 TKAHTY32 1 7   0.00  0.000    0.000                    
TKAHTY31 TADIYA31 1 0  3.929 13.839   86.018    675             
TKAHTY31 TKARAK31 1 0  9.583 34.327  215.045    675             
TARAPG31 TARAPG32 1 7   0.00  0.000    0.000                    
TCAGLH31 TCAGLH32 1 7   0.00  0.000    0.000                    
TCAGLH31 TKISIK32 1 0  1.037  4.485   29.938    675             
TKIPAS31 TKIPAS32 1 7   0.00  0.000    0.000                    
TKIPSK31 TKIPSK32 1 7   0.00  0.000    0.000                    
TKAKPR31 TKAKPR32 1 7   0.00  0.000    0.000                    
TKAKPR31 TSANL131 1 0  0.444  3.742   28.377   1256             
TKAKPR31 TSANLI31 1 0  0.313  2.630   20.071   1256             
TYAZIH31 TYAZIH32 1 7   0.00  0.000    0.000                    
TDDYGR31 TDDYGR32 1 2   0.00  0.000    0.000                    
TDDYGR31 TGAZA131 1 0  0.119  0.981    7.758   1256             
TDDYGR32 TTASLC31 1 0  0.485  4.037   31.329   1256             
TTPERE31 TDYRB332 1 0  0.050  0.421    3.205   1256             
TISKUR31 TISKUR32 1 7   0.00  0.000    0.000                    
TKIGHZ31 TKIGHZ32 1 7   0.00  0.000    0.000                    
TATATR11 TATATR12 1 2   0.00  0.000    0.000                    
TATATR14 TATATR11 1 2   0.00  0.000    0.000                    
TATATR11 THILVN11 1 0  1.562 19.761  326.125   3147             
TATATR11 TBRCKS11 1 0  1.891 19.166  218.238   2093             
TATATR15 TATATR12 1 2   0.00  0.000    0.000                    
TATATR12 TGANT211 1 0  2.115 27.095  447.331   3147             
TATATR12 TSURFA12 1 0  1.340 16.838  278.431   3147             
TATATR12 TGOSKM11 1 0  2.807 47.128  795.819   3789             
TATATR16 TATATR13 1 7   0.00  0.000    0.000                    
TATATR14 TATATR15 1 2   0.00  0.000    0.000                    
TATATR14 TGOSKM12 1 0  2.819 47.315  799.263   3789             
TATATR31 TATATR32 1 7   0.00  0.000    0.000                    
TATATR31 TAKARA31 1 0  0.565  2.691   20.745    675             
TATATR31 TADICI31 1 0  1.723 14.610  109.251   1256             
TATATR31 TTATRH31 1 0  2.085 17.464  133.918   1256             
TATATR31 TODULA31 1 8  0.931  7.867   59.201   1256             
TAKARA31 TAKARA32 1 7   0.00  0.000    0.000                    
TAKARA31 TADIYA31 1 0  2.257 16.986  128.394    675             
THILVN12 THILVN11 1 2   0.00  0.000    0.000                    
THILVN12 TVIRN211 1 0  1.946 24.464  404.538   3147             
THILVN12 TKARAK12 1 8  1.721 21.910  358.931   3147             
THILVN32 THILVN31 1 2   0.00  0.000    0.000                    
THILVN31 TKARKC31 1 0  2.035 16.458  135.267   1256             
THILVN32 TKARKC31 1 0  2.035 16.458  135.267   1256             
TGAZA131 TGAZA132 1 7   0.00  0.000    0.000                    
TGAZA131 TGANT232 1 0  0.808  6.499   53.930   1256             
TGAZA131 TKAMIL31 1 0  0.541  4.356   36.136   1256             
TGAZA131 TKUZYS31 1 0  1.557  6.525   42.419    675             
TGANT212 TGANT211 1 2   0.00  0.000    0.000                    
TGANT212 TKAMIL11 1 0  0.173  2.459   38.825   3147             
TGANT212 TERZIN11 1 0  2.495 31.563  521.538   3147             
TGANT231 TGANT232 1 2   0.00  0.000    0.000                    
TGANT231 TGASKI31 1 0  2.725 10.412   69.826    675             
TGANT231 TGASK231 1 0  2.791 10.052   73.326    675             
TGANT232 TGAZI331 1 0  0.992  5.148   39.804    937             
TGANT232 TGAZI331 2 0  0.992  5.148   39.804    937             
TGAZI331 TGAZI332 1 7   0.00  0.000    0.000                    
TGAZI331 TKARTA31 1 0  4.052 14.851   94.788    675             
TGAZI331 TGAZI631 1 0  1.005  5.246   40.563    937             
TGAZI331 TGAZI632 1 0  1.008  5.241   40.563    937             
TGAZI431 TGAZI432 1 2   0.00  0.000    0.000                    
TGAZI431 TKILIS32 1 0  2.799 15.309  106.342    937             
TGAZI431 TGAZI632 1 0  0.659  3.443   26.607    937             
TGAZI432 TBELKS32 1 0  2.002 16.738  128.816   1256             
TGAZI432 TGAZI631 1 0  0.660  3.439   26.607    937             
TGAZI432 TTASLC31 1 0  0.615  4.981   40.858   1256             
TGANT512 TGANT511 1 2   0.00  0.000    0.000                    
TGANT511 TKAMIL12 1 0  0.183  2.430   39.756   3147             
TGANT512 TBIREH11 1 0  0.983 12.365  204.188   3147             
TADICI31 TADICI32 1 7   0.00  0.000    0.000                    
TADICI31 TADIYA31 1 0  2.002  6.998   43.684    675             
TADICI31 TPS4_B31 1 0  5.349 18.305  119.329    675             
TADIYA31 TADIYA32 1 7   0.00  0.000    0.000                    
TADIYA31 TETBAD31 1 0  2.866 10.529   66.959    675             
TAKCAK31 TAKCAK32 1 7   0.00  0.000    0.000                    
TAKCAK31 TSURUC31 1 0  3.335 21.496  152.893   1050             
TAKCAK31 TYARDI31 1 0  4.926 16.927  109.462    675             
TAKCAK31 TPEKME31 1 0  2.881 18.538  132.316   1050             
TBIREH11 TBIREH12 1 2   0.00  0.000    0.000                    
TBIREH11 TBIREH13 1 7   0.00  0.000    0.000                    
TBIREH12 TBRCKS11 1 0  0.044  0.441    5.025   2093             
TBIREH31 TBELKS32 1 0  0.162  1.312   10.794   1256             
TKILIS31 TKILIS32 1 2   0.00  0.000    0.000                    
TKILIS31 TBELKS31 1 0  3.182 27.122  202.395   1256             
TKILIS32 TLMKCT31 1 0  0.977  8.289   61.941   1256             
TGASKI31 TGASKI32 1 2   0.00  0.000    0.000                    
TGASKI32 TKCSCM31 1 0  0.238  1.514   12.144    675             
TPS4_A31 TPS4_A32 1 7   0.00  0.000    0.000                    
TPS4_A31 TVIRAN31 1 0  3.866 13.008   87.705    675             
TPS4_A31 TKARKC31 1 0  5.566 21.425  148.634    675             
TPS4_B31 TPS4_B32 1 7   0.00  0.000    0.000                    
TPS4_B31 TPS5__31 1 0  5.879 20.187  130.713    675             
TPS5__31 TPS5__32 1 7   0.00  0.000    0.000                    
TPS5__31 TKUZYS31 1 0  3.885 14.699   93.102    675             
TSURUC31 TSURUC32 1 7   0.00  0.000    0.000                    
TSURUC31 TSANLO31 1 0  3.870 13.445   88.843    675             
TSURUC31 TKRKMH32 1 0  1.922 16.302  121.732   1256             
TSURFA12 TSURFA11 1 2   0.00  0.000    0.000                    
TSURFA11 TVIRN212 1 0  1.898 23.849  394.381   3147             
TSURFA31 TSURFA32 1 2   0.00  0.000    0.000                    
TSURFA31 TSURFA33 1 7   0.00  0.000    0.000                    
TSURFA31 TSANL131 1 0  0.606  5.080   38.919   1256             
TSURFA31 TYARDI31 1 0  1.014  8.553   64.640   1256             
TSURFA32 TKIRLI31 1 0  7.614 28.698  183.758    675             
TSANL131 TSANL132 1 7   0.00  0.000    0.000                    
TSANL131 TYARDI31 1 0  4.221 14.451   94.114    675             
TSANL131 TSANLD32 1 0  0.653  5.281   43.431   1256             
TSANL131 TSANLD32 2 0  0.653  5.281   43.431   1256             
TSANLO31 TSANLO32 1 2   0.00  0.000    0.000                    
TSANLO32 TSANLD32 1 0  0.178  1.514   11.300   1256             
TSANLI31 TSANLI32 1 7   0.00  0.000    0.000                    
TSANLI31 TKARAC31 1 0  1.135  9.396   73.706   1256             
TTELHA31 TTELHA32 1 7   0.00  0.000    0.000                    
TTELHA31 TPEKME32 1 8  2.761 17.769  126.834   1050             
TTELHA31 TCIRCI31 1 0  1.084  9.200   68.688   1256             
TVIRAN31 TVIRN231 1 0  0.500  4.027   33.437   1256             
TVIRAN31 TVIRN232 1 8  0.500  4.027   33.437   1256             
TVIRAN31 TKIRLI32 1 0  2.770  9.752   60.550    675             
TYARDI31 TYARDI32 1 7   0.00  0.000    0.000                    
TYARDI31 TPEKME31 1 0  2.464 20.852  156.519   1256             
TKRKMH31 TKRKMH32 1 2   0.00  0.000    0.000                    
TPEKME31 TPEKME32 1 2   0.00  0.000    0.000                    
TTATRH31 TTATRH32 1 7   0.00  0.000    0.000                    
TTATRH31 TKARAC31 1 8  0.277  2.243   18.426   1256             
TKARAC31 TKARAC32 1 7   0.00  0.000    0.000                    
TVIRN211 TVIRN212 1 2   0.00  0.000    0.000                    
TVIRN211 TKIZLT11 1 0  1.484 18.647  308.350   3147             
TVIRN212 TKIZLT12 1 0  1.536 19.486  322.012   3147             
TVIRN231 TVIRN232 1 2   0.00  0.000    0.000                    
TVIRN231 TCIRCI31 1 0  1.358 10.985   90.319   1256             
TVIRN231 TDIKMN31 1 0  1.672 13.527  111.233   1256             
TVIRN232 TVIRA331 1 0  1.315 11.158   83.361   1256             
TVIRN232 TCIRCI31 1 8  1.358 10.985   90.319   1256             
TVIRN232 TDIKMN32 1 8  1.672 13.527  111.233   1256             
TFEVZI31 TFEVZI32 1 7   0.00  0.000    0.000                    
TFEVZI31 TKARTA31 1 0  3.752 13.645   87.367    675             
TFEVZI31 TBAHCE31 1 0  2.135  8.736   59.454    675             
TFEVZI31 TSARIT31 1 0  0.484  4.103   30.697   1256             
TKAMIL12 TKAMIL11 1 2   0.00  0.000    0.000                    
TKARKC31 TKARKC32 1 7   0.00  0.000    0.000                    
TKARKC31 TSIVER31 1 0  2.205 18.486  141.424   1256             
TBELKS31 TBELKS32 1 2   0.00  0.000    0.000                    
TBELKS31 TBRCKS31 1 0  0.162  1.312   10.794   1256             
TBELKS32 TELBEY31 1 0  1.850 18.560  209.057   1050             
TSANLD31 TSANLD32 1 7   0.00  0.000    0.000                    
TKARTA31 TKARTA32 1 7   0.00  0.000    0.000                    
TGASK231 TGASK232 1 7   0.00  0.000    0.000                    
TVIRA331 TVIRA332 1 7   0.00  0.000    0.000                    
TVIRA331 TKIRLI32 1 0  1.097  9.305   69.489   1256             
TNAKSA31 TNAKSA32 1 7   0.00  0.000    0.000                    
TGAZI631 TGAZI632 1 2   0.00  0.000    0.000                    
TTASLC31 TTASLC32 1 7   0.00  0.000    0.000                    
TKIRLI31 TKIRLI32 1 2   0.00  0.000    0.000                    
TODULA31 TODULA32 1 7   0.00  0.000    0.000                    
TMADNY31 TMADNY32 1 7   0.00  0.000    0.000                    
TMADNY31 TERGAN31 1 0  0.687  5.812   43.641   1256             
TGBRCK11 TBRCKS11 1 0  0.003  0.050    0.362   2093             
TGBRCK31 TBRCKS31 1 0  0.008  0.068    0.548   1256             
TKUZYS31 TKUZYS32 1 7   0.00  0.000    0.000                    
TELBEY31 TELBEY32 1 7   0.00  0.000    0.000                    
TELBEY61 TELBEY62 1 7   0.00  0.000    0.000                    
TELBEY61 TALRAI61 1 0  0.114  1.160   13.315   2099             
TLMKCT31 TLMKCT32 1 7   0.00  0.000    0.000                    
TKCSCM31 TKCSCM32 1 7   0.00  0.000    0.000                    
TETBAD31 TETBAD32 1 7   0.00  0.000    0.000                    
TDYRB231 TDYRB232 1 7   0.00  0.000    0.000                    
TDYRB231 TDYRB332 1 0  0.571  4.844   36.178   1256             
TDYRB231 TDYRB332 2 0  1.552  5.406   34.028    675             
TDYRB231 TDYRB332 3 8  0.560  4.526   37.527   1256             
TDYRB231 TDYRB131 1 0  0.943  7.588   62.953   1256             
TDYRB231 TBISM231 1 0  6.750 24.783  157.784    675             
TDYRB311 TDYRB312 1 2   0.00  0.000    0.000                    
TDYRB311 TDYRB313 1 7   0.00  0.000    0.000                    
TDYRB311 TKARAK12 1 0  1.975 25.027  412.025   3147             
TDYRB311 TBEYHN11 1 0  1.572 25.754  447.512   3789             
TDYRB312 TBATM212 1 0  1.954 24.584  406.319   3147             
TDYRB312 TKARAK11 1 0  1.495 24.491  425.338   3789             
TDYRB331 TDYRB332 1 2   0.00  0.000    0.000                    
TDYRB331 TDYRB333 1 7   0.00  0.000    0.000                    
TDYRB331 TKARAK31 1 0 11.619 40.693  253.162    675             
TDYRB331 TERGAN31 1 0  5.744 20.330  126.666    675             
TDYRB331 TDYRBO31 1 0  0.586  4.922   37.485   1256             
TDYRB332 TDYRB431 1 0  0.656  5.336   43.810   1256             
TDYRB332 TDYRB432 1 0  0.656  5.336   43.810   1256             
TDYRB332 TBISM131 1 0  6.558 22.867  143.532    675             
TDYRB332 TDYRB132 1 8  1.507 12.153  100.734   1256             
TDYRB431 TDYRB432 1 2   0.00  0.000    0.000                    
TBATM212 TBATM211 1 2   0.00  0.000    0.000                    
TBATM211 TILISU11 1 0  1.778 22.780  360.362   3147             
TBATM211 TAKALE12 1 0  2.299 37.648  654.206   3789             
TBATM212 TSIIRT11 1 0  1.231 20.156  350.237   3789             
TBATM231 TBATM232 1 2   0.00  0.000    0.000                    
TBATM231 TBATM233 1 7   0.00  0.000    0.000                    
TBATM231 TBATM131 1 0  0.092  0.752    6.156   1256             
TBATM231 TBISM131 1 8  2.408 19.462  160.187   1256             
TBATM231 TGERCU31 1 0  1.876 15.895  118.991   1256             
TBATM232 TBATM131 1 8  0.092  0.752    6.156   1256             
TBATM232 TBATMN34 1 0  1.744 14.794  110.474   1256             
TBATM232 TSCKRT31 1 0  2.487 21.038  158.121   1256             
TBATM232 TBISM132 1 0  2.420 19.498  160.440    675             
TBATM131 TBATM132 1 7   0.00  0.000    0.000                    
TBATM131 TSCKRT31 1 0  6.627 23.537  147.158    675             
TBATMN31 TBATMN32 1 7   0.00  0.000    0.000                    
TBATMN33 TSILVA31 1 0  1.303  7.124   49.502    937             
TBATMN33 TKOZLK31 1 0  1.285 10.949   81.717   1256             
TKARAK11 TKARAK12 1 2   0.00  0.000    0.000                    
TKARAK12 TKARAK13 1 7   0.00  0.000    0.000                    
TKARAK31 TKARAK32 1 7   0.00  0.000    0.000                    
TKARAK31 TSIVER31 1 0  2.846 24.089  180.764   1256             
TDODAN31 TDODAN32 1 7   0.00  0.000    0.000                    
TDODAN31 TSIRT_31 1 0  3.482 11.682   79.145    675             
TKRALK31 TKRALK32 1 7   0.00  0.000    0.000                    
TKRALK31 TERGAN31 1 0  1.296 11.048   82.434   1256             
TKRALK31 TDICLE32 1 0  1.448  7.514   58.104    937             
TKRALK31 TDYRBO31 1 0  1.422 12.013   90.445   1256             
TETIFO31 TETIFO32 1 7   0.00  0.000    0.000                    
TETIFO31 TDYRB132 1 0  2.276 15.062  166.849   1256             
TETIFO31 TMAR2N31 1 0  1.895 15.821  132.653   1256             
TETIFO31 TETIBA31 1 0  0.337  2.729   22.432   1256             
TERGAN31 TERGAN32 1 7   0.00  0.000    0.000                    
TBINGO31 TBINGO32 1 7   0.00  0.000    0.000                    
TBINGO31 TLICE_31 1 0  4.463 24.793  173.132    937             
TBINGO31 TGOYNU31 1 0  2.899 12.214   82.940    675             
TDICLE31 TDICLE32 1 2   0.00  0.000    0.000                    
TCIRCI31 TCIRCI32 1 7   0.00  0.000    0.000                    
TCIRCI31 TKIZLT33 1 8  2.719 21.876  181.481   1256             
TCIRCI31 TDIKM231 1 0  1.305 10.500   87.114   1256             
TMARD131 TKIZLT31 1 0  0.746  6.008   49.840   1256             
TMARD131 TMAR2N31 1 0  0.489  3.941   32.594   1256             
TMARD131 TMARDI32 1 0  1.142  5.031   34.829    675             
TSIRNA31 TSIRNA32 1 2   0.00  0.000    0.000                    
TSIRNA31 TPS3__31 1 0  4.610 16.532  103.770    675             
TSIRNA31 TSILOP31 1 0  5.420 23.247  160.651    675             
TSIRNA32 TULUDE31 1 0  4.098 14.738   92.638    675             
TSIRNA32 TBARAN31 1 0  4.141 16.953  113.721    675             
TPS3__31 TPS3__32 1 7   0.00  0.000    0.000                    
TPS3__31 TCIZRE31 1 0  1.235  9.941   82.476   1256             
TPS3__31 TSILOP31 1 0  1.274  7.840   61.435   1050             
TPS3A_31 TPS3A_32 1 7   0.00  0.000    0.000                    
TPS3A_31 TPS4__31 1 0  4.390 15.374   95.632    675             
TPS3A_31 TCIZRE32 1 0  4.182 14.645   91.120    675             
TPS4__31 TPS4__32 1 7   0.00  0.000    0.000                    
TPS4__31 TCAGCA32 1 0  2.029 11.095   77.079    937             
TPS4__31 TBISM231 1 0  9.528 34.543  218.081    675             
TPS4__31 TMARDI31 1 8  6.548 23.998  152.387    675             
TSIRT_31 TSIRT_32 1 7   0.00  0.000    0.000                    
TSIRT_31 TSCKRT31 1 0  2.352  7.832   53.888    675             
TSIRT_31 TSIIRT31 1 0  0.265  1.618   12.903   1050             
TSIRT_31 TBARAN31 1 0  5.090 19.002  121.901    675             
TSCKRT31 TSCKRT32 1 7   0.00  0.000    0.000                    
TSCKRT31 TSIIRT32 1 0  0.756  4.614   36.768   1050             
TKIZLT12 TKIZLT11 1 2   0.00  0.000    0.000                    
TKIZLT11 TCIZRE12 1 8  2.200 36.188  623.862   3789             
TKIZLT12 TILISU11 1 0  2.566 32.696  524.225   3147             
TKIZLT31 TKIZLT32 1 7   0.00  0.000    0.000                    
TKIZLT31 TKIZLT33 1 2   0.00  0.000    0.000                    
TKIZLT31 TDIKMN31 1 0  1.718 13.964  114.691   1256             
TKIZLT31 TDIKMN32 1 8  1.718 13.964  114.691   1256             
TKIZLT31 TMAR2N32 1 0  1.052  8.472   70.206   1256             
TKIZLT33 TKIZLT34 1 7   0.00  0.000    0.000                    
TKIZLT33 TCAGCA31 1 0  2.794 23.705  177.011   1256             
TKIZLT33 TDIKM232 1 0  1.461 11.754   97.487   1256             
TULUDE31 TULUDE32 1 7   0.00  0.000    0.000                    
TDIKMN31 TDIKMN32 1 2   0.00  0.000    0.000                    
TSILVA31 TSILVA32 1 2   0.00  0.000    0.000                    
TSILVA32 TLICE_32 1 0  3.183 27.016  201.720   1256             
TLICE_31 TLICE_32 1 2   0.00  0.000    0.000                    
TLICE_32 TKULP131 1 0  3.093 16.913  117.516    937             
TBISM131 TBISM132 1 2   0.00  0.000    0.000                    
TCAGCA31 TCAGCA32 1 2   0.00  0.000    0.000                    
TCIZRE12 TCIZRE11 1 2   0.00  0.000    0.000                    
TCIZRE11 TSILOP11 1 0  0.942 11.842  195.819   3147             
TCIZRE11 TMUSUL11 1 8  0.870 10.937  180.594   3147             
TCIZRE12 TILISU11 1 0  0.868 10.921  180.319   3147             
TCIZRE31 TCIZRE32 1 2   0.00  0.000    0.000                    
TCIZRE31 TCIZRE33 1 7   0.00  0.000    0.000                    
TCIZRE31 TZAKHO31 1 8  1.734 15.032  140.369   1256             
TCIZRE32 TILISU31 1 0  1.901 16.192  120.973   1256             
TSIVER31 TSIVER32 1 7   0.00  0.000    0.000                    
TSILOP12 TSILOP11 1 7   0.00  0.000    0.000                    
TSILOP31 TSILOP32 1 7   0.00  0.000    0.000                    
TSIIRT11 TSIIRT12 1 2   0.00  0.000    0.000                    
TSIIRT12 TCETIN11 1 8  0.840 10.569  174.738   3147             
TSIIRT31 TSIIRT32 1 2   0.00  0.000    0.000                    
TSIIRT31 TALKUM31 1 0  0.445  2.713   21.631   1050             
TSIIRT31 TALKUM32 1 0  0.444  2.712   21.589   1050             
TSIIRT31 TAKSRH31 1 0  2.543 21.572  161.073   1256             
TCETIN11 TCETIN12 1 7   0.00  0.000    0.000                    
TILISU12 TILISU11 1 2   0.00  0.000    0.000                    
TILISU32 TILISU31 1 2   0.00  0.000    0.000                    
TILISU32 TGECIL31 1 0  0.032  0.262    2.150   1256             
TTAHAD31 TTAHAD32 1 7   0.00  0.000    0.000                    
TALKUM32 TALKUM31 1 2   0.00  0.000    0.000                    
TALKUM31 TKIRAZ31 1 0  0.360  1.969   13.704    937             
TKIRAZ31 TKIRAZ32 1 7   0.00  0.000    0.000                    
TGERCU31 TGERCU32 1 7   0.00  0.000    0.000                    
TGERCU31 TGECIL31 1 0  1.865 15.873  118.781   1256             
TDYRB131 TDYRB132 1 2   0.00  0.000    0.000                    
TMAR2N31 TMAR2N32 1 2   0.00  0.000    0.000                    
TGARZA31 TGARZA32 1 2   0.00  0.000    0.000                    
TGARZA31 TKOZLK31 1 0  0.637  5.243   41.955   1256             
TBEYHN11 TBEYHN12 1 2   0.00  0.000    0.000                    
TBEYHN11 TAKALE12 1 0  1.013 16.613  288.488   3789             
TBISM231 TBISM232 1 7   0.00  0.000    0.000                    
TETIBA31 TETIBA32 1 7   0.00  0.000    0.000                    
TYKALE11 TYKALE12 1 2   0.00  0.000    0.000                    
TYKALE11 TAKALE12 1 0  0.460  7.539  130.913   3789             
TGOYNU31 TGOYNU32 1 7   0.00  0.000    0.000                    
TGECIC31 TGECIL31 1 0  0.007  0.057    0.422   1256             
TAKALE11 TAKALE12 1 2   0.00  0.000    0.000                    
TKULP131 TKULP132 1 7   0.00  0.000    0.000                    
TMARDI31 TMARDI32 1 2   0.00  0.000    0.000                    
TBARAN31 TBARAN32 1 7   0.00  0.000    0.000                    
TKOZLK31 TKOZLK32 1 7   0.00  0.000    0.000                    
TAKSRH31 TAKSRH32 1 7   0.00  0.000    0.000                    
TDIKM231 TDIKM232 1 2   0.00  0.000    0.000                    
TDYRBO31 TDYRBO32 1 7   0.00  0.000    0.000                    
TGOSKM13 TGOSKM12 1 1   0.00 -45.00    0.000   1680             
TGOSKM13 TGOSKM12 2 7   0.00  0.000    0.000                    
TGOSKM14 TGOSKM11 1 1   0.00 -45.00    0.000   1680             
TGOSKM14 TGOSKM11 2 7   0.00  0.000    0.000                    
TADANA12 TADANA11 1 2   0.00  0.000    0.000                    
TADANA11 TSUGOZ11 1 0  0.756 12.384  215.188   3789             
TADANA12 TBASTG11 1 0  2.009 20.719  244.113   2093             
TADANA12 TYEDIG11 1 0  0.756  9.517  157.300   3147             
TADANA12 THUNUT12 1 0  0.743 12.174  211.550   3789             
TADANA31 TADANA32 1 7   0.00  0.000    0.000                    
TADANA31 TADANA33 1 7   0.00  0.000    0.000                    
TADANA31 TCIHAD31 1 0  0.050  0.260    2.024    937             
TADANA31 TCIHAD31 2 0  0.031  0.253    2.066   1256             
TADANA31 TCIHAD31 3 0  0.031  0.253    2.066   1256             
TADANA32 TMISIS31 1 0  1.142  6.073   47.183    937             
TADANA32 TMISIS31 2 0  1.142  6.073   47.183    937             
TADANA32 TKARAH31 1 0  3.505 18.196  140.707    937             
TERZIN11 TERZIN12 1 2   0.00  0.000    0.000                    
TERZIN11 TATAKS11 1 0  0.572  7.195  118.981   3147             
TERZIN11 TEGEMR14 1 0  0.265  4.353   75.588   3789             
TERZIN12 TERZIN13 1 7   0.00  0.000    0.000                    
TERZIN12 TSUGOZ12 1 0  0.774  9.724  160.794   3147             
TERZIN12 TANDIR12 1 0  2.277 23.229  264.275   2093             
TERZIN12 TTOSCL11 1 0  0.393  4.012   45.637   2093             
TERZIN31 TERZIN33 1 7   0.00  0.000    0.000                    
TERZIN31 TERZIN32 1 7   0.00  0.000    0.000                    
TERZIN31 TIKIZL31 1 0  0.804  4.175   32.299    937             
TERZIN31 TIKIZL31 2 0  0.804  4.172   32.257    937             
TERZIN31 TPAYAS31 1 0  2.164 11.249   87.325    937             
TERZIN31 TPAYAS31 2 0  2.164 11.249   87.325    937             
TERZIN32 TERZIN35 1 7   0.00  0.000    0.000                    
TERZIN32 TISKN231 1 0  2.659 13.801  106.763    937             
TERZIN32 TISKN231 2 0  2.659 13.801  106.763    937             
TERZIN32 TOSMNY31 1 0  0.722  3.741   29.052    937             
TERZIN32 TOSMNY31 2 0  0.722  3.741   29.052    937             
TANTK231 TANTK232 1 7   0.00  0.000    0.000                    
TANTK231 THATAY31 1 0  2.266 11.758   90.951    937             
TANTK231 TYENIR31 1 0  0.249  2.016   16.698   1256             
TANTK231 TATIKR31 1 8  0.733  4.484   35.546   1050             
THATAY11 THATAY12 1 2   0.00  0.000    0.000                    
THATAY11 TATLAS12 1 0  1.018 16.607  289.075   3147             
THATAY12 TSRISK11 1 0  1.410 18.033  297.987   3147             
THATAY31 THATAY33 1 7   0.00  0.000    0.000                    
THATAY31 THATAY32 1 2   0.00  0.000    0.000                    
THATAY31 TKUZEY31 1 0  0.802  4.160   32.172    937             
THATAY31 TREYHA31 1 8  2.664 21.552  177.096   1256             
THATAY31 TREYHA31 2 0  2.664 21.552  177.096   1256             
THATAY32 THATAY33 1 7   0.00  0.000    0.000                    
THATAY32 TZIYAR31 1 0  1.629  8.456   65.399    937             
THATAY32 TSAMAN31 1 0  2.017 10.472   80.958    937             
TASLNT31 TASLNT32 1 7   0.00  0.000    0.000                    
TASLNT31 TOSMN232 1 0  2.277  7.990   49.545    675             
TASLNT31 TOSMN232 2 0  2.265  7.944   49.249    675             
TBAHCE31 TBAHCE32 1 7   0.00  0.000    0.000                    
TBAHCE31 TBERKE31 1 0  1.539  8.018   61.941    937             
TBAHCE31 TBERKE32 1 0  1.539  8.018   61.941    937             
TBAHCE31 TGOKCE31 1 0  0.434  2.655   21.041   1050             
TBAHCE31 TGOKCE31 2 0  0.434  2.655   21.041   1050             
TBAHCE31 THASNR31 1 8  0.875  7.077   58.189   1256             
TBAHCE31 TOSMN231 1 0  1.831 14.918  121.015   1256             
TBERKE31 TBERKE32 1 2   0.00  0.000    0.000                    
TBERKE31 TMISIS31 1 0  6.361 33.073  256.746    937             
TBERKE31 TSIRHE31 1 0  2.432 12.670   97.909    937             
TBERKE31 TOSMNO31 1 0  4.084 21.278  164.404    937             
TBERKE31 TOSKAN32 1 0  1.840  9.585   74.085    937             
TBERKE32 TCEYH231 1 0  5.086 26.444  205.262    937             
TBERKE32 TIKIZL31 1 0  4.334 22.492  173.975    937             
TBERKE32 TSIRHE31 1 0  2.432 12.670   97.909    937             
TCEYHA31 TCEYHA32 1 7   0.00  0.000    0.000                    
TCEYHA31 TCEYH231 1 0  0.320  2.611   21.125   1256             
TCEYHA31 TMISIS31 1 0  1.292  7.098   49.249    937             
TCEYHA31 TYUMUR31 1 0  3.287 11.533   71.513    675             
TCEYHA31 TYUREG32 1 0  5.816 20.455  126.961    675             
TCEYH231 TCEYH232 1 7   0.00  0.000    0.000                    
TCEYH231 TKOZAN31 1 0  1.853 14.991  123.208   1256             
TCEYH231 TMISIS31 1 0  1.275  6.629   51.484    937             
TCEYH231 TOSMNY31 1 0  5.398 18.936  117.389    675             
TCEYH231 TKOZNH31 1 0  2.408 19.473  160.061   1256             
TCEYH231 TSEYHA31 1 0  2.178 15.294  121.901    675             
TCIHAD31 TCIHAD32 1 7   0.00  0.000    0.000                    
TCIHAD31 TMENTA31 1 0  3.691 12.908   80.073    675             
TCIHAD31 TINCIR31 1 0  1.141  5.947   45.961    937             
TCIHAD31 TGUNYA31 1 0  2.536 13.161  101.788    937             
TCIHAD31 TKARAH31 1 0  3.387 17.580  135.942    937             
TIKIZL31 TIKIZL32 1 7   0.00  0.000    0.000                    
TIKIZL31 TMHMDR31 1 0  5.022 27.553  214.792    937             
TIKIZL31 TOSMNO31 1 0  0.697  3.619   27.998    937             
TIKIZL31 TATAKA31 1 0  3.594 12.578   78.302    675             
TIKIZL31 TINCIR31 1 0  4.556 23.734  183.378    937             
TIKIZL31 TTAYSB31 1 0  0.990  3.813   28.377    675             
TISKEN31 TISKEN32 1 7   0.00  0.000    0.000                    
TISKEN31 TPAYAS31 1 0  2.233  7.833   48.575    675             
TISKEN31 TBELEN31 1 0  1.984  7.126   46.762    675             
TISKN231 TISKN232 1 7   0.00  0.000    0.000                    
TISKN231 TISKN331 1 0  1.573  8.165   63.164    937             
TISKN231 TPAYAS31 1 0  0.525  2.881   19.987    937             
TISKN231 TATIKR31 1 8  1.574  8.167   63.164    937             
TISKN331 TISKN332 1 7   0.00  0.000    0.000                    
TISKN331 TKUZEY32 1 0  3.073 15.947  123.334    937             
TKADIR32 TKADIR31 1 7   0.00  0.000    0.000                    
TKADIR32 TKOZAN31 1 8  2.308 12.621   87.662    937             
TKADIR32 TOSKAN32 1 0  1.822  9.491   73.326    937             
TKOZAN31 TKOZAN32 1 7   0.00  0.000    0.000                    
TKOZAN31 TKOZNH34 1 0  0.588  4.769   39.172   1050             
TMISIS31 TMISIS32 1 7   0.00  0.000    0.000                    
TOSMNY31 TOSMNY32 1 7   0.00  0.000    0.000                    
TOSMNY31 TOSMNT31 1 0  0.089  0.311    1.940    675             
TOSMNY31 TOSMN232 1 0  0.772  2.708   16.782    675             
TOSMNY31 TOSMN232 2 0  0.781  2.738   16.993    675             
TPAYAS31 TPAYAS32 1 2   0.00  0.000    0.000                    
TPAYAS31 TPTCDD31 1 0  0.456  1.492   10.626    675             
TPAYAS31 TISDEM32 1 8  0.072  0.253    1.560    675             
TPAYAS31 TACSPA31 1 0  0.186  0.605    4.343    675             
TPAYAS31 TNURSN31 1 0  0.098  0.320    2.277    675             
TPAYAS31 TATAKA31 1 0  0.297  1.137   61.815    675             
TSIRHE31 TSIRHE32 1 2   0.00  0.000    0.000                    
TSIRHE32 TANDIR31 1 0  2.328 12.130   93.734    937             
TSIRHE32 TDLEKR31 1 0  1.026  5.356   41.407    937             
TYUMUR31 TYUMUR32 1 7   0.00  0.000    0.000                    
TYUMUR31 TSUGOZ31 1 0  0.498  3.228   22.938   1050             
TYUMUR31 TSUGOZ32 1 0  0.495  3.205   22.769   1050             
TYUMUR31 TGUNYA31 1 0  2.530 20.461  168.114   1256             
TYUMUR31 TGUNYA31 2 0  2.530 20.461  168.114   1256             
TYUMUR31 TTAYSB31 1 0  2.153  7.617   55.448    675             
TSUGOZ11 TSUGOZ12 1 2   0.00  0.000    0.000                    
TSUGOZ12 THUNUT11 1 0  0.036  0.575   10.462   3789             
TSUGOZ31 TSUGOZ32 1 2   0.00  0.000    0.000                    
TMENTA31 TMENTA32 1 7   0.00  0.000    0.000                    
TANDIR12 TANDIR11 1 7   0.00  0.000    0.000                    
TANDIR31 TANDIR32 1 7   0.00  0.000    0.000                    
TANDIR31 TKRGHS31 1 0  1.751  6.142   38.076    675             
TANDIR31 TFEKEH32 1 0  2.726 22.155  181.945   1256             
TANDIR31 TFEKEH32 2 0  2.726 22.155  181.945   1256             
TANDIR31 TDLEKR31 1 0  1.311  6.842   52.876    937             
TANDIR31 TKALEH31 1 0  2.715  9.197   61.182    675             
TKRGHS31 TANDRH31 1 0  0.200  0.702    4.343    675             
TISDEM11 TISDEM12 1 7   0.00  0.000    0.000                    
TISDEM12 TATAKS11 1 0  0.273  3.283   59.156   3147             
TISDEM12 TATLAS11 1 0  0.180  2.838   49.769   3147             
TISDEM31 TISDEM32 1 2   0.00  0.000    0.000                    
TISDEM31 TISDEM33 1 2   0.00  0.000    0.000                    
TISDEM32 TISDEM34 1 2   0.00  0.000    0.000                    
TISDEM34 TISDEM32 2 2   0.00  0.000    0.000                    
TISDEM33 TISDEM34 1 2   0.00  0.000    0.000                    
TCERCK31 TCERCK32 1 7   0.00  0.000    0.000                    
TCERCK31 TYENIR31 1 0  0.531  4.503   33.606   1256             
TCERCK31 TKARTR31 1 0  0.222  1.884   14.083   1256             
TMHMDR31 TMHMDR32 1 2   0.00  0.000    0.000                    
TMHMDR31 TINCIR31 1 0  0.480  3.855   31.962    937             
TKIYHE31 TKIYHE32 1 7   0.00  0.000    0.000                    
TKIYHE31 TKUSAK31 1 0  0.024  0.207    1.560   1256             
TKUSAK31 TKUSAK32 1 7   0.00  0.000    0.000                    
TKUSAK31 TMENGE32 1 0  0.101  0.854    6.367   1256             
TYAMA231 TYAMA232 1 7   0.00  0.000    0.000                    
TYAMA231 TFEKEH31 1 0  2.744 14.554  107.733    937             
TYAMA231 TYAMA331 1 0  1.618  8.398   64.977    937             
TKOCCE31 TOSMNO31 1 0  0.031  0.162    1.265    937             
TKAVSA31 TKAVSA32 1 7   0.00  0.000    0.000                    
TKAVSA32 TKOZNH34 1 0  0.694  5.617   46.171   1256             
TKAVSA32 TDGNCY31 1 0  0.033  0.184    1.265    937             
TKAVSA32 TALADA31 1 0  0.682  5.540   45.497   1256             
TKUZEY31 TKUZEY32 1 2   0.00  0.000    0.000                    
TSEBEN31 TSAMAN31 1 0  0.026  0.090    0.548    675             
TOSMNO31 TOSMNO32 1 7   0.00  0.000    0.000                    
TTOSCL11 TTOSCL12 1 7   0.00  0.000    0.000                    
TTOSCL11 TBASTG11 1 0  0.242  2.789   37.556   2093             
TTOSCL11 TEGEMR12 1 0  0.249  4.122   71.556   3789             
TGOKCE31 TGOKCE32 1 7   0.00  0.000    0.000                    
TGOKCE31 TSARIT31 1 0  0.388  3.308   24.667   1256             
TBELEN31 TBELEN32 1 7   0.00  0.000    0.000                    
TBELEN31 TYENIR31 1 0  0.555  2.000   14.547    675             
TATAKS11 TATAKS12 1 7   0.00  0.000    0.000                    
TBASTG11 TBASTG12 1 7   0.00  0.000    0.000                    
TTUFAN12 TTUFAN11 1 2   0.00  0.000    0.000                    
TBERKM31 TBERKM32 1 7   0.00  0.000    0.000                    
TBERKM31 TOSKAN32 1 0  0.805  2.824   17.499    675             
TOSKAN31 TOSKAN32 1 7   0.00  0.000    0.000                    
TZIYAR31 TZIYAR32 1 7   0.00  0.000    0.000                    
TZIYAR31 TSAMAN31 1 0  0.531  2.755   21.294    937             
TATLAS11 TATLAS12 1 2   0.00  0.000    0.000                    
TEGEMR12 TEGEMR11 1 2   0.00  0.000    0.000                    
TEGEMR11 TEGEMR14 1 2   0.00  0.000    0.000                    
TEGEMR12 TEGEMR15 1 2   0.00  0.000    0.000                    
TEGEMR12 TKOZNH11 1 0  1.142 18.742  325.450   3789             
TEGEMR13 TEGEMR16 1 7   0.00  0.000    0.000                    
TEGEMR15 TEGEMR14 1 2   0.00  0.000    0.000                    
TEGEMR14 TSRISK11 1 0  0.926 11.916  196.825   3147             
TKOZNH12 TKOZNH11 1 2   0.00  0.000    0.000                    
TKOZNH12 TYEDIG12 1 0  0.454  5.725   94.131   3147             
TKOZNH33 TKOZNH31 1 7   0.00  0.000    0.000                    
TKOZNH31 TKOZNH32 1 2   0.00  0.000    0.000                    
TKOZNH31 TGOKT231 1 0  0.957  7.783   63.923   1256             
TKOZNH31 TGOKT231 2 0  0.961  7.775   63.923   1256             
TKOZNH31 TGOKT231 3 0  0.961  7.776   63.923   1256             
TKOZNH33 TKOZNH34 1 2   0.00  0.000    0.000                    
TKOZNH33 TKOPRU32 1 0  0.821  6.644   54.604   1256             
TKOZNH33 TKOPRU32 2 0  0.821  6.644   54.604   1256             
TKOZNH34 TKOZNH32 1 7   0.00  0.000    0.000                    
TKOZNH32 TFEKEH32 1 0  2.268 19.252  143.743   1256             
TKOZNH34 TALADA31 1 0  1.358 11.037   90.656   1256             
TGOKT232 TGOKT231 1 7   0.00  0.000    0.000                    
TGOKT231 TGOKT131 1 0  1.275  7.001   48.575    937             
TYEDIG12 TYEDIG11 1 2   0.00  0.000    0.000                    
TMENGE31 TMENGE32 1 7   0.00  0.000    0.000                    
TMENGE32 TKOPRU32 1 0  0.674  5.746   42.882   1256             
TMENGE32 TFEKEH31 1 0  1.269 10.816   80.705   1256             
TKOPRU31 TKOPRU32 1 7   0.00  0.000    0.000                    
TFEKEH31 TFEKEH32 1 2   0.00  0.000    0.000                    
TFEKEH31 TYAMA331 1 0  0.691  5.887   43.937   1256             
TFEKEH31 TFEKE231 1 0  0.628  3.449   23.950    937             
TYAMA331 TYAMA332 1 7   0.00  0.000    0.000                    
TFEKE231 TFEKE232 1 7   0.00  0.000    0.000                    
TREYHA31 TREYHA32 1 7   0.00  0.000    0.000                    
TREYHA61 THAREM61 1 0  0.283  2.291   18.825   1268             
TREYHA62 TAFRIN61 1 0  0.398  3.218   26.400   1268             
TDLEKR31 TDLEKR32 1 7   0.00  0.000    0.000                    
TYENIR31 TYENIR32 1 7   0.00  0.000    0.000                    
THASNR31 THASNR32 1 7   0.00  0.000    0.000                    
THASNR31 TOSMN231 1 8  1.850 14.967  123.039   1256             
TATIKR31 TATIKR32 1 7   0.00  0.000    0.000                    
TKARTR31 TKARTR32 1 7   0.00  0.000    0.000                    
TATAKA31 TATAKA32 1 7   0.00  0.000    0.000                    
TOSMN231 TOSMN232 1 2   0.00  0.000    0.000                    
TSAMAN31 TSAMAN32 1 7   0.00  0.000    0.000                    
TALADA31 TALADA32 1 7   0.00  0.000    0.000                    
TSARIT31 TSARIT32 1 7   0.00  0.000    0.000                    
TGOKT131 TGOKT132 1 7   0.00  0.000    0.000                    
TMUTTM31 TMUTTM32 1 7   0.00  0.000    0.000                    
TMUTTM31 TGEZEN31 1 0  3.242 13.904   95.168    675             
TMUTTM31 TBIRKA31 1 0  0.922  5.766   44.696    675             
TCATLH31 TCATLH32 1 7   0.00  0.000    0.000                    
TCATLH31 TZEYTI31 1 0  2.664 11.847   89.560    675             
TCATLH31 TKARAH31 1 0  2.332 11.915   91.331    675             
TMERST31 TMERST32 1 7   0.00  0.000    0.000                    
TMERST32 TNACAR31 1 0  1.092  8.834   73.200   1256             
TMERST32 TAKBEL31 1 0  0.762  6.163   51.063   1256             
TMERST32 TMER3831 1 0  0.538  4.352   36.052   1256             
TMERST32 TMER3831 2 0  0.538  4.352   36.052   1256             
TMERS231 TMERS232 1 7   0.00  0.000    0.000                    
TMERS231 TCAMIS31 1 0  2.026 10.553   81.548    937             
TMERS231 TCAMIS32 1 0  2.026 10.553   81.548    937             
TMERS231 TAKBEL31 1 0  0.215  1.304   32.594    675             
TMERS231 TERDEM31 1 0  1.728  9.000   69.531    937             
TMERS231 TERDEM31 2 0  2.620  8.566   61.056    675             
TMERS231 TMER3831 1 0  2.154 11.591   90.066    937             
TCAMIS31 TCAMIS32 1 2   0.00  0.000    0.000                    
TTARSU31 TTARSU32 1 7   0.00  0.000    0.000                    
TTARSU31 TZEYTI31 1 0  2.980  9.730   69.531    675             
TTARSU31 TKARAH31 1 0  2.855 14.876  114.943    937             
TTARSU31 TNACAR31 1 0  0.911  5.298   41.786    937             
TTARSU31 TYENSH31 1 0  2.833 15.311  119.160    937             
TSEHIT61 TSEHIT62 1 7   0.00  0.000    0.000                    
TSEHIT61 TBADAN61 1 8  2.112  3.746   28.696    481             
TSEHIT62 TBADAN62 1 8  2.112  3.746   28.696    481             
TBADAN61 TBADAN62 1 2   0.00  0.000    0.000                    
TBADAN61 TSEYHA61 1 0  0.985  1.747   13.315    481             
TBADAN62 TSEYHA61 1 0  0.985  1.747   13.315    481             
TSEYHA31 TSEYHA32 1 7   0.00  0.000    0.000                    
TSEYHA31 TYUREG31 1 0  0.106  0.853    7.084   1256             
TSEYHA31 TKADAN31 1 0  0.356  1.595  152.766    675             
TSEYHA31 TKADAN31 2 0  0.356  1.595  152.766    675             
TINCIR31 TINCIR32 1 7   0.00  0.000    0.000                    
TINCIR31 TADACM31 1 0  0.225  0.789    4.891    675             
TINCIR31 TGUNYA31 1 0  1.568  8.120   63.122    937             
TADACM31 TADACM32 1 7   0.00  0.000    0.000                    
TGUNYA31 TGUNYA32 1 7   0.00  0.000    0.000                    
TZEYTI31 TZEYTI32 1 7   0.00  0.000    0.000                    
TZEYTI31 TKADAN32 1 0  2.524  8.250   58.863    675             
TZEYTI31 TSASA132 1 0  0.898  2.937   20.956    675             
TZEYTI31 TSASA132 2 0  0.898  2.937   20.956    675             
TKARAH31 TKARAH32 1 7   0.00  0.000    0.000                    
TKARAH31 TKARAI31 1 0  4.325 14.946   95.547    675             
TKARAH31 TYENSH31 1 0  0.882  4.583   35.588    937             
TKARAH31 TYENSH31 2 0  0.882  4.583   35.588    937             
TKARAH31 TKADAN31 1 0  1.142  3.733   26.607    675             
TNACAR31 TNACAR32 1 7   0.00  0.000    0.000                    
TNACAR31 TYAKAK31 1 0  0.244  1.967   16.318   1256             
TNACAR31 TKADIN31 1 0  6.227 28.443  215.888    675             
TNACAR31 TKADN231 1 0  2.394 10.379   78.175    675             
TNACAR31 TYENSH31 1 0  3.366 17.537  135.520    937             
TNACAR31 TMER3832 1 0  0.855  4.828   37.823    937             
TNACAR31 TMER3832 2 0  0.855  4.828   37.823    937             
TYAKAK31 TYAKAK32 1 7   0.00  0.000    0.000                    
TYAKAK31 TAKBEL31 1 0  0.784  6.535   50.810   1256             
TYAKAK31 TCIMSA31 1 0  0.030  0.247    2.024   1256             
TKADIN31 TKADIN32 1 7   0.00  0.000    0.000                    
TKADIN31 TKADN231 1 0  0.941  3.074   21.968    675             
TKADIN31 TTOROS31 1 0  5.805 20.365  126.244    675             
TKADN231 TMER3832 1 0  2.619  9.610   63.291    675             
TKADN231 TCAMHA31 1 0  0.879  7.142   58.652   1256             
TTOROS31 TTOROS32 1 7   0.00  0.000    0.000                    
TTOROS31 TKARKZ32 1 0  1.504 12.822   95.674   1256             
TAKBEL31 TAKBEL32 1 7   0.00  0.000    0.000                    
TAKBEL31 TMERSN31 1 0  1.501  4.908   34.997    675             
TTASUC31 TTASUC32 1 7   0.00  0.000    0.000                    
TTASUC31 TKIZKA32 1 0  4.017 13.541   97.276    675             
TTASUC31 TMEDCE31 1 8  2.236  8.442   56.713    675             
TTASUC31 TMERSN31 1 0  9.011 29.459  209.985    675             
TTASUC31 TAKYIN31 1 8  4.552 14.882  106.089    675             
TANAMU31 TANAMU32 1 7   0.00  0.000    0.000                    
TANAMU31 TOTLUC31 1 0  1.464  8.041   55.827    937             
TANAMU31 TMEDCE31 1 0 10.567 35.331  253.373    675             
TANAMU31 TAKYGS31 1 0  8.244 27.028  191.643    675             
TKIZKA31 TKIZKA32 1 7   0.00  0.000    0.000                    
TKIZKA32 TERDEM31 1 0  3.877 13.726   89.686    675             
TERDEM31 TERDEM32 1 7   0.00  0.000    0.000                    
TERDEM31 TMER3831 1 0  3.343 17.791  137.966    937             
TKARAI31 TKARAI32 1 7   0.00  0.000    0.000                    
TKARAI31 TTORSH31 1 0  0.258  1.335   10.373    937             
TKARAI31 TEG2HS32 1 0  0.921  7.811   58.357   1256             
TYENSH31 TYENSH32 1 7   0.00  0.000    0.000                    
TYUREG31 TYUREG32 1 2   0.00  0.000    0.000                    
TGEZEN31 TGEZEN32 1 7   0.00  0.000    0.000                    
TGEZEN31 TMERSI31 1 0  1.412  7.359   56.881    937             
TGEZEN31 TGULNA31 1 0  5.175 16.917  120.594    675             
TGEZEN31 TMUTRE31 1 0  1.558 12.662  103.980   1256             
TGEZEN31 TAKYIN31 1 0  7.262 23.741  169.253    675             
TBIRKA31 TBIRKA32 1 7   0.00  0.000    0.000                    
TBIRKA31 TDAGPA31 1 0  0.439  2.409   16.740    937             
TKADAN31 TKADAN32 1 2   0.00  0.000    0.000                    
TMER3811 TMER3812 1 2   0.00  0.000    0.000                    
TMER3811 THUNUT11 1 0  1.678 27.530  477.725   3789             
TMER3832 TMER3831 1 2   0.00  0.000    0.000                    
TAKYNG31 TAKYIN31 1 8  0.263  0.860    6.114    675             
TKARKZ31 TKARKZ32 1 7   0.00  0.000    0.000                    
TKARKZ32 TEGLEN31 1 0  0.467  3.966   29.600   1256             
TTORSH31 TTORSH32 1 7   0.00  0.000    0.000                    
TEGLEN31 TEGLEN32 1 7   0.00  0.000    0.000                    
TEGLEN31 TEG2HS32 1 0  0.119  1.011    7.548   1256             
TOTLUC31 TOTLUC32 1 7   0.00  0.000    0.000                    
TELMAR31 TELMAR32 1 7   0.00  0.000    0.000                    
TELMAR31 TMEDCE31 1 0  0.558  4.536   37.232   1256             
TEG2HS31 TEG2HS32 1 7   0.00  0.000    0.000                    
TSRISK11 TSRISK12 1 2   0.00  0.000    0.000                    
TCAMHA31 TCAMHA32 1 7   0.00  0.000    0.000                    
THUNUT11 THUNUT12 1 2   0.00  0.000    0.000                    
TAKKYG31 TAKYGS31 1 0  0.276  0.968    5.988    675             
TDAGPA31 TDAGPA32 1 7   0.00  0.000    0.000                    
TDAGPA31 TSERTA31 1 0  0.626  5.338   39.847   1256             
TMERSI31 TMERSI32 1 7   0.00  0.000    0.000                    
TGULNA31 TGULNA32 1 7   0.00  0.000    0.000                    
TGULNA31 TAKYGS31 1 0  2.364  7.796   54.689    675             
TMEDCE31 TMEDCE32 1 7   0.00  0.000    0.000                    
TSASA131 TSASA132 1 7   0.00  0.000    0.000                    
TMERSN31 TMERSN32 1 7   0.00  0.000    0.000                    
TMUTRE31 TMUTRE32 1 7   0.00  0.000    0.000                    
TTAYSB31 TTAYSB32 1 2   0.00  0.000    0.000                    
TSERTA31 TSERTA32 1 7   0.00  0.000    0.000                    
TAFRIN61 TAFRIN62 1 2   0.00  0.000    0.000                    
TADA2D12 TADA2D1Q 1 1   0.00  0.050 -907.031        Eq. shunt   
TADANA11 TADANA1Q 1 1   0.00  0.050 -554.025        Eq. shunt   
TAFYON11 TAFYON1Q 1 1   0.00  0.050  -1037.4        Eq. shunt   
TAFYON12 TAFYON1S 1 1   0.00  0.050  -1037.4        Eq. shunt   
TAGRI131 TAGRI13Q 1 1   0.00  0.050 -210.828        Eq. shunt   
TAGRI212 TAGRI21Q 1 1   0.00  0.050 -549.888        Eq. shunt   
TAKKPR34 TAKKPR3Q 1 1   0.00  0.050  -1730.1        Eq. shunt   
TALIBY11 TALIBY1Q 1 1   0.00  0.050 -907.031        Eq. shunt   
TALTNH12 TALTNH1Q 1 1   0.00  0.050 -831.006        Eq. shunt   
TATASH12 TATASH1Q 1 1   0.00  0.050  -1417.2        Eq. shunt   
TATATR12 TATATR1Q 1 1   0.00  0.050  -1038.8        Eq. shunt   
TATATR14 TATATR1S 1 1   0.00  0.050  -1038.8        Eq. shunt   
TATATR14 TATATR1S 2 1   0.00  0.050  -1038.8        Eq. shunt   
TATISA11 TATISA1Q 1 1   0.00  0.050 -907.031        Eq. shunt   
TBAGIS12 TBAGIS1Q 1 1   0.00  0.050 -831.006        Eq. shunt   
TBAGLM12 TBAGLM1Q 1 1   0.00  0.050  -1037.4        Eq. shunt   
TBARTO11 TBARTO1Q 1 1   0.00  0.050 -907.031        Eq. shunt   
TBASKL12 TBASKL1Q 1 1   0.00  0.050  198.413        Eq. shunt   
TBAYBU31 TBAYBU3Q 1 1   0.00  0.050  -1030.1        Eq. shunt   
TBESYZ31 TBESYZ3Q 1 1   0.00  0.050  -1730.1        Eq. shunt   
TBEYHN11 TBEYHN1Q 1 1   0.00  0.050 -831.006        Eq. shunt   
TBLKNT31 TBLKNT3Q 1 1   0.00  0.050  -1730.1        Eq. shunt   
TBORCK12 TBORCK1Q 1 1   0.00  0.050  -1037.4        Eq. shunt   
TBOYAB12 TBOYAB1Q 1 1   0.00  0.050 -827.662        Eq. shunt   
TBOZOK12 TBOZOK1Q 1 1   0.00  0.050 -831.006        Eq. shunt   
TBURDG11 TBURDG1Q 1 1   0.00  0.050 -453.512        Eq. shunt   
TBURDU31 TBURDU3Q 1 1   0.00  0.050  -2108.3        Eq. shunt   
TBURSD11 TBURSD1Q 1 1   0.00  0.050  -1038.8        Eq. shunt   
TCARSM11 TCARSM1Q 1 1   0.00  0.050 -554.025        Eq. shunt   
TCIZRE12 TCIZRE1Q 1 1   0.00  0.050 -554.025        Eq. shunt   
TCORL211 TCORL21Q 1 1   0.00  0.050  -1417.2        Eq. shunt   
TCORL212 TCORL21S 1 1   0.00  0.050 -907.031        Eq. shunt   
TDAVUT12 TDAVUT1Q 1 1   0.00  0.050 -907.031        Eq. shunt   
TDCEKO11 TDCEKO1Q 1 1   0.00  0.050 -831.069        Eq. shunt   
TDENZL12 TDENZL1Q 1 1   0.00  0.050  -1037.4        Eq. shunt   
TDLOVA11 TDLOVA1Q 1 1   0.00  0.050  -1417.2        Eq. shunt   
TDYRB332 TDYRB33Q 1 1   0.00  0.050 2529.938        Eq. shunt   
TELBSA12 TELBSA1Q 1 1   0.00  0.050 -415.531        Eq. shunt   
TELBSA12 TELBSA1Q 2 1   0.00  0.050 -831.069        Eq. shunt   
TELBSB12 TELBSB1Q 1 1   0.00  0.050 -831.069        Eq. shunt   
TERZC231 TERZC23Q 1 1   0.00  0.050  -1030.1        Eq. shunt   
TERZR211 TERZR21Q 1 1   0.00  0.050 -680.275        Eq. shunt   
TERZR212 TERZR21S 1 1   0.00  0.050 -691.612        Eq. shunt   
TERZR212 TERZR21S 2 1   0.00  0.050 -827.662        Eq. shunt   
TERZR231 TERZR23Q 1 1   0.00  0.050  -1518.0        Eq. shunt   
TGBOLU11 TGBOLU1Q 1 1   0.00  0.050 -827.662        Eq. shunt   
TGBOLU11 TGBOLU1Q 2 9   0.00  0.050 -827.662        Eq. shunt   
TGOLBS11 TGOLBS1Q 1 1   0.00  0.050  -1038.8        Eq. shunt   
TGOLBS11 TGOLBS1Q 2 1   0.00  0.050 -831.006        Eq. shunt   
THORAS31 THORAS3Q 1 1   0.00  0.050 -421.656        Eq. shunt   
TICMEL32 TICMEL3Q 1 1   0.00  0.050  -1730.1        Eq. shunt   
TIGDIR31 TIGDIR3Q 1 1   0.00  0.050  -1030.1        Eq. shunt   
TISPIR12 TISPIR1Q 1 1   0.00  0.050 -831.006        Eq. shunt   
TKALKN11 TKALKN1Q 1 1   0.00  0.050 -831.006        Eq. shunt   
TKANGL11 TKANGL1Q 1 1   0.00  0.050 -553.856        Eq. shunt   
TKARAK11 TKARAK1Q 1 1   0.00  0.050 -500.000        Eq. shunt   
TKARAK12 TKARAK1S 1 1   0.00  0.050 -375.000        Eq. shunt   
TKAVCK11 TKAVCK1Q 1 1   0.00  0.050 -907.031        Eq. shunt   
TKAYAB11 TKAYAB1Q 1 1   0.00  0.050  -1037.4        Eq. shunt   
TKAYAB12 TKAYAB1S 1 1   0.00  0.050  -1038.8        Eq. shunt   
TKAYAB12 TKAYAB1S 2 9   0.00  0.050 -554.025        Eq. shunt   
TKAYKP11 TKAYKP1Q 1 1   0.00  0.050 -831.006        Eq. shunt   
TKAYKP12 TKAYKP1S 1 1   0.00  0.050  -1037.4        Eq. shunt   
TKBANS11 TKBANS1Q 1 1   0.00  0.050 -831.069        Eq. shunt   
TKBANS12 TKBANS1S 1 1   0.00  0.050 -831.069        Eq. shunt   
TKBANS12 TKBANS1S 2 1   0.00  0.050 -553.856        Eq. shunt   
TKBANS12 TKBANS1S 3 1   0.00  0.050 -831.069        Eq. shunt   
TKCKBK31 TKCKBK3Q 1 1   0.00  0.050  -1730.1        Eq. shunt   
TKIZLT12 TKIZLT1Q 1 1   0.00  0.050 -831.006        Eq. shunt   
TKIZLT33 TKIZLT3Q 1 1   0.00  0.050 2529.938        Eq. shunt   
TKNYKZ11 TKNYKZ1Q 1 1   0.00  0.050 -907.031        Eq. shunt   
TKONY411 TKONY41Q 1 1   0.00  0.050 -831.025        Eq. shunt   
TKONY431 TKONY43Q 1 1   0.00  0.050 2529.938        Eq. shunt   
TKOSE211 TKOSE21Q 1 1   0.00  0.050 -554.025        Eq. shunt   
TKOSE212 TKOSE21S 1 1   0.00  0.050 -692.519        Eq. shunt   
TKOZNH12 TKOZNH1Q 1 1   0.00  0.050  -1038.8        Eq. shunt   
TKRKDG11 TKRKDG1Q 1 1   0.00  0.050  -1038.8        Eq. shunt   
TKURSN11 TKURSN1Q 1 1   0.00  0.050  -1037.4        Eq. shunt   
TKURSN12 TKURSN1S 1 1   0.00  0.050 -831.006        Eq. shunt   
TKZLOT11 TKZLOT1Q 1 1   0.00  0.050  -1038.8        Eq. shunt   
TMAKIN11 TMAKIN1Q 1 1   0.00  0.050 -907.031        Eq. shunt   
TMALTP11 TMALTP1Q 1 1   0.00  0.050 -907.031        Eq. shunt   
TMER3812 TMER381Q 1 1   0.00  0.050  -1037.4        Eq. shunt   
TNARIN31 TNARIN3Q 1 1   0.00  0.050  -1030.1        Eq. shunt   
TOSMNC12 TOSMNC1Q 1 1   0.00  0.050  -1038.8        Eq. shunt   
TPEKME32 TPEKME3Q 1 1   0.00  0.050 2529.938        Eq. shunt   
TPMKAL12 TPMKAL1Q 1 1   0.00  0.050  -1038.8        Eq. shunt   
TPMKAL12 TPMKAL1Q 2 9   0.00  0.050  -1038.8        Eq. shunt   
TPULUM31 TPULUM3Q 1 1   0.00  0.050 -421.656        Eq. shunt   
TREFAH31 TREFAH3Q 1 1   0.00  0.050 -210.828        Eq. shunt   
TRSDYE11 TRSDYE1Q 1 1   0.00  0.050 -831.006        Eq. shunt   
TRSDYE12 TRSDYE1S 1 1   0.00  0.050 -831.006        Eq. shunt   
TSEYDS11 TSEYDS1Q 1 1   0.00  0.050 -691.612        Eq. shunt   
TSEYDS12 TSEYDS1S 1 1   0.00  0.050 -340.138        Eq. shunt   
TSEYDS12 TSEYDS1S 2 1   0.00  0.050 -833.331        Eq. shunt   
TSEYIT11 TSEYIT1Q 1 1   0.00  0.050 -680.275        Eq. shunt   
TSIIRT12 TSIIRT1Q 1 1   0.00  0.050 -554.025        Eq. shunt   
TSINCN11 TSINCN1Q 1 1   0.00  0.050  -1037.4        Eq. shunt   
TSINCN12 TSINCN1S 1 1   0.00  0.050  -1038.8        Eq. shunt   
TSOMAB11 TSOMAB1Q 1 1   0.00  0.050  -1038.8        Eq. shunt   
TSURFA31 TSURFA3Q 1 1   0.00  0.050 2529.938        Eq. shunt   
TTATVA31 TTATVA3Q 1 1   0.00  0.050 -843.313        Eq. shunt   
TTEMEL11 TTEMEL1Q 1 1   0.00  0.050  -1038.8        Eq. shunt   
TTEMEL12 TTEMEL1S 1 1   0.00  0.050  -1038.8        Eq. shunt   
TTIREB11 TTIREB1Q 1 1   0.00  0.050 -692.519        Eq. shunt   
TTORTM11 TTORTM1Q 1 1   0.00  0.050 -831.006        Eq. shunt   
TTUNCE32 TTUNCE3Q 1 1   0.00  0.050 -845.336        Eq. shunt   
TURGUP11 TURGUP1Q 1 1   0.00  0.050  -1038.8        Eq. shunt   
TURGUP12 TURGUP1S 1 1   0.00  0.050  -1038.8        Eq. shunt   
TUSAK312 TUSAK31Q 1 1   0.00  0.050 -676.800        Eq. shunt   
TUZUND11 TUZUND1Q 1 1   0.00  0.050  -1417.2        Eq. shunt   
TVAN__11 TVAN__1Q 1 1   0.00  0.050  -1038.8        Eq. shunt   
TVAN__11 TVAN__1Q 2 1   0.00  0.050 -554.025        Eq. shunt   
TVAN__12 TVAN__1S 1 1   0.00  0.050 -553.856        Eq. shunt   
TVARSK11 TVARSK1Q 1 1   0.00  0.050  -1038.8        Eq. shunt   
TVARSK31 TVARSK3Q 1 1   0.00  0.050 3065.441        Eq. shunt   
TVIRAN31 TVIRAN3Q 1 1   0.00  0.050 2529.938        Eq. shunt   
TVIRN212 TVIRN21Q 1 1   0.00  0.050 -692.519        Eq. shunt   
TYENIB12 TYENIB1Q 1 1   0.00  0.050  -1417.2        Eq. shunt   
TYENKT11 TYENKT1Q 1 1   0.00  0.050 -453.512        Eq. shunt   
TYESIL11 TYESIL1Q 1 1   0.00  0.050  -1038.8        Eq. shunt   
TYESIL12 TYESIL1S 1 1   0.00  0.050  -1038.8        Eq. shunt   
TYESIL12 TYESIL1S 2 9   0.00  0.050  -1038.8        Eq. shunt   
TYUNAK31 TYUNAK3Q 1 1   0.00  0.050  -1030.1        Eq. shunt   
##T
THAMIT32 THAMIT12 1 0   158   402   250 0.1532 10.488 -3.64943 2.3233    914 3229:HAMITAB
THAMIT31 THAMIT14 1 0   158   402   250 0.1532 10.506 -3.64943 2.3233    914 3228:HAMITAB
TBABES31 TBABES11 1 0   158   409   250 0.1485 10.530 -3.64943 2.3233    914 5082:BABAESK
TBABES31 TBABES12 1 0   158   409   250 0.1485 10.271 -3.64943 2.3233    914 4695:BABAESK
TCORL231 TCORL211 1 0   158   402   250 0.1532 10.800 -3.64943 2.3233    914 4761:TURKGUC
TCORL231 TCORL211 2 0   158   402   250 0.1532 11.218 -3.64943 2.3233    914 4920:TURKGUC
TCORL232 TCORL212 1 0   158   402   250 0.1532 10.880 -3.64943 2.3233    914 5196:TURKGUC
TCORL232 TCORL212 2 0   158   402   250 0.1532 10.737 -3.64943 2.3233    914 4762:TURKGUC
TVIZEH32 TVIZEH11 1 0   158   402   150 0.3265 19.869 -2.52077 2.0429    548 6602:VIZEHAV
TVIZEH31 TVIZEH12 1 0   158   402   250 0.1532 10.542 -3.64943 2.3233    914 5611:VIZEHAV
TGBOLU31 TGBOLU12 1 8   164   395   450 0.1055 9.1590 -6.09711 3.8816   1584 5539:GELIBOL
TGBOLU32 TGBOLU12 1 0   158   409   250 0.1485 10.556 -3.64943 2.3233    914 4651:GELIBOL
TAMBAB31 TAMBAB12 1 0   158   409   250 0.1485 10.513 -3.64943 2.3233    914 3246:ISTANBU
TAMBAB31 TAMBAB12 2 0   158   409   250 0.1485 10.469 -3.64943 2.3233    914 4343:ISTANBU
TALIBY31 TALIBY11 1 0   158   409   250 0.1485 10.435 -3.64943 2.3233    914 3268:ALIBEYK
TALIBY32 TALIBY11 1 0   158   409   250 0.1485 10.340 -3.64943 2.3233    914 3271:ALIBEYK
TALIBY31 TALIBY12 1 0   158   409   250 0.1485 10.443 -3.64943 2.3233    914 4747:ALIBEYK
TATISA31 TATISA11 1 0   158   411   150 0.3133 15.305 -2.52077 2.0429    548 5207:ATISALA
TATISA31 TATISA11 2 0   158   409   250 0.1485 10.418 -3.64943 2.3233    914 3274:ATISALA
TATISA31 TATISA12 1 0   158   409   250 0.1485 10.530 -3.64943 2.3233    914 3272:ATISALA
TDAVUT31 TDAVUT11 1 0   158   409   250 0.1485 10.418 -3.64943 2.3233    914 2340:DAVUTPA
TDAVUT31 TDAVUT11 2 0   158   409   250 0.1485 10.443 -3.64943 2.3233    914 2345:DAVUTPA
TIKITL31 TIKITL11 1 0   158   409   250 0.1481 10.191 -3.64943 2.3233    914 3279:IKITELL
TIKITL31 TIKITL11 2 0   158   409   250 0.1481 10.200 -3.64943 2.3233    914 4931:IKITELL
TIKITL32 TIKITL12 1 0   158   409   250 0.1485 10.547 -3.64943 2.3233    914 3283:IKITELL
TIKITL32 TIKITL12 2 0   158   409   250 0.1485 10.228 -3.64943 2.3233    914 3284:IKITELL
THABIB32 THABIB11 1 0   158   409   250 0.1485 10.357 -3.64943 2.3233    914 3288:HABIBLE
THABIB32 THABIB11 2 0   158   409   250 0.1481 10.277 -3.64943 2.3233    914 5080:HABIBLE
THABIB31 THABIB12 1 0   158   409   250 0.1485 10.409 -3.64943 2.3233    914 3289:HABIBLE
THABIB31 THABIB12 2 0   158   409   250 0.1485 10.357 -3.64943 2.3233    914 3292:HABIBLE
TYILDZ32 TYILDZ11 1 0   158   409   250 0.1485 10.426 -3.64943 2.3233    914 3295:YILDIZT
TYILDZ31 TYILDZ12 1 0   158   409   250 0.1485 10.504 -3.64943 2.3233    914 3293:YILDIZT
TZEKER32 TZEKER11 1 0   158   409   250 0.1485 10.538 -3.64943 2.3233    914 4619:ZEKERIY
TZEKER31 TZEKER12 1 0   158   409   250 0.1485 10.504 -3.64943 2.3233    914 3297:ZEKERIY
TYENIB31 TYENIB11 1 0   158   409   250 0.1485 10.400 -3.64943 2.3233    914 3302:YENIBOS
TYENIB31 TYENIB12 1 0   158   409   250 0.1485 10.400 -3.64943 2.3233    914 3306:YENIBOS
TTASOL31 TTASOL11 1 0   158   409   250 0.1485 10.210 -3.64943 2.3233    914 5638:TASOLUK
TTASOL32 TTASOL11 1 0   158   409   250 0.1485 10.202 -3.64943 2.3233    914 5639:TASOLUK
TCAGLY32 TCAGLY12 1 0   164   423   250 0.1651 12.082 -3.38728 2.1565    880 6161:CAGLAYA
TDKAYA31 TDKAYA12 1 0   164   423   450 0.0917 7.9601 -6.09711 3.8816   1584 5389:DELIKLI
TDKAYA32 TDKAYA12 1 0   158   409   250 0.1485 10.236 -3.64943 2.3233    914 5278:DELIKLI
TDKAYA36 TDKAYA12 1 0   158   409   250 0.1485 10.271 -3.64943 2.3233    914 5277:DELIKLI
TUMRAN31 TUMRAN11 1 0   154   390 90.00 0.5797 17.382 -1.95968 2.1504    562 3286:UMRANIY
TUMRAN31 TUMRAN11 2 0   158   402   250 0.1493 10.746 -3.15019 2.4744    914 3294:UMRANIY
TUMRAN32 TUMRAN11 1 0   154   390 90.00 0.5797 17.382 -1.95968 2.1504    562 3280:UMRANIY
TUMRAN32 TUMRAN11 2 0   154   390 90.00 0.5797 17.382 -1.95968 2.1504    562 3281:UMRANIY
TTEPEO31 TTEPEO11 1 0   158   396   250 0.1619 11.016 -2.87543 2.3370    914 4906:TEPEORE
TTEPEO31 TTEPEO11 2 0   158   396   250 0.1665 11.080 -2.17949 2.2108    914 3473:TEPEORE
TTEPEO32 TTEPEO12 1 0   158   402   250 0.1532 10.515 -3.64943 2.3233    914 3516:TEPEORE
TTEPEO32 TTEPEO12 2 0   158   402   250 0.1608 10.746 -2.07382 2.4431    914 3517:TEPEORE
TPSKOY31 TPSKOY11 1 0   158   402   250 0.1370 10.542 -2.21138 2.3193    914 3582:PASAKOY
TPSKOY31 TPSKOY11 2 0   158   402   250 0.1397 10.586 -2.21138 2.3193    914 3583:PASAKOY
TPSKOY32 TPSKOY12 1 0   158   402   250 0.1510 10.737 -3.15584 2.4672    914 3585:PASAKOY
TPSKOY32 TPSKOY12 2 0   164   417   250 0.1708 12.420 -2.66767 2.1706    880 5992:PASAKOY
TADAPZ32 TADAPZ11 1 0   158   402   250 0.1479 10.702 -0.88391 2.4491    914 3032:ADAPAZA
TADAPZ32 TADAPZ11 2 0   154   390   150 0.3478 20.013 -2.65342 2.1504    562 3034:ADAPAZA
TADAPZ31 TADAPZ12 1 8   158   380   250 0.1810 12.141 -2.14524 2.2440    914 3895:ADAPAZA
TADAPZ31 TADAPZ12 2 0   158   409   250 0.1556 10.504 -2.41526 2.2556    914 3037:ADAPAZA
TADAPZ31 TADAPZ12 3 0   158   409   250 0.1561 10.340 -4.50155 2.1928    914 3038:ADAPAZA
TKCKBK31 TKCKBK11 1 0   158   409   250 0.1530 10.141 -2.77875 2.4511    914 3081:KBAKKAL
TKCKBK32 TKCKBK12 1 0   158   409   250 0.1540 10.115 -2.96936 2.2164    914 3082:KBAKKAL
TKARTL31 TKARTL11 1 0   164   423   450 0.0745 7.9763 -3.23298 3.1551   1584 5430:KARTAL 
TKARTL31 TKARTL11 2 0   158   409   250 0.1485 10.357 -3.64943 2.3233    914 4558:KARTAL 
TKARTL32 TKARTL12 1 0   158   409   250 0.1485 10.271 -3.64943 2.3233    914 4559:KARTAL 
TKOCAE31 TKOCAE11 1 0   158   396   250 0.1579 10.832 -3.64943 2.3233    914 4799:KOCAELI
TKOCAE32 TKOCAE11 1 0   158   402   250 0.1532 10.506 -3.64943 2.3233    914 4800:KOCAELI
TKOCAE32 TKOCAE11 2 0   164   417   250 0.1746 11.925 -3.84787 2.2583    880 6463:KOCAELI
TDLOVA31 TDLOVA11 1 8   164   411   250 0.1750 12.271 -3.38728 2.1565    880 6421:DILISKE
TDLOVA32 TDLOVA12 1 8   164   411   250 0.1750 12.322 -3.38728 2.1565    880 6422:DILISKE
TMAKIN32 TMAKIN11 1 0   158   402   250 0.1532 10.844 -3.64943 2.3233    914 4646:MAKINAO
TMAKIN32 TMAKIN12 1 0   158   402   250 0.1532 10.800 -3.64943 2.3233    914 4647:MAKINAO
TCOLUK31 TCOLUK11 1 0   158   409   250 0.1485 10.720 -3.64943 2.3233    914 4784:COLAKOG
TCOLUK31 TCOLUK11 2 0   158   409   250 0.1485 10.677 -3.64943 2.3233    914 4785:COLAKOG
TBURDG31 TBURDG11 1 0   158   402   250 0.1532 10.408 -3.64943 2.3233    914 3371:BURSADG
TBURDG31 TBURDG11 2 0   158   402   250 0.1532 10.408 -3.64943 2.3233    914 3372:BURSADG
TBURDG34 TBURDG12 1 0   164   417   250 0.1711 12.370 -2.82095 2.1256    880 5784:BURSADG
TBURSS33 TBURSS11 1 0   158   396   250 0.1520 11.163 -2.36673 2.3065    914 3381:BURSASA
TBURSS33 TBURSS11 2 0   158   396   250 0.1528 10.887 -1.87438 2.4748    914 3384:BURSASA
TBURSS32 TBURSS12 1 0   158   402   250 0.1367 10.577 -2.34545 2.3282    914 3378:BURSASA
TBURSS32 TBURSS12 2 0   158   402   250 0.1618 10.889 -1.91786 2.3125    914 3379:BURSASA
TBURSS32 TBURSS12 3 0   158   402   250 0.1381 10.844 -3.40357 2.4712    914 4919:BURSASA
TGAGAC31 TGAGAC11 1 0   158   409   250 0.1485 10.357 -3.64943 2.3233    914 3380:GURAGAC
TGAGAC31 TGAGAC11 2 0   158   409   250 0.1518 10.228 -3.00431 2.3358    914 4921:GURAGAC
TSEYIT31 TSEYIT11 1 0   158   415   150 0.2656 14.048 -14.1212 2.9242    548 3534:SEYITOM
TESKI332 TESKI311 1 0   158   402   250 0.1532 10.515 -3.64943 2.3233    914 3927:ESKISEH
TESKI332 TESKI311 2 0   158   402   150 0.3265 16.321 -2.52077 2.0429    548 5033:ESKISEH
TESKI331 TESKI312 1 0   164   417   250 0.1702 12.469 -3.03352 2.1498    880 6440:ESKISEH
TESKI331 TESKI312 2 0   158   402   250 0.1532 10.488 -3.64943 2.3233    914 3928:ESKISEH
TBURSD31 TBURSD12 1 0   158   402   250 0.1532 10.782 -3.64943 2.3233    914 5563:ULUDAG 
TBURSD31 TBURSD12 2 0   158   402   250 0.1532 10.720 -3.64943 2.3233    914 5564:ULUDAG 
TBLCEK31 TBLCEK11 1 0   164   417   250 0.1736 12.380 -3.02638 2.1598    880 5690:BOLUCEK
TBLCEK31 TBLCEK11 2 0   158   395   150 0.3392 17.018 -2.52077 2.0429    548 4353:BOLUCEK
TBLCEK32 TBLCEK11 1 0   158   400   150 0.3304 16.218 -2.52077 2.0429    548 5227:BOLUCEK
TBLCEK32 TBLCEK11 2 0   164   417   250 0.1723 11.994 -3.55612 2.2022    880 6482:BOLUCEK
TERGL161 TERGL131 1 0 66.00   156 25.00 0.8196 26.489 -3.51922 4.8209    273 3326:KARAERE
TYCATS61 TYCATS31 1 8 66.00   154 62.50 0.2632 8.7150 -6.81493 6.6575    547 3358:CATES A
TYCATS61 TYCATS31 2 8 66.00   154 62.50 0.2632 8.7150 -6.81493 6.6575    547 3359:CATES A
TOSMNC31 TOSMNC11 1 0   158   400   150 0.3304 16.954 -2.52077 2.0429    548 3598:OSMANCA
TOSMNC31 TOSMNC11 2 0   158   396   250 0.1686 11.172 -1.64160 2.2733    914 4335:OSMANCA
TOSMNC31 TOSMNC12 1 0   158   397   150 0.3357 16.158 -2.52077 2.0429    548 5000:OSMANCA
TOSMNC31 TOSMNC12 2 0   158   400   150 0.3304 16.834 -2.52077 2.0429    548 5083:OSMANCA
TBARTO31 TBARTO11 1 8   164   395   250 0.1898 13.219 -3.38728 2.1565    880 6242:BARTINO
TBALKS31 TBALKS11 1 0   164   417   250 0.1702 11.994 -3.38728 2.1565    880 5719:KOYLUKO
TBALKS31 TBALKS11 2 0   158   405   150 0.2877 16.029 -3.97419 1.9941    548 3844:KOYLUKO
TBALKS31 TBALKS12 1 0   158   405   150 0.2879 15.853 -4.07099 2.0690    548 3843:KOYLUKO
TBALKS31 TBALKS12 2 0   158   405   150 0.2752 15.971 -4.04701 1.9825    548 2341:KOYLUKO
TKRBIG31 TKRBIG11 1 0   158   391   250 0.1474 11.452 -3.19768 2.4127    914 4635:ICDAS A
TKRBIG31 TKRBIG11 2 0   158   400   150 0.2865 16.369 -4.01824 2.0401    548 5009:ICDAS A
TSOMAB31 TSOMAB11 1 0   164   411   250 0.1796 12.149 -3.17914 2.2658    880 6555:SOMA-B 
TSOMAB31 TSOMAB11 2 8   158   380   250 0.1819 11.941 -3.17414 2.2757    914 4575:SOMA-B 
TALIAG32 TALIAG11 1 0   158   402   250 0.1407 10.675 -2.13683 2.2520    914 3839:ALIAGA2
TALIAG32 TALIAG11 2 0   158   402   250 0.1433 10.506 -2.79977 2.2713    914 3840:ALIAGA2
TALIAG34 TALIAG11 1 0   158   400   150 0.2928 17.601 -4.09829 2.1471    548 3841:ALIAGA2
TALIAG34 TALIAG11 2 0   158   402   250 0.1644 10.853 -1.87805 2.3450    914 3842:ALIAGA2
TALIAG31 TALIAG12 1 0   158   402   250 0.1398 10.827 -1.41729 2.4195    914 2398:ALIAGA2
TALIAG31 TALIAG12 2 0   158   402   250 0.1487 10.542 -3.41053 2.4615    914 2401:ALIAGA2
TISIKL31 TISIKL11 1 0   158   396   250 0.1480 10.741 -2.78341 2.2913    914 3850:ISIKLAR
TISIKL31 TISIKL11 2 0   158   396   250 0.1677 11.218 -1.51200 2.2416    914 4398:ISIKLAR
TISIKL32 TISIKL12 1 0   158   396   250 0.1480 10.832 -2.65446 2.4395    914 3851:ISIKLAR
TISIKL32 TISIKL12 2 0   158   396   250 0.1542 10.988 -2.55424 2.4003    914 3853:ISIKLAR
TUZUND31 TUZUND11 1 0   158   396   250 0.1579 11.264 -3.64943 2.3233    914 3865:UZUNDER
TUZUND31 TUZUND11 2 0   164   411   250 0.1765 12.821 -2.80286 2.1494    880 6527:UZUNDER
TUZUND32 TUZUND13 1 0   158   396   250 0.1534 11.135 -3.31146 2.4275    914 3867:UZUNDER
TUZUND32 TUZUND13 2 0   158   396   250 0.1424 11.080 -2.22896 2.4399    914 5063:UZUNDER
TMORSN33 TMORSN11 1 0   158   391   250 0.1687 11.215 -3.22457 2.3766    914 5256:MORSAN 
TMORSN31 TMORSN12 1 0   158   391   250 0.1738 11.442 -4.47138 2.2536    914 4610:MORSAN 
TMORSN31 TMORSN12 2 0   158   391   250 0.1616 11.404 -2.28067 2.2512    914 3886:MORSAN 
TCESME32 TCESME12 1 0   164   400   250 0.1852 13.447 -2.89671 2.1795    880 6589:CESME B
TBORNV31 TBORNV11 1 0   158   396   250 0.1579 10.924 -3.64943 2.3233    914 5272:BORNOVA
TBORNV31 TBORNV11 2 0   164   411   250 0.1765 12.780 -2.80286 2.1494    880 6475:BORNOVA
TBORNV32 TBORNV12 1 0   158   396   250 0.1579 10.924 -3.64943 2.3233    914 5273:BORNOVA
TIZMHV31 TIZMHV11 1 0   158   391   250 0.1625 11.244 -3.64943 2.3233    914 5749:IZMIRHA
TIZMHV32 TIZMHV12 1 0   158   391   250 0.1625 11.225 -3.64943 2.3233    914 5750:IZMIRHA
TRAFNR31 TRAFNR12 1 8   164   415   250 0.1732 12.475 -2.65520 2.1858    880 5740:RAFINER
TRAFNR32 TRAFNR12 1 0   158   380   250 0.1718 12.131 -3.64943 2.3233    914 5516:RAFINER
TYATAG31 TYATAG11 1 0   158   396   250 0.1549 11.172 -2.59023 2.5076    914 3869:YATAGAN
TYATAG31 TYATAG12 1 0   158   396   250 0.1579 11.126 -3.64943 2.3233    914 3871:YATAGAN
TYATAG31 TYATAG12 2 0   158   396   250 0.1674 11.126 -1.74920 2.1916    914 4952:YATAGAN
TYENKT31 TYENKT11 1 0   158   396   250 0.1510 11.145 -2.24451 2.2873    914 3875:YENIKOY
TYENKT31 TYENKT11 2 0   158   396   250 0.1676 11.117 -1.61376 2.1695    914 4972:YENIKOY
TGERMN33 TGERMN12 1 0   158   402   250 0.1532 10.684 -3.64943 2.3233    914 5245:GERMENC
TGERMN34 TGERMN12 1 0   158   402   250 0.1606 10.853 -2.20281 2.1876    914 3848:GERMENC
TCANHZ32 TCANHZ11 1 0   158   396   250 0.1579 10.851 -3.64943 2.3233    914 5842:CANHAVZ
TCANHZ32 TCANHZ11 2 0   164   411   250 0.1744 12.760 -3.00439 2.1903    880 6419:CANHAVZ
TCANHZ31 TCANHZ12 1 0   158   396   250 0.1579 10.796 -3.64943 2.3233    914 5843:CANHAVZ
TCANHZ31 TCANHZ12 2 0   164   411   250 0.1764 12.251 -39.7218 2.2033    880 6517:CANHAVZ
TCAYRH31 TCAYRH12 1 0   158   396   250 0.1670 11.135 -1.49463 2.2532    914 5024:CAYIRHA
TGOLBS31 TGOLBS11 1 0   154   370   150 0.3661 10.728 -2.65342 2.1504    562 5014:GOLBASI
TGOLBS31 TGOLBS11 2 0   154   370   150 0.3661 10.712 -2.65342 2.1504    562 5015:GOLBASI
TGOLBS32 TGOLBS11 1 0   158   402   250 0.1532 10.818 -3.64943 2.3233    914 5098:GOLBASI
TGOLBS32 TGOLBS11 2 0   158   402   250 0.1532 10.853 -3.64943 2.3233    914 5099:GOLBASI
TSINCN31 TSINCN11 1 0   158   409   250 0.1485 10.262 -3.64943 2.3233    914 4926:SINCAN 
TSINCN31 TSINCN11 2 0   158   409   250 0.1206 10.280 -2.25629 2.2757    914 2535:SINCAN 
TSINCN32 TSINCN12 1 0   158   409   250 0.0890 10.505 -2.61457 2.1811    914 4455:SINCAN 
TSINCN32 TSINCN12 2 0   158   409   250 0.1394 10.185 -3.17726 2.4395    914 2537:SINCAN 
TTEMEL31 TTEMEL11 1 0   164   423   250 0.1663 12.092 -2.75562 2.2096    880 6385:TEMELLI
TTEMEL31 TTEMEL11 2 0   158   409   250 0.1448 10.443 -2.10411 2.4171    914 2540:TEMELLI
TTEMEL32 TTEMEL12 1 0   158   409   250 0.1435 10.435 -1.99401 2.3794    914 5654:TEMELLI
TTEMEL32 TTEMEL12 2 0   158   409   250 0.1442 10.504 -1.99216 2.2488    914 2541:TEMELLI
TBAGLM31 TBAGLM11 1 0   158   402   250 0.1617 10.844 -1.96005 2.2769    914 2683:BAGLUM 
TBAGLM31 TBAGLM11 2 0   158   402   250 0.1570 10.595 -2.52150 2.2881    914 4857:BAGLUM 
TBAGLM32 TBAGLM12 1 0   158   402   250 0.1601 10.800 -3.32010 2.2412    914 2544:BAGLUM 
TBAGLM32 TBAGLM12 2 0   158   416   150 0.3057 15.310 -2.52077 2.0429    548 2545:BAGLUM 
TKAYAS31 TKAYAS11 1 0   158   409   250 0.1485 10.133 -3.64943 2.3233    914 5133:KAYAS A
TKAYAS31 TKAYAS11 2 0   164   423   250 0.1627 11.660 -4.29439 2.2182    880 6415:KAYAS A
TKAYAS32 TKAYAS12 1 0   158   409   250 0.1485 10.150 -3.64943 2.3233    914 5134:KAYAS B
TKAYAS32 TKAYAS12 2 0   158   409   250 0.1557 10.158 -3.25400 2.3362    914 5200:KAYAS B
TBOZOK31 TBOZOK11 1 0   158   416   150 0.2629 15.047 -4.28891 2.0341    548 6191:BOZOK A
TBOZOK32 TBOZOK12 1 0   158   380   150 0.3661 18.070 -2.52077 2.0429    548 6192:BOZOK B
TBOZOK32 TBOZOK12 2 8   158   380   150 0.3661 18.753 -2.52077 2.0429    548 6604:BOZOK B
TKAYKP31 TKAYKP11 1 0   158   409   250 0.1447 10.383 -3.12630 2.3410    914 2596:KAYSERI
TKAYKP31 TKAYKP11 2 0   158   409   150 0.3165 15.620 -2.52077 2.0429    548 2597:KAYSERI
TKAYKP31 TKAYKP12 1 0   164   423   250 0.1677 11.996 -3.41886 2.2446    880 5741:KAYSERI
TKAYKP31 TKAYKP12 2 0   158   409   250 0.1329 10.504 -2.45337 2.3610    914 4810:KAYSERI
TKONY431 TKONY411 1 0   158   402   250 0.1644 10.408 -2.84840 2.2100    914 2606:KARATAY
TKONY431 TKONY411 2 0   158   402   250 0.1365 10.844 -3.06689 2.4183    914 4742:KARATAY
TKONY432 TKONY411 1 8   158   402   250 0.1351 10.497 -2.33827 2.3354    914 2607:KARATAY
TKONY432 TKONY411 2 8   158   402   250 0.1323 10.560 -2.45492 2.3594    914 2608:KARATAY
TKERGL31 TKERGL11 1 0   158   409   150 0.3165 15.793 -2.52077 2.0429    548 2618:EREGLI 
TKERGL31 TKERGL11 2 0   164   423   250 0.1692 12.073 -2.94063 2.8424    880 5914:EREGLI 
TYESIL31 TYESIL11 1 0   158   409   250 0.1310 10.202 -2.34545 2.3282    914 2634:YESILHI
TYESIL31 TYESIL11 2 0   158   380   150 0.3661 18.137 -2.52077 2.0429    548 2635:YESILHI
TYESIL31 TYESIL12 1 8   158   411   150 0.2697 15.605 -4.35794 2.0285    548 5069:YESILHI
TYESIL31 TYESIL12 2 8   158   409   150 0.3165 15.807 -2.52077 2.0429    548 5092:YESILHI
TKNYKZ31 TKNYKZ11 1 0   158   396   250 0.1579 11.613 -3.64943 2.3233    914 5557:KONYAKU
TKNYKZ32 TKNYKZ12 1 0   158   396   250 0.1579 11.622 -3.64943 2.3233    914 5558:KONYAKU
TURGUP31 TURGUP11 1 0   158   402   250 0.1532 10.559 -3.64943 2.3233    914 6262:URGUP A
TURGUP32 TURGUP12 1 8   158   402   250 0.1532 10.550 -3.64943 2.3233    914 6263:URGUP B
TURGUP32 TURGUP12 2 0   158   400   150 0.2845 16.760 -4.35794 2.0285    548 6593:URGUP B
TSEYDS31 TSEYDS11 1 0   154   380   180 0.2899 16.954 -3.18411 2.5805    675 2511:SEYDISE
TSEYDS31 TSEYDS12 1 0   158   395   150 0.2208 16.496 -3.15972 1.1569    548 6540:SEYDISE
TVARSK32 TVARSK11 1 8   158   402   250 0.1569 10.595 -3.22663 2.3738    914 4978:VARSAK 
TVARSK32 TVARSK11 2 8   158   402   250 0.1439 10.675 -1.96742 2.4015    914 2489:VARSAK 
TVARSK31 TVARSK12 1 0   158   402   250 0.1532 10.791 -3.64943 2.3233    914 2485:VARSAK 
TVARSK31 TVARSK12 2 0   158   402   250 0.1617 10.773 -2.12409 2.2641    914 2486:VARSAK 
TOYMAP31 TOYMAP11 1 8   158   402   250 0.1566 10.515 -3.26059 2.3270    914 5202:OYMAPIN
TOYMAP31 TOYMAP11 2 8   158   402   250 0.1653 10.880 -1.63011 2.5236    914 2522:OYMAPIN
TOYMAP31 TOYMAP12 1 0   158   402   250 0.1532 10.684 -3.64943 2.3233    914 2523:OYMAPIN
TANTSB33 TANTSB11 1 0   158   402   250 0.1532 10.506 -3.64943 2.3233    914 4654:ANTALYA
TANTSB33 TANTSB11 2 0   158   400   150 0.2151 16.205 -3.15972 1.1569    548 6535:ANTALYA
TANTSB31 TANTSB12 1 0   158   402   250 0.1574 10.595 -2.74347 2.3390    914 4653:ANTALYA
TANTSB31 TANTSB12 2 0   164   417   250 0.1692 12.469 -2.51161 2.2111    880 6402:ANTALYA
TKEPZH61 TKEPZH31 1 0 66.00   154 25.00 0.8196 18.626 -3.53178 4.8595    276 4295:KEPEZ1H
TKOVAD61 TKOVAD31 1 0 66.00   154 16.00 1.2807 10.787 -2.25230 3.0854    175 2847:KOVADA2
TKZLOT31 TKZLOT11 1 0   158   402   250 0.1369 10.889 -2.55461 2.3999    914 6010:KIZILOT
TKZLOT32 TKZLOT11 1 0   158   402   250 0.1532 10.613 -3.64943 2.3233    914 5775:KIZILOT
TAFYON31 TAFYON11 1 0   158   395   150 0.2208 16.835 -3.15972 1.1569    548 2498:AFYON2 
TAFYON31 TAFYON11 2 0   158   396   250 0.1540 11.044 -2.18590 2.3434    914 2499:AFYON2 
TAFYON32 TAFYON12 1 0   158   396   150 0.3366 16.614 -2.52077 2.0429    548 4968:AFYON2 
TAFYON32 TAFYON12 2 0   158   396   250 0.1628 10.768 -3.41437 2.2805    914 2501:AFYON2 
TDENZL31 TDENZL11 1 0   158   396   250 0.1408 10.998 -2.51128 2.2993    914 2493:DENIZLI
TDENZL31 TDENZL11 2 0   158   396   250 0.1663 11.080 -2.05410 2.3278    914 2494:DENIZLI
TUSAK331 TUSAK312 1 0   158   385   250 0.1672 11.830 -3.64943 2.3233    914 5221:USAK380
TUSAK331 TUSAK312 2 0   158   366   150 0.3941 19.451 -2.52077 2.0429    548 6576:USAK380
TPMKAL32 TPMKAL11 1 0   164   411   250 0.1750 12.129 -3.38728 2.1565    880 6430:PAMUKKA
TPMKAL31 TPMKAL12 1 0   164   411   250 0.1750 12.302 -3.38728 2.1565    880 6431:PAMUKKA
TALTNH31 TALTNH12 1 8   154   395   150 0.3223 18.219 -2.65342 2.1504    562 2385:ALTINKA
TKURSN31 TKURSN11 1 0   158   395   150 0.3392 17.698 -2.52077 2.0429    548 2502:KURSUNL
TKURSN31 TKURSN11 2 0   154   385   150 0.3478 19.997 -2.65342 2.1504    562 2504:KURSUNL
TKURSN33 TKURSN12 1 0   158   394   150 0.3661 20.567 -2.52077 2.0429    548 5031:KURSUNL
TKURSN33 TKURSN12 2 0   158   395   150 0.3392 17.158 -2.52077 2.0429    548 5032:KURSUNL
TKAYAB31 TKAYAB11 1 0   158   415   250 0.1289 10.261 -3.55623 2.4283    914 4808:KAYABAS
TKAYAB31 TKAYAB11 2 0   158   415   250 0.1475 9.9684 -3.27140 2.3117    914 5030:KAYABAS
TRSDYE31 TRSDYE11 1 0   164   411   250 0.1750 12.342 -3.38728 2.1565    880 6455:RESADIY
TRSDYE31 TRSDYE11 2 0   158   396   250 0.1579 11.117 -3.64943 2.3233    914 4954:RESADIY
TRSDYE31 TRSDYE12 1 0   164   411   250 0.1765 12.739 -3.03035 2.1542    880 5972:RESADIY
TRSDYE31 TRSDYE12 2 0   158   396   250 0.1579 11.126 -3.64943 2.3233    914 4955:RESADIY
TTIREB31 TTIREB11 1 0   158   396   250 0.1579 11.154 -3.64943 2.3233    914 2420:TIREBOL
TTIREB31 TTIREB11 2 0   158   396   250 0.1579 10.924 -3.64943 2.3233    914 2422:TIREBOL
TTIREB32 TTIREB11 1 0   164   411   250 0.1757 12.210 -3.12285 2.1843    880 6477:TIREBOL
TTIREB32 TTIREB11 2 0   164   411   250 0.1815 12.414 -3.96393 2.2431    880 6004:TIREBOL
TCARSM31 TCARSM11 1 0   164   405   250 0.1813 12.701 -3.94481 2.2765    880 5758:CARSAMB
TCARSM31 TCARSM11 2 0   158   391   250 0.1663 11.149 -2.84508 2.3738    914 5404:CARSAMB
TCARSM31 TCARSM11 3 0   158   391   250 0.1687 11.168 -3.54240 2.2677    914 5405:CARSAMB
TAORDU31 TAORDU11 1 0   158   402   250 0.1532 10.871 -3.64943 2.3233    914 4661:ALTINOR
TAORDU31 TAORDU11 2 0   164   417   250 0.1744 11.984 -4.03662 2.3033    880 5746:ALTINOR
TAORDU32 TAORDU12 1 0   158   402   250 0.1532 10.827 -3.64943 2.3233    914 4662:ALTINOR
TAORDU32 TAORDU12 2 0   164   417   250 0.1757 11.935 -3.74350 2.2520    880 5985:ALTINOR
TKANGL31 TKANGL11 1 0   158   396   250 0.1622 10.915 -2.72904 2.3558    914 5050:KANGALT
TERZR231 TERZR211 1 0   158   402   250 0.1479 10.675 -2.41896 2.3963    914 3653:ILICAZG
TERZR231 TERZR211 2 0   158   400   150 0.2914 16.219 -3.19859 1.7898    548 3828:ILICAZG
TERZR232 TERZR212 1 0   158   380   250 0.1668 12.061 -2.51677 2.4395    914 3654:ILICAZG
TAGRI232 TAGRI211 1 0   158   396   250 0.1669 11.539 -3.36610 2.1715    914 2376:AGRI2 A
TAGRI231 TAGRI212 1 0   158   400   150 0.3304 16.068 -2.52077 2.0429    548 2379:AGRI2 B
TAGRI231 TAGRI212 2 0   158   396   150 0.3366 16.675 -2.52077 2.0429    548 6591:AGRI2 B
TVAN__31 TVAN__11 1 0   158   402   250 0.1483 10.675 -1.65526 2.5072    914 3807:VAN2 A-
TVAN__32 TVAN__12 1 0   158   402   250 0.1472 10.649 -2.03395 2.3454    914 3808:VAN2 B-
TBASKL31 TBASKL12 1 8   158   380   150 0.3839 18.370 -4.10878 1.9929    548 5913:BASKALE
TBASKL31 TBASKL12 2 0   164   423   250 0.1697 11.410 -3.75750 2.2286    880 6601:BASKALE
TBASKL32 TBASKL12 1 0   154   395   150 0.3478 19.966 -2.65342 2.1504    562 2406:BASKALE
TBASKL32 TBASKL12 2 8   158   380   150 0.3661 15.607 -2.52077 2.0429    548 2407:BASKALE
TKOSE231 TKOSE211 1 0   158   385   250 0.1672 11.490 -3.64943 2.3233    914 6268:KOSE A-
TKOSE231 TKOSE212 1 8   158   380   250 0.1718 11.822 -3.64943 2.3233    914 6269:KOSE B-
TBAGIS32 TBAGIS11 1 0   158   391   250 0.1625 11.489 -3.64943 2.3233    914 4894:BAGISTA
TBAGIS32 TBAGIS12 1 8   158   391   250 0.1625 11.414 -3.64943 2.3233    914 4895:BAGISTA
TBORCK31 TBORCK11 1 0   158   400   300 0.1292 9.0411 -4.37931 2.7880   1096 2414:BORCKA 
TBORCK32 TBORCK12 1 0   158   403   300 0.1272 8.4117 -4.37931 2.7880   1096 4999:BORCKA 
TTORTM31 TTORTM11 1 0   158   396   250 0.1579 10.924 -3.64943 2.3233    914 4631:TORTUM 
TTORTM32 TTORTM12 1 0   158   396   250 0.1579 10.832 -3.64943 2.3233    914 4632:TORTUM 
TKALKN31 TKALKN11 1 0   158   396   150 0.3366 16.675 -2.52077 2.0429    548 4777:KALKAND
TKALKN31 TKALKN11 2 0   158   395   150 0.3392 17.204 -2.52077 2.0429    548 2402:KALKAND
TKALKN32 TKALKN12 1 0   158   395   150 0.3392 17.204 -2.52077 2.0429    548 2403:KALKAND
TKALKN32 TKALKN12 2 0   158   396   150 0.3366 16.522 -2.52077 2.0429    548 5023:KALKAND
TISPIR32 TISPIR11 1 0   158   396   250 0.1579 10.924 -3.64943 2.3233    914 4769:ISPIRHA
TISPIR32 TISPIR12 1 0   158   396   250 0.1579 10.924 -3.64943 2.3233    914 4770:ISPIRHA
TKBANS31 TKBANS11 1 0   158   409   250 0.1593 10.530 -1.99397 2.2472    914 4329:KEBAN2 
TKBANS31 TKBANS12 1 0   158   405   150 0.3458 15.868 -1.59065 2.4059    548 2452:KEBAN2 
TKBANS31 TKBANS12 2 0   158   405   150 0.2887 15.928 -4.40229 1.9304    548 4512:KEBAN2 
TELBSA31 TELBSA12 1 0   158   396   250 0.1534 11.044 -1.90474 2.3233    914 2717:ELBISTA
TELBSA32 TELBSA12 1 0   158   396   250 0.1588 11.044 -3.33529 2.3946    914 2718:ELBISTA
TMARAS31 TMARAS12 1 0   158   385   250 0.1672 11.830 -3.64943 2.3233    914 5120:KAPICAM
TMARAS32 TMARAS12 1 0   158   385   250 0.1672 11.869 -3.64943 2.3233    914 5121:KAPICAM
TKKOCN31 TKKOCN11 1 0   158   402   250 0.1577 10.577 -2.74552 2.3366    914 5116:KARAKOC
TKKOCN32 TKKOCN12 1 0   158   402   250 0.1666 10.791 -1.71219 2.3458    914 5181:KARAKOC
TATATR31 TATATR15 1 0   154   390   300 0.1293 8.0400 -4.60977 2.9347   1125 2351:ATATURK
THILVN32 THILVN11 1 0   158   396   250 0.1437 11.154 -1.94919 2.4163    914 2448:HILVAN 
THILVN31 THILVN12 1 0   158   396   250 0.1635 10.915 -3.24360 2.3506    914 5288:HILVAN 
TGANT232 TGANT211 1 0   158   385   250 0.1499 11.665 -2.04544 2.3354    914 2477:BASPINA
TGANT232 TGANT211 2 0   158   385   250 0.1754 11.694 -2.07791 2.3065    914 2478:BASPINA
TGANT231 TGANT212 1 0   158   385   250 0.1608 11.733 -2.24288 2.2889    914 2475:BASPINA
TGANT231 TGANT212 2 0   158   385   250 0.1691 11.684 -3.03097 2.4631    914 2476:BASPINA
TBIREH31 TBIREH12 1 0   154   371   150 0.4086 20.348 -1.70505 2.0370    562 2473:BIRECIK
TSURFA31 TSURFA12 1 0   158   402   250 0.1467 10.684 -2.13903 2.3862    914 2468:SIRRIN 
TSURFA31 TSURFA12 2 0   158   402   250 0.1486 10.755 -3.44218 2.4171    914 2469:SIRRIN 
TSURFA32 TSURFA12 1 0   164   423   250 0.1660 11.996 -4.54181 2.1367    880 6413:SIRRIN 
TSURFA32 TSURFA12 2 0   158   405   150 0.2756 16.030 -4.15159 2.0421    548 2470:SIRRIN 
TVIRN232 TVIRN211 1 0   158   409   250 0.1485 10.150 -3.64943 2.3233    914 3677:ELGUN A
TVIRN232 TVIRN211 2 0   164   423   250 0.1690 11.602 -3.87404 3.0432    880 5737:ELGUN A
TVIRN231 TVIRN212 1 8   158   380   250 0.1771 11.782 -2.58784 2.0554    914 3678:ELGUN B
TVIRN231 TVIRN212 2 8   158   380   250 0.1776 11.862 -3.42449 2.2653    914 5386:ELGUN B
TKAMIL31 TKAMIL12 1 0   158   391   250 0.1717 11.461 -2.06817 2.1791    914 4475:SEHITKA
TGBRCK31 TGBRCK11 1 0   164   400   250 0.1850 13.006 -3.38728 2.1565    880 5695:ZEUGMA 
TGBRCK31 TGBRCK11 2 0   158   385   150 0.3565 17.593 -2.52077 2.0429    548 6412:ZEUGMA 
TELBEY61 TELBEY31 1 8 66.00   154   100 0.1150 6.5635 -9.84739 8.2645    875 6222:ELBEYLI
TELBEY61 TELBEY31 2 0 66.00   166 62.50 0.2632 8.8475 -6.81493 6.6575    547 6021:ELBEYLI
TDYRB332 TDYRB311 1 0   158   380   250 0.1678 12.001 -3.31322 2.4251    914 2457:DIYARBA
TDYRB332 TDYRB311 2 0   158   380   250 0.1763 11.782 -2.58874 2.3630    914 4596:DIYARBA
TDYRB332 TDYRB312 1 0   158   402   250 0.1577 10.550 -3.13139 2.3342    914 5259:DIYARBA
TDYRB332 TDYRB312 2 0   158   402   250 0.1376 10.853 -1.90569 2.4507    914 2455:DIYARBA
TBATM231 TBATM211 1 0   158   396   250 0.1559 11.108 -1.94021 2.4235    914 2464:BATMAN2
TBATM231 TBATM211 2 0   158   400   150 0.3350 16.038 -3.06712 2.8781    548 2465:BATMAN2
TBATM232 TBATM212 1 8   158   380   250 0.1810 12.091 -1.98217 2.2577    914 2466:BATMAN2
TBATM232 TBATM212 2 8   158   380   250 0.1567 11.882 -2.30993 2.3634    914 2467:BATMAN2
TKARAK31 TKARAK11 1 0   164   423   250 0.1651 11.506 -3.38728 2.1565    880 6500:KARAKAY
TKARAK31 TKARAK12 1 0   154   400   300 0.1310 7.6471 -5.12365 4.1251   1125 2446:KARAKAY
TKIZLT31 TKIZLT11 1 0   158   396   250 0.1608 11.071 -1.94459 2.2901    914 2370:KIZILTE
TKIZLT31 TKIZLT11 2 0   158   396   250 0.1683 11.154 -1.58758 2.1888    914 4510:KIZILTE
TKIZLT33 TKIZLT12 1 0   164   411   250 0.1758 12.261 -2.99102 2.2085    880 6469:KIZILTE
TKIZLT33 TKIZLT12 2 0   158   396   250 0.1427 11.145 -2.28340 2.3890    914 2378:KIZILTE
TCIZRE31 TCIZRE11 1 0   158   391   250 0.1625 11.206 -3.64943 2.3233    914 4533:CIZRE A
TCIZRE31 TCIZRE12 1 8   164   395   250 0.1898 13.926 -3.38728 2.1565    880 6046:CIZRE B
TCIZRE31 TCIZRE12 2 8   158   380   250 0.1718 11.792 -3.64943 2.3233    914 4534:CIZRE B
TSIIRT31 TSIIRT12 1 0   158   409   250 0.1485 10.271 -3.64943 2.3233    914 4838:SIIRT38
TSIIRT32 TSIIRT12 1 8   158   380   250 0.1718 11.782 -3.64943 2.3233    914 4837:SIIRT38
TSIIRT32 TSIIRT12 2 8   158   380   150 0.3661 18.436 -2.52077 2.0429    548 6567:SIIRT38
TILISU31 TILISU12 1 0   158   396   250 0.1637 10.924 -3.33353 2.2212    914 5284:ILISU_H
TILISU32 TILISU12 1 0   158   396   250 0.1631 10.924 -3.31658 2.2464    914 5285:ILISU_H
TADANA32 TADANA11 1 0   158   402   250 0.1577 10.595 -12.6806 2.9478    914 4949:ADANA B
TADANA32 TADANA11 2 0   158   402   250 0.1446 10.479 -2.19750 3.1069    914 2989:ADANA B
TADANA31 TADANA12 1 0   158   402   250 0.1611 10.907 -3.11086 2.5236    914 2426:ADANA A
TADANA31 TADANA12 2 0   158   402   250 0.1532 10.684 -3.64943 2.3233    914 2986:ADANA A
TERZIN31 TERZIN11 1 0   158   402   250 0.1581 10.470 -3.08507 2.2280    914 3713:ERZIN A
TERZIN31 TERZIN11 2 0   164   417   250 0.1702 11.796 -3.38728 2.1565    880 6531:ERZIN A
TERZIN32 TERZIN12 1 0   158   402   250 0.1532 10.515 -3.64943 2.3233    914 5197:ERZIN B
TERZIN32 TERZIN12 2 0   158   402   250 0.1406 10.595 -5.56121 2.2753    914 3718:ERZIN B
THATAY31 THATAY11 1 0   154   385   150 0.3478 20.029 -2.65342 2.1504    562 5335:HATAY A
THATAY31 THATAY11 2 0   158   396   250 0.1579 10.832 -3.64943 2.3233    914 4437:HATAY A
THATAY32 THATAY12 1 0   158   395   150 0.2804 16.772 -4.27647 2.0602    548 5263:HATAY B
THATAY32 THATAY12 2 0   158   396   250 0.1579 10.832 -3.64943 2.3233    914 4438:HATAY B
TSUGOZ31 TSUGOZ12 1 0   158   396   250 0.1579 11.117 -3.64943 2.3233    914 2991:SUGOZU 
TSUGOZ32 TSUGOZ12 1 0   164   411   250 0.1741 12.800 -23.1370 2.1609    880 6418:SUGOZU 
TANDIR31 TANDIR12 1 0   158   380   250 0.1718 11.782 -3.64943 2.3233    914 4829:ANDIRIN
TANDIR31 TANDIR12 2 0   158   415   250 0.1475 9.8680 -9.58951 2.8862    914 4830:ANDIRIN
TANDIR31 TANDIR12 3 8   158   380   250 0.1718 11.782 -3.64943 2.3233    914 2993:ANDIRIN
TANDIR31 TANDIR12 4 8   158   380   250 0.1718 12.151 -3.64943 2.3233    914 2994:ANDIRIN
TISDEM31 TISDEM12 1 0   158   402   250 0.1532 10.791 -3.64943 2.3233    914 2996:ISDEMIR
TISDEM34 TISDEM12 1 0   158   402   250 0.1532 10.853 -3.64943 2.3233    914 2998:ISDEMIR
TKOZNH31 TKOZNH11 1 0   158   409   150 0.3165 13.491 -2.52077 2.0429    548 2999:KOZANHA
TKOZNH31 TKOZNH11 2 0   158   409   250 0.1485 10.098 -3.64943 2.3233    914 3000:KOZANHA
TKOZNH33 TKOZNH12 1 0   158   409   250 0.1485 10.184 -3.64943 2.3233    914 3017:KOZANHA
TKOZNH34 TKOZNH12 1 0   158   409   250 0.1485 10.513 -3.64943 2.3233    914 4365:KOZANHA
TKOZNH34 TKOZNH12 2 0   158   409   250 0.1485 10.504 -3.64943 2.3233    914 4366:KOZANHA
TREYHA61 TREYHA31 1 0 66.00   154   100 0.1150 6.4982 -9.84739 8.2645    875 5888:REYHANL
TREYHA62 TREYHA31 1 0 66.00   158   100 0.1150 6.5243 -9.84739 8.2645    875 5889:REYHANL
TSEYHA61 TSEYHA31 1 0 66.00   148   100 0.1150 6.5199 -9.84739 8.2645    875 5395:SEYHAN 
TINCIR61 TINCIR31 1 8 66.00   154 40.00 0.4112 11.078 -4.36156 4.2608    350 3021:INCIRLI
TINCIR61 TINCIR31 2 8 66.00   154 40.00 0.4112 11.057 -4.36156 4.2608    350 3023:INCIRLI
TMER3832 TMER3811 1 0   158   402   250 0.1532 10.506 -3.64943 2.3233    914 4264:MERSIN3
TMER3832 TMER3811 2 0   164   423   250 0.1651 11.746 -3.38728 2.1565    880 6045:MERSIN3
TMER3831 TMER3812 1 0   158   402   250 0.1532 10.853 -3.64943 2.3233    914 5173:MERSIN3
TMER3831 TMER3812 2 0   158   402   250 0.1532 10.506 -3.64943 2.3233    914 4269:MERSIN3
##R
THAMIT32 THAMIT12 1 
THAMIT31 THAMIT14 1 
TBABES31 TBABES11 1 
TBABES31 TBABES12 1 
TCORL231 TCORL211 1 
TCORL231 TCORL211 2 
TCORL232 TCORL212 1 
TCORL232 TCORL212 2 
TVIZEH32 TVIZEH11 1 
TVIZEH31 TVIZEH12 1 
TGBOLU31 TGBOLU12 1 
TGBOLU32 TGBOLU12 1 
TAMBAB31 TAMBAB12 1 
TAMBAB31 TAMBAB12 2 
TALIBY31 TALIBY11 1 
TALIBY32 TALIBY11 1 
TALIBY31 TALIBY12 1 
TATISA31 TATISA11 1 
TATISA31 TATISA11 2 
TATISA31 TATISA12 1 
TDAVUT31 TDAVUT11 1 
TDAVUT31 TDAVUT11 2 
TIKITL31 TIKITL11 1 
TIKITL31 TIKITL11 2 
TIKITL32 TIKITL12 1 
TIKITL32 TIKITL12 2 
THABIB32 THABIB11 1 
THABIB32 THABIB11 2 
THABIB31 THABIB12 1 
THABIB31 THABIB12 2 
TYILDZ32 TYILDZ11 1 
TYILDZ31 TYILDZ12 1 
TZEKER32 TZEKER11 1 
TZEKER31 TZEKER12 1 
TYENIB31 TYENIB11 1 
TYENIB31 TYENIB12 1 
TTASOL31 TTASOL11 1 
TTASOL32 TTASOL11 1 
TCAGLY32 TCAGLY12 1 
TDKAYA31 TDKAYA12 1 
TDKAYA32 TDKAYA12 1 
TDKAYA36 TDKAYA12 1 
TUMRAN31 TUMRAN11 1 
TUMRAN31 TUMRAN11 2 
TUMRAN32 TUMRAN11 1 
TUMRAN32 TUMRAN11 2 
TTEPEO31 TTEPEO11 1 
TTEPEO31 TTEPEO11 2 
TTEPEO32 TTEPEO12 1 
TTEPEO32 TTEPEO12 2 
TPSKOY31 TPSKOY11 1 
TPSKOY31 TPSKOY11 2 
TPSKOY32 TPSKOY12 1 
TPSKOY32 TPSKOY12 2 
TADAPZ32 TADAPZ11 1 
TADAPZ32 TADAPZ11 2 
TADAPZ31 TADAPZ12 1 
TADAPZ31 TADAPZ12 2 
TADAPZ31 TADAPZ12 3 
TKCKBK31 TKCKBK11 1 
TKCKBK32 TKCKBK12 1 
TKARTL31 TKARTL11 1 
TKARTL31 TKARTL11 2 
TKARTL32 TKARTL12 1 
TKOCAE31 TKOCAE11 1 
TKOCAE32 TKOCAE11 1 
TKOCAE32 TKOCAE11 2 
TDLOVA31 TDLOVA11 1 
TDLOVA32 TDLOVA12 1 
TMAKIN32 TMAKIN11 1 
TMAKIN32 TMAKIN12 1 
TCOLUK31 TCOLUK11 1 
TCOLUK31 TCOLUK11 2 
TBURDG31 TBURDG11 1 
TBURDG31 TBURDG11 2 
TBURDG34 TBURDG12 1 
TBURSS33 TBURSS11 1 
TBURSS33 TBURSS11 2 
TBURSS32 TBURSS12 1 
TBURSS32 TBURSS12 2 
TBURSS32 TBURSS12 3 
TGAGAC31 TGAGAC11 1 
TGAGAC31 TGAGAC11 2 
TSEYIT31 TSEYIT11 1 
TESKI332 TESKI311 1 
TESKI332 TESKI311 2 
TESKI331 TESKI312 1 
TESKI331 TESKI312 2 
TBURSD31 TBURSD12 1 
TBURSD31 TBURSD12 2 
TBLCEK31 TBLCEK11 1 
TBLCEK31 TBLCEK11 2 
TBLCEK32 TBLCEK11 1 
TBLCEK32 TBLCEK11 2 
TERGL161 TERGL131 1 
TYCATS61 TYCATS31 1 
TYCATS61 TYCATS31 2 
TOSMNC31 TOSMNC11 1 
TOSMNC31 TOSMNC11 2 
TOSMNC31 TOSMNC12 1 
TOSMNC31 TOSMNC12 2 
TBARTO31 TBARTO11 1 
TBALKS31 TBALKS11 1 
TBALKS31 TBALKS11 2 
TBALKS31 TBALKS12 1 
TBALKS31 TBALKS12 2 
TKRBIG31 TKRBIG11 1 
TKRBIG31 TKRBIG11 2 
TSOMAB31 TSOMAB11 1 
TSOMAB31 TSOMAB11 2 
TALIAG32 TALIAG11 1 
TALIAG32 TALIAG11 2 
TALIAG34 TALIAG11 1 
TALIAG34 TALIAG11 2 
TALIAG31 TALIAG12 1 
TALIAG31 TALIAG12 2 
TISIKL31 TISIKL11 1 
TISIKL31 TISIKL11 2 
TISIKL32 TISIKL12 1 
TISIKL32 TISIKL12 2 
TUZUND31 TUZUND11 1 
TUZUND31 TUZUND11 2 
TUZUND32 TUZUND13 1 
TUZUND32 TUZUND13 2 
TMORSN33 TMORSN11 1 
TMORSN31 TMORSN12 1 
TMORSN31 TMORSN12 2 
TCESME32 TCESME12 1 
TBORNV31 TBORNV11 1 
TBORNV31 TBORNV11 2 
TBORNV32 TBORNV12 1 
TIZMHV31 TIZMHV11 1 
TIZMHV32 TIZMHV12 1 
TRAFNR31 TRAFNR12 1 
TRAFNR32 TRAFNR12 1 
TYATAG31 TYATAG11 1 
TYATAG31 TYATAG12 1 
TYATAG31 TYATAG12 2 
TYENKT31 TYENKT11 1 
TYENKT31 TYENKT11 2 
TGERMN33 TGERMN12 1 
TGERMN34 TGERMN12 1 
TCANHZ32 TCANHZ11 1 
TCANHZ32 TCANHZ11 2 
TCANHZ31 TCANHZ12 1 
TCANHZ31 TCANHZ12 2 
TCAYRH31 TCAYRH12 1 
TGOLBS31 TGOLBS11 1 
TGOLBS31 TGOLBS11 2 
TGOLBS32 TGOLBS11 1 
TGOLBS32 TGOLBS11 2 
TSINCN31 TSINCN11 1 
TSINCN31 TSINCN11 2 
TSINCN32 TSINCN12 1 
TSINCN32 TSINCN12 2 
TTEMEL31 TTEMEL11 1 
TTEMEL31 TTEMEL11 2 
TTEMEL32 TTEMEL12 1 
TTEMEL32 TTEMEL12 2 
TBAGLM31 TBAGLM11 1 
TBAGLM31 TBAGLM11 2 
TBAGLM32 TBAGLM12 1 
TBAGLM32 TBAGLM12 2 
TKAYAS31 TKAYAS11 1 
TKAYAS31 TKAYAS11 2 
TKAYAS32 TKAYAS12 1 
TKAYAS32 TKAYAS12 2 
TBOZOK31 TBOZOK11 1 
TBOZOK32 TBOZOK12 1 
TBOZOK32 TBOZOK12 2 
TKAYKP31 TKAYKP11 1 
TKAYKP31 TKAYKP11 2 
TKAYKP31 TKAYKP12 1 
TKAYKP31 TKAYKP12 2 
TKONY431 TKONY411 1 
TKONY431 TKONY411 2 
TKONY432 TKONY411 1 
TKONY432 TKONY411 2 
TKERGL31 TKERGL11 1 
TKERGL31 TKERGL11 2 
TYESIL31 TYESIL11 1 
TYESIL31 TYESIL11 2 
TYESIL31 TYESIL12 1 
TYESIL31 TYESIL12 2 
TKNYKZ31 TKNYKZ11 1 
TKNYKZ32 TKNYKZ12 1 
TURGUP31 TURGUP11 1 
TURGUP32 TURGUP12 1 
TURGUP32 TURGUP12 2 
TSEYDS31 TSEYDS11 1 
TSEYDS31 TSEYDS12 1 
TVARSK32 TVARSK11 1 
TVARSK32 TVARSK11 2 
TVARSK31 TVARSK12 1 
TVARSK31 TVARSK12 2 
TOYMAP31 TOYMAP11 1 
TOYMAP31 TOYMAP11 2 
TOYMAP31 TOYMAP12 1 
TANTSB33 TANTSB11 1 
TANTSB33 TANTSB11 2 
TANTSB31 TANTSB12 1 
TANTSB31 TANTSB12 2 
TKEPZH61 TKEPZH31 1 
TKOVAD61 TKOVAD31 1 
TKZLOT31 TKZLOT11 1 
TKZLOT32 TKZLOT11 1 
TAFYON31 TAFYON11 1 
TAFYON31 TAFYON11 2 
TAFYON32 TAFYON12 1 
TAFYON32 TAFYON12 2 
TDENZL31 TDENZL11 1 
TDENZL31 TDENZL11 2 
TUSAK331 TUSAK312 1 
TUSAK331 TUSAK312 2 
TPMKAL32 TPMKAL11 1 
TPMKAL31 TPMKAL12 1 
TALTNH31 TALTNH12 1 
TKURSN31 TKURSN11 1 
TKURSN31 TKURSN11 2 
TKURSN33 TKURSN12 1 
TKURSN33 TKURSN12 2 
TKAYAB31 TKAYAB11 1 
TKAYAB31 TKAYAB11 2 
TRSDYE31 TRSDYE11 1 
TRSDYE31 TRSDYE11 2 
TRSDYE31 TRSDYE12 1 
TRSDYE31 TRSDYE12 2 
TTIREB31 TTIREB11 1 
TTIREB31 TTIREB11 2 
TTIREB32 TTIREB11 1 
TTIREB32 TTIREB11 2 
TCARSM31 TCARSM11 1 
TCARSM31 TCARSM11 2 
TCARSM31 TCARSM11 3 
TAORDU31 TAORDU11 1 
TAORDU31 TAORDU11 2 
TAORDU32 TAORDU12 1 
TAORDU32 TAORDU12 2 
TKANGL31 TKANGL11 1 
TERZR231 TERZR211 1 
TERZR231 TERZR211 2 
TERZR232 TERZR212 1 
TAGRI232 TAGRI211 1 
TAGRI231 TAGRI212 1 
TAGRI231 TAGRI212 2 
TVAN__31 TVAN__11 1 
TVAN__32 TVAN__12 1 
TBASKL31 TBASKL12 1 
TBASKL31 TBASKL12 2 
TBASKL32 TBASKL12 1 
TBASKL32 TBASKL12 2 
TKOSE231 TKOSE211 1 
TKOSE231 TKOSE212 1 
TBAGIS32 TBAGIS11 1 
TBAGIS32 TBAGIS12 1 
TBORCK31 TBORCK11 1 
TBORCK32 TBORCK12 1 
TTORTM31 TTORTM11 1 
TTORTM32 TTORTM12 1 
TKALKN31 TKALKN11 1 
TKALKN31 TKALKN11 2 
TKALKN32 TKALKN12 1 
TKALKN32 TKALKN12 2 
TISPIR32 TISPIR11 1 
TISPIR32 TISPIR12 1 
TKBANS31 TKBANS11 1 
TKBANS31 TKBANS12 1 
TKBANS31 TKBANS12 2 
TELBSA31 TELBSA12 1 
TELBSA32 TELBSA12 1 
TMARAS31 TMARAS12 1 
TMARAS32 TMARAS12 1 
TKKOCN31 TKKOCN11 1 
TKKOCN32 TKKOCN12 1 
TATATR31 TATATR15 1 
THILVN32 THILVN11 1 
THILVN31 THILVN12 1 
TGANT232 TGANT211 1 
TGANT232 TGANT211 2 
TGANT231 TGANT212 1 
TGANT231 TGANT212 2 
TBIREH31 TBIREH12 1 
TSURFA31 TSURFA12 1 
TSURFA31 TSURFA12 2 
TSURFA32 TSURFA12 1 
TSURFA32 TSURFA12 2 
TVIRN232 TVIRN211 1 
TVIRN232 TVIRN211 2 
TVIRN231 TVIRN212 1 
TVIRN231 TVIRN212 2 
TKAMIL31 TKAMIL12 1 
TGBRCK31 TGBRCK11 1 
TGBRCK31 TGBRCK11 2 
TELBEY61 TELBEY31 1 
TELBEY61 TELBEY31 2 
TDYRB332 TDYRB311 1 
TDYRB332 TDYRB311 2 
TDYRB332 TDYRB312 1 
TDYRB332 TDYRB312 2 
TBATM231 TBATM211 1 
TBATM231 TBATM211 2 
TBATM232 TBATM212 1 
TBATM232 TBATM212 2 
TKARAK31 TKARAK11 1 
TKARAK31 TKARAK12 1 
TKIZLT31 TKIZLT11 1 
TKIZLT31 TKIZLT11 2 
TKIZLT33 TKIZLT12 1 
TKIZLT33 TKIZLT12 2 
TCIZRE31 TCIZRE11 1 
TCIZRE31 TCIZRE12 1 
TCIZRE31 TCIZRE12 2 
TSIIRT31 TSIIRT12 1 
TSIIRT32 TSIIRT12 1 
TSIIRT32 TSIIRT12 2 
TILISU31 TILISU12 1 
TILISU32 TILISU12 1 
TADANA32 TADANA11 1 
TADANA32 TADANA11 2 
TADANA31 TADANA12 1 
TADANA31 TADANA12 2 
TERZIN31 TERZIN11 1 
TERZIN31 TERZIN11 2 
TERZIN32 TERZIN12 1 
TERZIN32 TERZIN12 2 
THATAY31 THATAY11 1 
THATAY31 THATAY11 2 
THATAY32 THATAY12 1 
THATAY32 THATAY12 2 
TSUGOZ31 TSUGOZ12 1 
TSUGOZ32 TSUGOZ12 1 
TANDIR31 TANDIR12 1 
TANDIR31 TANDIR12 2 
TANDIR31 TANDIR12 3 
TANDIR31 TANDIR12 4 
TISDEM31 TISDEM12 1 
TISDEM34 TISDEM12 1 
TKOZNH31 TKOZNH11 1 
TKOZNH31 TKOZNH11 2 
TKOZNH33 TKOZNH12 1 
TKOZNH34 TKOZNH12 1 
TKOZNH34 TKOZNH12 2 
TREYHA61 TREYHA31 1 
TREYHA62 TREYHA31 1 
TSEYHA61 TSEYHA31 1 
TINCIR61 TINCIR31 1 
TINCIR61 TINCIR31 2 
TMER3832 TMER3811 1 
TMER3832 TMER3811 2 
TMER3831 TMER3812 1 
TMER3831 TMER3812 2 
