##C 2007.05.01
UCTE Export
D1_20221102_UA-D1_20221102

----- NODE BLOCK -----
_________1_________2_________3_________4_________5_________6_________7_________8_________9________10________11________12________13
1234567890123456789012345678901234567890123456789012345678901234567890123456789012345678901234567890123456789012345678901234567890
Node    |Node Name   |S|T|Volt  |PLoad  |QLoad  |PGen   |QGen   |Pmin   |Pmax   |Qmin   |Qmax   |Sta  |Pprim  |Sks__  |X/R    |T|

##N
##ZUA
UYUVIL51 Yuvileina    0 0        30.0000 12.3225       0       0 
UKURAK51 Kurakhivska  0 0 118.80 57.8225 56.2520       0       0 
UBILYT51 Bilytska     0 0 117.84 75.1692 28.8311       0       0 
UTSEN151 Tsentralna   0 0              0       0       0       0       0 -16.000 20.0000 -20.000 
UTSEN152 Tsentralna   0 0              0       0       0       0 
UKOSTI51 Kostiantyniv 0 0              0       0       0       0 
UTRAVN51 Travneva     0 0 117.05 5.78225 -3.7998       0       0 
UYUVIL21 Yuvileina    0 0              0       0       0       0 
UKHME483 Khmelnytska  0 0 342.25 11.5645 6.25023       0       0 
UKHME403 Khmelnytska  0 0 742.50 1.86923 587.469       0       0 
UKHME405 Khmelnytska  0 0              0       0       0       0 
UMEZHO51 Mezhova-tiah 0 0 116.56 6.36047 2.50009       0       0 
UPOKRO51 Pokrovska    0 0 117.23 14.4556 5.54443       0       0 
UHIRS_5A HIRS_KA      0 0              0       0       0       0 
UNOVO151 Novotroitska 0 0 114.64 14.4556 5.54443       0       0 
UKYIVS8B Kyivska      0 0 334.12       0       0       0       0 
UTRYPI85 Trypilska TP 0 0 330.00 51.8090 19.8713       0       0       0 -16.000 20.0000 -20.000 
UPS 3381 PS 330 KV _T 0 0 334.29 0.55626 2.91484       0       0 
UBAR  81 Bar          0 0 325.77       0       0       0       0 
UVINN181 Vinnytska    0 0 327.82       0       0       0       0 
UKAMI181 Kamianets-Po 0 0 314.64       0       0       0       0 
UKOZIA81 Koziatyn     0 0 330.63       0       0       0       0 
UPROME83 Prometei     0 0 332.61       0       0       0       0 
UTERNO81 Ternopilska  0 0 323.39       0       0       0       0 
UKHME581 Khmelnytska  0 0 327.68       0       0       0       0 
UCHER281 Chernivetska 0 0 310.30       0       0       0       0 
USHEPE81 Shepetivka   0 0 338.71       0       0       0       0 
UKYIVS01 Kyivska      0 0 753.15 1.92329 604.459       0       0 
UDNIP183 Dniprovska   0 0 331.28       0       0       0       0 
UKRYV181 Kryvorizka T 0 0 331.90       0       0       0       0 
UZAPO282 Zaporizka TP 0 0              0       0       0       0 
UZAPO283 Zaporizka TP 0 0              0       0       0       0 
UKRYV183 Kryvorizka T 0 0              0       0       0       0 
UPS 3380 PS 330 KV _P 0 0 333.98       0       0       0       0 
USUMY 51 SUMY1        0 0 112.96 21.3943 18.1257       0       0 
USTRYI22 Stryi        0 0 226.36       0       0       0       0 
ULVIV 22 Lviv pivdenn 0 0 229.23       0       0       0       0 
UMUKAC22 Mukacheve    0 0 227.20       0 87.2641       0       0 
ULUTS121 Lutsk pivden 0 0 224.53       0       0       0       0 
UZAKHI8A Zakhidnoukra 0 0 326.23       0       0       0       0 
UDNIS181 Dnistrovska  0 0 325.18       0       0       0       0 
UCHOR281 Chornobylska 0 0 338.76       0       0       0       0 
URIVN381 Rivne        0 0 337.16       0       0       0       0 
UMUKAC11 Mukacheve    0 0 405.24       0       0       0       0 
UMYRHO83 Myrhorod     0 0 332.89       0       0       0       0 
URUDNA83 Rudna        0 0 331.49       0       0       0       0 
UZMIIV51 Zmiivska TPP 0 0 115.86 28.9112 11.0889       0       0 
UZMIIV52 Zmiivska TPP 0 0 116.07 28.9112 12.5004       0       0 
UHRAKO51 Hrakove      0 0 115.54 2.31290 1.25005       0       0 
UKHAR151 Kharkivska   0 0 115.28 123.162 81.2530 -18.000 -7.0000 
UZALIU51 Zaliutyne    0 0 115.49 37.5846 12.5200       0       0 
ULOSIE51 Losieve      0 0 115.78 49.1491 14.3936       0       0 
ULOSIE84 Losieve      0 0 329.13       0       0       0       0 
USKHID51 Skhidna      0 0 115.37 11.5645 6.25023       0       0 
UKONOT51 Konotop      0 0 111.08 38.7411 11.8146       0       0 
UKREME31 Kremenchuk   0 0 157.78 138.601 59.2119       0       0 
UPOLTA51 Poltava      0 0 114.13 115.645 44.3555       0       0 
USHOS151 Shostka      0 0 110.06 17.3467 6.65332       0       0 
ULOZOV51 Lozova       0 0 115.29 6.93870 2.66133       0       0 
UTRIIC51 Triichate    0 0 115.70 2.89112 1.10889       0       0 
USTEPO51 Stepova      0 0 114.36 15.6121 5.98799       0       0       0 -0.8000 1.00000 -1.0000 
ULOZO151 Lozova raion 0 0 116.43 11.5645 4.43555       0       0 
UKOZAC51 Kozacha Lopa 0 0 115.10 11.5645 5.62521       0       0 
UIPZ  51 IPZ          0 0              0       0       0       0 
UHREBI51 Hrebinka     0 0 112.58 8.09515 3.10489       0       0 
UBUKYN51 Bukyne       0 0              0       0       0       0 
UESKHA51 Eskhar       0 2 114.95 4.62580 2.00007 -30.000 42.2193       0 -120.00 52.5000 -90.000 
UPIVN102 Pivnichnoukr 0 0              0       0       0       0 
UMYRHO51 Myrhorod     0 0 111.21 80.9515 37.5014       0       0       0 -0.8000 1.00000 -1.0000 
USHOS184 Shostka      0 0              0       0       0       0 
USUMY151 Sumy pivnich 0 0 115.35 38.7411 18.7507       0       0 
UBALAK51 Balakliia    0 0 115.77 4.56798 1.75204       0       0 
UTSYHA51 Tsyhanska    0 0 115.56 2.31290 0.98810       0       0 
UKRIUK31 Kriukiv      0 0 155.46 13.8774 5.32266       0       0 
UBARVI51 Barvinkove   0 0 115.71 2.89112 1.25005       0       0 
UYAZYK51 Yazykove     0 0 115.84 2.77548 1.25005       0       0 
UPERED51 Pereddonbasi 0 0              0       0       0       0 
UVOVCH51 Vovchansk    0 0 115.36 2.89112 1.87507       0       0 
UPYRIA51 Pyriatyn     0 0 112.50 6.93870 2.66133       0       0 
UOBOLO31 Obolon       0 0 149.64 19.0814 -13.192       0       0 
UTERES51 Tereshchensk 0 0 110.19 5.78225 2.21777       0       0 
USHOST51 Shostkinska  0 2 110.00 10.4080 4.44645 -26.000 2.39707       0 -56.000 24.5000 -42.000 
UROMNY51 Romny        0 0 110.57 13.2992 5.10088       0       0 
USERED51 Seredyna-Bud 0 0 110.10 1.73467 1.25005       0       0 
UHAVR151 Havrylivka   0 0 115.57 2.89112 1.25005       0       0 
ULOZO131 Lozova raion 0 0 153.42       0       0       0       0 
UVLASI31 Vlasivka     0 0 155.50 3.46935 1.33066       0       0 
UVLASI32 Vlasivka     0 0        3.00000 3.00000       0       0 
UKREM331 Kremenchuk-m 0 0 155.41 11.5645 4.43555       0       0 
UKREM332 Kremenchuk-m 0 0        22.0000 7.80628       0       0 
UOTPLO81 OtpLos       0 0 329.39       0       0       0       0 
UZAPO284 Zaporizka TP 0 0 335.49       0       0       0       0 
USUMY150 SUMY1        0 0 114.72 78.0604 34.3763       0       0 
UKREME82 Kremenchuk   0 0 332.81       0       0       0       0 
UDNIP231 Dnipro-Donba 0 0 156.29 164.794 67.9373       0       0 
UZAPO131 Zaporizka    0 2 155.25 163.059 62.5412 -69.000 37.1530       0 -435.00 39.2000 -298.60 
UZAPO133 Zaporizka    0 0 156.68 11.5645 5.62521       0       0       0 -452.00 58.8000 -222.00 
UPAVLO83 Pavlohradska 0 0 332.01       0       0       0       0 
UHAZOP31 HAZOPROVID   0 0 155.33 14.4556 6.87525       0       0 
UZAPO231 Zaporizka TP 0 0        40.0000 17.0000       0       0 
UPRAVO31 Pravoberezhn 0 0 155.69 101.189 43.7516       0       0 
UPRAVO37 Pravoberezhn 0 2 152.90       0       0 -72.000 10.0000       0 -72.000 10.0000 -56.000 
UPRAVO38 Pravoberezhn 0 2 153.40       0       0 -60.081 8.50807       0 -72.000 10.0000 -42.741 
UPRAVO39 Pravoberezhn 0 0 141.52       0       0       0       0       0 -72.000       0 -42.741 
UPRAVO3A Pravoberezhn 0 0 141.52       0       0       0       0       0 -67.000       0 -80.000 
UPRAVO3B Pravoberezhn 0 0 137.97       0       0       0       0       0 -67.000       0 -80.000 
UPRAVO3C Pravoberezhn 0 0 141.52       0       0       0       0       0 -67.000       0 -80.000 
UPRAVO3D Pravoberezhn 0 0 141.48       0       0       0       0       0 -67.000       0 -80.000 
UPRAVO3E Pravoberezhn 0 0 141.48       0       0       0       0       0 -67.000       0 -80.000 
UPRAVO3F Pravoberezhn 0 0 141.48       0       0       0       0       0 -67.000       0 -80.000 
UPRAVO83 Pravoberezhn 0 0 335.00       0       0       0       0 
UNIKOP31 Nikopolska   0 0 157.42 216.834 87.0799       0       0 
UPRYDN31 Prydniprovsk 0 0 158.24 8.67337 3.75014       0       0 
UPRYDN32 Prydniprovsk 0 0 157.63 26.0201 11.8754       0       0 
UKAMIA31 Kamianska    0 0 154.74 4.62580 1.77422       0       0       0 -8.0000 3.30000 -3.3000 
UKAMIA32 Kamianska    0 0 154.32 63.6047 25.0009       0       0       0 -160.00 70.0000 -120.00 
UKILTS31 Kiltseva-Liv 0 0 156.99 150.338 57.6622 -5.0000 -2.0000       0 -16.000 7.00000 -12.000 
UDNIP331 Dniprovska C 0 0 154.43 54.9314 25.0009       0       0 -4.0000 -74.000 -3.0000 -123.20 
UPERSH31 Pershotravne 0 0 156.26 125.475 56.2520       0       0 
UPIVNI31 Pivnichna    0 0 155.80 20.2379 8.75032       0       0       0 -0.8000 1.00000 -1.0000 
UKREM231 Kremenchutsk 0 2 155.70 17.3467 6.87525 -10.500 -79.216       0 -252.00 -5.0000 -178.75 
UOLEKS31 Oleksandriia 0 0 154.82 11.5645 5.62521       0       0       0 -70.000 35.0100 -35.010 
UKRYVO81 Kryvorizka   0 0 330.99       0       0       0       0 
UKRYVO31 Kryvorizka   0 0 154.10 164.794 63.2066 -2.0000 -1.0000       0 -16.000 7.00000 -12.000 
UPIVD331 Pivdenna     0 0 154.46 46.2580 17.7422 -1.0000 -1.0000       0 -16.000 20.0000 -20.000 
UPIVD332 Pivdenna     0 0 156.93 49.1491 21.8758       0       0       0 -25.726 12.8655 -12.865 
UFEROS31 Ferosplavna  0 0 154.20 28.9112 13.7505       0       0       0 -8.0000 10.0000 -10.000 
UKRYV131 Kryvorizka T 0 0 157.30 92.5160 35.4844       0       0 
UKAKH231 Kakhovska HP 0 2 156.75 6.93870 4.37516 -40.000 -57.589 -20.000 -324.00       0 -186.47 
UPOBUZ31 Pobuzka      0 0 151.74 75.1692 28.8311 -2.0000 -2.0000       0 -8.0000 10.0000 -10.000 
UPROME31 Prometei     0 2 154.80 63.6047 24.3955 -54.000 -116.20 -10.000 -352.00 52.8000 -276.60 
UPRYZO31 Pryzova      0 0 155.58       0       0       0       0 
UMOLOC31 Molochanska  0 0        1.00000 0.35483       0       0 
UUKRAI83 Ukrainka     0 0 333.33       0       0       0       0 
UUKRAI31 Ukrainka     0 0 151.71 13.2992 5.10088       0       0 
UKIRO231 Kirovohradsk 0 0 150.66 80.9515 37.5014       0       0       0 -16.000 7.00000 -12.000 
UMELIT31 Melitopolska 0 2 151.50 5.78225 0.94767 -9.6230 -3.0644 
UHIRNY81 Hirnycha     0 0 329.84       0       0       0       0 
UHIRNY31 Hirnycha     0 0 156.69 106.972 41.0288 -15.000 15.0000       0 -40.000 17.5000 -30.000 
UVUZLO31 Vuzlova-150  0 0 157.69 28.9112 11.0889       0       0       0 -0.8000 1.00000 -1.0000 
UDNIP131 Dniprovska   0 0 154.08 40.4757 18.7507       0       0 
UDNIP132 Dniprovska   0 0 157.24 57.8225 25.0009       0       0       0 -0.8000 1.00000 -1.0000 
UPAVLO31 Pavlohradska 0 0 156.21 57.8225 22.1777       0       0 
URUDNA31 Rudna        0 0 156.26 82.1079 31.4924       0       0 
UHIRNY32 Hirnycha     0 0 156.03 138.774 53.2266 -10.000 17.0000       0 -40.000 17.5000 -30.000 
UVUZLO32 Vuzlova-150  0 0 153.08 104.080 50.0018       0       0       0 -4.8000 6.00000 -6.0000 
UVDHMK81 VDHMK        0 0 332.13       0       0       0       0 
UVDHMK31 VDHMK        0 0 155.58 43.3669 18.7507       0       0       0 -8.0000 3.50000 -6.0000 
UVELY131 Velyka Biloz 0 0        60.0000 25.0000       0       0 
UPARTY31 Partyzany    0 0 150.36 13.8774 6.87525       0       0 
UFUNDU31 Fundukliivka 0 0 154.25 4.04757 1.87507       0       0 
UZNAMI31 Znamianka    0 0 153.15 34.6935 13.7505       0       0       0 -0.8000 1.00000 -1.0000 
UNOVOM51 Novomyrhorod 0 0 115.87 5.78225 2.50009       0       0 
UKVART81 Kvartsyt     0 0 333.68       0       0       0       0 
UKVART31 Kvartsyt     0 0 153.29 2.31290 1.25005       0       0 
UPOMIC31 Pomichna     0 0 151.31 11.5645 5.00018       0       0 
UPETRO51 Petropavlivk 0 0 116.50 8.96249 2.73323       0       0 
USUHOK31 Suhokleia    0 0 151.46 10.4080 3.17408       0       0 
UNAFTO31 Naftoprovid  0 0 156.75 4.62580 1.77422       0       0 
UROZIZ51 Rozizd-5     0 0 116.44 1.27209 0.62502       0       0 
USLOV151 Slovianka    0 0 117.11 0.57822 0.22728       0       0 
UMEZH151 Mezhova      0 0 116.50 3.35370 1.28631       0       0 
UBOBRY31 Bobrynets    0 0 151.88 4.62580 1.77422       0       0 
UCHAPL51 Chaplyne tra 0 0 116.59 1.15645 0.62502       0       0 
UMAR_I31 MAR_INS_KA-1 0 0 156.24       0       0       0       0 
UPRAVD51 Pravdynska   0 0 115.62 1.73467 0.66533       0       0 
UCHOR283 Chornobylska 0 0 338.76       0       0       0       0 
UCHOR203 Chornobylska 0 0 747.47 0.94719 297.688       0       0 
UBURSH2T Burshtynska  0 0              0       0       0       0 
UBURSH8X Burshtynska  0 0              0       0       0       0 
UKAMIA8G Kamianska    0 0              0       0       0       0 
UCHOR284 Chornobylska 0 0 338.76       0       0       0       0 
UTRYKH21 Trykhaty     0 0 225.72       0       0       0       0 
UTRYKH31 Trykhaty     0 0 150.72 46.3910 -17.793 -6.6220       0 
UBERE251 Berezivka    0 0 114.35 17.6416 6.76643       0       0       0 -0.8000 1.00000 -1.0000 
UDOBRL21 Dobroslavska 0 0 221.90       0       0       0       0 
UDOBRL51 Dobroslavska 0 0 116.92 20.6368 7.91524       0       0 
UUSATO83 Usatove      0 0 331.89       0       0       0       0 
UUSATO86 Usatove      0 0              0       0       0       0 
UUSATO51 Usatove      0 0 114.21 246.879 75.2891       0       0       0 -320.00 140.000 -240.00 
UKANAL51 Kanal        0 0 114.54 10.8591 4.16498       0       0       0 -32.400 16.2000 -16.200 
UNOVOO51 Novoodeska   0 0 115.55 84.3399 33.3575 -1.0200 -0.3100       0 -2.4000 1.05000 -1.8000 
USTARO51 Starokazache 0 0 113.53 29.6225 11.3617       0       0 
UARTSY51 Artsyz       0 0 111.84 37.2666 14.2936       0 -2.2500       0 -4.8000 2.10000 -3.6000 
UKHNPZ31 KHNPZ        0 2 148.50 43.3669 19.3914 -60.000 3.46879       0 -110.00 54.9900 -54.990 
UKAKH131 Kakhovska    0 0 156.62 18.1852 6.97490       0       0       0 -33.780 16.8930 -16.893 
UKAKH121 Kakhovska    0 0              0       0       0       0 
UVOZNE31 Voznesenska  0 0 154.16 13.9410 5.34705 -22.052       0 
UYUZH231 Yuzhno-Ukrai 0 0 155.13 18.0927 -6.9394 -5.1100       0       0 -16.000 7.00000 -12.000 
UTSENT31 Tsentralna   0 0 149.18 97.5408 37.4117 -16.440 -6.3900       0 -40.000 17.5000 -30.000 
UMYKOL31 Mykolaivska  0 0 151.36 49.3746 -18.938 -5.0000       0       0 -16.000 7.00000 -12.000 
UBOLHR51 Bolhrad      0 0 108.54 5.53939 1.68931       0       0 
UPODIL51 Podilska     0 0 113.21 26.0317 9.98442       0       0       0 -0.8000 1.00000 -1.0000 
UPERVO31 Pervomaiska  0 0 151.34 28.4949 10.9292       0       0       0 -4.0000 1.75000 -3.0000 
UNOVOT31 Novotroitska 0 2 150.00 21.7702 8.34993       0 8.71644       0 -137.70 68.8500 -68.850 
URUBAN31 Rubanivka    0 0        12.1000 7.30000       0       0 
USNIHU31 Snihurivka   0 0 150.15 14.7679 5.66420 -6.0110       0       0 -84.950 42.4755 -42.475 
UMYKIL31 Mykilska     0 0 151.35 20.0471 10.1691       0       0       0 -32.000 14.0000 -24.000 
UTRYFO31 Tryfonivska  0 0 157.30 2.02379 2.43759       0       0 
UVOZNE51 Voznesenska  0 0 115.52 5.67817 1.73163       0       0 
UKRASN51 Krasni Okny  0 0 114.21 4.22104 1.81257       0       0       0 -8.0000 10.0000 -10.000 
UKUCHU51 Kuchurhan    0 0 116.32 3.52717 1.35284       0       0 
UKUCHU52 Kuchurhan    0 0 116.27 15.5022 5.94585       0       0 
UIZMAI51 Izmail       0 0 107.82 26.5868 10.1973 -12.213 -4.3600 
UBOLHR52 Bolhrad      0 0 108.55 6.78258 2.60145 -30.678       0       0 -34.140 17.0730 -17.073 
UBUDZH51 Budzhak      0 0 108.58 1.44556 0.62502       0       0 
UTSEN221 Tsentrolit   0 0 222.02       0       0       0       0 
URENI 51 Reni         0 0 108.54 3.46935 1.33066       0       0 
UTSEN251 Tsentrolit   0 0 114.02 65.2816 25.0387       0       0 
UADZHA51 Adzhalyk     0 0 114.84 28.8303 11.0578       0       0 
UBILIA51 Biliaivka    0 0 114.52 11.1597 4.81267       0       0 
UBERYS31 Beryslavska  0 0 156.67 4.39451 2.56259       0       0 
UBERE121 Berezan      0 0 223.80 4.47546 2.63760       0       0       0 -53.400 26.7030 -26.703 
UTASHL81 Tashlytska H 0 0 336.59       0       0       0       0 
U7GRES81 Moldav GRES  0 2 336.60 4.36632 7.32160 -190.00 -174.69 -150.00 -800.00 200.000 -471.00 
U7GRES51 Moldav GRES  0 0 117.03 8.62067 -6.3440       0       0 
U7CHIS81 Chisinau     0 0 333.32       0       0       0       0 
U7CHIS51 Chisinau     0 0 116.43 127.654 48.0168       0       0       0 -9999.0 1.00000 -1.0000 
U7DUBA51 Dubasari     0 0 115.65 36.0501 13.2496 -10.000 -5.0000       0 -9999.0 10.0000 -25.000 
U7VASI51 Vasilevka    0 0 115.32 0.45372 0.03120       0       0 
U7HBC 81 HBC          0 0 336.05       0       0       0       0 
U7HBC 82 HBC-1        0 0 336.12       0       0       0       0 
U7BILI51 Biliceni     0 2 114.40 59.2900 13.0832 -21.590 -14.093       0 -40.000 25.0000 -25.000 
U7BILI81 Biliceni     0 0 332.74 -0.6435 -30.129       0       0       0 -9999.0 1.00000 -1.0000 
U7VULC51 Vulcanesti   0 0 108.09 29.1736 -2.4440       0       0       0 -9999.0 1.00000 -1.0000 
U7VULC11 Vulcanesti   0 0 382.75 0.43861 137.036       0       0 
U7GRES11 Moldav GRES  0 2 395.20 11.3194 119.890 -120.00 -113.89 -120.00 -425.00       0 -200.00 
U7HBC 51 HBC          0 0 116.97 50.0093 7.65440       0       0       0 -9999.0 1.00000 -1.0000 
U7HBC 83 HBC-2        0 0 336.16       0       0       0       0 
U7STRA81 Straseni     0 0 335.02       0       0       0       0 
U7STRA51 Straseni     0 0 114.25 52.6551 17.5968       0       0       0 -9999.0 9999.00 -9999.0 
U7RIBN81 Ribnita-1    0 0 331.15 -0.3423 0.28080       0       0 
U7RIBN82 Ribnita-2    0 0 330.78 24.0648 10.2856       0       0 
U7RIBN51 Ribnita      0 0 118.02 33.5458 13.8112       0       0       0 -9999.0 9999.00 -9999.0 
U7CHIC51 Chisinau CET 0 2 115.94 86.3659 62.2128 -50.000 -93.215 -40.000 -340.00 80.0000 -235.00 
U7HBC282 HBC-2        0 0 336.11       0       0       0       0 
U7BRIC51 Briceni      0 0 114.27 8.69138 -1.2896 -35.000       0       0 -50.000 175.000 -700.00 
U7OCNI51 Ocnita       0 0 113.52 6.34618 0.60320       0       0       0 -9999.0 1.00000 -1.0000 
U7OTAC51 Otaci        0 0 112.89 3.80653 -1.8928       0       0 
U7LARG51 Larga        0 0 114.15 1.47312 -0.1248       0       0 
U7CIOA51 Cioara       0 0 114.98 3.81242 -0.9672       0       0 
USOR1 51 SOR1         0 0 114.30 13.1718 1.43521       0       0 
U7UNGE51 Ungeni       0 0 113.06 10.8661 1.11280       0       0 
U7COST51 CHE Costesti 0 0 111.06 8.19052 17.0560       0       0       0 -9999.0 9999.00 -9999.0 
UNIZHY51 Nizhynska    0 0 116.99 27.9861 10.7340       0       0       0 -4.0000 5.00000 -5.0000 
UDARNY51 Darnytska CH 0 2 115.50 111.193 42.6478 -80.000 -109.51 -75.000 -150.00 -12.500 -125.00 
UNYVKY51 Nyvky        0 0 115.68 117.033 44.8878       0       0 
UNYVKY81 Nyvky        0 0 325.09       0       0       0       0 
UKYIV251 Kyivska CHPP 0 0 115.49 175.318 67.2429       0       0 
UNOVOK51 Novokyivska  0 0 116.64 193.127 58.8967       0       0 
UBILOT51 Bilotserkivs 0 0 119.33 108.244 41.5167 -52.000 -65.000 -50.000 -120.00 -1.0000 -70.000 
UZHYTO51 Zhytomyrska  0 0 115.37 129.518 49.6763       0       0 
UKANIV51 Kanivska HPP 0 2 116.05 48.5709 22.6258 -8.0000 -54.829       0 -407.00 -0.7500 -130.00 
UCHERK51 Cherkaska    0 0 116.64 59.2681 22.7322       0       0 
UMYRO151 Myronivka    0 0 115.85 56.4926 21.6677       0       0       0 -45.000 22.5000 -22.500 
UKYIV151 Kyivska CHPP 0 0 113.65 136.692 52.4282       0       0 
UPIVN251 Pivnichna    0 0 115.11 289.286 88.2217       0       0 
UPOLI151 Poliana      0 0 117.07 33.3636 12.7966       0       0 
UCHOR251 Chornobylska 0 0 114.77 5.78225 1.82298       0       0       0 -16.000 20.0000 -20.000 
ULISOV8C Lisova       0 0 334.98       0       0       0       0 
ULISOV51 Lisova       0 0 115.82 79.7372 30.5831       0       0       0 -18.000 9.00000 -9.0000 
USLAVU51 Slavutych    0 0 117.60 3.46935 -1.3307       0       0 
UCHER151 Chernihivska 0 0 118.73 23.2446 8.91546       0       0 
UBROVA51 Brovarska    0 0 116.33 135.825 52.0955 -2.1780 -2.0000       0 -26.010 13.0050 -13.005 
UBERE351 Berezna      0 0 114.91 13.5883 5.80508       0       0       0 -16.000 20.0000 -20.000 
UMALA 31 Mala Burimka 0 0 149.45 5.89789 2.56259       0       0 
UUMAN 31 Uman         0 0 147.10 43.9451 16.8551       0       0       0 -16.000 6.60000 -6.6000 
UBAKH151 Bakhmach-2   0 0 110.56 9.25160 3.54844       0       0       0 -8.0000 3.50000 -6.0000 
UPROHR51 Prohres      0 0 113.34 0.57822 0.22728       0       0 
UZOLOT31 Zolotonosha  0 0 149.54 1.04080 0.56252       0       0 
UZOLOT51 Zolotonosha  0 0 113.51 12.7788 4.90128       0       0 
UCHORN51 Chornorudka  0 0 113.29 1.73467 0.66533       0       0 
UPOCHU51 Pochuiky     0 0 116.48 6.12918 1.86918       0       0 
UMYKH151 Mykhailivka  0 0 113.52 4.10540 1.57462       0       0 
UCHERN51 Chernihivska 0 0 117.28 50.9994 22.8133       0       0 -90.000 -210.00 -10.000 -88.000 
USCHEV31 Schevchenko  0 0 152.14       0       0       0       0 
USCHEV51 Schevchenko  0 0 116.63 34.6935 13.3066 -5.2000 -2.0000       0 -16.000 20.0000 -20.000 
UKAMI231 Kamianka     0 0 154.47 5.78225 2.50009 -60.026       0       0 -65.000 15.9615 -15.962 
UFASTI51 Fastiv       0 0 116.94 37.4690 14.7278       0       0 
UMYROP51 Myropil      0 0 112.66       0       0       0       0 
URUZHY51 Ruzhyn       0 0 114.14 3.46935 1.33066       0       0 
UORBIT31 Orbita       0 0 154.36 4.62580 1.77422 -58.969       0       0 -60.000 20.0025 -20.003 
UOBOL151 Obolonnia    0 0 110.37 5.20402 -2.5001       0       0       0 -2.4640 1.01640 -1.0164 
UPRYLU51 Pryluky      0 0 113.36 27.1188 11.7504       0       0 
UN.SIV51 N.Siverskyi  0 0 109.73 3.46935 1.87507       0       0 
UTALNE31 Talne        0 0 149.15 9.25160 3.95240       0       0       0 -0.8000 0.33000 -0.3300 
UTALAL51 Talalaivka-1 0 0 110.77 2.31290 1.25005       0       0 
UCHEKR51 Chekraska CH 0 2 116.60 37.0642 14.5687 -122.00 38.7291       0 -230.00 43.1250 -129.38 
UCHUDN51 Chudniv      0 0 115.01 3.46935 1.33066       0       0 
UCHUDN52 Chudniv      0 0 116.46 11.5645 5.00018       0       0 
UBRIVK51 Brivky       0 0 116.39 4.22104 1.61898       0       0 
UBRIVK52 Brivky       0 0 112.66 6.36047 2.43955       0       0 
UOLEVS51 Olevsk       0 0 114.81 7.00025 2.56259       0       0 
UPLYSK51 Plysky       0 0 116.62 4.27886 1.64115       0       0 
UVINN151 Vinnytska    0 0 114.17 133.570 51.2306 -2.4000 -0.4600       0 -24.000 9.90000 -9.9000 
USHEPE51 Shepetivka   0 0 119.11 57.8225 22.1777       0       0       0 -0.8000 0.35000 -0.6000 
UDNIST51 Dnistrovska  0 0 112.87 7.28481 4.36641 -0.3600 -0.0200       0 -16.000 20.0000 -20.000 
UKHME551 Khmelnytska  0 0 114.79 101.768 39.0328 -0.4800 -0.5100       0 -12.000 4.95000 -4.9500 
UTERNO51 Ternopilska  0 0 113.56 104.080 31.7408       0       0       0 -24.000 9.90000 -9.9000 
UBAR  51 Bar          0 0 112.75 43.3669 16.6333 -0.1000 -0.0500       0 -8.0000 10.0000 -10.000 
UCHER251 Chernivetska 0 0 115.17 123.740 47.4603 -2.1100 2.00000 
ULADYZ51 Ladyzhynska  0 0 113.81 83.2644 35.5716       0       0       0 -16.000 7.00000 -12.000 
UKOZI151 Koziatyn-2   0 0 113.39 10.4080 5.62520       0       0 
UVINNY51 Vinnytska    0 0 114.52 12.1427 4.65733 -0.4900 0.03000       0 -16.000 20.0000 -20.000 
UPOLON51 Polonne      0 0 112.07 12.7209 4.87910       0       0 
UKOZIA51 Koziatyn     0 0 114.46 11.5645 4.43555 -1.9300 -0.0100       0 -4.0000 1.75000 -1.7500 
UHLUKH51 Hlukhivtsi   0 0 113.35 1.73467 0.66533       0       0 
UHAVRY51 Havrylivtsi  0 0 114.47 5.78225 3.12511       0       0 
UVYZHN51 Vyzhnytsia   0 0 111.64 13.8774 6.25023       0       0 
UKREM451 Kremenets    0 0 116.21 12.7209 4.87910       0       0 
UNETIS51 Netishyn     0 0 117.87 2.31290 1.25005       0       0 
UKALYN51 Kalynivka    0 0 113.48 18.5032 7.90479       0       0 
UZBORI51 Zboriv       0 0 111.36 12.1427 4.65733       0       0 
UKAMI151 Kamianets-Po 0 0 110.82 72.8563 27.9439 -2.4700 -0.3400 
UNELYP51 Nelypivtsi   0 0 110.87 7.51692 2.88311       0       0 
USHAKH51 Shakhty      0 0 113.59 1.15645 0.62502 -16.000 -1.0000       0 -16.000 6.60000 -6.6000 
UNEMII51 Nemiia       0 0 112.84 12.7209 4.87910       0       0 
UPOLON52 Polonne      0 0 119.05 1.15645 0.62502       0       0 
UPOROH51 Porohy       0 0 106.64 16.8756 5.98799       0       0 
USVIAT51 Sviatohorsk  0 0              0       0       0       0 
URIVN351 Rivne        0 0 119.02 117.206 44.9543 -9.0000       0       0 -16.000 20.0000 -20.000 
URIVN251 Rivnenska NP 0 0 118.22 48.7444 18.6958       0       0 
UIVANO83 Ivano-Franki 0 0 320.70       0       0       0       0 
UIVANO51 Ivano-Franki 0 0 117.43 45.1594 54.9965       0       0 
UGPP-121 GPP-1        0 0 224.03       0       0       0       0 
UGPP-151 GPP-1        0 0 116.89 8.55488 4.75017 -10.000 -3.0000 -6.0000 -188.00 -3.0000 -150.00 
USTRYI51 Stryi        0 0 117.67 69.7781 20.8027       0       0       0 -8.0000 10.0000 -10.000 
UKURAK52 Kurakhivska  0 2 122.84 13.0000 7.00000 -165.85 -91.092 -70.000 -280.00 -30.000 -180.00 
UKURAK83 Kurakhivska  0 2 346.60       0       0 -167.00 -0.0771 -130.00 -167.00       0 -100.00 
UKURAK84 Kurakhivska  0 2 346.67       0       0 -77.782 -0.0359 -77.000 -167.00       0 -100.00 
UKURAK85 Kurakhivska  0 2 345.31 17.5000 8.00000 -130.00 -0.0600 -130.00 -167.00       0 -100.00 
UVOLOV21 Volovets     0 0 226.73       0       0       0       0 
UVOLOV51 Volovets     0 0 118.53 38.0878 11.3550 -7.0000 -2.8000       0 -19.200 8.40000 -14.400 
UMUKAC51 Mukacheve    0 0 118.13 127.133 37.9018 -6.0000 -0.3000       0 -8.0000 3.30000 -3.3000 
UROZDI21 Rozdil       0 0              0       0       0       0 
UROZDI51 Rozdil       0 0 103.93 27.4657 8.37603       0       0       0 -48.000 18.0000 -18.000 
UZALIU53 Zaliutyne    0 0 110.21       0       0       0       0 -50.000 -120.00 -10.000 -75.000 
UZALIU55 Zaliutyne    0 2 112.97 12.5000 10.0000 -263.40 59.6453 -75.000 -300.00 100.000 -200.00 
ULVIV 51 Lviv pivdenn 0 0 107.64 122.352 46.9281 -6.1000 -1.5000       0 -12.000 5.25000 -9.0000 
ULVIV-21 Lviv-2       0 0 230.05       0       0       0       0 
ULVIV-51 Lviv-2       0 0 108.45 90.0874 27.4734 -3.9000 -0.5000       0 -8.0000 3.50000 -6.0000 
UDOBR151 Dobrotvirska 0 0 112.43 69.3870 26.6133       0       0       0 -8.0000 10.0000 -10.000 
UNOVOV51 Novovolynsk  0 0 118.26 31.1085 24.5009       0       0 
URADYV21 Radyvyliv    0 0 231.64       0       0       0       0 
URADYV51 Radyvyliv    0 0 117.53 22.1460 8.49407       0       0 
UKRYV189 Kryvorizka T 0 2 350.47 11.0000 8.00000 -232.35 -192.02 -62.500 -300.00 -60.000 -218.46 
UBORYS21 Boryslav     0 0 224.63       0       0       0       0 
UPRYDN35 Prydniprovsk 0 2 158.81       0       0 -150.00 -10.070 -100.00 -150.00 -10.000 -100.00 
UBORYS51 Boryslav     0 0 119.52 38.0134 11.3328 -18.200 -1.9000       0 -20.000 8.25000 -8.2500 
UPRYDN36 Prydniprovsk 0 2 159.31 11.0000 9.00000 -114.21 -25.000 -100.00 -150.00 -25.000 -117.90 
UBURSH13 Burshtynska  0 0 401.16       0       0       0       0 
UBURSH14 Burshtynska  0 0              0       0       0       0 
URADYV81 Radyvyliv    0 0 332.38       0       0       0       0 
UHRABI51 Hrabiv       0 0 115.39 58.2851 22.3552 -12.000 5.00000       0 -20.000 8.25000 -8.2500 
UHRABI21 Hrabiv       0 0              0       0       0       0 
UHRABI22 Hrabiv       0 0              0       0       0       0 
UKOVEL21 Kovel        0 0              0       0       0       0 
UNOVOV21 Novovolynsk  0 0 228.88       0       0       0       0 
UOTPLZ81 OtpLZap3     0 0 323.76       0       0       0       0 
ULVIV183 Lviv zakhidn 0 0 317.01       0       0       0       0 
ULVIV151 Lviv zakhidn 0 0 111.69 27.9861 10.7340       0       0 
UTASHL82 Tashlytska H 0 0 322.42       0       0       0       0 230.000 -160.00 50.0000 -50.000 
UTASHL83 Tashlytska H 0 0 322.42       0       0       0       0 230.000 -140.00 50.0000 -50.000 
ULUTSK51 Lutsk pivnic 0 0        47.0642 16.6998       0       0 
UYUZH284 Yuzhno-Ukrai 0 2 338.84 50.0000 20.0000 -980.00 -124.01 -300.00 -980.00 -70.000 -200.00 
USNIAT51 Sniatyn      0 0 114.20 11.5645 4.54562       0       0 
UKUTY 51 Kuty         0 0 112.82 11.6801 4.47990       0       0       0 -3.2000 1.32000 -1.3200 
UNOVOV81 Novovolynsk  0 0 335.22       0       0       0       0 
UKOVEL51 Kovel        0 0 100.30 44.8124 33.2315       0       0       0 -2.4000 1.05000 -1.8000 
UBURSH51 Burshtynska  0 0 107.55 11.8129 4.19159       0       0 
UBOHOR84 Bohorodchany 0 0 322.19       0       0       0       0 
UYUZH203 Yuzhno-Ukrai 0 2 751.20 45.5000 18.2000 -980.00 -116.24 -300.00 -980.00 -70.000 -150.00 
UBOHOR51 Bohorodchany 0 0 116.74 32.2650 12.3752       0       0 
UROZDI22 Rozdil       0 0              0       0       0       0 
ULUTS151 Lutsk pivden 0 0 116.25 29.9521 11.4881 -5.3000 -1.1000       0 -8.0000 3.30000 -3.3000 
UKOLOM51 Kolomyia     0 0 115.18 16.3059 6.25412       0       0 
UNADVI51 Nadvirna-195 0 0 115.06 29.1425 11.1776       0       0       0 -4.0000 1.65000 -1.6500 
USIANK51 Sianky       0 0 117.74 17.7793 5.90390 -10.600 0.70000       0 -20.000 8.75000 -15.000 
UVOLOV22 Volovets     0 0 226.73       0       0       0       0 
UOZHEN51 Ozhenino     0 0 117.99 7.69039 2.94964       0       0 
UL2_1 21 L2_1         0 0 230.05       0       0       0       0 
UOTPR121 OtpRozd      0 0 226.54       0       0       0       0 
UVOLO221 Volovets2    0 0 226.94       0       0       0       0 
UKYIV253 Kyivska CHPP 0 2 98.045 52.1000 18.4867 -100.00 7.59495 -40.000 -100.00 15.0000 -74.000 
UKYIV254 Kyivska CHPP 0 2 114.96 12.0000 4.25797 -150.00 11.3924 -100.00 -150.00 55.0000 -180.00 
UKYIV285 Kyivska CHPP 0 0 334.95 15.0000 5.32246 -266.28 -80.000 -150.00 -300.00 55.0000 -180.00 
UKALUS22 Kalush       0 0 224.20       0       0       0       0 
UKYIV152 Kyivska CHPP 0 0 103.27       0       0       0       0 -140.00 -300.00 35.0000 -180.00 
UKYIV153 Kyivska CHPP 0 0 103.27       0       0       0       0 -140.00 -300.00 80.0000 -200.00 
UKALUS51 Kalush       0 0 115.88 97.0049 42.1890 -15.000 13.0000       0 -32.000 13.2000 -13.200 
UTRYPI86 Trypilska TP 0 2 330.63       0       0 -250.00 -11.136 -70.000 -250.00 30.0000 -150.00 
UTRYPI87 Trypilska TP 0 2 330.63       0       0 -250.00 -11.136 -50.000 -250.00 30.0000 -150.00 
UOPORN51 Oporna       0 0 108.49 57.6524 19.1444       0       0 
UOTPRO21 OtpRozd      0 0 226.54       0       0       0       0 
UKALUS23 Kalush       0 0 224.35       0       0       0       0 
USARNY51 Sarny        0 0 113.25 40.2515 14.2825       0       0 
UL2_2 21 L2_2         0 0 230.05       0       0       0       0 
UVOLO121 Volovets2    0 0 226.94       0       0       0       0 
UKHME408 Khmelnytska  0 2 757.11 45.0000 23.0000 -872.38 -211.21 -300.00 -1040.0 -200.00 -480.00 
UKHME489 Khmelnytska  0 2 347.00       0       0 -1002.4 -283.19 -500.00 -1040.0 -200.00 -480.00 
UGPP-122 GPP-1        0 0 224.19       0       0       0       0 
UOTPRA81 OtpRad3      0 0 332.96       0       0       0       0 
ULADYZ87 Ladyzhynska  0 0              0       0       0       0 -190.00 -267.00 -30.000 -180.00 
UYAVOR81 Yavoriv      0 0 315.97       0       0       0       0 
UYAVOR51 Yavoriv      0 0 111.89 32.0915 12.3086 -26.665       0 
UDNIS183 Dnistrovska  0 0 309.22       0       0       0       0 421.000 -324.00 272.000 -229.00 
UDNIS184 Dnistrovska  0 2 329.65       0       0 421.000 -78.776 421.000 -324.00 20.0000 -87.500 
UDNIS185 Dnistrovska  0 2 333.12       0       0 377.185 -106.76 421.000 -324.00 85.0966 -131.41 
UHOROD51 Horodenka    0 0 115.70 7.62528 2.70568       0       0 
UKHUST21 Khust        0 0 226.18       0       0       0       0 
UKHUST51 Khust        0 0 117.25 98.2695 29.2968 -45.997 -15.800 
UBURSH25 Burshtynska  0 0 206.48       0       0       0       0 -94.000 -200.00 5.00000 -123.00 
UBURSH26 Burshtynska  0 0 206.48       0       0       0       0 -94.000 -155.00 5.00000 -123.00 
UBURSH28 Burshtynska  0 3 242.24       0       0 -131.20 -12.975 -120.00 -145.00 247.000 -247.00 
UBURSH29 Burshtynska  0 2 228.37       0       0 -120.00 -11.868 -120.00 -145.00 247.000 -247.00 
UBURSH87 Burshtynska  0 2 332.77 12.8000 7.69855 -200.00 -50.183 -100.00 -200.00 5.00000 -123.00 
UBURSH88 Burshtynska  0 2 332.77 12.8000 7.69855 -200.00 -50.183 -100.00 -200.00       0 -65.000 
UBURSH89 Burshtynska  0 2 332.77 12.8000 7.69855 -200.00 -50.183 -100.00 -200.00 70.0000 -130.00 
UBURSH8A Burshtynska  0 2 332.77 12.8000 7.69855 -200.00 -50.183 -100.00 -200.00 30.0000 -117.00 
UBURSH8B Burshtynska  0 2 332.77 12.8000 7.69855 -200.00 -50.183 -100.00 -200.00 5.00000 -123.00 
UDOBR152 Dobrotvirska 0 2 115.02       0       0 -100.00 -25.568 -40.000 -100.00       0 -62.128 
UDOBR127 Dobrotvirska 0 2 232.47       0       0 -100.00 -11.773 -50.000 -120.00       0 -92.000 
UDOBR128 Dobrotvirska 0 2 230.80       0       0 -100.00 -1.7727 -50.000 -120.00       0 -99.000 
UKRASN5  KRASNE       0 0 111.27 14.5134 5.56662       0       0 
USNOVY51 SNOVYDOVYCI  0 0 114.87 1.15645 0.62502       0       0 
UIVERS51 Iverska      0 0 117.33 1.73467 0.66533       0       0 
UPS 3351 PS 330 KV _P 0 0 116.38       0       0       0       0       0 -74.000 27.1425 -27.143 
UTRAVN81 Travneva     0 0 335.84       0       0       0       0 
UPS 3352 PS 330 KV _P 0 0 116.38       0       0       0       0       0 -74.000 27.1425 -27.143 
UMYKOL81 Mykolaivska  0 0 333.51       0       0       0       0 
UBILOT81 Bilotserkivs 0 0 330.40       0       0       0       0 
UADZHA81 Adzhalyk     0 0 333.19       0       0       0       0 
UTRYKH81 Trykhaty     0 0 334.91       0       0       0       0 
UBILYT81 Bilytska     0 0 333.52       0       0       0       0 
ULVIV 81 Lviv pivdenn 0 0 324.48       0       0       0       0 
UNOVOO81 Novoodeska   0 0 331.57       0       0       0       0 
UPODIL81 Podilska     0 0 332.12       0       0       0       0 
UZMIIV81 Zmiivska TPP 0 0 330.48       0       0       0       0 
UKANIV81 Kanivska HPP 0 0 330.23       0       0       0       0 
UZHYTO81 Zhytomyrska  0 0 333.53       0       0       0       0 
UNIZHY81 Nizhynska    0 0 324.82       0       0       0       0 
UPOLI181 Poliana      0 0 328.09       0       0       0       0 
USLAVU81 Slavutych    0 0 340.18       0       0       0       0 
UCHERK81 Cherkaska    0 0 328.48       0       0       0       0 
UCHER181 Chernihivska 0 0 340.08       0       0       0       0 
UPOBUZ81 Pobuzka      0 0 332.73       0       0       0       0 
UKHAR181 Kharkivska   0 0 327.49       0       0       0       0 
UFEROS81 Ferosplavna  0 0 333.13       0       0       0       0 
UDNIP281 Dnipro-Donba 0 0              0       0       0       0 
UKYIV181 Kyivska CHPP 0 0 325.75       0       0       0       0 
UBROVA81 Brovarska    0 0 325.09       0       0       0       0 
UHRABI81 Hrabiv       0 0 337.48       0       0       0       0 
UDOBR121 Dobrotvirska 0 0 231.22       0       0       0       0 
UZAPO181 Zaporizka    0 0 336.11       0       0       0       0 
UKOVEL81 Kovel        0 0              0       0       0       0 
URIVN281 Rivnenska NP 0 0 338.58       0       0       0       0 
UARTSY81 Artsyz       0 0 332.98       0       0       0       0 
UKAKH181 Kakhovska    0 0              0       0       0       0 
UYUZH281 Yuzhno-Ukrai 0 0 336.59       0       0       0       0 
UDNIST81 Dnistrovska  0 0 324.06 0.42258 2.27069       0       0 
ULADYZ81 Ladyzhynska  0 0 330.06       0       0       0       0 
UVINNY81 Vinnytska    0 0 328.89       0       0       0       0 
UKONOT81 Konotop      0 0 326.66       0       0       0       0 
UPOLTA81 Poltava      0 0 332.06       0       0       0       0 
USUMY181 Sumy pivnich 0 0 329.56       0       0       0       0 
USUMY 81 Sumy         0 0 329.53       0       0       0       0 
USHOS181 Shostka      0 0 329.00       0       0       0       0 
UPIVN181 Pivnichnoukr 0 0 333.78       0       0       0       0 
UKYIV281 Kyivska CHPP 0 0 327.48       0       0       0       0 
UNOVOK81 Novokyivska  0 0 327.66       0       0       0       0 
UKURAK81 Kurakhivska  0 0 346.83       0       0       0       0 
UKREM281 Kremenchutsk 0 2 334.95 1.15645 6.25023 -24.500 -30.956       0 -252.00 -5.0000 -177.08 
UKAMIA82 Kamianska    0 0 331.75       0       0       0       0 
UMELIT81 Melitopolska 0 0              0       0       0       0 
UMOLOC81 Molochanska  0 0              0       0       0       0 
UNIKOP81 Nikopolska   0 0 332.68       0       0       0       0 
UPIVD381 Pivdenna     0 0 330.89       0       0       0       0 
UPERSH81 Pershotravne 0 0 331.67       0       0       0       0 
UDNIPR81 Dniprovska   0 0 332.34       0       0       0       0       0 -120.00 52.5000 -90.000 
UZAPOR81 Zaporizka    0 0 339.68       0       0       0       0 
UPRYDN81 Prydniprovsk 0 0 331.07 23.1290 9.09124       0       0       0 -1.0000 200.000 -200.00 
ULOZOV81 Lozova       0 0 336.02       0       0       0       0 
UTSEN181 Tsentralna   0 0 335.73       0       0       0       0 
UPIVN281 Pivnichna    0 0 326.17       0       0       0       0 
UZAKHI01 Zakhidnoukra 0 0 725.31 3.56737 1121.17       0       0 
UYUZH201 Yuzhno-Ukrai 0 0 746.25 2.83224 890.128       0       0 
UVINNY01 Vinnytska    0 0              0       0       0       0 
UDNIPR01 Dniprovska   0 0 754.05       0       0       0       0 
UZAPOR01 Zaporizka    0 0 736.02 0.61226 192.422       0       0 
UDNIP282 Dnipro-Donba 0 0 336.19       0       0       0       0 
UDNIP283 Dnipro-Donba 0 0              0       0       0       0 
ULUTSK21 Lutsk pivnic 0 0              0       0       0       0 
UKOVEL82 Kovel        0 0 338.12       0       0       0       0 
ULUTSK81 Lutsk pivnic 0 0              0       0       0       0 
UKAKH182 Kakhovska    0 0              0       0       0       0 
USHOS182 Shostka      0 0 329.00       0       0       0       0 
UNIZHY84 Nizhynska    0 0 342.25       0       0       0       0 
UMELIT82 Melitopolska 0 0              0       0       0       0 
UMOLOC82 Molochanska  0 0              0       0       0       0 
UPERSH82 Pershotravne 0 0 331.46       0       0       0       0 
UKHME41  KHNPP7       0 0              0       0       0       0 
UVINNY02 Vinnytska    0 0 764.98 0.99208 311.794       0       0 
UZAPO602 Zaporizka NP 0 0 742.81 0.93541 293.985       0       0 
UKR_VA51 Krasni Okny- 0 0 115.31       0       0       0       0 
UDN_BE81 Dniester HES 0 0 326.31       0       0       0       0 
UUA_VU51 UA-Vulk 110  0 0 108.09       0       0       0       0 
UKO_RY81 Kotovsk-Rybn 0 0 331.47       0       0       0       0 
UKO_RY82 Kotovsk-Rybn 0 0 331.20       0       0       0       0 
UDN_BR51 Dniester HES 0 0 114.25       0       0       0       0 
USH_OK51 Shakhta-Okni 0 0 113.52       0       0       0       0 
UNE_OT51 Nemiya-Otach 0 0 112.89       0       0       0       0 
ULA_NE51 Larha-Nelipo 0 0 114.15       0       0       0       0 
USO_PO51 Soroka-Poroh 0 0 114.30       0       0       0       0 
UMD_AR81 MDGRES-Artsy 0 0 335.86       0       0       0       0 
UMD_NO81 MDGRES-Novoo 0 0 334.45       0       0       0       0 
UMD_US81 MDGRES-Usato 0 0 335.02       0       0       0       0 
UMD_PO81 MDGRES-Podil 0 0 336.59       0       0       0       0 
UMD_KU51 MDGRES-Kuchu 0 0 117.02       0       0       0       0 
UMD_KU52 MDGRES-Kuchu 0 0 117.02       0       0       0       0 
UMD_ST51 MDGRES-Staro 0 0 117.00       0       0       0       0 
UMUKA151 Mukacevo-Sob 0 0              0       0       0       0 
UADZHA83 Adzhalyk     0 0              0       0       0       0 
UZHYTO85 Zhytomyrska  0 0              0       0       0       0 
UTRYKH86 Trykhaty     0 0 334.91       0       0       0       0 
UNERAF51 Nerafa       0 0 117.62       0       0       0       0 
UBORSH51 Borshchiv    0 0              0       0       0       0 
UDOBR123 Dobrotvirska 0 0 231.22       0       0       0       0 
UZAPO681 Zaporizka NP 0 0 335.86       0       0       0       0 
UZAKHI09 Zakhidnoukra 0 0 725.31 0.89184 280.292       0       0 
UZAKHI87 Zakhidnoukra 0 0 326.23       0       0       0       0 
UMEL -81 Mel - Dzhan  0 0              0       0       0       0 
USUMY15A SUMY1        0 0              0       0       0       0 
UDOBR124 Dobrotvirska 0 0              0       0       0       0 
ULVIV 21 Lviv pivdenn 0 0              0       0       0       0 
UZMIIV85 Zmiivska TPP 0 0              0       0       0       0 
USTEPO81 Stepova      0 0 333.16       0       0       0       0 
URIVN201 Rivnenska NP 0 0 742.50 2.80385 881.204       0       0 
ULUTSK22 Lutsk pivnic 0 0              0       0       0       0 
UBURSH22 Burshtynska  0 0 227.25 11.0004 6.56274       0       0 
UBURSH83 Burshtynska  0 0 326.70       0       0       0       0 
UBURSH84 Burshtynska  0 0 326.70       0       0       0       0 
UZAKHI08 Zakhidnoukra 0 0              0       0       0       0 
UZAKHI89 Zakhidnoukra 0 0              0       0       0       0 
UZAKHI04 Zakhidnoukra 0 0              0       0       0       0 
UZAKHI82 Zakhidnoukra 0 0              0       0       0       0 
UZALIU81 Zaliutyne    0 0 329.93       0       0       0       0 
UKONOT85 Konotop      0 0              0       0       0       0 
UYARMO51 Yarmolyntsi  0 0              0       0       0       0 
UBEREZ21 Berezan2     0 0 223.86       0       0       0       0 
UKIRO181 Kirov_1      0 0 331.01       0       0       0       0 
UKIROV81 Kirov_2      0 0 331.01       0       0       0       0 
UDOBR12S              0 0              0       0       0       0 
UDOBR12T              0 0              0       0       0       0 
URIVN283 Rivnenska NP 0 2 345.66 14.8000 8.84390 -220.00 -65.477       0 -220.00 -10.000 -130.00 
URIVN284 Rivnenska NP 0 2 345.66 14.8000 8.84390 -220.00 -65.477       0 -220.00 -10.000 -130.00 
URIVN285 Rivnenska NP 0 2 345.66 14.8000 8.84390 -220.00 -65.477       0 -220.00 -10.000 -130.00 
URIVN203 Rivnenska NP 0 3 763.39 57.7000 34.5000 -1040.0 -240.23       0 -1040.0 -150.00 -450.00 
##ZXX
XBA_MU11 XBA_MU11     0 0 405.60 -101.27 -1.2666       0       0 
XBA_ZA01 XBA_ZA01     0 0 723.38 77.4887 363.639       0       0 
XKI_MU21 XKI_MU21     0 0 227.07 14.3780 1.69210       0       0 
XRO_MU11 XRO_MU11     0 0 407.89 -116.99 -28.934       0       0 
XRZ_CH11 XRZ_CH11     0 0              0       0       0       0 
XTI_MU21 XTI_MU21     0 0 227.45 9.40396 -0.0675       0       0 
XVK_IS11 XVK_IS11     0 0 382.54 -358.01 91.8834       0       0 
XVK_MU11 XVK_MU11     0 0 405.49 -25.000 -5.8744       0       0 
XZA_DO21 XZA_DO21     0 0              0       0       0       0 
##C

----- LINE BLOCK -----
_________1_________2_________3_________4_________5_________6_________7
1234567890123456789012345678901234567890123456789012345678901234567890
Node 1  |Node 2  |O|S|R(Ohm)|X(Ohm)|B(uS)   |I(A)  |Element Name|

##L
UKURAK51 UTSEN151 1 8 19.830 33.560        0   1000 Kurakh-Tsent
UKURAK51 UMEZHO51 1 8 9.2800 22.050 150.0000   1000 Kurakh-Mezho
UKURAK51 UPOKRO51 1 8 3.5100 8.3400        0   1000 Kurakh-Pokro
UKURAK51 UNOVO151 1 0 18.460 36.670        0   1000 Kurakh-Novot
UBILYT51 UPOKRO51 1 0 3.6300 8.2400        0   1000 Bilyts-Pokro
UBILYT51 UPOKRO51 2 0 3.6300 8.2400        0   1000 Bilyts-Pokro
UBILYT51 UROZIZ51 1 8 5.4700 10.840 71.00000   1000 Bilyts-Roziz
UBILYT51 USLOV151 1 0 8.1100 16.070 106.0000   1000 Bilyts-Slovi
UBILYT51 UIVERS51 1 0 4.7000 14.060 100.0000   1000 Bilyts-Ivers
UBILYT51 UIVERS51 2 0 4.7000 14.060 100.0000   1000 Bilyts-Ivers
UTSEN151 UKOSTI51 1 8 4.7700 9.8400        0   1000 Tsentr-Kosti
UTSEN152 UKOSTI51 1 8 5.7400 9.9800        0   1000 Tsentr-Kosti
UKHME483 URIVN381 1 0 3.2880 22.468 233.5850   1490 Khmeln-Rivne
UKHME403 UKYIVS01 1 0 3.8094 72.742 1052.828   2000 Khmelnytska 
UKHME403 UZAKHI01 1 0 3.3624 63.335 946.9234   2000 Khmelnytska 
UMEZHO51 UMEZH151 1 0 1.2600 3.0300 21.00000   1000 Mezhov-Mezho
UMEZHO51 UCHAPL51 1 0 6.3400 9.9300 253.0000   1000 Mezhov-Chapl
UPOKRO51 UMEZHO51 1 0 6.6100 15.510        0   1000 Pokrov-Mezho
UKYIVS8B UNOVOK81 1 0 3.4065 26.949 285.7800   1491 Kyivsk-Novok
UKYIVS8B UPIVN281 1 0 3.1185 24.981 265.3200   1491 Kyivsk-Pivni
UKYIVS8B UPIVN281 2 0 3.2461 38.380 204.1017   1491 Kyivsk-Pivni
UPS 3381 UTRYKH81 1 0 2.6939 18.408 191.3794   1729 Tylihul-Tryk
UVINN181 UBAR  81 1 0 3.2611 22.284 231.6754   1490 Vinnytsk-Bar
UVINN181 ULADYZ81 1 0 2.8973 24.955 267.3196   2170 Vinnyt-Ladyz
UVINN181 UVINNY81 1 0 0.8208 5.6088 58.31100   1868 Vinnyt-Vinny
UTERNO81 UBURSH83 1 0 3.0300 26.098 279.5680   2170 Ternop-Bursh
UKHME581 UKHME483 1 0 4.4738 38.534 412.7780   2169 Khmeln-Khmel
UKHME581 UBAR  81 1 0 4.8816 33.358 346.7970   1490 Khmelnyt-Bar
UKHME581 UTERNO81 1 8 3.6225 31.202 334.2360   2170 Khmeln-Terno
UCHER281 UKAMI181 1 0 4.9560 27.341 279.1880   1670 Cherni-Kamia
UCHER281 UIVANO83 1 0 5.7528 31.995 326.9690   1210 Cherni-Ivano
USHEPE81 UKHME483 1 0 2.3712 16.203 168.4540   1490 Shepet-Khmel
UKYIVS01 UVINNY02 1 0 2.6118 50.832 710.6338   2000 Kyivska - Vi
UDNIP183 UZAPOR81 1 0 4.1031 29.469 308.5512   1490 Dnipro-Zapor
UKRYV181 UHIRNY81 1 0 1.5863 13.663 146.3580   2152 Kryvor-Hirny
UKRYV181 UHIRNY81 2 0 1.5863 13.663 146.3580   2152 Kryvor-Hirny
UZAPO282 UMELIT81 1 8 4.3275 37.274 399.2840   1299 Zapori-Melit
UZAPO283 UMOLOC81 1 8 3.0648 32.691 357.5600   2016 Zapori-Moloc
UKRYV183 UKAKH181 1 8 4.0238 34.658 371.2580   1732 Kryvor-Kakho
UPS 3380 UPS 3381 1 0 0.7034 4.8068 49.97355   1729 Prohr-Tylihu
USTRYI22 UBORYS21 1 0 3.1500 17.640 113.4000   1003 Stryi-Borysl
USTRYI22 UVOLO221 1 0 5.0400 34.692 230.1600   1010 Stryi-Volove
USTRYI22 UVOLO121 1 0 5.0400 34.692 230.1600   1010 Stryi-Volove
ULVIV 22 UL2_1 21 1 0 1.3200 9.0860 60.28000   1151 Lviv pi-L2_1
UMUKAC22 UVOLO221 1 0 3.6600 25.193 167.1400   1010 Mukach-Volov
UMUKAC22 UKHUST21 1 0 7.9380 34.749 213.8400    863 Mukach-Khust
UMUKAC22 UKHUST21 2 0 7.9380 34.749 213.8400    863 Mukach-Khust
UMUKAC22 XKI_MU21 1 0 2.1500 11.300 71.00000   1235 Mukach-Kisva
UMUKAC22 XTI_MU21 1 0 4.3500 22.650 165.0000   1235 Mukach-Tizal
ULUTS121 UKOVEL21 1 8 9.8010 35.235 210.6000    785 Lutsk -Kovel
ULUTS121 ULUTSK21 1 8 1.5150 8.4840 54.54000   1212 Lutsk -Lutsk
UZAKHI8A UOTPLZ81 1 0 1.6860 12.096 126.6200   1490 Zakhid-OtpLZ
UZAKHI8A UBOHOR84 1 0 3.7850 33.495 359.0000   1650 Zakhid-Bohor
UZAKHI8A UOTPRA81 1 0 6.8160 46.576 484.2200   1728 Zakhid-OtpRa
UZAKHI8A UZAKHI87 2 2      0      0        0 999999 Breaker/Swit
UDNIS181 UBAR  81 1 0 3.1940 27.553 295.2002   1733 Dnistrov-Bar
UDNIS181 UDNIST81 1 0 0.8250 7.1060 76.12000   1732 Dnistr-Dnist
UCHOR281 USLAVU81 1 0 1.9500 16.796 179.9200   2167 Chorno-Slavu
URIVN381 UOTPRA81 1 0 4.3680 29.848 310.3100   1728 Rivne-OtpRad
URIVN381 UHRABI81 1 0 0.4275 3.6822 39.44400   1486 Rivne-Hrabiv
UMUKAC11 UBURSH13 1 0 5.9220 63.168 690.9000   2122 Mukach-Bursh
UMUKAC11 XBA_MU11 1 0 0.7000 7.9500 102.5000   2105 Mukach-Szabo
UMUKAC11 XRO_MU11 1 0 2.0000 19.300 189.0000   2464 Mukach-Rosio
UMUKAC11 XVK_MU11 1 0 0.8300 8.7000 42.00000   2464 Mukach-Vel'k
URUDNA83 UKVART81 1 0 3.7171 25.400 264.0704   1863 Rudna-Kvarts
UZMIIV51 UTRIIC51 1 0 5.4000 16.600 118.0000    605 Zmiivs-Triic
UZMIIV51 USTEPO51 1 0 1.7700 12.100 125.8300   1000 Zmiivs-Stepo
UZMIIV51 UBALAK51 1 0 6.5500 12.900 85.50000   1000 Zmiivs-Balak
UZMIIV52 UHRAKO51 1 0 7.2400 17.280 188.9000    510 Zmiivs-Hrako
UZMIIV52 UTRIIC51 1 0 4.2000 12.800 91.00000    605 Zmiivs-Triic
UZMIIV52 UBALAK51 1 0 6.5500 12.900 85.50000   1000 Zmiivs-Balak
UHRAKO51 UESKHA51 1 0 10.260 17.070 111.0000    390 Hrakov-Eskha
UHRAKO51 UVOVCH51 1 0 23.970 42.250 328.2000    390 Hrakov-Vovch
UKHAR151 UZALIU51 1 0 2.3800 5.6800 39.10000    510 Kharki-Zaliu
UKHAR151 UZALIU51 2 0 2.3800 5.6800 39.10000    510 Kharki-Zaliu
UKHAR151 USKHID51 1 0 1.8800 4.1700 33.50000    510 Kharki-Skhid
UZALIU51 UTRIIC51 1 0 17.300 27.050 172.0000    390 Zaliut-Triic
UZALIU51 UKOZAC51 1 0 7.3200 15.720 184.0000    510 Zaliut-Kozac
ULOSIE51 USKHID51 1 0 1.1900 2.6400 21.20000    510 Losiev-Skhid
ULOSIE51 UESKHA51 1 0 3.1200 9.5000 67.60000    605 Losiev-Eskha
ULOSIE84 UOTPLO81 1 0 0.3167 2.7274 29.21624   1537 Losiev-OtpLo
USKHID51 UESKHA51 1 0 4.0000 9.5000 64.00000    510 Skhidn-Eskha
UKONOT51 UTERES51 1 0 5.4500 16.400 180.0000    605 Konoto-Teres
UKONOT51 UROMNY51 1 0 10.300 24.700 170.0000    450 Konoto-Romny
UPOLTA51 UMYRHO51 1 0 8.8400 17.350 115.0000    450 Poltav-Myrho
USHOS151 UTERES51 1 0 0.9500 2.0500 55.20000    450 Shostk-Teres
USHOS151 UTERES51 2 0 0.9500 2.0500 55.20000    450 Shostk-Teres
USHOS151 USHOST51 1 0 1.4000 3.2000 86.00000    510 Shostk-Shost
USHOS151 USERED51 1 0 9.3600 17.430 397.1000    450 Shostk-Sered
ULOZOV51 USTEPO51 1 0 21.300 35.100 189.1000   1000 Lozova-Stepo
ULOZOV51 ULOZO151 1 0 3.9300 14.100 103.0000   1000 Lozova-Lozov
ULOZOV51 UHAVR151 1 0 4.0600 9.4700 64.80000   1000 Lozova-Havry
UKOZAC51 UZALIU51 2 0 8.0000 17.300 138.0000    510 Kozach-Zaliu
UKOZAC51 UVOVCH51 1 0 23.790 34.450 257.3000    390 Kozach-Vovch
UIPZ  51 UTSYHA51 1 8 7.7300 15.200 100.0000   1000 IPZ-Tsyhansk
UHREBI51 UMYRHO51 1 0 14.400 22.400 570.0000    450 Hrebin-Myrho
UHREBI51 UPYRIA51 1 0 4.6400 6.7300 50.00000   1000 Hrebin-Pyria
UBUKYN51 UTSYHA51 1 8 4.6200 9.0900 60.30000   1000 Bukyne-Tsyha
UESKHA51 ULOSIE51 2 0 3.1200 9.5000 67.60000    605 Eskhar-Losie
UESKHA51 UVOVCH51 1 0 16.920 35.950 273.9000    510 Eskhar-Vovch
UMYRHO51 UROMNY51 1 0 7.9000 15.530 103.0000   1000 Myrhor-Romny
UBALAK51 UTSYHA51 1 0 8.8000 17.470 115.0000   1000 Balakl-Tsyha
UKRIUK31 UKREM231 1 0 1.4000 4.4000 125.0000   1027 Kriuki-Kreme
UBARVI51 UYAZYK51 1 0 2.1600 4.3300        0   1000 Barvin-Yazyk
UYAZYK51 UHAVR151 1 0 3.2200 6.3300 41.98000   1000 Yazyko-Havry
UTERES51 UKONOT51 2 0 5.4500 16.400 180.0000    605 Teresh-Konot
ULOZO131 UPRYZO31 1 0 7.1000 17.600 113.0000   1027 Lozova-Pryzo
UVLASI31 UKREM231 1 0 1.0400 2.8300 18.13000    652 Vlasiv-Kreme
UVLASI32 UKREM231 1 8 1.0400 2.8300 18.13000   1027 Vlasiv-Kreme
UKREM331 UVLASI31 1 0 0.4960 1.7220 11.07000    652 Kremen-Vlasi
UKREM332 UVLASI32 1 8 0.4960 1.7220 11.07000   1027 Kremen-Vlasi
USUMY150 USUMY151 1 0 0.7400 1.7000 40.00000    510 Sumy-Sumy pi
UKREME82 UMYRHO83 1 0 5.2512 35.883 373.0540   1490 Kremen-Myrho
UKREME82 UKREM281 1 0 2.6400 18.040 187.5500   1490 Kremen-Kreme
UKREME82 UDNIPR81 1 0 4.5905 31.897 332.4116   1491 Kremen-Dnipr
UDNIP231 UZAPO133 1 0 0.5300 3.5100 26.00000   1295 Dnipro-Zapor
UDNIP231 UZAPO133 2 0 0.5300 3.5100 26.00000   1027 Dnipro-Zapor
UPAVLO83 UBILYT81 1 0 3.9386 33.925 363.4038   2168 Pavloh-Bilyt
UPAVLO83 UPRYDN81 1 0 2.5232 21.310 227.7665   1491 Pavloh-Prydn
UHAZOP31 UPIVD331 1 0 8.5300 23.770 146.0000   1000 Pivden-Gazop
UHAZOP31 UMAR_I31 1 0 3.6300 9.0000 59.00000   1000 Gazopr-Mar  
UZAPO231 UVELY131 1 0 4.2300 15.410 114.0000   1027 Zapori-Velyk
UPRAVO31 UDNIP231 1 0 0.6600 2.6700 148.0000   1027 Pravob-Dnipr
UPRAVO31 UFEROS31 1 0 12.830 33.060 194.0000   1307 Pravob-Feros
UPRAVO31 UVUZLO32 1 0 5.9000 15.400 344.0000   1285 Pravob-Vuzlo
UPRAVO83 UNIKOP81 1 0 3.1330 21.409 222.5707   1490 Pravob-Nikop
UPRYDN31 UKILTS31 1 0 1.3000 3.7400 83.00000   1126 Prydni-Kilts
UPRYDN31 UVUZLO31 1 0 0.4200 2.1500 60.00000   1126 Prydni-Vuzlo
UPRYDN32 UKILTS31 1 0 0.5600 3.4000 96.00000   1027 Prydni-Kilts
UPRYDN32 UPAVLO31 1 0 3.5500 13.000 390.0000    930 Prydni-Pavlo
UKAMIA31 UPROME31 1 0 0.5300 4.5900 52.00000   1274 Kamian-Prome
UKAMIA32 UDNIP131 1 0 1.2200 3.2900 124.0000    688 Kamian-Dnipr
UKILTS31 UVUZLO31 1 0 1.6600 5.3700 33.00000    822 Kiltse-Vuzlo
UKILTS31 UDNIP132 1 0 2.5800 8.3300 101.0000   1027 Kiltse-Dnipr
UDNIP331 UPROME31 1 0 0.2800 1.6700 56.00000   1916 Dnipro-Prome
UPIVNI31 UOLEKS31 1 0 4.9700 19.600 128.0000    918 Pivnic-Oleks
UPIVNI31 URUDNA31 1 0 1.3000 3.5000 96.00000    959 Pivnic-Rudna
UPIVNI31 UVDHMK31 1 0 9.6500 24.800 154.0000   1027 Pivnic-VDHMK
UKREM231 UOLEKS31 1 0 5.5000 21.800 142.0000   1027 Kremen-Oleks
UOLEKS31 UVDHMK31 1 0 20.400 37.700 253.0000   1027 Oleksa-VDHMK
UOLEKS31 UZNAMI31 1 0 4.2000 14.800 100.0000    959 Oleksa-Znami
UKRYVO81 UKRYV181 1 0 1.7595 15.155 162.3432   2151 Kryvor-Kryvo
UKRYVO81 UKIRO181 1 0 0.0600 0.4130 2.740000   1226 Kryvor-Kirov
UKRYVO81 UKIROV81 1 0 0.0600 0.4130 2.740000   1226 Kryvor-Kirov
UKRYVO31 UPERSH31 1 0 7.0400 18.450 107.0000   1027 Kryvor-Persh
UKRYVO31 UPIVD331 1 0 0.5500 2.5000 72.00000   1027 Kryvor-Pivde
UPIVD332 UNIKOP31 1 8 11.870 34.270 227.0000   1027 Pivden-Nikop
UPIVD332 UHIRNY31 1 0 0.2300 1.4100 13.00000   1035 Pivden-Hirny
UFEROS31 UNIKOP31 1 8 1.6000 4.6600 46.00000    689 Ferosp-Nikop
UKRYV131 UKAKH231 1 0 16.800 60.140 360.0000   1027 Kryvor-Kakho
UKRYV131 UHIRNY32 1 0 2.3000 12.100 320.0000   1027 Kryvor-Hirny
UKRYV131 UNAFTO31 1 0 12.480 54.320 364.0000    959 Kryvor-Nafto
UKAKH231 UNAFTO31 1 0 0.9700 3.7300 25.00000   1683 Kakhov-Nafto
UPOBUZ31 UUKRAI31 1 0 22.150 76.100 479.0000   1027 Pobuzk-Ukrai
UPOBUZ31 UPOMIC31 1 0 11.300 28.000 190.0000   1027 Pobuzk-Pomic
UPRYZO31 UPAVLO31 1 0 2.3800 5.7600 76.00000   1027 Pryzov-Pavlo
UMOLOC31 UVELY131 1 0 16.610 50.400 255.0000   1027 Moloch-Velyk
UUKRAI83 URUDNA83 1 0 5.1404 43.984 470.8042   1491 Ukrain-Rudna
UUKRAI83 UYUZH281 1 0 5.5088 47.449 508.2740   1732 Ukrain-Yuzhn
UUKRAI31 UKIRO231 1 0 0.9400 4.9500 127.0000   1113 Ukrain-Kirov
UKIRO231 UZNAMI31 1 0 9.1400 34.660 230.0000   1000 Kirovo-Znami
UKIRO231 UPOMIC31 1 0 19.600 50.740 342.0000   1027 Kirovo-Pomic
UKIRO231 USUHOK31 1 0 15.050 24.780 166.0000   1027 Kirovo-Suhok
UMELIT31 UPARTY31 1 0 8.0700 18.370 486.0000    633 Melito-Party
UVUZLO31 UDNIP132 1 0 1.5800 6.1300 66.00000    930 Vuzlov-Dnipr
UDNIP131 UVUZLO32 1 0 0.9000 2.4000 66.00000   1027 Dnipro-Vuzlo
UKVART81 UYUZH281 1 0 4.5825 39.471 422.8120   2151 Kvarts-Yuzhn
UKVART31 UBOBRY31 1 0 11.100 17.230 116.0000    526 Kvarts-Bobry
UPOMIC31 USUHOK31 1 0 20.730 40.290 270.0000   1027 Pomich-Suhok
UPETRO51 UROZIZ51 1 0 10.200 19.400 131.0000   1000 Petrop-Roziz
UPETRO51 USLOV151 1 0 6.0000 11.400 77.00000   1000 Petrop-Slovi
UPETRO51 UMEZH151 1 0 3.6000 6.9000 46.00000   1000 Petrop-Mezho
USUHOK31 UBOBRY31 1 0 4.3800 8.0100 54.00000    526 Suhokl-Bobry
UMAR_I31 UKRYV131 1 0 4.4700 11.840 73.00000   1000 Mar-KrTPP   
UPRAVD51 UBARVI51 1 0 4.8700 9.7400 63.00000   1000 Pravdy-Barvi
UCHOR283 UCHOR281 1 2      0      0        0 999999 SV-13-330   
UCHOR203 UKYIVS01 1 0 2.2273 36.025 508.7004   2000 Chornobylska
UCHOR284 UKYIVS8B 1 0 6.9632 74.543 388.6818   1491 Chorno-Kyivs
UCHOR284 UCHOR281 1 2      0      0        0 999999 SV-24-330   
UCHOR284 ULISOV8C 1 0 6.4800 44.280 460.3500   1867 Chorno-Lisov
UTRYKH21 UBEREZ21 1 0 4.3120 18.876 116.1600    483 Trykha-Berez
UTRYKH31 UVOZNE31 1 0 18.360 29.850 119.0000    513 Trykha-Vozne
UDOBRL21 UTSEN221 1 0 2.6676 11.677 71.86080    532 Dobros-Tsent
UDOBRL21 UBEREZ21 1 0 4.0180 17.589 108.2400    483 Dobros-Berez
UDOBRL51 UBERE251 1 0 8.6720 20.842        0   1000 Dobros-Berez
UUSATO83 UADZHA81 1 0 1.5840 10.824 112.5300   1728 Usatov-Adzha
UUSATO83 UNOVOO81 1 0 1.3564 11.683 125.1482    577 Usatov-Novoo
UUSATO83 UMD_US81 1 0 2.0265 20.586 225.0130   1050 Usatov-UA-Mo
UUSATO86 UADZHA83 1 0 4.6125 39.729 425.5800   2005 Usatov-Adzha
UUSATO51 UNOVOO51 1 0 3.9000 9.3750 258.0000   1000 Usatov-Novoo
UUSATO51 UNOVOO51 2 0 3.9000 9.3750 258.0000   1000 Usatov-Novoo
UUSATO51 UTSEN251 1 0 1.8700 4.4510        0   1000 Usatov-Tsent
UUSATO51 UTSEN251 2 0 1.8700 4.4510        0   1000 Usatov-Tsent
UUSATO51 UBILIA51 1 0 11.250 17.630 112.0000   1000 Usatov-Bilia
UKANAL51 UNOVOO51 1 0 3.4700 7.4000 49.00000   1000 Kanal-Novood
UKANAL51 UNOVOO51 2 0 16.283 40.026        0   1000 Kanal-Novood
UKANAL51 USTARO51 1 0 6.2700 12.660 77.00000   1000 Kanal-Starok
UKANAL51 UBILIA51 1 0 0.8800 1.6800 12.00000   1000 Kanal-Biliai
USTARO51 UARTSY51 1 0 12.820 26.600 169.0000   1000 Starok-Artsy
USTARO51 UMD_ST51 1 0 7.8408 18.810 129.6900   1000 Starok-UA-Mo
UARTSY51 UBOLHR51 1 0 10.552 35.689        0   1000 Artsyz-Bolhr
UARTSY51 UBOLHR52 1 0 10.560 35.700 247.3000   1000 Artsyz-Bolhr
UKAKH131 UKAKH231 1 0 0.1600 0.6300 26.00000   1016 Kakhov-Kakho
UVOZNE31 UYUZH231 1 0 3.0800 7.2000 190.0000   1027 Voznes-Yuzhn
UTSENT31 UTRYKH31 1 0 7.3520 24.678        0   1027 Tsentr-Trykh
UTSENT31 UKHNPZ31 1 0 11.801 29.510        0   1027 Tsentr-KHNPZ
UMYKOL31 UTRYKH31 1 0 18.498 51.084        0   1027 Mykola-Trykh
UMYKOL31 UTSENT31 1 0 2.0500 6.5790        0   1027 Mykola-Tsent
UMYKOL31 USNIHU31 1 0 8.0120 19.427        0   1027 Mykola-Snihu
UBOLHR51 UBOLHR52 1 0 0.0100 0.0500        0   1000 Bolhra-Bolhr
UBOLHR51 UUA_VU51 1 0 2.3166 4.0788 25.74000    390 Bolhra-UA-Vu
UPODIL51 UBERE251 1 0 31.702 68.746        0   1000 Podils-Berez
UPODIL51 UKRASN51 1 0 7.8000 18.700 129.0000   1000 Podils-Krasn
UPERVO31 UPOBUZ31 1 0 2.8600 9.1000 59.00000   1027 Pervom-Pobuz
UPERVO31 UYUZH231 1 0 10.786 22.187        0   1027 Pervom-Yuzhn
UNOVOT31 UPARTY31 1 0 9.9000 20.300 126.0000    633 Novotr-Party
UNOVOT31 UKAKH131 1 0 18.360 45.837        0   1027 Novotr-Kakho
URUBAN31 UVELY131 1 0 18.200 32.000 197.0000   1027 Rubani-Velyk
UMYKIL31 UKAKH231 1 0 8.6400 23.100 150.0000    726 Mykils-Kakho
UMYKIL31 UKHNPZ31 1 0 9.3890 25.427        0   1027 Mykils-KHNPZ
UTRYFO31 UKRYV131 1 0 3.9000 9.4100 259.0000   1027 Tryfon-Kryvo
UVOZNE51 UBERE251 1 0 12.507 25.010        0    600 Voznes-Berez
UKUCHU51 UBILIA51 1 0 12.730 19.110 194.0000   1000 Kuchur-Bilia
UKUCHU51 UMD_KU51 1 0 3.3759 8.6130 54.45000   1000 Kuchur-UA-Mo
UKUCHU52 UDOBRL51 1 0 30.668 48.899        0    500 Kuchur-Dobro
UKUCHU52 UMD_KU52 1 0 3.2769 7.8903 54.45000   1000 Kuchur-UA-Mo
UIZMAI51 UARTSY51 1 0 24.480 46.613        0    600 Izmail-Artsy
UIZMAI51 UBOLHR51 1 0 13.639 23.274        0   1000 Izmail-Bolhr
UIZMAI51 UBOLHR52 1 0 19.937 34.256        0   1000 Izmail-Bolhr
UBOLHR52 UARTSY51 2 0 10.680 36.040 250.0000   1000 Bolhra-Artsy
UBOLHR52 UUA_VU51 1 0 1.6830 4.2570 27.72000   1000 Bolhra-UA-Vu
UBUDZH51 UBOLHR51 1 0 6.9000 20.300 138.6500   1000 Budzha-Bolhr
UBUDZH51 URENI 51 1 0 5.3000 11.840 142.0000    390 Budzhak-Reni
URENI 51 UBOLHR52 1 0 7.5000 22.500 219.4000   1000 Reni-Bolhrad
UTSEN251 UADZHA51 1 0 1.7460 5.8920 41.00000    630 Tsentr-Adzha
UTSEN251 UADZHA51 2 0 1.7460 5.8920 41.00000    630 Tsentr-Adzha
UBERYS31 UNAFTO31 1 0 1.3900 3.0400 18.00000   1027 Berysl-Nafto
UTASHL81 UYUZH281 1 0 0.2040 2.3200 32.00000   2840 Tashly-Yuzhn
U7GRES51 U7HBC 51 1 0 2.9300 6.8900        0   1000 603_MHRES110
U7CHIS81 U7STRA81 1 0 1.9200 13.120 136.4000   1490 604_KYSYN330
U7CHIS51 U7CIOA51 1 0 31.850 64.860        0   1000 605_KYSYN110
U7DUBA51 U7VASI51 1 0 2.0600 4.9500        0   1000 606_DUBOSS R
U7VASI51 UKR_VA51 1 0 0.0603 0.1536 1.050000   1000 540_KROKN_1 
U7HBC 82 U7GRES81 1 0 1.0080 6.8880 71.61000   1490 609_OTPKBK-1
U7HBC 82 U7CHIS81 1 0 3.6960 25.256 262.5700   1490 609_OTPKBK-1
U7HBC 82 U7HBC 81 1 0 0.6720 4.5920 47.74000   1490 609_OTPKBK-1
U7BILI51 U7STRA51 1 0 26.840 55.880        0   1000 610_BEL_T110
U7BILI51 U7RIBN51 1 0 20.820 37.170        0   1000 610_BEL_T110
U7BILI51 U7OTAC51 1 0 46.110 78.570        0   1000 610_BEL_T110
U7BILI51 USOR1 51 1 0 14.920 30.670        0   1091 610_BEL_T110
U7BILI51 U7UNGE51 1 0 17.980 35.980        0   1091 610_BEL_T110
U7BILI51 U7COST51 1 0 11.820 23.320        0   1000 610_BEL_T110
U7VULC51 U7CHIS51 1 0 17.380 35.310        0   1000 612_VULK-110
U7VULC11 U7GRES11 1 0 3.1800 48.336 578.7600   3730 613_VULK-400
U7VULC11 XVK_IS11 1 0 0.1500 1.4600 0.050000   1832 613_VULK-400
U7HBC 51 U7CHIS51 1 0 16.730 31.120        0   1000 616_KBK-110 
U7HBC 51 U7DUBA51 1 0 8.0700 15.480        0   1000 616_KBK-110 
U7HBC 83 U7GRES81 1 0 0.6600 7.0400 77.00000   1984 618_OTPKBK-2
U7HBC 83 U7CHIS81 1 0 2.3400 24.960 273.0000   1984 618_OTPKBK-2
U7HBC 83 U7HBC282 1 0 0.4500 4.8000 52.50000   1984 618_OTPKBK-2
U7STRA81 U7BILI81 1 0 4.9440 33.784 351.2300   1490 611_BEL_T330
U7STRA51 U7CHIS51 1 0 4.8800 11.270        0   1000 623_STR S110
U7STRA51 U7DUBA51 1 0 17.220 35.600        0   1000 623_STR S110
U7STRA51 U7RIBN51 1 0 22.800 53.170        0   1000 623_STR S110
U7STRA51 U7CIOA51 1 0 25.770 51.260        0   1000 623_STR S110
U7STRA51 U7UNGE51 1 0 27.290 48.720        0   1073 623_STR S110
U7RIBN51 U7DUBA51 1 0 5.4200 12.930        0   1000 625_R_BN-110
U7CHIC51 U7CHIS51 1 0 1.1500 2.6200        0   1000 627_KYSTET-2
U7CHIC51 U7DUBA51 1 0 6.3900 12.000        0   1000 627_KYSTET-2
U7CHIC51 U7STRA51 1 0 2.4100 5.8100        0   1000 627_KYSTET-2
U7BRIC51 U7BILI51 1 0 35.090 80.720        0   1000 630_BRYCAN_ 
U7BRIC51 U7LARG51 1 0 10.530 20.850        0   1000 630_BRYCAN_ 
U7BRIC51 U7COST51 1 0 30.480 71.210        0   1000 630_BRYCAN_ 
U7OCNI51 U7BILI51 1 0 20.990 56.070        0   1000 635_OKNYTA -
U7OCNI51 U7BRIC51 1 0 42.140 95.190        0   1000 635_OKNYTA -
U7OCNI51 U7OTAC51 1 0 19.340 35.580        0   1000 635_OKNYTA -
U7LARG51 ULA_NE51 1 0 0.0160 0.0500 0.160000    120 637_LARHA --
USOR1 51 U7RIBN51 1 0 16.010 28.850        0   1073 661_SOROKA -
USOR1 51 U7OTAC51 1 0 13.850 25.350        0   1073 661_SOROKA -
USOR1 51 USO_PO51 1 0 0.0439 0.0571        0    371 661_SOROKA -
UNIZHY51 UBROVA51 1 0 19.216 45.610 331.5000   1000 Nizhyn-Brova
UNIZHY51 UCHERN51 1 8 14.660 36.380 256.0000    510 Nizhyn-Chern
UNIZHY51 UPRYLU51 1 0 8.2000 16.370 498.0000    510 Nizhyn-Prylu
UNIZHY51 UPLYSK51 1 0 6.6300 15.400 108.0000    510 Nizhyn-Plysk
UDARNY51 UKYIV251 1 0 1.2650 3.2040 646.0000   1000 Darnyt-Kyivs
UDARNY51 UKYIV151 1 0 1.3100 3.7200 116.0000   1000 Darnyt-Kyivs
UDARNY51 UBROVA51 1 8 3.0790 5.8260 154.0000   1000 Darnyt-Brova
UNYVKY51 UPIVN251 1 0 0.7270 4.7430 165.0000   1000 Nyvky-Pivnic
UNYVKY81 UNOVOK81 1 0 1.6368 11.185 116.2810    671 Nyvky-Novoky
UKYIV251 UNOVOK51 1 0 2.5770 3.8900 102.0000   1000 Kyivsk-Novok
UNOVOK51 UFASTI51 1 0 2.7220 8.8730 590.4000   1000 Novoky-Fasti
UBILOT51 UMYRO151 1 0 5.5360 14.097 383.0000   1000 Bilots-Myron
UBILOT51 UFASTI51 1 0 4.5700 9.5500 248.3000   1000 Bilots-Fasti
UZHYTO51 UNOVOK51 1 0 14.230 60.537 513.9000   1000 Zhytom-Novok
UZHYTO51 UMYROP51 1 0 15.132 39.673 273.5000   1000 Zhytom-Myrop
UZHYTO51 UCHUDN51 1 0 12.240 27.360 207.0000   1000 Zhytom-Chudn
UKANIV51 UMYRO151 1 0 2.3390 8.2090 260.0000   1000 Kanivs-Myron
UKANIV51 UZOLOT51 1 0 11.610 29.240 206.0000   1000 Kanivs-Zolot
UKANIV51 UMYKH151 1 0 11.350 28.140 197.0000   1000 Kanivs-Mykha
UCHERK51 UCHEKR51 1 0 0.3400 1.2300 38.00000   1000 Cherka-Chekr
UMYRO151 USCHEV51 1 0 9.2790 21.401 634.0000   1000 Myroni-Schev
UKYIV151 UPIVN251 1 0 2.2060 7.3000 220.2000   1000 Kyivsk-Pivni
UPIVN251 UCHOR251 1 0 11.420 23.060 670.0000   1500 Pivnic-Chorn
UPOLI151 USCHEV51 1 0 1.1150 3.9750 122.0000   1000 Polian-Schev
UPOLI151 UCHEKR51 1 0 0.6200 2.2300 68.00000   1000 Polian-Chekr
USLAVU51 UNERAF51 1 0 0.1800 0.4400 3.000000    510 Slavut-Neraf
USLAVU51 UNERAF51 2 0 0.1800 0.4400 3.000000    510 Slavut-Neraf
UCHER151 UCHERN51 1 0 1.5640 3.6990 244.0000    510 Cherni-Chern
UCHER151 UCHERN51 2 0 28.080 44.640 317.0000    510 Cherni-Chern
UBERE351 UCHERN51 1 0 12.730 19.650 128.0000    390 Berezn-Chern
UMALA 31 UOBOLO31 1 0 3.2100 6.6100 45.00000   1027 Mala B-Obolo
UMALA 31 UZOLOT31 1 0 8.2200 15.720 107.0000   1027 Mala B-Zolot
UUMAN 31 UPOBUZ31 1 0 13.720 34.050 240.0000   1027 Uman-Pobuzka
UUMAN 31 UTALNE31 1 0 12.850 24.600 168.0000   1027 Uman-Talne  
UBAKH151 UKONOT51 1 0 3.0400 9.0700 67.00000    605 Bakhma-Konot
UMYKH151 UHREBI51 1 0 6.3700 15.800 111.0000   1000 Mykhai-Hrebi
USCHEV31 UKAMI231 1 0 7.8300 11.940 78.00000   1027 Schevc-Kamia
USCHEV51 UNOVOM51 1 0 9.6700 21.710 150.0000   1000 Schevc-Novom
UKAMI231 UFUNDU31 1 0 5.8900 9.0000 58.00000   1027 Kamian-Fundu
UFASTI51 UPOCHU51 1 0 6.2400 11.550 83.90000   1000 Fastiv-Pochu
UMYROP51 UPOLON51 1 0 2.8700 6.4400 49.00000   1000 Myropi-Polon
UORBIT31 UZNAMI31 1 0 3.8000 14.670 112.0000   1027 Orbita-Znami
UOBOL151 UTERES51 1 0 10.840 22.340 152.0000    450 Obolon-Teres
UPRYLU51 UPYRIA51 1 0 12.700 18.710 129.0000   1000 Pryluk-Pyria
UN.SIV51 USHOST51 1 0 4.7600 7.9300 52.00000    265 N.Sive-Shost
UTALNE31 UPOBUZ31 1 0 9.2600 34.750 264.0000   1027 Talne-Pobuzk
UTALAL51 UKONOT51 1 0 6.8500 17.000 120.0000    510 Talala-Konot
UTALAL51 UROMNY51 1 0 6.1600 12.690 87.00000   1000 Talala-Romny
UCHUDN52 USHEPE51 1 0 16.400 36.660 278.0000   1000 Chudni-Shepe
UBRIVK51 UFASTI51 1 0 13.030 26.320 187.0000   1000 Brivky-Fasti
UOLEVS51 ULISOV51 1 0 23.770 40.010 267.0000   1000 Olevsk-Lisov
UPLYSK51 UBAKH151 1 8 6.5100 15.010 107.0000   1000 Plysky-Bakhm
UVINN151 UBAR  51 1 0 15.710 28.100 291.0000    346 Vinnytsk-Bar
UVINN151 UVINNY51 1 0 14.900 24.250 155.0000    394 Vinnyt-Vinny
USHEPE51 UPOLON52 1 0 5.6000 13.730 90.00000   1000 Shepet-Polon
UDNIST51 UNELYP51 1 0 22.180 36.580 234.0000    410 Dnistr-Nelyp
UDNIST51 USHAKH51 1 0 7.1000 14.300 91.00000    473 Dnistr-Shakh
UDNIST51 UNEMII51 1 0 8.5400 19.250 125.0000    394 Dnistr-Nemii
UDNIST51 UPOROH51 1 0 25.512 51.091 327.3900    346 Dnistr-Poroh
UDNIST51 UDN_BR51 1 0 9.9990 19.800 130.6800    473 Dnistr-Dnies
UKHME551 UBAR  51 1 0 27.400 43.110 275.0000    346 Khmelnyt-Bar
UTERNO51 UZBORI51 1 0 13.100 22.000 141.0000   1000 Ternop-Zbori
UCHER251 UHAVRY51 1 0 2.3000 5.6000 37.00000    536 Cherni-Havry
UCHER251 UVYZHN51 1 0 17.580 32.300 282.0000    360 Cherni-Vyzhn
ULADYZ51 UVINN151 1 8 15.066 38.409 255.7500    535 Ladyzh-Vinny
UKOZI151 UCHORN51 1 0 4.7700 9.6400 68.00000   1000 Koziat-Chorn
UKOZI151 UBRIVK52 1 0 8.4000 16.980 120.0000   1000 Koziat-Brivk
UKOZI151 UKOZIA51 1 0 3.4000 8.4000 55.00000   1000 Koziat-Kozia
UKOZI151 UHLUKH51 1 0 1.5300 3.6800 25.00000   1000 Koziat-Hlukh
UKOZIA51 URUZHY51 1 0 7.5900 12.660 83.00000   1000 Koziat-Ruzhy
UKOZIA51 UKALYN51 1 0 9.0000 22.000 146.0000   1000 Koziat-Kalyn
UHLUKH51 UPROHR51 1 0 3.2300 7.4300 53.00000   1000 Hlukhi-Prohr
UKREM451 URADYV51 1 0 7.0000 14.900 96.00000   1000 Kremen-Radyv
UNETIS51 UOZHEN51 1 0 3.1000 7.9000 54.00000   1000 Netish-Ozhen
UKALYN51 UVINN151 1 0 9.6100 23.140 161.0000    535 Kalyni-Vinny
UKALYN51 UVINNY51 1 0 11.300 17.150 108.0000    394 Kalyni-Vinny
UNELYP51 UCHER251 1 8 19.800 42.000 270.0000    410 Nelypi-Chern
UNELYP51 UKAMI151 1 8 11.484 24.360 156.6000    410 Nelypi-Kamia
USHAKH51 USH_OK51 1 0 1.5147 2.9997 19.80000    473 Shakht-Shakh
UNEMII51 UNE_OT51 1 0 0.2871 0.4554 2.970000    510 Nemiia-Nemiy
USVIAT51 UIPZ  51 1 8 4.1000 8.1500 54.00000   1000 Sviatoho-IPZ
USVIAT51 UBUKYN51 1 8 2.6000 5.2000 34.00000   1000 Sviato-Bukyn
USVIAT51 UPERED51 1 8 11.300 22.300 148.0000   1000 Sviato-Pered
URIVN351 URIVN251 1 0 32.120 57.310        0   1000 Rivne-Rivnen
URIVN351 UHRABI51 1 0 3.9900 8.4200        0   1000 Rivne-Hrabiv
URIVN351 UOZHEN51 1 0 6.2900 16.700        0   1000 Rivne-Ozheni
URIVN351 USARNY51 1 0 17.890 39.000        0   1000 Rivne-Sarny 
URIVN251 UKOVEL51 1 0 35.600 69.200        0   1000 Rivnen-Kovel
URIVN251 USARNY51 1 0 15.520 31.540        0   1000 Rivnen-Sarny
UIVANO83 UBOHOR84 1 0 1.3164 8.6715 89.90100   1210 Ivano--Bohor
UIVANO83 UBURSH83 1 0 1.1520 12.288 134.4000   2016 Ivano--Bursh
UIVANO51 UBOHOR51 1 0 4.8300 10.250 66.00000   1000 Ivano--Bohor
UIVANO51 UBOHOR51 2 0 4.8300 10.250 66.00000   1000 Ivano--Bohor
UIVANO51 UKOLOM51 1 0 7.8000 19.300        0   1000 Ivano--Kolom
UIVANO51 UNADVI51 1 0 7.0000 14.800 95.00000   1000 Ivano--Nadvi
UIVANO51 UOPORN51 1 8 4.8300 10.250 66.00000   1000 Ivano--Oporn
UIVANO51 UHOROD51 1 0 15.300 30.200        0   1000 Ivano--Horod
UGPP-151 UKALUS51 1 0 1.5000 3.3000 21.00000   1000 GPP-1-Kalush
USTRYI51 UROZDI51 1 8 10.630 28.440        0    330 Stryi-Rozdil
USTRYI51 UBORYS51 1 0 10.630 28.440        0    570 Stryi-Borysl
USTRYI51 UBOHOR51 1 8 28.635 47.610 305.9000    390 Stryi-Bohoro
USTRYI51 UKALUS51 1 0 12.220 25.650        0    390 Stryi-Kalush
UVOLOV51 UMUKAC51 1 0 12.180 21.600        0    390 Volove-Mukac
UVOLOV51 UKHUST51 1 0 20.000 31.380        0    265 Volove-Khust
UMUKAC51 UMUKA151 1 8 0.0099 0.0500        0   1000 Mukach-Mukac
UROZDI51 ULVIV 51 1 0 7.6300 19.820        0   1000 Rozdil-Lviv 
ULVIV 51 ULVIV-51 1 0 2.2000 4.2100        0   1000 Lviv p-Lviv-
ULVIV 51 UBORYS51 1 8 2.2000 4.2100        0   1000 Lviv p-Borys
ULVIV 51 ULVIV151 1 0 2.3200 7.0800        0   1000 Lviv p-Lviv 
ULVIV 51 UYAVOR51 1 0 6.0600 14.000        0   1000 Lviv p-Yavor
ULVIV-21 UL2_1 21 1 0 0.3600 2.4780 16.44000   1151 Lviv-2-L2_1 
ULVIV-21 UL2_2 21 1 0 0.3600 2.4780 16.44000   1151 Lviv-2-L2_2 
ULVIV-51 ULVIV151 1 0 2.4200 5.8400        0   1000 Lviv-2-Lviv 
ULVIV-51 UYAVOR51 1 0 10.330 25.080        0   1000 Lviv-2-Yavor
UDOBR151 UNOVOV51 1 0 5.7500 14.880        0    605 Dobrot-Novov
UDOBR151 URADYV51 1 0 27.300 55.700        0    605 Dobrot-Radyv
UDOBR151 UYAVOR51 1 8 31.640 57.610        0   1000 Dobrot-Yavor
URADYV51 URIVN351 1 8 17.210 42.710        0   1000 Radyvy-Rivne
UBORYS51 UVOLOV51 1 8 12.180 21.600        0    390 Borysl-Volov
URADYV81 UOTPRA81 1 0 0.6288 4.2968 44.67100   1729 Radyvy-OtpRa
UHRABI22 ULUTSK22 1 0 3.9981 23.112 164.4520    825 Hrabiv-Lutsk
UOTPLZ81 ULVIV183 1 0 1.9200 13.120 136.4000   1727 OtpLZa-Lviv 
ULVIV183 UYAVOR81 1 0 1.0224 6.9864 72.63300   1727 Lviv z-Yavor
ULUTSK51 ULUTS151 1 8 2.5300 5.5000        0   1000 Lutsk -Lutsk
USNIAT51 UHAVRY51 1 0 1.3300 3.3900 23.00000    536 Sniaty-Havry
USNIAT51 UKOLOM51 1 8 1.3300 3.3900 23.00000   1000 Sniaty-Kolom
UKUTY 51 UVYZHN51 1 8 0.6500 1.2500 11.00000    360 Kuty-Vyzhnyt
UKUTY 51 UNADVI51 1 0 10.800 27.600        0   1000 Kuty-Nadvirn
UNOVOV81 UKOVEL82 1 0 3.6864 25.190 261.8880   1727 Novovo-Kovel
UBURSH51 UOPORN51 1 0 4.5000 11.100        0    510 Bursht-Oporn
UBOHOR51 UNADVI51 1 0 6.3000 13.300 85.00000   1000 Bohoro-Nadvi
ULUTS151 UKOVEL51 1 0 27.710 49.510        0   1000 Lutsk -Kovel
UKOLOM51 UNADVI51 1 0 7.0000 13.900 90.00000   1000 Kolomy-Nadvi
USIANK51 UVOLOV51 1 0 8.4000 21.400        0    510 Sianky-Volov
USIANK51 UMUKAC51 1 0 30.110 52.810        0    390 Sianky-Mukac
USIANK51 UBORYS51 1 0 23.010 44.400        0    390 Sianky-Borys
UOTPR121 USTRYI22 1 0 1.5000 10.325 68.50000   1103 OtpRoz-Stryi
UOTPR121 UROZDI21 1 8 1.6280 7.2770 44.98000    746 OtpRoz-Rozdi
UVOLO221 UVOLOV21 1 0 0.9800 4.2900 26.40000    863 Volove-Volov
UKALUS22 UGPP-121 1 0 0.5250 2.9400 18.90000    825 Kalush-GPP-1
UKALUS51 UOPORN51 1 0 6.5000 13.800        0    450 Kalush-Oporn
UOTPRO21 USTRYI22 1 0 1.5000 10.325 68.50000   1103 OtpRoz-Stryi
UOTPRO21 UROZDI22 1 8 1.6280 7.2770 44.98000    746 OtpRoz-Rozdi
UKALUS23 UGPP-122 1 0 0.5250 2.9400 18.90000    825 Kalush-GPP-1
USARNY51 UOLEVS51 1 8 5.8000 9.9000 62.00000   1000 Sarny-Olevsk
UL2_2 21 ULVIV 22 1 0 1.3200 9.0860 60.28000   1151 L2_2-Lviv pi
UVOLO121 UMUKAC22 1 0 3.6000 24.780 164.4000   1010 Volove-Mukac
UVOLO121 UVOLOV22 1 0 0.9800 4.2900 26.40000    863 Volove-Volov
UHOROD51 UCHER251 1 8 8.3750 17.766 114.2100    410 Horode-Chern
UKHUST51 UMUKAC51 1 0 13.010 21.990        0    330 Khust-Mukach
UKRASN5  ULVIV-51 1 0 13.580 25.360        0   1000 Krasne-Lviv 
UKRASN5  UDOBR151 1 0 9.2200 23.530        0    605 DTES-Krasne 
UKRASN5  URADYV51 1 0 20.850 37.390        0    605 Krasne-Radyv
USNOVY51 UOLEVS51 1 0 9.5400 16.300 267.0000   1000 Snov-Olevsk 
UIVERS51 UYAZYK51 1 0 8.7900 17.200 113.0000   1000 Iversk-Yazyk
UBILOT81 UTRYPI85 1 0 3.4685 23.701 246.4066   1868 Bilots-Trypi
UBILOT81 UKOZIA81 1 0 7.6704 52.414 544.9180   1490 Bilots-Kozia
UADZHA81 UPS 3380 1 0 1.3667 9.3393 97.09464   1729 Adzha-Prohr 
UTRYKH81 UYUZH281 1 0 3.2400 34.560 378.0000   2016 Trykha-Yuzhn
UTRYKH81 UTRYKH86 1 2      0      0        0 999999 3R-25(6)    
UTRYKH81 UTRYKH86 2 2      0      0        0 999999 3R-25(7)    
UBILYT81 UTSEN181 1 0 1.8660 16.072 172.1696   2262 Bilyts-Tsent
ULVIV 81 UZAKHI8A 1 0 1.7175 15.502 166.8860   1732 Lviv p-Zakhi
ULVIV 81 UOTPLZ81 1 0 0.3840 2.6240 27.28000   1726 Lviv p-OtpLZ
UNOVOO81 UMD_NO81 1 0 2.1294 14.708 153.9930   1050 Novood-UA-Mo
UPODIL81 UKO_RY81 1 0 1.2480 8.5280 88.66000   1729 Podils-Kotov
UPODIL81 UKO_RY82 1 0 1.2480 8.5280 88.66000   1729 Podils-Kotov
UPODIL81 UMD_PO81 1 0 7.0080 47.888 497.8600   1728 Podils-UA-Mo
UZMIIV81 ULOSIE84 1 0 2.3025 19.832 212.4440   2265 Zmiivs-Losie
UZMIIV81 UOTPLO81 1 0 2.1377 18.413 197.2373   1537 Zmiivs-OtpLo
UZMIIV81 UKHAR181 1 0 2.2388 19.283 206.5620   2265 Zmiivs-Khark
UZMIIV81 UPOLTA81 1 0 7.3680 50.348 523.4350   1949 Zmiivs-Polta
UZMIIV81 USTEPO81 1 0 1.8058 12.339 128.2842   1947 Zmiivs-Stepo
UZMIIV81 UZALIU81 1 0 3.6060 19.258 210.0620    990 Zmiivs-Zaliu
UZMIIV81 UZALIU81 2 0 3.6000 19.221 209.7720    990 Zmiivs-Zaliu
UKANIV81 UTRYPI85 1 0 4.3488 29.717 308.9460   1490 Kanivs-Trypi
UKANIV81 UPOLI181 1 0 3.7862 25.873 268.9808   1490 Kanivs-Polia
UZHYTO81 UTRYPI85 1 0 8.2752 56.547 587.8840   1868 Zhytom-Trypi
UZHYTO81 USHEPE81 1 0 6.1632 42.115 437.8440   1490 Zhytom-Shepe
UZHYTO81 ULISOV8C 1 0 3.5184 24.042 249.9530   1868 Zhytom-Lisov
UNIZHY81 UBROVA81 1 0 4.5408 31.029 322.5860   1490 Nizhyn-Brova
UNIZHY81 UKONOT81 1 0 4.4880 30.668 318.8350   1868 Nizhyn-Konot
USLAVU81 UCHER181 1 0 1.5289 13.169 141.0642   2167 Slavut-Chern
UCHERK81 UPOLI181 1 0 0.8832 6.0352 62.74400   1490 Cherka-Polia
UCHERK81 UKREM281 1 0 5.9568 40.705 423.1810   1490 Cherka-Kreme
UFEROS81 UZAPO284 1 0 0.9240 10.360 136.5000   1984 Ferosp-Zapor
UFEROS81 UZAPO284 2 8 0.9240 10.360 136.5000   1984 Ferosp-Zapor
UDNIP281 UMOLOC81 1 8 4.5288 30.947 321.7335   1864 Dnipro-Moloc
UKYIV181 UBROVA81 1 0 2.1504 14.694 152.7680   1490 Kyivsk-Brova
UKYIV181 UPIVN281 1 0 1.3200 9.0200 93.77500   1490 Kyivsk-Pivni
UDOBR121 ULUTS121 1 0 6.8550 38.388 246.7800   1212 Dobrot-Lutsk
UDOBR121 URADYV21 1 0 7.3010 31.960 196.6800    863 Dobrot-Radyv
UDOBR121 UNOVOV21 1 0 4.7250 26.460 170.1000   1002 Dobrot-Novov
UDOBR121 UL2_1 21 1 0 2.5200 17.346 115.0800   1151 Dobrotv-L2_1
UDOBR121 UL2_2 21 1 0 2.5200 17.346 115.0800   1151 Dobrotv-L2_2
UDOBR121 UDOBR123 1 2      0      0        0 999999 3R-25(25)   
UDOBR121 UDOBR123 2 2      0      0        0 999999 3R-25(22)   
UZAPO181 UZAPO282 1 8 5.3340 56.896 622.3000   2468 Zapori-Zapor
UZAPO181 UZAPOR81 1 0 0.9360 8.6960 93.87000   1491 Zapori-Zapor
URIVN281 URIVN381 1 0 3.6375 31.331 335.6200   2179 Rivnen-Rivne
URIVN281 UHRABI81 1 0 3.1875 27.455 294.1000   2153 Rivnen-Hrabi
URIVN281 UKOVEL82 1 0 3.4425 29.651 317.6280   2006 Rivnen-Kovel
URIVN281 ULUTSK81 1 8 3.3150 28.553 305.8640   2006 Rivnen-Lutsk
UARTSY81 UMD_AR81 1 0 3.3600 22.960 238.7000   1727 Artsyz-UA-Mo
UYUZH281 UADZHA81 1 0 5.8413 50.477 540.9044   1733 Yuzhno-Adzha
UYUZH281 UPOBUZ81 1 0 3.0488 26.260 281.2980   1732 Yuzhno-Pobuz
UDNIST81 UKAMI181 1 0 3.5256 24.092 250.4645   1867 Dnistr-Kamia
UDNIST81 UDN_BE81 1 0 0.9375 8.0750 86.50000   2169 Dnistr-Dnies
ULADYZ81 UDNIS181 1 0 5.7000 49.096 525.9200   2169 Ladyzh-Dnist
ULADYZ81 UPODIL81 1 0 4.1663 35.885 384.4060   1732 Ladyzh-Podil
ULADYZ81 UPOBUZ81 1 0 6.3422 43.339 450.5633   1864 Ladyzh-Pobuz
ULADYZ81 UVINNY81 1 0 3.0600 26.357 282.3360   2170 Ladyzh-Vinny
UVINNY81 UKOZIA81 1 0 3.9696 27.126 282.0070   1490 Vinnyt-Kozia
UPOLTA81 UKREME82 1 0 4.2528 29.061 302.1260   1949 Poltav-Kreme
UPOLTA81 UPIVN181 1 0 8.2992 56.711 589.5890   1948 Poltav-Pivni
USUMY 81 UKONOT81 1 0 6.3456 43.362 450.8020   1949 Sumy-Konotop
USUMY 81 USUMY181 1 0 0.8160 5.5760 57.97000   1490 Sumy-Sumy pi
UPIVN181 UMYRHO83 1 0 4.2768 29.225 303.8310   1948 Pivnic-Myrho
UPIVN181 USUMY181 1 0 4.4016 30.078 312.6970   1948 Pivnic-Sumy 
UKYIV281 UBROVA81 1 0 2.3769 16.356 170.2140   1491 Kyivsk-Brova
UNOVOK81 UTRYPI85 1 0 2.2608 15.449 160.6110   1868 Novoky-Trypi
UNOVOK81 UTRYPI85 2 0 2.2512 15.383 159.9290   1490 Novoky-Trypi
UNOVOK81 UKYIV281 1 0 0.9168 6.2648 65.13100   1868 Novoky-Kyivs
UKAMIA82 UPROME83 1 0 0.5445 4.6900 50.23920   1732 Kamian-Prome
UKAMIA82 UDNIP183 1 0 0.6900 5.9432 63.66400   1732 Kamian-Dnipr
UKAMIA82 UPERSH82 1 0 7.1988 38.394 419.9300   1226 Kamian-Persh
UMOLOC81 UMELIT81 1 8 2.9587 20.218 210.1924   1864 Moloch-Melit
UNIKOP81 UKRYV181 1 0 2.1356 18.395 197.0470   2152 Nikopo-Kryvo
UNIKOP81 UFEROS81 1 0 0.3124 3.5525 49.00000   2016 Nikopo-Feros
UNIKOP81 UFEROS81 2 0 0.3093 3.5177 48.52000   2016 Nikopo-Feros
UPIVD381 UKRYV181 1 0 1.3275 11.434 122.4840   2152 Pivden-Kryvo
UPIVD381 UKRYV181 2 0 1.3028 11.221 120.2004   2152 Pivden-Kryvo
UPERSH81 URUDNA83 1 0 0.6488 5.5879 59.85800   2152 Persho-Rudna
UPERSH81 UKREM281 1 0 5.5757 38.100 396.1056   1864 Persho-Kreme
UPERSH81 UKIROV81 1 0 1.6800 11.564 76.72000   1226 Persho-Kirov
UDNIPR81 UPROME83 1 0 1.7355 14.948 160.1288   1732 Dnipro-Prome
UDNIPR81 URUDNA83 1 8 1.3692 14.605 159.7400   2016 Dnipro-Rudna
UDNIPR81 UVDHMK81 1 0 0.3600 1.9860 20.28000   1689 Dnipro-VDHMK
UDNIPR81 UPERSH82 1 0 1.9751 17.012 182.2382   2152 Dnipro-Persh
UZAPOR81 UKURAK81 1 0 8.5950 48.076 524.0400    990 Zapori-Kurak
UZAPOR81 UKURAK81 2 0 10.545 48.466 518.8400    866 Zapori-Kurak
UPRYDN81 UDNIP183 1 0 0.8850 8.3660 90.47000   1491 Prydni-Dnipr
UPRYDN81 UKAMIA82 1 0 2.0326 10.734 117.2994    866 Prydni-Kamia
UPRYDN81 UPERSH81 1 0 7.5742 40.289 440.5594    866 Prydni-Persh
UTSEN181 UTRAVN81 1 0 0.7080 7.5520 82.60000   2592 Tsentr-Travn
UTSEN181 ULOZOV81 1 0 4.7655 41.047 439.6968   1298 Tsentr-Lozov
UZAKHI01 UZAKHI09 1 2      0      0        0 999999 Breaker/Swit
UZAKHI01 UZAKHI09 2 2      0      0        0 999999 Breaker/Swit
UZAKHI01 URIVN201 1 0 4.1570 80.394 1143.816   2000 Rivnenska AE
UYUZH201 UDNIPR01 1 0 6.3878 93.963 1367.490   1905 Yuzhno-Ukrai
UYUZH201 UVINNY02 1 0 5.7048 85.556 1243.205   2000 Yuzhno-Ukrai
UZAPOR01 UDNIPR01 1 0 2.7001 38.814 587.3583   3397 Zaporizka - 
UDNIP282 UPRAVO83 1 0 0.7260 5.0144 52.21300   1490 Dnipro-Pravo
UDNIP282 UZAPO181 1 0 0.3696 2.5256 26.25700   1864 Dnipro-Zapor
UDNIP282 UZAPOR81 1 0 2.0888 14.185 152.6000    866 Dnipro-Zapor
UDNIP282 UZAPOR81 2 0 1.9943 14.166 152.8520    990 Dnipro-Zapor
UKAKH182 UZAPO283 1 8 7.3339 63.169 676.6722   1732 Kakhov-Zapor
UNIZHY84 UCHER181 1 0 3.9990 34.445 368.9744   2167 Nizhyn-Chern
UPERSH82 UKIRO181 1 0 1.6800 11.564 76.72000   1226 Persho-Kirov
UKHME41  XRZ_CH11 1 8 2.9013 57.526 803.5975   2000 LN-KHAES-Rze
UVINNY02 UZAKHI01 1 0 6.4527 104.31 1462.184   2000 Vinnytska - 
UZAPO602 UDNIPR01 1 0 2.1379 37.114 519.1271   3395 Zaporizka AE
UZAPO602 UZAPOR01 1 8 3.0900 54.432 770.8232   3465 Zaporizka AE
UKR_VA51 UKRASN51 1 0 5.9697 15.206 103.9500   1000 Krasni-Krasn
UDN_BE81 U7BILI81 1 0 3.5250 30.362 325.2400   2169 805_DSHES-3 
UUA_VU51 U7VULC51 1 0 0.0234 0.0500 0.260000    390 528_BOLHRAD2
UUA_VU51 U7VULC51 2 0 0.0170 0.0500 0.280000   1000 544_BOLHRAD1
UKO_RY81 U7RIBN81 1 0 0.4800 3.2800 34.10000   1729 530_KOTOVSK3
UKO_RY82 U7RIBN82 1 0 0.4800 3.2800 34.10000   1729 530_KOTOVSK3
UDN_BR51 U7BRIC51 1 0 0.1010 0.2000 1.320000    473 806_DSHES-1 
USH_OK51 U7OCNI51 1 0 0.0153 0.0500 0.200000    473 842_SAKTA1 -
UNE_OT51 U7OTAC51 1 0 0.0029 0.0500 0.030000    510 843_NEMYI1 -
ULA_NE51 UNELYP51 1 8 1.5840 2.4750 15.84000    120 Larha--Nelyp
USO_PO51 UPOROH51 1 8 4.3461 5.6529        0    371 Soroka-Poroh
UMD_AR81 U7GRES81 1 0 1.6502 11.277 117.2358   1727 545_ART_Z3 -
UMD_NO81 U7GRES81 1 0 2.1294 14.708 153.9930   1050 512_NODESSK3
UMD_US81 U7GRES81 1 0 2.0265 20.586 225.0130   1050 508_USATOVO3
UMD_PO81 U7GRES81 1 0 0.0360 0.2460 2.557500   1728 530_KOTOVSK3
UMD_KU51 U7GRES51 1 0 0.0341 0.0870 0.550000   1000 541_KUCURH11
UMD_KU52 U7GRES51 1 0 0.0331 0.0797 0.550000   1000 542_KUCURH12
UMD_ST51 U7GRES51 1 0 0.0792 0.1900 1.310000   1000 514_STKAZAC1
UTRYKH86 UMYKOL81 1 0 1.9800 13.760 143.4000   1490 Trykha-Mykol
XZA_DO21 UDOBR124 1 8 3.5671 20.797 134.6700    866 Zamosc-Dobro
UNERAF51 UCHER151 1 0 9.1600 19.830 137.0000    450 Nerafa-Chern
UNERAF51 UCHERN51 1 0 11.120 23.870 164.0000    390 Nerafa-Chern
UBORSH51 UTERNO51 1 8 19.998 42.420 272.7000    410 Borshc-Terno
UBORSH51 UCHER251 1 8 12.276 26.040 167.4000    360 Borshc-Chern
UBORSH51 UKAMI151 1 8 10.494 22.260 143.1000    473 Borshc-Kamia
UZAPO681 UZAPO284 1 0 0.1725 1.8400 20.12500   1984 Zapori-Zapor
UZAKHI09 XBA_ZA01 1 0 2.2200 4.8100 420.7600   2000 ZU-SZAB750  
UZAKHI87 UZAKHI8A 1 2      0      0        0 999999 Breaker/Swit
UMEL -81 UMELIT81 1 8 6.0960 41.656 433.0700   1490 Mel - -Melit
ULVIV 21 UOTPR121 1 8 2.2200 15.281 101.3800   1103 Lviv p-OtpRo
ULVIV 21 UOTPRO21 1 8 2.2200 15.281 101.3800   1103 Lviv p-OtpRo
USTEPO81 ULOZOV81 1 0 3.1968 21.845 227.1060   1948 Stepov-Lozov
URIVN201 UKYIVS01 1 0 5.1000 99.067 1389.681   2000 Rivnenska AE
UBURSH22 USTRYI22 1 0 3.6000 24.780 164.4000   1010 Bursht-Stryi
UBURSH22 USTRYI22 2 0 3.6000 24.780 164.4000   1010 Bursht-Stryi
UBURSH22 UKALUS22 1 0 2.2913 12.831 82.48500    825 Bursht-Kalus
UBURSH22 UKALUS23 1 0 2.1075 11.802 75.87000    825 Bursht-Kalus
UBURSH83 UZAKHI8A 1 0 1.1400 12.160 133.0000   1868 Bursht-Zakhi
UBURSH83 UBURSH84 3 2      0      0        0 999999 3R-25(25)   
UBURSH83 UBURSH84 4 2      0      0        0 999999 V-330_ShOV-1
UBURSH84 UZAKHI87 1 0 2.0160 13.776 143.2200   2685 Bursht-Zakhi
UBURSH84 UBURSH83 1 2      0      0        0 999999 3R-25(22)   
UBURSH84 UBURSH83 2 2      0      0        0 999999 3R-25(24)   
UBURSH84 UBURSH83 5 2      0      0        0 999999 SV-2        
UZALIU81 UKHAR181 1 0 2.6512 22.836 244.6220   2265 Zaliut-Khark
UZALIU81 USUMY 81 1 0 5.7525 49.548 530.7640   1871 Zaliuty-Sumy
UKONOT85 USHOS184 1 0 4.3632 29.815 309.9690   1948 Konoto-Shost
UYARMO51 UDNIST51 1 8 20.763 42.525 272.1000    180 Yarmol-Dnist
UYARMO51 UKHME551 1 8 5.2290 8.9670 55.86000    410 Yarmol-Khmel
UYARMO51 UKHME551 2 8 5.2290 8.9670 55.86000    410 Yarmol-Khmel
UYARMO51 UKAMI151 1 8 21.414 36.722 228.7600    410 Yarmol-Kamia
UYARMO51 UKAMI151 2 8 21.414 36.722 228.7600    410 Yarmol-Kamia
UYARMO51 UKAMI151 3 8 26.334 55.860 359.1000    180 Yarmol-Kamia
UBEREZ21 UBERE121 1 0 1.2100 4.3500 26.00000    595 Bereza-Berez
UKIRO181 UPIVD381 1 0 0.7200 4.9560 32.88000   1226 Kirov_-Pivde
UKIROV81 UPIVD381 1 0 0.7200 4.9560 32.88000   1226 Kirov_-Pivde
##C

----- 2 WINDING TRANSFORMER BLOCK -----
_________1_________2_________3_________4_________5_________6_________7_________8_________9
123456789012345678901234567890123456789012345678901234567890123456789012345678901234567890
Node 1  |Node 2  |O|S|U1   |U2   |Sn   |R(Ohm)|X(Ohm)|B(uS)   |G(uS) |I(A)  |Element Name|

##T
UYUVIL21 UYUVIL51 1 8 230.0 121.0 250.0 0.3800 22.850 -16.3336 2.6087    628 AT-1        
UYUVIL21 UYUVIL51 2 8 230.0 121.0 250.0 0.4401 22.637 -10.1388 2.3025    628 AT-2        
UKURAK52 UKURAK51 1 0 110.0 110.0 250.0 0.1609 6.0299 -101.557 18.926   1312 T-3         
UKURAK81 UKURAK51 1 0 330.0 115.0 125.0 2.9272 82.712 -5.65920 0.9550    219 AT-1        
UKURAK81 UKURAK51 2 0 330.0 115.0 125.0 2.9272 82.712 -5.66924 0.8935    219 AT-2        
UBILYT81 UBILYT51 1 0 330.0 115.0 200.0 1.3449 58.246 -5.18407 1.2213    350 AT-1        
UBILYT81 UBILYT51 2 0 330.0 115.0 200.0 1.4756 58.243 -5.56277 1.2121    350 AT-2        
UBILYT81 UBILYT51 3 0 330.0 115.0 200.0 1.3068 54.434 -9.01009 1.7723    350 AT-3        
UBILYT81 UBILYT51 4 0 330.0 115.0 200.0 1.5382 58.241 -5.36560 1.2516    350 AT-4        
UTSEN181 UTSEN151 1 8 330.0 115.0 200.0 1.4375 58.244 -5.74472 1.2397    350 AT-3        
UTSEN181 UTSEN152 1 8 330.0 115.0 200.0 1.2823 54.980 -7.36625 1.5611    350 AT-1        
UTSEN181 UTSEN152 2 8 330.0 115.0 200.0 1.4647 58.788 -5.17971 1.2397    350 AT-2        
UTRAVN81 UTRAVN51 1 0 330.0 115.0 200.0 1.4538 57.154 -11.8039 1.7815    350 AT-1        
UTRAVN81 UTRAVN51 2 0 330.0 115.0 200.0 1.2959 56.069 -15.1356 1.8090    350 AT-2        
UKHME403 UKHME483 1 0 750.0 330.0 1000. 0.9700 56.242 -5.93597 1.1400    770 AT-1        
UKHME489 UKHME483 1 0 330.0 330.0 1250. 0.1860 5.7766 -59.5248 4.4077   2187 T-1         
UKHME408 UKHME403 1 0 750.0 750.0 1251. 0.9420 72.773 -5.52480 1.7067    963 T-2         
UKHME41  UKHME405 1 8 418.6 750.0 1325. 0.3002 19.810        0      0   1827 AT-1        
UKYIVS01 UKYIVS8B 1 8 750.0 330.0 1000. 0.9800 63.702 -5.91608 1.0000    770 AT-1        
UKYIVS01 UKYIVS8B 2 0 750.0 330.0 1000. 0.9800 63.702 -5.91608 1.0000    770 AT-2        
UTRYPI86 UTRYPI85 1 0 330.0 330.0 400.0 0.8700 35.811 -11.7539      0    700 T-1         
UTRYPI87 UTRYPI85 1 0 330.0 330.0 400.0 0.8700 35.811 -11.7539      0    700 T-2         
UDNIP132 UDNIP183 1 8 165.0 330.0 250.0 0.3123 11.975 -16.9641 4.0771    875 AT-2        
UKRYV189 UKRYV181 1 0 330.0 330.0 400.0 1.0197 36.108 -25.5566 2.8191    700 T-5         
USUMY 81 USUMY 51 1 0 330.0 115.0 125.0 2.5230 90.570 -3.51802 1.0560    219 AT-1        
ULVIV 81 ULVIV 22 1 0 347.0 242.0 240.0 1.0891 43.886 -2.48839 0.7225    399 AT-3        
UMUKAC11 UMUKAC22 1 8 400.0 231.0 400.0 0.7260 39.753 -2.13421 0.7125    577 AT-3        
UMUKAC11 UMUKAC22 2 0 400.0 231.0 400.0 0.6870 39.754 -1.72755 0.6619    577 AT-4        
UDNIS183 UDNIS181 1 0 330.0 330.0 450.0 0.5690 34.245 -2.54243 1.7723    787 T-1         
UDNIS184 UDNIS181 1 0 330.0 330.0 450.0 0.5442 33.978 -2.81052 1.8177    787 T-_2        
UDNIS185 UDNIS181 1 0 330.0 330.0 450.0 0.5351 33.871 -1.94457 1.7309    787 T-_3        
UCHOR203 UCHOR281 1 0 750.0 330.0 1000. 0.9276 56.242 -6.15976 1.2000    770 AT-4        
URUDNA31 URUDNA83 1 0 165.0 330.0 250.0 0.3014 11.975 -12.2403 3.9302    875 AT-1        
URUDNA31 URUDNA83 2 0 165.0 330.0 250.0 0.3067 12.084 -12.2637 3.8567    875 AT-2        
URUDNA31 URUDNA83 3 8 165.0 330.0 250.0 0.3023 11.866 -15.9243 4.4298    875 AT-3        
UZMIIV81 UZMIIV51 1 0 330.0 115.0 200.0 0.5962 55.536 -7.72615 1.6345    350 AT-1        
UZMIIV81 UZMIIV52 1 0 330.0 115.0 200.0 0.6153 54.991 -23.8079 1.7906    350 AT-2        
UKHAR181 UKHAR151 1 8 330.0 115.0 200.0 1.6417 53.499 -9.06592 1.4601    350 AT-1        
UKHAR181 UKHAR151 2 0 330.0 115.0 200.0 1.4375 54.976 -9.04907 1.5611    350 AT-2        
UKHAR181 UKHAR151 3 0 330.0 115.0 200.0 1.4157 58.244 -9.09917 1.2360    350 AT-3        
UZALIU53 UZALIU51 1 0 110.0 110.0 125.0 0.3860 12.878 -31.9543 8.4702    656 T-1         
UZALIU55 UZALIU51 1 0 110.0 110.0 400.0 0.0824 3.8058 -141.794 2.6446   2099 T-3         
UZALIU81 UZALIU51 1 0 330.0 115.0 200.0 1.4103 57.155 -8.10075 1.6368    350 AT-1        
UZALIU81 UZALIU51 2 8 330.0 115.0 200.0 1.1135 56.617 -2.98673 0.9095    350 AT-2        
UZALIU81 UZALIU51 3 0 330.0 115.0 200.0 1.4620 58.788 -8.10075 1.6368    350 AT-3        
ULOSIE84 ULOSIE51 1 0 330.0 115.0 200.0 1.4103 56.066 -9.07604 1.3958    350 AT-1        
ULOSIE84 ULOSIE51 2 0 330.0 115.0 200.0 1.4075 56.066 -9.00463 1.7998    350 AT-2        
ULOSIE84 ULOSIE51 3 0 330.0 115.0 200.0 1.7723 55.511 -9.00463 1.7998    350 AT-3        
ULOSIE84 ULOSIE51 4 0 330.0 115.0 200.0 1.4320 56.065 -8.99344 1.8549    350 AT-4        
UKONOT81 UKONOT51 1 0 330.0 115.0 125.0 2.4603 91.443 -3.66551 0.9550    219 AT-1        
UKONOT81 UKONOT51 2 0 330.0 115.0 125.0 3.4500 88.795 -3.28347 1.0376    219 AT-2        
UKONOT81 UKONOT51 3 0 330.0 115.0 125.0 2.4045 81.857 -12.5539 1.3499    219 AT-3        
UKREME82 UKREME31 3 0 330.0 158.0 250.0 0.9670 45.728 -8.80440 1.6253    437 AT-3        
UKREME82 UKREME31 4 0 330.0 158.0 250.0 0.9879 43.985 -8.85361 1.3315    437 AT-4        
UPOLTA81 UPOLTA51 1 8 330.0 115.0 125.0 2.2233 87.092 -0.41928 0.5464    219 AT-1        
UPOLTA81 UPOLTA51 2 0 330.0 115.0 125.0 2.4045 89.701 -3.37581 0.6795    219 AT-2        
UPOLTA81 UPOLTA51 3 0 330.0 115.0 200.0 1.6958 56.058 -0.86201 0.8522    350 AT-3        
UPOLTA81 UPOLTA51 4 0 330.0 115.0 200.0 1.4211 58.789 -4.45490 1.1111    350 AT-4        
USHOS181 USHOS151 1 0 330.0 115.0 200.0 1.3476 58.246 -5.15923 1.3223    350 AT-2        
USHOS182 USHOS151 1 0 330.0 115.0 200.0 1.4075 58.244 -4.77141 1.3499    350 AT-1        
ULOZOV81 ULOZOV51 1 0 330.0 115.0 200.0 1.3504 55.523 -9.01900 1.7264    350 AT-2        
USTEPO81 USTEPO51 1 0 330.0 115.0 200.0 1.5872 52.629 -9.04907 1.5611    350 AT-2        
UMYRHO83 UMYRHO51 1 8 330.0 115.0 200.0 1.4402 59.333 -10.9397 1.3223    350 AT-1        
UMYRHO83 UMYRHO51 2 0 330.0 115.0 200.0 1.3912 58.790 -8.15650 1.3315    350 AT-2        
USUMY181 USUMY151 1 0 330.0 115.0 200.0 1.3966 58.245 -4.01776 1.3039    350 AT-1        
USUMY181 USUMY151 2 0 330.0 115.0 200.0 1.4157 58.244 -4.43593 1.1846    350 AT-2        
ULOZO151 ULOZO131 1 0 121.0 158.0 90.00 0.3597 9.9494 -55.2969 1.7349    429 269_Loz150 -
USUMY 81 USUMY150 1 0 330.0 115.0 200.0 1.6526 53.608 -10.8875 1.6988    350 AT-3        
USUMY 81 USUMY150 2 0 330.0 115.0 125.0 2.4603 89.700 -2.80158 1.0285    219 AT-4        
UKREME31 UKREME82 1 0 165.0 330.0 250.0 0.3110 12.302 -13.0744 4.3343    875 AT-1        
UKREME31 UKREME82 2 0 165.0 330.0 250.0 0.3045 11.975 -12.1798 4.1139    875 AT-2        
UDNIP282 UDNIP231 1 0 330.0 158.0 250.0 1.0088 44.420 -8.13611 1.4509    437 AT-2        
UDNIP282 UDNIP231 2 0 330.0 158.0 250.0 1.0524 44.419 -8.81602 1.5611    437 AT-3        
UDNIP282 UDNIP231 3 0 330.0 158.0 250.0 1.0001 43.984 -8.39758 1.2764    437 AT-4        
UDNIP283 UDNIP231 1 8 330.0 158.0 250.0 0.9618 43.549 -0.64386 0.6547    437 AT-1        
UZAPO181 UZAPO131 1 0 330.0 158.0 250.0 1.0402 43.983 -7.22620 1.3223    437 AT-2        
UZAPO181 UZAPO131 2 8 330.0 158.0 250.0 0.9479 43.550 -8.09936 1.6437    437 AT-3        
UZAPO181 UZAPO131 3 0 330.0 165.0 400.0 0.4914 29.671 -8.64474 1.7264    700 AT-5        
UZAPO181 UZAPO133 1 0 330.0 158.0 250.0 1.0332 44.419 -6.99095 1.3315    437 AT-1        
UZAPO181 UZAPO133 2 0 330.0 158.0 250.0 0.9339 44.421 -9.04103 1.6070    437 AT-4        
UPAVLO31 UPAVLO83 1 0 165.0 330.0 250.0 0.3032 11.866 -16.0182 4.0771    875 AT-1        
UZAPO282 UZAPO231 1 8 330.0 158.0 250.0 0.7144 43.598 -8.15042 1.3682    437 AT-1        
UZAPO282 UZAPO231 2 8 330.0 158.0 250.0 0.9897 43.549 -8.38161 1.3774    437 AT-2        
UPRAVO37 UPRAVO31 1 0 150.0 150.0 90.00 1.7423 37.401 -31.2521 4.6764    346 T-1         
UPRAVO38 UPRAVO31 1 0 150.0 150.0 90.00 1.7182 37.921 -29.6268 4.7173    346 T-2         
UPRAVO39 UPRAVO31 1 0 150.0 150.0 95.00 0.9911 31.852 -4.48581 2.3556    366 T-3         
UPRAVO3A UPRAVO31 1 0 150.0 150.0 95.00 1.0045 32.081 -5.87899 2.3556    366 T-4         
UPRAVO3B UPRAVO31 1 0 150.0 150.0 90.00 1.7473 44.031 -147.976 2.6800    346 T-5         
UPRAVO3C UPRAVO31 1 0 150.0 150.0 95.00 1.0538 31.420 -4.95775 2.3556    366 T-6         
UPRAVO3D UPRAVO31 1 0 150.0 150.0 95.00 1.1011 32.938 -14.5888 2.3556    366 T-7         
UPRAVO3E UPRAVO31 1 0 150.0 150.0 95.00 1.1011 32.938 -14.5888 2.3556    366 T-8         
UPRAVO3F UPRAVO31 1 0 150.0 150.0 125.0 0.7492 25.472 -21.4066 3.3467    481 T-9         
UPRAVO83 UPRAVO31 1 0 330.0 165.0 400.0 0.5105 29.399 -10.8946 1.6529    700 AT-1        
UNIKOP81 UNIKOP31 2 0 330.0 158.0 250.0 1.0350 43.983 -6.05766 1.3131    437 AT-2        
UNIKOP81 UNIKOP31 3 0 330.0 158.0 250.0 1.1151 44.853 -8.34240 1.5978    437 AT-3        
UPRYDN35 UPRYDN31 1 0 150.0 150.0 250.0 0.2670 11.867 -34.2100 9.6889    962 T-9         
UPRYDN36 UPRYDN31 1 0 150.0 150.0 250.0 0.2583 11.541 -58.0938 9.6444    962 T-10        
UPRYDN81 UPRYDN31 1 0 330.0 165.0 400.0 0.4805 31.850 -7.94098 1.4968    700 AT-2        
UPRYDN81 UPRYDN32 1 0 330.0 165.0 400.0 0.4887 29.399 -7.90803 1.6621    700 AT-1        
UKAMIA8G UKAMIA31 1 8 330.0 158.0 250.0 1.0507 44.419 -6.71832 1.5152    437 AT-2        
UKAMIA8G UKAMIA31 2 8 330.0 158.0 250.0 1.0001 43.984 -6.25775 1.4692    437 AT-4        
UKAMIA82 UKAMIA32 1 0 330.0 158.0 250.0 1.0298 44.419 -7.22788 1.3131    437 AT-1        
UKAMIA82 UKAMIA32 2 0 330.0 158.0 250.0 1.0298 44.419 -7.66047 1.4968    437 AT-3        
UPERSH81 UPERSH31 1 0 330.0 158.0 250.0 1.0454 44.855 -8.60972 1.4050    437 AT-2        
UPERSH82 UPERSH31 1 8 330.0 158.0 250.0 1.0158 43.548 -0.63449 0.6317    437 AT-1        
UPERSH82 UPERSH31 2 0 330.0 158.0 250.0 1.0176 44.420 -7.18630 1.5243    437 AT-3        
UKREM281 UKREM231 1 0 330.0 158.0 250.0 0.9949 45.727 -6.98386 1.3682    437 AT-1        
UKREM281 UKREM231 2 0 330.0 158.0 250.0 1.2197 49.208 -11.4379 0.9642    437 AT-2        
UKRYVO81 UKRYVO31 1 0 330.0 158.0 250.0 1.0420 43.983 -6.76071 1.3131    437 AT-1        
UKRYVO81 UKRYVO31 2 0 330.0 158.0 250.0 1.0123 44.420 -6.99614 1.3039    437 AT-2        
UPIVD381 UPIVD331 1 0 330.0 158.0 250.0 1.0228 43.984 -7.45783 1.3315    437 AT-2        
UPIVD381 UPIVD331 2 0 330.0 158.0 250.0 1.0385 44.855 -6.29616 1.2948    437 AT-3        
UPIVD381 UPIVD332 1 0 330.0 158.0 250.0 1.0681 44.418 -8.11920 1.5427    437 AT-1        
UPIVD381 UPIVD332 2 0 330.0 158.0 250.0 1.0263 43.984 -6.29427 1.3039    437 AT-4        
UFEROS81 UFEROS31 1 0 330.0 165.0 400.0 0.4941 29.399 -6.72020 1.8825    700 AT-1        
UFEROS81 UFEROS31 2 0 330.0 165.0 400.0 0.5105 29.943 -6.47038 1.3590    700 AT-2        
UKRYV181 UKRYV131 1 0 330.0 158.0 250.0 1.0559 43.547 -7.45946 1.3223    437 AT-1        
UKRYV181 UKRYV131 2 0 330.0 158.0 250.0 1.0141 44.855 -7.23607 1.2672    437 AT-2        
UPOBUZ81 UPOBUZ31 1 0 330.0 158.0 250.0 1.0210 44.855 -7.90782 1.4233    437 AT-1        
UPOBUZ81 UPOBUZ31 2 0 330.0 158.0 250.0 1.0454 44.419 -7.22042 1.3535    437 AT-2        
UPROME83 UPROME31 1 0 330.0 158.0 250.0 1.0001 43.984 -5.81414 1.3499    437 AT-1        
UPROME83 UPROME31 2 0 330.0 158.0 250.0 0.9845 44.072 -6.69562 1.6125    437 AT-2        
UMOLOC81 UMOLOC31 1 8 330.0 158.0 250.0 0.9862 43.985 -7.21059 1.4050    437 AT-2        
UMOLOC82 UMOLOC31 1 8 330.0 158.0 250.0 1.0245 43.548 -7.22451 1.3315    437 AT-1        
UUKRAI83 UUKRAI31 1 8 330.0 158.0 250.0 1.0298 43.984 -7.67951 1.3958    437 AT-1        
UUKRAI83 UUKRAI31 2 0 330.0 158.0 250.0 1.0054 43.984 -7.44778 1.3866    437 AT-2        
UMELIT81 UMELIT31 1 8 330.0 158.0 250.0 0.9949 43.549 -6.99614 1.3039    437 AT-2        
UMELIT82 UMELIT31 2 8 330.0 158.0 250.0 0.9949 43.984 -9.05993 1.4968    437 AT-3        
UHIRNY81 UHIRNY31 1 0 330.0 158.0 250.0 1.0146 44.420 -0.74543 0.6116    437 AT-1        
UHIRNY81 UHIRNY31 2 0 330.0 158.0 250.0 0.9757 43.985 -6.53218 1.2856    437 AT-3        
UDNIP183 UDNIP131 1 0 330.0 158.0 250.0 0.9932 43.984 -7.22111 1.3499    437 AT-1        
UDNIP183 UDNIP132 2 0 330.0 158.0 250.0 1.0280 43.984 -6.27043 1.4141    437 AT-4        
UPAVLO83 UPAVLO31 2 8 330.0 158.0 250.0 1.0367 43.983 -7.68610 1.3590    437 AT-2        
UHIRNY81 UHIRNY32 1 0 330.0 158.0 250.0 1.0115 44.855 -0.62165 0.6758    437 AT-2        
UHIRNY81 UHIRNY32 2 0 330.0 158.0 250.0 0.9967 43.984 -8.59741 1.4784    437 AT-4        
UVDHMK31 UVDHMK81 1 0 165.0 330.0 250.0 0.3084 12.084 -13.3209 3.5041    875 AT-1        
UKVART81 UKVART31 1 8 330.0 158.0 250.0 1.0454 44.419 -7.22451 1.3315    437 AT-1        
UKVART81 UKVART31 2 0 330.0 158.0 250.0 1.0263 43.984 -6.75892 1.3223    437 AT-2        
UCHOR203 UCHOR283 1 8 750.0 330.0 1000. 0.9810 54.216 -5.73926 1.2160    462 AT-3        
UBURSH8X UBURSH2T 1 0 347.0 242.0 240.0 1.1163 44.035 -27.8868 1.0049    399 AT1A        
UBURSH8X UBURSH2T 2 0 347.0 242.0 240.0 1.2898 45.888 -33.8571 1.3620    399 AT1B        
UTRYKH31 UTRYKH21 1 0 161.0 242.0 300.0 0.2039 6.8055 -41.1831 6.3192   1076 AT-3        
UTRYKH81 UTRYKH31 1 0 330.0 158.0 250.0 1.0803 43.982 -6.96331 1.4692    437 AT-1        
UTRYKH81 UTRYKH31 2 0 330.0 158.0 250.0 1.2162 44.415 -10.2256 1.4692    437 AT-2        
UDOBRL21 UDOBRL51 1 0 230.0 121.0 60.00 5.4193 116.43 -12.0293 1.6068    151 AT-1        
UDOBRL21 UDOBRL51 2 0 220.0 121.0 63.00 3.1937 73.299 -13.8165 1.7562    165 AT-2        
UUSATO83 UUSATO51 1 0 330.0 115.0 200.0 1.4565 57.154 -4.56647 1.3958    350 AT-3        
UUSATO83 UUSATO51 2 0 330.0 115.0 200.0 1.4593 57.154 -8.88433 1.4325    350 AT-4        
UUSATO83 UUSATO51 3 0 330.0 115.0 200.0 1.1380 55.364 -3.50664 0.8907    350 AT-5        
UNOVOO81 UNOVOO51 1 0 330.0 115.0 200.0 1.3966 58.245 -4.25314 1.1570    350 AT-1        
UNOVOO81 UNOVOO51 2 0 330.0 115.0 200.0 1.3259 55.523 -8.24608 1.8365    350 AT-2        
UARTSY81 UARTSY51 1 0 330.0 115.0 200.0 1.1516 52.368 -3.69323 1.1111    350 AT-1        
UARTSY81 UARTSY51 2 0 330.0 115.0 125.0 2.5091 90.570 -3.66311 0.9642    219 AT-2        
UKAKH182 UKAKH131 1 8 330.0 158.0 250.0 1.0036 44.420 -6.04336 1.3774    437 AT-2        
UKAKH181 UKAKH121 1 8 330.0 230.0 250.0 0.9740 46.338 -0.81645 0.4683    437 AT-1        
UVOZNE51 UVOZNE31 1 0 121.0 158.0 90.00 0.4157 10.077 -61.3107 4.4396    429 519_Voznes1 
UYUZH281 UYUZH231 1 0 330.0 158.0 250.0 1.0176 44.420 -6.97096 1.4325    437 AT-1        
UYUZH281 UYUZH231 2 0 330.0 158.0 250.0 1.0447 44.419 -0.82993 0.6530    437 AT-2        
UMYKOL81 UMYKOL31 1 0 330.0 165.0 250.0 1.2249 45.722 -3.29763 0.9917    437 AT-1        
UMYKOL81 UMYKOL31 2 0 330.0 165.0 250.0 1.2162 47.901 -3.27163 1.0744    437 AT-2        
UPODIL81 UPODIL51 1 0 330.0 115.0 125.0 2.4115 87.087 -5.87626 1.0468    219 AT-1        
UPODIL81 UPODIL51 2 0 330.0 115.0 125.0 2.2721 87.962 -5.64293 1.0468    219 AT-2        
UTSEN221 UTSEN251 1 0 230.0 121.0 63.00 2.5057 91.491 -2.50102 0.7807    158 AT-1        
UADZHA81 UADZHA51 1 0 330.0 115.0 125.0 2.4254 87.958 -6.45692 1.0560    219 AT-1        
UADZHA81 UADZHA51 2 0 330.0 115.0 125.0 2.8087 81.932 -6.45235 1.0836    219 AT-2        
UTASHL82 UTASHL81 1 0 330.0 330.0 250.0 1.2000 52.966 -10.3306      0    437 T-1         
UTASHL83 UTASHL81 1 0 330.0 330.0 250.0 1.2000 52.966 -10.3306      0    437 T-2         
U7GRES51 U7GRES81 1 0 115.0 330.0 200.0 0.2332 8.1454 -42.7872 24.703   1004 AT-3        
U7GRES51 U7GRES81 2 8 115.0 330.0 200.0 0.2332 8.1454 -42.7872 24.703   1004 AT-4        
U7CHIS51 U7CHIS81 1 0 115.0 330.0 400.0 0.0935 3.3545 -203.017 32.938   2008 AT-1        
U7CHIS51 U7CHIS81 2 8 115.0 330.0 400.0 0.0935 3.3545 -203.017 32.938   2008 AT-2        
U7HBC 51 U7HBC 81 1 0 115.0 330.0 250.0 0.1761 6.3526 -37.7348 16.469   1255 AT-1        
U7BILI51 U7BILI81 1 0 115.0 330.0 400.0 0.1069 3.1821        0      0   2008 AT-1        
U7BILI51 U7BILI81 2 8 115.0 330.0 400.0 0.1069 3.1821        0      0   2008 AT-2        
U7VULC51 U7VULC11 1 0 110.0 400.0 250.0 0.1013 4.9842 -117.171 25.124   1312 AT-1        
U7VULC51 U7VULC11 2 0 110.0 400.0 250.0 0.0817 4.2197 -117.171 25.124   1312 AT-2        
U7GRES81 U7GRES11 1 0 330.0 400.0 1250. 0.0476 8.1630        0      0   2187 AT-1        
U7GRES81 U7GRES11 2 8 330.0 400.0 1250. 0.0476 8.1630        0      0   2187 AT-2        
U7STRA51 U7STRA81 1 0 115.0 330.0 400.0 0.0898 3.5200 -72.9935 19.735   2008 AT-1        
U7STRA51 U7STRA81 2 8 115.0 330.0 400.0 0.0898 3.5200 -72.9935 19.735   2008 AT-2        
U7RIBN51 U7RIBN81 1 0 115.0 330.0 200.0 0.1491 6.4659        0      0   1004 AT-1        
U7RIBN51 U7RIBN82 1 0 115.0 330.0 200.0 0.1476 6.5045        0      0   1004 AT-2        
U7HBC 51 U7HBC282 1 0 115.0 330.0 200.0 0.1558 6.5043 -75.7545 12.805   1004 AT-2        
UNIZHY81 UNIZHY51 1 0 330.0 115.0 200.0 0.9011 58.091 -6.08415 1.4050    350 AT-1        
UNIZHY81 UNIZHY51 2 0 330.0 115.0 200.0 0.7160 56.079 -3.92367 0.9642    350 AT-2        
UNYVKY81 UNYVKY51 1 0 330.0 115.0 200.0 1.4334 58.244 -5.32750 1.4050    350 AT-1        
UNYVKY81 UNYVKY51 2 0 330.0 115.0 200.0 1.3858 58.790 -4.25810 1.1387    350 AT-2        
UKYIV253 UKYIV251 1 0 110.0 110.0 126.0 0.4832 11.536 -56.5988 8.7603    661 T-2         
UKYIV254 UKYIV251 1 0 110.0 110.0 400.0 0.0800 3.6484 -148.531 8.2645   2099 T-3         
UKYIV281 UKYIV251 1 0 330.0 115.0 200.0 1.6580 53.499 -9.03443 1.6437    350 AT-1        
UKYIV281 UKYIV251 2 0 330.0 115.0 200.0 1.5818 53.338 -8.69213 1.4692    350 AT-2        
UKYIV281 UKYIV251 3 0 330.0 115.0 200.0 1.1777 56.071 -3.74700 0.9135    350 AT-3        
UNOVOK81 UNOVOK51 1 0 330.0 115.0 200.0 1.3476 56.067 -8.64474 1.7264    350 AT-1        
UNOVOK81 UNOVOK51 2 0 330.0 115.0 200.0 1.2023 57.759 -0.79933 0.7585    350 AT-2        
UBILOT81 UBILOT51 1 0 330.0 115.0 125.0 2.8575 84.109 -3.90003 0.9642    219 AT-1        
UBILOT81 UBILOT51 2 0 330.0 115.0 125.0 2.8157 84.808 -1.65896 0.7879    219 AT-2        
UBILOT81 UBILOT51 3 0 330.0 115.0 200.0 1.5246 59.876 -4.58025 1.3499    350 AT-3        
UZHYTO81 UZHYTO51 1 8 330.0 115.0 200.0 1.5600 53.937 -4.09944 0.9394    350 AT-1        
UZHYTO81 UZHYTO51 2 0 330.0 115.0 200.0 1.3640 55.522 -7.70615 1.7264    350 AT-2        
UZHYTO85 UZHYTO51 1 8 330.0 115.0 200.0 1.5246 57.152 -8.14098 1.4233    350 AT-3        
UKANIV81 UKANIV51 1 0 330.0 115.0 200.0 1.6090 52.901 -11.7808 1.9284    350 AT-1        
UKANIV81 UKANIV51 2 0 330.0 115.0 200.0 1.5927 52.792 -7.96096 1.3866    350 AT-2        
UCHERK81 UCHERK51 1 0 330.0 115.0 125.0 2.3418 88.832 -3.32236 0.9054    219 AT-2        
UCHERK81 UCHERK51 2 0 330.0 115.0 125.0 0.8712 88.858 -4.37111 0.9660    219 AT-3        
UKYIV152 UKYIV151 1 0 110.0 110.0 400.0 0.0870 3.8093 -148.531 8.2645   2099 T-1         
UKYIV153 UKYIV151 1 0 110.0 110.0 400.0 0.0870 3.8093 -148.531 8.2645   2099 T-2         
UKYIV181 UKYIV151 1 0 330.0 115.0 200.0 1.2986 55.524 -6.61955 1.7631    350 AT-1        
UKYIV181 UKYIV151 2 0 330.0 115.0 200.0 1.3177 54.979 -7.54620 1.5978    350 AT-2        
UPIVN281 UPIVN251 1 0 330.0 115.0 200.0 1.7887 55.510 -3.34811 1.5978    350 AT-1        
UPIVN281 UPIVN251 2 0 330.0 115.0 200.0 1.6880 53.552 -7.28938 0.9118    350 AT-2        
UPIVN281 UPIVN251 3 0 330.0 115.0 200.0 1.7887 55.510 -2.96368 0.9219    350 AT-3        
UPOLI181 UPOLI151 1 0 330.0 115.0 200.0 1.4429 58.788 -8.14098 1.4233    350 AT-1        
UPOLI181 UPOLI151 2 0 330.0 115.0 200.0 1.4593 52.578 -7.28505 0.9458    350 AT-2        
UCHOR281 UCHOR251 1 0 330.0 115.0 125.0 2.3139 89.704 -3.88599 1.0193    219 727_ChAES-33
UCHOR281 UCHOR251 2 0 330.0 115.0 125.0 2.2860 90.576 -3.89076 1.0009    219 727_ChAES-33
ULISOV8C ULISOV51 1 0 330.0 115.0 200.0 1.1162 52.587 -10.0522 0.9917    350 AT-1        
ULISOV8C ULISOV51 2 0 330.0 115.0 200.0 1.2823 57.703 -8.05782 1.8365    350 AT-2        
USLAVU81 USLAVU51 1 0 330.0 115.0 125.0 2.5160 89.698 -3.07723 0.9275    219 AT-1        
USLAVU81 USLAVU51 2 8 330.0 115.0 125.0 2.4672 89.700 -3.19958 0.9183    219 AT-2        
UCHER181 UCHER151 1 0 330.0 115.0 125.0 2.3557 88.831 -4.93491 1.0744    219 AT-1        
UCHER181 UCHER151 2 0 330.0 115.0 125.0 2.3557 89.703 -5.49827 1.1846    219 AT-2        
UBROVA81 UBROVA51 1 0 330.0 115.0 200.0 1.3340 54.978 -8.30090 1.5702    350 AT-1        
UBROVA81 UBROVA51 2 0 330.0 115.0 200.0 1.2496 55.525 -7.87361 1.8182    350 AT-2        
UZOLOT51 UZOLOT31 1 0 121.0 158.0 90.00 0.3977 10.078 -61.4527 1.5067    429 743_Zolot150
USCHEV51 USCHEV31 1 0 121.0 158.0 90.00 0.3958 10.095 -79.8635 2.8004    429 749_Shevch15
UVINN181 UVINN151 1 0 330.0 115.0 200.0 1.6580 58.783 -4.26917 1.6896    350 AT-1        
UVINN181 UVINN151 2 0 330.0 115.0 200.0 1.4402 58.244 -4.39127 1.3407    350 AT-2        
USHEPE81 USHEPE51 1 0 330.0 115.0 125.0 2.2860 90.576 -4.78689 1.2029    219 AT-1        
USHEPE81 USHEPE51 2 0 330.0 115.0 125.0 2.4533 89.700 -3.70664 1.2213    219 AT-2        
UDNIST81 UDNIST51 1 0 330.0 115.0 200.0 1.3803 58.245 -7.55577 1.5519    350 AT-1        
UDNIST81 UDNIST51 2 0 330.0 115.0 200.0 1.3803 57.156 -8.49112 1.5519    350 AT-2        
UKHME581 UKHME551 1 8 330.0 115.0 125.0 3.1363 89.679 -3.81975 1.5152    219 AT-1        
UKHME581 UKHME551 2 0 330.0 115.0 125.0 2.8784 86.724 -0.69783 0.5969    219 AT-2        
UKHME581 UKHME551 3 0 330.0 115.0 125.0 2.5091 90.570 -9.13294 0.9550    219 AT-3        
UTERNO81 UTERNO51 1 8 330.0 115.0 125.0 2.4463 91.443 -3.30579 0.9642    219 AT-1        
UTERNO81 UTERNO51 2 0 330.0 115.0 125.0 2.4812 91.442 -3.30037 0.9826    219 AT-2        
UTERNO81 UTERNO51 3 0 330.0 115.0 125.0 2.5857 91.439 -3.29205 1.0101    219 AT-3        
UTERNO81 UTERNO51 4 0 330.0 115.0 125.0 2.4463 91.443 -3.30579 0.9642    219 AT-4        
UBAR  81 UBAR  51 1 0 330.0 115.0 125.0 2.4045 91.444 -3.63903 1.0514    219 AT-1        
UBAR  81 UBAR  51 2 0 330.0 115.0 125.0 2.5230 89.698 -3.07723 0.9275    219 AT-2        
UCHER281 UCHER251 1 0 330.0 115.0 200.0 1.3286 56.612 -9.41230 1.6162    350 AT-1        
UCHER281 UCHER251 2 0 330.0 115.0 200.0 1.4239 58.789 -8.16386 1.2856    350 AT-2        
UCHER281 UCHER251 3 0 330.0 115.0 200.0 1.3800 57.583 -8.78616 1.4500    350 AT-3        
ULADYZ81 ULADYZ51 1 0 330.0 115.0 200.0 0.8930 58.255 -4.39959 1.3131    350 AT-1        
ULADYZ81 ULADYZ51 2 0 330.0 115.0 200.0 0.8930 58.799 -4.39959 1.3131    350 AT-2        
UVINNY81 UVINNY51 1 0 330.0 115.0 125.0 2.4881 90.571 -3.31628 0.9275    219 AT-3        
UVINNY81 UVINNY51 2 0 330.0 115.0 125.0 2.4881 92.314 -0.45045 0.5510    219 AT-4        
UKOZIA81 UKOZIA51 1 0 330.0 115.0 200.0 1.3150 56.068 -6.83600 1.4050    350 AT-1        
UKAMI181 UKAMI151 1 0 330.0 115.0 200.0 1.3095 56.068 -6.57227 1.7264    350 AT-1        
UKAMI181 UKAMI151 2 0 330.0 115.0 200.0 1.4157 58.789 -4.80358 1.2305    350 AT-2        
URIVN381 URIVN351 1 0 330.0 115.0 200.0 1.1680 56.071 -0.96662 0.8476    350 AT-1        
URIVN381 URIVN351 2 0 330.0 115.0 200.0 1.1625 56.071 -0.75895 0.7989    350 AT-2        
URIVN381 URIVN351 3 8 330.0 115.0 125.0 2.2651 86.132 -0.41322 0.5510    219 AT-3        
URIVN381 URIVN351 4 8 330.0 115.0 125.0 2.4603 90.571 -3.77695 0.9826    219 AT-3        
URIVN281 URIVN251 1 0 330.0 115.0 125.0 2.4045 87.958 -6.32790 1.1295    219 7AT         
URIVN281 URIVN251 2 0 330.0 115.0 125.0 2.6903 90.565 -5.95592 1.2397    219 8AT         
UIVANO83 UIVANO51 1 0 330.0 115.0 200.0 1.4348 59.333 -4.61862 1.2121    350 AT-1        
UIVANO83 UIVANO51 2 0 330.0 115.0 200.0 1.3122 54.434 -7.87572 1.8090    350 AT-2        
UGPP-121 UGPP-151 1 0 230.0 121.0 125.0 1.0055 41.927 -7.15012 1.5917    314 AT-2        
UGPP-122 UGPP-151 1 0 230.0 121.0 125.0 1.0292 47.811 -4.12428 1.0397    314 AT-1        
USTRYI22 USTRYI51 1 0 230.0 121.0 125.0 1.4457 41.999 -14.0727 1.7221    314 AT-1        
USTRYI22 USTRYI51 2 0 230.0 121.0 125.0 1.0191 48.657 -1.20732 0.8299    314 AT-2        
UVOLOV21 UVOLOV51 1 0 230.0 121.0 125.0 1.0902 46.539 -3.64083 1.0189    314 AT-2        
UVOLOV22 UVOLOV51 1 0 230.0 121.0 125.0 1.0326 47.387 -4.59741 1.0945    314 AT-1        
UMUKAC22 UMUKAC51 1 0 230.0 121.0 200.0 0.5885 26.973 -10.0093 2.0038    502 AT-1        
UMUKAC22 UMUKAC51 2 0 230.0 121.0 200.0 0.6176 26.972 -11.8179 2.5898    502 AT-2        
UROZDI21 UROZDI51 1 8 230.0 121.0 125.0 1.0021 42.308 -8.80315 1.7694    314 AT-1        
UROZDI22 UROZDI51 1 8 230.0 121.0 125.0 1.0021 42.012 -8.80315 1.7694    314 AT-2        
ULVIV 81 ULVIV 51 1 8 330.0 115.0 200.0 1.6553 53.390 -8.12609 1.5060    350 AT-4        
ULVIV 81 ULVIV 51 2 8 330.0 115.0 125.0 2.4394 88.829 -0.42519 0.5418    219 AT-5        
ULVIV 21 ULVIV 51 1 8 230.0 115.0 125.0 1.3644 35.057 -18.5447 2.1361    314 AT-1        
ULVIV 21 ULVIV 51 2 8 230.0 121.0 200.0 0.5793 27.237 -12.6099 2.4953    502 AT-2        
ULVIV-21 ULVIV-51 1 8 230.0 121.0 125.0 1.0326 46.541 -11.7511 1.2250    314 AT-1        
ULVIV-21 ULVIV-51 2 8 230.0 121.0 125.0 1.1240 47.808 -3.63114 1.0529    314 AT-2        
UDOBR152 UDOBR151 1 0 110.0 110.0 125.0 0.5800 12.050 -102.015 7.2603    656 T-4         
UNOVOV21 UNOVOV51 1 0 230.0 121.0 125.0 0.9954 42.097 -6.16029 1.6597    314 AT-1        
UNOVOV81 UNOVOV51 1 0 330.0 115.0 200.0 1.4157 58.789 -3.98679 1.3958    350 AT-2        
URADYV21 URADYV51 1 0 230.0 121.0 125.0 1.0462 42.053 -5.24403 1.4272    314 AT-1        
URADYV81 URADYV51 1 0 330.0 115.0 200.0 1.4266 58.244 -4.21042 1.3039    350 AT-2        
UBORYS21 UBORYS51 1 0 230.0 115.0 125.0 1.2899 35.652 -7.67295 1.3894    314 AT-1        
UBORYS21 UBORYS51 2 8 230.0 121.0 125.0 0.9852 42.732 -8.56122 1.7732    314 AT-2        
UHRABI81 UHRABI51 1 8 330.0 115.0 125.0 2.4254 90.572 -3.01636 0.7117    219 AT-1        
UHRABI81 UHRABI51 2 8 330.0 115.0 200.0 1.4239 56.065 -12.7662 1.5152    350 AT-2        
ULVIV183 ULVIV151 1 0 330.0 115.0 200.0 1.3966 54.432 -9.21104 1.6988    350 AT-1        
ULVIV183 ULVIV151 2 0 330.0 115.0 200.0 1.3912 58.790 -4.94668 1.4050    350 AT-2        
ULUTSK21 ULUTSK51 1 8 230.0 121.0 125.0 0.9988 42.139 -7.38335 1.6314    314 AT-1        
ULUTSK81 ULUTSK51 1 0 330.0 115.0 200.0 1.4484 57.699 -5.56076 1.2213    350 AT-2        
UKOVEL21 UKOVEL51 1 8 230.0 121.0 125.0 1.0462 42.053 -5.24403 1.4272    314 AT-1        
UKOVEL21 UKOVEL51 2 8 230.0 121.0 125.0 1.0191 41.969 -7.14843 1.5992    314 AT-2        
UKOVEL81 UKOVEL51 1 8 330.0 115.0 200.0 1.4375 58.788 -4.56927 1.3866    350 AT-3        
UBURSH22 UBURSH51 1 8 230.0 121.0 125.0 1.0123 44.848 -8.24227 0.6805    314 5AT         
UBOHOR84 UBOHOR51 1 0 330.0 115.0 125.0 2.5021 90.570 -3.66068 0.9734    219 AT-1        
UBOHOR84 UBOHOR51 2 0 330.0 115.0 125.0 2.4951 88.827 -3.89076 1.0009    219 AT-2        
ULUTS121 ULUTS151 1 0 230.0 121.0 125.0 1.0225 42.054 -3.70747 1.5463    314 AT-1        
ULUTS121 ULUTS151 2 0 230.0 121.0 125.0 1.0326 46.964 -3.67083 1.6314    314 AT-2        
UKALUS22 UKALUS51 1 0 230.0 121.0 200.0 0.6255 26.707 -9.56454 2.2684    502 AT-1        
UKALUS23 UKALUS51 1 0 230.0 121.0 200.0 0.5753 26.444 -13.4202 2.2684    502 AT-2        
UYAVOR81 UYAVOR51 1 0 330.0 115.0 200.0 1.3367 55.523 -8.06815 1.7906    350 AT-1        
UKHUST21 UKHUST51 1 0 230.0 121.0 125.0 1.0326 47.387 -4.49189 0.9149    314 989_KUST2 --
UPS 3380 UPS 3351 1 0 330.0 115.0 125.0 2.2533 87.004 -0.43552 0.5335    219 AT-1        
UPS 3380 UPS 3352 1 0 330.0 115.0 125.0 2.2582 87.091 -0.43326 0.5354    219 AT-2        
UHRABI21 UHRABI81 1 8 242.0 347.0 240.0 0.5633 22.198 -4.69172 1.4736    573 AT-3        
UDOBR12S UDOBR121 1 0 220.0 242.0 250.0 0.1413 4.5493 -15.2962 2.4793    656 AT5-DT      
UDOBR12S UDOBR151 1 0 220.0 121.0 185.0 0.4102 30.765        0      0    485 AT5-DT      
UDOBR12T UDOBR121 1 0 220.0 242.0 240.0 0.1796 4.7701 -98.6618 10.062    630 AT6-DT      
UDOBR12T UDOBR151 1 0 220.0 121.0 180.0 0.5494 29.371        0      0    472 AT6-DT      
UDOBR127 UDOBR121 1 0 220.0 220.0 200.0 1.4700 38.683 -100.413      0    525 T-7         
UDOBR128 UDOBR121 1 0 220.0 220.0 200.0 1.4700 38.683 -100.413      0    525 T-8         
URIVN201 URIVN281 1 0 750.0 330.0 999.0 0.9807 59.113 -6.13285 1.0133    769 9AT         
URIVN283 URIVN281 1 0 330.0 330.0 250.0 1.1656 46.867 -11.3090 1.9651    437 T-1         
URIVN284 URIVN281 1 0 330.0 330.0 250.0 1.1656 46.867 -11.3090 1.9651    437 T-2         
URIVN285 URIVN281 1 0 330.0 330.0 250.0 1.1656 46.867 -11.3090 1.9651    437 T-3         
UKAKH131 UKAKH181 1 8 165.0 330.0 250.0 0.3128 11.757 -15.1267 3.8567    875 AT-3        
UYUZH284 UYUZH281 1 0 330.0 330.0 1250. 0.1735 13.966 -78.8326 7.6309   2187 T-2         
UYUZH201 UYUZH281 1 0 750.0 330.0 1000. 0.9270 57.368 -4.63053 1.0436    770 AT-3 (TPR)  
ULADYZ87 ULADYZ81 1 8 330.0 330.0 400.0 0.8805 35.811 -12.9522 2.6630    700 T-16        
UVINNY01 UVINNY81 1 8 750.0 330.0 1000. 0.9467 54.065 -4.96385 1.1538    770 AT-2(1)     
USUMY15A USUMY 81 1 8 115.0 330.0 120.0 0.3266 10.410 -162.553 15.879    602 AT-2        
UPIVN102 UPIVN181 1 8 750.0 330.0 1000. 0.3263 59.624 -6.13915 1.0133    770 AT-2        
UKYIV285 UKYIV281 1 0 330.0 330.0 400.0 0.8700 35.959 -8.37333 2.1300    700 T-4         
UNOVOK51 UNOVOK81 3 0 115.0 330.0 200.0 0.1405 6.7433 -7.09816 7.0170   1004 AT-3        
UKURAK83 UKURAK81 1 0 330.0 330.0 250.0 1.7570 51.987 -11.3561 1.6713    437 T-5         
UKURAK84 UKURAK81 1 0 330.0 330.0 265.0 1.1354 54.513 -12.1052 1.2260    464 T-6         
UKURAK85 UKURAK81 1 0 330.0 330.0 265.0 1.1446 54.058 -12.1023 1.2547    464 T-7         
UNIKOP31 UNIKOP81 1 0 165.0 330.0 250.0 0.3115 11.757 -11.1085 4.3710    875 AT-1        
UNIKOP31 UNIKOP81 4 0 165.0 330.0 250.0 0.2958 11.975 -14.0271 4.3710    875 AT-4        
UNIKOP31 UNIKOP81 5 0 165.0 330.0 250.0 0.3097 11.975 -12.2165 4.0037    875 AT-5        
UDNIPR01 UDNIPR81 1 8 750.0 330.0 1000. 0.9596 56.557 -4.29336 1.0027    770 AT-1        
UDNIPR01 UDNIPR81 2 8 750.0 330.0 1000. 0.9124 58.302 -3.25568 0.8729    770 AT-2        
UZAPOR01 UZAPOR81 1 8 750.0 330.0 1000. 0.8781 59.619 -1.98823 0.7733    770 AT-1        
UZAPOR01 UZAPOR81 2 0 750.0 330.0 1000. 0.8719 59.619 -1.80070 0.7627    770 AT-2        
UYUZH203 UYUZH201 1 0 750.0 750.0 1250. 0.7862 61.780 -2.85395 0.8498    962 T-3         
UMELIT31 UMELIT82 1 8 165.0 330.0 250.0 0.2914 11.975 -10.3223 3.8567    875 AT-1        
UZAPO602 UZAPO681 1 0 750.0 330.0 1000. 0.5918 57.427 -7.41482 1.2533    770 AT-1        
UZAKHI09 UZAKHI87 1 0 750.0 330.0 999.0 0.9435 54.553 -5.20315 1.1467    769 AT-3        
ULVIV 81 ULVIV 21 1 8 347.0 242.0 240.0 1.1895 44.535 -2.28010 0.7225    399 AT-6        
URIVN203 URIVN201 1 0 750.0 750.0 1251. 0.8700 29.693 -6.67200      0    963 T-6         
UBURSH13 UBURSH22 1 0 400.0 231.0 400.0 1.1080 38.784 -17.3910 1.9500    577 2AT         
UBURSH13 UBURSH22 2 8 400.0 231.0 400.0 1.1080 38.944 -12.4199 1.4125    577 3AT         
UBURSH25 UBURSH22 1 0 220.0 220.0 250.0 0.5622 25.762 -25.4699 4.2769    656 T-1         
UBURSH26 UBURSH22 1 0 220.0 220.0 250.0 0.5622 25.762 -25.4699 4.2769    656 T-2         
UBURSH28 UBURSH22 1 0 220.0 220.0 250.0 0.5622 25.762 -25.4699 4.2769    656 T-4         
UBURSH29 UBURSH22 1 0 220.0 220.0 250.0 0.5622 25.762 -25.4699 4.2769    656 T-5         
UBURSH87 UBURSH83 1 0 330.0 330.0 250.0 1.8000 52.467 -20.4316      0    437 T-8         
UBURSH88 UBURSH83 1 0 330.0 330.0 250.0 1.8000 52.467 -20.4316      0    437 T-9         
UBURSH14 UBURSH84 1 8 400.0 330.0 630.0 0.1612 23.872 -7.71204 1.5938    909 6AT         
UBURSH89 UBURSH84 1 0 330.0 330.0 250.0 1.8000 52.467 -20.4316      0    437 T-10        
UBURSH8A UBURSH84 1 0 330.0 330.0 250.0 1.8000 52.467 -20.4316      0    437 T-11        
UBURSH8B UBURSH84 1 0 330.0 330.0 250.0 1.8000 52.467 -20.4316      0    437 T-12        
UZAKHI08 UZAKHI89 1 0 750.0 330.0 999.0 0.8640 60.242 -6.40996 1.0791    769 AT-1        
UZAKHI04 UZAKHI82 1 0 750.0 330.0 999.0 0.9339 55.961 -6.42185 1.0791    769 AT-2        
##C

----- 2 WINDINGS TRANSFORMERS REGULATION BLOCK -----
_________1_________2_________3_________4_________5_________6_________7
1234567890123456789012345678901234567890123456789012345678901234567890
Node 1  |Node 2  |O|du   |mx|Tap|U    |du   |phitr|mx|Tap|P    |Type|

##R
UYUVIL21 UYUVIL51 1 -2.00  7   1      
UYUVIL21 UYUVIL51 2 -2.00  7   1      
UKURAK52 UKURAK51 1 
UKURAK81 UKURAK51 1 -2.00  7   2      
UKURAK81 UKURAK51 2 -2.00  7   2      
UBILYT81 UBILYT51 1 -2.00  7  -2      
UBILYT81 UBILYT51 2 -2.00  7  -2      
UBILYT81 UBILYT51 3 -2.00  7  -2      
UBILYT81 UBILYT51 4 -2.00  7  -2      
UTSEN181 UTSEN151 1 -2.00  7  -2      
UTSEN181 UTSEN152 1 -2.00  7  -2      
UTSEN181 UTSEN152 2 -2.00  7  -2      
UTRAVN81 UTRAVN51 1 -2.00  7   0      
UTRAVN81 UTRAVN51 2 -2.00  7   0      
UKHME403 UKHME483 1 -0.55 20  -8       1.000 90.00 20  -6       ASYM 
UKHME489 UKHME483 1 
UKHME408 UKHME403 1 
UKHME41  UKHME405 1 
UKYIVS01 UKYIVS8B 1 -0.55 20  -4       1.000 90.00 20 -11       ASYM 
UKYIVS01 UKYIVS8B 2 -0.55 20  -4       1.000 90.00 20 -11       ASYM 
UTRYPI86 UTRYPI85 1 
UTRYPI87 UTRYPI85 1 
UDNIP132 UDNIP183 1 -2.50  2  -2      
UKRYV189 UKRYV181 1 
USUMY 81 USUMY 51 1 -2.00  7   0      
ULVIV 81 ULVIV 22 1 -0.46 11   0      
UMUKAC11 UMUKAC22 1 -2.00  6   0      
UMUKAC11 UMUKAC22 2 -2.00  6   0      
UDNIS183 UDNIS181 1 -2.50  2   0      
UDNIS184 UDNIS181 1 -2.50  2   0      
UDNIS185 UDNIS181 1 -2.50  2   0      
UCHOR203 UCHOR281 1 -0.55 20  -4       1.000 90.00 20   0       ASYM 
URUDNA31 URUDNA83 1 -2.50  2  -2      
URUDNA31 URUDNA83 2 -2.50  2  -2      
URUDNA31 URUDNA83 3 -2.50  2  -2      
UZMIIV81 UZMIIV51 1 -2.00  7  -2      
UZMIIV81 UZMIIV52 1 -2.00  7  -2      
UKHAR181 UKHAR151 1 -1.80  7  -3      
UKHAR181 UKHAR151 2 -2.00  7  -3      
UKHAR181 UKHAR151 3 -2.00  7  -3      
UZALIU53 UZALIU51 1 
UZALIU55 UZALIU51 1 
UZALIU81 UZALIU51 1 -2.00  7  -2      
UZALIU81 UZALIU51 2 -2.00  7  -2      
UZALIU81 UZALIU51 3 -2.00  7  -2      
ULOSIE84 ULOSIE51 1 -1.80  7  -2      
ULOSIE84 ULOSIE51 2 -1.80  7  -2      
ULOSIE84 ULOSIE51 3 -1.80  7  -2      
ULOSIE84 ULOSIE51 4 -1.80  7  -2      
UKONOT81 UKONOT51 1 -2.00  7   2      
UKONOT81 UKONOT51 2 -2.00  7   2      
UKONOT81 UKONOT51 3 -2.00  7   2      
UKREME82 UKREME31 3 -2.00  7   0      
UKREME82 UKREME31 4 -2.00  7   0      
UPOLTA81 UPOLTA51 1 -2.00  7   0      
UPOLTA81 UPOLTA51 2 -2.00  7   0      
UPOLTA81 UPOLTA51 3 -2.00  7   0      
UPOLTA81 UPOLTA51 4 -2.00  7   0      
USHOS181 USHOS151 1 -2.00  7   3      
USHOS182 USHOS151 1 -2.00  7   3      
ULOZOV81 ULOZOV51 1 -2.00  7   2      
USTEPO81 USTEPO51 1 -2.00  7   2      
UMYRHO83 UMYRHO51 1 -2.00  7   2      
UMYRHO83 UMYRHO51 2 -2.00  7   2      
USUMY181 USUMY151 1 -2.00  7  -2      
USUMY181 USUMY151 2 -2.00  7  -2      
ULOZO151 ULOZO131 1 -2.50  1   0      
USUMY 81 USUMY150 1 -2.00  7   0      
USUMY 81 USUMY150 2 -2.00  7   0      
UKREME31 UKREME82 1 -2.50  2  -2      
UKREME31 UKREME82 2 -2.50  2  -2      
UDNIP282 UDNIP231 1 -2.00  7   2      
UDNIP282 UDNIP231 2 -2.00  7   2      
UDNIP282 UDNIP231 3 -2.00  7   2      
UDNIP283 UDNIP231 1 -2.00  7   2      
UZAPO181 UZAPO131 1 -2.00  7   2      
UZAPO181 UZAPO131 2 -2.00  7   2      
UZAPO181 UZAPO131 3 -1.20  7   5      
UZAPO181 UZAPO133 1 -2.00  7   2      
UZAPO181 UZAPO133 2 -2.00  7   2      
UPAVLO31 UPAVLO83 1 -2.50  2  -2      
UZAPO282 UZAPO231 1 -2.00  7   2      
UZAPO282 UZAPO231 2 -2.00  7   2      
UPRAVO37 UPRAVO31 1 
UPRAVO38 UPRAVO31 1 
UPRAVO39 UPRAVO31 1 
UPRAVO3A UPRAVO31 1 
UPRAVO3B UPRAVO31 1 
UPRAVO3C UPRAVO31 1 
UPRAVO3D UPRAVO31 1 
UPRAVO3E UPRAVO31 1 
UPRAVO3F UPRAVO31 1 
UPRAVO83 UPRAVO31 1 -1.50  7   6      
UNIKOP81 UNIKOP31 2 -2.00  7   0      
UNIKOP81 UNIKOP31 3 -2.00  7   0      
UPRYDN35 UPRYDN31 1 
UPRYDN36 UPRYDN31 1 
UPRYDN81 UPRYDN31 1 -1.20  7   4      
UPRYDN81 UPRYDN32 1 -1.20  7   4      
UKAMIA8G UKAMIA31 1 -2.00  7   2      
UKAMIA8G UKAMIA31 2 -2.00  7   2      
UKAMIA82 UKAMIA32 1 -2.00  7   2      
UKAMIA82 UKAMIA32 2 -2.00  7   2      
UPERSH81 UPERSH31 1 -2.00  7   0      
UPERSH82 UPERSH31 1 -2.00  7   0      
UPERSH82 UPERSH31 2 -2.00  7   0      
UKREM281 UKREM231 1 -2.00  7   3      
UKREM281 UKREM231 2 -2.00  7   3      
UKRYVO81 UKRYVO31 1 -2.00  7   2      
UKRYVO81 UKRYVO31 2 -2.00  7   2      
UPIVD381 UPIVD331 1 -2.00  7   2      
UPIVD381 UPIVD331 2 -2.00  7   2      
UPIVD381 UPIVD332 1 -2.00  7   0      
UPIVD381 UPIVD332 2 -2.00  7   0      
UFEROS81 UFEROS31 1 -1.20  7   7      
UFEROS81 UFEROS31 2 -1.20  7   7      
UKRYV181 UKRYV131 1 -2.00  7   0      
UKRYV181 UKRYV131 2 -2.00  7   0      
UPOBUZ81 UPOBUZ31 1 -2.00  7   3      
UPOBUZ81 UPOBUZ31 2 -2.00  7   3      
UPROME83 UPROME31 1 -2.00  7   3      
UPROME83 UPROME31 2 -2.00  7   3      
UMOLOC81 UMOLOC31 1 -2.00  7   3      
UMOLOC82 UMOLOC31 1 -2.00  7   3      
UUKRAI83 UUKRAI31 1 -2.00  7   3      
UUKRAI83 UUKRAI31 2 -2.00  7   3      
UMELIT81 UMELIT31 1 -2.00  7   3      
UMELIT82 UMELIT31 2 -2.00  7   3      
UHIRNY81 UHIRNY31 1 -2.00  7   0      
UHIRNY81 UHIRNY31 2 -2.00  7   0      
UDNIP183 UDNIP131 1 -2.00  7   0      
UDNIP183 UDNIP132 2 -2.00  7   0      
UPAVLO83 UPAVLO31 2 -2.00  7   0      
UHIRNY81 UHIRNY32 1 -2.00  7   0      
UHIRNY81 UHIRNY32 2 -2.00  7   0      
UVDHMK31 UVDHMK81 1 -2.50  2  -2      
UKVART81 UKVART31 1 -2.00  7   3      
UKVART81 UKVART31 2 -2.00  7   3      
UCHOR203 UCHOR283 1 -0.55 20   0       1.000 90.00 20   0       ASYM 
UBURSH8X UBURSH2T 1                    0.490 50.00 11  -5       ASYM 
UBURSH8X UBURSH2T 2                    0.490 50.00 11  -5       ASYM 
UTRYKH31 UTRYKH21 1 -2.50  2   0      
UTRYKH81 UTRYKH31 1 -2.00  7   4      
UTRYKH81 UTRYKH31 2 -2.00  7   4      
UDOBRL21 UDOBRL51 1 -1.20 10   0      
UDOBRL21 UDOBRL51 2 -0.82 11   0      
UUSATO83 UUSATO51 1 -2.00  7   0      
UUSATO83 UUSATO51 2 -2.00  7   0      
UUSATO83 UUSATO51 3 -2.00  7   0      
UNOVOO81 UNOVOO51 1 -2.00  7  -2      
UNOVOO81 UNOVOO51 2 -2.00  7  -2      
UARTSY81 UARTSY51 1 -2.00  7   2      
UARTSY81 UARTSY51 2 -2.00  7   2      
UKAKH182 UKAKH131 1 -2.00  6   3      
UKAKH181 UKAKH121 1 -0.50 12   8      
UVOZNE51 UVOZNE31 1 -2.50  1  -1      
UYUZH281 UYUZH231 1 -2.00  7   3      
UYUZH281 UYUZH231 2 -2.00  7   3      
UMYKOL81 UMYKOL31 1 0.953 11   5      
UMYKOL81 UMYKOL31 2 0.953 11   5      
UPODIL81 UPODIL51 1 -2.00  7   2      
UPODIL81 UPODIL51 2 -2.00  7   2      
UTSEN221 UTSEN251 1 -1.50  9   3      
UADZHA81 UADZHA51 1 -2.00  7   0      
UADZHA81 UADZHA51 2 -2.00  7   0      
UTASHL82 UTASHL81 1 
UTASHL83 UTASHL81 1 
U7GRES51 U7GRES81 1 -0.50 20   2      
U7GRES51 U7GRES81 2 -0.50 20   2      
U7CHIS51 U7CHIS81 1 -0.50 20   7      
U7CHIS51 U7CHIS81 2 -0.50 20   7      
U7HBC 51 U7HBC 81 1 -0.50 20   0      
U7BILI51 U7BILI81 1 -0.50 20  -2      
U7BILI51 U7BILI81 2 -0.50 20  -2      
U7VULC51 U7VULC11 1 -0.50 20   2      
U7VULC51 U7VULC11 2 -0.50 20   2      
U7GRES81 U7GRES11 1 -0.50 20   5      
U7GRES81 U7GRES11 2 -0.50 20   5      
U7STRA51 U7STRA81 1 -0.50 20  -7      
U7STRA51 U7STRA81 2 -0.50 20  -7      
U7RIBN51 U7RIBN81 1 -0.50 20   7      
U7RIBN51 U7RIBN82 1 -0.50 20   7      
U7HBC 51 U7HBC282 1 -0.50 20   0      
UNIZHY81 UNIZHY51 1 -2.00  7  -3      
UNIZHY81 UNIZHY51 2 -2.00  7  -3      
UNYVKY81 UNYVKY51 1 -2.00  7  -3      
UNYVKY81 UNYVKY51 2 -2.00  7  -3      
UKYIV253 UKYIV251 1 -1.78  9  -8      
UKYIV254 UKYIV251 1 
UKYIV281 UKYIV251 1 -2.00  7  -2      
UKYIV281 UKYIV251 2 -2.00  7  -2      
UKYIV281 UKYIV251 3 -2.00  7  -2      
UNOVOK81 UNOVOK51 1 -2.00  7  -3      
UNOVOK81 UNOVOK51 2 -2.00  6  -2      
UBILOT81 UBILOT51 1 -2.00  7  -3      
UBILOT81 UBILOT51 2 -2.00  7  -3      
UBILOT81 UBILOT51 3 -2.00  7  -3      
UZHYTO81 UZHYTO51 1 -2.00  7  -2      
UZHYTO81 UZHYTO51 2 -2.00  7  -2      
UZHYTO85 UZHYTO51 1 -2.00  7  -2      
UKANIV81 UKANIV51 1 -2.00  7   0      
UKANIV81 UKANIV51 2 -2.00  7   0      
UCHERK81 UCHERK51 1 -2.00  7  -3      
UCHERK81 UCHERK51 2 -2.00  7  -3      
UKYIV152 UKYIV151 1 
UKYIV153 UKYIV151 1 
UKYIV181 UKYIV151 1 -2.00  7   0      
UKYIV181 UKYIV151 2 -2.00  7   0      
UPIVN281 UPIVN251 1 -2.00  7  -3      
UPIVN281 UPIVN251 2 -2.00  7  -3      
UPIVN281 UPIVN251 3 -2.00  7  -3      
UPOLI181 UPOLI151 1 -2.00  7  -3      
UPOLI181 UPOLI151 2 -2.00  7  -3      
UCHOR281 UCHOR251 1 -2.00  7   3      
UCHOR281 UCHOR251 2 -2.00  7   3      
ULISOV8C ULISOV51 1 -2.00  7   0      
ULISOV8C ULISOV51 2 -2.00  7   0      
USLAVU81 USLAVU51 1 -2.00  7   2      
USLAVU81 USLAVU51 2 -2.00  7   2      
UCHER181 UCHER151 1 -2.00  7  -2      
UCHER181 UCHER151 2 -2.00  7  -2      
UBROVA81 UBROVA51 1 -2.00  7  -3      
UBROVA81 UBROVA51 2 -2.00  7  -3      
UZOLOT51 UZOLOT31 1 -2.50  1   0      
USCHEV51 USCHEV31 1 -2.50  1   0      
UVINN181 UVINN151 1 -2.00  7  -2      
UVINN181 UVINN151 2 -2.00  7  -2      
USHEPE81 USHEPE51 1 -2.00  7  -2      
USHEPE81 USHEPE51 2 -2.00  7  -2      
UDNIST81 UDNIST51 1 -2.00  7   0      
UDNIST81 UDNIST51 2 -2.00  7   0      
UKHME581 UKHME551 1 -2.00  7  -2      
UKHME581 UKHME551 2 -2.00  7  -2      
UKHME581 UKHME551 3 -2.00  7  -2      
UTERNO81 UTERNO51 1 -2.00  7  -2      
UTERNO81 UTERNO51 2 -2.00  7  -2      
UTERNO81 UTERNO51 3 -2.00  7  -2      
UTERNO81 UTERNO51 4 -2.00  7  -2      
UBAR  81 UBAR  51 1 -2.00  7   0      
UBAR  81 UBAR  51 2 -2.00  7   0      
UCHER281 UCHER251 1 -2.00  7  -5      
UCHER281 UCHER251 2 -2.00  7  -5      
UCHER281 UCHER251 3 -2.00  7  -4      
ULADYZ81 ULADYZ51 1 -2.00  7   0      
ULADYZ81 ULADYZ51 2 -2.00  7   0      
UVINNY81 UVINNY51 1 -2.00  7   0      
UVINNY81 UVINNY51 2 -2.00  7   0      
UKOZIA81 UKOZIA51 1 -2.00  7   0      
UKAMI181 UKAMI151 1 -2.00  7  -2      
UKAMI181 UKAMI151 2 -2.00  7  -2      
URIVN381 URIVN351 1 -2.00  7  -3      
URIVN381 URIVN351 2 -2.00  7  -3      
URIVN381 URIVN351 3 -2.00  7  -3      
URIVN381 URIVN351 4 -2.00  7  -3      
URIVN281 URIVN251 1 -2.00  7  -2      
URIVN281 URIVN251 2 -2.00  7  -2      
UIVANO83 UIVANO51 1 -2.00  7  -5      
UIVANO83 UIVANO51 2 -2.00  7  -5      
UGPP-121 UGPP-151 1 -2.00  7   0      
UGPP-122 UGPP-151 1 -2.00  7   0      
USTRYI22 USTRYI51 1 -2.00  7   1      
USTRYI22 USTRYI51 2 -2.00  7   0      
UVOLOV21 UVOLOV51 1 -2.00  7  -1      
UVOLOV22 UVOLOV51 1 -2.00  7  -1      
UMUKAC22 UMUKAC51 1 -2.00  7  -1      
UMUKAC22 UMUKAC51 2 -2.00  7  -1      
UROZDI21 UROZDI51 1 -2.00  7   0      
UROZDI22 UROZDI51 1 -2.00  7   0      
ULVIV 81 ULVIV 51 1 -2.00  6  -4      
ULVIV 81 ULVIV 51 2 -2.00  7  -5      
ULVIV 21 ULVIV 51 1 2.000  6   3      
ULVIV 21 ULVIV 51 2 2.000  7   2      
ULVIV-21 ULVIV-51 1 -2.00  7  -2      
ULVIV-21 ULVIV-51 2 -2.00  7  -2      
UDOBR152 UDOBR151 1 -0.50 20   0      
UNOVOV21 UNOVOV51 1 -2.00  7   1      
UNOVOV81 UNOVOV51 1 -2.00  7  -3      
URADYV21 URADYV51 1 -2.00  7   3      
URADYV81 URADYV51 1 -2.00  7  -3      
UBORYS21 UBORYS51 1 -2.00  7  -4      
UBORYS21 UBORYS51 2 -2.00  7  -2      
UHRABI81 UHRABI51 1 2.000  6  -1      
UHRABI81 UHRABI51 2 -2.00  7  -2      
ULVIV183 ULVIV151 1 -2.00  7  -3      
ULVIV183 ULVIV151 2 -2.00  7  -3      
ULUTSK21 ULUTSK51 1 -2.00  7   2      
ULUTSK81 ULUTSK51 1 -2.00  7  -1      
UKOVEL21 UKOVEL51 1 -2.00  7  -1      
UKOVEL21 UKOVEL51 2 -2.00  7   0      
UKOVEL81 UKOVEL51 1 -2.00  7  -3      
UBURSH22 UBURSH51 1 -2.00  7   0      
UBOHOR84 UBOHOR51 1 -2.00  7  -3      
UBOHOR84 UBOHOR51 2 -2.00  7  -3      
ULUTS121 ULUTS151 1 -2.00  7  -1      
ULUTS121 ULUTS151 2 -2.00  7  -1      
UKALUS22 UKALUS51 1 -2.00  7   1      
UKALUS23 UKALUS51 1 -2.00  7   1      
UYAVOR81 UYAVOR51 1 -2.00  7  -3      
UKHUST21 UKHUST51 1 -2.00  7  -1      
UPS 3380 UPS 3351 1 -2.00  7   0      
UPS 3380 UPS 3352 1 -2.00  7   0      
UHRABI21 UHRABI81 1 
UDOBR12S UDOBR121 1 2.500  2   2      
UDOBR12S UDOBR151 1 
UDOBR12T UDOBR121 1 2.500  2   2      
UDOBR12T UDOBR151 1 
UDOBR127 UDOBR121 1 
UDOBR128 UDOBR121 1 
URIVN201 URIVN281 1 -0.55 20  -4       1.000 90.00 20  -6       ASYM 
URIVN283 URIVN281 1 
URIVN284 URIVN281 1 
URIVN285 URIVN281 1 
UKAKH131 UKAKH181 1 -2.50  2  -2      
UYUZH284 UYUZH281 1 
UYUZH201 UYUZH281 1 -0.55 20  -4       1.000 90.00 20  -2       ASYM 
ULADYZ87 ULADYZ81 1 
UVINNY01 UVINNY81 1 -0.55 20  -6       1.000 90.00 20   0       ASYM 
USUMY15A USUMY 81 1 -2.50  2  -2      
UPIVN102 UPIVN181 1 -0.55 20   0       1.000 90.00 20   0       ASYM 
UKYIV285 UKYIV281 1 
UNOVOK51 UNOVOK81 3 -2.00  6  -2      
UKURAK83 UKURAK81 1 
UKURAK84 UKURAK81 1 
UKURAK85 UKURAK81 1 
UNIKOP31 UNIKOP81 1 -2.50  2  -2      
UNIKOP31 UNIKOP81 4 -2.50  2  -2      
UNIKOP31 UNIKOP81 5 -2.50  2  -2      
UDNIPR01 UDNIPR81 1 -0.55 20  -6       1.000 90.00 20 -19       ASYM 
UDNIPR01 UDNIPR81 2 -0.55 20  -6       1.000 90.00 20 -19       ASYM 
UZAPOR01 UZAPOR81 1 -0.55 20 -14       1.000 90.00 20   0       ASYM 
UZAPOR01 UZAPOR81 2 -0.55 20 -14       1.000 90.00 20   0       ASYM 
UYUZH203 UYUZH201 1 
UMELIT31 UMELIT82 1 -2.50  2  -2      
UZAPO602 UZAPO681 1 -0.55 20  -3       1.000 90.00 20 -19       ASYM 
UZAKHI09 UZAKHI87 1 -0.55 20  -4       1.000 90.00 20  -2       ASYM 
ULVIV 81 ULVIV 21 1 -0.46 11   0      
URIVN203 URIVN201 1 
UBURSH13 UBURSH22 1 -0.55 11   0      
UBURSH13 UBURSH22 2 -0.55 11   0      
UBURSH25 UBURSH22 1 
UBURSH26 UBURSH22 1 
UBURSH28 UBURSH22 1 
UBURSH29 UBURSH22 1 
UBURSH87 UBURSH83 1 
UBURSH88 UBURSH83 1 
UBURSH14 UBURSH84 1 0.600 21  -2      
UBURSH89 UBURSH84 1 
UBURSH8A UBURSH84 1 
UBURSH8B UBURSH84 1 
UZAKHI08 UZAKHI89 1 -0.55 20  -4       1.000 90.00 20  -2       ASYM 
UZAKHI04 UZAKHI82 1 -0.55 20  -4       1.000 90.00 20  -2       ASYM 
##C

----- 2 WINDINGS TRANSFORMERS DEPENDING ON THE TAP POSITION BLOCK -----
_________1_________2_________3_________4_________5_________6
123456789012345678901234567890123456789012345678901234567890
Node 1  |Node 2  |O| |Tap|R(Ohm)|X(Ohm)|du   |phi  |

##TT
UYUVIL21 UYUVIL51 1    -7 0.3800 22.850 12.00     0
UYUVIL21 UYUVIL51 1    -6 0.3800 22.850 10.00     0
UYUVIL21 UYUVIL51 1    -5 0.3800 22.850 8.000     0
UYUVIL21 UYUVIL51 1    -4 0.3800 22.850 6.000     0
UYUVIL21 UYUVIL51 1    -3 0.3800 22.850 4.000     0
UYUVIL21 UYUVIL51 1    -2 0.3800 22.850 2.000     0
UYUVIL21 UYUVIL51 1    -1 0.3800 22.850     0     0
UYUVIL21 UYUVIL51 1     0 0.3800 22.850     0     0
UYUVIL21 UYUVIL51 1     1 0.3800 22.850     0     0
UYUVIL21 UYUVIL51 1     2 0.3800 22.850 -2.00     0
UYUVIL21 UYUVIL51 1     3 0.3800 22.850 -4.00     0
UYUVIL21 UYUVIL51 1     4 0.3800 22.850 -6.00     0
UYUVIL21 UYUVIL51 1     5 0.3800 22.850 -8.00     0
UYUVIL21 UYUVIL51 1     6 0.3800 22.850 -10.0     0
UYUVIL21 UYUVIL51 1     7 0.3800 22.850 -12.0     0
UYUVIL21 UYUVIL51 2    -7 0.4401 22.637 12.00     0
UYUVIL21 UYUVIL51 2    -6 0.4401 22.637 10.00     0
UYUVIL21 UYUVIL51 2    -5 0.4401 22.637 8.000     0
UYUVIL21 UYUVIL51 2    -4 0.4401 22.637 6.000     0
UYUVIL21 UYUVIL51 2    -3 0.4401 22.637 4.000     0
UYUVIL21 UYUVIL51 2    -2 0.4401 22.637 2.000     0
UYUVIL21 UYUVIL51 2    -1 0.4401 22.637     0     0
UYUVIL21 UYUVIL51 2     0 0.4401 22.637     0     0
UYUVIL21 UYUVIL51 2     1 0.4401 22.637     0     0
UYUVIL21 UYUVIL51 2     2 0.4401 22.637 -2.00     0
UYUVIL21 UYUVIL51 2     3 0.4401 22.637 -4.00     0
UYUVIL21 UYUVIL51 2     4 0.4401 22.637 -6.00     0
UYUVIL21 UYUVIL51 2     5 0.4401 22.637 -8.00     0
UYUVIL21 UYUVIL51 2     6 0.4401 22.637 -10.0     0
UYUVIL21 UYUVIL51 2     7 0.4401 22.637 -12.0     0
UKURAK81 UKURAK51 1    -7 2.9272 82.712 12.00     0
UKURAK81 UKURAK51 1    -6 2.9272 82.712 10.00     0
UKURAK81 UKURAK51 1    -5 2.9272 82.712 8.000     0
UKURAK81 UKURAK51 1    -4 2.9272 82.712 6.000     0
UKURAK81 UKURAK51 1    -3 2.9272 82.712 4.000     0
UKURAK81 UKURAK51 1    -2 2.9272 82.712 2.000     0
UKURAK81 UKURAK51 1    -1 2.9272 82.712     0     0
UKURAK81 UKURAK51 1     0 2.9272 82.712     0     0
UKURAK81 UKURAK51 1     1 2.9272 82.712     0     0
UKURAK81 UKURAK51 1     2 2.9272 82.712 -2.00     0
UKURAK81 UKURAK51 1     3 2.9272 82.712 -4.00     0
UKURAK81 UKURAK51 1     4 2.9272 82.712 -6.00     0
UKURAK81 UKURAK51 1     5 2.9272 82.712 -8.00     0
UKURAK81 UKURAK51 1     6 2.9272 82.712 -10.0     0
UKURAK81 UKURAK51 1     7 2.9272 82.712 -12.0     0
UKURAK81 UKURAK51 2    -7 2.9272 82.712 12.00     0
UKURAK81 UKURAK51 2    -6 2.9272 82.712 10.00     0
UKURAK81 UKURAK51 2    -5 2.9272 82.712 8.000     0
UKURAK81 UKURAK51 2    -4 2.9272 82.712 6.000     0
UKURAK81 UKURAK51 2    -3 2.9272 82.712 4.000     0
UKURAK81 UKURAK51 2    -2 2.9272 82.712 2.000     0
UKURAK81 UKURAK51 2    -1 2.9272 82.712     0     0
UKURAK81 UKURAK51 2     0 2.9272 82.712     0     0
UKURAK81 UKURAK51 2     1 2.9272 82.712     0     0
UKURAK81 UKURAK51 2     2 2.9272 82.712 -2.00     0
UKURAK81 UKURAK51 2     3 2.9272 82.712 -4.00     0
UKURAK81 UKURAK51 2     4 2.9272 82.712 -6.00     0
UKURAK81 UKURAK51 2     5 2.9272 82.712 -8.00     0
UKURAK81 UKURAK51 2     6 2.9272 82.712 -10.0     0
UKURAK81 UKURAK51 2     7 2.9272 82.712 -12.0     0
UBILYT81 UBILYT51 1    -7 1.3449 58.246 12.00     0
UBILYT81 UBILYT51 1    -6 1.3449 58.246 10.00     0
UBILYT81 UBILYT51 1    -5 1.3449 58.246 8.000     0
UBILYT81 UBILYT51 1    -4 1.3449 58.246 6.000     0
UBILYT81 UBILYT51 1    -3 1.3449 58.246 4.000     0
UBILYT81 UBILYT51 1    -2 1.3449 58.246 2.000     0
UBILYT81 UBILYT51 1    -1 1.3449 58.246     0     0
UBILYT81 UBILYT51 1     0 1.3449 58.246     0     0
UBILYT81 UBILYT51 1     1 1.3449 58.246     0     0
UBILYT81 UBILYT51 1     2 1.3449 58.246 -2.00     0
UBILYT81 UBILYT51 1     3 1.3449 58.246 -4.00     0
UBILYT81 UBILYT51 1     4 1.3449 58.246 -6.00     0
UBILYT81 UBILYT51 1     5 1.3449 58.246 -8.00     0
UBILYT81 UBILYT51 1     6 1.3449 58.246 -10.0     0
UBILYT81 UBILYT51 1     7 1.3449 58.246 -12.0     0
UBILYT81 UBILYT51 2    -7 1.4756 58.243 12.00     0
UBILYT81 UBILYT51 2    -6 1.4756 58.243 10.00     0
UBILYT81 UBILYT51 2    -5 1.4756 58.243 8.000     0
UBILYT81 UBILYT51 2    -4 1.4756 58.243 6.000     0
UBILYT81 UBILYT51 2    -3 1.4756 58.243 4.000     0
UBILYT81 UBILYT51 2    -2 1.4756 58.243 2.000     0
UBILYT81 UBILYT51 2    -1 1.4756 58.243     0     0
UBILYT81 UBILYT51 2     0 1.4756 58.243     0     0
UBILYT81 UBILYT51 2     1 1.4756 58.243     0     0
UBILYT81 UBILYT51 2     2 1.4756 58.243 -2.00     0
UBILYT81 UBILYT51 2     3 1.4756 58.243 -4.00     0
UBILYT81 UBILYT51 2     4 1.4756 58.243 -6.00     0
UBILYT81 UBILYT51 2     5 1.4756 58.243 -8.00     0
UBILYT81 UBILYT51 2     6 1.4756 58.243 -10.0     0
UBILYT81 UBILYT51 2     7 1.4756 58.243 -12.0     0
UBILYT81 UBILYT51 3    -7 1.3068 54.434 12.00     0
UBILYT81 UBILYT51 3    -6 1.3068 54.434 10.00     0
UBILYT81 UBILYT51 3    -5 1.3068 54.434 8.000     0
UBILYT81 UBILYT51 3    -4 1.3068 54.434 6.000     0
UBILYT81 UBILYT51 3    -3 1.3068 54.434 4.000     0
UBILYT81 UBILYT51 3    -2 1.3068 54.434 2.000     0
UBILYT81 UBILYT51 3    -1 1.3068 54.434     0     0
UBILYT81 UBILYT51 3     0 1.3068 54.434     0     0
UBILYT81 UBILYT51 3     1 1.3068 54.434     0     0
UBILYT81 UBILYT51 3     2 1.3068 54.434 -2.00     0
UBILYT81 UBILYT51 3     3 1.3068 54.434 -4.00     0
UBILYT81 UBILYT51 3     4 1.3068 54.434 -6.00     0
UBILYT81 UBILYT51 3     5 1.3068 54.434 -8.00     0
UBILYT81 UBILYT51 3     6 1.3068 54.434 -10.0     0
UBILYT81 UBILYT51 3     7 1.3068 54.434 -12.0     0
UBILYT81 UBILYT51 4    -7 1.5382 58.241 12.00     0
UBILYT81 UBILYT51 4    -6 1.5382 58.241 10.00     0
UBILYT81 UBILYT51 4    -5 1.5382 58.241 8.000     0
UBILYT81 UBILYT51 4    -4 1.5382 58.241 6.000     0
UBILYT81 UBILYT51 4    -3 1.5382 58.241 4.000     0
UBILYT81 UBILYT51 4    -2 1.5382 58.241 2.000     0
UBILYT81 UBILYT51 4    -1 1.5382 58.241     0     0
UBILYT81 UBILYT51 4     0 1.5382 58.241     0     0
UBILYT81 UBILYT51 4     1 1.5382 58.241     0     0
UBILYT81 UBILYT51 4     2 1.5382 58.241 -2.00     0
UBILYT81 UBILYT51 4     3 1.5382 58.241 -4.00     0
UBILYT81 UBILYT51 4     4 1.5382 58.241 -6.00     0
UBILYT81 UBILYT51 4     5 1.5382 58.241 -8.00     0
UBILYT81 UBILYT51 4     6 1.5382 58.241 -10.0     0
UBILYT81 UBILYT51 4     7 1.5382 58.241 -12.0     0
UTSEN181 UTSEN151 1    -7 1.4375 58.244 12.00     0
UTSEN181 UTSEN151 1    -6 1.4375 58.244 10.00     0
UTSEN181 UTSEN151 1    -5 1.4375 58.244 8.000     0
UTSEN181 UTSEN151 1    -4 1.4375 58.244 6.000     0
UTSEN181 UTSEN151 1    -3 1.4375 58.244 4.000     0
UTSEN181 UTSEN151 1    -2 1.4375 58.244 2.000     0
UTSEN181 UTSEN151 1    -1 1.4375 58.244     0     0
UTSEN181 UTSEN151 1     0 1.4375 58.244     0     0
UTSEN181 UTSEN151 1     1 1.4375 58.244     0     0
UTSEN181 UTSEN151 1     2 1.4375 58.244 -2.00     0
UTSEN181 UTSEN151 1     3 1.4375 58.244 -4.00     0
UTSEN181 UTSEN151 1     4 1.4375 58.244 -6.00     0
UTSEN181 UTSEN151 1     5 1.4375 58.244 -8.00     0
UTSEN181 UTSEN151 1     6 1.4375 58.244 -10.0     0
UTSEN181 UTSEN151 1     7 1.4375 58.244 -12.0     0
UTSEN181 UTSEN152 1    -7 1.2823 54.980 12.00     0
UTSEN181 UTSEN152 1    -6 1.2823 54.980 10.00     0
UTSEN181 UTSEN152 1    -5 1.2823 54.980 8.000     0
UTSEN181 UTSEN152 1    -4 1.2823 54.980 6.000     0
UTSEN181 UTSEN152 1    -3 1.2823 54.980 4.000     0
UTSEN181 UTSEN152 1    -2 1.2823 54.980 2.000     0
UTSEN181 UTSEN152 1    -1 1.2823 54.980     0     0
UTSEN181 UTSEN152 1     0 1.2823 54.980     0     0
UTSEN181 UTSEN152 1     1 1.2823 54.980     0     0
UTSEN181 UTSEN152 1     2 1.2823 54.980 -2.00     0
UTSEN181 UTSEN152 1     3 1.2823 54.980 -4.00     0
UTSEN181 UTSEN152 1     4 1.2823 54.980 -6.00     0
UTSEN181 UTSEN152 1     5 1.2823 54.980 -8.00     0
UTSEN181 UTSEN152 1     6 1.2823 54.980 -10.0     0
UTSEN181 UTSEN152 1     7 1.2823 54.980 -12.0     0
UTSEN181 UTSEN152 2    -7 1.4647 58.788 12.00     0
UTSEN181 UTSEN152 2    -6 1.4647 58.788 10.00     0
UTSEN181 UTSEN152 2    -5 1.4647 58.788 8.000     0
UTSEN181 UTSEN152 2    -4 1.4647 58.788 6.000     0
UTSEN181 UTSEN152 2    -3 1.4647 58.788 4.000     0
UTSEN181 UTSEN152 2    -2 1.4647 58.788 2.000     0
UTSEN181 UTSEN152 2    -1 1.4647 58.788     0     0
UTSEN181 UTSEN152 2     0 1.4647 58.788     0     0
UTSEN181 UTSEN152 2     1 1.4647 58.788     0     0
UTSEN181 UTSEN152 2     2 1.4647 58.788 -2.00     0
UTSEN181 UTSEN152 2     3 1.4647 58.788 -4.00     0
UTSEN181 UTSEN152 2     4 1.4647 58.788 -6.00     0
UTSEN181 UTSEN152 2     5 1.4647 58.788 -8.00     0
UTSEN181 UTSEN152 2     6 1.4647 58.788 -10.0     0
UTSEN181 UTSEN152 2     7 1.4647 58.788 -12.0     0
UTRAVN81 UTRAVN51 1    -7 1.4538 57.154 12.00     0
UTRAVN81 UTRAVN51 1    -6 1.4538 57.154 10.00     0
UTRAVN81 UTRAVN51 1    -5 1.4538 57.154 8.000     0
UTRAVN81 UTRAVN51 1    -4 1.4538 57.154 6.000     0
UTRAVN81 UTRAVN51 1    -3 1.4538 57.154 4.000     0
UTRAVN81 UTRAVN51 1    -2 1.4538 57.154 2.000     0
UTRAVN81 UTRAVN51 1    -1 1.4538 57.154     0     0
UTRAVN81 UTRAVN51 1     0 1.4538 57.154     0     0
UTRAVN81 UTRAVN51 1     1 1.4538 57.154     0     0
UTRAVN81 UTRAVN51 1     2 1.4538 57.154 -2.00     0
UTRAVN81 UTRAVN51 1     3 1.4538 57.154 -4.00     0
UTRAVN81 UTRAVN51 1     4 1.4538 57.154 -6.00     0
UTRAVN81 UTRAVN51 1     5 1.4538 57.154 -8.00     0
UTRAVN81 UTRAVN51 1     6 1.4538 57.154 -10.0     0
UTRAVN81 UTRAVN51 1     7 1.4538 57.154 -12.0     0
UTRAVN81 UTRAVN51 2    -7 1.2959 56.069 12.00     0
UTRAVN81 UTRAVN51 2    -6 1.2959 56.069 10.00     0
UTRAVN81 UTRAVN51 2    -5 1.2959 56.069 8.000     0
UTRAVN81 UTRAVN51 2    -4 1.2959 56.069 6.000     0
UTRAVN81 UTRAVN51 2    -3 1.2959 56.069 4.000     0
UTRAVN81 UTRAVN51 2    -2 1.2959 56.069 2.000     0
UTRAVN81 UTRAVN51 2    -1 1.2959 56.069     0     0
UTRAVN81 UTRAVN51 2     0 1.2959 56.069     0     0
UTRAVN81 UTRAVN51 2     1 1.2959 56.069     0     0
UTRAVN81 UTRAVN51 2     2 1.2959 56.069 -2.00     0
UTRAVN81 UTRAVN51 2     3 1.2959 56.069 -4.00     0
UTRAVN81 UTRAVN51 2     4 1.2959 56.069 -6.00     0
UTRAVN81 UTRAVN51 2     5 1.2959 56.069 -8.00     0
UTRAVN81 UTRAVN51 2     6 1.2959 56.069 -10.0     0
UTRAVN81 UTRAVN51 2     7 1.2959 56.069 -12.0     0
USUMY 81 USUMY 51 1    -7 2.5230 90.570 12.00     0
USUMY 81 USUMY 51 1    -6 2.5230 90.570 10.00     0
USUMY 81 USUMY 51 1    -5 2.5230 90.570 8.000     0
USUMY 81 USUMY 51 1    -4 2.5230 90.570 6.000     0
USUMY 81 USUMY 51 1    -3 2.5230 90.570 4.000     0
USUMY 81 USUMY 51 1    -2 2.5230 90.570 2.000     0
USUMY 81 USUMY 51 1    -1 2.5230 90.570     0     0
USUMY 81 USUMY 51 1     0 2.5230 90.570     0     0
USUMY 81 USUMY 51 1     1 2.5230 90.570     0     0
USUMY 81 USUMY 51 1     2 2.5230 90.570 -2.00     0
USUMY 81 USUMY 51 1     3 2.5230 90.570 -4.00     0
USUMY 81 USUMY 51 1     4 2.5230 90.570 -6.00     0
USUMY 81 USUMY 51 1     5 2.5230 90.570 -8.00     0
USUMY 81 USUMY 51 1     6 2.5230 90.570 -10.0     0
USUMY 81 USUMY 51 1     7 2.5230 90.570 -12.0     0
ULVIV 81 ULVIV 22 1   -10 1.0891 43.886 4.313     0
ULVIV 81 ULVIV 22 1    -9 1.0891 43.886 3.921     0
ULVIV 81 ULVIV 22 1    -8 1.0891 43.886 3.520     0
ULVIV 81 ULVIV 22 1    -7 1.0891 43.886 3.112     0
ULVIV 81 ULVIV 22 1    -6 1.0891 43.886 2.695     0
ULVIV 81 ULVIV 22 1    -5 1.0891 43.886 2.269     0
ULVIV 81 ULVIV 22 1    -4 1.0891 43.886 1.835     0
ULVIV 81 ULVIV 22 1    -3 1.0891 43.886 1.391     0
ULVIV 81 ULVIV 22 1    -2 1.0891 43.886 0.937     0
ULVIV 81 ULVIV 22 1    -1 1.0891 43.886 0.474     0
ULVIV 81 ULVIV 22 1     0 1.0891 43.886     0     0
ULVIV 81 ULVIV 22 1     1 1.0891 43.886     0     0
ULVIV 81 ULVIV 22 1     2 1.0891 43.886 -0.51     0
ULVIV 81 ULVIV 22 1     3 1.0891 43.886 -1.03     0
ULVIV 81 ULVIV 22 1     4 1.0891 43.886 -1.57     0
ULVIV 81 ULVIV 22 1     5 1.0891 43.886 -2.12     0
ULVIV 81 ULVIV 22 1     6 1.0891 43.886 -2.68     0
ULVIV 81 ULVIV 22 1     7 1.0891 43.886 -3.26     0
ULVIV 81 ULVIV 22 1     8 1.0891 43.886 -3.85     0
ULVIV 81 ULVIV 22 1     9 1.0891 43.886 -4.46     0
ULVIV 81 ULVIV 22 1    10 1.0891 43.886 -5.08     0
ULVIV 81 ULVIV 22 1    11 1.0891 43.886 -5.72     0
UZMIIV81 UZMIIV51 1    -7 0.5962 55.536 12.00     0
UZMIIV81 UZMIIV51 1    -6 0.5962 55.536 10.00     0
UZMIIV81 UZMIIV51 1    -5 0.5962 55.536 8.000     0
UZMIIV81 UZMIIV51 1    -4 0.5962 55.536 6.000     0
UZMIIV81 UZMIIV51 1    -3 0.5962 55.536 4.000     0
UZMIIV81 UZMIIV51 1    -2 0.5962 55.536 2.000     0
UZMIIV81 UZMIIV51 1    -1 0.5962 55.536     0     0
UZMIIV81 UZMIIV51 1     0 0.5962 55.536     0     0
UZMIIV81 UZMIIV51 1     1 0.5962 55.536     0     0
UZMIIV81 UZMIIV51 1     2 0.5962 55.536 -2.00     0
UZMIIV81 UZMIIV51 1     3 0.5962 55.536 -4.00     0
UZMIIV81 UZMIIV51 1     4 0.5962 55.536 -6.00     0
UZMIIV81 UZMIIV51 1     5 0.5962 55.536 -8.00     0
UZMIIV81 UZMIIV51 1     6 0.5962 55.536 -10.0     0
UZMIIV81 UZMIIV51 1     7 0.5962 55.536 -12.0     0
UZMIIV81 UZMIIV52 1    -7 0.6153 54.991 12.00     0
UZMIIV81 UZMIIV52 1    -6 0.6153 54.991 10.00     0
UZMIIV81 UZMIIV52 1    -5 0.6153 54.991 8.000     0
UZMIIV81 UZMIIV52 1    -4 0.6153 54.991 6.000     0
UZMIIV81 UZMIIV52 1    -3 0.6153 54.991 4.000     0
UZMIIV81 UZMIIV52 1    -2 0.6153 54.991 2.000     0
UZMIIV81 UZMIIV52 1    -1 0.6153 54.991     0     0
UZMIIV81 UZMIIV52 1     0 0.6153 54.991     0     0
UZMIIV81 UZMIIV52 1     1 0.6153 54.991     0     0
UZMIIV81 UZMIIV52 1     2 0.6153 54.991 -2.00     0
UZMIIV81 UZMIIV52 1     3 0.6153 54.991 -4.00     0
UZMIIV81 UZMIIV52 1     4 0.6153 54.991 -6.00     0
UZMIIV81 UZMIIV52 1     5 0.6153 54.991 -8.00     0
UZMIIV81 UZMIIV52 1     6 0.6153 54.991 -10.0     0
UZMIIV81 UZMIIV52 1     7 0.6153 54.991 -12.0     0
UKHAR181 UKHAR151 1    -7 1.6417 53.499 10.80     0
UKHAR181 UKHAR151 1    -6 1.6417 53.499 9.000     0
UKHAR181 UKHAR151 1    -5 1.6417 53.499 7.200     0
UKHAR181 UKHAR151 1    -4 1.6417 53.499 5.400     0
UKHAR181 UKHAR151 1    -3 1.6417 53.499 3.600     0
UKHAR181 UKHAR151 1    -2 1.6417 53.499 1.800     0
UKHAR181 UKHAR151 1    -1 1.6417 53.499     0     0
UKHAR181 UKHAR151 1     0 1.6417 53.499     0     0
UKHAR181 UKHAR151 1     1 1.6417 53.499     0     0
UKHAR181 UKHAR151 1     2 1.6417 53.499 -1.80     0
UKHAR181 UKHAR151 1     3 1.6417 53.499 -3.60     0
UKHAR181 UKHAR151 1     4 1.6417 53.499 -5.40     0
UKHAR181 UKHAR151 1     5 1.6417 53.499 -7.20     0
UKHAR181 UKHAR151 1     6 1.6417 53.499 -9.00     0
UKHAR181 UKHAR151 1     7 1.6417 53.499 -10.8     0
UKHAR181 UKHAR151 2    -7 1.4375 54.976 12.00     0
UKHAR181 UKHAR151 2    -6 1.4375 54.976 10.00     0
UKHAR181 UKHAR151 2    -5 1.4375 54.976 8.000     0
UKHAR181 UKHAR151 2    -4 1.4375 54.976 6.000     0
UKHAR181 UKHAR151 2    -3 1.4375 54.976 4.000     0
UKHAR181 UKHAR151 2    -2 1.4375 54.976 2.000     0
UKHAR181 UKHAR151 2    -1 1.4375 54.976     0     0
UKHAR181 UKHAR151 2     0 1.4375 54.976     0     0
UKHAR181 UKHAR151 2     1 1.4375 54.976     0     0
UKHAR181 UKHAR151 2     2 1.4375 54.976 -2.00     0
UKHAR181 UKHAR151 2     3 1.4375 54.976 -4.00     0
UKHAR181 UKHAR151 2     4 1.4375 54.976 -6.00     0
UKHAR181 UKHAR151 2     5 1.4375 54.976 -8.00     0
UKHAR181 UKHAR151 2     6 1.4375 54.976 -10.0     0
UKHAR181 UKHAR151 2     7 1.4375 54.976 -12.0     0
UKHAR181 UKHAR151 3    -7 1.4157 58.244 12.00     0
UKHAR181 UKHAR151 3    -6 1.4157 58.244 10.00     0
UKHAR181 UKHAR151 3    -5 1.4157 58.244 8.000     0
UKHAR181 UKHAR151 3    -4 1.4157 58.244 6.000     0
UKHAR181 UKHAR151 3    -3 1.4157 58.244 4.000     0
UKHAR181 UKHAR151 3    -2 1.4157 58.244 2.000     0
UKHAR181 UKHAR151 3    -1 1.4157 58.244     0     0
UKHAR181 UKHAR151 3     0 1.4157 58.244     0     0
UKHAR181 UKHAR151 3     1 1.4157 58.244     0     0
UKHAR181 UKHAR151 3     2 1.4157 58.244 -2.00     0
UKHAR181 UKHAR151 3     3 1.4157 58.244 -4.00     0
UKHAR181 UKHAR151 3     4 1.4157 58.244 -6.00     0
UKHAR181 UKHAR151 3     5 1.4157 58.244 -8.00     0
UKHAR181 UKHAR151 3     6 1.4157 58.244 -10.0     0
UKHAR181 UKHAR151 3     7 1.4157 58.244 -12.0     0
UZALIU81 UZALIU51 1    -7 1.4103 57.155 12.00     0
UZALIU81 UZALIU51 1    -6 1.4103 57.155 10.00     0
UZALIU81 UZALIU51 1    -5 1.4103 57.155 8.000     0
UZALIU81 UZALIU51 1    -4 1.4103 57.155 6.000     0
UZALIU81 UZALIU51 1    -3 1.4103 57.155 4.000     0
UZALIU81 UZALIU51 1    -2 1.4103 57.155 2.000     0
UZALIU81 UZALIU51 1    -1 1.4103 57.155     0     0
UZALIU81 UZALIU51 1     0 1.4103 57.155     0     0
UZALIU81 UZALIU51 1     1 1.4103 57.155     0     0
UZALIU81 UZALIU51 1     2 1.4103 57.155 -2.00     0
UZALIU81 UZALIU51 1     3 1.4103 57.155 -4.00     0
UZALIU81 UZALIU51 1     4 1.4103 57.155 -6.00     0
UZALIU81 UZALIU51 1     5 1.4103 57.155 -8.00     0
UZALIU81 UZALIU51 1     6 1.4103 57.155 -10.0     0
UZALIU81 UZALIU51 1     7 1.4103 57.155 -12.0     0
UZALIU81 UZALIU51 2    -7 1.1135 56.617 12.00     0
UZALIU81 UZALIU51 2    -6 1.1135 56.617 10.00     0
UZALIU81 UZALIU51 2    -5 1.1135 56.617 8.000     0
UZALIU81 UZALIU51 2    -4 1.1135 56.617 6.000     0
UZALIU81 UZALIU51 2    -3 1.1135 56.617 4.000     0
UZALIU81 UZALIU51 2    -2 1.1135 56.617 2.000     0
UZALIU81 UZALIU51 2    -1 1.1135 56.617     0     0
UZALIU81 UZALIU51 2     0 1.1135 56.617     0     0
UZALIU81 UZALIU51 2     1 1.1135 56.617     0     0
UZALIU81 UZALIU51 2     2 1.1135 56.617 -2.00     0
UZALIU81 UZALIU51 2     3 1.1135 56.617 -4.00     0
UZALIU81 UZALIU51 2     4 1.1135 56.617 -6.00     0
UZALIU81 UZALIU51 2     5 1.1135 56.617 -8.00     0
UZALIU81 UZALIU51 2     6 1.1135 56.617 -10.0     0
UZALIU81 UZALIU51 2     7 1.1135 56.617 -12.0     0
UZALIU81 UZALIU51 3    -7 1.4620 58.788 12.00     0
UZALIU81 UZALIU51 3    -6 1.4620 58.788 10.00     0
UZALIU81 UZALIU51 3    -5 1.4620 58.788 8.000     0
UZALIU81 UZALIU51 3    -4 1.4620 58.788 6.000     0
UZALIU81 UZALIU51 3    -3 1.4620 58.788 4.000     0
UZALIU81 UZALIU51 3    -2 1.4620 58.788 2.000     0
UZALIU81 UZALIU51 3    -1 1.4620 58.788     0     0
UZALIU81 UZALIU51 3     0 1.4620 58.788     0     0
UZALIU81 UZALIU51 3     1 1.4620 58.788     0     0
UZALIU81 UZALIU51 3     2 1.4620 58.788 -2.00     0
UZALIU81 UZALIU51 3     3 1.4620 58.788 -4.00     0
UZALIU81 UZALIU51 3     4 1.4620 58.788 -6.00     0
UZALIU81 UZALIU51 3     5 1.4620 58.788 -8.00     0
UZALIU81 UZALIU51 3     6 1.4620 58.788 -10.0     0
UZALIU81 UZALIU51 3     7 1.4620 58.788 -12.0     0
ULOSIE84 ULOSIE51 1    -7 1.4103 56.066 10.80     0
ULOSIE84 ULOSIE51 1    -6 1.4103 56.066 9.000     0
ULOSIE84 ULOSIE51 1    -5 1.4103 56.066 7.200     0
ULOSIE84 ULOSIE51 1    -4 1.4103 56.066 5.400     0
ULOSIE84 ULOSIE51 1    -3 1.4103 56.066 3.600     0
ULOSIE84 ULOSIE51 1    -2 1.4103 56.066 1.800     0
ULOSIE84 ULOSIE51 1    -1 1.4103 56.066     0     0
ULOSIE84 ULOSIE51 1     0 1.4103 56.066     0     0
ULOSIE84 ULOSIE51 1     1 1.4103 56.066     0     0
ULOSIE84 ULOSIE51 1     2 1.4103 56.066 -1.80     0
ULOSIE84 ULOSIE51 1     3 1.4103 56.066 -3.60     0
ULOSIE84 ULOSIE51 1     4 1.4103 56.066 -5.40     0
ULOSIE84 ULOSIE51 1     5 1.4103 56.066 -7.20     0
ULOSIE84 ULOSIE51 1     6 1.4103 56.066 -9.00     0
ULOSIE84 ULOSIE51 1     7 1.4103 56.066 -10.8     0
ULOSIE84 ULOSIE51 2    -7 1.4075 56.066 10.80     0
ULOSIE84 ULOSIE51 2    -6 1.4075 56.066 9.000     0
ULOSIE84 ULOSIE51 2    -5 1.4075 56.066 7.200     0
ULOSIE84 ULOSIE51 2    -4 1.4075 56.066 5.400     0
ULOSIE84 ULOSIE51 2    -3 1.4075 56.066 3.600     0
ULOSIE84 ULOSIE51 2    -2 1.4075 56.066 1.800     0
ULOSIE84 ULOSIE51 2    -1 1.4075 56.066     0     0
ULOSIE84 ULOSIE51 2     0 1.4075 56.066     0     0
ULOSIE84 ULOSIE51 2     1 1.4075 56.066     0     0
ULOSIE84 ULOSIE51 2     2 1.4075 56.066 -1.80     0
ULOSIE84 ULOSIE51 2     3 1.4075 56.066 -3.60     0
ULOSIE84 ULOSIE51 2     4 1.4075 56.066 -5.40     0
ULOSIE84 ULOSIE51 2     5 1.4075 56.066 -7.20     0
ULOSIE84 ULOSIE51 2     6 1.4075 56.066 -9.00     0
ULOSIE84 ULOSIE51 2     7 1.4075 56.066 -10.8     0
ULOSIE84 ULOSIE51 3    -7 1.7723 55.511 10.80     0
ULOSIE84 ULOSIE51 3    -6 1.7723 55.511 9.000     0
ULOSIE84 ULOSIE51 3    -5 1.7723 55.511 7.200     0
ULOSIE84 ULOSIE51 3    -4 1.7723 55.511 5.400     0
ULOSIE84 ULOSIE51 3    -3 1.7723 55.511 3.600     0
ULOSIE84 ULOSIE51 3    -2 1.7723 55.511 1.800     0
ULOSIE84 ULOSIE51 3    -1 1.7723 55.511     0     0
ULOSIE84 ULOSIE51 3     0 1.7723 55.511     0     0
ULOSIE84 ULOSIE51 3     1 1.7723 55.511     0     0
ULOSIE84 ULOSIE51 3     2 1.7723 55.511 -1.80     0
ULOSIE84 ULOSIE51 3     3 1.7723 55.511 -3.60     0
ULOSIE84 ULOSIE51 3     4 1.7723 55.511 -5.40     0
ULOSIE84 ULOSIE51 3     5 1.7723 55.511 -7.20     0
ULOSIE84 ULOSIE51 3     6 1.7723 55.511 -9.00     0
ULOSIE84 ULOSIE51 3     7 1.7723 55.511 -10.8     0
ULOSIE84 ULOSIE51 4    -7 1.4320 56.065 10.80     0
ULOSIE84 ULOSIE51 4    -6 1.4320 56.065 9.000     0
ULOSIE84 ULOSIE51 4    -5 1.4320 56.065 7.200     0
ULOSIE84 ULOSIE51 4    -4 1.4320 56.065 5.400     0
ULOSIE84 ULOSIE51 4    -3 1.4320 56.065 3.600     0
ULOSIE84 ULOSIE51 4    -2 1.4320 56.065 1.800     0
ULOSIE84 ULOSIE51 4    -1 1.4320 56.065     0     0
ULOSIE84 ULOSIE51 4     0 1.4320 56.065     0     0
ULOSIE84 ULOSIE51 4     1 1.4320 56.065     0     0
ULOSIE84 ULOSIE51 4     2 1.4320 56.065 -1.80     0
ULOSIE84 ULOSIE51 4     3 1.4320 56.065 -3.60     0
ULOSIE84 ULOSIE51 4     4 1.4320 56.065 -5.40     0
ULOSIE84 ULOSIE51 4     5 1.4320 56.065 -7.20     0
ULOSIE84 ULOSIE51 4     6 1.4320 56.065 -9.00     0
ULOSIE84 ULOSIE51 4     7 1.4320 56.065 -10.8     0
UKONOT81 UKONOT51 1    -7 2.4603 91.443 12.00     0
UKONOT81 UKONOT51 1    -6 2.4603 91.443 10.00     0
UKONOT81 UKONOT51 1    -5 2.4603 91.443 8.000     0
UKONOT81 UKONOT51 1    -4 2.4603 91.443 6.000     0
UKONOT81 UKONOT51 1    -3 2.4603 91.443 4.000     0
UKONOT81 UKONOT51 1    -2 2.4603 91.443 2.000     0
UKONOT81 UKONOT51 1    -1 2.4603 91.443     0     0
UKONOT81 UKONOT51 1     0 2.4603 91.443     0     0
UKONOT81 UKONOT51 1     1 2.4603 91.443     0     0
UKONOT81 UKONOT51 1     2 2.4603 91.443 -2.00     0
UKONOT81 UKONOT51 1     3 2.4603 91.443 -4.00     0
UKONOT81 UKONOT51 1     4 2.4603 91.443 -6.00     0
UKONOT81 UKONOT51 1     5 2.4603 91.443 -8.00     0
UKONOT81 UKONOT51 1     6 2.4603 91.443 -10.0     0
UKONOT81 UKONOT51 1     7 2.4603 91.443 -12.0     0
UKONOT81 UKONOT51 2    -7 3.4500 88.795 12.00     0
UKONOT81 UKONOT51 2    -6 3.4500 88.795 10.00     0
UKONOT81 UKONOT51 2    -5 3.4500 88.795 8.000     0
UKONOT81 UKONOT51 2    -4 3.4500 88.795 6.000     0
UKONOT81 UKONOT51 2    -3 3.4500 88.795 4.000     0
UKONOT81 UKONOT51 2    -2 3.4500 88.795 2.000     0
UKONOT81 UKONOT51 2    -1 3.4500 88.795     0     0
UKONOT81 UKONOT51 2     0 3.4500 88.795     0     0
UKONOT81 UKONOT51 2     1 3.4500 88.795     0     0
UKONOT81 UKONOT51 2     2 3.4500 88.795 -2.00     0
UKONOT81 UKONOT51 2     3 3.4500 88.795 -4.00     0
UKONOT81 UKONOT51 2     4 3.4500 88.795 -6.00     0
UKONOT81 UKONOT51 2     5 3.4500 88.795 -8.00     0
UKONOT81 UKONOT51 2     6 3.4500 88.795 -10.0     0
UKONOT81 UKONOT51 2     7 3.4500 88.795 -12.0     0
UKONOT81 UKONOT51 3    -7 2.4045 81.857 12.00     0
UKONOT81 UKONOT51 3    -6 2.4045 81.857 10.00     0
UKONOT81 UKONOT51 3    -5 2.4045 81.857 8.000     0
UKONOT81 UKONOT51 3    -4 2.4045 81.857 6.000     0
UKONOT81 UKONOT51 3    -3 2.4045 81.857 4.000     0
UKONOT81 UKONOT51 3    -2 2.4045 81.857 2.000     0
UKONOT81 UKONOT51 3    -1 2.4045 81.857     0     0
UKONOT81 UKONOT51 3     0 2.4045 81.857     0     0
UKONOT81 UKONOT51 3     1 2.4045 81.857     0     0
UKONOT81 UKONOT51 3     2 2.4045 81.857 -2.00     0
UKONOT81 UKONOT51 3     3 2.4045 81.857 -4.00     0
UKONOT81 UKONOT51 3     4 2.4045 81.857 -6.00     0
UKONOT81 UKONOT51 3     5 2.4045 81.857 -8.00     0
UKONOT81 UKONOT51 3     6 2.4045 81.857 -10.0     0
UKONOT81 UKONOT51 3     7 2.4045 81.857 -12.0     0
UKREME82 UKREME31 3    -7 0.9670 45.728 12.00     0
UKREME82 UKREME31 3    -6 0.9670 45.728 10.00     0
UKREME82 UKREME31 3    -5 0.9670 45.728 8.000     0
UKREME82 UKREME31 3    -4 0.9670 45.728 6.000     0
UKREME82 UKREME31 3    -3 0.9670 45.728 4.000     0
UKREME82 UKREME31 3    -2 0.9670 45.728 2.000     0
UKREME82 UKREME31 3    -1 0.9670 45.728     0     0
UKREME82 UKREME31 3     0 0.9670 45.728     0     0
UKREME82 UKREME31 3     1 0.9670 45.728     0     0
UKREME82 UKREME31 3     2 0.9670 45.728 -2.00     0
UKREME82 UKREME31 3     3 0.9670 45.728 -4.00     0
UKREME82 UKREME31 3     4 0.9670 45.728 -6.00     0
UKREME82 UKREME31 3     5 0.9670 45.728 -8.00     0
UKREME82 UKREME31 3     6 0.9670 45.728 -10.0     0
UKREME82 UKREME31 3     7 0.9670 45.728 -12.0     0
UKREME82 UKREME31 4    -7 0.9879 43.985 12.00     0
UKREME82 UKREME31 4    -6 0.9879 43.985 10.00     0
UKREME82 UKREME31 4    -5 0.9879 43.985 8.000     0
UKREME82 UKREME31 4    -4 0.9879 43.985 6.000     0
UKREME82 UKREME31 4    -3 0.9879 43.985 4.000     0
UKREME82 UKREME31 4    -2 0.9879 43.985 2.000     0
UKREME82 UKREME31 4    -1 0.9879 43.985     0     0
UKREME82 UKREME31 4     0 0.9879 43.985     0     0
UKREME82 UKREME31 4     1 0.9879 43.985     0     0
UKREME82 UKREME31 4     2 0.9879 43.985 -2.00     0
UKREME82 UKREME31 4     3 0.9879 43.985 -4.00     0
UKREME82 UKREME31 4     4 0.9879 43.985 -6.00     0
UKREME82 UKREME31 4     5 0.9879 43.985 -8.00     0
UKREME82 UKREME31 4     6 0.9879 43.985 -10.0     0
UKREME82 UKREME31 4     7 0.9879 43.985 -12.0     0
UPOLTA81 UPOLTA51 1    -7 2.2233 87.092 12.00     0
UPOLTA81 UPOLTA51 1    -6 2.2233 87.092 10.00     0
UPOLTA81 UPOLTA51 1    -5 2.2233 87.092 8.000     0
UPOLTA81 UPOLTA51 1    -4 2.2233 87.092 6.000     0
UPOLTA81 UPOLTA51 1    -3 2.2233 87.092 4.000     0
UPOLTA81 UPOLTA51 1    -2 2.2233 87.092 2.000     0
UPOLTA81 UPOLTA51 1    -1 2.2233 87.092     0     0
UPOLTA81 UPOLTA51 1     0 2.2233 87.092     0     0
UPOLTA81 UPOLTA51 1     1 2.2233 87.092     0     0
UPOLTA81 UPOLTA51 1     2 2.2233 87.092 -2.00     0
UPOLTA81 UPOLTA51 1     3 2.2233 87.092 -4.00     0
UPOLTA81 UPOLTA51 1     4 2.2233 87.092 -6.00     0
UPOLTA81 UPOLTA51 1     5 2.2233 87.092 -8.00     0
UPOLTA81 UPOLTA51 1     6 2.2233 87.092 -10.0     0
UPOLTA81 UPOLTA51 1     7 2.2233 87.092 -12.0     0
UPOLTA81 UPOLTA51 2    -7 2.4045 89.701 12.00     0
UPOLTA81 UPOLTA51 2    -6 2.4045 89.701 10.00     0
UPOLTA81 UPOLTA51 2    -5 2.4045 89.701 8.000     0
UPOLTA81 UPOLTA51 2    -4 2.4045 89.701 6.000     0
UPOLTA81 UPOLTA51 2    -3 2.4045 89.701 4.000     0
UPOLTA81 UPOLTA51 2    -2 2.4045 89.701 2.000     0
UPOLTA81 UPOLTA51 2    -1 2.4045 89.701     0     0
UPOLTA81 UPOLTA51 2     0 2.4045 89.701     0     0
UPOLTA81 UPOLTA51 2     1 2.4045 89.701     0     0
UPOLTA81 UPOLTA51 2     2 2.4045 89.701 -2.00     0
UPOLTA81 UPOLTA51 2     3 2.4045 89.701 -4.00     0
UPOLTA81 UPOLTA51 2     4 2.4045 89.701 -6.00     0
UPOLTA81 UPOLTA51 2     5 2.4045 89.701 -8.00     0
UPOLTA81 UPOLTA51 2     6 2.4045 89.701 -10.0     0
UPOLTA81 UPOLTA51 2     7 2.4045 89.701 -12.0     0
UPOLTA81 UPOLTA51 3    -7 1.6958 56.058 12.00     0
UPOLTA81 UPOLTA51 3    -6 1.6958 56.058 10.00     0
UPOLTA81 UPOLTA51 3    -5 1.6958 56.058 8.000     0
UPOLTA81 UPOLTA51 3    -4 1.6958 56.058 6.000     0
UPOLTA81 UPOLTA51 3    -3 1.6958 56.058 4.000     0
UPOLTA81 UPOLTA51 3    -2 1.6958 56.058 2.000     0
UPOLTA81 UPOLTA51 3    -1 1.6958 56.058     0     0
UPOLTA81 UPOLTA51 3     0 1.6958 56.058     0     0
UPOLTA81 UPOLTA51 3     1 1.6958 56.058     0     0
UPOLTA81 UPOLTA51 3     2 1.6958 56.058 -2.00     0
UPOLTA81 UPOLTA51 3     3 1.6958 56.058 -4.00     0
UPOLTA81 UPOLTA51 3     4 1.6958 56.058 -6.00     0
UPOLTA81 UPOLTA51 3     5 1.6958 56.058 -8.00     0
UPOLTA81 UPOLTA51 3     6 1.6958 56.058 -10.0     0
UPOLTA81 UPOLTA51 3     7 1.6958 56.058 -12.0     0
UPOLTA81 UPOLTA51 4    -7 1.4211 58.789 12.00     0
UPOLTA81 UPOLTA51 4    -6 1.4211 58.789 10.00     0
UPOLTA81 UPOLTA51 4    -5 1.4211 58.789 8.000     0
UPOLTA81 UPOLTA51 4    -4 1.4211 58.789 6.000     0
UPOLTA81 UPOLTA51 4    -3 1.4211 58.789 4.000     0
UPOLTA81 UPOLTA51 4    -2 1.4211 58.789 2.000     0
UPOLTA81 UPOLTA51 4    -1 1.4211 58.789     0     0
UPOLTA81 UPOLTA51 4     0 1.4211 58.789     0     0
UPOLTA81 UPOLTA51 4     1 1.4211 58.789     0     0
UPOLTA81 UPOLTA51 4     2 1.4211 58.789 -2.00     0
UPOLTA81 UPOLTA51 4     3 1.4211 58.789 -4.00     0
UPOLTA81 UPOLTA51 4     4 1.4211 58.789 -6.00     0
UPOLTA81 UPOLTA51 4     5 1.4211 58.789 -8.00     0
UPOLTA81 UPOLTA51 4     6 1.4211 58.789 -10.0     0
UPOLTA81 UPOLTA51 4     7 1.4211 58.789 -12.0     0
USHOS181 USHOS151 1    -7 1.3476 58.246 12.00     0
USHOS181 USHOS151 1    -6 1.3476 58.246 10.00     0
USHOS181 USHOS151 1    -5 1.3476 58.246 8.000     0
USHOS181 USHOS151 1    -4 1.3476 58.246 6.000     0
USHOS181 USHOS151 1    -3 1.3476 58.246 4.000     0
USHOS181 USHOS151 1    -2 1.3476 58.246 2.000     0
USHOS181 USHOS151 1    -1 1.3476 58.246     0     0
USHOS181 USHOS151 1     0 1.3476 58.246     0     0
USHOS181 USHOS151 1     1 1.3476 58.246     0     0
USHOS181 USHOS151 1     2 1.3476 58.246 -2.00     0
USHOS181 USHOS151 1     3 1.3476 58.246 -4.00     0
USHOS181 USHOS151 1     4 1.3476 58.246 -6.00     0
USHOS181 USHOS151 1     5 1.3476 58.246 -8.00     0
USHOS181 USHOS151 1     6 1.3476 58.246 -10.0     0
USHOS181 USHOS151 1     7 1.3476 58.246 -12.0     0
USHOS182 USHOS151 1    -7 1.4075 58.244 12.00     0
USHOS182 USHOS151 1    -6 1.4075 58.244 10.00     0
USHOS182 USHOS151 1    -5 1.4075 58.244 8.000     0
USHOS182 USHOS151 1    -4 1.4075 58.244 6.000     0
USHOS182 USHOS151 1    -3 1.4075 58.244 4.000     0
USHOS182 USHOS151 1    -2 1.4075 58.244 2.000     0
USHOS182 USHOS151 1    -1 1.4075 58.244     0     0
USHOS182 USHOS151 1     0 1.4075 58.244     0     0
USHOS182 USHOS151 1     1 1.4075 58.244     0     0
USHOS182 USHOS151 1     2 1.4075 58.244 -2.00     0
USHOS182 USHOS151 1     3 1.4075 58.244 -4.00     0
USHOS182 USHOS151 1     4 1.4075 58.244 -6.00     0
USHOS182 USHOS151 1     5 1.4075 58.244 -8.00     0
USHOS182 USHOS151 1     6 1.4075 58.244 -10.0     0
USHOS182 USHOS151 1     7 1.4075 58.244 -12.0     0
ULOZOV81 ULOZOV51 1    -7 1.3504 55.523 12.00     0
ULOZOV81 ULOZOV51 1    -6 1.3504 55.523 10.00     0
ULOZOV81 ULOZOV51 1    -5 1.3504 55.523 8.000     0
ULOZOV81 ULOZOV51 1    -4 1.3504 55.523 6.000     0
ULOZOV81 ULOZOV51 1    -3 1.3504 55.523 4.000     0
ULOZOV81 ULOZOV51 1    -2 1.3504 55.523 2.000     0
ULOZOV81 ULOZOV51 1    -1 1.3504 55.523     0     0
ULOZOV81 ULOZOV51 1     0 1.3504 55.523     0     0
ULOZOV81 ULOZOV51 1     1 1.3504 55.523     0     0
ULOZOV81 ULOZOV51 1     2 1.3504 55.523 -2.00     0
ULOZOV81 ULOZOV51 1     3 1.3504 55.523 -4.00     0
ULOZOV81 ULOZOV51 1     4 1.3504 55.523 -6.00     0
ULOZOV81 ULOZOV51 1     5 1.3504 55.523 -8.00     0
ULOZOV81 ULOZOV51 1     6 1.3504 55.523 -10.0     0
ULOZOV81 ULOZOV51 1     7 1.3504 55.523 -12.0     0
USTEPO81 USTEPO51 1    -7 1.5872 52.629 12.00     0
USTEPO81 USTEPO51 1    -6 1.5872 52.629 10.00     0
USTEPO81 USTEPO51 1    -5 1.5872 52.629 8.000     0
USTEPO81 USTEPO51 1    -4 1.5872 52.629 6.000     0
USTEPO81 USTEPO51 1    -3 1.5872 52.629 4.000     0
USTEPO81 USTEPO51 1    -2 1.5872 52.629 2.000     0
USTEPO81 USTEPO51 1    -1 1.5872 52.629     0     0
USTEPO81 USTEPO51 1     0 1.5872 52.629     0     0
USTEPO81 USTEPO51 1     1 1.5872 52.629     0     0
USTEPO81 USTEPO51 1     2 1.5872 52.629 -2.00     0
USTEPO81 USTEPO51 1     3 1.5872 52.629 -4.00     0
USTEPO81 USTEPO51 1     4 1.5872 52.629 -6.00     0
USTEPO81 USTEPO51 1     5 1.5872 52.629 -8.00     0
USTEPO81 USTEPO51 1     6 1.5872 52.629 -10.0     0
USTEPO81 USTEPO51 1     7 1.5872 52.629 -12.0     0
UMYRHO83 UMYRHO51 1    -7 1.4402 59.333 12.00     0
UMYRHO83 UMYRHO51 1    -6 1.4402 59.333 10.00     0
UMYRHO83 UMYRHO51 1    -5 1.4402 59.333 8.000     0
UMYRHO83 UMYRHO51 1    -4 1.4402 59.333 6.000     0
UMYRHO83 UMYRHO51 1    -3 1.4402 59.333 4.000     0
UMYRHO83 UMYRHO51 1    -2 1.4402 59.333 2.000     0
UMYRHO83 UMYRHO51 1    -1 1.4402 59.333     0     0
UMYRHO83 UMYRHO51 1     0 1.4402 59.333     0     0
UMYRHO83 UMYRHO51 1     1 1.4402 59.333     0     0
UMYRHO83 UMYRHO51 1     2 1.4402 59.333 -2.00     0
UMYRHO83 UMYRHO51 1     3 1.4402 59.333 -4.00     0
UMYRHO83 UMYRHO51 1     4 1.4402 59.333 -6.00     0
UMYRHO83 UMYRHO51 1     5 1.4402 59.333 -8.00     0
UMYRHO83 UMYRHO51 1     6 1.4402 59.333 -10.0     0
UMYRHO83 UMYRHO51 1     7 1.4402 59.333 -12.0     0
UMYRHO83 UMYRHO51 2    -7 1.3912 58.790 12.00     0
UMYRHO83 UMYRHO51 2    -6 1.3912 58.790 10.00     0
UMYRHO83 UMYRHO51 2    -5 1.3912 58.790 8.000     0
UMYRHO83 UMYRHO51 2    -4 1.3912 58.790 6.000     0
UMYRHO83 UMYRHO51 2    -3 1.3912 58.790 4.000     0
UMYRHO83 UMYRHO51 2    -2 1.3912 58.790 2.000     0
UMYRHO83 UMYRHO51 2    -1 1.3912 58.790     0     0
UMYRHO83 UMYRHO51 2     0 1.3912 58.790     0     0
UMYRHO83 UMYRHO51 2     1 1.3912 58.790     0     0
UMYRHO83 UMYRHO51 2     2 1.3912 58.790 -2.00     0
UMYRHO83 UMYRHO51 2     3 1.3912 58.790 -4.00     0
UMYRHO83 UMYRHO51 2     4 1.3912 58.790 -6.00     0
UMYRHO83 UMYRHO51 2     5 1.3912 58.790 -8.00     0
UMYRHO83 UMYRHO51 2     6 1.3912 58.790 -10.0     0
UMYRHO83 UMYRHO51 2     7 1.3912 58.790 -12.0     0
USUMY181 USUMY151 1    -7 1.3966 58.245 12.00     0
USUMY181 USUMY151 1    -6 1.3966 58.245 10.00     0
USUMY181 USUMY151 1    -5 1.3966 58.245 8.000     0
USUMY181 USUMY151 1    -4 1.3966 58.245 6.000     0
USUMY181 USUMY151 1    -3 1.3966 58.245 4.000     0
USUMY181 USUMY151 1    -2 1.3966 58.245 2.000     0
USUMY181 USUMY151 1    -1 1.3966 58.245     0     0
USUMY181 USUMY151 1     0 1.3966 58.245     0     0
USUMY181 USUMY151 1     1 1.3966 58.245     0     0
USUMY181 USUMY151 1     2 1.3966 58.245 -2.00     0
USUMY181 USUMY151 1     3 1.3966 58.245 -4.00     0
USUMY181 USUMY151 1     4 1.3966 58.245 -6.00     0
USUMY181 USUMY151 1     5 1.3966 58.245 -8.00     0
USUMY181 USUMY151 1     6 1.3966 58.245 -10.0     0
USUMY181 USUMY151 1     7 1.3966 58.245 -12.0     0
USUMY181 USUMY151 2    -7 1.4157 58.244 12.00     0
USUMY181 USUMY151 2    -6 1.4157 58.244 10.00     0
USUMY181 USUMY151 2    -5 1.4157 58.244 8.000     0
USUMY181 USUMY151 2    -4 1.4157 58.244 6.000     0
USUMY181 USUMY151 2    -3 1.4157 58.244 4.000     0
USUMY181 USUMY151 2    -2 1.4157 58.244 2.000     0
USUMY181 USUMY151 2    -1 1.4157 58.244     0     0
USUMY181 USUMY151 2     0 1.4157 58.244     0     0
USUMY181 USUMY151 2     1 1.4157 58.244     0     0
USUMY181 USUMY151 2     2 1.4157 58.244 -2.00     0
USUMY181 USUMY151 2     3 1.4157 58.244 -4.00     0
USUMY181 USUMY151 2     4 1.4157 58.244 -6.00     0
USUMY181 USUMY151 2     5 1.4157 58.244 -8.00     0
USUMY181 USUMY151 2     6 1.4157 58.244 -10.0     0
USUMY181 USUMY151 2     7 1.4157 58.244 -12.0     0
USUMY 81 USUMY150 1    -7 1.6526 53.608 12.00     0
USUMY 81 USUMY150 1    -6 1.6526 53.608 10.00     0
USUMY 81 USUMY150 1    -5 1.6526 53.608 8.000     0
USUMY 81 USUMY150 1    -4 1.6526 53.608 6.000     0
USUMY 81 USUMY150 1    -3 1.6526 53.608 4.000     0
USUMY 81 USUMY150 1    -2 1.6526 53.608 2.000     0
USUMY 81 USUMY150 1    -1 1.6526 53.608     0     0
USUMY 81 USUMY150 1     0 1.6526 53.608     0     0
USUMY 81 USUMY150 1     1 1.6526 53.608     0     0
USUMY 81 USUMY150 1     2 1.6526 53.608 -2.00     0
USUMY 81 USUMY150 1     3 1.6526 53.608 -4.00     0
USUMY 81 USUMY150 1     4 1.6526 53.608 -6.00     0
USUMY 81 USUMY150 1     5 1.6526 53.608 -8.00     0
USUMY 81 USUMY150 1     6 1.6526 53.608 -10.0     0
USUMY 81 USUMY150 1     7 1.6526 53.608 -12.0     0
USUMY 81 USUMY150 2    -7 2.4603 89.700 12.00     0
USUMY 81 USUMY150 2    -6 2.4603 89.700 10.00     0
USUMY 81 USUMY150 2    -5 2.4603 89.700 8.000     0
USUMY 81 USUMY150 2    -4 2.4603 89.700 6.000     0
USUMY 81 USUMY150 2    -3 2.4603 89.700 4.000     0
USUMY 81 USUMY150 2    -2 2.4603 89.700 2.000     0
USUMY 81 USUMY150 2    -1 2.4603 89.700     0     0
USUMY 81 USUMY150 2     0 2.4603 89.700     0     0
USUMY 81 USUMY150 2     1 2.4603 89.700     0     0
USUMY 81 USUMY150 2     2 2.4603 89.700 -2.00     0
USUMY 81 USUMY150 2     3 2.4603 89.700 -4.00     0
USUMY 81 USUMY150 2     4 2.4603 89.700 -6.00     0
USUMY 81 USUMY150 2     5 2.4603 89.700 -8.00     0
USUMY 81 USUMY150 2     6 2.4603 89.700 -10.0     0
USUMY 81 USUMY150 2     7 2.4603 89.700 -12.0     0
UDNIP282 UDNIP231 1    -7 1.0088 44.420 12.00     0
UDNIP282 UDNIP231 1    -6 1.0088 44.420 10.00     0
UDNIP282 UDNIP231 1    -5 1.0088 44.420 8.000     0
UDNIP282 UDNIP231 1    -4 1.0088 44.420 6.000     0
UDNIP282 UDNIP231 1    -3 1.0088 44.420 4.000     0
UDNIP282 UDNIP231 1    -2 1.0088 44.420 2.000     0
UDNIP282 UDNIP231 1    -1 1.0088 44.420     0     0
UDNIP282 UDNIP231 1     0 1.0088 44.420     0     0
UDNIP282 UDNIP231 1     1 1.0088 44.420     0     0
UDNIP282 UDNIP231 1     2 1.0088 44.420 -2.00     0
UDNIP282 UDNIP231 1     3 1.0088 44.420 -4.00     0
UDNIP282 UDNIP231 1     4 1.0088 44.420 -6.00     0
UDNIP282 UDNIP231 1     5 1.0088 44.420 -8.00     0
UDNIP282 UDNIP231 1     6 1.0088 44.420 -10.0     0
UDNIP282 UDNIP231 1     7 1.0088 44.420 -12.0     0
UDNIP282 UDNIP231 2    -7 1.0524 44.419 12.00     0
UDNIP282 UDNIP231 2    -6 1.0524 44.419 10.00     0
UDNIP282 UDNIP231 2    -5 1.0524 44.419 8.000     0
UDNIP282 UDNIP231 2    -4 1.0524 44.419 6.000     0
UDNIP282 UDNIP231 2    -3 1.0524 44.419 4.000     0
UDNIP282 UDNIP231 2    -2 1.0524 44.419 2.000     0
UDNIP282 UDNIP231 2    -1 1.0524 44.419     0     0
UDNIP282 UDNIP231 2     0 1.0524 44.419     0     0
UDNIP282 UDNIP231 2     1 1.0524 44.419     0     0
UDNIP282 UDNIP231 2     2 1.0524 44.419 -2.00     0
UDNIP282 UDNIP231 2     3 1.0524 44.419 -4.00     0
UDNIP282 UDNIP231 2     4 1.0524 44.419 -6.00     0
UDNIP282 UDNIP231 2     5 1.0524 44.419 -8.00     0
UDNIP282 UDNIP231 2     6 1.0524 44.419 -10.0     0
UDNIP282 UDNIP231 2     7 1.0524 44.419 -12.0     0
UDNIP282 UDNIP231 3    -7 1.0001 43.984 12.00     0
UDNIP282 UDNIP231 3    -6 1.0001 43.984 10.00     0
UDNIP282 UDNIP231 3    -5 1.0001 43.984 8.000     0
UDNIP282 UDNIP231 3    -4 1.0001 43.984 6.000     0
UDNIP282 UDNIP231 3    -3 1.0001 43.984 4.000     0
UDNIP282 UDNIP231 3    -2 1.0001 43.984 2.000     0
UDNIP282 UDNIP231 3    -1 1.0001 43.984     0     0
UDNIP282 UDNIP231 3     0 1.0001 43.984     0     0
UDNIP282 UDNIP231 3     1 1.0001 43.984     0     0
UDNIP282 UDNIP231 3     2 1.0001 43.984 -2.00     0
UDNIP282 UDNIP231 3     3 1.0001 43.984 -4.00     0
UDNIP282 UDNIP231 3     4 1.0001 43.984 -6.00     0
UDNIP282 UDNIP231 3     5 1.0001 43.984 -8.00     0
UDNIP282 UDNIP231 3     6 1.0001 43.984 -10.0     0
UDNIP282 UDNIP231 3     7 1.0001 43.984 -12.0     0
UDNIP283 UDNIP231 1    -7 0.9618 43.549 12.00     0
UDNIP283 UDNIP231 1    -6 0.9618 43.549 10.00     0
UDNIP283 UDNIP231 1    -5 0.9618 43.549 8.000     0
UDNIP283 UDNIP231 1    -4 0.9618 43.549 6.000     0
UDNIP283 UDNIP231 1    -3 0.9618 43.549 4.000     0
UDNIP283 UDNIP231 1    -2 0.9618 43.549 2.000     0
UDNIP283 UDNIP231 1    -1 0.9618 43.549     0     0
UDNIP283 UDNIP231 1     0 0.9618 43.549     0     0
UDNIP283 UDNIP231 1     1 0.9618 43.549     0     0
UDNIP283 UDNIP231 1     2 0.9618 43.549 -2.00     0
UDNIP283 UDNIP231 1     3 0.9618 43.549 -4.00     0
UDNIP283 UDNIP231 1     4 0.9618 43.549 -6.00     0
UDNIP283 UDNIP231 1     5 0.9618 43.549 -8.00     0
UDNIP283 UDNIP231 1     6 0.9618 43.549 -10.0     0
UDNIP283 UDNIP231 1     7 0.9618 43.549 -12.0     0
UZAPO181 UZAPO131 1    -7 1.0402 43.983 12.00     0
UZAPO181 UZAPO131 1    -6 1.0402 43.983 10.00     0
UZAPO181 UZAPO131 1    -5 1.0402 43.983 8.000     0
UZAPO181 UZAPO131 1    -4 1.0402 43.983 6.000     0
UZAPO181 UZAPO131 1    -3 1.0402 43.983 4.000     0
UZAPO181 UZAPO131 1    -2 1.0402 43.983 2.000     0
UZAPO181 UZAPO131 1    -1 1.0402 43.983     0     0
UZAPO181 UZAPO131 1     0 1.0402 43.983     0     0
UZAPO181 UZAPO131 1     1 1.0402 43.983     0     0
UZAPO181 UZAPO131 1     2 1.0402 43.983 -2.00     0
UZAPO181 UZAPO131 1     3 1.0402 43.983 -4.00     0
UZAPO181 UZAPO131 1     4 1.0402 43.983 -6.00     0
UZAPO181 UZAPO131 1     5 1.0402 43.983 -8.00     0
UZAPO181 UZAPO131 1     6 1.0402 43.983 -10.0     0
UZAPO181 UZAPO131 1     7 1.0402 43.983 -12.0     0
UZAPO181 UZAPO131 2    -7 0.9479 43.550 12.00     0
UZAPO181 UZAPO131 2    -6 0.9479 43.550 10.00     0
UZAPO181 UZAPO131 2    -5 0.9479 43.550 8.000     0
UZAPO181 UZAPO131 2    -4 0.9479 43.550 6.000     0
UZAPO181 UZAPO131 2    -3 0.9479 43.550 4.000     0
UZAPO181 UZAPO131 2    -2 0.9479 43.550 2.000     0
UZAPO181 UZAPO131 2    -1 0.9479 43.550     0     0
UZAPO181 UZAPO131 2     0 0.9479 43.550     0     0
UZAPO181 UZAPO131 2     1 0.9479 43.550     0     0
UZAPO181 UZAPO131 2     2 0.9479 43.550 -2.00     0
UZAPO181 UZAPO131 2     3 0.9479 43.550 -4.00     0
UZAPO181 UZAPO131 2     4 0.9479 43.550 -6.00     0
UZAPO181 UZAPO131 2     5 0.9479 43.550 -8.00     0
UZAPO181 UZAPO131 2     6 0.9479 43.550 -10.0     0
UZAPO181 UZAPO131 2     7 0.9479 43.550 -12.0     0
UZAPO181 UZAPO131 3    -7 0.4914 29.671 7.200     0
UZAPO181 UZAPO131 3    -6 0.4914 29.671 6.000     0
UZAPO181 UZAPO131 3    -5 0.4914 29.671 4.800     0
UZAPO181 UZAPO131 3    -4 0.4914 29.671 3.600     0
UZAPO181 UZAPO131 3    -3 0.4914 29.671 2.400     0
UZAPO181 UZAPO131 3    -2 0.4914 29.671 1.200     0
UZAPO181 UZAPO131 3    -1 0.4914 29.671     0     0
UZAPO181 UZAPO131 3     0 0.4914 29.671     0     0
UZAPO181 UZAPO131 3     1 0.4914 29.671 -1.20     0
UZAPO181 UZAPO131 3     2 0.4914 29.671 -2.40     0
UZAPO181 UZAPO131 3     3 0.4914 29.671 -3.60     0
UZAPO181 UZAPO131 3     4 0.4914 29.671 -4.80     0
UZAPO181 UZAPO131 3     5 0.4914 29.671 -6.00     0
UZAPO181 UZAPO131 3     6 0.4914 29.671 -7.20     0
UZAPO181 UZAPO131 3     7 0.4914 29.671 -8.40     0
UZAPO181 UZAPO133 1    -7 1.0332 44.419 12.00     0
UZAPO181 UZAPO133 1    -6 1.0332 44.419 10.00     0
UZAPO181 UZAPO133 1    -5 1.0332 44.419 8.000     0
UZAPO181 UZAPO133 1    -4 1.0332 44.419 6.000     0
UZAPO181 UZAPO133 1    -3 1.0332 44.419 4.000     0
UZAPO181 UZAPO133 1    -2 1.0332 44.419 2.000     0
UZAPO181 UZAPO133 1    -1 1.0332 44.419     0     0
UZAPO181 UZAPO133 1     0 1.0332 44.419     0     0
UZAPO181 UZAPO133 1     1 1.0332 44.419     0     0
UZAPO181 UZAPO133 1     2 1.0332 44.419 -2.00     0
UZAPO181 UZAPO133 1     3 1.0332 44.419 -4.00     0
UZAPO181 UZAPO133 1     4 1.0332 44.419 -6.00     0
UZAPO181 UZAPO133 1     5 1.0332 44.419 -8.00     0
UZAPO181 UZAPO133 1     6 1.0332 44.419 -10.0     0
UZAPO181 UZAPO133 1     7 1.0332 44.419 -12.0     0
UZAPO181 UZAPO133 2    -7 0.9339 44.421 12.00     0
UZAPO181 UZAPO133 2    -6 0.9339 44.421 10.00     0
UZAPO181 UZAPO133 2    -5 0.9339 44.421 8.000     0
UZAPO181 UZAPO133 2    -4 0.9339 44.421 6.000     0
UZAPO181 UZAPO133 2    -3 0.9339 44.421 4.000     0
UZAPO181 UZAPO133 2    -2 0.9339 44.421 2.000     0
UZAPO181 UZAPO133 2    -1 0.9339 44.421     0     0
UZAPO181 UZAPO133 2     0 0.9339 44.421     0     0
UZAPO181 UZAPO133 2     1 0.9339 44.421     0     0
UZAPO181 UZAPO133 2     2 0.9339 44.421 -2.00     0
UZAPO181 UZAPO133 2     3 0.9339 44.421 -4.00     0
UZAPO181 UZAPO133 2     4 0.9339 44.421 -6.00     0
UZAPO181 UZAPO133 2     5 0.9339 44.421 -8.00     0
UZAPO181 UZAPO133 2     6 0.9339 44.421 -10.0     0
UZAPO181 UZAPO133 2     7 0.9339 44.421 -12.0     0
UZAPO282 UZAPO231 1    -7 0.7144 43.598 12.00     0
UZAPO282 UZAPO231 1    -6 0.7144 43.598 10.00     0
UZAPO282 UZAPO231 1    -5 0.7144 43.598 8.000     0
UZAPO282 UZAPO231 1    -4 0.7144 43.598 6.000     0
UZAPO282 UZAPO231 1    -3 0.7144 43.598 4.000     0
UZAPO282 UZAPO231 1    -2 0.7144 43.598 2.000     0
UZAPO282 UZAPO231 1    -1 0.7144 43.598     0     0
UZAPO282 UZAPO231 1     0 0.7144 43.598     0     0
UZAPO282 UZAPO231 1     1 0.7144 43.598     0     0
UZAPO282 UZAPO231 1     2 0.7144 43.598 -2.00     0
UZAPO282 UZAPO231 1     3 0.7144 43.598 -4.00     0
UZAPO282 UZAPO231 1     4 0.7144 43.598 -6.00     0
UZAPO282 UZAPO231 1     5 0.7144 43.598 -8.00     0
UZAPO282 UZAPO231 1     6 0.7144 43.598 -10.0     0
UZAPO282 UZAPO231 1     7 0.7144 43.598 -12.0     0
UZAPO282 UZAPO231 2    -7 0.9897 43.549 12.00     0
UZAPO282 UZAPO231 2    -6 0.9897 43.549 10.00     0
UZAPO282 UZAPO231 2    -5 0.9897 43.549 8.000     0
UZAPO282 UZAPO231 2    -4 0.9897 43.549 6.000     0
UZAPO282 UZAPO231 2    -3 0.9897 43.549 4.000     0
UZAPO282 UZAPO231 2    -2 0.9897 43.549 2.000     0
UZAPO282 UZAPO231 2    -1 0.9897 43.549     0     0
UZAPO282 UZAPO231 2     0 0.9897 43.549     0     0
UZAPO282 UZAPO231 2     1 0.9897 43.549     0     0
UZAPO282 UZAPO231 2     2 0.9897 43.549 -2.00     0
UZAPO282 UZAPO231 2     3 0.9897 43.549 -4.00     0
UZAPO282 UZAPO231 2     4 0.9897 43.549 -6.00     0
UZAPO282 UZAPO231 2     5 0.9897 43.549 -8.00     0
UZAPO282 UZAPO231 2     6 0.9897 43.549 -10.0     0
UZAPO282 UZAPO231 2     7 0.9897 43.549 -12.0     0
UPRAVO83 UPRAVO31 1    -7 0.5105 29.399 8.400     0
UPRAVO83 UPRAVO31 1    -6 0.5105 29.399 7.200     0
UPRAVO83 UPRAVO31 1    -5 0.5105 29.399 6.000     0
UPRAVO83 UPRAVO31 1    -4 0.5105 29.399 4.800     0
UPRAVO83 UPRAVO31 1    -3 0.5105 29.399 3.600     0
UPRAVO83 UPRAVO31 1    -2 0.5105 29.399 2.400     0
UPRAVO83 UPRAVO31 1    -1 0.5105 29.399 1.200     0
UPRAVO83 UPRAVO31 1     0 0.5105 29.399     0     0
UPRAVO83 UPRAVO31 1     1 0.5105 29.399     0     0
UPRAVO83 UPRAVO31 1     2 0.5105 29.399 -1.20     0
UPRAVO83 UPRAVO31 1     3 0.5105 29.399 -2.40     0
UPRAVO83 UPRAVO31 1     4 0.5105 29.399 -3.60     0
UPRAVO83 UPRAVO31 1     5 0.5105 29.399 -4.80     0
UPRAVO83 UPRAVO31 1     6 0.5105 29.399 -6.00     0
UPRAVO83 UPRAVO31 1     7 0.5105 29.399 -7.20     0
UNIKOP81 UNIKOP31 2    -7 1.0350 43.983 12.00     0
UNIKOP81 UNIKOP31 2    -6 1.0350 43.983 10.00     0
UNIKOP81 UNIKOP31 2    -5 1.0350 43.983 8.000     0
UNIKOP81 UNIKOP31 2    -4 1.0350 43.983 6.000     0
UNIKOP81 UNIKOP31 2    -3 1.0350 43.983 4.000     0
UNIKOP81 UNIKOP31 2    -2 1.0350 43.983 2.000     0
UNIKOP81 UNIKOP31 2    -1 1.0350 43.983     0     0
UNIKOP81 UNIKOP31 2     0 1.0350 43.983     0     0
UNIKOP81 UNIKOP31 2     1 1.0350 43.983     0     0
UNIKOP81 UNIKOP31 2     2 1.0350 43.983 -2.00     0
UNIKOP81 UNIKOP31 2     3 1.0350 43.983 -4.00     0
UNIKOP81 UNIKOP31 2     4 1.0350 43.983 -6.00     0
UNIKOP81 UNIKOP31 2     5 1.0350 43.983 -8.00     0
UNIKOP81 UNIKOP31 2     6 1.0350 43.983 -10.0     0
UNIKOP81 UNIKOP31 2     7 1.0350 43.983 -12.0     0
UNIKOP81 UNIKOP31 3    -7 1.1151 44.853 12.00     0
UNIKOP81 UNIKOP31 3    -6 1.1151 44.853 10.00     0
UNIKOP81 UNIKOP31 3    -5 1.1151 44.853 8.000     0
UNIKOP81 UNIKOP31 3    -4 1.1151 44.853 6.000     0
UNIKOP81 UNIKOP31 3    -3 1.1151 44.853 4.000     0
UNIKOP81 UNIKOP31 3    -2 1.1151 44.853 2.000     0
UNIKOP81 UNIKOP31 3    -1 1.1151 44.853     0     0
UNIKOP81 UNIKOP31 3     0 1.1151 44.853     0     0
UNIKOP81 UNIKOP31 3     1 1.1151 44.853     0     0
UNIKOP81 UNIKOP31 3     2 1.1151 44.853 -2.00     0
UNIKOP81 UNIKOP31 3     3 1.1151 44.853 -4.00     0
UNIKOP81 UNIKOP31 3     4 1.1151 44.853 -6.00     0
UNIKOP81 UNIKOP31 3     5 1.1151 44.853 -8.00     0
UNIKOP81 UNIKOP31 3     6 1.1151 44.853 -10.0     0
UNIKOP81 UNIKOP31 3     7 1.1151 44.853 -12.0     0
UPRYDN81 UPRYDN31 1    -7 0.4805 31.850 8.400     0
UPRYDN81 UPRYDN31 1    -6 0.4805 31.850 7.200     0
UPRYDN81 UPRYDN31 1    -5 0.4805 31.850 6.000     0
UPRYDN81 UPRYDN31 1    -4 0.4805 31.850 4.800     0
UPRYDN81 UPRYDN31 1    -3 0.4805 31.850 3.600     0
UPRYDN81 UPRYDN31 1    -2 0.4805 31.850 2.400     0
UPRYDN81 UPRYDN31 1    -1 0.4805 31.850 1.200     0
UPRYDN81 UPRYDN31 1     0 0.4805 31.850     0     0
UPRYDN81 UPRYDN31 1     1 0.4805 31.850     0     0
UPRYDN81 UPRYDN31 1     2 0.4805 31.850 -1.20     0
UPRYDN81 UPRYDN31 1     3 0.4805 31.850 -2.40     0
UPRYDN81 UPRYDN31 1     4 0.4805 31.850 -3.60     0
UPRYDN81 UPRYDN31 1     5 0.4805 31.850 -4.80     0
UPRYDN81 UPRYDN31 1     6 0.4805 31.850 -6.00     0
UPRYDN81 UPRYDN31 1     7 0.4805 31.850 -7.20     0
UPRYDN81 UPRYDN32 1    -7 0.4887 29.399 8.400     0
UPRYDN81 UPRYDN32 1    -6 0.4887 29.399 7.200     0
UPRYDN81 UPRYDN32 1    -5 0.4887 29.399 6.000     0
UPRYDN81 UPRYDN32 1    -4 0.4887 29.399 4.800     0
UPRYDN81 UPRYDN32 1    -3 0.4887 29.399 3.600     0
UPRYDN81 UPRYDN32 1    -2 0.4887 29.399 2.400     0
UPRYDN81 UPRYDN32 1    -1 0.4887 29.399 1.200     0
UPRYDN81 UPRYDN32 1     0 0.4887 29.399     0     0
UPRYDN81 UPRYDN32 1     1 0.4887 29.399     0     0
UPRYDN81 UPRYDN32 1     2 0.4887 29.399 -1.20     0
UPRYDN81 UPRYDN32 1     3 0.4887 29.399 -2.40     0
UPRYDN81 UPRYDN32 1     4 0.4887 29.399 -3.60     0
UPRYDN81 UPRYDN32 1     5 0.4887 29.399 -4.80     0
UPRYDN81 UPRYDN32 1     6 0.4887 29.399 -6.00     0
UPRYDN81 UPRYDN32 1     7 0.4887 29.399 -7.20     0
UKAMIA8G UKAMIA31 1    -7 1.0507 44.419 12.00     0
UKAMIA8G UKAMIA31 1    -6 1.0507 44.419 10.00     0
UKAMIA8G UKAMIA31 1    -5 1.0507 44.419 8.000     0
UKAMIA8G UKAMIA31 1    -4 1.0507 44.419 6.000     0
UKAMIA8G UKAMIA31 1    -3 1.0507 44.419 4.000     0
UKAMIA8G UKAMIA31 1    -2 1.0507 44.419 2.000     0
UKAMIA8G UKAMIA31 1    -1 1.0507 44.419     0     0
UKAMIA8G UKAMIA31 1     0 1.0507 44.419     0     0
UKAMIA8G UKAMIA31 1     1 1.0507 44.419     0     0
UKAMIA8G UKAMIA31 1     2 1.0507 44.419 -2.00     0
UKAMIA8G UKAMIA31 1     3 1.0507 44.419 -4.00     0
UKAMIA8G UKAMIA31 1     4 1.0507 44.419 -6.00     0
UKAMIA8G UKAMIA31 1     5 1.0507 44.419 -8.00     0
UKAMIA8G UKAMIA31 1     6 1.0507 44.419 -10.0     0
UKAMIA8G UKAMIA31 1     7 1.0507 44.419 -12.0     0
UKAMIA8G UKAMIA31 2    -7 1.0001 43.984 12.00     0
UKAMIA8G UKAMIA31 2    -6 1.0001 43.984 10.00     0
UKAMIA8G UKAMIA31 2    -5 1.0001 43.984 8.000     0
UKAMIA8G UKAMIA31 2    -4 1.0001 43.984 6.000     0
UKAMIA8G UKAMIA31 2    -3 1.0001 43.984 4.000     0
UKAMIA8G UKAMIA31 2    -2 1.0001 43.984 2.000     0
UKAMIA8G UKAMIA31 2    -1 1.0001 43.984     0     0
UKAMIA8G UKAMIA31 2     0 1.0001 43.984     0     0
UKAMIA8G UKAMIA31 2     1 1.0001 43.984     0     0
UKAMIA8G UKAMIA31 2     2 1.0001 43.984 -2.00     0
UKAMIA8G UKAMIA31 2     3 1.0001 43.984 -4.00     0
UKAMIA8G UKAMIA31 2     4 1.0001 43.984 -6.00     0
UKAMIA8G UKAMIA31 2     5 1.0001 43.984 -8.00     0
UKAMIA8G UKAMIA31 2     6 1.0001 43.984 -10.0     0
UKAMIA8G UKAMIA31 2     7 1.0001 43.984 -12.0     0
UKAMIA82 UKAMIA32 1    -7 1.0298 44.419 12.00     0
UKAMIA82 UKAMIA32 1    -6 1.0298 44.419 10.00     0
UKAMIA82 UKAMIA32 1    -5 1.0298 44.419 8.000     0
UKAMIA82 UKAMIA32 1    -4 1.0298 44.419 6.000     0
UKAMIA82 UKAMIA32 1    -3 1.0298 44.419 4.000     0
UKAMIA82 UKAMIA32 1    -2 1.0298 44.419 2.000     0
UKAMIA82 UKAMIA32 1    -1 1.0298 44.419     0     0
UKAMIA82 UKAMIA32 1     0 1.0298 44.419     0     0
UKAMIA82 UKAMIA32 1     1 1.0298 44.419     0     0
UKAMIA82 UKAMIA32 1     2 1.0298 44.419 -2.00     0
UKAMIA82 UKAMIA32 1     3 1.0298 44.419 -4.00     0
UKAMIA82 UKAMIA32 1     4 1.0298 44.419 -6.00     0
UKAMIA82 UKAMIA32 1     5 1.0298 44.419 -8.00     0
UKAMIA82 UKAMIA32 1     6 1.0298 44.419 -10.0     0
UKAMIA82 UKAMIA32 1     7 1.0298 44.419 -12.0     0
UKAMIA82 UKAMIA32 2    -7 1.0298 44.419 12.00     0
UKAMIA82 UKAMIA32 2    -6 1.0298 44.419 10.00     0
UKAMIA82 UKAMIA32 2    -5 1.0298 44.419 8.000     0
UKAMIA82 UKAMIA32 2    -4 1.0298 44.419 6.000     0
UKAMIA82 UKAMIA32 2    -3 1.0298 44.419 4.000     0
UKAMIA82 UKAMIA32 2    -2 1.0298 44.419 2.000     0
UKAMIA82 UKAMIA32 2    -1 1.0298 44.419     0     0
UKAMIA82 UKAMIA32 2     0 1.0298 44.419     0     0
UKAMIA82 UKAMIA32 2     1 1.0298 44.419     0     0
UKAMIA82 UKAMIA32 2     2 1.0298 44.419 -2.00     0
UKAMIA82 UKAMIA32 2     3 1.0298 44.419 -4.00     0
UKAMIA82 UKAMIA32 2     4 1.0298 44.419 -6.00     0
UKAMIA82 UKAMIA32 2     5 1.0298 44.419 -8.00     0
UKAMIA82 UKAMIA32 2     6 1.0298 44.419 -10.0     0
UKAMIA82 UKAMIA32 2     7 1.0298 44.419 -12.0     0
UPERSH81 UPERSH31 1    -7 1.0454 44.855 12.00     0
UPERSH81 UPERSH31 1    -6 1.0454 44.855 10.00     0
UPERSH81 UPERSH31 1    -5 1.0454 44.855 8.000     0
UPERSH81 UPERSH31 1    -4 1.0454 44.855 6.000     0
UPERSH81 UPERSH31 1    -3 1.0454 44.855 4.000     0
UPERSH81 UPERSH31 1    -2 1.0454 44.855 2.000     0
UPERSH81 UPERSH31 1    -1 1.0454 44.855     0     0
UPERSH81 UPERSH31 1     0 1.0454 44.855     0     0
UPERSH81 UPERSH31 1     1 1.0454 44.855     0     0
UPERSH81 UPERSH31 1     2 1.0454 44.855 -2.00     0
UPERSH81 UPERSH31 1     3 1.0454 44.855 -4.00     0
UPERSH81 UPERSH31 1     4 1.0454 44.855 -6.00     0
UPERSH81 UPERSH31 1     5 1.0454 44.855 -8.00     0
UPERSH81 UPERSH31 1     6 1.0454 44.855 -10.0     0
UPERSH81 UPERSH31 1     7 1.0454 44.855 -12.0     0
UPERSH82 UPERSH31 1    -7 1.0158 43.548 12.00     0
UPERSH82 UPERSH31 1    -6 1.0158 43.548 10.00     0
UPERSH82 UPERSH31 1    -5 1.0158 43.548 8.000     0
UPERSH82 UPERSH31 1    -4 1.0158 43.548 6.000     0
UPERSH82 UPERSH31 1    -3 1.0158 43.548 4.000     0
UPERSH82 UPERSH31 1    -2 1.0158 43.548 2.000     0
UPERSH82 UPERSH31 1    -1 1.0158 43.548     0     0
UPERSH82 UPERSH31 1     0 1.0158 43.548     0     0
UPERSH82 UPERSH31 1     1 1.0158 43.548     0     0
UPERSH82 UPERSH31 1     2 1.0158 43.548 -2.00     0
UPERSH82 UPERSH31 1     3 1.0158 43.548 -4.00     0
UPERSH82 UPERSH31 1     4 1.0158 43.548 -6.00     0
UPERSH82 UPERSH31 1     5 1.0158 43.548 -8.00     0
UPERSH82 UPERSH31 1     6 1.0158 43.548 -10.0     0
UPERSH82 UPERSH31 1     7 1.0158 43.548 -12.0     0
UPERSH82 UPERSH31 2    -7 1.0176 44.420 12.00     0
UPERSH82 UPERSH31 2    -6 1.0176 44.420 10.00     0
UPERSH82 UPERSH31 2    -5 1.0176 44.420 8.000     0
UPERSH82 UPERSH31 2    -4 1.0176 44.420 6.000     0
UPERSH82 UPERSH31 2    -3 1.0176 44.420 4.000     0
UPERSH82 UPERSH31 2    -2 1.0176 44.420 2.000     0
UPERSH82 UPERSH31 2    -1 1.0176 44.420     0     0
UPERSH82 UPERSH31 2     0 1.0176 44.420     0     0
UPERSH82 UPERSH31 2     1 1.0176 44.420     0     0
UPERSH82 UPERSH31 2     2 1.0176 44.420 -2.00     0
UPERSH82 UPERSH31 2     3 1.0176 44.420 -4.00     0
UPERSH82 UPERSH31 2     4 1.0176 44.420 -6.00     0
UPERSH82 UPERSH31 2     5 1.0176 44.420 -8.00     0
UPERSH82 UPERSH31 2     6 1.0176 44.420 -10.0     0
UPERSH82 UPERSH31 2     7 1.0176 44.420 -12.0     0
UKREM281 UKREM231 1    -7 0.9949 45.727 12.00     0
UKREM281 UKREM231 1    -6 0.9949 45.727 10.00     0
UKREM281 UKREM231 1    -5 0.9949 45.727 8.000     0
UKREM281 UKREM231 1    -4 0.9949 45.727 6.000     0
UKREM281 UKREM231 1    -3 0.9949 45.727 4.000     0
UKREM281 UKREM231 1    -2 0.9949 45.727 2.000     0
UKREM281 UKREM231 1    -1 0.9949 45.727     0     0
UKREM281 UKREM231 1     0 0.9949 45.727     0     0
UKREM281 UKREM231 1     1 0.9949 45.727     0     0
UKREM281 UKREM231 1     2 0.9949 45.727 -2.00     0
UKREM281 UKREM231 1     3 0.9949 45.727 -4.00     0
UKREM281 UKREM231 1     4 0.9949 45.727 -6.00     0
UKREM281 UKREM231 1     5 0.9949 45.727 -8.00     0
UKREM281 UKREM231 1     6 0.9949 45.727 -10.0     0
UKREM281 UKREM231 1     7 0.9949 45.727 -12.0     0
UKREM281 UKREM231 2    -7 1.2197 49.208 12.00     0
UKREM281 UKREM231 2    -6 1.2197 49.208 10.00     0
UKREM281 UKREM231 2    -5 1.2197 49.208 8.000     0
UKREM281 UKREM231 2    -4 1.2197 49.208 6.000     0
UKREM281 UKREM231 2    -3 1.2197 49.208 4.000     0
UKREM281 UKREM231 2    -2 1.2197 49.208 2.000     0
UKREM281 UKREM231 2    -1 1.2197 49.208     0     0
UKREM281 UKREM231 2     0 1.2197 49.208     0     0
UKREM281 UKREM231 2     1 1.2197 49.208     0     0
UKREM281 UKREM231 2     2 1.2197 49.208 -2.00     0
UKREM281 UKREM231 2     3 1.2197 49.208 -4.00     0
UKREM281 UKREM231 2     4 1.2197 49.208 -6.00     0
UKREM281 UKREM231 2     5 1.2197 49.208 -8.00     0
UKREM281 UKREM231 2     6 1.2197 49.208 -10.0     0
UKREM281 UKREM231 2     7 1.2197 49.208 -12.0     0
UKRYVO81 UKRYVO31 1    -7 1.0420 43.983 12.00     0
UKRYVO81 UKRYVO31 1    -6 1.0420 43.983 10.00     0
UKRYVO81 UKRYVO31 1    -5 1.0420 43.983 8.000     0
UKRYVO81 UKRYVO31 1    -4 1.0420 43.983 6.000     0
UKRYVO81 UKRYVO31 1    -3 1.0420 43.983 4.000     0
UKRYVO81 UKRYVO31 1    -2 1.0420 43.983 2.000     0
UKRYVO81 UKRYVO31 1    -1 1.0420 43.983     0     0
UKRYVO81 UKRYVO31 1     0 1.0420 43.983     0     0
UKRYVO81 UKRYVO31 1     1 1.0420 43.983     0     0
UKRYVO81 UKRYVO31 1     2 1.0420 43.983 -2.00     0
UKRYVO81 UKRYVO31 1     3 1.0420 43.983 -4.00     0
UKRYVO81 UKRYVO31 1     4 1.0420 43.983 -6.00     0
UKRYVO81 UKRYVO31 1     5 1.0420 43.983 -8.00     0
UKRYVO81 UKRYVO31 1     6 1.0420 43.983 -10.0     0
UKRYVO81 UKRYVO31 1     7 1.0420 43.983 -12.0     0
UKRYVO81 UKRYVO31 2    -7 1.0123 44.420 12.00     0
UKRYVO81 UKRYVO31 2    -6 1.0123 44.420 10.00     0
UKRYVO81 UKRYVO31 2    -5 1.0123 44.420 8.000     0
UKRYVO81 UKRYVO31 2    -4 1.0123 44.420 6.000     0
UKRYVO81 UKRYVO31 2    -3 1.0123 44.420 4.000     0
UKRYVO81 UKRYVO31 2    -2 1.0123 44.420 2.000     0
UKRYVO81 UKRYVO31 2    -1 1.0123 44.420     0     0
UKRYVO81 UKRYVO31 2     0 1.0123 44.420     0     0
UKRYVO81 UKRYVO31 2     1 1.0123 44.420     0     0
UKRYVO81 UKRYVO31 2     2 1.0123 44.420 -2.00     0
UKRYVO81 UKRYVO31 2     3 1.0123 44.420 -4.00     0
UKRYVO81 UKRYVO31 2     4 1.0123 44.420 -6.00     0
UKRYVO81 UKRYVO31 2     5 1.0123 44.420 -8.00     0
UKRYVO81 UKRYVO31 2     6 1.0123 44.420 -10.0     0
UKRYVO81 UKRYVO31 2     7 1.0123 44.420 -12.0     0
UPIVD381 UPIVD331 1    -7 1.0228 43.984 12.00     0
UPIVD381 UPIVD331 1    -6 1.0228 43.984 10.00     0
UPIVD381 UPIVD331 1    -5 1.0228 43.984 8.000     0
UPIVD381 UPIVD331 1    -4 1.0228 43.984 6.000     0
UPIVD381 UPIVD331 1    -3 1.0228 43.984 4.000     0
UPIVD381 UPIVD331 1    -2 1.0228 43.984 2.000     0
UPIVD381 UPIVD331 1    -1 1.0228 43.984     0     0
UPIVD381 UPIVD331 1     0 1.0228 43.984     0     0
UPIVD381 UPIVD331 1     1 1.0228 43.984     0     0
UPIVD381 UPIVD331 1     2 1.0228 43.984 -2.00     0
UPIVD381 UPIVD331 1     3 1.0228 43.984 -4.00     0
UPIVD381 UPIVD331 1     4 1.0228 43.984 -6.00     0
UPIVD381 UPIVD331 1     5 1.0228 43.984 -8.00     0
UPIVD381 UPIVD331 1     6 1.0228 43.984 -10.0     0
UPIVD381 UPIVD331 1     7 1.0228 43.984 -12.0     0
UPIVD381 UPIVD331 2    -7 1.0385 44.855 12.00     0
UPIVD381 UPIVD331 2    -6 1.0385 44.855 10.00     0
UPIVD381 UPIVD331 2    -5 1.0385 44.855 8.000     0
UPIVD381 UPIVD331 2    -4 1.0385 44.855 6.000     0
UPIVD381 UPIVD331 2    -3 1.0385 44.855 4.000     0
UPIVD381 UPIVD331 2    -2 1.0385 44.855 2.000     0
UPIVD381 UPIVD331 2    -1 1.0385 44.855     0     0
UPIVD381 UPIVD331 2     0 1.0385 44.855     0     0
UPIVD381 UPIVD331 2     1 1.0385 44.855     0     0
UPIVD381 UPIVD331 2     2 1.0385 44.855 -2.00     0
UPIVD381 UPIVD331 2     3 1.0385 44.855 -4.00     0
UPIVD381 UPIVD331 2     4 1.0385 44.855 -6.00     0
UPIVD381 UPIVD331 2     5 1.0385 44.855 -8.00     0
UPIVD381 UPIVD331 2     6 1.0385 44.855 -10.0     0
UPIVD381 UPIVD331 2     7 1.0385 44.855 -12.0     0
UPIVD381 UPIVD332 1    -7 1.0681 44.418 12.00     0
UPIVD381 UPIVD332 1    -6 1.0681 44.418 10.00     0
UPIVD381 UPIVD332 1    -5 1.0681 44.418 8.000     0
UPIVD381 UPIVD332 1    -4 1.0681 44.418 6.000     0
UPIVD381 UPIVD332 1    -3 1.0681 44.418 4.000     0
UPIVD381 UPIVD332 1    -2 1.0681 44.418 2.000     0
UPIVD381 UPIVD332 1    -1 1.0681 44.418     0     0
UPIVD381 UPIVD332 1     0 1.0681 44.418     0     0
UPIVD381 UPIVD332 1     1 1.0681 44.418     0     0
UPIVD381 UPIVD332 1     2 1.0681 44.418 -2.00     0
UPIVD381 UPIVD332 1     3 1.0681 44.418 -4.00     0
UPIVD381 UPIVD332 1     4 1.0681 44.418 -6.00     0
UPIVD381 UPIVD332 1     5 1.0681 44.418 -8.00     0
UPIVD381 UPIVD332 1     6 1.0681 44.418 -10.0     0
UPIVD381 UPIVD332 1     7 1.0681 44.418 -12.0     0
UPIVD381 UPIVD332 2    -7 1.0263 43.984 12.00     0
UPIVD381 UPIVD332 2    -6 1.0263 43.984 10.00     0
UPIVD381 UPIVD332 2    -5 1.0263 43.984 8.000     0
UPIVD381 UPIVD332 2    -4 1.0263 43.984 6.000     0
UPIVD381 UPIVD332 2    -3 1.0263 43.984 4.000     0
UPIVD381 UPIVD332 2    -2 1.0263 43.984 2.000     0
UPIVD381 UPIVD332 2    -1 1.0263 43.984     0     0
UPIVD381 UPIVD332 2     0 1.0263 43.984     0     0
UPIVD381 UPIVD332 2     1 1.0263 43.984     0     0
UPIVD381 UPIVD332 2     2 1.0263 43.984 -2.00     0
UPIVD381 UPIVD332 2     3 1.0263 43.984 -4.00     0
UPIVD381 UPIVD332 2     4 1.0263 43.984 -6.00     0
UPIVD381 UPIVD332 2     5 1.0263 43.984 -8.00     0
UPIVD381 UPIVD332 2     6 1.0263 43.984 -10.0     0
UPIVD381 UPIVD332 2     7 1.0263 43.984 -12.0     0
UFEROS81 UFEROS31 1    -7 0.4941 29.399 8.400     0
UFEROS81 UFEROS31 1    -6 0.4941 29.399 7.200     0
UFEROS81 UFEROS31 1    -5 0.4941 29.399 6.000     0
UFEROS81 UFEROS31 1    -4 0.4941 29.399 4.800     0
UFEROS81 UFEROS31 1    -3 0.4941 29.399 3.600     0
UFEROS81 UFEROS31 1    -2 0.4941 29.399 2.400     0
UFEROS81 UFEROS31 1    -1 0.4941 29.399 1.200     0
UFEROS81 UFEROS31 1     0 0.4941 29.399     0     0
UFEROS81 UFEROS31 1     1 0.4941 29.399     0     0
UFEROS81 UFEROS31 1     2 0.4941 29.399 -1.20     0
UFEROS81 UFEROS31 1     3 0.4941 29.399 -2.40     0
UFEROS81 UFEROS31 1     4 0.4941 29.399 -3.60     0
UFEROS81 UFEROS31 1     5 0.4941 29.399 -4.80     0
UFEROS81 UFEROS31 1     6 0.4941 29.399 -6.00     0
UFEROS81 UFEROS31 1     7 0.4941 29.399 -7.20     0
UFEROS81 UFEROS31 2    -7 0.5105 29.943 8.400     0
UFEROS81 UFEROS31 2    -6 0.5105 29.943 7.200     0
UFEROS81 UFEROS31 2    -5 0.5105 29.943 6.000     0
UFEROS81 UFEROS31 2    -4 0.5105 29.943 4.800     0
UFEROS81 UFEROS31 2    -3 0.5105 29.943 3.600     0
UFEROS81 UFEROS31 2    -2 0.5105 29.943 2.400     0
UFEROS81 UFEROS31 2    -1 0.5105 29.943 1.200     0
UFEROS81 UFEROS31 2     0 0.5105 29.943     0     0
UFEROS81 UFEROS31 2     1 0.5105 29.943     0     0
UFEROS81 UFEROS31 2     2 0.5105 29.943 -1.20     0
UFEROS81 UFEROS31 2     3 0.5105 29.943 -2.40     0
UFEROS81 UFEROS31 2     4 0.5105 29.943 -3.60     0
UFEROS81 UFEROS31 2     5 0.5105 29.943 -4.80     0
UFEROS81 UFEROS31 2     6 0.5105 29.943 -6.00     0
UFEROS81 UFEROS31 2     7 0.5105 29.943 -7.20     0
UKRYV181 UKRYV131 1    -7 1.0559 43.547 12.00     0
UKRYV181 UKRYV131 1    -6 1.0559 43.547 10.00     0
UKRYV181 UKRYV131 1    -5 1.0559 43.547 8.000     0
UKRYV181 UKRYV131 1    -4 1.0559 43.547 6.000     0
UKRYV181 UKRYV131 1    -3 1.0559 43.547 4.000     0
UKRYV181 UKRYV131 1    -2 1.0559 43.547 2.000     0
UKRYV181 UKRYV131 1    -1 1.0559 43.547     0     0
UKRYV181 UKRYV131 1     0 1.0559 43.547     0     0
UKRYV181 UKRYV131 1     1 1.0559 43.547     0     0
UKRYV181 UKRYV131 1     2 1.0559 43.547 -2.00     0
UKRYV181 UKRYV131 1     3 1.0559 43.547 -4.00     0
UKRYV181 UKRYV131 1     4 1.0559 43.547 -6.00     0
UKRYV181 UKRYV131 1     5 1.0559 43.547 -8.00     0
UKRYV181 UKRYV131 1     6 1.0559 43.547 -10.0     0
UKRYV181 UKRYV131 1     7 1.0559 43.547 -12.0     0
UKRYV181 UKRYV131 2    -7 1.0141 44.855 12.00     0
UKRYV181 UKRYV131 2    -6 1.0141 44.855 10.00     0
UKRYV181 UKRYV131 2    -5 1.0141 44.855 8.000     0
UKRYV181 UKRYV131 2    -4 1.0141 44.855 6.000     0
UKRYV181 UKRYV131 2    -3 1.0141 44.855 4.000     0
UKRYV181 UKRYV131 2    -2 1.0141 44.855 2.000     0
UKRYV181 UKRYV131 2    -1 1.0141 44.855     0     0
UKRYV181 UKRYV131 2     0 1.0141 44.855     0     0
UKRYV181 UKRYV131 2     1 1.0141 44.855     0     0
UKRYV181 UKRYV131 2     2 1.0141 44.855 -2.00     0
UKRYV181 UKRYV131 2     3 1.0141 44.855 -4.00     0
UKRYV181 UKRYV131 2     4 1.0141 44.855 -6.00     0
UKRYV181 UKRYV131 2     5 1.0141 44.855 -8.00     0
UKRYV181 UKRYV131 2     6 1.0141 44.855 -10.0     0
UKRYV181 UKRYV131 2     7 1.0141 44.855 -12.0     0
UPOBUZ81 UPOBUZ31 1    -7 1.0210 44.855 12.00     0
UPOBUZ81 UPOBUZ31 1    -6 1.0210 44.855 10.00     0
UPOBUZ81 UPOBUZ31 1    -5 1.0210 44.855 8.000     0
UPOBUZ81 UPOBUZ31 1    -4 1.0210 44.855 6.000     0
UPOBUZ81 UPOBUZ31 1    -3 1.0210 44.855 4.000     0
UPOBUZ81 UPOBUZ31 1    -2 1.0210 44.855 2.000     0
UPOBUZ81 UPOBUZ31 1    -1 1.0210 44.855     0     0
UPOBUZ81 UPOBUZ31 1     0 1.0210 44.855     0     0
UPOBUZ81 UPOBUZ31 1     1 1.0210 44.855     0     0
UPOBUZ81 UPOBUZ31 1     2 1.0210 44.855 -2.00     0
UPOBUZ81 UPOBUZ31 1     3 1.0210 44.855 -4.00     0
UPOBUZ81 UPOBUZ31 1     4 1.0210 44.855 -6.00     0
UPOBUZ81 UPOBUZ31 1     5 1.0210 44.855 -8.00     0
UPOBUZ81 UPOBUZ31 1     6 1.0210 44.855 -10.0     0
UPOBUZ81 UPOBUZ31 1     7 1.0210 44.855 -12.0     0
UPOBUZ81 UPOBUZ31 2    -7 1.0454 44.419 12.00     0
UPOBUZ81 UPOBUZ31 2    -6 1.0454 44.419 10.00     0
UPOBUZ81 UPOBUZ31 2    -5 1.0454 44.419 8.000     0
UPOBUZ81 UPOBUZ31 2    -4 1.0454 44.419 6.000     0
UPOBUZ81 UPOBUZ31 2    -3 1.0454 44.419 4.000     0
UPOBUZ81 UPOBUZ31 2    -2 1.0454 44.419 2.000     0
UPOBUZ81 UPOBUZ31 2    -1 1.0454 44.419     0     0
UPOBUZ81 UPOBUZ31 2     0 1.0454 44.419     0     0
UPOBUZ81 UPOBUZ31 2     1 1.0454 44.419     0     0
UPOBUZ81 UPOBUZ31 2     2 1.0454 44.419 -2.00     0
UPOBUZ81 UPOBUZ31 2     3 1.0454 44.419 -4.00     0
UPOBUZ81 UPOBUZ31 2     4 1.0454 44.419 -6.00     0
UPOBUZ81 UPOBUZ31 2     5 1.0454 44.419 -8.00     0
UPOBUZ81 UPOBUZ31 2     6 1.0454 44.419 -10.0     0
UPOBUZ81 UPOBUZ31 2     7 1.0454 44.419 -12.0     0
UPROME83 UPROME31 1    -7 1.0001 43.984 12.00     0
UPROME83 UPROME31 1    -6 1.0001 43.984 10.00     0
UPROME83 UPROME31 1    -5 1.0001 43.984 8.000     0
UPROME83 UPROME31 1    -4 1.0001 43.984 6.000     0
UPROME83 UPROME31 1    -3 1.0001 43.984 4.000     0
UPROME83 UPROME31 1    -2 1.0001 43.984 2.000     0
UPROME83 UPROME31 1    -1 1.0001 43.984     0     0
UPROME83 UPROME31 1     0 1.0001 43.984     0     0
UPROME83 UPROME31 1     1 1.0001 43.984     0     0
UPROME83 UPROME31 1     2 1.0001 43.984 -2.00     0
UPROME83 UPROME31 1     3 1.0001 43.984 -4.00     0
UPROME83 UPROME31 1     4 1.0001 43.984 -6.00     0
UPROME83 UPROME31 1     5 1.0001 43.984 -8.00     0
UPROME83 UPROME31 1     6 1.0001 43.984 -10.0     0
UPROME83 UPROME31 1     7 1.0001 43.984 -12.0     0
UPROME83 UPROME31 2    -7 0.9845 44.072 12.00     0
UPROME83 UPROME31 2    -6 0.9845 44.072 10.00     0
UPROME83 UPROME31 2    -5 0.9845 44.072 8.000     0
UPROME83 UPROME31 2    -4 0.9845 44.072 6.000     0
UPROME83 UPROME31 2    -3 0.9845 44.072 4.000     0
UPROME83 UPROME31 2    -2 0.9845 44.072 2.000     0
UPROME83 UPROME31 2    -1 0.9845 44.072     0     0
UPROME83 UPROME31 2     0 0.9845 44.072     0     0
UPROME83 UPROME31 2     1 0.9845 44.072     0     0
UPROME83 UPROME31 2     2 0.9845 44.072 -2.00     0
UPROME83 UPROME31 2     3 0.9845 44.072 -4.00     0
UPROME83 UPROME31 2     4 0.9845 44.072 -6.00     0
UPROME83 UPROME31 2     5 0.9845 44.072 -8.00     0
UPROME83 UPROME31 2     6 0.9845 44.072 -10.0     0
UPROME83 UPROME31 2     7 0.9845 44.072 -12.0     0
UMOLOC81 UMOLOC31 1    -7 0.9862 43.985 12.00     0
UMOLOC81 UMOLOC31 1    -6 0.9862 43.985 10.00     0
UMOLOC81 UMOLOC31 1    -5 0.9862 43.985 8.000     0
UMOLOC81 UMOLOC31 1    -4 0.9862 43.985 6.000     0
UMOLOC81 UMOLOC31 1    -3 0.9862 43.985 4.000     0
UMOLOC81 UMOLOC31 1    -2 0.9862 43.985 2.000     0
UMOLOC81 UMOLOC31 1    -1 0.9862 43.985     0     0
UMOLOC81 UMOLOC31 1     0 0.9862 43.985     0     0
UMOLOC81 UMOLOC31 1     1 0.9862 43.985     0     0
UMOLOC81 UMOLOC31 1     2 0.9862 43.985 -2.00     0
UMOLOC81 UMOLOC31 1     3 0.9862 43.985 -4.00     0
UMOLOC81 UMOLOC31 1     4 0.9862 43.985 -6.00     0
UMOLOC81 UMOLOC31 1     5 0.9862 43.985 -8.00     0
UMOLOC81 UMOLOC31 1     6 0.9862 43.985 -10.0     0
UMOLOC81 UMOLOC31 1     7 0.9862 43.985 -12.0     0
UMOLOC82 UMOLOC31 1    -7 1.0245 43.548 12.00     0
UMOLOC82 UMOLOC31 1    -6 1.0245 43.548 10.00     0
UMOLOC82 UMOLOC31 1    -5 1.0245 43.548 8.000     0
UMOLOC82 UMOLOC31 1    -4 1.0245 43.548 6.000     0
UMOLOC82 UMOLOC31 1    -3 1.0245 43.548 4.000     0
UMOLOC82 UMOLOC31 1    -2 1.0245 43.548 2.000     0
UMOLOC82 UMOLOC31 1    -1 1.0245 43.548     0     0
UMOLOC82 UMOLOC31 1     0 1.0245 43.548     0     0
UMOLOC82 UMOLOC31 1     1 1.0245 43.548     0     0
UMOLOC82 UMOLOC31 1     2 1.0245 43.548 -2.00     0
UMOLOC82 UMOLOC31 1     3 1.0245 43.548 -4.00     0
UMOLOC82 UMOLOC31 1     4 1.0245 43.548 -6.00     0
UMOLOC82 UMOLOC31 1     5 1.0245 43.548 -8.00     0
UMOLOC82 UMOLOC31 1     6 1.0245 43.548 -10.0     0
UMOLOC82 UMOLOC31 1     7 1.0245 43.548 -12.0     0
UUKRAI83 UUKRAI31 1    -7 1.0298 43.984 12.00     0
UUKRAI83 UUKRAI31 1    -6 1.0298 43.984 10.00     0
UUKRAI83 UUKRAI31 1    -5 1.0298 43.984 8.000     0
UUKRAI83 UUKRAI31 1    -4 1.0298 43.984 6.000     0
UUKRAI83 UUKRAI31 1    -3 1.0298 43.984 4.000     0
UUKRAI83 UUKRAI31 1    -2 1.0298 43.984 2.000     0
UUKRAI83 UUKRAI31 1    -1 1.0298 43.984     0     0
UUKRAI83 UUKRAI31 1     0 1.0298 43.984     0     0
UUKRAI83 UUKRAI31 1     1 1.0298 43.984     0     0
UUKRAI83 UUKRAI31 1     2 1.0298 43.984 -2.00     0
UUKRAI83 UUKRAI31 1     3 1.0298 43.984 -4.00     0
UUKRAI83 UUKRAI31 1     4 1.0298 43.984 -6.00     0
UUKRAI83 UUKRAI31 1     5 1.0298 43.984 -8.00     0
UUKRAI83 UUKRAI31 1     6 1.0298 43.984 -10.0     0
UUKRAI83 UUKRAI31 1     7 1.0298 43.984 -12.0     0
UUKRAI83 UUKRAI31 2    -7 1.0054 43.984 12.00     0
UUKRAI83 UUKRAI31 2    -6 1.0054 43.984 10.00     0
UUKRAI83 UUKRAI31 2    -5 1.0054 43.984 8.000     0
UUKRAI83 UUKRAI31 2    -4 1.0054 43.984 6.000     0
UUKRAI83 UUKRAI31 2    -3 1.0054 43.984 4.000     0
UUKRAI83 UUKRAI31 2    -2 1.0054 43.984 2.000     0
UUKRAI83 UUKRAI31 2    -1 1.0054 43.984     0     0
UUKRAI83 UUKRAI31 2     0 1.0054 43.984     0     0
UUKRAI83 UUKRAI31 2     1 1.0054 43.984     0     0
UUKRAI83 UUKRAI31 2     2 1.0054 43.984 -2.00     0
UUKRAI83 UUKRAI31 2     3 1.0054 43.984 -4.00     0
UUKRAI83 UUKRAI31 2     4 1.0054 43.984 -6.00     0
UUKRAI83 UUKRAI31 2     5 1.0054 43.984 -8.00     0
UUKRAI83 UUKRAI31 2     6 1.0054 43.984 -10.0     0
UUKRAI83 UUKRAI31 2     7 1.0054 43.984 -12.0     0
UMELIT81 UMELIT31 1    -7 0.9949 43.549 12.00     0
UMELIT81 UMELIT31 1    -6 0.9949 43.549 10.00     0
UMELIT81 UMELIT31 1    -5 0.9949 43.549 8.000     0
UMELIT81 UMELIT31 1    -4 0.9949 43.549 6.000     0
UMELIT81 UMELIT31 1    -3 0.9949 43.549 4.000     0
UMELIT81 UMELIT31 1    -2 0.9949 43.549 2.000     0
UMELIT81 UMELIT31 1    -1 0.9949 43.549     0     0
UMELIT81 UMELIT31 1     0 0.9949 43.549     0     0
UMELIT81 UMELIT31 1     1 0.9949 43.549     0     0
UMELIT81 UMELIT31 1     2 0.9949 43.549 -2.00     0
UMELIT81 UMELIT31 1     3 0.9949 43.549 -4.00     0
UMELIT81 UMELIT31 1     4 0.9949 43.549 -6.00     0
UMELIT81 UMELIT31 1     5 0.9949 43.549 -8.00     0
UMELIT81 UMELIT31 1     6 0.9949 43.549 -10.0     0
UMELIT81 UMELIT31 1     7 0.9949 43.549 -12.0     0
UMELIT82 UMELIT31 2    -7 0.9949 43.984 12.00     0
UMELIT82 UMELIT31 2    -6 0.9949 43.984 10.00     0
UMELIT82 UMELIT31 2    -5 0.9949 43.984 8.000     0
UMELIT82 UMELIT31 2    -4 0.9949 43.984 6.000     0
UMELIT82 UMELIT31 2    -3 0.9949 43.984 4.000     0
UMELIT82 UMELIT31 2    -2 0.9949 43.984 2.000     0
UMELIT82 UMELIT31 2    -1 0.9949 43.984     0     0
UMELIT82 UMELIT31 2     0 0.9949 43.984     0     0
UMELIT82 UMELIT31 2     1 0.9949 43.984     0     0
UMELIT82 UMELIT31 2     2 0.9949 43.984 -2.00     0
UMELIT82 UMELIT31 2     3 0.9949 43.984 -4.00     0
UMELIT82 UMELIT31 2     4 0.9949 43.984 -6.00     0
UMELIT82 UMELIT31 2     5 0.9949 43.984 -8.00     0
UMELIT82 UMELIT31 2     6 0.9949 43.984 -10.0     0
UMELIT82 UMELIT31 2     7 0.9949 43.984 -12.0     0
UHIRNY81 UHIRNY31 1    -7 1.0146 44.420 12.00     0
UHIRNY81 UHIRNY31 1    -6 1.0146 44.420 10.00     0
UHIRNY81 UHIRNY31 1    -5 1.0146 44.420 8.000     0
UHIRNY81 UHIRNY31 1    -4 1.0146 44.420 6.000     0
UHIRNY81 UHIRNY31 1    -3 1.0146 44.420 4.000     0
UHIRNY81 UHIRNY31 1    -2 1.0146 44.420 2.000     0
UHIRNY81 UHIRNY31 1    -1 1.0146 44.420     0     0
UHIRNY81 UHIRNY31 1     0 1.0146 44.420     0     0
UHIRNY81 UHIRNY31 1     1 1.0146 44.420     0     0
UHIRNY81 UHIRNY31 1     2 1.0146 44.420 -2.00     0
UHIRNY81 UHIRNY31 1     3 1.0146 44.420 -4.00     0
UHIRNY81 UHIRNY31 1     4 1.0146 44.420 -6.00     0
UHIRNY81 UHIRNY31 1     5 1.0146 44.420 -8.00     0
UHIRNY81 UHIRNY31 1     6 1.0146 44.420 -10.0     0
UHIRNY81 UHIRNY31 1     7 1.0146 44.420 -12.0     0
UHIRNY81 UHIRNY31 2    -7 0.9757 43.985 12.00     0
UHIRNY81 UHIRNY31 2    -6 0.9757 43.985 10.00     0
UHIRNY81 UHIRNY31 2    -5 0.9757 43.985 8.000     0
UHIRNY81 UHIRNY31 2    -4 0.9757 43.985 6.000     0
UHIRNY81 UHIRNY31 2    -3 0.9757 43.985 4.000     0
UHIRNY81 UHIRNY31 2    -2 0.9757 43.985 2.000     0
UHIRNY81 UHIRNY31 2    -1 0.9757 43.985     0     0
UHIRNY81 UHIRNY31 2     0 0.9757 43.985     0     0
UHIRNY81 UHIRNY31 2     1 0.9757 43.985     0     0
UHIRNY81 UHIRNY31 2     2 0.9757 43.985 -2.00     0
UHIRNY81 UHIRNY31 2     3 0.9757 43.985 -4.00     0
UHIRNY81 UHIRNY31 2     4 0.9757 43.985 -6.00     0
UHIRNY81 UHIRNY31 2     5 0.9757 43.985 -8.00     0
UHIRNY81 UHIRNY31 2     6 0.9757 43.985 -10.0     0
UHIRNY81 UHIRNY31 2     7 0.9757 43.985 -12.0     0
UDNIP183 UDNIP131 1    -7 0.9932 43.984 12.00     0
UDNIP183 UDNIP131 1    -6 0.9932 43.984 10.00     0
UDNIP183 UDNIP131 1    -5 0.9932 43.984 8.000     0
UDNIP183 UDNIP131 1    -4 0.9932 43.984 6.000     0
UDNIP183 UDNIP131 1    -3 0.9932 43.984 4.000     0
UDNIP183 UDNIP131 1    -2 0.9932 43.984 2.000     0
UDNIP183 UDNIP131 1    -1 0.9932 43.984     0     0
UDNIP183 UDNIP131 1     0 0.9932 43.984     0     0
UDNIP183 UDNIP131 1     1 0.9932 43.984     0     0
UDNIP183 UDNIP131 1     2 0.9932 43.984 -2.00     0
UDNIP183 UDNIP131 1     3 0.9932 43.984 -4.00     0
UDNIP183 UDNIP131 1     4 0.9932 43.984 -6.00     0
UDNIP183 UDNIP131 1     5 0.9932 43.984 -8.00     0
UDNIP183 UDNIP131 1     6 0.9932 43.984 -10.0     0
UDNIP183 UDNIP131 1     7 0.9932 43.984 -12.0     0
UDNIP183 UDNIP132 2    -7 1.0280 43.984 12.00     0
UDNIP183 UDNIP132 2    -6 1.0280 43.984 10.00     0
UDNIP183 UDNIP132 2    -5 1.0280 43.984 8.000     0
UDNIP183 UDNIP132 2    -4 1.0280 43.984 6.000     0
UDNIP183 UDNIP132 2    -3 1.0280 43.984 4.000     0
UDNIP183 UDNIP132 2    -2 1.0280 43.984 2.000     0
UDNIP183 UDNIP132 2    -1 1.0280 43.984     0     0
UDNIP183 UDNIP132 2     0 1.0280 43.984     0     0
UDNIP183 UDNIP132 2     1 1.0280 43.984     0     0
UDNIP183 UDNIP132 2     2 1.0280 43.984 -2.00     0
UDNIP183 UDNIP132 2     3 1.0280 43.984 -4.00     0
UDNIP183 UDNIP132 2     4 1.0280 43.984 -6.00     0
UDNIP183 UDNIP132 2     5 1.0280 43.984 -8.00     0
UDNIP183 UDNIP132 2     6 1.0280 43.984 -10.0     0
UDNIP183 UDNIP132 2     7 1.0280 43.984 -12.0     0
UPAVLO83 UPAVLO31 2    -7 1.0367 43.983 12.00     0
UPAVLO83 UPAVLO31 2    -6 1.0367 43.983 10.00     0
UPAVLO83 UPAVLO31 2    -5 1.0367 43.983 8.000     0
UPAVLO83 UPAVLO31 2    -4 1.0367 43.983 6.000     0
UPAVLO83 UPAVLO31 2    -3 1.0367 43.983 4.000     0
UPAVLO83 UPAVLO31 2    -2 1.0367 43.983 2.000     0
UPAVLO83 UPAVLO31 2    -1 1.0367 43.983     0     0
UPAVLO83 UPAVLO31 2     0 1.0367 43.983     0     0
UPAVLO83 UPAVLO31 2     1 1.0367 43.983     0     0
UPAVLO83 UPAVLO31 2     2 1.0367 43.983 -2.00     0
UPAVLO83 UPAVLO31 2     3 1.0367 43.983 -4.00     0
UPAVLO83 UPAVLO31 2     4 1.0367 43.983 -6.00     0
UPAVLO83 UPAVLO31 2     5 1.0367 43.983 -8.00     0
UPAVLO83 UPAVLO31 2     6 1.0367 43.983 -10.0     0
UPAVLO83 UPAVLO31 2     7 1.0367 43.983 -12.0     0
UHIRNY81 UHIRNY32 1    -7 1.0115 44.855 12.00     0
UHIRNY81 UHIRNY32 1    -6 1.0115 44.855 10.00     0
UHIRNY81 UHIRNY32 1    -5 1.0115 44.855 8.000     0
UHIRNY81 UHIRNY32 1    -4 1.0115 44.855 6.000     0
UHIRNY81 UHIRNY32 1    -3 1.0115 44.855 4.000     0
UHIRNY81 UHIRNY32 1    -2 1.0115 44.855 2.000     0
UHIRNY81 UHIRNY32 1    -1 1.0115 44.855     0     0
UHIRNY81 UHIRNY32 1     0 1.0115 44.855     0     0
UHIRNY81 UHIRNY32 1     1 1.0115 44.855     0     0
UHIRNY81 UHIRNY32 1     2 1.0115 44.855 -2.00     0
UHIRNY81 UHIRNY32 1     3 1.0115 44.855 -4.00     0
UHIRNY81 UHIRNY32 1     4 1.0115 44.855 -6.00     0
UHIRNY81 UHIRNY32 1     5 1.0115 44.855 -8.00     0
UHIRNY81 UHIRNY32 1     6 1.0115 44.855 -10.0     0
UHIRNY81 UHIRNY32 1     7 1.0115 44.855 -12.0     0
UHIRNY81 UHIRNY32 2    -7 0.9967 43.984 12.00     0
UHIRNY81 UHIRNY32 2    -6 0.9967 43.984 10.00     0
UHIRNY81 UHIRNY32 2    -5 0.9967 43.984 8.000     0
UHIRNY81 UHIRNY32 2    -4 0.9967 43.984 6.000     0
UHIRNY81 UHIRNY32 2    -3 0.9967 43.984 4.000     0
UHIRNY81 UHIRNY32 2    -2 0.9967 43.984 2.000     0
UHIRNY81 UHIRNY32 2    -1 0.9967 43.984     0     0
UHIRNY81 UHIRNY32 2     0 0.9967 43.984     0     0
UHIRNY81 UHIRNY32 2     1 0.9967 43.984     0     0
UHIRNY81 UHIRNY32 2     2 0.9967 43.984 -2.00     0
UHIRNY81 UHIRNY32 2     3 0.9967 43.984 -4.00     0
UHIRNY81 UHIRNY32 2     4 0.9967 43.984 -6.00     0
UHIRNY81 UHIRNY32 2     5 0.9967 43.984 -8.00     0
UHIRNY81 UHIRNY32 2     6 0.9967 43.984 -10.0     0
UHIRNY81 UHIRNY32 2     7 0.9967 43.984 -12.0     0
UKVART81 UKVART31 1    -7 1.0454 44.419 12.00     0
UKVART81 UKVART31 1    -6 1.0454 44.419 10.00     0
UKVART81 UKVART31 1    -5 1.0454 44.419 8.000     0
UKVART81 UKVART31 1    -4 1.0454 44.419 6.000     0
UKVART81 UKVART31 1    -3 1.0454 44.419 4.000     0
UKVART81 UKVART31 1    -2 1.0454 44.419 2.000     0
UKVART81 UKVART31 1    -1 1.0454 44.419     0     0
UKVART81 UKVART31 1     0 1.0454 44.419     0     0
UKVART81 UKVART31 1     1 1.0454 44.419     0     0
UKVART81 UKVART31 1     2 1.0454 44.419 -2.00     0
UKVART81 UKVART31 1     3 1.0454 44.419 -4.00     0
UKVART81 UKVART31 1     4 1.0454 44.419 -6.00     0
UKVART81 UKVART31 1     5 1.0454 44.419 -8.00     0
UKVART81 UKVART31 1     6 1.0454 44.419 -10.0     0
UKVART81 UKVART31 1     7 1.0454 44.419 -12.0     0
UKVART81 UKVART31 2    -7 1.0263 43.984 12.00     0
UKVART81 UKVART31 2    -6 1.0263 43.984 10.00     0
UKVART81 UKVART31 2    -5 1.0263 43.984 8.000     0
UKVART81 UKVART31 2    -4 1.0263 43.984 6.000     0
UKVART81 UKVART31 2    -3 1.0263 43.984 4.000     0
UKVART81 UKVART31 2    -2 1.0263 43.984 2.000     0
UKVART81 UKVART31 2    -1 1.0263 43.984     0     0
UKVART81 UKVART31 2     0 1.0263 43.984     0     0
UKVART81 UKVART31 2     1 1.0263 43.984     0     0
UKVART81 UKVART31 2     2 1.0263 43.984 -2.00     0
UKVART81 UKVART31 2     3 1.0263 43.984 -4.00     0
UKVART81 UKVART31 2     4 1.0263 43.984 -6.00     0
UKVART81 UKVART31 2     5 1.0263 43.984 -8.00     0
UKVART81 UKVART31 2     6 1.0263 43.984 -10.0     0
UKVART81 UKVART31 2     7 1.0263 43.984 -12.0     0
UBURSH8X UBURSH2T 1   -10 1.1163 44.035 -1.96 -2.69
UBURSH8X UBURSH2T 1    -9 1.1163 44.035 -1.80 -2.37
UBURSH8X UBURSH2T 1    -8 1.1163 44.035 -1.62 -2.06
UBURSH8X UBURSH2T 1    -7 1.1163 44.035 -1.43 -1.75
UBURSH8X UBURSH2T 1    -6 1.1163 44.035 -1.23 -1.45
UBURSH8X UBURSH2T 1    -5 1.1163 44.035 -1.02 -1.16
UBURSH8X UBURSH2T 1    -4 1.1163 44.035 -0.79 -0.87
UBURSH8X UBURSH2T 1    -3 1.1163 44.035 -0.56 -0.60
UBURSH8X UBURSH2T 1    -2 1.1163 44.035 -0.32 -0.33
UBURSH8X UBURSH2T 1    -1 1.1163 44.035 -0.07 -0.06
UBURSH8X UBURSH2T 1     0 1.1163 44.035     0     0
UBURSH8X UBURSH2T 1     1 1.1163 44.035     0     0
UBURSH8X UBURSH2T 1     2 1.1163 44.035 0.198 0.190
UBURSH8X UBURSH2T 1     3 1.1163 44.035 0.467 0.440
UBURSH8X UBURSH2T 1     4 1.1163 44.035 0.740 0.680
UBURSH8X UBURSH2T 1     5 1.1163 44.035 1.025 0.910
UBURSH8X UBURSH2T 1     6 1.1163 44.035 1.314 1.140
UBURSH8X UBURSH2T 1     7 1.1163 44.035 1.607 1.360
UBURSH8X UBURSH2T 1     8 1.1163 44.035 1.905 1.570
UBURSH8X UBURSH2T 1     9 1.1163 44.035 2.211 1.770
UBURSH8X UBURSH2T 1    10 1.1163 44.035 2.517 1.970
UBURSH8X UBURSH2T 1    11 1.1163 44.035 2.826 2.160
UBURSH8X UBURSH2T 2   -10 1.2898 45.888 -1.96 -2.69
UBURSH8X UBURSH2T 2    -9 1.2898 45.888 -1.80 -2.37
UBURSH8X UBURSH2T 2    -8 1.2898 45.888 -1.62 -2.06
UBURSH8X UBURSH2T 2    -7 1.2898 45.888 -1.43 -1.75
UBURSH8X UBURSH2T 2    -6 1.2898 45.888 -1.23 -1.45
UBURSH8X UBURSH2T 2    -5 1.2898 45.888 -1.02 -1.16
UBURSH8X UBURSH2T 2    -4 1.2898 45.888 -0.79 -0.87
UBURSH8X UBURSH2T 2    -3 1.2898 45.888 -0.56 -0.60
UBURSH8X UBURSH2T 2    -2 1.2898 45.888 -0.32 -0.33
UBURSH8X UBURSH2T 2    -1 1.2898 45.888 -0.07 -0.06
UBURSH8X UBURSH2T 2     0 1.2898 45.888     0     0
UBURSH8X UBURSH2T 2     1 1.2898 45.888     0     0
UBURSH8X UBURSH2T 2     2 1.2898 45.888 0.198 0.190
UBURSH8X UBURSH2T 2     3 1.2898 45.888 0.467 0.440
UBURSH8X UBURSH2T 2     4 1.2898 45.888 0.740 0.680
UBURSH8X UBURSH2T 2     5 1.2898 45.888 1.025 0.910
UBURSH8X UBURSH2T 2     6 1.2898 45.888 1.314 1.140
UBURSH8X UBURSH2T 2     7 1.2898 45.888 1.607 1.360
UBURSH8X UBURSH2T 2     8 1.2898 45.888 1.905 1.570
UBURSH8X UBURSH2T 2     9 1.2898 45.888 2.211 1.770
UBURSH8X UBURSH2T 2    10 1.2898 45.888 2.517 1.970
UBURSH8X UBURSH2T 2    11 1.2898 45.888 2.826 2.160
UTRYKH81 UTRYKH31 1    -7 1.0803 43.982 12.00     0
UTRYKH81 UTRYKH31 1    -6 1.0803 43.982 10.00     0
UTRYKH81 UTRYKH31 1    -5 1.0803 43.982 8.000     0
UTRYKH81 UTRYKH31 1    -4 1.0803 43.982 6.000     0
UTRYKH81 UTRYKH31 1    -3 1.0803 43.982 4.000     0
UTRYKH81 UTRYKH31 1    -2 1.0803 43.982 2.000     0
UTRYKH81 UTRYKH31 1    -1 1.0803 43.982     0     0
UTRYKH81 UTRYKH31 1     0 1.0803 43.982     0     0
UTRYKH81 UTRYKH31 1     1 1.0803 43.982     0     0
UTRYKH81 UTRYKH31 1     2 1.0803 43.982 -2.00     0
UTRYKH81 UTRYKH31 1     3 1.0803 43.982 -4.00     0
UTRYKH81 UTRYKH31 1     4 1.0803 43.982 -6.00     0
UTRYKH81 UTRYKH31 1     5 1.0803 43.982 -8.00     0
UTRYKH81 UTRYKH31 1     6 1.0803 43.982 -10.0     0
UTRYKH81 UTRYKH31 1     7 1.0803 43.982 -12.0     0
UTRYKH81 UTRYKH31 2    -7 1.2162 44.415 12.00     0
UTRYKH81 UTRYKH31 2    -6 1.2162 44.415 10.00     0
UTRYKH81 UTRYKH31 2    -5 1.2162 44.415 8.000     0
UTRYKH81 UTRYKH31 2    -4 1.2162 44.415 6.000     0
UTRYKH81 UTRYKH31 2    -3 1.2162 44.415 4.000     0
UTRYKH81 UTRYKH31 2    -2 1.2162 44.415 2.000     0
UTRYKH81 UTRYKH31 2    -1 1.2162 44.415     0     0
UTRYKH81 UTRYKH31 2     0 1.2162 44.415     0     0
UTRYKH81 UTRYKH31 2     1 1.2162 44.415     0     0
UTRYKH81 UTRYKH31 2     2 1.2162 44.415 -2.00     0
UTRYKH81 UTRYKH31 2     3 1.2162 44.415 -4.00     0
UTRYKH81 UTRYKH31 2     4 1.2162 44.415 -6.00     0
UTRYKH81 UTRYKH31 2     5 1.2162 44.415 -8.00     0
UTRYKH81 UTRYKH31 2     6 1.2162 44.415 -10.0     0
UTRYKH81 UTRYKH31 2     7 1.2162 44.415 -12.0     0
UDOBRL21 UDOBRL51 1   -10 5.4193 116.43 12.00     0
UDOBRL21 UDOBRL51 1    -9 5.4193 116.43 10.80     0
UDOBRL21 UDOBRL51 1    -8 5.4193 116.43 9.600     0
UDOBRL21 UDOBRL51 1    -7 5.4193 116.43 8.400     0
UDOBRL21 UDOBRL51 1    -6 5.4193 116.43 7.200     0
UDOBRL21 UDOBRL51 1    -5 5.4193 116.43 6.000     0
UDOBRL21 UDOBRL51 1    -4 5.4193 116.43 4.800     0
UDOBRL21 UDOBRL51 1    -3 5.4193 116.43 3.600     0
UDOBRL21 UDOBRL51 1    -2 5.4193 116.43 2.400     0
UDOBRL21 UDOBRL51 1    -1 5.4193 116.43 1.200     0
UDOBRL21 UDOBRL51 1     0 5.4193 116.43     0     0
UDOBRL21 UDOBRL51 1     1 5.4193 116.43 -1.20     0
UDOBRL21 UDOBRL51 1     2 5.4193 116.43 -2.40     0
UDOBRL21 UDOBRL51 1     3 5.4193 116.43 -3.60     0
UDOBRL21 UDOBRL51 1     4 5.4193 116.43 -4.80     0
UDOBRL21 UDOBRL51 1     5 5.4193 116.43 -6.00     0
UDOBRL21 UDOBRL51 1     6 5.4193 116.43 -7.20     0
UDOBRL21 UDOBRL51 1     7 5.4193 116.43 -8.40     0
UDOBRL21 UDOBRL51 1     8 5.4193 116.43 -9.60     0
UDOBRL21 UDOBRL51 1     9 5.4193 116.43 -10.8     0
UDOBRL21 UDOBRL51 1    10 5.4193 116.43 -12.0     0
UDOBRL21 UDOBRL51 2   -11 3.1937 73.299 8.200     0
UDOBRL21 UDOBRL51 2   -10 3.1937 73.299 7.380     0
UDOBRL21 UDOBRL51 2    -9 3.1937 73.299 6.560     0
UDOBRL21 UDOBRL51 2    -8 3.1937 73.299 5.740     0
UDOBRL21 UDOBRL51 2    -7 3.1937 73.299 4.920     0
UDOBRL21 UDOBRL51 2    -6 3.1937 73.299 4.100     0
UDOBRL21 UDOBRL51 2    -5 3.1937 73.299 3.280     0
UDOBRL21 UDOBRL51 2    -4 3.1937 73.299 2.460     0
UDOBRL21 UDOBRL51 2    -3 3.1937 73.299 1.640     0
UDOBRL21 UDOBRL51 2    -2 3.1937 73.299 0.820     0
UDOBRL21 UDOBRL51 2    -1 3.1937 73.299     0     0
UDOBRL21 UDOBRL51 2     0 3.1937 73.299     0     0
UDOBRL21 UDOBRL51 2     1 3.1937 73.299     0     0
UDOBRL21 UDOBRL51 2     2 3.1937 73.299 -0.82     0
UDOBRL21 UDOBRL51 2     3 3.1937 73.299 -1.64     0
UDOBRL21 UDOBRL51 2     4 3.1937 73.299 -2.46     0
UDOBRL21 UDOBRL51 2     5 3.1937 73.299 -3.28     0
UDOBRL21 UDOBRL51 2     6 3.1937 73.299 -4.10     0
UDOBRL21 UDOBRL51 2     7 3.1937 73.299 -4.92     0
UDOBRL21 UDOBRL51 2     8 3.1937 73.299 -5.74     0
UDOBRL21 UDOBRL51 2     9 3.1937 73.299 -6.56     0
UDOBRL21 UDOBRL51 2    10 3.1937 73.299 -7.38     0
UDOBRL21 UDOBRL51 2    11 3.1937 73.299 -8.20     0
UUSATO83 UUSATO51 1    -7 1.4565 57.154 12.00     0
UUSATO83 UUSATO51 1    -6 1.4565 57.154 10.00     0
UUSATO83 UUSATO51 1    -5 1.4565 57.154 8.000     0
UUSATO83 UUSATO51 1    -4 1.4565 57.154 6.000     0
UUSATO83 UUSATO51 1    -3 1.4565 57.154 4.000     0
UUSATO83 UUSATO51 1    -2 1.4565 57.154 2.000     0
UUSATO83 UUSATO51 1    -1 1.4565 57.154     0     0
UUSATO83 UUSATO51 1     0 1.4565 57.154     0     0
UUSATO83 UUSATO51 1     1 1.4565 57.154     0     0
UUSATO83 UUSATO51 1     2 1.4565 57.154 -2.00     0
UUSATO83 UUSATO51 1     3 1.4565 57.154 -4.00     0
UUSATO83 UUSATO51 1     4 1.4565 57.154 -6.00     0
UUSATO83 UUSATO51 1     5 1.4565 57.154 -8.00     0
UUSATO83 UUSATO51 1     6 1.4565 57.154 -10.0     0
UUSATO83 UUSATO51 1     7 1.4565 57.154 -12.0     0
UUSATO83 UUSATO51 2    -7 1.4593 57.154 12.00     0
UUSATO83 UUSATO51 2    -6 1.4593 57.154 10.00     0
UUSATO83 UUSATO51 2    -5 1.4593 57.154 8.000     0
UUSATO83 UUSATO51 2    -4 1.4593 57.154 6.000     0
UUSATO83 UUSATO51 2    -3 1.4593 57.154 4.000     0
UUSATO83 UUSATO51 2    -2 1.4593 57.154 2.000     0
UUSATO83 UUSATO51 2    -1 1.4593 57.154     0     0
UUSATO83 UUSATO51 2     0 1.4593 57.154     0     0
UUSATO83 UUSATO51 2     1 1.4593 57.154     0     0
UUSATO83 UUSATO51 2     2 1.4593 57.154 -2.00     0
UUSATO83 UUSATO51 2     3 1.4593 57.154 -4.00     0
UUSATO83 UUSATO51 2     4 1.4593 57.154 -6.00     0
UUSATO83 UUSATO51 2     5 1.4593 57.154 -8.00     0
UUSATO83 UUSATO51 2     6 1.4593 57.154 -10.0     0
UUSATO83 UUSATO51 2     7 1.4593 57.154 -12.0     0
UUSATO83 UUSATO51 3    -7 1.1380 55.364 12.00     0
UUSATO83 UUSATO51 3    -6 1.1380 55.364 10.00     0
UUSATO83 UUSATO51 3    -5 1.1380 55.364 8.000     0
UUSATO83 UUSATO51 3    -4 1.1380 55.364 6.000     0
UUSATO83 UUSATO51 3    -3 1.1380 55.364 4.000     0
UUSATO83 UUSATO51 3    -2 1.1380 55.364 2.000     0
UUSATO83 UUSATO51 3    -1 1.1380 55.364     0     0
UUSATO83 UUSATO51 3     0 1.1380 55.364     0     0
UUSATO83 UUSATO51 3     1 1.1380 55.364     0     0
UUSATO83 UUSATO51 3     2 1.1380 55.364 -2.00     0
UUSATO83 UUSATO51 3     3 1.1380 55.364 -4.00     0
UUSATO83 UUSATO51 3     4 1.1380 55.364 -6.00     0
UUSATO83 UUSATO51 3     5 1.1380 55.364 -8.00     0
UUSATO83 UUSATO51 3     6 1.1380 55.364 -10.0     0
UUSATO83 UUSATO51 3     7 1.1380 55.364 -12.0     0
UNOVOO81 UNOVOO51 1    -7 1.3966 58.245 12.00     0
UNOVOO81 UNOVOO51 1    -6 1.3966 58.245 10.00     0
UNOVOO81 UNOVOO51 1    -5 1.3966 58.245 8.000     0
UNOVOO81 UNOVOO51 1    -4 1.3966 58.245 6.000     0
UNOVOO81 UNOVOO51 1    -3 1.3966 58.245 4.000     0
UNOVOO81 UNOVOO51 1    -2 1.3966 58.245 2.000     0
UNOVOO81 UNOVOO51 1    -1 1.3966 58.245     0     0
UNOVOO81 UNOVOO51 1     0 1.3966 58.245     0     0
UNOVOO81 UNOVOO51 1     1 1.3966 58.245     0     0
UNOVOO81 UNOVOO51 1     2 1.3966 58.245 -2.00     0
UNOVOO81 UNOVOO51 1     3 1.3966 58.245 -4.00     0
UNOVOO81 UNOVOO51 1     4 1.3966 58.245 -6.00     0
UNOVOO81 UNOVOO51 1     5 1.3966 58.245 -8.00     0
UNOVOO81 UNOVOO51 1     6 1.3966 58.245 -10.0     0
UNOVOO81 UNOVOO51 1     7 1.3966 58.245 -12.0     0
UNOVOO81 UNOVOO51 2    -7 1.3259 55.523 12.00     0
UNOVOO81 UNOVOO51 2    -6 1.3259 55.523 10.00     0
UNOVOO81 UNOVOO51 2    -5 1.3259 55.523 8.000     0
UNOVOO81 UNOVOO51 2    -4 1.3259 55.523 6.000     0
UNOVOO81 UNOVOO51 2    -3 1.3259 55.523 4.000     0
UNOVOO81 UNOVOO51 2    -2 1.3259 55.523 2.000     0
UNOVOO81 UNOVOO51 2    -1 1.3259 55.523     0     0
UNOVOO81 UNOVOO51 2     0 1.3259 55.523     0     0
UNOVOO81 UNOVOO51 2     1 1.3259 55.523     0     0
UNOVOO81 UNOVOO51 2     2 1.3259 55.523 -2.00     0
UNOVOO81 UNOVOO51 2     3 1.3259 55.523 -4.00     0
UNOVOO81 UNOVOO51 2     4 1.3259 55.523 -6.00     0
UNOVOO81 UNOVOO51 2     5 1.3259 55.523 -8.00     0
UNOVOO81 UNOVOO51 2     6 1.3259 55.523 -10.0     0
UNOVOO81 UNOVOO51 2     7 1.3259 55.523 -12.0     0
UARTSY81 UARTSY51 1    -7 1.1516 52.368 12.00     0
UARTSY81 UARTSY51 1    -6 1.1516 52.368 10.00     0
UARTSY81 UARTSY51 1    -5 1.1516 52.368 8.000     0
UARTSY81 UARTSY51 1    -4 1.1516 52.368 6.000     0
UARTSY81 UARTSY51 1    -3 1.1516 52.368 4.000     0
UARTSY81 UARTSY51 1    -2 1.1516 52.368 2.000     0
UARTSY81 UARTSY51 1    -1 1.1516 52.368     0     0
UARTSY81 UARTSY51 1     0 1.1516 52.368     0     0
UARTSY81 UARTSY51 1     1 1.1516 52.368     0     0
UARTSY81 UARTSY51 1     2 1.1516 52.368 -2.00     0
UARTSY81 UARTSY51 1     3 1.1516 52.368 -4.00     0
UARTSY81 UARTSY51 1     4 1.1516 52.368 -6.00     0
UARTSY81 UARTSY51 1     5 1.1516 52.368 -8.00     0
UARTSY81 UARTSY51 1     6 1.1516 52.368 -10.0     0
UARTSY81 UARTSY51 1     7 1.1516 52.368 -12.0     0
UARTSY81 UARTSY51 2    -7 2.5091 90.570 12.00     0
UARTSY81 UARTSY51 2    -6 2.5091 90.570 10.00     0
UARTSY81 UARTSY51 2    -5 2.5091 90.570 8.000     0
UARTSY81 UARTSY51 2    -4 2.5091 90.570 6.000     0
UARTSY81 UARTSY51 2    -3 2.5091 90.570 4.000     0
UARTSY81 UARTSY51 2    -2 2.5091 90.570 2.000     0
UARTSY81 UARTSY51 2    -1 2.5091 90.570     0     0
UARTSY81 UARTSY51 2     0 2.5091 90.570     0     0
UARTSY81 UARTSY51 2     1 2.5091 90.570     0     0
UARTSY81 UARTSY51 2     2 2.5091 90.570 -2.00     0
UARTSY81 UARTSY51 2     3 2.5091 90.570 -4.00     0
UARTSY81 UARTSY51 2     4 2.5091 90.570 -6.00     0
UARTSY81 UARTSY51 2     5 2.5091 90.570 -8.00     0
UARTSY81 UARTSY51 2     6 2.5091 90.570 -10.0     0
UARTSY81 UARTSY51 2     7 2.5091 90.570 -12.0     0
UKAKH181 UKAKH121 1   -10 0.9740 46.338 4.500     0
UKAKH181 UKAKH121 1    -9 0.9740 46.338 4.000     0
UKAKH181 UKAKH121 1    -8 0.9740 46.338 3.500     0
UKAKH181 UKAKH121 1    -7 0.9740 46.338 3.000     0
UKAKH181 UKAKH121 1    -6 0.9740 46.338 2.500     0
UKAKH181 UKAKH121 1    -5 0.9740 46.338 2.000     0
UKAKH181 UKAKH121 1    -4 0.9740 46.338 1.500     0
UKAKH181 UKAKH121 1    -3 0.9740 46.338 1.000     0
UKAKH181 UKAKH121 1    -2 0.9740 46.338 0.500     0
UKAKH181 UKAKH121 1    -1 0.9740 46.338     0     0
UKAKH181 UKAKH121 1     0 0.9740 46.338     0     0
UKAKH181 UKAKH121 1     1 0.9740 46.338     0     0
UKAKH181 UKAKH121 1     2 0.9740 46.338 -0.50     0
UKAKH181 UKAKH121 1     3 0.9740 46.338 -1.00     0
UKAKH181 UKAKH121 1     4 0.9740 46.338 -1.50     0
UKAKH181 UKAKH121 1     5 0.9740 46.338 -2.00     0
UKAKH181 UKAKH121 1     6 0.9740 46.338 -2.50     0
UKAKH181 UKAKH121 1     7 0.9740 46.338 -3.00     0
UKAKH181 UKAKH121 1     8 0.9740 46.338 -3.50     0
UKAKH181 UKAKH121 1     9 0.9740 46.338 -4.00     0
UKAKH181 UKAKH121 1    10 0.9740 46.338 -4.50     0
UKAKH181 UKAKH121 1    11 0.9740 46.338 -5.00     0
UKAKH181 UKAKH121 1    12 0.9740 46.338 -5.50     0
UYUZH281 UYUZH231 1    -7 1.0176 44.420 12.00     0
UYUZH281 UYUZH231 1    -6 1.0176 44.420 10.00     0
UYUZH281 UYUZH231 1    -5 1.0176 44.420 8.000     0
UYUZH281 UYUZH231 1    -4 1.0176 44.420 6.000     0
UYUZH281 UYUZH231 1    -3 1.0176 44.420 4.000     0
UYUZH281 UYUZH231 1    -2 1.0176 44.420 2.000     0
UYUZH281 UYUZH231 1    -1 1.0176 44.420     0     0
UYUZH281 UYUZH231 1     0 1.0176 44.420     0     0
UYUZH281 UYUZH231 1     1 1.0176 44.420     0     0
UYUZH281 UYUZH231 1     2 1.0176 44.420 -2.00     0
UYUZH281 UYUZH231 1     3 1.0176 44.420 -4.00     0
UYUZH281 UYUZH231 1     4 1.0176 44.420 -6.00     0
UYUZH281 UYUZH231 1     5 1.0176 44.420 -8.00     0
UYUZH281 UYUZH231 1     6 1.0176 44.420 -10.0     0
UYUZH281 UYUZH231 1     7 1.0176 44.420 -12.0     0
UYUZH281 UYUZH231 2    -7 1.0447 44.419 12.00     0
UYUZH281 UYUZH231 2    -6 1.0447 44.419 10.00     0
UYUZH281 UYUZH231 2    -5 1.0447 44.419 8.000     0
UYUZH281 UYUZH231 2    -4 1.0447 44.419 6.000     0
UYUZH281 UYUZH231 2    -3 1.0447 44.419 4.000     0
UYUZH281 UYUZH231 2    -2 1.0447 44.419 2.000     0
UYUZH281 UYUZH231 2    -1 1.0447 44.419     0     0
UYUZH281 UYUZH231 2     0 1.0447 44.419     0     0
UYUZH281 UYUZH231 2     1 1.0447 44.419     0     0
UYUZH281 UYUZH231 2     2 1.0447 44.419 -2.00     0
UYUZH281 UYUZH231 2     3 1.0447 44.419 -4.00     0
UYUZH281 UYUZH231 2     4 1.0447 44.419 -6.00     0
UYUZH281 UYUZH231 2     5 1.0447 44.419 -8.00     0
UYUZH281 UYUZH231 2     6 1.0447 44.419 -10.0     0
UYUZH281 UYUZH231 2     7 1.0447 44.419 -12.0     0
UMYKOL81 UMYKOL31 1   -10 1.2249 45.722 8.902     0
UMYKOL81 UMYKOL31 1    -9 1.2249 45.722 8.017     0
UMYKOL81 UMYKOL31 1    -8 1.2249 45.722 7.114     0
UMYKOL81 UMYKOL31 1    -7 1.2249 45.722 6.194     0
UMYKOL81 UMYKOL31 1    -6 1.2249 45.722 5.255     0
UMYKOL81 UMYKOL31 1    -5 1.2249 45.722 4.297     0
UMYKOL81 UMYKOL31 1    -4 1.2249 45.722 3.319     0
UMYKOL81 UMYKOL31 1    -3 1.2249 45.722 2.322     0
UMYKOL81 UMYKOL31 1    -2 1.2249 45.722 1.303     0
UMYKOL81 UMYKOL31 1    -1 1.2249 45.722 0.264     0
UMYKOL81 UMYKOL31 1     0 1.2249 45.722     0     0
UMYKOL81 UMYKOL31 1     1 1.2249 45.722     0     0
UMYKOL81 UMYKOL31 1     2 1.2249 45.722 -0.80     0
UMYKOL81 UMYKOL31 1     3 1.2249 45.722 -1.88     0
UMYKOL81 UMYKOL31 1     4 1.2249 45.722 -2.99     0
UMYKOL81 UMYKOL31 1     5 1.2249 45.722 -4.12     0
UMYKOL81 UMYKOL31 1     6 1.2249 45.722 -5.28     0
UMYKOL81 UMYKOL31 1     7 1.2249 45.722 -6.47     0
UMYKOL81 UMYKOL31 1     8 1.2249 45.722 -7.68     0
UMYKOL81 UMYKOL31 1     9 1.2249 45.722 -8.92     0
UMYKOL81 UMYKOL31 1    10 1.2249 45.722 -10.2     0
UMYKOL81 UMYKOL31 1    11 1.2249 45.722 -11.5     0
UMYKOL81 UMYKOL31 2   -10 1.2162 47.901 8.902     0
UMYKOL81 UMYKOL31 2    -9 1.2162 47.901 8.017     0
UMYKOL81 UMYKOL31 2    -8 1.2162 47.901 7.114     0
UMYKOL81 UMYKOL31 2    -7 1.2162 47.901 6.194     0
UMYKOL81 UMYKOL31 2    -6 1.2162 47.901 5.255     0
UMYKOL81 UMYKOL31 2    -5 1.2162 47.901 4.297     0
UMYKOL81 UMYKOL31 2    -4 1.2162 47.901 3.319     0
UMYKOL81 UMYKOL31 2    -3 1.2162 47.901 2.322     0
UMYKOL81 UMYKOL31 2    -2 1.2162 47.901 1.303     0
UMYKOL81 UMYKOL31 2    -1 1.2162 47.901 0.264     0
UMYKOL81 UMYKOL31 2     0 1.2162 47.901     0     0
UMYKOL81 UMYKOL31 2     1 1.2162 47.901     0     0
UMYKOL81 UMYKOL31 2     2 1.2162 47.901 -0.80     0
UMYKOL81 UMYKOL31 2     3 1.2162 47.901 -1.88     0
UMYKOL81 UMYKOL31 2     4 1.2162 47.901 -2.99     0
UMYKOL81 UMYKOL31 2     5 1.2162 47.901 -4.12     0
UMYKOL81 UMYKOL31 2     6 1.2162 47.901 -5.28     0
UMYKOL81 UMYKOL31 2     7 1.2162 47.901 -6.47     0
UMYKOL81 UMYKOL31 2     8 1.2162 47.901 -7.68     0
UMYKOL81 UMYKOL31 2     9 1.2162 47.901 -8.92     0
UMYKOL81 UMYKOL31 2    10 1.2162 47.901 -10.2     0
UMYKOL81 UMYKOL31 2    11 1.2162 47.901 -11.5     0
UPODIL81 UPODIL51 1    -7 2.4115 87.087 12.00     0
UPODIL81 UPODIL51 1    -6 2.4115 87.087 10.00     0
UPODIL81 UPODIL51 1    -5 2.4115 87.087 8.000     0
UPODIL81 UPODIL51 1    -4 2.4115 87.087 6.000     0
UPODIL81 UPODIL51 1    -3 2.4115 87.087 4.000     0
UPODIL81 UPODIL51 1    -2 2.4115 87.087 2.000     0
UPODIL81 UPODIL51 1    -1 2.4115 87.087     0     0
UPODIL81 UPODIL51 1     0 2.4115 87.087     0     0
UPODIL81 UPODIL51 1     1 2.4115 87.087     0     0
UPODIL81 UPODIL51 1     2 2.4115 87.087 -2.00     0
UPODIL81 UPODIL51 1     3 2.4115 87.087 -4.00     0
UPODIL81 UPODIL51 1     4 2.4115 87.087 -6.00     0
UPODIL81 UPODIL51 1     5 2.4115 87.087 -8.00     0
UPODIL81 UPODIL51 1     6 2.4115 87.087 -10.0     0
UPODIL81 UPODIL51 1     7 2.4115 87.087 -12.0     0
UPODIL81 UPODIL51 2    -7 2.2721 87.962 12.00     0
UPODIL81 UPODIL51 2    -6 2.2721 87.962 10.00     0
UPODIL81 UPODIL51 2    -5 2.2721 87.962 8.000     0
UPODIL81 UPODIL51 2    -4 2.2721 87.962 6.000     0
UPODIL81 UPODIL51 2    -3 2.2721 87.962 4.000     0
UPODIL81 UPODIL51 2    -2 2.2721 87.962 2.000     0
UPODIL81 UPODIL51 2    -1 2.2721 87.962     0     0
UPODIL81 UPODIL51 2     0 2.2721 87.962     0     0
UPODIL81 UPODIL51 2     1 2.2721 87.962     0     0
UPODIL81 UPODIL51 2     2 2.2721 87.962 -2.00     0
UPODIL81 UPODIL51 2     3 2.2721 87.962 -4.00     0
UPODIL81 UPODIL51 2     4 2.2721 87.962 -6.00     0
UPODIL81 UPODIL51 2     5 2.2721 87.962 -8.00     0
UPODIL81 UPODIL51 2     6 2.2721 87.962 -10.0     0
UPODIL81 UPODIL51 2     7 2.2721 87.962 -12.0     0
UTSEN221 UTSEN251 1    -9 2.5057 91.491 12.00     0
UTSEN221 UTSEN251 1    -8 2.5057 91.491 10.50     0
UTSEN221 UTSEN251 1    -7 2.5057 91.491 9.000     0
UTSEN221 UTSEN251 1    -6 2.5057 91.491 7.500     0
UTSEN221 UTSEN251 1    -5 2.5057 91.491 6.000     0
UTSEN221 UTSEN251 1    -4 2.5057 91.491 4.500     0
UTSEN221 UTSEN251 1    -3 2.5057 91.491 3.000     0
UTSEN221 UTSEN251 1    -2 2.5057 91.491 1.500     0
UTSEN221 UTSEN251 1    -1 2.5057 91.491     0     0
UTSEN221 UTSEN251 1     0 2.5057 91.491     0     0
UTSEN221 UTSEN251 1     1 2.5057 91.491     0     0
UTSEN221 UTSEN251 1     2 2.5057 91.491 -1.50     0
UTSEN221 UTSEN251 1     3 2.5057 91.491 -3.00     0
UTSEN221 UTSEN251 1     4 2.5057 91.491 -4.50     0
UTSEN221 UTSEN251 1     5 2.5057 91.491 -6.00     0
UTSEN221 UTSEN251 1     6 2.5057 91.491 -7.50     0
UTSEN221 UTSEN251 1     7 2.5057 91.491 -9.00     0
UTSEN221 UTSEN251 1     8 2.5057 91.491 -10.5     0
UTSEN221 UTSEN251 1     9 2.5057 91.491 -12.0     0
UADZHA81 UADZHA51 1    -7 2.4254 87.958 12.00     0
UADZHA81 UADZHA51 1    -6 2.4254 87.958 10.00     0
UADZHA81 UADZHA51 1    -5 2.4254 87.958 8.000     0
UADZHA81 UADZHA51 1    -4 2.4254 87.958 6.000     0
UADZHA81 UADZHA51 1    -3 2.4254 87.958 4.000     0
UADZHA81 UADZHA51 1    -2 2.4254 87.958 2.000     0
UADZHA81 UADZHA51 1    -1 2.4254 87.958     0     0
UADZHA81 UADZHA51 1     0 2.4254 87.958     0     0
UADZHA81 UADZHA51 1     1 2.4254 87.958     0     0
UADZHA81 UADZHA51 1     2 2.4254 87.958 -2.00     0
UADZHA81 UADZHA51 1     3 2.4254 87.958 -4.00     0
UADZHA81 UADZHA51 1     4 2.4254 87.958 -6.00     0
UADZHA81 UADZHA51 1     5 2.4254 87.958 -8.00     0
UADZHA81 UADZHA51 1     6 2.4254 87.958 -10.0     0
UADZHA81 UADZHA51 1     7 2.4254 87.958 -12.0     0
UADZHA81 UADZHA51 2    -7 2.8087 81.932 12.00     0
UADZHA81 UADZHA51 2    -6 2.8087 81.932 10.00     0
UADZHA81 UADZHA51 2    -5 2.8087 81.932 8.000     0
UADZHA81 UADZHA51 2    -4 2.8087 81.932 6.000     0
UADZHA81 UADZHA51 2    -3 2.8087 81.932 4.000     0
UADZHA81 UADZHA51 2    -2 2.8087 81.932 2.000     0
UADZHA81 UADZHA51 2    -1 2.8087 81.932     0     0
UADZHA81 UADZHA51 2     0 2.8087 81.932     0     0
UADZHA81 UADZHA51 2     1 2.8087 81.932     0     0
UADZHA81 UADZHA51 2     2 2.8087 81.932 -2.00     0
UADZHA81 UADZHA51 2     3 2.8087 81.932 -4.00     0
UADZHA81 UADZHA51 2     4 2.8087 81.932 -6.00     0
UADZHA81 UADZHA51 2     5 2.8087 81.932 -8.00     0
UADZHA81 UADZHA51 2     6 2.8087 81.932 -10.0     0
UADZHA81 UADZHA51 2     7 2.8087 81.932 -12.0     0
UNIZHY81 UNIZHY51 1    -7 0.9011 58.091 12.00     0
UNIZHY81 UNIZHY51 1    -6 0.9011 58.091 10.00     0
UNIZHY81 UNIZHY51 1    -5 0.9011 58.091 8.000     0
UNIZHY81 UNIZHY51 1    -4 0.9011 58.091 6.000     0
UNIZHY81 UNIZHY51 1    -3 0.9011 58.091 4.000     0
UNIZHY81 UNIZHY51 1    -2 0.9011 58.091 2.000     0
UNIZHY81 UNIZHY51 1    -1 0.9011 58.091     0     0
UNIZHY81 UNIZHY51 1     0 0.9011 58.091     0     0
UNIZHY81 UNIZHY51 1     1 0.9011 58.091     0     0
UNIZHY81 UNIZHY51 1     2 0.9011 58.091 -2.00     0
UNIZHY81 UNIZHY51 1     3 0.9011 58.091 -4.00     0
UNIZHY81 UNIZHY51 1     4 0.9011 58.091 -6.00     0
UNIZHY81 UNIZHY51 1     5 0.9011 58.091 -8.00     0
UNIZHY81 UNIZHY51 1     6 0.9011 58.091 -10.0     0
UNIZHY81 UNIZHY51 1     7 0.9011 58.091 -12.0     0
UNIZHY81 UNIZHY51 2    -7 0.7160 56.079 12.00     0
UNIZHY81 UNIZHY51 2    -6 0.7160 56.079 10.00     0
UNIZHY81 UNIZHY51 2    -5 0.7160 56.079 8.000     0
UNIZHY81 UNIZHY51 2    -4 0.7160 56.079 6.000     0
UNIZHY81 UNIZHY51 2    -3 0.7160 56.079 4.000     0
UNIZHY81 UNIZHY51 2    -2 0.7160 56.079 2.000     0
UNIZHY81 UNIZHY51 2    -1 0.7160 56.079     0     0
UNIZHY81 UNIZHY51 2     0 0.7160 56.079     0     0
UNIZHY81 UNIZHY51 2     1 0.7160 56.079     0     0
UNIZHY81 UNIZHY51 2     2 0.7160 56.079 -2.00     0
UNIZHY81 UNIZHY51 2     3 0.7160 56.079 -4.00     0
UNIZHY81 UNIZHY51 2     4 0.7160 56.079 -6.00     0
UNIZHY81 UNIZHY51 2     5 0.7160 56.079 -8.00     0
UNIZHY81 UNIZHY51 2     6 0.7160 56.079 -10.0     0
UNIZHY81 UNIZHY51 2     7 0.7160 56.079 -12.0     0
UNYVKY81 UNYVKY51 1    -7 1.4334 58.244 12.00     0
UNYVKY81 UNYVKY51 1    -6 1.4334 58.244 10.00     0
UNYVKY81 UNYVKY51 1    -5 1.4334 58.244 8.261     0
UNYVKY81 UNYVKY51 1    -4 1.4334 58.244 5.652     0
UNYVKY81 UNYVKY51 1    -3 1.4334 58.244 4.000     0
UNYVKY81 UNYVKY51 1    -2 1.4334 58.244 2.000     0
UNYVKY81 UNYVKY51 1    -1 1.4334 58.244     0     0
UNYVKY81 UNYVKY51 1     0 1.4334 58.244     0     0
UNYVKY81 UNYVKY51 1     1 1.4334 58.244     0     0
UNYVKY81 UNYVKY51 1     2 1.4334 58.244 -2.00     0
UNYVKY81 UNYVKY51 1     3 1.4334 58.244 -4.00     0
UNYVKY81 UNYVKY51 1     4 1.4334 58.244 -6.00     0
UNYVKY81 UNYVKY51 1     5 1.4334 58.244 -8.00     0
UNYVKY81 UNYVKY51 1     6 1.4334 58.244 -10.0     0
UNYVKY81 UNYVKY51 1     7 1.4334 58.244 -12.0     0
UNYVKY81 UNYVKY51 2    -7 1.3858 58.790 12.00     0
UNYVKY81 UNYVKY51 2    -6 1.3858 58.790 10.00     0
UNYVKY81 UNYVKY51 2    -5 1.3858 58.790 8.261     0
UNYVKY81 UNYVKY51 2    -4 1.3858 58.790 5.652     0
UNYVKY81 UNYVKY51 2    -3 1.3858 58.790 4.000     0
UNYVKY81 UNYVKY51 2    -2 1.3858 58.790 2.000     0
UNYVKY81 UNYVKY51 2    -1 1.3858 58.790     0     0
UNYVKY81 UNYVKY51 2     0 1.3858 58.790     0     0
UNYVKY81 UNYVKY51 2     1 1.3858 58.790     0     0
UNYVKY81 UNYVKY51 2     2 1.3858 58.790 -2.00     0
UNYVKY81 UNYVKY51 2     3 1.3858 58.790 -4.00     0
UNYVKY81 UNYVKY51 2     4 1.3858 58.790 -6.00     0
UNYVKY81 UNYVKY51 2     5 1.3858 58.790 -8.00     0
UNYVKY81 UNYVKY51 2     6 1.3858 58.790 -10.0     0
UNYVKY81 UNYVKY51 2     7 1.3858 58.790 -12.0     0
UKYIV281 UKYIV251 1    -7 1.6580 53.499 12.00     0
UKYIV281 UKYIV251 1    -6 1.6580 53.499 10.00     0
UKYIV281 UKYIV251 1    -5 1.6580 53.499 8.000     0
UKYIV281 UKYIV251 1    -4 1.6580 53.499 6.000     0
UKYIV281 UKYIV251 1    -3 1.6580 53.499 4.000     0
UKYIV281 UKYIV251 1    -2 1.6580 53.499 2.000     0
UKYIV281 UKYIV251 1    -1 1.6580 53.499     0     0
UKYIV281 UKYIV251 1     0 1.6580 53.499     0     0
UKYIV281 UKYIV251 1     1 1.6580 53.499     0     0
UKYIV281 UKYIV251 1     2 1.6580 53.499 -2.00     0
UKYIV281 UKYIV251 1     3 1.6580 53.499 -4.00     0
UKYIV281 UKYIV251 1     4 1.6580 53.499 -6.00     0
UKYIV281 UKYIV251 1     5 1.6580 53.499 -8.00     0
UKYIV281 UKYIV251 1     6 1.6580 53.499 -10.0     0
UKYIV281 UKYIV251 1     7 1.6580 53.499 -12.0     0
UKYIV281 UKYIV251 2    -7 1.5818 53.338 12.00     0
UKYIV281 UKYIV251 2    -6 1.5818 53.338 10.00     0
UKYIV281 UKYIV251 2    -5 1.5818 53.338 8.000     0
UKYIV281 UKYIV251 2    -4 1.5818 53.338 6.000     0
UKYIV281 UKYIV251 2    -3 1.5818 53.338 4.000     0
UKYIV281 UKYIV251 2    -2 1.5818 53.338 2.000     0
UKYIV281 UKYIV251 2    -1 1.5818 53.338     0     0
UKYIV281 UKYIV251 2     0 1.5818 53.338     0     0
UKYIV281 UKYIV251 2     1 1.5818 53.338     0     0
UKYIV281 UKYIV251 2     2 1.5818 53.338 -2.00     0
UKYIV281 UKYIV251 2     3 1.5818 53.338 -4.00     0
UKYIV281 UKYIV251 2     4 1.5818 53.338 -6.00     0
UKYIV281 UKYIV251 2     5 1.5818 53.338 -8.00     0
UKYIV281 UKYIV251 2     6 1.5818 53.338 -10.0     0
UKYIV281 UKYIV251 2     7 1.5818 53.338 -12.0     0
UKYIV281 UKYIV251 3    -7 1.1777 56.071 12.00     0
UKYIV281 UKYIV251 3    -6 1.1777 56.071 10.00     0
UKYIV281 UKYIV251 3    -5 1.1777 56.071 8.000     0
UKYIV281 UKYIV251 3    -4 1.1777 56.071 6.000     0
UKYIV281 UKYIV251 3    -3 1.1777 56.071 4.000     0
UKYIV281 UKYIV251 3    -2 1.1777 56.071 2.000     0
UKYIV281 UKYIV251 3    -1 1.1777 56.071     0     0
UKYIV281 UKYIV251 3     0 1.1777 56.071     0     0
UKYIV281 UKYIV251 3     1 1.1777 56.071     0     0
UKYIV281 UKYIV251 3     2 1.1777 56.071 -2.00     0
UKYIV281 UKYIV251 3     3 1.1777 56.071 -4.00     0
UKYIV281 UKYIV251 3     4 1.1777 56.071 -6.00     0
UKYIV281 UKYIV251 3     5 1.1777 56.071 -8.00     0
UKYIV281 UKYIV251 3     6 1.1777 56.071 -10.0     0
UKYIV281 UKYIV251 3     7 1.1777 56.071 -12.0     0
UNOVOK81 UNOVOK51 1    -7 1.3476 56.067 12.00     0
UNOVOK81 UNOVOK51 1    -6 1.3476 56.067 10.00     0
UNOVOK81 UNOVOK51 1    -5 1.3476 56.067 8.261     0
UNOVOK81 UNOVOK51 1    -4 1.3476 56.067 5.652     0
UNOVOK81 UNOVOK51 1    -3 1.3476 56.067 4.000     0
UNOVOK81 UNOVOK51 1    -2 1.3476 56.067 2.000     0
UNOVOK81 UNOVOK51 1    -1 1.3476 56.067     0     0
UNOVOK81 UNOVOK51 1     0 1.3476 56.067     0     0
UNOVOK81 UNOVOK51 1     1 1.3476 56.067     0     0
UNOVOK81 UNOVOK51 1     2 1.3476 56.067 -2.00     0
UNOVOK81 UNOVOK51 1     3 1.3476 56.067 -4.00     0
UNOVOK81 UNOVOK51 1     4 1.3476 56.067 -6.00     0
UNOVOK81 UNOVOK51 1     5 1.3476 56.067 -8.00     0
UNOVOK81 UNOVOK51 1     6 1.3476 56.067 -10.0     0
UNOVOK81 UNOVOK51 1     7 1.3476 56.067 -12.0     0
UNOVOK81 UNOVOK51 2    -6 1.2023 57.759 12.00     0
UNOVOK81 UNOVOK51 2    -5 1.2023 57.759 10.00     0
UNOVOK81 UNOVOK51 2    -4 1.2023 57.759 8.000     0
UNOVOK81 UNOVOK51 2    -3 1.2023 57.759 6.000     0
UNOVOK81 UNOVOK51 2    -2 1.2023 57.759 4.000     0
UNOVOK81 UNOVOK51 2    -1 1.2023 57.759 2.000     0
UNOVOK81 UNOVOK51 2     0 1.2023 57.759     0     0
UNOVOK81 UNOVOK51 2     1 1.2023 57.759 -2.00     0
UNOVOK81 UNOVOK51 2     2 1.2023 57.759 -4.00     0
UNOVOK81 UNOVOK51 2     3 1.2023 57.759 -6.00     0
UNOVOK81 UNOVOK51 2     4 1.2023 57.759 -8.00     0
UNOVOK81 UNOVOK51 2     5 1.2023 57.759 -10.0     0
UNOVOK81 UNOVOK51 2     6 1.2023 57.759 -12.0     0
UBILOT81 UBILOT51 1    -7 2.8575 84.109 12.00     0
UBILOT81 UBILOT51 1    -6 2.8575 84.109 10.00     0
UBILOT81 UBILOT51 1    -5 2.8575 84.109 8.261     0
UBILOT81 UBILOT51 1    -4 2.8575 84.109 5.652     0
UBILOT81 UBILOT51 1    -3 2.8575 84.109 4.000     0
UBILOT81 UBILOT51 1    -2 2.8575 84.109 2.000     0
UBILOT81 UBILOT51 1    -1 2.8575 84.109     0     0
UBILOT81 UBILOT51 1     0 2.8575 84.109     0     0
UBILOT81 UBILOT51 1     1 2.8575 84.109     0     0
UBILOT81 UBILOT51 1     2 2.8575 84.109 -2.00     0
UBILOT81 UBILOT51 1     3 2.8575 84.109 -4.00     0
UBILOT81 UBILOT51 1     4 2.8575 84.109 -6.00     0
UBILOT81 UBILOT51 1     5 2.8575 84.109 -8.00     0
UBILOT81 UBILOT51 1     6 2.8575 84.109 -10.0     0
UBILOT81 UBILOT51 1     7 2.8575 84.109 -12.0     0
UBILOT81 UBILOT51 2    -7 2.8157 84.808 12.00     0
UBILOT81 UBILOT51 2    -6 2.8157 84.808 10.00     0
UBILOT81 UBILOT51 2    -5 2.8157 84.808 8.261     0
UBILOT81 UBILOT51 2    -4 2.8157 84.808 5.652     0
UBILOT81 UBILOT51 2    -3 2.8157 84.808 4.000     0
UBILOT81 UBILOT51 2    -2 2.8157 84.808 2.000     0
UBILOT81 UBILOT51 2    -1 2.8157 84.808     0     0
UBILOT81 UBILOT51 2     0 2.8157 84.808     0     0
UBILOT81 UBILOT51 2     1 2.8157 84.808     0     0
UBILOT81 UBILOT51 2     2 2.8157 84.808 -2.00     0
UBILOT81 UBILOT51 2     3 2.8157 84.808 -4.00     0
UBILOT81 UBILOT51 2     4 2.8157 84.808 -6.00     0
UBILOT81 UBILOT51 2     5 2.8157 84.808 -8.00     0
UBILOT81 UBILOT51 2     6 2.8157 84.808 -10.0     0
UBILOT81 UBILOT51 2     7 2.8157 84.808 -12.0     0
UBILOT81 UBILOT51 3    -7 1.5246 59.876 12.00     0
UBILOT81 UBILOT51 3    -6 1.5246 59.876 10.00     0
UBILOT81 UBILOT51 3    -5 1.5246 59.876 8.261     0
UBILOT81 UBILOT51 3    -4 1.5246 59.876 5.652     0
UBILOT81 UBILOT51 3    -3 1.5246 59.876 4.000     0
UBILOT81 UBILOT51 3    -2 1.5246 59.876 2.000     0
UBILOT81 UBILOT51 3    -1 1.5246 59.876     0     0
UBILOT81 UBILOT51 3     0 1.5246 59.876     0     0
UBILOT81 UBILOT51 3     1 1.5246 59.876     0     0
UBILOT81 UBILOT51 3     2 1.5246 59.876 -2.00     0
UBILOT81 UBILOT51 3     3 1.5246 59.876 -4.00     0
UBILOT81 UBILOT51 3     4 1.5246 59.876 -6.00     0
UBILOT81 UBILOT51 3     5 1.5246 59.876 -8.00     0
UBILOT81 UBILOT51 3     6 1.5246 59.876 -10.0     0
UBILOT81 UBILOT51 3     7 1.5246 59.876 -12.0     0
UZHYTO81 UZHYTO51 1    -7 1.5600 53.937 12.00     0
UZHYTO81 UZHYTO51 1    -6 1.5600 53.937 10.00     0
UZHYTO81 UZHYTO51 1    -5 1.5600 53.937 8.261     0
UZHYTO81 UZHYTO51 1    -4 1.5600 53.937 5.652     0
UZHYTO81 UZHYTO51 1    -3 1.5600 53.937 4.000     0
UZHYTO81 UZHYTO51 1    -2 1.5600 53.937 2.000     0
UZHYTO81 UZHYTO51 1    -1 1.5600 53.937     0     0
UZHYTO81 UZHYTO51 1     0 1.5600 53.937     0     0
UZHYTO81 UZHYTO51 1     1 1.5600 53.937     0     0
UZHYTO81 UZHYTO51 1     2 1.5600 53.937 -2.00     0
UZHYTO81 UZHYTO51 1     3 1.5600 53.937 -4.00     0
UZHYTO81 UZHYTO51 1     4 1.5600 53.937 -6.00     0
UZHYTO81 UZHYTO51 1     5 1.5600 53.937 -8.00     0
UZHYTO81 UZHYTO51 1     6 1.5600 53.937 -10.0     0
UZHYTO81 UZHYTO51 1     7 1.5600 53.937 -12.0     0
UZHYTO81 UZHYTO51 2    -7 1.3640 55.522 12.00     0
UZHYTO81 UZHYTO51 2    -6 1.3640 55.522 10.00     0
UZHYTO81 UZHYTO51 2    -5 1.3640 55.522 8.261     0
UZHYTO81 UZHYTO51 2    -4 1.3640 55.522 5.652     0
UZHYTO81 UZHYTO51 2    -3 1.3640 55.522 4.000     0
UZHYTO81 UZHYTO51 2    -2 1.3640 55.522 2.000     0
UZHYTO81 UZHYTO51 2    -1 1.3640 55.522     0     0
UZHYTO81 UZHYTO51 2     0 1.3640 55.522     0     0
UZHYTO81 UZHYTO51 2     1 1.3640 55.522     0     0
UZHYTO81 UZHYTO51 2     2 1.3640 55.522 -2.00     0
UZHYTO81 UZHYTO51 2     3 1.3640 55.522 -4.00     0
UZHYTO81 UZHYTO51 2     4 1.3640 55.522 -6.00     0
UZHYTO81 UZHYTO51 2     5 1.3640 55.522 -8.00     0
UZHYTO81 UZHYTO51 2     6 1.3640 55.522 -10.0     0
UZHYTO81 UZHYTO51 2     7 1.3640 55.522 -12.0     0
UZHYTO85 UZHYTO51 1    -7 1.5246 57.152 12.00     0
UZHYTO85 UZHYTO51 1    -6 1.5246 57.152 10.00     0
UZHYTO85 UZHYTO51 1    -5 1.5246 57.152 8.261     0
UZHYTO85 UZHYTO51 1    -4 1.5246 57.152 5.652     0
UZHYTO85 UZHYTO51 1    -3 1.5246 57.152 4.000     0
UZHYTO85 UZHYTO51 1    -2 1.5246 57.152 2.000     0
UZHYTO85 UZHYTO51 1    -1 1.5246 57.152     0     0
UZHYTO85 UZHYTO51 1     0 1.5246 57.152     0     0
UZHYTO85 UZHYTO51 1     1 1.5246 57.152     0     0
UZHYTO85 UZHYTO51 1     2 1.5246 57.152 -2.00     0
UZHYTO85 UZHYTO51 1     3 1.5246 57.152 -4.00     0
UZHYTO85 UZHYTO51 1     4 1.5246 57.152 -6.00     0
UZHYTO85 UZHYTO51 1     5 1.5246 57.152 -8.00     0
UZHYTO85 UZHYTO51 1     6 1.5246 57.152 -10.0     0
UZHYTO85 UZHYTO51 1     7 1.5246 57.152 -12.0     0
UKANIV81 UKANIV51 1    -7 1.6090 52.901 12.00     0
UKANIV81 UKANIV51 1    -6 1.6090 52.901 10.00     0
UKANIV81 UKANIV51 1    -5 1.6090 52.901 8.000     0
UKANIV81 UKANIV51 1    -4 1.6090 52.901 6.000     0
UKANIV81 UKANIV51 1    -3 1.6090 52.901 4.000     0
UKANIV81 UKANIV51 1    -2 1.6090 52.901 2.000     0
UKANIV81 UKANIV51 1    -1 1.6090 52.901     0     0
UKANIV81 UKANIV51 1     0 1.6090 52.901     0     0
UKANIV81 UKANIV51 1     1 1.6090 52.901     0     0
UKANIV81 UKANIV51 1     2 1.6090 52.901 -2.00     0
UKANIV81 UKANIV51 1     3 1.6090 52.901 -4.00     0
UKANIV81 UKANIV51 1     4 1.6090 52.901 -6.00     0
UKANIV81 UKANIV51 1     5 1.6090 52.901 -8.00     0
UKANIV81 UKANIV51 1     6 1.6090 52.901 -10.0     0
UKANIV81 UKANIV51 1     7 1.6090 52.901 -12.0     0
UKANIV81 UKANIV51 2    -7 1.5927 52.792 12.00     0
UKANIV81 UKANIV51 2    -6 1.5927 52.792 10.00     0
UKANIV81 UKANIV51 2    -5 1.5927 52.792 8.000     0
UKANIV81 UKANIV51 2    -4 1.5927 52.792 6.000     0
UKANIV81 UKANIV51 2    -3 1.5927 52.792 4.000     0
UKANIV81 UKANIV51 2    -2 1.5927 52.792 2.000     0
UKANIV81 UKANIV51 2    -1 1.5927 52.792     0     0
UKANIV81 UKANIV51 2     0 1.5927 52.792     0     0
UKANIV81 UKANIV51 2     1 1.5927 52.792     0     0
UKANIV81 UKANIV51 2     2 1.5927 52.792 -2.00     0
UKANIV81 UKANIV51 2     3 1.5927 52.792 -4.00     0
UKANIV81 UKANIV51 2     4 1.5927 52.792 -6.00     0
UKANIV81 UKANIV51 2     5 1.5927 52.792 -8.00     0
UKANIV81 UKANIV51 2     6 1.5927 52.792 -10.0     0
UKANIV81 UKANIV51 2     7 1.5927 52.792 -12.0     0
UCHERK81 UCHERK51 1    -7 2.3418 88.832 12.00     0
UCHERK81 UCHERK51 1    -6 2.3418 88.832 10.00     0
UCHERK81 UCHERK51 1    -5 2.3418 88.832 8.000     0
UCHERK81 UCHERK51 1    -4 2.3418 88.832 6.000     0
UCHERK81 UCHERK51 1    -3 2.3418 88.832 4.000     0
UCHERK81 UCHERK51 1    -2 2.3418 88.832 2.000     0
UCHERK81 UCHERK51 1    -1 2.3418 88.832     0     0
UCHERK81 UCHERK51 1     0 2.3418 88.832     0     0
UCHERK81 UCHERK51 1     1 2.3418 88.832     0     0
UCHERK81 UCHERK51 1     2 2.3418 88.832 -2.00     0
UCHERK81 UCHERK51 1     3 2.3418 88.832 -4.00     0
UCHERK81 UCHERK51 1     4 2.3418 88.832 -6.00     0
UCHERK81 UCHERK51 1     5 2.3418 88.832 -8.00     0
UCHERK81 UCHERK51 1     6 2.3418 88.832 -10.0     0
UCHERK81 UCHERK51 1     7 2.3418 88.832 -12.0     0
UCHERK81 UCHERK51 2    -7 0.8712 88.858 12.00     0
UCHERK81 UCHERK51 2    -6 0.8712 88.858 10.00     0
UCHERK81 UCHERK51 2    -5 0.8712 88.858 8.000     0
UCHERK81 UCHERK51 2    -4 0.8712 88.858 6.000     0
UCHERK81 UCHERK51 2    -3 0.8712 88.858 4.000     0
UCHERK81 UCHERK51 2    -2 0.8712 88.858 2.000     0
UCHERK81 UCHERK51 2    -1 0.8712 88.858     0     0
UCHERK81 UCHERK51 2     0 0.8712 88.858     0     0
UCHERK81 UCHERK51 2     1 0.8712 88.858     0     0
UCHERK81 UCHERK51 2     2 0.8712 88.858 -2.00     0
UCHERK81 UCHERK51 2     3 0.8712 88.858 -4.00     0
UCHERK81 UCHERK51 2     4 0.8712 88.858 -6.00     0
UCHERK81 UCHERK51 2     5 0.8712 88.858 -8.00     0
UCHERK81 UCHERK51 2     6 0.8712 88.858 -10.0     0
UCHERK81 UCHERK51 2     7 0.8712 88.858 -12.0     0
UKYIV181 UKYIV151 1    -7 1.2986 55.524 12.00     0
UKYIV181 UKYIV151 1    -6 1.2986 55.524 10.00     0
UKYIV181 UKYIV151 1    -5 1.2986 55.524 8.000     0
UKYIV181 UKYIV151 1    -4 1.2986 55.524 6.000     0
UKYIV181 UKYIV151 1    -3 1.2986 55.524 4.000     0
UKYIV181 UKYIV151 1    -2 1.2986 55.524 2.000     0
UKYIV181 UKYIV151 1    -1 1.2986 55.524     0     0
UKYIV181 UKYIV151 1     0 1.2986 55.524     0     0
UKYIV181 UKYIV151 1     1 1.2986 55.524     0     0
UKYIV181 UKYIV151 1     2 1.2986 55.524 -2.00     0
UKYIV181 UKYIV151 1     3 1.2986 55.524 -4.00     0
UKYIV181 UKYIV151 1     4 1.2986 55.524 -6.00     0
UKYIV181 UKYIV151 1     5 1.2986 55.524 -8.00     0
UKYIV181 UKYIV151 1     6 1.2986 55.524 -10.0     0
UKYIV181 UKYIV151 1     7 1.2986 55.524 -12.0     0
UKYIV181 UKYIV151 2    -7 1.3177 54.979 12.00     0
UKYIV181 UKYIV151 2    -6 1.3177 54.979 10.00     0
UKYIV181 UKYIV151 2    -5 1.3177 54.979 8.000     0
UKYIV181 UKYIV151 2    -4 1.3177 54.979 6.000     0
UKYIV181 UKYIV151 2    -3 1.3177 54.979 4.000     0
UKYIV181 UKYIV151 2    -2 1.3177 54.979 2.000     0
UKYIV181 UKYIV151 2    -1 1.3177 54.979     0     0
UKYIV181 UKYIV151 2     0 1.3177 54.979     0     0
UKYIV181 UKYIV151 2     1 1.3177 54.979     0     0
UKYIV181 UKYIV151 2     2 1.3177 54.979 -2.00     0
UKYIV181 UKYIV151 2     3 1.3177 54.979 -4.00     0
UKYIV181 UKYIV151 2     4 1.3177 54.979 -6.00     0
UKYIV181 UKYIV151 2     5 1.3177 54.979 -8.00     0
UKYIV181 UKYIV151 2     6 1.3177 54.979 -10.0     0
UKYIV181 UKYIV151 2     7 1.3177 54.979 -12.0     0
UPIVN281 UPIVN251 1    -7 1.7887 55.510 12.00     0
UPIVN281 UPIVN251 1    -6 1.7887 55.510 10.00     0
UPIVN281 UPIVN251 1    -5 1.7887 55.510 8.261     0
UPIVN281 UPIVN251 1    -4 1.7887 55.510 5.652     0
UPIVN281 UPIVN251 1    -3 1.7887 55.510 4.000     0
UPIVN281 UPIVN251 1    -2 1.7887 55.510 2.000     0
UPIVN281 UPIVN251 1    -1 1.7887 55.510     0     0
UPIVN281 UPIVN251 1     0 1.7887 55.510     0     0
UPIVN281 UPIVN251 1     1 1.7887 55.510     0     0
UPIVN281 UPIVN251 1     2 1.7887 55.510 -2.00     0
UPIVN281 UPIVN251 1     3 1.7887 55.510 -4.00     0
UPIVN281 UPIVN251 1     4 1.7887 55.510 -6.00     0
UPIVN281 UPIVN251 1     5 1.7887 55.510 -8.00     0
UPIVN281 UPIVN251 1     6 1.7887 55.510 -10.0     0
UPIVN281 UPIVN251 1     7 1.7887 55.510 -12.0     0
UPIVN281 UPIVN251 2    -7 1.6879 53.552 12.00     0
UPIVN281 UPIVN251 2    -6 1.6879 53.552 10.00     0
UPIVN281 UPIVN251 2    -5 1.6879 53.552 8.261     0
UPIVN281 UPIVN251 2    -4 1.6879 53.552 5.652     0
UPIVN281 UPIVN251 2    -3 1.6879 53.552 4.000     0
UPIVN281 UPIVN251 2    -2 1.6879 53.552 2.000     0
UPIVN281 UPIVN251 2    -1 1.6879 53.552     0     0
UPIVN281 UPIVN251 2     0 1.6879 53.552     0     0
UPIVN281 UPIVN251 2     1 1.6879 53.552     0     0
UPIVN281 UPIVN251 2     2 1.6879 53.552 -2.00     0
UPIVN281 UPIVN251 2     3 1.6879 53.552 -4.00     0
UPIVN281 UPIVN251 2     4 1.6879 53.552 -6.00     0
UPIVN281 UPIVN251 2     5 1.6879 53.552 -8.00     0
UPIVN281 UPIVN251 2     6 1.6879 53.552 -10.0     0
UPIVN281 UPIVN251 2     7 1.6879 53.552 -12.0     0
UPIVN281 UPIVN251 3    -7 1.7887 55.510 12.00     0
UPIVN281 UPIVN251 3    -6 1.7887 55.510 10.00     0
UPIVN281 UPIVN251 3    -5 1.7887 55.510 8.261     0
UPIVN281 UPIVN251 3    -4 1.7887 55.510 5.652     0
UPIVN281 UPIVN251 3    -3 1.7887 55.510 4.000     0
UPIVN281 UPIVN251 3    -2 1.7887 55.510 2.000     0
UPIVN281 UPIVN251 3    -1 1.7887 55.510     0     0
UPIVN281 UPIVN251 3     0 1.7887 55.510     0     0
UPIVN281 UPIVN251 3     1 1.7887 55.510     0     0
UPIVN281 UPIVN251 3     2 1.7887 55.510 -2.00     0
UPIVN281 UPIVN251 3     3 1.7887 55.510 -4.00     0
UPIVN281 UPIVN251 3     4 1.7887 55.510 -6.00     0
UPIVN281 UPIVN251 3     5 1.7887 55.510 -8.00     0
UPIVN281 UPIVN251 3     6 1.7887 55.510 -10.0     0
UPIVN281 UPIVN251 3     7 1.7887 55.510 -12.0     0
UPOLI181 UPOLI151 1    -7 1.4429 58.788 12.00     0
UPOLI181 UPOLI151 1    -6 1.4429 58.788 10.00     0
UPOLI181 UPOLI151 1    -5 1.4429 58.788 8.000     0
UPOLI181 UPOLI151 1    -4 1.4429 58.788 6.000     0
UPOLI181 UPOLI151 1    -3 1.4429 58.788 4.000     0
UPOLI181 UPOLI151 1    -2 1.4429 58.788 2.000     0
UPOLI181 UPOLI151 1    -1 1.4429 58.788     0     0
UPOLI181 UPOLI151 1     0 1.4429 58.788     0     0
UPOLI181 UPOLI151 1     1 1.4429 58.788     0     0
UPOLI181 UPOLI151 1     2 1.4429 58.788 -2.00     0
UPOLI181 UPOLI151 1     3 1.4429 58.788 -4.00     0
UPOLI181 UPOLI151 1     4 1.4429 58.788 -6.00     0
UPOLI181 UPOLI151 1     5 1.4429 58.788 -8.00     0
UPOLI181 UPOLI151 1     6 1.4429 58.788 -10.0     0
UPOLI181 UPOLI151 1     7 1.4429 58.788 -12.0     0
UPOLI181 UPOLI151 2    -7 1.4593 52.578 12.00     0
UPOLI181 UPOLI151 2    -6 1.4593 52.578 10.00     0
UPOLI181 UPOLI151 2    -5 1.4593 52.578 8.000     0
UPOLI181 UPOLI151 2    -4 1.4593 52.578 6.000     0
UPOLI181 UPOLI151 2    -3 1.4593 52.578 4.000     0
UPOLI181 UPOLI151 2    -2 1.4593 52.578 2.000     0
UPOLI181 UPOLI151 2    -1 1.4593 52.578     0     0
UPOLI181 UPOLI151 2     0 1.4593 52.578     0     0
UPOLI181 UPOLI151 2     1 1.4593 52.578     0     0
UPOLI181 UPOLI151 2     2 1.4593 52.578 -2.00     0
UPOLI181 UPOLI151 2     3 1.4593 52.578 -4.00     0
UPOLI181 UPOLI151 2     4 1.4593 52.578 -6.00     0
UPOLI181 UPOLI151 2     5 1.4593 52.578 -8.00     0
UPOLI181 UPOLI151 2     6 1.4593 52.578 -10.0     0
UPOLI181 UPOLI151 2     7 1.4593 52.578 -12.0     0
UCHOR281 UCHOR251 1    -7 2.3139 89.704 12.00     0
UCHOR281 UCHOR251 1    -6 2.3139 89.704 10.00     0
UCHOR281 UCHOR251 1    -5 2.3139 89.704 8.000     0
UCHOR281 UCHOR251 1    -4 2.3139 89.704 6.000     0
UCHOR281 UCHOR251 1    -3 2.3139 89.704 4.000     0
UCHOR281 UCHOR251 1    -2 2.3139 89.704 2.000     0
UCHOR281 UCHOR251 1    -1 2.3139 89.704     0     0
UCHOR281 UCHOR251 1     0 2.3139 89.704     0     0
UCHOR281 UCHOR251 1     1 2.3139 89.704     0     0
UCHOR281 UCHOR251 1     2 2.3139 89.704 -2.00     0
UCHOR281 UCHOR251 1     3 2.3139 89.704 -4.00     0
UCHOR281 UCHOR251 1     4 2.3139 89.704 -6.00     0
UCHOR281 UCHOR251 1     5 2.3139 89.704 -8.00     0
UCHOR281 UCHOR251 1     6 2.3139 89.704 -10.0     0
UCHOR281 UCHOR251 1     7 2.3139 89.704 -12.0     0
UCHOR281 UCHOR251 2    -7 2.2860 90.576 12.00     0
UCHOR281 UCHOR251 2    -6 2.2860 90.576 10.00     0
UCHOR281 UCHOR251 2    -5 2.2860 90.576 8.000     0
UCHOR281 UCHOR251 2    -4 2.2860 90.576 6.000     0
UCHOR281 UCHOR251 2    -3 2.2860 90.576 4.000     0
UCHOR281 UCHOR251 2    -2 2.2860 90.576 2.000     0
UCHOR281 UCHOR251 2    -1 2.2860 90.576     0     0
UCHOR281 UCHOR251 2     0 2.2860 90.576     0     0
UCHOR281 UCHOR251 2     1 2.2860 90.576     0     0
UCHOR281 UCHOR251 2     2 2.2860 90.576 -2.00     0
UCHOR281 UCHOR251 2     3 2.2860 90.576 -4.00     0
UCHOR281 UCHOR251 2     4 2.2860 90.576 -6.00     0
UCHOR281 UCHOR251 2     5 2.2860 90.576 -8.00     0
UCHOR281 UCHOR251 2     6 2.2860 90.576 -10.0     0
UCHOR281 UCHOR251 2     7 2.2860 90.576 -12.0     0
ULISOV8C ULISOV51 1    -7 1.1162 52.587 12.00     0
ULISOV8C ULISOV51 1    -6 1.1162 52.587 10.00     0
ULISOV8C ULISOV51 1    -5 1.1162 52.587 8.261     0
ULISOV8C ULISOV51 1    -4 1.1162 52.587 5.652     0
ULISOV8C ULISOV51 1    -3 1.1162 52.587 4.000     0
ULISOV8C ULISOV51 1    -2 1.1162 52.587 2.000     0
ULISOV8C ULISOV51 1    -1 1.1162 52.587     0     0
ULISOV8C ULISOV51 1     0 1.1162 52.587     0     0
ULISOV8C ULISOV51 1     1 1.1162 52.587     0     0
ULISOV8C ULISOV51 1     2 1.1162 52.587 -2.00     0
ULISOV8C ULISOV51 1     3 1.1162 52.587 -4.00     0
ULISOV8C ULISOV51 1     4 1.1162 52.587 -6.00     0
ULISOV8C ULISOV51 1     5 1.1162 52.587 -8.00     0
ULISOV8C ULISOV51 1     6 1.1162 52.587 -10.0     0
ULISOV8C ULISOV51 1     7 1.1162 52.587 -12.0     0
ULISOV8C ULISOV51 2    -7 1.2823 57.703 12.00     0
ULISOV8C ULISOV51 2    -6 1.2823 57.703 10.00     0
ULISOV8C ULISOV51 2    -5 1.2823 57.703 8.261     0
ULISOV8C ULISOV51 2    -4 1.2823 57.703 5.652     0
ULISOV8C ULISOV51 2    -3 1.2823 57.703 4.000     0
ULISOV8C ULISOV51 2    -2 1.2823 57.703 2.000     0
ULISOV8C ULISOV51 2    -1 1.2823 57.703     0     0
ULISOV8C ULISOV51 2     0 1.2823 57.703     0     0
ULISOV8C ULISOV51 2     1 1.2823 57.703     0     0
ULISOV8C ULISOV51 2     2 1.2823 57.703 -2.00     0
ULISOV8C ULISOV51 2     3 1.2823 57.703 -4.00     0
ULISOV8C ULISOV51 2     4 1.2823 57.703 -6.00     0
ULISOV8C ULISOV51 2     5 1.2823 57.703 -8.00     0
ULISOV8C ULISOV51 2     6 1.2823 57.703 -10.0     0
ULISOV8C ULISOV51 2     7 1.2823 57.703 -12.0     0
USLAVU81 USLAVU51 1    -7 2.5160 89.698 12.00     0
USLAVU81 USLAVU51 1    -6 2.5160 89.698 10.00     0
USLAVU81 USLAVU51 1    -5 2.5160 89.698 8.261     0
USLAVU81 USLAVU51 1    -4 2.5160 89.698 5.652     0
USLAVU81 USLAVU51 1    -3 2.5160 89.698 4.000     0
USLAVU81 USLAVU51 1    -2 2.5160 89.698 2.000     0
USLAVU81 USLAVU51 1    -1 2.5160 89.698     0     0
USLAVU81 USLAVU51 1     0 2.5160 89.698     0     0
USLAVU81 USLAVU51 1     1 2.5160 89.698     0     0
USLAVU81 USLAVU51 1     2 2.5160 89.698 -2.00     0
USLAVU81 USLAVU51 1     3 2.5160 89.698 -4.00     0
USLAVU81 USLAVU51 1     4 2.5160 89.698 -6.00     0
USLAVU81 USLAVU51 1     5 2.5160 89.698 -8.00     0
USLAVU81 USLAVU51 1     6 2.5160 89.698 -10.0     0
USLAVU81 USLAVU51 1     7 2.5160 89.698 -12.0     0
USLAVU81 USLAVU51 2    -7 2.4672 89.700 12.00     0
USLAVU81 USLAVU51 2    -6 2.4672 89.700 10.00     0
USLAVU81 USLAVU51 2    -5 2.4672 89.700 8.261     0
USLAVU81 USLAVU51 2    -4 2.4672 89.700 5.652     0
USLAVU81 USLAVU51 2    -3 2.4672 89.700 4.000     0
USLAVU81 USLAVU51 2    -2 2.4672 89.700 2.000     0
USLAVU81 USLAVU51 2    -1 2.4672 89.700     0     0
USLAVU81 USLAVU51 2     0 2.4672 89.700     0     0
USLAVU81 USLAVU51 2     1 2.4672 89.700     0     0
USLAVU81 USLAVU51 2     2 2.4672 89.700 -2.00     0
USLAVU81 USLAVU51 2     3 2.4672 89.700 -4.00     0
USLAVU81 USLAVU51 2     4 2.4672 89.700 -6.00     0
USLAVU81 USLAVU51 2     5 2.4672 89.700 -8.00     0
USLAVU81 USLAVU51 2     6 2.4672 89.700 -10.0     0
USLAVU81 USLAVU51 2     7 2.4672 89.700 -12.0     0
UCHER181 UCHER151 1    -7 2.3557 88.831 12.00     0
UCHER181 UCHER151 1    -6 2.3557 88.831 10.00     0
UCHER181 UCHER151 1    -5 2.3557 88.831 8.261     0
UCHER181 UCHER151 1    -4 2.3557 88.831 5.652     0
UCHER181 UCHER151 1    -3 2.3557 88.831 4.000     0
UCHER181 UCHER151 1    -2 2.3557 88.831 2.000     0
UCHER181 UCHER151 1    -1 2.3557 88.831     0     0
UCHER181 UCHER151 1     0 2.3557 88.831     0     0
UCHER181 UCHER151 1     1 2.3557 88.831     0     0
UCHER181 UCHER151 1     2 2.3557 88.831 -2.00     0
UCHER181 UCHER151 1     3 2.3557 88.831 -4.00     0
UCHER181 UCHER151 1     4 2.3557 88.831 -6.00     0
UCHER181 UCHER151 1     5 2.3557 88.831 -8.00     0
UCHER181 UCHER151 1     6 2.3557 88.831 -10.0     0
UCHER181 UCHER151 1     7 2.3557 88.831 -12.0     0
UCHER181 UCHER151 2    -7 2.3557 89.703 12.00     0
UCHER181 UCHER151 2    -6 2.3557 89.703 10.00     0
UCHER181 UCHER151 2    -5 2.3557 89.703 8.261     0
UCHER181 UCHER151 2    -4 2.3557 89.703 5.652     0
UCHER181 UCHER151 2    -3 2.3557 89.703 4.000     0
UCHER181 UCHER151 2    -2 2.3557 89.703 2.000     0
UCHER181 UCHER151 2    -1 2.3557 89.703     0     0
UCHER181 UCHER151 2     0 2.3557 89.703     0     0
UCHER181 UCHER151 2     1 2.3557 89.703     0     0
UCHER181 UCHER151 2     2 2.3557 89.703 -2.00     0
UCHER181 UCHER151 2     3 2.3557 89.703 -4.00     0
UCHER181 UCHER151 2     4 2.3557 89.703 -6.00     0
UCHER181 UCHER151 2     5 2.3557 89.703 -8.00     0
UCHER181 UCHER151 2     6 2.3557 89.703 -10.0     0
UCHER181 UCHER151 2     7 2.3557 89.703 -12.0     0
UBROVA81 UBROVA51 1    -7 1.3340 54.978 12.00     0
UBROVA81 UBROVA51 1    -6 1.3340 54.978 10.00     0
UBROVA81 UBROVA51 1    -5 1.3340 54.978 8.261     0
UBROVA81 UBROVA51 1    -4 1.3340 54.978 5.652     0
UBROVA81 UBROVA51 1    -3 1.3340 54.978 4.000     0
UBROVA81 UBROVA51 1    -2 1.3340 54.978 2.000     0
UBROVA81 UBROVA51 1    -1 1.3340 54.978     0     0
UBROVA81 UBROVA51 1     0 1.3340 54.978     0     0
UBROVA81 UBROVA51 1     1 1.3340 54.978     0     0
UBROVA81 UBROVA51 1     2 1.3340 54.978 -2.00     0
UBROVA81 UBROVA51 1     3 1.3340 54.978 -4.00     0
UBROVA81 UBROVA51 1     4 1.3340 54.978 -6.00     0
UBROVA81 UBROVA51 1     5 1.3340 54.978 -8.00     0
UBROVA81 UBROVA51 1     6 1.3340 54.978 -10.0     0
UBROVA81 UBROVA51 1     7 1.3340 54.978 -12.0     0
UBROVA81 UBROVA51 2    -7 1.2496 55.525 12.00     0
UBROVA81 UBROVA51 2    -6 1.2496 55.525 10.00     0
UBROVA81 UBROVA51 2    -5 1.2496 55.525 8.261     0
UBROVA81 UBROVA51 2    -4 1.2496 55.525 5.652     0
UBROVA81 UBROVA51 2    -3 1.2496 55.525 4.000     0
UBROVA81 UBROVA51 2    -2 1.2496 55.525 2.000     0
UBROVA81 UBROVA51 2    -1 1.2496 55.525     0     0
UBROVA81 UBROVA51 2     0 1.2496 55.525     0     0
UBROVA81 UBROVA51 2     1 1.2496 55.525     0     0
UBROVA81 UBROVA51 2     2 1.2496 55.525 -2.00     0
UBROVA81 UBROVA51 2     3 1.2496 55.525 -4.00     0
UBROVA81 UBROVA51 2     4 1.2496 55.525 -6.00     0
UBROVA81 UBROVA51 2     5 1.2496 55.525 -8.00     0
UBROVA81 UBROVA51 2     6 1.2496 55.525 -10.0     0
UBROVA81 UBROVA51 2     7 1.2496 55.525 -12.0     0
UVINN181 UVINN151 1    -7 1.6580 58.783 12.00     0
UVINN181 UVINN151 1    -6 1.6580 58.783 10.00     0
UVINN181 UVINN151 1    -5 1.6580 58.783 8.000     0
UVINN181 UVINN151 1    -4 1.6580 58.783 6.000     0
UVINN181 UVINN151 1    -3 1.6580 58.783 4.000     0
UVINN181 UVINN151 1    -2 1.6580 58.783 2.000     0
UVINN181 UVINN151 1    -1 1.6580 58.783     0     0
UVINN181 UVINN151 1     0 1.6580 58.783     0     0
UVINN181 UVINN151 1     1 1.6580 58.783     0     0
UVINN181 UVINN151 1     2 1.6580 58.783 -2.00     0
UVINN181 UVINN151 1     3 1.6580 58.783 -4.00     0
UVINN181 UVINN151 1     4 1.6580 58.783 -6.00     0
UVINN181 UVINN151 1     5 1.6580 58.783 -8.00     0
UVINN181 UVINN151 1     6 1.6580 58.783 -10.0     0
UVINN181 UVINN151 1     7 1.6580 58.783 -12.0     0
UVINN181 UVINN151 2    -7 1.4402 58.244 12.00     0
UVINN181 UVINN151 2    -6 1.4402 58.244 10.00     0
UVINN181 UVINN151 2    -5 1.4402 58.244 8.000     0
UVINN181 UVINN151 2    -4 1.4402 58.244 6.000     0
UVINN181 UVINN151 2    -3 1.4402 58.244 4.000     0
UVINN181 UVINN151 2    -2 1.4402 58.244 2.000     0
UVINN181 UVINN151 2    -1 1.4402 58.244     0     0
UVINN181 UVINN151 2     0 1.4402 58.244     0     0
UVINN181 UVINN151 2     1 1.4402 58.244     0     0
UVINN181 UVINN151 2     2 1.4402 58.244 -2.00     0
UVINN181 UVINN151 2     3 1.4402 58.244 -4.00     0
UVINN181 UVINN151 2     4 1.4402 58.244 -6.00     0
UVINN181 UVINN151 2     5 1.4402 58.244 -8.00     0
UVINN181 UVINN151 2     6 1.4402 58.244 -10.0     0
UVINN181 UVINN151 2     7 1.4402 58.244 -12.0     0
USHEPE81 USHEPE51 1    -7 2.2860 90.576 12.00     0
USHEPE81 USHEPE51 1    -6 2.2860 90.576 10.00     0
USHEPE81 USHEPE51 1    -5 2.2860 90.576 8.000     0
USHEPE81 USHEPE51 1    -4 2.2860 90.576 6.000     0
USHEPE81 USHEPE51 1    -3 2.2860 90.576 4.000     0
USHEPE81 USHEPE51 1    -2 2.2860 90.576 2.000     0
USHEPE81 USHEPE51 1    -1 2.2860 90.576     0     0
USHEPE81 USHEPE51 1     0 2.2860 90.576     0     0
USHEPE81 USHEPE51 1     1 2.2860 90.576     0     0
USHEPE81 USHEPE51 1     2 2.2860 90.576 -2.00     0
USHEPE81 USHEPE51 1     3 2.2860 90.576 -4.00     0
USHEPE81 USHEPE51 1     4 2.2860 90.576 -6.00     0
USHEPE81 USHEPE51 1     5 2.2860 90.576 -8.00     0
USHEPE81 USHEPE51 1     6 2.2860 90.576 -10.0     0
USHEPE81 USHEPE51 1     7 2.2860 90.576 -12.0     0
USHEPE81 USHEPE51 2    -7 2.4533 89.700 12.00     0
USHEPE81 USHEPE51 2    -6 2.4533 89.700 10.00     0
USHEPE81 USHEPE51 2    -5 2.4533 89.700 8.000     0
USHEPE81 USHEPE51 2    -4 2.4533 89.700 6.000     0
USHEPE81 USHEPE51 2    -3 2.4533 89.700 4.000     0
USHEPE81 USHEPE51 2    -2 2.4533 89.700 2.000     0
USHEPE81 USHEPE51 2    -1 2.4533 89.700     0     0
USHEPE81 USHEPE51 2     0 2.4533 89.700     0     0
USHEPE81 USHEPE51 2     1 2.4533 89.700     0     0
USHEPE81 USHEPE51 2     2 2.4533 89.700 -2.00     0
USHEPE81 USHEPE51 2     3 2.4533 89.700 -4.00     0
USHEPE81 USHEPE51 2     4 2.4533 89.700 -6.00     0
USHEPE81 USHEPE51 2     5 2.4533 89.700 -8.00     0
USHEPE81 USHEPE51 2     6 2.4533 89.700 -10.0     0
USHEPE81 USHEPE51 2     7 2.4533 89.700 -12.0     0
UDNIST81 UDNIST51 1    -7 1.3803 58.245 12.00     0
UDNIST81 UDNIST51 1    -6 1.3803 58.245 10.00     0
UDNIST81 UDNIST51 1    -5 1.3803 58.245 8.000     0
UDNIST81 UDNIST51 1    -4 1.3803 58.245 6.000     0
UDNIST81 UDNIST51 1    -3 1.3803 58.245 4.000     0
UDNIST81 UDNIST51 1    -2 1.3803 58.245 2.000     0
UDNIST81 UDNIST51 1    -1 1.3803 58.245     0     0
UDNIST81 UDNIST51 1     0 1.3803 58.245     0     0
UDNIST81 UDNIST51 1     1 1.3803 58.245     0     0
UDNIST81 UDNIST51 1     2 1.3803 58.245 -2.00     0
UDNIST81 UDNIST51 1     3 1.3803 58.245 -4.00     0
UDNIST81 UDNIST51 1     4 1.3803 58.245 -6.00     0
UDNIST81 UDNIST51 1     5 1.3803 58.245 -8.00     0
UDNIST81 UDNIST51 1     6 1.3803 58.245 -10.0     0
UDNIST81 UDNIST51 1     7 1.3803 58.245 -12.0     0
UDNIST81 UDNIST51 2    -7 1.3803 57.156 12.00     0
UDNIST81 UDNIST51 2    -6 1.3803 57.156 10.00     0
UDNIST81 UDNIST51 2    -5 1.3803 57.156 8.000     0
UDNIST81 UDNIST51 2    -4 1.3803 57.156 6.000     0
UDNIST81 UDNIST51 2    -3 1.3803 57.156 4.000     0
UDNIST81 UDNIST51 2    -2 1.3803 57.156 2.000     0
UDNIST81 UDNIST51 2    -1 1.3803 57.156     0     0
UDNIST81 UDNIST51 2     0 1.3803 57.156     0     0
UDNIST81 UDNIST51 2     1 1.3803 57.156     0     0
UDNIST81 UDNIST51 2     2 1.3803 57.156 -2.00     0
UDNIST81 UDNIST51 2     3 1.3803 57.156 -4.00     0
UDNIST81 UDNIST51 2     4 1.3803 57.156 -6.00     0
UDNIST81 UDNIST51 2     5 1.3803 57.156 -8.00     0
UDNIST81 UDNIST51 2     6 1.3803 57.156 -10.0     0
UDNIST81 UDNIST51 2     7 1.3803 57.156 -12.0     0
UKHME581 UKHME551 1    -7 3.1363 89.679 12.00     0
UKHME581 UKHME551 1    -6 3.1363 89.679 10.00     0
UKHME581 UKHME551 1    -5 3.1363 89.679 8.000     0
UKHME581 UKHME551 1    -4 3.1363 89.679 6.000     0
UKHME581 UKHME551 1    -3 3.1363 89.679 4.000     0
UKHME581 UKHME551 1    -2 3.1363 89.679 2.000     0
UKHME581 UKHME551 1    -1 3.1363 89.679     0     0
UKHME581 UKHME551 1     0 3.1363 89.679     0     0
UKHME581 UKHME551 1     1 3.1363 89.679     0     0
UKHME581 UKHME551 1     2 3.1363 89.679 -2.00     0
UKHME581 UKHME551 1     3 3.1363 89.679 -4.00     0
UKHME581 UKHME551 1     4 3.1363 89.679 -6.00     0
UKHME581 UKHME551 1     5 3.1363 89.679 -8.00     0
UKHME581 UKHME551 1     6 3.1363 89.679 -10.0     0
UKHME581 UKHME551 1     7 3.1363 89.679 -12.0     0
UKHME581 UKHME551 2    -7 2.8784 86.724 12.00     0
UKHME581 UKHME551 2    -6 2.8784 86.724 10.00     0
UKHME581 UKHME551 2    -5 2.8784 86.724 8.000     0
UKHME581 UKHME551 2    -4 2.8784 86.724 6.000     0
UKHME581 UKHME551 2    -3 2.8784 86.724 4.000     0
UKHME581 UKHME551 2    -2 2.8784 86.724 2.000     0
UKHME581 UKHME551 2    -1 2.8784 86.724     0     0
UKHME581 UKHME551 2     0 2.8784 86.724     0     0
UKHME581 UKHME551 2     1 2.8784 86.724     0     0
UKHME581 UKHME551 2     2 2.8784 86.724 -2.00     0
UKHME581 UKHME551 2     3 2.8784 86.724 -4.00     0
UKHME581 UKHME551 2     4 2.8784 86.724 -6.00     0
UKHME581 UKHME551 2     5 2.8784 86.724 -8.00     0
UKHME581 UKHME551 2     6 2.8784 86.724 -10.0     0
UKHME581 UKHME551 2     7 2.8784 86.724 -12.0     0
UKHME581 UKHME551 3    -7 2.5091 90.570 12.00     0
UKHME581 UKHME551 3    -6 2.5091 90.570 10.00     0
UKHME581 UKHME551 3    -5 2.5091 90.570 8.000     0
UKHME581 UKHME551 3    -4 2.5091 90.570 6.000     0
UKHME581 UKHME551 3    -3 2.5091 90.570 4.000     0
UKHME581 UKHME551 3    -2 2.5091 90.570 2.000     0
UKHME581 UKHME551 3    -1 2.5091 90.570     0     0
UKHME581 UKHME551 3     0 2.5091 90.570     0     0
UKHME581 UKHME551 3     1 2.5091 90.570     0     0
UKHME581 UKHME551 3     2 2.5091 90.570 -2.00     0
UKHME581 UKHME551 3     3 2.5091 90.570 -4.00     0
UKHME581 UKHME551 3     4 2.5091 90.570 -6.00     0
UKHME581 UKHME551 3     5 2.5091 90.570 -8.00     0
UKHME581 UKHME551 3     6 2.5091 90.570 -10.0     0
UKHME581 UKHME551 3     7 2.5091 90.570 -12.0     0
UTERNO81 UTERNO51 1    -7 2.4463 91.443 12.00     0
UTERNO81 UTERNO51 1    -6 2.4463 91.443 10.00     0
UTERNO81 UTERNO51 1    -5 2.4463 91.443 8.000     0
UTERNO81 UTERNO51 1    -4 2.4463 91.443 6.000     0
UTERNO81 UTERNO51 1    -3 2.4463 91.443 4.000     0
UTERNO81 UTERNO51 1    -2 2.4463 91.443 2.000     0
UTERNO81 UTERNO51 1    -1 2.4463 91.443     0     0
UTERNO81 UTERNO51 1     0 2.4463 91.443     0     0
UTERNO81 UTERNO51 1     1 2.4463 91.443     0     0
UTERNO81 UTERNO51 1     2 2.4463 91.443 -2.00     0
UTERNO81 UTERNO51 1     3 2.4463 91.443 -4.00     0
UTERNO81 UTERNO51 1     4 2.4463 91.443 -6.00     0
UTERNO81 UTERNO51 1     5 2.4463 91.443 -8.00     0
UTERNO81 UTERNO51 1     6 2.4463 91.443 -10.0     0
UTERNO81 UTERNO51 1     7 2.4463 91.443 -12.0     0
UTERNO81 UTERNO51 2    -7 2.4812 91.442 12.00     0
UTERNO81 UTERNO51 2    -6 2.4812 91.442 10.00     0
UTERNO81 UTERNO51 2    -5 2.4812 91.442 8.000     0
UTERNO81 UTERNO51 2    -4 2.4812 91.442 6.000     0
UTERNO81 UTERNO51 2    -3 2.4812 91.442 4.000     0
UTERNO81 UTERNO51 2    -2 2.4812 91.442 2.000     0
UTERNO81 UTERNO51 2    -1 2.4812 91.442     0     0
UTERNO81 UTERNO51 2     0 2.4812 91.442     0     0
UTERNO81 UTERNO51 2     1 2.4812 91.442     0     0
UTERNO81 UTERNO51 2     2 2.4812 91.442 -2.00     0
UTERNO81 UTERNO51 2     3 2.4812 91.442 -4.00     0
UTERNO81 UTERNO51 2     4 2.4812 91.442 -6.00     0
UTERNO81 UTERNO51 2     5 2.4812 91.442 -8.00     0
UTERNO81 UTERNO51 2     6 2.4812 91.442 -10.0     0
UTERNO81 UTERNO51 2     7 2.4812 91.442 -12.0     0
UTERNO81 UTERNO51 3    -7 2.5857 91.439 12.00     0
UTERNO81 UTERNO51 3    -6 2.5857 91.439 10.00     0
UTERNO81 UTERNO51 3    -5 2.5857 91.439 8.000     0
UTERNO81 UTERNO51 3    -4 2.5857 91.439 6.000     0
UTERNO81 UTERNO51 3    -3 2.5857 91.439 4.000     0
UTERNO81 UTERNO51 3    -2 2.5857 91.439 2.000     0
UTERNO81 UTERNO51 3    -1 2.5857 91.439     0     0
UTERNO81 UTERNO51 3     0 2.5857 91.439     0     0
UTERNO81 UTERNO51 3     1 2.5857 91.439     0     0
UTERNO81 UTERNO51 3     2 2.5857 91.439 -2.00     0
UTERNO81 UTERNO51 3     3 2.5857 91.439 -4.00     0
UTERNO81 UTERNO51 3     4 2.5857 91.439 -6.00     0
UTERNO81 UTERNO51 3     5 2.5857 91.439 -8.00     0
UTERNO81 UTERNO51 3     6 2.5857 91.439 -10.0     0
UTERNO81 UTERNO51 3     7 2.5857 91.439 -12.0     0
UTERNO81 UTERNO51 4    -7 2.4463 91.443 12.00     0
UTERNO81 UTERNO51 4    -6 2.4463 91.443 10.00     0
UTERNO81 UTERNO51 4    -5 2.4463 91.443 8.000     0
UTERNO81 UTERNO51 4    -4 2.4463 91.443 6.000     0
UTERNO81 UTERNO51 4    -3 2.4463 91.443 4.000     0
UTERNO81 UTERNO51 4    -2 2.4463 91.443 2.000     0
UTERNO81 UTERNO51 4    -1 2.4463 91.443     0     0
UTERNO81 UTERNO51 4     0 2.4463 91.443     0     0
UTERNO81 UTERNO51 4     1 2.4463 91.443     0     0
UTERNO81 UTERNO51 4     2 2.4463 91.443 -2.00     0
UTERNO81 UTERNO51 4     3 2.4463 91.443 -4.00     0
UTERNO81 UTERNO51 4     4 2.4463 91.443 -6.00     0
UTERNO81 UTERNO51 4     5 2.4463 91.443 -8.00     0
UTERNO81 UTERNO51 4     6 2.4463 91.443 -10.0     0
UTERNO81 UTERNO51 4     7 2.4463 91.443 -12.0     0
UBAR  81 UBAR  51 1    -7 2.4045 91.444 12.00     0
UBAR  81 UBAR  51 1    -6 2.4045 91.444 10.00     0
UBAR  81 UBAR  51 1    -5 2.4045 91.444 8.000     0
UBAR  81 UBAR  51 1    -4 2.4045 91.444 6.000     0
UBAR  81 UBAR  51 1    -3 2.4045 91.444 4.000     0
UBAR  81 UBAR  51 1    -2 2.4045 91.444 2.000     0
UBAR  81 UBAR  51 1    -1 2.4045 91.444     0     0
UBAR  81 UBAR  51 1     0 2.4045 91.444     0     0
UBAR  81 UBAR  51 1     1 2.4045 91.444     0     0
UBAR  81 UBAR  51 1     2 2.4045 91.444 -2.00     0
UBAR  81 UBAR  51 1     3 2.4045 91.444 -4.00     0
UBAR  81 UBAR  51 1     4 2.4045 91.444 -6.00     0
UBAR  81 UBAR  51 1     5 2.4045 91.444 -8.00     0
UBAR  81 UBAR  51 1     6 2.4045 91.444 -10.0     0
UBAR  81 UBAR  51 1     7 2.4045 91.444 -12.0     0
UBAR  81 UBAR  51 2    -7 2.5230 89.698 12.00     0
UBAR  81 UBAR  51 2    -6 2.5230 89.698 10.00     0
UBAR  81 UBAR  51 2    -5 2.5230 89.698 8.000     0
UBAR  81 UBAR  51 2    -4 2.5230 89.698 6.000     0
UBAR  81 UBAR  51 2    -3 2.5230 89.698 4.000     0
UBAR  81 UBAR  51 2    -2 2.5230 89.698 2.000     0
UBAR  81 UBAR  51 2    -1 2.5230 89.698     0     0
UBAR  81 UBAR  51 2     0 2.5230 89.698     0     0
UBAR  81 UBAR  51 2     1 2.5230 89.698     0     0
UBAR  81 UBAR  51 2     2 2.5230 89.698 -2.00     0
UBAR  81 UBAR  51 2     3 2.5230 89.698 -4.00     0
UBAR  81 UBAR  51 2     4 2.5230 89.698 -6.00     0
UBAR  81 UBAR  51 2     5 2.5230 89.698 -8.00     0
UBAR  81 UBAR  51 2     6 2.5230 89.698 -10.0     0
UBAR  81 UBAR  51 2     7 2.5230 89.698 -12.0     0
UCHER281 UCHER251 1    -7 1.3286 56.612 12.00     0
UCHER281 UCHER251 1    -6 1.3286 56.612 10.00     0
UCHER281 UCHER251 1    -5 1.3286 56.612 8.000     0
UCHER281 UCHER251 1    -4 1.3286 56.612 6.000     0
UCHER281 UCHER251 1    -3 1.3286 56.612 4.000     0
UCHER281 UCHER251 1    -2 1.3286 56.612 2.000     0
UCHER281 UCHER251 1    -1 1.3286 56.612     0     0
UCHER281 UCHER251 1     0 1.3286 56.612     0     0
UCHER281 UCHER251 1     1 1.3286 56.612     0     0
UCHER281 UCHER251 1     2 1.3286 56.612 -2.00     0
UCHER281 UCHER251 1     3 1.3286 56.612 -4.00     0
UCHER281 UCHER251 1     4 1.3286 56.612 -6.00     0
UCHER281 UCHER251 1     5 1.3286 56.612 -8.00     0
UCHER281 UCHER251 1     6 1.3286 56.612 -10.0     0
UCHER281 UCHER251 1     7 1.3286 56.612 -12.0     0
UCHER281 UCHER251 2    -7 1.4239 58.789 12.00     0
UCHER281 UCHER251 2    -6 1.4239 58.789 10.00     0
UCHER281 UCHER251 2    -5 1.4239 58.789 8.000     0
UCHER281 UCHER251 2    -4 1.4239 58.789 6.000     0
UCHER281 UCHER251 2    -3 1.4239 58.789 4.000     0
UCHER281 UCHER251 2    -2 1.4239 58.789 2.000     0
UCHER281 UCHER251 2    -1 1.4239 58.789     0     0
UCHER281 UCHER251 2     0 1.4239 58.789     0     0
UCHER281 UCHER251 2     1 1.4239 58.789     0     0
UCHER281 UCHER251 2     2 1.4239 58.789 -2.00     0
UCHER281 UCHER251 2     3 1.4239 58.789 -4.00     0
UCHER281 UCHER251 2     4 1.4239 58.789 -6.00     0
UCHER281 UCHER251 2     5 1.4239 58.789 -8.00     0
UCHER281 UCHER251 2     6 1.4239 58.789 -10.0     0
UCHER281 UCHER251 2     7 1.4239 58.789 -12.0     0
ULADYZ81 ULADYZ51 1    -7 0.8930 58.255 12.00     0
ULADYZ81 ULADYZ51 1    -6 0.8930 58.255 10.00     0
ULADYZ81 ULADYZ51 1    -5 0.8930 58.255 8.000     0
ULADYZ81 ULADYZ51 1    -4 0.8930 58.255 6.000     0
ULADYZ81 ULADYZ51 1    -3 0.8930 58.255 4.000     0
ULADYZ81 ULADYZ51 1    -2 0.8930 58.255 2.000     0
ULADYZ81 ULADYZ51 1    -1 0.8930 58.255     0     0
ULADYZ81 ULADYZ51 1     0 0.8930 58.255     0     0
ULADYZ81 ULADYZ51 1     1 0.8930 58.255     0     0
ULADYZ81 ULADYZ51 1     2 0.8930 58.255 -2.00     0
ULADYZ81 ULADYZ51 1     3 0.8930 58.255 -4.00     0
ULADYZ81 ULADYZ51 1     4 0.8930 58.255 -6.00     0
ULADYZ81 ULADYZ51 1     5 0.8930 58.255 -8.00     0
ULADYZ81 ULADYZ51 1     6 0.8930 58.255 -10.0     0
ULADYZ81 ULADYZ51 1     7 0.8930 58.255 -12.0     0
ULADYZ81 ULADYZ51 2    -7 0.8930 58.799 12.00     0
ULADYZ81 ULADYZ51 2    -6 0.8930 58.799 10.00     0
ULADYZ81 ULADYZ51 2    -5 0.8930 58.799 8.000     0
ULADYZ81 ULADYZ51 2    -4 0.8930 58.799 6.000     0
ULADYZ81 ULADYZ51 2    -3 0.8930 58.799 4.000     0
ULADYZ81 ULADYZ51 2    -2 0.8930 58.799 2.000     0
ULADYZ81 ULADYZ51 2    -1 0.8930 58.799     0     0
ULADYZ81 ULADYZ51 2     0 0.8930 58.799     0     0
ULADYZ81 ULADYZ51 2     1 0.8930 58.799     0     0
ULADYZ81 ULADYZ51 2     2 0.8930 58.799 -2.00     0
ULADYZ81 ULADYZ51 2     3 0.8930 58.799 -4.00     0
ULADYZ81 ULADYZ51 2     4 0.8930 58.799 -6.00     0
ULADYZ81 ULADYZ51 2     5 0.8930 58.799 -8.00     0
ULADYZ81 ULADYZ51 2     6 0.8930 58.799 -10.0     0
ULADYZ81 ULADYZ51 2     7 0.8930 58.799 -12.0     0
UVINNY81 UVINNY51 1    -7 2.4881 90.571 12.00     0
UVINNY81 UVINNY51 1    -6 2.4881 90.571 10.00     0
UVINNY81 UVINNY51 1    -5 2.4881 90.571 8.000     0
UVINNY81 UVINNY51 1    -4 2.4881 90.571 6.000     0
UVINNY81 UVINNY51 1    -3 2.4881 90.571 4.000     0
UVINNY81 UVINNY51 1    -2 2.4881 90.571 2.000     0
UVINNY81 UVINNY51 1    -1 2.4881 90.571     0     0
UVINNY81 UVINNY51 1     0 2.4881 90.571     0     0
UVINNY81 UVINNY51 1     1 2.4881 90.571     0     0
UVINNY81 UVINNY51 1     2 2.4881 90.571 -2.00     0
UVINNY81 UVINNY51 1     3 2.4881 90.571 -4.00     0
UVINNY81 UVINNY51 1     4 2.4881 90.571 -6.00     0
UVINNY81 UVINNY51 1     5 2.4881 90.571 -8.00     0
UVINNY81 UVINNY51 1     6 2.4881 90.571 -10.0     0
UVINNY81 UVINNY51 1     7 2.4881 90.571 -12.0     0
UVINNY81 UVINNY51 2    -7 2.4881 92.314 12.00     0
UVINNY81 UVINNY51 2    -6 2.4881 92.314 10.00     0
UVINNY81 UVINNY51 2    -5 2.4881 92.314 8.000     0
UVINNY81 UVINNY51 2    -4 2.4881 92.314 6.000     0
UVINNY81 UVINNY51 2    -3 2.4881 92.314 4.000     0
UVINNY81 UVINNY51 2    -2 2.4881 92.314 2.000     0
UVINNY81 UVINNY51 2    -1 2.4881 92.314     0     0
UVINNY81 UVINNY51 2     0 2.4881 92.314     0     0
UVINNY81 UVINNY51 2     1 2.4881 92.314     0     0
UVINNY81 UVINNY51 2     2 2.4881 92.314 -2.00     0
UVINNY81 UVINNY51 2     3 2.4881 92.314 -4.00     0
UVINNY81 UVINNY51 2     4 2.4881 92.314 -6.00     0
UVINNY81 UVINNY51 2     5 2.4881 92.314 -8.00     0
UVINNY81 UVINNY51 2     6 2.4881 92.314 -10.0     0
UVINNY81 UVINNY51 2     7 2.4881 92.314 -12.0     0
UKOZIA81 UKOZIA51 1    -7 1.3150 56.068 12.00     0
UKOZIA81 UKOZIA51 1    -6 1.3150 56.068 10.00     0
UKOZIA81 UKOZIA51 1    -5 1.3150 56.068 8.000     0
UKOZIA81 UKOZIA51 1    -4 1.3150 56.068 6.000     0
UKOZIA81 UKOZIA51 1    -3 1.3150 56.068 4.000     0
UKOZIA81 UKOZIA51 1    -2 1.3150 56.068 2.000     0
UKOZIA81 UKOZIA51 1    -1 1.3150 56.068     0     0
UKOZIA81 UKOZIA51 1     0 1.3150 56.068     0     0
UKOZIA81 UKOZIA51 1     1 1.3150 56.068     0     0
UKOZIA81 UKOZIA51 1     2 1.3150 56.068 -2.00     0
UKOZIA81 UKOZIA51 1     3 1.3150 56.068 -4.00     0
UKOZIA81 UKOZIA51 1     4 1.3150 56.068 -6.00     0
UKOZIA81 UKOZIA51 1     5 1.3150 56.068 -8.00     0
UKOZIA81 UKOZIA51 1     6 1.3150 56.068 -10.0     0
UKOZIA81 UKOZIA51 1     7 1.3150 56.068 -12.0     0
UKAMI181 UKAMI151 1    -7 1.3095 56.068 12.00     0
UKAMI181 UKAMI151 1    -6 1.3095 56.068 10.00     0
UKAMI181 UKAMI151 1    -5 1.3095 56.068 8.000     0
UKAMI181 UKAMI151 1    -4 1.3095 56.068 6.000     0
UKAMI181 UKAMI151 1    -3 1.3095 56.068 4.000     0
UKAMI181 UKAMI151 1    -2 1.3095 56.068 2.000     0
UKAMI181 UKAMI151 1    -1 1.3095 56.068     0     0
UKAMI181 UKAMI151 1     0 1.3095 56.068     0     0
UKAMI181 UKAMI151 1     1 1.3095 56.068     0     0
UKAMI181 UKAMI151 1     2 1.3095 56.068 -2.00     0
UKAMI181 UKAMI151 1     3 1.3095 56.068 -4.00     0
UKAMI181 UKAMI151 1     4 1.3095 56.068 -6.00     0
UKAMI181 UKAMI151 1     5 1.3095 56.068 -8.00     0
UKAMI181 UKAMI151 1     6 1.3095 56.068 -10.0     0
UKAMI181 UKAMI151 1     7 1.3095 56.068 -12.0     0
UKAMI181 UKAMI151 2    -7 1.4157 58.789 12.00     0
UKAMI181 UKAMI151 2    -6 1.4157 58.789 10.00     0
UKAMI181 UKAMI151 2    -5 1.4157 58.789 8.000     0
UKAMI181 UKAMI151 2    -4 1.4157 58.789 6.000     0
UKAMI181 UKAMI151 2    -3 1.4157 58.789 4.000     0
UKAMI181 UKAMI151 2    -2 1.4157 58.789 2.000     0
UKAMI181 UKAMI151 2    -1 1.4157 58.789     0     0
UKAMI181 UKAMI151 2     0 1.4157 58.789     0     0
UKAMI181 UKAMI151 2     1 1.4157 58.789     0     0
UKAMI181 UKAMI151 2     2 1.4157 58.789 -2.00     0
UKAMI181 UKAMI151 2     3 1.4157 58.789 -4.00     0
UKAMI181 UKAMI151 2     4 1.4157 58.789 -6.00     0
UKAMI181 UKAMI151 2     5 1.4157 58.789 -8.00     0
UKAMI181 UKAMI151 2     6 1.4157 58.789 -10.0     0
UKAMI181 UKAMI151 2     7 1.4157 58.789 -12.0     0
URIVN381 URIVN351 1    -7 1.1680 56.071 12.00     0
URIVN381 URIVN351 1    -6 1.1680 56.071 10.00     0
URIVN381 URIVN351 1    -5 1.1680 56.071 8.000     0
URIVN381 URIVN351 1    -4 1.1680 56.071 6.000     0
URIVN381 URIVN351 1    -3 1.1680 56.071 4.000     0
URIVN381 URIVN351 1    -2 1.1680 56.071 2.000     0
URIVN381 URIVN351 1    -1 1.1680 56.071     0     0
URIVN381 URIVN351 1     0 1.1680 56.071     0     0
URIVN381 URIVN351 1     1 1.1680 56.071     0     0
URIVN381 URIVN351 1     2 1.1680 56.071 -2.00     0
URIVN381 URIVN351 1     3 1.1680 56.071 -4.00     0
URIVN381 URIVN351 1     4 1.1680 56.071 -6.00     0
URIVN381 URIVN351 1     5 1.1680 56.071 -8.00     0
URIVN381 URIVN351 1     6 1.1680 56.071 -10.0     0
URIVN381 URIVN351 1     7 1.1680 56.071 -12.0     0
URIVN381 URIVN351 2    -7 1.1625 56.071 12.00     0
URIVN381 URIVN351 2    -6 1.1625 56.071 10.00     0
URIVN381 URIVN351 2    -5 1.1625 56.071 8.000     0
URIVN381 URIVN351 2    -4 1.1625 56.071 6.000     0
URIVN381 URIVN351 2    -3 1.1625 56.071 4.000     0
URIVN381 URIVN351 2    -2 1.1625 56.071 2.000     0
URIVN381 URIVN351 2    -1 1.1625 56.071     0     0
URIVN381 URIVN351 2     0 1.1625 56.071     0     0
URIVN381 URIVN351 2     1 1.1625 56.071     0     0
URIVN381 URIVN351 2     2 1.1625 56.071 -2.00     0
URIVN381 URIVN351 2     3 1.1625 56.071 -4.00     0
URIVN381 URIVN351 2     4 1.1625 56.071 -6.00     0
URIVN381 URIVN351 2     5 1.1625 56.071 -8.00     0
URIVN381 URIVN351 2     6 1.1625 56.071 -10.0     0
URIVN381 URIVN351 2     7 1.1625 56.071 -12.0     0
URIVN381 URIVN351 3    -7 2.2651 86.132 12.00     0
URIVN381 URIVN351 3    -6 2.2651 86.132 10.00     0
URIVN381 URIVN351 3    -5 2.2651 86.132 8.000     0
URIVN381 URIVN351 3    -4 2.2651 86.132 6.000     0
URIVN381 URIVN351 3    -3 2.2651 86.132 4.000     0
URIVN381 URIVN351 3    -2 2.2651 86.132 2.000     0
URIVN381 URIVN351 3    -1 2.2651 86.132     0     0
URIVN381 URIVN351 3     0 2.2651 86.132     0     0
URIVN381 URIVN351 3     1 2.2651 86.132     0     0
URIVN381 URIVN351 3     2 2.2651 86.132 -2.00     0
URIVN381 URIVN351 3     3 2.2651 86.132 -4.00     0
URIVN381 URIVN351 3     4 2.2651 86.132 -6.00     0
URIVN381 URIVN351 3     5 2.2651 86.132 -8.00     0
URIVN381 URIVN351 3     6 2.2651 86.132 -10.0     0
URIVN381 URIVN351 3     7 2.2651 86.132 -12.0     0
URIVN381 URIVN351 4    -7 2.4603 90.571 12.00     0
URIVN381 URIVN351 4    -6 2.4603 90.571 10.00     0
URIVN381 URIVN351 4    -5 2.4603 90.571 8.000     0
URIVN381 URIVN351 4    -4 2.4603 90.571 6.000     0
URIVN381 URIVN351 4    -3 2.4603 90.571 4.000     0
URIVN381 URIVN351 4    -2 2.4603 90.571 2.000     0
URIVN381 URIVN351 4    -1 2.4603 90.571     0     0
URIVN381 URIVN351 4     0 2.4603 90.571     0     0
URIVN381 URIVN351 4     1 2.4603 90.571     0     0
URIVN381 URIVN351 4     2 2.4603 90.571 -2.00     0
URIVN381 URIVN351 4     3 2.4603 90.571 -4.00     0
URIVN381 URIVN351 4     4 2.4603 90.571 -6.00     0
URIVN381 URIVN351 4     5 2.4603 90.571 -8.00     0
URIVN381 URIVN351 4     6 2.4603 90.571 -10.0     0
URIVN381 URIVN351 4     7 2.4603 90.571 -12.0     0
URIVN281 URIVN251 1    -7 2.4045 87.958 12.00     0
URIVN281 URIVN251 1    -6 2.4045 87.958 10.00     0
URIVN281 URIVN251 1    -5 2.4045 87.958 8.000     0
URIVN281 URIVN251 1    -4 2.4045 87.958 6.000     0
URIVN281 URIVN251 1    -3 2.4045 87.958 4.000     0
URIVN281 URIVN251 1    -2 2.4045 87.958 2.000     0
URIVN281 URIVN251 1    -1 2.4045 87.958     0     0
URIVN281 URIVN251 1     0 2.4045 87.958     0     0
URIVN281 URIVN251 1     1 2.4045 87.958     0     0
URIVN281 URIVN251 1     2 2.4045 87.958 -2.00     0
URIVN281 URIVN251 1     3 2.4045 87.958 -4.00     0
URIVN281 URIVN251 1     4 2.4045 87.958 -6.00     0
URIVN281 URIVN251 1     5 2.4045 87.958 -8.00     0
URIVN281 URIVN251 1     6 2.4045 87.958 -10.0     0
URIVN281 URIVN251 1     7 2.4045 87.958 -12.0     0
URIVN281 URIVN251 2    -7 2.6903 90.565 12.00     0
URIVN281 URIVN251 2    -6 2.6903 90.565 10.00     0
URIVN281 URIVN251 2    -5 2.6903 90.565 8.000     0
URIVN281 URIVN251 2    -4 2.6903 90.565 6.000     0
URIVN281 URIVN251 2    -3 2.6903 90.565 4.000     0
URIVN281 URIVN251 2    -2 2.6903 90.565 2.000     0
URIVN281 URIVN251 2    -1 2.6903 90.565     0     0
URIVN281 URIVN251 2     0 2.6903 90.565     0     0
URIVN281 URIVN251 2     1 2.6903 90.565     0     0
URIVN281 URIVN251 2     2 2.6903 90.565 -2.00     0
URIVN281 URIVN251 2     3 2.6903 90.565 -4.00     0
URIVN281 URIVN251 2     4 2.6903 90.565 -6.00     0
URIVN281 URIVN251 2     5 2.6903 90.565 -8.00     0
URIVN281 URIVN251 2     6 2.6903 90.565 -10.0     0
URIVN281 URIVN251 2     7 2.6903 90.565 -12.0     0
UIVANO83 UIVANO51 1    -7 1.4348 59.333 12.00     0
UIVANO83 UIVANO51 1    -6 1.4348 59.333 10.00     0
UIVANO83 UIVANO51 1    -5 1.4348 59.333 8.000     0
UIVANO83 UIVANO51 1    -4 1.4348 59.333 6.000     0
UIVANO83 UIVANO51 1    -3 1.4348 59.333 4.000     0
UIVANO83 UIVANO51 1    -2 1.4348 59.333 2.000     0
UIVANO83 UIVANO51 1    -1 1.4348 59.333     0     0
UIVANO83 UIVANO51 1     0 1.4348 59.333     0     0
UIVANO83 UIVANO51 1     1 1.4348 59.333     0     0
UIVANO83 UIVANO51 1     2 1.4348 59.333 -2.00     0
UIVANO83 UIVANO51 1     3 1.4348 59.333 -4.00     0
UIVANO83 UIVANO51 1     4 1.4348 59.333 -6.00     0
UIVANO83 UIVANO51 1     5 1.4348 59.333 -8.00     0
UIVANO83 UIVANO51 1     6 1.4348 59.333 -10.0     0
UIVANO83 UIVANO51 1     7 1.4348 59.333 -12.0     0
UIVANO83 UIVANO51 2    -7 1.3122 54.434 12.00     0
UIVANO83 UIVANO51 2    -6 1.3122 54.434 10.00     0
UIVANO83 UIVANO51 2    -5 1.3122 54.434 8.000     0
UIVANO83 UIVANO51 2    -4 1.3122 54.434 6.000     0
UIVANO83 UIVANO51 2    -3 1.3122 54.434 4.000     0
UIVANO83 UIVANO51 2    -2 1.3122 54.434 2.000     0
UIVANO83 UIVANO51 2    -1 1.3122 54.434     0     0
UIVANO83 UIVANO51 2     0 1.3122 54.434     0     0
UIVANO83 UIVANO51 2     1 1.3122 54.434     0     0
UIVANO83 UIVANO51 2     2 1.3122 54.434 -2.00     0
UIVANO83 UIVANO51 2     3 1.3122 54.434 -4.00     0
UIVANO83 UIVANO51 2     4 1.3122 54.434 -6.00     0
UIVANO83 UIVANO51 2     5 1.3122 54.434 -8.00     0
UIVANO83 UIVANO51 2     6 1.3122 54.434 -10.0     0
UIVANO83 UIVANO51 2     7 1.3122 54.434 -12.0     0
UGPP-121 UGPP-151 1    -7 1.0055 41.927 12.00     0
UGPP-121 UGPP-151 1    -6 1.0055 41.927 10.00     0
UGPP-121 UGPP-151 1    -5 1.0055 41.927 8.000     0
UGPP-121 UGPP-151 1    -4 1.0055 41.927 6.000     0
UGPP-121 UGPP-151 1    -3 1.0055 41.927 4.000     0
UGPP-121 UGPP-151 1    -2 1.0055 41.927 2.000     0
UGPP-121 UGPP-151 1    -1 1.0055 41.927     0     0
UGPP-121 UGPP-151 1     0 1.0055 41.927     0     0
UGPP-121 UGPP-151 1     1 1.0055 41.927     0     0
UGPP-121 UGPP-151 1     2 1.0055 41.927 -2.00     0
UGPP-121 UGPP-151 1     3 1.0055 41.927 -4.00     0
UGPP-121 UGPP-151 1     4 1.0055 41.927 -6.00     0
UGPP-121 UGPP-151 1     5 1.0055 41.927 -8.00     0
UGPP-121 UGPP-151 1     6 1.0055 41.927 -10.0     0
UGPP-121 UGPP-151 1     7 1.0055 41.927 -12.0     0
UGPP-122 UGPP-151 1    -7 1.0292 47.811 12.00     0
UGPP-122 UGPP-151 1    -6 1.0292 47.811 10.00     0
UGPP-122 UGPP-151 1    -5 1.0292 47.811 8.000     0
UGPP-122 UGPP-151 1    -4 1.0292 47.811 6.000     0
UGPP-122 UGPP-151 1    -3 1.0292 47.811 4.000     0
UGPP-122 UGPP-151 1    -2 1.0292 47.811 2.000     0
UGPP-122 UGPP-151 1    -1 1.0292 47.811     0     0
UGPP-122 UGPP-151 1     0 1.0292 47.811     0     0
UGPP-122 UGPP-151 1     1 1.0292 47.811     0     0
UGPP-122 UGPP-151 1     2 1.0292 47.811 -2.00     0
UGPP-122 UGPP-151 1     3 1.0292 47.811 -4.00     0
UGPP-122 UGPP-151 1     4 1.0292 47.811 -6.00     0
UGPP-122 UGPP-151 1     5 1.0292 47.811 -8.00     0
UGPP-122 UGPP-151 1     6 1.0292 47.811 -10.0     0
UGPP-122 UGPP-151 1     7 1.0292 47.811 -12.0     0
USTRYI22 USTRYI51 1    -7 1.4457 41.999 12.00     0
USTRYI22 USTRYI51 1    -6 1.4457 41.999 10.00     0
USTRYI22 USTRYI51 1    -5 1.4457 41.999 8.000     0
USTRYI22 USTRYI51 1    -4 1.4457 41.999 6.000     0
USTRYI22 USTRYI51 1    -3 1.4457 41.999 4.000     0
USTRYI22 USTRYI51 1    -2 1.4457 41.999 2.000     0
USTRYI22 USTRYI51 1    -1 1.4457 41.999     0     0
USTRYI22 USTRYI51 1     0 1.4457 41.999     0     0
USTRYI22 USTRYI51 1     1 1.4457 41.999     0     0
USTRYI22 USTRYI51 1     2 1.4457 41.999 -2.00     0
USTRYI22 USTRYI51 1     3 1.4457 41.999 -4.00     0
USTRYI22 USTRYI51 1     4 1.4457 41.999 -6.00     0
USTRYI22 USTRYI51 1     5 1.4457 41.999 -8.00     0
USTRYI22 USTRYI51 1     6 1.4457 41.999 -10.0     0
USTRYI22 USTRYI51 1     7 1.4457 41.999 -12.0     0
USTRYI22 USTRYI51 2    -7 1.0191 48.657 12.00     0
USTRYI22 USTRYI51 2    -6 1.0191 48.657 10.00     0
USTRYI22 USTRYI51 2    -5 1.0191 48.657 8.000     0
USTRYI22 USTRYI51 2    -4 1.0191 48.657 6.000     0
USTRYI22 USTRYI51 2    -3 1.0191 48.657 4.000     0
USTRYI22 USTRYI51 2    -2 1.0191 48.657 2.000     0
USTRYI22 USTRYI51 2    -1 1.0191 48.657     0     0
USTRYI22 USTRYI51 2     0 1.0191 48.657     0     0
USTRYI22 USTRYI51 2     1 1.0191 48.657     0     0
USTRYI22 USTRYI51 2     2 1.0191 48.657 -2.00     0
USTRYI22 USTRYI51 2     3 1.0191 48.657 -4.00     0
USTRYI22 USTRYI51 2     4 1.0191 48.657 -6.00     0
USTRYI22 USTRYI51 2     5 1.0191 48.657 -8.00     0
USTRYI22 USTRYI51 2     6 1.0191 48.657 -10.0     0
USTRYI22 USTRYI51 2     7 1.0191 48.657 -12.0     0
UVOLOV21 UVOLOV51 1    -7 1.0902 46.539 12.00     0
UVOLOV21 UVOLOV51 1    -6 1.0902 46.539 10.00     0
UVOLOV21 UVOLOV51 1    -5 1.0902 46.539 8.000     0
UVOLOV21 UVOLOV51 1    -4 1.0902 46.539 6.000     0
UVOLOV21 UVOLOV51 1    -3 1.0902 46.539 4.000     0
UVOLOV21 UVOLOV51 1    -2 1.0902 46.539 2.000     0
UVOLOV21 UVOLOV51 1    -1 1.0902 46.539     0     0
UVOLOV21 UVOLOV51 1     0 1.0902 46.539     0     0
UVOLOV21 UVOLOV51 1     1 1.0902 46.539     0     0
UVOLOV21 UVOLOV51 1     2 1.0902 46.539 -2.00     0
UVOLOV21 UVOLOV51 1     3 1.0902 46.539 -4.00     0
UVOLOV21 UVOLOV51 1     4 1.0902 46.539 -6.00     0
UVOLOV21 UVOLOV51 1     5 1.0902 46.539 -8.00     0
UVOLOV21 UVOLOV51 1     6 1.0902 46.539 -10.0     0
UVOLOV21 UVOLOV51 1     7 1.0902 46.539 -12.0     0
UVOLOV22 UVOLOV51 1    -7 1.0326 47.387 12.00     0
UVOLOV22 UVOLOV51 1    -6 1.0326 47.387 10.00     0
UVOLOV22 UVOLOV51 1    -5 1.0326 47.387 8.000     0
UVOLOV22 UVOLOV51 1    -4 1.0326 47.387 6.000     0
UVOLOV22 UVOLOV51 1    -3 1.0326 47.387 4.000     0
UVOLOV22 UVOLOV51 1    -2 1.0326 47.387 2.000     0
UVOLOV22 UVOLOV51 1    -1 1.0326 47.387     0     0
UVOLOV22 UVOLOV51 1     0 1.0326 47.387     0     0
UVOLOV22 UVOLOV51 1     1 1.0326 47.387     0     0
UVOLOV22 UVOLOV51 1     2 1.0326 47.387 -2.00     0
UVOLOV22 UVOLOV51 1     3 1.0326 47.387 -4.00     0
UVOLOV22 UVOLOV51 1     4 1.0326 47.387 -6.00     0
UVOLOV22 UVOLOV51 1     5 1.0326 47.387 -8.00     0
UVOLOV22 UVOLOV51 1     6 1.0326 47.387 -10.0     0
UVOLOV22 UVOLOV51 1     7 1.0326 47.387 -12.0     0
UMUKAC22 UMUKAC51 1    -7 0.5885 26.973 12.00     0
UMUKAC22 UMUKAC51 1    -6 0.5885 26.973 10.00     0
UMUKAC22 UMUKAC51 1    -5 0.5885 26.973 8.000     0
UMUKAC22 UMUKAC51 1    -4 0.5885 26.973 6.000     0
UMUKAC22 UMUKAC51 1    -3 0.5885 26.973 4.000     0
UMUKAC22 UMUKAC51 1    -2 0.5885 26.973 2.000     0
UMUKAC22 UMUKAC51 1    -1 0.5885 26.973     0     0
UMUKAC22 UMUKAC51 1     0 0.5885 26.973     0     0
UMUKAC22 UMUKAC51 1     1 0.5885 26.973     0     0
UMUKAC22 UMUKAC51 1     2 0.5885 26.973 -2.00     0
UMUKAC22 UMUKAC51 1     3 0.5885 26.973 -4.00     0
UMUKAC22 UMUKAC51 1     4 0.5885 26.973 -6.00     0
UMUKAC22 UMUKAC51 1     5 0.5885 26.973 -8.00     0
UMUKAC22 UMUKAC51 1     6 0.5885 26.973 -10.0     0
UMUKAC22 UMUKAC51 1     7 0.5885 26.973 -12.0     0
UMUKAC22 UMUKAC51 2    -7 0.6176 26.972 12.00     0
UMUKAC22 UMUKAC51 2    -6 0.6176 26.972 10.00     0
UMUKAC22 UMUKAC51 2    -5 0.6176 26.972 8.000     0
UMUKAC22 UMUKAC51 2    -4 0.6176 26.972 6.000     0
UMUKAC22 UMUKAC51 2    -3 0.6176 26.972 4.000     0
UMUKAC22 UMUKAC51 2    -2 0.6176 26.972 2.000     0
UMUKAC22 UMUKAC51 2    -1 0.6176 26.972     0     0
UMUKAC22 UMUKAC51 2     0 0.6176 26.972     0     0
UMUKAC22 UMUKAC51 2     1 0.6176 26.972     0     0
UMUKAC22 UMUKAC51 2     2 0.6176 26.972 -2.00     0
UMUKAC22 UMUKAC51 2     3 0.6176 26.972 -4.00     0
UMUKAC22 UMUKAC51 2     4 0.6176 26.972 -6.00     0
UMUKAC22 UMUKAC51 2     5 0.6176 26.972 -8.00     0
UMUKAC22 UMUKAC51 2     6 0.6176 26.972 -10.0     0
UMUKAC22 UMUKAC51 2     7 0.6176 26.972 -12.0     0
UROZDI21 UROZDI51 1    -7 1.0021 42.308 12.00     0
UROZDI21 UROZDI51 1    -6 1.0021 42.308 10.00     0
UROZDI21 UROZDI51 1    -5 1.0021 42.308 8.000     0
UROZDI21 UROZDI51 1    -4 1.0021 42.308 6.000     0
UROZDI21 UROZDI51 1    -3 1.0021 42.308 4.000     0
UROZDI21 UROZDI51 1    -2 1.0021 42.308 2.000     0
UROZDI21 UROZDI51 1    -1 1.0021 42.308     0     0
UROZDI21 UROZDI51 1     0 1.0021 42.308     0     0
UROZDI21 UROZDI51 1     1 1.0021 42.308     0     0
UROZDI21 UROZDI51 1     2 1.0021 42.308 -2.00     0
UROZDI21 UROZDI51 1     3 1.0021 42.308 -4.00     0
UROZDI21 UROZDI51 1     4 1.0021 42.308 -6.00     0
UROZDI21 UROZDI51 1     5 1.0021 42.308 -8.00     0
UROZDI21 UROZDI51 1     6 1.0021 42.308 -10.0     0
UROZDI21 UROZDI51 1     7 1.0021 42.308 -12.0     0
UROZDI22 UROZDI51 1    -7 1.0021 42.012 12.00     0
UROZDI22 UROZDI51 1    -6 1.0021 42.012 10.00     0
UROZDI22 UROZDI51 1    -5 1.0021 42.012 8.000     0
UROZDI22 UROZDI51 1    -4 1.0021 42.012 6.000     0
UROZDI22 UROZDI51 1    -3 1.0021 42.012 4.000     0
UROZDI22 UROZDI51 1    -2 1.0021 42.012 2.000     0
UROZDI22 UROZDI51 1    -1 1.0021 42.012     0     0
UROZDI22 UROZDI51 1     0 1.0021 42.012     0     0
UROZDI22 UROZDI51 1     1 1.0021 42.012     0     0
UROZDI22 UROZDI51 1     2 1.0021 42.012 -2.00     0
UROZDI22 UROZDI51 1     3 1.0021 42.012 -4.00     0
UROZDI22 UROZDI51 1     4 1.0021 42.012 -6.00     0
UROZDI22 UROZDI51 1     5 1.0021 42.012 -8.00     0
UROZDI22 UROZDI51 1     6 1.0021 42.012 -10.0     0
UROZDI22 UROZDI51 1     7 1.0021 42.012 -12.0     0
ULVIV 81 ULVIV 51 1    -6 1.6553 53.390 12.00     0
ULVIV 81 ULVIV 51 1    -5 1.6553 53.390 10.00     0
ULVIV 81 ULVIV 51 1    -4 1.6553 53.390 8.000     0
ULVIV 81 ULVIV 51 1    -3 1.6553 53.390 6.000     0
ULVIV 81 ULVIV 51 1    -2 1.6553 53.390 4.000     0
ULVIV 81 ULVIV 51 1    -1 1.6553 53.390 2.000     0
ULVIV 81 ULVIV 51 1     0 1.6553 53.390     0     0
ULVIV 81 ULVIV 51 1     1 1.6553 53.390 -2.00     0
ULVIV 81 ULVIV 51 1     2 1.6553 53.390 -4.00     0
ULVIV 81 ULVIV 51 1     3 1.6553 53.390 -6.00     0
ULVIV 81 ULVIV 51 1     4 1.6553 53.390 -8.00     0
ULVIV 81 ULVIV 51 1     5 1.6553 53.390 -10.0     0
ULVIV 81 ULVIV 51 1     6 1.6553 53.390 -12.0     0
ULVIV 81 ULVIV 51 2    -7 2.4394 88.829 12.00     0
ULVIV 81 ULVIV 51 2    -6 2.4394 88.829 10.00     0
ULVIV 81 ULVIV 51 2    -5 2.4394 88.829 8.000     0
ULVIV 81 ULVIV 51 2    -4 2.4394 88.829 6.000     0
ULVIV 81 ULVIV 51 2    -3 2.4394 88.829 4.000     0
ULVIV 81 ULVIV 51 2    -2 2.4394 88.829 2.000     0
ULVIV 81 ULVIV 51 2    -1 2.4394 88.829     0     0
ULVIV 81 ULVIV 51 2     0 2.4394 88.829     0     0
ULVIV 81 ULVIV 51 2     1 2.4394 88.829     0     0
ULVIV 81 ULVIV 51 2     2 2.4394 88.829 -2.00     0
ULVIV 81 ULVIV 51 2     3 2.4394 88.829 -4.00     0
ULVIV 81 ULVIV 51 2     4 2.4394 88.829 -6.00     0
ULVIV 81 ULVIV 51 2     5 2.4394 88.829 -8.00     0
ULVIV 81 ULVIV 51 2     6 2.4394 88.829 -10.0     0
ULVIV 81 ULVIV 51 2     7 2.4394 88.829 -12.0     0
ULVIV 21 ULVIV 51 1    -6 1.3644 35.057 -12.0     0
ULVIV 21 ULVIV 51 1    -5 1.3644 35.057 -10.0     0
ULVIV 21 ULVIV 51 1    -4 1.3644 35.057 -8.00     0
ULVIV 21 ULVIV 51 1    -3 1.3644 35.057 -6.00     0
ULVIV 21 ULVIV 51 1    -2 1.3644 35.057 -4.00     0
ULVIV 21 ULVIV 51 1    -1 1.3644 35.057 -2.00     0
ULVIV 21 ULVIV 51 1     0 1.3644 35.057     0     0
ULVIV 21 ULVIV 51 1     1 1.3644 35.057 2.000     0
ULVIV 21 ULVIV 51 1     2 1.3644 35.057 4.000     0
ULVIV 21 ULVIV 51 1     3 1.3644 35.057 6.000     0
ULVIV 21 ULVIV 51 1     4 1.3644 35.057 8.000     0
ULVIV 21 ULVIV 51 1     5 1.3644 35.057 10.00     0
ULVIV 21 ULVIV 51 1     6 1.3644 35.057 12.00     0
ULVIV 21 ULVIV 51 2    -7 0.5793 27.237 -12.0     0
ULVIV 21 ULVIV 51 2    -6 0.5793 27.237 -10.0     0
ULVIV 21 ULVIV 51 2    -5 0.5793 27.237 -8.00     0
ULVIV 21 ULVIV 51 2    -4 0.5793 27.237 -6.00     0
ULVIV 21 ULVIV 51 2    -3 0.5793 27.237 -4.00     0
ULVIV 21 ULVIV 51 2    -2 0.5793 27.237 -2.00     0
ULVIV 21 ULVIV 51 2    -1 0.5793 27.237     0     0
ULVIV 21 ULVIV 51 2     0 0.5793 27.237     0     0
ULVIV 21 ULVIV 51 2     1 0.5793 27.237     0     0
ULVIV 21 ULVIV 51 2     2 0.5793 27.237 2.000     0
ULVIV 21 ULVIV 51 2     3 0.5793 27.237 4.000     0
ULVIV 21 ULVIV 51 2     4 0.5793 27.237 6.000     0
ULVIV 21 ULVIV 51 2     5 0.5793 27.237 8.000     0
ULVIV 21 ULVIV 51 2     6 0.5793 27.237 10.00     0
ULVIV 21 ULVIV 51 2     7 0.5793 27.237 12.00     0
ULVIV-21 ULVIV-51 1    -7 1.0326 46.541 12.00     0
ULVIV-21 ULVIV-51 1    -6 1.0326 46.541 10.00     0
ULVIV-21 ULVIV-51 1    -5 1.0326 46.541 8.000     0
ULVIV-21 ULVIV-51 1    -4 1.0326 46.541 6.000     0
ULVIV-21 ULVIV-51 1    -3 1.0326 46.541 4.000     0
ULVIV-21 ULVIV-51 1    -2 1.0326 46.541 2.000     0
ULVIV-21 ULVIV-51 1    -1 1.0326 46.541     0     0
ULVIV-21 ULVIV-51 1     0 1.0326 46.541     0     0
ULVIV-21 ULVIV-51 1     1 1.0326 46.541     0     0
ULVIV-21 ULVIV-51 1     2 1.0326 46.541 -2.00     0
ULVIV-21 ULVIV-51 1     3 1.0326 46.541 -4.00     0
ULVIV-21 ULVIV-51 1     4 1.0326 46.541 -6.00     0
ULVIV-21 ULVIV-51 1     5 1.0326 46.541 -8.00     0
ULVIV-21 ULVIV-51 1     6 1.0326 46.541 -10.0     0
ULVIV-21 ULVIV-51 1     7 1.0326 46.541 -12.0     0
ULVIV-21 ULVIV-51 2    -7 1.1240 47.808 12.00     0
ULVIV-21 ULVIV-51 2    -6 1.1240 47.808 10.00     0
ULVIV-21 ULVIV-51 2    -5 1.1240 47.808 8.000     0
ULVIV-21 ULVIV-51 2    -4 1.1240 47.808 6.000     0
ULVIV-21 ULVIV-51 2    -3 1.1240 47.808 4.000     0
ULVIV-21 ULVIV-51 2    -2 1.1240 47.808 2.000     0
ULVIV-21 ULVIV-51 2    -1 1.1240 47.808     0     0
ULVIV-21 ULVIV-51 2     0 1.1240 47.808     0     0
ULVIV-21 ULVIV-51 2     1 1.1240 47.808     0     0
ULVIV-21 ULVIV-51 2     2 1.1240 47.808 -2.00     0
ULVIV-21 ULVIV-51 2     3 1.1240 47.808 -4.00     0
ULVIV-21 ULVIV-51 2     4 1.1240 47.808 -6.00     0
ULVIV-21 ULVIV-51 2     5 1.1240 47.808 -8.00     0
ULVIV-21 ULVIV-51 2     6 1.1240 47.808 -10.0     0
ULVIV-21 ULVIV-51 2     7 1.1240 47.808 -12.0     0
UNOVOV21 UNOVOV51 1    -7 0.9954 42.097 12.00     0
UNOVOV21 UNOVOV51 1    -6 0.9954 42.097 10.00     0
UNOVOV21 UNOVOV51 1    -5 0.9954 42.097 8.000     0
UNOVOV21 UNOVOV51 1    -4 0.9954 42.097 6.000     0
UNOVOV21 UNOVOV51 1    -3 0.9954 42.097 4.000     0
UNOVOV21 UNOVOV51 1    -2 0.9954 42.097 2.000     0
UNOVOV21 UNOVOV51 1    -1 0.9954 42.097     0     0
UNOVOV21 UNOVOV51 1     0 0.9954 42.097     0     0
UNOVOV21 UNOVOV51 1     1 0.9954 42.097     0     0
UNOVOV21 UNOVOV51 1     2 0.9954 42.097 -2.00     0
UNOVOV21 UNOVOV51 1     3 0.9954 42.097 -4.00     0
UNOVOV21 UNOVOV51 1     4 0.9954 42.097 -6.00     0
UNOVOV21 UNOVOV51 1     5 0.9954 42.097 -8.00     0
UNOVOV21 UNOVOV51 1     6 0.9954 42.097 -10.0     0
UNOVOV21 UNOVOV51 1     7 0.9954 42.097 -12.0     0
UNOVOV81 UNOVOV51 1    -7 1.4157 58.789 12.00     0
UNOVOV81 UNOVOV51 1    -6 1.4157 58.789 10.00     0
UNOVOV81 UNOVOV51 1    -5 1.4157 58.789 8.000     0
UNOVOV81 UNOVOV51 1    -4 1.4157 58.789 6.000     0
UNOVOV81 UNOVOV51 1    -3 1.4157 58.789 4.000     0
UNOVOV81 UNOVOV51 1    -2 1.4157 58.789 2.000     0
UNOVOV81 UNOVOV51 1    -1 1.4157 58.789     0     0
UNOVOV81 UNOVOV51 1     0 1.4157 58.789     0     0
UNOVOV81 UNOVOV51 1     1 1.4157 58.789     0     0
UNOVOV81 UNOVOV51 1     2 1.4157 58.789 -2.00     0
UNOVOV81 UNOVOV51 1     3 1.4157 58.789 -4.00     0
UNOVOV81 UNOVOV51 1     4 1.4157 58.789 -6.00     0
UNOVOV81 UNOVOV51 1     5 1.4157 58.789 -8.00     0
UNOVOV81 UNOVOV51 1     6 1.4157 58.789 -10.0     0
UNOVOV81 UNOVOV51 1     7 1.4157 58.789 -12.0     0
URADYV21 URADYV51 1    -7 1.0462 42.053 12.00     0
URADYV21 URADYV51 1    -6 1.0462 42.053 10.00     0
URADYV21 URADYV51 1    -5 1.0462 42.053 8.000     0
URADYV21 URADYV51 1    -4 1.0462 42.053 6.000     0
URADYV21 URADYV51 1    -3 1.0462 42.053 4.000     0
URADYV21 URADYV51 1    -2 1.0462 42.053 2.000     0
URADYV21 URADYV51 1    -1 1.0462 42.053     0     0
URADYV21 URADYV51 1     0 1.0462 42.053     0     0
URADYV21 URADYV51 1     1 1.0462 42.053     0     0
URADYV21 URADYV51 1     2 1.0462 42.053 -2.00     0
URADYV21 URADYV51 1     3 1.0462 42.053 -4.00     0
URADYV21 URADYV51 1     4 1.0462 42.053 -6.00     0
URADYV21 URADYV51 1     5 1.0462 42.053 -8.00     0
URADYV21 URADYV51 1     6 1.0462 42.053 -10.0     0
URADYV21 URADYV51 1     7 1.0462 42.053 -12.0     0
URADYV81 URADYV51 1    -7 1.4266 58.244 12.00     0
URADYV81 URADYV51 1    -6 1.4266 58.244 10.00     0
URADYV81 URADYV51 1    -5 1.4266 58.244 8.000     0
URADYV81 URADYV51 1    -4 1.4266 58.244 6.000     0
URADYV81 URADYV51 1    -3 1.4266 58.244 4.000     0
URADYV81 URADYV51 1    -2 1.4266 58.244 2.000     0
URADYV81 URADYV51 1    -1 1.4266 58.244     0     0
URADYV81 URADYV51 1     0 1.4266 58.244     0     0
URADYV81 URADYV51 1     1 1.4266 58.244     0     0
URADYV81 URADYV51 1     2 1.4266 58.244 -2.00     0
URADYV81 URADYV51 1     3 1.4266 58.244 -4.00     0
URADYV81 URADYV51 1     4 1.4266 58.244 -6.00     0
URADYV81 URADYV51 1     5 1.4266 58.244 -8.00     0
URADYV81 URADYV51 1     6 1.4266 58.244 -10.0     0
URADYV81 URADYV51 1     7 1.4266 58.244 -12.0     0
UBORYS21 UBORYS51 1    -7 1.2899 35.652 14.00     0
UBORYS21 UBORYS51 1    -6 1.2899 35.652 12.00     0
UBORYS21 UBORYS51 1    -5 1.2899 35.652 10.00     0
UBORYS21 UBORYS51 1    -4 1.2899 35.652 8.000     0
UBORYS21 UBORYS51 1    -3 1.2899 35.652 6.000     0
UBORYS21 UBORYS51 1    -2 1.2899 35.652 4.000     0
UBORYS21 UBORYS51 1    -1 1.2899 35.652 2.000     0
UBORYS21 UBORYS51 1     0 1.2899 35.652     0     0
UBORYS21 UBORYS51 1     1 1.2899 35.652 -2.00     0
UBORYS21 UBORYS51 1     2 1.2899 35.652 -4.00     0
UBORYS21 UBORYS51 1     3 1.2899 35.652 -6.00     0
UBORYS21 UBORYS51 1     4 1.2899 35.652 -8.00     0
UBORYS21 UBORYS51 1     5 1.2899 35.652 -10.0     0
UBORYS21 UBORYS51 2    -7 0.9852 42.732 12.00     0
UBORYS21 UBORYS51 2    -6 0.9852 42.732 10.00     0
UBORYS21 UBORYS51 2    -5 0.9852 42.732 8.000     0
UBORYS21 UBORYS51 2    -4 0.9852 42.732 6.000     0
UBORYS21 UBORYS51 2    -3 0.9852 42.732 4.000     0
UBORYS21 UBORYS51 2    -2 0.9852 42.732 2.000     0
UBORYS21 UBORYS51 2    -1 0.9852 42.732     0     0
UBORYS21 UBORYS51 2     0 0.9852 42.732     0     0
UBORYS21 UBORYS51 2     1 0.9852 42.732     0     0
UBORYS21 UBORYS51 2     2 0.9852 42.732 -2.00     0
UBORYS21 UBORYS51 2     3 0.9852 42.732 -4.00     0
UBORYS21 UBORYS51 2     4 0.9852 42.732 -6.00     0
UBORYS21 UBORYS51 2     5 0.9852 42.732 -8.00     0
UBORYS21 UBORYS51 2     6 0.9852 42.732 -10.0     0
UBORYS21 UBORYS51 2     7 0.9852 42.732 -12.0     0
UHRABI81 UHRABI51 1    -6 2.4254 90.572 -12.0     0
UHRABI81 UHRABI51 1    -5 2.4254 90.572 -10.0     0
UHRABI81 UHRABI51 1    -4 2.4254 90.572 -8.00     0
UHRABI81 UHRABI51 1    -3 2.4254 90.572 -6.00     0
UHRABI81 UHRABI51 1    -2 2.4254 90.572 -4.00     0
UHRABI81 UHRABI51 1    -1 2.4254 90.572 -2.00     0
UHRABI81 UHRABI51 1     0 2.4254 90.572     0     0
UHRABI81 UHRABI51 1     1 2.4254 90.572 2.000     0
UHRABI81 UHRABI51 1     2 2.4254 90.572 4.000     0
UHRABI81 UHRABI51 1     3 2.4254 90.572 6.000     0
UHRABI81 UHRABI51 1     4 2.4254 90.572 8.000     0
UHRABI81 UHRABI51 1     5 2.4254 90.572 10.00     0
UHRABI81 UHRABI51 1     6 2.4254 90.572 12.00     0
UHRABI81 UHRABI51 2    -7 1.4239 56.065 12.00     0
UHRABI81 UHRABI51 2    -6 1.4239 56.065 10.00     0
UHRABI81 UHRABI51 2    -5 1.4239 56.065 8.000     0
UHRABI81 UHRABI51 2    -4 1.4239 56.065 6.000     0
UHRABI81 UHRABI51 2    -3 1.4239 56.065 4.000     0
UHRABI81 UHRABI51 2    -2 1.4239 56.065 2.000     0
UHRABI81 UHRABI51 2    -1 1.4239 56.065     0     0
UHRABI81 UHRABI51 2     0 1.4239 56.065     0     0
UHRABI81 UHRABI51 2     1 1.4239 56.065     0     0
UHRABI81 UHRABI51 2     2 1.4239 56.065 -2.00     0
UHRABI81 UHRABI51 2     3 1.4239 56.065 -4.00     0
UHRABI81 UHRABI51 2     4 1.4239 56.065 -6.00     0
UHRABI81 UHRABI51 2     5 1.4239 56.065 -8.00     0
UHRABI81 UHRABI51 2     6 1.4239 56.065 -10.0     0
UHRABI81 UHRABI51 2     7 1.4239 56.065 -12.0     0
ULVIV183 ULVIV151 1    -7 1.3966 54.432 12.00     0
ULVIV183 ULVIV151 1    -6 1.3966 54.432 10.00     0
ULVIV183 ULVIV151 1    -5 1.3966 54.432 8.000     0
ULVIV183 ULVIV151 1    -4 1.3966 54.432 6.000     0
ULVIV183 ULVIV151 1    -3 1.3966 54.432 4.000     0
ULVIV183 ULVIV151 1    -2 1.3966 54.432 2.000     0
ULVIV183 ULVIV151 1    -1 1.3966 54.432     0     0
ULVIV183 ULVIV151 1     0 1.3966 54.432     0     0
ULVIV183 ULVIV151 1     1 1.3966 54.432     0     0
ULVIV183 ULVIV151 1     2 1.3966 54.432 -2.00     0
ULVIV183 ULVIV151 1     3 1.3966 54.432 -4.00     0
ULVIV183 ULVIV151 1     4 1.3966 54.432 -6.00     0
ULVIV183 ULVIV151 1     5 1.3966 54.432 -8.00     0
ULVIV183 ULVIV151 1     6 1.3966 54.432 -10.0     0
ULVIV183 ULVIV151 1     7 1.3966 54.432 -12.0     0
ULVIV183 ULVIV151 2    -7 1.3912 58.790 12.00     0
ULVIV183 ULVIV151 2    -6 1.3912 58.790 10.00     0
ULVIV183 ULVIV151 2    -5 1.3912 58.790 8.000     0
ULVIV183 ULVIV151 2    -4 1.3912 58.790 6.000     0
ULVIV183 ULVIV151 2    -3 1.3912 58.790 4.000     0
ULVIV183 ULVIV151 2    -2 1.3912 58.790 2.000     0
ULVIV183 ULVIV151 2    -1 1.3912 58.790     0     0
ULVIV183 ULVIV151 2     0 1.3912 58.790     0     0
ULVIV183 ULVIV151 2     1 1.3912 58.790     0     0
ULVIV183 ULVIV151 2     2 1.3912 58.790 -2.00     0
ULVIV183 ULVIV151 2     3 1.3912 58.790 -4.00     0
ULVIV183 ULVIV151 2     4 1.3912 58.790 -6.00     0
ULVIV183 ULVIV151 2     5 1.3912 58.790 -8.00     0
ULVIV183 ULVIV151 2     6 1.3912 58.790 -10.0     0
ULVIV183 ULVIV151 2     7 1.3912 58.790 -12.0     0
ULUTSK21 ULUTSK51 1    -7 0.9988 42.139 12.00     0
ULUTSK21 ULUTSK51 1    -6 0.9988 42.139 10.00     0
ULUTSK21 ULUTSK51 1    -5 0.9988 42.139 8.000     0
ULUTSK21 ULUTSK51 1    -4 0.9988 42.139 6.000     0
ULUTSK21 ULUTSK51 1    -3 0.9988 42.139 4.000     0
ULUTSK21 ULUTSK51 1    -2 0.9988 42.139 2.000     0
ULUTSK21 ULUTSK51 1    -1 0.9988 42.139     0     0
ULUTSK21 ULUTSK51 1     0 0.9988 42.139     0     0
ULUTSK21 ULUTSK51 1     1 0.9988 42.139     0     0
ULUTSK21 ULUTSK51 1     2 0.9988 42.139 -2.00     0
ULUTSK21 ULUTSK51 1     3 0.9988 42.139 -4.00     0
ULUTSK21 ULUTSK51 1     4 0.9988 42.139 -6.00     0
ULUTSK21 ULUTSK51 1     5 0.9988 42.139 -8.00     0
ULUTSK21 ULUTSK51 1     6 0.9988 42.139 -10.0     0
ULUTSK21 ULUTSK51 1     7 0.9988 42.139 -12.0     0
UKOVEL21 UKOVEL51 1    -7 1.0462 42.053 12.00     0
UKOVEL21 UKOVEL51 1    -6 1.0462 42.053 10.00     0
UKOVEL21 UKOVEL51 1    -5 1.0462 42.053 8.000     0
UKOVEL21 UKOVEL51 1    -4 1.0462 42.053 6.000     0
UKOVEL21 UKOVEL51 1    -3 1.0462 42.053 4.000     0
UKOVEL21 UKOVEL51 1    -2 1.0462 42.053 2.000     0
UKOVEL21 UKOVEL51 1    -1 1.0462 42.053     0     0
UKOVEL21 UKOVEL51 1     0 1.0462 42.053     0     0
UKOVEL21 UKOVEL51 1     1 1.0462 42.053     0     0
UKOVEL21 UKOVEL51 1     2 1.0462 42.053 -2.00     0
UKOVEL21 UKOVEL51 1     3 1.0462 42.053 -4.00     0
UKOVEL21 UKOVEL51 1     4 1.0462 42.053 -6.00     0
UKOVEL21 UKOVEL51 1     5 1.0462 42.053 -8.00     0
UKOVEL21 UKOVEL51 1     6 1.0462 42.053 -10.0     0
UKOVEL21 UKOVEL51 1     7 1.0462 42.053 -12.0     0
UKOVEL21 UKOVEL51 2    -7 1.0191 41.969 12.00     0
UKOVEL21 UKOVEL51 2    -6 1.0191 41.969 10.00     0
UKOVEL21 UKOVEL51 2    -5 1.0191 41.969 8.000     0
UKOVEL21 UKOVEL51 2    -4 1.0191 41.969 6.000     0
UKOVEL21 UKOVEL51 2    -3 1.0191 41.969 4.000     0
UKOVEL21 UKOVEL51 2    -2 1.0191 41.969 2.000     0
UKOVEL21 UKOVEL51 2    -1 1.0191 41.969     0     0
UKOVEL21 UKOVEL51 2     0 1.0191 41.969     0     0
UKOVEL21 UKOVEL51 2     1 1.0191 41.969     0     0
UKOVEL21 UKOVEL51 2     2 1.0191 41.969 -2.00     0
UKOVEL21 UKOVEL51 2     3 1.0191 41.969 -4.00     0
UKOVEL21 UKOVEL51 2     4 1.0191 41.969 -6.00     0
UKOVEL21 UKOVEL51 2     5 1.0191 41.969 -8.00     0
UKOVEL21 UKOVEL51 2     6 1.0191 41.969 -10.0     0
UKOVEL21 UKOVEL51 2     7 1.0191 41.969 -12.0     0
UKOVEL81 UKOVEL51 1    -7 1.4375 58.788 12.00     0
UKOVEL81 UKOVEL51 1    -6 1.4375 58.788 10.00     0
UKOVEL81 UKOVEL51 1    -5 1.4375 58.788 8.000     0
UKOVEL81 UKOVEL51 1    -4 1.4375 58.788 6.000     0
UKOVEL81 UKOVEL51 1    -3 1.4375 58.788 4.000     0
UKOVEL81 UKOVEL51 1    -2 1.4375 58.788 2.000     0
UKOVEL81 UKOVEL51 1    -1 1.4375 58.788     0     0
UKOVEL81 UKOVEL51 1     0 1.4375 58.788     0     0
UKOVEL81 UKOVEL51 1     1 1.4375 58.788     0     0
UKOVEL81 UKOVEL51 1     2 1.4375 58.788 -2.00     0
UKOVEL81 UKOVEL51 1     3 1.4375 58.788 -4.00     0
UKOVEL81 UKOVEL51 1     4 1.4375 58.788 -6.00     0
UKOVEL81 UKOVEL51 1     5 1.4375 58.788 -8.00     0
UKOVEL81 UKOVEL51 1     6 1.4375 58.788 -10.0     0
UKOVEL81 UKOVEL51 1     7 1.4375 58.788 -12.0     0
UBURSH22 UBURSH51 1    -7 1.0123 44.848 12.00     0
UBURSH22 UBURSH51 1    -6 1.0123 44.848 10.00     0
UBURSH22 UBURSH51 1    -5 1.0123 44.848 8.000     0
UBURSH22 UBURSH51 1    -4 1.0123 44.848 6.000     0
UBURSH22 UBURSH51 1    -3 1.0123 44.848 4.000     0
UBURSH22 UBURSH51 1    -2 1.0123 44.848 2.000     0
UBURSH22 UBURSH51 1    -1 1.0123 44.848     0     0
UBURSH22 UBURSH51 1     0 1.0123 44.848     0     0
UBURSH22 UBURSH51 1     1 1.0123 44.848     0     0
UBURSH22 UBURSH51 1     2 1.0123 44.848 -2.00     0
UBURSH22 UBURSH51 1     3 1.0123 44.848 -4.00     0
UBURSH22 UBURSH51 1     4 1.0123 44.848 -6.00     0
UBURSH22 UBURSH51 1     5 1.0123 44.848 -8.00     0
UBURSH22 UBURSH51 1     6 1.0123 44.848 -10.0     0
UBURSH22 UBURSH51 1     7 1.0123 44.848 -12.0     0
UBOHOR84 UBOHOR51 1    -7 2.5021 90.570 12.00     0
UBOHOR84 UBOHOR51 1    -6 2.5021 90.570 10.00     0
UBOHOR84 UBOHOR51 1    -5 2.5021 90.570 8.000     0
UBOHOR84 UBOHOR51 1    -4 2.5021 90.570 6.000     0
UBOHOR84 UBOHOR51 1    -3 2.5021 90.570 4.000     0
UBOHOR84 UBOHOR51 1    -2 2.5021 90.570 2.000     0
UBOHOR84 UBOHOR51 1    -1 2.5021 90.570     0     0
UBOHOR84 UBOHOR51 1     0 2.5021 90.570     0     0
UBOHOR84 UBOHOR51 1     1 2.5021 90.570     0     0
UBOHOR84 UBOHOR51 1     2 2.5021 90.570 -2.00     0
UBOHOR84 UBOHOR51 1     3 2.5021 90.570 -4.00     0
UBOHOR84 UBOHOR51 1     4 2.5021 90.570 -6.00     0
UBOHOR84 UBOHOR51 1     5 2.5021 90.570 -8.00     0
UBOHOR84 UBOHOR51 1     6 2.5021 90.570 -10.0     0
UBOHOR84 UBOHOR51 1     7 2.5021 90.570 -12.0     0
UBOHOR84 UBOHOR51 2    -7 2.4951 88.827 12.00     0
UBOHOR84 UBOHOR51 2    -6 2.4951 88.827 10.00     0
UBOHOR84 UBOHOR51 2    -5 2.4951 88.827 8.000     0
UBOHOR84 UBOHOR51 2    -4 2.4951 88.827 6.000     0
UBOHOR84 UBOHOR51 2    -3 2.4951 88.827 4.000     0
UBOHOR84 UBOHOR51 2    -2 2.4951 88.827 2.000     0
UBOHOR84 UBOHOR51 2    -1 2.4951 88.827     0     0
UBOHOR84 UBOHOR51 2     0 2.4951 88.827     0     0
UBOHOR84 UBOHOR51 2     1 2.4951 88.827     0     0
UBOHOR84 UBOHOR51 2     2 2.4951 88.827 -2.00     0
UBOHOR84 UBOHOR51 2     3 2.4951 88.827 -4.00     0
UBOHOR84 UBOHOR51 2     4 2.4951 88.827 -6.00     0
UBOHOR84 UBOHOR51 2     5 2.4951 88.827 -8.00     0
UBOHOR84 UBOHOR51 2     6 2.4951 88.827 -10.0     0
UBOHOR84 UBOHOR51 2     7 2.4951 88.827 -12.0     0
ULUTS121 ULUTS151 1    -7 1.0225 42.054 12.00     0
ULUTS121 ULUTS151 1    -6 1.0225 42.054 10.00     0
ULUTS121 ULUTS151 1    -5 1.0225 42.054 8.000     0
ULUTS121 ULUTS151 1    -4 1.0225 42.054 6.000     0
ULUTS121 ULUTS151 1    -3 1.0225 42.054 4.000     0
ULUTS121 ULUTS151 1    -2 1.0225 42.054 2.000     0
ULUTS121 ULUTS151 1    -1 1.0225 42.054     0     0
ULUTS121 ULUTS151 1     0 1.0225 42.054     0     0
ULUTS121 ULUTS151 1     1 1.0225 42.054     0     0
ULUTS121 ULUTS151 1     2 1.0225 42.054 -2.00     0
ULUTS121 ULUTS151 1     3 1.0225 42.054 -4.00     0
ULUTS121 ULUTS151 1     4 1.0225 42.054 -6.00     0
ULUTS121 ULUTS151 1     5 1.0225 42.054 -8.00     0
ULUTS121 ULUTS151 1     6 1.0225 42.054 -10.0     0
ULUTS121 ULUTS151 1     7 1.0225 42.054 -12.0     0
ULUTS121 ULUTS151 2    -7 1.0326 46.964 12.00     0
ULUTS121 ULUTS151 2    -6 1.0326 46.964 10.00     0
ULUTS121 ULUTS151 2    -5 1.0326 46.964 8.000     0
ULUTS121 ULUTS151 2    -4 1.0326 46.964 6.000     0
ULUTS121 ULUTS151 2    -3 1.0326 46.964 4.000     0
ULUTS121 ULUTS151 2    -2 1.0326 46.964 2.000     0
ULUTS121 ULUTS151 2    -1 1.0326 46.964     0     0
ULUTS121 ULUTS151 2     0 1.0326 46.964     0     0
ULUTS121 ULUTS151 2     1 1.0326 46.964     0     0
ULUTS121 ULUTS151 2     2 1.0326 46.964 -2.00     0
ULUTS121 ULUTS151 2     3 1.0326 46.964 -4.00     0
ULUTS121 ULUTS151 2     4 1.0326 46.964 -6.00     0
ULUTS121 ULUTS151 2     5 1.0326 46.964 -8.00     0
ULUTS121 ULUTS151 2     6 1.0326 46.964 -10.0     0
ULUTS121 ULUTS151 2     7 1.0326 46.964 -12.0     0
UKALUS22 UKALUS51 1    -7 0.6255 26.707 12.00     0
UKALUS22 UKALUS51 1    -6 0.6255 26.707 10.00     0
UKALUS22 UKALUS51 1    -5 0.6255 26.707 8.000     0
UKALUS22 UKALUS51 1    -4 0.6255 26.707 6.000     0
UKALUS22 UKALUS51 1    -3 0.6255 26.707 4.000     0
UKALUS22 UKALUS51 1    -2 0.6255 26.707 2.000     0
UKALUS22 UKALUS51 1    -1 0.6255 26.707     0     0
UKALUS22 UKALUS51 1     0 0.6255 26.707     0     0
UKALUS22 UKALUS51 1     1 0.6255 26.707     0     0
UKALUS22 UKALUS51 1     2 0.6255 26.707 -2.00     0
UKALUS22 UKALUS51 1     3 0.6255 26.707 -4.00     0
UKALUS22 UKALUS51 1     4 0.6255 26.707 -6.00     0
UKALUS22 UKALUS51 1     5 0.6255 26.707 -8.00     0
UKALUS22 UKALUS51 1     6 0.6255 26.707 -10.0     0
UKALUS22 UKALUS51 1     7 0.6255 26.707 -12.0     0
UKALUS23 UKALUS51 1    -7 0.5753 26.444 12.00     0
UKALUS23 UKALUS51 1    -6 0.5753 26.444 10.00     0
UKALUS23 UKALUS51 1    -5 0.5753 26.444 8.000     0
UKALUS23 UKALUS51 1    -4 0.5753 26.444 6.000     0
UKALUS23 UKALUS51 1    -3 0.5753 26.444 4.000     0
UKALUS23 UKALUS51 1    -2 0.5753 26.444 2.000     0
UKALUS23 UKALUS51 1    -1 0.5753 26.444     0     0
UKALUS23 UKALUS51 1     0 0.5753 26.444     0     0
UKALUS23 UKALUS51 1     1 0.5753 26.444     0     0
UKALUS23 UKALUS51 1     2 0.5753 26.444 -2.00     0
UKALUS23 UKALUS51 1     3 0.5753 26.444 -4.00     0
UKALUS23 UKALUS51 1     4 0.5753 26.444 -6.00     0
UKALUS23 UKALUS51 1     5 0.5753 26.444 -8.00     0
UKALUS23 UKALUS51 1     6 0.5753 26.444 -10.0     0
UKALUS23 UKALUS51 1     7 0.5753 26.444 -12.0     0
UYAVOR81 UYAVOR51 1    -7 1.3367 55.523 12.00     0
UYAVOR81 UYAVOR51 1    -6 1.3367 55.523 10.00     0
UYAVOR81 UYAVOR51 1    -5 1.3367 55.523 8.000     0
UYAVOR81 UYAVOR51 1    -4 1.3367 55.523 6.000     0
UYAVOR81 UYAVOR51 1    -3 1.3367 55.523 4.000     0
UYAVOR81 UYAVOR51 1    -2 1.3367 55.523 2.000     0
UYAVOR81 UYAVOR51 1    -1 1.3367 55.523     0     0
UYAVOR81 UYAVOR51 1     0 1.3367 55.523     0     0
UYAVOR81 UYAVOR51 1     1 1.3367 55.523     0     0
UYAVOR81 UYAVOR51 1     2 1.3367 55.523 -2.00     0
UYAVOR81 UYAVOR51 1     3 1.3367 55.523 -4.00     0
UYAVOR81 UYAVOR51 1     4 1.3367 55.523 -6.00     0
UYAVOR81 UYAVOR51 1     5 1.3367 55.523 -8.00     0
UYAVOR81 UYAVOR51 1     6 1.3367 55.523 -10.0     0
UYAVOR81 UYAVOR51 1     7 1.3367 55.523 -12.0     0
UKHUST21 UKHUST51 1    -7 1.0326 47.387 12.00     0
UKHUST21 UKHUST51 1    -6 1.0326 47.387 10.00     0
UKHUST21 UKHUST51 1    -5 1.0326 47.387 8.000     0
UKHUST21 UKHUST51 1    -4 1.0326 47.387 6.000     0
UKHUST21 UKHUST51 1    -3 1.0326 47.387 4.000     0
UKHUST21 UKHUST51 1    -2 1.0326 47.387 2.000     0
UKHUST21 UKHUST51 1    -1 1.0326 47.387     0     0
UKHUST21 UKHUST51 1     0 1.0326 47.387     0     0
UKHUST21 UKHUST51 1     1 1.0326 47.387     0     0
UKHUST21 UKHUST51 1     2 1.0326 47.387 -2.00     0
UKHUST21 UKHUST51 1     3 1.0326 47.387 -4.00     0
UKHUST21 UKHUST51 1     4 1.0326 47.387 -6.00     0
UKHUST21 UKHUST51 1     5 1.0326 47.387 -8.00     0
UKHUST21 UKHUST51 1     6 1.0326 47.387 -10.0     0
UKHUST21 UKHUST51 1     7 1.0326 47.387 -12.0     0
UPS 3380 UPS 3351 1    -7 2.2533 87.004 12.00     0
UPS 3380 UPS 3351 1    -6 2.2533 87.004 10.00     0
UPS 3380 UPS 3351 1    -5 2.2533 87.004 8.000     0
UPS 3380 UPS 3351 1    -4 2.2533 87.004 6.000     0
UPS 3380 UPS 3351 1    -3 2.2533 87.004 4.000     0
UPS 3380 UPS 3351 1    -2 2.2533 87.004 2.000     0
UPS 3380 UPS 3351 1    -1 2.2533 87.004     0     0
UPS 3380 UPS 3351 1     0 2.2533 87.004     0     0
UPS 3380 UPS 3351 1     1 2.2533 87.004     0     0
UPS 3380 UPS 3351 1     2 2.2533 87.004 -2.00     0
UPS 3380 UPS 3351 1     3 2.2533 87.004 -4.00     0
UPS 3380 UPS 3351 1     4 2.2533 87.004 -6.00     0
UPS 3380 UPS 3351 1     5 2.2533 87.004 -8.00     0
UPS 3380 UPS 3351 1     6 2.2533 87.004 -10.0     0
UPS 3380 UPS 3351 1     7 2.2533 87.004 -12.0     0
UPS 3380 UPS 3352 1    -7 2.2582 87.091 12.00     0
UPS 3380 UPS 3352 1    -6 2.2582 87.091 10.00     0
UPS 3380 UPS 3352 1    -5 2.2582 87.091 8.000     0
UPS 3380 UPS 3352 1    -4 2.2582 87.091 6.000     0
UPS 3380 UPS 3352 1    -3 2.2582 87.091 4.000     0
UPS 3380 UPS 3352 1    -2 2.2582 87.091 2.000     0
UPS 3380 UPS 3352 1    -1 2.2582 87.091     0     0
UPS 3380 UPS 3352 1     0 2.2582 87.091     0     0
UPS 3380 UPS 3352 1     1 2.2582 87.091     0     0
UPS 3380 UPS 3352 1     2 2.2582 87.091 -2.00     0
UPS 3380 UPS 3352 1     3 2.2582 87.091 -4.00     0
UPS 3380 UPS 3352 1     4 2.2582 87.091 -6.00     0
UPS 3380 UPS 3352 1     5 2.2582 87.091 -8.00     0
UPS 3380 UPS 3352 1     6 2.2582 87.091 -10.0     0
UPS 3380 UPS 3352 1     7 2.2582 87.091 -12.0     0
UNOVOK51 UNOVOK81 3    -6 0.1405 6.7433 -10.7     0
UNOVOK51 UNOVOK81 3    -5 0.1405 6.7433 -9.09     0
UNOVOK51 UNOVOK81 3    -4 0.1405 6.7433 -7.41     0
UNOVOK51 UNOVOK81 3    -3 0.1405 6.7433 -5.66     0
UNOVOK51 UNOVOK81 3    -2 0.1405 6.7433 -3.85     0
UNOVOK51 UNOVOK81 3    -1 0.1405 6.7433 -1.96     0
UNOVOK51 UNOVOK81 3     0 0.1405 6.7433     0     0
UNOVOK51 UNOVOK81 3     1 0.1405 6.7433 2.041     0
UNOVOK51 UNOVOK81 3     2 0.1405 6.7433 4.167     0
UNOVOK51 UNOVOK81 3     3 0.1405 6.7433 6.383     0
UNOVOK51 UNOVOK81 3     4 0.1405 6.7433 8.696     0
UNOVOK51 UNOVOK81 3     5 0.1405 6.7433 11.11     0
UNOVOK51 UNOVOK81 3     6 0.1405 6.7433 13.64     0
ULVIV 81 ULVIV 21 1   -10 1.1895 44.535 4.313     0
ULVIV 81 ULVIV 21 1    -9 1.1895 44.535 3.921     0
ULVIV 81 ULVIV 21 1    -8 1.1895 44.535 3.520     0
ULVIV 81 ULVIV 21 1    -7 1.1895 44.535 3.112     0
ULVIV 81 ULVIV 21 1    -6 1.1895 44.535 2.695     0
ULVIV 81 ULVIV 21 1    -5 1.1895 44.535 2.269     0
ULVIV 81 ULVIV 21 1    -4 1.1895 44.535 1.835     0
ULVIV 81 ULVIV 21 1    -3 1.1895 44.535 1.391     0
ULVIV 81 ULVIV 21 1    -2 1.1895 44.535 0.937     0
ULVIV 81 ULVIV 21 1    -1 1.1895 44.535 0.474     0
ULVIV 81 ULVIV 21 1     0 1.1895 44.535     0     0
ULVIV 81 ULVIV 21 1     1 1.1895 44.535     0     0
ULVIV 81 ULVIV 21 1     2 1.1895 44.535 -0.51     0
ULVIV 81 ULVIV 21 1     3 1.1895 44.535 -1.03     0
ULVIV 81 ULVIV 21 1     4 1.1895 44.535 -1.57     0
ULVIV 81 ULVIV 21 1     5 1.1895 44.535 -2.12     0
ULVIV 81 ULVIV 21 1     6 1.1895 44.535 -2.68     0
ULVIV 81 ULVIV 21 1     7 1.1895 44.535 -3.26     0
ULVIV 81 ULVIV 21 1     8 1.1895 44.535 -3.85     0
ULVIV 81 ULVIV 21 1     9 1.1895 44.535 -4.46     0
ULVIV 81 ULVIV 21 1    10 1.1895 44.535 -5.08     0
ULVIV 81 ULVIV 21 1    11 1.1895 44.535 -5.72     0
UBURSH13 UBURSH22 1   -10 1.1080 38.784 5.074     0
UBURSH13 UBURSH22 1    -9 1.1080 38.784 4.571     0
UBURSH13 UBURSH22 1    -8 1.1080 38.784 4.035     0
UBURSH13 UBURSH22 1    -7 1.1080 38.784 3.515     0
UBURSH13 UBURSH22 1    -6 1.1080 38.784 2.978     0
UBURSH13 UBURSH22 1    -5 1.1080 38.784 2.424     0
UBURSH13 UBURSH22 1    -4 1.1080 38.784 1.870     0
UBURSH13 UBURSH22 1    -3 1.1080 38.784 1.299     0
UBURSH13 UBURSH22 1    -2 1.1080 38.784 0.727     0
UBURSH13 UBURSH22 1    -1 1.1080 38.784 0.156     0
UBURSH13 UBURSH22 1     0 1.1080 38.784     0     0
UBURSH13 UBURSH22 1     1 1.1080 38.784     0     0
UBURSH13 UBURSH22 1     2 1.1080 38.784 -0.45     0
UBURSH13 UBURSH22 1     3 1.1080 38.784 -1.06     0
UBURSH13 UBURSH22 1     4 1.1080 38.784 -1.66     0
UBURSH13 UBURSH22 1     5 1.1080 38.784 -2.29     0
UBURSH13 UBURSH22 1     6 1.1080 38.784 -2.91     0
UBURSH13 UBURSH22 1     7 1.1080 38.784 -3.55     0
UBURSH13 UBURSH22 1     8 1.1080 38.784 -4.21     0
UBURSH13 UBURSH22 1     9 1.1080 38.784 -4.88     0
UBURSH13 UBURSH22 1    10 1.1080 38.784 -5.56     0
UBURSH13 UBURSH22 1    11 1.1080 38.784 -6.25     0
UBURSH13 UBURSH22 2   -10 1.1080 38.944 5.074     0
UBURSH13 UBURSH22 2    -9 1.1080 38.944 4.571     0
UBURSH13 UBURSH22 2    -8 1.1080 38.944 4.035     0
UBURSH13 UBURSH22 2    -7 1.1080 38.944 3.515     0
UBURSH13 UBURSH22 2    -6 1.1080 38.944 2.978     0
UBURSH13 UBURSH22 2    -5 1.1080 38.944 2.424     0
UBURSH13 UBURSH22 2    -4 1.1080 38.944 1.870     0
UBURSH13 UBURSH22 2    -3 1.1080 38.944 1.299     0
UBURSH13 UBURSH22 2    -2 1.1080 38.944 0.727     0
UBURSH13 UBURSH22 2    -1 1.1080 38.944 0.156     0
UBURSH13 UBURSH22 2     0 1.1080 38.944     0     0
UBURSH13 UBURSH22 2     1 1.1080 38.944     0     0
UBURSH13 UBURSH22 2     2 1.1080 38.944 -0.45     0
UBURSH13 UBURSH22 2     3 1.1080 38.944 -1.06     0
UBURSH13 UBURSH22 2     4 1.1080 38.944 -1.66     0
UBURSH13 UBURSH22 2     5 1.1080 38.944 -2.29     0
UBURSH13 UBURSH22 2     6 1.1080 38.944 -2.91     0
UBURSH13 UBURSH22 2     7 1.1080 38.944 -3.55     0
UBURSH13 UBURSH22 2     8 1.1080 38.944 -4.21     0
UBURSH13 UBURSH22 2     9 1.1080 38.944 -4.88     0
UBURSH13 UBURSH22 2    10 1.1080 38.944 -5.56     0
UBURSH13 UBURSH22 2    11 1.1080 38.944 -6.25     0
UBURSH14 UBURSH84 1   -21 0.1612 23.872 -12.0     0
UBURSH14 UBURSH84 1   -20 0.1612 23.872 -11.4     0
UBURSH14 UBURSH84 1   -19 0.1612 23.872 -10.8     0
UBURSH14 UBURSH84 1   -18 0.1612 23.872 -10.2     0
UBURSH14 UBURSH84 1   -17 0.1612 23.872 -9.60     0
UBURSH14 UBURSH84 1   -16 0.1612 23.872 -9.00     0
UBURSH14 UBURSH84 1   -15 0.1612 23.872 -8.40     0
UBURSH14 UBURSH84 1   -14 0.1612 23.872 -7.80     0
UBURSH14 UBURSH84 1   -13 0.1612 23.872 -7.20     0
UBURSH14 UBURSH84 1   -12 0.1612 23.872 -6.60     0
UBURSH14 UBURSH84 1   -11 0.1612 23.872 -6.00     0
UBURSH14 UBURSH84 1   -10 0.1612 23.872 -5.40     0
UBURSH14 UBURSH84 1    -9 0.1612 23.872 -4.80     0
UBURSH14 UBURSH84 1    -8 0.1612 23.872 -4.20     0
UBURSH14 UBURSH84 1    -7 0.1612 23.872 -3.60     0
UBURSH14 UBURSH84 1    -6 0.1612 23.872 -3.00     0
UBURSH14 UBURSH84 1    -5 0.1612 23.872 -2.40     0
UBURSH14 UBURSH84 1    -4 0.1612 23.872 -1.80     0
UBURSH14 UBURSH84 1    -3 0.1612 23.872 -1.20     0
UBURSH14 UBURSH84 1    -2 0.1612 23.872 -0.60     0
UBURSH14 UBURSH84 1    -1 0.1612 23.872     0     0
UBURSH14 UBURSH84 1     0 0.1612 23.872     0     0
UBURSH14 UBURSH84 1     1 0.1612 23.872     0     0
UBURSH14 UBURSH84 1     2 0.1612 23.872 0.600     0
UBURSH14 UBURSH84 1     3 0.1612 23.872 1.200     0
UBURSH14 UBURSH84 1     4 0.1612 23.872 1.800     0
UBURSH14 UBURSH84 1     5 0.1612 23.872 2.400     0
UBURSH14 UBURSH84 1     6 0.1612 23.872 3.000     0
UBURSH14 UBURSH84 1     7 0.1612 23.872 3.600     0
UBURSH14 UBURSH84 1     8 0.1612 23.872 4.200     0
UBURSH14 UBURSH84 1     9 0.1612 23.872 4.800     0
UBURSH14 UBURSH84 1    10 0.1612 23.872 5.400     0
UBURSH14 UBURSH84 1    11 0.1612 23.872 6.000     0
UBURSH14 UBURSH84 1    12 0.1612 23.872 6.600     0
UBURSH14 UBURSH84 1    13 0.1612 23.872 7.200     0
UBURSH14 UBURSH84 1    14 0.1612 23.872 7.800     0
UBURSH14 UBURSH84 1    15 0.1612 23.872 8.400     0
UBURSH14 UBURSH84 1    16 0.1612 23.872 9.000     0
UBURSH14 UBURSH84 1    17 0.1612 23.872 9.600     0
UBURSH14 UBURSH84 1    18 0.1612 23.872 10.20     0
UBURSH14 UBURSH84 1    19 0.1612 23.872 10.80     0
UBURSH14 UBURSH84 1    20 0.1612 23.872 11.40     0
UBURSH14 UBURSH84 1    21 0.1612 23.872 12.00     0
