date,country,node1,node2,orderCode,status,ratedVoltNRW,ratedVoltRW,nomPower,restR,reactX,susceptanceB,conductanceG,currentLimA,elementName
2007-05-01,AT,OBISAM51,OBISAM11,2,0,115.0,400.0,300.0,.08878,7.9345,-2.76882,.49375,1506,BIRHU43
2007-05-01,AT,OBISAM52,OBISAM11,1,0,115.0,400.0,300.0,.08878,7.9345,-2.76882,.49375,1506,BIRHU42
2007-05-01,AT,OBISAM52,OBISAM12,3,0,115.0,400.0,300.0,.08878,7.2776,-2.76781,.49937,1506,BIRHU44
2007-05-01,AT,OBISAM52,OBISAM12,4,0,115.0,400.0,300.0,.08522,7.9345,-2.76882,.49375,1506,BIRHU41
2007-05-01,AT,OBISAM54,OBISAM21,1,0,115.0,230.0,300.0,.06700,6.5930,-32.8710,.49375,1494,BIRHU1
2007-05-01,AT,OBISAM55,OBISAM21,2,0,115.0,230.0,200.0,.11000,8.7110,-49.0830,.49375,1050,BIRHU2
2007-05-01,AT,OBISAM56,OBISAM21,3,0,115.0,230.0,220.0,.11100,7.9320,-48.7830,.49375,1144,BIRHU3
2007-05-01,AT,OBISAM56,OBISAM21,4,0,115.0,230.0,220.0,.10000,8.0120,-15.9660,.49375,1144,BIRHU4
2007-05-01,AT,ODUERN21,ODUERN11,1,0,220.0,380.0,600.0,.21968,15.786,-16.0268,5.7088,1556,DURHU41
2007-05-01,AT,ODUERN21,ODUERN11,2,0,220.0,380.0,600.0,.21968,15.786,-16.0268,5.7088,1556,DURHU42
2007-05-01,AT,ODUERN51,ODUERN21,1,0,110.0,220.0,300.0,.09142,6.8560,-30.7150,4.1322,1575,DURHU1
2007-05-01,AT,ODUERN51,ODUERN22,2,0,110.0,220.0,200.0,.17696,7.8630,-20.2437,4.1322,1050,DURHU2
2007-05-01,AT,OERNST21,OERNST11,1,0,220.0,380.0,600.0,.21968,15.873,-16.0268,5.7088,1556,EHRHU41
2007-05-01,AT,OERNST21,OERNST11,2,0,220.0,380.0,600.0,.21968,15.786,-16.0268,5.7088,1556,EHRHU42
2007-05-01,AT,OERNST21,OERNST22,2,0,220.0,220.0,600.0,.12230,12.827,63.15140,1.6833,1493,EHPST
2007-05-01,AT,OERNST51,OERNST21,3,8,110.0,220.0,300.0,.06670,6.1450,-32.9000,6.1500,1711,EHRHU3
2007-05-01,AT,OERNST51,OERNST21,4,0,110.0,220.0,300.0,.06670,6.1450,-62.1000,6.1500,1802,EHRHU4
2007-05-01,AT,OERNST52,OERNST21,1,0,110.0,220.0,220.0,.11470,8.4700,-48.8000,5.2500,1353,EHRHU1
2007-05-01,AT,OERNST52,OERNST21,5,0,110.0,220.0,300.0,.06670,6.1450,-62.1000,6.1500,1117,EHRHU5
2007-05-01,AT,OERNST53,OERNST21,2,0,110.0,220.0,220.0,.10130,8.5070,-48.8000,5.2200,1353,EHRHU2
2007-05-01,AT,OGREUT42,OGREUT21,1,0,132.0,230.0,160.0,.17764,8.7101,-16.2247,3.1565,739,GHPST_L
2007-05-01,AT,OGREUT42,OGREUT41,1,0,132.0,132.0,160.0,.17764,8.7101,-16.2247,3.1565,739,GHPST_Q
2007-05-01,AT,OHAUSR51,OHAUSR21,1,0,110.0,220.0,200.0,.13460,9.7190,-27.2000,5.7600,1050,HRRHU1
2007-05-01,AT,OHAUSR51,OHAUSR21,3,0,110.0,220.0,200.0,.13460,9.7190,-27.2000,5.7600,1050,HRRHU3
2007-05-01,AT,OHAUSR51,OHAUSR22,2,0,110.0,220.0,200.0,.13460,9.7190,-27.2000,5.7600,1050,HRRHU2
2007-05-01,AT,OHAUSR51,OHAUSR59,1,0,110.0,110.0,200.0,.02190,3.6300,-16.5000,1.4460,1050,HRRHU4L
2007-05-01,AT,OHAUSR59,OHAUSR22,4,0,110.0,220.0,200.0,.18000,5.5410,-27.5000,4.1670,1050,HRRHU4Q
2007-05-01,AT,OJOCHE59,OJOCHE21,1,0,110.0,220.0,200.0,.31200,16.562,-.406000,.67100,1088,JSRHU2L
2007-05-01,AT,OJOCHE59,OJOCHE51,1,0,110.0,110.0,200.0,.07800,4.1400,-1.63000,2.6900,1088,JSRHU2Q
2007-05-01,AT,OKENDL51,OKENDL11,1,8,116.0,400.0,300.0,.08700,7.8720,-84.4990,1.4220,1493,KENRHU42
2007-05-01,AT,OKENDL51,OKENDL11,3,0,116.0,400.0,300.0,.08700,7.8960,-100.869,1.4220,1493,KENRHU44
2007-05-01,AT,OKENDL52,OKENDL11,2,0,116.0,400.0,300.0,.08600,7.8910,-109.457,1.4220,1493,KENRHU43
2007-05-01,AT,OLIENN21,OLIENN11,1,0,220.0,380.0,600.0,.21968,15.433,-16.0268,5.7088,1556,LIRHU41
2007-05-01,AT,OLIENN21,OLIENN11,2,0,220.0,380.0,600.0,.21968,15.433,-16.0268,5.7088,1554,LIRHU42
2007-05-01,AT,OLIENN21,OLIENN11,3,0,220.0,380.0,550.0,.18755,15.582,-10.1064,2.4404,1425,LIRHU43
2007-05-01,AT,OLIENN21,OLIENN22,2,0,220.0,220.0,300.0,.29376,23.591,4.393900,1.7895,746,LIPST
2007-05-01,AT,OLIENN51,OLIENN21,1,0,116.0,232.0,220.0,.10133,7.3389,-12.1593,1.5847,1095,LIRHU1
2007-05-01,AT,OLIENN52,OLIENN21,2,0,116.0,232.0,220.0,.10133,7.3389,-12.1593,1.5847,1095,LIRHU2
2007-05-01,AT,OMALTA51,OMALTA21,1,0,110.0,220.0,200.0,.18150,8.4680,-12.2707,1.7623,1031,MARHU1
2007-05-01,AT,OMALTA51,OMALTA22,2,0,110.0,220.0,200.0,.18150,8.4680,-12.2707,1.7623,1031,MARHU2
2007-05-01,AT,ONEUSI51,ONEUSI21,1,0,110.0,220.0,200.0,.11030,8.8320,-49.1000,7.0500,1034,NSRHU1
2007-05-01,AT,ONEUSI51,ONEUSI21,2,0,110.0,220.0,200.0,.11310,8.8227,-23.8000,6.8600,900,NSRHU2
2007-05-01,AT,OOBERS21,OOBERS11,1,0,220.0,380.0,600.0,.21968,15.433,-16.0268,5.7088,1556,OSRHU41
2007-05-01,AT,OOBERS21,OOBERS11,3,0,220.0,380.0,550.0,.17738,15.609,-10.0555,2.6427,1564,OSRHU43
2007-05-01,AT,OOBERS21,OOBERS12,2,0,220.0,380.0,600.0,.21968,15.433,-16.0268,5.7088,1556,OSRHU42
2007-05-01,AT,OOBERS51,OOBERS21,2,0,116.0,232.0,300.0,.06666,6.2791,-15.5304,1.5383,1548,OSRHU2
2007-05-01,AT,OOBERS51,OOBERS21,3,0,116.0,232.0,220.0,.12955,7.7605,-13.4257,1.2986,1205,OSRHU3
2007-05-01,AT,OOBERS52,OOBERS21,1,0,116.0,232.0,300.0,.06666,6.2791,-15.5304,1.5383,1493,OSRHU1
2007-05-01,AT,OPETER21,OPETER11,1,0,220.0,380.0,550.0,.19429,15.099,-6.71943,2.7958,1427,SPRHU41
2007-05-01,AT,OPETER21,OPETER11,2,0,220.0,380.0,550.0,.19429,15.099,-6.71943,2.7958,1427,SPRHU42
2007-05-01,AT,OPETER21,OPETER11,3,0,220.0,380.0,550.0,.19429,15.099,-6.71943,2.7958,1427,SPRHU43
2007-05-01,AT,OPETER51,OPETER21,1,0,110.0,220.0,200.0,.11030,8.2270,-49.1000,7.0500,1032,SPRHU1
2007-05-01,AT,OPETER52,OPETER21,2,0,110.0,220.0,200.0,.11030,8.2270,-49.1000,7.0500,1032,SPRHU2
2007-05-01,AT,OPETER52,OPETER21,3,0,110.0,220.0,220.0,.12870,8.5440,-48.8000,5.0500,1135,SPRHU3
2007-05-01,AT,OPOTTE59,OPOTTE11,1,0,115.0,400.0,300.0,.06997,5.2013,-8.98540,10.223,1506,POTBRHU1L
2007-05-01,AT,OPOTTE59,OPOTTE52,1,0,115.0,115.0,300.0,.03115,1.0928,-5.22270,7.6371,1506,POTBRHU1Q
2007-05-01,AT,OSARA 51,OSARA 12,1,0,115.0,400.0,300.0,.11211,8.0885,-8.42304,.49375,1506,SSRHU42
2007-05-01,AT,OSARA 52,OSARA 11,2,0,115.0,400.0,300.0,.08081,7.4937,-8.39583,.83750,1506,SSRHU41
2007-05-01,AT,OSIMME51,OSIMME12,1,0,120.0,400.0,300.0,.08300,7.8520,-9.36300,1.3031,1443,SIMRHU41
2007-05-01,AT,OSIMME52,OSIMME12,4,0,120.0,400.0,300.0,.08300,7.3240,-88.0320,1.3031,1443,SIMRHU44
2007-05-01,AT,OSIMME53,OSIMME12,3,0,120.0,400.0,300.0,.08200,7.7850,-9.36300,1.3031,1443,SIMRHU43
2007-05-01,AT,OSIMME55,OSIMME12,2,0,120.0,400.0,300.0,.08000,7.8480,-13.5890,1.3031,1443,SIMRHU42
2007-05-01,AT,OSUEDB51,OSUEDB11,1,0,110.0,380.0,200.0,.11050,10.702,-6.40000,4.4600,1032,SURHU41
2007-05-01,AT,OSUEDB51,OSUEDB11,2,0,110.0,380.0,200.0,.11050,10.702,-6.40000,4.4600,1032,SURHU42
2007-05-01,AT,OTAUER21,OTAUER11,1,0,220.0,380.0,600.0,.19250,15.432,-12.6401,5.0472,1554,TARHU41
2007-05-01,AT,OTAUER21,OTAUER11,3,0,220.0,380.0,550.0,.17738,15.609,-10.0555,2.6427,1425,TARHU43
2007-05-01,AT,OTAUER21,OTAUER12,2,0,220.0,380.0,600.0,.19250,15.432,-12.6401,5.0472,1554,TARHU42
2007-05-01,AT,OTAUER22,OTAUER21,2,0,220.0,220.0,600.0,.12230,12.827,63.15140,1.6833,1493,TAPST
2007-05-01,AT,OTERNI21,OTERNI22,2,0,220.0,220.0,600.0,.12230,12.827,63.15140,1.6833,1493,TEPST
2007-05-01,AT,OTERNI51,OTERNI21,1,0,116.0,230.0,300.0,.06700,6.5930,-62.1220,.49375,1481,TERHU1
2007-05-01,AT,OTERNI51,OTERNI21,3,0,116.0,230.0,300.0,.06700,6.5930,-62.1220,.49375,1481,TERHU3
2007-05-01,AT,OTERNI52,OTERNI21,2,0,116.0,230.0,220.0,.13000,7.9260,-15.5340,.49375,1086,TERHU2
2007-05-01,AT,OTERNI52,OTERNI21,4,0,116.0,230.0,220.0,.13000,7.9260,-15.5340,.49375,1086,TERHU4
2007-05-01,AT,OTHEIS59,OTHEIS11,1,0,115.0,400.0,300.0,.06906,4.4078,-13.9220,7.6371,1506,THEIRHU1L
2007-05-01,AT,OTHEIS59,OTHEIS52,1,0,115.0,115.0,300.0,.03086,1.7631,-5.07240,4.5369,1506,THEIRHU1Q
2007-05-01,AT,OVILLA51,OVILLA21,1,0,116.0,232.0,300.0,.08110,5.5880,-16.8000,5.9200,1493,LSRHU1
2007-05-01,AT,OVILLA52,OVILLA22,2,0,116.0,232.0,300.0,.08160,5.6150,-16.8000,5.9280,1493,LSRHU2
2007-05-01,AT,OWESTT12,OWESTT22,1,0,380.0,220.0,1000.,.29872,21.601,-6.66150,1.7000,1443,WTRHU41
2007-05-01,AT,OWIEN 21,OWIEN 11,1,0,220.0,380.0,600.0,.21968,15.786,-16.0268,5.7088,1556,SORHU41
2007-05-01,AT,OWIEN 21,OWIEN 11,2,0,220.0,380.0,600.0,.21968,15.786,-16.0268,5.7088,1556,SORHU43
2007-05-01,AT,OWIEN 51,OWIEN 21,3,0,110.0,220.0,200.0,.11000,8.8320,-49.0830,5.7088,1050,SORHU3
2007-05-01,AT,OWIEN 52,OWIEN 21,2,0,110.0,220.0,200.0,.11000,8.8320,-49.0830,5.7088,1050,SORHU2
2007-05-01,AT,OWIEN 53,OWIEN 21,1,0,110.0,220.0,200.0,.08900,8.6510,-16.7530,5.7088,1050,SORHU1
2007-05-01,AT,OWINO 52,OWINO 11,1,0,110.0,400.0,300.0,.08200,7.2160,-6.89600,1.3031,1574,WNRHU41
2007-05-01,AT,OWINO 53,OWINO 11,2,0,110.0,400.0,300.0,.08200,7.1980,-6.90600,1.3031,1574,WNRHU42
2007-05-01,AT,OWISU 51,OWISU 11,2,0,120.0,400.0,300.0,.08100,7.8240,-68.4530,1.3031,1443,WSRHU42
2007-05-01,AT,OWISU 52,OWISU 11,1,0,120.0,400.0,300.0,.08200,7.3290,-61.3280,1.3031,1443,WSRHU41
2007-05-01,AT,OWISU 53,OWISU 11,3,0,120.0,400.0,300.0,.08100,7.7800,-89.4160,1.3031,1443,WSRHU43
2007-05-01,AT,OYBBSF51,OYBBSF21,1,0,110.0,220.0,200.0,.11030,8.2270,-49.1000,7.0500,1050,YFRHU1
2007-05-01,AT,OYBBSF52,OYBBSF21,2,0,110.0,220.0,200.0,.11310,8.1670,-23.8000,6.8600,1050,YFRHU2
2007-05-01,AT,OZAYA 21,OZAYA 11,1,0,220.0,380.0,550.0,.17738,15.609,-10.0555,2.6427,1427,ZYRHU41
2007-05-01,AT,OZAYA 58,OZAYA 11,2,0,115.0,400.0,300.0,.08081,7.4937,-8.39583,.83750,1506,ZYRHU44
2007-05-01,AT,OZAYA 58,OZAYA 52,1,0,115.0,115.0,300.0,.04408,3.0193,-3.66016,4.3614,1506,ZYPST44
2007-05-01,AT,OZAYA 59,OZAYA 11,1,0,115.0,400.0,300.0,.08081,7.4937,-8.39583,.83750,1506,ZYRHU43
2007-05-01,AT,OZAYA 59,OZAYA 51,1,0,115.0,115.0,300.0,.04408,3.0193,-3.66016,4.3614,1506,ZYPST43
2007-05-01,AT,OZELL 11,OZELL 21,1,0,380.0,220.0,1200.,.22578,19.736,-22.4514,1.0437,1732,ZZRHU41
2007-05-01,AT,OZELL 11,OZELL 22,2,0,380.0,220.0,1200.,.22578,19.736,-22.4514,1.0437,1732,ZZRHU42
2007-05-01,AT,OZELTW51,OZELTW21,1,0,116.0,232.0,220.0,.12987,8.5374,-33.0822,1.3031,1095,ZERHU1
2007-05-01,AT,OZELTW52,OZELTW21,2,0,116.0,232.0,220.0,.12987,8.5374,-33.0822,1.3031,1095,ZERHU2
2007-05-01,AT,OZURND51,OZURND11,2,0,110.0,380.0,300.0,.08520,7.7360,-4.10000,5.8000,1549,ZDRHU42
2007-05-01,AT,OZURND51,OZURND11,3,0,110.0,380.0,300.0,.08520,7.7360,-4.10000,5.8000,1549,ZDRHU43
2007-05-01,AT,OZURND52,OZURND11,1,0,110.0,380.0,300.0,.08520,7.7360,-4.10000,5.8000,1549,ZDRHU41
2007-05-01,AT,OZURND52,OZURND11,4,0,110.0,380.0,300.0,.08520,7.7360,-4.10000,5.8000,1549,ZDRHU44
