date,country,node1,node2,orderCode,status,ratedVoltNRW,ratedVoltRW,nomPower,restR,reactX,susceptanceB,conductanceG,currentLimA,elementName
2007-05-01,CH,SBASSE2T,SBASSE12,1,0,252.0,420.0,400.0,0.0815,7.1065,0.0,0.0,916,1_T3BA3201_Y
2007-05-01,CH,SBASSE2T,SBASSE21,1,0,252.0,252.0,400.0,0.0815,7.1065,0.0,0.0,916,1_T3BA3201_X
2007-05-01,CH,SBASSE2T,SBASSE61,1,0,252.0,68.6,100.0,1.357,90.429,-0.00281,0.0006,229,1_T3BA3201_Z
2007-05-01,CH,SBATIA71,SBATIA11,1,8,29.45,400.0,100.0,0.0087,1.0405,-455.525,75.614,1961,1_TRBZ30G1__
2007-05-01,CH,SBATIA71,SBATIA22,1,0,25.77,236.0,100.0,0.0057,0.6927,-683.378,112.36,2241,1_TRBZ20G1__
2007-05-01,CH,SBATIA72,SBATIA13,2,8,29.45,400.0,100.0,0.0087,1.0405,-455.525,75.614,1961,2_TRBZ30G2__
2007-05-01,CH,SBATIA72,SBATIA22,2,0,25.77,236.0,100.0,0.0057,0.6927,-683.378,112.36,2241,2_TRBZ20G2__
2007-05-01,CH,SBENKE2T,SBENKE12,1,0,247.0,400.0,600.0,0.0765,4.6215,0.0,0.0,1403,1_T3BK3201_Y
2007-05-01,CH,SBENKE2T,SBENKE21,1,0,247.0,247.0,600.0,0.0765,4.6215,0.0,0.0,1403,1_T3BK3201_X
2007-05-01,CH,SBENKE2T,SBENKE61,1,0,247.0,70.0,114.6,0.1712,36.767,-0.00589,0.0033,268,1_T3BK3201_Z
2007-05-01,CH,SBEZNA2T,SBEZNA12,1,0,247.0,420.0,800.0,0.0547,4.0645,0.0,0.0,1870,1_T3BE3201_Y
2007-05-01,CH,SBEZNA2T,SBEZNA21,1,0,247.0,247.0,800.0,0.0547,4.0645,0.0,0.0,1870,1_T3BE3201_X
2007-05-01,CH,SBEZNA2T,SBEZNA71,1,0,247.0,28.0,208.5,0.7464,63.043,-0.00789,0.0022,487,1_T3BE3201_Z
2007-05-01,CH,SBICKI1T,SBICKI11,1,8,400.0,400.0,400.0,0.2795,17.765,0.0,0.0,577,1_T3BI3232_X
2007-05-01,CH,SBICKI1T,SBICKI22,1,8,400.0,237.0,400.0,0.2795,17.765,0.0,0.0,577,1_T3BI3232_Y
2007-05-01,CH,SBICKI1T,SBICKI61,1,8,400.0,68.6,65.2,2.3985,121.53,-0.00047,0.0006,94,1_T3BI3232_Z
2007-05-01,CH,SBICKI1U,SBICKI11,2,0,400.0,400.0,400.0,0.2712,17.698,0.0,0.0,577,2_T3BI3231_X
2007-05-01,CH,SBICKI1U,SBICKI22,2,0,400.0,237.0,400.0,0.2712,17.698,0.0,0.0,577,2_T3BI3231_Y
2007-05-01,CH,SBICKI1U,SBICKI62,2,0,400.0,68.6,120.0,2.4441,121.29,-0.00077,0.0006,173,2_T3BI3231_Z
2007-05-01,CH,SBREIT1T,SBREIT11,1,0,400.0,400.0,1000,0.1098,9.0535,0.0,0.0,1444,1_T3BR3202_X
2007-05-01,CH,SBREIT1T,SBREIT22,1,0,400.0,249.0,1000,0.1098,9.0535,0.0,0.0,1444,1_T3BR3202_Y
2007-05-01,CH,SBREIT1T,SBREIT71,1,0,400.0,27.0,200.0,1.2156,82.071,-0.00197,0.0012,289,1_T3BR3202_Z
2007-05-01,CH,SCAVER71,SCAVER21,1,0,28.13,240.0,67.0,0.036,1.4447,-84.4686,44.783,1376,1_TRCV2001__
2007-05-01,CH,SCAVER72,SCAVER21,2,0,28.13,240.0,67.0,0.036,1.4447,-84.4686,44.783,1376,2_TRCV2002__
2007-05-01,CH,SCHAMO1T,SCHAMO16,1,0,400.0,400.0,600.0,0.2261,13.773,0.0,0.0,866,1_T3CA3201_X
2007-05-01,CH,SCHAMO1T,SCHAMO2G,1,0,400.0,247.0,600.0,0.2261,13.773,0.0,0.0,866,1_T3CA3201_Y
2007-05-01,CH,SCHAMO1T,SCHAMO71,1,0,400.0,27.0,180.0,1.6872,112.9,-0.00082,0.0004,260,1_T3CA3201_Z
2007-05-01,CH,SCHATE2T,SCHATE16,1,0,247.0,420.0,450.0,0.0917,6.608,0.0,0.0,1052,1_T3CB3231_Y
2007-05-01,CH,SCHATE2T,SCHATE22,1,0,247.0,247.0,450.0,0.0917,6.608,0.0,0.0,1052,1_T3CB3231_X
2007-05-01,CH,SCHATE2T,SCHATE71,1,0,247.0,28.4,97.5,0.7237,59.451,-0.00415,0.0014,228,1_T3CB3231_Z
2007-05-01,CH,SCHIPP2T,SCHIPP11,1,0,246.0,420.0,800.0,0.0526,3.725,0.0,0.0,1878,1_T3CI3201_Y
2007-05-01,CH,SCHIPP2T,SCHIPP21,1,0,246.0,246.0,800.0,0.0526,3.725,0.0,0.0,1878,1_T3CI3201_X
2007-05-01,CH,SCHIPP2T,SCHIPP71,1,0,246.0,27.1,155.7,0.5323,53.849,-0.00721,0.002,365,1_T3CI3201_Z
2007-05-01,CH,SGOESG2T,SGOESG11,1,0,247.0,400.0,1000,0.0338,3.2187,0.0,0.0,2338,1_T3GO3201_Y
2007-05-01,CH,SGOESG2T,SGOESG24,1,0,247.0,247.0,1000,0.0338,3.2187,0.0,0.0,2338,1_T3GO3201_X
2007-05-01,CH,SGOESG2T,SGOESG71,1,0,247.0,27.0,201.0,0.3382,23.145,-0.00348,0.0038,470,1_T3GO3201_Z
2007-05-01,CH,SGONDO21,SGONDO71,1,0,240.0,26.12,52.0,1.4629,61.074,-0.00054,0.0011,125,1_TRGN20T8__
2007-05-01,CH,SHAND171,SHANDE21,1,8,27.0,238.0,56.0,0.0398,1.6679,-17.0942,45.844,1198,1_TRHD2011__
2007-05-01,CH,SHAND172,SHANDE22,2,0,27.0,238.0,56.0,0.0449,1.6718,-48.9516,59.053,1198,2_TRHD2012__
2007-05-01,CH,SHAND271,SHANDE21,3,0,27.0,238.0,70.0,0.029,1.3462,-21.7563,60.607,1497,3_TRHD2021__
2007-05-01,CH,SHAND272,SHANDE22,4,0,27.0,238.0,70.0,0.0287,1.3282,-24.8643,59.053,1497,4_TRHD2022__
2007-05-01,CH,SHAND273,SHANDE22,5,0,27.0,233.0,106.0,0.0161,0.8575,-284.477,59.576,2267,5_TRHD2023__
2007-05-01,CH,SHAND274,SHANDE21,6,0,27.0,238.0,70.0,0.0287,1.3269,-24.8643,59.053,1497,6_TRHD2031__
2007-05-01,CH,SINNER2T,SINNER21,1,0,246.0,246.0,250.0,0.2587,11.752,0.0,0.0,587,1_T3IK2102_X
2007-05-01,CH,SINNER2T,SINNER34,1,0,246.0,153.0,250.0,0.2587,11.752,0.0,0.0,587,1_T3IK2102_Y
2007-05-01,CH,SINNER2T,SINNER61,1,0,246.0,82.88,40.0,9.8962,98.618,-0.00145,0.0004,94,1_T3IK2102_Z
2007-05-01,CH,SINNER2U,SINNER23,2,0,246.0,246.0,250.0,0.2286,10.57,0.0,0.0,587,2_T3IK2103_X
2007-05-01,CH,SINNER2U,SINNER36,2,0,246.0,162.0,250.0,0.2286,10.57,0.0,0.0,587,2_T3IK2103_Y
2007-05-01,CH,SINNER2U,SINNER71,2,0,246.0,30.15,40.0,8.8196,68.611,-0.00342,0.0014,94,2_T3IK2103_Z
2007-05-01,CH,SLAUFE2T,SLAUFE12,1,0,247.0,420.0,800.0,0.0942,4.0845,0.0,0.0,1870,1_T3LF3231_Y
2007-05-01,CH,SLAUFE2T,SLAUFE21,1,0,247.0,247.0,800.0,0.0942,4.0845,0.0,0.0,1870,1_T3LF3231_X
2007-05-01,CH,SLAUFE2T,SLAUFE71,1,0,247.0,28.0,155.4,0.658,62.787,-0.00201,0.0011,363,1_T3LF3231_Z
2007-05-01,CH,SLAVOR2T,SLAVOR13,1,0,247.0,420.0,800.0,0.0542,3.813,0.0,0.0,1870,1_T3LA3231_Y
2007-05-01,CH,SLAVOR2T,SLAVOR22,1,0,247.0,247.0,800.0,0.0542,3.813,0.0,0.0,1870,1_T3LA3231_X
2007-05-01,CH,SLAVOR2T,SLAVOR71,1,0,247.0,29.7,155.2,0.7746,58.279,-0.00679,0.0028,363,1_T3LA3231_Z
2007-05-01,CH,SMANNO31,SMANNO21,1,0,155.0,245.0,400.0,0.0869,5.5315,-1.4441,2.6958,1490,1_TRMO2101__
2007-05-01,CH,SMANNO32,SMANNO21,2,0,155.0,245.0,400.0,0.0759,5.4554,-1.61149,1.9788,1490,2_TRMO2102__
2007-05-01,CH,SMAPRA71,SMAPRT71,1,0,27.0,27.0,115.0,0.0133,0.6181,-0.15768,0.0,2460,1_TRMA0011__
2007-05-01,CH,SMAPRA72,SMAPRT71,2,0,27.0,27.0,115.0,0.0133,0.6181,-0.15768,0.0,2460,2_TRMA0012__
2007-05-01,CH,SMAPRA73,SMAPRT71,3,0,27.0,27.0,115.0,0.0133,0.6181,-0.15768,0.0,2460,3_TRMA0013__
2007-05-01,CH,SMAPRT71,SMAPRA11,1,0,27.0,415.0,300.0,0.0015,0.0687,-1233.22,278.77,6415,1_TRMA3031__
2007-05-01,CH,SMENDR3T,SMENDR11,1,0,155.0,400.0,400.0,0.0538,3.4848,0.0,0.0,1490,1_T3MM3104_Y
2007-05-01,CH,SMENDR3T,SMENDR32,1,0,155.0,155.0,400.0,0.0538,3.4848,0.0,0.0,1490,1_T3MM3104_X
2007-05-01,CH,SMENDR3T,SMENDR71,1,0,155.0,25.59,80.0,0.3587,23.134,-0.00384,0.0039,298,1_T3MM3104_Z
2007-05-01,CH,SMETTL1T,SMETTL12,1,0,400.0,400.0,600.0,0.2393,13.79,0.0,0.0,866,1_T3MT3201_X
2007-05-01,CH,SMETTL1T,SMETTL22,1,0,400.0,247.0,600.0,0.2393,13.79,0.0,0.0,866,1_T3MT3201_Y
2007-05-01,CH,SMETTL1T,SMETTL61,1,0,400.0,70.0,114.6,2.1464,110.7,-0.00073,0.0005,165,1_T3MT3201_Z
2007-05-01,CH,SMUEHB2T,SMUEHB11,1,8,247.0,420.0,800.0,0.0444,3.792,0.0,0.0,1870,1_T3MU3201_Y
2007-05-01,CH,SMUEHB2T,SMUEHB22,1,8,247.0,247.0,800.0,0.0444,3.792,0.0,0.0,1870,1_T3MU3201_X
2007-05-01,CH,SMUEHB2T,SMUEHB71,1,8,247.0,27.0,155.0,0.3865,43.577,-0.01589,0.0115,362,1_T3MU3201_Z
2007-05-01,CH,SNDDRA71,SNDDRA12,1,0,26.66,405.0,175.0,0.0046,0.5686,-586.06,408.4,3790,1_TRND30G1__
2007-05-01,CH,SNDDRA72,SNDDRA12,2,0,26.66,405.0,175.0,0.0046,0.5686,-586.06,408.4,3790,2_TRND30G2__
2007-05-01,CH,SNDDRA73,SNDDRA12,3,0,26.66,405.0,175.0,0.0046,0.5686,-586.06,408.4,3790,3_TRND30G3__
2007-05-01,CH,SNDDRA74,SNDDRA11,4,0,26.66,405.0,175.0,0.0046,0.5686,-586.06,408.4,3790,4_TRND30G4__
2007-05-01,CH,SNDDRA75,SNDDRA11,5,0,26.66,405.0,175.0,0.0046,0.5686,-586.06,408.4,3790,5_TRND30G5__
2007-05-01,CH,SNDDRA76,SNDDRA11,6,0,26.66,405.0,175.0,0.0046,0.5686,-586.06,408.4,3790,6_TRND30G6__
2007-05-01,CH,SPECCI71,SPECCI21,1,0,28.13,240.0,67.0,0.0365,1.4351,-84.4686,42.962,1376,1_TRPC2001__
2007-05-01,CH,SPRADE1A,SPRADE51,1,0,410.0,110.0,90.0,8.3355,215.47,-0.02447,0.0194,127,1_TRPR3101__
2007-05-01,CH,SPRADE1A,SPRADE52,2,8,410.0,110.0,90.0,8.3355,215.47,-0.02447,0.0194,127,2_TRPR3102__
2007-05-01,CH,SPRADE1T,SPRADE1A,1,8,420.0,420.0,180.0,4.0111,129.27,-0.00081,0.0005,247,1_T3PR3002_X
2007-05-01,CH,SPRADE1T,SPRADE71,1,8,420.0,27.0,90.0,16.044,199.1,0.0,0.0,124,1_T3PR3002_Y
2007-05-01,CH,SPRADE1T,SPRADE72,1,8,420.0,27.0,90.0,16.044,199.1,0.0,0.0,124,1_T3PR3002_Z
2007-05-01,CH,SPRADE1U,SPRADE1A,2,8,420.0,420.0,180.0,4.0111,129.51,-0.00081,0.0005,247,2_T3PR3004_X
2007-05-01,CH,SPRADE1U,SPRADE73,2,8,420.0,27.0,90.0,16.044,199.1,0.0,0.0,124,2_T3PR3004_Y
2007-05-01,CH,SPRADE1U,SPRADE74,2,8,420.0,27.0,90.0,16.044,199.1,0.0,0.0,124,2_T3PR3004_Z
2007-05-01,CH,SROBIE71,SROBIE21,1,0,28.13,240.0,93.0,0.0282,1.1137,-117.237,32.331,1909,1_TRRB2001__
2007-05-01,CH,SROBIE73,SROBIE21,2,0,28.13,241.0,93.0,0.0285,1.1346,-116.747,32.895,1909,2_TRRB2002__
2007-05-01,CH,SROMAN2T,SROMAN16,1,0,247.0,420.0,800.0,0.0545,4.087,0.0,0.0,1870,1_T3RM3201_Y
2007-05-01,CH,SROMAN2T,SROMAN21,1,0,247.0,247.0,800.0,0.0545,4.087,0.0,0.0,1870,1_T3RM3201_X
2007-05-01,CH,SROMAN2T,SROMAN71,1,0,247.0,28.0,208.5,0.7674,63.035,-0.00856,0.0023,487,1_T3RM3201_Z
2007-05-01,CH,SSAREL21,SSAREL51,1,0,255.0,120.0,160.0,4.5608,257.62,-1.1892,0.2414,362,1_TRSR2122__
2007-05-01,CH,SSILS_1T,SSILS_11,1,0,420.0,420.0,600.0,0.3344,18.919,0.0,0.0,825,1_T3SL3201_X
2007-05-01,CH,SSILS_1T,SSILS_21,1,0,420.0,240.0,480.0,0.3344,18.919,0.0,0.0,660,1_T3SL3201_Y
2007-05-01,CH,SSILS_1T,SSILS_71,1,0,420.0,28.35,145.0,1.7984,126.5,-0.00053,0.0004,199,1_T3SL3201_Z
2007-05-01,CH,SSILS_1U,SSILS_11,2,0,420.0,420.0,600.0,0.3243,18.936,0.0,0.0,825,2_T3SL3202_X
2007-05-01,CH,SSILS_1U,SSILS_23,2,0,420.0,240.0,480.0,0.3243,18.936,0.0,0.0,660,2_T3SL3202_Y
2007-05-01,CH,SSILS_1U,SSILS_72,2,0,420.0,28.35,145.0,1.8228,126.08,-0.00056,0.0004,199,2_T3SL3202_Z
2007-05-01,CH,SSOAZZ1T,SSOAZZ11,2,0,400.0,400.0,400.0,0.3493,19.121,0.0,0.0,577,2_T3SZ3202_X
2007-05-01,CH,SSOAZZ1T,SSOAZZ22,2,0,400.0,242.0,400.0,0.3493,19.121,0.0,0.0,577,2_T3SZ3202_Y
2007-05-01,CH,SSOAZZ1T,SSOAZZ71,2,0,400.0,27.0,120.0,2.9601,147.38,-0.00039,0.0003,173,2_T3SZ3202_Z
2007-05-01,CH,SSOAZZ22,SSOAZZ11,1,0,242.0,400.0,366.0,0.2859,17.141,-5.73731,2.1856,873,1_TRSZ3201__
2007-05-01,CH,STAVAN1T,STAVAN11,1,0,410.0,410.0,400.0,0.3482,15.459,0.0,0.0,563,1_T3TA3201_X
2007-05-01,CH,STAVAN1T,STAVAN21,1,0,410.0,248.0,280.0,0.3482,15.459,0.0,0.0,394,1_T3TA3201_Y
2007-05-01,CH,STAVAN1T,STAVAN71,1,0,410.0,26.0,120.0,2.6923,97.55,-0.0057,0.0013,169,1_T3TA3201_Z
2007-05-01,CH,STAVAN1U,STAVAN12,2,0,410.0,410.0,400.0,0.3482,15.459,0.0,0.0,563,2_T3TA3202_X
2007-05-01,CH,STAVAN1U,STAVAN22,2,0,410.0,248.0,280.0,0.3482,15.459,0.0,0.0,394,2_T3TA3202_Y
2007-05-01,CH,STAVAN1U,STAVAN72,2,0,410.0,26.0,120.0,2.6923,97.55,-0.0057,0.0013,169,2_T3TA3202_Z
2007-05-01,CH,STIERF22,STIERF12,1,0,242.0,400.0,600.0,0.1412,7.9793,-5.43679,3.0326,1432,1_TRTF3201__
2007-05-01,CH,STINZE71,STINZE21,1,0,27.26,236.0,80.0,0.0602,1.486,-314.856,72.717,1695,1_TRTZ2011__
2007-05-01,CH,STINZE72,STINZE21,2,0,27.26,236.0,80.0,0.0602,1.478,-314.856,72.717,1695,2_TRTZ2012__
2007-05-01,CH,SVERBA71,SVERBA21,1,0,29.25,240.0,67.0,0.0399,1.567,-156.192,39.99,1323,1_TRVZ2001__
2007-05-01,CH,SVERBA72,SVERBA22,2,0,29.25,240.0,67.0,0.0415,1.5804,-156.192,42.28,1323,2_TRVZ2002__
2007-05-01,CH,SVERBO1T,SVERBO11,1,0,400.0,400.0,800.0,0.1318,10.288,0.0,0.0,1155,1_T3VE3203_X
2007-05-01,CH,SVERBO1T,SVERBO22,1,0,400.0,245.0,800.0,0.1318,10.288,0.0,0.0,1155,1_T3VE3203_Y
2007-05-01,CH,SVERBO1T,SVERBO71,1,0,400.0,27.0,80.0,3.215,138.96,-0.00061,0.0004,115,1_T3VE3203_Z
2007-05-01,CH,SVEYTA1T,SVEYTA11,1,0,420.0,420.0,150.0,1.0926,56.955,0.0,0.0,206,1_T3VT3201_X
2007-05-01,CH,SVEYTA1T,SVEYTA25,1,0,420.0,247.0,150.0,1.0926,56.955,0.0,0.0,206,1_T3VT3201_Y
2007-05-01,CH,SVEYTA1T,SVEYTA71,1,0,420.0,27.0,25.0,24.127,4612.0,-0.00076,0.0001,34,1_T3VT3201_Z
2007-05-01,CH,SVEYTA1U,SVEYTA16,2,0,420.0,420.0,150.0,1.0936,57.375,0.0,0.0,206,2_T3VT3202_X
2007-05-01,CH,SVEYTA1U,SVEYTA25,2,0,420.0,247.0,150.0,1.0936,57.375,0.0,0.0,206,2_T3VT3202_Y
2007-05-01,CH,SVEYTA1U,SVEYTA72,2,0,420.0,27.0,25.0,23.806,4639.0,-0.00068,0.0001,34,2_T3VT3202_Z
