date,country,node1,node2,orderCode,status,ratedVoltNRW,ratedVoltRW,nomPower,restR,reactX,susceptanceB,conductanceG,currentLimA,elementName
2007-05-01,NL,N_EH-21,NDKG3811,1,0,380.0,380.0,693.0,0.0004,38.811,0,0,1053,20BAT10
2007-05-01,NL,N_EH-11,NDKG3810,1,0,380.0,380.0,693.0,0.0004,38.811,0,0,1053,10BAT10
2007-05-01,NL,N_EH-31,NDKG3812,1,0,380.0,380.0,693.0,0.0004,38.811,0,0,1053,30BAT10
2007-05-01,NL,NEEM381S,NEEM3812,1,0,380.0,380.0,750.0,0.0912,30.585,-10.3425,0.9695,1140,#EEMT401   H
2007-05-01,NL,NEEM381S,NEEM2220,1,1,380.0,220.0,750.0,0.1241,-2.342,0,0,113951,EEM380_TR401
2007-05-01,NL,NEEM381S,NEEM-510,1,0,380.0,380.0,100.0,0.8969,58.215,0,0,15193,EEM380_TR401
2007-05-01,NL,NMVL381S,NMVL3810,1,0,380.0,380.0,450.0,0.5536,58.565,-5.88354,2.0568,684,#MVLT401   H
2007-05-01,NL,NMVL381S,NMVLA33,1,1,380.0,150.0,450.0,0.4233,-2.097,0,0,68370,MVL_TR401
2007-05-01,NL,NMVL381S,NMVL-510,1,0,380.0,380.0,150.0,1.4000,56.939,0,0,22790,MVL_TR401
2007-05-01,NL,NMVL381T,NMVL3813,1,0,380.0,380.0,450.0,0.6165,65.798,-6.15682,0.9695,684,#MVLT402   H
2007-05-01,NL,NMVL381T,NMVLB43,1,1,380.0,150.0,450.0,0.3598,-7.276,0,0,68370,MVL_TR402
2007-05-01,NL,NMVL381T,NMVL-511,1,0,380.0,380.0,150.0,0.9046,56.452,0,0,22790,MVL_TR402
2007-05-01,NL,NEEM381T,NEEM3816,1,0,380.0,380.0,750.0,0.0912,31.669,-10.3425,0.9695,1140,#EEMT402   H
2007-05-01,NL,NEEM381T,NEEM2224,1,1,380.0,220.0,750.0,0.1241,-2.558,0,0,113951,EEM380_TR402
2007-05-01,NL,NEEM381T,NEEM-511,1,0,380.0,380.0,100.0,0.8969,56.410,0,0,15193,EEM380_TR402
2007-05-01,NL,NBWK381T,NBWK3811,1,0,380.0,380.0,500.0,0.3940,61.494,-6.85700,0.9695,760,#BWKT413   H
2007-05-01,NL,NBWK381T,NZT1503A,1,1,380.0,150.0,500.0,0.2645,-3.882,0,0,75967,BWK_TR413
2007-05-01,NL,NBWK381T,NBWK-511,1,0,380.0,380.0,167.0,0.9522,54.364,0,0,25373,BWK_TR413
2007-05-01,NL,NNW01 51,NWMD1150,1,0,110.0,110.0,300.0,0.0396,5.9168,0,0,1575,NW01 TR101
2007-05-01,NL,NWW01 51,NWMD1150,1,0,110.0,110.0,288.0,0.0429,6.1633,0,0,1512,WW01 TR101
2007-05-01,NL,NZW01 51,NWMD1150,1,0,110.0,110.0,288.0,0.0429,6.1633,0,0,1512,ZW01 TR101
2007-05-01,NL,N_BEC15,NDZF1151,1,0,110.0,110.0,55.00,0.5800,39.596,0,0,289,BEC Tr
2007-05-01,NL,N_BS303,NBSL1531,1,0,150.0,150.0,570.0,0.0886,6.9608,0,0,2194,TR_BS30
2007-05-01,NL,N_CCC11,NCCCT11,1,0,380.0,380.0,343.0,0.0015,77.143,0,0,521,TR-CCC1
2007-05-01,NL,N_CCC21,NCCCT21,1,0,380.0,380.0,343.0,0.0015,77.143,0,0,521,TR-CCC2
2007-05-01,NL,N_CCC31,NCCCT31,1,0,380.0,380.0,343.0,0.0015,77.143,0,0,521,TR CCC3
2007-05-01,NL,N_BEC 3,NCU1503A,1,0,150.0,150.0,44.00,2.1870,96.204,-4.70356,1.3333,169,TR BEC
2007-05-01,NL,NULW153A,NULW1531,1,0,150.0,150.0,450.0,0.0122,2.6500,-49.9758,1.5556,1732,ULW-ODR W DR
2007-05-01,NL,N_PG023,NGVT2 31,1,0,150.0,150.0,200.0,0.2531,15.748,0,0,770,TrPG02
2007-05-01,NL,N_PG013,NGVT2 30,1,0,150.0,150.0,200.0,0.2531,15.748,0,0,770,TrPG01
2007-05-01,NL,N_LTG 5,NLUTTE51,1,0,110.0,110.0,88.00,0.3245,35.214,0,0,462,LTG1 T111
2007-05-01,NL,NOZN381U,NOZN3810,1,0,380.0,380.0,500.0,0.6483,73.683,-6.85700,0.9695,760,#OZNT403   H
2007-05-01,NL,NOZN381U,NOZN1533,1,0,380.0,150.0,381.0,0.4857,1.0857,0,0,57887,OZN_TR403
2007-05-01,NL,NOZN381U,NOZN-512,1,0,380.0,380.0,149.0,1.0428,55.588,0,0,22638,OZN_TR403
2007-05-01,NL,NULW153C,NULW1530,1,0,150.0,150.0,450.0,0.0122,2.6500,-49.9758,1.5556,1732,ULW-ODR Z DR
2007-05-01,NL,N_DES15,NDZW1151,1,0,110.0,110.0,554.0,0.0440,3.5269,0,0,2908,DZW T201
2007-05-01,NL,NDDZ5031,NDDZ153A,1,0,150.0,150.0,150.0,0.0010,22.500,0,0,577,DdZ1(1)
2007-05-01,NL,NDDZ5031,NDDZ153B,1,0,150.0,150.0,150.0,0.0010,22.500,0,0,577,DdZ2(1)
2007-05-01,NL,NAKZO 5A,NAKU115A,1,8,110.0,110.0,30.00,1.6704,65.522,0,0,157,AKU_TR111
2007-05-01,NL,NAKZO 5B,NAKU115B,1,8,110.0,110.0,30.00,1.6704,65.522,0,0,157,AKU_TR112
2007-05-01,NL,N_EC-32,NEC3CA2,1,0,220.0,220.0,440.0,0.1995,15.628,0,0,1155,Tr-EC3
2007-05-01,NL,N_EC-42,NEC4CA2,1,0,220.0,220.0,440.0,0.1995,15.628,0,0,1155,Tr-EC4
2007-05-01,NL,N_EC-52,NEC5CA2,1,0,220.0,220.0,440.0,0.1995,15.628,0,0,1155,Tr-EC5
2007-05-01,NL,NEHH381S,NEHH3811,1,8,380.0,380.0,750.0,0.0912,31.529,-10.3425,0.9695,1140,EHH380_TR421
2007-05-01,NL,NEHH381S,NEHH2221,1,9,380.0,220.0,750.0,0.1241,-3.131,0,0,1140,EHH380_TR421
2007-05-01,NL,NEHH381S,NEHH-51,1,0,380.0,380.0,100.0,0.8969,56.549,0,0,152,EHH380_TR421
2007-05-01,NL,NEGEN_11,NEGEN_10,1,0,380.0,380.0,500.0,0.0006,57.760,0,0,760,tr.Egen1
2007-05-01,NL,NEGEN_12,NEGEN_10,1,0,380.0,380.0,500.0,0.0006,57.760,0,0,760,tr.Egen2
2007-05-01,NL,N_CR101,NMV-E 1,1,0,380.0,380.0,1000.,0.1891,18.912,0,0,1519,ELBtr
2007-05-01,NL,N_AVIZ5,NHGLA151,1,0,110.0,110.0,55.00,0.5800,39.596,0,0,289,HGL1A T112
2007-05-01,NL,N_AVIW5,NHGLA152,1,0,110.0,110.0,55.00,0.5800,39.596,0,0,289,HGL1A T111
2007-05-01,NL,N_SAL05,NHGLB151,1,0,110.0,110.0,80.00,0.5838,45.986,0,0,420,THGLS110.TR1
2007-05-01,NL,N_MK123H,NULW1533,1,0,162.0,162.0,295.0,0.0099,1.1907,-22.4781,0.3810,1051,TrMK12_HVHV
2007-05-01,NL,N_MV-31,NMVTR311,1,0,380.0,380.0,1400.,0.3118,22.756,-18.5615,5.6094,2127,MV3tr1
2007-05-01,NL,N_MV-31,NMVTR310,1,8,380.0,380.0,700.0,0.6235,45.512,-9.28075,2.8047,1064,MV3tr2
2007-05-01,NL,N_MV-11,NMVTR11,1,0,380.0,380.0,625.0,0.5089,31.801,0,0,950,Tr-MV1
2007-05-01,NL,N_MV-21,NMVTR21,1,0,380.0,380.0,625.0,0.5089,31.801,0,0,950,Tr-MV2
2007-05-01,NL,NZKL381U,NZKL381O,1,0,380.0,380.0,400.0,0.0393,58.494,-5.39811,1.2465,608,ZKL_TR423
2007-05-01,NL,NZKL381U,NZKL222O,1,1,380.0,220.0,400.0,0.4571,-6.512,0,0,608,ZKL_TR423
2007-05-01,NL,NZKL381U,NZKL0311,1,0,380.0,380.0,72.00,3.0248,122.98,0,0,109,ZKL_TR423
2007-05-01,NL,NZKL381V,NZKL381P,1,0,380.0,380.0,400.0,0.0393,58.494,-5.39811,1.2465,608,ZKL_TR424
2007-05-01,NL,NZKL381V,NZKL222P,1,1,380.0,220.0,400.0,0.4571,-6.512,0,0,608,ZKL_TR424
2007-05-01,NL,NZKL381V,NZKL0312,1,0,380.0,380.0,72.00,3.0248,122.98,0,0,109,ZKL_TR424
2007-05-01,NL,NBMR381S,NBMR381A,1,0,380.0,380.0,500.0,0.3879,63.081,-6.85602,0.9765,760,#BMRT404   H
2007-05-01,NL,NBMR381S,NBMR153A,1,1,380.0,150.0,500.0,0.2688,-3.765,0,0,75967,BMR_TR404
2007-05-01,NL,NBMR381S,NBMR-510,1,0,380.0,380.0,167.0,0.9635,55.025,0,0,25373,BMR_TR404
2007-05-01,NL,NBGM222S,NBGM222A,1,0,220.0,220.0,200.0,0.3678,40.625,-7.91554,2.3760,525,#BGMT201   H
2007-05-01,NL,NBGM222S,NBGM1151,1,1,220.0,110.0,200.0,0.1960,-3.168,0,0,52486,BGM TR201
2007-05-01,NL,NBGM222S,NBERGU21,1,0,220.0,220.0,65.00,0.9839,35.909,0,0,17058,BGM TR201
2007-05-01,NL,NLSM222S,NLSM222A,1,0,220.0,220.0,200.0,0.3541,39.990,-7.92783,2.3347,525,#LSMT201   H
2007-05-01,NL,NLSM222S,NLSM1150,1,1,220.0,110.0,200.0,0.2509,-3.211,0,0,52486,LSM_TR201
2007-05-01,NL,NLSM222S,NLOUWS21,1,0,220.0,220.0,65.00,1.0779,35.947,0,0,17058,LSM_TR201
2007-05-01,NL,NMEE222S,NMEE222A,1,0,220.0,220.0,370.0,0.1964,22.551,-14.8505,3.6364,971,#MEET201   H
2007-05-01,NL,NMEE222S,NMEE115A,1,1,220.0,116.0,370.0,0.1130,-0.224,0,0,97100,MEE_TR201
2007-05-01,NL,NMEE222S,NMEEDE22,1,0,220.0,220.0,105.0,0.8221,32.800,0,0,27555,MEE_TR201
2007-05-01,NL,NOHK222S,NOHK222A,1,0,220.0,220.0,200.0,0.3745,40.062,-7.80150,2.7273,525,#OHKT201   H
2007-05-01,NL,NOHK222S,NOHK1151,1,1,220.0,110.0,200.0,0.2027,-3.210,0,0,52486,OHK_TR201
2007-05-01,NL,NOHK222S,NOUDEH21,1,0,220.0,220.0,65.00,0.9658,35.430,0,0,17058,OHK_TR201
2007-05-01,NL,NOHK222T,NOHK222A,1,0,220.0,220.0,200.0,0.3736,40.230,-7.88380,2.4793,525,#OHKT202   H
2007-05-01,NL,NOHK222T,NOHK1151,1,1,220.0,110.0,200.0,0.1903,-2.966,0,0,52486,OHK_TR202
2007-05-01,NL,NOHK222T,NOUDEH22,1,0,220.0,220.0,65.00,0.9438,35.710,0,0,17058,OHK_TR202
2007-05-01,NL,NRBB222S,NRBB222A,1,0,220.0,220.0,370.0,0.1715,22.993,-2.00753,1.9926,971,RBB_TR211
2007-05-01,NL,NRBB222S,NEHM1152,1,1,220.0,110.0,370.0,0.0762,-1.986,0,0,971,RBB_TR211
2007-05-01,NL,NRBB222S,NEEMSH21,1,0,220.0,220.0,100.0,0.8923,36.433,0,0,262,RBB_TR211
2007-05-01,NL,NVVL222S,NVVL222A,1,0,220.0,220.0,370.0,0.1642,23.132,-15.1126,2.3176,971,#VVLT201   H
2007-05-01,NL,NVVL222S,NVVL115A,1,1,220.0,116.0,370.0,0.0930,-2.086,0,0,97100,VVL_TR201
2007-05-01,NL,NVVL222S,NVIERV22,1,0,220.0,220.0,100.0,0.6074,47.092,0,0,26243,VVL_TR201
2007-05-01,NL,NZYV222S,NZYV222A,1,0,220.0,220.0,200.0,0.4072,54.647,-7.38040,3.7190,525,#ZYVT201   H
2007-05-01,NL,NZYV222S,NZYV115A,1,1,220.0,110.0,200.0,0.1047,-16.27,0,0,52486,ZYV_TR201
2007-05-01,NL,NZYV222S,NZEYER21,1,0,220.0,218.9,40.00,2.3153,105.17,0,0,10497,ZYV_TR201
2007-05-01,NL,NBVW381T,NBVW381A,1,0,380.0,380.0,508.0,0.3837,60.439,-6.96889,0.9695,772,BVW_TR413
2007-05-01,NL,NBVW381T,NBVW153B,1,1,380.0,150.0,508.0,0.2542,-4.246,0,0,77183,BVW_TR413
2007-05-01,NL,NBVW381T,NBVW-511,1,0,380.0,380.0,167.0,0.9625,54.728,0,0,25373,BVW_TR413
2007-05-01,NL,NBWK381S,NBWK381A,1,0,380.0,380.0,500.0,0.4558,62.660,-6.86644,0.9003,760,#BWKT412   H
2007-05-01,NL,NBWK381S,NZT1503B,1,1,380.0,150.0,500.0,0.1969,-5.135,0,0,75967,BWK_TR412
2007-05-01,NL,NBWK381S,NBWK-510,1,0,380.0,380.0,167.0,0.9888,55.445,0,0,25373,BWK_TR412
2007-05-01,NL,NBKK381S,NBKK381A,1,8,380.0,380.0,500.0,0.3940,63.758,-6.85700,0.9695,760,BKK380_TR411
2007-05-01,NL,NBKK381S,NBKK153B,1,9,380.0,150.0,500.0,0.2645,-4.558,0,0,75967,BKK380_TR411
2007-05-01,NL,NBKK381S,NBKK-510,1,8,380.0,380.0,167.0,0.9522,54.694,0,0,25373,BKK380_TR411
2007-05-01,NL,NCST381T,NCST381A,1,0,380.0,380.0,450.0,0.5280,66.556,-6.09222,1.3158,759,#CSTT403   H
2007-05-01,NL,NCST381T,NCRAYE32,1,1,380.0,150.0,450.0,0.3933,-7.199,0,0,68370,CST_TR403
2007-05-01,NL,NCST381T,NCST-511,1,0,380.0,380.0,150.0,1.2625,56.556,0,0,22790,CST_TR403
2007-05-01,NL,NDIM381S,NDIM381A,1,0,380.0,380.0,450.0,0.4692,61.452,-6.10534,1.2535,684,#DIMT401   H
2007-05-01,NL,NDIM381S,NDIM153A,1,1,380.0,150.0,450.0,0.3344,-3.345,0,0,68370,DIM_TR401
2007-05-01,NL,NDIM381S,NDIM-510,1,0,380.0,380.0,150.0,1.2379,61.372,0,0,22790,DIM_TR401
2007-05-01,NL,NDIM381T,NDIM381A,1,0,380.0,380.0,450.0,0.8026,60.857,-5.84105,2.1745,684,#DIMT402   H
2007-05-01,NL,NDIM381T,NDIM153B,1,1,380.0,150.0,450.0,0.2892,-2.690,0,0,68370,DIM_TR402
2007-05-01,NL,NDIM381T,NDIM-511,1,0,380.0,380.0,150.0,1.6298,52.327,0,0,22790,DIM_TR402
2007-05-01,NL,NDOD381T,NDOD381A,1,0,380.0,380.0,450.0,0.7737,61.273,-5.85129,2.1468,684,#DODT403   H
2007-05-01,NL,NDOD381T,NDOD1531,1,1,380.0,150.0,450.0,0.3245,-3.524,0,0,68370,DOD_TR403
2007-05-01,NL,NDOD381T,NDOD-511,1,0,380.0,380.0,150.0,1.5367,58.075,0,0,22790,DOD_TR403
2007-05-01,NL,NDTC381T,NDTC381A,1,0,380.0,380.0,500.0,0.3937,62.720,-6.85700,0.9695,760,#DTCT403   H
2007-05-01,NL,NDTC381T,NLGK153B,1,1,380.0,150.0,500.0,0.2590,-3.953,0,0,75967,DTC_TR403
2007-05-01,NL,NDTC381T,NDTC-511,1,0,380.0,380.0,167.0,0.9318,54.349,0,0,25373,DTC_TR403
2007-05-01,NL,NEHV381S,NEHV381A,1,0,380.0,380.0,500.0,0.3888,63.672,-6.84580,1.0457,760,#EHVT401   H
2007-05-01,NL,NEHV381S,NEHVO 3A,1,1,380.0,150.0,500.0,0.2697,-4.212,0,0,75967,EHV_TR401
2007-05-01,NL,NEHV381S,NEHV-510,1,0,380.0,380.0,167.0,0.9471,55.040,0,0,25373,EHV_TR401
2007-05-01,NL,NEHV381T,NEHV381A,1,0,380.0,380.0,450.0,0.3961,61.983,-6.10104,1.2742,684,#EHVT402   H
2007-05-01,NL,NEHV381T,NEHVO 3A,1,1,380.0,150.0,450.0,0.3448,-3.586,0,0,68370,EHV_TR402
2007-05-01,NL,NEHV381T,NEHV-511,1,0,380.0,380.0,150.0,1.2404,62.672,0,0,22790,EHV_TR402
2007-05-01,NL,NENS381S,NENS381A,1,0,380.0,380.0,370.0,0.4268,66.766,-5.06455,0.7825,562,ENS380 TR412
2007-05-01,NL,NENS381S,NENS1151,1,1,380.0,110.0,370.0,0.2693,-3.936,0,0,56216,ENS380 TR412
2007-05-01,NL,NENS381S,NENS-513,1,0,380.0,380.0,115.0,1.2741,65.444,0,0,17472,ENS380 TR412
2007-05-01,NL,NENS381W,NENS381A,1,0,380.0,380.0,500.0,0.2117,43.136,-6.90189,0.5679,760,#ENST403   H
2007-05-01,NL,NENS381W,NENS222A,1,1,380.0,220.0,500.0,0.2078,-2.128,0,0,75967,ENS_TR403
2007-05-01,NL,NENS381W,NENS-511,1,0,380.0,380.0,82.00,1.2021,63.394,0,0,12459,ENS_TR403
2007-05-01,NL,NENS381X,NENS381A,1,0,380.0,380.0,500.0,0.1116,42.923,-6.88545,0.7410,760,#ENST404   H
2007-05-01,NL,NENS381X,NENS222A,1,1,380.0,220.0,500.0,0.2211,-2.694,0,0,75967,ENS_TR404
2007-05-01,NL,NENS381X,NENS-512,1,0,380.0,380.0,82.00,1.3380,73.292,0,0,12459,ENS_TR404
2007-05-01,NL,NGT3801S,NGT3801A,1,0,380.0,380.0,450.0,0.8696,61.126,-5.83066,2.2022,684,#GTT401    H
2007-05-01,NL,NGT3801S,NGT1503A,1,1,380.0,150.0,450.0,0.2471,-3.377,0,0,68370,GT__TR401
2007-05-01,NL,NGT3801S,NGT--510,1,0,380.0,380.0,150.0,1.4986,57.258,0,0,22790,GT__TR401
2007-05-01,NL,NHGL381U,NHGL381A,1,0,380.0,381.0,350.0,0.5023,45.178,-4.78407,0.7825,532,#HGLT403   H
2007-05-01,NL,NHGL381U,NHGLO 5A,1,0,380.0,117.0,350.0,0.2403,24.336,0,0,53177,HGL_TR403
2007-05-01,NL,NHGL381U,NHGL-512,1,0,380.0,383.8,115.0,1.4303,60.279,0,0,17472,HGL_TR403
2007-05-01,NL,NHGL381S,NHGL381A,1,0,380.0,381.0,350.0,0.4981,43.778,-4.78178,0.7964,532,#HGLT401   H
2007-05-01,NL,NHGL381S,NHGLO 5C,1,0,380.0,117.0,350.0,0.2469,22.559,0,0,53177,HGL_TR401
2007-05-01,NL,NHGL381S,NHGL-510,1,0,380.0,383.8,115.0,1.4018,62.056,0,0,17472,HGL_TR401
2007-05-01,NL,NKIJ381T,NKIJ381A,1,0,380.0,380.0,500.0,0.4239,63.080,-6.85602,0.9765,760,#KIJT402   H
2007-05-01,NL,NKIJ381T,NKIJ153E,1,1,380.0,150.0,500.0,0.2323,-3.765,0,0,75967,KIJ_TR402
2007-05-01,NL,NKIJ381T,NKIJ-511,1,0,380.0,380.0,167.0,0.9689,55.025,0,0,25373,KIJ_TR402
2007-05-01,NL,N_FL-41,NLLS381A,1,0,380.0,380.0,535.0,0.3986,50.604,0,0,813,Tr-LLS380_EL
2007-05-01,NL,NLLS381S,NLLS381A,1,0,380.0,380.0,500.0,0.3937,63.427,-6.85798,0.9626,760,#LLST412   H
2007-05-01,NL,NLLS381S,NLLS153A,1,1,380.0,150.0,500.0,0.2590,-4.111,0,0,75967,LLS_TR412
2007-05-01,NL,NLLS381S,NLLS-510,1,0,380.0,380.0,167.0,0.9318,54.939,0,0,25373,LLS_TR412
2007-05-01,NL,NLLS381U,NLLS381A,1,8,380.0,380.0,500.0,0.3937,63.427,-6.85798,0.9626,760,LLS_TR414
2007-05-01,NL,NLLS381U,NLLS153B,1,9,380.0,150.0,500.0,0.2590,-4.111,0,0,75967,LLS_TR414
2007-05-01,NL,NLLS381U,NLELYS1A,1,8,380.0,380.0,167.0,0.9318,54.939,0,0,25373,LLS_TR414
2007-05-01,NL,N_CC-A1,NMBT381A,1,0,380.0,380.0,690.0,0.4362,27.585,0,0,1048,Tr-CCA
2007-05-01,NL,NMBT381T,NMBT381A,1,0,380.0,380.0,450.0,0.5715,66.250,-5.95830,1.8289,684,#MBTT402   H
2007-05-01,NL,NMBT381T,NMBT153D,1,1,380.0,150.0,450.0,0.3405,-8.176,0,0,68370,MBT TR402
2007-05-01,NL,NMBT381T,NMBT-511,1,0,380.0,380.0,150.0,1.4629,66.582,0,0,22790,MBT TR402
2007-05-01,NL,NMBT381S,NMBT381A,1,0,380.0,380.0,450.0,0.9185,57.980,-5.88111,2.0637,684,#MBTT401   H
2007-05-01,NL,NMBT381S,NMBT153A,1,1,380.0,150.0,450.0,0.3280,-3.443,0,0,68370,MBT TR401
2007-05-01,NL,NMBT381S,NMBT-510,1,0,380.0,380.0,150.0,1.5396,60.114,0,0,22790,MBT TR401
2007-05-01,NL,NOZN381S,NOZN381A,1,0,380.0,380.0,500.0,0.6483,76.933,-6.85700,0.9695,760,#OZNT401   H
2007-05-01,NL,NOZN381S,NOZN1530,1,0,380.0,150.0,381.0,0.4857,0.9437,0,0,57887,OZN_TR401
2007-05-01,NL,NOZN381S,NOZN-510,1,0,380.0,380.0,149.0,1.0428,55.633,0,0,22638,OZN_TR401
2007-05-01,NL,NVHZ381T,NVHZ381A,1,0,380.0,380.0,500.0,0.3766,62.359,-6.88545,0.7410,760,VHZ_TR412
2007-05-01,NL,NVHZ381T,NVHZ1531,1,1,380.0,150.0,500.0,0.2360,-5.007,0,0,75967,VHZ_TR412
2007-05-01,NL,NVHZ381T,NVHZ-511,1,0,380.0,380.0,167.0,1.1301,56.177,0,0,25373,VHZ_TR412
2007-05-01,NL,N_SCE 3,NEBK113A,1,0,150.0,150.0,65.00,0.7988,69.226,-8.56349,1.3333,250,Tr-SCE
2007-05-01,NL,N_FL-53,NLLS153A,1,0,150.0,150.0,535.0,0.0590,7.4857,0,0,2059,Tr-LLS_EL
2007-05-01,NL,NRK10 31,NRK1503A,1,0,150.0,150.0,66.00,1.1880,69.876,-8.61856,1.7778,254,RK150_TR3
2007-05-01,NL,N_HW-93,NHW1503A,1,0,150.0,150.0,540.0,0.0700,7.1182,-71.6907,6.6667,2078,HW9tr
2007-05-01,NL,NESDM 51,NESDM 5A,1,0,110.0,110.0,80.00,0.1884,16.836,0,0,420,Tr-ESMGT
2007-05-01,NL,N_HC615,NHCL115A,1,0,110.0,110.0,310.0,0.0875,5.1062,0,0,1627,Tr-HC6 ST
2007-05-01,NL,N_WKC13,NHMO153A,1,0,150.0,150.0,100.0,0.4234,42.338,-11.0308,1.3333,385,TR WKC 1
2007-05-01,NL,NMDK2_3,NWKCM 3B,1,0,150.0,150.0,570.0,0.0075,7.6421,-62.3511,11.111,2194,TR MDK-WKC2
2007-05-01,NL,N_RSB 3,NRSB153A,1,0,150.0,150.0,38.00,2.6390,111.39,-4.00617,1.3333,293,TR101_
2007-05-01,NL,NMDB103A,NMDB153A,1,8,150.0,150.0,54.00,1.5496,115.54,0,0,208,152 Mdb(1)
2007-05-01,NL,N_ES1G3,NTNZ153A,1,0,150.0,150.0,150.0,0.1581,20.743,0,0,577,MT-301
2007-05-01,NL,NDZW115A,NWEW222A,1,0,110.0,220.0,350.0,0.1005,5.7726,-56.2010,13.719,1837,WEW_TR201
2007-05-01,NL,NHZL381S,NHZL381A,1,0,380.0,380.0,400.0,0.0393,58.494,-5.39811,1.2465,608,HZL_TR421
2007-05-01,NL,NHZL381S,NHZL222W,1,1,380.0,220.0,400.0,0.4571,-6.512,0,0,608,HZL_TR421
2007-05-01,NL,NHZL381S,NZKLW51,1,0,380.0,380.0,72.00,3.0248,122.98,0,0,109,HZL_TR421
2007-05-01,NL,NHZL381T,NHZL381A,1,0,380.0,380.0,400.0,0.0393,58.494,-5.39811,1.2465,608,HZL_TR422
2007-05-01,NL,NHZL381T,NHZL222Z,1,1,380.0,220.0,400.0,0.4571,-6.512,0,0,608,HZL_TR422
2007-05-01,NL,NHZL381T,NZKLZ51,1,0,380.0,380.0,72.00,3.0248,122.98,0,0,109,HZL_TR422
2007-05-01,NL,NBSL381T,NBSL381C,1,0,380.0,380.0,500.0,0.4072,61.948,-6.76019,1.5028,760,#BSLT401   H
2007-05-01,NL,NBSL381T,NBSL153A,1,1,380.0,150.0,500.0,0.3344,-3.904,0,0,75967,BSL_TR401
2007-05-01,NL,NBSL381T,NBSL-510,1,0,380.0,380.0,166.7,1.0067,60.203,0,0,25323,BSL_TR401
2007-05-01,NL,NHZL381U,NHZL381B,1,0,380.0,380.0,400.0,0.0393,58.494,-5.39811,1.2465,608,HZL_TR423
2007-05-01,NL,NHZL381U,NHZL222O,1,1,380.0,220.0,400.0,0.4571,-6.512,0,0,608,HZL_TR423
2007-05-01,NL,NHZL381U,NZKLO51,1,0,380.0,380.0,72.00,3.0248,122.98,0,0,109,HZL_TR423
2007-05-01,NL,NHZL381V,NHZL381B,1,0,380.0,380.0,400.0,0.0393,58.494,-5.39811,1.2465,608,HZL_TR424
2007-05-01,NL,NHZL381V,NHZL222P,1,1,380.0,220.0,400.0,0.4571,-6.512,0,0,608,HZL_TR424
2007-05-01,NL,NHZL381V,NZKLP51,1,0,380.0,380.0,72.00,3.0248,122.98,0,0,109,HZL_TR424
2007-05-01,NL,NMEE381S,NMEE381C,C,0,380.0,380.0,750.0,0.0626,30.653,-10.3444,0.9488,1140,#MEET402   H
2007-05-01,NL,NMEE381S,NMEE222B,C,1,380.0,220.0,750.0,0.1492,-1.986,0,0,113951,MEE_TR402
2007-05-01,NL,NMEE381S,NMEE-510,C,0,380.0,380.0,100.0,0.8471,58.293,0,0,15193,MEE_TR402
2007-05-01,NL,N_DM333,NDIM153F,1,0,150.0,150.0,312.0,0.1578,9.4346,-41.3619,4.4444,1201,Machinetrans
2007-05-01,NL,NBGM222T,NBGM222B,1,8,220.0,220.0,200.0,0.3860,40.503,-7.92783,2.3347,525,#BGMT202   H
2007-05-01,NL,NBGM222T,NBGM1150,1,9,220.0,110.0,200.0,0.1912,-3.215,0,0,52486,BGM TR202
2007-05-01,NL,NBGM222T,NBERGU2A,1,0,220.0,220.0,65.00,0.9887,35.957,0,0,17058,BGM TR202
2007-05-01,NL,NHSW222S,NHSW222B,1,0,220.0,220.0,370.0,0.1964,24.152,-14.8505,3.6364,971,#HSWT201   H
2007-05-01,NL,NHSW222S,NZLH115A,1,1,220.0,110.0,370.0,0.1130,-1.851,0,0,97100,HSW_TR201
2007-05-01,NL,NHSW222S,NHESSE21,1,0,220.0,220.0,105.0,0.8221,34.657,0,0,27555,HSW_TR201
2007-05-01,NL,NHSW222U,NHSW222B,1,0,220.0,220.0,350.0,0.2185,25.054,-14.0503,3.4298,919,#HSWT203   H
2007-05-01,NL,NHSW222U,NZLH115B,1,1,220.0,110.0,350.0,0.1833,-1.826,0,0,91851,HSW_TR203
2007-05-01,NL,NHSW222U,NHESSE23,1,0,220.0,220.0,105.0,0.8527,35.782,0,0,27555,HSW_TR203
2007-05-01,NL,NLSM222T,NLSM222B,1,8,220.0,220.0,200.0,0.3516,39.869,-7.93388,2.3140,525,#LSMT202   H
2007-05-01,NL,NLSM222T,NLSM1151,1,9,220.0,110.0,200.0,0.2485,-3.332,0,0,52486,LSM_TR202
2007-05-01,NL,NLSM222T,NLOUWS2A,1,8,220.0,220.0,65.00,1.0574,36.069,0,0,17058,LSM_TR202
2007-05-01,NL,NMEE222T,NMEE222B,1,0,220.0,220.0,370.0,0.1913,25.011,-15.1404,2.1281,971,#MEET202   H
2007-05-01,NL,NMEE222T,NMEE115B,1,1,220.0,116.0,370.0,0.1042,-2.291,0,0,97100,MEE_TR202
2007-05-01,NL,NMEE222T,NMEEDE23,1,0,220.0,220.0,100.0,0.9509,45.886,0,0,26243,MEE_TR202
2007-05-01,NL,NOHK222U,NOHK222B,1,0,220.0,220.0,370.0,0.1964,22.462,-14.8505,3.6364,971,OHK_TR213
2007-05-01,NL,NOHK222U,NOHK1150,1,1,220.0,116.0,370.0,0.1130,-1.417,0,0,971,OHK_TR213
2007-05-01,NL,NOHK222U,NOUDEH2A,1,8,220.0,220.0,105.0,0.8221,44.368,0,0,276,OHK_TR213
2007-05-01,NL,NRBB222T,NRBB222B,1,0,220.0,220.0,370.0,0.1715,22.993,-2.00753,1.9926,971,RBB_TR212
2007-05-01,NL,NRBB222T,NEHM1153,1,1,220.0,110.0,370.0,0.0762,-1.986,0,0,971,RBB_TR212
2007-05-01,NL,NRBB222T,NEEMSH22,1,0,220.0,220.0,100.0,0.8923,36.433,0,0,262,RBB_TR212
2007-05-01,NL,NVVL222T,NVVL222B,1,8,220.0,220.0,370.0,0.1642,23.132,-15.1126,2.3176,971,#VVLT202   H
2007-05-01,NL,NVVL222T,NVVL115B,1,9,220.0,116.0,370.0,0.0930,-2.086,0,0,97100,VVL_TR202
2007-05-01,NL,NVVL222T,NVIERV2A,1,8,220.0,220.0,100.0,0.6074,47.092,0,0,26243,VVL_TR202
2007-05-01,NL,NZYV222T,NZYV222B,1,0,220.0,220.0,200.0,0.3912,18.993,-7.38040,3.7190,525,#ZYVT202   H
2007-05-01,NL,NZYV222T,NZYV115B,1,0,220.0,110.0,200.0,0.1896,19.965,0,0,52486,ZYV_TR202
2007-05-01,NL,NZYV222T,NZEYER22,1,0,220.0,231.0,60.00,0.9935,49.721,0,0,15746,ZYV_TR202
2007-05-01,NL,NBWK381U,NBWK381B,1,0,380.0,380.0,500.0,0.3940,61.595,-6.85700,0.9695,760,#BWKT414   H
2007-05-01,NL,NBWK381U,NZT1503B,1,9,380.0,150.0,500.0,0.2645,-4.041,0,0,75967,BWK_TR414
2007-05-01,NL,NBWK381U,NBWK-512,1,0,380.0,380.0,167.0,0.9522,54.263,0,0,25373,BWK_TR414
2007-05-01,NL,NCST381S,NCST381B,1,0,380.0,380.0,450.0,0.5390,61.902,-5.87868,2.0706,759,#CSTT402   H
2007-05-01,NL,NCST381S,NCRAYE31,1,1,380.0,150.0,450.0,0.4286,-3.188,0,0,68370,CST_TR402
2007-05-01,NL,NCST381S,NCST-510,1,0,380.0,380.0,150.0,1.3837,59.667,0,0,22790,CST_TR402
2007-05-01,NL,NCST381U,NCST381B,1,0,380.0,380.0,500.0,0.3708,63.426,-6.85991,0.9488,760,#CST414    H
2007-05-01,NL,NCST381U,NCRAYE33,1,1,380.0,150.0,500.0,0.2414,-4.890,0,0,75967,CST_TR414
2007-05-01,NL,NCST381U,NCST-512,1,0,380.0,380.0,167.0,0.9753,55.026,0,0,25373,CST_TR414
2007-05-01,NL,NDIM381U,NDIM381B,1,0,380.0,380.0,500.0,0.3750,63.571,-6.86181,0.9349,760,#DIMT403   H
2007-05-01,NL,NDIM381U,NDIM153D,1,1,380.0,150.0,500.0,0.2870,-4.227,0,0,75967,DIM_TR403
2007-05-01,NL,NDIM381U,NDIM-512,1,0,380.0,380.0,167.0,0.9712,54.621,0,0,25373,DIM_TR403
2007-05-01,NL,NDIM381V,NDIM381B,1,8,380.0,380.0,450.0,0.5487,62.238,-6.09072,1.3227,684,#DIMT404   H
2007-05-01,NL,NDIM381V,NDIM153G,1,9,380.0,150.0,450.0,0.3819,-3.523,0,0,68370,DIM_TR404
2007-05-01,NL,NDIM381V,NDIM-513,1,0,380.0,380.0,150.0,1.2547,60.296,0,0,22790,DIM_TR404
2007-05-01,NL,NDTC381S,NDTC381B,1,0,380.0,380.0,450.0,0.4061,54.507,-6.09959,1.2812,684,#DTCT402   H
2007-05-01,NL,NDTC381S,NLGK153A,1,0,380.0,150.0,450.0,0.3483,3.1840,0,0,68370,DTC_TR402
2007-05-01,NL,NDTC381S,NDTC-510,1,0,380.0,380.0,150.0,1.1983,43.094,0,0,22790,DTC_TR402
2007-05-01,NL,NEHV381U,NEHV381B,1,0,380.0,380.0,450.0,0.7905,60.986,-5.83066,2.2022,684,#EHVT403   H
2007-05-01,NL,NEHV381U,NEHVO 3B,1,1,380.0,150.0,450.0,0.3091,-2.466,0,0,68370,EHV_TR403
2007-05-01,NL,NEHV381U,NEHV-512,1,0,380.0,380.0,150.0,1.6355,52.968,0,0,22790,EHV_TR403
2007-05-01,NL,NEHV381V,NEHV381B,1,0,380.0,380.0,450.0,0.6051,65.897,-5.94560,1.8698,684,#EHVT404   H
2007-05-01,NL,NEHV381V,NEHVO 3B,1,1,380.0,150.0,450.0,0.3291,-8.145,0,0,68370,EHV_TR404
2007-05-01,NL,NEHV381V,NEHV-513,1,0,380.0,380.0,150.0,1.5385,66.645,0,0,22790,EHV_TR404
2007-05-01,NL,NENS381T,NENS381B,1,0,380.0,380.0,370.0,0.4268,66.766,-5.06455,0.7825,562,ENS380 TR413
2007-05-01,NL,NENS381T,NENS1150,1,1,380.0,110.0,370.0,0.2693,-3.936,0,0,56216,ENS380 TR413
2007-05-01,NL,NENS381T,NENS-514,1,0,380.0,380.0,115.0,1.2741,65.444,0,0,17472,ENS380 TR413
2007-05-01,NL,NENS381V,NENS381B,1,0,380.0,380.0,750.0,0.0912,31.462,-10.3425,0.9695,1140,#ENST402   H
2007-05-01,NL,NENS381V,NENS222B,1,1,380.0,220.0,750.0,0.1241,-2.621,0,0,113951,ENS380_TR402
2007-05-01,NL,NENS381V,NENS-510,1,0,380.0,380.0,100.0,0.8969,56.328,0,0,15193,ENS380_TR402
2007-05-01,NL,NGT3801T,NGT3801B,1,0,380.0,380.0,450.0,0.8696,61.126,-5.89076,2.0360,684,#GTT402    H
2007-05-01,NL,NGT3801T,NGT1503C,1,1,380.0,150.0,450.0,0.2471,-3.377,0,0,68370,GT__TR402
2007-05-01,NL,NGT3801T,NGT--511,1,0,380.0,380.0,150.0,1.4986,57.258,0,0,22790,GT__TR402
2007-05-01,NL,NHGL381T,NHGL381B,1,0,380.0,381.0,350.0,0.5090,44.362,-4.78519,0.7756,532,#HGLT402   H
2007-05-01,NL,NHGL381T,NHGLO 5B,1,0,380.0,117.0,350.0,0.2360,22.264,0,0,53177,HGL_TR402
2007-05-01,NL,NHGL381T,NHGL-511,1,0,380.0,380.0,115.0,1.4564,61.848,0,0,17472,HGL_TR402
2007-05-01,NL,NKIJ381S,NKIJ381B,1,0,380.0,380.0,450.0,0.5441,61.917,-6.08463,1.3504,684,KIJ_TR401
2007-05-01,NL,NKIJ381S,NKIJ153F,1,1,380.0,150.0,450.0,0.3836,-3.844,0,0,68370,KIJ_TR401
2007-05-01,NL,NKIJ381S,NKIJ-510,1,0,380.0,380.0,150.0,1.2657,60.617,0,0,22790,KIJ_TR401
2007-05-01,NL,NKIJ381U,NKIJ381B,1,0,380.0,380.0,450.0,0.9730,58.733,-5.85129,2.1468,684,#KIJT403   H
2007-05-01,NL,NKIJ381U,NKIJ153F,1,1,380.0,150.0,450.0,0.2671,-3.362,0,0,68370,KIJ_TR403
2007-05-01,NL,NKIJ381U,NKIJ-512,1,0,380.0,380.0,150.0,1.6005,60.225,0,0,22790,KIJ_TR403
2007-05-01,NL,NLLS381T,NLLS381B,1,0,380.0,380.0,500.0,0.3940,60.989,-6.85700,0.9695,760,#LLST413   H
2007-05-01,NL,NLLS381T,NLLS153B,1,1,380.0,150.0,500.0,0.2645,-4.128,0,0,75967,LLS_TR413
2007-05-01,NL,NLLS381T,NLLS-511,1,0,380.0,380.0,167.0,0.9522,54.696,0,0,25373,LLS_TR413
2007-05-01,NL,NMBT381V,NMBT381B,1,0,380.0,380.0,500.0,0.3962,63.239,-6.86275,0.9280,760,#MBTT404   H
2007-05-01,NL,NMBT381V,NMBT153E,1,1,380.0,150.0,500.0,0.2564,-4.125,0,0,75967,MBT TR404
2007-05-01,NL,NMBT381V,NMBT-513,1,0,380.0,380.0,167.0,0.9448,55.127,0,0,25373,MBT TR404
2007-05-01,NL,NMBT381U,NMBT381B,1,0,380.0,380.0,450.0,0.5295,67.373,-6.07873,1.3767,684,#MBTT403   H
2007-05-01,NL,NMBT381U,NMBT153F,1,1,380.0,150.0,450.0,0.3947,-8.978,0,0,68370,MBT TR403
2007-05-01,NL,NMBT381U,NMBT-512,1,0,380.0,380.0,150.0,1.2354,65.463,0,0,22790,MBT TR403
2007-05-01,NL,NOZN381T,NOZN381B,1,0,380.0,380.0,500.0,0.6483,74.071,-6.85700,0.9695,760,#OZNT402   H
2007-05-01,NL,NOZN381T,NOZN1531,1,0,380.0,150.0,381.0,0.4857,0.6980,0,0,57887,OZN_TR402
2007-05-01,NL,NOZN381T,NOZN-511,1,0,380.0,380.0,149.0,1.0428,56.072,0,0,22638,OZN_TR402
2007-05-01,NL,NERP1531,NERP153B,1,0,150.0,150.0,312.0,0.0133,2.4230,0,0,1201,RTR_ERP
2007-05-01,NL,NRK10 31,NRK1503B,1,0,150.0,150.0,66.00,1.1880,70.217,-8.61856,1.7778,254,RK150_TR1
2007-05-01,NL,NRK10 31,NRK1503B,2,0,150.0,150.0,66.00,1.1880,69.876,-8.61856,1.7778,254,RK150_TR2
2007-05-01,NL,N_GLTK5,NGLTK 5B,1,0,110.0,110.0,30.00,1.4856,67.400,0,0,157,Tr-GLT
2007-05-01,NL,N_HC625,NHCL115B,1,0,110.0,110.0,110.0,0.2367,12.780,0,0,577,Tr-HC6 GT
2007-05-01,NL,N_WKC23,NHMO153B,1,0,150.0,150.0,100.0,0.4234,42.338,-11.0308,1.3333,385,TR WKC 2
2007-05-01,NL,N_MD123,NWKCM 3A,1,0,150.0,150.0,240.0,0.3029,18.964,-26.2552,4.6667,924,TR MDK GT12
2007-05-01,NL,N_MD113,NWKCM 3A,1,0,150.0,150.0,220.0,0.3057,23.028,-24.2399,3.1556,847,TR MDK ST11
2007-05-01,NL,N_MD133,NWKCM 3A,1,0,150.0,150.0,240.0,0.3029,18.964,-26.2552,4.6667,924,TR MDK GT13
2007-05-01,NL,N_MD143,NWKCM 3A,1,0,150.0,150.0,240.0,0.3029,18.964,-26.2552,4.6667,924,TR MDK GT14
2007-05-01,NL,N_ES1S3,NTNZ153B,1,0,150.0,150.0,150.0,0.1581,20.743,0,0,577,MT-001
2007-05-01,NL,NDOD381U,NDOD381B,1,0,380.0,380.0,450.0,0.4168,65.560,-6.09222,1.3158,684,#DODT404   H
2007-05-01,NL,NDOD381U,NDOD153A,1,1,380.0,150.0,450.0,0.3334,-7.420,0,0,68370,DOD_TR404
2007-05-01,NL,NDOD381U,NDOD-512,1,0,380.0,380.0,150.0,1.2133,66.122,0,0,22790,DOD_TR404
2007-05-01,NL,NWEW222S,NWEW222B,1,0,220.0,220.0,370.0,0.1747,23.011,-22.0800,1.9890,971,WEW_TR212
2007-05-01,NL,NWEW222S,NDZW115B,1,1,220.0,110.0,370.0,0.0774,-2.017,0,0,97100,WEW_TR212
2007-05-01,NL,NWEW222S,NWEW-520,1,0,220.0,220.0,100.0,0.9690,36.752,0,0,26243,WEW_TR212
2007-05-01,NL,NBSL381U,NBSL381B,1,0,380.0,380.0,500.0,0.4214,62.093,-6.85700,0.9695,760,#BSLT402   H
2007-05-01,NL,NBSL381U,NBSL153B,1,1,380.0,150.0,500.0,0.3278,-3.760,0,0,75967,BSL_TR402
2007-05-01,NL,NBSL381U,NBSL-511,1,0,380.0,380.0,166.7,0.9926,60.059,0,0,25323,BSL_TR402
2007-05-01,NL,NMEE3811,NMEE381B,A,0,380.0,380.0,1000.,0.1295,10.006,-5.89091,2.7701,1519,MEE_DRT1
2007-05-01,NL,NMEE3812,NMEE381B,C,8,380.0,380.0,1000.,0.1295,10.006,-5.89091,2.7701,1519,MEE_DRT3
2007-05-01,NL,NMEE3813,NMEE381D,B,0,380.0,380.0,1000.,0.1295,10.006,-5.89091,2.7701,1519,MEE_DRT2
2007-05-01,NL,N_RECA3,NRTW1531,1,0,150.0,150.0,310.0,0.1756,10.160,0,0,1432,Mach. Trafo
2007-05-01,NL,N_RECB3,NRTW1530,1,0,150.0,150.0,310.0,0.1756,10.160,0,0,1432,Mach. Trafo
2007-05-01,NL,N_RECX3,NRTW1532,1,0,150.0,150.0,340.0,0.1557,9.9252,0,0,1570,Mach. Trafo
2007-05-01,NL,N_SNBV5,NSNB1151,1,0,110.0,110.0,155.0,0.2031,16.039,0,0,814,Trafo-SNB
2007-05-01,NL,N_EEMS5,NEEM1151,1,0,110.0,110.0,450.0,0.0260,4.8399,0,0,2362,Tr-Eemshaven
2007-05-01,NL,N_ROC33H,NOM15031,1,0,157.0,157.0,275.0,0.0272,0.8765,0,0,1011,TrROC_HVHV
2007-05-01,NL,N_SL201,NSLT201,1,0,380.0,380.0,535.0,0.4130,52.437,0,0,813,TR_SL20
2007-05-01,NL,N_SL101,NSLT101,1,0,380.0,380.0,535.0,0.4130,52.437,0,0,813,TR_SL10
2007-05-01,NL,N_SW-13G,N_SW-13H,1,0,150.0,150.0,200.0,0.0295,5.6716,-7.28612,1.3333,770,TrSWB_HVMV
2007-05-01,NL,N_SW-13S,N_SW-13H,1,0,150.0,150.0,100.0,0.0121,11.343,-3.45522,1.3333,385,TrSWB_HVLV
2007-05-01,NL,N_CCC43,NMBT1531,1,0,150.0,150.0,690.0,0.0558,4.2160,-91.5696,8.8889,2656,TR CCC4
2007-05-01,NL,N_SW-13H,NKRH1531,1,0,165.0,165.0,300.0,0.0141,0.7563,-18.3361,1.1019,1050,TrSWB_HVHV
2007-05-01,NL,N_WKCE3,NEHVN131,1,0,150.0,150.0,77.00,1.2000,81.043,-8.31851,2.0000,296,TR WKC EHV
2007-05-01,NL,N_WKCH3,NHTW1531,1,0,150.0,150.0,44.00,2.1870,96.204,-4.70356,1.3333,169,TR WKC HEIN
2007-05-01,NL,N_ALM23,NMKT1530,1,0,150.0,150.0,80.00,1.0547,33.734,-10.5175,1.7778,308,Tr-Alm2
2007-05-01,NL,N_BG102G,NBGM2221,1,0,220.0,220.0,100.0,1.1424,85.674,0,0,262,Tr-BG1 GT
2007-05-01,NL,N_BG102S,NBGM2221,1,0,220.0,220.0,400.0,0.2567,13.687,0,0,1050,Tr-BG1
2007-05-01,NL,N_BG202G,NBGM2220,1,0,220.0,220.0,100.0,1.1424,85.674,0,0,262,Tr-BG2 GT
2007-05-01,NL,N_BG202S,NBGM2220,1,0,220.0,220.0,400.0,0.2567,13.687,0,0,1050,Tr-BG2
2007-05-01,NL,N_EC202G,NRBB2221,1,0,220.0,220.0,135.0,0.5311,34.414,0,0,354,Tr-EC2 GT
2007-05-01,NL,N_EC202S,NRBB2221,1,0,220.0,220.0,750.0,0.1188,8.1679,0,0,1968,Tr-EC2 ST
2007-05-01,NL,N_EC-61,NEC6CA1,1,0,380.0,380.0,440.0,0.6106,47.816,0,0,669,Tr-EC6
2007-05-01,NL,N_EC-71,NEC7CA1,1,0,380.0,380.0,440.0,0.6106,47.816,0,0,669,Tr-EC7
2007-05-01,NL,N_MSEC1,NMSECT1,1,0,380.0,380.0,510.0,0.0006,50.196,0,0,775,TR-MSEC
2007-05-01,NL,N_EC301,NEC30A1,1,0,380.0,380.0,1100.,0.0001,33.997,0,0,1671,TR RWE A
2007-05-01,NL,N_EC311,NEC31A1,1,0,380.0,380.0,1100.,0.0001,33.997,0,0,1671,TR RWE B
2007-05-01,NL,NVHZ381S,NVHZ3810,1,0,380.0,380.0,500.0,0.3766,62.359,-6.88545,0.7410,760,VHZ_TR411
2007-05-01,NL,NVHZ381S,NVHZ1531,1,1,380.0,150.0,500.0,0.2360,-5.007,0,0,75967,VHZ_TR411
2007-05-01,NL,NVHZ381S,NVHZ-510,1,0,380.0,380.0,167.0,1.1301,56.177,0,0,25373,VHZ_TR411
2007-05-01,NL,NBSL381S,NBSL3810,B,0,380.0,380.0,500.0,0.3940,61.479,-6.85700,0.9695,760,BSL380 TR413
2007-05-01,NL,NBSL381S,NBSL153B,B,1,380.0,150.0,500.0,0.2645,-4.070,0,0,760,BSL380 TR413
2007-05-01,NL,NBSL381S,NBSL-512,B,0,380.0,380.0,167.0,0.9522,54.465,0,0,254,BSL380 TR413
2007-05-01,NL,NBVW381S,NBVW3810,1,0,380.0,380.0,508.0,0.3837,60.439,-6.96889,0.9695,772,BVW_TR412
2007-05-01,NL,NBVW381S,NBVW153A,1,1,380.0,150.0,508.0,0.2542,-4.246,0,0,77183,BVW_TR412
2007-05-01,NL,NBVW381S,NBVW-510,1,0,380.0,380.0,167.0,0.9625,54.728,0,0,25373,BVW_TR412
2007-05-01,NL,NVHZ381U,NVHZ3811,1,8,380.0,380.0,500.0,0.3766,62.359,-6.88545,0.7410,760,VHZ_TR413
2007-05-01,NL,NVHZ381U,NVHZ1531,1,9,380.0,150.0,500.0,0.2360,-5.007,0,0,75967,VHZ_TR413
2007-05-01,NL,NVHZ381U,NVHZ-512,1,0,380.0,380.0,167.0,1.1301,56.177,0,0,25373,VHZ_TR413
2007-05-01,NL,N_VN243,NVLN1536,1,0,150.0,150.0,621.0,0.0955,5.0704,-82.5312,6.6667,2629,VLN E24 traf
2007-05-01,NL,N_VN253,NVLN1537,1,0,150.0,150.0,462.0,0.0724,6.1596,-61.4395,4.4444,1956,VLN E25 tr
2007-05-01,NL,N_IJM_3,NVLN1538,1,0,150.0,150.0,180.0,0.3330,20.669,-23.7975,3.1111,762,VLN IJM01 tr
2007-05-01,NL,NSMH381S,NSMH3810,1,0,380.0,380.0,500.0,0.3657,61.581,-6.86644,0.9003,760,#SMHT411   H
2007-05-01,NL,NSMH381S,NSMH153A,1,1,380.0,150.0,500.0,0.2621,-4.056,0,0,75967,SMH_TR411
2007-05-01,NL,NSMH381S,NSMH-510,1,0,380.0,380.0,167.0,1.0426,54.622,0,0,25373,SMH_TR411
2007-05-01,NL,NDOD381S,NDOD3810,1,0,380.0,380.0,500.0,0.3980,63.268,-6.85503,0.9834,760,#DODT402   H
2007-05-01,NL,NDOD381S,NDOD153A,1,1,380.0,150.0,500.0,0.2478,-4.010,0,0,75967,DOD_TR402
2007-05-01,NL,NDOD381S,NDOD-510,1,0,380.0,380.0,167.0,0.9431,55.011,0,0,25373,DOD_TR402
2007-05-01,NL,NENS381U,NENS3811,1,0,380.0,380.0,370.0,0.4268,66.766,-5.06455,0.7825,562,ENS380 TR414
2007-05-01,NL,NENS381U,NENS1151,1,1,380.0,110.0,370.0,0.2693,-3.936,0,0,56216,ENS380 TR414
2007-05-01,NL,NENS381U,NENS-515,1,0,380.0,380.0,115.0,1.2741,65.444,0,0,17472,ENS380 TR414
2007-05-01,NL,N_DM341,NDMT341,1,0,380.0,380.0,540.0,0.4434,45.064,-3.59244,1.0388,820,DMNtrE34
2007-05-01,NL,N_EVIC5,NCVDE151,1,0,110.0,110.0,55.00,0.5800,39.596,0,0,289,Tr-Europark
2007-05-01,NL,N_WG0111,N_WG011A,1,0,380.0,380.0,780.0,0.3309,27.960,0,0,1185,TRWG01_11
2007-05-01,NL,N_WG0113,N_WG011A,1,0,380.0,380.0,780.0,0.3309,27.960,0,0,1185,TRWG01_13
2007-05-01,NL,NULW1532,N_LWE63H,1,0,157.0,157.0,320.0,0.0077,0.9308,-25.9614,0.4057,1177,TrLWE6_HVHV
2007-05-01,NL,N_LWE63G,N_LWE63H,1,0,150.0,150.0,200.0,0.0123,10.425,-8.87777,0.4444,770,TrLWE6_HVMV
2007-05-01,NL,N_LWE63S,N_LWE63H,1,0,150.0,150.0,120.0,0.0936,20.797,-5.31478,0.4444,462,TrLWE6_HVLV
2007-05-01,NL,N_MK123G,N_MK123H,1,0,150.0,150.0,190.0,0.0153,12.753,-8.43274,0.4444,731,TrMK12_HVMV
2007-05-01,NL,N_MK123S,N_MK123H,1,0,150.0,150.0,105.0,0.1537,28.101,-4.64545,0.4444,404,TrMK12_HVLV
2007-05-01,NL,N_ROC33G,N_ROC33H,1,0,150.0,150.0,145.0,0.0939,12.330,0,0,558,TrROC_HVLV
2007-05-01,NL,N_ROC33S,N_ROC33H,1,0,150.0,150.0,130.0,0.1657,17.020,0,0,500,TrROC_HVMV
2007-05-01,NL,NHSW222T,NHSW2220,1,0,220.0,220.0,350.0,0.2146,25.008,-14.0503,3.4298,919,#HSWT202   H
2007-05-01,NL,NHSW222T,NZLH115B,1,1,220.0,110.0,350.0,0.1312,-1.916,0,0,91851,HSW_TR202
2007-05-01,NL,NHSW222T,NHESSE22,1,0,220.0,220.0,105.0,0.8039,35.830,0,0,27555,HSW_TR202
2007-05-01,NL,NEEM381U,NEEM381D,1,0,380.0,380.0,750.0,0.0912,31.529,-10.3425,0.9695,1140,#EEMT423   H
2007-05-01,NL,NEEM381U,NEEM222I,1,1,380.0,220.0,750.0,0.1241,-3.131,0,0,113951,EEM380_TR423
2007-05-01,NL,NEEM381U,NEEM-512,1,0,380.0,380.0,100.0,0.8969,56.549,0,0,15193,EEM380_TR423
2007-05-01,NL,NWL3801S,NWL3801B,1,0,380.0,380.0,500.0,0.3940,61.854,-6.85700,0.9695,760,#WLT411    H
2007-05-01,NL,NWL3801S,NWL1503A,1,1,380.0,150.0,500.0,0.2645,-3.954,0,0,75967,WL380_TR411
2007-05-01,NL,NWL3801S,NWL--510,1,0,380.0,380.0,167.0,0.9522,54.263,0,0,25373,WL380_TR411
2007-05-01,NL,NZKL381S,NZKL381W,1,0,380.0,380.0,400.0,0.0393,58.494,-5.39811,1.2465,608,ZKL_TR421
2007-05-01,NL,NZKL381S,NZKL222W,1,1,380.0,220.0,400.0,0.4571,-6.512,0,0,608,ZKL_TR421
2007-05-01,NL,NZKL381S,NZKL0313,1,0,380.0,380.0,72.00,3.0248,122.98,0,0,109,ZKL_TR421
2007-05-01,NL,NWL3801U,NWL3801D,1,0,380.0,380.0,500.0,0.3940,61.753,-6.85700,0.9695,760,#WLT413    H
2007-05-01,NL,NWL3801U,NDLR153A,1,1,380.0,150.0,500.0,0.2645,-4.055,0,0,75967,WL3_TR413
2007-05-01,NL,NWL3801U,NWL--512,1,0,380.0,380.0,167.0,0.9522,54.278,0,0,25373,WL3_TR413
2007-05-01,NL,N_GAVI5,NWTO1150,1,0,110.0,110.0,55.00,0.5800,39.596,0,0,289,Tr-GAVI
2007-05-01,NL,NWTR381S,NWTR3811,1,0,380.0,380.0,500.0,0.3940,63.758,-6.85700,0.9695,760,#WTRT411   H
2007-05-01,NL,NWTR381S,NWTR1531,1,1,380.0,150.0,500.0,0.2645,-4.558,0,0,760,WTR_TR411
2007-05-01,NL,NWTR381S,NWTR-510,1,0,380.0,380.0,167.0,0.9522,54.694,0,0,254,WTR_TR411
2007-05-01,NL,NWTR381T,NWTR3812,1,0,380.0,380.0,500.0,0.3940,63.758,-6.85700,0.9695,760,#WTRT412   H
2007-05-01,NL,NWTR381T,NWTR153C,1,1,380.0,150.0,500.0,0.2645,-4.558,0,0,760,WTR_TR412
2007-05-01,NL,NWTR381T,NWTR-511,1,0,380.0,380.0,167.0,0.9522,54.694,0,0,254,WTR_TR412
2007-05-01,NL,NWTR381U,NWTR3817,1,0,380.0,380.0,500.0,0.3940,63.758,-6.85700,0.9695,760,#WTRT413   H
2007-05-01,NL,NWTR381U,NWTR153D,1,1,380.0,150.0,500.0,0.2645,-4.558,0,0,760,WTR_TR413
2007-05-01,NL,NWTR381U,NWTR-512,1,0,380.0,380.0,167.0,0.9522,54.694,0,0,254,WTR_TR413
2007-05-01,NL,NWL3801T,NWL3801A,1,0,380.0,380.0,500.0,0.3940,61.725,-6.85700,0.9695,760,#WLT412    H
2007-05-01,NL,NWL3801T,NWL1503B,1,1,380.0,150.0,500.0,0.2645,-3.997,0,0,75967,WL380_TR412
2007-05-01,NL,NWL3801T,NWL--511,1,0,380.0,380.0,167.0,0.9522,54.306,0,0,25373,WL380_TR412
2007-05-01,NL,NZKL381T,NZKL381Z,1,0,380.0,380.0,400.0,0.0393,58.494,-5.39811,1.2465,608,ZKL_TR422
2007-05-01,NL,NZKL381T,NZKL222Z,1,1,380.0,220.0,400.0,0.4571,-6.512,0,0,608,ZKL_TR422
2007-05-01,NL,NZKL381T,NZKL0314,1,0,380.0,380.0,72.00,3.0248,122.98,0,0,109,ZKL_TR422
