##C 2007.05.01
UCTE Export
_2_UCT__202211011636_114a74-Study Case - Weekly (Today)

----- NODE BLOCK -----
_________1_________2_________3_________4_________5_________6_________7_________8_________9________10________11________12________13
1234567890123456789012345678901234567890123456789012345678901234567890123456789012345678901234567890123456789012345678901234567890
Node    |Node Name   |S|T|Volt  |PLoad  |QLoad  |PGen   |QGen   |Pmin   |Pmax   |Qmin   |Qmax   |Sta  |Pprim  |Sks__  |X/R    |T|

##N
##ZBE
BAALNO31 AALNO150     0 0              0       0       0       0 
BAALNO32 AALNO150     0 0        17.5209 3.42892       0       0 
BAALST31 AALST150     0 0        6.70502 -6.2804       0       0 
BAALTR31 AALTR150     0 0        10.8511 0.13849       0       0 
BAALTR32 AALTR150     0 0        10.6881 2.52965       0       0 
BACHEN11 ACHEN380     0 0        12.5618 -4.3018       0       0 
BACHEN12 ACHEN380     0 0              0       0       0       0 
BACHES11 ACHES380     0 0        2.18342 -1.5787       0       0 
BAIRLI31 AIRLI150     0 0        25.0917 15.4025       0       0 
BALEGR11 ALEGR380     0 0              0       0       0       0       0 -1000.0 500.000 -500.00 
BALZ  31 ALZ 150      0 0        9.56534 6.25871       0       0 
BALZ  33 ALZ 150      0 0        15.8013 -1.4494       0       0 
BALZ  34 ALZ 150      0 0        27.7530 1.87822 -0.6000 -0.0600 
BALZ  32 ALZ 150      0 0        0.11212 1.00546       0       0 
BAMERC3W AMERC 12     0 2 155.79       0       0 -65.324 15.8605 
BAMERC3V AMERC 16     0 2 155.63       0       0 -115.20 41.1616 -86.400 -276.20 80.1684 -140.90 
BAMERC3C AMERC150     0 0              0       0       0       0 
BAMERC31 AMERC150     0 0              0       0       0       0 
BAMOCO31 AMOCO150     0 0        63.1777 16.1469       0       0 
BANDUM31 ANDUM150     0 0              0       0       0       0 
BANDUM30 ANDUM150     0 0              0       0       0       0 
BANDUM32 ANDUM150     0 0              0       0       0       0 
BANDUM33 ANDUM150     0 0              0       0       0       0 
BANDUM1R ANDUM380     0 0              0       0       0       0 
BANS  31 ANS 150      0 0        18.6532 -12.648       0       0 
BANS  32 ANS 150      0 0        8.57849 -0.6464       0       0 
BANTOI30 ANTOI 15     0 0        15.7130 -0.0944 -8.7474 -0.8745 
BANTOI31 ANTOI150     0 0        11.9408 2.12523       0       0 
BATOFI3A ATOFI150     0 0        8.34235 2.79240       0       0 
BATOFI3B ATOFI150     0 0        2.57732 0.85097       0       0 
BAUBAN23 AUBAN220     0 0              0       0       0       0 
BAUBAN21 AUBAN220     0 0        20.0176 130.607       0       0 
BAUBAN22 AUBAN220     0 0        0.18667 134.820       0       0 
BAUBAN11 AUBAN380     0 0              0       0       0       0 
BAUVEL3R AUVEL150     0 0        9.26894 0.75143       0       0 
BAUVEL33 AUVEL150     0 0        9.36553 -0.3667       0       0 
BAUVEL32 AUVEL150     0 0        3.69087 3.87832       0       0 
BAVERN3R AVERN150     0 0        0.10871 0.70088       0       0 
BAVERN3S AVERN150     0 0        4.36596 -0.3945       0       0 
BAVERN31 AVERN150     0 2 157.98 4.33889 -0.5690 -12.000 6.58000       0 -32.000 6.58000 -27.000 
BAVERN32 AVERN150     0 0        0.13204 82.5269       0       0 
BAVLGM31 AVLGM150     0 0              0       0       0       0 
BAVLGM32 AVLGM150     0 0              0       0       0       0 
BAVLGM11 AVLGM380     0 0              0       0       0       0 
BAVLGM12 AVLGM380     0 0              0       0       0       0 
BAWIRS31 AWIRS150     0 0              0       0       0       0 
BAWIRS21 AWIRS220     0 0        23.0163 1.27922       0       0 
BBAISY31 BAISY150     0 0        51.2146 -32.320       0       0 
BBALEN32 BALE+150     0 0              0       0       0       0 
BBALEN3R BALEN150     0 0              0       0       0       0 
BBALEN31 BALEN150     0 0              0       0       0       0 
BBALEN3_ BALEN150     0 0              0       0       0       0 
BBASCO3R BASCO150     0 0        0.01510 0.03115       0       0 
BBASCO32 BASCO150     0 0        13.4401 0.91395       0       0 
BBASF 3_ BASF 150     0 0        0.06795 0.50526       0       0 
BBASF 34 BASF 150     0 0        69.7119 8.09313       0       0 
BBASF 31 BASF 150     0 0        75.2741 31.9580 -12.379 -1.2380 
BBASF 3B BASF 150     0 0        79.4176 33.8769       0       0 
BBASF 32 BASF 150     0 0        55.9723 23.0149       0       0 
BBASF 3A BASF 150     0 0        62.1135 26.8595       0       0 
BBASF 3W BASF 21      0 0              0       0       0       0 -230.00 -352.00 143.450 -220.91 
BBASSW3R BASSW150     0 0        24.5738 16.5681       0       0 
BBASTO2R BASTO220     0 0        0.05161 0.06327       0       0 
BBATTI3R BATTI150     0 0        6.82431 -0.9072       0       0 
BBAUDO3W BAUDO 24     0 0              0       0       0       0 -130.00 -337.90 125.120 -298.35 
BBAUDO31 BAUDO150     0 0              0       0       0       0 
BBAUDO32 BAUDO150     0 0        23.6932 9.95834       0       0 
BBAYMI3R BAYMI150     0 0        30.2661 9.49110       0       0 
BBEERS31 BEERS150     0 0              0       0       0       0 
BBEERS32 BEERS150     0 0        47.1001 -26.449       0       0 
BBEERS3A BEERS150     0 0              0       0       0       0 
BBEERS3B BEERS150     0 0              0       0       0       0 
BBERIN31 BERIN150     0 0        12.9655 -1.4629       0       0 
BBERIN32 BERIN150     0 0        9.65801 -2.1227       0       0 
BBERNE21 BERNE220     0 0        0.20508 0.03368       0       0 
BBERST32 BERST150     0 0        4.26188 0.06016       0       0 
BBERST3R BERST150     0 0        4.17049 -0.0959       0       0 
BBIFF+22 BIFF+220     0 0              0       0       0       0 
BBINCH31 BINCH150     0 0        7.33869 0.06466       0       0 
BBLANC31 BLANC150     0 0        9.40892 1.31289       0       0 
BBLANC32 BLANC150     0 0        0.02643 19.0145       0       0 
BBLTOR31 BLTOR150     0 0              0       0       0       0 
BBLTOR32 BLTOR150     0 0              0       0       0       0 
BBOLAL32 BOLAL150     0 0        1.69109 -12.469       0       0 
BBOTCC3R BOTCC150     0 0        20.6633 -5.5540       0       0 
BBOTCC32 BOTCC150     0 0        0.04929 0.36785       0       0 
BBO_HF31 BO_HF150     0 0        2.90934 14.0898       0       0 
BBRAIN31 BRAIN150     0 0        17.4508 1.07126       0       0 
BBRESS31 BRESS150     0 0        0.02277 0.09463       0       0 
BBRESS32 BRESS150     0 0        15.6011 4.92973       0       0 
BBRUEG11 BRUEG 36     0 0              0       0       0       0 
BBRUEG31 BRUEG150     0 0              0       0       0       0 
BBRUEG3B BRUEG150     0 0              0       0       0       0 
BBRUEG32 BRUEG150     0 0              0       0       0       0 
BBRUEG3A BRUEG150     0 0              0       0       0       0 
BBRUEG1A BRUEG380     0 0              0       0       0       0 
BBRUEG12 BRUEG380     0 0              0       0       0       0 
BBRUGG31 BRUGG150     0 0        32.1663 74.7864       0       0 
BBRUGG32 BRUGG150     0 0        19.4518 3.58095       0       0 
BBRUME21 BRUME220     0 0        0.91327 0.86221       0       0 
BBRUME11 BRUME380     0 0              0       0       0       0       0 -9999.0 64.9400 -64.940 
BBRUME12 BRUME380     0 0        5.95330 -14.605 -4.5724 -4.2303 
BBRUMS2R BRUMS220     0 0        0.03169 0.08966       0       0 
BBRUST3R BRUST150     0 0        23.6195 8.59114       0       0 
BBUGG+12 BUGG+380     0 0              0       0       0       0 
BBUGG+1R BUGG+380     0 0              0       0       0       0 
BBUIZI31 BUIZI150     0 0        25.5349 -0.7710       0       0 
BBURCH31 BURCH150     0 0        0.53656 -5.1934       0       0 
BBVERW31 BVERW 15     0 0        12.0484 -1.9581 -9.0898 -0.9086 
BBVERW3A BVERW150     0 0              0       0 -10.998 -2.5655 
BBVERW3R BVERW150     0 0              0       0       0       0 
BBVERW32 BVERW150     0 0        2.89453 -4.2124       0       0 
BBVREN30 BVREN 15     0 0        9.47499 0.68122 -5.7509 -0.5750 
BBVREN31 BVREN150     0 0              0       0       0       0 
BBVREN32 BVREN150     0 0        11.1061 1.62783       0       0 
BBWTON31 BWTON150     0 0        35.4864 11.5865       0       0 
BCAMOC31 CAMOC150     0 0        0.01608 0.00779       0       0 
BCARAL3R CARAL150     0 0        1.55352 1.56207       0       0 
BCBR3A32 CBR3A150     0 0        10.7803 4.06646       0       0 
BCBR3A33 CBR3A150     0 0        0.05271 0.33490       0       0 
BCFINF37 CFINF150     0 0              0       0 -38.785 -5.1627 
BCFINF38 CFINF150     0 0              0       0 -38.729 -4.8373 
BCHACO31 CHACO150     0 0        5.42926 -3.1502       0       0 
BCHAMP11 CHAMP380     0 0        29.5190 -15.453       0       0 
BCHAMP12 CHAMP380     0 0        28.7922 15.2772       0       0 
BCHARL3R CHARL150     0 0        0.01682 0.00495       0       0 
BCHARL3S CHARL150     0 0        10.5738 2.57334       0       0 
BCHER+3R CHER+150     0 0              0       0       0       0 
BCHERA34 CHERA150     0 0              0       0 -0.6037 0.30327 
BCHERA3R CHERA150     0 0        9.96385 0.50658       0       0 
BCHIEV31 CHIEV150     0 0        8.99539 2.28983       0       0 
BCHIEV32 CHIEV150     0 0              0       0       0       0 
BCKNIP3W CKNIP 16     0 2 157.23       0       0 -287.40 -4.7981 -104.00 -300.00 78.3767 -318.35 
BCKNIP31 CKNIP150     0 0              0       0       0       0 
BCLABE3S CLABE150     0 0              0       0       0       0 
BCLABE3R CLABE150     0 0              0       0       0       0 
BCLABE31 CLABE150     0 0        9.15406 2.75033       0       0 
BCLANG31 CLANG150     0 0        4.09042 0.97466       0       0 
BCLANG32 CLANG150     0 0        4.11426 1.01375       0       0 
BCLANG33 CLANG150     0 0        2.10190 -0.1746       0       0 
BCMARE3W CMARE 20     0 0        0.01396 0.10145       0       0 -173.00 -384.00 143.290 -158.17 
BCMARE31 CMARE150     0 0        0.01676 0.01478       0       0 
BCOO  1R COO 20       0 0              0       0       0       0 145.000 -145.00 39.9800 -97.260 
BCOO  1S COO 20       0 0              0       0       0       0 145.000 -145.00 39.9800 -97.260 
BCOO  1T COO 20       0 0              0       0       0       0 145.000 -145.00 39.9800 -97.260 
BCOO  1U COO 20       0 2 406.93       0       0 200.000 1.00193 200.000 -215.00 65.3700 -136.03 
BCOO  1V COO 20       0 0              0       0       0       0 200.000 -215.00 65.3700 -136.03 
BCOO  1W COO 20       0 2 406.93       0       0 200.000 1.00193 200.000 -215.00 65.3700 -136.03 
BCOO  11 COO 380      0 0        0.05522 0.00639       0       0 
BCOO  12 COO 380      0 0              0       0       0       0 
BCORBA3R CORBA150     0 0        12.4183 -3.9796       0       0 
BCOURC3R COURC150     0 0              0       0       0       0 
BCOURC11 COURC380     0 0              0       0       0       0 
BCOURC12 COURC380     0 0              0       0       0       0 
BCQUIN31 CQUIN150     0 0        13.9411 3.23049       0       0 
BCZWIJ3U CZWIJ 11     0 0              0       0 -22.000 -1.3572 -16.000 -38.700 1.92334 -26.011 
BCZWIJ3V CZWIJ 11     0 0              0       0 -22.000 -1.5047 -16.000 -38.700 1.12743 -31.152 
BCZWIJ3W CZWIJ 11     0 0              0       0 -22.000 -1.7229 -16.000 -38.600 1.92334 -26.011 
BCZWIJ31 CZWIJ150     0 0        9.80748 3.11864       0       0 
BCZWIJ32 CZWIJ150     0 0        36.9606 22.2357       0       0 
BDAMPL31 DAMPL150     0 0        11.9807 1.23644       0       0 
BDAMPL32 DAMPL150     0 0        12.1054 1.24637       0       0 
BDAMPR3R DAMPR150     0 0              0       0       0       0 
BDAMPR31 DAMPR150     0 0        6.50151 -1.6131 -0.0628 -0.0062       0 -1.0628 0.12000 -0.1200 
BDAMPR32 DAMPR150     0 0              0       0       0       0 
BDAMPS35 DAMPS150     0 0        0.03669 0.06219       0       0 
BDAMPS36 DAMPS150     0 0        0.03665 0.06230       0       0 
BDEIN+3R DEIN+150     0 0              0       0       0       0 
BDEIN+32 DEIN+150     0 0              0       0       0       0 
BDEINZ31 DEINZ150     0 0        6.92283 2.23425       0       0 
BDEINZ32 DEINZ150     0 0        6.71306 2.02883       0       0 
BDESG+3R DESG+150     0 0              0       0       0       0 
BDESGM31 DESGM150     0 0        3.86620 0.13857       0       0 
BDHANI3A DHANI150     0 0        25.1700 4.45757       0       0 
BDHANI3B DHANI150     0 0              0       0       0       0 
BDHANI3C DHANI150     0 0        31.8847 -0.9748       0       0 
BDIEST3R DIEST150     0 0        10.8991 -20.201       0       0 
BDILB+31 DILB+150     0 0              0       0       0       0 
BDILBE3R DILBE150     0 0        9.21391 -1.1459       0       0 
BDOEL 31 DOEL 150     0 0        0.91279 0.19128       0       0 
BDOEL 32 DOEL 150     0 0              0       0       0       0 
BDOEL 1T DOEL 18      0 2 409.46       0       0 -446.80 -10.467 -182.00 -446.80 53.4537 -259.09 
BDOEL 1U DOEL 18      0 2 409.57       0       0 -440.80 -11.626 -182.00 -440.80 54.0259 -258.44 
BDOEL 1W DOEL 24      0 3 409.62       0       0 -1027.8 -15.729 -500.00 -1027.8 110.770 -575.00 
BDOEL 11 DOEL 380     0 0              0       0       0       0 
BDOEL 1B DOEL 380     0 0              0       0       0       0 
BDOEL 12 DOEL 380     0 0              0       0       0       0 
BDOEL 1A DOEL 380     0 0              0       0       0       0 
BDOTT+3R DOTT+150     0 0              0       0       0       0 
BDOTTI31 DOTTI150     0 0              0       0       0       0 
BDROGE3U DROGE 15     0 0              0       0       0       0 -50.100 -154.70 36.3300 -140.10 
BDROGE3V DROGE 15     0 0              0       0       0       0 -50.100 -154.30 36.3100 -136.99 
BDROGE3W DROGE 15     0 0              0       0       0       0 -26.300 -171.80 36.3500 -125.52 
BDROGE31 DROGE150     0 0        40.7653 21.2790       0       0 
BDROGE33 DROGE150     0 0        35.9094 -22.164       0       0 
BDROGE11 DROGE380     0 0              0       0       0       0 
BDRONG3R DRONG150     0 0              0       0       0       0 
BEEKLN31 EEKLN150     0 0        0.97805 -1.1281       0       0 
BEEKLN32 EEKLN150     0 0        0.13434 77.5066 -16.972 -1.7847 
BEEKLN11 EEKLN380     0 0              0       0       0       0 
BEEKLO3R EEKLO150     0 0        5.74524 -0.6761       0       0 
BEEKLO32 EEKLO150     0 0        5.69711 -0.6657       0       0 
BEISDE31 EISDE150     0 0              0       0       0       0 
BEISDE32 EISDE150     0 0        12.9004 -4.3699       0       0 
BEIZE+3R EIZE+150     0 0              0       0       0       0 
BEIZER31 EIZER150     0 0        6.59619 -1.5829       0       0 
BEKERE31 EKERE150     0 0        0.02898 0.12224       0       0 
BESCH 2C ESCH 220     0 0        51.6514 19.5717       0       0 
BESCH 2E ESCH 220     0 0              0       0       0       0 
BESSO 3W ESSO 15      0 0              0       0 -115.00 -9.4170 -1.0000 -140.00 2.12872 -73.509 
BESSO 3K ESSO 150     0 0              0       0       0       0 
BESSO 31 ESSO 150     0 0        24.3365 15.7739       0       0 
BESSO 32 ESSO 150     0 0        33.3519 18.3393       0       0 
BESSO+3R ESSO+150     0 0              0       0       0       0 
BESSO+32 ESSO+150     0 0              0       0       0       0 
BESSOC31 ESSOC150     0 0        15.7889 3.14549       0       0 
BESSOC32 ESSOC150     0 0        18.3832 6.91950       0       0 
BEUPEN3R EUPEN150     0 0        16.5096 -1.7440       0       0 
BEUPEN32 EUPEN150     0 0        16.5737 1.38750       0       0 
BFAFER3R FAFER150     0 0        53.7672 -1.9063       0       0 
BFAFER31 FAFER150     0 0        7.55443 7.41035       0       0 
BFARCI31 FARCI 10     0 0        17.8265 0.75409 -10.551 -1.0551 
BFARCI3R FARCI150     0 0              0       0       0       0 
BFARCI32 FARCI150     0 0              0       0       0       0 
BFELUY3R FELUY150     0 0        3.53042 4.32974       0       0 
BFIBER3R FIBER150     0 0        10.3581 3.52493       0       0 
BFLEUR32 FLEUR150     0 0        10.0497 0.18261       0       0 
BFLEUR31 FLEUR150     0 0        1.07869 2.13267       0       0 
BFLORA3R FLORA150     0 0        34.6013 0.01007       0       0 
BFLORA32 FLORA150     0 0        34.6011 -0.0037       0       0 
BFOC  3R FOC 150      0 0        30.0509 14.0908       0       0 
BFOC+ 3R FOC+ 150     0 0              0       0       0       0 
BFONTA3R FONT+150     0 0              0       0       0       0 
BFONT+3  FONT+150     0 0              0       0       0       0 
BFONTA33 FONTA150     0 0        0.01568 0.03237       0       0 
BFONTA32 FONTA150     0 0        4.00821 -0.2362       0       0 
BFORES3A FORES150     0 0        20.1840 1.87039       0       0 
BFORES3B FORES150     0 0              0       0       0       0 
BGALGE11 GALGE380     0 0              0       0       0       0 
BGASTH3A GASTH150     0 0        46.2468 12.7778       0       0 
BGAURA3R GAURA150     0 0        34.8943 18.4128       0       0 
BGAURA32 GAURA150     0 0        0.04619 0.20088       0       0 
BGENPM31 GENPM150     0 0        60.4733 14.3933       0       0 
BGEZEL11 GEZEL380     0 0        0.21201 133.145       0       0 
BGEZEL12 GEZEL380     0 0        0.21201 133.145       0       0 
BGILLY37 GILLY150     0 0        11.7814 1.33264       0       0 
BGODSH31 GODSH150     0 0        29.9382 -7.9437       0       0 
BGOSS+3R GOSS+150     0 0              0       0       0       0 
BGOSS+32 GOSS+150     0 0              0       0       0       0 
BGOSSE32 GOSSE150     0 0        6.37752 1.41758       0       0 
BGOSSE31 GOSSE150     0 0        0.86589 0.73614       0       0 
BGOUY 31 GOUY 150     0 0        8.94438 1.08955       0       0 
BGOUY 32 GOUY 150     0 0        38.7390 -5.0236       0       0 
BGOUY 11 GOUY 380     0 0              0       0       0       0 
BGOUY 12 GOUY 380     0 0              0       0       0       0 
BGRAMM3A GRAMM150     0 0              0       0       0       0 
BGRAMM3B GRAMM150     0 0              0       0       0       0 
BGRAMM1A GRAMM380     0 0              0       0       0       0 
BGRAMM1B GRAMM380     0 0              0       0       0       0 
BGRAMM1C GRAMM380     0 0              0       0       0       0 
BGRAMM1D GRAMM380     0 0              0       0       0       0 
BGRIMB32 GRIMB150     0 0        0.02545 0.05554       0       0 
BGRIMB3R GRIMB150     0 0        8.24289 -1.2520       0       0 
BHAM  32 HAM 150      0 0        7.40383 1.10354       0       0 
BHAM  3R HAM 150      0 0        25.1163 10.9948       0       0 
BHARE+32 HARE+150     0 0              0       0       0       0 
BHARE+3R HARE+150     0 0              0       0       0       0 
BHAREL31 HAREL150     0 0        10.2156 -3.6331       0       0 
BHAREL32 HAREL150     0 0        9.82308 -3.4725       0       0 
BHARMI3R HARMI150     0 0        4.13984 3.82222       0       0 
BHARWI3R HARWI150     0 0              0       0       0       0 
BHARYD31 HARYD150     0 0        16.9028 1.75171       0       0 
BHAVE731 HAVE7150     0 0        5.22822 0.69297       0       0 
BHAVE732 HAVE7150     0 0        5.45881 1.09806       0       0 
BHBRUG3U HBRUG 15     0 0              0       0       0       0 -52.800 -162.80 53.6900 -99.120 
BHBRUG3V HBRUG 15     0 0              0       0       0       0 -43.800 -180.50 53.6900 -98.030 
BHBRUG3W HBRUG 15     0 0              0       0       0       0 -24.600 -68.400 53.6900 -88.290 
BHBRUG31 HBRUG150     0 0              0       0       0       0 
BHBRUG32 HBRUG150     0 0              0       0       0       0 
BHBRUG33 HBRUG150     0 0              0       0       0       0 
BHDPE 31 HDPE 6       0 0        8.30582 2.42541 -6.9894 -0.6989       0 -14.600 15.3700 -15.370 
BHDPE 3A HDPE 150     0 0              0       0       0       0 
BHDPE 3B HDPE 150     0 0        13.1306 1.42592       0       0 
BHEIM+32 HEIM+150     0 0              0       0       0       0 
BHEIMO3R HEIMO150     0 0              0       0       0       0 
BHEIMO3S HEIMO150     0 0        4.96266 -0.4881       0       0 
BHEIMO31 HEIMO150     0 0              0       0       0       0 
BHEINS23 HEINS220     0 0        10.9352 -5.9116       0       0 
BHEISS21 HEISS220     0 0              0       0       0       0 
BHEISS22 HEISS220     0 0              0       0       0       0 
BHEIST31 HEIST150     0 0        2.04253 -1.2194       0       0 
BHEIST32 HEIST150     0 0        1.52825 -0.8948       0       0 
BHELIA31 HELIA 11     0 0        21.7308 3.12899 -3.4987 -0.3500 
BHELIA3R HELIA150     0 0        40.3163 18.1368       0       0 
BHELIP31 HELIP150     0 0              0       0       0       0 
BHELIP32 HELIP150     0 0              0       0       0       0 
BHERCU31 HERCU 10     0 0        20.5221 4.66326 -19.327 -1.9327       0 -24.000 25.2700 -25.270 
BHERCU3R HERCU150     0 0              0       0       0       0 
BHERCU32 HERCU150     0 0              0       0       0       0 
BHERDE3R HERDE150     0 0              0       0 -1.3803 0.25114 
BHERDE32 HERDE150     0 0        0.02410 0.02213       0       0 
BHEULE31 HEULE150     0 0        9.99772 1.90395       0       0 
BHEZE 31 HEZE 150     0 0        29.5314 1.41290       0       0 
BHOEN+3R HOEN+150     0 0              0       0       0       0 
BHOEN+32 HOEN+150     0 0              0       0       0       0 
BHOOGS3R HOOGS150     0 0        8.72972 -0.4458 -13.244 -12.272 
BHORTA11 HORTA380     0 0        0.20018 132.772       0       0 
BHORTA12 HORTA380     0 0              0       0       0       0 
BHOUF+2R HOUF+220     0 0              0       0       0       0 
BHOUFF21 HOUFF220     0 0              0       0       0       0 
BHOUT+3R HOUT+150     0 0              0       0       0       0 
BHOUTH31 HOUTH150     0 0        23.2319 -0.5976       0       0 
BHSART3R HSART150     0 0              0       0       0       0 
BIEPER31 IEPER150     0 0        32.7432 -7.1657 -21.539 -2.1543 
BIEPNO3R IEPNO150     0 0              0       0 -9.4382 0.53349 
BIEPNO31 IEPNO150     0 0        19.4914 7.92485       0       0 
BIXELL33 IXELL150     0 0        30.6586 -2.3983       0       0 
BIXELL34 IXELL150     0 0        19.9094 4.26828       0       0 
BIZGEM31 IZGEM150     0 0        0.01438 -81.601 -1.7397 0.56548 
BIZGEM32 IZGEM150     0 0        19.0842 -76.551       0       0 
BIZGEM1R IZGEM380     0 0              0       0       0       0 
BIZGEM12 IZGEM380     0 0              0       0       0       0 
BJEMAP3R JEMAP150     0 0        16.0741 3.10581       0       0 
BJUPIL32 JUPIL150     0 0              0       0       0       0 
BJUPIL3R JUPIL150     0 0              0       0       0       0 
BJUPIL21 JUPIL220     0 0              0       0       0       0 
BJUPIL22 JUPIL220     0 0              0       0       0       0 
BKALLO15 KALLO380     0 0              0       0       0       0 
BKALLO31 KALLO150     0 0        0.07780 0.61772       0       0 
BKALLO33 KALLO150     0 0              0       0       0       0 
BKAMEU31 KAMEU150     0 0              0       0       0       0 
BKAMEU32 KAMEU150     0 0              0       0       0       0 
BKEER+3R KEER+150     0 0              0       0       0       0 
BKENNE3R KENNE150     0 0        34.6948 1.10611       0       0 
BKENNE32 KENNE150     0 0        33.8317 2.17934       0       0 
BKETEN30 KETEN 36     0 0        57.1923 12.4939 -79.619 -1.4817 
BKETEN31 KETEN150     0 0        14.9435 -0.0409       0       0 
BKETEN32 KETEN150     0 0              0       0 -7.3615 2.15811 
BKOBB+3R KOBB+150     0 0              0       0       0       0 
BKOBBE31 KOBBE150     0 0        7.09090 -0.4000       0       0 
BKOKSI30 KOKSI 11     0 0        23.2033 1.46357 -14.016 -1.4020 
BKOKSI3A KOKSI150     0 0        2.71825 -1.0238       0       0 
BKOKSI31 KOKSI150     0 0        30.3197 -5.6224       0       0 
BKOKSI32 KOKSI150     0 0              0       0       0       0 
BKRUSS31 KRUSS150     0 2 156.55 58.2954 11.8962 -22.000 -5.4935       0 -22.000 49.3300 -49.330 
BKRUSS32 KRUSS150     0 0        73.3242 10.1828       0       0 
BKUUR+3R KUUR+150     0 0              0       0       0       0 
BKUURN31 KUURN150     0 0        2.47619 1.28499       0       0 
BLACRO31 LACRO150     0 0              0       0       0       0 
BLACRO30 LACRO150     0 0              0       0       0       0 
BLACRO32 LACRO150     0 0              0       0       0       0 
BLACRO33 LACRO150     0 0              0       0       0       0 
BLACRO34 LACRO150     0 0              0       0       0       0 
BLACRO35 LACRO150     0 0              0       0       0       0 
BLACRO36 LACRO150     0 0              0       0       0       0 
BLACRO37 LACRO150     0 0              0       0       0       0 
BLACRO38 LACRO150     0 0              0       0       0       0 
BLACRO39 LACRO150     0 0        14.8507 1.95146       0       0 
BLACRO3A LACRO150     0 0        0.01518 0.03132       0       0 
BLACRO3B LACRO150     0 0              0       0 -0.9500 -0.8857 
BLANAK3W LANAK 10     0 2 146.86       0       0 -40.900 -3.7112 -20.000 -40.900 0.79639 -23.916 
BLANAK31 LANAK150     0 0        46.2907 17.9229 -0.0093 -0.0009       0 -1.2000 1.26000 -1.2600 
BLANDN3R LANDN150     0 0        4.46116 0.18586       0       0 
BLANGE31 LANGE150     0 0              0       0       0       0 
BLANGE32 LANGE150     0 0              0       0       0       0 
BLANLO31 LANLO150     0 0        24.1492 13.9177       0       0 
BLANLO32 LANLO150     0 0        28.1920 3.08400       0       0 
BLATO+2R LATO+220     0 0              0       0       0       0 
BLATOU20 LATOU 15     0 0        8.39951 3.87418 -2.5494 -0.2642 
BLATOU21 LATOU220     0 0              0       0       0       0 
BLATRO20 LATRO 10     0 0        32.7581 4.30753 -0.1152 -0.0115 
BLATRO21 LATRO220     0 0              0       0       0       0 
BLATRO22 LATRO220     0 0              0       0       0       0 
BLEES+32 LEES+150     0 0              0       0       0       0 
BLEES+3R LEES+150     0 0              0       0       0       0 
BLEVAL2V LEVAL 15     0 0              0       0       0       0 -72.000 -144.70 20.1100 -96.120 
BLEVAL2U LEVAL 15     0 0              0       0       0       0 -72.000 -144.70 20.1100 -96.090 
BLEVAL2W LEVAL 15     0 0              0       0       0       0 -120.00 -169.10 20.1100 -96.090 
BLEVAL21 LEVAL220     0 0              0       0       0       0 
BLEVAL22 LEVAL220     0 0              0       0       0       0 
BLIEF+1R LIEF+380     0 0              0       0       0       0 
BLIEF+1S LIEF+380     0 0              0       0       0       0 
BLIER 3T LIER 150     0 0        25.2581 -8.1776       0       0 
BLIER 3R LIER 150     0 0        5.98900 -2.8025       0       0 
BLIGNE31 LIGNE 15     0 0        23.2082 4.94239 -9.7457 -0.9746 
BLIGNE3R LIGNE150     0 0        4.33911 -7.0090       0       0 
BLIGNE32 LIGNE150     0 0              0       0       0       0 
BLILLO31 LILLO150     0 0              0       0       0       0 
BLILLO32 LILLO150     0 0        15.1271 6.45888       0       0 
BLILLO33 LILLO150     0 0              0       0       0       0 
BLILLO34 LILLO150     0 0              0       0       0       0 
BLILLO35 LILLO150     0 0        0.05403 0.23429       0       0 
BLILLO11 LILLO380     0 0              0       0       0       0 
BLILLO12 LILLO380     0 0              0       0       0       0 
BLILLO14 LILLO380     0 0              0       0       0       0 
BLINT 31 LINT 150     0 0              0       0       0       0 
BLINT 32 LINT 150     0 0              0       0       0       0 
BLINTT1R LINT 380     0 0              0       0       0       0 
BLINTT12 LINT 380     0 0              0       0       0       0 
BLIXHE21 LIXHE 15     0 0        12.6075 -1.6852 -5.3583 -0.5358 
BLIXHE23 LIXHE 15     0 0        19.3624 5.93050       0       0       0 -2.5000 2.63000 -2.6300 
BLIXHE31 LIXHE150     0 0              0       0       0       0 
BLIXHE32 LIXHE150     0 0        21.7485 9.57112       0       0 
BLIXHE27 LIXHE220     0 0              0       0       0       0 
BLIXHE11 LIXHE380     0 0              0       0       0       0 
BLIXHE12 LIXHE380     0 0              0       0       0       0 
BLOKER31 LOKER150     0 0        12.9513 -2.2578 -11.294 -2.9971 
BLOMME30 LOMME 26     0 0        20.5750 -3.9786 -21.803 -2.1801 
BLOMME31 LOMME150     0 0        7.03412 1.55472       0       0 
BMACHE31 MACHE150     0 0        23.0333 -11.093       0       0 
BMACHE32 MACHE150     0 0        11.7519 0.42516       0       0 
BMAERL11 MAERL380     0 0              0       0       0       0 
BMAERL12 MAERL380     0 0              0       0       0       0 
BMALDR3R MALDR150     0 0        26.5366 -43.580       0       0 
BMALDR32 MALDR150     0 0        26.7180 49.7061       0       0 
BMALEC31 MALEC150     0 0        4.79701 1.84824       0       0       0 -9999.0 7.79000 -7.7900 
BMALEC32 MALEC150     0 0        4.74029 1.82804       0       0 
BMALLE31 MALLE150     0 0              0       0       0       0 
BMALLE32 MALLE150     0 0        2.78078 -3.2987       0       0 
BMARC+2R MARC+220     0 0              0       0       0       0 
BMARCO21 MARCO220     0 0        9.21576 -8.7332       0       0 
BMARQ+3R MARQ+150     0 0              0       0       0       0 
BMARQU31 MARQU150     0 0        13.0848 1.79898       0       0 
BMASSE31 MASSE150     0 0              0       0       0       0 
BMASSE32 MASSE150     0 0              0       0       0       0 
BMASSE11 MASSE380     0 0              0       0       0       0 
BMCHIN31 MCHIN150     0 0        3.80769 5.02811       0       0 
BMECHL3R MECHL150     0 0              0       0       0       0 
BMECHL32 MECHL150     0 0        24.6396 -19.116       0       0 
BMECHL31 MECHL150     0 0        37.0184 29.3073       0       0 
BMEERH30 MEERH 15     0 0        12.9367 -2.4241 -8.8168 -0.8815 
BMEERH31 MEERH150     0 0        0.01753 0.01253       0       0 
BMEERH32 MEERH150     0 0              0       0       0       0 
BMEERH11 MEERH380     0 0              0       0       0       0 
BMEERH12 MEERH380     0 0              0       0       0       0 
BMEKI+1R MEKI+380     0 0              0       0       0       0 
BMERCA31 MERCA150     0 0              0       0       0       0 
BMERCA32 MERCA150     0 0              0       0       0       0 
BMERCA11 MERCA380     0 0              0       0       0       0 
BMERCA1B MERCA380     0 0              0       0       0       0 
BMERCA12 MERCA380     0 0              0       0       0       0 
BMERCA1A MERCA380     0 0              0       0       0       0 
BMERCH32 MERCH150     0 0        2.01457 -5.3091       0       0 
BMERCH3R MERCH150     0 0        18.5546 -10.490       0       0 
BMERKS31 MERKS150     0 0        52.4753 -6.2425       0       0 
BMERKS32 MERKS150     0 0        34.6150 6.95373       0       0 
BMEWST31 MEWST150     0 0              0       0       0       0 
BMEWST32 MEWST150     0 0        3.84709 -1.5667       0       0 
BMHIN+3R MHIN+150     0 0              0       0       0       0 
BMIDI 30 MIDI 11      0 0        14.7001 1.15585 -4.0242 -0.4024 
BMIDI 31 MIDI 150     0 0        28.8768 16.9229       0       0 
BMOEN+3R MOEN+150     0 0              0       0       0       0 
BMOEN+32 MOEN+150     0 0              0       0       0       0 
BMOL 131 MOL 15       0 2 138.04 42.7299 -3.4039 -34.841 2.18914 
BMOL  31 MOL 150      0 0        6.18545 3.33162       0       0 
BMOL  32 MOL 150      0 0        16.8855 -9.6905       0       0 
BMOLEN31 MOLEN150     0 0        19.8967 -4.1291       0       0 
BMOLEN32 MOLEN150     0 0              0       0       0       0 
BMOLEN3A MOLEN150     0 0              0       0       0       0 
BMOLEN3B MOLEN150     0 0        22.2280 -3.8014       0       0 
BMOLEN3C MOLEN150     0 0              0       0       0       0 
BMONCE30 MONCE 10     0 0        21.8102 1.98499 -5.6454 -0.5644 
BMONCE31 MONCE150     0 0              0       0       0       0 
BMONCE33 MONCE150     0 0        7.78691 -2.3523       0       0 
BMONCE2R MONCE220     0 0              0       0       0       0 
BMONTI31 MONTI150     0 0        20.5566 2.85308       0       0 
BMORTS30 MORTS 15     0 0        15.4906 -3.4320 -9.3638 -0.9365 
BMORTS31 MORTS150     0 0              0       0       0       0 
BMORTS32 MORTS150     0 0        1.26616 11.4119 -1.3079 -11.593 
BMOUSC32 MOUSC 10     0 0        26.3770 -4.4085 -3.3421 -0.3342 
BMOUSC33 MOUSC150     0 0              0       0       0       0 
BMOUSC34 MOUSC150     0 0        49.2459 26.6757       0       0 
BMZLR+3R MZLR+150     0 0              0       0       0       0 
BMZLR+32 MZLR+150     0 0              0       0       0       0 
BNDOKS31 NDOKS150     0 0        7.37831 -10.788       0       0 
BNDOKS32 NDOKS150     0 0        0.07094 0.45731       0       0 
BNEUVI31 NEUVI150     0 0              0       0 -8.3104 -2.6896 
BNIEUW30 NIEUW 12     0 0        22.3575 3.46166 -6.2765 -0.6279 
BNIEUW31 NIEUW150     0 0              0       0       0       0 
BNIEUW32 NIEUW150     0 0        20.0957 -7.1353       0       0 
BNINO+3R NINO+150     0 0              0       0       0       0 
BNINOV31 NINOV150     0 0        21.5008 3.86915       0       0 
BNINOV32 NINOV150     0 0        7.06473 -1.1125       0       0 
BNIVEL31 NIVEL150     0 0        0.03774 0.68844       0       0 
BNIVEL32 NIVEL150     0 0        3.26801 0.19715       0       0 
BNORDL31 NORDL150     0 0              0       0       0       0 
BOBOU+3R OBOU+150     0 0              0       0       0       0 
BOBOUR31 OBOUR150     0 0        28.3407 11.4731       0       0 
BOBOUR32 OBOUR150     0 0        1.41110 0.70188       0       0 
BOELEG32 OELEG150     0 0        3.23218 -0.7094       0       0 
BOELEG3R OELEG150     0 0        3.04988 -0.7109       0       0 
BOISQU31 OISQU150     0 0        43.7519 -5.5772       0       0 
BOOSTR30 OOSTR 10     0 0        13.4644 5.06679 -7.6854 -0.7685 
BOOSTR31 OOSTR150     0 0              0       0       0       0 
BOS1ST21 OS1ST220     0 0              0       0       0       0 
BOS1ST22 OS1ST220     0 0              0       0       0       0 
BOS2ST21 OS2ST220     0 2 231.58       0       0 -191.37 -29.910 -40.000 -307.00 75.0000 -75.000 
BOUDNA31 OUDNA150     0 0        13.1152 4.23867       0       0 
BOUDNA32 OUDNA150     0 0        9.52333 -0.4325       0       0 
BOVERP31 OVERP150     0 0        17.7761 5.42017       0       0 
BPACHE31 PACHE150     0 0              0       0       0       0 
BPACHE32 PACHE150     0 0        6.03266 0.89320       0       0 
BPEKK+32 PEKK+150     0 0              0       0       0       0 
BPEKK+3R PEKK+150     0 0              0       0       0       0 
BPEMA+3R PEMA+150     0 0              0       0       0       0 
BPEMA+32 PEMA+150     0 0              0       0       0       0 
BPEMA231 PEMA2150     0 0        15.0666 46.2580       0       0 
BPEMA232 PEMA2150     0 0        15.0666 46.2580       0       0 
BPEMAR31 PEMAR150     0 0        30.4135 1.58234       0       0 
BPEMAR3B PEMAR150     0 0        46.1971 4.02221       0       0 
BPETRO31 PETRO150     0 0        22.7011 1.68547       0       0 
BPITEM3T PITEM150     0 0        13.9788 6.47079       0       0 
BPITEM3U PITEM150     0 0        19.5398 7.01591       0       0 
BPLATE31 PLATE150     0 0        0.12708 0.81858       0       0 
BPOEDE3R POEDE150     0 0        1.52729 -2.7370       0       0 
BPOEDE3U POEDE150     0 0        1.35284 -2.3354       0       0 
BPONT+3R PONT+150     0 0              0       0       0       0 
BPOPSA30 POPSA150     0 0        0.01790 0.03706       0       0 
BPORTF31 PORTF150     0 0        28.3614 -7.6026       0       0 
BPORTP31 PORTP150     0 0        24.0745 -15.901       0       0 
BPORTP32 PORTP150     0 0        23.5831 -10.045       0       0 
BPP3  3A PP3 150      0 0        8.34064 2.73503       0       0 
BPP3  3B PP3 150      0 0        2.57283 0.81263       0       0 
BPRECH31 PRECH150     0 0        18.1192 -5.4043       0       0 
BPRECH32 PRECH150     0 0        14.1473 -2.6690       0       0 
BPUTTE31 PUTTE150     0 0        0.02540 0.14005       0       0 
BPUTTE32 PUTTE150     0 0              0       0 -5.4243 -1.6607 
BQDEME3R QDEME150     0 0        12.5806 8.25341       0       0 
BQUAR+32 QUAR+150     0 0              0       0       0       0 
BQUAR+3R QUAR+150     0 0              0       0       0       0 
BRELE+3R RELE+150     0 0              0       0       0       0 
BRELEG3R RELEG150     0 0        45.9036 0.41385       0       0 
BRHODE31 RHODE150     0 0        13.5656 2.02899       0       0 
BRIJKE31 RIJKE150     0 0        2.97468 -0.4089       0       0 
BRIJKE32 RIJKE150     0 0              0       0       0       0 
BRIMIE28 RIMIE220     0 0              0       0       0       0 
BRIMIE21 RIMIE220     0 0        21.2032 120.377       0       0 
BRIMIE22 RIMIE220     0 0              0       0       0       0 
BRIMIE1R RIMIE380     0 0              0       0       0       0 
BRINGV3W RINGV 24     0 0              0       0       0       0 -160.20 -372.40 35.3900 -167.87 
BRINGV31 RINGV150     0 0              0       0       0       0 
BRODE+1S RODE+380     0 0              0       0       0       0 
BRODE+1R RODE+380     0 0              0       0       0       0 
BRODEN3W RODEN 20     0 0              0       0       0       0 -80.000 -205.00 60.8400 -151.23 
BRODEN31 RODEN150     0 0              0       0       0       0 
BRODEN33 RODEN150     0 0              0       0       0       0 
BRODEN13 RODEN380     0 0              0       0       0       0 
BRODEN11 RODEN380     0 0              0       0       0       0 
BROEVG31 ROEVG150     0 0        0.07655 0.67496       0       0 
BROMSE21 ROMSE220     0 0        26.5707 -20.293       0       0 
BROMSS21 ROMSS220     0 0        2.77447 -2.0964       0       0 
BROMSS22 ROMSS220     0 0        0.04225 0.22356       0       0 
BROUVR21 ROUVR220     0 0        30.8479 0.38354       0       0 
BRUIEN31 RUIEN150     0 0              0       0       0       0 
BRUIEN32 RUIEN150     0 0        10.8374 -0.7443       0       0 
BRUIEN33 RUIEN150     0 0        28.3918 10.6334       0       0 
BRUMBE3R RUMBE150     0 0        9.43523 1.47820       0       0 
BRUMBE32 RUMBE150     0 0        9.43954 1.47965       0       0 
BSART 21 SART 220     0 0        21.6946 27.3424       0       0 
BSART+21 SART+220     0 0              0       0       0       0 
BSCARB30 SCARB 11     0 0        25.6197 1.04668 -8.1700 -0.8172 
BSCARB31 SCARB150     0 0        0.85594 8.48256       0       0 
BSCARB32 SCARB150     0 0        9.97748 12.7286       0       0 
BSCHD+3R SCHD+150     0 0              0       0       0       0 
BSCHD+32 SCHD+150     0 0              0       0       0       0 
BSCHED31 SCHED150     0 0        23.5849 38.4802       0       0 
BSCHED32 SCHED150     0 0        16.8953 -20.362       0       0 
BSCHEL31 SCHEL150     0 0        20.5235 -22.296       0       0       0 -9999.0 15.5900 -15.590 
BSCHEL3_ SCHEL150     0 0              0       0       0       0 
BSCHIF23 SCHIF220     0 0              0       0       0       0 
BSCHIF24 SCHIF220     0 0              0       0       0       0 
BSDALE31 SDALE150     0 0        19.2864 6.51131       0       0 
BSEILL31 SEILL150     0 0        7.69580 -19.634       0       0 
BSENO+2R SENO+220     0 0              0       0       0       0 
BSERAI21 SERAI220     0 0        21.2844 -26.249       0       0 
BSERAI22 SERAI220     0 0        19.0398 42.2653       0       0 
BSIDAL31 SIDAL150     0 0        27.3918 2.01288       0       0 
BSIDMA31 SIDMA150     0 0        0.17620 0.77317 -4.8378 -0.4840 
BSIDMA32 SIDMA150     0 0        227.783 18.7956       0       0 
BSIKE+32 SIKE+150     0 0              0       0       0       0 
BSIKE+3R SIKE+150     0 0              0       0       0       0 
BSIKEL32 SIKEL150     0 0        5.10675 3.06877       0       0 
BSIKEL3R SIKEL150     0 0        4.79251 3.17454       0       0 
BSJOB 31 SJOB 150     0 0        10.5874 -26.171       0       0 
BSLAAN31 SLAAN150     0 0        18.7757 3.60418       0       0 
BSLAAN32 SLAAN150     0 0        18.8987 3.55887       0       0 
BSLAAN33 SLAAN150     0 0              0       0       0       0 
BSLAAN34 SLAAN150     0 0              0       0       0       0 
BSLYKE30 SLYKE 11     0 0        12.7018 0.29231 -8.9253 -0.8928 
BSLYKE31 SLYKE150     0 0        12.4319 -4.8266       0       0 
BSLYKE32 SLYKE150     0 0        12.6430 72.8778       0       0 
BSMARD21 SMARD220     0 0        2.99641 -1.1121       0       0 
BSMARS23 SMARS220     0 0        0.02173 0.14008       0       0 
BSMARS24 SMARS220     0 0        3.46281 -1.3523       0       0 
BSOLAN30 SOLAN150     0 0        185.572 32.5895       0       0 
BSOLAN31 SOLAN150     0 0        0.09394 0.60563       0       0 
BSOLV231 SOLV2150     0 0        5.47112 26.9827       0       0 
BSOLV33R SOLV3150     0 0        0.41715 -0.8953       0       0 
BSTAD+32 STAD+150     0 0              0       0       0       0 
BSTAD+3R STAD+150     0 0              0       0       0       0 
BSTALE31 STALE150     0 0              0       0       0       0 
BSTALE33 STALE150     0 0        35.7791 -3.1457       0       0 
BSTALE34 STALE150     0 0              0       0       0       0 
BSTAM+1R STAM+380     0 0              0       0       0       0 
BSTBAV32 STBAV 10     0 0        11.9218 1.27361 -5.6174 -0.5617 
BSTBAV31 STBAV150     0 0        32.2309 14.4316       0       0 
BSTEVN3R STEVN150     0 0              0       0       0       0 
BSTEVN3S STEVN150     0 0              0       0       0       0 
BSTEVN21 STEVN220     0 0        0.15582 133.008       0       0 
BSTEVN2B STEVN220     0 0        0.15797 133.008       0       0 
BSTEVN2A STEVN220     0 0        0.16176 133.008       0       0 
BSTEVN22 STEVN220     0 0        0.16278 133.008       0       0 
BSTEVN11 STEVN380     0 0              0       0       0       0 
BSTEVN1B STEVN380     0 0        0.21200 133.137       0       0 
BSTEVN1A STEVN380     0 0              0       0       0       0 
BSTEVN12 STEVN380     0 0              0       0       0       0 
BSTGIL3R STGIL150     0 0        4.99236 -1.6648       0       0 
BSTGIL3U STGIL150     0 0        5.43373 10.5735       0       0 
BSTNIK31 STNIK150     0 0        11.6672 1.86894       0       0 
BSTPAU31 STPAU150     0 0              0       0 -1.4156 -1.0926 
BSTPAU32 STPAU150     0 0              0       0 -1.7491 -1.2102 
BTERGN3R TERGN150     0 0              0       0       0       0 
BTERGN31 TERGN150     0 0        0.08904 -12.007       0       0 
BTERGN32 TERGN150     0 0              0       0       0       0 
BTERGN11 TERGN380     0 0              0       0       0       0 
BTERL+32 TERL+150     0 0              0       0       0       0 
BTERL+3R TERL+150     0 0              0       0       0       0 
BTERTR3R TERTR150     0 0              0       0       0       0 
BTESSE3W TESSE 19     0 0              0       0 -240.00 -18.505 -240.00 -411.00 77.9274 -146.56 
BTESSE31 TESSE150     0 0        130.041 80.9581 -6.4252 -0.6425 
BTESSE32 TESSE150     0 0        0.12061 1.12816       0       0 
BTHORN31 THORN150     0 0        0.00069 69.0362 -101.70 1.12901 -30.000 -147.60 17.0846 -64.115 
BTHORN32 THORN150     0 0        0.00069 69.3361 -125.40 1.39210       0 -178.00 19.3428 -78.557 
BTHUIL37 THUIL150     0 0        0.83949 -0.4809       0       0 
BTHYCH3R THYCH150     0 0              0       0 -7.4199 -0.9737 
BTIBIS31 TIBIS150     0 0              0       0       0       0 
BTIBIS11 TIBIS380     0 0              0       0       0       0 
BTIELT31 TIELT150     0 0        15.6072 5.94488       0       0 
BTIEN+3R TIEN+150     0 0              0       0       0       0 
BTIEN+32 TIEN+150     0 0              0       0       0       0 
BTIENE33 TIENE150     0 0        10.1225 26.7868       0       0 
BTIENE32 TIENE150     0 0        29.7047 17.3832       0       0 
BTIHA+3R TIHA+150     0 0              0       0       0       0 
BTIHA11V TIHA1 18     0 2 410.17       0       0 -469.50 -22.449 -240.00 -469.50 52.3900 -279.34 
BTIHA11W TIHA1 18     0 2 410.19       0       0 -471.00 -22.754 -240.00 -471.00 52.3900 -279.34 
BTIHA11N TIHA1380     0 0              0       0       0       0 
BTIHA11S TIHA1380     0 0              0       0       0       0 
BTIHA21W TIHA2 24     0 2 409.83       0       0 -984.50 -16.077 -504.00 -984.50 105.520 -566.44 
BTIHA211 TIHA2380     0 0              0       0       0       0 
BTIHA311 TIHA3 24     0 2 408.85       0       0 -1012.4 -16.240 
BTIHA31W TIHA3380     0 0              0       0       0       0 
BTIHAN31 TIHAN150     0 0        1.22034 2.55618       0       0 
BTIHAN32 TIHAN150     0 0              0       0       0       0 
BTRIVI31 TRIVI150     0 0              0       0       0       0 
BTRIVI32 TRIVI150     0 0              0       0       0       0 
BUMBAL3R UMBAL150     0 0        40.2160 24.1366 -3.6497 -0.3650 
BUMBAL32 UMBAL150     0 0        0.03687 0.36240       0       0 
BUMBAL33 UMBAL150     0 0        49.4015 26.8464       0       0 
BUMHOB31 UMHOB150     0 0        23.2671 3.16909       0       0 
BUMHOB32 UMHOB150     0 0        0.02783 0.02243       0       0 
BUMOVE3R UMOVE150     0 0              0       0       0       0 
BUMOVE32 UMOVE150     0 0        0.05120 0.41386       0       0 
BVALE+3R VALE+150     0 0              0       0       0       0 
BVANYK15 VANYK380     0 0              0       0       0       0 
BVANYK17 VANYK380     0 0              0       0       0       0 
BVANYK16 VANYK380     0 0              0       0       0       0 
BVANYK18 VANYK380     0 0              0       0       0       0 
BVERBR3W VERBR 15     0 0              0       0       0       0 -114.60 -245.50 27.1900 -137.96 
BVERBR30 VERBR 15     0 0              0       0       0       0 -55.400 -115.90 15.0000 -105.00 
BVERBR3A VERBR150     0 0              0       0       0       0 
BVERBR3B VERBR150     0 0              0       0       0       0 
BVERBR32 VERBR150     0 0              0       0       0       0 
BVERBR3C VERBR150     0 0        0.06423 -0.2586       0       0 
BVERBT12 VERBR380     0 0              0       0       0       0 
BVERBT11 VERBR380     0 0              0       0       0       0 
BVHAIN3Z VHAIN150     0 0              0       0       0       0 
BVHAIN31 VHAIN150     0 0              0       0       0       0 
BVHAIN33 VHAIN150     0 0        5.22545 73.5908       0       0       0 -9999.0 15.5900 -15.590 
BVHAIN34 VHAIN150     0 0              0       0       0       0 
BVIEU+32 VIEU+150     0 0              0       0       0       0 
BVIEU+3R VIEU+150     0 0              0       0       0       0 
BVILLE21 VILLE220     0 0        6.15860 -3.2055 -3.6378 -2.8376 
BVILLE22 VILLE220     0 0        6.76428 -23.140 -3.6276 -2.8339 
BWALGO3R WALGO150     0 0        2.98518 1.80709       0       0 
BWALGO32 WALGO150     0 0        3.50183 1.63770       0       0 
BWATER3R WATER150     0 0        9.67720 -0.1431       0       0 
BWATT+3R WATT+150     0 0              0       0       0       0 
BWATT+32 WATT+150     0 0              0       0       0       0 
BWESPL30 WESPL 10     0 0        19.6756 0.02271 -14.860 -1.4856 
BWESPL32 WESPL150     0 0              0       0       0       0 
BWESPL31 WESPL150     0 0              0       0       0       0 
BWESTR31 WESTR150     0 0        16.8022 -0.2963       0       0 
BWESTR32 WESTR150     0 0        21.9727 9.69675       0       0 
BWIJGM31 WIJGM150     0 0              0       0       0       0 
BWILSE31 WILSE150     0 0        67.3209 -9.8688       0       0 
BWINK+3R WINK+150     0 0              0       0       0       0 
BWINK+32 WINK+150     0 0              0       0       0       0 
BWINKS31 WINKS150     0 0        0.14175 0.03743       0       0 
BWINKS32 WINKS150     0 0        0.25312 0.07558       0       0 
BWIRTZ3R WIRTZ150     0 0        0.02009 0.01507       0       0 
BWIRTZ31 WIRTZ150     0 0        21.4463 4.27723       0       0 
BWOLUW31 WOLUW150     0 0        47.7721 -17.409       0       0 
BWOMM+3R WOMM+150     0 0              0       0       0       0 
BWOMM+32 WOMM+150     0 0              0       0       0       0 
BWOMME30 WOMME 15     0 0        15.3881 0.14173 -0.6422 -0.0642 
BWOMME32 WOMME150     0 0              0       0       0       0 
BWOMME31 WOMME150     0 0              0       0 -0.6250 -1.7424 
BWORTG33 WORTG150     0 0              0       0       0       0 
BWORTG3R WORTG150     0 0              0       0       0       0 
BWORTG31 WORTG150     0 0        15.0043 4.16621       0       0 
BWORTG32 WORTG150     0 0        23.3888 12.1606       0       0 
BWP1OS21 WP1OS220     0 0              0       0 -229.60 12.3000       0 -252.00 12.3000 -55.350 
BWP2OS21 WP2OS220     0 0              0       0 -217.08 26.6000       0 -237.00 26.6000 -119.70 
BWP2ST22 WP2ST220     0 2 227.54       0       0 -284.71 95.9500       0 -370.00 95.9500 -95.950 
BWP3OS21 WP3OS220     0 0              0       0 -198.65 54.7623       0 -219.10 61.4100 -61.410 
BWVLGM31 WVLGM150     0 0        10.4267 0.22968       0       0 
BZANDV31 ZANDV150     0 0              0       0       0       0 
BZANDV30 ZANDV150     0 0              0       0       0       0 
BZANDV32 ZANDV150     0 0              0       0       0       0 
BZANDV14 ZANDV380     0 0              0       0       0       0 
BZANDV13 ZANDV380     0 0              0       0       0       0 
BZANDV15 ZANDV380     0 0              0       0       0       0 
BZANDV17 ZANDV380     0 0              0       0       0       0 
BZANDV16 ZANDV380     0 0              0       0       0       0 
BZANDV18 ZANDV380     0 0              0       0       0       0 
BZANDV11 ZANDV380     0 0              0       0       0       0 
BZANDV1A ZANDV380     0 0              0       0       0       0 
BZAVEN3R ZAVEN150     0 0        33.0136 19.0638       0       0 
BZBINT3R ZBINT150     0 0        0.33444 -2.7321       0       0 
BZBINT32 ZBINT150     0 0              0       0       0       0 
BZEDEL32 ZEDEL150     0 0        15.1469 -2.0235       0       0 
BZEDEL3R ZEDEL150     0 0        15.6153 -2.1021       0       0 
BZEEBR30 ZEEBR 36     0 0        33.0399 -9.3694 -26.080 -4.1958 -15.600 -15.600 5.00000 -11.000 
BZEEBR31 ZEEBR150     0 0              0       0 -130.13       0       0 -165.00 16.0237 -73.887 
BZEEBR32 ZEEBR150     0 0              0       0       0       0 
BZELEI3R ZELEI150     0 0        15.6125 -2.7971       0       0 
BZELEI32 ZELEI150     0 0        13.1976 -5.7305       0       0 
BZELI+3R ZELI+150     0 0              0       0       0       0 
BZNAAM21 ZNAAM220     0 0              0       0 -333.49 128.274 
BZOGLI31 ZOGLI150     0 0        26.6428 -1.2051       0       0 
BZUREN31 ZUREN150     0 0        21.4425 2.49399       0       0 
BZUREN32 ZUREN150     0 0        31.0627 -0.2470       0       0 
BZUTE+1R ZUTE+380     0 0              0       0       0       0 
BZWEVG31 ZWEVG150     0 0        1.26844 0.35039       0       0 
BZWEVG32 ZWEVG150     0 0        1.22190 0.35470       0       0 
BZWIJN31 ZWIJN150     0 0        47.6821 13.4360       0       0 
BZWIJN32 ZWIJN150     0 0        43.8818 12.3916       0       0 
BBRUEG1S              0 0              0       0       0       0 
##ZXX
XAC_LO11 XAC_LO11     0 0        960.814 -135.95       0       0 
XAU_M.21 XAU_M.21     0 0              0       0       0       0 
XAU_MO22 XAU_MO22     0 0        9.37250 -136.56       0       0 
XAU_SA21 XAU_SA21     0 0              0       0       0       0 
XAV_AV11 XAV_AV11     0 0              0       0       0       0 
XAV_MA11 XAV_MA11     0 0        1379.54 -56.574       0       0 
XBE_GB1B XBE_GB1B     0 0              0       0 867.200 78.3037 1025.00 -1000.0 336.000 -336.00 
XBE_OX21 XBE_OX21     0 0              0       0       0       0 
XKR_ZA11 XKR_ZA11     0 0        -812.52 -90.625       0       0 
XKR_ZA12 XKR_ZA12     0 0        -814.18 -89.420       0       0 
XLI_OB1B XLI_OB1B     0 0              0       0 324.412 104.361 1000.00 -1000.0 300.000 -300.00 
XMO_CH21 XMO_CH21     0 0        86.5769 -16.071       0       0 
XSC_SC21 XSC_SC21     0 0              0       0       0       0 
XSO_SO21 XSO_SO21     0 0              0 0.09661       0       0 
XSO_SO22 XSO_SO22     0 0              0 -1.0961       0       0 
XVY_MB11 XVY_MB11     0 0        -360.32 -21.384       0       0 
XVY_MB12 XVY_MB12     0 0        -360.14 -21.584       0       0 
##C

----- LINE BLOCK -----
_________1_________2_________3_________4_________5_________6_________7
1234567890123456789012345678901234567890123456789012345678901234567890
Node 1  |Node 2  |O|S|R(Ohm)|X(Ohm)|B(uS)   |I(A)  |Element Name|

##L
BAALNO31 BSTGIL3R 6 0 0.6001 3.1201 22.30222    959 DI 150 136 A
BAALNO32 BSTGIL3U 7 0 0.6001 3.1201 22.30222    959 DI 150 137 A
BAALST31 BNINO+3R 9 0 0.7340 3.6221 25.88445    898 DI 150 159 A
BAALTR31 BEEKLN31 5 0 1.0899 6.5601 46.40000    959 DI 150 165 A
BAALTR32 BEEKLN32 6 0 1.0899 6.5601 46.40000    959 DI 150 166 A
BACHEN11 BACHES11 1 0 0.0144 0.1444        0   2317 DI 380 200 A
BACHEN11 BGRAMM1A 1 0 1.1436 12.104 141.4737   2223 DI   380  10
BACHEN11 XAC_LO11 9 0 0.7844 9.5413 94.12199   2148 DI   380  19
BACHEN12 BACHEN11 1 2      0      0        0 999999 ACHEN380 // 
BAIRLI31 BPEMA+32 2 0 0.2601 0.9099 6.257778    704 DI 150 42 AI
BALEGR11 BLIXHE11 5 0 0.0033 0.0500 24.53406   1591 DI 380 115 A
BALEGR11 XLI_OB1B 1 0 0.0009 0.0500 7.445575   1635 DI 380 F 1 A
BALZ  31 BLANLO32 2 0 0.0450 0.3110 2.800000   1143 DI 150 252 A
BALZ  33 BLANLO31 3 0 0.0081 0.0500 0.320000    959 DI 150 253 A
BALZ  34 BLANLO31 4 0 0.0081 0.0500 0.320000    959 DI 150 254 A
BALZ  32 BLANLO31 1 0 0.0511 0.3510 2.924444    959 DI 150 251 A
BAMERC3C BGOUY 31 6 0 0.1179 1.0301 1108.418   1501 DI 150 406 A
BAMERC31 BDAMPR3R 9 0 0.1849 0.9338 17.79915   1265 DI 150 89 AM
BAMERC31 BGOUY 32 8 0 0.4021 1.9710 47.80444   1265 DI 150 88 AM
BAMOCO31 BCAMOC31 1 0 0.2000 0.1899 73.77778    385 DI 150 321 A
BAMOCO31 BHEZE 31 2 0 0.2430 1.8976 13.23222   1143 DI 150 142 A
BAMOCO31 BMEERH32 6 0 0.2740 1.9310 14.00000   1143 DI 150 156 A
BANDUM31 BLANLO31 1 0 0.0590 0.4180 15.20000   2461 DI 150 391 A
BANDUM30 BANDUM31 1 2      0      0        0 999999 ANDUM150 391
BANDUM30 BANDUM32 1 2      0      0        0 999999 ANDUM150 // 
BANDUM32 BANDUM31 1 2      0      0        0 999999 ANDUM150 391
BANDUM32 BANDUM33 1 2      0      0        0 999999 ANDUM150 T 2
BANDUM1R BZUTE+1R 2 0 0.2092 1.9776 22.96728   2120 DI   380  12
BANS  31 BAWIRS31 6 0 0.8600 4.6752 42.77959   1057 DI 150 426 A
BANS  31 BLIXHE31 1 0 0.7555 4.6068 99.68917   1187 DI 150 151 A
BANS  32 BANS  31 1 2      0      0        0 999999 ANS  150 // 
BANS  32 BBRESS31 2 0 1.1792 5.1909 44.80824    704 DI 150 152 A
BANS  32 BGRAMM3A 4 0 1.5654 9.5394 77.04900   1120 DI 150 294 A
BANTOI31 BGAURA3R 6 0 0.7890 2.8238 19.50338    724 DI 150 76 AN
BANTOI31 BGAURA32 4 0 0.7821 2.8019 19.34222    722 DI 150 44 AN
BANTOI31 BMARQ+3R 1 0 1.6339 3.9301 26.72000    551 DI 150 50 AN
BATOFI3A BMALEC31 3 0 0.0200 0.0500 4.576000    616 DI 150 333 A
BATOFI3A BPP3  3A 3 0 0.0044 0.0500 1.702222    616 DI 150 333 A
BATOFI3B BMALEC32 4 0 0.0227 0.0511 5.192000    616 DI 150 334 A
BATOFI3B BPP3  3B 4 0 0.0044 0.0500 1.702222    616 DI 150 334 A
BAUBAN23 XAU_MO22 3 0 0.4404 3.4752 13.71395   1292 DI   220 513
BAUBAN21 BBIFF+22 2 0 0.5837 4.2367 26.10859   1050 DI 220 512 A
BAUBAN21 BESCH 2C 1 0 0.8818 6.1772 43.01818   1037 DI 220 511 A
BAUBAN21 BVILLE22 6 0 4.0119 14.160 154.1570   1127 DI 220 506 A
BAUBAN21 XAU_M.21 4 8 0.1068 0.8066 6.263595   1292 DI   220 514
BAUBAN22 BAUBAN21 1 2      0      0        0 999999 AUBAN220 // 
BAUBAN22 BHEINS23 7 0 1.6030 4.4102 48.97934   1127 DI 220 507 A
BAUBAN22 BLATO+2R 5 0 1.1940 6.1691 43.40083    943 DI 220 515 A
BAUBAN22 BSMARD21 6 0 1.6199 8.3979 59.00000    943 DI 220 516 A
BAUBAN11 BBRUME12 3 0 3.5493 32.883 379.3569   2317 DI 380 13 AU
BAUVEL3R BTERGN31 6 0 0.6620 2.0189 13.93778    653 DI 150 96 AU
BAUVEL33 BTERGN31 F 0 0.2529 1.5869 12.88000   1000 DI 150 176 A
BAUVEL32 BTERGN32 7 0 0.3200 1.8700 12.99556   1000 DI 150 177 A
BAVERN3R BAVERN31 1 2      0      0        0  38486 AVERN150 T1/
BAVERN3S BAVERN31 1 2      0      0        0  38486 AVERN150 T2/
BAVERN31 BLANDN3R 9 0 0.1199 0.6201 582.7822   1132 DI 150 259 A
BAVERN31 BTIBIS31 1 0 0.3800 3.0211 5484.000   2117 DI 150 180 A
BAVERN32 BAVERN31 1 2      0      0        0 999999 AVERN150 // 
BAVERN32 BTIEN+3R 6 0 0.4079 2.1231 1999.556   1024 DI 150 46 AV
BAVERN32 BTIEN+32 1 0 0.4079 2.1231 1999.556   1024 DI 150 260 A
BAVLGM31 BRUIEN33 7 0 0.0260 0.2643 6.702400   2284 DI 150 167 A
BAVLGM32 BRUIEN32 1 0 0.0331 0.3449 4.177778   2461 DI 150 290 A
BAVLGM11 BHORTA11 1 0 0.6749 12.188 147.3664   4340 DI   380 101
BAVLGM11 BIZGEM12 7 0 0.7061 7.4756 87.64957   2317 DI 380 47 AV
BAVLGM11 XAV_AV11 1 8 0.5705 6.5764 77.30835   2461 DI   380  80
BAVLGM12 BAVLGM11 1 2      0      0        0 999999 AVLGM380 // 
BAVLGM12 BHORTA12 2 0 0.7132 12.165 147.0880   4340 DI   380 102
BAVLGM12 BIZGEM1R 6 0 0.7061 7.4756 87.64957   2317 DI 380 46 AV
BAVLGM12 XAV_MA11 9 0 0.6537 11.804 142.6495   4260 DI   380  79
BAWIRS31 BTIHA+3R 3 0 0.6032 4.0739 46.84934   1257 DI 150 293 A
BAWIRS21 BLEVAL21 1 0 0.3301 2.6402 18.64876   1158 DI 220 521 A
BAWIRS21 BRIMIE22 5 0 0.4719 3.1291 20.06198   1035 DI 220 535 A
BBAISY31 BBASSW3R 5 0 1.4400 6.6400 1020.000    942 DI 150 245 B
BBAISY31 BBRAIN31 9 8 0.3141 2.2959 1121.129   1116 DI 150 349 B
BBAISY31 BCORBA3R 6 0 1.1041 5.3890 38.77333    959 DI 150 246 B
BBAISY31 BGOUY 32 8 0 2.3846 10.524 73.40544    978 DI 150 348 B
BBAISY31 BVIEU+3R 7 0 0.5931 3.1500 22.16000    959 DI 150 347 B
BBALEN32 BBALEN3_ 1 0 0.0160 0.0490 0.311111    735 DI 150 110 B
BBALEN32 BMOL  32 1 0 0.6799 3.5019 25.03111    959 DI 150 110 B
BBALEN32 BOVERP31 1 0 1.8740 5.8430 37.11111    735 DI 150 110 B
BBALEN3R BBALEN31 1 2      0      0        0  38486 BALEN150 109
BBALEN3R BLOMME31 9 0 0.7479 3.0800 21.58222    735 DI 150 109 B
BBALEN3R BMOL  31 9 0 0.6799 3.5001 24.99556    959 DI 150 109 B
BBALEN31 BUMBAL3R 1 0 0.0594 0.2131 1.466667    735 DI 150 301 B
BBALEN3_ BUMBAL32 2 0 0.0594 0.2131 1.466667    735 DI 150 302 B
BBALEN3_ BUMBAL33 4 0 0.0590 0.2113 1.457778    735 DI 150 304 B
BBASCO3R BFONT+3  3 0 1.2960 3.9552 27.30240    632 DI 150 73 BA
BBASCO3R BVHAIN33 3 0 2.3254 7.3306 46.55696    734 DI 150 73 BA
BBASCO32 BFONTA3R 2 0 1.2513 3.9857 26.36104    632 DI 150 412 B
BBASCO32 BVHAIN34 2 0 2.0230 6.9190 47.78700    735 DI 150 412 B
BBASF 3_ BZANDV30 1 0 0.1129 0.3885 2.187500    731 DI 150 111 B
BBASF 34 BZANDV32 2 0 0.1059 0.3681 146.2180    507 DI 150 112 B
BBASF 31 BZANDV30 4 0 0.0428 0.2327 179.1440   1097 DI 150 104 B
BBASF 3B BBASF 31 1 2      0      0        0 999999 BASF 150 // 
BBASF 3B BZANDV30 7 0 0.0498 0.2221 198.4343    962 DI 150 197 B
BBASF 32 BBASF 31 1 2      0      0        0 999999 BASF 150 // 
BBASF 32 BZANDV32 6 0 0.0531 0.2163 196.5691    962 DI 150 196 B
BBASF 3A BBASF 3B 1 7      0      0        0 999999 BASF 150 // 
BBASF 3A BBASF 32 1 2      0      0        0 999999 BASF 150 // 
BBASF 3A BNORDL31 2 0 0.0220 0.1220 345.9181   2078 DI 150 382 B
BBASTO2R BSENO+2R 1 0 0.1302 0.4501 4.900826   1127 DI 220 501 B
BBATTI3R BCHER+3R 8 0 0.2181 1.3471 1228.473   1130 DI 150 318 B
BBATTI3R BEUPEN32 8 0 1.9125 6.4025 116.7093    670 DI 150 318 B
BBAUDO31 BCHIEV31 3 0 2.0709 7.0040 48.41778    714 DI 150 313 B
BBAUDO31 BJEMAP3R 7 0 0.4700 1.5901 11.00444    714 DI 150 87 BA
BBAUDO31 BQUAR+32 1 0 0.4110 1.1720 9.667924    704 DI 150 41 BA
BBAUDO31 BTERTR3R 7 8 0.2601 0.9801 6.995555    735 DI 150 337 B
BBAUDO32 BBAUDO31 1 2      0      0        0 999999 BAUDO150 // 
BBAUDO32 BCHIEV31 4 0 2.0709 7.0040 48.41778    714 DI 150 314 B
BBAUDO32 BQUAR+3R 2 0 0.4098 1.4001 9.667865    704 DI 150 42 BA
BBAYMI3R BLILLO35 9 0 0.0151 0.0801 2.284444    959 DI 150 249 B
BBEERS31 BBEERS32 1 2      0      0        0 999999 BEERS150 // 
BBEERS31 BPOEDE3R 3 0 1.7149 5.4413 52.09176    734 DI 150 23 BE
BBEERS31 BRIJKE31 3 0 0.1577 1.0249 860.0393   1130 DI 150 473 B
BBEERS32 BPOEDE3U 4 0 1.1402 3.5853 22.79153    734 DI 150 24 BE
BBEERS32 BRIJKE31 4 8 0.1936 0.9200 691.8320   1130 DI 150 474 B
BBERIN31 BESSO+32 7 0 0.6599 4.8800 34.59555   1143 DI 150 147 B
BBERIN31 BGODSH31 8 0 1.3619 10.801 75.80444   1143 DI 150 208 B
BBERIN31 BHERCU3R 7 0 0.2200 1.1200 8.000000    959 DI 150 217 B
BBERIN31 BHOUT+3R 1 0 1.2600 4.5099 31.60000    735 DI 150 211 B
BBERIN31 BMOL  31 3 0 2.7202 7.7260 53.26980   1464 DI 150 13 BE
BBERIN31 BSTALE31 2 0 2.5601 9.1501 64.00000    735 DI 150 212 B
BBERIN31 BTESSE31 9 0 0.7299 3.5800 25.79556    959 DI 150 209 B
BBERIN32 BBERIN31 1 2      0      0        0 999999 BERIN150 // 
BBERIN32 BESSO+3R 6 0 0.6599 4.8800 34.59555   1143 DI 150 146 B
BBERIN32 BHERCU32 8 0 0.2200 1.1200 8.000000    959 DI 150 218 B
BBERIN32 BMOL  32 4 0 2.7202 7.7260 53.26980   1464 DI 150 14 BE
BBERIN32 BSIKE+3R 7 0 1.7701 14.020 98.19556   1143 DI 150 207 B
BBERIN32 BTESSE32 1 0 0.7299 3.5800 25.79556    959 DI 150 210 B
BBERNE21 BJUPIL22 1 0 1.2104 6.3546 264.9352    942 DI 220 531 B
BBERNE21 BLIXHE27 1 0 0.3250 1.8200 241.9040    942 DI 220 541 B
BBERST32 BKOKSI32 4 0 1.1700 6.1400 43.60000    959 DI 150 194 B
BBERST32 BSTAD+32 4 0 1.1930 6.2640 44.52444    959 DI 150 194 B
BBERST3R BKOKSI31 5 0 1.1731 6.2516 42.75750    959 DI 150 195 B
BBERST3R BSTAD+3R 5 0 1.1911 6.3005 44.44787    959 DI 150 195 B
BBIFF+22 BSCHIF24 2 0 0.5301 2.9287 379.5490   1050 DI 220 512 B
BBIFF+22 XAU_SA21 2 8 0.0881 0.3079 2.137795   1050 DI 220 512 B
BBINCH31 BGOUY 31 9 0 2.4462 6.5081 39.79756    567 DI 150 59 BI
BBLANC31 BDAMPR31 5 0 0.1060 0.2140 72.40000    635 DI 150 335 B
BBLANC32 BDAMPR32 6 0 0.1060 0.2140 72.40000    616 DI 150 336 B
BBLTOR31 BBRUGG31 5 0 0.2320 2.4280 16.80889   1509 DI 150 285 B
BBLTOR31 BHBRUG31 1 0 0.0470 0.2200 110.3822   1116 DI 150 281 B
BBLTOR31 BHBRUG33 3 0 0.0470 0.2200 110.3822   1116 DI 150 283 B
BBLTOR31 BZEEBR32 4 0 0.1254 0.8011 610.2658   1347 DI 150 144 B
BBLTOR31 BZEEBR32 5 0 0.1254 0.8011 610.2658   1347 DI 150 145 B
BBLTOR32 BBLTOR31 1 2      0      0        0 999999 BLTOR150 // 
BBLTOR32 BBRUGG31 7 8 0.1350 2.8530 663.1556   1097 DI 150 387 B
BBLTOR32 BBRUGG32 6 0 0.2320 2.4280 16.80889   1509 DI 150 286 B
BBLTOR32 BHBRUG32 2 0 0.0470 0.2200 110.3822   1116 DI 150 282 B
BBOLAL32 BBOTCC32 1 0 0.1200 0.4104 2.802800    689 DI 150 90 BO
BBOTCC3R BBO_HF31 2 0 0.1163 0.3899 2.573200    592 DI 150 82 BO
BBOTCC3R BLACRO34 2 0 0.1230 0.4490 3.145956    559 DI 150 82 BO
BBOTCC32 BLACRO35 1 0 0.1350 0.5101 3.697778    559 DI 150 90 BO
BBRAIN31 BRHODE31 1 0 0.2401 1.0501 498.0000   1116 DI 150 31 BR
BBRAIN31 BVIEU+32 6 0 0.6799 3.4769 28.08889    959 DI 150 346 B
BBRAIN31 BWATER3R 1 0 0.3350 0.6901 158.0000    616 DI 150 660 B
BBRESS31 BCHERA34 1 0 0.1166 0.3944 2.722000    704 DI 150 40 BR
BBRESS31 BFIBER3R 8 0 0.9590 2.6681 721.4222    555 DI 150 298 B
BBRESS31 BJUPIL3R 6 0 0.0270 0.2790 1.928889   1509 DI 150 276 B
BBRESS31 BPRECH32 2 0 2.2140 7.6120 52.18667    714 DI 150 170 B
BBRESS32 BBRESS31 1 2      0      0        0 999999 BRESS150 // 
BBRESS32 BCHER+3R 8 0 0.7257 2.3659 16.85040    704 DI 150 318 B
BBRESS32 BCHERA3R 9 0 0.7880 2.6660 18.39528    704 DI 150 39 BR
BBRESS32 BJUPIL32 7 0 0.0338 0.2094 2.069457   1453 DI 150 296 B
BBRESS32 BPRECH31 1 0 2.2140 7.6120 52.18667    714 DI 150 171 B
BBRUEG31 BKOBB+3R 1 0 0.1760 0.8800 6.195556    898 DI 150 161 B
BBRUEG31 BTERL+3R 1 0 1.4111 4.2333 28.65778    735 DI 150 1 BRU
BBRUEG3B BBRUEG31 1 7      0      0        0 999999 BRUEG150 // 
BBRUEG3B BDILB+31 1 0 0.1800 0.8800 6.195556    898 DI 150 61 BR
BBRUEG3B BDROGE31 A 0 0.8800 4.3999 30.99556    898 DI 150 60 BR
BBRUEG3B BMOLEN3A 2 0 0.3519 0.8901 890.5778    808 DI 150 162 B
BBRUEG3B BNINO+3R 9 0 1.2130 6.3601 45.10222    959 DI 150 159 B
BBRUEG32 BBRUEG31 A 2      0      0        0 999999 BRUEG150 // 
BBRUEG32 BRELE+3R 1 0 0.3628 1.9765 14.95341    898 DI 150 160 B
BBRUEG32 BTERL+32 2 0 1.5347 4.2436 28.63400    735 DI 150 0 BRU
BBRUEG3A BBRUEG3B B 2      0      0        0 999999 BRUEG150 // 
BBRUEG3A BBRUEG32 2 7      0      0        0 999999 BRUEG150 // 
BBRUEG3A BDROGE33 2 0 0.7281 4.2901 30.72000   1143 DI 150 2 BRU
BBRUEG3A BDROGE33 3 0 0.6971 4.3000 30.72000   1143 DI 150 353 B
BBRUEG3A BEIZE+3R 5 0 0.4083 2.4688 16.25782    906 DI 150 155 B
BBRUEG1A BBUGG+1R 6 0 0.4996 5.2504 61.80055   2317 DI   380  36
BBRUEG1A BMEKI+1R 3 0 0.4505 4.6251 54.18005   2119 DI   380  33
BBRUEG12 BBRUEG1A 1 2      0      0        0 999999 BRUEG380 // 
BBRUEG12 BBUGG+12 5 0 0.6094 5.1103 59.80055   2119 DI   380  35
BBRUEG12 BCOURC12 4 0 1.4657 15.514 182.5997   2317 DI   380  34
BBRUGG31 BEEKLN31 1 0 0.6312 3.8170 2885.340   1130 DI 150 241 B
BBRUGG31 BSLYKE31 5 0 1.8639 6.9759 243.4222    617 DI 150 15 BR
BBRUGG31 BZEDEL32 9 0 0.8800 6.2001 44.40000   1143 DI 150 149 B
BBRUGG32 BBRUGG31 1 2      0      0        0 999999 BRUGG150 // 
BBRUGG32 BEEKLN32 2 0 0.6011 3.7869 2965.467   1130 DI 150 240 B
BBRUGG32 BSLYKE32 6 0 1.8639 6.9759 243.4222    617 DI 150 16 BR
BBRUGG32 BZEDEL3R 8 0 0.8800 6.2001 44.40000   1143 DI 150 148 B
BBRUME21 BBRUMS2R 1 0 0.0048 0.0500        0   1141 DI 220 600 B
BBRUME21 BHOUF+2R 4 8 1.6229 8.1399 96.23967   1319 DI 220 504 B
BBRUME11 BCOO  11 3 0 0.0621 0.6556 7.720222   2119 DI 380 3 BRU
BBRUME11 BGRAMM1C 2 0 1.3732 14.530 170.3795   2461 DI 380 2 BRU
BBRUME12 BBRUME11 1 2      0      0        0 999999 BRUME380 // 
BBRUME12 BCOO  12 4 0 0.0621 0.6556 7.720222   2119 DI 380 4 BRU
BBRUME12 BGRAMM1A 1 0 1.3732 14.530 164.0000   2119 DI 380 1 BRU
BBRUST3R BGODSH31 9 0 1.4301 7.4000 52.80000    959 DI 150 259 B
BBRUST3R BLANDN3R 9 0 0.4079 1.8839 1636.062   1097 DI 150 259 B
BBUGG+12 BMERCA11 5 0 0.5906 5.0006 58.59972   2223 DI   380  35
BBUGG+12 BVERBT12 5 0 0.6585 6.9095 83.45846   2458 DI   380  35
BBUGG+1R BMERCA12 6 0 0.4794 5.0843 58.80055   2317 DI   380  36
BBUGG+1R BVERBT11 6 0 0.6729 7.1175 83.45846   2317 DI   380  36
BBUIZI31 BCLABE3S 2 8 1.0899 3.6099 24.80000    714 DI 150 32 BU
BBUIZI31 BCLABE3R 1 0 1.0899 3.6099 24.80000    714 DI 150 331 B
BBUIZI31 BDROGE31 4 0 0.7988 3.3297 25.95734    704 DI 150 644 B
BBURCH31 BPETRO31 6 8 0.0749 0.2120 412.3289   1001 DI 150 126 B
BBURCH31 BZWIJN31 5 0 0.2000 0.6001 14.19556   1428 DI 150 125 B
BBVERW3A BBVERW3R 1 2      0      0        0  38486 BVERW150 +T2
BBVERW3R BKALLO31 4 0 0.1670 1.6246 10.68195   1509 DI 150 124 B
BBVERW3R BMERCA31 4 0 0.3400 3.7199 26.00000   1509 DI 150 124 B
BBVERW32 BKALLO31 9 0 0.1064 0.7008 599.1077   1135 DI 150 129 B
BBVREN31 BRUMBE3R 5 0 0.3538 1.8426 13.04359    898 DI 150 275 B
BBVREN31 BSTAD+3R 5 0 0.7921 4.1896 29.64480    959 DI 150 195 B
BBVREN32 BBVREN31 1 2      0      0        0 999999 BVREN150 // 
BBVREN32 BMZLR+3R 8 0 0.8080 4.1751 29.83111    959 DI 150 168 B
BBVREN32 BRUMBE32 4 0 0.3817 1.8488 12.84836    959 DI 150 274 B
BBVREN32 BSTAD+32 4 0 0.8019 4.1481 29.63556    959 DI 150 194 B
BBWTON31 BIEPER31 1 0 0.5293 1.5481 885.1680    670 DI 150 421 B
BCARAL3R BDAMPR32 5 0 0.0540 0.2601 1.697778    834 DI 150 95 CA
BCARAL3R BMONCE31 5 0 0.2961 1.4580 9.217778    816 DI 150 95 CA
BCBR3A32 BANTOI31 2 0 0.0164 0.0568 25.97680    712 DI 150 342 A
BCBR3A33 BANTOI31 3 0 0.0103 0.0500 16.23550    712 DI 150 343 A
BCFINF37 BKRUSS31 7 0 0.0054 0.0500 77.20602    670 DI 150 F 7 C
BCFINF38 BKRUSS32 8 0 0.0054 0.0500 77.20602    670 DI 150 F 8 C
BCHACO31 BMALEC32 2 0 0.1849 0.7589 189.1111    670 DI 150 372 C
BCHAMP11 BGRAMM1B 2 0 0.9992 10.561 124.2465   2432 DI   380  32
BCHAMP12 BCHAMP11 1 2      0      0        0 999999 CHAMP380 // 
BCHAMP12 BCOURC11 6 0 1.3675 14.465 170.2438   2317 DI   380  56
BCHARL3R BMONCE31 5 0 0.7001 2.4350 54.86557    704 DI 150 305 C
BCHARL3S BMONCE31 6 0 0.6955 2.3984 37.59492    704 DI 150 306 C
BCHER+3R BLIXHE32 8 0 1.5621 5.0927 36.27120    704 DI 150 318 C
BCHIEV32 BCHIEV31 1 7      0      0        0 999999 CHIEV150 // 
BCHIEV32 BWATT+3R 3 0 1.0780 3.6950 24.81778    714 DI 150 43 CH
BCHIEV32 BWATT+32 6 0 0.9240 3.1307 21.61378    704 DI 150 76 CH
BCKNIP31 BSIDMA32 1 0 0.1253 1.3133 9.093332   1600 DI 150 F 1 C
BCLABE3S BCLABE31 1 7      0      0        0  38486 CLABE150 32 
BCLABE3S BGOUY 31 2 8 2.9500 9.7600 67.20000    714 DI 150 32 CL
BCLABE3R BCLABE31 1 2      0      0        0  38486 CLABE150 331
BCLABE3R BOISQU31 1 0 0.1199 0.4099 2.800000    714 DI 150 331 C
BCLANG31 BLANGE31 9 0 0.0119 0.0801 0.560000    785 DI 150 369 C
BCLANG32 BLANGE32 1 0 0.0119 0.0801 0.560000    785 DI 150 370 C
BCLANG33 BLANGE32 8 0 0.0119 0.0801 0.560000    832 DI 150 368 C
BCMARE31 BMONCE33 1 0 0.0500 0.4500 895.7156   2617 DI 150 381 C
BCOURC3R BGOUY 31 4 8 0.0209 0.1622 587.9041   2760 DI 150 344 C
BCOURC11 BGOUY 11 7 0 0.0505 0.5603 6.599723   2119 DI 380 57 CO
BCOURC11 BMEKI+1R 3 0 1.0296 10.950 128.1994   2119 DI   380  33
BCOURC12 BCOURC11 1 2      0      0        0 999999 COURC380 // 
BCOURC12 BGOUY 12 8 0 0.0606 0.5906 7.000000   2317 DI 380 58 CO
BCOURC12 BSTAM+1R 1 0 0.3899 4.1313 48.63573   2223 DI   380  31
BCQUIN31 BPACHE32 6 0 0.4095 0.2964 186.8061    965 DI 150 656 C
BCQUIN31 BSCARB31 7 0 0.0811 0.5105 402.0617   1130 DI 150 657 C
BCQUIN31 BWOLUW31 8 0 0.1797 1.0031 631.0399   1130 DI 150 70 CQ
BCZWIJ31 BZWIJN31 3 0 0.0900 0.6300 4.551111   1143 DI 150 133 C
BCZWIJ32 BCZWIJ31 1 2      0      0        0 999999 CZWIJ150 // 
BCZWIJ32 BZWIJN32 2 0 0.0900 0.6300 4.551111   1143 DI 150 132 C
BDAMPL31 BMERKS31 9 0 0.0760 0.4079 415.6800   1097 DI 150 29 DA
BDAMPL32 BMERKS32 1 0 0.0760 0.4079 415.6800   1097 DI 150 30 DA
BDAMPR3R BDAMPR31 1 2      0      0        0      4 DAMPR150 89 
BDAMPR3R BFAFER3R 9 0 0.0406 0.0857 0.516578    567 DI 150 89 DA
BDAMPR31 BDAMPS35 5 0 0.0509 0.1336 49.12055    527 DI 150 415 D
BDAMPR32 BDAMPR31 1 2      0      0        0 999999 DAMPR150 // 
BDAMPR32 BDAMPS36 6 0 0.0524 0.1373 50.55596    527 DI 150 416 D
BDAMPR32 BFOC+ 3R 6 8 0.0601 0.3301 2.195555    770 DI 150 36 DA
BDEIN+3R BDEINZ31 5 0 0.2299 1.0800 6.542222    959 DI 150 25 DE
BDEIN+3R BDRONG3R 5 0 0.6545 3.3831 24.17778   1016 DI 150 25 DE
BDEIN+3R BRUIEN32 5 0 2.7261 9.2970 65.61777    714 DI 150 25 DE
BDEIN+32 BDEINZ32 6 0 0.1800 0.9401 6.595556    959 DI 150 26 DE
BDEIN+32 BNIEUW31 6 0 3.1111 10.506 72.25777    714 DI 150 26 DE
BDEIN+32 BWORTG33 6 0 1.7451 5.8921 40.66667    714 DI 150 26 DE
BDESG+3R BDESGM31 5 0 0.1960 0.7000 4.835556    735 DI 150 55 DE
BDESG+3R BHARE+32 5 0 0.3899 1.3201 9.004444    714 DI 150 55 DE
BDESG+3R BRUIEN33 5 0 1.5979 5.3971 37.25333    714 DI 150 55 DE
BDHANI3A BMIDI 31 9 0 0.2900 0.9200 389.7956   1020 DI 150 49 DH
BDHANI3B BDHANI3C 1 2      0      0        0 999999 DHANI150 // 
BDHANI3B BIXELL33 4 0 0.0587 0.3496 239.9474   1130 DI 150 264 D
BDHANI3B BWIRTZ3R 4 0 0.0650 0.3249 154.4978   1116 DI 150 654 D
BDHANI3C BDHANI3A 2 2      0      0        0 999999 DHANI150 // 
BDIEST3R BMEERH32 4 0 0.5220 2.0529 1076.000   1020 DI 150 354 D
BDILB+31 BDILBE3R 1 0 0.1033 0.3915 220.7158    847 DI 150 61 DI
BDILB+31 BDROGE31 1 0 0.7130 3.5080 30.42667    906 DI 150 61 DI
BDOEL 31 BKETEN31 1 0 0.2154 1.9961 320.4116    908 DI 150 131 D
BDOEL 32 BDOEL 31 1 7      0      0        0 999999 DOEL 150 // 
BDOEL 11 BLIEF+1R 1 0 0.1644 1.7185 20.19763   2120 DI   380  51
BDOEL 11 BZANDV1A 6 0 0.2120 2.4343 22.23718   2223 DI   380  26
BDOEL 1B BDOEL 11 1 2      0      0        0 999999 DOEL 380 // 
BDOEL 1B BMERCA11 3 0 0.7985 6.8373 80.00000   2317 DI   380  53
BDOEL 12 BDOEL 11 A 2      0      0        0 999999 DOEL 380 // 
BDOEL 12 BLIEF+1S 2 0 0.1643 1.7228 20.19681   2120 DI   380  52
BDOEL 1A BDOEL 1W 1 2      0      0        0   1858 DOEL 380 ALT
BDOEL 1A BDOEL 1B B 2      0      0        0 999999 DOEL 380 // 
BDOEL 1A BDOEL 12 2 2      0      0        0 999999 DOEL 380 // 
BDOEL 1A BMERCA12 4 0 0.7985 6.8373 80.00000   2317 DI   380  54
BDOEL 1A BZANDV11 5 0 0.2426 2.3999 24.00000   2223 DI   380  25
BDOTT+3R BDOTTI31 1 8 0.2300 1.1401 8.195557    551 DI 150 50 DO
BDOTT+3R BMARQ+3R 1 0 2.0459 4.9160 33.48444    551 DI 150 50 DO
BDOTT+3R BMOUSC34 1 0 1.0199 2.4901 16.99556    551 DI 150 50 DO
BDROGE31 BFORES3A 1 0 0.0970 0.3191 150.1956   1020 DI 150 651 D
BDROGE31 BMIDI 31 1 8 0.0720 0.3730 351.6800   1310 DI 150 640 D
BDROGE31 BMIDI 31 9 0 0.1399 0.4401 288.2578   1020 DI 150 639 D
BDROGE33 BDROGE31 1 2      0      0        0 999999 DROGE150 // 
BDROGE33 BIXELL33 1 0 0.1640 1.0786 727.4764    908 DI 150 641 D
BDROGE33 BRHODE31 1 0 0.3101 1.4011 451.2800    889 DI 150 311 D
BDROGE11 BMEKI+1R 3 0 0.3191 3.3804 39.61357   2317 DI   380  33
BDRONG3R BNIEUW32 5 0 1.6601 6.1801 47.07555    714 DI 150 25 DR
BEEKLN31 BRODEN31 1 0 1.5799 8.3300 57.60000    959 DI 150 141 E
BEEKLN32 BEEKLN31 1 2      0      0        0 999999 EEKLN150 // 
BEEKLN32 BRODEN33 2 0 1.5799 8.3300 57.60000    959 DI 150 140 E
BEEKLN11 BHORTA11 3 0 0.4036 4.2644 50.26697   4834 DI 380 103 E
BEEKLN11 BMAERL11 3 0 0.2768 4.0655 79.59729   4970 DI 380 103 E
BEEKLO3R BLANGE31 6 0 1.6764 5.8468 37.26168    628 DI 150 441 E
BEEKLO32 BLANGE32 5 0 1.6751 5.8426 37.23435    628 DI 150 440 E
BEISDE31 BSTALE31 9 8 2.5630 6.6719 46.08000    551 DI 150 219 E
BEISDE32 BEISDE31 1 2      0      0        0 999999 EISDE150 // 
BEISDE32 BSTALE31 1 0 2.5630 6.6719 46.08000    551 DI 150 220 E
BEIZE+3R BEIZER31 5 0 0.2138 1.1547 8.199476    949 DI 150 155 E
BEIZE+3R BNINOV31 5 0 1.0825 4.9412 245.3780    695 DI 150 155 E
BEKERE31 BHAVE731 5 0 0.2099 1.1700 8.400000   1143 DI 150 105 E
BESCH 2C BESCH 2E 1 7      0      0        0 999999 ESCH 220 // 
BESCH 2C XSO_SO22 2 0 0.1001 0.4004 1.701700   9999 DI 220 F 2 B
BESCH 2E XBE_OX21 2 8 0.2180 1.1240 14.31182   1290 DI 220 2 ESC
BESCH 2E XSO_SO21 1 0 0.1001 0.4004 1.701700   9999 DI 220 F 1 B
BESSO 3K BSLAAN33 7 0 0.0221 0.0961 50.26667    908 DI 150 377 E
BESSO 31 BSLAAN34 5 0 0.0171 0.0500 14.40000    693 DI 150 375 E
BESSO 32 BSLAAN33 6 0 0.0171 0.0500 14.40000    693 DI 150 376 E
BESSO+3R BESSOC31 6 0 0.0200 0.1199 0.800000   1143 DI 150 146 E
BESSO+3R BMEERH32 6 0 0.0151 0.1089 0.782222   1509 DI 150 146 E
BESSO+32 BESSOC32 7 0 0.0200 0.1199 0.800000   1143 DI 150 147 E
BESSO+32 BMEERH31 7 0 0.0160 0.1089 0.791111   1509 DI 150 147 E
BEUPEN3R BFIBER3R 8 0 1.7950 6.3621 150.8445    693 DI 150 298 E
BFAFER31 BMONCE31 1 0 0.6700 1.6700 11.60000    551 DI 150 340 F
BFARCI3R BPORTP31 9 0 0.1539 0.8161 6.631111    670 DI 150 79 FA
BFARCI3R BTERGN31 9 0 0.1649 1.1660 10.60444   1306 DI 150 79 FA
BFARCI32 BPONT+3R 8 0 0.0760 0.5380 4.888889   1232 DI 150 78 FA
BFARCI32 BTERGN31 8 0 0.1660 1.1790 10.72000   1232 DI 150 78 FA
BFELUY3R BLACRO30 9 0 4.3898 11.648 18.51482    592 DI 150 409 F
BFELUY3R BMALEC31 9 0 1.7981 4.7120 12.75108    592 DI 150 409 F
BFLEUR32 BTERGN31 8 0 0.4590 1.4011 9.671112    653 DI 150 268 F
BFLEUR31 BTERGN31 9 0 0.2608 1.2720 9.152040   1006 DI 150 269 F
BFLORA3R BRODEN33 2 0 2.3440 8.3990 64.59557    714 DI 150 12 FL
BFLORA32 BRODEN33 1 0 2.3440 8.3990 64.59557    714 DI 150 11 FL
BFOC  3R BFOC+ 3R 6 0 0.0119 0.0531 0.382222    816 DI 150 36 FO
BFOC+ 3R BMONCE33 6 0 0.2790 1.3450 8.817778    816 DI 150 36 FO
BFONTA3R BFONTA32 2 0 0.0259 0.0559 0.555856    632 DI 150 412 F
BFONTA3R BMONCE31 2 0 0.6439 2.3925 15.72598    632 DI 150 412 F
BFONT+3  BFONTA33 3 0 0.0259 0.0559 0.555856    632 DI 150 73 FO
BFONT+3  BMONCE33 3 0 0.5630 1.9048 20.98596    632 DI 150 73 FO
BFORES3B BFORES3A 1 7      0      0        0 999999 FORES150 // 
BFORES3B BIXELL33 2 8 0.1800 0.7200 377.7778   1020 DI 150 652 F
BGASTH3A BWIJGM31 5 0 0.2178 1.0350 778.3110   1198 DI 150 655 G
BGAURA3R BWATT+32 6 0 1.6880 5.8921 40.66667    714 DI 150 76 GA
BGAURA32 BRUIEN32 4 0 3.3210 11.410 78.76444    714 DI 150 44 GA
BGENPM31 BRINGV31 1 0 0.0090 0.0500 12.75556    670 DI 150 270 G
BGEZEL11 BGEZEL12 1 2      0      0        0 999999 GEZEL380 // 
BGEZEL11 BMAERL11 1 0 0.1106 2.2110 725.8110   2127 DI 380 110 G
BGEZEL11 BMAERL11 7 0 0.0904 2.2412 725.8110   2127 DI 380 107 G
BGEZEL11 BSTEVN11 1 0 0.1320 1.8952 18.41920   4923 DI 380 111 G
BGEZEL12 BMAERL12 8 0 0.0904 2.2311 725.8110   2127 DI 380 108 G
BGEZEL12 BMAERL12 9 0 0.1106 2.2110 725.8110   2127 DI 380 109 G
BGEZEL12 BSTEVN12 2 0 0.1320 1.8952 18.41920   4923 DI 380 112 G
BGEZEL12 XBE_GB1B 4 0 0.0080 0.0500 56.18559   1635 DI 380 114 G
BGILLY37 BMONTI31 7 0 0.1089 0.5175 389.1555   1130 DI 150 417 G
BGODSH31 BSIKE+32 6 0 0.2999 3.1439 21.79556   1509 DI 150 206 G
BGOSS+3R BGOSSE32 3 0 0.0140 0.0500 0.284445    653 DI 150 93 GO
BGOSS+3R BGOUY 31 3 0 1.1999 3.6670 25.20000    653 DI 150 93 GO
BGOSS+3R BTERGN32 3 0 1.0199 4.5299 32.11555    653 DI 150 93 GO
BGOSS+32 BGOSSE31 4 0 0.0130 0.0500 0.275911    653 DI 150 94 GO
BGOSS+32 BGOUY 32 4 0 1.1896 3.7991 25.36423    653 DI 150 94 GO
BGOSS+32 BTERGN32 4 0 0.9984 4.5384 31.99050    653 DI 150 94 GO
BGOUY 31 BMALEC32 5 0 1.7370 7.5339 52.60444    714 DI 150 85 GO
BGOUY 31 BMONCE31 5 0 0.8600 4.5900 32.80000    878 DI 150 35 GO
BGOUY 31 BTRIVI31 3 0 2.2250 6.8801 47.49333    653 DI 150 83 GO
BGOUY 31 BVHAIN3Z 5 8 0.4480 2.7349 2318.609   1130 DI 150 345 G
BGOUY 31 BVIEU+3R 7 0 1.3860 7.1640 51.92000    922 DI 150 347 G
BGOUY 32 BGOUY 31 1 7      0      0        0 999999 GOUY 150 // 
BGOUY 32 BLACRO31 8 0 0.9961 4.8919 32.41778    778 DI 150 408 G
BGOUY 32 BMONCE33 4 0 0.8600 4.5900 32.80000    878 DI 150 34 GO
BGOUY 32 BOISQU31 3 0 2.8701 9.5101 65.40444    714 DI 150 33 GO
BGOUY 32 BTRIVI32 4 0 2.2250 6.8801 47.49333    653 DI 150 84 GO
BGOUY 32 BVIEU+32 6 0 1.3860 7.1640 51.19111    922 DI 150 346 G
BGRAMM3A BHSART3R 9 0 0.3800 1.3599 9.377778    735 DI 150 99 GR
BGRAMM3A BTIHAN32 2 0 0.2000 1.2600 8.604445   1061 DI 150 292 G
BGRAMM3B BGRAMM3A 1 2      0      0        0 999999 GRAMM150 // 
BGRAMM3B BTIHA+3R 3 0 0.1100 0.9470 6.320000   1341 DI 150 293 G
BGRAMM3B BTIHAN31 1 0 0.2000 1.2600 8.604445   1061 DI 150 291 G
BGRAMM1A BSTAM+1R 1 0 1.7472 18.499 217.8006   2223 DI   380  31
BGRAMM1A BTIHA11N 5 0 0.0895 0.9516 11.19391   2119 DI 380 5 GRA
BGRAMM1A BTIHA11S 6 0 0.0895 0.9516 11.19391   2119 DI 380 6 GRA
BGRAMM1B BGRAMM1A 1 2      0      0        0 999999 GRAMM380 // 
BGRAMM1B BTIHA211 7 0 0.0809 0.8534 10.04017   2317 DI 380 17 GR
BGRAMM1C BGRAMM1B 3 2      0      0        0 999999 GRAMM380 // 
BGRAMM1C BGRAMM1D 2 7      0      0        0 999999 GRAMM380 // 
BGRAMM1C BLIXHE11 1 0 3.0438 20.025 170.8800   2174 DI   380  11
BGRAMM1C BRIMIE1R 7 0 0.4534 4.7883 54.00000   2119 DI 380 7 GRA
BGRAMM1C BTIHA31W 8 0 0.1025 1.0816 12.73961   2317 DI 380 18 GR
BGRAMM1C BZUTE+1R 2 8 1.8459 17.453 202.6954   2224 DI   380  12
BGRAMM1D BGRAMM1A 4 7      0      0        0 999999 GRAMM380 // 
BGRIMB32 BRELE+3R 1 0 0.4267 2.3247 18.00817    898 DI 150 160 G
BGRIMB32 BVERBR32 2 8 0.4362 2.3763 17.17733    898 DI 150 160 G
BGRIMB3R BKOBB+3R 1 0 0.7200 3.5300 24.99556    898 DI 150 161 G
BGRIMB3R BVERBR3B 1 0 0.5360 2.5699 18.22222    898 DI 150 161 G
BHAM  32 BRINGV31 8 0 0.4545 2.2088 95.92799    527 DI 150 378 H
BHAM  3R BLANGE32 7 0 0.3313 1.7801 85.16579    770 DI 150 267 H
BHARE+32 BHAREL32 5 0 0.0241 0.2401 1.697778    726 DI 150 55 HA
BHARE+32 BIZGEM31 5 0 0.8541 2.8841 19.87556    714 DI 150 55 HA
BHARE+3R BHAREL31 6 0 0.0241 0.2401 1.697778    726 DI 150 56 HA
BHARE+3R BIZGEM32 6 0 0.8451 2.8841 19.87556    714 DI 150 56 HA
BHARE+3R BRUIEN32 6 0 1.9890 6.7160 46.30222    714 DI 150 56 HA
BHARMI3R BVHAIN31 7 0 0.8860 3.1720 21.90222    735 DI 150 357 H
BHARWI3R BHARYD31 4 0 0.0284 0.1641 117.1461   1188 DI 150 64 HA
BHARWI3R BVERBR32 4 0 0.1716 0.7311 603.4839   1188 DI 150 64 HA
BHARWI3R BZAVEN3R 4 0 0.1362 0.5358 431.0876   1135 DI 150 64 HA
BHAVE731 BSLAAN32 9 0 0.2300 2.4300 17.79556   1428 DI 150 119 H
BHAVE732 BHAVE731 1 2      0      0        0 999999 HAVE7150 // 
BHAVE732 BMERKS32 6 0 0.5900 4.0700 31.20000   1143 DI 150 106 H
BHAVE732 BSLAAN33 A 0 0.2621 2.4225 37.05477   1130 DI 150 120 H
BHDPE 3A BPP3  3A 3 0 0.0001 0.0500        0    600 DI 150 333 H
BHDPE 3B BPP3  3B 4 0 0.0001 0.0500        0    600 DI 150 334 H
BHEIM+32 BHEIMO3S 9 0 0.0340 0.0819 0.568889    551 DI 150 179 H
BHEIM+32 BMERCA32 9 0 0.9311 3.4621 24.73778    714 DI 150 179 H
BHEIM+32 BSTNIK31 9 0 0.5409 1.5210 10.52444    551 DI 150 179 H
BHEIMO3R BRODEN33 9 8 2.8800 10.380 73.60000    714 DI 150 9 HEI
BHEIMO3R BSTPAU31 9 0 0.9520 3.2139 22.18667    714 DI 150 9 HEI
BHEIMO3R BWALGO32 9 0 0.2061 1.4159 28.35556    854 DI 150 9 HEI
BHEIMO3S BSTPAU32 9 0 0.9520 3.2139 22.18667    714 DI 150 179 H
BHEIMO31 BKEER+3R 1 8 2.0551 6.9416 47.91609    704 DI 150 10 HE
BHEIMO31 BWALGO3R 2 0 0.2061 1.4159 28.35556   1020 DI 150 172 H
BHEIMO31 BZELEI3R 6 0 0.5436 3.7575 48.00576    906 DI 150 136 H
BHEINS23 BHEISS21 9 0 0.0250 0.2633 4.066062   2461 DI 220 509 H
BHEINS23 BVILLE21 5 0 3.4330 9.6698 108.4215   1127 DI 220 505 H
BHEISS21 BHEISS22 1 2      0      0        0 999999 HEISS220 // 
BHEIST31 BPUTTE31 1 0 0.7520 3.9429 26.55111    757 DI 150 51 HE
BHEIST32 BPUTTE32 2 0 0.8440 3.8250 27.31556    757 DI 150 52 HE
BHELIA3R BSCARB31 4 0 0.1370 0.4001 632.0000    924 DI 150 74 HE
BHELIP31 BHELIP32 1 2      0      0        0 999999 HELIP150 // 
BHELIP31 BMOLEN31 6 0 0.0459 0.3730 339.8222   1380 DI 150 466 H
BHELIP31 BPACHE31 8 0 0.0544 0.3069 242.9311   1135 DI 150 468 H
BHERDE3R BLANLO31 9 0 0.9817 6.9177 49.94457   1120 DI 150 229 H
BHERDE3R BLIXHE31 9 0 0.5441 3.8354 45.80351   1187 DI 150 229 H
BHERDE32 BLANLO32 8 0 0.8530 6.4100 46.40000   1120 DI 150 228 H
BHERDE32 BLIXHE32 8 0 0.6201 4.3200 31.20000   1101 DI 150 228 H
BHEULE31 BKUUR+3R 1 0 0.4901 1.1999 8.240001    551 DI 150 221 H
BHEZE 31 BMASSE32 9 0 0.6552 7.5348 83.16360   2422 DI 150 429 H
BHEZE 31 BMEERH31 3 0 0.4550 3.6000 25.79556   1143 DI 150 143 H
BHOEN+3R BVERBR3C 7 0 0.8363 5.8070 166.5783    905 DI 150 47 HO
BHOEN+3R BWESPL31 7 0 0.1558 0.7146 5.056942    938 DI 150 47 HO
BHOEN+3R BWINK+3R 7 0 0.1044 0.4924 3.492978    959 DI 150 47 HO
BHOEN+32 BVERBR3A 8 0 0.8300 5.7350 150.2133   1078 DI 150 48 HO
BHOEN+32 BWESPL32 8 0 0.1289 0.6779 4.817778    938 DI 150 48 HO
BHOEN+32 BWINK+32 8 0 0.0970 0.4779 3.413333    959 DI 150 48 HO
BHOOGS3R BRIJKE31 A 0 0.2362 0.7605 334.1380    710 DI 150 430 H
BHORTA11 BRODE+1S 3 0 0.2272 4.5008 51.16959   4630 DI   380  73
BHORTA12 BHORTA11 1 2      0      0        0 999999 HORTA380 // 
BHORTA12 BMAERL12 4 0 0.4345 7.9364 115.8310   4970 DI 380 104 H
BHORTA12 BRODE+1R 4 0 0.2556 4.5434 50.57328   5173 DI   380  74
BHOUF+2R BHOUFF21 4 0 0.0179 0.0891 1.061983   1319 DI 220 504 H
BHOUF+2R BVILLE21 4 8 1.5101 7.5301 89.59917   1319 DI 220 504 H
BHOUT+3R BHOUTH31 1 0 0.1120 0.4030 2.817778    735 DI 150 211 H
BHOUT+3R BSTALE33 1 0 1.2899 4.6399 32.40000    735 DI 150 211 H
BHSART3R BMHIN+3R 9 0 0.2761 0.6431 3.964444    591 DI 150 99 HS
BIEPER31 BIEPNO3R 1 0 0.3400 1.7199 12.19556    959 DI 150 191 I
BIEPER31 BIEPNO31 2 0 0.3311 1.7114 12.22920    942 DI 150 190 I
BIEPER31 BPOPSA30 1 0 0.5158 1.1950 440.0461    527 DI 150 420 I
BIEPNO3R BPEKK+3R 1 0 1.4249 7.3629 52.61333    959 DI 150 191 I
BIEPNO31 BPEKK+32 2 0 1.4249 7.3629 52.61333    959 DI 150 190 I
BIXELL33 BIXELL34 4 2      0      0        0 999999 IXELL150 // 
BIXELL33 BWIRTZ31 3 0 0.1501 0.4999 247.2000   1020 DI 150 653 I
BIZGEM31 BOOSTR31 8 0 0.2275 0.9736 945.5681   1116 DI 150 358 I
BIZGEM31 BPEKK+3R 1 0 2.0511 5.7010 39.53778    551 DI 150 191 I
BIZGEM31 BRUMBE3R 5 0 0.3803 2.8579 21.32705   1143 DI 150 275 I
BIZGEM32 BIZGEM31 1 2      0      0        0 999999 IZGEM150 // 
BIZGEM32 BKUUR+3R 1 0 0.7499 1.8200 12.49778    551 DI 150 221 I
BIZGEM32 BMZLR+32 2 0 0.6982 2.0143 53.16539   1101 DI 150 192 I
BIZGEM32 BRUMBE32 4 0 0.4225 2.9380 21.14793   1143 DI 150 274 I
BIZGEM32 BWVLGM31 8 0 2.1650 5.2160 36.40000    551 DI 150 158 I
BJEMAP3R BOBOU+3R 7 0 1.3001 4.4599 30.00000    714 DI 150 87 JE
BJUPIL21 BJUPIL22 1 2      0      0        0 999999 JUPIL220 // 
BJUPIL21 BLIXHE27 2 0 1.5128 7.7936 54.45976    942 DI 220 542 J
BJUPIL21 BROMSE21 4 0 0.4501 2.1698 13.00000    834 DI 220 534 J
BJUPIL22 BRIMIE21 8 0 0.6058 4.5232 57.64168   1158 DI 220 538 J
BKALLO15 BLIEF+1S 2 0 0.1302 1.3650 16.00200   2120 DI   380  52
BKALLO15 BMERCA1A 2 0 0.4123 4.3225 50.67300   2120 DI   380  52
BKALLO31 BKETEN31 5 0 0.0881 0.4187 314.8700   1130 DI 150 395 K
BKALLO31 BKETEN32 E 0 0.0703 0.3434 258.7728   1135 DI 150 475 K
BKALLO31 BKRUSS31 7 0 0.1451 0.6146 281.1844    684 DI 150 287 K
BKALLO31 BZWIJN31 8 0 0.1670 1.7819 13.39854   1509 DI 150 108 K
BKALLO31 BZWIJN32 9 0 0.1779 1.8039 13.50868   1509 DI 150 128 K
BKALLO33 BKALLO31 1 7      0      0        0 999999 KALLO150 // 
BKAMEU31 BKAMEU32 1 2      0      0        0 999999 KAMEU150 // 
BKAMEU31 BKETEN31 9 8 0.0900 0.2890 140.6624    712 DI 150 469 K
BKAMEU31 BKETEN31 A 8 0.0850 0.2703 129.7130    712 DI 150 470 K
BKEER+3R BLOKER31 1 0 0.5080 1.7300 11.94667    714 DI 150 10 KE
BKEER+3R BRODEN33 1 0 1.6859 5.6999 45.39556    714 DI 150 10 KE
BKENNE3R BRODEN33 4 0 0.0479 0.2201 1.804444    959 DI 150 114 K
BKENNE32 BRODEN33 5 0 0.0479 0.2201 1.804444    959 DI 150 115 K
BKETEN31 BKETEN32 1 2      0      0        0 999999 KETEN150 // 
BKETEN31 BLILLO34 7 0 0.1032 0.6236 451.8414   1135 DI 150 397 K
BKETEN32 BLILLO31 6 8 0.1210 0.5750 432.3950   1163 DI 150 396 K
BKOBB+3R BKOBBE31 1 0 0.0151 0.0801 0.568889    959 DI 150 161 K
BKOKSI3A BKOKSI32 1 2      0      0        0  38486 KOKSI150 +T1
BKOKSI32 BKOKSI31 1 2      0      0        0 999999 KOKSI150 // 
BKOKSI32 BSLYKE32 1 0 0.6230 3.3250 3387.804   1309 DI 150 361 K
BKRUSS32 BKRUSS31 1 7      0      0        0 999999 KRUSS150 // 
BKRUSS32 BSLAAN31 9 0 0.1694 0.5750 266.0395    866 DI 150 289 K
BKUUR+3R BKUURN31 1 0 0.0900 0.6701 4.817778   1143 DI 150 221 K
BLACRO32 BTRIVI32 2 0 1.0809 2.7700 19.05778    551 DI 150 80 LA
BLACRO33 BTRIVI31 1 0 1.0809 2.7700 19.05778    559 DI 150 81 LA
BLACRO37 BLACRO30 1 2      0      0        0 999999 LACRO150 409
BLACRO37 BLACRO33 1 2      0      0        0 999999 LACRO150 81 
BLACRO37 BLACRO34 1 2      0      0        0 999999 LACRO150 82 
BLACRO37 BLACRO36 1 2      0      0        0 999999 LACRO150 CON
BLACRO37 BLACRO38 1 2      0      0        0 999999 LACRO150 // 
BLACRO37 BLACRO39 1 2      0      0        0 999999 LACRO150 T 1
BLACRO37 BLACRO3A 1 2      0      0        0 999999 LACRO150 T 2
BLACRO38 BLACRO31 1 2      0      0        0 999999 LACRO150 408
BLACRO38 BLACRO32 1 2      0      0        0 999999 LACRO150 80 
BLACRO38 BLACRO35 1 2      0      0        0 999999 LACRO150 90 
BLACRO38 BLACRO36 1 2      0      0        0 999999 LACRO150 CON
BLACRO38 BLACRO3B 1 2      0      0        0 999999 LACRO150 T 3
BLANAK31 BLANLO31 5 0 1.0321 5.1599 36.64000    959 DI 150 235 L
BLANAK31 BLANLO32 4 0 1.0321 5.1599 36.64000    959 DI 150 234 L
BLANGE31 BNIEUW31 8 0 0.4651 2.7531 19.46667    898 DI 150 8 LAN
BLANGE31 BRODEN31 3 8 0.3902 1.3810 9.006690    704 DI 150 3 LAN
BLANGE31 BRODEN31 4 8 0.3902 1.3761 9.006359    704 DI 150 4 LAN
BLANGE31 BRODEN33 7 0 0.2601 1.4000 9.395555    959 DI 150 37 LA
BLANGE31 BROEVG31 3 0 0.2115 0.7293 63.62899    678 DI 150 393 L
BLANGE32 BLANGE31 1 2      0      0        0 999999 LANGE150 // 
BLANGE32 BNIEUW32 7 0 0.5620 2.7531 19.74222    898 DI 150 7 LAN
BLANGE32 BRINGV31 6 0 0.0649 0.3240 22.74968   1918 DI 150 266 L
BLANGE32 BRODEN31 8 0 0.2601 1.4000 9.395555    959 DI 150 38 LA
BLANLO31 BSIKE+32 6 0 0.0801 0.8350 5.777778   1509 DI 150 206 L
BLANLO31 BSTALE31 2 8 0.3600 2.6701 17.79556   1143 DI 150 202 L
BLANLO31 BSTALE33 1 0 0.3600 2.6701 17.79556   1143 DI 150 201 L
BLANLO31 BSTALE33 5 0 0.4840 1.5300 37.60000   1428 DI 150 315 L
BLANLO32 BLANLO31 1 7      0      0        0 999999 LANLO150 // 
BLANLO32 BSIKE+3R 7 0 0.0801 0.8350 5.777778   1509 DI 150 207 L
BLATO+2R BLATOU21 5 0 0.0150 0.0799 0.561984    943 DI 220 515 L
BLATO+2R BSMARD21 5 0 0.4308 2.2230 15.68182    943 DI 220 515 L
BLATRO21 BSERAI22 4 0 0.1452 1.0125 7.033058   1113 DI 220 524 L
BLATRO22 BSERAI21 5 0 0.1452 1.0125 7.033058   1113 DI 220 525 L
BLEES+32 BMECHL3R 5 0 0.3788 1.7582 12.34205    959 DI 150 65 LE
BLEES+32 BSIDAL31 5 0 0.8094 4.5017 32.15644    959 DI 150 65 LE
BLEES+32 BVERBR3C 5 0 0.9763 4.7708 34.14689    898 DI 150 65 LE
BLEES+3R BLINT 32 6 0 0.8800 4.9999 35.20000    898 DI 150 66 LE
BLEES+3R BMECHL32 6 0 0.3400 1.6769 11.93778    898 DI 150 66 LE
BLEES+3R BVERBR3A 6 8 0.9180 4.6400 32.86222    898 DI 150 66 LE
BLEVAL21 BRIMIE21 2 0 0.7671 5.2901 37.40083   1035 DI 220 522 L
BLEVAL22 BLEVAL21 1 2      0      0        0 999999 LEVAL220 // 
BLEVAL22 BSERAI22 3 0 0.1699 1.1698 8.198347   1099 DI 220 523 L
BLIEF+1R BLILLO11 1 8 0.0886 0.9419 8.056824   3074 DI   380  51
BLIEF+1R BMERCA1B 1 0 0.5276 5.5761 65.61404   2119 DI   380  51
BLIEF+1S BLILLO12 2 0 0.0872 0.9297 7.969932   3074 DI   380  52
BLIER 3T BLINT 31 9 0 0.3301 1.6400 11.40444    959 DI 150 139 L
BLIER 3R BLINT 32 8 0 0.3301 1.6400 11.40444    959 DI 150 138 L
BLIGNE3R BWATT+3R 3 0 0.2871 1.0301 7.120000    714 DI 150 43 LI
BLIGNE32 BWATT+32 6 0 0.2199 0.6899 12.00009    788 DI 150 76 LI
BLILLO32 BEKERE31 6 0 0.4096 3.1850 2434.099   1130 DI 150 116 E
BLILLO32 BLILLO31 1 7      0      0        0 999999 LILLO150 // 
BLILLO32 BSOLAN30 4 8 0.1572 1.0664 24.61462   1078 DI 150 134 L
BLILLO32 BSOLAN31 5 0 0.1800 1.2212 28.18771   1142 DI 150 135 L
BLILLO33 BLILLO31 2 7      0      0        0 999999 LILLO150 // 
BLILLO33 BNORDL31 1 0 0.2117 1.3124 1039.222   1130 DI 150 431 L
BLILLO33 BNORDL31 3 0 0.2112 1.3414 1037.062   1130 DI 150 433 L
BLILLO34 BLILLO35 3 2      0      0        0 999999 LILLO150 // 
BLILLO11 BZANDV16 5 0 0.3068 5.2492 65.41103   3077 DI   380  65
BLILLO12 BLILLO11 1 2      0      0        0 999999 LILLO380 // 
BLILLO12 BLILLO14 2 2      0      0        0 999999 LILLO380 // 
BLILLO12 BZANDV15 6 0 0.2837 4.8541 60.48688   2375 DI   380  66
BLINT 31 BPUTTE31 1 0 1.3181 4.3389 31.07556    757 DI 150 51 LI
BLINT 31 BSCHD+3R 7 0 1.1500 4.5770 33.25800    898 DI 150 17 LI
BLINT 31 BSCHD+32 8 0 1.1500 4.5770 33.25800    951 DI 150 18 LI
BLINT 31 BSIDAL31 9 0 0.3699 2.3699 17.39556    959 DI 150 319 L
BLINT 32 BLINT 31 1 7      0      0        0 999999 LINT 150 // 
BLINT 32 BMORTS31 9 0 0.7450 3.7399 26.60444    898 DI 150 19 LI
BLINT 32 BMORTS32 1 0 0.7450 3.7399 26.60444    898 DI 150 20 LI
BLINT 32 BPUTTE32 2 0 1.3201 4.3360 30.99556    757 DI 150 52 LI
BLINTT1R BMERCA1A 9 0 0.6541 6.9196 73.80055   2318 DI 380 59 LI
BLINTT12 BMASSE11 1 0 0.4606 4.5602 50.16759   2319 DI   380  61
BLINTT12 BMERCA11 1 0 0.6541 6.9196 73.80055   2317 DI   380  61
BLIXHE32 BLIXHE31 1 2      0      0        0 999999 LIXHE150 // 
BLIXHE12 BLIXHE11 1 2      0      0        0 999999 LIXHE380 // 
BLIXHE12 BVANYK16 1 0 2.0695 16.526 192.9604   2224 DI   380  91
BLOMME31 BOVERP31 1 0 1.3700 5.3100 37.00444    735 DI 150 121 L
BMACHE31 BVERBR3B 7 0 0.3400 1.6601 312.8000   1039 DI 150 67 MA
BMACHE31 BWOLUW31 9 0 0.2512 1.2873 993.5583   1032 DI 150 69 MA
BMACHE32 BMACHE31 1 2      0      0        0 999999 MACHE150 // 
BMACHE32 BVERBR32 8 0 0.3400 1.6601 217.7778   1039 DI 150 68 MA
BMAERL11 BMAERL12 1 2      0      0        0 999999 MAERL380 // 
BMALDR3R BSCHEL3_ 1 0 1.6520 4.8380 32.99280    714 DI 150 0 MAL
BMALDR3R BTERL+32 1 0 0.8195 2.2660 15.31200    735 DI 150 0 MAL
BMALDR32 BSCHEL31 A 0 1.6520 4.8380 32.99280    704 DI 150 1 MAL
BMALDR32 BTERL+3R A 0 0.7571 2.3867 15.15808    734 DI 150 1 MAL
BMALEC32 BMALEC31 1 2      0      0        0 999999 MALEC150 // 
BMALLE31 BMASSE31 5 0 1.1529 5.9589 42.57778   1016 DI 150 225 M
BMALLE31 BRIJKE31 5 0 0.3663 1.8530 355.8700    942 DI 150 225 M
BMALLE32 BMASSE31 6 0 1.1860 6.1200 43.60000   1016 DI 150 226 M
BMALLE32 BSJOB 31 6 0 1.3941 6.0001 42.80000   1016 DI 150 226 M
BMARC+2R BMARCO21 1 0 0.0508 0.1800 1.958678   1127 DI 220 501 M
BMARC+2R BRIMIE22 1 0 3.2302 11.300 124.1074   1127 DI 220 501 M
BMARC+2R BSENO+2R 1 0 2.2801 8.0402 87.52066   1127 DI 220 501 M
BMARQ+3R BMARQU31 1 0 0.0171 0.0839 0.604444    551 DI 150 50 MA
BMASSE31 BOELEG3R 3 0 0.3159 1.6319 11.60000    959 DI 150 213 M
BMASSE32 BMASSE31 1 2      0      0        0 999999 MASSE150 // 
BMASSE32 BOELEG32 4 0 0.3159 1.6319 11.66222    959 DI 150 214 M
BMASSE11 BMEERH11 1 0 1.0079 10.660 125.4003   2317 DI   380  21
BMASSE11 BMERCA1B 1 0 1.0917 11.545 123.1994   2317 DI   380  60
BMCHIN31 BMHIN+3R 9 0 0.0949 0.2270 1.377778    591 DI 150 99 MC
BMECHL31 BMECHL3R 1 2      0      0        0  38486 MECHL150 +T4
BMEERH32 BMEERH31 1 7      0      0        0 999999 MEERH150 // 
BMEERH11 BMEERH12 1 2      0      0        0 999999 MEERH380 // 
BMEERH11 BVANYK15 3 8 1.7819 18.860 220.8615   2317 DI   380  23
BMEERH12 BVANYK15 4 0 2.1808 18.709 201.7832   3814 DI   380  24
BMERCA31 BSCHEL31 3 0 0.2201 2.5601 17.79556   1509 DI 150 123 M
BMERCA31 BZELI+3R 7 0 1.4600 7.2999 57.60000    714 DI 150 137 M
BMERCA32 BMERCA31 1 2      0      0        0 999999 MERCA150 // 
BMERCA32 BSCHEL3_ 2 0 0.2394 2.5578 17.51750   1509 DI 150 122 M
BMERCA32 BWALGO3R 2 0 0.2979 2.0491 14.79111   1211 DI 150 172 M
BMERCA32 BWALGO32 9 0 0.2909 2.0491 14.79111   1159 DI 150 9 MER
BMERCA11 BMERCA12 A 2      0      0        0 999999 MERCA380 // 
BMERCA11 BRODE+1S 3 0 0.6151 10.934 121.7135   4517 DI   380  73
BMERCA1B BMERCA11 1 2      0      0        0 999999 MERCA380 // 
BMERCA12 BRODE+1R 4 0 0.6151 10.934 121.7135   4260 DI   380  74
BMERCA1A BMERCA1B B 2      0      0        0 999999 MERCA380 // 
BMERCA1A BMERCA12 2 2      0      0        0 999999 MERCA380 // 
BMERCH32 BTERL+32 2 0 0.3425 1.0150 7.055000    735 DI 150 0 MER
BMERCH3R BTERL+3R 1 0 0.3425 1.0150 7.055000    735 DI 150 1 MER
BMERKS31 BLILLO32 7 0 0.8219 5.6103 496.1220   1130 DI 150 107 L
BMERKS31 BNDOKS31 7 0 0.2144 0.5146 238.2489    770 DI 150 247 M
BMERKS31 BOELEG3R 3 0 0.7700 3.9800 28.44444    959 DI 150 213 M
BMERKS31 BWOMM+3R 7 0 0.6599 2.2500 16.20444    714 DI 150 27 ME
BMERKS32 BMERKS31 1 2      0      0        0 999999 MERKS150 // 
BMERKS32 BNDOKS32 8 0 0.2133 0.5121 237.0489    770 DI 150 248 M
BMERKS32 BOELEG32 4 0 0.7700 3.9800 28.44444    959 DI 150 214 M
BMERKS32 BWOMM+32 8 0 0.6113 2.2261 16.16614    714 DI 150 28 ME
BMEWST31 BPEKK+32 2 0 0.1850 0.9549 6.826667    959 DI 150 190 M
BMEWST32 BPEKK+3R 1 0 0.1800 0.9601 6.817779    959 DI 150 191 M
BMHIN+3R BSEILL31 9 0 1.9341 4.4980 27.60000    591 DI 150 99 MH
BMOEN+3R BMOUSC34 7 0 0.4730 3.2949 23.74222   1101 DI 150 157 M
BMOEN+3R BRUIEN33 7 0 0.5326 3.7574 44.26556   1101 DI 150 157 M
BMOEN+3R BZWEVG32 7 0 0.1399 0.9999 7.395555   1143 DI 150 157 M
BMOEN+32 BMOUSC34 8 0 0.4651 3.2699 23.60889   1143 DI 150 257 M
BMOEN+32 BRUIEN32 8 0 0.5319 3.7431 27.02222   1143 DI 150 257 M
BMOEN+32 BZWEVG31 8 0 0.1399 0.9999 7.395555   1143 DI 150 257 M
BMOL  31 BMOL  32 1 2      0      0        0 999999 MOL 150 // 1
BMOL  31 BPOEDE3R 3 0 2.3532 7.6528 57.47253    704 DI 150 23 MO
BMOL  32 BPOEDE3U 4 0 2.3443 7.6427 54.43250    704 DI 150 24 MO
BMOLEN31 BMOLEN32 1 7      0      0        0 999999 MOLEN150 // 
BMOLEN3B BMOLEN3C 2 2      0      0        0 999999 MOLEN150 // 
BMOLEN3C BMOLEN3A 1 2      0      0        0 999999 MOLEN150 // 
BMOLEN3C BQDEME3R 2 0 0.0801 0.2000 299.6000    924 DI 150 262 M
BMONCE31 BTHUIL37 7 0 0.7081 5.0159 45.60000   1248 DI 150 57 MO
BMONCE33 BMONCE31 1 2      0      0        0 999999 MONCE150 // 
BMONCE33 BMONTI31 7 0 0.9773 2.5641 30.65367   1124 DI 150 77 MO
BMONCE33 BTHYCH3R 2 0 0.8399 2.3101 1218.000    670 DI 150 362 M
BMONCE2R XMO_CH21 8 0 1.6625 5.8584 38.23940   1121 DI 220 48 CH
BMONTI31 BPONT+3R 8 0 0.4880 1.6789 35.79556    735 DI 150 78 MO
BMORTS31 BWOMM+32 8 0 0.6992 2.5429 17.80155    714 DI 150 28 MO
BMORTS31 BZUREN31 1 0 0.0990 0.7136 498.5326   1135 DI 150 101 M
BMORTS32 BMORTS31 1 2      0      0        0 999999 MORTS150 // 
BMORTS32 BWOMM+3R 7 0 0.7499 2.5400 17.60000    714 DI 150 27 MO
BMORTS32 BZUREN32 3 0 0.1539 0.5859 294.0000   1020 DI 150 263 M
BMOUSC33 BMOUSC34 2 7      0      0        0 999999 MOUSC150 // 
BMOUSC34 BWVLGM31 6 0 1.5399 3.7199 24.99556    551 DI 150 236 M
BMZLR+3R BPITEM3T 8 0 0.2500 0.6201 4.257778    551 DI 150 168 M
BMZLR+3R BTIELT31 8 0 0.4700 2.4230 17.35111    959 DI 150 168 M
BMZLR+32 BPITEM3U 2 0 0.2429 0.2859 4.439443    551 DI 150 192 M
BMZLR+32 BTIELT31 2 0 0.4650 2.5319 17.89725    959 DI 150 192 M
BNEUVI31 BVALE+3R 7 0 1.6101 5.4380 37.53778    714 DI 150 57 NE
BNIEUW32 BNIEUW31 1 7      0      0        0 999999 NIEUW150 // 
BNINO+3R BNINOV32 9 0 0.1521 0.4181 220.4000    770 DI 150 159 N
BNIVEL31 BVIEU+3R 7 0 0.4100 1.3700 9.475554    922 DI 150 347 N
BNIVEL32 BVIEU+32 6 0 0.4030 1.4420 9.955556    735 DI 150 346 N
BNORDL31 BZANDV32 3 0 0.0173 0.0500 81.92843   2271 DI 150 383 N
BOBOU+3R BOBOUR32 7 0 0.0601 0.2000 1.422222    714 DI 150 87 OB
BOBOU+3R BVHAIN33 7 0 0.4799 2.5000 18.25778    714 DI 150 87 OB
BOBOUR31 BVHAIN31 3 0 0.9401 3.1900 22.00000    714 DI 150 53 OB
BOOSTR31 BSDALE31 8 0 0.1380 0.7552 716.6723   1130 DI 150 358 O
BOS1ST21 BOS1ST22 1 2      0      0        0 999999 OS1ST220 // 
BOS1ST21 BOS2ST21 6 0 0.1670 0.4490 326.2311   1050 DI 220 6 OS1
BOS1ST21 BSTEVN2B 5 0 1.4920 4.1770 3129.521   1050 DI 220 5 OS1
BOS1ST21 BWP3OS21 5 0 0.3598 1.6054 1042.982   1001 DI 220 15 OS
BOS1ST22 BSTEVN21 1 0 1.5270 4.0980 3122.743   1050 DI 220 11 OS
BOS1ST22 BWP1OS21 3 0 0.4046 0.9157 379.3661   1000 DI 220 13 OS
BOS1ST22 BWP2OS21 4 0 1.2374 2.8004 1160.183   1000 DI 220 14 OS
BOS2ST21 BSTEVN2A 4 0 1.9939 4.5707 2884.342   1001 DI 220 4 OS2
BOUDNA31 BWORTG3R 4 0 0.6010 3.1041 21.84000    959 DI 150 154 O
BOUDNA32 BWORTG33 6 0 0.6001 3.1001 22.20444    959 DI 150 26 OU
BOVERP31 BUMOVE3R 5 8 0.1120 0.4201 2.817778    735 DI 150 255 O
BOVERP31 BUMOVE32 6 0 0.1120 0.4201 2.817778    735 DI 150 256 O
BPACHE32 BPACHE31 1 2      0      0        0 999999 PACHE150 // 
BPEKK+32 BWVLGM31 1 0 0.2999 1.5201 11.09333    959 DI 150 190 P
BPEMA+3R BPEMAR3B 1 0 0.0110 0.0500 0.275000   1360 DI 150 41 PE
BPEMA+3R BQUAR+32 1 0 0.1888 0.7053 4.719000   1360 DI 150 41 PE
BPEMA+3R BZOGLI31 1 0 0.1701 0.6291 4.266667    704 DI 150 41 PE
BPEMA+32 BPEMAR31 2 0 0.0129 0.0500 0.321750   1360 DI 150 42 PE
BPEMA+32 BQUAR+3R 2 0 0.1888 0.7053 4.719000   1360 DI 150 42 PE
BPEMA231 BVHAIN33 7 0 0.2895 1.8220 1673.001   1130 DI 150 427 P
BPEMA232 BPEMA231 1 2      0      0        0 999999 PEMA2150 // 
BPEMA232 BVHAIN34 8 0 0.2895 1.8220 1673.001   1130 DI 150 428 P
BPETRO31 BZUREN32 1 0 0.1070 0.3731 781.0186   1340 DI 150 371 P
BPLATE31 BVALE+3R 7 0 0.6669 2.3900 16.49778    735 DI 150 57 PL
BPONT+3R BPORTP32 8 0 0.0549 0.2700 1.928889    905 DI 150 78 PO
BPORTF31 BTERGN3R 7 0 0.0920 0.4901 498.8178   1817 DI 150 367 P
BQUAR+32 BTRIVI32 1 0 2.9030 8.8578 60.99901    632 DI 150 41 QU
BQUAR+3R BTRIVI31 2 0 2.9025 8.8566 61.14433    632 DI 150 42 QU
BRELE+3R BRELEG3R 1 0 0.2401 0.8001 5.600000    714 DI 150 160 R
BRIJKE31 BRIJKE32 1 2      0      0        0 999999 RIJKE150 // 
BRIMIE28 BRIMIE21 1 2      0      0        0  26241 RIMIE220 +T 
BRIMIE22 BRIMIE21 1 2      0      0        0 999999 RIMIE220 // 
BRIMIE22 BSERAI21 3 0 0.6602 4.6299 31.80165   1099 DI 220 533 R
BRODE+1S BRODEN13 3 0 0.0095 0.1001 1.162946   2461 DI   380  73
BRODE+1R BRODEN11 4 0 0.0144 0.1444        0   2317 DI   380  74
BRODEN31 BSIDMA31 2 0 0.5900 3.2200 23.20000    959 DI 150 102 R
BRODEN31 BSIDMA32 3 0 0.5900 3.2200 23.20000    959 DI 150 103 R
BRODEN31 BSIDMA32 7 0 0.0966 0.7060 1378.318   2163 DI 150 407 R
BRODEN33 BRODEN31 1 2      0      0        0 999999 RODEN150 // 
BROMSE21 BROMSS21 6 0 0.0048 0.0500        0  10600 DI 220 536 R
BROMSE21 BROMSS22 7 0 0.0048 0.0500        0   1248 DI 220 537 R
BROMSE21 BSART+21 A 0 0.5162 3.6424 89.21392   1099 DI 220 530 R
BROUVR21 BSMARD21 8 0 0.0542 0.2802 2.000000    943 DI 220 518 R
BRUIEN31 BWORTG3R 4 8 0.5200 3.5399 23.39556   1101 DI 150 154 R
BRUIEN33 BRUIEN32 3 2      0      0        0 999999 RUIEN150 // 
BRUIEN33 BWATT+3R 3 0 3.0010 10.100 69.96445    714 DI 150 43 RU
BRUIEN33 BWORTG33 6 0 1.0800 3.5901 25.40444    714 DI 150 26 RU
BRUIEN33 BWORTG32 3 0 0.5200 3.5399 23.39556   1101 DI 150 153 R
BSART 21 BSART+21 1 0 0.0236 0.1672 1.520000   1161 DI 220 530 S
BSART+21 BSERAI22 A 0 0.3271 2.3210 80.07169   1099 DI 220 530 S
BSCARB31 BVERBR3A 3 0 1.0170 4.8940 34.75555    898 DI 150 63 SC
BSCARB32 BSCARB31 1 2      0      0        0 999999 SCARB150 // 
BSCARB32 BVERBR3C 2 0 1.0220 4.9160 34.94222    898 DI 150 62 SC
BSCHD+3R BSCHED31 7 0 0.0830 0.3550 2.567176    959 DI 150 17 SC
BSCHD+3R BSCHEL31 7 0 0.2561 1.2560 8.977777    898 DI 150 17 SC
BSCHD+32 BSCHED32 8 0 0.0913 0.3908 2.828160   1016 DI 150 18 SC
BSCHD+32 BSCHEL3_ 8 0 0.3100 1.2369 8.909400    951 DI 150 18 SC
BSCHEL3_ BSCHEL31 1 2      0      0        0 999999 SCHEL150 // 
BSCHEL3_ BUMHOB31 4 0 0.3933 1.1385 390.3330    566 DI 150 434 S
BSCHEL3_ BUMHOB32 5 0 0.3933 1.1316 389.8776    566 DI 150 435 S
BSCHIF23 XSC_SC21 1 0 0.0500 0.2000 0.850000   1290 DI 220 F 1 S
BSDALE31 BSTBAV31 1 0 0.0663 0.3630 343.5975   1130 DI 150 410 S
BSENO+2R BVILLE22 1 0 0.6302 2.1499 8.491735   1127 DI 220 501 S
BSERAI22 BSERAI21 1 2      0      0        0 999999 SERAI220 // 
BSIDMA32 BSIDMA31 1 2      0      0        0 999999 SIDMA150 // 
BSIKE+32 BSIKEL32 6 0 0.0189 0.1591 1.137778    959 DI 150 206 S
BSIKE+3R BSIKEL3R 7 0 0.0189 0.1591 1.137778    959 DI 150 207 S
BSLAAN31 BZWIJN32 2 0 0.4135 1.4229 9.872192   1073 DI 150 22 SL
BSLAAN32 BSLAAN31 1 2      0      0        0 999999 SLAAN150 // 
BSLAAN32 BZWIJN31 1 0 0.3972 1.4196 9.872192   1073 DI 150 21 SL
BSLAAN33 BSLAAN31 3 2      0      0        0 999999 SLAAN150 // 
BSLAAN34 BSLAAN32 2 2      0      0        0 999999 SLAAN150 // 
BSLYKE31 BTHORN32 5 0 2.2610 4.3209 3087.271    801 DI 150 365 S
BSLYKE32 BSLYKE31 1 2      0      0        0 999999 SLYKE150 // 
BSLYKE32 BTHORN31 6 0 2.4770 4.5410 2747.982   1012 DI 150 366 S
BSMARD21 BSMARS23 2 0 0.0048 0.0500        0  10600 DI 220 602 S
BSMARD21 BSMARS24 1 0 0.0048 0.0500        0  10600 DI 220 601 S
BSOLAN31 BSOLAN30 1 2      0      0        0 999999 SOLAN150 // 
BSOLV231 BTERGN31 7 0 1.0791 2.9740 20.40000    591 DI 150 97 SO
BSOLV33R BTERGN32 8 0 1.0400 3.6900 25.40444    689 DI 150 98 SO
BSTAD+32 BWESTR31 4 0 0.2511 1.3169 9.200000    959 DI 150 194 S
BSTAD+3R BWESTR32 5 0 0.2274 1.3213 9.345819    959 DI 150 195 S
BSTALE33 BSTALE34 2 2      0      0        0 999999 STALE150 // 
BSTAM+1R BTERGN11 1 0 0.2325 2.4606 27.76039   2317 DI   380  31
BSTBAV31 BWORTG3R 4 0 0.8701 4.3400 30.99556    898 DI 150 154 S
BSTBAV31 BWORTG31 9 0 0.8701 4.3400 30.99556    898 DI 150 189 S
BSTEVN3R BZEEBR31 3 0 0.0155 0.1225 285.8022   2139 DI 150 413 S
BSTEVN3S BZEEBR32 4 0 0.0111 0.1050 306.4253   2139 DI 150 414 S
BSTEVN21 BSTEVN2B 1 2      0      0        0 999999 STEVN220 // 
BSTEVN21 BWP2ST22 3 0 0.3332 2.9908 2445.416   1095 DI 220 3 STE
BSTEVN2A BSTEVN21 A 2      0      0        0 999999 STEVN220 // 
BSTEVN2A BSTEVN22 2 2      0      0        0 999999 STEVN220 // 
BSTEVN22 BSTEVN2B B 2      0      0        0 999999 STEVN220 // 
BSTEVN22 BZNAAM21 1 0 1.7681 5.5471 2699.132  99495 DI 220 1 STE
BSTEVN11 BSTEVN1B 1 2      0      0        0 999999 STEVN380 // 
BSTEVN1A BSTEVN11 A 2      0      0        0 999999 STEVN380 // 
BSTEVN1A BSTEVN12 2 2      0      0        0 999999 STEVN380 // 
BSTEVN12 BSTEVN1B B 2      0      0        0 999999 STEVN380 // 
BSTGIL3R BZELEI3R 6 0 0.5900 3.0800 22.00000    959 DI 150 136 S
BSTGIL3U BZELI+3R 7 0 0.5899 3.0800 22.00000    959 DI 150 137 S
BTERGN3R BTERGN31 1 7      0      0        0  38486 TERGN150 379
BTERGN32 BTERGN31 1 2      0      0        0 999999 TERGN150 // 
BTESSE32 BTESSE31 1 2      0      0        0 999999 TESSE150 // 
BTHORN31 BTHORN32 F 7      0      0        0 999999 THORN150 // 
BTHUIL37 BVALE+3R 7 0 0.5751 4.0729 37.02222   1248 DI 150 57 TH
BTIBIS11 BTIHA211 5 0 0.0304 0.3137 3.804355   2461 DI 380 15 TI
BTIEN+3R BTIENE32 6 0 0.0499 0.3600 2.524444    938 DI 150 46 TI
BTIEN+3R BWIJGM31 6 0 1.3201 9.6001 67.20000    938 DI 150 46 TI
BTIEN+32 BTIENE33 1 0 0.0700 0.3600 2.560000    938 DI 150 260 T
BTIEN+32 BWILSE31 1 0 3.2040 10.871 75.08444    714 DI 150 260 T
BTIHA+3R BTIHAN31 3 8 0.1199 1.0289 6.862222   1341 DI 150 293 T
BTIHAN32 BTIHAN31 1 2      0      0        0 999999 TIHAN150 // 
BTRIVI31 BVHAIN31 1 0 0.5179 1.0931 26.06222   1159 DI 150 71 TR
BTRIVI32 BTRIVI31 1 2      0      0        0 999999 TRIVI150 // 
BVANYK17 XVY_MB12 7 0 0.1366 1.5757 22.88000   2317 DI   380  27
BVANYK16 BVANYK15 1 2      0      0        0 999999 VANYK380 // 
BVANYK16 BZUTE+1R 2 0 0.7153 9.5477 114.3547   2119 DI   380  12
BVANYK18 XVY_MB11 8 0 0.1384 1.5778 22.95722   2223 DI   380  28
BVERBR3B BVERBR3A 1 2      0      0        0 999999 VERBR150 // 
BVERBR32 BVERBR3A A 2      0      0        0 999999 VERBR150 // 
BVERBR3C BVERBR3B B 2      0      0        0 999999 VERBR150 // 
BVERBR3C BVERBR32 2 2      0      0        0 999999 VERBR150 // 
BVHAIN31 BVHAIN33 1 7      0      0        0      4 VHAIN150 LIN
BVHAIN33 BVHAIN3Z 1 1      0 2.9999        0   2267 VHAIN150 345
BVHAIN33 BVHAIN34 1 2      0      0        0 999999 VHAIN150 // 
BVILLE22 BVILLE21 1 2      0      0        0 999999 VILLE220 // 
BWIJGM31 BWINK+32 8 0 0.2639 1.9199 13.44000    938 DI 150 48 WI
BWILSE31 BWINK+3R 7 0 0.8406 3.7497 24.00771    714 DI 150 47 WI
BWINK+3R BWINKS32 7 0 0.0120 0.0500 346.8400    670 DI 150 47 WI
BWINK+32 BWINKS31 8 0 0.0119 0.0500 348.0000    670 DI 150 48 WI
BWOMM+3R BWOMME32 7 0 0.0099 0.0500 0.204444    714 DI 150 27 WO
BWOMM+32 BWOMME31 8 0 0.0100 0.0500 0.308711    714 DI 150 28 WO
BWORTG32 BWORTG31 1 2      0      0        0 999999 WORTG150 // 
BZANDV30 BZANDV31 1 2      0      0        0 999999 ZANDV150 // 
BZANDV32 BZANDV31 A 2      0      0        0 999999 ZANDV150 // 
BZANDV14 XKR_ZA11 9 0 0.1772 1.9529 15.22050   2657 DI   380  29
BZANDV14 BZANDV18 1 0 0.0144 0.1444        0  15192 ZANDV380 29 
BZANDV13 XKR_ZA12 A 0 0.1772 1.9529 15.22050   2657 DI   380  30
BZANDV13 BZANDV17 1 0 0.0144 0.1444        0  15192 ZANDV380 30 
BZANDV15 BZANDV11 1 7      0      0        0 999999 ZANDV380 // 
BZANDV16 BZANDV11 A 2      0      0        0 999999 ZANDV380 // 
BZANDV1A BZANDV15 B 2      0      0        0 999999 ZANDV380 // 
BZANDV1A BZANDV16 2 7      0      0        0 999999 ZANDV380 // 
BZBINT3R BZEEBR32 3 0 0.0950 0.0500 55.05778    924 DI 150 363 Z
BZBINT32 BZEEBR32 4 8 0.0155 0.1505 74.40000   1097 DI 150 364 Z
BZEEBR32 BZEEBR31 1 2      0      0        0 999999 ZEEBR150 // 
BZELEI32 BZELI+3R 7 0 0.0200 0.1199 0.862222    959 DI 150 137 Z
BZUREN32 BZUREN31 1 2      0      0        0 999999 ZUREN150 // 
BZWIJN32 BZWIJN31 1 2      0      0        0 999999 ZWIJN150 // 
##C

----- 2 WINDING TRANSFORMER BLOCK -----
_________1_________2_________3_________4_________5_________6_________7_________8_________9
123456789012345678901234567890123456789012345678901234567890123456789012345678901234567890
Node 1  |Node 2  |O|S|U1   |U2   |Sn   |R(Ohm)|X(Ohm)|B(uS)   |G(uS) |I(A)  |Element Name|

##T
BAMERC3V BAMERC3C 1 0 150.0 150.0 331.0 0.1801 7.4288 -9.30412 4.4133   1249 AMERC150 ALT
BAMERC3W BAMERC31 1 0 150.0 150.0 180.0 0.4591 13.217 -5.93296 2.4000    676 AMERC150 ALT
BANDUM1R BANDUM33 2 0 400.0 165.0 555.0 0.6935 63.996 -3.41480 0.6094    784 ANDUM380 T 2
BANTOI30 BANTOI31 1 8 150.0 150.0 50.00 1.6380 67.480 -1.60077 0.7733    198 ANTOI150 T 1
BAUBAN23 BAUBAN22 3 0 243.0 243.0 600.0 0.1083 9.8409 -5.06922 1.4903   1606 AUBAN220 D 1
BAUBAN11 BAUBAN22 2 0 400.0 245.5 300.0 1.0082 80.527 -1.80213 0.5176    424 AUBAN380 T 2
BAVLGM11 BAVLGM31 1 0 400.0 165.1 450.0 0.7941 63.533 -6.64123 1.2069    819 AVLGM380 T 1
BAVLGM12 BAVLGM32 2 0 400.0 164.6 555.0 0.7961 64.572 -1.66562 0.4835    784 AVLGM380 T 2
BAWIRS21 BAWIRS31 7 0 225.0 144.9 375.0 0.2862 19.033 -4.23973 1.3333    969 AWIRS220 T 7
BBASF 3W BBASF 32 1 0 150.0 150.0 467.0 0.1080 7.7161 -3.51922 7.6796   1792 BASF 150 ALT
BBAUDO31 BBAUDO3W 1 0 150.0 150.0 450.0 0.0995 3.1606 -119.564 10.222   1738 BAUDO150 ALT
BBRUEG1A BBRUEG3B 1 0 400.0 165.0 555.0 0.6935 63.996 -3.41480 0.6094    784 BRUEG380 T 1
BBRUEG1S BBRUEG12 2 0 380.0 400.0 555.0 0.2834 55.471 -1.71356 0.6072    825 BRUEG380 T 2
BBRUEG1S BBRUEG32 2 0 380.0 165.0 555.0 0.4057 0.9739        0      0    790 BRUEG380 T 2
BBRUEG1S BBRUEG11 2 0 380.0 358.9 75.00 2.4128 137.39        0      0    124 BRUEG380 T 2
BBRUME11 BBRUME21 1 0 400.0 245.4 300.0 1.1207 82.126 -2.00082 0.5006    424 BRUME380 T 1
BBVERW31 BBVERW3A 1 0 150.0 150.0 50.00 2.0241 99.069 -0.88192 1.0000    198 BVERW150 T2A
BBVREN30 BBVREN31 1 0 150.0 150.0 40.00 2.9250 61.524 -9.16090 1.2400    159 BVREN150 T 3
BCHIEV31 BCHIEV32 D 0 155.0 155.0 260.0 0.0538 5.5162 -1.60565 1.4514   1091 CHIEV150 D 1
BCKNIP31 BCKNIP3W 1 0 150.0 150.0 9999. 0.0002 0.2790 -1999.78 9.5067  39641 CKNIP150 ALT
BCMARE31 BCMARE3W 1 0 150.0 150.0 490.0 0.1331 7.8448 -2.97358 6.4889   1880 CMARE150 ALT
BCOO  11 BCOO  1R 1 0 380.0 380.0 9999. 0.0002 2.2834 -207.734 0.8310  15241 COO 380 ALT 
BCOO  11 BCOO  1S 1 0 380.0 380.0 9999. 0.0002 2.2834 -207.734 0.8310  15241 COO 380 ALT 
BCOO  11 BCOO  1T 1 0 380.0 380.0 9999. 0.0002 2.2834 -207.734 0.8310  15241 COO 380 ALT 
BCOO  1U BCOO  12 1 0 380.0 380.0 9999. 0.0010 2.2997        0      0  14880 COO 380 ALT 
BCOO  1V BCOO  12 1 0 380.0 380.0 9999. 0.0010 2.2997        0      0  14880 COO 380 ALT 
BCOO  1W BCOO  12 1 0 380.0 380.0 9999. 0.0010 2.2997        0      0  14880 COO 380 ALT 
BCOURC11 BCOURC3R 1 0 400.0 165.0 555.0 0.7341 62.188 -0.98085 0.3476    784 COURC380 T 1
BCZWIJ31 BCZWIJ3U 1 0 150.0 150.0 56.00 1.2690 58.509 -8.52778 1.7778    218 CZWIJ150 ALT
BCZWIJ32 BCZWIJ3V 1 0 150.0 150.0 56.00 1.4183 58.505 -14.8162 1.8667    218 CZWIJ150 ALT
BCZWIJ31 BCZWIJ3W 1 0 150.0 150.0 62.50 1.0321 75.884 -9.55830 1.7778    241 CZWIJ150 ALT
BDOEL 1A BDOEL 32 5 0 400.0 164.6 150.0 2.2557 163.08 -0.78475 0.1538    271 DOEL 380 T 5
BDOEL 1T BDOEL 11 1 0 380.0 380.0 570.0 0.5252 30.356 -32.2469 2.8026    815 DOEL 380 ALT
BDOEL 1U BDOEL 12 1 0 380.0 380.0 570.0 0.5252 30.356 -32.2469 2.8026    815 DOEL 380 ALT
BDROGE31 BDROGE3U 1 0 150.0 150.0 264.0 0.1347 9.6472 -3.40450 4.7778   1019 DROGE150 ALT
BDROGE33 BDROGE3V 1 0 150.0 150.0 264.0 0.1437 9.9435 -3.40450 4.7778   1019 DROGE150 ALT
BDROGE3W BDROGE31 1 0 150.0 150.0 264.0 0.2515 9.6454        0 8.8000   1019 DROGE150 ALT
BDROGE11 BDROGE33 4 0 400.0 165.0 500.1 0.7610 63.381 -4.21342 1.1812    735 DROGE380 T 4
BEEKLN11 BEEKLN32 1 0 400.0 164.8 450.0 0.8268 62.899 -7.24296 1.1889    724 EEKLN380 T 1
BESSO 3K BESSO 3W 1 0 150.0 150.0 153.0 0.3797 17.269 -3.65623 3.5556    587 ESSO 150 ALT
BFARCI31 BFARCI3R 1 0 150.0 150.0 40.00 2.0250 75.910 -1.43983 0.6978    159 FARCI150 T 1
BGOUY 11 BGOUY 31 3 0 400.0 164.8 450.0 0.8579 64.279 -7.11028 1.1331    784 GOUY 380 T 3
BGOUY 12 BGOUY 32 4 0 400.0 164.8 450.0 0.8387 64.030 -7.42031 1.1531    784 GOUY 380 T 4
BGRAMM1C BGRAMM3B 1 0 400.0 158.5 450.0 1.2129 64.920 -5.22614 1.1124    635 GRAMM380 T 1
BHBRUG3U BHBRUG31 1 0 150.0 150.0 215.0 0.3483 11.606 -95.0766 9.5556    809 HBRUG150 ALT
BHBRUG3V BHBRUG32 1 0 150.0 150.0 215.0 0.3483 11.606 -95.0766 9.5556    809 HBRUG150 ALT
BHBRUG3W BHBRUG33 1 0 150.0 150.0 215.0 0.3483 11.606 -95.0766 9.5556    809 HBRUG150 ALT
BHDPE 31 BHDPE 3A 1 0 150.0 150.0 30.00 4.0610 79.546 -2.50619 0.9111    119 HDPE 150 T A
BHELIA31 BHELIA3R 1 0 150.0 150.0 50.00 1.9800 96.730 -4.35465 0.8889    198 HELIA150 T 2
BHERCU31 BHERCU3R 1 0 150.0 150.0 40.00 2.8489 97.215 -6.97095 1.4049    159 HERCU150 T 1
BIZGEM1R BIZGEM31 1 0 400.0 165.0 500.1 0.7588 63.119 -4.52591 1.2238    784 IZGEM380 T 1
BIZGEM12 BIZGEM32 2 0 400.0 164.8 450.0 0.8096 62.466 -7.23958 1.2137    734 IZGEM380 T 2
BJUPIL22 BJUPIL32 1 0 236.0 165.0 300.0 0.2160 24.710 -0.86069 0.4464    705 JUPIL220 T 1
BJUPIL21 BJUPIL3R 7 0 236.0 156.0 300.0 0.2897 22.277 -7.46177 1.0898    705 JUPIL220 T 7
BKALLO15 BKALLO31 5 8 400.0 165.0 555.0 0.5071 62.421 -3.41480 0.6094    784 KALLO380 T 5
BKETEN30 BKETEN31 1 0 150.0 150.0 125.0 0.6480 35.994 -11.0308 1.3333    496 KETEN 150 T 
BKOKSI30 BKOKSI3A 1 0 150.0 150.0 50.00 2.2617 99.559 -0.33775 0.8222    198 KOKSI150 T1B
BLANAK3W BLANAK31 1 0 150.0 150.0 55.00 1.5955 82.048 -8.07777 1.9556    218 LANAK150 T 1
BLANAK3W BLANAK31 2 0 150.0 150.0 55.00 1.6364 82.416 -7.88310 1.7111    218 LANAK150 T 3
BLATOU20 BLATOU21 1 0 220.0 220.0 40.00 6.1854 223.62 -0.72388 0.3988    112 LATOU220 T11
BLATRO20 BLATRO22 1 0 220.0 220.0 90.00 2.2587 66.646 -8.26882 1.2831    243 LATRO220 T 8
BLEVAL2U BLEVAL21 1 0 220.0 220.0 264.0 0.5611 24.039        0 4.0909    683 LEVAL220 ALT
BLEVAL2V BLEVAL22 1 0 220.0 220.0 264.0 0.5611 24.039        0 4.0909    683 LEVAL220 ALT
BLEVAL2W BLEVAL22 1 0 220.0 220.0 264.0 0.5611 24.041        0 4.0909    683 LEVAL220 ALT
BLIGNE31 BLIGNE32 1 0 150.0 150.0 50.00 1.7964 51.719 -1.32049 0.8222    198 LIGNE150 T 1
BLILLO11 BLILLO33 5 0 400.0 165.0 555.0 0.6935 63.996 -3.41480 0.6094    784 LILLO380 T 5
BLILLO12 BLILLO35 6 8 400.0 165.0 555.0 0.5049 62.363 -1.43885 0.5091    784 LILLO380 T 6
BLINTT1R BLINT 31 1 0 400.0 164.8 450.0 0.8317 63.959 -7.63392 1.2425    784 LINT 380 T 1
BLINTT12 BLINT 32 2 0 400.0 164.8 450.0 0.8095 62.715 -6.78905 1.1788    819 LINT 380 T 2
BLIXHE27 BLIXHE31 7 0 236.0 156.0 300.0 0.2790 22.277 -2.46874 1.0764    705 LIXHE220 T 7
BLIXHE11 BLIXHE32 A 0 400.0 165.0 555.0 0.6935 63.996 -3.41480 0.6094    784 LIXHE380 T10
BLIXHE21 BLIXHE27 1 0 220.0 220.0 50.00 4.7742 216.30 -0.60326 0.3988    135 LIXHE220 T 8
BLIXHE23 BLIXHE27 1 0 220.0 220.0 50.00 3.6861 145.15 -0.57222 0.4421    135 LIXHE220 T 9
BLIXHE11 BLIXHE27 1 0 400.0 245.6 300.0 0.9984 78.068 -0.71816 0.2162    424 LIXHE380 T 1
BLIXHE12 BLIXHE27 6 0 400.0 245.6 300.0 0.9975 77.946 -0.69955 0.2130    424 LIXHE380 T 6
BLOMME30 BLOMME31 1 8 150.0 150.0 80.00 1.0406 44.988 -29.4339 2.1333    317 LOMME150 T 1
BLOMME30 BLOMME31 2 0 150.0 150.0 80.00 1.0406 52.471 -5.76435 1.8187    317 LOMME150 T 2
BMASSE11 BMASSE31 1 0 400.0 164.8 450.0 0.8455 64.421 -8.15324 1.1969    784 MASSE380 T 1
BMEERH30 BMEERH31 1 0 150.0 150.0 50.00 1.7213 66.083 -0.51632 0.7236    198 MEERH150 T 3
BMEERH11 BMEERH31 1 0 400.0 158.5 465.0 0.9178 63.993 -12.9421 1.1250    657 MEERH380 T 1
BMEERH12 BMEERH32 2 8 400.0 165.1 500.1 0.7556 63.343 -4.57234 1.0369    735 MEERH380 T 2
BMERCA12 BMERCA31 1 0 400.0 158.5 450.0 1.1612 64.778 -13.4517 1.1249    692 MERCA380 T 1
BMERCA1B BMERCA32 2 0 400.0 164.8 555.0 0.8174 66.099 -1.67000 0.4681    784 MERCA380 T 2
BMIDI 30 BMIDI 31 1 0 150.0 150.0 50.00 1.9800 103.48 -4.35465 0.8889    198 MIDI 150 T 2
BMOL 131 BMOL  31 1 0 150.0 150.0 50.00 2.0079 100.64 -0.73240 0.8356    198 MOL 150 T 1 
BMONCE30 BMONCE31 1 0 150.0 150.0 40.00 2.5525 115.28 -1.24177 0.6933    159 MONCE150 T 6
BMONCE2R BMONCE31 1 0 245.0 160.0 445.0 0.2425 16.185 -6.56412 1.1962    970 MONCE220 D 1
BMORTS30 BMORTS31 1 0 150.0 150.0 50.00 2.0092 99.655 -0.23311 0.8578    198 MORTS150 T 3
BMOUSC32 BMOUSC34 1 0 150.0 150.0 40.00 2.4133 63.742 -7.58780 0.9289    159 MOUSC150 T 1
BNIEUW30 BNIEUW31 1 0 150.0 150.0 50.00 1.8450 101.23 -10.1835 0.8889    198 NIEUW150 T11
BOOSTR30 BOOSTR31 1 0 150.0 150.0 40.00 2.5875 62.328 -0.53333 0.7111    159 OOSTR150 T 1
BRIMIE1R BRIMIE28 8 0 400.0 245.5 300.0 1.0181 77.753 -3.14292 0.5312    424 RIMIE380 T 8
BRIMIE1R BRIMIE28 9 0 400.0 245.4 300.0 1.1259 82.232 -1.80576 0.5048    424 RIMIE380 T 9
BRINGV3W BRINGV31 1 0 150.0 150.0 446.0 0.1567 5.5951        0 14.867   1679 RINGV150 ALT
BRODEN13 BRODEN31 1 8 400.0 165.1 450.0 0.8148 63.959 -6.81890 1.1712    784 RODEN380 T 1
BRODEN11 BRODEN31 2 0 400.0 164.6 552.0 0.5242 63.670 -1.52411 0.5433    780 RODEN380 T 2
BRODEN3W BRODEN33 1 0 150.0 150.0 360.0 0.1996 4.3440        0 12.000   1336 RODEN150 ALT
BSCARB30 BSCARB31 1 0 150.0 150.0 50.00 1.9800 96.730 -1.35974 0.7556    198 SCARB150 T 7
BSCHIF23 BSCHIF24 1 0 235.0 235.0 400.0 0.0863 7.3168 -1.44862 1.0865    948 SCHIF220 D 1
BSLYKE30 BSLYKE31 1 0 150.0 150.0 50.00 1.9800 98.980 -59.3267 0.8889    198 SLYKE150 T 3
BSTBAV32 BSTBAV31 1 0 150.0 150.0 40.00 2.2881 62.114 -4.64949 1.7778    159 STBAV150 T 2
BSTEVN11 BSTEVN3R 1 0 400.0 165.0 555.0 0.6935 63.996 -3.62594 0.3437    784 STEVN380 T 1
BSTEVN1B BSTEVN3S 2 0 400.0 165.0 555.0 0.6935 63.996 -3.62563 0.3469    784 STEVN380 T 2
BSTEVN11 BSTEVN21 3 0 400.0 225.0 600.0 0.3667 39.758 -0.63121 0.4051    847 STEVN380 T 3
BSTEVN1B BSTEVN2B 5 0 400.0 225.0 600.0 0.3669 39.838 -0.11950 0.3948    847 STEVN380 T 5
BSTEVN1A BSTEVN2A 4 0 400.0 225.0 600.0 0.3704 39.865 -2.21359 0.4031    847 STEVN380 T 4
BSTEVN12 BSTEVN22 6 0 400.0 225.0 600.0 0.3629 39.785 -0.63474 0.3995    847 STEVN380 T 6
BTERGN11 BTERGN3R 2 0 400.0 156.0 180.0 1.6171 55.087 -2.00057 0.3136    254 TERGN380 T12
BTERGN11 BTERGN31 1 0 400.0 164.8 450.0 0.8054 63.355 -7.24342 1.1906    734 TERGN380 T11
BTESSE3W BTESSE31 1 0 150.0 150.0 525.0 0.1040 6.0000 -18.0906 6.2300   2081 TESSE150 ALT
BTIBIS11 BTIBIS31 1 0 400.0 164.6 555.0 0.8367 66.215 -1.66663 0.4800    784 TIBIS380 T 1
BTIHA11V BTIHA11N 1 0 380.0 380.0 540.0 0.9633 36.913 -37.2087 3.7396    771 TIHA1380 ALT
BTIHA11W BTIHA11S 1 0 380.0 380.0 540.0 0.9633 36.913 -37.2087 3.7396    771 TIHA1380 ALT
BTIHA21W BTIHA211 1 0 380.0 380.0 1300. 0.3994 12.640 -89.5764 9.0028   1858 TIHA2380 ALT
BTIHA311 BTIHA31W 1 0 380.0 380.0 1300. 0.0706 13.179 -24.2776 1.2050   1858 TIHA3380 ALT
BVANYK17 BVANYK15 1 0 400.0 400.0 1420. 0.0843 10.501 -2.02009 1.2216   2177 VANYK380 D 1
BVANYK18 BVANYK16 2 0 400.0 400.0 1420. 0.0838 10.490 -0.39717 1.1773   2177 VANYK380 D 2
BVERBR3W BVERBR3A 1 0 150.0 150.0 325.0 0.1182 8.5566 -2.66280 4.7667   1216 VERBR150 ALT
BVERBT12 BVERBR3B 2 0 400.0 164.6 555.0 0.7954 66.215 -1.67188 0.4614    784 VERBR380 T 2
BVERBT11 BVERBR32 1 0 400.0 164.8 450.0 0.8459 64.457 -6.64112 1.2075    784 VERBR380 T 1
BVERBR30 BVERBR3C 1 0 150.0 150.0 154.0 0.6790 16.890        0 5.1333    564 VERBR150 ALT
BWESPL30 BWESPL32 1 0 150.0 150.0 40.00 2.5762 112.08 -0.53921 0.7067    159 WESPL150 T 2
BWOMME30 BWOMME32 1 0 150.0 150.0 50.00 2.7450 103.55 -6.02464 1.5556    198 WOMME150 T 2
BZANDV11 BZANDV30 1 0 400.0 165.1 500.1 0.7958 63.525 -7.43777 1.1925    819 ZANDV380 T 1
BZANDV1A BZANDV32 2 0 400.0 164.6 555.0 0.7645 64.284 -1.37791 0.1628    784 ZANDV380 T 2
BZANDV17 BZANDV15 1 0 400.0 400.0 1400. 0.0865 10.640 -2.03952 1.1924   2177 ZANDV380 D 1
BZANDV18 BZANDV16 2 0 400.0 400.0 1400. 0.0865 10.640 -2.03952 1.1924   2177 ZANDV380 D 2
BZEEBR30 BZEEBR32 1 0 150.0 150.0 65.00 1.5710 35.619 -25.5843 4.6307    258 ZEEBR150 T 1
BZEEBR30 BZEEBR32 2 0 150.0 150.0 125.0 0.5472 35.456 -16.5831 1.6667    496 ZEEBR150 T 5
##C

----- 2 WINDINGS TRANSFORMERS REGULATION BLOCK -----
_________1_________2_________3_________4_________5_________6_________7
1234567890123456789012345678901234567890123456789012345678901234567890
Node 1  |Node 2  |O|du   |mx|Tap|U    |du   |phitr|mx|Tap|P    |Type|

##R
BAMERC3V BAMERC3C 1 
BAMERC3W BAMERC31 1 
BANDUM1R BANDUM33 2 0.917 12  -4      
BANTOI30 BANTOI31 1 -1.50 10  -3      
BAUBAN23 BAUBAN22 3                    3.340 90.00 16   5       SYMM 
BAUBAN11 BAUBAN22 2 0.862 13  -3      
BAVLGM11 BAVLGM31 1 1.011 12  -7      
BAVLGM12 BAVLGM32 2 1.002 12  -7      
BAWIRS21 BAWIRS31 7 0.708 14   5      
BBASF 3W BBASF 32 1 
BBAUDO31 BBAUDO3W 1 1.581 10   0      
BBRUEG1A BBRUEG3B 1 0.917 12  -7      
BBRUEG1S BBRUEG12 2 
BBRUEG1S BBRUEG32 2 0.917 12 -11      
BBRUEG1S BBRUEG11 2 
BBRUME11 BBRUME21 1 0.865 13 -10      
BBVERW31 BBVERW3A 1 -1.50 10  -4      
BBVREN30 BBVREN31 1 -1.40 10  -3      
BCHIEV31 BCHIEV32 D                    2.633 90.00 10   0       SYMM 
BCKNIP31 BCKNIP3W 1 1.580 10   0      
BCMARE31 BCMARE3W 1 1.578 10   0      
BCOO  11 BCOO  1R 1 1.580 10  -3      
BCOO  11 BCOO  1S 1 1.580 10  -3      
BCOO  11 BCOO  1T 1 1.580 10  -3      
BCOO  1U BCOO  12 1 
BCOO  1V BCOO  12 1 
BCOO  1W BCOO  12 1 
BCOURC11 BCOURC3R 1 0.917 12  -8      
BCZWIJ31 BCZWIJ3U 1 1.581 10  -1      
BCZWIJ32 BCZWIJ3V 1 1.582 10  -1      
BCZWIJ31 BCZWIJ3W 1 1.581 10   0      
BDOEL 1A BDOEL 32 5 1.000 12  -7      
BDOEL 1T BDOEL 11 1 
BDOEL 1U BDOEL 12 1 
BDROGE31 BDROGE3U 1 1.581 10   0      
BDROGE33 BDROGE3V 1 1.581 10   0      
BDROGE3W BDROGE31 1 
BDROGE11 BDROGE33 4 1.014 12 -11      
BEEKLN11 BEEKLN32 1 1.008 12  -5      
BESSO 3K BESSO 3W 1 1.581 10   0      
BFARCI31 BFARCI3R 1 -1.50 10  -4      
BGOUY 11 BGOUY 31 3 1.007 12  -5      
BGOUY 12 BGOUY 32 4 1.008 12  -5      
BGRAMM1C BGRAMM3B 1 1.093 12  -5      
BHBRUG3U BHBRUG31 1 
BHBRUG3V BHBRUG32 1 
BHBRUG3W BHBRUG33 1 
BHDPE 31 BHDPE 3A 1 -1.40 10   0      
BHELIA31 BHELIA3R 1 -1.50 10  -3      
BHERCU31 BHERCU3R 1 -1.50 10  -4      
BIZGEM1R BIZGEM31 1 1.014 12  -7      
BIZGEM12 BIZGEM32 2 1.008 12  -7      
BJUPIL22 BJUPIL32 1 -2.00 10   4      
BJUPIL21 BJUPIL3R 7 2.000  6  -1      
BKALLO15 BKALLO31 5 0.917 12   0      
BKETEN30 BKETEN31 1 -1.50 10  -5      
BKOKSI30 BKOKSI3A 1 -1.50 10  -3      
BLANAK3W BLANAK31 1 -1.50 10  -4      
BLANAK3W BLANAK31 2 -1.50 10  -4      
BLATOU20 BLATOU21 1 -1.50 10  -4      
BLATRO20 BLATRO22 1 1.580 10   1      
BLEVAL2U BLEVAL21 1 
BLEVAL2V BLEVAL22 1 
BLEVAL2W BLEVAL22 1 
BLIGNE31 BLIGNE32 1 -1.50 10  -4      
BLILLO11 BLILLO33 5 0.917 12  -7      
BLILLO12 BLILLO35 6 0.917 12   0      
BLINTT1R BLINT 31 1 1.008 12  -6      
BLINTT12 BLINT 32 2 1.008 12  -9      
BLIXHE27 BLIXHE31 7 2.000  6  -3      
BLIXHE11 BLIXHE32 A 0.917 12  -4      
BLIXHE21 BLIXHE27 1 -1.50 10  -4      
BLIXHE23 BLIXHE27 1 -1.50 10  -1      
BLIXHE11 BLIXHE27 1 0.990 13 -10      
BLIXHE12 BLIXHE27 6 0.990 13 -10      
BLOMME30 BLOMME31 1 -1.73 11  -2      
BLOMME30 BLOMME31 2 -1.46 13  -2      
BMASSE11 BMASSE31 1 1.008 12  -8      
BMEERH30 BMEERH31 1 -1.50 10   0      
BMEERH11 BMEERH31 1 1.091 12  -4      
BMEERH12 BMEERH32 2 1.011 12  -5      
BMERCA12 BMERCA31 1 1.093 12  -2      
BMERCA1B BMERCA32 2 1.000 12  -6      
BMIDI 30 BMIDI 31 1 -1.50 10  -2      
BMOL 131 BMOL  31 1 -1.50 10  -4      
BMONCE30 BMONCE31 1 -1.50 10  -4      
BMONCE2R BMONCE31 1 1.500  7   0       2.939 90.00 12   0       SYMM 
BMORTS30 BMORTS31 1 -1.50 10  -4      
BMOUSC32 BMOUSC34 1 -1.40 10  -4      
BNIEUW30 BNIEUW31 1 -1.50 10  -2      
BOOSTR30 BOOSTR31 1 -1.50 10  -4      
BRIMIE1R BRIMIE28 8 0.862 13 -10      
BRIMIE1R BRIMIE28 9 0.866 13 -10      
BRINGV3W BRINGV31 1 
BRODEN13 BRODEN31 1 1.011 12  -5      
BRODEN11 BRODEN31 2 1.011 12  -2      
BRODEN3W BRODEN33 1 
BSCARB30 BSCARB31 1 -1.50 10  -3      
BSCHIF23 BSCHIF24 1                    2.060 90.00 16  +7       SYMM 
BSLYKE30 BSLYKE31 1 -1.48 10  -3      
BSTBAV32 BSTBAV31 1 -1.39 10  -4      
BSTEVN11 BSTEVN3R 1 0.917 12  -9      
BSTEVN1B BSTEVN3S 2 0.917 12  -9      
BSTEVN11 BSTEVN21 3 0.920 15   0      
BSTEVN1B BSTEVN2B 5 0.920 15   0      
BSTEVN1A BSTEVN2A 4 0.920 15   0      
BSTEVN12 BSTEVN22 6 0.920 15   0      
BTERGN11 BTERGN3R 2 2.500  2  -2      
BTERGN11 BTERGN31 1 1.008 12  -8      
BTESSE3W BTESSE31 1 
BTIBIS11 BTIBIS31 1 1.001 12 -11      
BTIHA11V BTIHA11N 1 
BTIHA11W BTIHA11S 1 
BTIHA21W BTIHA211 1 
BTIHA311 BTIHA31W 1 
BVANYK17 BVANYK15 1                    2.609 90.00 17  -1       SYMM 
BVANYK18 BVANYK16 2                    2.609 90.00 17  -1       SYMM 
BVERBR3W BVERBR3A 1 
BVERBT12 BVERBR3B 2 1.001 12  -8      
BVERBT11 BVERBR32 1 1.008 12  -8      
BVERBR30 BVERBR3C 1 
BWESPL30 BWESPL32 1 -1.50 10  -4      
BWOMME30 BWOMME32 1 -1.50 10  -4      
BZANDV11 BZANDV30 1 1.010 12  -7      
BZANDV1A BZANDV32 2 1.086 12  -7      
BZANDV17 BZANDV15 1                    2.609 90.00 17  -3       SYMM 
BZANDV18 BZANDV16 2                    2.609 90.00 17  -3       SYMM 
BZEEBR30 BZEEBR32 1 -1.49 10  -8      
BZEEBR30 BZEEBR32 2 -1.50 10  -8      
##C

----- 2 WINDINGS TRANSFORMERS DEPENDING ON THE TAP POSITION BLOCK -----
_________1_________2_________3_________4_________5_________6
123456789012345678901234567890123456789012345678901234567890
Node 1  |Node 2  |O| |Tap|R(Ohm)|X(Ohm)|du   |phi  |

##TT
