##C 2007.05.01
UCTE FILE CONVERTER FROM PSS/E RAW FILE
SBASE = 100.00000
##C---------------NODE BLOCK----------------------------------------------------------------------------------------------------
0         1         2         3         4         5         6         7         8        9         10        11        12       
12345678901234567890123456789012345678901234567890123456789012345678901234567890123456789012345678901234567890123456789012345678
<NodeID> <Optionname> * * < Spg> <PLast> <QLast> <PEin > <QEin > <PMin > <PMax > <QMin > <QMax > <Sta> <PPrim> <3ph  > < x_r > T
##N
##ZCH
SAATHA21 220AATHAL__1 0 0 236.28     0.0     0.0     0.0     0.0                                                                 
SAATHA22 220AATHAL__2 0 0 236.28     0.0     0.0     0.0     0.0                                                                 
SAATHA2A 220AATHAL__A 1 0 236.28  63.037  -9.073     0.0     0.0                                                                 
SAATHA2B 220AATHAL__B 1 0 236.28  65.747  -4.778     0.0     0.0                                                                 
SAIROL21 220AIROLO__1 0 0            0.0     0.0     0.0     0.0                                                                 
SAIROL22 220AIROLO__2 0 0 234.04     0.0     0.0     0.0     0.0                                                                 
SAIROL23 220AIROLO__3 0 0 234.04     0.0     0.0     0.0     0.0                                                                 
SAIROL2A 220AIROLO__A 1 0 234.04   3.799   -2.88     0.0     0.0                                                                 
SAIROL2B 220AIROLO__B 1 0            0.0     0.0     0.0     0.0     0.0   -29.0    14.5   -14.5                               H 
SAIROL2C 220AIROLO__C 1 2 233.33     0.0     0.0   -20.0    14.5     0.0   -29.0    14.5   -14.5                               H 
SALTGA21 220ALTGASS_1 0 0 236.33     0.0     0.0     0.0     0.0                                                                 
SALTGA22 220ALTGASS_2 0 0 236.33     0.0     0.0     0.0     0.0                                                                 
SALTGA2A 220ALTGASS_A 1 0 236.33  64.602  -8.249     0.0     0.0                                                                 
SALTGA2B 220ALTGASS_B 1 0 236.33  22.869  -2.331     0.0     0.0                                                                 
SASPHA11 380ASPHARD_1 0 0 408.88     0.0     0.0     0.0     0.0                                                                 
SASPHA12 380ASPHARD_2 0 0 408.88     0.0     0.0     0.0     0.0                                                                 
SASPHA13 380ASPHARD_3 0 0            0.0     0.0     0.0     0.0                                                                 
SASPHA1A 380ASPHARD_A 1 0 408.88 -14.563  11.586     0.0     0.0                                                                 
SAUWIE21 220AUWIESEN1 0 0 236.36     0.0     0.0     0.0     0.0                                                                 
SAUWIE22 220AUWIESEN2 0 0 236.36     0.0     0.0     0.0     0.0                                                                 
SAUWIE2A 220AUWIESENA 1 0 236.36  77.669   0.668     0.0     0.0                                                                 
SAUWIE2B 220AUWIESENB 1 0            0.0     0.0     0.0     0.0                                                                 
SAUWIE2C 220AUWIESENC 1 0 236.36  89.979 -23.457     0.0     0.0                                                                 
SAVEGN21 220AVEGNO__1 0 0 234.26     0.0     0.0     0.0     0.0                                                                 
SAVEGN22 220AVEGNO__2 0 0 234.26     0.0     0.0     0.0     0.0                                                                 
SAVEGN23 220AVEGNO__3 0 0 234.26     0.0     0.0     0.0     0.0                                                                 
SAVEGN24 220AVEGNO__4 0 0 234.26     0.0     0.0     0.0     0.0                                                                 
SAVEGN25 220AVEGNO__5 0 0 234.26     0.0     0.0     0.0     0.0                                                                 
SAVEGN26 220AVEGNO__6 0 0 234.26     0.0     0.0     0.0     0.0                                                                 
SAVEGN2A 220AVEGNO__A 1 0 234.26  10.184  -8.166     0.0     0.0                                                                 
SAVEGN2B 220AVEGNO__B 1 0            0.0     0.0     0.0     0.0                                                                 
SBAERE21 220BAERENBU1 0 0 233.30     0.0     0.0     0.0     0.0                                                                 
SBAERE22 220BAERENBU2 0 0 233.30     0.0     0.0     0.0     0.0                                                                 
SBAERE2A 220BAERENBUA 1 2 233.30     0.0     0.0     0.0  -8.188     0.0   -55.0    15.0   -16.0                               H 
SBAERE2B 220BAERENBUB 1 2 233.30     0.0     0.0     0.0  -8.188     0.0   -55.0    15.0   -16.0                               H 
SBAERE2C 220BAERENBUC 1 2 233.30     0.0     0.0     0.0  -8.188     0.0   -55.0    15.0   -16.0                               H 
SBAERE2D 220BAERENBUD 1 2 233.30     0.0     0.0     0.0  -8.188     0.0   -55.0    15.0   -16.0                               H 
SBANLI21 220BANLIEUE1 0 0            0.0     0.0     0.0     0.0                                                                 
SBANLI22 220BANLIEUE2 0 0 237.29     0.0     0.0     0.0     0.0                                                                 
SBANLI2A 220BANLIEUE_ 1 0 237.29  54.316 -40.999     0.0     0.0                                                                 
SBANLI2B 220BANLIEUE_ 1 0 237.29  57.402  29.087     0.0     0.0                                                                 
SBASSE11 380BASSECOU1 0 0 409.69     0.0     0.0     0.0     0.0                                                                 
SBASSE12 380BASSECOU2 0 0 409.69     0.0     0.0     0.0     0.0                                                                 
SBASSE1A 380BASSECOUA 1 0 409.69  52.967 -12.908     0.0     0.0                                                                 
SBASSE1B 380BASSECOUB 1 0 409.69  52.967 -12.908     0.0     0.0                                                                 
SBASSE21 220BASSECOU1 0 0 235.40     0.0     0.0     0.0     0.0                                                                 
SBASSE2T 220BASSECOUT 1 0            0.0     0.0     0.0     0.0                                                                 
SBASSE61 _50BASSECOU1 0 0 64.187     0.0     0.0     0.0     0.0                                                                 
SBATIA11 380BATIAZ__1 0 0 406.56     0.0     0.0     0.0     0.0                                                                 
SBATIA12 380BATIAZ__2 0 0 406.56     0.0     0.0     0.0     0.0                                                                 
SBATIA13 380BATIAZ__3 0 0 406.56     0.0     0.0     0.0     0.0                                                                 
SBATIA14 380BATIAZ__4 0 0 406.56     0.0     0.0     0.0     0.0                                                                 
SBATIA15 380BATIAZ__5 0 0 406.56     0.0     0.0     0.0     0.0                                                                 
SBATIA16 380BATIAZ__6 0 0 406.56     0.0     0.0     0.0     0.0                                                                 
SBATIA21 220BATIAZ__1 0 0            0.0     0.0     0.0     0.0                                                                 
SBATIA22 220BATIAZ__2 0 0 234.88     0.0     0.0     0.0     0.0                                                                 
SBATIA71 _11BATIAZ__1 0 0 25.773     0.0     0.0     0.0     0.0                                                                 
SBATIA72 _11BATIAZ__2 0 0 25.773     0.0     0.0     0.0     0.0                                                                 
SBATIA7A _11BATIAZ__A 1 2 25.773     0.0     0.0     0.0  -4.546     0.0   -95.0    42.0   -82.0                               H 
SBATIA7B _11BATIAZ__B 1 2 25.773     0.0     0.0     0.0  -4.546     0.0   -95.0    42.0   -82.0                               H 
SBAVON21 220BAVONA__1 0 0            0.0     0.0     0.0     0.0                                                                 
SBAVON22 220BAVONA__2 0 0 233.33     0.0     0.0     0.0     0.0                                                                 
SBAVON2A 220BAVONA__A 1 2 233.33     0.0     0.0     0.0  29.219     0.0   -70.0    50.0   -60.0                               H 
SBAVON2B 220BAVONA__B 1 2 233.33     0.0     0.0     0.0  29.219     0.0   -70.0    50.0   -60.0                               H 
SBENKE11 380BENKEN__1 0 0 404.95     0.0     0.0     0.0     0.0                                                                 
SBENKE12 380BENKEN__2 0 0 404.95     0.0     0.0     0.0     0.0                                                                 
SBENKE21 220BENKEN__1 0 0 236.71     0.0     0.0     0.0     0.0                                                                 
SBENKE22 220BENKEN__2 0 0 236.71     0.0     0.0     0.0     0.0                                                                 
SBENKE2T 220BENKEN__T 1 0            0.0     0.0     0.0     0.0                                                                 
SBENKE61 _50BENKEN__1 0 0 69.880     0.0     0.0     0.0     0.0                                                                 
SBEZNA11 380BEZNAU__1 0 0            0.0     0.0     0.0     0.0                                                                 
SBEZNA12 380BEZNAU__2 0 0 409.45     0.0     0.0     0.0     0.0                                                                 
SBEZNA21 220BEZNAU__1 0 0 237.29     0.0     0.0     0.0     0.0                                                                 
SBEZNA22 220BEZNAU__2 0 0 237.29     0.0     0.0     0.0     0.0                                                                 
SBEZNA2A 220BEZNAU__A 1 0 237.29  -0.296    8.16     0.0     0.0                                                                 
SBEZNA2B 220BEZNAU__B 1 2 237.29     0.0     0.0 -180.75  35.279    50.0  -182.5    97.3   -97.3                               N 
SBEZNA2C 220BEZNAU__C 1 0 237.29  22.324 -41.156     0.0     0.0                                                                 
SBEZNA2D 220BEZNAU__D 1 2 237.29     0.0     0.0 -180.75  24.597    50.0  -182.5    97.3   -97.3                               N 
SBEZNA2E 220BEZNAU__E 1 2 237.29     0.0     0.0 -180.75  24.597    50.0  -182.5    97.3   -97.3                               N 
SBEZNA2F 220BEZNAU__F 1 2 237.29     0.0     0.0 -180.75  35.279    50.0  -182.5    97.3   -97.3                               N 
SBEZNA2T 220BEZNAU__T 1 0            0.0     0.0     0.0     0.0                                                                 
SBEZNA71 _27BEZNAU__1 0 0 27.384     0.0     0.0     0.0     0.0                                                                 
SBIASC21 220BIASCA__1 0 0 233.33     0.0     0.0     0.0     0.0                                                                 
SBIASC22 220BIASCA__2 0 0 233.33     0.0     0.0     0.0     0.0                                                                 
SBIASC2A 220BIASCA__A 1 2 233.33     0.0     0.0     0.0  34.008     0.0  -116.0    52.5   -66.5                               H 
SBIASC2B 220BIASCA__B 1 0            0.0     0.0     0.0     0.0     0.0  -115.0    52.5   -66.5                               H 
SBIASC2C 220BIASCA__C 1 2 233.33     0.0     0.0     0.0  34.008     0.0  -116.0    52.5   -66.5                               H 
SBIASC2D 220BIASCA__D 1 2 233.33     0.0     0.0     0.0  34.008     0.0   -72.0    52.5   -66.5                               H 
SBICKI11 380BICKIGEN1 0 0 409.73     0.0     0.0     0.0     0.0                                                                 
SBICKI12 380BICKIGEN2 0 0 409.73     0.0     0.0     0.0     0.0                                                                 
SBICKI1T 380BICKIGENT 1 0            0.0     0.0     0.0     0.0                                                                 
SBICKI1U 380BICKIGENU 1 0            0.0     0.0     0.0     0.0                                                                 
SBICKI21 220BICKIGEN1 0 0            0.0     0.0     0.0     0.0                                                                 
SBICKI22 220BICKIGEN2 0 0 236.93     0.0     0.0     0.0     0.0                                                                 
SBICKI2A 220BICKIGENA 1 0 236.93 102.393 -25.921     0.0     0.0                                                                 
SBICKI2B 220BICKIGENB 1 0 236.93  96.648  10.059     0.0     0.0                                                                 
SBICKI61 _50BICKIGEN1 0 0            0.0     0.0     0.0     0.0                                                                 
SBICKI62 _50BICKIGEN2 0 0 70.120     0.0     0.0     0.0     0.0                                                                 
SBIRRG21 220BIRR_GT_1 0 0 237.28     0.0     0.0     0.0     0.0                                                                 
SBIRRG2A 220BIRR_GT_A 1 2 237.29     0.0     0.0     0.0    -1.0     0.0  -330.0     1.0    -1.0                               G 
SBIRR_21 220BIRR____1 0 0 237.26     0.0     0.0     0.0     0.0                                                                 
SBIRR_2A 220BIRR____A 1 0 237.26  85.846   0.011     0.0     0.0                                                                 
SBITSC21 220BITSCH__1 0 0 233.33     0.0     0.0     0.0     0.0                                                                 
SBITSC22 220BITSCH__2 0 0 233.33     0.0     0.0     0.0     0.0                                                                 
SBITSC23 220BITSCH__3 0 0 233.33     0.0     0.0     0.0     0.0                                                                 
SBITSC2A 220BITSCH__A 1 0 233.33   5.465  -0.701     0.0     0.0                                                                 
SBITSC2B 220BITSCH__B 1 2 233.33     0.0     0.0     0.0   6.061     0.0   -97.0    49.6   -57.8                               H 
SBITSC2C 220BITSCH__C 1 0            0.0     0.0     0.0     0.0     0.0   -97.0    49.6   -57.8                               H 
SBITSC2D 220BITSCH__D 1 2 233.33     0.0     0.0     0.0   6.061     0.0  -133.0    49.6   -57.8                               H 
SBONAD11 380BONADUZ_1 0 0            0.0     0.0     0.0     0.0                                                                 
SBONAD12 380BONADUZ_2 0 0 406.60     0.0     0.0     0.0     0.0                                                                 
SBONAD21 220BONADUZ_1 0 0 237.42     0.0     0.0     0.0     0.0                                                                 
SBONAD2A 220BONADUZ_A 1 0 237.42  -5.624  29.272     0.0     0.0                                                                 
SBOTTE21 220BOTTEREN1 0 0 234.55     0.0     0.0     0.0     0.0                                                                 
SBOTTE22 220BOTTEREN2 0 0 234.55     0.0     0.0     0.0     0.0                                                                 
SBOTTE23 220BOTTEREN3 0 0            0.0     0.0     0.0     0.0                                                                 
SBOTTE2A 220BOTTERENA 1 0 234.55  13.425  10.534     0.0     0.0                                                                 
SBOTTE2B 220BOTTERENB 1 0 234.55  22.843  20.319     0.0     0.0                                                                 
SBREIT11 380BREITE__1 0 0 409.33     0.0     0.0     0.0     0.0                                                                 
SBREIT12 380BREITE__2 0 0 409.33     0.0     0.0     0.0     0.0                                                                 
SBREIT1T 380BREITE__T 1 0            0.0     0.0     0.0     0.0                                                                 
SBREIT21 220BREITE__1 0 0 235.54     0.0     0.0     0.0     0.0                                                                 
SBREIT22 220BREITE__2 0 0 235.54     0.0     0.0     0.0     0.0                                                                 
SBREIT71 _16BREITE__1 0 0 27.324     0.0     0.0     0.0     0.0                                                                 
SBREIT7A _16BREITE__A 1 0 27.324     0.0     0.0     0.0     0.0                                                                 
SBREIT7B _16BREITE__B 1 0 27.324   0.193  52.353     0.0     0.0                                                                 
SCASTA21 220CASTASEG1 0 0 235.15     0.0     0.0     0.0     0.0                                                                 
SCASTA22 220CASTASEG2 0 0 235.15     0.0     0.0     0.0     0.0                                                                 
SCASTA23 220CASTASEG3 0 0 235.15     0.0     0.0     0.0     0.0                                                                 
SCASTA2A 220CASTASEGA 1 2 235.15     0.0     0.0  -4.301 -12.428     0.0   -50.0    13.0   -13.0                               H 
SCASTA2B 220CASTASEGB 1 2 235.15     0.0     0.0  -4.301 -12.428     0.0   -50.0    13.0   -13.0                               H 
SCAVER21 220CAVERGNO1 0 0 233.77     0.0     0.0     0.0     0.0                                                                 
SCAVER22 220CAVERGNO2 0 0 233.77     0.0     0.0     0.0     0.0                                                                 
SCAVER71 _12CAVERGNO1 0 0 27.344     0.0     0.0     0.0     0.0                                                                 
SCAVER72 _12CAVERGNO2 0 0 27.344     0.0     0.0     0.0     0.0                                                                 
SCAVER7A _12CAVERGNOA 1 2 27.344     0.0     0.0     0.0   0.477     0.0   -26.0    13.0   -26.0                               H 
SCAVER7B _12CAVERGNOB 1 2 27.344     0.0     0.0     0.0   0.477     0.0   -26.0    13.0   -26.0                               H 
SCAVER7C _12CAVERGNOC 1 2 27.344     0.0     0.0     0.0   0.477     0.0   -26.0    13.0   -26.0                               H 
SCAVER7D _12CAVERGNOD 1 2 27.344     0.0     0.0     0.0   0.477     0.0   -26.0    13.0   -26.0                               H 
SCHAMO11 380CHAMOSON1 0 0 405.00     0.0     0.0     0.0     0.0                                                                 
SCHAMO12 380CHAMOSON2 0 0 405.00     0.0     0.0     0.0     0.0                                                                 
SCHAMO13 380CHAMOSON3 0 0 405.00     0.0     0.0     0.0     0.0                                                                 
SCHAMO14 380CHAMOSON4 0 0 405.00     0.0     0.0     0.0     0.0                                                                 
SCHAMO15 380CHAMOSON5 0 0 405.00     0.0     0.0     0.0     0.0                                                                 
SCHAMO16 380CHAMOSON6 0 0 405.00     0.0     0.0     0.0     0.0                                                                 
SCHAMO1A 380CHAMOSONA 1 2 405.00     0.0     0.0     0.0  22.553     0.0  -668.0   324.0  -286.0                               H 
SCHAMO1B 380CHAMOSONB 1 2 405.00     0.0     0.0     0.0  22.553     0.0  -668.0   324.0  -286.0                               H 
SCHAMO1C 380CHAMOSONC 1 2 405.00     0.0     0.0     0.0  22.553     0.0  -668.0   324.0  -286.0                               H 
SCHAMO1T 380CHAMOSONT 1 0            0.0     0.0     0.0     0.0                                                                 
SCHAMO21 220CHAMOSON1 0 0 235.26     0.0     0.0     0.0     0.0                                                                 
SCHAMO22 220CHAMOSON2 0 0            0.0     0.0     0.0     0.0                                                                 
SCHAMO23 220CHAMOSON3 0 0 235.26     0.0     0.0     0.0     0.0                                                                 
SCHAMO24 220CHAMOSON4 0 0            0.0     0.0     0.0     0.0                                                                 
SCHAMO25 220CHAMOSON5 0 0 235.26     0.0     0.0     0.0     0.0                                                                 
SCHAMO26 220CHAMOSON6 0 0 235.26     0.0     0.0     0.0     0.0                                                                 
SCHAMO27 220CHAMOSON7 0 0 235.26     0.0     0.0     0.0     0.0                                                                 
SCHAMO28 220CHAMOSON8 0 0 235.26     0.0     0.0     0.0     0.0                                                                 
SCHAMO29 220CHAMOSON9 0 0 235.26     0.0     0.0     0.0     0.0                                                                 
SCHAMO2A 220CHAMOSONA 0 0 235.26     0.0     0.0     0.0     0.0                                                                 
SCHAMO2B 220CHAMOSONB 0 0 235.26     0.0     0.0     0.0     0.0                                                                 
SCHAMO2C 220CHAMOSONC 0 0 235.26     0.0     0.0     0.0     0.0                                                                 
SCHAMO2D 220CHAMOSOND 0 0            0.0     0.0     0.0     0.0                                                                 
SCHAMO2E 220CHAMOSONE 0 0 235.26     0.0     0.0     0.0     0.0                                                                 
SCHAMO2F 220CHAMOSONF 0 0            0.0     0.0     0.0     0.0                                                                 
SCHAMO2G 220CHAMOSONG 0 0 235.26     0.0     0.0     0.0     0.0                                                                 
SCHAMO2I 220CHAMOSONI 1 0            0.0     0.0     0.0     0.0                                                                 
SCHAMO2J 220CHAMOSONJ 1 0            0.0     0.0     0.0     0.0     0.0   -64.0    32.0   -32.0                               H 
SCHAMO2K 220CHAMOSONK 1 0 235.26   0.268  -0.427     0.0     0.0                                                                 
SCHAMO2L 220CHAMOSONL 1 0            0.0     0.0     0.0     0.0     0.0   -64.0    32.0   -32.0                               H 
SCHAMO2M 220CHAMOSONM 1 0            0.0     0.0     0.0     0.0     0.0   -64.0    32.0   -32.0                               H 
SCHAMO2N 220CHAMOSONN 1 0            0.0     0.0     0.0     0.0     0.0   -64.0    32.0   -32.0                               H 
SCHAMO2O 220CHAMOSONO 1 0            0.0     0.0     0.0     0.0     0.0   -64.0    32.0   -32.0                               H 
SCHAMO2P 220CHAMOSONP 1 0            0.0     0.0     0.0     0.0     0.0   -64.0    32.0   -32.0                               H 
SCHAMO71 _30CHAMOSON1 0 0 27.118     0.0     0.0     0.0     0.0                                                                 
SCHAMO7A _30CHAMOSONA 1 0 27.118  -0.466  -0.387     0.0     0.0                                                                 
SCHAND21 220CHANDOLI1 0 0 235.26     0.0     0.0     0.0     0.0                                                                 
SCHAND22 220CHANDOLI2 0 0 235.26     0.0     0.0     0.0     0.0                                                                 
SCHAND23 220CHANDOLI3 0 0 235.26     0.0     0.0     0.0     0.0                                                                 
SCHAND2A 220CHANDOLIA 1 0            0.0     0.0     0.0     0.0                                                                 
SCHAND2B 220CHANDOLIB 1 0 235.26  22.973   3.197     0.0     0.0                                                                 
SCHATE11 380CHATELAR1 0 0 406.85     0.0     0.0     0.0     0.0                                                                 
SCHATE12 380CHATELAR2 0 0 406.85     0.0     0.0     0.0     0.0                                                                 
SCHATE13 380CHATELAR3 0 0 406.85     0.0     0.0     0.0     0.0                                                                 
SCHATE14 380CHATELAR4 0 0 406.85     0.0     0.0     0.0     0.0                                                                 
SCHATE15 380CHATELAR5 0 0 406.85     0.0     0.0     0.0     0.0                                                                 
SCHATE16 380CHATELAR6 0 0 406.85     0.0     0.0     0.0     0.0                                                                 
SCHATE17 380CHATELAR7 0 0            0.0     0.0     0.0     0.0                                                                 
SCHATE1A 380CHATELARA 1 0            0.0     0.0     0.0     0.0                                                                 
SCHATE21 220CHATELAR1 0 0 234.08     0.0     0.0     0.0     0.0                                                                 
SCHATE22 220CHATELAR2 0 0 234.08     0.0     0.0     0.0     0.0                                                                 
SCHATE23 220CHATELAR3 0 0            0.0     0.0     0.0     0.0                                                                 
SCHATE2T 220CHATELART 1 0            0.0     0.0     0.0     0.0                                                                 
SCHATE71 _27CHATELAR1 0 0 25.937     0.0     0.0     0.0     0.0                                                                 
SCHIPP11 380CHIPPIS_1 0 0 404.65     0.0     0.0     0.0     0.0                                                                 
SCHIPP12 380CHIPPIS_2 0 0 404.65     0.0     0.0     0.0     0.0                                                                 
SCHIPP13 380CHIPPIS_3 0 0 404.65     0.0     0.0     0.0     0.0                                                                 
SCHIPP14 380CHIPPIS_4 0 0 404.65     0.0     0.0     0.0     0.0                                                                 
SCHIPP15 380CHIPPIS_5 0 0 404.65     0.0     0.0     0.0     0.0                                                                 
SCHIPP16 380CHIPPIS_6 0 0 404.65     0.0     0.0     0.0     0.0                                                                 
SCHIPP1A 380CHIPPIS_A 1 0            0.0     0.0     0.0     0.0                                                                 
SCHIPP21 220CHIPPIS_1 0 0 235.29     0.0     0.0     0.0     0.0                                                                 
SCHIPP22 220CHIPPIS_2 0 0 235.29     0.0     0.0     0.0     0.0                                                                 
SCHIPP23 220CHIPPIS_3 0 0 235.29     0.0     0.0     0.0     0.0                                                                 
SCHIPP24 220CHIPPIS_4 0 0 235.29     0.0     0.0     0.0     0.0                                                                 
SCHIPP25 220CHIPPIS_5 0 0 235.29     0.0     0.0     0.0     0.0                                                                 
SCHIPP26 220CHIPPIS_6 0 0 235.29     0.0     0.0     0.0     0.0                                                                 
SCHIPP2A 220CHIPPIS_A 1 0 235.29  -6.947   8.007     0.0     0.0                                                                 
SCHIPP2B 220CHIPPIS_B 1 0 235.29  -4.796  -5.758     0.0     0.0                                                                 
SCHIPP2C 220CHIPPIS_C 1 0 235.29  -6.845   7.886     0.0     0.0                                                                 
SCHIPP2T 220CHIPPIS_T 1 0            0.0     0.0     0.0     0.0                                                                 
SCHIPP71 _27CHIPPIS_1 0 0 25.900     0.0     0.0     0.0     0.0                                                                 
SCRANS21 220CRANS___1 0 0 237.98     0.0     0.0     0.0     0.0                                                                 
SCRANS22 220CRANS___2 0 0 237.98     0.0     0.0     0.0     0.0                                                                 
SCRANS23 220CRANS___3 0 0            0.0     0.0     0.0     0.0                                                                 
SCRANS2A 220CRANS____ 1 0 237.98  45.588 -30.175     0.0     0.0                                                                 
SEGLIS21 220EGLISAU_1 0 0 236.45     0.0     0.0     0.0     0.0                                                                 
SEGLIS2A 220EGLISAU_A 1 0            0.0     0.0     0.0     0.0                                                                 
SFAELL21 220FAELLAND1 0 0 236.10     0.0     0.0     0.0     0.0                                                                 
SFAELL22 220FAELLAND2 0 0 236.10     0.0     0.0     0.0     0.0                                                                 
SFAELL23 220FAELLAND3 0 0 236.10     0.0     0.0     0.0     0.0                                                                 
SFAELL24 220FAELLAND4 0 0            0.0     0.0     0.0     0.0                                                                 
SFAELL2A 220FAELLANDA 1 0            0.0     0.0     0.0     0.0                                                                 
SFAELL2B 220FAELLANDB 1 0 236.10   84.05  -7.494     0.0     0.0                                                                 
SFAELL2C 220FAELLANDC 1 0 236.10  63.474  14.284     0.0     0.0                                                                 
SFAELL2D 220FAELLANDD 1 0 236.10  63.474  14.284     0.0     0.0                                                                 
SFERRE21 220FERRERA_1 0 0 233.33     0.0     0.0     0.0     0.0                                                                 
SFERRE2A 220FERRERA_A 1 2 233.33     0.0     0.0   9.964   -2.32    24.8   -60.0    13.0   -16.0                               H 
SFERRE2B 220FERRERA_B 1 2 233.33     0.0     0.0   9.964   -2.32    24.8   -60.0    13.0   -16.0                               H 
SFERRE2C 220FERRERA_C 1 2 233.33     0.0     0.0  16.071   -2.32    40.0   -60.0    13.0   -16.0                               H 
SFIESC21 220FIESCH__1 0 0 234.97     0.0     0.0     0.0     0.0                                                                 
SFIESC2A 220FIESCH__A 1 0 234.97  -3.322  -6.697     0.0     0.0                                                                 
SFILIS11 380FILISUR_1 0 0 406.20     0.0     0.0     0.0     0.0                                                                 
SFILIS12 380FILISUR_2 0 0            0.0     0.0     0.0     0.0                                                                 
SFILIS1A 380FILISUR_A 1 0 406.20 -11.817   9.942     0.0     0.0                                                                 
SFIONG21 220FIONNAY_1 0 0 235.33     0.0     0.0     0.0     0.0                                                                 
SFIONG22 220FIONNAY_2 0 0 235.33     0.0     0.0     0.0     0.0                                                                 
SFIONG23 220FIONNAY_3 0 0 235.33     0.0     0.0     0.0     0.0                                                                 
SFIONG24 220FIONNAY_4 0 0            0.0     0.0     0.0     0.0                                                                 
SFIONG25 220FIONNAY_5 0 0            0.0     0.0     0.0     0.0                                                                 
SFIONG26 220FIONNAY_6 0 0            0.0     0.0     0.0     0.0                                                                 
SFIONG2A 220FIONNAY_A 1 0            0.0     0.0     0.0     0.0     0.0   -52.8    26.4   -26.4                               H 
SFIONG2B 220FIONNAY_B 1 0            0.0     0.0     0.0     0.0     0.0   -52.8    26.4   -26.4                               H 
SFIONG2C 220FIONNAY_C 1 0            0.0     0.0     0.0     0.0     0.0   -52.8    26.4   -26.4                               H 
SFIONG2D 220FIONNAY_D 1 0            0.0     0.0     0.0     0.0     0.0   -52.8    26.4   -26.4                               H 
SFIONG2E 220FIONNAY_E 1 0            0.0     0.0     0.0     0.0     0.0   -52.8    26.4   -26.4                               H 
SFIONG2F 220FIONNAY_F 1 0            0.0     0.0     0.0     0.0     0.0   -52.8    26.4   -26.4                               H 
SFIONN21 220FIONNAY_1 0 0 234.52     0.0     0.0     0.0     0.0                                                                 
SFIONN2A 220FIONNAY_A 1 2 234.52     0.0     0.0  -1.589   7.784     0.0   -46.0    17.3    -9.0                               H 
SFIONN2B 220FIONNAY_B 1 2 234.52     0.0     0.0  -1.589   7.784     0.0   -46.0    17.3    -9.0                               H 
SFIONN2C 220FIONNAY_C 1 2 234.52     0.0     0.0  -1.589   7.784     0.0   -46.0    17.3    -9.0                               H 
SFLUME21 220FLUMENTH1 0 0 236.83     0.0     0.0     0.0     0.0                                                                 
SFLUME22 220FLUMENTH2 0 0 236.83     0.0     0.0     0.0     0.0                                                                 
SFLUME2A 220FLUMENTHA 1 0 236.83  10.581   2.611     0.0     0.0                                                                 
SFLUME2B 220FLUMENTHB 1 0 236.83  10.581   2.611     0.0     0.0                                                                 
SFLUME2C 220FLUMENTHC 1 0 236.83  45.008  -29.52     0.0     0.0                                                                 
SFORET21 220FORETAIL1 0 0 237.75     0.0     0.0     0.0     0.0                                                                 
SFORET22 220FORETAIL2 0 0 237.75     0.0     0.0     0.0     0.0                                                                 
SFORET23 220FORETAIL3 0 0 237.75     0.0     0.0     0.0     0.0                                                                 
SFORET24 220FORETAIL4 0 0 237.75     0.0     0.0     0.0     0.0                                                                 
SFORET25 220FORETAIL5 0 0 237.75     0.0     0.0     0.0     0.0                                                                 
SFORET26 220FORETAIL6 0 0 237.75     0.0     0.0     0.0     0.0                                                                 
SFORET2A 220FORETAILA 1 0 237.75  73.925  -1.222     0.0     0.0                                                                 
SFORET2B 220FORETAILB 1 0 237.75  73.729   -1.13     0.0     0.0                                                                 
SFORET2C 220FORETAILC 1 0 237.75  10.893 -10.071     0.0     0.0                                                                 
SFORET2D 220FORETAILD 1 0 237.75   10.58 -10.347     0.0     0.0                                                                 
SFROLO21 220FROLOO__1 0 0 234.60     0.0     0.0     0.0     0.0                                                                 
SFROLO22 220FROLOO__2 0 0 234.60     0.0     0.0     0.0     0.0                                                                 
SFROLO23 220FROLOO__3 0 0 234.60     0.0     0.0     0.0     0.0                                                                 
SFROLO24 220FROLOO__4 0 0 234.60     0.0     0.0     0.0     0.0                                                                 
SFROLO25 220FROLOO__5 0 0            0.0     0.0     0.0     0.0                                                                 
SFROLO26 220FROLOO__6 0 0            0.0     0.0     0.0     0.0                                                                 
SFROLO2A 220FROLOO__A 1 0            0.0     0.0     0.0     0.0                                                                 
SFROLO2B 220FROLOO__B 1 0 234.60  78.853  -2.595     0.0     0.0                                                                 
SFROLO2C 220FROLOO__C 1 0            0.0     0.0     0.0     0.0                                                                 
SFROLO2D 220FROLOO__D 1 0 234.60  39.837   3.149     0.0     0.0                                                                 
SGABI_21 220GABI____1 0 0            0.0     0.0     0.0     0.0                                                                 
SGABI_2A 220GABI____A 1 0            0.0     0.0     0.0     0.0     3.0  -12.54     6.3    -6.3                               H 
SGALMI21 220GALMIZ__1 0 0            0.0     0.0     0.0     0.0                                                                 
SGALMI22 220GALMIZ__2 0 0 235.20     0.0     0.0     0.0     0.0                                                                 
SGALMI2A 220GALMIZ___ 1 0 235.20  64.078   8.226     0.0     0.0                                                                 
SGALMI2B 220GALMIZ___ 1 0 235.20  64.078   8.226     0.0     0.0                                                                 
SGERLA21 220GERLAFIN1 0 0 236.50     0.0     0.0     0.0     0.0                                                                 
SGERLA2A 220GERLAFINA 1 0 236.50  46.715  15.761     0.0     0.0                                                                 
SGISWI21 220GISWIL__1 0 0 235.59     0.0     0.0     0.0     0.0                                                                 
SGISWI2A 220GISWIL__A 1 0 235.59  26.702  -7.246     0.0     0.0                                                                 
SGOESC21 220GOESCHEN1 0 0 234.38     0.0     0.0     0.0     0.0                                                                 
SGOESC2A 220GOESCHENA 1 0 234.38  -1.422  12.354     0.0     0.0                                                                 
SGOESC2B 220GOESCHENB 1 2 234.38     0.0     0.0     0.0  16.616     0.0   -45.0    38.5    -5.0                               H 
SGOESC2C 220GOESCHENC 1 2 234.38     0.0     0.0     0.0  16.616     0.0   -45.0    38.5    -5.0                               H 
SGOESG11 380GOESGEN_1 0 0 405.00     0.0     0.0     0.0     0.0                                                                 
SGOESG12 380GOESGEN_2 0 0 405.00     0.0     0.0     0.0     0.0                                                                 
SGOESG1A 380GOESGEN_A 1 3 405.00     0.0     0.0 -992.78 398.212    60.0 -1020.0   225.0  -250.0                               N 
SGOESG21 220GOESGEN_1 0 0 236.71     0.0     0.0     0.0     0.0                                                                 
SGOESG22 220GOESGEN_2 0 0 236.71     0.0     0.0     0.0     0.0                                                                 
SGOESG23 220GOESGEN_3 0 0 236.71     0.0     0.0     0.0     0.0                                                                 
SGOESG24 220GOESGEN_4 0 0 236.71     0.0     0.0     0.0     0.0                                                                 
SGOESG25 220GOESGEN_5 0 0 236.71     0.0     0.0     0.0     0.0                                                                 
SGOESG26 220GOESGEN_6 0 0 236.71     0.0     0.0     0.0     0.0                                                                 
SGOESG27 220GOESGEN_7 0 0            0.0     0.0     0.0     0.0                                                                 
SGOESG28 220GOESGEN_8 0 0            0.0     0.0     0.0     0.0                                                                 
SGOESG29 220GOESGEN_9 0 0            0.0     0.0     0.0     0.0                                                                 
SGOESG2B 220GOESGEN_B 1 0 236.71  -0.552  -5.151     0.0     0.0                                                                 
SGOESG2C 220GOESGEN_C 1 0 236.71  12.029     2.3     0.0     0.0                                                                 
SGOESG2D 220GOESGEN_D 1 0 236.71  24.056   1.194     0.0     0.0                                                                 
SGOESG2E 220GOESGEN_E 1 0 236.71    12.1   2.407     0.0     0.0                                                                 
SGOESG2T 220GOESGEN_T 1 0            0.0     0.0     0.0     0.0                                                                 
SGOESG71 _16GOESGEN_1 0 0 27.130     0.0     0.0     0.0     0.0                                                                 
SGONDO21 220GONDO___1 0 0 233.97     0.0     0.0     0.0     0.0                                                                 
SGONDO71 _10GONDO___1 0 0 26.249     0.0     0.0     0.0     0.0                                                                 
SGONDO7A _10GONDO___A 1 0 26.249   0.803  -0.495     0.0     0.0                                                                 
SGONDO7B _10GONDO___B 1 2 26.249     0.0     0.0     0.0   0.981     0.0   -19.0    11.3   -14.3                               H 
SGONDO7C _10GONDO___C 1 2 26.249     0.0     0.0     0.0   0.981     0.0   -19.0    11.3   -14.3                               H 
SGONDO7D _10GONDO___D 1 2 26.249     0.0     0.0     0.0   0.981     0.0   -23.0    11.3   -14.3                               H 
SGORDU21 220GORDUNO_1 0 0 234.29     0.0     0.0     0.0     0.0                                                                 
SGRIMS21 220GRIMSEL_1 0 0 234.98     0.0     0.0     0.0     0.0                                                                 
SGRIMS22 220GRIMSEL_2 0 0 234.98     0.0     0.0     0.0     0.0                                                                 
SGRIMS23 220GRIMSEL_3 0 0 234.98     0.0     0.0     0.0     0.0                                                                 
SGRIMS24 220GRIMSEL_4 0 0 234.98     0.0     0.0     0.0     0.0                                                                 
SGRIMS2A 220GRIMSEL_A 1 2 233.33     0.0     0.0  -4.337    58.0     0.0   -60.0    58.0   -42.0                               H 
SGRIMS2B 220GRIMSEL_B 1 0            0.0     0.0     0.0     0.0    86.0   -95.0    70.0   -35.0                               H 
SGRIMS2C 220GRIMSEL_C 1 0            0.0     0.0     0.0     0.0    88.0   -95.0    70.0   -35.0                               H 
SGRIMS2D 220GRIMSEL_D 1 0            0.0     0.0     0.0     0.0    88.0   -95.0    70.0   -35.0                               H 
SGRIMS2E 220GRIMSEL_E 1 0            0.0     0.0     0.0     0.0    88.0   -95.0    70.0   -35.0                               H 
SGRYNA21 220GRYNAU__1 0 0 237.03     0.0     0.0     0.0     0.0                                                                 
SGRYNA22 220GRYNAU__2 0 0 237.03     0.0     0.0     0.0     0.0                                                                 
SGRYNA2A 220GRYNAU__A 1 0 237.03  60.259   0.499     0.0     0.0                                                                 
SGRYNA2B 220GRYNAU__B 1 0 237.03   24.18  -4.888     0.0     0.0                                                                 
SGRYNA2C 220GRYNAU__C 1 0 237.03   23.83  -4.801     0.0     0.0                                                                 
SGSTAA21 220GSTAAD__1 0 0            0.0     0.0     0.0     0.0                                                                 
SGSTAA22 220GSTAAD__2 0 0            0.0     0.0     0.0     0.0                                                                 
SGSTAA23 220GSTAAD__3 0 0            0.0     0.0     0.0     0.0                                                                 
SGSTAA24 220GSTAAD__4 0 0            0.0     0.0     0.0     0.0                                                                 
SGSTAA2A 220GSTAAD__A 1 0            0.0     0.0     0.0     0.0                                                                 
SGSTAA2B 220GSTAAD__B 1 0            0.0     0.0     0.0     0.0                                                                 
SHAND171 _11HANDECK_1 0 0 26.470     0.0     0.0     0.0     0.0                                                                 
SHAND172 _11HANDECK_2 0 0 26.470     0.0     0.0     0.0     0.0                                                                 
SHAND17A _11HANDECK_A 1 2 26.470     0.0     0.0  -0.572   2.888     0.0   -24.0    19.0   -16.0                               H 
SHAND17B _11HANDECK_B 1 0            0.0     0.0     0.0     0.0     0.0   -25.0    19.0   -16.0                               H 
SHAND271 _13HANDECK_1 0 0 26.470     0.0     0.0     0.0     0.0                                                                 
SHAND272 _13HANDECK_2 0 0 26.470     0.0     0.0     0.0     0.0                                                                 
SHAND273 _13HANDECK_3 0 0 26.470     0.0     0.0     0.0     0.0                                                                 
SHAND274 _13HANDECK_4 0 0 26.470     0.0     0.0     0.0     0.0                                                                 
SHAND27A _13HANDECK_A 1 2 26.470     0.0     0.0  -0.762   1.796     0.0   -32.0    24.0   -24.0                               H 
SHAND27B _13HANDECK_B 1 2 26.470     0.0     0.0  -0.762   1.796     0.0   -32.0    24.0   -24.0                               H 
SHAND27C _13HANDECK_C 1 2 26.470     0.0     0.0  -0.762   1.821     0.0   -32.0    24.0   -24.0                               H 
SHAND27D _13HANDECK_D 1 2 26.470     0.0     0.0  -0.762   1.821     0.0   -32.0    24.0   -24.0                               H 
SHAND27E _13HANDECK_E 1 2 26.470     0.0     0.0  -2.143  23.283     0.0   -90.0    46.7   -46.7                               H 
SHAND27F _13HANDECK_F 1 2 26.470     0.0     0.0   -1.31   3.641    47.8   -55.0    36.0   -24.0                               H 
SHANDE21 220HANDECK_1 0 0 234.92     0.0     0.0     0.0     0.0                                                                 
SHANDE22 220HANDECK_2 0 0 234.92     0.0     0.0     0.0     0.0                                                                 
SHANDE23 220HANDECK_3 0 0 234.92     0.0     0.0     0.0     0.0                                                                 
SHANDE24 220HANDECK_4 0 0 234.92     0.0     0.0     0.0     0.0                                                                 
SHAUTE21 220HAUTERIV1 0 0 235.07     0.0     0.0     0.0     0.0                                                                 
SHAUTE22 220HAUTERIV2 0 0 235.07     0.0     0.0     0.0     0.0                                                                 
SHAUTE23 220HAUTERIV3 0 0            0.0     0.0     0.0     0.0                                                                 
SHAUTE2A 220HAUTERIVA 1 0 235.07  31.699   5.937     0.0     0.0                                                                 
SHAUTE2B 220HAUTERIVB 1 0 235.07  31.699   5.937     0.0     0.0                                                                 
SILANZ21 220ILANZ___1 0 0 237.85     0.0     0.0     0.0     0.0                                                                 
SILANZ2A 220ILANZ___A 1 2 237.43     0.0     0.0   -49.0    52.0     0.0   -92.0    52.0   -52.0                               H 
SINGEN21 220INGENBOH1 0 0 235.84     0.0     0.0     0.0     0.0                                                                 
SINGEN22 220INGENBOH2 0 0 235.84     0.0     0.0     0.0     0.0                                                                 
SINGEN2A 220INGENBOHA 1 0 235.84  10.796   5.573     0.0     0.0                                                                 
SINGEN2B 220INGENBOHB 1 0 235.84   10.91   4.639     0.0     0.0                                                                 
SINNER21 220INNERTKI1 0 0 235.56     0.0     0.0     0.0     0.0                                                                 
SINNER22 220INNERTKI2 0 0 235.56     0.0     0.0     0.0     0.0                                                                 
SINNER23 220INNERTKI3 0 0 235.56     0.0     0.0     0.0     0.0                                                                 
SINNER24 220INNERTKI4 0 0 235.56     0.0     0.0     0.0     0.0                                                                 
SINNER25 220INNERTKI5 0 0 235.56     0.0     0.0     0.0     0.0                                                                 
SINNER26 220INNERTKI6 0 0 235.56     0.0     0.0     0.0     0.0                                                                 
SINNER2T 220INNERTKIT 1 0            0.0     0.0     0.0     0.0                                                                 
SINNER2U 220INNERTKIU 1 0            0.0     0.0     0.0     0.0                                                                 
SINNER31 150INNERTKI1 0 0 143.46     0.0     0.0     0.0     0.0                                                                 
SINNER32 150INNERTKI2 0 0 143.46     0.0     0.0     0.0     0.0                                                                 
SINNER33 150INNERTKI3 0 0 143.46     0.0     0.0     0.0     0.0                                                                 
SINNER34 150INNERTKI4 0 0 143.46     0.0     0.0     0.0     0.0                                                                 
SINNER35 150INNERTKI5 0 0 143.46     0.0     0.0     0.0     0.0                                                                 
SINNER36 150INNERTKI6 0 0 143.46     0.0     0.0     0.0     0.0                                                                 
SINNER3A 150INNERTKIA 1 2 143.46     0.0     0.0  -6.997  -2.377     0.0   -96.8    76.3   -31.5                               H 
SINNER3B 150INNERTKIB 1 2 143.46     0.0     0.0  -4.048  -2.377     0.0   -56.0    28.0   -16.0                               H 
SINNER3C 150INNERTKIC 1 2 143.46     0.0     0.0  -0.723  -2.377     4.6   -10.0    10.0    -6.0                               H 
SINNER3D 150INNERTKID 1 2 143.46     0.0     0.0  -3.614  -2.377     0.0   -50.0    38.0   -25.0                               H 
SINNER3E 150INNERTKIE 1 0 143.46  41.505  11.336     0.0     0.0                                                                 
SINNER3F 150INNERTKIF 1 2 143.46     0.0     0.0  -3.614  -2.377     0.0   -50.0    38.0   -25.0                               H 
SINNER3G 150INNERTKIG 1 0 143.46   1.933   1.083     0.0     0.0                                                                 
SINNER3H 150INNERTKIH 1 2 143.46     0.0     0.0  -3.614  -2.377     0.0   -50.0    38.0   -25.0                               H 
SINNER3I 150INNERTKII 1 0            0.0     0.0     0.0     0.0                                                                 
SINNER3J 150INNERTKIJ 1 2 143.46     0.0     0.0  -3.614  -2.377     0.0   -50.0    38.0   -25.0                               H 
SINNER3K 150INNERTKIK 1 0            0.0     0.0     0.0     0.0                                                                 
SINNER3L 150INNERTKIL 1 2 143.46     0.0     0.0  -3.614  -2.377     0.0   -50.0    38.0   -25.0                               H 
SINNER3M 150INNERTKIM 1 0            0.0     0.0     0.0     0.0     0.0 -153.66    76.8   -76.8                               H 
SINNER61 _12INNERTKI1 0 0 79.375     0.0     0.0     0.0     0.0                                                                 
SINNER71 _24INNERTKI1 0 0 28.894     0.0     0.0     0.0     0.0                                                                 
SINNER7A _24INNERTKIA 1 0            0.0     0.0     0.0     0.0                                                                 
SIRAGN21 220IRAGNA__1 0 0 233.40     0.0     0.0     0.0     0.0                                                                 
SIRAGN2A 220IRAGNA__A 1 0            0.0     0.0     0.0     0.0                                                                 
SIRAGN2B 220IRAGNA__B 1 0 233.40   4.364  -1.542     0.0     0.0                                                                 
SKERZE21 220KERZERS_1 0 0 235.33     0.0     0.0     0.0     0.0                                                                 
SKERZE22 220KERZERS_2 0 0 235.33     0.0     0.0     0.0     0.0                                                                 
SKERZE2A 220KERZERS_A 1 0 235.33  19.786  -1.263     0.0     0.0                                                                 
SKERZE2B 220KERZERS_B 1 0 235.33     0.1  -2.472     0.0     0.0                                                                 
SLACHM21 220LACHMATT1 0 0 234.23     0.0     0.0     0.0     0.0                                                                 
SLACHM22 220LACHMATT2 0 0 234.23     0.0     0.0     0.0     0.0                                                                 
SLACHM2A 220LACHMATTA 1 0            0.0     0.0     0.0     0.0                                                                 
SLACHM2B 220LACHMATTB 1 0 234.23  33.775  11.414     0.0     0.0                                                                 
SLACHM2C 220LACHMATTC 1 0 234.23  63.021  -2.115     0.0     0.0                                                                 
SLAUFE11 380LAUFENBU1 0 0 409.30     0.0     0.0     0.0     0.0                                                                 
SLAUFE12 380LAUFENBU2 0 0 409.30     0.0     0.0     0.0     0.0                                                                 
SLAUFE13 380LAUFENBU3 0 0 409.30     0.0     0.0     0.0     0.0                                                                 
SLAUFE14 380LAUFENBU4 0 0 409.30     0.0     0.0     0.0     0.0                                                                 
SLAUFE15 380LAUFENBU5 0 0 409.30     0.0     0.0     0.0     0.0                                                                 
SLAUFE16 380LAUFENBU6 0 0 409.30     0.0     0.0     0.0     0.0                                                                 
SLAUFE17 380LAUFENBU7 0 0 410.14     0.0     0.0     0.0     0.0                                                                 
SLAUFE18 380LAUFENBU8 0 0 410.14     0.0     0.0     0.0     0.0                                                                 
SLAUFE19 380LAUFENBU9 0 0 410.14     0.0     0.0     0.0     0.0                                                                 
SLAUFE1A 380LAUFENBUA 0 0 410.14     0.0     0.0     0.0     0.0                                                                 
SLAUFE1B 380LAUFENBUB 0 0 410.14     0.0     0.0     0.0     0.0                                                                 
SLAUFE1C 380LAUFENBUC 0 0 410.14     0.0     0.0     0.0     0.0                                                                 
SLAUFE1D 380LAUFENBUD 0 0            0.0     0.0     0.0     0.0                                                                 
SLAUFE1E 380LAUFENBUE 0 0            0.0     0.0     0.0     0.0                                                                 
SLAUFE1F 380LAUFENBUF 0 0            0.0     0.0     0.0     0.0                                                                 
SLAUFE1G 380LAUFENBUG 0 0            0.0     0.0     0.0     0.0                                                                 
SLAUFE1H 380LAUFENBUH 0 0            0.0     0.0     0.0     0.0                                                                 
SLAUFE1I 380LAUFENBUI 0 0            0.0     0.0     0.0     0.0                                                                 
SLAUFE1J 380LAUFENBUJ 0 0            0.0     0.0     0.0     0.0                                                                 
SLAUFE21 220LAUFENBU1 0 0 237.78     0.0     0.0     0.0     0.0                                                                 
SLAUFE22 220LAUFENBU2 0 0 237.78     0.0     0.0     0.0     0.0                                                                 
SLAUFE23 220LAUFENBU3 0 0 237.78     0.0     0.0     0.0     0.0                                                                 
SLAUFE24 220LAUFENBU4 0 0 235.62     0.0     0.0     0.0     0.0                                                                 
SLAUFE25 220LAUFENBU5 0 0 235.62     0.0     0.0     0.0     0.0                                                                 
SLAUFE26 220LAUFENBU6 0 0 235.62     0.0     0.0     0.0     0.0                                                                 
SLAUFE2A 220LAUFENBUA 1 0 237.78  29.429  -9.576     0.0     0.0                                                                 
SLAUFE2T 220LAUFENBUT 1 0            0.0     0.0     0.0     0.0                                                                 
SLAUFE71 _27LAUFENBU1 0 0 26.154     0.0     0.0     0.0     0.0                                                                 
SLAVOR11 380LAVORGO_1 0 0 404.70     0.0     0.0     0.0     0.0                                                                 
SLAVOR12 380LAVORGO_2 0 0 404.70     0.0     0.0     0.0     0.0                                                                 
SLAVOR13 380LAVORGO_3 0 0 404.70     0.0     0.0     0.0     0.0                                                                 
SLAVOR14 380LAVORGO_4 0 0 404.70     0.0     0.0     0.0     0.0                                                                 
SLAVOR15 380LAVORGO_5 0 0            0.0     0.0     0.0     0.0                                                                 
SLAVOR16 380LAVORGO_6 0 0            0.0     0.0     0.0     0.0                                                                 
SLAVOR21 220LAVORGO_1 0 0 232.84     0.0     0.0     0.0     0.0                                                                 
SLAVOR22 220LAVORGO_2 0 0 232.84     0.0     0.0     0.0     0.0                                                                 
SLAVOR23 220LAVORGO_3 0 0 232.84     0.0     0.0     0.0     0.0                                                                 
SLAVOR24 220LAVORGO_4 0 0 232.84     0.0     0.0     0.0     0.0                                                                 
SLAVOR25 220LAVORGO_5 0 0            0.0     0.0     0.0     0.0                                                                 
SLAVOR26 220LAVORGO_6 0 0            0.0     0.0     0.0     0.0                                                                 
SLAVOR2A 220LAVORGO_A 1 0 232.84  18.225   1.309     0.0     0.0                                                                 
SLAVOR2T 220LAVORGO_T 1 0            0.0     0.0     0.0     0.0                                                                 
SLAVOR71 _30LAVORGO_1 0 0 27.042     0.0     0.0     0.0     0.0                                                                 
SLEIBS11 380LEIBSTAD1 0 0 409.57     0.0     0.0     0.0     0.0                                                                 
SLEIBS12 380LEIBSTAD2 0 0 409.57     0.0     0.0     0.0     0.0                                                                 
SLEIBS13 380LEIBSTAD3 0 0 409.57     0.0     0.0     0.0     0.0                                                                 
SLEIBS14 380LEIBSTAD4 0 0            0.0     0.0     0.0     0.0                                                                 
SLEIBS1A 380LEIBSTADA 1 2 409.57     0.0     0.0   -1212  38.953    50.0 -1245.0   600.0  -300.0                               N 
SLINDE21 220LINDENHO1 0 0 237.75     0.0     0.0     0.0     0.0                                                                 
SLINDE22 220LINDENHO2 0 0 237.75     0.0     0.0     0.0     0.0                                                                 
SLINDE2A 220LINDENHOA 1 0 237.75  28.291 -30.466     0.0     0.0                                                                 
SLINDE2B 220LINDENHOB 1 0            0.0     0.0     0.0     0.0                                                                 
SLINTH11 380LINTH-LI1 0 0 405.00     0.0     0.0     0.0     0.0                                                                 
SLINTH12 380LINTH-LI2 0 0 405.00     0.0     0.0     0.0     0.0                                                                 
SLINTH1A 380LINTH-LIA 1 2 405.00     0.0     0.0  138.75 -25.277   250.0  -250.0   210.0  -290.0                               H 
SLINTH1B 380LINTH-LIB 1 2 405.00     0.0     0.0  138.75 -25.277   250.0  -250.0   210.0  -290.0                               H 
SLINTH1C 380LINTH-LIC 1 2 405.00     0.0     0.0  138.75 -25.277   250.0  -250.0   210.0  -290.0                               H 
SLINTH1D 380LINTH-LID 1 2 405.00     0.0     0.0  138.75 -25.277   250.0  -250.0   210.0  -290.0                               H 
SLITTA21 220LITTAU__1 0 0 235.33     0.0     0.0     0.0     0.0                                                                 
SLITTA22 220LITTAU__2 0 0 235.33     0.0     0.0     0.0     0.0                                                                 
SLITTA2A 220LITTAU__A 1 0 235.33  24.953   4.505     0.0     0.0                                                                 
SLITTA2B 220LITTAU__B 1 0 235.33  23.845   5.392     0.0     0.0                                                                 
SLITTA2C 220LITTAU__C 1 0 235.33   48.53  47.056     0.0     0.0                                                                 
SLOEBB21 220LOEBBIA_1 0 0 234.52     0.0     0.0     0.0     0.0                                                                 
SLOEBB22 220LOEBBIA_2 0 0 234.52     0.0     0.0     0.0     0.0                                                                 
SLOEBB23 220LOEBBIA_3 0 0 234.52     0.0     0.0     0.0     0.0                                                                 
SLOEBB24 220LOEBBIA_4 0 0 234.52     0.0     0.0     0.0     0.0                                                                 
SLOEBB2A 220LOEBBIA_A 1 2 234.52     0.0     0.0  -4.301   3.024    29.0   -50.0    18.3   -19.0                               H 
SLOEBB2B 220LOEBBIA_B 1 2 234.52     0.0     0.0  -3.097   3.024     7.0   -36.0    15.0   -15.0                               H 
SMAGAD21 220MAGADINO1 0 0 235.24     0.0     0.0     0.0     0.0                                                                 
SMAGAD22 220MAGADINO2 0 0 235.24     0.0     0.0     0.0     0.0                                                                 
SMAGAD2A 220MAGADINOA 1 0 235.24 -14.453 -12.477     0.0     0.0                                                                 
SMANNA31 150MANNO_AI1 0 0 146.11     0.0     0.0     0.0     0.0                                                                 
SMANNA3A 150MANNO_AIA 1 0 146.11  41.094  -6.297     0.0     0.0                                                                 
SMANNA3B 150MANNO_AIB 1 0 146.11  17.282  -0.851     0.0     0.0                                                                 
SMANNA3C 150MANNO_AIC 1 0 146.11  12.704  -3.278     0.0     0.0                                                                 
SMANNA3D 150MANNO_AID 1 0            0.0     0.0     0.0     0.0                                                                 
SMANNO21 220MANNO___1 0 0 235.12     0.0     0.0     0.0     0.0                                                                 
SMANNO31 150MANNO___1 0 0 146.10     0.0     0.0     0.0     0.0                                                                 
SMANNO32 150MANNO___2 0 0 146.10     0.0     0.0     0.0     0.0                                                                 
SMANNO3A 150MANNO___A 1 0 146.10  15.229  -0.968     0.0     0.0                                                                 
SMAPRA11 380MAPRAGG_1 0 0 407.22     0.0     0.0     0.0     0.0                                                                 
SMAPRA71 _11MAPRAGG_1 0 0 26.369     0.0     0.0     0.0     0.0                                                                 
SMAPRA72 _11MAPRAGG_2 0 0 26.471     0.0     0.0     0.0     0.0                                                                 
SMAPRA73 _11MAPRAGG_3 0 0 26.369     0.0     0.0     0.0     0.0                                                                 
SMAPRA7A _11MAPRAGG_A 1 2 26.369     0.0     0.0     0.0   4.341    61.0  -100.0    83.0   -40.0                               H 
SMAPRA7B _11MAPRAGG_B 1 0            0.0     0.0     0.0     0.0    61.0  -112.0    83.0   -40.0                               H 
SMAPRA7C _11MAPRAGG_C 1 2 26.369     0.0     0.0     0.0   4.341    61.0  -100.0    83.0   -40.0                               H 
SMAPRT71 _11MAPRAGG_1 0 0 26.471     0.0     0.0     0.0     0.0                                                                 
SMATHO21 220MATHOD__1 0 0 237.36     0.0     0.0     0.0     0.0                                                                 
SMATHO22 220MATHOD__2 0 0            0.0     0.0     0.0     0.0                                                                 
SMATHO2A 220MATHOD___ 1 0 237.36  80.135  -5.542     0.0     0.0                                                                 
SMENDR11 380MENDRISI1 0 0 402.26     0.0     0.0     0.0     0.0                                                                 
SMENDR31 150MENDRISI1 0 0 145.46     0.0     0.0     0.0     0.0                                                                 
SMENDR32 150MENDRISI2 0 0 145.46     0.0     0.0     0.0     0.0                                                                 
SMENDR33 150MENDRISI3 0 0 145.46     0.0     0.0     0.0     0.0                                                                 
SMENDR34 150MENDRISI4 0 0 145.46     0.0     0.0     0.0     0.0                                                                 
SMENDR35 150MENDRISI5 0 0 145.46     0.0     0.0     0.0     0.0                                                                 
SMENDR36 150MENDRISI6 0 0 145.46     0.0     0.0     0.0     0.0                                                                 
SMENDR37 150MENDRISI7 0 0            0.0     0.0     0.0     0.0                                                                 
SMENDR38 150MENDRISI8 0 0            0.0     0.0     0.0     0.0                                                                 
SMENDR3A 150MENDRISIA 1 0 145.46    3.43   1.316     0.0     0.0                                                                 
SMENDR3B 150MENDRISIB 1 0 145.46  23.208   1.968     0.0     0.0                                                                 
SMENDR3C 150MENDRISIC 1 0            0.0     0.0     0.0     0.0                                                                 
SMENDR3D 150MENDRISID 1 0 145.46  22.821   0.392     0.0     0.0                                                                 
SMENDR3T 150MENDRISIT 1 0            0.0     0.0     0.0     0.0                                                                 
SMENDR71 _21MENDRISI1 0 0 24.028     0.0     0.0     0.0     0.0                                                                 
SMETTL11 380METTLEN_1 0 0 405.24     0.0     0.0     0.0     0.0                                                                 
SMETTL12 380METTLEN_2 0 0 405.24     0.0     0.0     0.0     0.0                                                                 
SMETTL1A 380METTLEN_A 1 0 405.24  87.952  -15.06     0.0     0.0                                                                 
SMETTL1B 380METTLEN_B 1 0 405.24   88.93 -10.659     0.0     0.0                                                                 
SMETTL1T 380METTLEN_T 1 0            0.0     0.0     0.0     0.0                                                                 
SMETTL21 220METTLEN_1 0 0 236.79     0.0     0.0     0.0     0.0                                                                 
SMETTL22 220METTLEN_2 0 0 236.38     0.0     0.0     0.0     0.0                                                                 
SMETTL23 220METTLEN_3 0 0 236.79     0.0     0.0     0.0     0.0                                                                 
SMETTL2A 220METTLEN_A 1 0 236.38  13.273  -4.708     0.0     0.0                                                                 
SMETTL2B 220METTLEN_B 1 0 236.38   13.37  -4.646     0.0     0.0                                                                 
SMETTL2C 220METTLEN_C 1 0 236.38  17.772 -26.549     0.0     0.0                                                                 
SMETTL61 _50METTLEN_1 0 0 70.722     0.0     0.0     0.0     0.0                                                                 
SMOERE21 220MOEREL__1 0 0 233.27     0.0     0.0     0.0     0.0                                                                 
SMOERE22 220MOEREL__2 0 0 233.27     0.0     0.0     0.0     0.0                                                                 
SMOERE23 220MOEREL__3 0 0            0.0     0.0     0.0     0.0                                                                 
SMOERE24 220MOEREL__4 0 0            0.0     0.0     0.0     0.0                                                                 
SMOERE25 220MOEREL__5 0 0            0.0     0.0     0.0     0.0                                                                 
SMOERE26 220MOEREL__6 0 0            0.0     0.0     0.0     0.0                                                                 
SMOERE2A 220MOEREL__A 1 0 233.27   6.009   7.975     0.0     0.0                                                                 
SMOERE2B 220MOEREL__B 1 0 233.27  -5.838  21.518     0.0     0.0                                                                 
SMOERS21 220MOERSCHW1 0 0            0.0     0.0     0.0     0.0                                                                 
SMOERS22 220MOERSCHW2 0 0 236.71     0.0     0.0     0.0     0.0                                                                 
SMOERS2A 220MOERSCHWA 1 0 236.71  65.208 -12.209     0.0     0.0                                                                 
SMONTL21 220MONTLING1 0 0 236.83     0.0     0.0     0.0     0.0                                                                 
SMONTL22 220MONTLING2 0 0 236.83     0.0     0.0     0.0     0.0                                                                 
SMONTL2A 220MONTLINGA 1 0 236.83  50.687 -15.651     0.0     0.0                                                                 
SMONTL2B 220MONTLINGB 1 0 236.83  54.627  -1.369     0.0     0.0                                                                 
SMUEH321 220MUEHLEB31 0 0 235.51     0.0     0.0     0.0     0.0                                                                 
SMUEH322 220MUEHLEB32 0 0            0.0     0.0     0.0     0.0                                                                 
SMUEHB11 380MUEHLEBE1 0 0            0.0     0.0     0.0     0.0                                                                 
SMUEHB12 380MUEHLEBE2 0 0            0.0     0.0     0.0     0.0                                                                 
SMUEHB21 220MUEHLEBE1 0 0 235.52     0.0     0.0     0.0     0.0                                                                 
SMUEHB22 220MUEHLEBE2 0 0 235.52     0.0     0.0     0.0     0.0                                                                 
SMUEHB2A 220MUEHLEBEA 1 0            0.0     0.0     0.0     0.0                                                                 
SMUEHB2B 220MUEHLEBEB 1 0            0.0     0.0     0.0     0.0                                                                 
SMUEHB2C 220MUEHLEBEC 1 0 235.52 130.072 -10.371     0.0     0.0                                                                 
SMUEHB2D 220MUEHLEBED 1 0 235.52 129.201  -7.195     0.0     0.0                                                                 
SMUEHB2T 220MUEHLEBET 1 0            0.0     0.0     0.0     0.0                                                                 
SMUEHB71 _29MUEHLEBE1 0 0            0.0     0.0     0.0     0.0                                                                 
SMUENC21 220MUENCHWI1 0 0 238.19     0.0     0.0     0.0     0.0                                                                 
SMUENC2A 220MUENCHWIA 1 0 238.19  -0.516 -19.746     0.0     0.0                                                                 
SMUENC2B 220MUENCHWIB 1 0 238.19  28.073 -27.101     0.0     0.0                                                                 
SNDDRA11 380NANT_DRA1 0 0 406.91     0.0     0.0     0.0     0.0                                                                 
SNDDRA12 380NANT_DRA2 0 0 406.91     0.0     0.0     0.0     0.0                                                                 
SNDDRA13 380NANT_DRA3 0 0            0.0     0.0     0.0     0.0                                                                 
SNDDRA14 380NANT_DRA4 0 0            0.0     0.0     0.0     0.0                                                                 
SNDDRA71 _16NANT_DRA1 0 0 26.788     0.0     0.0     0.0     0.0                                                                 
SNDDRA72 _16NANT_DRA2 0 0 26.788     0.0     0.0     0.0     0.0                                                                 
SNDDRA73 _16NANT_DRA3 0 0 26.788     0.0     0.0     0.0     0.0                                                                 
SNDDRA74 _16NANT_DRA4 0 0 26.663     0.0     0.0     0.0     0.0                                                                 
SNDDRA75 _16NANT_DRA5 0 0 26.663     0.0     0.0     0.0     0.0                                                                 
SNDDRA76 _16NANT_DRA6 0 0 26.663     0.0     0.0     0.0     0.0                                                                 
SNDDRA7A _16NANT_DRAA 1 0            0.0     0.0     0.0     0.0   154.0  -157.0    63.7  -127.5                               H 
SNDDRA7B _16NANT_DRAB 1 0            0.0     0.0     0.0     0.0   154.0  -157.0    63.7  -127.5                               H 
SNDDRA7C _16NANT_DRAC 1 0            0.0     0.0     0.0     0.0   154.0  -157.0    63.7  -127.5                               H 
SNDDRA7D _16NANT_DRAD 1 2 26.663     0.0     0.0     0.0   5.897   154.0  -155.0    63.7  -127.5                               H 
SNDDRA7E _16NANT_DRAE 1 2 26.663     0.0     0.0     0.0   5.897   154.0  -155.0    63.7  -127.5                               H 
SNDDRA7F _16NANT_DRAF 1 2 26.663     0.0     0.0     0.0   5.897   154.0  -155.0    63.7  -127.5                               H 
SNIEDE21 220NIEDERWI1 0 0 237.29     0.0     0.0     0.0     0.0                                                                 
SNIEDE2A 220NIEDERWIA 1 0 237.29     0.0     0.0     0.0     0.0                                                                 
SOBFEL21 220OBFELDEN1 0 0 236.90     0.0     0.0     0.0     0.0                                                                 
SOBFEL2A 220OBFELDENA 1 0 236.90  52.146 -15.478     0.0     0.0                                                                 
SOBFEL2B 220OBFELDENB 1 0 236.90  90.095  -2.651     0.0     0.0                                                                 
SOBFEL2C 220OBFELDENC 1 0            0.0     0.0     0.0     0.0                                                                 
SOBFEL2D 220OBFELDEND 1 0 236.90   78.23  -7.931     0.0     0.0                                                                 
SOFTRI21 220OFTRINGE1 0 0 236.79     0.0     0.0     0.0     0.0                                                                 
SOFTRI2A 220OFTRINGEA 1 0 236.79  55.888   2.057     0.0     0.0                                                                 
SOLIVO21 220OLIVONE_1 0 0 233.33     0.0     0.0     0.0     0.0                                                                 
SOLIVO2A 220OLIVONE_A 1 2 233.33     0.0     0.0     0.0   0.619     0.0   -60.0    25.0   -52.0                               H 
SOLIVO2B 220OLIVONE_B 1 2 233.33     0.0     0.0     0.0   0.619     0.0   -60.0    25.0   -52.0                               H 
SOLIVO2C 220OLIVONE_C 1 2 233.33     0.0     0.0     0.0   0.619     0.0   -15.0     7.5    -7.5                               H 
SORMAL21 220ORMALING1 0 0 236.02     0.0     0.0     0.0     0.0                                                                 
SORMAL22 220ORMALING2 0 0            0.0     0.0     0.0     0.0                                                                 
SORMAL2A 220ORMALINGA 1 0 236.02  15.835  -8.326     0.0     0.0                                                                 
SORMAL2B 220ORMALINGB 1 0 236.02  13.274   5.174     0.0     0.0                                                                 
SPECCI21 220PECCIA__1 0 0 233.47     0.0     0.0     0.0     0.0                                                                 
SPECCI22 220PECCIA__2 0 0 233.47     0.0     0.0     0.0     0.0                                                                 
SPECCI71 _12PECCIA__1 0 0 27.344  -1.069  -3.806     0.0     0.0                                                                 
SPECCI7A _12PECCIA__A 1 2 27.344     0.0     0.0     0.0   2.068     0.0   -24.0    16.0   -21.0                               H 
SPECCI7B _12PECCIA__B 1 0            0.0     0.0     0.0     0.0    12.0     0.0     6.0    -6.0                               H 
SPECCI7C _12PECCIA__C 1 2 27.344     0.0     0.0     0.0   2.068     0.0   -24.0    16.0   -24.0                               H 
SPECCI7D _12PECCIA__D 1 0            0.0     0.0     0.0     0.0    12.0     0.0     6.0    -6.0                               H 
SPLATT21 220PLATTISC1 0 0 235.54     0.0     0.0     0.0     0.0                                                                 
SPLATT22 220PLATTISC2 0 0 235.54     0.0     0.0     0.0     0.0                                                                 
SPLATT2A 220PLATTISCA 1 0 235.54   1.681   0.754     0.0     0.0                                                                 
SPLATT2B 220PLATTISCB 1 0 235.54  -0.236  -11.81     0.0     0.0                                                                 
SPRADE11 380PRADELLA1 0 0 403.61     0.0     0.0     0.0     0.0                                                                 
SPRADE12 380PRADELLA2 0 0 403.61     0.0     0.0     0.0     0.0                                                                 
SPRADE13 380PRADELLA3 0 0 403.61     0.0     0.0     0.0     0.0                                                                 
SPRADE14 380PRADELLA4 0 0 403.61     0.0     0.0     0.0     0.0                                                                 
SPRADE15 380PRADELLA5 0 0            0.0     0.0     0.0     0.0                                                                 
SPRADE16 380PRADELLA6 0 0 403.61     0.0     0.0     0.0     0.0                                                                 
SPRADE17 380PRADELLA7 0 0 403.61     0.0     0.0     0.0     0.0                                                                 
SPRADE18 380PRADELLA8 0 0 403.61     0.0     0.0     0.0     0.0                                                                 
SPRADE19 380PRADELLA9 0 0 403.61     0.0     0.0     0.0     0.0                                                                 
SPRADE1A 380PRADELLAA 0 0 403.61     0.0     0.0     0.0     0.0                                                                 
SPRADE1T 380PRADELLAT 1 0            0.0     0.0     0.0     0.0                                                                 
SPRADE1U 380PRADELLAU 1 0            0.0     0.0     0.0     0.0                                                                 
SPRADE51 110PRADELLA1 0 0 110.54     0.0     0.0     0.0     0.0                                                                 
SPRADE52 110PRADELLA2 0 0 110.54     0.0     0.0     0.0     0.0                                                                 
SPRADE53 110PRADELLA3 0 0            0.0     0.0     0.0     0.0                                                                 
SPRADE54 110PRADELLA4 0 0            0.0     0.0     0.0     0.0                                                                 
SPRADE55 110PRADELLA5 0 0            0.0     0.0     0.0     0.0                                                                 
SPRADE56 110PRADELLA6 0 0 110.54     0.0     0.0     0.0     0.0                                                                 
SPRADE5A 110PRADELLAA 1 0 110.54    1.38  15.787     0.0     0.0                                                                 
SPRADE5B 110PRADELLAB 1 3 110.54     0.0     0.0  -7.674  21.229     0.0   -80.0    50.0   -50.0                               H 
SPRADE5C 110PRADELLAC 1 0 110.54   0.356   -1.01     0.0     0.0                                                                 
SPRADE5D 110PRADELLAD 1 2 110.54     0.0     0.0  -4.605  21.229    50.0   -48.0    25.0   -25.0                               H 
SPRADE5E 110PRADELLAE 1 0 110.54   1.062  -1.051     0.0     0.0                                                                 
SPRADE5F 110PRADELLAF 1 0 110.54   0.217   0.065     0.0     0.0                                                                 
SPRADE71 _13PRADELLA1 0 0 26.485     0.0     0.0     0.0     0.0                                                                 
SPRADE72 _13PRADELLA2 0 0 26.485     0.0     0.0     0.0     0.0                                                                 
SPRADE73 _13PRADELLA3 0 0 26.485     0.0     0.0     0.0     0.0                                                                 
SPRADE74 _13PRADELLA4 0 0            0.0     0.0     0.0     0.0                                                                 
SPRADE7A _13PRADELLAA 1 3 26.485     0.0     0.0     0.0     0.0     0.0   -72.0    77.0   -64.0                               H 
SPRADE7B _13PRADELLAB 1 3 26.485     0.0     0.0     0.0     0.0     0.0   -72.0    77.0   -64.0                               H 
SPRADE7C _13PRADELLAC 1 3 26.485     0.0     0.0     0.0     0.0     0.0   -72.0    77.0   -64.0                               H 
SPRADE7D _13PRADELLAD 1 0            0.0     0.0     0.0     0.0     0.0   -72.0    77.0   -64.0                               H 
SREGEN21 220REGENSDO1 0 0 236.62     0.0     0.0     0.0     0.0                                                                 
SREGEN22 220REGENSDO2 0 0 236.62     0.0     0.0     0.0     0.0                                                                 
SREGEN23 220REGENSDO3 0 0 236.62     0.0     0.0     0.0     0.0                                                                 
SREGEN24 220REGENSDO4 0 0 236.62     0.0     0.0     0.0     0.0                                                                 
SREGEN25 220REGENSDO5 0 0 236.62     0.0     0.0     0.0     0.0                                                                 
SREGEN26 220REGENSDO6 0 0 236.62     0.0     0.0     0.0     0.0                                                                 
SREGEN2A 220REGENSDOA 1 0 236.62  74.204  -1.902     0.0     0.0                                                                 
SREGEN2B 220REGENSDOB 1 0            0.0     0.0     0.0     0.0                                                                 
SREGEN2C 220REGENSDOC 1 0            0.0     0.0     0.0     0.0                                                                 
SRIDDE21 220RIDDES__1 0 0 235.24     0.0     0.0     0.0     0.0                                                                 
SRIDDE22 220RIDDES__2 0 0 235.24     0.0     0.0     0.0     0.0                                                                 
SRIDDE23 220RIDDES__3 0 0 235.24     0.0     0.0     0.0     0.0                                                                 
SRIDDE24 220RIDDES__4 0 0 235.24     0.0     0.0     0.0     0.0                                                                 
SRIDDE25 220RIDDES__5 0 0 235.24     0.0     0.0     0.0     0.0                                                                 
SRIDDE26 220RIDDES__6 0 0 235.24     0.0     0.0     0.0     0.0                                                                 
SRIDDE27 220RIDDES__7 0 0 235.24     0.0     0.0     0.0     0.0                                                                 
SRIDDE28 220RIDDES__8 0 0 235.24     0.0     0.0     0.0     0.0                                                                 
SRIDDE2A 220RIDDES__A 1 0 235.24   4.331 -14.398     0.0     0.0                                                                 
SRIDDE2B 220RIDDES__B 1 2 235.24     0.0     0.0  -1.762   5.952     0.0   -51.0    14.6    -9.6                               H 
SRIDDE2C 220RIDDES__C 1 0 235.24   1.211 -14.769     0.0     0.0                                                                 
SRIDDE2D 220RIDDES__D 1 2 235.24     0.0     0.0  -1.762   5.952     0.0   -51.0    14.6    -9.6                               H 
SRIDDE2E 220RIDDES__E 1 2 235.24     0.0     0.0  -1.762   5.952     0.0   -51.0    14.6    -9.6                               H 
SRIDDE2F 220RIDDES__F 1 2 235.24     0.0     0.0  -1.762   5.952     0.0   -51.0    14.6    -9.6                               H 
SRIDDE2G 220RIDDES__G 1 2 235.24     0.0     0.0  -1.762   5.952     0.0   -51.0    14.6    -9.6                               H 
SRIET_21 220RIET____1 0 0 235.36     0.0     0.0     0.0     0.0                                                                 
SRIET_22 220RIET____2 0 0 235.36     0.0     0.0     0.0     0.0                                                                 
SRIET_2A 220RIET____A 1 0 235.36 143.502  -2.909     0.0     0.0                                                                 
SROBBI11 380ROBBIA__1 0 0 405.03     0.0     0.0     0.0     0.0                                                                 
SROBBI12 380ROBBIA__2 0 0 405.03     0.0     0.0     0.0     0.0                                                                 
SROBBI13 380ROBBIA__3 0 0 405.03     0.0     0.0     0.0     0.0                                                                 
SROBBI14 380ROBBIA__4 0 0 405.03     0.0     0.0     0.0     0.0                                                                 
SROBBI15 380ROBBIA__5 0 0 405.03     0.0     0.0     0.0     0.0                                                                 
SROBBI1A 380ROBBIA__A 1 0 405.03  16.285 -16.047     0.0     0.0                                                                 
SROBBI1B 380ROBBIA__B 1 0 405.03   16.31 -16.066     0.0     0.0                                                                 
SROBIE21 220ROBIEI__1 0 0 233.48     0.0     0.0     0.0     0.0                                                                 
SROBIE22 220ROBIEI__2 0 0            0.0     0.0     0.0     0.0                                                                 
SROBIE71 _12ROBIEI__1 0 0 27.229     0.0     0.0     0.0     0.0                                                                 
SROBIE72 _12ROBIEI__2 0 0            0.0     0.0     0.0     0.0                                                                 
SROBIE73 _12ROBIEI__3 0 0 27.229     0.0     0.0     0.0     0.0                                                                 
SROBIE7A _12ROBIEI__A 1 2 27.229     0.0     0.0     9.0   1.258    40.0   -40.0    26.4   -27.8                               H 
SROBIE7B _12ROBIEI__B 1 2 27.229     0.0     0.0     9.0   1.258    40.0   -40.0    26.7   -27.8                               H 
SROBIE7C _12ROBIEI__C 1 2 27.229     0.0     0.0     9.0  -0.135    40.0   -40.0    26.4   -27.8                               H 
SROBIE7D _12ROBIEI__D 1 2 27.229     0.0     0.0     9.0  -0.135    40.0   -40.0    26.4   -27.8                               H 
SROBIE7E _12ROBIEI__E 1 0            0.0     0.0     0.0     0.0     0.0   -25.0    26.4   -27.8                               H 
SROMAN11 380ROMANEL_1 0 0            0.0     0.0     0.0     0.0                                                                 
SROMAN12 380ROMANEL_2 0 0            0.0     0.0     0.0     0.0                                                                 
SROMAN13 380ROMANEL_3 0 0            0.0     0.0     0.0     0.0                                                                 
SROMAN14 380ROMANEL_4 0 0 409.32     0.0     0.0     0.0     0.0                                                                 
SROMAN15 380ROMANEL_5 0 0 409.32     0.0     0.0     0.0     0.0                                                                 
SROMAN16 380ROMANEL_6 0 0 409.32     0.0     0.0     0.0     0.0                                                                 
SROMAN21 220ROMANEL_1 0 0 237.27     0.0     0.0     0.0     0.0                                                                 
SROMAN22 220ROMANEL_2 0 0 237.27     0.0     0.0     0.0     0.0                                                                 
SROMAN23 220ROMANEL_3 0 0 237.27     0.0     0.0     0.0     0.0                                                                 
SROMAN24 220ROMANEL_4 0 0 237.27     0.0     0.0     0.0     0.0                                                                 
SROMAN25 220ROMANEL_5 0 0 237.27     0.0     0.0     0.0     0.0                                                                 
SROMAN26 220ROMANEL_6 0 0 237.27     0.0     0.0     0.0     0.0                                                                 
SROMAN2A 220ROMANEL__ 1 0 237.27  61.994 -41.195     0.0     0.0                                                                 
SROMAN2B 220ROMANEL__ 1 0 237.27  63.565  -5.608     0.0     0.0                                                                 
SROMAN2T 220ROMANEL_T 1 0            0.0     0.0     0.0     0.0                                                                 
SROMAN71 _27ROMANEL_1 0 0 26.407     0.0     0.0     0.0     0.0                                                                 
SROTHE21 220ROTHENBR1 0 0 237.43     0.0     0.0     0.0     0.0                                                                 
SROTHE22 220ROTHENBR2 0 0 237.43     0.0     0.0     0.0     0.0                                                                 
SROTHE2A 220ROTHENBRA 1 0            0.0     0.0     0.0     0.0    10.0   -85.0    42.5   -42.5                               H 
SROTHE2B 220ROTHENBRB 1 0            0.0     0.0     0.0     0.0    10.0   -85.0    42.5   -42.5                               H 
SROTHE2C 220ROTHENBRC 1 2 237.43     0.0     0.0    -5.0  -6.845    15.0  -115.0    57.5   -57.5                               H 
SRUETH21 220RUETHI__1 0 0 236.95     0.0     0.0     0.0     0.0                                                                 
SRUETH22 220RUETHI__2 0 0 236.95     0.0     0.0     0.0     0.0                                                                 
SRUETH23 220RUETHI__3 0 0 236.95     0.0     0.0     0.0     0.0                                                                 
SRUETH24 220RUETHI__4 0 0 236.95     0.0     0.0     0.0     0.0                                                                 
SRUPPE21 220RUPPERSW1 0 0 237.10     0.0     0.0     0.0     0.0                                                                 
SRUPPE22 220RUPPERSW2 0 0 237.10     0.0     0.0     0.0     0.0                                                                 
SRUPPE2A 220RUPPERSWA 1 0 237.10   9.982   0.256     0.0     0.0                                                                 
SRUPPE2B 220RUPPERSWB 1 0 237.10    1.69  -0.416     0.0     0.0                                                                 
SS.TRI21 220S.TRIPHO1 0 0 235.56     0.0     0.0     0.0     0.0                                                                 
SS.TRI22 220S.TRIPHO2 0 0 235.56     0.0     0.0     0.0     0.0                                                                 
SS.TRI2A 220S.TRIPHOA 1 0 235.56     0.0     0.0     0.0     0.0                                                                 
SS.TRI2B 220S.TRIPHOB 1 0 235.56  -0.673   -5.68     0.0     0.0                                                                 
SS.TRI2C 220S.TRIPHO_ 1 0 235.56  37.718  23.214     0.0     0.0                                                                 
SS.TRI2D 220S.TRIPHO_ 1 0 235.56 -46.944 -10.442     0.0     0.0                                                                 
SSAMST21 220SAMSTAGE1 0 0 236.32     0.0     0.0     0.0     0.0                                                                 
SSAMST2A 220SAMSTAGEA 1 0 236.32   56.14  -1.917     0.0     0.0                                                                 
SSAREL21 220SARELLI_1 0 0 237.00     0.0     0.0     0.0     0.0                                                                 
SSAREL2A 220SARELLI_A 1 0 237.00   2.105    4.12     0.0     0.0                                                                 
SSAREL51 110SARELLI_1 0 0 111.73     0.0     0.0     0.0     0.0                                                                 
SSAREL52 110SARELLI_2 0 0 111.73     0.0     0.0     0.0     0.0                                                                 
SSAREL53 110SARELLI_3 0 0 111.73     0.0     0.0     0.0     0.0                                                                 
SSAREL54 110SARELLI_4 0 0 111.73     0.0     0.0     0.0     0.0                                                                 
SSAREL55 110SARELLI_5 0 0 111.73     0.0     0.0     0.0     0.0                                                                 
SSAREL56 110SARELLI_6 0 0 111.73     0.0     0.0     0.0     0.0                                                                 
SSAREL5A 110SARELLI_A 1 0 111.73  48.059  -5.872     0.0     0.0                                                                 
SSAREL5B 110SARELLI_B 1 2 111.73     0.0     0.0     0.0  -0.833     0.0   -50.0    25.0   -25.0                               H 
SSAREL5C 110SARELLI_C 1 0 111.73 -20.387   11.11     0.0     0.0                                                                 
SSAREL5D 110SARELLI_D 1 2 111.73     0.0     0.0     0.0  -0.833     0.0   -50.0    25.0   -25.0                               H 
SSCHLA21 220SCHLATTI1 0 0 235.48     0.0     0.0     0.0     0.0                                                                 
SSCHLA22 220SCHLATTI2 0 0 235.48     0.0     0.0     0.0     0.0                                                                 
SSCHLA23 220SCHLATTI3 0 0 235.48     0.0     0.0     0.0     0.0                                                                 
SSCHLA2A 220SCHLATTIA 1 0 235.48  41.097  -8.328     0.0     0.0                                                                 
SSCHLA2B 220SCHLATTIB 1 0 235.48  41.969  -6.391     0.0     0.0                                                                 
SSEDRU21 220SEDRUN__1 0 0 237.43     0.0     0.0     0.0     0.0                                                                 
SSEDRU22 220SEDRUN__2 0 0 237.43     0.0     0.0     0.0     0.0                                                                 
SSEDRU2A 220SEDRUN__A 1 0 237.43   0.563  -1.924     0.0     0.0                                                                 
SSEDRU2B 220SEDRUN__B 1 2 237.43     0.0     0.0  -1.918  33.698     0.0   -54.0    36.0   -33.0                               H 
SSEDRU2C 220SEDRUN__C 1 2 237.43     0.0     0.0  -1.918  33.698     0.0   -54.0    36.0   -33.0                               H 
SSEDRU2D 220SEDRUN__D 1 2 237.43     0.0     0.0  -1.918  33.698     0.0   -54.0    36.0   -33.0                               H 
SSEEBA21 220SEEBACH_1 0 0 236.41     0.0     0.0     0.0     0.0                                                                 
SSEEBA22 220SEEBACH_2 0 0 236.41     0.0     0.0     0.0     0.0                                                                 
SSEEBA2A 220SEEBACH_A 1 0 236.41  -0.025  -0.494     0.0     0.0                                                                 
SSEEBA2B 220SEEBACH_B 1 0 236.41  18.573  -0.878     0.0     0.0                                                                 
SSERRA21 220SERRA___1 0 0 233.99     0.0     0.0     0.0     0.0                                                                 
SSERRA2A 220SERRA___A 1 3 233.99     0.0     0.0     0.0   5.003    10.0   -10.0     5.0    -5.0                               H 
SSIEBN21 220SIEBNEN_1 0 0 236.43     0.0     0.0     0.0     0.0                                                                 
SSIEBN22 220SIEBNEN_2 0 0 236.43     0.0     0.0     0.0     0.0                                                                 
SSIEBN23 220SIEBNEN_3 0 0 236.43     0.0     0.0     0.0     0.0                                                                 
SSIEBN2A 220SIEBNEN_A 1 2 234.67     0.0     0.0     0.0    27.0     8.0   -54.0    27.0   -27.0                               H 
SSILS_11 380SILS____1 0 0 406.70     0.0     0.0     0.0     0.0                                                                 
SSILS_12 380SILS____2 0 0            0.0     0.0     0.0     0.0                                                                 
SSILS_1T 380SILS____T 1 0            0.0     0.0     0.0     0.0                                                                 
SSILS_1U 380SILS____U 1 0            0.0     0.0     0.0     0.0                                                                 
SSILS_21 220SILS____1 0 0 232.83     0.0     0.0     0.0     0.0                                                                 
SSILS_22 220SILS____2 0 0 232.83     0.0     0.0     0.0     0.0                                                                 
SSILS_23 220SILS____3 0 0 232.83     0.0     0.0     0.0     0.0                                                                 
SSILS_24 220SILS____4 0 0 232.83     0.0     0.0     0.0     0.0                                                                 
SSILS_2A 220SILS____A 1 0 232.83  -1.245 -44.934     0.0     0.0                                                                 
SSILS_2B 220SILS____B 1 0            0.0     0.0     0.0     0.0                                                                 
SSILS_71 _10SILS____1 0 0 27.562     0.0     0.0     0.0     0.0                                                                 
SSILS_72 _10SILS____2 0 0 27.562     0.0     0.0     0.0     0.0                                                                 
SSILS_7A _10SILS____A 1 2 27.562     0.0     0.0     0.0   9.673     0.0   -60.0    15.0   -12.0                               H 
SSILS_7B _10SILS____B 1 2 27.562     0.0     0.0     0.0   9.673     0.0   -60.0    15.0   -12.0                               H 
SSILS_7C _10SILS____C 1 2 27.562     0.0     0.0     0.0   9.606     0.0   -60.0    15.0   -12.0                               H 
SSILS_7D _10SILS____D 1 2 27.562     0.0     0.0     0.0   9.606     0.0   -60.0    15.0   -12.0                               H 
SSOAZZ11 380SOAZZA__1 0 0 402.55     0.0     0.0     0.0     0.0                                                                 
SSOAZZ12 380SOAZZA__2 0 0            0.0     0.0     0.0     0.0                                                                 
SSOAZZ1T 380SOAZZA__T 1 0            0.0     0.0     0.0     0.0                                                                 
SSOAZZ21 220SOAZZA__1 0 0 236.64     0.0     0.0     0.0     0.0                                                                 
SSOAZZ22 220SOAZZA__2 0 0 236.64     0.0     0.0     0.0     0.0                                                                 
SSOAZZ2A 220SOAZZA__A 1 0 236.64   -1.06   0.742     0.0     0.0                                                                 
SSOAZZ2B 220SOAZZA__B 1 2 237.00     0.0     0.0   -2.48   -20.9     0.0   -42.0    20.9   -20.9                               H 
SSOAZZ2C 220SOAZZA__C 1 0 236.64  -1.114   0.782     0.0     0.0                                                                 
SSOAZZ2D 220SOAZZA__D 1 2 237.00     0.0     0.0  -2.362   -20.9     0.0   -40.0    20.9   -20.9                               H 
SSOAZZ71 _16SOAZZA__1 0 0 27.421     0.0     0.0     0.0     0.0                                                                 
SSTALD21 220STALDEN_1 0 0 233.43     0.0     0.0     0.0     0.0                                                                 
SSTALD22 220STALDEN_2 0 0 233.43     0.0     0.0     0.0     0.0                                                                 
SSTALD2A 220STALDEN_A 1 0 233.43   5.398   4.642     0.0     0.0                                                                 
SSTALD2B 220STALDEN_B 1 2 233.33     0.0     0.0     0.0    60.0     0.0   -92.0    60.0   -50.0                               H 
SSTALD2C 220STALDEN_C 1 0 233.43   5.355    5.64     0.0     0.0                                                                 
SSTALD2D 220STALDEN_D 1 0            0.0     0.0     0.0     0.0     0.0   -92.5    60.0   -50.0                               H 
SSTALD2E 220STALDEN_E 1 0            0.0     0.0     0.0     0.0                                                                 
SSTALD2F 220STALDEN_F 1 0 233.43  47.598  12.611     0.0     0.0                                                                 
SSURSE21 220SURSEE__1 0 0 236.66     0.0     0.0     0.0     0.0                                                                 
SSURSE22 220SURSEE__2 0 0 236.66     0.0     0.0     0.0     0.0                                                                 
SSURSE23 220SURSEE__3 0 0 236.66     0.0     0.0     0.0     0.0                                                                 
SSURSE24 220SURSEE__4 0 0 236.66     0.0     0.0     0.0     0.0                                                                 
SSURSE25 220SURSEE__5 0 0 236.66     0.0     0.0     0.0     0.0                                                                 
SSURSE26 220SURSEE__6 0 0            0.0     0.0     0.0     0.0                                                                 
SSURSE2A 220SURSEE__A 1 0 236.66  17.293  -5.486     0.0     0.0                                                                 
SSURSE2B 220SURSEE__B 1 0 236.66  17.245  -5.516     0.0     0.0                                                                 
STAVAN11 380TAVANASA1 0 0 403.61     0.0     0.0     0.0     0.0                                                                 
STAVAN12 380TAVANASA2 0 0 403.61     0.0     0.0     0.0     0.0                                                                 
STAVAN1T 380TAVANASAT 1 0            0.0     0.0     0.0     0.0                                                                 
STAVAN1U 380TAVANASAU 1 0            0.0     0.0     0.0     0.0                                                                 
STAVAN21 220TAVANASA1 0 0 238.94     0.0     0.0     0.0     0.0                                                                 
STAVAN22 220TAVANASA2 0 0 238.94     0.0     0.0     0.0     0.0                                                                 
STAVAN2A 220TAVANASAA 1 0 238.94   0.407    0.59     0.0     0.0                                                                 
STAVAN71 _13TAVANASA1 0 0 24.892     0.0     0.0     0.0     0.0                                                                 
STAVAN72 _13TAVANASA2 0 0 24.892     0.0     0.0     0.0     0.0                                                                 
STAVAN7A _13TAVANASAA 1 2 24.892     0.0     0.0  -1.599   2.522     0.0   -45.0    27.0   -25.0                               H 
STAVAN7B _13TAVANASAB 1 2 24.892     0.0     0.0  -1.599   2.522     0.0   -45.0    27.0   -25.0                               H 
STAVAN7C _13TAVANASAC 1 2 24.892     0.0     0.0  -1.599   2.522     0.0   -45.0    27.0   -25.0                               H 
STAVAN7D _13TAVANASAD 1 2 24.892     0.0     0.0  -1.599   2.522     0.0   -45.0    27.0   -25.0                               H 
STIEFE21 220TIEFENCA1 0 0 233.19     0.0     0.0     0.0     0.0                                                                 
STIEFE2A 220TIEFENCAA 1 2 233.33     0.0     0.0     0.0   -20.0     0.0   -52.0    20.0   -20.0                               H 
STIERF11 380TIERFEHD1 0 0 404.91     0.0     0.0     0.0     0.0                                                                 
STIERF12 380TIERFEHD2 0 0 404.91     0.0     0.0     0.0     0.0                                                                 
STIERF13 380TIERFEHD3 0 0 404.91     0.0     0.0     0.0     0.0                                                                 
STIERF14 380TIERFEHD4 0 0 404.91     0.0     0.0     0.0     0.0                                                                 
STIERF15 380TIERFEHD5 0 0 404.91     0.0     0.0     0.0     0.0                                                                 
STIERF16 380TIERFEHD6 0 0 404.91     0.0     0.0     0.0     0.0                                                                 
STIERF21 220TIERFEHD1 0 0 238.00     0.0     0.0     0.0     0.0                                                                 
STIERF22 220TIERFEHD2 0 0 238.00     0.0     0.0     0.0     0.0                                                                 
STIERF23 220TIERFEHD3 0 0 238.00     0.0     0.0     0.0     0.0                                                                 
STIERF24 220TIERFEHD4 0 0 238.00     0.0     0.0     0.0     0.0                                                                 
STIERF25 220TIERFEHD5 0 0 238.00     0.0     0.0     0.0     0.0                                                                 
STIERF26 220TIERFEHD6 0 0 238.00     0.0     0.0     0.0     0.0                                                                 
STIERF2A 220TIERFEHDA 1 0 238.00  -1.066  -1.718     0.0     0.0                                                                 
STIERF2B 220TIERFEHDB 1 2 238.00     0.0     0.0  -0.557    11.5    17.0   -23.0    11.5   -11.5                               H 
STIERF2C 220TIERFEHDC 1 0 238.00  -3.204   2.697     0.0     0.0                                                                 
STIERF2D 220TIERFEHDD 1 2 238.00     0.0     0.0  -0.557    11.5    17.0   -23.0    11.5   -11.5                               H 
STIERF2E 220TIERFEHDE 1 2 238.00     0.0     0.0   -2.47  40.001     0.0  -102.0    60.0   -50.0                               H 
STIERF2F 220TIERFEHDF 1 2 238.00     0.0     0.0   -2.47  40.001     0.0  -102.0    60.0   -50.0                               H 
STIERF2G 220TIERFEHDG 1 2 238.00     0.0     0.0   -2.47  40.001     0.0  -102.0    60.0   -50.0                               H 
STIERF2H 220TIERFEHDH 1 2 238.00     0.0     0.0  -3.293  40.001   131.0  -136.0    69.0   -69.0                               H 
STINZE21 220TINZEN__1 0 0 233.35     0.0     0.0     0.0     0.0                                                                 
STINZE22 220TINZEN__2 0 0 233.35     0.0     0.0     0.0     0.0                                                                 
STINZE23 220TINZEN__3 0 0 233.35     0.0     0.0     0.0     0.0                                                                 
STINZE2A 220TINZEN__A 1 0 233.35 -31.175   5.226     0.0     0.0                                                                 
STINZE2B 220TINZEN__B 1 0 233.35 -31.514   5.279     0.0     0.0                                                                 
STINZE71 _10TINZEN__1 0 0 26.949     0.0     0.0     0.0     0.0                                                                 
STINZE72 _10TINZEN__2 0 0 26.949     0.0     0.0     0.0     0.0                                                                 
STINZE7A _10TINZEN__A 1 0 26.949   2.154  -0.476     0.0     0.0                                                                 
STINZE7B _10TINZEN__B 1 2 26.949     0.0     0.0     0.0   0.399     0.0   -26.0     8.0   -10.0                               H 
STINZE7C _10TINZEN__C 1 0 26.949   1.106  -0.403     0.0     0.0                                                                 
STINZE7D _10TINZEN__D 1 2 26.949     0.0     0.0     0.0   0.213     0.0   -26.0     8.0   -10.0                               H 
STINZE7E _10TINZEN__E 1 2 26.949     0.0     0.0     0.0   0.213     0.0   -17.0     6.0    -8.0                               H 
STOESS21 220TOESS___1 0 0 235.47     0.0     0.0     0.0     0.0                                                                 
STOESS2A 220TOESS___A 1 0 235.47   70.73   2.926     0.0     0.0                                                                 
STOESS2B 220TOESS___B 1 0 235.47  69.631  -9.982     0.0     0.0                                                                 
SVALLO21 220VALLORCI1 0 0 233.81     0.0     0.0     0.0     0.0                                                                 
SVALLO22 220VALLORCI2 0 0 233.81     0.0     0.0     0.0     0.0                                                                 
SVALLO2A 220VALLORCIA 1 2 233.81     0.0     0.0     0.0  45.991     0.0   -70.0    60.0   -54.0                               H 
SVALLO2B 220VALLORCIB 1 2 233.81     0.0     0.0    20.0  45.991    40.0   -80.0    60.0   -54.0                               H 
SVALLO2C 220VALLORCIC 1 2 233.81     0.0     0.0    20.0  45.991    40.0   -80.0    60.0   -54.0                               H 
SVAUX_21 220VAUX____1 0 0 237.56     0.0     0.0     0.0     0.0                                                                 
SVAUX_22 220VAUX____2 0 0 237.56     0.0     0.0     0.0     0.0                                                                 
SVAUX_23 220VAUX____3 0 0            0.0     0.0     0.0     0.0                                                                 
SVAUX_2A 220VAUX_____ 1 0 237.56  51.934  45.126     0.0     0.0                                                                 
SVAUX_2B 220VAUX_____ 1 0 237.56   48.26 -59.558     0.0     0.0                                                                 
SVERBA21 220VERBANO_1 0 0 233.74     0.0     0.0     0.0     0.0                                                                 
SVERBA22 220VERBANO_2 0 0 234.24     0.0     0.0     0.0     0.0                                                                 
SVERBA2A 220VERBANO_A 1 2 233.33     0.0     0.0     0.0    32.4     0.0    -2.0    32.4   -48.4                               H 
SVERBA71 _12VERBANO_1 0 0 28.438     0.0     0.0     0.0     0.0                                                                 
SVERBA72 _12VERBANO_2 0 0 28.438     0.0     0.0     0.0     0.0                                                                 
SVERBA7A _12VERBANO_A 1 2 28.438     0.0     0.0     0.0   0.445     0.0   -26.0    16.2   -24.2                               H 
SVERBA7B _12VERBANO_B 1 2 28.438     0.0     0.0     0.0   0.445     0.0   -26.0    16.2   -24.2                               H 
SVERBA7C _12VERBANO_C 1 2 28.438     0.0     0.0     0.0    0.99     0.0   -26.0    16.2   -24.2                               H 
SVERBA7D _12VERBANO_D 1 2 28.438     0.0     0.0     0.0    0.99     0.0   -26.0    16.2   -24.2                               H 
SVERBO11 380VERBOIS_1 0 0 408.72     0.0     0.0     0.0     0.0                                                                 
SVERBO12 380VERBOIS_2 0 0            0.0     0.0     0.0     0.0                                                                 
SVERBO1T 380VERBOIS_T 1 0            0.0     0.0     0.0     0.0                                                                 
SVERBO21 220VERBOIS_1 0 0 237.77     0.0     0.0     0.0     0.0                                                                 
SVERBO22 220VERBOIS_2 0 0 237.77     0.0     0.0     0.0     0.0                                                                 
SVERBO2A 220VERBOIS_A 1 0 237.77  79.534 -21.133     0.0     0.0                                                                 
SVERBO2B 220VERBOIS_B 1 0 237.77  80.126   -21.6     0.0     0.0                                                                 
SVERBO2C 220VERBOIS_C 1 0 237.77   -0.18  -1.357     0.0     0.0                                                                 
SVERBO2D 220VERBOIS_D 1 0 237.77   0.891  -2.259     0.0     0.0                                                                 
SVERBO71 _30VERBOIS_1 0 0 27.838     0.0     0.0     0.0     0.0                                                                 
SVEYTA11 380VEYTAUX_1 0 0 405.81     0.0     0.0     0.0     0.0                                                                 
SVEYTA12 380VEYTAUX_2 0 0 405.81     0.0     0.0     0.0     0.0                                                                 
SVEYTA13 380VEYTAUX_3 0 0 405.81     0.0     0.0     0.0     0.0                                                                 
SVEYTA14 380VEYTAUX_4 0 0 405.81     0.0     0.0     0.0     0.0                                                                 
SVEYTA15 380VEYTAUX_5 0 0 405.81     0.0     0.0     0.0     0.0                                                                 
SVEYTA16 380VEYTAUX_6 0 0 405.81     0.0     0.0     0.0     0.0                                                                 
SVEYTA17 380VEYTAUX_7 0 0            0.0     0.0     0.0     0.0                                                                 
SVEYTA1A 380VEYTAUX_A 1 0            0.0     0.0     0.0     0.0                                                                 
SVEYTA1B 380VEYTAUX_B 1 2 405.81     0.0     0.0   -4.58  -1.771   114.0  -68.06    29.7   -28.3                               H 
SVEYTA1C 380VEYTAUX_C 1 2 405.81     0.0     0.0   -4.58  -1.771   114.0  -68.06    29.7   -28.3                               H 
SVEYTA1T 380VEYTAUX_T 1 0            0.0     0.0     0.0     0.0                                                                 
SVEYTA1U 380VEYTAUX_U 1 0            0.0     0.0     0.0     0.0                                                                 
SVEYTA21 220VEYTAUX_1 0 0 235.43     0.0     0.0     0.0     0.0                                                                 
SVEYTA22 220VEYTAUX_2 0 0 235.43     0.0     0.0     0.0     0.0                                                                 
SVEYTA23 220VEYTAUX_3 0 0 235.43     0.0     0.0     0.0     0.0                                                                 
SVEYTA24 220VEYTAUX_4 0 0            0.0     0.0     0.0     0.0                                                                 
SVEYTA25 220VEYTAUX_5 0 0 235.43     0.0     0.0     0.0     0.0                                                                 
SVEYTA2A 220VEYTAUX_A 1 2 235.43     0.0     0.0  -0.002  12.249    65.0  -33.47    29.0   -52.0                               H 
SVEYTA2B 220VEYTAUX_B 1 2 235.43     0.0     0.0  -0.002  12.249    65.0  -33.47    29.0   -52.0                               H 
SVEYTA2C 220VEYTAUX_C 1 2 235.43     0.0     0.0  -0.002  12.249    65.0  -33.47    29.0   -52.0                               H 
SVEYTA2D 220VEYTAUX_D 1 2 235.43     0.0     0.0  -0.002  12.249    65.0  -33.47    29.0   -52.0                               H 
SVEYTA71 _10VEYTAUX_1 0 0 25.932     0.0     0.0     0.0     0.0                                                                 
SVEYTA72 _10VEYTAUX_2 0 0 25.932     0.0     0.0     0.0     0.0                                                                 
SWEINF21 220WEINFELD1 0 0 235.92     0.0     0.0     0.0     0.0                                                                 
SWEINF22 220WEINFELD2 0 0            0.0     0.0     0.0     0.0                                                                 
SWEINF2A 220WEINFELDA 1 0 235.92  74.054  -1.657     0.0     0.0                                                                 
SWILLI21 220WILLISAU1 0 0 236.85     0.0     0.0     0.0     0.0                                                                 
SWILLI2A 220WILLISAUA 1 0 236.85  24.224  -4.723     0.0     0.0                                                                 
SWIMMI21 220WIMMIS__1 0 0 236.70     0.0     0.0     0.0     0.0                                                                 
SWIMMI22 220WIMMIS__2 0 0 236.70     0.0     0.0     0.0     0.0                                                                 
SWIMMI2A 220WIMMIS__A 1 0 236.70  18.044  -9.705     0.0     0.0                                                                 
SWIMMI2B 220WIMMIS__B 1 0 236.70  16.001 -12.053     0.0     0.0                                                                 
SWIMMI2C 220WIMMIS__C 1 0 236.70  12.352  -2.255     0.0     0.0                                                                 
SWINKE21 220WINKELN_1 0 0 236.41     0.0     0.0     0.0     0.0                                                                 
SWINKE22 220WINKELN_2 0 0 236.41     0.0     0.0     0.0     0.0                                                                 
SWINKE2A 220WINKELN_A 1 0 236.41  65.868  19.096     0.0     0.0                                                                 
SWINKE2B 220WINKELN_B 1 0 236.41  66.746  19.697     0.0     0.0                                                                 
SWINKE2C 220WINKELN_C 1 0 236.41   23.08    30.0     0.0     0.0                                                                 
SWINKE2D 220WINKELN_D 1 0            0.0     0.0     0.0     0.0                                                                 
SWITTE21 220WITTENWI1 0 0 236.29     0.0     0.0     0.0     0.0                                                                 
SWITTE22 220WITTENWI2 0 0 236.29     0.0     0.0     0.0     0.0                                                                 
SWITTE2A 220WITTENWIA 1 0 236.29  57.473  -19.13     0.0     0.0                                                                 
SWITTE2B 220WITTENWIB 1 0 236.29    8.82  -1.871     0.0     0.0                                                                 
SY_ACQ21 220Y/ACQUA_1 0 0 234.48     0.0     0.0     0.0     0.0                                                                 
SY_BAT11 380Y/BATIAZ1 0 0 406.51     0.0     0.0     0.0     0.0                                                                 
SY_CHL21 220Y/CHATEL1 0 0 234.02     0.0     0.0     0.0     0.0                                                                 
SY_FIF21 220Y/FIONAY1 0 0 234.54     0.0     0.0     0.0     0.0                                                                 
SY_FIG21 220Y/FIONAY1 0 0 235.33     0.0     0.0     0.0     0.0                                                                 
SY_FIG22 220Y/FIONAY2 0 0            0.0     0.0     0.0     0.0                                                                 
SY_GAB21 220Y/GABI__1 0 0            0.0     0.0     0.0     0.0                                                                 
SY_GST21 220Y/GSTAAD1 0 0            0.0     0.0     0.0     0.0                                                                 
SY_ILA21 220Y/ILANZ_1 0 0 237.89     0.0     0.0     0.0     0.0                                                                 
SY_KUS21 220Y/KUESSN1 0 0            0.0     0.0     0.0     0.0                                                                 
SY_LFB21 220Y/LAUFEN1 0 0 237.78     0.0     0.0     0.0     0.0                                                                 
SY_PLA21 220Y/PLATTI1 0 0            0.0     0.0     0.0     0.0                                                                 
SY_PLA22 220Y/PLATTI2 0 0            0.0     0.0     0.0     0.0                                                                 
SY_PSC31 150Y/P.SCAI1 0 0 146.06     0.0     0.0     0.0     0.0                                                                 
SY_PSC3A 150Y/P.SCAIA 1 0 146.06  23.647  -7.564     0.0     0.0                                                                 
SY_PUN11 380Y/PUNT__1 0 0            0.0     0.0     0.0     0.0                                                                 
SY_REH21 220Y/REHAG_1 0 0 236.92     0.0     0.0     0.0     0.0                                                                 
SY_SUR21 220Y/SURSEE1 0 0 236.66     0.0     0.0     0.0     0.0                                                                 
SY_VIS21 220Y/VISP__1 0 0 233.68     0.0     0.0     0.0     0.0                                                                 
SY_VIS22 220Y/VISP__2 0 0 233.90     0.0     0.0     0.0     0.0                                                                 
SY_WEI21 220Y/WEIACH1 0 0 236.45     0.0     0.0     0.0     0.0                                                                 
SY_WIM21 220Y/WIMMIS1 0 0 236.70     0.0     0.0     0.0     0.0                                                                 
SZERME21 220ZERMEIGG1 0 0 233.33     0.0     0.0     0.0     0.0                                                                 
SZERME2A 220ZERMEIGGA 1 0 233.33   0.204  -0.289     0.0     0.0                                                                 
SZERME2B 220ZERMEIGGB 1 2 233.33     0.0     0.0     0.0   2.169    23.0   -40.0     6.5   -30.0                               H 
SZERME2C 220ZERMEIGGC 1 2 233.33     0.0     0.0     0.0   2.169    23.0   -40.0     3.5   -33.0                               H 
##ZXX
XAL_PO21 220PONTE____ 0 0 234.77 -128.68   -6.31     0.0     0.0                                                                 
XAS_KU11 380KUEHMOOS_ 0 0 409.50 -38.717 -61.312     0.0     0.0                                                                 
XAS_SI11 380SIERENTZ_ 0 0 408.39 -63.804  56.895     0.0     0.0                                                                 
XBA_MA11 380MAMBELIN_ 0 0 409.26  64.428  21.983     0.0     0.0                                                                 
XBA_SI11 380SIERENTZ_ 0 0 409.10 -288.11  62.398     0.0     0.0                                                                 
XBE_TI11 380TIENGEN__ 0 0 409.38 -179.79  34.895     0.0     0.0                                                                 
XBE_TI21 220TIENGEN__ 0 0 237.17 -57.514  21.826     0.0     0.0                                                                 
XGO_ME21 220MESE_____ 0 0 235.45  28.873 -31.911     0.0     0.0                                                                 
XLA_EN11 380TROSSING_ 0 0 410.06 -136.13  28.908     0.0     0.0                                                                 
XLA_GU21 220GURTWEIL_ 0 0 236.40 -89.594  25.124     0.0     0.0                                                                 
XLA_GU22 220Y/GURTWE_ 0 0 235.45  -30.97  19.521     0.0     0.0                                                                 
XLA_KU11 380KUEHMOOS_ 0 0 409.54 -335.63 -47.746     0.0     0.0                                                                 
XLA_KU12 380KUEHMOOS_ 0 0 409.54 -331.09 -47.179     0.0     0.0                                                                 
XLA_KU13 380KUEHMOOS_ 0 0 410.40 -222.78 -64.671     0.0     0.0                                                                 
XLA_KU21 220KUEHMOOS_ 0 0 237.86 -27.161  -5.311     0.0     0.0                                                                 
XLA_KU22 220KUEHMOOS_ 0 0 235.71 -283.91  41.299     0.0     0.0                                                                 
XLA_MU11 380MUSIGNAN_ 0 0 402.71 483.382  37.482     0.0     0.0                                                                 
XLA_SI11 380SIERENTZ_ 0 0 408.91  -62.09  37.799     0.0     0.0                                                                 
XLA_TI11 380TIENGEN__ 0 0 409.07  43.531  25.152     0.0     0.0                                                                 
XME_CA11 380CAGNO____ 0 0 402.16   2.506  55.518     0.0     0.0                                                                 
XMN_RU21 220MEININGE_ 0 0 236.95 -271.11  23.049     0.0     0.0                                                                 
XMN_RU22 220MEININGE_ 0 0 236.95 -284.27  20.352     0.0     0.0                                                                 
XRI_AV21 220AVISE____ 0 0 235.47 -96.158   13.17     0.0     0.0                                                                 
XRI_CO21 220CORNIER__ 0 0 236.07 -65.008    2.45     0.0     0.0                                                                 
XRI_VA21 220VALPELLI_ 0 0 235.44 -95.473  13.047     0.0     0.0                                                                 
XRO_B.11 380BOIS_TOL_ 0 0 409.09 -253.82  35.083     0.0     0.0                                                                 
XRO_GO11 380GORLAGO__ 0 0            0.0     0.0     0.0     0.0                                                                 
XRO_SF11 380FIORANO__ 0 0 404.01 498.807  16.846     0.0     0.0                                                                 
XS._CO21 220CORNIER__ 0 0 236.10 -84.356   6.524     0.0     0.0                                                                 
XSE_PA21 220PALLANZE_ 0 0 234.12  -0.804  -5.038     0.0     0.0                                                                 
XSO_BU11 380BULCIAGO_ 0 0 401.47 408.816   1.749     0.0     0.0                                                                 
XVA_PR21 220PRESSY___ 0 0 234.44 -106.01   -3.05     0.0     0.0                                                                 
XVE_B.11 380BOIS_TOL_ 0 0 408.61 -239.27  55.462     0.0     0.0                                                                 
XVE_GE21 220GENISSIA_ 0 0 237.64 -145.38  28.877     0.0     0.0                                                                 
XVE_GE22 220GENISSIA_ 0 0 237.64 -145.45  28.884     0.0     0.0                                                                 
XWE_PR11 380WESTTIRO_ 0 0 405.00   9.088 -38.759     0.0     0.0                                                                 
XWE_PR12 380WESTTIRO_ 0 0            0.0     0.0     0.0     0.0                                                                 
##C
##C-----------------LINE BLOCK------------------------------
         1         2         3         4         5         6
1234567890123456789012345678901234567890123456789012345678901234
< Node1> <Node2 > O E R(Ohm) X(Ohm) B (miuS) Itherm <Optname   >

##L
SAATHA21 SAATHA22 9 2    0.0    0.0      0.0        SUAA2__1A-1B 
SAATHA21 SAATHA2A Y 1   -0.0 0.0501      0.0    567 LOAA20T1__1A 
SAATHA21 SGRYNA22 1 0  1.206  6.635  128.905   1240 1_LN200121__ 
SAATHA22 SAATHA2B Y 1   -0.0 0.0501      0.0    567 LOAA20T2__1B 
SAATHA22 SBREIT22 1 0  1.444  7.892  98.2438   1300 1_LN200120__ 
SAIROL21 SAIROL22 9 7    0.0    0.0      0.0        SUAI2__S1-S2 
SAIROL21 SAIROL23 0 7    0.0    0.0      0.0        SUAI2__S1-VP 
SAIROL21 SAIROL2B Y 9   -0.0 0.0501      0.0    126 GEAI2021__S1 
SAIROL22 SAIROL23 0 2    0.0    0.0      0.0        SUAI2__S2-VP 
SAIROL22 SAIROL2B Y 9   -0.0 0.0501      0.0    126 GEAI2021__S2 
SAIROL22 SLAVOR24 1 0  0.718  7.431  81.7562   2400 1_LN200088__ 
SAIROL22 SMETTL23 1 0  2.767 28.751 315.3926   2400 1_LN200122__ 
SAIROL22 SROBIE21 1 0  0.639  6.569 63.67769    917 1_LN201245__ 
SAIROL22 SY_ACQ21 1 0  0.246   3.47 39.09091   1250 1_LN201171__ 
SAIROL22 SY_KUS21 1 8  2.243  25.07 275.2893   2400 1_LN201268__ 
SAIROL22 SY_PLA21 1 8  1.053 11.177 177.2521   2400 1_LN201266__ 
SAIROL23 SAIROL2A Y 1   -0.0 0.0501      0.0    252 LOAI2023__VP 
SAIROL23 SAIROL2C Y 1   -0.0 0.0501      0.0    126 GEAI2022__VP 
SALTGA21 SALTGA22 9 2    0.0    0.0      0.0        SUAT2__1A-1B 
SALTGA21 SALTGA2B Y 1   -0.0 0.0501      0.0    441 LOAT20T2__1A 
SALTGA21 SSAMST21 1 0  0.818   4.75 53.16116   1300 1_LNC20029__ 
SALTGA22 SALTGA2A Y 1   -0.0 0.0501      0.0    567 LOAT20T1__1B 
SALTGA22 SMETTL22 1 0  0.959   5.53 62.80992   1300 1_LN201164__ 
SASPHA11 SASPHA12 0 2    0.0    0.0      0.0        SUAH3__S1-S2 
SASPHA11 SASPHA13 0 7    0.0    0.0      0.0        SUAH3__S1-HS 
SASPHA11 SASPHA1A Y 1   -0.0 0.0501      0.0    328 LOAH30T3__S1 
SASPHA11 SLAUFE1C 1 0  0.675  7.598 85.60942   2000 1_LN300146__ 
SASPHA11 XAS_KU11 1 0 0.3895 3.5915 60.45014   2530 1_LN300128__ 
SASPHA12 SASPHA13 0 7    0.0    0.0      0.0        SUAH3__S2-HS 
SASPHA12 SASPHA1A Y 9   -0.0 0.0501      0.0    328 LOAH30T3__S2 
SASPHA12 SGOESG12 1 0  1.342 14.063 157.2161   2400 1_LN300125__ 
SASPHA12 XAS_SI11 1 0  0.461 4.5535 70.04848   2400 1_LN300129__ 
SASPHA13 SASPHA1A Y 9   -0.0 0.0501      0.0    328 LOAH30T3__HS 
SAUWIE21 SAUWIE22 0 2    0.0    0.0      0.0        SUAW2__S1-S2 
SAUWIE21 SAUWIE2A Y 1   -0.0 0.0501      0.0    882 LOAW21T1__S1 
SAUWIE21 SAUWIE2B Y 9   -0.0 0.0501      0.0    535 LOAW21T2__S1 
SAUWIE21 SAUWIE2C Y 9   -0.0 0.0501      0.0    535 LOAW21T3__S1 
SAUWIE21 SBEZNA21 1 8  2.257 16.806 701.5702   1000 1_LN201327__ 
SAUWIE21 SREGEN23 1 0  0.497  3.328  48.5124   1000 1_LN200124__ 
SAUWIE22 SAUWIE2A Y 9   -0.0 0.0501      0.0    882 LOAW21T1__S2 
SAUWIE22 SAUWIE2B Y 9   -0.0 0.0501      0.0    535 LOAW21T2__S2 
SAUWIE22 SAUWIE2C Y 1   -0.0 0.0501      0.0    535 LOAW21T3__S2 
SAUWIE22 SBENKE21 1 8   1.38 13.633 153.5744   1000 1_LN201343__ 
SAUWIE22 SFAELL23 1 0  0.325  1.788 21.98347   1000 1_LN200123__ 
SAUWIE22 SSEEBA21 1 0  0.107  0.719 10.45455   1000 1_LN200125__ 
SAVEGN21 SAVEGN22 9 2    0.0    0.0      0.0        SUAG2__1A-1B 
SAVEGN21 SAVEGN2A Y 1   -0.0 0.0501      0.0    441 LOAG20T1__1A 
SAVEGN21 SCAVER22 1 0  1.941  9.862 62.54132    917 1_LN200126__ 
SAVEGN21 SGORDU21 1 0  1.921 11.394 71.44628    975 1_LN200127__ 
SAVEGN21 SVERBA22 2 0  0.735  3.741 23.73967    240 2_LN201133__ 
SAVEGN22 SAVEGN23 9 2    0.0    0.0      0.0        SUAG2__1B-1C 
SAVEGN22 SAVEGN25 0 2    0.0    0.0      0.0        SUAG2__1B-2B 
SAVEGN23 SAVEGN2B Y 9   -0.0 0.0501      0.0    441 LOAG20T2__1C 
SAVEGN23 SVERBA21 1 0  0.734  3.733 23.67769    480 1_LN201132__ 
SAVEGN24 SAVEGN25 9 2    0.0    0.0      0.0        SUAG2__2A-2B 
SAVEGN24 SAVEGN2A Y 9   -0.0 0.0501      0.0    441 LOAG20T1__2A 
SAVEGN25 SAVEGN26 9 2    0.0    0.0      0.0        SUAG2__2B-2C 
SAVEGN26 SAVEGN2B Y 9   -0.0 0.0501      0.0    441 LOAG20T2__2C 
SAVEGN26 SMAGAD21 1 0  1.217  6.479  40.6405    975 1_LN200093__ 
SBAERE21 SBAERE22 0 2    0.0    0.0      0.0        SUB22__S1-S2 
SBAERE21 SBAERE2A Y 1   -0.0 0.0501      0.0    189 GEB22001__S1 
SBAERE21 SBAERE2B Y 1   -0.0 0.0501      0.0    189 GEB22002__S1 
SBAERE21 SBAERE2C Y 9   -0.0 0.0501      0.0    189 GEB22003__S1 
SBAERE21 SBAERE2D Y 9   -0.0 0.0501      0.0    189 GEB22004__S1 
SBAERE21 SSILS_23 2 0  0.854  5.847 38.09917   1000 2_LNC20132__ 
SBAERE22 SBAERE2A Y 9   -0.0 0.0501      0.0    189 GEB22001__S2 
SBAERE22 SBAERE2B Y 9   -0.0 0.0501      0.0    189 GEB22002__S2 
SBAERE22 SBAERE2C Y 1   -0.0 0.0501      0.0    189 GEB22003__S2 
SBAERE22 SBAERE2D Y 1   -0.0 0.0501      0.0    189 GEB22004__S2 
SBAERE22 SFERRE21 1 0    0.5  3.422 21.79752    600 1_LN200293__ 
SBAERE22 SSILS_21 1 0  0.855  5.859 38.07851   1000 1_LNC20133__ 
SBANLI21 SBANLI2A Y 9   -0.0 0.0501      0.0    656 TRBU2101__S1 
SBANLI21 SBANLI2B Y 9   -0.0 0.0501      0.0    656 TRBU2102__S1 
SBANLI22 SBANLI2A Y 1   -0.0 0.0501      0.0    656 TRBU2101__S2 
SBANLI22 SBANLI2B Y 1   -0.0 0.0501      0.0    656 TRBU2102__S2 
SBANLI22 SFORET21 1 0  3.696 16.688 201.8388   1400 1_LN200256__ 
SBANLI22 SROMAN24 1 0  0.315  1.889 23.57438   1400 1_LN200257__ 
SBASSE11 SBASSE12 0 2    0.0    0.0      0.0        SUBA3__S1-S2 
SBASSE11 SBASSE1A Y 9   -0.0 0.0501      0.0    820 LOBA30T1__S1 
SBASSE11 SBASSE1B Y 9   -0.0 0.0501      0.0    820 LOBA30T2__S1 
SBASSE11 SMUEHB11 1 8  0.985  12.41 196.7936   1490 1_LN301349__ 
SBASSE11 XBA_MA11 1 0  0.797  8.196 87.13989   1904 1_LN300021__ 
SBASSE11 XBA_SI11 1 0 0.6685  7.466 79.19668   2000 1_LN300022__ 
SBASSE12 SBASSE1A Y 1   -0.0 0.0501      0.0    820 LOBA30T1__S2 
SBASSE12 SBASSE1B Y 1   -0.0 0.0501      0.0    820 LOBA30T2__S2 
SBASSE12 SBICKI12 1 0  1.545 17.364 189.9515   2000 1_LN300120__ 
SBASSE12 SLAUFE14 1 0  2.192 24.862 274.0097   2000 1_LN300001__ 
SBASSE21 SMUEH321 1 0  0.985  12.41 196.7975   1490 1_LN201322__ 
SBATIA11 SBATIA12 9 2    0.0    0.0      0.0        SUBZ3__1A-1B 
SBATIA12 SBATIA13 9 2    0.0    0.0      0.0        SUBZ3__1B-1C 
SBATIA12 SBATIA15 0 2    0.0    0.0      0.0        SUBZ3__1B-2B 
SBATIA14 SBATIA15 9 2    0.0    0.0      0.0        SUBZ3__2A-2B 
SBATIA14 SCHATE11 1 0  0.253  3.717 41.24654   2400 1_LN301334__ 
SBATIA15 SBATIA16 9 2    0.0    0.0      0.0        SUBZ3__2B-2C 
SBATIA16 SY_BAT11 1 0  0.039   0.49 13.16482   2950 1_LN301335__ 
SBATIA21 SBATIA22 0 7    0.0    0.0      0.0        SUBZ2__S1-S2 
SBATIA22 SRIDDE23 1 0  0.867  5.609 39.85537   1175 1_LNC20049__ 
SBATIA22 SS.TRI22 1 0   1.21  7.747 58.59504   1175 1_LNC20028__ 
SBATIA22 SY_CHL21 1 0  0.313  4.041 42.54132   1200 1_LN201303__ 
SBATIA71 SBATIA7A Y 1   -0.0 0.0501      0.0   3336 GEBZ0001__S1 
SBATIA72 SBATIA7B Y 1   -0.0 0.0501      0.0   3336 GEBZ0002__S2 
SBAVON21 SBAVON22 0 7    0.0    0.0      0.0        SUBN2__S1-S2 
SBAVON21 SBAVON2A Y 9   -0.0 0.0501      0.0    346 GEBN2001__S1 
SBAVON21 SBAVON2B Y 9   -0.0 0.0501      0.0    346 GEBN2002__S1 
SBAVON22 SBAVON2A Y 1   -0.0 0.0501      0.0    346 GEBN2001__S2 
SBAVON22 SBAVON2B Y 1   -0.0 0.0501      0.0    346 GEBN2002__S2 
SBAVON22 SPECCI22 1 0  0.263  1.223 260.9917   1215 1_LN200134__ 
SBAVON22 SROBIE21 1 0  0.284   1.77 100.9917    917 1_LN200135__ 
SBENKE11 SBENKE12 0 2    0.0    0.0      0.0        SUBK3__S1-S2 
SBENKE12 SMETTL12 1 0  1.588 17.992 200.2562   2000 1_LN300268__ 
SBENKE12 SSILS_11 1 0   2.67 30.075 340.3324   2000 1_LN300151__ 
SBENKE21 SBENKE22 0 2    0.0    0.0      0.0        SUBK2__S1-S2 
SBENKE21 SFAELL21 1 0  1.025   12.1 128.8843   2000 1_LN201169__ 
SBENKE21 SSILS_21 1 0  2.658 29.901 339.1529   2000 1_LN200138__ 
SBENKE22 SFAELL22 2 0  1.025   12.1 128.8843   2000 2_LN200136__ 
SBENKE22 SSIEBN23 1 0  0.388  2.269 25.08264   1620 1_LNC20020__ 
SBEZNA12 SBREIT11 1 0  1.141 12.862  143.982   2500 1_LN300028__ 
SBEZNA12 SLAUFE18 1 0  0.434  4.886 55.10388   2400 1_LN300006__ 
SBEZNA12 SLEIBS13 1 0  0.209  3.195  42.4723   2530 1_LN300039__ 
SBEZNA12 XBE_TI11 1 0  0.156 1.6805 18.35873   2187 1_LN300040__ 
SBEZNA21 SBEZNA22 0 7    0.0    0.0      0.0        SUBE2__S1-S2 
SBEZNA21 SBEZNA2A Y 1   -0.0 0.0501      0.0    441 LOBE20T3__S1 
SBEZNA21 SBEZNA2B Y 9   -0.0 0.0501      0.0    693 GEBE2011__S1 
SBEZNA21 SBEZNA2C Y 9   -0.0 0.0501      0.0    441 LOBE20T4__S1 
SBEZNA21 SBEZNA2D Y 1   -0.0 0.0501      0.0    693 GEBE2012__S1 
SBEZNA21 SBEZNA2E Y 1   -0.0 0.0501      0.0    693 GEBE2021__S1 
SBEZNA21 SBEZNA2F Y 9   -0.0 0.0501      0.0    693 GEBE2022__S1 
SBEZNA21 SBIRR_21 1 0  0.533  5.646 301.5083   1944 1_LN200140__ 
SBEZNA21 SBREIT22 2 8  2.212 12.116 149.8967   1300 2_LN201378__ 
SBEZNA21 SREGEN23 1 0   1.76 13.478 653.0785   1180 1_LN200139__ 
SBEZNA21 SY_WEI21 1 0  1.068   5.84 72.45868   1300 1_LNC20112__ 
SBEZNA22 SBEZNA2A Y 9   -0.0 0.0501      0.0    441 LOBE20T3__S2 
SBEZNA22 SBEZNA2B Y 1   -0.0 0.0501      0.0    693 GEBE2011__S2 
SBEZNA22 SBEZNA2C Y 1   -0.0 0.0501      0.0    441 LOBE20T4__S2 
SBEZNA22 SBEZNA2D Y 9   -0.0 0.0501      0.0    693 GEBE2012__S2 
SBEZNA22 SBEZNA2E Y 9   -0.0 0.0501      0.0    693 GEBE2021__S2 
SBEZNA22 SBEZNA2F Y 1   -0.0 0.0501      0.0    693 GEBE2022__S2 
SBEZNA22 SBREIT21 1 0  2.212 12.113 149.9587   1620 1_LN200142__ 
SBEZNA22 SLAUFE21 1 0  0.458  5.037 72.41736   1620 1_LN200012__ 
SBEZNA22 XBE_TI21 1 0 0.2455   1.91 16.23967   1093 1_LNC20111__ 
SBIASC21 SBIASC22 0 2    0.0    0.0      0.0        SUBC2__S1-S2 
SBIASC21 SBIASC2A Y 1   -0.0 0.0501      0.0    441 GEBC2001__S1 
SBIASC21 SBIASC2B Y 9   -0.0 0.0501      0.0    441 GEBC2002__S1 
SBIASC21 SBIASC2C Y 1   -0.0 0.0501      0.0    441 GEBC2003__S1 
SBIASC21 SBIASC2D Y 1   -0.0 0.0501      0.0    315 GEBC2004__S1 
SBIASC21 SIRAGN21 1 0  0.022  0.185 2.520661   1440 1_LN200094__ 
SBIASC21 SLAVOR23 1 0  0.563  5.757 64.97934   2400 1_LN200145__ 
SBIASC22 SBIASC2A Y 9   -0.0 0.0501      0.0    441 GEBC2001__S2 
SBIASC22 SBIASC2B Y 9   -0.0 0.0501      0.0    441 GEBC2002__S2 
SBIASC22 SBIASC2C Y 9   -0.0 0.0501      0.0    441 GEBC2003__S2 
SBIASC22 SBIASC2D Y 9   -0.0 0.0501      0.0    315 GEBC2004__S2 
SBIASC22 SGORDU21 1 0   0.92  6.636 46.07438   1200 1_LN200143__ 
SBIASC22 SOLIVO21 1 0  1.531 10.269  68.2438    480 1_LN201170__ 
SBICKI11 SBICKI12 0 2    0.0    0.0      0.0        SUBI3__S1-S2 
SBICKI11 SLAUFE1A 1 0  2.283 25.701 282.1468   2000 1_LN300140__ 
SBICKI12 SCHIPP14 1 8  3.066 35.939 370.6856   1500 1_LN301363__ 
SBICKI21 SBICKI22 0 7    0.0    0.0      0.0        SUBI2__S1-S2 
SBICKI21 SBICKI2A Y 9   -0.0 0.0501      0.0   1417 LOBI20T1__S1 
SBICKI21 SBICKI2B Y 9   -0.0 0.0501      0.0   1417 LOBI20T2__S1 
SBICKI22 SBICKI2A Y 1   -0.0 0.0501      0.0   1417 LOBI20T1__S2 
SBICKI22 SBICKI2B Y 1   -0.0 0.0501      0.0   1417 LOBI20T2__S2 
SBICKI22 SCHIPP25 1 0  3.066 35.939 370.6818   1400 1_LNC20009__ 
SBICKI22 SFLUME21 1 0  0.718   5.31  63.2438   1200 1_LN201190__ 
SBICKI22 SINNER21 1 0  4.195 28.562 204.5661   1190 1_LN200074__ 
SBICKI22 SINNER26 2 0  4.194 28.554 204.5661   1190 2_LN200075__ 
SBICKI22 SMETTL21 1 0  3.209 21.905    170.0   1190 1_LN200072__ 
SBICKI22 SMUEHB21 1 0  2.158 14.235 115.6818   1190 1_LN200027__ 
SBICKI22 SOFTRI21 1 0  2.443 16.443 114.5868   1190 1_LN200028__ 
SBICKI22 SWILLI21 1 0   1.54 10.086 122.6033   1190 1_LN201313__ 
SBICKI22 SWIMMI22 1 8 1.6046 18.301 199.7314   1400 1_LN201340__ 
SBICKI22 SWIMMI22 2 8  1.651 18.667  206.343   1200 2_LN201377__ 
SBICKI22 SY_WIM21 1 0  1.632 19.204 199.1529   1400 1_LN201345__ 
SBIRRG21 SBIRRG2A Y 1   -0.0 0.0501      0.0   1071 GEBY20G1__S1 
SBIRRG21 SBIRR_21 1 0   0.17   0.82  127.314   1000 1_LN201351__ 
SBIRR_21 SBIRR_2A Y 1   -0.0 0.0501      0.0    567 LOBY20T2__S1 
SBIRR_21 SNIEDE21 1 0  0.233  2.569     30.0   1300 1_LN200147__ 
SBIRR_21 SOFTRI21 1 8  1.635  8.913 110.9091   1300 1_LN201379__ 
SBIRR_21 SRUPPE22 1 0  0.603  3.317 40.47521   1000 1_LN200148__ 
SBITSC21 SBITSC22 9 2    0.0    0.0      0.0        SUBT2__1A-1B 
SBITSC21 SBITSC2B Y 1   -0.0 0.0501      0.0    378 GEBT2001__1A 
SBITSC21 SY_VIS21 1 0   0.56  4.221 30.59917   1200 1_LN201249__ 
SBITSC22 SBITSC23 9 2    0.0    0.0      0.0        SUBT2__1B-1C 
SBITSC22 SBITSC2A Y 1   -0.0 0.0501      0.0    693 LOBT20F1__1B 
SBITSC23 SBITSC2C Y 9   -0.0 0.0501      0.0    378 GEBT2002__1C 
SBITSC23 SBITSC2D Y 1   -0.0 0.0501      0.0    472 GEBT2003__1C 
SBITSC23 SMOERE21 1 0  0.221  1.666 12.04545   1200 1_LN200030__ 
SBONAD12 SBREIT12 1 0  3.241 36.298 403.6911   2500 1_LN300048__ 
SBONAD12 SMAPRA11 1 0  0.514  5.827 64.79917   2000 1_LN300041__ 
SBONAD12 SSILS_11 1 0  0.408  4.604 51.21884   2500 1_LN300024__ 
SBONAD12 SSILS_11 2 0  0.408  4.597 51.28809   2500 2_LN300049__ 
SBONAD12 STAVAN12 1 0  0.803  9.031 99.50139   2500 1_LN300042__ 
SBONAD21 SBONAD2A Y 1   -0.0 0.0501      0.0    283 LOBO20T1__S1 
SBONAD21 SROTHE21 1 0  0.346  1.897 23.65702   1620 1_LN200150__ 
SBONAD21 SRUETH21 1 0  2.027 22.898 255.8678   1620 1_LN201296__ 
SBONAD21 SY_ILA21 1 0   0.89  5.339 55.61983   1300 1_LN200152__ 
SBOTTE21 SBOTTE22 9 2    0.0    0.0      0.0        SUBF2__1A-1B 
SBOTTE21 SBOTTE2A Y 1   -0.0 0.0501      0.0    378 LOBF20T1__1A 
SBOTTE21 SMUEHB22 1 0  3.074 15.921  230.186   1200 1_LN200163__ 
SBOTTE22 SBOTTE2B Y 1   -0.0 0.0501      0.0    567 LOBF20T2__1B 
SBOTTE22 SS.TRI21 1 0  3.087 17.318 135.4752   1080 1_LN200287__ 
SBREIT11 SBREIT12 0 2    0.0    0.0      0.0        SUBR3__S1-S2 
SBREIT11 SMAPRA11 1 0  2.737 30.609 340.3601   2000 1_LN300026__ 
SBREIT12 SLAUFE12 1 0  1.587 17.911 200.6787   2400 1_LN300005__ 
SBREIT12 STIERF11 1 0  2.484 23.738 308.9889   2400 1_LN301325__ 
SBREIT21 SBREIT22 0 2    0.0    0.0      0.0        SUBR2__S1-S2 
SBREIT21 SSCHLA21 1 0  1.429  7.796  97.2314   1300 1_LN200158__ 
SBREIT21 STOESS21 1 0  0.438  2.392 29.83471   1620 1_LN200159__ 
SBREIT22 SFAELL22 1 0  1.262  6.831 86.52893   1620 1_LN200156__ 
SBREIT22 SGRYNA21 1 0   1.09 12.296 134.7727   1265 1_LN200155__ 
SBREIT22 SRIET_22 1 0  0.498  2.717 33.90496   1300 1_LN200157__ 
SBREIT22 SWITTE21 1 0  1.433  9.276 82.56198   1265 1_LN200161__ 
SBREIT22 SY_WEI21 1 0  1.144  6.275 77.43802   1300 1_LNC20113__ 
SBREIT71 SBREIT7A Y 1   -0.0 0.0501      0.0    770 LOBR0021__S2 
SBREIT71 SBREIT7B Y 1   -0.0 0.0501      0.0   1796 LOBR00D1__S2 
SCASTA21 SCASTA22 9 7    0.0    0.0      0.0        SUCT2__S1-S2 
SCASTA21 SCASTA23 0 2    0.0    0.0      0.0        SUCT2__S1-S3 
SCASTA21 SCASTA2A Y 1   -0.0 0.0501      0.0    189 LOCT20T1__S1 
SCASTA22 SCASTA23 0 2    0.0    0.0      0.0        SUCT2__S3-S2 
SCASTA22 SCASTA2B Y 1   -0.0 0.0501      0.0    189 LOCT20T2__S2 
SCASTA23 SLOEBB24 1 0  0.861  5.407  34.2562    600 1_LN201184__ 
SCAVER21 SCAVER22 0 2    0.0    0.0      0.0        SUCV2__S1-S2 
SCAVER21 SPECCI21 1 0  1.218  6.229 39.04959    917 1_LN200162__ 
SCAVER71 SCAVER72 9 7    0.0    0.0      0.0        SUCV0__S1-S2 
SCAVER71 SCAVER7A Y 1   -0.0 0.0501      0.0   1026 GECV2001__S1 
SCAVER71 SCAVER7B Y 1   -0.0 0.0501      0.0   1026 GECV2002__S1 
SCAVER72 SCAVER7C Y 1   -0.0 0.0501      0.0   1026 GECV2003__S2 
SCAVER72 SCAVER7D Y 1   -0.0 0.0501      0.0   1026 GECV2004__S2 
SCHAMO11 SCHAMO12 9 2    0.0    0.0      0.0        SUCA3__1A-1B 
SCHAMO12 SCHAMO13 9 2    0.0    0.0      0.0        SUCA3__1B-1C 
SCHAMO12 SCHAMO15 0 2    0.0    0.0      0.0        SUCA3__1B-2B 
SCHAMO12 SCHAMO1A Y 1   -0.0 0.0501      0.0    966 GECA3001__1B 
SCHAMO13 SCHAMO1B Y 1   -0.0 0.0501      0.0    966 GECA3002__1C 
SCHAMO13 SCHAMO1C Y 9   -0.0 0.0501      0.0    966 GECA3003__1C 
SCHAMO13 SCHIPP16 2 0  0.353  7.751 116.1357   3000 2_LN301362__ 
SCHAMO14 SCHAMO15 9 2    0.0    0.0      0.0        SUCA3__2A-2B 
SCHAMO14 SCHIPP11 1 0  0.354  7.779 114.8961   3000 1_LN301361__ 
SCHAMO14 SY_BAT11 1 0  0.363  5.397 66.05956   2400 1_LN301332__ 
SCHAMO15 SCHAMO16 9 2    0.0    0.0      0.0        SUCA3__2B-2C 
SCHAMO15 SCHAMO1A Y 9   -0.0 0.0501      0.0    966 GECA3001__2B 
SCHAMO16 SCHAMO1B Y 9   -0.0 0.0501      0.0    966 GECA3002__2C 
SCHAMO16 SCHAMO1C Y 1   -0.0 0.0501      0.0    966 GECA3003__2C 
SCHAMO21 SCHAMO22 9 7    0.0    0.0      0.0        SUCA2__1A-1B 
SCHAMO21 SCHAMO23 0 2    0.0    0.0      0.0        SUCA2__1A-2A 
SCHAMO21 SCHAMO2E 9 2    0.0    0.0      0.0   2000 SUCA2__1A-V1 
SCHAMO21 SCHAMO2G 9 2    0.0    0.0      0.0        SUCA2__1A-VP 
SCHAMO21 SCHAMO2I Y 9   -0.0 0.0501      0.0    567 LOCA21T1__1A 
SCHAMO21 SRIDDE23 1 0   0.09  1.299  16.7562   1250 1_LNC20060__ 
SCHAMO21 SRIDDE23 3 0  0.232  1.701 32.97521   1200 3_LN200039__ 
SCHAMO22 SCHAMO24 0 7    0.0    0.0      0.0        SUCA2__1B-2B 
SCHAMO22 SCHAMO27 9 7    0.0    0.0      0.0        SUCA2__1B-4A 
SCHAMO22 SCHAMO2A 9 7    0.0    0.0      0.0        SUCA2__1B-5A 
SCHAMO22 SCHAMO2F 9 7    0.0    0.0      0.0   2000 SUCA2__1B-V2 
SCHAMO22 SCHAMO2G 9 7    0.0    0.0      0.0        SUCA2__1B-VP 
SCHAMO22 SCHAMO2K Y 9   -0.0 0.0501      0.0     63 LOCA21T5__1B 
SCHAMO23 SCHAMO24 9 7    0.0    0.0      0.0        SUCA2__2A-2B 
SCHAMO23 SCHAMO2G 9 7    0.0    0.0      0.0        SUCA2__2A-VP 
SCHAMO23 SCHAMO2I Y 9   -0.0 0.0501      0.0    567 LOCA21T1__2A 
SCHAMO23 SRIDDE21 2 0  0.232  1.693 31.13636   1200 2_LN200034__ 
SCHAMO24 SCHAMO27 9 7    0.0    0.0      0.0        SUCA2__2B-4A 
SCHAMO24 SCHAMO2A 9 7    0.0    0.0      0.0        SUCA2__2B-5A 
SCHAMO24 SCHAMO2G 9 7    0.0    0.0      0.0        SUCA2__2B-VP 
SCHAMO24 SCHAMO2K Y 9   -0.0 0.0501      0.0     63 LOCA21T5__2B 
SCHAMO25 SCHAMO26 9 2    0.0    0.0      0.0        SUCA2__3A-3B 
SCHAMO25 SCHAMO27 0 7    0.0    0.0      0.0   1200 SUCA2__4A-3A 
SCHAMO25 SCHAMO2A 0 2    0.0    0.0      0.0   1200 SUCA2__3A-5A 
SCHAMO25 SCHAMO2E 9 2    0.0    0.0      0.0   2000 SUCA2__V1-3A 
SCHAMO25 SCHAMO2N Y 9   -0.0 0.0501      0.0    252 GECA2004__3A 
SCHAMO25 SCHAMO2P Y 9   -0.0 0.0501      0.0    252 GECA2006__3A 
SCHAMO26 SCHAMO29 0 7    0.0    0.0      0.0   1200 SUCA2__3B-4C 
SCHAMO26 SCHAMO2C 0 2    0.0    0.0      0.0   1200 SUCA2__3B-5C 
SCHAMO26 SCHAMO2F 9 7    0.0    0.0      0.0   2000 SUCA2__V2-3B 
SCHAMO26 SCHAMO2J Y 9   -0.0 0.0501      0.0    252 GECA2001__3B 
SCHAMO26 SCHAMO2M Y 9   -0.0 0.0501      0.0    252 GECA2003__3B 
SCHAMO27 SCHAMO28 9 2    0.0    0.0      0.0        SUCA2__4A-4B 
SCHAMO27 SCHAMO2A 9 7    0.0    0.0      0.0        SUCA2__4A-5A 
SCHAMO27 SCHAMO2K Y 9   -0.0 0.0501      0.0     63 LOCA21T5__4A 
SCHAMO28 SCHAMO29 9 2    0.0    0.0      0.0        SUCA2__4B-4C 
SCHAMO28 SCHAMO2B 0 2    0.0    0.0      0.0        SUCA2__4B-5B 
SCHAMO28 SCHAMO2D 0 7    0.0    0.0      0.0        SUCA2__4B-HS 
SCHAMO29 SCHAMO2C 9 7    0.0    0.0      0.0        SUCA2__4C-5C 
SCHAMO29 SCHAMO2G 9 7    0.0    0.0      0.0        SUCA2__4C-VP 
SCHAMO29 SFIONG23 2 0  1.614  9.311 64.23554   1020 2_LN201244__ 
SCHAMO29 SMUEHB21 1 8  5.781 38.857 302.6653   1020 1_LN200037__ 
SCHAMO2A SCHAMO2B 9 2    0.0    0.0      0.0        SUCA2__5A-5B 
SCHAMO2A SCHAMO2K Y 1   -0.0 0.0501      0.0     63 LOCA21T5__5A 
SCHAMO2A SGSTAA23 1 8  2.266 15.523 105.8264   1020 1_LN200033__ 
SCHAMO2A SY_FIG21 1 0  1.595  9.211 63.38843   1020 1_LN201319__ 
SCHAMO2A SY_GST21 1 8  2.266 15.523 105.8264   1020 1_LN201354__ 
SCHAMO2B SCHAMO2C 9 2    0.0    0.0      0.0        SUCA2__5B-5C 
SCHAMO2B SCHAMO2D 0 7    0.0    0.0      0.0        SUCA2__5B-HS 
SCHAMO2C SCHAMO2G 9 7    0.0    0.0      0.0        SUCA2__VP-5C 
SCHAMO2C SCHAND23 1 0  0.259  3.626  44.7314   2400 1_LN201307__ 
SCHAMO2E SCHAMO2O Y 9   -0.0 0.0501      0.0    252 GECA2005__V1 
SCHAMO2F SCHAMO2L Y 9   -0.0 0.0501      0.0    252 GECA2002__V2 
SCHAMO71 SCHAMO7A Y 1   -0.0 0.0501      0.0    513 LOCA00T1__S1 
SCHAND21 SCHAND22 9 2    0.0    0.0      0.0        SUCF2__1A-1B 
SCHAND21 SCHAND2A Y 9   -0.0 0.0501      0.0    283 LOCF20T1__1A 
SCHAND21 SCHIPP23 1 0  0.393  5.617 66.46694   2400 1_LN201308__ 
SCHAND22 SCHAND23 9 2    0.0    0.0      0.0        SUCF2__1B-1C 
SCHAND23 SCHAND2B Y 1   -0.0 0.0501      0.0    283 LOCF20T2__1C 
SCHATE11 SCHATE12 9 2    0.0    0.0      0.0        SUCB3__1A-1B 
SCHATE11 SNDDRA12 1 0  0.108  1.079  380.097   1596 1_LN301336__ 
SCHATE12 SCHATE13 9 2    0.0    0.0      0.0        SUCB3__1B-1C 
SCHATE12 SCHATE15 0 2    0.0    0.0      0.0        SUCB3__1B-2B 
SCHATE12 SCHATE17 0 7    0.0    0.0      0.0        SUCB3__1B-HS 
SCHATE13 SCHATE1A Y 9   -0.0 0.0501      0.0   2589 LOCB30L2__1C 
SCHATE14 SCHATE15 9 2    0.0    0.0      0.0        SUCB3__2A-2B 
SCHATE15 SCHATE16 9 2    0.0    0.0      0.0        SUCB3__2B-2C 
SCHATE15 SCHATE17 0 7    0.0    0.0      0.0        SUCB3__2B-HS 
SCHATE16 SCHATE1A Y 9   -0.0 0.0501      0.0   2589 LOCB30L2__2C 
SCHATE16 SNDDRA11 2 0  0.109  1.076  380.097   1596 2_LN301337__ 
SCHATE21 SCHATE22 9 2    0.0    0.0      0.0        SUCB2__1A-1B 
SCHATE21 SY_CHL21 1 0  0.028  0.207 64.48347   1200 1_LN201302__ 
SCHATE22 SCHATE23 9 7    0.0    0.0      0.0        SUCB2__1B-HS 
SCHIPP11 SCHIPP12 9 2    0.0    0.0      0.0        SUCI3__1A-1B 
SCHIPP12 SCHIPP13 9 2    0.0    0.0      0.0        SUCI3__1B-1C 
SCHIPP12 SCHIPP15 0 2    0.0    0.0      0.0        SUCI3__1B-2B 
SCHIPP13 SCHIPP1A Y 9   -0.0 0.0501      0.0   2589 LOCI30L4__1C 
SCHIPP14 SCHIPP15 9 2    0.0    0.0      0.0        SUCI3__2A-2B 
SCHIPP15 SCHIPP16 9 2    0.0    0.0      0.0        SUCI3__2B-2C 
SCHIPP16 SCHIPP1A Y 9   -0.0 0.0501      0.0   2589 LOCI30L4__2C 
SCHIPP21 SCHIPP22 9 2    0.0    0.0      0.0        SUCI2__1A-1B 
SCHIPP21 SCHIPP23 9 7    0.0    0.0      0.0        SUCI2__1A-2A 
SCHIPP21 SCHIPP2A Y 1   -0.0 0.0501      0.0    535 LOCI20T1__1A 
SCHIPP22 SCHIPP24 0 2    0.0    0.0      0.0        SUCI2__1B-2B 
SCHIPP22 SCHIPP25 0 7    0.0    0.0      0.0        SUCI2__1B-HS 
SCHIPP22 SCHIPP26 0 2    0.0    0.0      0.0        SUCI2__1B-V2 
SCHIPP22 SCHIPP2B Y 9   -0.0 0.0501      0.0    535 LOCI20T2__1B 
SCHIPP22 SCHIPP2C Y 1   -0.0 0.0501      0.0    535 LOCI20T3__1B 
SCHIPP22 SSTALD21 1 0  1.598  11.53 79.77273   1200 1_LN200040__ 
SCHIPP22 SY_VIS22 2 0  1.475 10.984  81.4876   1200 2_LN201251__ 
SCHIPP23 SCHIPP24 9 2    0.0    0.0      0.0        SUCI2__2A-2B 
SCHIPP23 SCHIPP2A Y 9   -0.0 0.0501      0.0    535 LOCI20T1__2A 
SCHIPP23 SSTALD21 2 8  2.036 14.227  103.719   1000 2_LN201347__ 
SCHIPP23 SWIMMI22 1 8 1.3814 15.756 171.9421   2000 1_LN201341__ 
SCHIPP23 SWIMMI22 2 8  1.421 16.787 173.0992   1200 2_LN201386__ 
SCHIPP23 SY_VIS21 1 0  1.473  10.98 81.34298   1310 1_LN201250__ 
SCHIPP23 SY_WIM21 1 0  1.421 16.787 173.0992   2000 1_LN201346__ 
SCHIPP24 SCHIPP25 0 7    0.0    0.0      0.0        SUCI2__2B-HS 
SCHIPP24 SCHIPP26 0 7    0.0    0.0      0.0        SUCI2__2B-V2 
SCHIPP24 SCHIPP2B Y 1   -0.0 0.0501      0.0    535 LOCI20T2__2B 
SCHIPP24 SCHIPP2C Y 9   -0.0 0.0501      0.0    535 LOCI20T3__2B 
SCHIPP25 SCHIPP26 9 2    0.0    0.0      0.0        SUCI2__V2-HS 
SCHIPP25 SCHIPP2A Y 9   -0.0 0.0501      0.0    535 LOCI20T1__HS 
SCHIPP25 SCHIPP2B Y 9   -0.0 0.0501      0.0    535 LOCI20T2__HS 
SCHIPP25 SCHIPP2C Y 9   -0.0 0.0501      0.0    535 LOCI20T3__HS 
SCRANS21 SCRANS22 9 2    0.0    0.0      0.0        SUC32__1A-1B 
SCRANS21 SROMAN23 1 0  2.785 12.597 151.6942   1400 1_LN201181__ 
SCRANS22 SCRANS2A Y 1   -0.0 0.0501      0.0    656 TRC32101__1B 
SCRANS22 SFORET23 1 0  1.092  4.808 58.94628   1400 1_LN201180__ 
SEGLIS21 SEGLIS2A Y 9   -0.0 0.0501      0.0    567 LOEG2011__S1 
SEGLIS21 SY_WEI21 1 0  0.032   0.17 2.231405    520 1_LNC20114__ 
SFAELL21 SFAELL22 0 2    0.0    0.0      0.0        SUFA2__S1-2A 
SFAELL21 SFAELL2C Y 1   -0.0 0.0501      0.0    567 LOFA21T3__S1 
SFAELL21 SFAELL2D Y 9   -0.0 0.0501      0.0    567 LOFA21T4__S1 
SFAELL21 SGRYNA22 1 0  2.106 11.444 179.4835    950 1_LN200154__ 
SFAELL22 SFAELL23 9 2    0.0    0.0      0.0        SUFA2__2A-2B 
SFAELL22 SFAELL24 0 7    0.0    0.0      0.0        SUFA2__2A-HS 
SFAELL22 SFAELL2A Y 9   -0.0 0.0501      0.0    882 LOFA21T1__2A 
SFAELL22 SFAELL2C Y 9   -0.0 0.0501      0.0    567 LOFA21T3__2A 
SFAELL22 SFAELL2D Y 1   -0.0 0.0501      0.0    567 LOFA21T4__2A 
SFAELL23 SFAELL2B Y 1   -0.0 0.0501      0.0    882 LOFA21T2__2B 
SFAELL24 SFAELL2C Y 9   -0.0 0.0501      0.0    567 LOFA21T3__HS 
SFAELL24 SFAELL2D Y 9   -0.0 0.0501      0.0    567 LOFA21T4__HS 
SFERRE21 SFERRE2A Y 1   -0.0 0.0501      0.0    220 GEFE2001__S1 
SFERRE21 SFERRE2B Y 1   -0.0 0.0501      0.0    220 GEFE2002__S1 
SFERRE21 SFERRE2C Y 1   -0.0 0.0501      0.0    220 GEFE2003__S1 
SFIESC21 SFIESC2A Y 1   -0.0 0.0501      0.0    378 LOFH20T1__S1 
SFIESC21 SMOERE22 1 8  0.573  3.873 25.53719   1000 1_LN200047__ 
SFIESC21 SY_ACQ21 1 0   0.71 11.112  122.376   1000 1_LN201172__ 
SFILIS11 SFILIS1A Y 1   -0.0 0.0501      0.0    310 LOFI30T1__S1 
SFILIS11 SROBBI12 1 0  1.612 18.048 204.5637   2400 1_LN300155__ 
SFILIS11 SSILS_11 1 0  0.553  6.257 69.08587   2400 1_LN300033__ 
SFIONG21 SFIONG22 0 7    0.0    0.0      0.0        SUFG2__1B-1A 
SFIONG21 SFIONG24 0 7    0.0    0.0      0.0        SUFG2__1A-V1 
SFIONG21 SY_FIG21 1 0   0.02   0.11 0.867769   1020 1_LN201320__ 
SFIONG21 SY_FIG22 2 8   0.02   0.11 0.867769   1020 2_LN201352__ 
SFIONG22 SFIONG23 0 2    0.0    0.0      0.0        SUFG2__1B-1C 
SFIONG22 SFIONG25 0 7    0.0    0.0      0.0        SUFG2__1B-V2 
SFIONG23 SFIONG26 0 7    0.0    0.0      0.0        SUFG2__1C-V3 
SFIONG24 SFIONG2A Y 9   -0.0 0.0501      0.0    189 GEFG2001__V1 
SFIONG24 SFIONG2B Y 9   -0.0 0.0501      0.0    189 GEFG2002__V1 
SFIONG25 SFIONG2C Y 9   -0.0 0.0501      0.0    189 GEFG2003__V2 
SFIONG25 SFIONG2D Y 9   -0.0 0.0501      0.0    189 GEFG2004__V2 
SFIONG26 SFIONG2E Y 9   -0.0 0.0501      0.0    189 GEFG2005__V3 
SFIONG26 SFIONG2F Y 9   -0.0 0.0501      0.0    189 GEFG2006__V3 
SFIONN21 SFIONN2A Y 1   -0.0 0.0501      0.0    189 GEFF2001__S1 
SFIONN21 SFIONN2B Y 1   -0.0 0.0501      0.0    189 GEFF2002__S1 
SFIONN21 SFIONN2C Y 1   -0.0 0.0501      0.0    189 GEFF2003__S1 
SFIONN21 SY_FIF21 1 0  0.029  0.205 1.528926   1000 1_LN201316__ 
SFIONN21 SY_FIG22 2 8  0.033  0.227 1.694215   1000 2_LN201349__ 
SFLUME21 SFLUME22 0 2    0.0    0.0      0.0        SUFL2__S1-S2 
SFLUME21 SFLUME2A Y 9   -0.0 0.0501      0.0    441 LOFL20T1__S1 
SFLUME21 SFLUME2B Y 1   -0.0 0.0501      0.0    441 LOFL20T2__S1 
SFLUME21 SFLUME2C Y 1   -0.0 0.0501      0.0    882 LOFL20T3__S1 
SFLUME22 SFLUME2A Y 1   -0.0 0.0501      0.0    441 LOFL20T1__S2 
SFLUME22 SFLUME2B Y 9   -0.0 0.0501      0.0    441 LOFL20T2__S2 
SFLUME22 SFLUME2C Y 9   -0.0 0.0501      0.0    882 LOFL20T3__S2 
SFLUME22 SGERLA21 1 0  0.639  3.062 21.98347    600 1_LNC20093__ 
SFLUME22 SGOESG26 1 0  1.797 12.014 93.20248   1200 1_LN201191__ 
SFORET21 SFORET22 9 2    0.0    0.0      0.0        SUFO2__1A-1B 
SFORET21 SFORET2A Y 1   -0.0 0.0501      0.0   1260 LOFO20T8__1A 
SFORET21 SFORET2C Y 9   -0.0 0.0501      0.0    157 LOFO20U1__1A 
SFORET22 SFORET23 9 2    0.0    0.0      0.0        SUFO2__1B-1C 
SFORET22 SFORET25 0 2    0.0    0.0      0.0        SUFO2__1B-2B 
SFORET23 SFORET2B Y 9   -0.0 0.0501      0.0    882 LOFO20T9__1C 
SFORET23 SFORET2D Y 9   -0.0 0.0501      0.0    157 LOFO20U2__1C 
SFORET24 SFORET25 9 2    0.0    0.0      0.0        SUFO2__2A-2B 
SFORET24 SFORET2A Y 9   -0.0 0.0501      0.0   1260 LOFO20T8__2A 
SFORET24 SFORET2C Y 1   -0.0 0.0501      0.0    157 LOFO20U1__2A 
SFORET24 SVERBO21 1 0  0.742  3.273 47.06612   1400 1_LN200175__ 
SFORET25 SFORET26 9 2    0.0    0.0      0.0        SUFO2__2B-2C 
SFORET26 SFORET2B Y 1   -0.0 0.0501      0.0    882 LOFO20T9__2C 
SFORET26 SFORET2D Y 1   -0.0 0.0501      0.0    157 LOFO20U2__2C 
SFORET26 SVERBO22 2 0  0.741  3.273 46.98347   1400 2_LN200176__ 
SFROLO21 SFROLO22 9 2    0.0    0.0      0.0        SUFR2__1A-1B 
SFROLO21 SFROLO23 0 2    0.0    0.0      0.0        SUFR2__1A-2A 
SFROLO21 SFROLO25 0 7    0.0    0.0      0.0        SUFR2__1A-HA 
SFROLO21 SFROLO2A Y 9   -0.0 0.0501      0.0    882 LOFR20T1__1A 
SFROLO21 SFROLO2D Y 1   -0.0 0.0501      0.0    882 LOFR20T4__1A 
SFROLO21 SLACHM22 1 0  0.534  3.754 25.39256   1200 1_LN200177__ 
SFROLO22 SFROLO2B Y 9   -0.0 0.0501      0.0    882 LOFR20T2__1B 
SFROLO22 SFROLO2C Y 9   -0.0 0.0501      0.0    882 LOFR20T3__1B 
SFROLO23 SFROLO24 9 2    0.0    0.0      0.0        SUFR2__2A-2B 
SFROLO23 SFROLO25 0 7    0.0    0.0      0.0        SUFR2__2A-HA 
SFROLO23 SFROLO2A Y 9   -0.0 0.0501      0.0    882 LOFR20T1__2A 
SFROLO23 SFROLO2D Y 9   -0.0 0.0501      0.0    882 LOFR20T4__2A 
SFROLO24 SFROLO2B Y 1   -0.0 0.0501      0.0    882 LOFR20T2__2B 
SFROLO24 SFROLO2C Y 9   -0.0 0.0501      0.0    882 LOFR20T3__2B 
SFROLO24 SORMAL21 1 0  1.084   9.44 89.23554   1200 1_LN200178__ 
SFROLO25 SFROLO26 9 7    0.0    0.0      0.0        SUFR2__HA-HB 
SFROLO25 SFROLO2A Y 9   -0.0 0.0501      0.0    882 LOFR20T1__HA 
SFROLO25 SFROLO2D Y 9   -0.0 0.0501      0.0    882 LOFR20T4__HA 
SFROLO26 SFROLO2B Y 9   -0.0 0.0501      0.0    882 LOFR20T2__HB 
SFROLO26 SFROLO2C Y 9   -0.0 0.0501      0.0    882 LOFR20T3__HB 
SGABI_21 SGABI_2A Y 9   -0.0 0.0501      0.0     63 LOGB20T1__S1 
SGABI_21 SY_GAB21 1 8  0.048   0.14  0.88843     60 1_LN201275__ 
SGALMI21 SGALMI2A Y 9   -0.0 0.0501      0.0    656 TRGA2101__S1 
SGALMI21 SGALMI2B Y 9   -0.0 0.0501      0.0    656 TRGA2102__S1 
SGALMI22 SGALMI2A Y 1   -0.0 0.0501      0.0    656 TRGA2101__S2 
SGALMI22 SGALMI2B Y 1   -0.0 0.0501      0.0    656 TRGA2102__S2 
SGALMI22 SKERZE21 1 0  0.311  1.476 15.55785   1250 1_LN200109__ 
SGALMI22 SMUEHB22 1 0  0.749  3.726 38.20248   1250 1_LN200108__ 
SGERLA21 SGERLA2A Y 1   -0.0 0.0501      0.0    441 LOGF2011__S1 
SGISWI21 SGISWI2A Y 1   -0.0 0.0501      0.0    378 LOGW20T1__S1 
SGISWI21 SINNER21 1 0  1.534  7.004 46.32231    910 1_LNC20032__ 
SGISWI21 SLITTA21 1 0  3.271  15.42 108.0992    910 1_LNC20033__ 
SGOESC21 SGOESC2A Y 1   -0.0 0.0501      0.0    283 LOGC20T1__S1 
SGOESC21 SGOESC2B Y 1   -0.0 0.0501      0.0    220 GEGC2003__S1 
SGOESC21 SGOESC2C Y 1   -0.0 0.0501      0.0    220 GEGC2004__S1 
SGOESC21 SPLATT22 1 0  0.875  6.113 39.00826    500 1_LN200294__ 
SGOESC21 SY_PLA22 1 8  0.867  6.045 37.97521    500 1_LN201383__ 
SGOESG11 SGOESG12 0 2    0.0    0.0      0.0        SUGO3__S1-S2 
SGOESG11 SGOESG1A Y 1   -0.0 0.0501      0.0   1987 GEGO3001__S1 
SGOESG11 SLAUFE13 1 0   0.64    7.4 82.00139   2400 1_LN300003__ 
SGOESG11 SMETTL11 2 0  1.233 13.813 151.5582   2400 2_LN300064__ 
SGOESG12 SGOESG1A Y 9   -0.0 0.0501      0.0   1987 GEGO3001__S2 
SGOESG12 SMETTL12 1 0   0.97 12.891 159.5706   2400 1_LN300147__ 
SGOESG21 SGOESG22 9 2    0.0    0.0      0.0        SUGO2__1A-1B 
SGOESG21 SGOESG24 9 7    0.0    0.0      0.0        SUGO2__1A-2A 
SGOESG21 SGOESG2C Y 1   -0.0 0.0501      0.0    441 LOGO20T3__1A 
SGOESG21 SGOESG2D Y 1   -0.0 0.0501      0.0    567 LOGO20T5__1A 
SGOESG21 SSURSE26 1 8  0.798  8.166 92.25207   2000 1_LN200184__ 
SGOESG21 SY_SUR21 1 0  0.794  8.126 91.71488   2400 1_LN201380__ 
SGOESG22 SGOESG23 9 2    0.0    0.0      0.0        SUGO2__1B-1C 
SGOESG22 SGOESG25 0 2    0.0    0.0      0.0        SUGO2__1B-2B 
SGOESG22 SGOESG28 0 7    0.0    0.0      0.0        SUGO2__1B-HB 
SGOESG23 SGOESG2B Y 9   -0.0 0.0501      0.0    220 LOGO200E__1C 
SGOESG23 SGOESG2E Y 9   -0.0 0.0501      0.0    441 LOGO20T6__1C 
SGOESG23 SLAUFE24 1 0   0.65   7.42 109.4008   2400 1_LN200011__ 
SGOESG24 SGOESG25 9 2    0.0    0.0      0.0        SUGO2__2A-2B 
SGOESG24 SGOESG2C Y 9   -0.0 0.0501      0.0    441 LOGO20T3__2A 
SGOESG24 SGOESG2D Y 9   -0.0 0.0501      0.0    567 LOGO20T5__2A 
SGOESG24 SORMAL21 1 0  0.461   4.97 55.18595   2000 1_LN200185__ 
SGOESG25 SGOESG26 9 2    0.0    0.0      0.0        SUGO2__2B-2C 
SGOESG25 SGOESG28 0 7    0.0    0.0      0.0        SUGO2__2B-HB 
SGOESG26 SGOESG2B Y 1   -0.0 0.0501      0.0    220 LOGO200E__2C 
SGOESG26 SGOESG2E Y 1   -0.0 0.0501      0.0    441 LOGO20T6__2C 
SGOESG26 SMETTL21 1 0  0.962  12.73  157.624   2400 1_LN200183__ 
SGOESG27 SGOESG28 9 7    0.0    0.0      0.0        SUGO2__HA-HB 
SGOESG27 SGOESG2C Y 9   -0.0 0.0501      0.0    441 LOGO20T3__HA 
SGOESG27 SGOESG2D Y 9   -0.0 0.0501      0.0    567 LOGO20T5__HA 
SGOESG28 SGOESG29 9 7    0.0    0.0      0.0        SUGO2__HB-HC 
SGOESG29 SGOESG2B Y 9   -0.0 0.0501      0.0    220 LOGO200E__HC 
SGOESG29 SGOESG2E Y 9   -0.0 0.0501      0.0    441 LOGO20T6__HC 
SGONDO21 SSERRA21 1 0  0.308  1.866 11.21901    180 1_LN201274__ 
SGONDO71 SGONDO7A Y 1   -0.0 0.0501      0.0    257 LOGN00T4__S1 
SGONDO71 SGONDO7B Y 1   -0.0 0.0501      0.0    770 GEGN0001__S1 
SGONDO71 SGONDO7C Y 1   -0.0 0.0501      0.0    770 GEGN0002__S1 
SGONDO71 SGONDO7D Y 1   -0.0 0.0501      0.0    770 GEGN0003__S1 
SGORDU21 XGO_ME21 1 0 1.8235  9.726 59.58678    900 1_LN200055__ 
SGRIMS21 SGRIMS22 9 2    0.0    0.0      0.0        SUGM2__1A-1B 
SGRIMS21 SGRIMS23 0 2    0.0    0.0      0.0        SUGM2__1A-2A 
SGRIMS21 SGRIMS2B Y 9   -0.0 0.0501      0.0    378 GEGM2021__1A 
SGRIMS21 SGRIMS2C Y 9   -0.0 0.0501      0.0    378 GEGM2022__1A 
SGRIMS22 SGRIMS2A Y 1   -0.0 0.0501      0.0    283 GEGM2011__1B 
SGRIMS22 SGRIMS2D Y 9   -0.0 0.0501      0.0    378 GEGM2023__1B 
SGRIMS22 SGRIMS2E Y 9   -0.0 0.0501      0.0    378 GEGM2024__1B 
SGRIMS22 SINNER23 1 0   1.03  6.586 282.1694   1190 1_LN201281__ 
SGRIMS23 SGRIMS24 9 2    0.0    0.0      0.0        SUGM2__2A-2B 
SGRIMS23 SGRIMS2B Y 9   -0.0 0.0501      0.0    378 GEGM2021__2A 
SGRIMS23 SGRIMS2C Y 9   -0.0 0.0501      0.0    378 GEGM2022__2A 
SGRIMS23 SINNER24 2 0  1.031  6.516  282.562   1190 2_LN201282__ 
SGRIMS24 SGRIMS2A Y 9   -0.0 0.0501      0.0    283 GEGM2011__2B 
SGRIMS24 SGRIMS2D Y 9   -0.0 0.0501      0.0    378 GEGM2023__2B 
SGRIMS24 SGRIMS2E Y 9   -0.0 0.0501      0.0    378 GEGM2024__2B 
SGRYNA21 SGRYNA22 0 2    0.0    0.0      0.0        SUGY2__S1-S2 
SGRYNA21 SGRYNA2A Y 9   -0.0 0.0501      0.0    567 LOGY20T1__S1 
SGRYNA21 SGRYNA2B Y 1   -0.0 0.0501      0.0    441 LOGY20T2__S1 
SGRYNA21 SGRYNA2C Y 9   -0.0 0.0501      0.0    441 LOGY20T3__S1 
SGRYNA21 SMETTL23 1 0   1.77 18.029 244.3595    950 1_LN200187__ 
SGRYNA21 STIERF21 1 0  2.499 14.274  171.157   1200 1_LN201152__ 
SGRYNA21 SWINKE22 2 0  1.063 12.047 131.3223   1265 2_LN200190__ 
SGRYNA22 SGRYNA2A Y 1   -0.0 0.0501      0.0    567 LOGY20T1__S2 
SGRYNA22 SGRYNA2B Y 9   -0.0 0.0501      0.0    441 LOGY20T2__S2 
SGRYNA22 SGRYNA2C Y 1   -0.0 0.0501      0.0    441 LOGY20T3__S2 
SGRYNA22 STAVAN21 1 0   1.89 21.179  234.814   1265 1_LN200188__ 
SGRYNA22 STIERF26 2 0  2.499 14.271 171.1364   1200 2_LN201153__ 
SGRYNA22 SWINKE21 1 0  1.063 12.034 131.6322   1300 1_LN200189__ 
SGSTAA21 SGSTAA22 9 7    0.0    0.0      0.0        SUGS2__1A-1B 
SGSTAA21 SGSTAA24 0 7    0.0    0.0      0.0        SUGS2__1A-V1 
SGSTAA21 SMUEHB21 1 8  3.509 23.318 196.8595   1031 1_LN200107__ 
SGSTAA22 SGSTAA23 9 7    0.0    0.0      0.0        SUGS2__1B-1C 
SGSTAA23 SGSTAA2B Y 9   -0.0 0.0501      0.0    283 LOGS20T2__1C 
SGSTAA24 SGSTAA2A Y 9   -0.0 0.0501      0.0    378 LOGS20T1__V1 
SGSTAA24 SY_GST21 1 8  0.001    0.1      0.0    200 1_LN201355__ 
SHAND171 SHAND172 9 2    0.0    0.0      0.0        SUHD0__1A-1B 
SHAND171 SHAND17A Y 1   -0.0 0.0501      0.0   1026 GEHD0011__1A 
SHAND171 SHAND17B Y 9   -0.0 0.0501      0.0   1026 GEHD0012__1A 
SHAND271 SHAND27A Y 1   -0.0 0.0501      0.0   1283 GEHD0021__2A 
SHAND271 SHAND27B Y 1   -0.0 0.0501      0.0   1283 GEHD0022__2A 
SHAND272 SHAND27C Y 1   -0.0 0.0501      0.0   1283 GEHD0023__2B 
SHAND272 SHAND27D Y 1   -0.0 0.0501      0.0   1283 GEHD0024__2B 
SHAND273 SHAND27E Y 1   -0.0 0.0501      0.0   2823 GEHD0025__2C 
SHAND274 SHAND27F Y 1   -0.0 0.0501      0.0   1796 GEHD0031__S3 
SHANDE21 SHANDE22 9 2    0.0    0.0      0.0        SUHD2__1A-1B 
SHANDE21 SINNER21 1 0  0.701  4.737 33.18182   1190 1_LN201176__ 
SHANDE22 SHANDE24 0 2    0.0    0.0      0.0        SUHD2__1B-2B 
SHANDE22 SINNER26 2 0   0.72  4.781  32.7686   1190 2_LN201177__ 
SHANDE23 SHANDE24 9 2    0.0    0.0      0.0        SUHD2__2A-2B 
SHANDE23 SPECCI22 1 0  2.872 19.037 127.7893   1190 1_LN201175__ 
SHANDE24 SMOERE21 1 0  2.441 21.415 183.8636   1190 1_LN201246__ 
SHAUTE21 SHAUTE22 9 2    0.0    0.0      0.0        SUHA2__1A-1B 
SHAUTE21 SHAUTE2A Y 1   -0.0 0.0501      0.0   1071 LOHA20T1__1A 
SHAUTE21 SMUEHB22 1 0  1.969 10.511 164.6488   1400 1_LN200056__ 
SHAUTE22 SHAUTE2B Y 1   -0.0 0.0501      0.0   1071 LOHA20T3__1B 
SHAUTE22 SS.TRI21 1 0  4.192 22.726 200.9711   1080 1_LN200289__ 
SILANZ21 SILANZ2A Y 1   -0.0 0.0501      0.0    378 GEIL2013__S1 
SILANZ21 SY_ILA21 1 0  0.043  0.242 2.727273    250 1_LN200191__ 
SINGEN21 SINGEN22 9 2    0.0    0.0      0.0        SUIB2__1A-1B 
SINGEN21 SINGEN2A Y 1   -0.0 0.0501      0.0    378 LOIB20T1__1A 
SINGEN21 SMETTL22 1 0  0.838  8.547 97.89256   1000 1_LNC20117__ 
SINGEN21 SY_KUS21 1 8  0.528  5.687  62.8719   1000 1_LN201269__ 
SINGEN22 SINGEN2B Y 1   -0.0 0.0501      0.0    441 LOIB20T2__1B 
SINGEN22 SPLATT21 1 0  0.888  9.103 102.3347    500 1_LNC20115__ 
SINGEN22 SY_PLA22 1 8  0.881  9.035 101.3223   1000 1_LN201384__ 
SINNER21 SINNER22 9 2    0.0    0.0      0.0        SUIK2__1A-1B 
SINNER21 SWIMMI21 1 0  1.413 14.944  191.219   2000 1_LN200275__ 
SINNER22 SINNER23 9 2    0.0    0.0      0.0        SUIK2__1B-1C 
SINNER22 SINNER25 0 2    0.0    0.0      0.0        SUIK2__1B-2B 
SINNER24 SINNER25 9 2    0.0    0.0      0.0        SUIK2__2A-2B 
SINNER25 SINNER26 9 2    0.0    0.0      0.0        SUIK2__2B-2C 
SINNER26 SMETTL21 1 0  4.321  24.38  188.905    975 1_LN200193__ 
SINNER31 SINNER32 9 2    0.0    0.0      0.0        SUIK1__1A-1B 
SINNER31 SINNER34 0 2    0.0    0.0      0.0        SUIK1__1A-2A 
SINNER31 SINNER3A Y 1   -0.0 0.0501      0.0    600 LOIK10L1__1A 
SINNER31 SINNER3B Y 1   -0.0 0.0501      0.0    323 GEIK1002__1A 
SINNER31 SINNER3C Y 1   -0.0 0.0501      0.0     92 LOIK10L2__1A 
SINNER31 SINNER3M Y 9   -0.0 0.0501      0.0    831 GEIK1016__1A 
SINNER32 SINNER33 9 2    0.0    0.0      0.0        SUIK1__1B-1C 
SINNER32 SINNER3E Y 1   -0.0 0.0501      0.0   1016 LOIK10L3__1B 
SINNER32 SINNER3G Y 9   -0.0 0.0501      0.0    185 LOIK10T5__1B 
SINNER32 SINNER3I Y 9   -0.0 0.0501      0.0    554 LOIK10TH__1B 
SINNER32 SINNER3K Y 9   -0.0 0.0501      0.0   6559 LOIK10TR__1B 
SINNER33 SINNER36 0 7    0.0    0.0      0.0        SUIK1__1C-2C 
SINNER33 SINNER3D Y 9   -0.0 0.0501      0.0    323 GEIK1011__1C 
SINNER33 SINNER3F Y 1   -0.0 0.0501      0.0    323 GEIK1012__1C 
SINNER33 SINNER3H Y 1   -0.0 0.0501      0.0    323 GEIK1013__1C 
SINNER33 SINNER3J Y 1   -0.0 0.0501      0.0    323 GEIK1014__1C 
SINNER33 SINNER3L Y 9   -0.0 0.0501      0.0    323 GEIK1015__1C 
SINNER34 SINNER35 9 2    0.0    0.0      0.0        SUIK1__2A-2B 
SINNER34 SINNER3A Y 9   -0.0 0.0501      0.0    600 LOIK10L1__2A 
SINNER34 SINNER3B Y 9   -0.0 0.0501      0.0    323 GEIK1002__2A 
SINNER34 SINNER3C Y 9   -0.0 0.0501      0.0     92 LOIK10L2__2A 
SINNER34 SINNER3M Y 9   -0.0 0.0501      0.0    831 GEIK1016__2A 
SINNER35 SINNER36 9 2    0.0    0.0      0.0        SUIK1__2B-2C 
SINNER35 SINNER3E Y 9   -0.0 0.0501      0.0   1016 LOIK10L3__2B 
SINNER35 SINNER3G Y 1   -0.0 0.0501      0.0    185 LOIK10T5__2B 
SINNER35 SINNER3I Y 9   -0.0 0.0501      0.0    554 LOIK10TH__2B 
SINNER35 SINNER3K Y 9   -0.0 0.0501      0.0   6559 LOIK10TR__2B 
SINNER36 SINNER3D Y 1   -0.0 0.0501      0.0    323 GEIK1011__2C 
SINNER36 SINNER3F Y 9   -0.0 0.0501      0.0    323 GEIK1012__2C 
SINNER36 SINNER3H Y 9   -0.0 0.0501      0.0    323 GEIK1013__2C 
SINNER36 SINNER3J Y 9   -0.0 0.0501      0.0    323 GEIK1014__2C 
SINNER36 SINNER3L Y 1   -0.0 0.0501      0.0    323 GEIK1015__2C 
SINNER71 SINNER7A Y 9   -0.0 0.0501      0.0    513 LOIK01T9__S1 
SIRAGN21 SIRAGN2A Y 9   -0.0 0.0501      0.0    882 LOIR20T1__S1 
SIRAGN21 SIRAGN2B Y 1   -0.0 0.0501      0.0    378 LOIR20T2__S1 
SIRAGN21 SSOAZZ22 1 0  1.897 10.498 126.8802   1440 1_LN200084__ 
SKERZE21 SKERZE22 9 2    0.0    0.0      0.0        SUKE2__1A-1B 
SKERZE21 SKERZE2B Y 1   -0.0 0.0501      0.0    157 LOKE20U2__1A 
SKERZE22 SKERZE2A Y 1   -0.0 0.0501      0.0    157 LOKE20U1__1B 
SKERZE22 SMUEHB22 1 0  0.436  2.829 61.44628   1250 1_LN200110__ 
SLACHM21 SLACHM22 0 2    0.0    0.0      0.0        SULT2__S1-S2 
SLACHM21 SLACHM2A Y 9   -0.0 0.0501      0.0    378 LOLT20T1__S1 
SLACHM21 SLACHM2B Y 9   -0.0 0.0501      0.0    378 LOLT20T2__S1 
SLACHM21 SLACHM2C Y 1   -0.0 0.0501      0.0    882 LOLT21T4__S1 
SLACHM21 SMUENC21 1 8  0.896  9.417 105.3099   1620 1_LN200080__ 
SLACHM22 SLACHM2A Y 9   -0.0 0.0501      0.0    378 LOLT20T1__S2 
SLACHM22 SLACHM2B Y 1   -0.0 0.0501      0.0    378 LOLT20T2__S2 
SLACHM22 SLACHM2C Y 9   -0.0 0.0501      0.0    882 LOLT21T4__S2 
SLAUFE11 SLAUFE12 9 2    0.0    0.0      0.0        SULF3__1A-1B 
SLAUFE11 SLAUFE17 0 7    0.0    0.0      0.0        SULF3__1A-2A 
SLAUFE11 SLAUFE1D 0 7    0.0    0.0      0.0        SULF3__1A-3A 
SLAUFE11 SLAUFE1J 0 7    0.0    0.0      0.0        SULF3__1A-HS 
SLAUFE11 SLEIBS11 1 0  0.295  4.516 60.11773   2400 1_LN300009__ 
SLAUFE12 SLAUFE13 9 2    0.0    0.0      0.0        SULF3__1B-1C 
SLAUFE13 SLAUFE14 9 2    0.0    0.0      0.0        SULF3__1C-1D 
SLAUFE13 XLA_KU12 2 0   0.13 1.1075 19.25208   2400 2_LN300013__ 
SLAUFE13 XLA_TI11 1 0  0.403 3.5915 42.20222   2140 1_LN300015__ 
SLAUFE14 SLAUFE15 9 2    0.0    0.0      0.0        SULF3__1D-1E 
SLAUFE14 XLA_SI11 1 0  0.659  6.816 98.17867   2000 1_LN300011__ 
SLAUFE15 SLAUFE16 9 2    0.0    0.0      0.0        SULF3__1E-1F 
SLAUFE15 SLAUFE1B 9 7    0.0    0.0      0.0        SULF3__1E-2E 
SLAUFE15 SLAUFE1H 0 7    0.0    0.0      0.0        SULF3__1E-3E 
SLAUFE15 XLA_KU11 1 0 0.1285 1.0925 20.18698   2400 1_LN300016__ 
SLAUFE17 SLAUFE18 9 2    0.0    0.0      0.0        SULF3__2A-2B 
SLAUFE17 SLAUFE1D 0 7    0.0    0.0      0.0        SULF3__2A-3A 
SLAUFE17 SLAUFE1J 0 7    0.0    0.0      0.0        SULF3__2A-HS 
SLAUFE18 SLAUFE19 9 2    0.0    0.0      0.0        SULF3__2B-2C 
SLAUFE18 XLA_EN11 1 0  0.888 10.736 182.5623   2400 1_LN301311__ 
SLAUFE19 SLAUFE1A 9 2    0.0    0.0      0.0        SULF3__2C-2D 
SLAUFE1A SLAUFE1B 9 2    0.0    0.0      0.0        SULF3__2D-2E 
SLAUFE1A XLA_KU13 3 0 0.1375  1.124 20.11773   2138 3_LN300012__ 
SLAUFE1B SLAUFE1C 9 2    0.0    0.0      0.0        SULF3__2E-2F 
SLAUFE1B SLAUFE1H 0 7    0.0    0.0      0.0        SULF3__2E-3E 
SLAUFE1D SLAUFE1E 9 7    0.0    0.0      0.0        SULF3__3A-3B 
SLAUFE1D SLAUFE1J 0 7    0.0    0.0      0.0        SULF3__3A-HS 
SLAUFE1E SLAUFE1F 9 7    0.0    0.0      0.0        SULF3__3B-3C 
SLAUFE1F SLAUFE1G 9 7    0.0    0.0      0.0        SULF3__3C-3D 
SLAUFE1G SLAUFE1H 9 7    0.0    0.0      0.0        SULF3__3D-3E 
SLAUFE1H SLAUFE1I 9 7    0.0    0.0      0.0        SULF3__3E-3F 
SLAUFE21 SLAUFE22 9 2    0.0    0.0      0.0        SULF2__1A-1B 
SLAUFE22 SLAUFE23 9 2    0.0    0.0      0.0        SULF2__1B-1C 
SLAUFE22 SLAUFE25 0 7    0.0    0.0      0.0        SULF2__1B-2B 
SLAUFE22 SMUENC21 1 0  0.239   2.04 122.0455   1620 1_LN200006__ 
SLAUFE23 SLAUFE26 9 7    0.0    0.0      0.0        SULF2__1C-2C 
SLAUFE23 SLAUFE2A Y 1   -0.0 0.0501      0.0    724 LOLF2020__1C 
SLAUFE23 SY_LFB21 1 0  0.002 0.0501 36.94215   2600 1_LN201288__ 
SLAUFE24 SLAUFE25 9 2    0.0    0.0      0.0        SULF2__2A-2B 
SLAUFE24 XLA_KU22 2 0 0.2855 1.4617 26.21901   1418 2_LN200008__ 
SLAUFE25 SLAUFE26 9 2    0.0    0.0      0.0        SULF2__2B-2C 
SLAUFE26 SLAUFE2A Y 9   -0.0 0.0501      0.0    724 LOLF2020__2C 
SLAUFE26 XLA_GU22 1 0  0.454  3.134 58.30579   1500 1_LNX20024__ 
SLAVOR11 SLAVOR12 9 2    0.0    0.0      0.0        SULA3__1A-1B 
SLAVOR11 SLAVOR13 0 2    0.0    0.0      0.0        SULA3__1A-2A 
SLAVOR11 SLAVOR15 0 7    0.0    0.0      0.0        SULA3__1A-HA 
SLAVOR13 SLAVOR14 9 2    0.0    0.0      0.0        SULA3__2A-2B 
SLAVOR13 SLAVOR15 0 7    0.0    0.0      0.0        SULA3__2A-HA 
SLAVOR14 SMETTL11 1 0  3.328  34.35 376.1634   2400 1_LN300063__ 
SLAVOR14 XLA_MU11 1 0  0.921  10.05 113.1163   2300 1_LN300031__ 
SLAVOR15 SLAVOR16 9 7    0.0    0.0      0.0        SULA3__HA-HB 
SLAVOR21 SLAVOR22 9 2    0.0    0.0      0.0        SULA2__1A-1B 
SLAVOR21 SLAVOR23 0 2    0.0    0.0      0.0        SULA2__1A-2A 
SLAVOR21 SLAVOR25 0 7    0.0    0.0      0.0        SULA2__1A-HA 
SLAVOR21 SLAVOR2A Y 1   -0.0 0.0501      0.0    882 LOLA20L1__1A 
SLAVOR22 SPECCI21 1 0  1.502  9.829 61.57025   1050 1_LN200198__ 
SLAVOR23 SLAVOR24 9 2    0.0    0.0      0.0        SULA2__2A-2B 
SLAVOR23 SLAVOR25 0 7    0.0    0.0      0.0        SULA2__2A-HA 
SLAVOR23 SLAVOR2A Y 9   -0.0 0.0501      0.0    882 LOLA20L1__2A 
SLAVOR25 SLAVOR26 9 7    0.0    0.0      0.0        SULA2__HA-HB 
SLAVOR25 SLAVOR2A Y 9   -0.0 0.0501      0.0    882 LOLA20L1__HA 
SLEIBS11 SLEIBS12 9 2    0.0    0.0      0.0        SULE3__1A-1B 
SLEIBS11 SLEIBS1A Y 1   -0.0 0.0501      0.0   2516 GELEG001__1A 
SLEIBS12 SLEIBS13 9 2    0.0    0.0      0.0        SULE3__1B-1C 
SLEIBS12 SLEIBS14 0 7    0.0    0.0      0.0        SULE3__1B-HS 
SLEIBS14 SLEIBS1A Y 9   -0.0 0.0501      0.0   2516 GELEG001__HS 
SLINDE21 SLINDE22 9 2    0.0    0.0      0.0        SULH2__1A-1B 
SLINDE21 SLINDE2B Y 9   -0.0 0.0501      0.0    378 LOLH20T2__1A 
SLINDE21 SMUEHB22 1 0  2.825 18.663 146.6322   1190 1_LN200096__ 
SLINDE22 SLINDE2A Y 1   -0.0 0.0501      0.0    378 LOLH20T1__1B 
SLINDE22 SY_LFB21 1 0  3.092 21.696 200.1653   1190 1_LN201290__ 
SLINTH11 SLINTH12 0 2    0.0    0.0      0.0        SULM3__S1-S2 
SLINTH11 SLINTH1A Y 1   -0.0 0.0501      0.0    711 GELM3001__S1 
SLINTH11 SLINTH1B Y 1   -0.0 0.0501      0.0    711 GELM3002__S1 
SLINTH11 STIERF11 1 0  0.098  0.838 300.6163   1675 1_LN301342__ 
SLINTH12 SLINTH1C Y 1   -0.0 0.0501      0.0    711 GELM3003__S2 
SLINTH12 SLINTH1D Y 1   -0.0 0.0501      0.0    711 GELM3004__S2 
SLINTH12 STIERF16 2 0  0.097  0.834 300.6163   1675 2_LN301343__ 
SLITTA21 SLITTA22 9 2    0.0    0.0      0.0        SULU2__1A-1B 
SLITTA21 SLITTA2A Y 1   -0.0 0.0501      0.0    724 LOLU20T1__1A 
SLITTA22 SLITTA2B Y 1   -0.0 0.0501      0.0    724 LOLU20T2__1B 
SLITTA22 SLITTA2C Y 1   -0.0 0.0501      0.0    441 LOLU20T3__1B 
SLITTA22 SMETTL22 1 0  0.362  3.993 47.27273   2000 1_LN200197__ 
SLOEBB21 SLOEBB22 0 7    0.0    0.0      0.0        SULB2__S1-S2 
SLOEBB21 SLOEBB23 0 2    0.0    0.0      0.0        SULB2__S1-S3 
SLOEBB21 SLOEBB2A Y 1   -0.0 0.0501      0.0    189 LOLB20T1__S1 
SLOEBB22 SLOEBB24 0 2    0.0    0.0      0.0        SULB2__S2-S4 
SLOEBB22 SLOEBB2B Y 1   -0.0 0.0501      0.0    126 LOLB20T2__S2 
SLOEBB23 SLOEBB24 0 2    0.0    0.0      0.0        SULB2__S3-S4 
SLOEBB23 STINZE22 1 0  1.875 10.857 72.93388    975 1_LN201185__ 
SMAGAD21 SMAGAD22 0 2    0.0    0.0      0.0        SUMO2__S1-S2 
SMAGAD21 SMAGAD2A Y 9   -0.0 0.0501      0.0    882 LOMO20T1__S1 
SMAGAD21 SMANNO21 1 8  0.935  6.694 46.94215   1200 1_LN201192__ 
SMAGAD22 SMAGAD2A Y 1   -0.0 0.0501      0.0    882 LOMO20T1__S2 
SMAGAD22 SMANNO21 2 0  0.935  6.694 46.96281   1265 2_LNC20005__ 
SMAGAD22 SSOAZZ21 1 0  2.086 11.555 139.5455   1200 1_LN200085__ 
SMANNA31 SMANNA3A Y 1   -0.0 0.0501      0.0   6559 LOM010L1__1C 
SMANNA31 SMANNA3B Y 1   -0.0 0.0501      0.0   6559 LOM010L2__1C 
SMANNA31 SMANNA3C Y 1   -0.0 0.0501      0.0    370 LOM010T3__1C 
SMANNA31 SMANNA3D Y 9   -0.0 0.0501      0.0    370 LOM010T4__1C 
SMANNA31 SMANNO32 1 0  0.001    0.1      0.0   1200 1_LN101007__ 
SMANNO31 SMANNO32 9 2    0.0    0.0      0.0        SUM01__1A-1B 
SMANNO31 SMANNO3A Y 1   -0.0 0.0501      0.0    370 LOM010T5__1A 
SMANNO31 SMENDR31 1 0  1.296   7.51 758.9778   1265 1_LN101001__ 
SMANNO31 SY_PSC31 1 0  0.269  1.258 486.5333   1265 1_LN101004__ 
SMAPRA71 SMAPRA7A Y 1   -0.0 0.0501      0.0   3592 GEMA0011__S1 
SMAPRA72 SMAPRA7B Y 9   -0.0 0.0501      0.0   3592 GEMA0021__S2 
SMAPRA73 SMAPRA7C Y 1   -0.0 0.0501      0.0   3592 GEMA0031__S3 
SMATHO21 SMATHO2A Y 1   -0.0 0.0501      0.0    656 TRM92101__S1 
SMATHO21 SROMAN21 1 0  0.526  7.854 94.56612   1200 1_LN200242__ 
SMATHO21 SROMAN26 2 0  0.526  7.857 94.66942   1200 2_LNC20007__ 
SMATHO22 SMATHO2A Y 9   -0.0 0.0501      0.0    656 TRM92101__S2 
SMENDR11 XME_CA11 1 0  0.132 1.0247 191.2812    855 1_LN301314__ 
SMENDR31 SMENDR32 9 2    0.0    0.0      0.0        SUMM1__1A-1B 
SMENDR31 SMENDR3B Y 9   -0.0 0.0501      0.0    554 LOMM10T1__1A 
SMENDR32 SMENDR33 9 2    0.0    0.0      0.0        SUMM1__1B-1C 
SMENDR32 SMENDR35 0 2    0.0    0.0      0.0        SUMM1__1B-2B 
SMENDR32 SMENDR3D Y 9   -0.0 0.0501      0.0    554 LOMM10T3__1B 
SMENDR33 SMENDR3A Y 1   -0.0 0.0501      0.0    231 LOMM1011__1C 
SMENDR33 SMENDR3C Y 9   -0.0 0.0501      0.0    554 LOMM10T2__1C 
SMENDR33 SY_PSC31 1 0   1.04  6.306 272.4889   1265 1_LN101005__ 
SMENDR34 SMENDR35 9 2    0.0    0.0      0.0        SUMM1__2A-2B 
SMENDR34 SMENDR3B Y 1   -0.0 0.0501      0.0    554 LOMM10T1__2A 
SMENDR35 SMENDR36 9 2    0.0    0.0      0.0        SUMM1__2B-2C 
SMENDR35 SMENDR3D Y 1   -0.0 0.0501      0.0    554 LOMM10T3__2B 
SMENDR36 SMENDR3A Y 9   -0.0 0.0501      0.0    231 LOMM1011__2C 
SMENDR36 SMENDR3C Y 9   -0.0 0.0501      0.0    554 LOMM10T2__2C 
SMENDR37 SMENDR38 0 7    0.0    0.0      0.0        SUMM1__V1-V2 
SMENDR37 SMENDR3C Y 9   -0.0 0.0501      0.0    554 LOMM10T2__V1 
SMETTL11 SMETTL12 0 2    0.0    0.0      0.0        SUMT3__S1-S2 
SMETTL11 SMETTL1A Y 9   -0.0 0.0501      0.0    419 LOMT31T3__S1 
SMETTL11 SMETTL1B Y 9   -0.0 0.0501      0.0    419 LOMT31T4__S1 
SMETTL12 SMETTL1A Y 1   -0.0 0.0501      0.0    419 LOMT31T3__S2 
SMETTL12 SMETTL1B Y 1   -0.0 0.0501      0.0    419 LOMT31T4__S2 
SMETTL21 SMETTL22 0 7    0.0    0.0      0.0        SUMT2__S1-S2 
SMETTL21 SMETTL23 0 2    0.0    0.0      0.0        SUMT2__S1-S3 
SMETTL21 SOBFEL21 1 0   0.59  6.545 71.83884   1265 1_LN200129__ 
SMETTL21 SOBFEL21 2 0  0.581  6.455 70.82645   1265 2_LN200130__ 
SMETTL22 SMETTL23 0 7    0.0    0.0      0.0        SUMT2__S2-S3 
SMETTL22 SMETTL2A Y 1   -0.0 0.0501      0.0    441 LOMT20T4__S2 
SMETTL22 SMETTL2B Y 1   -0.0 0.0501      0.0    441 LOMT20T5__S2 
SMETTL22 SMETTL2C Y 1   -0.0 0.0501      0.0    724 LOMT21T1__S2 
SMETTL22 SSURSE25 1 8  0.523  6.193 71.17769   2000 1_LN200131__ 
SMETTL22 SWILLI21 1 0  1.741 11.939 142.5413   1190 1_LN201314__ 
SMETTL22 SY_SUR21 1 0  0.519  6.154 70.68182   2400 1_LN201381__ 
SMETTL23 SMETTL2A Y 9   -0.0 0.0501      0.0    441 LOMT20T4__S3 
SMETTL23 SMETTL2B Y 9   -0.0 0.0501      0.0    441 LOMT20T5__S3 
SMETTL23 SMETTL2C Y 9   -0.0 0.0501      0.0    724 LOMT21T1__S3 
SMETTL23 SPLATT21 1 0  1.748 17.918 200.9298    500 1_LNC20116__ 
SMETTL23 SY_KUS21 1 8  0.267   2.98 32.72727   2400 1_LN201267__ 
SMETTL23 SY_PLA21 1 8  1.714 17.575 198.1405   2400 1_LN201265__ 
SMOERE21 SMOERE22 9 2    0.0    0.0      0.0        SUML2__1A-1B 
SMOERE21 SMOERE23 0 7    0.0    0.0      0.0        SUML2__1A-2A 
SMOERE21 SMOERE25 0 7    0.0    0.0      0.0        SUML2__1A-HA 
SMOERE21 SMOERE2B Y 1   -0.0 0.0501      0.0    378 LOML20T2__1A 
SMOERE22 SMOERE24 9 7    0.0    0.0      0.0        SUML2__1B-2B 
SMOERE22 SMOERE2A Y 1   -0.0 0.0501      0.0    378 LOML20T1__1B 
SMOERE22 SSERRA21 1 8  1.578  11.14 68.01653   1200 1_LN201372__ 
SMOERE22 SY_GAB21 1 8  1.255  8.866 54.13223   1200 1_LN201276__ 
SMOERE22 SY_VIS22 2 8  0.683  5.098 37.58264   1310 2_LN201252__ 
SMOERE23 SMOERE24 9 7    0.0    0.0      0.0        SUML2__2A-2B 
SMOERE23 SMOERE25 0 7    0.0    0.0      0.0        SUML2__2A-HA 
SMOERE23 SMOERE2B Y 9   -0.0 0.0501      0.0    378 LOML20T2__2A 
SMOERE24 SMOERE2A Y 9   -0.0 0.0501      0.0    378 LOML20T1__2B 
SMOERE25 SMOERE26 9 7    0.0    0.0      0.0        SUML2__HA-HB 
SMOERE25 SMOERE2B Y 9   -0.0 0.0501      0.0    378 LOML20T2__HA 
SMOERE26 SMOERE2A Y 9   -0.0 0.0501      0.0    378 LOML20T1__HB 
SMOERS21 SMOERS2A Y 9   -0.0 0.0501      0.0    567 LOMR20T1__S1 
SMOERS22 SMOERS2A Y 1   -0.0 0.0501      0.0    567 LOMR20T1__S2 
SMOERS22 SMONTL22 1 0  0.808  7.771 87.08678   1300 1_LN200133__ 
SMOERS22 SWINKE22 1 0  0.484  5.469 60.95041   1620 1_LN200132__ 
SMONTL21 SMONTL22 9 2    0.0    0.0      0.0        SUMY2__1A-1B 
SMONTL21 SMONTL2A Y 1   -0.0 0.0501      0.0    567 LOMY20T1__1A 
SMONTL21 SY_REH21 1 0  0.338  1.651 19.91736   1400 1_LNC20051__ 
SMONTL22 SMONTL2B Y 1   -0.0 0.0501      0.0    567 LOMY20T2__1B 
SMUEH321 SMUEHB21 1 0  0.001    0.1      0.0   2500 1_LN201321__ 
SMUEHB21 SMUEHB22 0 2    0.0    0.0      0.0        SUMU2__S1-S2 
SMUEHB21 SMUEHB2A Y 9   -0.0 0.0501      0.0    913 LOMU2001__S1 
SMUEHB21 SMUEHB2B Y 9   -0.0 0.0501      0.0    913 LOMU2002__S1 
SMUEHB21 SMUEHB2C Y 1   -0.0 0.0501      0.0   1417 LOMU2120__S1 
SMUEHB21 SMUEHB2D Y 1   -0.0 0.0501      0.0   1417 LOMU2122__S1 
SMUEHB21 SY_GST21 1 8  3.509 23.318 196.8595   1031 1_LN201356__ 
SMUEHB22 SMUEHB2A Y 9   -0.0 0.0501      0.0    913 LOMU2001__S2 
SMUEHB22 SMUEHB2B Y 9   -0.0 0.0501      0.0    913 LOMU2002__S2 
SMUEHB22 SMUEHB2C Y 9   -0.0 0.0501      0.0   1417 LOMU2120__S2 
SMUEHB22 SMUEHB2D Y 9   -0.0 0.0501      0.0   1417 LOMU2122__S2 
SMUENC21 SMUENC2A Y 1   -0.0 0.0501      0.0    567 LOMW20T1__S1 
SMUENC21 SMUENC2B Y 1   -0.0 0.0501      0.0    567 LOMW20T2__S1 
SNDDRA11 SNDDRA12 0 2    0.0    0.0      0.0        SUND3__1A-1B 
SNDDRA11 SNDDRA14 0 7    0.0    0.0      0.0        SUND3__1A-2B 
SNDDRA12 SNDDRA14 0 7    0.0    0.0      0.0        SUND3__1B-2B 
SNDDRA13 SNDDRA14 9 7    0.0    0.0      0.0        SUND3__2A-2B 
SNDDRA71 SNDDRA7A Y 9   -0.0 0.0501      0.0   5389 GEND0001__S1 
SNDDRA72 SNDDRA7B Y 9   -0.0 0.0501      0.0   5389 GEND0002__S2 
SNDDRA73 SNDDRA7C Y 9   -0.0 0.0501      0.0   5389 GEND0003__S3 
SNDDRA74 SNDDRA7D Y 1   -0.0 0.0501      0.0   5389 GEND0004__S4 
SNDDRA75 SNDDRA7E Y 1   -0.0 0.0501      0.0   5389 GEND0005__S5 
SNDDRA76 SNDDRA7F Y 1   -0.0 0.0501      0.0   5389 GEND0006__S6 
SNIEDE21 SNIEDE2A Y 1   -0.0 0.0501      0.0    567 LONI20T2__S1 
SNIEDE21 SOBFEL21 1 0  1.235  6.898 51.94215    975 1_LN200118__ 
SOBFEL21 SOBFEL2A Y 1   -0.0 0.0501      0.0    378 LOOE20T1__S1 
SOBFEL21 SOBFEL2B Y 1   -0.0 0.0501      0.0    567 LOOE20T2__S1 
SOBFEL21 SOBFEL2C Y 9   -0.0 0.0501      0.0    441 LOOE20T3__S1 
SOBFEL21 SOBFEL2D Y 1   -0.0 0.0501      0.0    882 LOOE20T4__S1 
SOBFEL21 SREGEN24 1 0  2.211 12.156 371.8595    975 1_LN200119__ 
SOFTRI21 SOFTRI2A Y 1   -0.0 0.0501      0.0    567 LOOF21T1__S1 
SOFTRI21 SRUPPE21 1 0  1.033  5.596 70.43388   1200 1_LN200090__ 
SOFTRI21 XLA_GU21 1 0  1.295 9.2195 109.6281   1265 1_LNX20022__ 
SOLIVO21 SOLIVO2A Y 1   -0.0 0.0501      0.0    252 GEOL2001__S1 
SOLIVO21 SOLIVO2B Y 1   -0.0 0.0501      0.0    252 GEOL2002__S1 
SOLIVO21 SOLIVO2C Y 1   -0.0 0.0501      0.0     63 GEOL20T3__S1 
SORMAL21 SORMAL2A Y 1   -0.0 0.0501      0.0    378 LOOR20T1__S1 
SORMAL21 SORMAL2B Y 1   -0.0 0.0501      0.0    252 LOOR20T2__S1 
SORMAL22 SORMAL2A Y 9   -0.0 0.0501      0.0    378 LOOR20T1__S2 
SORMAL22 SORMAL2B Y 9   -0.0 0.0501      0.0    252 LOOR20T2__S2 
SPECCI21 SPECCI22 0 2    0.0    0.0      0.0        SUPC2__S1-S2 
SPECCI71 SPECCI7A Y 1   -0.0 0.0501      0.0   1026 GEPC2001__S1 
SPECCI71 SPECCI7B Y 9   -0.0 0.0501      0.0    513 LOPC20P1__S1 
SPECCI71 SPECCI7C Y 1   -0.0 0.0501      0.0   1026 GEPC2002__S1 
SPECCI71 SPECCI7D Y 9   -0.0 0.0501      0.0    513 LOPC20P2__S1 
SPLATT21 SPLATT22 9 2    0.0    0.0      0.0        SUPS2__1A-1B 
SPLATT21 SPLATT2A Y 1   -0.0 0.0501      0.0    378 LOPS20T1__1A 
SPLATT21 SY_PLA21 1 8  0.001 0.0501 0.123967    500 1_LN201264__ 
SPLATT21 SY_PLA22 2 8  0.008  0.068 1.012397    500 2_LN201385__ 
SPLATT22 SPLATT2B Y 1   -0.0 0.0501      0.0    378 LOPS20T2__1B 
SPRADE11 SPRADE12 9 2    0.0    0.0      0.0        SUPR3__1A-1B 
SPRADE11 SPRADE18 9 7    0.0    0.0      0.0        SUPR3__1A-2C 
SPRADE12 SPRADE13 9 2    0.0    0.0      0.0        SUPR3__1B-1C 
SPRADE12 SPRADE17 0 2    0.0    0.0      0.0        SUPR3__1B-2B 
SPRADE13 SPRADE14 9 2    0.0    0.0      0.0        SUPR3__1C-1D 
SPRADE13 SPRADE16 9 7    0.0    0.0      0.0        SUPR3__1C-2A 
SPRADE13 SSILS_11 1 8   2.65  30.17 335.7479   2400 1_LN301360__ 
SPRADE13 SSILS_11 2 8  2.599  30.28 308.8227   2400 2_LN301357__ 
SPRADE13 SY_PUN11 1 8   1.46  15.87 174.9931   2400 1_LN300153__ 
SPRADE13 XWE_PR12 2 8  0.839 11.511 134.4391   2300 2_LN300081__ 
SPRADE14 SPRADE15 9 7    0.0    0.0      0.0        SUPR3__1D-1E 
SPRADE16 SPRADE17 9 2    0.0    0.0      0.0        SUPR3__2A-2B 
SPRADE17 SPRADE18 9 2    0.0    0.0      0.0        SUPR3__2B-2C 
SPRADE18 SPRADE19 9 2    0.0    0.0      0.0        SUPR3__2C-2D 
SPRADE18 SROBBI13 1 8  2.199 25.477 292.2645   2500 1_LN301344__ 
SPRADE18 XWE_PR11 1 0  0.839 11.511 134.4529   2300 1_LN300080__ 
SPRADE19 SPRADE1A 9 2    0.0    0.0      0.0        SUPR3__2D-2E 
SPRADE51 SPRADE52 0 2    0.0    0.0      0.0        SUPR1__1A-1B 
SPRADE51 SPRADE54 0 7    0.0    0.0      0.0        SUPR1__1A-HB 
SPRADE51 SPRADE5B Y 1   -0.0 0.0501      0.0    567 GEPR10MA__1A 
SPRADE51 SPRADE5C Y 1   -0.0 0.0501      0.0    189 LOPR10T1__1A 
SPRADE52 SPRADE54 0 7    0.0    0.0      0.0        SUPR1__1B-HB 
SPRADE52 SPRADE56 0 2    0.0    0.0      0.0        SUPR1__1B-VP 
SPRADE52 SPRADE5E Y 1   -0.0 0.0501      0.0    189 LOPR10T2__1B 
SPRADE52 SPRADE5F Y 1   -0.0 0.0501      0.0    504 LOPR10T5__1B 
SPRADE53 SPRADE54 9 7    0.0    0.0      0.0        SUPR1__HA-HB 
SPRADE53 SPRADE5B Y 9   -0.0 0.0501      0.0    567 GEPR10MA__HA 
SPRADE53 SPRADE5C Y 9   -0.0 0.0501      0.0    189 LOPR10T1__HA 
SPRADE54 SPRADE55 9 7    0.0    0.0      0.0        SUPR1__HB-HC 
SPRADE55 SPRADE56 9 7    0.0    0.0      0.0        SUPR1__VP-HC 
SPRADE55 SPRADE5E Y 9   -0.0 0.0501      0.0    189 LOPR10T2__HC 
SPRADE55 SPRADE5F Y 9   -0.0 0.0501      0.0    504 LOPR10T5__HC 
SPRADE56 SPRADE5A Y 1   -0.0 0.0501      0.0    756 LOPR10OV__VP 
SPRADE56 SPRADE5D Y 1   -0.0 0.0501      0.0    378 GEPR10OV__VP 
SPRADE71 SPRADE7A Y 1   -0.0 0.0501      0.0   2823 GEPR0001__S1 
SPRADE72 SPRADE7B Y 1   -0.0 0.0501      0.0   2823 GEPR0002__S2 
SPRADE73 SPRADE7C Y 1   -0.0 0.0501      0.0   2823 GEPR0003__S3 
SPRADE74 SPRADE7D Y 9   -0.0 0.0501      0.0   2823 GEPR0004__S4 
SREGEN21 SREGEN22 9 2    0.0    0.0      0.0        SURG2__1A-1B 
SREGEN21 SREGEN2A Y 1   -0.0 0.0501      0.0    567 LORG20T1__1A 
SREGEN21 SREGEN2B Y 9   -0.0 0.0501      0.0    157 LORG20U1__1A 
SREGEN22 SREGEN23 9 2    0.0    0.0      0.0        SURG2__1B-1C 
SREGEN22 SREGEN25 0 2    0.0    0.0      0.0        SURG2__1B-2B 
SREGEN23 SREGEN2C Y 9   -0.0 0.0501      0.0    157 LORG20U2__1C 
SREGEN24 SREGEN25 9 2    0.0    0.0      0.0        SURG2__2A-2B 
SREGEN24 SREGEN2A Y 9   -0.0 0.0501      0.0    567 LORG20T1__2A 
SREGEN24 SREGEN2B Y 9   -0.0 0.0501      0.0    157 LORG20U1__2A 
SREGEN24 SSEEBA22 1 0  0.408   2.74  39.7314   1300 1_LN200209__ 
SREGEN25 SREGEN26 9 2    0.0    0.0      0.0        SURG2__2B-2C 
SREGEN26 SREGEN2C Y 9   -0.0 0.0501      0.0    157 LORG20U2__2C 
SRIDDE21 SRIDDE22 9 2    0.0    0.0      0.0        SURI2__1A-1B 
SRIDDE21 SRIDDE2A Y 1   -0.0 0.0501      0.0    441 LORI20T1__1A 
SRIDDE21 XRI_VA21 1 0   1.92 11.595 87.06612   1010 1_LN200070__ 
SRIDDE22 SRIDDE23 9 2    0.0    0.0      0.0        SURI2__1B-1C 
SRIDDE22 SRIDDE26 0 2    0.0    0.0      0.0   4000 SURI2__1B-2B 
SRIDDE23 SRIDDE24 9 2    0.0    0.0      0.0   1250 SURI2__1C-1D 
SRIDDE23 SRIDDE2C Y 1   -0.0 0.0501      0.0    441 LORI20T3__1C 
SRIDDE23 SS.TRI22 1 0  0.653  9.817 117.1694   2400 1_LN201120__ 
SRIDDE24 SRIDDE28 9 7    0.0    0.0      0.0        SURI2__1D-2D 
SRIDDE24 SRIDDE2B Y 1   -0.0 0.0501      0.0    189 GERI2001__1D 
SRIDDE24 SRIDDE2D Y 9   -0.0 0.0501      0.0    189 GERI2002__1D 
SRIDDE24 SRIDDE2E Y 1   -0.0 0.0501      0.0    189 GERI2003__1D 
SRIDDE24 SRIDDE2F Y 9   -0.0 0.0501      0.0    189 GERI2004__1D 
SRIDDE24 SRIDDE2G Y 9   -0.0 0.0501      0.0    189 GERI2005__1D 
SRIDDE25 SRIDDE26 9 2    0.0    0.0      0.0        SURI2__2A-2B 
SRIDDE25 SRIDDE28 9 2    0.0    0.0      0.0   1250 SURI2__2A-2D 
SRIDDE25 SRIDDE2A Y 9   -0.0 0.0501      0.0    441 LORI20T1__2A 
SRIDDE25 XRI_AV21 1 0   2.13 12.945 100.2479   1010 1_LN200023__ 
SRIDDE25 XRI_CO21 1 0  2.879 17.876 130.9298   1136 1_LNC20058__ 
SRIDDE26 SRIDDE27 9 2    0.0    0.0      0.0        SURI2__2B-2C 
SRIDDE27 SRIDDE2C Y 9   -0.0 0.0501      0.0    441 LORI20T3__2C 
SRIDDE28 SRIDDE2B Y 9   -0.0 0.0501      0.0    189 GERI2001__2D 
SRIDDE28 SRIDDE2D Y 1   -0.0 0.0501      0.0    189 GERI2002__2D 
SRIDDE28 SRIDDE2E Y 9   -0.0 0.0501      0.0    189 GERI2003__2D 
SRIDDE28 SRIDDE2F Y 1   -0.0 0.0501      0.0    189 GERI2004__2D 
SRIDDE28 SRIDDE2G Y 1   -0.0 0.0501      0.0    189 GERI2005__2D 
SRIDDE28 SY_FIF21 1 0  1.112  7.687 52.33471   1170 1_LN201317__ 
SRIDDE28 SY_FIG22 2 8  1.339   7.94 54.54545   1080 2_LN201348__ 
SRIET_21 SRIET_22 9 2    0.0    0.0      0.0        SURT2__1A-1B 
SRIET_21 SSCHLA23 1 0  0.976   5.32 66.52893   1300 1_LN200116__ 
SRIET_22 SRIET_2A Y 1   -0.0 0.0501      0.0    567 LORT20T2__1B 
SROBBI11 SROBBI12 9 2    0.0    0.0      0.0        SURO3__1A-1B 
SROBBI11 SROBBI13 9 7    0.0    0.0      0.0        SURO3__1A-2A 
SROBBI11 XRO_SF11 1 0 0.5855 8.5135 110.6787   2500 1_LN300157__ 
SROBBI12 SROBBI13 9 7    0.0    0.0      0.0        SURO3__1B-2A 
SROBBI12 SROBBI14 0 2    0.0    0.0      0.0        SURO3__1B-2B 
SROBBI12 SROBBI15 0 2    0.0    0.0      0.0        SURO3__1B-VP 
SROBBI12 SSILS_11 2 8  2.169 24.352 274.2036   2400 2_LN301355__ 
SROBBI13 SROBBI14 9 2    0.0    0.0      0.0        SURO3__2A-2B 
SROBBI13 SSILS_11 1 8  2.218 24.272 272.8878   2400 1_LN301352__ 
SROBBI13 SY_PUN11 1 8  0.886  9.787 114.6953   2500 1_LN300154__ 
SROBBI13 XRO_GO11 1 8  1.154 17.107 235.7202   2500 1_LN300156__ 
SROBBI14 SROBBI15 0 7    0.0    0.0      0.0        SURO3__2B-VP 
SROBBI15 SROBBI1A Y 1   -0.0 0.0501      0.0    310 LORO30TA__VP 
SROBBI15 SROBBI1B Y 1   -0.0 0.0501      0.0    310 LORO30TB__VP 
SROBIE21 SROBIE22 0 7    0.0    0.0      0.0        SURB2__S1-S2 
SROBIE71 SROBIE72 9 7    0.0    0.0      0.0        SURB0__1A-1B 
SROBIE71 SROBIE7A Y 1   -0.0 0.0501      0.0   1283 GERB2001__1A 
SROBIE71 SROBIE7B Y 1   -0.0 0.0501      0.0   1283 GERB2002__1A 
SROBIE72 SROBIE73 9 7    0.0    0.0      0.0        SURB0__1B-1C 
SROBIE72 SROBIE7E Y 9   -0.0 0.0501      0.0   1026 GERB2005__1B 
SROBIE73 SROBIE7C Y 1   -0.0 0.0501      0.0   1283 GERB2003__1C 
SROBIE73 SROBIE7D Y 1   -0.0 0.0501      0.0   1283 GERB2004__1C 
SROMAN11 SROMAN12 9 7    0.0    0.0      0.0        SURM3__1A-1B 
SROMAN12 SROMAN13 9 7    0.0    0.0      0.0        SURM3__1B-1C 
SROMAN14 SROMAN15 9 2    0.0    0.0      0.0        SURM3__2A-2B 
SROMAN14 XRO_B.11 1 0 0.6195 9.2495 110.8449   2400 1_LN301331__ 
SROMAN15 SROMAN16 9 2    0.0    0.0      0.0        SURM3__2B-2C 
SROMAN16 SY_BAT11 1 0  1.603 24.101 284.5014   2400 1_LN301333__ 
SROMAN21 SROMAN22 9 2    0.0    0.0      0.0        SURM2__1A-1B 
SROMAN21 SROMAN2A Y 1   -0.0 0.0501      0.0    656 TRRM2101__1A 
SROMAN21 SS.TRI21 1 0  3.569 15.951  191.095   1200 1_LN201283__ 
SROMAN22 SROMAN23 9 2    0.0    0.0      0.0        SURM2__1B-1C 
SROMAN22 SROMAN25 0 2    0.0    0.0      0.0        SURM2__1B-2B 
SROMAN23 SROMAN2B Y 1   -0.0 0.0501      0.0    656 TRRM2102__1C 
SROMAN24 SROMAN25 9 2    0.0    0.0      0.0        SURM2__2A-2B 
SROMAN24 SROMAN2A Y 9   -0.0 0.0501      0.0    656 TRRM2101__2A 
SROMAN24 SVEYTA21 1 0  0.871 13.077 153.7603   2400 1_LN200212__ 
SROMAN25 SROMAN26 9 2    0.0    0.0      0.0        SURM2__2B-2C 
SROMAN26 SROMAN2B Y 9   -0.0 0.0501      0.0    656 TRRM2102__2C 
SROMAN26 SVAUX_22 1 0  0.269  4.048 48.05785   2400 1_LN200243__ 
SROTHE21 SROTHE22 9 2    0.0    0.0      0.0        SURH2__1A-1B 
SROTHE21 SROTHE2B Y 9   -0.0 0.0501      0.0    315 LORH20T2__1A 
SROTHE22 SROTHE2A Y 9   -0.0 0.0501      0.0    315 LORH20T1__1B 
SROTHE22 SROTHE2C Y 1   -0.0 0.0501      0.0    409 LORH20T3__1B 
SROTHE22 SSAREL21 1 0   1.66  9.932  104.814   1265 1_LNC20039__ 
SRUETH21 SRUETH22 9 2    0.0    0.0      0.0        SUR32__1A-1B 
SRUETH22 SRUETH24 0 2    0.0    0.0      0.0        SUR32__1B-2B 
SRUETH22 SY_REH21 1 0  0.064  0.398 4.173554   1620 1_LN201300__ 
SRUETH22 XMN_RU21 1 0  0.043 0.5377 5.743802   2400 1_LNX20019__ 
SRUETH23 SRUETH24 9 2    0.0    0.0      0.0        SUR32__2A-2B 
SRUETH23 SSAREL21 1 0  2.208 13.522 141.3636   1620 1_LN201297__ 
SRUETH23 SWINKE22 1 0  0.486  3.845 160.8264   2500 1_LN201298__ 
SRUETH24 XMN_RU22 2 0 0.0342 0.5139 5.867769   2400 2_LNX20018__ 
SRUPPE21 SRUPPE22 9 2    0.0    0.0      0.0        SURU2__1A-1B 
SRUPPE21 SRUPPE2A Y 1   -0.0 0.0501      0.0    126 LORU20U1__1A 
SRUPPE22 SRUPPE2B Y 1   -0.0 0.0501      0.0    126 LORU20U2__1B 
SS.TRI21 SS.TRI22 0 2    0.0    0.0      0.0        SUS92__S1-S2 
SS.TRI21 SS.TRI2A Y 9   -0.0 0.0501      0.0    535 LOS92002__S1 
SS.TRI21 SS.TRI2B Y 9   -0.0 0.0501      0.0    819 LOS92022__S1 
SS.TRI21 SS.TRI2C Y 9   -0.0 0.0501      0.0    525 T3S92101__S1 
SS.TRI21 SS.TRI2D Y 1   -0.0 0.0501      0.0    525 T3S92106__S1 
SS.TRI21 XS._CO21 1 0 2.2495 13.381 98.11983   1136 1_LNF20026__ 
SS.TRI22 SS.TRI2A Y 1   -0.0 0.0501      0.0    535 LOS92002__S2 
SS.TRI22 SS.TRI2B Y 1   -0.0 0.0501      0.0    819 LOS92022__S2 
SS.TRI22 SS.TRI2C Y 1   -0.0 0.0501      0.0    525 T3S92101__S2 
SS.TRI22 SS.TRI2D Y 9   -0.0 0.0501      0.0    525 T3S92106__S2 
SS.TRI22 SVEYTA23 1 0  0.349  5.244 62.47934   2400 1_LNC20055__ 
SSAMST21 SSAMST2A Y 1   -0.0 0.0501      0.0    504 LOSM20T2__S1 
SSAMST21 SSIEBN22 1 0  0.943   5.07 65.35124   1620 1_LNC20021__ 
SSAREL21 SSAREL2A Y 1   -0.0 0.0501      0.0    441 LOSR20T1__S1 
SSAREL51 SSAREL52 9 2    0.0    0.0      0.0        SUSR1__1A-1B 
SSAREL51 SSAREL5A Y 1   -0.0 0.0501      0.0   2141 LOSR10L1__1A 
SSAREL51 SSAREL5B Y 9   -0.0 0.0501      0.0    378 GESR1001__1A 
SSAREL52 SSAREL53 9 2    0.0    0.0      0.0        SUSR1__1B-1C 
SSAREL52 SSAREL55 0 2    0.0    0.0      0.0        SUSR1__1B-2B 
SSAREL52 SSAREL5C Y 9   -0.0 0.0501      0.0    882 LOSR10T1__1B 
SSAREL53 SSAREL5D Y 1   -0.0 0.0501      0.0    378 GESR1002__1C 
SSAREL54 SSAREL55 9 2    0.0    0.0      0.0        SUSR1__2A-2B 
SSAREL54 SSAREL5A Y 9   -0.0 0.0501      0.0   2141 LOSR10L1__2A 
SSAREL54 SSAREL5B Y 1   -0.0 0.0501      0.0    378 GESR1001__2A 
SSAREL55 SSAREL56 9 2    0.0    0.0      0.0        SUSR1__2B-2C 
SSAREL55 SSAREL5C Y 1   -0.0 0.0501      0.0    882 LOSR10T1__2B 
SSAREL56 SSAREL5D Y 9   -0.0 0.0501      0.0    378 GESR1002__2C 
SSCHLA21 SSCHLA22 9 2    0.0    0.0      0.0        SUSG2__1A-1B 
SSCHLA21 SSCHLA2A Y 1   -0.0 0.0501      0.0    567 LOSG20T1__1A 
SSCHLA22 SSCHLA23 9 2    0.0    0.0      0.0        SUSG2__1B-1C 
SSCHLA23 SSCHLA2B Y 1   -0.0 0.0501      0.0    567 LOSG20T2__1C 
SSEDRU21 SSEDRU2A Y 1   -0.0 0.0501      0.0    157 LOSN20T4__S1 
SSEDRU21 SSEDRU2B Y 1   -0.0 0.0501      0.0    220 GESN2001__S1 
SSEDRU21 SSEDRU2C Y 9   -0.0 0.0501      0.0    220 GESN2002__S1 
SSEDRU21 SSEDRU2D Y 1   -0.0 0.0501      0.0    220 GESN2003__S1 
SSEDRU21 STAVAN21 1 0  0.819  7.562 85.20661   1300 1_LN200295__ 
SSEDRU22 SSEDRU2A Y 1   -0.0 0.0501      0.0    157 LOSN20T4__S2 
SSEDRU22 SSEDRU2B Y 9   -0.0 0.0501      0.0    220 GESN2001__S2 
SSEDRU22 SSEDRU2C Y 1   -0.0 0.0501      0.0    220 GESN2002__S2 
SSEDRU22 SSEDRU2D Y 9   -0.0 0.0501      0.0    220 GESN2003__S2 
SSEDRU22 STAVAN22 2 0  1.304  7.725 83.38843   1300 2_LN200296__ 
SSEEBA21 SSEEBA22 9 2    0.0    0.0      0.0        SUSH2__1A-1B 
SSEEBA21 SSEEBA2A Y 1   -0.0 0.0501      0.0    283 LOSH20U1__1A 
SSEEBA22 SSEEBA2B Y 1   -0.0 0.0501      0.0    283 LOSH20U2__1B 
SSERRA21 SSERRA2A Y 1   -0.0 0.0501      0.0     63 LOSE20T4__S1 
SSERRA21 SY_GAB21 1 8  0.323  2.274 13.90496   1200 1_LN201277__ 
SSERRA21 XSE_PA21 1 0 0.9095 4.8425 33.03719    900 1_LN200068__ 
SSIEBN21 SSIEBN22 A 2    0.0    0.0      0.0        SUSO2__S1-V1 
SSIEBN21 SSIEBN23 A 2    0.0    0.0      0.0        SUSO2__S1-V2 
SSIEBN21 SSIEBN2A Y 1   -0.0 0.0501      0.0    220 LOSO20T1__S1 
SSIEBN22 SSIEBN23 0 2    0.0    0.0      0.0        SUSO2__V1-V2 
SSILS_11 SSILS_12 0 7    0.0    0.0      0.0        SUSL3__S1-S2 
SSILS_11 SSOAZZ11 1 0  1.713 18.282 194.4668   2400 1_LN300034__ 
SSILS_11 SY_PUN11 1 8  1.337 14.485 158.2133   2400 1_LN300152__ 
SSILS_21 SSILS_22 9 2    0.0    0.0      0.0        SUSL2__1A-1B 
SSILS_21 SSILS_24 0 2    0.0    0.0      0.0        SUSL2__1A-2B 
SSILS_21 SSILS_2A Y 9   -0.0 0.0501      0.0    378 LOSL20L1__1A 
SSILS_21 SSILS_2B Y 9   -0.0 0.0501      0.0    567 LOSL20L2__1A 
SSILS_22 STIEFE21 1 0   0.28  2.924 34.69008   1000 1_LN200218__ 
SSILS_23 SSILS_24 9 2    0.0    0.0      0.0        SUSL2__2A-2B 
SSILS_23 STINZE21 1 0   0.85  7.351 61.50826   1000 1_LN200219__ 
SSILS_24 SSILS_2A Y 1   -0.0 0.0501      0.0    378 LOSL20L1__2B 
SSILS_24 SSILS_2B Y 9   -0.0 0.0501      0.0    567 LOSL20L2__2B 
SSILS_71 SSILS_7A Y 1   -0.0 0.0501      0.0   1796 GESL0001__S1 
SSILS_71 SSILS_7B Y 1   -0.0 0.0501      0.0   1796 GESL0002__S1 
SSILS_72 SSILS_7C Y 1   -0.0 0.0501      0.0   1796 GESL0003__S2 
SSILS_72 SSILS_7D Y 1   -0.0 0.0501      0.0   1796 GESL0004__S2 
SSOAZZ11 XSO_BU11 1 0 1.1835 14.265 154.4391   2300 1_LN300086__ 
SSOAZZ21 SSOAZZ22 0 2    0.0    0.0      0.0        SUSZ2__S1-S2 
SSOAZZ21 SSOAZZ2A Y 9   -0.0 0.0501      0.0    252 LOSZ20T1__S1 
SSOAZZ21 SSOAZZ2B Y 1   -0.0 0.0501      0.0    157 GESZ2001__S1 
SSOAZZ21 SSOAZZ2C Y 1   -0.0 0.0501      0.0    252 LOSZ20T2__S1 
SSOAZZ21 SSOAZZ2D Y 9   -0.0 0.0501      0.0    157 GESZ2002__S1 
SSOAZZ22 SSOAZZ2A Y 1   -0.0 0.0501      0.0    252 LOSZ20T1__S2 
SSOAZZ22 SSOAZZ2B Y 9   -0.0 0.0501      0.0    157 GESZ2001__S2 
SSOAZZ22 SSOAZZ2C Y 9   -0.0 0.0501      0.0    252 LOSZ20T2__S2 
SSOAZZ22 SSOAZZ2D Y 1   -0.0 0.0501      0.0    157 GESZ2002__S2 
SSTALD21 SSTALD22 0 2    0.0    0.0      0.0        SUST2__S1-S2 
SSTALD21 SSTALD2A Y 1   -0.0 0.0501      0.0    441 LOST20T1__S1 
SSTALD21 SSTALD2B Y 1   -0.0 0.0501      0.0    378 GEST2001__S1 
SSTALD21 SSTALD2C Y 1   -0.0 0.0501      0.0    441 LOST20T2__S1 
SSTALD21 SSTALD2D Y 9   -0.0 0.0501      0.0    378 GEST2002__S1 
SSTALD21 SSTALD2E Y 9   -0.0 0.0501      0.0    441 LOST2TZ1__S1 
SSTALD21 SSTALD2F Y 1   -0.0 0.0501      0.0    441 LOST2TZ2__S1 
SSTALD21 SY_VIS21 1 0  0.563  3.247 22.37603   1080 1_LN201254__ 
SSTALD21 SY_VIS22 2 0  0.562  3.238 22.37603   1080 2_LN201253__ 
SSTALD21 SZERME21 1 0  1.106  8.341 53.01653   1250 1_LN200290__ 
SSTALD22 SSTALD2A Y 9   -0.0 0.0501      0.0    441 LOST20T1__S2 
SSTALD22 SSTALD2B Y 9   -0.0 0.0501      0.0    378 GEST2001__S2 
SSTALD22 SSTALD2C Y 9   -0.0 0.0501      0.0    441 LOST20T2__S2 
SSTALD22 SSTALD2D Y 9   -0.0 0.0501      0.0    378 GEST2002__S2 
SSTALD22 SSTALD2E Y 9   -0.0 0.0501      0.0    441 LOST2TZ1__S2 
SSTALD22 SSTALD2F Y 9   -0.0 0.0501      0.0    441 LOST2TZ2__S2 
SSURSE21 SSURSE22 9 2    0.0    0.0      0.0        SUSU2__1A-S1 
SSURSE21 SSURSE23 9 2    0.0    0.0      0.0        SUSU2__1B-S1 
SSURSE22 SSURSE25 0 2    0.0    0.0      0.0        SUSU2__1A-V1 
SSURSE22 SSURSE2A Y 1   -0.0 0.0501      0.0    441 LOSU20T1__1A 
SSURSE23 SSURSE26 0 7    0.0    0.0      0.0        SUSU2__1B-V2 
SSURSE23 SSURSE2B Y 1   -0.0 0.0501      0.0    441 LOSU20T2__1B 
SSURSE24 SSURSE25 9 2    0.0    0.0      0.0        SUSU2__HS-V1 
SSURSE24 SSURSE26 9 7    0.0    0.0      0.0        SUSU2__V2-HS 
SSURSE24 SY_SUR21 1 0  0.004 0.0501 0.516529   2000 1_LN201382__ 
STAVAN11 STAVAN12 0 2    0.0    0.0      0.0        SUTA3__S1-S2 
STAVAN12 STIERF16 1 0  1.527  17.52 193.1925   2100 1_LN301326__ 
STAVAN21 STAVAN22 0 2    0.0    0.0      0.0        SUTA2__S1-S2 
STAVAN21 STAVAN2A Y 9   -0.0 0.0501      0.0    157 LOTA20T3__S1 
STAVAN22 STAVAN2A Y 1   -0.0 0.0501      0.0    157 LOTA20T3__S2 
STAVAN22 SY_ILA21 1 0  0.672  4.001 58.55372   1300 1_LN200153__ 
STAVAN71 STAVAN7A Y 1   -0.0 0.0501      0.0   1540 GETA0001__S1 
STAVAN71 STAVAN7B Y 1   -0.0 0.0501      0.0   1540 GETA0002__S1 
STAVAN72 STAVAN7C Y 1   -0.0 0.0501      0.0   1540 GETA0003__S2 
STAVAN72 STAVAN7D Y 1   -0.0 0.0501      0.0   1540 GETA0004__S2 
STIEFE21 STIEFE2A Y 1   -0.0 0.0501      0.0    189 GETC20T2__S1 
STIEFE21 STINZE21 1 0  0.583  4.483 27.33471   1200 1_LN200221__ 
STIERF11 STIERF12 9 2    0.0    0.0      0.0        SUTF3__1A-1B 
STIERF12 STIERF13 9 2    0.0    0.0      0.0        SUTF3__1B-1C 
STIERF12 STIERF15 0 2    0.0    0.0      0.0        SUTF3__1B-2B 
STIERF14 STIERF15 9 2    0.0    0.0      0.0        SUTF3__2A-2B 
STIERF15 STIERF16 9 2    0.0    0.0      0.0        SUTF3__2B-2C 
STIERF21 STIERF22 9 2    0.0    0.0      0.0        SUTF2__1A-1B 
STIERF21 STIERF2A Y 1   -0.0 0.0501      0.0    283 LOTF20T1__1A 
STIERF21 STIERF2B Y 1   -0.0 0.0501      0.0     94 GETF2011__1A 
STIERF21 STIERF2E Y 1   -0.0 0.0501      0.0    378 GETF2021__1A 
STIERF21 STIERF2F Y 1   -0.0 0.0501      0.0    378 GETF2022__1A 
STIERF22 STIERF23 9 2    0.0    0.0      0.0        SUTF2__1B-1C 
STIERF22 STIERF25 0 2    0.0    0.0      0.0        SUTF2__1B-2B 
STIERF23 STIERF2C Y 9   -0.0 0.0501      0.0    283 LOTF20T2__1C 
STIERF23 STIERF2D Y 9   -0.0 0.0501      0.0     94 GETF2012__1C 
STIERF23 STIERF2G Y 9   -0.0 0.0501      0.0    378 GETF2023__1C 
STIERF23 STIERF2H Y 9   -0.0 0.0501      0.0    504 GETF2024__1C 
STIERF24 STIERF25 9 2    0.0    0.0      0.0        SUTF2__2A-2B 
STIERF24 STIERF2A Y 9   -0.0 0.0501      0.0    283 LOTF20T1__2A 
STIERF24 STIERF2B Y 9   -0.0 0.0501      0.0     94 GETF2011__2A 
STIERF24 STIERF2E Y 9   -0.0 0.0501      0.0    378 GETF2021__2A 
STIERF24 STIERF2F Y 9   -0.0 0.0501      0.0    378 GETF2022__2A 
STIERF25 STIERF26 9 2    0.0    0.0      0.0        SUTF2__2B-2C 
STIERF26 STIERF2C Y 1   -0.0 0.0501      0.0    283 LOTF20T2__2C 
STIERF26 STIERF2D Y 1   -0.0 0.0501      0.0     94 GETF2012__2C 
STIERF26 STIERF2G Y 1   -0.0 0.0501      0.0    378 GETF2023__2C 
STIERF26 STIERF2H Y 1   -0.0 0.0501      0.0    504 GETF2024__2C 
STINZE21 STINZE22 0 2    0.0    0.0      0.0        SUTZ2__S1-V1 
STINZE21 STINZE23 0 2    0.0    0.0      0.0        SUTZ2__S1-V2 
STINZE23 STINZE2A Y 1   -0.0 0.0501      0.0    252 LOTZ20TA__V2 
STINZE23 STINZE2B Y 1   -0.0 0.0501      0.0    252 LOTZ20TB__V2 
STINZE71 STINZE72 9 7    0.0    0.0      0.0        SUTZ0__1A-1B 
STINZE71 STINZE7B Y 1   -0.0 0.0501      0.0    770 GETZ0011__1A 
STINZE71 STINZE7C Y 1   -0.0 0.0501      0.0    513 LOTZ00T4__1A 
STINZE72 STINZE7A Y 1   -0.0 0.0501      0.0    513 LOTZ00T3__1B 
STINZE72 STINZE7D Y 1   -0.0 0.0501      0.0    770 GETZ0012__1B 
STINZE72 STINZE7E Y 1   -0.0 0.0501      0.0    513 GETZ0013__1B 
STOESS21 STOESS2A Y 1   -0.0 0.0501      0.0    567 LOTO20T1__S1 
STOESS21 STOESS2B Y 1   -0.0 0.0501      0.0    567 LOTO20T2__S1 
STOESS21 SWEINF21 1 0  2.319 12.882 125.1653   1265 1_LN200114__ 
SVALLO21 SVALLO22 0 2    0.0    0.0      0.0        SUVA2__S1-S2 
SVALLO21 SVALLO2A Y 9   -0.0 0.0501      0.0    315 GEVA2001__S1 
SVALLO21 SVALLO2B Y 9   -0.0 0.0501      0.0    315 GEVA2002__S1 
SVALLO21 SVALLO2C Y 9   -0.0 0.0501      0.0    315 GEVA2003__S1 
SVALLO22 SVALLO2A Y 1   -0.0 0.0501      0.0    315 GEVA2001__S2 
SVALLO22 SVALLO2B Y 1   -0.0 0.0501      0.0    315 GEVA2002__S2 
SVALLO22 SVALLO2C Y 1   -0.0 0.0501      0.0    315 GEVA2003__S2 
SVALLO22 SY_CHL21 1 0  0.058  0.393 2.561983   1030 1_LNX20020__ 
SVALLO22 XVA_PR21 1 0 1.1465  6.833 50.43388   1168 1_LN200069__ 
SVAUX_21 SVAUX_22 9 2    0.0    0.0      0.0        SUVX2__1A-1B 
SVAUX_21 SVAUX_2A Y 1   -0.0 0.0501      0.0    656 TRVX2101__1A 
SVAUX_21 SVERBO21 1 0  1.173 17.427 210.4545   2400 1_LN201182__ 
SVAUX_22 SVAUX_2B Y 1   -0.0 0.0501      0.0    656 TRVX2102__1B 
SVERBA21 SVERBA2A Y 1   -0.0 0.0501      0.0    252 GEVZ2005__S1 
SVERBA71 SVERBA72 9 7    0.0    0.0      0.0        SUVZ0__S1-S2 
SVERBA71 SVERBA7A Y 1   -0.0 0.0501      0.0   1026 GEVZ2001__S1 
SVERBA71 SVERBA7B Y 1   -0.0 0.0501      0.0   1026 GEVZ2002__S1 
SVERBA72 SVERBA7C Y 1   -0.0 0.0501      0.0   1026 GEVZ2003__S2 
SVERBA72 SVERBA7D Y 1   -0.0 0.0501      0.0   1026 GEVZ2004__S2 
SVERBO11 XVE_B.11 1 0  0.082  1.206 14.76454   2000 1_LNF30099__ 
SVERBO21 SVERBO22 0 2    0.0    0.0      0.0        SUVE2__S1-S2 
SVERBO21 SVERBO2A Y 1   -0.0 0.0501      0.0   1260 LOVE21T8__S1 
SVERBO21 SVERBO2B Y 9   -0.0 0.0501      0.0   1260 LOVE21T9__S1 
SVERBO21 SVERBO2C Y 9   -0.0 0.0501      0.0    126 LOVE22T2__S1 
SVERBO21 SVERBO2D Y 9   -0.0 0.0501      0.0    126 LOVE22T3__S1 
SVERBO21 XVE_GE21 1 0 0.7105 4.6385 35.80579   1385 1_LN200053__ 
SVERBO22 SVERBO2A Y 9   -0.0 0.0501      0.0   1260 LOVE21T8__S2 
SVERBO22 SVERBO2B Y 1   -0.0 0.0501      0.0   1260 LOVE21T9__S2 
SVERBO22 SVERBO2C Y 1   -0.0 0.0501      0.0    126 LOVE22T2__S2 
SVERBO22 SVERBO2D Y 1   -0.0 0.0501      0.0    126 LOVE22T3__S2 
SVERBO22 XVE_GE22 2 0   0.71 4.6365 35.80579   1385 2_LN200054__ 
SVEYTA11 SVEYTA12 9 2    0.0    0.0      0.0        SUVT3__1A-1B 
SVEYTA11 SVEYTA1B Y 1   -0.0 0.0501      0.0    237 GEVT3001__1A 
SVEYTA12 SVEYTA13 9 2    0.0    0.0      0.0        SUVT3__1B-1C 
SVEYTA12 SVEYTA15 0 2    0.0    0.0      0.0        SUVT3__1B-2B 
SVEYTA12 SVEYTA17 0 7    0.0    0.0      0.0        SUVT3__1B-HS 
SVEYTA13 SVEYTA1A Y 9   -0.0 0.0501      0.0   2589 LOVT30L2__1C 
SVEYTA13 SVEYTA1C Y 9   -0.0 0.0501      0.0    237 GEVT3002__1C 
SVEYTA14 SVEYTA15 9 2    0.0    0.0      0.0        SUVT3__2A-2B 
SVEYTA14 SVEYTA1B Y 9   -0.0 0.0501      0.0    237 GEVT3001__2A 
SVEYTA15 SVEYTA16 9 2    0.0    0.0      0.0        SUVT3__2B-2C 
SVEYTA15 SVEYTA17 0 7    0.0    0.0      0.0        SUVT3__2B-HS 
SVEYTA16 SVEYTA1A Y 9   -0.0 0.0501      0.0   2589 LOVT30L2__2C 
SVEYTA16 SVEYTA1C Y 1   -0.0 0.0501      0.0    237 GEVT3002__2C 
SVEYTA17 SVEYTA1A Y 9   -0.0 0.0501      0.0   2589 LOVT30L2__HS 
SVEYTA17 SVEYTA1B Y 9   -0.0 0.0501      0.0    237 GEVT3001__HS 
SVEYTA17 SVEYTA1C Y 9   -0.0 0.0501      0.0    237 GEVT3002__HS 
SVEYTA21 SVEYTA22 9 2    0.0    0.0      0.0        SUVT2__1A-1B 
SVEYTA21 SVEYTA2A Y 1   -0.0 0.0501      0.0    283 GEVT2001__1A 
SVEYTA21 SVEYTA2B Y 1   -0.0 0.0501      0.0    283 GEVT2002__1A 
SVEYTA22 SVEYTA23 0 2    0.0    0.0      0.0        SUVT2__1B-1C 
SVEYTA22 SVEYTA24 0 7    0.0    0.0      0.0        SUVT2__1B-HS 
SVEYTA23 SVEYTA24 9 7    0.0    0.0      0.0        SUVT2__1C-HS 
SVEYTA23 SVEYTA25 0 2    0.0    0.0      0.0        SUVT2__1C-VP 
SVEYTA23 SVEYTA2C Y 1   -0.0 0.0501      0.0    283 GEVT2003__1C 
SVEYTA23 SVEYTA2D Y 1   -0.0 0.0501      0.0    283 GEVT2004__1C 
SVEYTA24 SVEYTA25 9 7    0.0    0.0      0.0        SUVT2__VP-HS 
SVEYTA24 SVEYTA2A Y 9   -0.0 0.0501      0.0    283 GEVT2001__HS 
SVEYTA24 SVEYTA2B Y 9   -0.0 0.0501      0.0    283 GEVT2002__HS 
SVEYTA24 SVEYTA2C Y 9   -0.0 0.0501      0.0    283 GEVT2003__HS 
SVEYTA24 SVEYTA2D Y 9   -0.0 0.0501      0.0    283 GEVT2004__HS 
SWEINF21 SWEINF2A Y 1   -0.0 0.0501      0.0    567 LOWE20T3__S1 
SWEINF21 SWINKE21 1 0  1.507  8.309 102.9752   1300 1_LN200113__ 
SWEINF22 SWEINF2A Y 9   -0.0 0.0501      0.0    567 LOWE20T3__S2 
SWILLI21 SWILLI2A Y 1   -0.0 0.0501      0.0    441 LOWS20T1__S1 
SWIMMI21 SWIMMI22 0 2    0.0    0.0      0.0        SUWI2__S1-S2 
SWIMMI21 SWIMMI2A Y 1   -0.0 0.0501      0.0    378 LOWI20T1__S2 
SWIMMI21 SWIMMI2B Y 9   -0.0 0.0501      0.0    378 LOWI20T2__S2 
SWIMMI21 SWIMMI2C Y 9   -0.0 0.0501      0.0    441 LOWI20T5__S2 
SWIMMI22 SWIMMI2A Y 9   -0.0 0.0501      0.0    378 LOWI20T1__S1 
SWIMMI22 SWIMMI2B Y 1   -0.0 0.0501      0.0    378 LOWI20T2__S1 
SWIMMI22 SWIMMI2C Y 1   -0.0 0.0501      0.0    441 LOWI20T5__S1 
SWIMMI22 SY_WIM21 1 0  0.001 0.0501      0.0   1200 1_LN201344__ 
SWINKE21 SWINKE22 0 2    0.0    0.0      0.0        SUWK2__S1-S2 
SWINKE21 SWINKE2A Y 1   -0.0 0.0501      0.0    567 LOWK20T1__S1 
SWINKE21 SWINKE2B Y 9   -0.0 0.0501      0.0    567 LOWK20T2__S1 
SWINKE21 SWINKE2C Y 1   -0.0 0.0501      0.0    220 LOWK20U1__S1 
SWINKE21 SWINKE2D Y 9   -0.0 0.0501      0.0    220 LOWK20U2__S1 
SWINKE21 SY_REH21 1 0  0.904  9.428 105.5579   1620 1_LN201301__ 
SWINKE22 SWINKE2A Y 9   -0.0 0.0501      0.0    567 LOWK20T1__S2 
SWINKE22 SWINKE2B Y 1   -0.0 0.0501      0.0    567 LOWK20T2__S2 
SWINKE22 SWINKE2C Y 9   -0.0 0.0501      0.0    220 LOWK20U1__S2 
SWINKE22 SWINKE2D Y 9   -0.0 0.0501      0.0    220 LOWK20U2__S2 
SWINKE22 SWITTE22 1 0  2.296 12.544 156.0744   1265 1_LN200245__ 
SWITTE21 SWITTE22 9 2    0.0    0.0      0.0        SUWW2__1A-1B 
SWITTE21 SWITTE2B Y 1   -0.0 0.0501      0.0    441 LOWW20T2__1A 
SWITTE22 SWITTE2A Y 1   -0.0 0.0501      0.0    567 LOWW20T1__1B 
SY_ACQ21 XAL_PO21 1 0 0.4085 2.2145 20.14463    900 1_LN201173__ 
SY_FIF21 SY_FIG21 1 8  0.004 0.0501 0.165289   1080 1_LN201318__ 
SY_LFB21 XLA_KU21 1 0 0.3245 1.6825 19.89669   1250 1_LN201289__ 
SY_PSC31 SY_PSC3A Y 1   -0.0 0.0501      0.0   1709 LOYS10L1__S1 
SZERME21 SZERME2A Y 1   -0.0 0.0501      0.0    346 LOZR20T1__S1 
SZERME21 SZERME2B Y 1   -0.0 0.0501      0.0    157 GEZR2001__S1 
SZERME21 SZERME2C Y 1   -0.0 0.0501      0.0    157 GEZR2002__S1 
##C

##C-----------------2 WINDING TRANSFORMER BLOCK--------------------------------------------
         1         2         3         4         5         6         7         8         10
1234567890123456789012345678901234567890123456789012345678901234567890123456789012345678901
< Node1> <Node2 > O E <kV1> <kV2> <Sn > < R  > <  X > B (miuS) G miuS < Ith> < Name     >  
##T
SBASSE2T SBASSE12 1 0 252.0 420.0 400.0 0.0815 7.1065      0.0    0.0    916 1_T3BA3201_Y 
SBASSE2T SBASSE21 1 0 252.0 252.0 400.0 0.0815 7.1065      0.0    0.0    916 1_T3BA3201_X 
SBASSE2T SBASSE61 1 0 252.0  68.6 100.0  1.357 90.429 -0.00281 0.0006    229 1_T3BA3201_Z 
SBATIA71 SBATIA11 1 8 29.45 400.0 100.0 0.0087 1.0405 -455.525 75.614   1961 1_TRBZ30G1__ 
SBATIA71 SBATIA22 1 0 25.77 236.0 100.0 0.0057 0.6927 -683.378 112.36   2241 1_TRBZ20G1__ 
SBATIA72 SBATIA13 2 8 29.45 400.0 100.0 0.0087 1.0405 -455.525 75.614   1961 2_TRBZ30G2__ 
SBATIA72 SBATIA22 2 0 25.77 236.0 100.0 0.0057 0.6927 -683.378 112.36   2241 2_TRBZ20G2__ 
SBENKE2T SBENKE12 1 0 247.0 400.0 600.0 0.0765 4.6215      0.0    0.0   1403 1_T3BK3201_Y 
SBENKE2T SBENKE21 1 0 247.0 247.0 600.0 0.0765 4.6215      0.0    0.0   1403 1_T3BK3201_X 
SBENKE2T SBENKE61 1 0 247.0  70.0 114.6 0.1712 36.767 -0.00589 0.0033    268 1_T3BK3201_Z 
SBEZNA2T SBEZNA12 1 0 247.0 420.0 800.0 0.0547 4.0645      0.0    0.0   1870 1_T3BE3201_Y 
SBEZNA2T SBEZNA21 1 0 247.0 247.0 800.0 0.0547 4.0645      0.0    0.0   1870 1_T3BE3201_X 
SBEZNA2T SBEZNA71 1 0 247.0  28.0 208.5 0.7464 63.043 -0.00789 0.0022    487 1_T3BE3201_Z 
SBICKI1T SBICKI11 1 8 400.0 400.0 400.0 0.2795 17.765      0.0    0.0    577 1_T3BI3232_X 
SBICKI1T SBICKI22 1 8 400.0 237.0 400.0 0.2795 17.765      0.0    0.0    577 1_T3BI3232_Y 
SBICKI1T SBICKI61 1 8 400.0  68.6  65.2 2.3985 121.53 -0.00047 0.0006     94 1_T3BI3232_Z 
SBICKI1U SBICKI11 2 0 400.0 400.0 400.0 0.2712 17.698      0.0    0.0    577 2_T3BI3231_X 
SBICKI1U SBICKI22 2 0 400.0 237.0 400.0 0.2712 17.698      0.0    0.0    577 2_T3BI3231_Y 
SBICKI1U SBICKI62 2 0 400.0  68.6 120.0 2.4441 121.29 -0.00077 0.0006    173 2_T3BI3231_Z 
SBREIT1T SBREIT11 1 0 400.0 400.0  1000 0.1098 9.0535      0.0    0.0   1444 1_T3BR3202_X 
SBREIT1T SBREIT22 1 0 400.0 249.0  1000 0.1098 9.0535      0.0    0.0   1444 1_T3BR3202_Y 
SBREIT1T SBREIT71 1 0 400.0  27.0 200.0 1.2156 82.071 -0.00197 0.0012    289 1_T3BR3202_Z 
SCAVER71 SCAVER21 1 0 28.13 240.0  67.0  0.036 1.4447 -84.4686 44.783   1376 1_TRCV2001__ 
SCAVER72 SCAVER21 2 0 28.13 240.0  67.0  0.036 1.4447 -84.4686 44.783   1376 2_TRCV2002__ 
SCHAMO1T SCHAMO16 1 0 400.0 400.0 600.0 0.2261 13.773      0.0    0.0    866 1_T3CA3201_X 
SCHAMO1T SCHAMO2G 1 0 400.0 247.0 600.0 0.2261 13.773      0.0    0.0    866 1_T3CA3201_Y 
SCHAMO1T SCHAMO71 1 0 400.0  27.0 180.0 1.6872  112.9 -0.00082 0.0004    260 1_T3CA3201_Z 
SCHATE2T SCHATE16 1 0 247.0 420.0 450.0 0.0917  6.608      0.0    0.0   1052 1_T3CB3231_Y 
SCHATE2T SCHATE22 1 0 247.0 247.0 450.0 0.0917  6.608      0.0    0.0   1052 1_T3CB3231_X 
SCHATE2T SCHATE71 1 0 247.0  28.4  97.5 0.7237 59.451 -0.00415 0.0014    228 1_T3CB3231_Z 
SCHIPP2T SCHIPP11 1 0 246.0 420.0 800.0 0.0526  3.725      0.0    0.0   1878 1_T3CI3201_Y 
SCHIPP2T SCHIPP21 1 0 246.0 246.0 800.0 0.0526  3.725      0.0    0.0   1878 1_T3CI3201_X 
SCHIPP2T SCHIPP71 1 0 246.0  27.1 155.7 0.5323 53.849 -0.00721  0.002    365 1_T3CI3201_Z 
SGOESG2T SGOESG11 1 0 247.0 400.0  1000 0.0338 3.2187      0.0    0.0   2338 1_T3GO3201_Y 
SGOESG2T SGOESG24 1 0 247.0 247.0  1000 0.0338 3.2187      0.0    0.0   2338 1_T3GO3201_X 
SGOESG2T SGOESG71 1 0 247.0  27.0 201.0 0.3382 23.145 -0.00348 0.0038    470 1_T3GO3201_Z 
SGONDO21 SGONDO71 1 0 240.0 26.12  52.0 1.4629 61.074 -0.00054 0.0011    125 1_TRGN20T8__ 
SHAND171 SHANDE21 1 8  27.0 238.0  56.0 0.0398 1.6679 -17.0942 45.844   1198 1_TRHD2011__ 
SHAND172 SHANDE22 2 0  27.0 238.0  56.0 0.0449 1.6718 -48.9516 59.053   1198 2_TRHD2012__ 
SHAND271 SHANDE21 3 0  27.0 238.0  70.0  0.029 1.3462 -21.7563 60.607   1497 3_TRHD2021__ 
SHAND272 SHANDE22 4 0  27.0 238.0  70.0 0.0287 1.3282 -24.8643 59.053   1497 4_TRHD2022__ 
SHAND273 SHANDE22 5 0  27.0 233.0 106.0 0.0161 0.8575 -284.477 59.576   2267 5_TRHD2023__ 
SHAND274 SHANDE21 6 0  27.0 238.0  70.0 0.0287 1.3269 -24.8643 59.053   1497 6_TRHD2031__ 
SINNER2T SINNER21 1 0 246.0 246.0 250.0 0.2587 11.752      0.0    0.0    587 1_T3IK2102_X 
SINNER2T SINNER34 1 0 246.0 153.0 250.0 0.2587 11.752      0.0    0.0    587 1_T3IK2102_Y 
SINNER2T SINNER61 1 0 246.0 82.88  40.0 9.8962 98.618 -0.00145 0.0004     94 1_T3IK2102_Z 
SINNER2U SINNER23 2 0 246.0 246.0 250.0 0.2286  10.57      0.0    0.0    587 2_T3IK2103_X 
SINNER2U SINNER36 2 0 246.0 162.0 250.0 0.2286  10.57      0.0    0.0    587 2_T3IK2103_Y 
SINNER2U SINNER71 2 0 246.0 30.15  40.0 8.8196 68.611 -0.00342 0.0014     94 2_T3IK2103_Z 
SLAUFE2T SLAUFE12 1 0 247.0 420.0 800.0 0.0942 4.0845      0.0    0.0   1870 1_T3LF3231_Y 
SLAUFE2T SLAUFE21 1 0 247.0 247.0 800.0 0.0942 4.0845      0.0    0.0   1870 1_T3LF3231_X 
SLAUFE2T SLAUFE71 1 0 247.0  28.0 155.4  0.658 62.787 -0.00201 0.0011    363 1_T3LF3231_Z 
SLAVOR2T SLAVOR13 1 0 247.0 420.0 800.0 0.0542  3.813      0.0    0.0   1870 1_T3LA3231_Y 
SLAVOR2T SLAVOR22 1 0 247.0 247.0 800.0 0.0542  3.813      0.0    0.0   1870 1_T3LA3231_X 
SLAVOR2T SLAVOR71 1 0 247.0  29.7 155.2 0.7746 58.279 -0.00679 0.0028    363 1_T3LA3231_Z 
SMANNO31 SMANNO21 1 0 155.0 245.0 400.0 0.0869 5.5315  -1.4441 2.6958   1490 1_TRMO2101__ 
SMANNO32 SMANNO21 2 0 155.0 245.0 400.0 0.0759 5.4554 -1.61149 1.9788   1490 2_TRMO2102__ 
SMAPRA71 SMAPRT71 1 0  27.0  27.0 115.0 0.0133 0.6181 -0.15768    0.0   2460 1_TRMA0011__ 
SMAPRA72 SMAPRT71 2 0  27.0  27.0 115.0 0.0133 0.6181 -0.15768    0.0   2460 2_TRMA0012__ 
SMAPRA73 SMAPRT71 3 0  27.0  27.0 115.0 0.0133 0.6181 -0.15768    0.0   2460 3_TRMA0013__ 
SMAPRT71 SMAPRA11 1 0  27.0 415.0 300.0 0.0015 0.0687 -1233.22 278.77   6415 1_TRMA3031__ 
SMENDR3T SMENDR11 1 0 155.0 400.0 400.0 0.0538 3.4848      0.0    0.0   1490 1_T3MM3104_Y 
SMENDR3T SMENDR32 1 0 155.0 155.0 400.0 0.0538 3.4848      0.0    0.0   1490 1_T3MM3104_X 
SMENDR3T SMENDR71 1 0 155.0 25.59  80.0 0.3587 23.134 -0.00384 0.0039    298 1_T3MM3104_Z 
SMETTL1T SMETTL12 1 0 400.0 400.0 600.0 0.2393  13.79      0.0    0.0    866 1_T3MT3201_X 
SMETTL1T SMETTL22 1 0 400.0 247.0 600.0 0.2393  13.79      0.0    0.0    866 1_T3MT3201_Y 
SMETTL1T SMETTL61 1 0 400.0  70.0 114.6 2.1464  110.7 -0.00073 0.0005    165 1_T3MT3201_Z 
SMUEHB2T SMUEHB11 1 8 247.0 420.0 800.0 0.0444  3.792      0.0    0.0   1870 1_T3MU3201_Y 
SMUEHB2T SMUEHB22 1 8 247.0 247.0 800.0 0.0444  3.792      0.0    0.0   1870 1_T3MU3201_X 
SMUEHB2T SMUEHB71 1 8 247.0  27.0 155.0 0.3865 43.577 -0.01589 0.0115    362 1_T3MU3201_Z 
SNDDRA71 SNDDRA12 1 0 26.66 405.0 175.0 0.0046 0.5686  -586.06  408.4   3790 1_TRND30G1__ 
SNDDRA72 SNDDRA12 2 0 26.66 405.0 175.0 0.0046 0.5686  -586.06  408.4   3790 2_TRND30G2__ 
SNDDRA73 SNDDRA12 3 0 26.66 405.0 175.0 0.0046 0.5686  -586.06  408.4   3790 3_TRND30G3__ 
SNDDRA74 SNDDRA11 4 0 26.66 405.0 175.0 0.0046 0.5686  -586.06  408.4   3790 4_TRND30G4__ 
SNDDRA75 SNDDRA11 5 0 26.66 405.0 175.0 0.0046 0.5686  -586.06  408.4   3790 5_TRND30G5__ 
SNDDRA76 SNDDRA11 6 0 26.66 405.0 175.0 0.0046 0.5686  -586.06  408.4   3790 6_TRND30G6__ 
SPECCI71 SPECCI21 1 0 28.13 240.0  67.0 0.0365 1.4351 -84.4686 42.962   1376 1_TRPC2001__ 
SPRADE1A SPRADE51 1 0 410.0 110.0  90.0 8.3355 215.47 -0.02447 0.0194    127 1_TRPR3101__ 
SPRADE1A SPRADE52 2 8 410.0 110.0  90.0 8.3355 215.47 -0.02447 0.0194    127 2_TRPR3102__ 
SPRADE1T SPRADE1A 1 8 420.0 420.0 180.0 4.0111 129.27 -0.00081 0.0005    247 1_T3PR3002_X 
SPRADE1T SPRADE71 1 8 420.0  27.0  90.0 16.044  199.1      0.0    0.0    124 1_T3PR3002_Y 
SPRADE1T SPRADE72 1 8 420.0  27.0  90.0 16.044  199.1      0.0    0.0    124 1_T3PR3002_Z 
SPRADE1U SPRADE1A 2 8 420.0 420.0 180.0 4.0111 129.51 -0.00081 0.0005    247 2_T3PR3004_X 
SPRADE1U SPRADE73 2 8 420.0  27.0  90.0 16.044  199.1      0.0    0.0    124 2_T3PR3004_Y 
SPRADE1U SPRADE74 2 8 420.0  27.0  90.0 16.044  199.1      0.0    0.0    124 2_T3PR3004_Z 
SROBIE71 SROBIE21 1 0 28.13 240.0  93.0 0.0282 1.1137 -117.237 32.331   1909 1_TRRB2001__ 
SROBIE73 SROBIE21 2 0 28.13 241.0  93.0 0.0285 1.1346 -116.747 32.895   1909 2_TRRB2002__ 
SROMAN2T SROMAN16 1 0 247.0 420.0 800.0 0.0545  4.087      0.0    0.0   1870 1_T3RM3201_Y 
SROMAN2T SROMAN21 1 0 247.0 247.0 800.0 0.0545  4.087      0.0    0.0   1870 1_T3RM3201_X 
SROMAN2T SROMAN71 1 0 247.0  28.0 208.5 0.7674 63.035 -0.00856 0.0023    487 1_T3RM3201_Z 
SSAREL21 SSAREL51 1 0 255.0 120.0 160.0 4.5608 257.62  -1.1892 0.2414    362 1_TRSR2122__ 
SSILS_1T SSILS_11 1 0 420.0 420.0 600.0 0.3344 18.919      0.0    0.0    825 1_T3SL3201_X 
SSILS_1T SSILS_21 1 0 420.0 240.0 480.0 0.3344 18.919      0.0    0.0    660 1_T3SL3201_Y 
SSILS_1T SSILS_71 1 0 420.0 28.35 145.0 1.7984  126.5 -0.00053 0.0004    199 1_T3SL3201_Z 
SSILS_1U SSILS_11 2 0 420.0 420.0 600.0 0.3243 18.936      0.0    0.0    825 2_T3SL3202_X 
SSILS_1U SSILS_23 2 0 420.0 240.0 480.0 0.3243 18.936      0.0    0.0    660 2_T3SL3202_Y 
SSILS_1U SSILS_72 2 0 420.0 28.35 145.0 1.8228 126.08 -0.00056 0.0004    199 2_T3SL3202_Z 
SSOAZZ1T SSOAZZ11 2 0 400.0 400.0 400.0 0.3493 19.121      0.0    0.0    577 2_T3SZ3202_X 
SSOAZZ1T SSOAZZ22 2 0 400.0 242.0 400.0 0.3493 19.121      0.0    0.0    577 2_T3SZ3202_Y 
SSOAZZ1T SSOAZZ71 2 0 400.0  27.0 120.0 2.9601 147.38 -0.00039 0.0003    173 2_T3SZ3202_Z 
SSOAZZ22 SSOAZZ11 1 0 242.0 400.0 366.0 0.2859 17.141 -5.73731 2.1856    873 1_TRSZ3201__ 
STAVAN1T STAVAN11 1 0 410.0 410.0 400.0 0.3482 15.459      0.0    0.0    563 1_T3TA3201_X 
STAVAN1T STAVAN21 1 0 410.0 248.0 280.0 0.3482 15.459      0.0    0.0    394 1_T3TA3201_Y 
STAVAN1T STAVAN71 1 0 410.0  26.0 120.0 2.6923  97.55  -0.0057 0.0013    169 1_T3TA3201_Z 
STAVAN1U STAVAN12 2 0 410.0 410.0 400.0 0.3482 15.459      0.0    0.0    563 2_T3TA3202_X 
STAVAN1U STAVAN22 2 0 410.0 248.0 280.0 0.3482 15.459      0.0    0.0    394 2_T3TA3202_Y 
STAVAN1U STAVAN72 2 0 410.0  26.0 120.0 2.6923  97.55  -0.0057 0.0013    169 2_T3TA3202_Z 
STIERF22 STIERF12 1 0 242.0 400.0 600.0 0.1412 7.9793 -5.43679 3.0326   1432 1_TRTF3201__ 
STINZE71 STINZE21 1 0 27.26 236.0  80.0 0.0602  1.486 -314.856 72.717   1695 1_TRTZ2011__ 
STINZE72 STINZE21 2 0 27.26 236.0  80.0 0.0602  1.478 -314.856 72.717   1695 2_TRTZ2012__ 
SVERBA71 SVERBA21 1 0 29.25 240.0  67.0 0.0399  1.567 -156.192  39.99   1323 1_TRVZ2001__ 
SVERBA72 SVERBA22 2 0 29.25 240.0  67.0 0.0415 1.5804 -156.192  42.28   1323 2_TRVZ2002__ 
SVERBO1T SVERBO11 1 0 400.0 400.0 800.0 0.1318 10.288      0.0    0.0   1155 1_T3VE3203_X 
SVERBO1T SVERBO22 1 0 400.0 245.0 800.0 0.1318 10.288      0.0    0.0   1155 1_T3VE3203_Y 
SVERBO1T SVERBO71 1 0 400.0  27.0  80.0  3.215 138.96 -0.00061 0.0004    115 1_T3VE3203_Z 
SVEYTA1T SVEYTA11 1 0 420.0 420.0 150.0 1.0926 56.955      0.0    0.0    206 1_T3VT3201_X 
SVEYTA1T SVEYTA25 1 0 420.0 247.0 150.0 1.0926 56.955      0.0    0.0    206 1_T3VT3201_Y 
SVEYTA1T SVEYTA71 1 0 420.0  27.0  25.0 24.127 4612.0 -0.00076 0.0001     34 1_T3VT3201_Z 
SVEYTA1U SVEYTA16 2 0 420.0 420.0 150.0 1.0936 57.375      0.0    0.0    206 2_T3VT3202_X 
SVEYTA1U SVEYTA25 2 0 420.0 247.0 150.0 1.0936 57.375      0.0    0.0    206 2_T3VT3202_Y 
SVEYTA1U SVEYTA72 2 0 420.0  27.0  25.0 23.806 4639.0 -0.00068 0.0001     34 2_T3VT3202_Z 
##C

##C-------------------REGULATION TRANSFORMER BLOCK--------------------
         1         2         3         4         5         6         7
1234567890123456789012345678901234567890123456789012345678901234567890
<Name_n> <Name_r> O <SV%> TP CP_ <UkV> <SV%> <The> TP CP_ < P > asym  
##R
SBASSE2T SBASSE12 1 -0.72 16  -6                                     
SBASSE2T SBASSE21 1                    1.078  90.0 16  -2       ASYM 
SBASSE2T SBASSE61 1                                                  
SBATIA71 SBATIA11 1                                                  
SBATIA71 SBATIA22 1                                                  
SBATIA72 SBATIA13 2                                                  
SBATIA72 SBATIA22 2                                                  
SBENKE2T SBENKE12 1 0.005 11   0                                     
SBENKE2T SBENKE21 1                    1.457  60.0 11  -6       ASYM 
SBENKE2T SBENKE61 1                                                  
SBEZNA2T SBEZNA12 1  -1.2 12  -1                                     
SBEZNA2T SBEZNA21 1                    1.359  90.0 17   1       ASYM 
SBEZNA2T SBEZNA71 1                                                  
SBICKI1T SBICKI11 1                                                  
SBICKI1T SBICKI22 1                    -0.87  60.0 17  11       ASYM 
SBICKI1T SBICKI61 1                                                  
SBICKI1U SBICKI11 2                                                  
SBICKI1U SBICKI22 2                    -0.87  60.0 17   5       ASYM 
SBICKI1U SBICKI62 2                                                  
SBREIT1T SBREIT11 1                                                  
SBREIT1T SBREIT22 1 0.976 15  -9                                     
SBREIT1T SBREIT71 1                                                  
SCAVER71 SCAVER21 1                                                  
SCAVER72 SCAVER21 2                                                  
SCHAMO1T SCHAMO16 1                                                  
SCHAMO1T SCHAMO2G 1                    1.459  60.0 17  -8       ASYM 
SCHAMO1T SCHAMO71 1                                                  
SCHATE2T SCHATE16 1 -0.82 12   0                                     
SCHATE2T SCHATE22 1                    -1.26  90.0 14   4       ASYM 
SCHATE2T SCHATE71 1                                                  
SCHIPP2T SCHIPP11 1 -1.24 12   0                                     
SCHIPP2T SCHIPP21 1                    1.064  90.0 16  -1       ASYM 
SCHIPP2T SCHIPP71 1                                                  
SGOESG2T SGOESG11 1 0.005 11   0                                     
SGOESG2T SGOESG24 1                    1.457  60.0 11  -7       ASYM 
SGOESG2T SGOESG71 1                                                  
SGONDO21 SGONDO71 1 -4.17  2   0                                     
SHAND171 SHANDE21 1                                                  
SHAND172 SHANDE22 2                                                  
SHAND271 SHANDE21 3                                                  
SHAND272 SHANDE22 4                                                  
SHAND273 SHANDE22 5                                                  
SHAND274 SHANDE21 6                                                  
SINNER2T SINNER21 1                                                  
SINNER2T SINNER34 1 2.065 11  -1                                     
SINNER2T SINNER61 1                                                  
SINNER2U SINNER23 2                                                  
SINNER2U SINNER36 2 1.951 11  -4                                     
SINNER2U SINNER71 2                                                  
SLAUFE2T SLAUFE12 1  -1.2 12  -2                                     
SLAUFE2T SLAUFE21 1                    1.056  90.0 16   1       ASYM 
SLAUFE2T SLAUFE71 1                                                  
SLAVOR2T SLAVOR13 1  -1.2 12  -3                                     
SLAVOR2T SLAVOR22 1                    1.408  90.0 12  -1       ASYM 
SLAVOR2T SLAVOR71 1                                                  
SMANNO31 SMANNO21 1 -0.98 10  -2                                     
SMANNO32 SMANNO21 2 -0.97 10  -2                                     
SMAPRA71 SMAPRT71 1                                                  
SMAPRA72 SMAPRT71 2                                                  
SMAPRA73 SMAPRT71 3                                                  
SMAPRT71 SMAPRA11 1                                                  
SMENDR3T SMENDR11 1 -1.35  9  -6                                     
SMENDR3T SMENDR32 1                    -2.61  90.0 17   1 -31.0 ASYM 
SMENDR3T SMENDR71 1                                                  
SMETTL1T SMETTL12 1                                                  
SMETTL1T SMETTL22 1                    1.454  60.0 11  -8       ASYM 
SMETTL1T SMETTL61 1                                                  
SMUEHB2T SMUEHB11 1 -1.18 12   0                                     
SMUEHB2T SMUEHB22 1                    -1.06  90.0 16   0       ASYM 
SMUEHB2T SMUEHB71 1                                                  
SNDDRA71 SNDDRA12 1                                                  
SNDDRA72 SNDDRA12 2                                                  
SNDDRA73 SNDDRA12 3                                                  
SNDDRA74 SNDDRA11 4                                                  
SNDDRA75 SNDDRA11 5                                                  
SNDDRA76 SNDDRA11 6                                                  
SPECCI71 SPECCI21 1                                                  
SPRADE1A SPRADE51 1  0.78 11  11                                     
SPRADE1A SPRADE52 2  0.78 11  11                                     
SPRADE1T SPRADE1A 1  0.95  1   0                                     
SPRADE1T SPRADE71 1                                                  
SPRADE1T SPRADE72 1                                                  
SPRADE1U SPRADE1A 2  0.95  1   0                                     
SPRADE1U SPRADE73 2                                                  
SPRADE1U SPRADE74 2                                                  
SROBIE71 SROBIE21 1                                                  
SROBIE73 SROBIE21 2                                                  
SROMAN2T SROMAN16 1  -1.2 12  -2                                     
SROMAN2T SROMAN21 1                    1.359  90.0 17   2       ASYM 
SROMAN2T SROMAN71 1                                                  
SSAREL21 SSAREL51 1 -1.37 11   2                                     
SSILS_1T SSILS_11 1                                                  
SSILS_1T SSILS_21 1   1.5 11  -1                                     
SSILS_1T SSILS_71 1                                                  
SSILS_1U SSILS_11 2                                                  
SSILS_1U SSILS_23 2   1.5 11  -1                                     
SSILS_1U SSILS_72 2                                                  
SSOAZZ1T SSOAZZ11 2                                                  
SSOAZZ1T SSOAZZ22 2                    0.964  60.0 17  -8       ASYM 
SSOAZZ1T SSOAZZ71 2                                                  
SSOAZZ22 SSOAZZ11 1                                                  
STAVAN1T STAVAN11 1                                                  
STAVAN1T STAVAN21 1                                                  
STAVAN1T STAVAN71 1                                                  
STAVAN1U STAVAN12 2                                                  
STAVAN1U STAVAN22 2                                                  
STAVAN1U STAVAN72 2                                                  
STIERF22 STIERF12 1                                                  
STINZE71 STINZE21 1                                                  
STINZE72 STINZE21 2                                                  
SVERBA71 SVERBA21 1                                                  
SVERBA72 SVERBA22 2                                                  
SVERBO1T SVERBO11 1                                                  
SVERBO1T SVERBO22 1  1.02  8  -5                                     
SVERBO1T SVERBO71 1                                                  
SVEYTA1T SVEYTA11 1                                                  
SVEYTA1T SVEYTA25 1 0.607 10  -2                                     
SVEYTA1T SVEYTA71 1                                                  
SVEYTA1U SVEYTA16 2                                                  
SVEYTA1U SVEYTA25 2 0.607 10  -2                                     
SVEYTA1U SVEYTA72 2                                                  
##C

-------------------TAP TRANSFORMER BLOCK------------------------
1         2         3         4         5
123456789012345678901234567890123456789012345678901
<Name_n> <Name_r> O   <p> < dR >  <dX > <dV > <dAn>
##TT
##C

