date,country,node1,node2,orderCode,status,ratedVoltNRW,ratedVoltRW,nomPower,restR,reactX,susceptanceB,conductanceG,currentLimA,elementName2022-11-17,BE,BAMERC3V,BAMERC3C,1,0,150.0,150.0,331.0,0.1801,7.4288,-9.30412,4.4133,1249,AMERC150 ALT
2022-11-17,BE,BAMERC3W,BAMERC31,1,0,150.0,150.0,180.0,0.4591,13.217,-5.93296,2.4000,676,AMERC150 ALT
2022-11-17,BE,BANDUM1R,BANDUM33,2,0,400.0,165.0,555.0,0.6935,63.996,-3.41480,0.6094,784,ANDUM380 T 2
2022-11-17,BE,BANTOI30,BANTOI31,1,8,150.0,150.0,50.00,1.6380,67.480,-1.60077,0.7733,198,ANTOI150 T 1
2022-11-17,BE,BAUBAN23,BAUBAN22,3,0,243.0,243.0,600.0,0.1083,9.8409,-5.06922,1.4903,1606,AUBAN220 D 1
2022-11-17,BE,BAUBAN11,BAUBAN22,2,0,400.0,245.5,300.0,1.0082,80.527,-1.80213,0.5176,424,AUBAN380 T 2
2022-11-17,BE,BAVLGM11,BAVLGM31,1,0,400.0,165.1,450.0,0.7941,63.533,-6.64123,1.2069,819,AVLGM380 T 1
2022-11-17,BE,BAVLGM12,BAVLGM32,2,0,400.0,164.6,555.0,0.7961,64.572,-1.66562,0.4835,784,AVLGM380 T 2
2022-11-17,BE,BAWIRS21,BAWIRS31,7,0,225.0,144.9,375.0,0.2862,19.033,-4.23973,1.3333,969,AWIRS220 T 7
2022-11-17,BE,BBASF 3W,BBASF 32,1,0,150.0,150.0,467.0,0.1080,7.7161,-3.51922,7.6796,1792,BASF 150 ALT
2022-11-17,BE,BBAUDO31,BBAUDO3W,1,0,150.0,150.0,450.0,0.0995,3.1606,-119.564,10.222,1738,BAUDO150 ALT
2022-11-17,BE,BBRUEG1A,BBRUEG3B,1,0,400.0,165.0,555.0,0.6935,63.996,-3.41480,0.6094,784,BRUEG380 T 1
2022-11-17,BE,BBRUEG1S,BBRUEG12,2,0,380.0,400.0,555.0,0.2834,55.471,-1.71356,0.6072,825,BRUEG380 T 2
2022-11-17,BE,BBRUEG1S,BBRUEG32,2,0,380.0,165.0,555.0,0.4057,0.9739,0,0,790,BRUEG380 T 2
2022-11-17,BE,BBRUEG1S,BBRUEG11,2,0,380.0,358.9,75.00,2.4128,137.39,0,0,124,BRUEG380 T 2
2022-11-17,BE,BBRUME11,BBRUME21,1,0,400.0,245.4,300.0,1.1207,82.126,-2.00082,0.5006,424,BRUME380 T 1
2022-11-17,BE,BBVERW31,BBVERW3A,1,0,150.0,150.0,50.00,2.0241,99.069,-0.88192,1.0000,198,BVERW150 T2A
2022-11-17,BE,BBVREN30,BBVREN31,1,0,150.0,150.0,40.00,2.9250,61.524,-9.16090,1.2400,159,BVREN150 T 3
2022-11-17,BE,BCHIEV31,BCHIEV32,D,0,155.0,155.0,260.0,0.0538,5.5162,-1.60565,1.4514,1091,CHIEV150 D 1
2022-11-17,BE,BCKNIP31,BCKNIP3W,1,0,150.0,150.0,9999.,0.0002,0.2790,-1999.78,9.5067,39641,CKNIP150 ALT
2022-11-17,BE,BCMARE31,BCMARE3W,1,0,150.0,150.0,490.0,0.1331,7.8448,-2.97358,6.4889,1880,CMARE150 ALT
2022-11-17,BE,BCOO  11,BCOO  1R,1,0,380.0,380.0,9999.,0.0002,2.2834,-207.734,0.8310,15241,COO 380 ALT
2022-11-17,BE,BCOO  11,BCOO  1S,1,0,380.0,380.0,9999.,0.0002,2.2834,-207.734,0.8310,15241,COO 380 ALT
2022-11-17,BE,BCOO  11,BCOO  1T,1,0,380.0,380.0,9999.,0.0002,2.2834,-207.734,0.8310,15241,COO 380 ALT
2022-11-17,BE,BCOO  1U,BCOO  12,1,0,380.0,380.0,9999.,0.0010,2.2997,0,0,14880,COO 380 ALT
2022-11-17,BE,BCOO  1V,BCOO  12,1,0,380.0,380.0,9999.,0.0010,2.2997,0,0,14880,COO 380 ALT
2022-11-17,BE,BCOO  1W,BCOO  12,1,0,380.0,380.0,9999.,0.0010,2.2997,0,0,14880,COO 380 ALT
2022-11-17,BE,BCOURC11,BCOURC3R,1,0,400.0,165.0,555.0,0.7341,62.188,-0.98085,0.3476,784,COURC380 T 1
2022-11-17,BE,BCZWIJ31,BCZWIJ3U,1,0,150.0,150.0,56.00,1.2690,58.509,-8.52778,1.7778,218,CZWIJ150 ALT
2022-11-17,BE,BCZWIJ32,BCZWIJ3V,1,0,150.0,150.0,56.00,1.4183,58.505,-14.8162,1.8667,218,CZWIJ150 ALT
2022-11-17,BE,BCZWIJ31,BCZWIJ3W,1,0,150.0,150.0,62.50,1.0321,75.884,-9.55830,1.7778,241,CZWIJ150 ALT
2022-11-17,BE,BDOEL 1A,BDOEL 32,5,0,400.0,164.6,150.0,2.2557,163.08,-0.78475,0.1538,271,DOEL 380 T 5
2022-11-17,BE,BDOEL 1T,BDOEL 11,1,0,380.0,380.0,570.0,0.5252,30.356,-32.2469,2.8026,815,DOEL 380 ALT
2022-11-17,BE,BDOEL 1U,BDOEL 12,1,0,380.0,380.0,570.0,0.5252,30.356,-32.2469,2.8026,815,DOEL 380 ALT
2022-11-17,BE,BDROGE31,BDROGE3U,1,0,150.0,150.0,264.0,0.1347,9.6472,-3.40450,4.7778,1019,DROGE150 ALT
2022-11-17,BE,BDROGE33,BDROGE3V,1,0,150.0,150.0,264.0,0.1437,9.9435,-3.40450,4.7778,1019,DROGE150 ALT
2022-11-17,BE,BDROGE3W,BDROGE31,1,0,150.0,150.0,264.0,0.2515,9.6454,0,8.8000,1019,DROGE150 ALT
2022-11-17,BE,BDROGE11,BDROGE33,4,0,400.0,165.0,500.1,0.7610,63.381,-4.21342,1.1812,735,DROGE380 T 4
2022-11-17,BE,BEEKLN11,BEEKLN32,1,0,400.0,164.8,450.0,0.8268,62.899,-7.24296,1.1889,724,EEKLN380 T 1
2022-11-17,BE,BESSO 3K,BESSO 3W,1,0,150.0,150.0,153.0,0.3797,17.269,-3.65623,3.5556,587,ESSO 150 ALT
2022-11-17,BE,BFARCI31,BFARCI3R,1,0,150.0,150.0,40.00,2.0250,75.910,-1.43983,0.6978,159,FARCI150 T 1
2022-11-17,BE,BGOUY 11,BGOUY 31,3,0,400.0,164.8,450.0,0.8579,64.279,-7.11028,1.1331,784,GOUY 380 T 3
2022-11-17,BE,BGOUY 12,BGOUY 32,4,0,400.0,164.8,450.0,0.8387,64.030,-7.42031,1.1531,784,GOUY 380 T 4
2022-11-17,BE,BGRAMM1C,BGRAMM3B,1,0,400.0,158.5,450.0,1.2129,64.920,-5.22614,1.1124,635,GRAMM380 T 1
2022-11-17,BE,BHBRUG3U,BHBRUG31,1,0,150.0,150.0,215.0,0.3483,11.606,-95.0766,9.5556,809,HBRUG150 ALT
2022-11-17,BE,BHBRUG3V,BHBRUG32,1,0,150.0,150.0,215.0,0.3483,11.606,-95.0766,9.5556,809,HBRUG150 ALT
2022-11-17,BE,BHBRUG3W,BHBRUG33,1,0,150.0,150.0,215.0,0.3483,11.606,-95.0766,9.5556,809,HBRUG150 ALT
2022-11-17,BE,BHDPE 31,BHDPE 3A,1,0,150.0,150.0,30.00,4.0610,79.546,-2.50619,0.9111,119,HDPE 150 T A
2022-11-17,BE,BHELIA31,BHELIA3R,1,0,150.0,150.0,50.00,1.9800,96.730,-4.35465,0.8889,198,HELIA150 T 2
2022-11-17,BE,BHERCU31,BHERCU3R,1,0,150.0,150.0,40.00,2.8489,97.215,-6.97095,1.4049,159,HERCU150 T 1
2022-11-17,BE,BIZGEM1R,BIZGEM31,1,0,400.0,165.0,500.1,0.7588,63.119,-4.52591,1.2238,784,IZGEM380 T 1
2022-11-17,BE,BIZGEM12,BIZGEM32,2,0,400.0,164.8,450.0,0.8096,62.466,-7.23958,1.2137,734,IZGEM380 T 2
2022-11-17,BE,BJUPIL22,BJUPIL32,1,0,236.0,165.0,300.0,0.2160,24.710,-0.86069,0.4464,705,JUPIL220 T 1
2022-11-17,BE,BJUPIL21,BJUPIL3R,7,0,236.0,156.0,300.0,0.2897,22.277,-7.46177,1.0898,705,JUPIL220 T 7
2022-11-17,BE,BKALLO15,BKALLO31,5,8,400.0,165.0,555.0,0.5071,62.421,-3.41480,0.6094,784,KALLO380 T 5
2022-11-17,BE,BKETEN30,BKETEN31,1,0,150.0,150.0,125.0,0.6480,35.994,-11.0308,1.3333,496,KETEN 150 T
2022-11-17,BE,BKOKSI30,BKOKSI3A,1,0,150.0,150.0,50.00,2.2617,99.559,-0.33775,0.8222,198,KOKSI150 T1B
2022-11-17,BE,BLANAK3W,BLANAK31,1,0,150.0,150.0,55.00,1.5955,82.048,-8.07777,1.9556,218,LANAK150 T 1
2022-11-17,BE,BLANAK3W,BLANAK31,2,0,150.0,150.0,55.00,1.6364,82.416,-7.88310,1.7111,218,LANAK150 T 3
2022-11-17,BE,BLATOU20,BLATOU21,1,0,220.0,220.0,40.00,6.1854,223.62,-0.72388,0.3988,112,LATOU220 T11
2022-11-17,BE,BLATRO20,BLATRO22,1,0,220.0,220.0,90.00,2.2587,66.646,-8.26882,1.2831,243,LATRO220 T 8
2022-11-17,BE,BLEVAL2U,BLEVAL21,1,0,220.0,220.0,264.0,0.5611,24.039,0,4.0909,683,LEVAL220 ALT
2022-11-17,BE,BLEVAL2V,BLEVAL22,1,0,220.0,220.0,264.0,0.5611,24.039,0,4.0909,683,LEVAL220 ALT
2022-11-17,BE,BLEVAL2W,BLEVAL22,1,0,220.0,220.0,264.0,0.5611,24.041,0,4.0909,683,LEVAL220 ALT
2022-11-17,BE,BLIGNE31,BLIGNE32,1,0,150.0,150.0,50.00,1.7964,51.719,-1.32049,0.8222,198,LIGNE150 T 1
2022-11-17,BE,BLILLO11,BLILLO33,5,0,400.0,165.0,555.0,0.6935,63.996,-3.41480,0.6094,784,LILLO380 T 5
2022-11-17,BE,BLILLO12,BLILLO35,6,8,400.0,165.0,555.0,0.5049,62.363,-1.43885,0.5091,784,LILLO380 T 6
2022-11-17,BE,BLINTT1R,BLINT 31,1,0,400.0,164.8,450.0,0.8317,63.959,-7.63392,1.2425,784,LINT 380 T 1
2022-11-17,BE,BLINTT12,BLINT 32,2,0,400.0,164.8,450.0,0.8095,62.715,-6.78905,1.1788,819,LINT 380 T 2
2022-11-17,BE,BLIXHE27,BLIXHE31,7,0,236.0,156.0,300.0,0.2790,22.277,-2.46874,1.0764,705,LIXHE220 T 7
2022-11-17,BE,BLIXHE11,BLIXHE32,A,0,400.0,165.0,555.0,0.6935,63.996,-3.41480,0.6094,784,LIXHE380 T10
2022-11-17,BE,BLIXHE21,BLIXHE27,1,0,220.0,220.0,50.00,4.7742,216.30,-0.60326,0.3988,135,LIXHE220 T 8
2022-11-17,BE,BLIXHE23,BLIXHE27,1,0,220.0,220.0,50.00,3.6861,145.15,-0.57222,0.4421,135,LIXHE220 T 9
2022-11-17,BE,BLIXHE11,BLIXHE27,1,0,400.0,245.6,300.0,0.9984,78.068,-0.71816,0.2162,424,LIXHE380 T 1
2022-11-17,BE,BLIXHE12,BLIXHE27,6,0,400.0,245.6,300.0,0.9975,77.946,-0.69955,0.2130,424,LIXHE380 T 6
2022-11-17,BE,BLOMME30,BLOMME31,1,8,150.0,150.0,80.00,1.0406,44.988,-29.4339,2.1333,317,LOMME150 T 1
2022-11-17,BE,BLOMME30,BLOMME31,2,0,150.0,150.0,80.00,1.0406,52.471,-5.76435,1.8187,317,LOMME150 T 2
2022-11-17,BE,BMASSE11,BMASSE31,1,0,400.0,164.8,450.0,0.8455,64.421,-8.15324,1.1969,784,MASSE380 T 1
2022-11-17,BE,BMEERH30,BMEERH31,1,0,150.0,150.0,50.00,1.7213,66.083,-0.51632,0.7236,198,MEERH150 T 3
2022-11-17,BE,BMEERH11,BMEERH31,1,0,400.0,158.5,465.0,0.9178,63.993,-12.9421,1.1250,657,MEERH380 T 1
2022-11-17,BE,BMEERH12,BMEERH32,2,8,400.0,165.1,500.1,0.7556,63.343,-4.57234,1.0369,735,MEERH380 T 2
2022-11-17,BE,BMERCA12,BMERCA31,1,0,400.0,158.5,450.0,1.1612,64.778,-13.4517,1.1249,692,MERCA380 T 1
2022-11-17,BE,BMERCA1B,BMERCA32,2,0,400.0,164.8,555.0,0.8174,66.099,-1.67000,0.4681,784,MERCA380 T 2
2022-11-17,BE,BMIDI 30,BMIDI 31,1,0,150.0,150.0,50.00,1.9800,103.48,-4.35465,0.8889,198,MIDI 150 T 2
2022-11-17,BE,BMOL 131,BMOL  31,1,0,150.0,150.0,50.00,2.0079,100.64,-0.73240,0.8356,198,MOL 150 T 1
2022-11-17,BE,BMONCE30,BMONCE31,1,0,150.0,150.0,40.00,2.5525,115.28,-1.24177,0.6933,159,MONCE150 T 6
2022-11-17,BE,BMONCE2R,BMONCE31,1,0,245.0,160.0,445.0,0.2425,16.185,-6.56412,1.1962,970,MONCE220 D 1
2022-11-17,BE,BMORTS30,BMORTS31,1,0,150.0,150.0,50.00,2.0092,99.655,-0.23311,0.8578,198,MORTS150 T 3
2022-11-17,BE,BMOUSC32,BMOUSC34,1,0,150.0,150.0,40.00,2.4133,63.742,-7.58780,0.9289,159,MOUSC150 T 1
2022-11-17,BE,BNIEUW30,BNIEUW31,1,0,150.0,150.0,50.00,1.8450,101.23,-10.1835,0.8889,198,NIEUW150 T11
2022-11-17,BE,BOOSTR30,BOOSTR31,1,0,150.0,150.0,40.00,2.5875,62.328,-0.53333,0.7111,159,OOSTR150 T 1
2022-11-17,BE,BRIMIE1R,BRIMIE28,8,0,400.0,245.5,300.0,1.0181,77.753,-3.14292,0.5312,424,RIMIE380 T 8
2022-11-17,BE,BRIMIE1R,BRIMIE28,9,0,400.0,245.4,300.0,1.1259,82.232,-1.80576,0.5048,424,RIMIE380 T 9
2022-11-17,BE,BRINGV3W,BRINGV31,1,0,150.0,150.0,446.0,0.1567,5.5951,0,14.867,1679,RINGV150 ALT
2022-11-17,BE,BRODEN13,BRODEN31,1,8,400.0,165.1,450.0,0.8148,63.959,-6.81890,1.1712,784,RODEN380 T 1
2022-11-17,BE,BRODEN11,BRODEN31,2,0,400.0,164.6,552.0,0.5242,63.670,-1.52411,0.5433,780,RODEN380 T 2
2022-11-17,BE,BRODEN3W,BRODEN33,1,0,150.0,150.0,360.0,0.1996,4.3440,0,12.000,1336,RODEN150 ALT
2022-11-17,BE,BSCARB30,BSCARB31,1,0,150.0,150.0,50.00,1.9800,96.730,-1.35974,0.7556,198,SCARB150 T 7
2022-11-17,BE,BSCHIF23,BSCHIF24,1,0,235.0,235.0,400.0,0.0863,7.3168,-1.44862,1.0865,948,SCHIF220 D 1
2022-11-17,BE,BSLYKE30,BSLYKE31,1,0,150.0,150.0,50.00,1.9800,98.980,-59.3267,0.8889,198,SLYKE150 T 3
2022-11-17,BE,BSTBAV32,BSTBAV31,1,0,150.0,150.0,40.00,2.2881,62.114,-4.64949,1.7778,159,STBAV150 T 2
2022-11-17,BE,BSTEVN11,BSTEVN3R,1,0,400.0,165.0,555.0,0.6935,63.996,-3.62594,0.3437,784,STEVN380 T 1
2022-11-17,BE,BSTEVN1B,BSTEVN3S,2,0,400.0,165.0,555.0,0.6935,63.996,-3.62563,0.3469,784,STEVN380 T 2
2022-11-17,BE,BSTEVN11,BSTEVN21,3,0,400.0,225.0,600.0,0.3667,39.758,-0.63121,0.4051,847,STEVN380 T 3
2022-11-17,BE,BSTEVN1B,BSTEVN2B,5,0,400.0,225.0,600.0,0.3669,39.838,-0.11950,0.3948,847,STEVN380 T 5
2022-11-17,BE,BSTEVN1A,BSTEVN2A,4,0,400.0,225.0,600.0,0.3704,39.865,-2.21359,0.4031,847,STEVN380 T 4
2022-11-17,BE,BSTEVN12,BSTEVN22,6,0,400.0,225.0,600.0,0.3629,39.785,-0.63474,0.3995,847,STEVN380 T 6
2022-11-17,BE,BTERGN11,BTERGN3R,2,0,400.0,156.0,180.0,1.6171,55.087,-2.00057,0.3136,254,TERGN380 T12
2022-11-17,BE,BTERGN11,BTERGN31,1,0,400.0,164.8,450.0,0.8054,63.355,-7.24342,1.1906,734,TERGN380 T11
2022-11-17,BE,BTESSE3W,BTESSE31,1,0,150.0,150.0,525.0,0.1040,6.0000,-18.0906,6.2300,2081,TESSE150 ALT
2022-11-17,BE,BTIBIS11,BTIBIS31,1,0,400.0,164.6,555.0,0.8367,66.215,-1.66663,0.4800,784,TIBIS380 T 1
2022-11-17,BE,BTIHA11V,BTIHA11N,1,0,380.0,380.0,540.0,0.9633,36.913,-37.2087,3.7396,771,TIHA1380 ALT
2022-11-17,BE,BTIHA11W,BTIHA11S,1,0,380.0,380.0,540.0,0.9633,36.913,-37.2087,3.7396,771,TIHA1380 ALT
2022-11-17,BE,BTIHA21W,BTIHA211,1,0,380.0,380.0,1300.,0.3994,12.640,-89.5764,9.0028,1858,TIHA2380 ALT
2022-11-17,BE,BTIHA311,BTIHA31W,1,0,380.0,380.0,1300.,0.0706,13.179,-24.2776,1.2050,1858,TIHA3380 ALT
2022-11-17,BE,BVANYK17,BVANYK15,1,0,400.0,400.0,1420.,0.0843,10.501,-2.02009,1.2216,2177,VANYK380 D 1
2022-11-17,BE,BVANYK18,BVANYK16,2,0,400.0,400.0,1420.,0.0838,10.490,-0.39717,1.1773,2177,VANYK380 D 2
2022-11-17,BE,BVERBR3W,BVERBR3A,1,0,150.0,150.0,325.0,0.1182,8.5566,-2.66280,4.7667,1216,VERBR150 ALT
2022-11-17,BE,BVERBT12,BVERBR3B,2,0,400.0,164.6,555.0,0.7954,66.215,-1.67188,0.4614,784,VERBR380 T 2
2022-11-17,BE,BVERBT11,BVERBR32,1,0,400.0,164.8,450.0,0.8459,64.457,-6.64112,1.2075,784,VERBR380 T 1
2022-11-17,BE,BVERBR30,BVERBR3C,1,0,150.0,150.0,154.0,0.6790,16.890,0,5.1333,564,VERBR150 ALT
2022-11-17,BE,BWESPL30,BWESPL32,1,0,150.0,150.0,40.00,2.5762,112.08,-0.53921,0.7067,159,WESPL150 T 2
2022-11-17,BE,BWOMME30,BWOMME32,1,0,150.0,150.0,50.00,2.7450,103.55,-6.02464,1.5556,198,WOMME150 T 2
2022-11-17,BE,BZANDV11,BZANDV30,1,0,400.0,165.1,500.1,0.7958,63.525,-7.43777,1.1925,819,ZANDV380 T 1
2022-11-17,BE,BZANDV1A,BZANDV32,2,0,400.0,164.6,555.0,0.7645,64.284,-1.37791,0.1628,784,ZANDV380 T 2
2022-11-17,BE,BZANDV17,BZANDV15,1,0,400.0,400.0,1400.,0.0865,10.640,-2.03952,1.1924,2177,ZANDV380 D 1
2022-11-17,BE,BZANDV18,BZANDV16,2,0,400.0,400.0,1400.,0.0865,10.640,-2.03952,1.1924,2177,ZANDV380 D 2
2022-11-17,BE,BZEEBR30,BZEEBR32,1,0,150.0,150.0,65.00,1.5710,35.619,-25.5843,4.6307,258,ZEEBR150 T 1
2022-11-17,BE,BZEEBR30,BZEEBR32,2,0,150.0,150.0,125.0,0.5472,35.456,-16.5831,1.6667,496,ZEEBR150 T 5
2022-11-17,XX,THAMIT32,THAMIT12,1,0,158,402,250,0.1532,10.488,-3.64943,2.3233,914,3229:HAMITAB
2022-11-17,XX,THAMIT31,THAMIT14,1,0,158,402,250,0.1532,10.506,-3.64943,2.3233,914,3228:HAMITAB
2022-11-17,XX,TBABES31,TBABES11,1,0,158,409,250,0.1485,10.530,-3.64943,2.3233,914,5082:BABAESK
2022-11-17,XX,TBABES31,TBABES12,1,0,158,409,250,0.1485,10.271,-3.64943,2.3233,914,4695:BABAESK
2022-11-17,XX,TCORL231,TCORL211,1,0,158,402,250,0.1532,10.800,-3.64943,2.3233,914,4761:TURKGUC
2022-11-17,XX,TCORL231,TCORL211,2,0,158,402,250,0.1532,11.218,-3.64943,2.3233,914,4920:TURKGUC
2022-11-17,XX,TCORL232,TCORL212,1,0,158,402,250,0.1532,10.880,-3.64943,2.3233,914,5196:TURKGUC
2022-11-17,XX,TCORL232,TCORL212,2,0,158,402,250,0.1532,10.737,-3.64943,2.3233,914,4762:TURKGUC
2022-11-17,XX,TVIZEH32,TVIZEH11,1,0,158,402,150,0.3265,19.869,-2.52077,2.0429,548,6602:VIZEHAV
2022-11-17,XX,TVIZEH31,TVIZEH12,1,0,158,402,250,0.1532,10.542,-3.64943,2.3233,914,5611:VIZEHAV
2022-11-17,XX,TGBOLU31,TGBOLU12,1,8,164,395,450,0.1055,9.1590,-6.09711,3.8816,1584,5539:GELIBOL
2022-11-17,XX,TGBOLU32,TGBOLU12,1,0,158,409,250,0.1485,10.556,-3.64943,2.3233,914,4651:GELIBOL
2022-11-17,XX,TAMBAB31,TAMBAB12,1,0,158,409,250,0.1485,10.513,-3.64943,2.3233,914,3246:ISTANBU
2022-11-17,XX,TAMBAB31,TAMBAB12,2,0,158,409,250,0.1485,10.469,-3.64943,2.3233,914,4343:ISTANBU
2022-11-17,XX,TALIBY31,TALIBY11,1,0,158,409,250,0.1485,10.435,-3.64943,2.3233,914,3268:ALIBEYK
2022-11-17,XX,TALIBY32,TALIBY11,1,0,158,409,250,0.1485,10.340,-3.64943,2.3233,914,3271:ALIBEYK
2022-11-17,XX,TALIBY31,TALIBY12,1,0,158,409,250,0.1485,10.443,-3.64943,2.3233,914,4747:ALIBEYK
2022-11-17,XX,TATISA31,TATISA11,1,0,158,411,150,0.3133,15.305,-2.52077,2.0429,548,5207:ATISALA
2022-11-17,XX,TATISA31,TATISA11,2,0,158,409,250,0.1485,10.418,-3.64943,2.3233,914,3274:ATISALA
2022-11-17,XX,TATISA31,TATISA12,1,0,158,409,250,0.1485,10.530,-3.64943,2.3233,914,3272:ATISALA
2022-11-17,XX,TDAVUT31,TDAVUT11,1,0,158,409,250,0.1485,10.418,-3.64943,2.3233,914,2340:DAVUTPA
2022-11-17,XX,TDAVUT31,TDAVUT11,2,0,158,409,250,0.1485,10.443,-3.64943,2.3233,914,2345:DAVUTPA
2022-11-17,XX,TIKITL31,TIKITL11,1,0,158,409,250,0.1481,10.191,-3.64943,2.3233,914,3279:IKITELL
2022-11-17,XX,TIKITL31,TIKITL11,2,0,158,409,250,0.1481,10.200,-3.64943,2.3233,914,4931:IKITELL
2022-11-17,XX,TIKITL32,TIKITL12,1,0,158,409,250,0.1485,10.547,-3.64943,2.3233,914,3283:IKITELL
2022-11-17,XX,TIKITL32,TIKITL12,2,0,158,409,250,0.1485,10.228,-3.64943,2.3233,914,3284:IKITELL
2022-11-17,XX,THABIB32,THABIB11,1,0,158,409,250,0.1485,10.357,-3.64943,2.3233,914,3288:HABIBLE
2022-11-17,XX,THABIB32,THABIB11,2,0,158,409,250,0.1481,10.277,-3.64943,2.3233,914,5080:HABIBLE
2022-11-17,XX,THABIB31,THABIB12,1,0,158,409,250,0.1485,10.409,-3.64943,2.3233,914,3289:HABIBLE
2022-11-17,XX,THABIB31,THABIB12,2,0,158,409,250,0.1485,10.357,-3.64943,2.3233,914,3292:HABIBLE
2022-11-17,XX,TYILDZ32,TYILDZ11,1,0,158,409,250,0.1485,10.426,-3.64943,2.3233,914,3295:YILDIZT
2022-11-17,XX,TYILDZ31,TYILDZ12,1,0,158,409,250,0.1485,10.504,-3.64943,2.3233,914,3293:YILDIZT
2022-11-17,XX,TZEKER32,TZEKER11,1,0,158,409,250,0.1485,10.538,-3.64943,2.3233,914,4619:ZEKERIY
2022-11-17,XX,TZEKER31,TZEKER12,1,0,158,409,250,0.1485,10.504,-3.64943,2.3233,914,3297:ZEKERIY
2022-11-17,XX,TYENIB31,TYENIB11,1,0,158,409,250,0.1485,10.400,-3.64943,2.3233,914,3302:YENIBOS
2022-11-17,XX,TYENIB31,TYENIB12,1,0,158,409,250,0.1485,10.400,-3.64943,2.3233,914,3306:YENIBOS
2022-11-17,XX,TTASOL31,TTASOL11,1,0,158,409,250,0.1485,10.210,-3.64943,2.3233,914,5638:TASOLUK
2022-11-17,XX,TTASOL32,TTASOL11,1,0,158,409,250,0.1485,10.202,-3.64943,2.3233,914,5639:TASOLUK
2022-11-17,XX,TCAGLY32,TCAGLY12,1,0,164,423,250,0.1651,12.082,-3.38728,2.1565,880,6161:CAGLAYA
2022-11-17,XX,TDKAYA31,TDKAYA12,1,0,164,423,450,0.0917,7.9601,-6.09711,3.8816,1584,5389:DELIKLI
2022-11-17,XX,TDKAYA32,TDKAYA12,1,0,158,409,250,0.1485,10.236,-3.64943,2.3233,914,5278:DELIKLI
2022-11-17,XX,TDKAYA36,TDKAYA12,1,0,158,409,250,0.1485,10.271,-3.64943,2.3233,914,5277:DELIKLI
2022-11-17,XX,TUMRAN31,TUMRAN11,1,0,154,390,90.00,0.5797,17.382,-1.95968,2.1504,562,3286:UMRANIY
2022-11-17,XX,TUMRAN31,TUMRAN11,2,0,158,402,250,0.1493,10.746,-3.15019,2.4744,914,3294:UMRANIY
2022-11-17,XX,TUMRAN32,TUMRAN11,1,0,154,390,90.00,0.5797,17.382,-1.95968,2.1504,562,3280:UMRANIY
2022-11-17,XX,TUMRAN32,TUMRAN11,2,0,154,390,90.00,0.5797,17.382,-1.95968,2.1504,562,3281:UMRANIY
2022-11-17,XX,TTEPEO31,TTEPEO11,1,0,158,396,250,0.1619,11.016,-2.87543,2.3370,914,4906:TEPEORE
2022-11-17,XX,TTEPEO31,TTEPEO11,2,0,158,396,250,0.1665,11.080,-2.17949,2.2108,914,3473:TEPEORE
2022-11-17,XX,TTEPEO32,TTEPEO12,1,0,158,402,250,0.1532,10.515,-3.64943,2.3233,914,3516:TEPEORE
2022-11-17,XX,TTEPEO32,TTEPEO12,2,0,158,402,250,0.1608,10.746,-2.07382,2.4431,914,3517:TEPEORE
2022-11-17,XX,TPSKOY31,TPSKOY11,1,0,158,402,250,0.1370,10.542,-2.21138,2.3193,914,3582:PASAKOY
2022-11-17,XX,TPSKOY31,TPSKOY11,2,0,158,402,250,0.1397,10.586,-2.21138,2.3193,914,3583:PASAKOY
2022-11-17,XX,TPSKOY32,TPSKOY12,1,0,158,402,250,0.1510,10.737,-3.15584,2.4672,914,3585:PASAKOY
2022-11-17,XX,TPSKOY32,TPSKOY12,2,0,164,417,250,0.1708,12.420,-2.66767,2.1706,880,5992:PASAKOY
2022-11-17,XX,TADAPZ32,TADAPZ11,1,0,158,402,250,0.1479,10.702,-0.88391,2.4491,914,3032:ADAPAZA
2022-11-17,XX,TADAPZ32,TADAPZ11,2,0,154,390,150,0.3478,20.013,-2.65342,2.1504,562,3034:ADAPAZA
2022-11-17,XX,TADAPZ31,TADAPZ12,1,8,158,380,250,0.1810,12.141,-2.14524,2.2440,914,3895:ADAPAZA
2022-11-17,XX,TADAPZ31,TADAPZ12,2,0,158,409,250,0.1556,10.504,-2.41526,2.2556,914,3037:ADAPAZA
2022-11-17,XX,TADAPZ31,TADAPZ12,3,0,158,409,250,0.1561,10.340,-4.50155,2.1928,914,3038:ADAPAZA
2022-11-17,XX,TKCKBK31,TKCKBK11,1,0,158,409,250,0.1530,10.141,-2.77875,2.4511,914,3081:KBAKKAL
2022-11-17,XX,TKCKBK32,TKCKBK12,1,0,158,409,250,0.1540,10.115,-2.96936,2.2164,914,3082:KBAKKAL
2022-11-17,XX,TKARTL31,TKARTL11,1,0,164,423,450,0.0745,7.9763,-3.23298,3.1551,1584,5430:KARTAL
2022-11-17,XX,TKARTL31,TKARTL11,2,0,158,409,250,0.1485,10.357,-3.64943,2.3233,914,4558:KARTAL
2022-11-17,XX,TKARTL32,TKARTL12,1,0,158,409,250,0.1485,10.271,-3.64943,2.3233,914,4559:KARTAL
2022-11-17,XX,TKOCAE31,TKOCAE11,1,0,158,396,250,0.1579,10.832,-3.64943,2.3233,914,4799:KOCAELI
2022-11-17,XX,TKOCAE32,TKOCAE11,1,0,158,402,250,0.1532,10.506,-3.64943,2.3233,914,4800:KOCAELI
2022-11-17,XX,TKOCAE32,TKOCAE11,2,0,164,417,250,0.1746,11.925,-3.84787,2.2583,880,6463:KOCAELI
2022-11-17,XX,TDLOVA31,TDLOVA11,1,8,164,411,250,0.1750,12.271,-3.38728,2.1565,880,6421:DILISKE
2022-11-17,XX,TDLOVA32,TDLOVA12,1,8,164,411,250,0.1750,12.322,-3.38728,2.1565,880,6422:DILISKE
2022-11-17,XX,TMAKIN32,TMAKIN11,1,0,158,402,250,0.1532,10.844,-3.64943,2.3233,914,4646:MAKINAO
2022-11-17,XX,TMAKIN32,TMAKIN12,1,0,158,402,250,0.1532,10.800,-3.64943,2.3233,914,4647:MAKINAO
2022-11-17,XX,TCOLUK31,TCOLUK11,1,0,158,409,250,0.1485,10.720,-3.64943,2.3233,914,4784:COLAKOG
2022-11-17,XX,TCOLUK31,TCOLUK11,2,0,158,409,250,0.1485,10.677,-3.64943,2.3233,914,4785:COLAKOG
2022-11-17,XX,TBURDG31,TBURDG11,1,0,158,402,250,0.1532,10.408,-3.64943,2.3233,914,3371:BURSADG
2022-11-17,XX,TBURDG31,TBURDG11,2,0,158,402,250,0.1532,10.408,-3.64943,2.3233,914,3372:BURSADG
2022-11-17,XX,TBURDG34,TBURDG12,1,0,164,417,250,0.1711,12.370,-2.82095,2.1256,880,5784:BURSADG
2022-11-17,XX,TBURSS33,TBURSS11,1,0,158,396,250,0.1520,11.163,-2.36673,2.3065,914,3381:BURSASA
2022-11-17,XX,TBURSS33,TBURSS11,2,0,158,396,250,0.1528,10.887,-1.87438,2.4748,914,3384:BURSASA
2022-11-17,XX,TBURSS32,TBURSS12,1,0,158,402,250,0.1367,10.577,-2.34545,2.3282,914,3378:BURSASA
2022-11-17,XX,TBURSS32,TBURSS12,2,0,158,402,250,0.1618,10.889,-1.91786,2.3125,914,3379:BURSASA
2022-11-17,XX,TBURSS32,TBURSS12,3,0,158,402,250,0.1381,10.844,-3.40357,2.4712,914,4919:BURSASA
2022-11-17,XX,TGAGAC31,TGAGAC11,1,0,158,409,250,0.1485,10.357,-3.64943,2.3233,914,3380:GURAGAC
2022-11-17,XX,TGAGAC31,TGAGAC11,2,0,158,409,250,0.1518,10.228,-3.00431,2.3358,914,4921:GURAGAC
2022-11-17,XX,TSEYIT31,TSEYIT11,1,0,158,415,150,0.2656,14.048,-14.1212,2.9242,548,3534:SEYITOM
2022-11-17,XX,TESKI332,TESKI311,1,0,158,402,250,0.1532,10.515,-3.64943,2.3233,914,3927:ESKISEH
2022-11-17,XX,TESKI332,TESKI311,2,0,158,402,150,0.3265,16.321,-2.52077,2.0429,548,5033:ESKISEH
2022-11-17,XX,TESKI331,TESKI312,1,0,164,417,250,0.1702,12.469,-3.03352,2.1498,880,6440:ESKISEH
2022-11-17,XX,TESKI331,TESKI312,2,0,158,402,250,0.1532,10.488,-3.64943,2.3233,914,3928:ESKISEH
2022-11-17,XX,TBURSD31,TBURSD12,1,0,158,402,250,0.1532,10.782,-3.64943,2.3233,914,5563:ULUDAG
2022-11-17,XX,TBURSD31,TBURSD12,2,0,158,402,250,0.1532,10.720,-3.64943,2.3233,914,5564:ULUDAG
2022-11-17,XX,TBLCEK31,TBLCEK11,1,0,164,417,250,0.1736,12.380,-3.02638,2.1598,880,5690:BOLUCEK
2022-11-17,XX,TBLCEK31,TBLCEK11,2,0,158,395,150,0.3392,17.018,-2.52077,2.0429,548,4353:BOLUCEK
2022-11-17,XX,TBLCEK32,TBLCEK11,1,0,158,400,150,0.3304,16.218,-2.52077,2.0429,548,5227:BOLUCEK
2022-11-17,XX,TBLCEK32,TBLCEK11,2,0,164,417,250,0.1723,11.994,-3.55612,2.2022,880,6482:BOLUCEK
2022-11-17,XX,TERGL161,TERGL131,1,0,66.00,156,25.00,0.8196,26.489,-3.51922,4.8209,273,3326:KARAERE
2022-11-17,XX,TYCATS61,TYCATS31,1,8,66.00,154,62.50,0.2632,8.7150,-6.81493,6.6575,547,3358:CATES A
2022-11-17,XX,TYCATS61,TYCATS31,2,8,66.00,154,62.50,0.2632,8.7150,-6.81493,6.6575,547,3359:CATES A
2022-11-17,XX,TOSMNC31,TOSMNC11,1,0,158,400,150,0.3304,16.954,-2.52077,2.0429,548,3598:OSMANCA
2022-11-17,XX,TOSMNC31,TOSMNC11,2,0,158,396,250,0.1686,11.172,-1.64160,2.2733,914,4335:OSMANCA
2022-11-17,XX,TOSMNC31,TOSMNC12,1,0,158,397,150,0.3357,16.158,-2.52077,2.0429,548,5000:OSMANCA
2022-11-17,XX,TOSMNC31,TOSMNC12,2,0,158,400,150,0.3304,16.834,-2.52077,2.0429,548,5083:OSMANCA
2022-11-17,XX,TBARTO31,TBARTO11,1,8,164,395,250,0.1898,13.219,-3.38728,2.1565,880,6242:BARTINO
2022-11-17,XX,TBALKS31,TBALKS11,1,0,164,417,250,0.1702,11.994,-3.38728,2.1565,880,5719:KOYLUKO
2022-11-17,XX,TBALKS31,TBALKS11,2,0,158,405,150,0.2877,16.029,-3.97419,1.9941,548,3844:KOYLUKO
2022-11-17,XX,TBALKS31,TBALKS12,1,0,158,405,150,0.2879,15.853,-4.07099,2.0690,548,3843:KOYLUKO
2022-11-17,XX,TBALKS31,TBALKS12,2,0,158,405,150,0.2752,15.971,-4.04701,1.9825,548,2341:KOYLUKO
2022-11-17,XX,TKRBIG31,TKRBIG11,1,0,158,391,250,0.1474,11.452,-3.19768,2.4127,914,4635:ICDAS A
2022-11-17,XX,TKRBIG31,TKRBIG11,2,0,158,400,150,0.2865,16.369,-4.01824,2.0401,548,5009:ICDAS A
2022-11-17,XX,TSOMAB31,TSOMAB11,1,0,164,411,250,0.1796,12.149,-3.17914,2.2658,880,6555:SOMA-B
2022-11-17,XX,TSOMAB31,TSOMAB11,2,8,158,380,250,0.1819,11.941,-3.17414,2.2757,914,4575:SOMA-B
2022-11-17,XX,TALIAG32,TALIAG11,1,0,158,402,250,0.1407,10.675,-2.13683,2.2520,914,3839:ALIAGA2
2022-11-17,XX,TALIAG32,TALIAG11,2,0,158,402,250,0.1433,10.506,-2.79977,2.2713,914,3840:ALIAGA2
2022-11-17,XX,TALIAG34,TALIAG11,1,0,158,400,150,0.2928,17.601,-4.09829,2.1471,548,3841:ALIAGA2
2022-11-17,XX,TALIAG34,TALIAG11,2,0,158,402,250,0.1644,10.853,-1.87805,2.3450,914,3842:ALIAGA2
2022-11-17,XX,TALIAG31,TALIAG12,1,0,158,402,250,0.1398,10.827,-1.41729,2.4195,914,2398:ALIAGA2
2022-11-17,XX,TALIAG31,TALIAG12,2,0,158,402,250,0.1487,10.542,-3.41053,2.4615,914,2401:ALIAGA2
2022-11-17,XX,TISIKL31,TISIKL11,1,0,158,396,250,0.1480,10.741,-2.78341,2.2913,914,3850:ISIKLAR
2022-11-17,XX,TISIKL31,TISIKL11,2,0,158,396,250,0.1677,11.218,-1.51200,2.2416,914,4398:ISIKLAR
2022-11-17,XX,TISIKL32,TISIKL12,1,0,158,396,250,0.1480,10.832,-2.65446,2.4395,914,3851:ISIKLAR
2022-11-17,XX,TISIKL32,TISIKL12,2,0,158,396,250,0.1542,10.988,-2.55424,2.4003,914,3853:ISIKLAR
2022-11-17,XX,TUZUND31,TUZUND11,1,0,158,396,250,0.1579,11.264,-3.64943,2.3233,914,3865:UZUNDER
2022-11-17,XX,TUZUND31,TUZUND11,2,0,164,411,250,0.1765,12.821,-2.80286,2.1494,880,6527:UZUNDER
2022-11-17,XX,TUZUND32,TUZUND13,1,0,158,396,250,0.1534,11.135,-3.31146,2.4275,914,3867:UZUNDER
2022-11-17,XX,TUZUND32,TUZUND13,2,0,158,396,250,0.1424,11.080,-2.22896,2.4399,914,5063:UZUNDER
2022-11-17,XX,TMORSN33,TMORSN11,1,0,158,391,250,0.1687,11.215,-3.22457,2.3766,914,5256:MORSAN
2022-11-17,XX,TMORSN31,TMORSN12,1,0,158,391,250,0.1738,11.442,-4.47138,2.2536,914,4610:MORSAN
2022-11-17,XX,TMORSN31,TMORSN12,2,0,158,391,250,0.1616,11.404,-2.28067,2.2512,914,3886:MORSAN
2022-11-17,XX,TCESME32,TCESME12,1,0,164,400,250,0.1852,13.447,-2.89671,2.1795,880,6589:CESME B
2022-11-17,XX,TBORNV31,TBORNV11,1,0,158,396,250,0.1579,10.924,-3.64943,2.3233,914,5272:BORNOVA
2022-11-17,XX,TBORNV31,TBORNV11,2,0,164,411,250,0.1765,12.780,-2.80286,2.1494,880,6475:BORNOVA
2022-11-17,XX,TBORNV32,TBORNV12,1,0,158,396,250,0.1579,10.924,-3.64943,2.3233,914,5273:BORNOVA
2022-11-17,XX,TIZMHV31,TIZMHV11,1,0,158,391,250,0.1625,11.244,-3.64943,2.3233,914,5749:IZMIRHA
2022-11-17,XX,TIZMHV32,TIZMHV12,1,0,158,391,250,0.1625,11.225,-3.64943,2.3233,914,5750:IZMIRHA
2022-11-17,XX,TRAFNR31,TRAFNR12,1,8,164,415,250,0.1732,12.475,-2.65520,2.1858,880,5740:RAFINER
2022-11-17,XX,TRAFNR32,TRAFNR12,1,0,158,380,250,0.1718,12.131,-3.64943,2.3233,914,5516:RAFINER
2022-11-17,XX,TYATAG31,TYATAG11,1,0,158,396,250,0.1549,11.172,-2.59023,2.5076,914,3869:YATAGAN
2022-11-17,XX,TYATAG31,TYATAG12,1,0,158,396,250,0.1579,11.126,-3.64943,2.3233,914,3871:YATAGAN
2022-11-17,XX,TYATAG31,TYATAG12,2,0,158,396,250,0.1674,11.126,-1.74920,2.1916,914,4952:YATAGAN
2022-11-17,XX,TYENKT31,TYENKT11,1,0,158,396,250,0.1510,11.145,-2.24451,2.2873,914,3875:YENIKOY
2022-11-17,XX,TYENKT31,TYENKT11,2,0,158,396,250,0.1676,11.117,-1.61376,2.1695,914,4972:YENIKOY
2022-11-17,XX,TGERMN33,TGERMN12,1,0,158,402,250,0.1532,10.684,-3.64943,2.3233,914,5245:GERMENC
2022-11-17,XX,TGERMN34,TGERMN12,1,0,158,402,250,0.1606,10.853,-2.20281,2.1876,914,3848:GERMENC
2022-11-17,XX,TCANHZ32,TCANHZ11,1,0,158,396,250,0.1579,10.851,-3.64943,2.3233,914,5842:CANHAVZ
2022-11-17,XX,TCANHZ32,TCANHZ11,2,0,164,411,250,0.1744,12.760,-3.00439,2.1903,880,6419:CANHAVZ
2022-11-17,XX,TCANHZ31,TCANHZ12,1,0,158,396,250,0.1579,10.796,-3.64943,2.3233,914,5843:CANHAVZ
2022-11-17,XX,TCANHZ31,TCANHZ12,2,0,164,411,250,0.1764,12.251,-39.7218,2.2033,880,6517:CANHAVZ
2022-11-17,XX,TCAYRH31,TCAYRH12,1,0,158,396,250,0.1670,11.135,-1.49463,2.2532,914,5024:CAYIRHA
2022-11-17,XX,TGOLBS31,TGOLBS11,1,0,154,370,150,0.3661,10.728,-2.65342,2.1504,562,5014:GOLBASI
2022-11-17,XX,TGOLBS31,TGOLBS11,2,0,154,370,150,0.3661,10.712,-2.65342,2.1504,562,5015:GOLBASI
2022-11-17,XX,TGOLBS32,TGOLBS11,1,0,158,402,250,0.1532,10.818,-3.64943,2.3233,914,5098:GOLBASI
2022-11-17,XX,TGOLBS32,TGOLBS11,2,0,158,402,250,0.1532,10.853,-3.64943,2.3233,914,5099:GOLBASI
2022-11-17,XX,TSINCN31,TSINCN11,1,0,158,409,250,0.1485,10.262,-3.64943,2.3233,914,4926:SINCAN
2022-11-17,XX,TSINCN31,TSINCN11,2,0,158,409,250,0.1206,10.280,-2.25629,2.2757,914,2535:SINCAN
2022-11-17,XX,TSINCN32,TSINCN12,1,0,158,409,250,0.0890,10.505,-2.61457,2.1811,914,4455:SINCAN
2022-11-17,XX,TSINCN32,TSINCN12,2,0,158,409,250,0.1394,10.185,-3.17726,2.4395,914,2537:SINCAN
2022-11-17,XX,TTEMEL31,TTEMEL11,1,0,164,423,250,0.1663,12.092,-2.75562,2.2096,880,6385:TEMELLI
2022-11-17,XX,TTEMEL31,TTEMEL11,2,0,158,409,250,0.1448,10.443,-2.10411,2.4171,914,2540:TEMELLI
2022-11-17,XX,TTEMEL32,TTEMEL12,1,0,158,409,250,0.1435,10.435,-1.99401,2.3794,914,5654:TEMELLI
2022-11-17,XX,TTEMEL32,TTEMEL12,2,0,158,409,250,0.1442,10.504,-1.99216,2.2488,914,2541:TEMELLI
2022-11-17,XX,TBAGLM31,TBAGLM11,1,0,158,402,250,0.1617,10.844,-1.96005,2.2769,914,2683:BAGLUM
2022-11-17,XX,TBAGLM31,TBAGLM11,2,0,158,402,250,0.1570,10.595,-2.52150,2.2881,914,4857:BAGLUM
2022-11-17,XX,TBAGLM32,TBAGLM12,1,0,158,402,250,0.1601,10.800,-3.32010,2.2412,914,2544:BAGLUM
2022-11-17,XX,TBAGLM32,TBAGLM12,2,0,158,416,150,0.3057,15.310,-2.52077,2.0429,548,2545:BAGLUM
2022-11-17,XX,TKAYAS31,TKAYAS11,1,0,158,409,250,0.1485,10.133,-3.64943,2.3233,914,5133:KAYAS A
2022-11-17,XX,TKAYAS31,TKAYAS11,2,0,164,423,250,0.1627,11.660,-4.29439,2.2182,880,6415:KAYAS A
2022-11-17,XX,TKAYAS32,TKAYAS12,1,0,158,409,250,0.1485,10.150,-3.64943,2.3233,914,5134:KAYAS B
2022-11-17,XX,TKAYAS32,TKAYAS12,2,0,158,409,250,0.1557,10.158,-3.25400,2.3362,914,5200:KAYAS B
2022-11-17,XX,TBOZOK31,TBOZOK11,1,0,158,416,150,0.2629,15.047,-4.28891,2.0341,548,6191:BOZOK A
2022-11-17,XX,TBOZOK32,TBOZOK12,1,0,158,380,150,0.3661,18.070,-2.52077,2.0429,548,6192:BOZOK B
2022-11-17,XX,TBOZOK32,TBOZOK12,2,8,158,380,150,0.3661,18.753,-2.52077,2.0429,548,6604:BOZOK B
2022-11-17,XX,TKAYKP31,TKAYKP11,1,0,158,409,250,0.1447,10.383,-3.12630,2.3410,914,2596:KAYSERI
2022-11-17,XX,TKAYKP31,TKAYKP11,2,0,158,409,150,0.3165,15.620,-2.52077,2.0429,548,2597:KAYSERI
2022-11-17,XX,TKAYKP31,TKAYKP12,1,0,164,423,250,0.1677,11.996,-3.41886,2.2446,880,5741:KAYSERI
2022-11-17,XX,TKAYKP31,TKAYKP12,2,0,158,409,250,0.1329,10.504,-2.45337,2.3610,914,4810:KAYSERI
2022-11-17,XX,TKONY431,TKONY411,1,0,158,402,250,0.1644,10.408,-2.84840,2.2100,914,2606:KARATAY
2022-11-17,XX,TKONY431,TKONY411,2,0,158,402,250,0.1365,10.844,-3.06689,2.4183,914,4742:KARATAY
2022-11-17,XX,TKONY432,TKONY411,1,8,158,402,250,0.1351,10.497,-2.33827,2.3354,914,2607:KARATAY
2022-11-17,XX,TKONY432,TKONY411,2,8,158,402,250,0.1323,10.560,-2.45492,2.3594,914,2608:KARATAY
2022-11-17,XX,TKERGL31,TKERGL11,1,0,158,409,150,0.3165,15.793,-2.52077,2.0429,548,2618:EREGLI
2022-11-17,XX,TKERGL31,TKERGL11,2,0,164,423,250,0.1692,12.073,-2.94063,2.8424,880,5914:EREGLI
2022-11-17,XX,TYESIL31,TYESIL11,1,0,158,409,250,0.1310,10.202,-2.34545,2.3282,914,2634:YESILHI
2022-11-17,XX,TYESIL31,TYESIL11,2,0,158,380,150,0.3661,18.137,-2.52077,2.0429,548,2635:YESILHI
2022-11-17,XX,TYESIL31,TYESIL12,1,8,158,411,150,0.2697,15.605,-4.35794,2.0285,548,5069:YESILHI
2022-11-17,XX,TYESIL31,TYESIL12,2,8,158,409,150,0.3165,15.807,-2.52077,2.0429,548,5092:YESILHI
2022-11-17,XX,TKNYKZ31,TKNYKZ11,1,0,158,396,250,0.1579,11.613,-3.64943,2.3233,914,5557:KONYAKU
2022-11-17,XX,TKNYKZ32,TKNYKZ12,1,0,158,396,250,0.1579,11.622,-3.64943,2.3233,914,5558:KONYAKU
2022-11-17,XX,TURGUP31,TURGUP11,1,0,158,402,250,0.1532,10.559,-3.64943,2.3233,914,6262:URGUP A
2022-11-17,XX,TURGUP32,TURGUP12,1,8,158,402,250,0.1532,10.550,-3.64943,2.3233,914,6263:URGUP B
2022-11-17,XX,TURGUP32,TURGUP12,2,0,158,400,150,0.2845,16.760,-4.35794,2.0285,548,6593:URGUP B
2022-11-17,XX,TSEYDS31,TSEYDS11,1,0,154,380,180,0.2899,16.954,-3.18411,2.5805,675,2511:SEYDISE
2022-11-17,XX,TSEYDS31,TSEYDS12,1,0,158,395,150,0.2208,16.496,-3.15972,1.1569,548,6540:SEYDISE
2022-11-17,XX,TVARSK32,TVARSK11,1,8,158,402,250,0.1569,10.595,-3.22663,2.3738,914,4978:VARSAK
2022-11-17,XX,TVARSK32,TVARSK11,2,8,158,402,250,0.1439,10.675,-1.96742,2.4015,914,2489:VARSAK
2022-11-17,XX,TVARSK31,TVARSK12,1,0,158,402,250,0.1532,10.791,-3.64943,2.3233,914,2485:VARSAK
2022-11-17,XX,TVARSK31,TVARSK12,2,0,158,402,250,0.1617,10.773,-2.12409,2.2641,914,2486:VARSAK
2022-11-17,XX,TOYMAP31,TOYMAP11,1,8,158,402,250,0.1566,10.515,-3.26059,2.3270,914,5202:OYMAPIN
2022-11-17,XX,TOYMAP31,TOYMAP11,2,8,158,402,250,0.1653,10.880,-1.63011,2.5236,914,2522:OYMAPIN
2022-11-17,XX,TOYMAP31,TOYMAP12,1,0,158,402,250,0.1532,10.684,-3.64943,2.3233,914,2523:OYMAPIN
2022-11-17,XX,TANTSB33,TANTSB11,1,0,158,402,250,0.1532,10.506,-3.64943,2.3233,914,4654:ANTALYA
2022-11-17,XX,TANTSB33,TANTSB11,2,0,158,400,150,0.2151,16.205,-3.15972,1.1569,548,6535:ANTALYA
2022-11-17,XX,TANTSB31,TANTSB12,1,0,158,402,250,0.1574,10.595,-2.74347,2.3390,914,4653:ANTALYA
2022-11-17,XX,TANTSB31,TANTSB12,2,0,164,417,250,0.1692,12.469,-2.51161,2.2111,880,6402:ANTALYA
2022-11-17,XX,TKEPZH61,TKEPZH31,1,0,66.00,154,25.00,0.8196,18.626,-3.53178,4.8595,276,4295:KEPEZ1H
2022-11-17,XX,TKOVAD61,TKOVAD31,1,0,66.00,154,16.00,1.2807,10.787,-2.25230,3.0854,175,2847:KOVADA2
2022-11-17,XX,TKZLOT31,TKZLOT11,1,0,158,402,250,0.1369,10.889,-2.55461,2.3999,914,6010:KIZILOT
2022-11-17,XX,TKZLOT32,TKZLOT11,1,0,158,402,250,0.1532,10.613,-3.64943,2.3233,914,5775:KIZILOT
2022-11-17,XX,TAFYON31,TAFYON11,1,0,158,395,150,0.2208,16.835,-3.15972,1.1569,548,2498:AFYON2
2022-11-17,XX,TAFYON31,TAFYON11,2,0,158,396,250,0.1540,11.044,-2.18590,2.3434,914,2499:AFYON2
2022-11-17,XX,TAFYON32,TAFYON12,1,0,158,396,150,0.3366,16.614,-2.52077,2.0429,548,4968:AFYON2
2022-11-17,XX,TAFYON32,TAFYON12,2,0,158,396,250,0.1628,10.768,-3.41437,2.2805,914,2501:AFYON2
2022-11-17,XX,TDENZL31,TDENZL11,1,0,158,396,250,0.1408,10.998,-2.51128,2.2993,914,2493:DENIZLI
2022-11-17,XX,TDENZL31,TDENZL11,2,0,158,396,250,0.1663,11.080,-2.05410,2.3278,914,2494:DENIZLI
2022-11-17,XX,TUSAK331,TUSAK312,1,0,158,385,250,0.1672,11.830,-3.64943,2.3233,914,5221:USAK380
2022-11-17,XX,TUSAK331,TUSAK312,2,0,158,366,150,0.3941,19.451,-2.52077,2.0429,548,6576:USAK380
2022-11-17,XX,TPMKAL32,TPMKAL11,1,0,164,411,250,0.1750,12.129,-3.38728,2.1565,880,6430:PAMUKKA
2022-11-17,XX,TPMKAL31,TPMKAL12,1,0,164,411,250,0.1750,12.302,-3.38728,2.1565,880,6431:PAMUKKA
2022-11-17,XX,TALTNH31,TALTNH12,1,8,154,395,150,0.3223,18.219,-2.65342,2.1504,562,2385:ALTINKA
2022-11-17,XX,TKURSN31,TKURSN11,1,0,158,395,150,0.3392,17.698,-2.52077,2.0429,548,2502:KURSUNL
2022-11-17,XX,TKURSN31,TKURSN11,2,0,154,385,150,0.3478,19.997,-2.65342,2.1504,562,2504:KURSUNL
2022-11-17,XX,TKURSN33,TKURSN12,1,0,158,394,150,0.3661,20.567,-2.52077,2.0429,548,5031:KURSUNL
2022-11-17,XX,TKURSN33,TKURSN12,2,0,158,395,150,0.3392,17.158,-2.52077,2.0429,548,5032:KURSUNL
2022-11-17,XX,TKAYAB31,TKAYAB11,1,0,158,415,250,0.1289,10.261,-3.55623,2.4283,914,4808:KAYABAS
2022-11-17,XX,TKAYAB31,TKAYAB11,2,0,158,415,250,0.1475,9.9684,-3.27140,2.3117,914,5030:KAYABAS
2022-11-17,XX,TRSDYE31,TRSDYE11,1,0,164,411,250,0.1750,12.342,-3.38728,2.1565,880,6455:RESADIY
2022-11-17,XX,TRSDYE31,TRSDYE11,2,0,158,396,250,0.1579,11.117,-3.64943,2.3233,914,4954:RESADIY
2022-11-17,XX,TRSDYE31,TRSDYE12,1,0,164,411,250,0.1765,12.739,-3.03035,2.1542,880,5972:RESADIY
2022-11-17,XX,TRSDYE31,TRSDYE12,2,0,158,396,250,0.1579,11.126,-3.64943,2.3233,914,4955:RESADIY
2022-11-17,XX,TTIREB31,TTIREB11,1,0,158,396,250,0.1579,11.154,-3.64943,2.3233,914,2420:TIREBOL
2022-11-17,XX,TTIREB31,TTIREB11,2,0,158,396,250,0.1579,10.924,-3.64943,2.3233,914,2422:TIREBOL
2022-11-17,XX,TTIREB32,TTIREB11,1,0,164,411,250,0.1757,12.210,-3.12285,2.1843,880,6477:TIREBOL
2022-11-17,XX,TTIREB32,TTIREB11,2,0,164,411,250,0.1815,12.414,-3.96393,2.2431,880,6004:TIREBOL
2022-11-17,XX,TCARSM31,TCARSM11,1,0,164,405,250,0.1813,12.701,-3.94481,2.2765,880,5758:CARSAMB
2022-11-17,XX,TCARSM31,TCARSM11,2,0,158,391,250,0.1663,11.149,-2.84508,2.3738,914,5404:CARSAMB
2022-11-17,XX,TCARSM31,TCARSM11,3,0,158,391,250,0.1687,11.168,-3.54240,2.2677,914,5405:CARSAMB
2022-11-17,XX,TAORDU31,TAORDU11,1,0,158,402,250,0.1532,10.871,-3.64943,2.3233,914,4661:ALTINOR
2022-11-17,XX,TAORDU31,TAORDU11,2,0,164,417,250,0.1744,11.984,-4.03662,2.3033,880,5746:ALTINOR
2022-11-17,XX,TAORDU32,TAORDU12,1,0,158,402,250,0.1532,10.827,-3.64943,2.3233,914,4662:ALTINOR
2022-11-17,XX,TAORDU32,TAORDU12,2,0,164,417,250,0.1757,11.935,-3.74350,2.2520,880,5985:ALTINOR
2022-11-17,XX,TKANGL31,TKANGL11,1,0,158,396,250,0.1622,10.915,-2.72904,2.3558,914,5050:KANGALT
2022-11-17,XX,TERZR231,TERZR211,1,0,158,402,250,0.1479,10.675,-2.41896,2.3963,914,3653:ILICAZG
2022-11-17,XX,TERZR231,TERZR211,2,0,158,400,150,0.2914,16.219,-3.19859,1.7898,548,3828:ILICAZG
2022-11-17,XX,TERZR232,TERZR212,1,0,158,380,250,0.1668,12.061,-2.51677,2.4395,914,3654:ILICAZG
2022-11-17,XX,TAGRI232,TAGRI211,1,0,158,396,250,0.1669,11.539,-3.36610,2.1715,914,2376:AGRI2 A
2022-11-17,XX,TAGRI231,TAGRI212,1,0,158,400,150,0.3304,16.068,-2.52077,2.0429,548,2379:AGRI2 B
2022-11-17,XX,TAGRI231,TAGRI212,2,0,158,396,150,0.3366,16.675,-2.52077,2.0429,548,6591:AGRI2 B
2022-11-17,XX,TVAN__31,TVAN__11,1,0,158,402,250,0.1483,10.675,-1.65526,2.5072,914,3807:VAN2 A-
2022-11-17,XX,TVAN__32,TVAN__12,1,0,158,402,250,0.1472,10.649,-2.03395,2.3454,914,3808:VAN2 B-
2022-11-17,XX,TBASKL31,TBASKL12,1,8,158,380,150,0.3839,18.370,-4.10878,1.9929,548,5913:BASKALE
2022-11-17,XX,TBASKL31,TBASKL12,2,0,164,423,250,0.1697,11.410,-3.75750,2.2286,880,6601:BASKALE
2022-11-17,XX,TBASKL32,TBASKL12,1,0,154,395,150,0.3478,19.966,-2.65342,2.1504,562,2406:BASKALE
2022-11-17,XX,TBASKL32,TBASKL12,2,8,158,380,150,0.3661,15.607,-2.52077,2.0429,548,2407:BASKALE
2022-11-17,XX,TKOSE231,TKOSE211,1,0,158,385,250,0.1672,11.490,-3.64943,2.3233,914,6268:KOSE A-
2022-11-17,XX,TKOSE231,TKOSE212,1,8,158,380,250,0.1718,11.822,-3.64943,2.3233,914,6269:KOSE B-
2022-11-17,XX,TBAGIS32,TBAGIS11,1,0,158,391,250,0.1625,11.489,-3.64943,2.3233,914,4894:BAGISTA
2022-11-17,XX,TBAGIS32,TBAGIS12,1,8,158,391,250,0.1625,11.414,-3.64943,2.3233,914,4895:BAGISTA
2022-11-17,XX,TBORCK31,TBORCK11,1,0,158,400,300,0.1292,9.0411,-4.37931,2.7880,1096,2414:BORCKA
2022-11-17,XX,TBORCK32,TBORCK12,1,0,158,403,300,0.1272,8.4117,-4.37931,2.7880,1096,4999:BORCKA
2022-11-17,XX,TTORTM31,TTORTM11,1,0,158,396,250,0.1579,10.924,-3.64943,2.3233,914,4631:TORTUM
2022-11-17,XX,TTORTM32,TTORTM12,1,0,158,396,250,0.1579,10.832,-3.64943,2.3233,914,4632:TORTUM
2022-11-17,XX,TKALKN31,TKALKN11,1,0,158,396,150,0.3366,16.675,-2.52077,2.0429,548,4777:KALKAND
2022-11-17,XX,TKALKN31,TKALKN11,2,0,158,395,150,0.3392,17.204,-2.52077,2.0429,548,2402:KALKAND
2022-11-17,XX,TKALKN32,TKALKN12,1,0,158,395,150,0.3392,17.204,-2.52077,2.0429,548,2403:KALKAND
2022-11-17,XX,TKALKN32,TKALKN12,2,0,158,396,150,0.3366,16.522,-2.52077,2.0429,548,5023:KALKAND
2022-11-17,XX,TISPIR32,TISPIR11,1,0,158,396,250,0.1579,10.924,-3.64943,2.3233,914,4769:ISPIRHA
2022-11-17,XX,TISPIR32,TISPIR12,1,0,158,396,250,0.1579,10.924,-3.64943,2.3233,914,4770:ISPIRHA
2022-11-17,XX,TKBANS31,TKBANS11,1,0,158,409,250,0.1593,10.530,-1.99397,2.2472,914,4329:KEBAN2
2022-11-17,XX,TKBANS31,TKBANS12,1,0,158,405,150,0.3458,15.868,-1.59065,2.4059,548,2452:KEBAN2
2022-11-17,XX,TKBANS31,TKBANS12,2,0,158,405,150,0.2887,15.928,-4.40229,1.9304,548,4512:KEBAN2
2022-11-17,XX,TELBSA31,TELBSA12,1,0,158,396,250,0.1534,11.044,-1.90474,2.3233,914,2717:ELBISTA
2022-11-17,XX,TELBSA32,TELBSA12,1,0,158,396,250,0.1588,11.044,-3.33529,2.3946,914,2718:ELBISTA
2022-11-17,XX,TMARAS31,TMARAS12,1,0,158,385,250,0.1672,11.830,-3.64943,2.3233,914,5120:KAPICAM
2022-11-17,XX,TMARAS32,TMARAS12,1,0,158,385,250,0.1672,11.869,-3.64943,2.3233,914,5121:KAPICAM
2022-11-17,XX,TKKOCN31,TKKOCN11,1,0,158,402,250,0.1577,10.577,-2.74552,2.3366,914,5116:KARAKOC
2022-11-17,XX,TKKOCN32,TKKOCN12,1,0,158,402,250,0.1666,10.791,-1.71219,2.3458,914,5181:KARAKOC
2022-11-17,XX,TATATR31,TATATR15,1,0,154,390,300,0.1293,8.0400,-4.60977,2.9347,1125,2351:ATATURK
2022-11-17,XX,THILVN32,THILVN11,1,0,158,396,250,0.1437,11.154,-1.94919,2.4163,914,2448:HILVAN
2022-11-17,XX,THILVN31,THILVN12,1,0,158,396,250,0.1635,10.915,-3.24360,2.3506,914,5288:HILVAN
2022-11-17,XX,TGANT232,TGANT211,1,0,158,385,250,0.1499,11.665,-2.04544,2.3354,914,2477:BASPINA
2022-11-17,XX,TGANT232,TGANT211,2,0,158,385,250,0.1754,11.694,-2.07791,2.3065,914,2478:BASPINA
2022-11-17,XX,TGANT231,TGANT212,1,0,158,385,250,0.1608,11.733,-2.24288,2.2889,914,2475:BASPINA
2022-11-17,XX,TGANT231,TGANT212,2,0,158,385,250,0.1691,11.684,-3.03097,2.4631,914,2476:BASPINA
2022-11-17,XX,TBIREH31,TBIREH12,1,0,154,371,150,0.4086,20.348,-1.70505,2.0370,562,2473:BIRECIK
2022-11-17,XX,TSURFA31,TSURFA12,1,0,158,402,250,0.1467,10.684,-2.13903,2.3862,914,2468:SIRRIN
2022-11-17,XX,TSURFA31,TSURFA12,2,0,158,402,250,0.1486,10.755,-3.44218,2.4171,914,2469:SIRRIN
2022-11-17,XX,TSURFA32,TSURFA12,1,0,164,423,250,0.1660,11.996,-4.54181,2.1367,880,6413:SIRRIN
2022-11-17,XX,TSURFA32,TSURFA12,2,0,158,405,150,0.2756,16.030,-4.15159,2.0421,548,2470:SIRRIN
2022-11-17,XX,TVIRN232,TVIRN211,1,0,158,409,250,0.1485,10.150,-3.64943,2.3233,914,3677:ELGUN A
2022-11-17,XX,TVIRN232,TVIRN211,2,0,164,423,250,0.1690,11.602,-3.87404,3.0432,880,5737:ELGUN A
2022-11-17,XX,TVIRN231,TVIRN212,1,8,158,380,250,0.1771,11.782,-2.58784,2.0554,914,3678:ELGUN B
2022-11-17,XX,TVIRN231,TVIRN212,2,8,158,380,250,0.1776,11.862,-3.42449,2.2653,914,5386:ELGUN B
2022-11-17,XX,TKAMIL31,TKAMIL12,1,0,158,391,250,0.1717,11.461,-2.06817,2.1791,914,4475:SEHITKA
2022-11-17,XX,TGBRCK31,TGBRCK11,1,0,164,400,250,0.1850,13.006,-3.38728,2.1565,880,5695:ZEUGMA
2022-11-17,XX,TGBRCK31,TGBRCK11,2,0,158,385,150,0.3565,17.593,-2.52077,2.0429,548,6412:ZEUGMA
2022-11-17,XX,TELBEY61,TELBEY31,1,8,66.00,154,100,0.1150,6.5635,-9.84739,8.2645,875,6222:ELBEYLI
2022-11-17,XX,TELBEY61,TELBEY31,2,0,66.00,166,62.50,0.2632,8.8475,-6.81493,6.6575,547,6021:ELBEYLI
2022-11-17,XX,TDYRB332,TDYRB311,1,0,158,380,250,0.1678,12.001,-3.31322,2.4251,914,2457:DIYARBA
2022-11-17,XX,TDYRB332,TDYRB311,2,0,158,380,250,0.1763,11.782,-2.58874,2.3630,914,4596:DIYARBA
2022-11-17,XX,TDYRB332,TDYRB312,1,0,158,402,250,0.1577,10.550,-3.13139,2.3342,914,5259:DIYARBA
2022-11-17,XX,TDYRB332,TDYRB312,2,0,158,402,250,0.1376,10.853,-1.90569,2.4507,914,2455:DIYARBA
2022-11-17,XX,TBATM231,TBATM211,1,0,158,396,250,0.1559,11.108,-1.94021,2.4235,914,2464:BATMAN2
2022-11-17,XX,TBATM231,TBATM211,2,0,158,400,150,0.3350,16.038,-3.06712,2.8781,548,2465:BATMAN2
2022-11-17,XX,TBATM232,TBATM212,1,8,158,380,250,0.1810,12.091,-1.98217,2.2577,914,2466:BATMAN2
2022-11-17,XX,TBATM232,TBATM212,2,8,158,380,250,0.1567,11.882,-2.30993,2.3634,914,2467:BATMAN2
2022-11-17,XX,TKARAK31,TKARAK11,1,0,164,423,250,0.1651,11.506,-3.38728,2.1565,880,6500:KARAKAY
2022-11-17,XX,TKARAK31,TKARAK12,1,0,154,400,300,0.1310,7.6471,-5.12365,4.1251,1125,2446:KARAKAY
2022-11-17,XX,TKIZLT31,TKIZLT11,1,0,158,396,250,0.1608,11.071,-1.94459,2.2901,914,2370:KIZILTE
2022-11-17,XX,TKIZLT31,TKIZLT11,2,0,158,396,250,0.1683,11.154,-1.58758,2.1888,914,4510:KIZILTE
2022-11-17,XX,TKIZLT33,TKIZLT12,1,0,164,411,250,0.1758,12.261,-2.99102,2.2085,880,6469:KIZILTE
2022-11-17,XX,TKIZLT33,TKIZLT12,2,0,158,396,250,0.1427,11.145,-2.28340,2.3890,914,2378:KIZILTE
2022-11-17,XX,TCIZRE31,TCIZRE11,1,0,158,391,250,0.1625,11.206,-3.64943,2.3233,914,4533:CIZRE A
2022-11-17,XX,TCIZRE31,TCIZRE12,1,8,164,395,250,0.1898,13.926,-3.38728,2.1565,880,6046:CIZRE B
2022-11-17,XX,TCIZRE31,TCIZRE12,2,8,158,380,250,0.1718,11.792,-3.64943,2.3233,914,4534:CIZRE B
2022-11-17,XX,TSIIRT31,TSIIRT12,1,0,158,409,250,0.1485,10.271,-3.64943,2.3233,914,4838:SIIRT38
2022-11-17,XX,TSIIRT32,TSIIRT12,1,8,158,380,250,0.1718,11.782,-3.64943,2.3233,914,4837:SIIRT38
2022-11-17,XX,TSIIRT32,TSIIRT12,2,8,158,380,150,0.3661,18.436,-2.52077,2.0429,548,6567:SIIRT38
2022-11-17,XX,TILISU31,TILISU12,1,0,158,396,250,0.1637,10.924,-3.33353,2.2212,914,5284:ILISU_H
2022-11-17,XX,TILISU32,TILISU12,1,0,158,396,250,0.1631,10.924,-3.31658,2.2464,914,5285:ILISU_H
2022-11-17,XX,TADANA32,TADANA11,1,0,158,402,250,0.1577,10.595,-12.6806,2.9478,914,4949:ADANA B
2022-11-17,XX,TADANA32,TADANA11,2,0,158,402,250,0.1446,10.479,-2.19750,3.1069,914,2989:ADANA B
2022-11-17,XX,TADANA31,TADANA12,1,0,158,402,250,0.1611,10.907,-3.11086,2.5236,914,2426:ADANA A
2022-11-17,XX,TADANA31,TADANA12,2,0,158,402,250,0.1532,10.684,-3.64943,2.3233,914,2986:ADANA A
2022-11-17,XX,TERZIN31,TERZIN11,1,0,158,402,250,0.1581,10.470,-3.08507,2.2280,914,3713:ERZIN A
2022-11-17,XX,TERZIN31,TERZIN11,2,0,164,417,250,0.1702,11.796,-3.38728,2.1565,880,6531:ERZIN A
2022-11-17,XX,TERZIN32,TERZIN12,1,0,158,402,250,0.1532,10.515,-3.64943,2.3233,914,5197:ERZIN B
2022-11-17,XX,TERZIN32,TERZIN12,2,0,158,402,250,0.1406,10.595,-5.56121,2.2753,914,3718:ERZIN B
2022-11-17,XX,THATAY31,THATAY11,1,0,154,385,150,0.3478,20.029,-2.65342,2.1504,562,5335:HATAY A
2022-11-17,XX,THATAY31,THATAY11,2,0,158,396,250,0.1579,10.832,-3.64943,2.3233,914,4437:HATAY A
2022-11-17,XX,THATAY32,THATAY12,1,0,158,395,150,0.2804,16.772,-4.27647,2.0602,548,5263:HATAY B
2022-11-17,XX,THATAY32,THATAY12,2,0,158,396,250,0.1579,10.832,-3.64943,2.3233,914,4438:HATAY B
2022-11-17,XX,TSUGOZ31,TSUGOZ12,1,0,158,396,250,0.1579,11.117,-3.64943,2.3233,914,2991:SUGOZU
2022-11-17,XX,TSUGOZ32,TSUGOZ12,1,0,164,411,250,0.1741,12.800,-23.1370,2.1609,880,6418:SUGOZU
2022-11-17,XX,TANDIR31,TANDIR12,1,0,158,380,250,0.1718,11.782,-3.64943,2.3233,914,4829:ANDIRIN
2022-11-17,XX,TANDIR31,TANDIR12,2,0,158,415,250,0.1475,9.8680,-9.58951,2.8862,914,4830:ANDIRIN
2022-11-17,XX,TANDIR31,TANDIR12,3,8,158,380,250,0.1718,11.782,-3.64943,2.3233,914,2993:ANDIRIN
2022-11-17,XX,TANDIR31,TANDIR12,4,8,158,380,250,0.1718,12.151,-3.64943,2.3233,914,2994:ANDIRIN
2022-11-17,XX,TISDEM31,TISDEM12,1,0,158,402,250,0.1532,10.791,-3.64943,2.3233,914,2996:ISDEMIR
2022-11-17,XX,TISDEM34,TISDEM12,1,0,158,402,250,0.1532,10.853,-3.64943,2.3233,914,2998:ISDEMIR
2022-11-17,XX,TKOZNH31,TKOZNH11,1,0,158,409,150,0.3165,13.491,-2.52077,2.0429,548,2999:KOZANHA
2022-11-17,XX,TKOZNH31,TKOZNH11,2,0,158,409,250,0.1485,10.098,-3.64943,2.3233,914,3000:KOZANHA
2022-11-17,XX,TKOZNH33,TKOZNH12,1,0,158,409,250,0.1485,10.184,-3.64943,2.3233,914,3017:KOZANHA
2022-11-17,XX,TKOZNH34,TKOZNH12,1,0,158,409,250,0.1485,10.513,-3.64943,2.3233,914,4365:KOZANHA
2022-11-17,XX,TKOZNH34,TKOZNH12,2,0,158,409,250,0.1485,10.504,-3.64943,2.3233,914,4366:KOZANHA
2022-11-17,XX,TREYHA61,TREYHA31,1,0,66.00,154,100,0.1150,6.4982,-9.84739,8.2645,875,5888:REYHANL
2022-11-17,XX,TREYHA62,TREYHA31,1,0,66.00,158,100,0.1150,6.5243,-9.84739,8.2645,875,5889:REYHANL
2022-11-17,XX,TSEYHA61,TSEYHA31,1,0,66.00,148,100,0.1150,6.5199,-9.84739,8.2645,875,5395:SEYHAN
2022-11-17,XX,TINCIR61,TINCIR31,1,8,66.00,154,40.00,0.4112,11.078,-4.36156,4.2608,350,3021:INCIRLI
2022-11-17,XX,TINCIR61,TINCIR31,2,8,66.00,154,40.00,0.4112,11.057,-4.36156,4.2608,350,3023:INCIRLI
2022-11-17,XX,TMER3832,TMER3811,1,0,158,402,250,0.1532,10.506,-3.64943,2.3233,914,4264:MERSIN3
2022-11-17,XX,TMER3832,TMER3811,2,0,164,423,250,0.1651,11.746,-3.38728,2.1565,880,6045:MERSIN3
2022-11-17,XX,TMER3831,TMER3812,1,0,158,402,250,0.1532,10.853,-3.64943,2.3233,914,5173:MERSIN3
2022-11-17,XX,TMER3831,TMER3812,2,0,158,402,250,0.1532,10.506,-3.64943,2.3233,914,4269:MERSIN3
2022-11-17,HU,MALBF 42,MALBF 21,1,0,126.0,220.0,160.,.030,9.86,-19.15,.00,733,
2022-11-17,HU,MALBF 43,MALBF 21,2,0,126.0,220.0,160.,.031,9.65,-19.15,.00,733,
2022-11-17,HU,MBAKA 11,MBAKA 01,1,0,417.5,750.0,1100.,.285,18.56,-12.45,.00,1521,
2022-11-17,HU,MBEKO 11,MBEKO 41,2,0,400.0,132.0,250.,1.000,95.92,-3.52,.00,361,
2022-11-17,HU,MBEKO 11,MBEKO 42,1,0,400.0,128.0,250.,.913,94.96,-.10,.00,361,
2022-11-17,HU,MBICSD11,MBICSD41,1,0,400.0,128.0,250.,1.101,96.72,-1.72,.00,361,
2022-11-17,HU,MBICSD11,MBICSD41,2,0,400.0,128.0,250.,1.101,96.72,-1.72,.00,361,
2022-11-17,HU,MDEBR 41,MDEBR 21,B,0,126.0,220.0,160.,.280,9.62,-19.15,.00,733,
2022-11-17,HU,MDEBR 41,MDEBR 21,A,0,126.0,220.0,160.,.258,9.85,-19.15,.00,733,
2022-11-17,HU,MDETK 41,MDETK 21,1,0,126.0,220.0,160.,.282,9.25,-19.15,.00,733,
2022-11-17,HU,MDETK 41,MDETK 21,2,0,126.0,220.0,160.,.295,9.94,-19.15,.00,733,
2022-11-17,HU,MDETK 41,MDETK 21,5,0,126.0,220.0,160.,.295,9.94,-19.15,.00,733,
2022-11-17,HU,MDUME 41,MDUME 21,1,0,126.0,220.0,160.,.287,9.64,-19.15,.00,733,
2022-11-17,HU,MDUME 41,MDUME 21,2,0,126.0,220.0,160.,.219,10.71,-19.15,.00,733,
2022-11-17,HU,MFZSO 11,MFZSO 41,4,0,400.0,132.0,250.,2.048,95.10,-3.52,.00,361,
2022-11-17,HU,MFZSO 11,MFZSO 41,5,0,400.0,132.0,250.,1.797,95.08,-3.52,.00,361,
