date,country,node1,node2,orderCode,status,ratedVoltNRW,ratedVoltRW,nomPower,restR,reactX,susceptanceB,conductanceG,currentLimA,elementName2022-11-17,BE,BAMERC3V,BAMERC3C,1,0,150.0,150.0,331.0,0.1801,7.4288,-9.30412,4.4133,1249,AMERC150 ALT
2022-11-17,ES,EMANZA11,EMANZA21,1,0,400.0,230.3,600,0.34,31.07,0.00,0.00,866,
2022-11-17,ES,ELA PL11,ELA PL21,1,0,400.0,230.0,450,0.80,43.79,0.00,0.00,649,
2022-11-17,ES,ELA PL11,ELA PL21,2,0,400.0,230.0,450,0.80,43.87,0.00,0.00,649,
2022-11-17,ES,EGALAP11,EGALA211,1,8,400.0,400.0,1270,0.08,6.72,0.00,0.00,1833,
2022-11-17,ES,EGALAP11,EGALAP21,2,0,400.0,230.0,600,0.37,30.13,0.00,0.00,866,
2022-11-17,ES,ELOECH11,ELOECH21,1,0,400.0,230.0,600,0.37,31.06,0.00,0.00,866,
2022-11-17,ES,ELOECH11,ELOECH21,2,8,400.0,230.0,600,0.34,29.49,0.00,0.00,866,
2022-11-17,ES,ELOECH11,ELOECH21,3,0,400.0,230.0,600,0.35,29.98,0.00,0.00,866,
2022-11-17,ES,EMORAJ11,EMORAJ21,1,0,400.0,232.0,400,0.96,50.40,0.00,0.00,577,
2022-11-17,ES,EMORAJ11,EMORAJ21,2,0,400.0,232.0,400,0.96,50.40,0.00,0.00,577,
2022-11-17,ES,EMORAJ11,EMORAJ21,3,0,400.0,230.0,450,0.48,43.68,0.00,0.00,649,
2022-11-17,ES,EMORAT11,EMORAT21,1,0,400.0,230.0,600,0.34,29.90,0.00,0.00,866,
2022-11-17,ES,EMORAT11,EMORAT21,2,0,400.0,230.0,450,0.90,44.51,0.00,0.00,649,
2022-11-17,ES,EOLMED11,EOLMED21,4,0,400.0,230.0,600,0.29,29.95,0.00,0.00,866,
2022-11-17,ES,EPALMA11,EPALMR21,1,0,400.0,230.0,600,0.32,29.87,0.00,0.00,866,
2022-11-17,ES,EPALMA11,EPALM221,2,0,400.0,230.0,600,0.32,29.94,0.00,0.00,866,
2022-11-17,ES,EMORVE11,EMORVD21,1,0,400.0,230.0,600,0.34,30.29,0.00,0.00,866,
2022-11-17,ES,ESS RE11,ESS RE21,1,0,400.0,230.0,450,0.59,45.74,0.00,0.00,649,
2022-11-17,ES,ESS RE11,ESS RE22,3,0,400.0,230.0,450,0.53,42.03,0.00,0.00,649,
2022-11-17,ES,ETORRE11,ETORRN21,6,0,400.0,230.3,600,0.34,30.91,0.00,0.00,866,
2022-11-17,ES,ETREME11,ETREMN21,1,0,400.0,229.6,500,0.54,42.59,0.00,0.00,721,
2022-11-17,ES,ETREME11,ETREMB21,2,0,400.0,229.6,500,0.54,42.62,0.00,0.00,721,
2022-11-17,ES,ELACER11,ELACER21,1,0,400.0,230.0,600,0.35,30.06,0.00,0.00,866,
2022-11-17,ES,EVILLV11,EVILLV21,1,0,400.0,230.0,900,0.32,22.75,0.00,0.00,1299,
2022-11-17,ES,EVILLV11,EVILLV22,3,0,400.0,230.0,600,0.22,29.76,0.00,0.00,866,
2022-11-17,ES,EBALBO11,EBALBO21,1,0,400.0,226.8,325,0.99,68.69,0.00,0.00,469,
2022-11-17,ES,EBRAZA11,EBRAZA21,1,0,400.0,230.0,600,0.32,30.85,0.00,0.00,866,
2022-11-17,ES,EDRODR11,EDRODR21,1,0,400.0,230.0,600,0.32,28.48,0.00,0.00,866,
2022-11-17,ES,EDRODR11,EDRODR21,2,0,400.0,230.0,600,0.32,29.74,0.00,0.00,866,
2022-11-17,ES,EDRODR11,EDRODR21,3,0,400.0,230.0,600,0.32,28.48,0.00,0.00,866,
2022-11-17,ES,ECAPAR11,ECAPAR21,1,0,400.0,230.0,600,0.32,29.33,0.00,0.00,866,
2022-11-17,ES,ECAPAR11,ECAPAR21,2,0,400.0,230.0,600,0.32,29.33,0.00,0.00,866,
2022-11-17,ES,EGUADA11,EGUADA21,1,0,400.0,230.0,600,0.32,29.62,0.00,0.00,866,
2022-11-17,ES,EGUADA11,EGUADA21,2,0,400.0,230.0,600,0.32,30.08,0.00,0.00,866,
2022-11-17,ES,ECARTA11,ECARTA21,1,0,400.0,230.0,600,0.34,30.40,0.00,0.00,866,
2022-11-17,ES,EBROVA11,EBROVA21,1,8,400.0,230.0,600,0.27,30.67,0.00,0.00,866,
2022-11-17,ES,EGUILL11,EGUILL21,1,0,400.0,230.0,600,0.29,29.57,0.00,0.00,866,
2022-11-17,ES,EGUILL11,EGUILL21,2,0,400.0,230.0,600,0.32,29.01,0.00,0.00,866,
2022-11-17,ES,EGUILL11,EGUILL22,3,8,400.0,230.0,600,0.32,30.08,0.00,0.00,866,
2022-11-17,ES,EJORDA11,EJORDA21,1,0,400.0,230.0,600,0.34,30.40,0.00,0.00,866,
2022-11-17,ES,ETABER11,ETABER21,1,0,400.0,230.3,600,0.34,31.09,0.00,0.00,866,
2022-11-17,ES,ESASER11,ESASER21,1,0,400.0,230.0,600,0.30,30.06,0.00,0.00,866,
2022-11-17,ES,EPINAR11,EPINAR21,1,0,400.0,230.0,600,0.32,29.33,0.00,0.00,866,
2022-11-17,ES,EPINAR11,EPINAR22,2,0,400.0,230.0,600,0.32,29.33,0.00,0.00,866,
2022-11-17,ES,EPALOS11,EPALOS21,1,0,400.0,230.0,600,0.37,29.78,0.00,0.00,866,
2022-11-17,ES,EPALOS11,EPALOS21,2,0,400.0,230.0,600,0.30,30.27,0.00,0.00,866,
2022-11-17,ES,ETAJOE11,ETAJOE21,1,0,400.0,230.0,600,0.32,29.52,0.00,0.00,866,
2022-11-17,ES,ECARMO11,ECARMO21,1,0,400.0,230.0,600,0.37,31.47,0.00,0.00,866,
2022-11-17,ES,ECARMO11,ECARMO21,2,0,400.0,230.0,600,0.38,31.20,0.00,0.00,866,
2022-11-17,ES,EARKAL21,EARKA221,1,0,220.0,220.0,550,0.10,8.54,0.00,0.00,1443,
2022-11-17,ES,ESMSA221,ESMSAL21,1,0,220.0,220.0,750,0.12,6.71,0.00,0.00,1968,
2022-11-17,ES,ESS RE12,ESS RE21,2,0,400.0,230.0,450,0.52,41.81,0.00,0.00,649,
2022-11-17,SI,LBERIC21,LBERIC11,1,0,231.0,400.0,400,0.1868,15.754,-14.0161,2.5299,1000,BER400 TR421
2022-11-17,SI,LDIVAC51,LDIVAC21,1,0,115.0,220.0,150,0.2998,12.031,-62.7778,9.656,753,DIV220 TR211
2022-11-17,SI,LDIVAC51,LDIVAC21,2,0,115.0,220.0,150,0.3703,11.65,-62.7778,9.656,753,DIV220 TR212
2022-11-17,SI,LDIVAC51,LDIVAC11,1,0,115.0,400.0,300,0.0749,5.8891,-10.9223,8.121,1506,DIV400 TR411
2022-11-17,SI,LDIVAC51,LDIVAC11,2,0,115.0,400.0,300,0.0793,5.8758,-7.79993,8.2344,1506,DIV400 TR412
2022-11-17,SI,LDIVAC11,LDIVAC12,1,0,400.0,400.0,1200,0.20,24.49,-5.166,0.938,1732,DIV400 TR441
2022-11-17,SI,LPODLO21,LPODLO11,1,0,231.0,400.0,400,0.1734,15.807,-9.42377,2.4812,1000,POD400 TR421
2022-11-17,IT,IBAGM111,IBAGM122,1,0,400.,230.,400.,0.5000,45.480,-1.00000,0.8000,577,BAGMTIT38022
2022-11-17,IT,IBAGM111,IBAGM121,2,0,400.,230.,400.,0.5000,45.480,-1.00000,0.8000,577,BAGMTIT38022
2022-11-17,IT,IBSAN111,IBSAN11Z,1,8,400.,400.,1800.,0.0600,7.5600,-8.00000,1.2000,2598,BSAN_IT38038
2022-11-17,IT,IBRINA11,IBRINA2Z,1,8,400.,230.,400.,0.4300,47.080,-0.60000,0.4000,577,BRINTIT38022
2022-11-17,IT,IBRUM111,IBRUM121,1,0,400.,230.,400.,0.4800,44.440,-0.60000,0.6000,577,BRUMTIT38022
2022-11-17,IT,IBRUM111,IBRUM122,2,0,400.,230.,400.,0.4600,40.920,-2.80000,0.8000,577,BRUMTIT38022
2022-11-17,IT,ICALF111,ICALF121,1,0,400.,230.,400.,0.4900,45.360,-0.60000,0.6000,577,CALFTIT38022
2022-11-17,IT,ICAMV111,ICAMV121,1,0,400.,230.,400.,0.4300,47.200,-0.80000,0.4000,577,CAMVTIT38022
2022-11-17,IT,ICMPTA21,ICMPTA22,1,0,230.,230.,450.,0.1000,7.1600,0.000000,0.0000,1130,CMPTTIT22022
2022-11-17,IT,ICANR111,ICANR12Z,1,8,400.,230.,400.,0.5400,31.460,-2.40000,0.8000,577,CANRTIR38022
2022-11-17,IT,ICANRA11,ICANRA2Z,1,8,400.,230.,400.,0.5400,31.460,-2.40000,0.8000,577,CANRTIT38022
2022-11-17,IT,ICSNT111,ICSNT121,1,0,400.,230.,400.,0.4900,45.280,-0.40000,0.4000,577,CSNTTIT38022
2022-11-17,IT,ICSSM311,ICSSM221,1,0,400.,230.,400.,0.5000,45.480,-1.00000,0.8000,577,CSSM_IT38022
2022-11-17,IT,ICEPR121,ICEPR111,1,0,205.,400.,690.,0.0263,6.6688,-10.6603,3.0458,1943,CEPR_IT38022
2022-11-17,IT,ICEPR22Z,ICEPR211,1,8,205.,400.,690.,0.0263,6.6688,-10.6603,3.0458,1943,CEPR_IT38022
2022-11-17,IT,ICISM111,ICISMB21,1,0,400.,230.,400.,0.4600,45.240,-0.60000,0.4000,577,CISMTIT38022
2022-11-17,IT,ICOLFA11,ICOLFA21,1,0,400.,230.,400.,0.4700,43.360,-0.40000,0.6000,577,COLFTIT38022
2022-11-17,IT,IDOLV111,IDOLV121,1,0,400.,230.,400.,0.4500,47.760,-0.20000,0.4000,577,DOLVTIT38022
2022-11-17,IT,IDUSV111,IDUSV121,1,0,400.,230.,400.,0.5700,30.800,-3.20000,1.0000,577,DUSVTIT38022
2022-11-17,IT,IFGPN111,IFGPN113,1,0,400.,400.,1800.,0.1000,6.7500,-8.00000,1.2000,2598,FGPN_IT38038
2022-11-17,IT,IFGPN113,IFGPN112,2,0,400.,400.,1800.,0.0600,6.7500,-8.00000,1.2000,2598,FGPN_IT38038
2022-11-17,IT,IKOTR121,IKOTR111,1,0,205.,400.,690.,0.0263,6.6688,-10.6603,3.0458,1943,KOTR_IT38022
2022-11-17,IT,IKOTR22Z,IKOTR211,1,8,205.,400.,690.,0.0263,6.6688,-10.6603,3.0458,1943,KOTR_IT38022
2022-11-17,IT,ILAIN111,ILAIN12Z,1,8,400.,230.,400.,0.4400,47.160,-0.60000,0.4000,577,LAINTIT38022
2022-11-17,IT,ILATR211,ILATR121,1,0,400.,208.,582.,0.5100,32.990,-10.6000,2.2000,840,LATRTIT38022
2022-11-17,IT,ILATR311,ILATR221,1,0,400.,208.,582.,0.5100,32.990,-10.6000,2.2000,840,LATRTIT38022
2022-11-17,IT,ILEYTA11,ILEYTA21,1,0,400.,230.,400.,0.4900,45.040,-0.80000,0.0000,577,LEYTTIT38022
2022-11-17,IT,IMCON111,IMCON121,1,0,400.,230.,400.,0.4400,44.280,-0.60000,0.6000,577,MCONTIT38022
2022-11-17,IT,IMCON111,IMCON121,2,0,400.,230.,400.,0.4400,45.240,-0.60000,0.6000,577,MCONTIT38022
2022-11-17,IT,INAVM111,INAVM121,1,0,400.,230.,400.,0.4600,43.320,-0.40000,0.6000,577,NAVMTIT38022
2022-11-17,IT,IOSPM111,IOSPM121,1,0,400.,230.,400.,0.4400,44.800,-0.60000,0.4000,577,OSPMTIT38022
2022-11-17,IT,IPDRV121,IPDRV12Z,1,8,230.,230.,370.,0.2800,15.697,-1.00000,1.6000,929,PDRVTIT22022
2022-11-17,IT,IPATN111,IPATN121,1,0,400.,230.,400.,0.5100,40.440,-3.40000,0.8000,577,PATNTIT38022
2022-11-17,IT,IPATN111,IPATN121,2,0,400.,230.,400.,0.5100,40.440,-3.40000,0.8000,577,PATNTIT38022
2022-11-17,IT,IPATN111,IPATN121,3,8,400.,230.,400.,0.5100,40.440,-3.40000,0.8000,577,PATNTIT38022
2022-11-17,IT,IPIOTA11,IPIOTA21,1,0,400.,230.,400.,0.4700,43.280,-3.40000,0.6000,577,PIOTTIT38022
2022-11-17,IT,IRDPVA11,IRDPVA21,1,0,400.,230.,400.,0.5200,38.880,-3.20000,0.8000,577,RDPVTIT38022
2022-11-17,IT,IRDPVA11,IRDPVA2M,2,0,400.,230.,600.,1.9700,36.050,-0.40000,0.6000,866,RDPVTIT38022
2022-11-17,IT,IRMNR111,IRMNR121,1,0,400.,230.,400.,0.5200,37.360,-4.00000,1.0000,577,RMNRTIT38022
2022-11-17,IT,IRMNR111,IRMNR121,2,0,400.,230.,400.,0.5000,36.840,-4.80000,1.0000,577,RMNRTIT38022
2022-11-17,IT,IRMSR111,IRMSR121,1,0,400.,230.,400.,0.4700,43.240,-0.40000,0.6000,577,RMSRTIT38022
2022-11-17,IT,IRMSR111,IRMSR121,2,0,400.,230.,400.,0.4700,44.040,-4.20000,0.4000,577,RMSRTIT38022
2022-11-17,IT,IRONT111,IRONT121,1,0,400.,230.,400.,0.4600,43.160,-0.60000,0.4000,577,RONTTIT38022
2022-11-17,IT,IRONT113,IRONT111,1,0,400.,400.,1630.,0.0000,10.810,0.000000,0.0000,2353,RONTTIT38038
2022-11-17,IT,IRONT112,IRONT111,2,0,400.,400.,1630.,0.0000,10.810,0.000000,0.0000,2353,RONTTIT38038
2022-11-17,IT,ISBSFA12,ISBSFA21,1,0,400.,230.,400.,0.4700,43.360,-0.40000,0.6000,577,SBSFTIR38022
2022-11-17,IT,ISGSR111,ISGSR121,1,0,400.,230.,400.,0.5400,32.880,-2.40000,0.8000,577,SGSRTIT38022
2022-11-17,IT,ISLUR111,ISLUR121,1,0,400.,230.,400.,0.5100,40.440,-3.40000,0.8000,577,SLURTIT38022
2022-11-17,IT,ISMRNA11,ISMRN121,1,0,400.,230.,400.,0.4600,45.960,-4.80000,0.4000,577,SMRNTIT38022
2022-11-17,IT,ISMRNA11,ISMRN121,2,0,400.,230.,400.,0.4600,45.960,-4.80000,0.4000,577,SMRNTIT38022
2022-11-17,IT,ISSONA11,ISSONA21,1,0,400.,230.,400.,0.4400,47.480,-0.60000,0.6000,577,SSONTIT38022
2022-11-17,IT,ISSONA11,ISSONB21,1,0,400.,230.,400.,0.4400,46.600,-0.60000,0.6000,577,SSONTIT38022
2022-11-17,IT,ISLGV111,ISLGV121,1,0,400.,230.,400.,0.4900,45.240,-1.20000,0.6000,577,SLGVTIT38022
2022-11-17,IT,ISPET211,ISPET221,1,0,400.,230.,400.,0.4800,48.520,-0.80000,0.4000,577,SPETTIT38022
2022-11-17,IT,ITN2N111,ITN2N121,1,0,400.,230.,400.,0.4400,48.080,-0.60000,0.6000,577,TN2NTIT38022
2022-11-17,IT,ITN2N111,ITN2N221,1,0,400.,230.,400.,0.4400,44.200,-0.60000,0.6000,577,TN2NTIT38022
2022-11-17,IT,ITN2N111,ITN2N321,1,0,400.,230.,400.,0.4400,44.600,-0.60000,0.6000,577,TN2NTIT38022
2022-11-17,IT,ITZNM111,ITZNM121,1,0,400.,230.,400.,0.4900,45.400,-0.40000,0.6000,577,TZNMTIT38022
2022-11-17,IT,ITBGM211,ITBGM121,1,0,400.,230.,400.,0.4900,44.360,-0.60000,0.6000,577,TBGMTIT38022
2022-11-17,IT,IUSTV111,IUSTV12M,1,0,400.,230.,400.,0.4500,47.280,-0.60000,0.4000,577,USTV_IT38022
2022-11-17,IT,IUSTV111,IUSTV121,2,0,400.,230.,400.,0.4400,46.680,-0.60000,0.4000,577,USTV_IT38022
2022-11-17,IT,IVDLT111,IVDLT121,1,0,400.,230.,400.,0.2500,38.090,-1.40000,0.4000,577,VDLTTIT38022
2022-11-17,IT,IVDLT111,IVDLT121,2,0,400.,230.,400.,0.4700,43.680,-0.60000,0.4000,577,VDLTTIT38022
2022-11-17,IT,IVERMA11,IVERMA21,1,0,400.,230.,400.,0.4400,45.480,-0.80000,0.4000,577,VERMTIT38022
2022-11-17,IT,IVIGTA11,IVIGTA21,1,0,400.,230.,400.,0.5000,46.000,-12.4000,0.6000,577,VIGTTIR38022
2022-11-17,IT,IVLPR111,IVLPR11Z,1,8,400.,400.,1800.,0.1000,7.5600,-8.00000,1.2000,2598,VLPR_IT38038
2022-11-17,IT,IVLPR111,IVLPR11Z,2,8,400.,400.,1800.,0.1000,7.5600,-8.00000,1.2000,2598,VLPR_IT38038
2022-11-17,IT,IVLLRA11,IVLLRA21,1,0,400.,230.,400.,0.5000,36.840,-4.80000,1.0000,577,VLLRTIT38022
2022-11-17,IT,IVLVR111,IVLVR121,1,8,400.,230.,400.,0.4900,44.600,-0.60000,0.6000,577,VLVRTIT38022
2022-11-17,GR,GNELVE32,GNELVE33,1,0,150,150,100,.11025,-3.146,0,0,385,_PT_1532_153
2022-11-17,GR,GTHESS11,GTHESS1C,1,0,400,400,280,0.624,134.05,0,0,404,_PT_1811_916
2022-11-17,GR,GTHESS11,GTHESS1D,2,0,400,400,280,0.608,131.73,0,0,404,_PT_1811_917
2022-11-17,GR,GTHESS11,GTHESS1F,3,0,400,400,280,1.008,138.38,0,0,404,_PT_1811_919
2022-11-17,GR,GTHESS13,GTHESS1A,4,0,400,400,250,1.152,121.82,0,0,361,_PT_1813_914
2022-11-17,GR,GTHESS13,GTHESS1B,5,0,400,400,280,1.008,138.38,0,0,404,_PT_1813_915
2022-11-17,GR,GTHESS13,GTHESS1E,6,0,400,400,280,0.768,109.87,0,0,404,_PT_1813_918
2022-11-17,GR,GTHESS1B,GTHESS31,7,0,400,157.4,280,0.992,-8.56,0,0,404,_PT_91512_18
2022-11-17,GR,GTHESS1F,GTHESS31,8,0,400,154.9,280,0.992,-8.56,0,0,404,_PT_91916_18
2022-11-17,GR,GTHESS1A,GTHESS33,9,0,400,157.4,250,1.136,-3.504,0,0,361,_PT_91411_18
2022-11-17,GR,GTHESS1D,GTHESS33,A,0,400,154.9,280,0.64,-4.784,0,0,404,_PT_91714_18
2022-11-17,GR,GTHESS1E,GTHESS33,B,0,400,157.4,280,0.752,3.888,0,0,404,_PT_91815_18
2022-11-17,GR,GTHESS1C,GTHESS35,C,0,400,154.9,280,0.64,-2.96,0,0,404,_PT_91613_18
2022-11-17,GR,GFILIP11,GFILIP1A,1,0,400,400,280,0.736,109.04,0,0,404,_PT_1911_959
2022-11-17,GR,GFILIP12,GFILIP1B,2,0,400,400,280,0.736,110.48,0,0,404,_PT_1912_960
2022-11-17,GR,GFILIP1A,GFILIP31,3,0,400,159.8,280,0.768,6.928,0,0,404,_PT_95911_19
2022-11-17,GR,GFILIP1B,GFILIP35,4,0,400,159.8,280,0.784,4.864,0,0,404,_PT_96012_19
2022-11-17,GR,GKARDI13,GKARDI1A,1,0,400,400,250,1.152,121.82,0,0,361,_PT_5113_955
2022-11-17,GR,GKARDI17,GKARDI1B,2,0,400,400,250,1.152,121.82,0,0,361,_PT_5117_956
2022-11-17,GR,GKARDI17,GKARDI1C,3,0,400,400,280,1.008,138.38,0,0,404,_PT_5117_957
2022-11-17,GR,GKARDI1B,GKARDI33,4,0,400,157.4,250,1.136,-4.656,0,0,361,_PT_95612_51
2022-11-17,GR,GKARDI1C,GKARDI33,5,0,400,157.4,280,0.992,-8.56,0,0,404,_PT_95713_51
2022-11-17,GR,GKARDI1A,GKARDI35,6,0,400,157.4,250,1.136,-4.656,0,0,361,_PT_95511_51
2022-11-17,GR,GTRIKA11,GTRIKA1A,1,0,400,400,280,0.752,110.58,0,0,404,_PT_5311_953
2022-11-17,GR,GTRIKA12,GTRIKA1B,2,0,400,400,280,0.608,131.68,0,0,404,_PT_5312_954
2022-11-17,GR,GTRIKA1A,GTRIKA31,3,0,400,157.3,280,0.736,2.368,0,0,404,_PT_95311_53
2022-11-17,GR,GTRIKA1B,GTRIKA32,4,0,400,157.3,280,0.656,-5.248,0,0,404,_PT_95412_53
2022-11-17,GR,GLARIS12,GLARIS1B,1,0,400,400,250,1.152,121.82,0,0,361,_PT_6712_931
2022-11-17,GR,GLARIS12,GLARIS1C,2,0,400,400,280,0.624,129.84,0,0,404,_PT_6712_932
2022-11-17,GR,GLARIS15,GLARIS1A,3,8,400,400,250,1.152,121.82,0,0,361,_PT_6715_930
2022-11-17,GR,GLARIS15,GLARIS1D,4,0,400,400,280,0.768,109.52,0,0,404,_PT_6715_933
2022-11-17,GR,GLARIS1B,GLARIS31,5,0,400,157.4,250,1.136,-4.656,0,0,361,_PT_93112_67
2022-11-17,GR,GLARIS1D,GLARIS31,6,0,400,157.4,280,0.752,3.92,0,0,404,_PT_93314_67
2022-11-17,GR,GLARIS1A,GLARIS35,7,8,400,157.4,250,1.136,-4.656,0,0,361,_PT_93011_67
2022-11-17,GR,GLARIS1C,GLARIS35,8,0,400,157.4,280,0.64,-1.84,0,0,404,_PT_93213_67
2022-11-17,GR,GLARYM11,GLARYM1A,1,0,400,400,280,1.008,138.38,0,0,404,_PT_9411_934
2022-11-17,GR,GLARYM11,GLARYM1D,2,0,400,400,280,0.64,137.63,0,0,404,_PT_9411_937
2022-11-17,GR,GLARYM15,GLARYM1B,3,0,400,400,280,1.008,138.38,0,0,404,_PT_9415_935
2022-11-17,GR,GLARYM15,GLARYM1C,4,0,400,400,280,0.624,133.55,0,0,404,_PT_9415_936
2022-11-17,GR,GLARYM1A,GLARYM32,5,0,400,159.8,280,0.992,-8.56,0,0,404,_PT_93411_94
2022-11-17,GR,GLARYM1B,GLARYM32,6,0,400,159.8,280,0.992,-8.56,0,0,404,_PT_93512_94
2022-11-17,GR,GLARYM1C,GLARYM34,7,0,400,159.8,280,0.64,-3.136,0,0,404,_PT_93613_94
2022-11-17,GR,GLARYM1D,GLARYM34,8,0,400,159.8,280,0.624,-6.16,0,0,404,_PT_93714_94
2022-11-17,GR,GSTEFA11,GSTEFA1B,1,8,400,400,280,0.816,104.86,0,0,404,_PT_11611_95
2022-11-17,GR,GSTEFA11,GSTEFA1C,2,0,400,400,280,0.624,131.92,0,0,404,_PT_11611_95
2022-11-17,GR,GSTEFA11,GSTEFA1D,3,0,400,400,280,0.64,135.18,0,0,404,_PT_11611_95
2022-11-17,GR,GSTEFA13,GSTEFA1A,4,0,400,400,280,0.816,106.75,0,0,404,_PT_11613_94
2022-11-17,GR,GSTEFA1B,GSTEFA31,5,8,400,154.9,280,0.832,11.728,0,0,404,_PT_95012_11
2022-11-17,GR,GSTEFA1C,GSTEFA31,6,0,400,154.9,280,0.64,-4.16,0,0,404,_PT_95113_11
2022-11-17,GR,GSTEFA1A,GSTEFA33,7,0,400,154.9,280,0.832,10.48,0,0,404,_PT_94911_11
2022-11-17,GR,GSTEFA1D,GSTEFA33,8,0,400,154.9,280,0.608,-5.28,0,0,404,_PT_95214_11
2022-11-17,GR,GACHAR11,GACHAR1B,1,0,400,400,250,1.152,121.82,0,0,361,_PT_12011_90
2022-11-17,GR,GACHAR11,GACHAR1C,2,0,400,400,280,0.736,106.85,0,0,404,_PT_12011_90
2022-11-17,GR,GACHAR13,GACHAR1A,3,0,400,400,250,1.152,121.82,0,0,361,_PT_12013_90
2022-11-17,GR,GACHAR13,GACHAR1D,4,0,400,400,280,0.656,132.13,0,0,404,_PT_12013_90
2022-11-17,GR,GACHAR1A,GACHAR31,5,0,400,154.9,250,1.136,-4.656,0,0,361,_PT_90611_12
2022-11-17,GR,GACHAR1C,GACHAR31,6,0,400,154.9,280,0.768,9.808,0,0,404,_PT_90813_12
2022-11-17,GR,GACHAR1B,GACHAR32,7,0,400,154.9,250,1.136,-4.656,0,0,361,_PT_90712_12
2022-11-17,GR,GACHAR1D,GACHAR32,8,0,400,154.9,280,0.592,-1.088,0,0,404,_PT_90914_12
2022-11-17,GR,GACHEL11,GACHEL1A,1,0,400,400,280,1.152,121.82,0,0,404,_PT_13111_91
2022-11-17,GR,GACHEL12,GACHEL1B,2,0,400,400,280,1.152,121.82,0,0,404,_PT_13112_91
2022-11-17,GR,GACHEL12,GACHEL1C,3,0,400,400,280,0.64,108.59,0,0,404,_PT_13112_91
2022-11-17,GR,GACHEL1C,GACHEL31,4,0,400,154.9,280,0.656,9.088,0,0,404,_PT_91113_13
2022-11-17,GR,GACHEL1A,GACHEL33,5,0,400,154.9,250,1.136,-4.656,0,0,361,_PT_91011_13
2022-11-17,GR,GACHEL1B,GACHEL35,6,0,400,154.9,250,1.136,-4.656,0,0,361,_PT_91112_13
2022-11-17,GR,GKOUMO17,GKOUMO1A,1,0,400,400,280,1.008,138.38,0,0,404,_PT_13317_92
2022-11-17,GR,GKOUMO18,GKOUMO1C,2,0,400,400,280,0.208,119.89,0,0,404,_PT_13318_92
2022-11-17,GR,GKOUMO18,GKOUMO1D,3,0,400,400,280,0.816,106.35,0,0,404,_PT_13318_92
2022-11-17,GR,GKOUMO19,GKOUMO1E,4,0,400,400,250,0.64,108.11,0,0,361,_PT_13319_92
2022-11-17,GR,GKOUMO19,GKOUMO1F,5,0,400,400,250,1.152,121.82,0,0,361,_PT_13319_92
2022-11-17,GR,GKOUMO1A,GKOUMO32,6,0,400,154.9,280,0.992,-8.56,0,0,404,_PT_92011_13
2022-11-17,GR,GKOUMO1B,GKOUMO32,7,8,400,154.9,280,0.992,-8.56,0,0,404,_PT_92112_13
2022-11-17,GR,GKOUMO1D,GKOUMO32,8,0,400,154.9,280,0.832,11.504,0,0,404,_PT_92314_13
2022-11-17,GR,GKOUMO1F,GKOUMO32,9,0,400,154.9,250,1.136,-4.656,0,0,361,_PT_92516_13
2022-11-17,GR,GKOUMO1C,GKOUMO36,A,0,400,154.9,250,0.064,4.096,0,0,361,_PT_92213_13
2022-11-17,GR,GKOUMO1E,GKOUMO36,B,0,400,154.9,250,0.672,9.488,0,0,361,_PT_92415_13
2022-11-17,GR,GTHISV12,GTHISV13,1,0,400,400,200,0.24,3.616,0,0,289,_PT_13612_13
2022-11-17,GR,GDISTO11,GDISTO1A,1,0,400,400,280,1.008,138.38,0,0,404,_PT_13911_91
2022-11-17,GR,GDISTO11,GDISTO1B,2,8,400,400,280,0.592,134.46,0,0,404,_PT_13911_91
2022-11-17,GR,GDISTO1B,GDISTO31,3,8,400,162.2,280,0.656,-5.312,0,0,404,_PT_91312_13
2022-11-17,GR,GDISTO1A,GDISTO33,4,0,400,162.2,280,0.992,-8.56,0,0,404,_PT_91211_13
2022-11-17,GR,GPALLI12,GPALLI1B,1,8,400,400,250,1.152,121.82,0,0,361,_PT_15112_94
2022-11-17,GR,GPALLI13,GPALLI1A,2,0,400,400,250,1.152,121.82,0,0,361,_PT_15113_94
2022-11-17,GR,GPALLI13,GPALLI1E,3,0,400,400,280,0.64,133.98,0,0,404,_PT_15113_94
2022-11-17,GR,GPALLI15,GPALLI1C,4,0,400,400,280,0.768,109.1,0,0,404,_PT_15115_94
2022-11-17,GR,GPALLI15,GPALLI1D,5,0,400,400,280,0.64,129.87,0,0,404,_PT_15115_94
2022-11-17,GR,GPALLI1B,GPALLI32,6,8,400,154.9,250,1.136,-4.656,0,0,361,_PT_94312_15
2022-11-17,GR,GPALLI1A,GPALLI33,7,0,400,154.9,250,1.136,-4.656,0,0,361,_PT_94211_15
2022-11-17,GR,GPALLI1C,GPALLI33,8,0,400,154.9,280,0.736,3.328,0,0,404,_PT_94413_15
2022-11-17,GR,GPALLI1D,GPALLI35,9,0,400,154.9,280,0.608,2.112,0,0,404,_PT_94514_15
2022-11-17,GR,GPALLI1E,GPALLI35,A,0,400,154.9,280,0.624,-5.472,0,0,404,_PT_94615_15
2022-11-17,GR,GLAVRI1A,GLAGIS31,1,0,400,150,280,0.992,-8.56,0,0,404,_PT_95811_15
2022-11-17,GR,GIGOUM61,GIGOUM31,1,8,66,150,25,.00436,24.394,0,0,219,_PT_21631_21
2022-11-17,GR,GIGOUM6B,GIGOUM31,2,0,66,150,25,.00436,24.394,0,0,219,_PT_21631_21
2022-11-17,GR,G1KERK32,G1KERK61,1,0,150,66,50,0.0225,36,0,0,192,_PT_21832_21
2022-11-17,GR,GARACH11,GARACH1B,1,8,400,400,280,0.736,109.1,0,0,404,_PT_22611_90
2022-11-17,GR,GARACH12,GARACH1A,2,0,400,400,280,0.592,134.7,0,0,404,_PT_22612_90
2022-11-17,GR,GARACH1A,GARACH31,3,0,400,157.3,280,0.608,-4.736,0,0,404,_PT_90411_22
2022-11-17,GR,GARACH1B,GARACH33,4,8,400,157.3,280,0.784,7.488,0,0,404,_PT_90512_22
2022-11-17,GR,GAMIDE14,GAMIDE1A,1,0,400,400,280,0.64,135.34,0,0,404,_PT_25514_90
2022-11-17,GR,GAMIDE16,GAMIDE1B,2,0,400,400,280,0.64,128.93,0,0,404,_PT_25516_90
2022-11-17,GR,GAMIDE1B,GAMIDE31,3,0,400,157.3,280,0.624,-0.096,0,0,404,_PT_90312_25
2022-11-17,GR,GAMIDE1A,GAMIDE32,4,0,400,157.3,280,0.608,-4.368,0,0,404,_PT_90311_25
2022-11-17,GR,GENTHE11,GENTHE13,1,0,400,400,460,1.264,-36.11,0,0,664,_PT_27511_27
2022-11-17,GR,GNSANT13,GNSANT1A,1,0,400,400,280,0.656,133.2,0,0,404,_PT_28813_94
2022-11-17,GR,GNSANT15,GNSANT1B,2,0,400,400,280,0.656,150.14,0,0,404,_PT_28815_94
2022-11-17,GR,GNSANT1B,GNSANT31,3,0,400,157.3,280,0.592,-19.3,0,0,404,_PT_94812_28
2022-11-17,GR,GNSANT1A,GNSANT33,4,0,400,157.3,280,0.592,-2.992,0,0,404,_PT_94711_28
2022-11-17,GR,GLAGAD12,GLAGAD1C,1,8,400,400,280,0.624,129.87,0,0,404,_PT_30712_92
2022-11-17,GR,GLAGAD13,GLAGAD1A,2,0,400,400,280,0.56,136.05,0,0,404,_PT_30713_92
2022-11-17,GR,GLAGAD15,GLAGAD1B,3,0,400,400,280,0.64,133.66,0,0,404,_PT_30715_92
2022-11-17,GR,GLAGAD15,GLAGAD1D,4,0,400,400,280,0.656,133.63,0,0,404,_PT_30715_92
2022-11-17,GR,GLAGAD1C,GLAGAD31,5,8,400,159.8,280,0.624,2.112,0,0,404,_PT_92813_30
2022-11-17,GR,GLAGAD1D,GLAGAD31,6,0,400,159.8,280,0.608,-3.232,0,0,404,_PT_92914_30
2022-11-17,GR,GLAGAD1A,GLAGAD33,7,0,400,159.8,280,0.704,-3.936,0,0,404,_PT_92611_30
2022-11-17,GR,GLAGAD1B,GLAGAD33,8,0,400,159.8,280,0.592,-2,0,0,404,_PT_92712_30
2022-11-17,GR,GMEGAL13,GMEGAL1B,1,0,400,400,280,0.64,132.32,0,0,404,_PT_33113_93
2022-11-17,GR,GMEGAL15,GMEGAL1A,2,0,400,400,280,0.56,136.9,0,0,404,_PT_33115_93
2022-11-17,GR,GMEGAL15,GMEGAL1C,3,0,400,400,280,0.624,132.69,0,0,404,_PT_33115_94
2022-11-17,GR,GMEGAL15,GMEGAL1D,4,0,400,400,280,0.656,134.42,0,0,404,_PT_33115_94
2022-11-17,GR,GMEGAL1A,GMEGAL31,5,0,400,157.3,280,0.704,-4.16,0,0,404,_PT_93811_33
2022-11-17,GR,GMEGAL1B,GMEGAL33,6,0,400,150,280,0.592,-0.72,0,0,404,_PT_93912_33
2022-11-17,GR,GMEGAL1C,GMEGAL35,7,0,400,150,280,0.624,-2.288,0,0,404,_PT_94013_33
2022-11-17,GR,GMEGAL1D,GMEGAL35,8,0,400,150,280,0.608,-3.76,0,0,404,_PT_94114_33
2022-11-17,GR,GKLAVR11,GLAVRI1A,2,0,400,400,280,1.008,138.38,0,0,404,_PT_45211_95
2022-11-17,GR,GKLAVR11,GKLAVR1B,3,0,400,400,280,0.704,115.33,0,0,404,_PT_45211_95
2022-11-17,GR,GKLAVR1B,GKLAVR31,4,0,400,150,280,0.688,4.912,0,0,404,_PT_95912_45
2022-11-17,GR,GKALIV11,GKALIV1B,1,0,400,400,280,0.64,137.07,0,0,404,_PT_45311_90
2022-11-17,GR,GKALIV13,GKALIV1A,2,0,400,400,280,0.624,139.9,0,0,404,_PT_45313_90
2022-11-17,GR,GKALIV1B,GKALIV32,3,0,400,159.8,280,0.592,-5.04,0,0,404,_PT_90212_45
2022-11-17,GR,GKALIV1A,GKALIV34,4,0,400,159.8,280,0.592,-7.808,0,0,404,_PT_90111_45
2022-11-17,RS,JBGD1752,JBGD1721,1,0,115,220,250,.12695,5.1191,-37.0625,7.467,1257,
2022-11-17,RS,JBGD1751,JBGD1722,2,0,115,220,250,.08807,6.4056,-8.70358,4.9626,1257,
2022-11-17,RS,JBGD1751,JBGD1723,3,0,115,220,250,.11075,5.2359,-31.7826,5.898,1257,
2022-11-17,RS,JBGD2051,JBGD2011,1,0,115,400,300,.07268,5.435,-6.9045,6.5645,1506,
2022-11-17,RS,JBGD2052,JBGD2012,2,0,115,400,300,.07261,5.4174,-7.23841,6.5379,1506,
2022-11-17,RS,JBGD3 51,JBGD3 21,1,0,115,220,250,.08798,6.3897,-8.77019,4.844,1257,
2022-11-17,RS,JBGD3 52,JBGD3 22,2,0,115,220,150,.19154,9.4848,-7.76303,4.3833,754,
2022-11-17,RS,JBGD5 51,JBGD5 21,1,0,115,220,250,.10416,5.2731,-29.6614,5.9167,1257,
2022-11-17,RS,JBGD5 53,JBGD5 22,2,0,115,220,250,.10039,5.289,-39.0732,7.0132,1257,
2022-11-17,RS,JBGD5 54,JBGD5 21,3,0,115,220,250,.10039,5.6382,-39.0732,7.0132,1257,
2022-11-17,RS,JBGD5 54,JBGD5 22,4,0,115,220,250,.08725,6.4267,-9.24083,4.765,1257,
2022-11-17,RS,JBGD8 21,JBGD8 11,1,8,231,400,400,.22131,15.873,-1.49592,1.6791,1001,
2022-11-17,RS,JBGD8 22,JBGD8 12,2,0,231,400,400,.2016,15.887,-5.48296,2.4287,1001,
2022-11-17,RS,JBOR2 51,JBOR 21,1,0,115,400,301,.08817,5.4039,-29.6638,11.342,756,
2022-11-17,RS,JBOR2 52,JBOR 21,2,0,115,400,301,.09097,5.1922,-18.8189,7.9171,1510,
2022-11-17,RS,JCACA351,JCACA321,1,0,115,220,150,.20012,9.3612,-5.48009,4.0349,754,
2022-11-17,RS,JJAGO451,JJAGO411,1,0,115,400,301,.07261,5.4262,-7.20938,6.5706,1510,
2022-11-17,RS,JJAGO452,JJAGO412,2,0,115,400,301,.09034,5.5934,-16.8771,8.8475,1510,
2022-11-17,RS,JKRAG251,JKRAG211,1,0,115,400,301,.07285,5.435,-6.73391,6.74,1506,
2022-11-17,RS,JKRAG252,JKRAG211,2,0,115,400,301,.10139,5.5492,-19.6452,11.342,1512,
2022-11-17,RS,JKRAL351,JKRALJ2,1,0,115,220,150,.22335,9.6076,-27.9267,4.911,754,
2022-11-17,RS,JKRAL351,JKRALJ2,2,0,115,220,150,.23805,9.8365,-35.9609,4.911,754,
2022-11-17,RS,JKRUS151,JKRUS121,1,0,115,220,250,.08689,6.4162,-6.63107,4.0122,1255,
2022-11-17,RS,JKRUS152,JKRUS122,2,8,115,220,250,.08665,6.4162,-6.63254,4.01,1255,
2022-11-17,RS,JLESK251,JLESK211,1,0,115,400,300,.07954,5.2497,-6.38185,6.7654,1510,
2022-11-17,RS,JLESK252,JLESK212,2,0,115,400,300,.0737,5.4482,-5.76968,6.7073,1510,
2022-11-17,RS,JNIS2 11,JNIS2 51,1,0,400,115,301,1.1878,66.016,-2.2319,0.9322,434,
2022-11-17,RS,JNIS2 2,JNIS2 11,2,0,231,400,400,.27944,14.858,-15.493,2.7886,1001,
2022-11-17,RS,JNIS2 52,JNIS2 12,3,0,115,400,301,.0839,5.4789,-33.3369,11.176,1510,
2022-11-17,RS,JNSAD322,JNSAD311,1,0,231,400,400,.19397,15.594,-7.87751,2.4362,1001,
2022-11-17,RS,JNSAD352,JNSAD311,2,0,115,400,301,.07219,5.4262,-5.85558,6.9311,1510,
2022-11-17,RS,JNSAD351,JNSAD312,3,0,115,400,301,.09155,5.6375,-23.2118,9.1572,1510,
2022-11-17,RS,JOBREN22,JOBREN11,1,0,231,400,400,.18763,15.874,-14.7928,2.4362,1001,
2022-11-17,RS,JOBREN23,JOBREN11,2,8,231,400,400,.22989,15.993,-2.02965,.9685,1001,
2022-11-17,RS,JOBREN21,JOBREN12,3,0,231,400,400,.27461,16.34,-1.79757,1.5769,1001,
2022-11-17,RS,JPANC211,JPANC252,1,0,400,115,301,0.8873,65.647,-0.4776,0.5538,434,
2022-11-17,RS,JPANC22,JPANC211,2,0,231,400,400,.2012,15.914,-10.1989,2.4737,1001,
2022-11-17,RS,JPANC251,JPANC211,3,0,115,400,300,.08233,5.4789,-26.6562,10.314,1510,
2022-11-17,RS,JPOZEG51,JPOZEG21,1,0,115,220,150,0.2645,9.1832,-15.2172,4.537,754,
2022-11-17,RS,JPOZEG51,JPOZEG21,2,8,115,220,150,.21553,9.0874,-28.001,4.4689,754,
2022-11-17,RS,JSABA351,JSABA321,1,0,115,220,150,.19728,9.3259,-5.78421,4.3855,754,
2022-11-17,RS,JSABA352,JSABA321,2,0,115,220,150,.19523,10.305,-10.573,4.1059,754,
2022-11-17,RS,JSMED351,JSMED32,1,8,115,220,150,.22335,9.6076,-27.9267,4.911,754,
2022-11-17,RS,JSMED352,JSMED32,2,8,115,220,250,.19772,9.8727,-21.8552,6.4876,1255,
2022-11-17,RS,JSMIT221,JSMIT212,1,0,231,400,400,.23996,15.648,-2.00806,1.6884,1001,
2022-11-17,RS,JSMIT251,JSMIT221,2,0,115,220,150,.23895,10.013,-27.5626,6.6578,754,
2022-11-17,RS,JSMIT252,JSMIT221,3,0,115,220,150,.23805,9.8453,-35.831,5.7846,754,
2022-11-17,RS,JSOMB31,JSOMB351,1,0,400,115,301,0.9899,66.293,-2.9409,0.8981,434,
2022-11-17,RS,JSUBO352,JSUBO311,1,0,115,400,301,.08817,5.3738,-29.6638,11.342,1510,
2022-11-17,RS,JSUBO351,JSUBO311,2,0,115,400,301,.07196,5.4443,-5.47811,7.2336,1510,
2022-11-17,RS,JVALJ351,JVALJ321,1,0,115,220,150,.19362,9.4054,-6.25302,4.8923,754,
2022-11-17,RS,JVALJ352,JVALJ321,2,0,115,220,150,.24688,9.2366,-15.2172,4.537,754,
2022-11-17,RS,JVRAN451,JVRAN411,1,0,115,400,300,.07979,5.2283,-6.35403,6.792,1506,
2022-11-17,RS,JZREN251,JZREN221,1,0,115,220,250,.08777,6.4003,-9.00149,4.8144,1257,
2022-11-17,RS,JZREN252,JZREN221,2,0,121,231,200,.15582,6.4123,-34.0284,6.4761,955,
2022-11-17,RS,JSMED352,JSMED311,3,0,115,400,300,.07348,5.5165,-6.94442,17.821,1500,
2022-11-17,RS,JBISTR51,JBISTR21,1,0,115,220,150,.05465,2.8144,-38.6834,15.042,754,
2022-11-17,RS,JSRBOB51,JSRBOB11,1,8,115,400,300,.07171,5.4218,-4.63002,6.1689,1500,
2022-11-17,RS,JKRAL311,JKRALJ2,3,0,400,231,400,0.5885,46.516,-0.7026,0.3826,1500,
2022-11-17,MK,YBITOL52,YBITOL1,1,8,115,400,300,0.1321,5.2854,0,0,1506,BT 2
2022-11-17,MK,YBITOL52,YBITOL1,2,0,115,400,300,0.1321,5.4175,0,0,1506,BT 2
2022-11-17,MK,YDUBRO5,YDUBRO1,1,0,115,400,300,0.1321,5.2854,0,0,1506,DUBROVO
2022-11-17,MK,YDUBRO5,YDUBRO1,2,8,115,400,300,0.1321,5.4175,0,0,1506,DUBROVO
2022-11-17,MK,YSK  15,YSK 5 1,1,0,115,400,300,0.1321,5.4175,0,0,1506,SK 5
2022-11-17,MK,YSK  15,YSK 5 1,2,0,115,400,300,0.1321,5.4175,0,0,1506,SK 5
2022-11-17,MK,YSK  45,YSK  41,1,0,115,400,300,0.1321,5.4175,0,0,1506,SK 4
2022-11-17,MK,YSK  45,YSK  41,2,0,115,400,300,0.1321,5.4175,0,0,1506,SK 4
2022-11-17,MK,YSTIP15,YSTIP 1,1,0,115,400,300,0.1321,5.2854,0,0,1506,STIP
2022-11-17,PT,PZEZER21,PZEZER31,0,8,220.,150.,150.,0.5421,23.112,-11.1260,1.5806,577,
2022-11-17,PT,PZEZER21,PZEZER31,1,0,220.,153.,250.,0.3252,19.350,-1.60124,0.7500,1010,
2022-11-17,PT,PF.ALE11,PF.ALE31,4,0,400.,150.,250.,1.4240,76.592,-3.45625,0.4562,1010,
2022-11-17,PT,PF.ALE11,PF.ALE31,5,0,400.,150.,250.,1.4240,76.336,-2.39375,0.5188,1010,
2022-11-17,PT,PF.FER11,PF.FER31,5,0,400.,150.,450.,0.6720,44.048,-7.05937,1.2656,1819,
2022-11-17,PT,PPALME11,PPALME31,2,0,400.,150.,450.,0.6880,45.408,-9.16875,1.3813,1819,
2022-11-17,PT,PPALME11,PPALME31,3,0,400.,150.,450.,0.6880,45.456,-10.7750,1.4062,1819,
2022-11-17,PT,PSINES11,PSINES31,5,0,400.,150.,360.,0.8640,55.232,-3.53125,0.9688,1455,
2022-11-17,PT,PSINES11,PSINES31,6,0,400.,150.,360.,0.8960,54.448,-1.68750,0.8125,1455,
2022-11-17,PT,PVALDI21,PVALDI31,4,0,220.,150.,80.,1.0164,42.567,-1.51240,0.5372,323,
2022-11-17,PT,PRIBAD11,PRIBAD31,1,0,400.,161.,360.,0.9600,71.328,-3.64375,0.8750,1455,
2022-11-17,PT,PRIBAD11,PRIBAD31,2,0,400.,161.,360.,0.9600,71.328,-3.41875,0.9000,1455,
2022-11-17,PT,PFALAG12,PFALAG31,5,0,400.,149.,450.,0.3280,31.872,-2.72500,1.9750,2079,
2022-11-17,PT,PFALAG13,PFALAG31,4,0,400.,149.,450.,0.3280,31.872,-2.72500,1.9750,2079,
2022-11-17,PT,PPORTI11,PPORTI31,4,0,400.,150.,450.,0.6880,55.808,-0.64687,1.1531,1819,
2022-11-17,PT,PC.BRA31,PC.BRA21,1,0,150.,220.,250.,0.1125,9.0900,-5.66667,2.0000,689,
2022-11-17,PT,PC.BRA31,PC.BRA21,2,0,150.,220.,250.,0.1530,9.1080,-8.60444,1.7333,689,
2022-11-17,PT,PPEDRA41,PPEDRA31,4,0,130.,145.,140.,0.000,19.676,-3.37278,3.9645,566,
2022-11-17,PT,PPEDRA12,PPEDRA31,1,0,400.,149.,450.,0.3280,31.872,-2.72500,1.9750,2079,
2022-11-17,PT,PPEDRA13,PPEDRA31,2,0,400.,149.,450.,0.3360,32.888,-6.18750,1.2375,2079,
2022-11-17,PT,PTAVIR11,PTAVIR31,4,0,400.,150.,450.,0.7040,55.648,-0.70312,1.1563,1819,
2022-11-17,PT,PTAVIR11,PTAVIR31,5,0,400.,150.,450.,1.2096,55.648,-1.11125,0.4363,1819,
2022-11-17,PT,PVERMO11,PVERMO21,2,0,400.,234.,450.,0.6080,56.864,-0.69875,0.7062,1240,
2022-11-17,PT,PVERMO11,PVERMO21,3,0,400.,234.,450.,0.5600,57.120,-0.70000,0.7037,1240,
2022-11-17,PT,PA.MIR11,PA.MIR21,4,0,400.,220.,450.,0.5600,42.336,-2.70000,0.8438,1240,
2022-11-17,PT,PA.MIR11,PA.MIR21,5,0,400.,219.,450.,0.5440,56.976,-0.59375,0.7062,1240,
2022-11-17,PT,PR.MAI11,PR.MAI21,2,0,400.,220.,450.,0.6560,44.336,-2.84375,0.9313,1240,
2022-11-17,PT,PR.MAI11,PR.MAI21,3,0,400.,220.,450.,0.6720,44.672,-6.35625,0.9875,1240,
2022-11-17,PT,PFANHO11,PFANHO21,4,0,400.,220.,450.,0.5600,56.672,-0.67812,0.6750,1240,
2022-11-17,PT,PFANHO11,PFANHO21,5,0,400.,220.,450.,0.6400,41.776,-2.36250,0.8438,1240,
2022-11-17,PT,PFANHO11,PFANHO21,6,0,400.,220.,450.,0.6400,42.960,-2.86875,0.9000,1240,
2022-11-17,PT,PARMAM11,PARMAM21,1,0,400.,220.,450.,0.5552,56.675,-0.65937,0.7375,1240,
2022-11-17,PT,PRECAR11,PRECAR21,1,0,400.,225.,450.,0.5920,41.664,-2.53125,0.8438,1240,
2022-11-17,PT,PRECAR11,PRECAR21,2,0,400.,225.,450.,0.5760,41.984,-3.19813,0.8750,1240,
2022-11-17,PT,PPARAI11,PPARAI21,3,0,400.,220.,450.,0.5600,56.384,-0.81250,0.7200,1240,
2022-11-17,PT,PLAGOA11,PLAGOA21,1,0,400.,220.,450.,0.5600,57.424,-0.71375,0.7062,1240,
2022-11-17,PT,PLAGOA11,PLAGOA21,2,0,400.,220.,450.,0.5600,56.672,-0.67250,0.7625,1240,
2022-11-17,PT,PLAGOA11,PLAGOA21,3,0,400.,220.,450.,0.5600,57.568,-0.68500,0.7312,1240,
2022-11-17,PT,PFUNDA11,PFUNDA21,1,0,400.,220.,450.,0.7856,57.987,-2.29500,0.6188,1181,
2022-11-17,PT,PFALAG11,PFALAG12,5,0,400.,400.,450.,0.3280,31.872,-2.72500,1.9750,779,
2022-11-17,PT,PFALAG11,PFALAG13,4,0,400.,400.,450.,0.3280,31.872,-2.72500,1.9750,779,
2022-11-17,PT,PPEDRA11,PPEDRA12,1,0,400.,400.,450.,0.3280,31.872,-2.72500,1.9750,779,
2022-11-17,PT,PPEDRA11,PPEDRA13,2,0,400.,400.,450.,0.3280,31.872,-2.72500,1.9750,779,
2022-11-17,RO,RAIUL15,RAIUL22,2,0,121,231,200,0.1244,7.2462,-27.172,2.8448,954,
2022-11-17,RO,RAIUL25,RAIUL22,1,0,121,231,200,0.1775,7.3183,-109.045,7.1716,954,
2022-11-17,RO,RARA1D5,RARAD22,1,0,121,231,200,0.1775,7.3183,-109.045,7.1716,954,
2022-11-17,RO,RARA2D5,RARAD41,3,0,121,400,250,0.1827,9.3685,-75.8489,12.294,1192,
2022-11-17,RO,RARA4D1,RARAD22,1,0,400,231,400,1.02,45.988,-12.3678,1.8125,577,
2022-11-17,RO,RAREF_5,RAREF22,1,0,121,231,200,0.1244,7.173,-27.2161,2.3864,954,
2022-11-17,RO,RAREF_5,RAREF22,2,8,121,231,200,0.1775,7.3183,-109.045,7.1716,954,
2022-11-17,RO,RBACS_5,RBACS41,1,0,121,400,250,0.1078,9.3755,-85.1841,5.7288,1192,
2022-11-17,RO,RBAMA15,RBAMA22,2,0,121,231,200,0.1244,7.2462,-27.1738,2.8277,954,
2022-11-17,RO,RBAMA25,RBAMA22,1,0,121,231,200,0.1272,7.2828,-3.16019,2.6091,954,
2022-11-17,RO,RBARB25,RBARB22,1,0,121,231,200,0.1257,7.1217,-2.82254,2.9711,954,
2022-11-17,RO,RBARB_5,RBARB22,1,0,121,231,200,0.1257,7.1217,-2.82254,2.9711,954,
2022-11-17,RO,RBARUM5,RBARU22,1,0,121,231,200,0.1775,7.3183,-109.045,7.1716,954,
2022-11-17,RO,RBORZ_5,RGUTI22,1,0,121,231,200,0.1775,7.3183,-109.045,7.1716,954,
2022-11-17,RO,RBRAD15,RBRDN12,1,0,121,231,200,0.1098,7.0341,-27.1928,2.6385,954,
2022-11-17,RO,RBRAD25,RBRDN22,2,0,121,231,200,0.1281,7.0412,-27.1469,3.0736,954,
2022-11-17,RO,RBRAD41,RBRDN22,3,0,400,231,400,0.48,45.757,-2.45566,0.4688,577,
2022-11-17,RO,RBRAD41,RBRDN22,4,0,400,231,400,0.48,45.637,-2.45566,0.4688,577,
2022-11-17,RO,RBRASA5,RBRAS41,1,0,121,400,250,0.1171,9.6038,-50.8959,5.8056,1192,
2022-11-17,RO,RBRASB5,RBRAS41,2,0,121,400,250,0.1171,9.6038,-50.8959,5.8056,1192,
2022-11-17,RO,RBRAZ41,RBRAZ12,3,0,400,231,400,0.492,47.597,-4.97797,0.4688,577,
2022-11-17,RO,RBRAZA5,RBRAZ12,1,0,121,231,200,0.1775,7.3183,-109.045,7.1716,954,
2022-11-17,RO,RBRAZB5,RBRAZ22,2,0,121,231,200,0.1255,7.4512,-27.0886,3.5517,954,
2022-11-17,RO,RBUC141,RBUCU22,3,0,400,231,400,0.51,51.997,-4.96234,0.6125,577,
2022-11-17,RO,RBUC241,RBUCU22,4,0,400,231,400,0.51,51.997,-4.96234,0.6125,577,
2022-11-17,RO,RBUCU15,RBUCU22,1,0,121,231,200,0.1157,7.3196,-3.90215,3.8249,954,
2022-11-17,RO,RBUCU25,RBUCU22,2,0,121,231,200,0.1157,7.3196,-27.0513,3.8249,954,
2022-11-17,RO,RCALF25,RCALF22,1,0,121,231,200,0.1775,7.3183,-109.045,7.1716,954,
2022-11-17,RO,RCERN15,RCERN41,2,0,121,400,250,0.1827,9.3685,-75.8489,12.294,1192,
2022-11-17,RO,RCERN25,RCERN41,1,0,121,400,250,0.1827,9.3685,-75.8489,12.294,1192,
2022-11-17,RO,RCETA15,RCETA22,1,0,121,231,200,0.1775,7.3183,-109.045,7.1716,954,
2022-11-17,RO,RCJFL15,RCJFL22,1,0,121,231,200,0.1301,7.1583,-2.81534,2.9779,954,
2022-11-17,RO,RCJFL25,RCJFL22,2,0,121,231,200,0.1244,7.173,-10.7058,2.7956,954,
2022-11-17,RO,RCLE2_5,RCLEST1,1,8,121,400,250,0.1827,9.3685,-75.8489,12.294,1192,
2022-11-17,RO,RCONS15,RCON1S1,1,0,121,400,250,0.1827,9.3685,-75.8489,12.294,1192,
2022-11-17,RO,RCONS25,RCON2S1,2,0,121,400,250,0.1827,9.3685,-75.8489,12.294,1192,
2022-11-17,RO,RCRAI15,RCRA222,1,8,121,231,200,0.1238,7.173,-27.1926,2.6398,954,
2022-11-17,RO,RCRAI25,RCRA212,1,0,121,231,200,0.1244,8.6373,-27.2146,2.4035,954,
2022-11-17,RO,RCTRZ25,RCTRZ22,1,0,121,231,200,0.1268,7.3926,-9.92688,2.534,954,
2022-11-17,RO,RDIRS25,RDIRS41,1,0,121,400,250,0.1909,9.4854,-103.515,11.557,1192,
2022-11-17,RO,RDOMN25,RDOMN41,3,0,121,400,250,0.1113,9.8967,-21.3554,6.057,1192,
2022-11-17,RO,RDOMNA5,RDOMN41,1,0,121,400,250,0.1113,10.014,-21.7126,6.0488,1192,
2022-11-17,RO,RDOMNB5,RDOMN41,2,0,121,400,250,0.1113,9.8967,-21.1682,6.0911,1192,
2022-11-17,RO,RDRGO25,RDRGO11,1,0,121,400,250,0.1827,9.3685,-75.8489,12.294,1192,
2022-11-17,RO,RDRO2B5,RDRB222,2,0,121,231,200,0.1318,7.0411,-27.1469,3.0736,954,
2022-11-17,RO,RDROB_5,RDRB212,1,0,121,231,200,0.1318,7.0411,-27.1469,3.0736,954,
2022-11-17,RO,RDUMB25,RDUMB22,1,0,121,231,200,0.1775,7.3183,-109.045,7.1716,954,
2022-11-17,RO,RDUMB_5,RDUMB22,1,8,121,231,200,0.1775,7.3183,-109.045,7.1716,954,
2022-11-17,RO,RFACA15,RFACA_1,1,0,115,400,280,0.1287,7.2726,-26.759,6.4423,1192,
2022-11-17,RO,RFCSV_5,RFCSV22,1,0,121,231,200,0.1775,7.3183,-109.045,7.1716,954,
2022-11-17,RO,RFILE_5,RFILE22,1,0,121,231,200,0.1574,7.7362,-109.045,7.1716,954,
2022-11-17,RO,RFINT22,RFINT_5,1,0,225,123,200,0.6138,27.837,-13.6707,2.0741,513,
2022-11-17,RO,RFUND15,RFUD212,1,0,121,231,400,0.0476,4.3188,-15.8717,4.0981,1908,
2022-11-17,RO,RFUND25,RFUD222,2,0,121,231,400,0.0476,4.3188,-15.8717,4.0981,1908,
2022-11-17,RO,RGHE2_5,RGHEO22,2,0,121,231,200,0.1244,7.2462,-10.569,2.7785,954,
2022-11-17,RO,RGHEO_5,RGHEO22,1,0,121,231,200,0.1255,7.2975,-40.8863,2.7799,954,
2022-11-17,RO,RGHIZA5,RGHIZ22,2,0,121,231,200,0.1244,7.173,-11.1015,2.9021,954,
2022-11-17,RO,RGHIZB5,RGHIZ22,1,8,121,231,200,0.1775,7.3183,-109.045,7.1716,954,
2022-11-17,RO,RGIA1L5,RGIAL11,3,0,121,400,250,0.1171,9.2934,-85.179,5.8056,1192,
2022-11-17,RO,RGIA2L5,RGIAL21,4,0,121,400,250,0.1792,9.6907,-67.1856,12.294,1192,
2022-11-17,RO,RGRAD_5,RGRAD22,1,8,121,231,200,0.1775,7.3183,-109.045,7.1716,954,
2022-11-17,RO,RGRAD_5,RGRAD22,2,0,121,231,200,0.1775,7.3183,-109.045,7.1716,954,
2022-11-17,RO,RGUTI41,RGUTIN2,5,0,400,231,400,0.656,42.514,-4.98496,0.3875,577,
2022-11-17,RO,RGUTI41,RGUTIN2,6,0,400,231,400,0.656,42.435,-4.98496,0.3875,577,
2022-11-17,RO,RGUTI_5,RGUTIN2,3,8,121,231,200,0.1267,7.2462,-27.0953,3.5004,954,
2022-11-17,RO,RGUTI_5,RGUTIN2,4,0,121,231,200,0.1255,7.2023,-27.1079,3.4014,954,
2022-11-17,RO,RHAS1_5,RHAS122,1,8,121,231,200,0.1275,7.173,-10.8145,2.9185,954,
2022-11-17,RO,RHAS2_5,RHASD22,2,0,121,231,200,0.1244,7.2462,-10.6759,2.9076,954,
2022-11-17,RO,RIASI15,RIASI22,1,0,121,231,200,0.1288,7.312,-68.2321,3.0736,954,
2022-11-17,RO,RIASI25,RIASI22,2,8,121,231,200,0.1775,7.3183,-109.045,7.1716,954,
2022-11-17,RO,RIAZU25,RIAZ222,2,8,121,231,200,0.1244,7.2462,-10.5669,2.7867,954,
2022-11-17,RO,RIAZUA5,RIAZ222,1,0,121,231,200,0.1244,7.173,-10.9438,2.9636,954,
2022-11-17,RO,RIERN25,RIERN22,2,0,121,231,200,0.1775,7.3183,-109.045,7.1716,954,
2022-11-17,RO,RIERN41,RIERN22,1,0,400,231,400,0.84,43.312,-4.95674,0.6563,577,
2022-11-17,RO,RIERN41,RIERN22,2,0,400,231,400,0.512,47.196,-3.57372,0.4341,577,
2022-11-17,RO,RISA1_5,RISAL22,1,8,121,231,200,0.1299,7.3486,-27.061,3.7566,954,
2022-11-17,RO,RISA2_5,RISAL22,2,0,121,231,200,0.1261,7.2462,-27.1312,3.2102,954,
2022-11-17,RO,RLAC421,RLAC212,3,0,400,231,400,0.4864,47.518,-4.9829,0.4131,577,
2022-11-17,RO,RLAC421,RLAC212,4,8,400,231,400,0.487,47.557,-4.98174,0.4269,577,
2022-11-17,RO,RLACS15,RLAC222,1,0,121,231,200,0.1237,7.3927,-27.2064,2.493,954,
2022-11-17,RO,RLACS25,RLAC212,2,0,121,231,200,0.1237,7.3927,-27.2064,2.493,954,
2022-11-17,RO,RLOTR_5,RLOTR22,1,8,121,231,150,0.205,11.711,-51.153,2.7321,954,
2022-11-17,RO,RMEDG15,RMEDG41,1,8,121,400,250,0.1827,9.3685,-75.8489,12.294,1192,
2022-11-17,RO,RMEDG15,RMEDG41,2,0,121,400,250,0.1827,9.3685,-75.8489,12.294,1192,
2022-11-17,RO,RMINT41,RMINT12,3,8,400,231,400,0.5448,47.277,-4.97797,0.4688,577,
2022-11-17,RO,RMINT41,RMINT22,4,0,400,231,400,0.5404,47.117,-4.97797,0.4688,577,
2022-11-17,RO,RMINT_5,RMINT12,1,8,121,231,200,0.1221,7.217,-27.1842,2.7252,954,
2022-11-17,RO,RMINT_5,RMINT22,2,0,121,231,200,0.1214,7.2756,-27.1903,2.6638,954,
2022-11-17,RO,RMOST_5,RMOST22,1,0,121,231,200,0.1775,7.3183,-109.045,7.1716,954,
2022-11-17,RO,RMUN_N5,RMUNV22,1,0,121,231,200,0.1244,7.2462,-11.1128,2.8584,954,
2022-11-17,RO,RORAD_5,RORAD41,1,0,121,400,250,0.1094,9.4457,-85.1836,5.7373,1192,
2022-11-17,RO,RORAD_5,RORAD41,2,0,121,400,250,0.1215,9.5979,-67.6945,9.0841,1192,
2022-11-17,RO,RPARO_5,RPARO22,1,0,121,231,200,0.1255,7.4512,-27.0886,3.5517,954,
2022-11-17,RO,RPDFE41,RPDF212,3,0,400,231,500,0.5133,40.893,-6.22257,0.5848,721,
2022-11-17,RO,RPDFE41,RPDF222,1,0,400,231,500,0.4608,40.637,-4.33012,0.625,721,
2022-11-17,RO,RPDFE41,RPDF222,2,0,400,231,500,0.4608,40.637,-4.33012,0.625,721,
2022-11-17,RO,RPELI25,RPELI41,1,0,121,400,250,0.1827,9.3685,-75.8489,12.294,1192,
2022-11-17,RO,RPELI_5,RPELI41,2,0,121,400,250,0.1827,9.3685,-75.8489,12.294,1192,
2022-11-17,RO,RPESTB5,RPEST22,2,0,121,231,200,0.1244,7.173,-27.2062,2.4964,954,
2022-11-17,RO,RPEST_5,RPEST12,1,8,121,231,200,0.1775,7.3183,-109.045,7.1716,954,
2022-11-17,RO,RPITS_5,RPITS22,1,0,121,231,200,0.1775,7.3183,-109.045,7.1716,954,
2022-11-17,RO,RRAHM15,RRAHM41,1,0,121,400,250,0.109,9.9377,-59.4025,6.5589,1192,
2022-11-17,RO,RRAHM15,RRAHM41,2,0,121,400,250,0.109,9.9377,-59.4025,6.5589,1192,
2022-11-17,RO,RRESI15,RRESI12,2,0,121,231,200,0.1775,7.3183,-109.045,7.1716,954,
2022-11-17,RO,RRESI25,RRESI22,1,8,121,231,200,0.1025,7.005,-27.1509,3.039,954,
2022-11-17,RO,RRIUR15,RRIUR22,1,0,121,231,200,0.1258,7.173,-27.198,2.5832,954,
2022-11-17,RO,RROMN_5,RROMN41,1,0,121,400,250,0.1109,9.3754,-85.1877,5.6758,1192,
2022-11-17,RO,RROSI41,RROSI22,1,0,400,231,400,0.492,47.597,-4.97797,0.4688,577,
2022-11-17,RO,RSACA_5,RSACA22,1,0,121,231,200,0.1775,7.3183,-109.045,7.1716,954,
2022-11-17,RO,RSALJ_5,RSALJ22,1,0,121,231,200,0.1244,7.3487,-27.1469,3.0736,954,
2022-11-17,RO,RSARD_5,RSARD22,1,0,121,231,200,0.1567,7.2895,-34.8536,6.8301,954,
2022-11-17,RO,RSIBI15,RSIBI41,3,0,121,400,250,0.112,9.8967,-21.7234,6.0098,1192,
2022-11-17,RO,RSIBI25,RSIBI41,4,0,121,400,250,0.1124,10.014,-9.80903,6.8301,1192,
2022-11-17,RO,RSIBI41,RSIB212,5,0,400,231,400,0.602,43.675,-4.98591,0.375,577,
2022-11-17,RO,RSIBI41,RSIB222,6,0,400,231,400,0.602,43.675,-4.98591,0.375,577,
2022-11-17,RO,RSLAT41,RSLAT22,1,8,400,231,400,0.7,42.793,-4.98496,0.3875,577,
2022-11-17,RO,RSLAT41,RSLAT22,2,0,400,231,400,0.7,42.793,-4.98496,0.3875,577,
2022-11-17,RO,RSMIR15,RSMIR41,1,0,121,400,250,0.1134,9.9552,-20.8319,6.0249,1192,
2022-11-17,RO,RSMIRI5,RSMI2R1,2,8,121,400,213,0.2543,10.995,-64.302,12.294,1192,
2022-11-17,RO,RSTEJ_5,RSTEJ22,1,0,121,231,200,0.1244,7.3927,-27.1884,2.6822,954,
2022-11-17,RO,RSTLP_5,RSTLP22,1,0,121,231,200,0.1769,7.1719,-54.0555,7.9776,954,
2022-11-17,RO,RSTUP15,RSTUP41,1,0,121,400,250,0.109,9.9377,-59.4025,6.5589,1192,
2022-11-17,RO,RSTUP15,RSTUP41,2,0,121,400,250,0.109,9.9377,-59.4025,6.5589,1192,
2022-11-17,RO,RSTUP15,RSTUP41,3,0,121,400,250,0.109,9.9377,-59.4025,6.5589,1192,
2022-11-17,RO,RSTUP22,RSTUP_5,1,0,231,121,200,0.4706,26.516,-0.75629,0.8321,499,
2022-11-17,RO,RSUCE15,RSUCE22,1,0,121,231,200,0.1775,7.3183,-54.1683,7.1716,954,
2022-11-17,RO,RSUCE25,RSUCE41,1,0,121,400,250,0.113,9.3754,-85.1847,5.7222,1192,
2022-11-17,RO,RTELEB5,RTELE22,1,0,121,231,200,0.1775,7.3183,-109.045,7.1716,954,
2022-11-17,RO,RTIHA_5,RTIHA22,1,0,121,231,100,0.4026,14.635,-54.4604,4.4396,477,
2022-11-17,RO,RTIM1A5,RTIMI12,1,0,121,231,200,0.1291,7.2754,-2.75639,3.0326,954,
2022-11-17,RO,RTIMI_5,RTIMI22,2,0,121,231,200,0.1775,7.3183,-109.045,7.1716,954,
2022-11-17,RO,RTIRG_5,RTARGB2,1,0,121,231,200,0.1244,7.2462,-27.1728,2.8359,954,
2022-11-17,RO,RTIRG_5,RTARGB2,2,0,121,231,200,0.1775,7.3183,-109.045,7.1716,954,
2022-11-17,RO,RTMAG35,RTMAG22,1,0,121,231,200,0.1244,7.173,-9.12944,2.3441,954,
2022-11-17,RO,RTMAG35,RTMAG22,2,8,121,231,200,0.1775,7.3183,-109.045,7.1716,954,
2022-11-17,RO,RTMAG35,RTMAG22,3,8,121,231,200,0.1775,7.3183,-109.045,7.1716,954,
2022-11-17,RO,RTRGJ_5,RTRGJ22,1,8,121,231,200,0.1775,7.3183,-109.045,7.1716,954,
2022-11-17,RO,RTULC15,RTULC41,1,0,121,400,250,0.1181,9.7151,-28.4594,5.7168,1192,
2022-11-17,RO,RTULC15,RTULC41,2,0,121,400,250,0.1181,9.7151,-28.4594,5.7168,1192,
2022-11-17,RO,RTULC25,RTULC41,3,0,121,400,250,0.1181,9.7151,-28.4594,5.7168,1192,
2022-11-17,RO,RTVER15,RTVER41,2,0,121,400,250,0.109,9.9377,-59.4025,6.5589,1192,
2022-11-17,RO,RTVER15,RTVER41,3,0,121,400,250,0.109,9.9377,-59.4025,6.5589,1192,
2022-11-17,RO,RTVER25,RTVR421,1,0,121,400,250,0.1094,9.4457,-85.1836,5.7373,1192,
2022-11-17,RO,RUNGH15,RUNG222,2,0,121,231,200,0.1244,7.173,-27.1956,2.6098,954,
2022-11-17,RO,RUNGH25,RUNG212,1,0,121,231,200,0.1244,7.173,-10.8091,2.9383,954,
2022-11-17,RO,RUREC41,RUREC22,1,0,400,231,400,1.02,45.988,-12.3678,1.8125,577,
2022-11-17,RO,RUREC_5,RUREC22,1,0,121,231,200,0.1228,7.173,-8.98799,2.3455,954,
2022-11-17,RO,RVETI15,RVETI22,1,0,121,231,200,0.1244,7.2462,-10.725,2.7211,954,
2022-11-17,FR,F1ARGI11,FARGIA11,1,0,380.0,380.0,1186.,0.1700,42.400,0.000000,0.0000,1803,ARGIAY771
2022-11-17,FR,F1ARGI11,FARGIA21,1,1,380.0,235.4,702.6,0.3100,-6.800,0.000000,0.0000,1067,ARGIAY761
2022-11-17,FR,F1ARGO11,FARGOE11,1,8,380.0,380.0,1186.,0.2800,55.100,0.000000,0.0000,1803,ARGOEY771
2022-11-17,FR,F1ARGO11,FARGOE21,1,9,380.0,235.1,702.6,0.2100,-16.00,0.000000,0.0000,1067,ARGOEY761
2022-11-17,FR,F1B.CA11,FB.CAR11,1,0,380.0,380.0,1186.,0.1000,42.300,0.000000,0.0000,1803,B.CARY771
2022-11-17,FR,F1B.CA11,FB.CAR21,1,9,380.0,235.4,702.6,0.3600,-6.500,0.000000,0.0000,1067,B.CARY761
2022-11-17,FR,F1BEZA11,FBEZAU11,1,0,380.0,380.0,606.2,0.1600,70.600,0.000000,0.0000,921,BEZAUY771
2022-11-17,FR,F1BEZA11,FBEZAU22,1,1,380.0,223.7,358.9,1.1300,-7.400,0.000000,0.0000,545,BEZAUY761
2022-11-17,FR,F1BIAN11,FBIANC11,1,8,380.0,380.0,1186.,0.2400,43.100,0.000000,0.0000,1803,BIANCY771
2022-11-17,FR,F1BIAN11,FBIANC21,1,9,380.0,235.4,702.6,0.2800,-7.900,0.000000,0.0000,1067,BIANCY761
2022-11-17,FR,F1CAZA11,FCAZAR11,1,0,380.0,380.0,606.2,0.4300,69.900,0.000000,0.0000,921,CAZARY771
2022-11-17,FR,F1CAZA11,FCAZAR23,1,1,380.0,225.5,358.9,0.7200,-12.10,0.000000,0.0000,545,CAZARY761
2022-11-17,FR,F1CERG11,FCERGY12,1,0,380.0,380.0,559.5,0.5900,76.200,0.000000,0.0000,850,CERGYY771
2022-11-17,FR,F1CERG11,FCERGY22,1,1,380.0,223.7,331.3,0.4100,-15.80,0.000000,0.0000,503,CERGYY761
2022-11-17,FR,F1CHAR11,FCHARP13,1,0,380.0,380.0,606.2,0.5700,78.400,0.000000,0.0000,921,CHARPY771
2022-11-17,FR,F1CHAR11,FCHARP21,1,1,380.0,225.3,358.9,0.5600,-16.30,0.000000,0.0000,545,CHARPY761
2022-11-17,FR,F1CIRO11,FCIROL11,1,0,380.0,380.0,1186.,0.3200,45.700,0.000000,0.0000,1803,CIROLY771
2022-11-17,FR,F1CIRO11,FCIROL21,1,1,380.0,234.6,702.6,0.1700,-9.400,0.000000,0.0000,1067,CIROLY761
2022-11-17,FR,F1CORN11,FCORNI11,1,0,380.0,380.0,1186.,0.2800,50.500,0.000000,0.0000,1803,CORNIY771
2022-11-17,FR,F1CORN11,FCORNI21,1,1,380.0,235.1,702.6,0.1900,-11.10,0.000000,0.0000,1067,CORNIY761
2022-11-17,FR,F1DAMB11,FDAMBR11,1,0,380.0,380.0,1184.,0.0900,47.500,0.000000,0.0000,1800,DAMBRY771
2022-11-17,FR,F1DAMB11,FDAMBR21,1,1,380.0,235.1,701.5,0.3800,-7.900,0.000000,0.0000,1065,DAMBRY761
2022-11-17,FR,F1EGUZ11,FEGUZO11,1,0,380.0,380.0,1186.,0.2700,49.500,0.000000,0.0000,1803,EGUZOY771
2022-11-17,FR,F1EGUZ11,FEGUZO21,1,1,380.0,235.1,702.6,0.2100,-10.90,0.000000,0.0000,1067,EGUZOY761
2022-11-17,FR,F1FRAS11,FFRASN12,1,0,380.0,380.0,593.7,0.0890,85.100,0.000000,0.0000,902,FRASNY771
2022-11-17,FR,F1GAUD11,FGAUDI14,1,0,380.0,380.0,1186.,0.0950,42.900,0.000000,0.0000,1803,GAUDIY771
2022-11-17,FR,F1GAUD11,FGAUDI21,1,1,380.0,225.0,702.6,0.2420,-4.830,0.000000,0.0000,1067,GAUDIY761
2022-11-17,FR,F1GEN.11,FGEN.P13,1,0,380.0,380.0,1186.,0.0300,47.300,0.000000,0.0000,1803,GEN.PY771
2022-11-17,FR,F1GEN.11,FGEN.P24,1,1,380.0,235.1,702.6,0.4500,-8.000,0.000000,0.0000,1067,GEN.PY761
2022-11-17,FR,F1GROS11,FGROSN11,1,0,380.0,380.0,1186.,0.2300,45.000,0.000000,0.0000,1803,GROSNY771
2022-11-17,FR,F1LESQ11,FLESQU11,1,0,380.0,380.0,1186.,0.2800,45.400,0.000000,0.0000,1803,LESQUY771
2022-11-17,FR,F1LESQ11,FLESQU21,1,1,380.0,235.4,702.6,0.2000,-9.300,0.000000,0.0000,1067,LESQUY761
2022-11-17,FR,F1LIME11,FLIMEU11,1,0,380.0,380.0,1186.,0.1280,44.280,0.000000,0.0000,1803,LIMEUY771
2022-11-17,FR,F1LIME11,FLIMEU21,1,1,380.0,235.1,702.6,0.2590,-5.440,0.000000,0.0000,1067,LIMEUY761
2022-11-17,FR,F1MARM11,FMARMA11,1,0,380.0,380.0,1186.,0.1300,52.240,0.000000,0.0000,1803,MARMAY771
2022-11-17,FR,F1MARM11,FMARMA21,1,1,380.0,235.1,702.6,0.4000,-7.300,0.000000,0.0000,1067,MARMAY761
2022-11-17,FR,F1MART11,FMARTY12,1,8,380.0,380.0,1186.,0.2800,56.000,0.000000,0.0000,1803,MARTYY771
2022-11-17,FR,F1MART11,FMARTY21,1,9,380.0,235.1,702.6,0.2100,-16.20,0.000000,0.0000,1067,MARTYY761
2022-11-17,FR,F1MAZU11,FMAZUR11,1,0,380.0,380.0,606.2,0.3600,77.700,0.000000,0.0000,921,MAZURY771
