date,country,node1,node2,orderCode,status,ratedVoltNRW,ratedVoltRW,nomPower,restR,reactX,susceptanceB,conductanceG,currentLimA,elementName2022-11-17,BE,BAMERC3V,BAMERC3C,1,0,150.0,150.0,331.0,0.1801,7.4288,-9.30412,4.4133,1249,AMERC150 ALT
2022-11-17,FR,F1MAZU11,FMAZUR23,1,1,380.0,224.9,358.9,0.6400,-8.500,0.000000,0.0000,545,MAZURY761
2022-11-17,FR,F1MEZE11,FMEZE511,1,0,380.0,380.0,1186.,0.2700,55.300,0.000000,0.0000,1803,MEZE5Y771
2022-11-17,FR,F1MEZE11,FMEZE521,1,1,380.0,234.6,702.6,0.2200,-16.20,0.000000,0.0000,1067,MEZE5Y761
2022-11-17,FR,F1MION11,FMIONS11,1,0,380.0,380.0,1186.,0.1400,47.400,0.000000,0.0000,1803,MIONSY771
2022-11-17,FR,F1MION11,FMIONS23,1,1,380.0,235.1,702.6,0.3300,-7.900,0.000000,0.0000,1067,MIONSY761
2022-11-17,FR,F1MQIS11,FMQIS 11,1,0,380.0,380.0,581.8,0.5500,73.100,0.000000,0.0000,884,MQIS Y771
2022-11-17,FR,F1MQIS11,FMQIS 21,1,1,380.0,225.0,344.5,0.6500,-20.80,0.000000,0.0000,523,MQIS Y761
2022-11-17,FR,F1NEOU11,FNEOUL11,1,0,380.0,380.0,1186.,0.1300,42.000,0.000000,0.0000,1803,NEOULY771
2022-11-17,FR,F1NEOU11,FNEOUL21,1,1,380.0,235.4,702.6,0.3400,-6.200,0.000000,0.0000,1067,NEOULY761
2022-11-17,FR,F1P.GA11,FP.GAS11,1,8,380.0,380.0,1184.,0.3200,50.800,0.000000,0.0000,1800,P.GASY771
2022-11-17,FR,F1P.GA11,FP.GAS21,1,9,380.0,234.6,701.5,0.1600,-11.40,0.000000,0.0000,1065,P.GASY761
2022-11-17,FR,F1QUIN11,FQUINT11,1,0,380.0,380.0,1186.,0.1800,48.000,0.000000,0.0000,1803,QUINTY771
2022-11-17,FR,F1QUIN11,FQUINT21,1,1,380.0,235.1,702.6,0.3100,-8.000,0.000000,0.0000,1067,QUINTY761
2022-11-17,FR,F1REAL11,FREALT12,1,8,380.0,380.0,1188.,0.1200,41.700,0.000000,0.0000,1805,REALTY771
2022-11-17,FR,F1REAL11,FREALT21,1,9,380.0,235.4,703.4,0.3400,-6.600,0.000000,0.0000,1068,REALTY761
2022-11-17,FR,F1RUEY11,FRUEYR11,1,0,380.0,380.0,593.0,0.4200,73.650,0.000000,0.0000,901,RUEYRY771
2022-11-17,FR,F1RUEY11,FRUEYR21,1,1,380.0,225.0,351.1,0.7500,-8.840,0.000000,0.0000,533,RUEYRY761
2022-11-17,FR,F1RULH11,FRULHA11,1,0,380.0,380.0,606.2,0.5800,78.100,0.000000,0.0000,921,RULHAY771
2022-11-17,FR,F1RULH11,FRULHA21,1,9,380.0,225.4,358.9,0.5700,-13.80,0.000000,0.0000,545,RULHAY761
2022-11-17,FR,F1SAUS11,FSAUS511,1,0,380.0,380.0,1186.,0.2700,47.600,0.000000,0.0000,1803,SAUS5Y771
2022-11-17,FR,F1SAUS11,FSAUS521,1,1,380.0,234.6,702.6,0.1700,-8.600,0.000000,0.0000,1067,SAUS5Y761
2022-11-17,FR,F1SEIN21,FSEINE21,1,9,225.0,225.0,435.7,0.4100,-3.980,0.000000,0.0000,1118,SEINEY661
2022-11-17,FR,F1SERE11,FSEREI11,1,0,380.0,380.0,1186.,0.0900,42.700,0.000000,0.0000,1803,SEREIY771
2022-11-17,FR,F1TAMA11,FTAMAR11,1,0,380.0,380.0,1186.,0.2500,45.000,0.000000,0.0000,1803,TAMARY771
2022-11-17,FR,F1TAMA11,FTAMAR21,1,1,380.0,235.6,702.6,0.2300,-8.700,0.000000,0.0000,1067,TAMARY761
2022-11-17,FR,F1VALD11,FVALDI11,1,0,380.0,380.0,606.2,0.0200,76.300,0.000000,0.0000,921,VALDIY771
2022-11-17,FR,F1VALD11,FVALDI21,1,1,380.0,225.1,358.9,1.0100,-6.800,0.000000,0.0000,545,VALDIY761
2022-11-17,FR,F1VERF11,FVERFE11,1,0,380.0,380.0,1188.,0.1400,42.600,0.000000,0.0000,1805,VERFEY771
2022-11-17,FR,F1VERF11,FVERFE21,1,1,380.0,235.6,703.4,0.3400,-6.800,0.000000,0.0000,1068,VERFEY761
2022-11-17,FR,F1VIEL11,FVIELM14,1,0,380.0,380.0,600.3,0.7000,68.700,0.000000,0.0000,912,VIELMY771
2022-11-17,FR,F1YVE.11,FYVE.O12,1,0,380.0,380.0,1186.,0.1210,47.900,0.000000,0.0000,1803,YVE.OY771
2022-11-17,FR,F1YVE.11,FYVE.O21,1,1,380.0,234.6,702.6,0.4200,-7.900,0.000000,0.0000,1067,YVE.OY761
2022-11-17,FR,F2ALBE11,FALBER13,2,0,380.0,380.0,1186.,0.2400,46.900,0.000000,0.0000,1803,ALBERY772
2022-11-17,FR,F2ALBE11,FALBER23,2,1,380.0,235.1,702.6,0.2800,-9.100,0.000000,0.0000,1067,ALBERY762
2022-11-17,FR,F2ARGI11,FARGIA12,2,0,380.0,380.0,1186.,0.0980,42.830,0.000000,0.0000,1803,ARGIAY772
2022-11-17,FR,F2ARGI11,FARGIA23,2,1,380.0,225.0,702.6,0.2370,-4.780,0.000000,0.0000,1067,ARGIAY762
2022-11-17,FR,F2B.CA11,FB.CAR11,2,0,380.0,380.0,1186.,0.2600,45.500,0.000000,0.0000,1803,B.CARY772
2022-11-17,FR,F2B.CA11,FB.CAR21,2,1,380.0,235.4,702.6,0.2200,-9.300,0.000000,0.0000,1067,B.CARY762
2022-11-17,FR,F2BIAN11,FBIANC11,2,8,380.0,380.0,1186.,0.2400,43.100,0.000000,0.0000,1803,BIANCY772
2022-11-17,FR,F2BIAN11,FBIANC21,2,9,380.0,235.4,702.6,0.2800,-7.900,0.000000,0.0000,1067,BIANCY762
2022-11-17,FR,F2BREU11,FBREUI11,1,8,380.0,380.0,606.2,0.4000,68.600,0.000000,0.0000,921,BREUIY771
2022-11-17,FR,F2BREU11,FBREUI21,1,9,380.0,225.5,358.9,0.7500,-11.30,0.000000,0.0000,545,BREUIY761
2022-11-17,FR,F2BREU12,FBREUI11,2,0,380.0,380.0,606.2,0.4000,68.600,0.000000,0.0000,921,BREUIY772
2022-11-17,FR,F2BREU12,FBREUI21,2,1,380.0,225.5,358.9,0.7500,-11.30,0.000000,0.0000,545,BREUIY762
2022-11-17,FR,F2CAZA11,FCAZAR11,2,8,380.0,380.0,557.5,0.5500,68.900,0.000000,0.0000,847,CAZARY772
2022-11-17,FR,F2CAZA11,FCAZAR23,2,9,380.0,225.5,330.1,0.4700,-12.60,0.000000,0.0000,501,CAZARY762
2022-11-17,FR,F2CHAR11,FCHARP11,2,0,380.0,380.0,606.2,0.0500,78.800,0.000000,0.0000,921,CHARPY772
2022-11-17,FR,F2CHAR11,FCHARP21,2,1,380.0,224.9,358.9,0.9100,-7.900,0.000000,0.0000,545,CHARPY762
2022-11-17,FR,F2CIRO11,FCIROL11,2,0,380.0,380.0,1186.,0.2800,50.600,0.000000,0.0000,1803,CIROLY772
2022-11-17,FR,F2CIRO11,FCIROL21,2,1,380.0,234.6,702.6,0.2100,-11.10,0.000000,0.0000,1067,CIROLY762
2022-11-17,FR,F2EGUZ11,FEGUZO11,2,0,380.0,380.0,606.2,0.2500,76.800,0.000000,0.0000,921,EGUZOY772
2022-11-17,FR,F2EGUZ11,FEGUZO21,2,1,380.0,225.1,358.9,0.7700,-7.000,0.000000,0.0000,545,EGUZOY762
2022-11-17,FR,F2GAUD11,FGAUDI11,2,0,380.0,380.0,1188.,0.0700,42.700,0.000000,0.0000,1805,GAUDIY772
2022-11-17,FR,F2GAUD11,FGAUDI22,2,1,380.0,235.4,703.4,0.4000,-6.800,0.000000,0.0000,1068,GAUDIY762
2022-11-17,FR,F2H.PA11,FH.PAU12,2,0,380.0,380.0,1188.,0.0900,45.150,0.000000,0.0000,1805,H.PAUY772
2022-11-17,FR,F2LATE11,FLATEN13,2,0,380.0,380.0,1186.,0.2700,50.100,0.000000,0.0000,1803,LATENY772
2022-11-17,FR,F2LATE11,FLATEN24,2,1,380.0,235.1,702.6,0.2100,-11.20,0.000000,0.0000,1067,LATENY762
2022-11-17,FR,F2MART11,FMARTY12,2,0,380.0,380.0,1186.,0.2700,50.400,0.000000,0.0000,1803,MARTYY772
2022-11-17,FR,F2MART11,FMARTY21,2,1,380.0,235.1,702.6,0.2000,-11.10,0.000000,0.0000,1067,MARTYY762
2022-11-17,FR,F2MAZU11,FMAZUR11,2,0,380.0,380.0,606.2,0.7300,76.200,0.000000,0.0000,921,MAZURY772
2022-11-17,FR,F2MAZU11,FMAZUR23,2,1,380.0,225.1,358.9,0.4400,-13.10,0.000000,0.0000,545,MAZURY762
2022-11-17,FR,F2MEZE11,FMEZE511,2,0,380.0,380.0,606.2,0.5400,77.200,0.000000,0.0000,921,MEZE5Y772
2022-11-17,FR,F2MEZE11,FMEZE521,2,1,380.0,225.0,358.9,0.6400,-15.90,0.000000,0.0000,545,MEZE5Y762
2022-11-17,FR,F2MION11,FMIONS13,2,0,380.0,380.0,1186.,0.1400,47.000,0.000000,0.0000,1803,MIONSY772
2022-11-17,FR,F2MION11,FMIONS21,2,1,380.0,235.1,702.6,0.3100,-7.800,0.000000,0.0000,1067,MIONSY762
2022-11-17,FR,F2MORB11,FMORBR11,2,0,380.0,380.0,1186.,0.2700,55.500,0.000000,0.0000,1803,MORBRY772
2022-11-17,FR,F2MORB11,FMORBR21,2,1,380.0,234.6,702.6,0.2200,-16.40,0.000000,0.0000,1067,MORBRY762
2022-11-17,FR,F2MQIS11,FMQIS 11,2,0,380.0,380.0,1186.,0.0700,42.500,0.000000,0.0000,1803,MQIS Y772
2022-11-17,FR,F2MQIS11,FMQIS 21,2,1,380.0,235.1,702.6,0.4000,-6.760,0.000000,0.0000,1067,MQIS Y762
2022-11-17,FR,F2NEOU11,FNEOUL11,2,0,380.0,380.0,1186.,0.2800,45.100,0.000000,0.0000,1803,NEOULY772
2022-11-17,FR,F2NEOU11,FNEOUL21,2,1,380.0,235.4,702.6,0.2100,-9.000,0.000000,0.0000,1067,NEOULY762
2022-11-17,FR,F2P.GA11,FP.GAS11,2,0,380.0,380.0,1184.,0.0800,47.300,0.000000,0.0000,1800,P.GASY772
2022-11-17,FR,F2P.GA11,FP.GAS21,2,1,380.0,234.6,701.5,0.3900,-7.800,0.000000,0.0000,1065,P.GASY762
2022-11-17,FR,F2REAL11,FREALT11,2,0,380.0,380.0,1188.,0.1400,42.700,0.000000,0.0000,1805,REALTY772
2022-11-17,FR,F2REAL11,FREALT21,2,1,380.0,235.4,703.4,0.3500,-6.600,0.000000,0.0000,1068,REALTY762
2022-11-17,FR,F2RUEY11,FRUEYR11,2,0,380.0,380.0,600.9,0.5200,71.600,0.000000,0.0000,913,RUEYRY772
2022-11-17,FR,F2RUEY11,FRUEYR21,2,1,380.0,225.5,355.8,0.6800,-11.60,0.000000,0.0000,540,RUEYRY762
2022-11-17,FR,F2RULH11,FRULHA11,2,0,380.0,380.0,606.2,0.6100,76.400,0.000000,0.0000,921,RULHAY772
2022-11-17,FR,F2RULH11,FRULHA21,2,1,380.0,225.1,358.9,0.5900,-13.00,0.000000,0.0000,545,RULHAY762
2022-11-17,FR,F2SEIN21,FSEINE22,2,1,225.0,225.0,279.0,0.4100,-3.980,0.000000,0.0000,716,SEINEY662
2022-11-17,FR,F2SERE11,FSEREI11,2,0,380.0,380.0,1186.,0.1200,42.700,0.000000,0.0000,1803,SEREIY772
2022-11-17,FR,F2SERE11,FSEREI21,2,1,380.0,234.6,702.6,0.3700,-6.700,0.000000,0.0000,1067,SEREIY762
2022-11-17,FR,F2SIER11,FSIERE11,2,0,380.0,380.0,600.9,0.5600,69.900,0.000000,0.0000,913,SIEREY772
2022-11-17,FR,F2TAMA11,FTAMAR11,2,0,380.0,380.0,1186.,0.1300,42.400,0.000000,0.0000,1803,TAMARY772
2022-11-17,FR,F2TAMA11,FTAMAR21,2,1,380.0,235.6,702.6,0.3300,-6.600,0.000000,0.0000,1067,TAMARY762
2022-11-17,FR,F2VERF11,FVERFE11,2,0,380.0,380.0,1188.,0.1400,42.100,0.000000,0.0000,1805,VERFEY772
2022-11-17,FR,F2VERF11,FVERFE21,2,1,380.0,235.6,703.4,0.3300,-6.300,0.000000,0.0000,1068,VERFEY762
2022-11-17,FR,F2VLEJ11,FVLEJU11,2,0,380.0,380.0,1186.,0.1000,47.500,0.000000,0.0000,1803,VLEJUY772
2022-11-17,FR,F2VLEJ11,FVLEJU21,2,1,380.0,234.6,702.6,0.3600,-7.900,0.000000,0.0000,1067,VLEJUY762
2022-11-17,FR,F2VLEV11,FVLEVA11,2,0,380.0,380.0,1186.,0.2700,55.900,0.000000,0.0000,1803,VLEVAY772
2022-11-17,FR,F2VLEV11,FVLEVA21,2,1,380.0,234.6,702.6,0.2100,-16.30,0.000000,0.0000,1067,VLEVAY762
2022-11-17,FR,F3ALBE11,FALBER12,3,0,380.0,380.0,1186.,0.1100,51.900,0.000000,0.0000,1803,ALBERY773
2022-11-17,FR,F3ALBE11,FALBER21,3,1,380.0,235.1,702.6,0.3500,-12.00,0.000000,0.0000,1067,ALBERY763
2022-11-17,FR,F3ARGO11,FARGOE13,3,0,380.0,380.0,1186.,0.3100,50.900,0.000000,0.0000,1803,ARGOEY773
2022-11-17,FR,F3ARGO11,FARGOE21,3,9,380.0,235.1,702.6,0.1800,-11.60,0.000000,0.0000,1067,ARGOEY763
2022-11-17,FR,F3BAYE11,FBAYET11,3,0,380.0,380.0,606.2,0.6800,77.500,0.000000,0.0000,921,BAYETY773
2022-11-17,FR,F3BAYE11,FBAYET21,3,1,380.0,225.1,358.9,0.5400,-15.80,0.000000,0.0000,545,BAYETY763
2022-11-17,FR,F3CERG11,FCERGY11,3,0,380.0,380.0,1184.,0.2400,55.300,0.000000,0.0000,1800,CERGYY773
2022-11-17,FR,F3CERG11,FCERGY21,3,1,380.0,234.6,701.5,0.2400,-15.70,0.000000,0.0000,1065,CERGYY763
2022-11-17,FR,F3CHES11,FCHESN11,3,0,380.0,380.0,1186.,0.1500,51.620,0.000000,0.0000,1803,CHESNY773
2022-11-17,FR,F3CHES11,FCHESN21,3,1,380.0,234.6,702.6,0.3800,-11.76,0.000000,0.0000,1067,CHESNY763
2022-11-17,FR,F3CIRO11,FCIROL11,3,0,380.0,380.0,1186.,0.2500,50.200,0.000000,0.0000,1803,CIROLY773
2022-11-17,FR,F3CIRO11,FCIROL21,3,1,380.0,234.6,702.6,0.1900,-10.80,0.000000,0.0000,1067,CIROLY763
2022-11-17,FR,F3LATE11,FLATEN12,3,0,380.0,380.0,1186.,0.2700,50.200,0.000000,0.0000,1803,LATENY773
2022-11-17,FR,F3LATE11,FLATEN22,3,1,380.0,235.1,702.6,0.1900,-10.90,0.000000,0.0000,1067,LATENY763
2022-11-17,FR,F3MAMB11,FMAMBE13,3,0,380.0,380.0,600.9,0.1700,68.700,0.000000,0.0000,913,MAMBEY773
2022-11-17,FR,F3MARL11,FMARL611,3,0,380.0,380.0,1186.,0.2200,44.900,0.000000,0.0000,1803,MARL6Y773
2022-11-17,FR,F3MARL11,FMARL621,3,1,380.0,234.6,702.6,0.2400,-8.600,0.000000,0.0000,1067,MARL6Y763
2022-11-17,FR,F3MEZE11,FMEZE511,3,0,380.0,380.0,1186.,0.1400,46.300,0.000000,0.0000,1803,MEZE5Y773
2022-11-17,FR,F3MEZE11,FMEZE521,3,1,380.0,234.6,702.6,0.3100,-7.500,0.000000,0.0000,1067,MEZE5Y763
2022-11-17,FR,F3MORB11,FMORBR11,3,0,380.0,380.0,1186.,0.2800,50.000,0.000000,0.0000,1803,MORBRY773
2022-11-17,FR,F3MORB11,FMORBR21,3,1,380.0,234.6,702.6,0.2100,-10.70,0.000000,0.0000,1067,MORBRY763
2022-11-17,FR,F3P.GA11,FP.GAS11,3,8,380.0,380.0,1184.,0.2900,50.200,0.000000,0.0000,1800,P.GASY773
2022-11-17,FR,F3P.GA11,FP.GAS22,3,9,380.0,234.6,701.5,0.2200,-11.50,0.000000,0.0000,1065,P.GASY763
2022-11-17,FR,F3RULH11,FRULHA11,3,0,380.0,380.0,1186.,0.1300,51.950,0.000000,0.0000,1803,RULHAY773
2022-11-17,FR,F3RULH11,FRULHA21,3,1,380.0,235.1,702.6,0.4020,-12.00,0.000000,0.0000,1067,RULHAY763
2022-11-17,FR,F3SAUC11,FSAUCA13,3,0,380.0,380.0,1186.,0.1670,40.430,0.000000,0.0000,1803,SAUCAY773
2022-11-17,FR,F3SAUC11,FSAUCA23,3,1,380.0,234.6,702.6,0.1760,-5.260,0.000000,0.0000,1067,SAUCAY763
2022-11-17,FR,F3VLEJ11,FVLEJU11,3,0,380.0,380.0,1186.,0.2900,50.300,0.000000,0.0000,1803,VLEJUY773
2022-11-17,FR,F3VLEJ11,FVLEJU21,3,1,380.0,234.6,702.6,0.1800,-11.10,0.000000,0.0000,1067,VLEJUY763
2022-11-17,FR,F4CERG11,FCERGY13,4,0,380.0,380.0,1184.,0.2700,50.800,0.000000,0.0000,1800,CERGYY774
2022-11-17,FR,F4CERG11,FCERGY21,4,1,380.0,234.6,701.5,0.2200,-11.20,0.000000,0.0000,1065,CERGYY764
2022-11-17,FR,F4DOML11,FDOMLO11,4,0,380.0,380.0,1186.,0.2500,48.700,0.000000,0.0000,1803,DOMLOY774
2022-11-17,FR,F4DOML11,FDOMLO21,4,1,380.0,235.1,702.6,0.2300,-10.30,0.000000,0.0000,1067,DOMLOY764
2022-11-17,FR,F4MEZE11,FMEZE511,4,0,380.0,380.0,1186.,0.2800,55.500,0.000000,0.0000,1803,MEZE5Y774
2022-11-17,FR,F4MEZE11,FMEZE521,4,1,380.0,234.6,702.6,0.2100,-16.60,0.000000,0.0000,1067,MEZE5Y764
2022-11-17,FR,F4MORB11,FMORBR11,4,0,380.0,380.0,1186.,0.3100,50.400,0.000000,0.0000,1803,MORBRY774
2022-11-17,FR,F4MORB11,FMORBR21,4,1,380.0,234.6,702.6,0.1800,-11.20,0.000000,0.0000,1067,MORBRY764
2022-11-17,FR,F4REVI11,FREVIG12,5,0,380.0,380.0,1186.,0.0900,42.800,0.000000,0.0000,1803,REVIGY775
2022-11-17,FR,F4REVI11,FREVIG21,5,1,380.0,234.6,702.6,0.3700,-6.800,0.000000,0.0000,1067,REVIGY765
2022-11-17,FR,F4SIER11,FSIERE12,4,0,380.0,380.0,600.9,0.6200,69.900,0.000000,0.0000,913,SIEREY774
2022-11-17,FR,F4VLEJ11,FVLEJU11,4,0,380.0,380.0,1186.,0.2400,50.300,0.000000,0.0000,1803,VLEJUY774
2022-11-17,FR,F4VLEJ11,FVLEJU21,4,1,380.0,234.6,702.6,0.2500,-11.40,0.000000,0.0000,1067,VLEJUY764
2022-11-17,FR,F4VLEV11,FVLEVA11,4,0,380.0,380.0,1188.,0.0400,47.500,0.000000,0.0000,1805,VLEVAY774
2022-11-17,FR,F4VLEV11,FVLEVA21,4,1,380.0,234.6,703.4,0.4200,-8.000,0.000000,0.0000,1068,VLEVAY764
2022-11-17,FR,F5CERG11,FCERGY15,5,0,380.0,380.0,1184.,0.2600,50.100,0.000000,0.0000,1800,CERGYY775
2022-11-17,FR,F5CERG11,FCERGY24,5,1,380.0,234.6,701.5,0.1700,-11.00,0.000000,0.0000,1065,CERGYY765
2022-11-17,FR,F5DOML11,FDOMLO11,5,0,380.0,380.0,1186.,0.0900,47.600,0.000000,0.0000,1803,DOMLOY775
2022-11-17,FR,F5DOML11,FDOMLO21,5,1,380.0,235.1,702.6,0.4000,-8.100,0.000000,0.0000,1067,DOMLOY765
2022-11-17,FR,F5SSEL11,FSSELO11,5,8,380.0,380.0,557.5,0.3500,68.500,0.000000,0.0000,847,SSELOY775
2022-11-17,FR,F5VLEJ11,FVLEJU11,5,0,380.0,380.0,1186.,0.3000,55.800,0.000000,0.0000,1803,VLEJUY775
2022-11-17,FR,F5VLEJ11,FVLEJU21,5,1,380.0,234.6,702.6,0.1900,-15.80,0.000000,0.0000,1067,VLEJUY765
2022-11-17,FR,F6SSEL11,FSSELO11,6,0,380.0,380.0,557.5,0.0700,68.300,0.000000,0.0000,847,SSELOY776
2022-11-17,FR,F6SSEL11,FSSELO21,6,1,380.0,223.7,330.1,1.0800,-5.600,0.000000,0.0000,501,SSELOY766
2022-11-17,FR,F6VINC11,FVINCE11,6,0,380.0,380.0,1186.,0.2900,45.200,0.000000,0.0000,1803,VINCEY776
2022-11-17,FR,F6VINC11,FVINCE21,6,1,380.0,234.6,702.6,0.1800,-9.100,0.000000,0.0000,1067,VINCEY766
2022-11-17,FR,F6VLEJ11,FVLEJU11,6,0,380.0,380.0,1186.,0.0920,44.000,0.000000,0.0000,1803,VLEJUY776
2022-11-17,FR,F6VLEJ11,FVLEJU21,6,1,380.0,234.6,702.6,0.2900,-4.900,0.000000,0.0000,1067,VLEJUY766
2022-11-17,FR,F8CREN11,FCRENE11,8,8,380.0,380.0,1186.,0.1100,42.400,0.000000,0.0000,1803,CRENEY778
2022-11-17,FR,F8CREN11,FCRENE22,8,1,380.0,234.6,702.6,0.3500,-6.500,0.000000,0.0000,1067,CRENEY768
2022-11-17,FR,F9CERG11,FCERGY12,9,0,380.0,380.0,608.8,0.5700,76.500,0.000000,0.0000,925,CERGYY779
2022-11-17,FR,F9CERG11,FCERGY22,9,1,380.0,223.7,360.5,0.5800,-13.60,0.000000,0.0000,547,CERGYY769
2022-11-17,FR,F9VLEV11,FVLEVA11,9,0,380.0,380.0,605.5,0.3400,77.000,0.000000,0.0000,920,VLEVAY779
2022-11-17,FR,F9VLEV11,FVLEVA21,9,1,380.0,225.0,358.5,0.6800,-7.600,0.000000,0.0000,544,VLEVAY769
2022-11-17,FR,FATTAQ11,FATTAQ21,1,0,380.0,224.9,358.9,0.9600,70.000,0.000000,0.0000,545,ATTAQY761
2022-11-17,FR,FATTAQ13,FATTAQ21,2,0,380.0,224.9,358.9,1.1300,61.700,0.000000,0.0000,545,ATTAQY762
2022-11-17,FR,FAVELI11,FAVELI24,2,0,380.0,235.1,702.6,0.4900,39.000,0.000000,0.0000,1067,AVELIY762
2022-11-17,FR,FAVELI12,FAVELI21,3,0,380.0,235.1,702.6,0.4900,39.000,0.000000,0.0000,1067,AVELIY763
2022-11-17,FR,FAVELI13,FAVELI23,1,0,380.0,235.1,702.6,0.5000,39.300,0.000000,0.0000,1067,AVELIY761
2022-11-17,FR,FAVOI511,FAVOI521,1,0,380.0,225.3,355.8,1.1600,61.300,0.000000,0.0000,540,AVOI5Y761
2022-11-17,FR,FB.MON11,FB.MON21,1,8,380.0,235.1,702.6,0.4400,38.700,0.000000,0.0000,1067,B.MONY761
2022-11-17,FR,FB.MON12,FB.MON21,2,8,380.0,235.1,702.6,0.4300,38.900,0.000000,0.0000,1067,B.MONY762
2022-11-17,FR,FBACAL22,FD7BAC21,1,0,225.0,225.0,399.5,0.0502,6.9298,0.000000,0.0000,1025,BACAL61D7BAC
2022-11-17,FR,FBAIXA11,FBAIXA25,3,0,380.0,225.2,351.5,1.2020,70.460,0.000000,0.0000,534,BAIXAY763
2022-11-17,FR,FBAIXA12,FBAIXA21,1,0,380.0,225.0,351.1,3.8996,71.010,0.000000,0.0000,533,BAIXAY761
2022-11-17,FR,FBAIXA13,FBAIXA25,2,0,380.0,225.2,351.1,3.9850,70.350,0.000000,0.0000,533,BAIXAY762
2022-11-17,FR,FBAYET11,FBAYET21,1,0,380.0,225.4,358.9,1.1600,60.800,0.000000,0.0000,545,BAYETY761
2022-11-17,FR,FBAYET11,FBAYET21,2,8,380.0,225.1,354.6,1.2200,61.500,0.000000,0.0000,538,BAYETY762
2022-11-17,FR,FBEZAU12,FBEZAU21,2,0,380.0,223.7,358.9,1.0000,70.200,0.000000,0.0000,545,BEZAUY762
2022-11-17,FR,FBLENO12,FBLENO11,1,0,380.0,380.0,6581.,0.8300,55.890,0.000000,0.0000,9999,BLENOY711
2022-11-17,FR,FBOISS11,FBOISS21,1,0,380.0,235.1,702.6,0.4600,39.500,0.000000,0.0000,1067,BOISSY761
2022-11-17,FR,FBOISS12,FBOISS21,2,0,380.0,235.1,702.6,0.6100,39.400,0.000000,0.0000,1067,BOISSY762
2022-11-17,FR,FBOUTD21,FBOUTR21,1,8,225.0,225.0,935.3,0.0100,2.4000,8.000001,0.0000,2400,BOUTR61BOUTD
2022-11-17,FR,FBOUTR13,FBOUTR21,1,0,380.0,236.3,702.6,0.4800,35.900,0.000000,0.0000,1067,BOUTRY761
2022-11-17,FR,FBOUTR13,FBOUTR21,2,0,380.0,236.3,701.5,0.4700,35.700,0.000000,0.0000,1065,BOUTRY762
2022-11-17,FR,FBRAEK21,FBRAEK71,1,0,225.0,17.2,649.5,0.7290,32.816,2.000000,0.0000,1666,BRAEKY611
2022-11-17,FR,FBRAEK21,FBRAEK72,2,0,225.0,17.2,649.5,0.7290,32.816,2.000000,0.0000,1666,BRAEKY612
2022-11-17,FR,FBRAUD11,FBRAUD21,1,0,380.0,225.1,374.5,1.1380,70.200,0.000000,0.0000,569,BRAUDY761
2022-11-17,FR,FBRENN21,FTDBRE21,1,0,225.0,225.0,496.1,0.9415,4.3390,0.000000,0.0000,1273,BRENN61TDBRE
2022-11-17,FR,FBRENS21,FBRENS71,1,0,225.0,19.6,381.1,0.1500,20.200,0.000000,0.0000,977,BRENSY611
2022-11-17,FR,FCALA511,FCALA521,1,0,380.0,235.1,702.6,0.5310,40.040,0.000000,0.0000,1067,CALA5Y761
2022-11-17,FR,FCANTE11,FCANTE22,2,0,380.0,235.1,702.6,0.4800,39.790,0.000000,0.0000,1067,CANTEY762
2022-11-17,FR,FCANTE11,FCANTE23,1,0,380.0,235.1,702.6,0.4800,39.500,0.000000,0.0000,1067,CANTEY761
2022-11-17,FR,FCAPEL11,FCAPEL21,1,0,380.0,235.4,702.6,0.1000,81.000,0.000000,0.0000,1067,CAPELY761
2022-11-17,FR,FCHAIN11,FCHAIN21,1,0,380.0,235.1,701.5,0.4700,38.700,0.000000,0.0000,1065,CHAINY761
2022-11-17,FR,FCHAIN11,FCHAIN21,2,0,380.0,235.1,701.5,0.4600,38.400,0.000000,0.0000,1065,CHAINY762
2022-11-17,FR,FCHESN11,FCHESN21,1,0,380.0,234.6,702.6,0.4700,39.200,0.000000,0.0000,1067,CHESNY761
2022-11-17,FR,FCHESN11,FCHESN21,2,0,380.0,234.6,358.9,1.0200,71.270,0.000000,0.0000,545,CHESNY762
2022-11-17,FR,FCOCHE11,FCOCHE71,1,0,380.0,19.5,381.1,2.4000,117.65,0.000000,0.0000,578,COCHEY711
2022-11-17,FR,FCOCHE11,FCOCHE72,2,0,380.0,19.5,381.1,2.4000,117.65,0.000000,0.0000,578,COCHEY712
2022-11-17,FR,FCOCHE11,FCOCHE73,3,0,380.0,18.8,381.1,1.1300,80.800,0.000000,0.0000,578,COCHEY713
2022-11-17,FR,FCOR.P11,FCOR.P21,1,0,380.0,235.1,702.6,0.4800,39.100,0.000000,0.0000,1067,COR.PY761
2022-11-17,FR,FCOR.P11,FCOR.P21,3,0,380.0,235.1,702.6,0.4700,39.500,0.000000,0.0000,1067,COR.PY763
2022-11-17,FR,FCOR.P11,FCOR.P21,5,0,380.0,225.4,358.9,1.1800,61.100,0.000000,0.0000,545,COR.PY765
2022-11-17,FR,FCOR.P11,FCOR.P21,9,0,380.0,225.1,358.9,0.9900,62.200,0.000000,0.0000,545,COR.PY769
2022-11-17,FR,FCORNI13,FCORNI21,2,8,380.0,235.1,702.6,0.4700,39.700,0.000000,0.0000,1067,CORNIY762
2022-11-17,FR,FCPNIE11,FCPNIE23,1,0,380.0,235.1,702.6,0.4600,39.400,0.000000,0.0000,1067,CPNIEY761
2022-11-17,FR,FCPNIE13,FCPNIE21,2,0,380.0,235.1,702.6,0.4800,39.700,0.000000,0.0000,1067,CPNIEY762
2022-11-17,FR,FCUBNE11,FCUBNE21,1,0,380.0,235.1,701.5,0.4800,38.590,0.000000,0.0000,1065,CUBNEY761
2022-11-17,FR,FCUBNE11,FCUBNE21,2,0,380.0,235.1,701.5,0.4500,39.600,0.000000,0.0000,1065,CUBNEY762
2022-11-17,FR,FP.AND12,FDEPHG11,1,0,380.0,380.0,1184.,0.8617,7.0374,4.200000,0.0000,1800,P.AND71DEPHG
2022-11-17,FR,FGUARB21,FDEPHG21,1,0,225.0,225.0,418.6,0.0595,3.9996,0.000000,0.0000,1074,GUARB61DEPHG
2022-11-17,FR,FPRAGN22,FDEPHT21,1,0,225.0,225.0,362.8,1.9653,10.416,32.00000,0.0000,931,PRAGN61DEPHG
2022-11-17,FR,FDISTR11,FDISTR21,0,0,380.0,235.1,702.6,0.4700,39.500,0.000000,0.0000,1067,DISTRY760
2022-11-17,FR,FDISTR11,FDISTR21,2,0,380.0,225.0,355.8,1.1500,60.000,0.000000,0.0000,540,DISTRY762
2022-11-17,FR,FDISTR11,FDISTR21,5,8,380.0,225.1,359.7,1.0500,70.400,0.000000,0.0000,546,DISTRY765
2022-11-17,FR,FDISTR11,FDISTR21,6,0,380.0,235.1,702.6,0.4700,39.800,0.000000,0.0000,1067,DISTRY766
2022-11-17,FR,FDONZA11,FDONZA21,2,0,380.0,235.1,702.6,0.4700,39.500,0.000000,0.0000,1067,DONZAY762
2022-11-17,FR,FECHAL11,FECHAL21,1,0,380.0,235.1,702.6,0.4800,39.400,0.000000,0.0000,1067,ECHALY761
2022-11-17,FR,FECHAL12,FECHAL21,3,8,380.0,235.1,702.6,0.5330,39.490,0.000000,0.0000,1067,ECHALY763
2022-11-17,FR,FECHAL13,FECHAL21,2,0,380.0,235.1,702.6,0.3850,38.980,0.000000,0.0000,1067,ECHALY762
2022-11-17,FR,FFESSH21,FFESSH71,1,0,225.0,18.7,346.4,4.0000,173.00,0.000000,0.0000,888,FESSHY611
2022-11-17,FR,FFESSH22,FFESSH72,2,0,225.0,18.7,346.4,4.0000,173.00,0.000000,0.0000,888,FESSHY612
2022-11-17,FR,FFESSH23,FFESSH73,3,0,225.0,18.7,346.4,4.0000,173.00,0.000000,0.0000,888,FESSHY613
2022-11-17,FR,FFESSH24,FFESSH74,4,0,225.0,18.7,346.4,4.0000,173.00,0.000000,0.0000,888,FESSHY614
2022-11-17,FR,FFRASN21,F1FRAS11,1,1,225.0,380.0,351.5,0.3716,-5.154,0.000000,0.0000,902,FRASNY761
2022-11-17,FR,FG.ILE13,FG.ILE21,2,0,380.0,224.9,358.9,1.1100,70.700,0.000000,0.0000,545,G.ILEY762
2022-11-17,FR,FG.ILE14,FG.ILE21,1,0,380.0,224.9,358.9,1.0300,69.400,0.000000,0.0000,545,G.ILEY761
2022-11-17,FR,FGALOR11,FGALOR21,1,0,380.0,235.1,702.6,0.3890,38.840,0.000000,0.0000,1067,GALORY761
2022-11-17,FR,FGAVRE11,FGAVRE21,1,0,380.0,235.1,702.6,0.4600,39.500,0.000000,0.0000,1067,GAVREY761
2022-11-17,FR,FGEN.P14,FGEN.P21,2,0,380.0,235.1,702.6,0.4400,40.100,0.000000,0.0000,1067,GEN.PY762
2022-11-17,FR,FGRANZ11,FGRANZ21,1,0,380.0,235.1,702.6,0.4600,38.800,0.000000,0.0000,1067,GRANZY761
2022-11-17,FR,FGRANZ11,FGRANZ21,2,0,380.0,235.1,702.6,0.4900,38.800,0.000000,0.0000,1067,GRANZY762
2022-11-17,FR,FGRANZ11,FGRANZ21,3,8,380.0,235.1,702.6,0.5200,39.400,0.000000,0.0000,1067,GRANZY763
2022-11-17,FR,FGROSN12,FGROSN22,2,0,380.0,234.6,702.6,0.4500,35.900,0.000000,0.0000,1067,GROSNY762
2022-11-17,FR,FGROSN21,F1GROS11,1,1,225.0,396.2,702.6,0.0771,-3.120,0.000000,0.0000,1803,GROSNY761
2022-11-17,FR,FH.PAU21,F2H.PA11,2,1,225.0,396.2,703.4,0.1262,-3.285,0.000000,0.0000,1805,H.PAUY762
2022-11-17,FR,FHAVR511,FHAVR521,2,8,380.0,234.6,562.0,0.4600,39.600,0.000000,0.0000,853,HAVR5Y762
2022-11-17,FR,FHAVR511,FHAVR521,3,0,380.0,234.6,702.6,0.4600,39.500,0.000000,0.0000,1067,HAVR5Y763
2022-11-17,FR,FJONQU11,FJONQU21,1,0,380.0,236.3,702.6,0.4600,36.200,0.000000,0.0000,1067,JONQUY761
2022-11-17,FR,FJONQU12,FJONQU21,2,0,380.0,236.3,702.6,0.4800,36.400,0.000000,0.0000,1067,JONQUY762
2022-11-17,FR,FJUMEA11,FJUMEA21,1,8,380.0,225.1,358.9,1.0000,70.400,0.000000,0.0000,545,JUMEAY761
2022-11-17,FR,FJUMEA12,FJUMEA21,2,0,380.0,225.1,358.9,1.1500,61.300,0.000000,0.0000,545,JUMEAY762
2022-11-17,FR,FL.NTD21,FL.NEU21,1,0,225.0,225.0,530.0,0.0100,12.380,0.000000,0.0000,1360,L.NEU61L.NTD
2022-11-17,FR,FLATEN11,FLATEN21,1,0,380.0,235.1,702.6,0.4800,38.900,0.000000,0.0000,1067,LATENY761
2022-11-17,FR,FLAUNA11,FLAUNA23,3,0,380.0,223.7,357.8,1.2200,61.700,0.000000,0.0000,543,LAUNAY763
2022-11-17,FR,FLESQU11,FLESQU21,2,0,380.0,235.1,702.6,0.4800,39.800,0.000000,0.0000,1067,LESQUY762
2022-11-17,FR,FLOGEL14,FLOGEL21,6,0,380.0,223.7,355.8,1.1700,56.700,0.000000,0.0000,540,LOGELY766
2022-11-17,FR,FLOGEL14,FLOGEL21,7,0,380.0,223.7,355.8,1.1700,57.200,0.000000,0.0000,540,LOGELY767
2022-11-17,FR,FMAMBE11,FMAMBE21,1,0,380.0,223.7,355.8,0.9600,62.200,0.000000,0.0000,540,MAMBEY761
2022-11-17,FR,FMAMBE11,FMAMBE21,2,0,380.0,223.7,355.8,0.9700,62.900,0.000000,0.0000,540,MAMBEY762
2022-11-17,FR,FMAMBE22,F3MAMB11,3,1,225.0,377.7,355.8,0.2805,-2.139,0.000000,0.0000,913,MAMBEY763
2022-11-17,FR,FMANDA12,FMANDA23,3,0,380.0,224.9,358.9,0.9900,68.900,0.000000,0.0000,545,MANDAY763
2022-11-17,FR,FMANDA13,FMANDA25,1,0,380.0,224.9,358.9,0.9800,68.600,0.000000,0.0000,545,MANDAY761
2022-11-17,FR,FMARL612,FMARL621,2,0,380.0,234.6,702.6,0.4600,35.800,0.000000,0.0000,1067,MARL6Y762
2022-11-17,FR,FMARL612,FMARL622,1,0,380.0,234.6,702.6,0.4800,35.900,0.000000,0.0000,1067,MARL6Y761
2022-11-17,FR,FMARSI11,FMARSI21,1,0,380.0,235.1,703.4,1.8348,40.000,0.000000,0.0000,1068,MARSIY761
2022-11-17,FR,FMASTA12,FMASTA24,2,0,380.0,235.1,702.6,0.4700,39.700,0.000000,0.0000,1067,MASTAY762
2022-11-17,FR,FMASTA13,FMASTA23,1,0,380.0,235.1,702.6,0.4900,39.200,0.000000,0.0000,1067,MASTAY761
2022-11-17,FR,FMAZUR13,FMAZUR21,3,0,380.0,235.1,702.6,0.4600,39.300,0.000000,0.0000,1067,MAZURY763
2022-11-17,FR,FMIONS14,FMIONS21,3,0,380.0,235.1,702.6,0.4500,39.500,0.000000,0.0000,1067,MIONSY763
2022-11-17,FR,FMORBR11,FMORBR21,1,0,380.0,234.6,702.6,0.4700,39.500,0.000000,0.0000,1067,MORBRY761
2022-11-17,FR,FMOULA11,FMOULA21,1,0,380.0,234.6,702.6,0.4600,35.800,0.000000,0.0000,1067,MOULAY761
2022-11-17,FR,FMOULA12,FMOULA22,2,0,380.0,234.6,702.6,0.4600,35.800,0.000000,0.0000,1067,MOULAY762
2022-11-17,FR,FMQIS 11,FMQIS 21,4,0,380.0,235.1,702.6,0.3890,39.230,0.000000,0.0000,1067,MQIS Y764
2022-11-17,FR,FTDMU111,FMUHLB12,2,0,380.0,380.0,1709.,0.0103,3.5100,0.000000,0.0000,2598,MUHLB72TDMU1
2022-11-17,FR,FTDMU211,FMUHLB14,2,0,380.0,380.0,1709.,0.0103,3.5100,0.000000,0.0000,2598,MUHLB72TDMU2
2022-11-17,FR,FMUR  21,FTDMUR21,1,0,225.0,225.0,496.1,0.9415,4.3390,0.000000,0.0000,1273,MUR  61TDMUR
2022-11-17,FR,FNIORT21,FTDNIO21,1,0,225.0,225.0,471.6,0.0524,4.0197,0.000000,0.0000,1210,NIORT61TDNIO
2022-11-17,FR,FOUDON11,FOUDON21,1,0,380.0,225.2,702.6,0.5000,42.670,0.000000,0.0000,1067,OUDONY761
2022-11-17,FR,FP.AND11,FP.AND21,2,0,380.0,225.2,351.1,1.0420,64.050,0.000000,0.0000,533,P.ANDY762
2022-11-17,FR,FP.AND12,FP.AND21,1,0,380.0,224.9,358.9,0.9800,68.700,0.000000,0.0000,545,P.ANDY761
2022-11-17,FR,FP.GAS11,FP.GAS21,5,0,380.0,234.6,701.5,0.4700,39.100,0.000000,0.0000,1065,P.GASY765
2022-11-17,FR,FP.HA511,FP.HA521,2,0,380.0,235.1,702.6,0.3880,38.790,0.000000,0.0000,1067,P.HA5Y762
2022-11-17,FR,FP.HA511,FP.HA521,3,0,380.0,235.1,702.6,0.4900,39.400,0.000000,0.0000,1067,P.HA5Y763
2022-11-17,FR,FP.ORG11,FP.ORG21,1,8,380.0,236.3,358.9,0.9900,62.400,0.000000,0.0000,545,P.ORGY761
2022-11-17,FR,FPONTE11,FPONTE22,1,0,380.0,235.4,702.6,0.4900,35.800,0.000000,0.0000,1067,PONTEY761
2022-11-17,FR,FPREGU11,FPREGU22,1,0,380.0,225.2,703.4,0.4520,42.780,0.000000,0.0000,1068,PREGUY761
2022-11-17,FR,FQUINT11,FQUINT21,2,0,380.0,235.1,703.4,0.4700,39.500,0.000000,0.0000,1068,QUINTY762
2022-11-17,FR,FRAN.P21,FTDRAN21,1,8,225.0,225.0,409.2,0.0528,4.0487,0.000000,0.0000,1050,RAN.P61TDRAN
2022-11-17,FR,FREALT13,FREALT21,3,0,380.0,235.4,703.4,0.4700,35.500,0.000000,0.0000,1068,REALTY763
2022-11-17,FR,FREMIS11,FREMIS21,1,0,380.0,225.2,351.1,1.2060,70.270,0.000000,0.0000,533,REMISY761
2022-11-17,FR,FRHINH21,FRHINH71,1,0,225.0,18.8,346.4,6.0000,180.00,0.000000,0.0000,888,RHINHY611
2022-11-17,FR,FRHINH22,FRHINH72,2,0,225.0,18.8,346.4,6.0000,180.00,0.000000,0.0000,888,RHINHY612
2022-11-17,FR,FRHINH23,FRHINH73,3,0,225.0,18.8,346.4,6.0000,180.00,0.000000,0.0000,888,RHINHY613
2022-11-17,FR,FROUGE11,FROUGE21,2,0,380.0,223.7,358.9,1.0300,70.100,0.000000,0.0000,545,ROUGEY762
2022-11-17,FR,FROUGE11,FROUGE21,3,0,380.0,234.6,702.6,0.4800,38.900,0.000000,0.0000,1067,ROUGEY763
2022-11-17,FR,FROUGE11,FROUGE21,5,0,380.0,234.6,702.6,0.4600,38.100,0.000000,0.0000,1067,ROUGEY765
2022-11-17,FR,FSABLO21,FSABLO72,1,0,225.0,20.0,381.1,0.1500,62.300,0.000000,0.0000,977,SABLOY611
2022-11-17,FR,FSAUCA11,FSAUCA24,1,0,380.0,235.1,702.6,0.4800,39.300,0.000000,0.0000,1067,SAUCAY761
2022-11-17,FR,FSAUCA13,FSAUCA21,2,0,380.0,235.1,703.4,0.4800,39.400,0.000000,0.0000,1068,SAUCAY762
2022-11-17,FR,FSAUS511,FSAUS521,2,0,380.0,234.6,702.6,0.5000,40.000,0.000000,0.0000,1067,SAUS5Y762
2022-11-17,FR,FSCHEE11,FSCHEE21,1,0,380.0,234.6,702.6,0.4600,35.800,0.000000,0.0000,1067,SCHEEY761
2022-11-17,FR,FSEREI22,F1SERE11,1,1,225.0,396.2,702.6,0.1402,-2.349,0.000000,0.0000,1803,SEREIY761
2022-11-17,FR,FSIERE21,F4SIER11,4,1,225.0,377.7,355.8,0.1788,-4.452,0.000000,0.0000,913,SIEREY764
2022-11-17,FR,FSIERE22,F2SIER11,2,1,225.0,377.7,355.8,0.3997,-4.523,0.000000,0.0000,913,SIEREY762
2022-11-17,FR,FSSAVO11,FSSAVO21,1,0,380.0,234.6,702.6,0.4200,35.800,0.000000,0.0000,1067,SSAVOY761
2022-11-17,FR,FSSELO21,F5SSEL11,5,9,225.0,377.7,330.1,0.2314,-2.629,0.000000,0.0000,847,SSELOY765
2022-11-17,FR,FTABAR11,FTABAR21,1,0,380.0,225.4,355.4,1.1300,62.000,0.000000,0.0000,540,TABARY761
2022-11-17,FR,FTABAR11,FTABAR21,2,0,380.0,224.9,355.4,1.3590,61.360,0.000000,0.0000,540,TABARY762
2022-11-17,FR,FTAMAR11,FTAMAR21,3,8,380.0,235.1,702.6,0.4700,39.500,0.000000,0.0000,1067,TAMARY763
2022-11-17,FR,FTAVEL11,FTAVEL21,4,0,380.0,235.4,703.4,0.4700,36.000,0.000000,0.0000,1068,TAVELY764
2022-11-17,FR,FTAVEL13,FTAVEL21,3,0,380.0,235.4,703.4,0.4700,36.000,0.000000,0.0000,1068,TAVELY763
2022-11-17,FR,FTERRI11,FTERRI21,2,0,380.0,234.6,448.9,0.4900,43.000,0.000000,0.0000,682,TERRIY762
2022-11-17,FR,FTERRI14,FTERRI21,1,0,380.0,234.6,701.5,0.4600,39.500,0.000000,0.0000,1065,TERRIY761
2022-11-17,FR,FTOURB11,FTOURB21,3,0,380.0,234.6,703.8,0.5000,39.600,0.000000,0.0000,1069,TOURBY763
2022-11-17,FR,FTOURB11,FTOURB21,4,0,380.0,234.6,703.8,0.4700,39.300,0.000000,0.0000,1069,TOURBY764
2022-11-17,FR,FTRANS11,FTRANS21,1,0,380.0,235.4,702.6,0.4600,35.900,0.000000,0.0000,1067,TRANSY761
2022-11-17,FR,FTRANS11,FTRANS21,2,0,380.0,235.4,702.6,0.4600,36.000,0.000000,0.0000,1067,TRANSY762
2022-11-17,FR,FTRI.P11,FTRI.P26,2,0,380.0,221.9,1034.,0.3000,21.300,0.000000,0.0000,1571,TRI.PY762
2022-11-17,FR,FTRI.P13,FTRI.P24,A,0,380.0,235.4,702.6,0.4600,35.100,0.000000,0.0000,1067,TRI.PY76A
2022-11-17,FR,FTRI.P13,FTRI.P28,6,0,380.0,221.9,1034.,0.3000,21.300,0.000000,0.0000,1571,TRI.PY766
2022-11-17,FR,FTRI.P14,FTRI.P24,B,8,380.0,235.4,703.4,0.4600,35.100,0.000000,0.0000,1068,TRI.PY76B
2022-11-17,FR,FTRI.P14,FTRI.P25,1,0,380.0,221.9,1034.,0.3000,21.300,0.000000,0.0000,1571,TRI.PY761
2022-11-17,FR,FTRI.P15,FTRI.P27,5,0,380.0,221.9,1034.,0.3000,21.300,0.000000,0.0000,1571,TRI.PY765
2022-11-17,FR,FVALDI11,FVALDI21,2,0,380.0,225.1,358.9,0.9900,70.100,0.000000,0.0000,545,VALDIY762
2022-11-17,FR,FVAUJA11,FVAUJA74,5,0,380.0,18.8,519.6,3.5100,134.91,0.000000,0.0000,789,VAUJAY715
2022-11-17,FR,FVAUJA11,FVAUJA75,2,0,380.0,18.8,519.6,3.5100,134.11,0.000000,0.0000,789,VAUJAY712
2022-11-17,FR,FVAUJA11,FVAUJA76,1,0,380.0,18.8,519.6,1.8000,121.50,0.000000,0.0000,789,VAUJAY711
2022-11-17,FR,FVAUJA13,FVAUJA71,4,0,380.0,18.8,519.6,3.5100,135.00,0.000000,0.0000,789,VAUJAY714
2022-11-17,FR,FVAUJA13,FVAUJA72,3,0,380.0,18.8,519.6,3.5100,134.91,0.000000,0.0000,789,VAUJAY713
2022-11-17,FR,FVAUJA13,FVAUJA73,6,0,380.0,18.8,519.6,12.860,134.80,0.000000,0.0000,789,VAUJAY716
2022-11-17,FR,FVAUPA11,FVAUPA21,2,0,380.0,234.6,702.6,0.4900,39.000,0.000000,0.0000,1067,VAUPAY762
2022-11-17,FR,FVAUPA11,FVAUPA21,3,0,380.0,234.6,703.4,0.5700,39.300,0.000000,0.0000,1068,VAUPAY763
2022-11-17,FR,FVAUPA11,FVAUPA21,4,0,380.0,234.6,702.6,0.4700,39.900,0.000000,0.0000,1067,VAUPAY764
2022-11-17,FR,FVESLE11,FVESLE21,3,0,380.0,235.1,702.6,0.4600,39.900,0.000000,0.0000,1067,VESLEY763
2022-11-17,FR,FVESLE12,FVESLE22,2,0,380.0,235.1,702.6,0.4800,40.000,0.000000,0.0000,1067,VESLEY762
2022-11-17,FR,FVIELM11,FVIELM21,3,0,380.0,223.7,355.4,1.1500,56.700,0.000000,0.0000,540,VIELMY763
2022-11-17,FR,FVIELM13,FVIELM23,2,0,380.0,234.6,702.6,0.4700,36.100,0.000000,0.0000,1067,VIELMY762
2022-11-17,FR,FVIELM21,F1VIEL11,1,1,225.0,377.7,355.4,0.1613,-4.172,0.000000,0.0000,912,VIELMY761
2022-11-17,FR,FVIGY 11,FVIGY 21,1,8,380.0,234.6,702.6,0.4400,35.900,0.000000,0.0000,1067,VIGY Y761
2022-11-17,FR,FVIGY 12,FVIGY 22,3,0,380.0,234.6,702.6,0.4700,36.000,0.000000,0.0000,1067,VIGY Y763
2022-11-17,FR,FVINCE12,FVINCE22,5,0,380.0,234.6,702.6,0.4600,35.800,0.000000,0.0000,1067,VINCEY765
2022-11-17,FR,FVLEVA11,FVLEVA21,3,0,380.0,234.6,703.4,0.4600,39.500,0.000000,0.0000,1068,VLEVAY763
2022-11-17,FR,FVLEVA11,FVLEVA21,5,0,380.0,234.6,358.5,1.0000,70.300,0.000000,0.0000,544,VLEVAY765
2022-11-17,FR,FVOGEH21,FVOGEH71,1,0,225.0,18.7,346.4,6.0000,180.00,0.000000,0.0000,888,VOGEHY611
2022-11-17,FR,FVOGEH22,FVOGEH72,2,0,225.0,18.7,346.4,6.0000,180.00,0.000000,0.0000,888,VOGEHY612
2022-11-17,FR,FVOGEH23,FVOGEH73,3,0,225.0,18.7,346.4,6.0000,180.00,0.000000,0.0000,888,VOGEHY613
2022-11-17,FR,FVOGEH24,FVOGEH74,4,0,225.0,18.7,346.4,6.0000,180.00,0.000000,0.0000,888,VOGEHY614
2022-11-17,FR,FWARAN11,FWARAN23,2,8,380.0,235.1,702.6,0.4700,38.300,0.000000,0.0000,1067,WARANY762
2022-11-17,FR,FWARAN12,FWARAN23,3,0,380.0,235.1,702.6,0.4900,38.200,0.000000,0.0000,1067,WARANY763
2022-11-17,FR,FWARAN14,FWARAN25,1,0,380.0,235.1,702.6,0.5000,38.400,0.000000,0.0000,1067,WARANY761
2022-11-17,FR,FWARAN16,FWARAN21,4,0,380.0,235.1,702.6,0.4800,39.300,0.000000,0.0000,1067,WARANY764
2022-11-17,FR,FWEPPE11,FWEPPE21,2,0,380.0,235.1,702.6,0.4800,39.400,0.000000,0.0000,1067,WEPPEY762
2022-11-17,FR,FWEPPE12,FWEPPE23,1,0,380.0,235.1,702.6,0.5000,39.600,0.000000,0.0000,1067,WEPPEY761
2022-11-17,CH,SBASSE2T,SBASSE12,1,0,252.0,420.0,400.0,0.0815,7.1065,0.0,0.0,916,1_T3BA3201_Y
2022-11-17,CH,SBASSE2T,SBASSE21,1,0,252.0,252.0,400.0,0.0815,7.1065,0.0,0.0,916,1_T3BA3201_X
2022-11-17,CH,SBASSE2T,SBASSE61,1,0,252.0,68.6,100.0,1.357,90.429,-0.00281,0.0006,229,1_T3BA3201_Z
2022-11-17,CH,SBATIA71,SBATIA11,1,8,29.45,400.0,100.0,0.0087,1.0405,-455.525,75.614,1961,1_TRBZ30G1__
2022-11-17,CH,SBATIA71,SBATIA22,1,0,25.77,236.0,100.0,0.0057,0.6927,-683.378,112.36,2241,1_TRBZ20G1__
2022-11-17,CH,SBATIA72,SBATIA13,2,8,29.45,400.0,100.0,0.0087,1.0405,-455.525,75.614,1961,2_TRBZ30G2__
2022-11-17,CH,SBATIA72,SBATIA22,2,0,25.77,236.0,100.0,0.0057,0.6927,-683.378,112.36,2241,2_TRBZ20G2__
2022-11-17,CH,SBENKE2T,SBENKE12,1,0,247.0,400.0,600.0,0.0765,4.6215,0.0,0.0,1403,1_T3BK3201_Y
2022-11-17,CH,SBENKE2T,SBENKE21,1,0,247.0,247.0,600.0,0.0765,4.6215,0.0,0.0,1403,1_T3BK3201_X
2022-11-17,CH,SBENKE2T,SBENKE61,1,0,247.0,70.0,114.6,0.1712,36.767,-0.00589,0.0033,268,1_T3BK3201_Z
2022-11-17,CH,SBEZNA2T,SBEZNA12,1,0,247.0,420.0,800.0,0.0547,4.0645,0.0,0.0,1870,1_T3BE3201_Y
2022-11-17,CH,SBEZNA2T,SBEZNA21,1,0,247.0,247.0,800.0,0.0547,4.0645,0.0,0.0,1870,1_T3BE3201_X
2022-11-17,CH,SBEZNA2T,SBEZNA71,1,0,247.0,28.0,208.5,0.7464,63.043,-0.00789,0.0022,487,1_T3BE3201_Z
2022-11-17,CH,SBICKI1T,SBICKI11,1,8,400.0,400.0,400.0,0.2795,17.765,0.0,0.0,577,1_T3BI3232_X
2022-11-17,CH,SBICKI1T,SBICKI22,1,8,400.0,237.0,400.0,0.2795,17.765,0.0,0.0,577,1_T3BI3232_Y
2022-11-17,CH,SBICKI1T,SBICKI61,1,8,400.0,68.6,65.2,2.3985,121.53,-0.00047,0.0006,94,1_T3BI3232_Z
2022-11-17,CH,SBICKI1U,SBICKI11,2,0,400.0,400.0,400.0,0.2712,17.698,0.0,0.0,577,2_T3BI3231_X
2022-11-17,CH,SBICKI1U,SBICKI22,2,0,400.0,237.0,400.0,0.2712,17.698,0.0,0.0,577,2_T3BI3231_Y
2022-11-17,CH,SBICKI1U,SBICKI62,2,0,400.0,68.6,120.0,2.4441,121.29,-0.00077,0.0006,173,2_T3BI3231_Z
2022-11-17,CH,SBREIT1T,SBREIT11,1,0,400.0,400.0,1000,0.1098,9.0535,0.0,0.0,1444,1_T3BR3202_X
2022-11-17,CH,SBREIT1T,SBREIT22,1,0,400.0,249.0,1000,0.1098,9.0535,0.0,0.0,1444,1_T3BR3202_Y
2022-11-17,CH,SBREIT1T,SBREIT71,1,0,400.0,27.0,200.0,1.2156,82.071,-0.00197,0.0012,289,1_T3BR3202_Z
2022-11-17,CH,SCAVER71,SCAVER21,1,0,28.13,240.0,67.0,0.036,1.4447,-84.4686,44.783,1376,1_TRCV2001__
2022-11-17,CH,SCAVER72,SCAVER21,2,0,28.13,240.0,67.0,0.036,1.4447,-84.4686,44.783,1376,2_TRCV2002__
2022-11-17,CH,SCHAMO1T,SCHAMO16,1,0,400.0,400.0,600.0,0.2261,13.773,0.0,0.0,866,1_T3CA3201_X
2022-11-17,CH,SCHAMO1T,SCHAMO2G,1,0,400.0,247.0,600.0,0.2261,13.773,0.0,0.0,866,1_T3CA3201_Y
2022-11-17,CH,SCHAMO1T,SCHAMO71,1,0,400.0,27.0,180.0,1.6872,112.9,-0.00082,0.0004,260,1_T3CA3201_Z
2022-11-17,CH,SCHATE2T,SCHATE16,1,0,247.0,420.0,450.0,0.0917,6.608,0.0,0.0,1052,1_T3CB3231_Y
2022-11-17,CH,SCHATE2T,SCHATE22,1,0,247.0,247.0,450.0,0.0917,6.608,0.0,0.0,1052,1_T3CB3231_X
2022-11-17,CH,SCHATE2T,SCHATE71,1,0,247.0,28.4,97.5,0.7237,59.451,-0.00415,0.0014,228,1_T3CB3231_Z
2022-11-17,CH,SCHIPP2T,SCHIPP11,1,0,246.0,420.0,800.0,0.0526,3.725,0.0,0.0,1878,1_T3CI3201_Y
2022-11-17,CH,SCHIPP2T,SCHIPP21,1,0,246.0,246.0,800.0,0.0526,3.725,0.0,0.0,1878,1_T3CI3201_X
2022-11-17,CH,SCHIPP2T,SCHIPP71,1,0,246.0,27.1,155.7,0.5323,53.849,-0.00721,0.002,365,1_T3CI3201_Z
2022-11-17,CH,SGOESG2T,SGOESG11,1,0,247.0,400.0,1000,0.0338,3.2187,0.0,0.0,2338,1_T3GO3201_Y
2022-11-17,CH,SGOESG2T,SGOESG24,1,0,247.0,247.0,1000,0.0338,3.2187,0.0,0.0,2338,1_T3GO3201_X
2022-11-17,CH,SGOESG2T,SGOESG71,1,0,247.0,27.0,201.0,0.3382,23.145,-0.00348,0.0038,470,1_T3GO3201_Z
2022-11-17,CH,SGONDO21,SGONDO71,1,0,240.0,26.12,52.0,1.4629,61.074,-0.00054,0.0011,125,1_TRGN20T8__
2022-11-17,CH,SHAND171,SHANDE21,1,8,27.0,238.0,56.0,0.0398,1.6679,-17.0942,45.844,1198,1_TRHD2011__
2022-11-17,CH,SHAND172,SHANDE22,2,0,27.0,238.0,56.0,0.0449,1.6718,-48.9516,59.053,1198,2_TRHD2012__
2022-11-17,CH,SHAND271,SHANDE21,3,0,27.0,238.0,70.0,0.029,1.3462,-21.7563,60.607,1497,3_TRHD2021__
2022-11-17,CH,SHAND272,SHANDE22,4,0,27.0,238.0,70.0,0.0287,1.3282,-24.8643,59.053,1497,4_TRHD2022__
2022-11-17,CH,SHAND273,SHANDE22,5,0,27.0,233.0,106.0,0.0161,0.8575,-284.477,59.576,2267,5_TRHD2023__
2022-11-17,CH,SHAND274,SHANDE21,6,0,27.0,238.0,70.0,0.0287,1.3269,-24.8643,59.053,1497,6_TRHD2031__
2022-11-17,CH,SINNER2T,SINNER21,1,0,246.0,246.0,250.0,0.2587,11.752,0.0,0.0,587,1_T3IK2102_X
2022-11-17,CH,SINNER2T,SINNER34,1,0,246.0,153.0,250.0,0.2587,11.752,0.0,0.0,587,1_T3IK2102_Y
2022-11-17,CH,SINNER2T,SINNER61,1,0,246.0,82.88,40.0,9.8962,98.618,-0.00145,0.0004,94,1_T3IK2102_Z
2022-11-17,CH,SINNER2U,SINNER23,2,0,246.0,246.0,250.0,0.2286,10.57,0.0,0.0,587,2_T3IK2103_X
2022-11-17,CH,SINNER2U,SINNER36,2,0,246.0,162.0,250.0,0.2286,10.57,0.0,0.0,587,2_T3IK2103_Y
2022-11-17,CH,SINNER2U,SINNER71,2,0,246.0,30.15,40.0,8.8196,68.611,-0.00342,0.0014,94,2_T3IK2103_Z
2022-11-17,CH,SLAUFE2T,SLAUFE12,1,0,247.0,420.0,800.0,0.0942,4.0845,0.0,0.0,1870,1_T3LF3231_Y
2022-11-17,CH,SLAUFE2T,SLAUFE21,1,0,247.0,247.0,800.0,0.0942,4.0845,0.0,0.0,1870,1_T3LF3231_X
2022-11-17,CH,SLAUFE2T,SLAUFE71,1,0,247.0,28.0,155.4,0.658,62.787,-0.00201,0.0011,363,1_T3LF3231_Z
2022-11-17,CH,SLAVOR2T,SLAVOR13,1,0,247.0,420.0,800.0,0.0542,3.813,0.0,0.0,1870,1_T3LA3231_Y
2022-11-17,CH,SLAVOR2T,SLAVOR22,1,0,247.0,247.0,800.0,0.0542,3.813,0.0,0.0,1870,1_T3LA3231_X
2022-11-17,CH,SLAVOR2T,SLAVOR71,1,0,247.0,29.7,155.2,0.7746,58.279,-0.00679,0.0028,363,1_T3LA3231_Z
2022-11-17,CH,SMANNO31,SMANNO21,1,0,155.0,245.0,400.0,0.0869,5.5315,-1.4441,2.6958,1490,1_TRMO2101__
2022-11-17,CH,SMANNO32,SMANNO21,2,0,155.0,245.0,400.0,0.0759,5.4554,-1.61149,1.9788,1490,2_TRMO2102__
2022-11-17,CH,SMAPRA71,SMAPRT71,1,0,27.0,27.0,115.0,0.0133,0.6181,-0.15768,0.0,2460,1_TRMA0011__
2022-11-17,CH,SMAPRA72,SMAPRT71,2,0,27.0,27.0,115.0,0.0133,0.6181,-0.15768,0.0,2460,2_TRMA0012__
2022-11-17,CH,SMAPRA73,SMAPRT71,3,0,27.0,27.0,115.0,0.0133,0.6181,-0.15768,0.0,2460,3_TRMA0013__
2022-11-17,CH,SMAPRT71,SMAPRA11,1,0,27.0,415.0,300.0,0.0015,0.0687,-1233.22,278.77,6415,1_TRMA3031__
2022-11-17,CH,SMENDR3T,SMENDR11,1,0,155.0,400.0,400.0,0.0538,3.4848,0.0,0.0,1490,1_T3MM3104_Y
2022-11-17,CH,SMENDR3T,SMENDR32,1,0,155.0,155.0,400.0,0.0538,3.4848,0.0,0.0,1490,1_T3MM3104_X
2022-11-17,CH,SMENDR3T,SMENDR71,1,0,155.0,25.59,80.0,0.3587,23.134,-0.00384,0.0039,298,1_T3MM3104_Z
2022-11-17,CH,SMETTL1T,SMETTL12,1,0,400.0,400.0,600.0,0.2393,13.79,0.0,0.0,866,1_T3MT3201_X
2022-11-17,CH,SMETTL1T,SMETTL22,1,0,400.0,247.0,600.0,0.2393,13.79,0.0,0.0,866,1_T3MT3201_Y
2022-11-17,CH,SMETTL1T,SMETTL61,1,0,400.0,70.0,114.6,2.1464,110.7,-0.00073,0.0005,165,1_T3MT3201_Z
2022-11-17,CH,SMUEHB2T,SMUEHB11,1,8,247.0,420.0,800.0,0.0444,3.792,0.0,0.0,1870,1_T3MU3201_Y
2022-11-17,CH,SMUEHB2T,SMUEHB22,1,8,247.0,247.0,800.0,0.0444,3.792,0.0,0.0,1870,1_T3MU3201_X
2022-11-17,CH,SMUEHB2T,SMUEHB71,1,8,247.0,27.0,155.0,0.3865,43.577,-0.01589,0.0115,362,1_T3MU3201_Z
2022-11-17,CH,SNDDRA71,SNDDRA12,1,0,26.66,405.0,175.0,0.0046,0.5686,-586.06,408.4,3790,1_TRND30G1__
2022-11-17,CH,SNDDRA72,SNDDRA12,2,0,26.66,405.0,175.0,0.0046,0.5686,-586.06,408.4,3790,2_TRND30G2__
2022-11-17,CH,SNDDRA73,SNDDRA12,3,0,26.66,405.0,175.0,0.0046,0.5686,-586.06,408.4,3790,3_TRND30G3__
2022-11-17,CH,SNDDRA74,SNDDRA11,4,0,26.66,405.0,175.0,0.0046,0.5686,-586.06,408.4,3790,4_TRND30G4__
2022-11-17,CH,SNDDRA75,SNDDRA11,5,0,26.66,405.0,175.0,0.0046,0.5686,-586.06,408.4,3790,5_TRND30G5__
2022-11-17,CH,SNDDRA76,SNDDRA11,6,0,26.66,405.0,175.0,0.0046,0.5686,-586.06,408.4,3790,6_TRND30G6__
2022-11-17,CH,SPECCI71,SPECCI21,1,0,28.13,240.0,67.0,0.0365,1.4351,-84.4686,42.962,1376,1_TRPC2001__
2022-11-17,CH,SPRADE1A,SPRADE51,1,0,410.0,110.0,90.0,8.3355,215.47,-0.02447,0.0194,127,1_TRPR3101__
2022-11-17,CH,SPRADE1A,SPRADE52,2,8,410.0,110.0,90.0,8.3355,215.47,-0.02447,0.0194,127,2_TRPR3102__
2022-11-17,CH,SPRADE1T,SPRADE1A,1,8,420.0,420.0,180.0,4.0111,129.27,-0.00081,0.0005,247,1_T3PR3002_X
2022-11-17,CH,SPRADE1T,SPRADE71,1,8,420.0,27.0,90.0,16.044,199.1,0.0,0.0,124,1_T3PR3002_Y
2022-11-17,CH,SPRADE1T,SPRADE72,1,8,420.0,27.0,90.0,16.044,199.1,0.0,0.0,124,1_T3PR3002_Z
2022-11-17,CH,SPRADE1U,SPRADE1A,2,8,420.0,420.0,180.0,4.0111,129.51,-0.00081,0.0005,247,2_T3PR3004_X
2022-11-17,CH,SPRADE1U,SPRADE73,2,8,420.0,27.0,90.0,16.044,199.1,0.0,0.0,124,2_T3PR3004_Y
2022-11-17,CH,SPRADE1U,SPRADE74,2,8,420.0,27.0,90.0,16.044,199.1,0.0,0.0,124,2_T3PR3004_Z
2022-11-17,CH,SROBIE71,SROBIE21,1,0,28.13,240.0,93.0,0.0282,1.1137,-117.237,32.331,1909,1_TRRB2001__
2022-11-17,CH,SROBIE73,SROBIE21,2,0,28.13,241.0,93.0,0.0285,1.1346,-116.747,32.895,1909,2_TRRB2002__
2022-11-17,CH,SROMAN2T,SROMAN16,1,0,247.0,420.0,800.0,0.0545,4.087,0.0,0.0,1870,1_T3RM3201_Y
2022-11-17,CH,SROMAN2T,SROMAN21,1,0,247.0,247.0,800.0,0.0545,4.087,0.0,0.0,1870,1_T3RM3201_X
2022-11-17,CH,SROMAN2T,SROMAN71,1,0,247.0,28.0,208.5,0.7674,63.035,-0.00856,0.0023,487,1_T3RM3201_Z
2022-11-17,CH,SSAREL21,SSAREL51,1,0,255.0,120.0,160.0,4.5608,257.62,-1.1892,0.2414,362,1_TRSR2122__
2022-11-17,CH,SSILS_1T,SSILS_11,1,0,420.0,420.0,600.0,0.3344,18.919,0.0,0.0,825,1_T3SL3201_X
2022-11-17,CH,SSILS_1T,SSILS_21,1,0,420.0,240.0,480.0,0.3344,18.919,0.0,0.0,660,1_T3SL3201_Y
2022-11-17,CH,SSILS_1T,SSILS_71,1,0,420.0,28.35,145.0,1.7984,126.5,-0.00053,0.0004,199,1_T3SL3201_Z
2022-11-17,CH,SSILS_1U,SSILS_11,2,0,420.0,420.0,600.0,0.3243,18.936,0.0,0.0,825,2_T3SL3202_X
2022-11-17,CH,SSILS_1U,SSILS_23,2,0,420.0,240.0,480.0,0.3243,18.936,0.0,0.0,660,2_T3SL3202_Y
2022-11-17,CH,SSILS_1U,SSILS_72,2,0,420.0,28.35,145.0,1.8228,126.08,-0.00056,0.0004,199,2_T3SL3202_Z
2022-11-17,CH,SSOAZZ1T,SSOAZZ11,2,0,400.0,400.0,400.0,0.3493,19.121,0.0,0.0,577,2_T3SZ3202_X
2022-11-17,CH,SSOAZZ1T,SSOAZZ22,2,0,400.0,242.0,400.0,0.3493,19.121,0.0,0.0,577,2_T3SZ3202_Y
2022-11-17,CH,SSOAZZ1T,SSOAZZ71,2,0,400.0,27.0,120.0,2.9601,147.38,-0.00039,0.0003,173,2_T3SZ3202_Z
2022-11-17,CH,SSOAZZ22,SSOAZZ11,1,0,242.0,400.0,366.0,0.2859,17.141,-5.73731,2.1856,873,1_TRSZ3201__
2022-11-17,CH,STAVAN1T,STAVAN11,1,0,410.0,410.0,400.0,0.3482,15.459,0.0,0.0,563,1_T3TA3201_X
2022-11-17,CH,STAVAN1T,STAVAN21,1,0,410.0,248.0,280.0,0.3482,15.459,0.0,0.0,394,1_T3TA3201_Y
2022-11-17,CH,STAVAN1T,STAVAN71,1,0,410.0,26.0,120.0,2.6923,97.55,-0.0057,0.0013,169,1_T3TA3201_Z
2022-11-17,CH,STAVAN1U,STAVAN12,2,0,410.0,410.0,400.0,0.3482,15.459,0.0,0.0,563,2_T3TA3202_X
2022-11-17,CH,STAVAN1U,STAVAN22,2,0,410.0,248.0,280.0,0.3482,15.459,0.0,0.0,394,2_T3TA3202_Y
2022-11-17,CH,STAVAN1U,STAVAN72,2,0,410.0,26.0,120.0,2.6923,97.55,-0.0057,0.0013,169,2_T3TA3202_Z
2022-11-17,CH,STIERF22,STIERF12,1,0,242.0,400.0,600.0,0.1412,7.9793,-5.43679,3.0326,1432,1_TRTF3201__
2022-11-17,CH,STINZE71,STINZE21,1,0,27.26,236.0,80.0,0.0602,1.486,-314.856,72.717,1695,1_TRTZ2011__
2022-11-17,CH,STINZE72,STINZE21,2,0,27.26,236.0,80.0,0.0602,1.478,-314.856,72.717,1695,2_TRTZ2012__
2022-11-17,CH,SVERBA71,SVERBA21,1,0,29.25,240.0,67.0,0.0399,1.567,-156.192,39.99,1323,1_TRVZ2001__
2022-11-17,CH,SVERBA72,SVERBA22,2,0,29.25,240.0,67.0,0.0415,1.5804,-156.192,42.28,1323,2_TRVZ2002__
2022-11-17,CH,SVERBO1T,SVERBO11,1,0,400.0,400.0,800.0,0.1318,10.288,0.0,0.0,1155,1_T3VE3203_X
2022-11-17,CH,SVERBO1T,SVERBO22,1,0,400.0,245.0,800.0,0.1318,10.288,0.0,0.0,1155,1_T3VE3203_Y
2022-11-17,CH,SVERBO1T,SVERBO71,1,0,400.0,27.0,80.0,3.215,138.96,-0.00061,0.0004,115,1_T3VE3203_Z
2022-11-17,CH,SVEYTA1T,SVEYTA11,1,0,420.0,420.0,150.0,1.0926,56.955,0.0,0.0,206,1_T3VT3201_X
2022-11-17,CH,SVEYTA1T,SVEYTA25,1,0,420.0,247.0,150.0,1.0926,56.955,0.0,0.0,206,1_T3VT3201_Y
2022-11-17,CH,SVEYTA1T,SVEYTA71,1,0,420.0,27.0,25.0,24.127,4612.0,-0.00076,0.0001,34,1_T3VT3201_Z
2022-11-17,CH,SVEYTA1U,SVEYTA16,2,0,420.0,420.0,150.0,1.0936,57.375,0.0,0.0,206,2_T3VT3202_X
2022-11-17,CH,SVEYTA1U,SVEYTA25,2,0,420.0,247.0,150.0,1.0936,57.375,0.0,0.0,206,2_T3VT3202_Y
2022-11-17,CH,SVEYTA1U,SVEYTA72,2,0,420.0,27.0,25.0,23.806,4639.0,-0.00068,0.0001,34,2_T3VT3202_Z
2022-11-17,BA,WBLUK651,WBLUK611,2,0,115,400,300,0.1058,5.9881,0,0,1506,
2022-11-17,BA,WBLUK651,WBLUK611,1,0,115,400,300,.1058,5.8677,0,0,1506,
2022-11-17,BA,WBIHA151,WBIHA12,1,0,115,220,150,.17193,10.088,0,0,754,
2022-11-17,BA,WGRADA51,WGRADA2,1,0,115,220,150,.09258,10.6,0,0,754,
2022-11-17,BA,WJAJC251,WJAJC22,1,0,115,220,150,.22483,10.405,0,0,754,
2022-11-17,BA,WMOST451,WMOST421,3,0,115,220,150,.23805,10.154,0,0,754,
2022-11-17,BA,WMOST451,WMOST421,4,8,115,220,150,.19838,9.7983,0,0,754,
2022-11-17,BA,WMOST421,WMOST411,1,0,231,400,400,.16008,15.941,0,0,999,
2022-11-17,BA,WMOST421,WMOST411,2,0,231,400,400,.16008,15.941,0,0,999,
2022-11-17,BA,WPRIJ251,WPRIJ221,1,0,115,220,150,.23805,9.6073,0,0,754,
2022-11-17,BA,WPRIJ251,WPRIJ221,2,0,115,220,150,0.2116,9.6078,0,0,754,
2022-11-17,BA,WSAR1051,WSAR1011,1,0,115,400,300,0.1058,6.0363,0,0,1506,
2022-11-17,BA,WSAR1051,WSAR1012,2,0,115,400,300,0.1058,5.7279,0,0,1506,
2022-11-17,BA,WSAR2051,WSAR2011,2,0,115,400,300,0.1058,5.9688,0,0,1506,
2022-11-17,BA,WSAR202,WSAR2011,1,0,231,400,400,.21344,17.357,0,0,999,
2022-11-17,BA,WTKAKA51,WTKAK52,1,0,115,220,150,.17193,9.8275,0,0,754,
2022-11-17,BA,WTTUZL51,WTTUZL21,1,0,115,220,150,0.1587,10.599,0,0,754,
2022-11-17,BA,WTREBI21,WTREBI11,1,0,231,400,400,.21344,10.662,0,0,999,
2022-11-17,BA,WTREBI5,WTREBI21,1,0,115,220,150,.25128,10.742,0,0,754,
2022-11-17,BA,WTREBI5,WTREBI21,2,8,115,220,150,.25128,10.742,0,0,754,
2022-11-17,BA,WTUZL421,WTUZL411,1,0,231,400,400,.21344,17.251,0,0,999,
2022-11-17,BA,WTUZL421,WTUZL411,2,0,231,400,400,.21344,17.368,0,0,999,
2022-11-17,BA,WTUZL451,WTUZL421,3,0,115,220,150,.23805,10.269,0,0,754,
2022-11-17,BA,WTUZL451,WTUZL421,4,0,115,220,150,.17193,10.599,0,0,754,
2022-11-17,BA,WVISEG2,WVISEG11,1,0,231,400,400,.26681,19.604,0,0,999,
2022-11-17,BA,WTUGLJ51,WTUGLJ11,1,0,115,400,300,.1058,5.9304,0,0,1506,
2022-11-17,BA,WVISEG51,WVISEG11,2,8,115,400,300,.1058,6.3157,0,0,1506,
2022-11-17,BA,WZENI251,WZENI221,1,0,115,220,150,0.1058,11.023,0,0,754,
2022-11-17,BA,WZENI251,WZENI221,2,0,115,220,150,.23805,10.26,0,0,754,
2022-11-17,SK,QLEME_1,QMLEME5,1,1,400.,110.,500.,0.03,-79.33,-5.8,0.03,722,LEME
2022-11-17,SK,QLEME_21,QMLEME5,1,1,231.,110.,500.,0.03,40.39,-5.8,0.03,1250,LEMER
2022-11-17,SK,QLEME_7,QMLEME5,1,1,27.,110.,180.,0.03,2.99,-5.8,0.03,3060,LEME
2022-11-17,SK,QSUCA_1,QSUCA_2,1,0,400.,231.,500.,0.50,42.14,-1.07,0.65,722,T401 SUCA
2022-11-17,SK,QSUCA_2,QMSUCA5,1,0,230.,121.,200.,0.45,28.59,-1.74,0.82,525,T201 SUCA
2022-11-17,SK,QKRIZ_1,QKRIZ_21,1,0,400.,231.,400.,0.486,39.20,-12.43,1.31,578,KRIZR
2022-11-17,SK,QBYST_1,QBYST_5,1,0,400.,121.,250.,1.24,79.22,-0.19,0.46,360,T402 BYST
2022-11-17,SK,QBYST_1,QBYST_52,1,0,400.,121.,250.,1.24,79.22,-0.19,0.46,360,T401 BYST
