date,country,node1,node2,orderCode,status,ratedVoltNRW,ratedVoltRW,nomPower,restR,reactX,susceptanceB,conductanceG,currentLimA,elementName2022-11-17,BE,BAMERC3V,BAMERC3C,1,0,150.0,150.0,331.0,0.1801,7.4288,-9.30412,4.4133,1249,AMERC150 ALT
2022-11-17,SK,QVARI_1,QVARI_5,1,0,400.,121.,330.,1.4337,62.092,-10.29,0.6787,476,T401 VARI
2022-11-17,SK,QPBYS_2,QPBYS_5,1,0,231.,121.,200.,0.9298,22.525,-18.65,1.874,500,T201 PBYS
2022-11-17,SK,QPBYS_2,QPBYS_52,1,0,231.,121.,200.,0.9005,22.393,-18.654,1.799,500,T202 PBYS
2022-11-17,MK,YBITOL52,YBITOL1,1,8,115,400,300,0.1321,5.2854,0,0,1506,BT 2
2022-11-17,MK,YBITOL52,YBITOL1,2,0,115,400,300,0.1321,5.4175,0,0,1506,BT 2
2022-11-17,MK,YDUBRO5,YDUBRO1,1,0,115,400,300,0.1321,5.2854,0,0,1506,DUBROVO
2022-11-17,MK,YDUBRO5,YDUBRO1,2,8,115,400,300,0.1321,5.4175,0,0,1506,DUBROVO
2022-11-17,MK,YSK  15,YSK 5 1,1,0,115,400,300,0.1321,5.4175,0,0,1506,SK 5
2022-11-17,MK,YSK  15,YSK 5 1,2,0,115,400,300,0.1321,5.4175,0,0,1506,SK 5
2022-11-17,MK,YSK  45,YSK  41,1,0,115,400,300,0.1321,5.4175,0,0,1506,SK 4
2022-11-17,MK,YSK  45,YSK  41,2,0,115,400,300,0.1321,5.4175,0,0,1506,SK 4
2022-11-17,MK,YSTIP15,YSTIP 1,1,0,115,400,300,0.1321,5.2854,0,0,1506,STIP
2022-11-17,XX,D1VHA_1,D1VHA_3,1,8,410.0,167.6,400.0,.60201,52.990,-.599867,.40000,678,KT51
2022-11-17,XX,D1FGD_1,D1FGD_3,2,0,410.0,167.6,400.0,1.0300,52.740,-.599867,.40000,563,KT52
2022-11-17,XX,D1FGD_1,D1FGD_3,1,0,410.0,167.6,400.0,1.0420,52.912,-.599867,.40000,563,KT51
2022-11-17,XX,D1TJE_1,D1TJE_3,2,0,410.0,167.6,600.0,.49496,35.581,-.498485,.30000,845,KT52
2022-11-17,XX,D1TJE_1,D1TJE_31,1,0,410.0,167.6,400.0,1.0548,54.711,-.399443,.60024,563,KT51
2022-11-17,XX,D1LAG_1,D1LAG_3,1,0,410.0,167.6,400.0,1.0310,52.891,-.400910,.40000,563,KT51
2022-11-17,XX,D1TRI_1,D1TRI_2,1,0,410.0,238.3,450.0,.51899,51.029,-.698568,.30000,634,KT53
2022-11-17,XX,D1TRI_1,D1TRI_2,2,0,410.0,238.3,450.0,.54398,51.170,-.700132,.20000,634,KT54
2022-11-17,XX,D1TRI_1,D1TRI_3,1,0,410.0,167.6,400.0,1.0340,53.009,-.499456,.50000,563,KT51
2022-11-17,XX,D1MAL_1,D1MAL_3,1,0,410.0,167.6,400.0,1.0080,53.219,-.499722,.40000,563,KT51
2022-11-17,XX,D1KIN_1,D1KIN_3,1,0,410.0,167.7,200.0,1.8672,110.69,-.700132,.20000,282,KT51
2022-11-17,XX,D1EDR_1,D1EDR_2,1,0,410.0,238.3,450.0,.34400,50.429,-10.2002,.30000,634,KT53
2022-11-17,XX,D1EDR_1,D1EDR_3,2,0,410.0,167.6,400.0,1.0420,53.080,-.499456,.50000,563,KT52
2022-11-17,XX,D1EDR_1,D1EDR_3,1,0,410.0,167.4,400.0,.71001,53.001,-.399628,.30000,563,KT51
2022-11-17,XX,D1FER_1,D1FER_3,1,0,410.0,167.6,400.0,1.0300,53.080,-.499722,.40000,563,KT51
2022-11-17,XX,D1ASR_1,D1ASR_3,1,0,410.0,167.7,200.0,1.8659,110.69,-.700132,.20000,282,KT51
2022-11-17,XX,D1KAS_1,D1KAS_3,2,0,410.0,167.6,400.0,1.0220,53.291,-.599301,.50000,563,KT52
2022-11-17,XX,D1KAS_1,D1KAS_3,1,0,410.0,167.6,400.0,1.0548,54.711,-.399443,.60024,563,KT51
2022-11-17,XX,D1ABS_3,D1ABS_31,1,0,165.0,165.0,350.0,.01300,1.8100,-11.0011,1.1001,1225,KT3C
2022-11-17,XX,D1IDU_1,D1IDU_3,2,0,410.0,167.6,400.0,1.0220,53.291,-.599301,.50000,563,KT51
2022-11-17,XX,D1IDU_1,D1IDU_3,1,0,410.0,167.6,400.0,.51102,52.361,-.200311,.40000,563,KT52
2022-11-17,XX,D1NVV_1,D1NVV_3,1,0,410.0,167.6,400.0,1.0210,52.870,-.599867,.40000,563,KT51
2022-11-17,XX,D2OD  12,D2OD  51,1,0,400.0,120.0,300.0,1.5040,101.16,-.700718,.60000,541,T411
2022-11-17,XX,D2SD  11,D2SD  22,1,0,400.0,230.0,600.0,.61689,49.329,-5.19808,2.1000,935,VK5
2022-11-17,XX,D2SD-N13,D2SD  52,1,0,400.0,120.0,300.0,.94098,101.17,-3.50020,.60000,541,T411
2022-11-17,XX,D2SD-N13,D2SD  53,1,0,400.0,120.0,300.0,.93600,100.16,-.601106,.50000,541,T412
2022-11-17,XX,D2RE  21,D2RE  51,1,0,230.0,115.0,300.0,.53899,32.441,-9.10272,2.4008,581,T212
2022-11-17,XX,D2WG  13,D2WG  51,1,0,400.0,120.0,300.0,.96693,101.97,-.601106,.50000,541,T411
2022-11-17,XX,D200AR11,D2WG  18,1,8,410.0,410.0,1420.,.09804,11.980,-2.30246,1.2998,2339,T442B
2022-11-17,XX,D200AR11,D2WG  18,2,8,410.0,410.0,1420.,.09904,11.968,-2.30246,1.2998,2339,T442A
2022-11-17,XX,D200AO11,D2WG  19,1,8,410.0,410.0,1420.,.10004,11.968,-2.30246,1.2998,2339,T441A
2022-11-17,XX,D200AO11,D2WG  19,2,8,410.0,410.0,1420.,.10004,12.027,-2.30246,1.2998,2339,T441B
2022-11-17,XX,D2MH  11,D2MH  51,1,0,400.0,120.0,300.0,1.4091,104.52,-.799219,.60000,541,T411
2022-11-17,XX,D2MH  11,D2MH  52,1,8,400.0,120.0,300.0,1.4100,103.24,-.299168,.70000,541,T412
2022-11-17,XX,D2OH  12,D2OH  21,1,0,400.0,230.0,600.0,.66800,49.195,-6.79946,2.0000,952,VK7
2022-11-17,XX,D2OH  11,D2OH  22,1,8,400.0,230.0,600.0,.66889,49.462,-4.89984,1.8000,917,VK6
2022-11-17,XX,D2PI  21,D2PI  52,1,0,230.0,115.0,200.0,.87602,33.130,-13.3016,2.6994,502,NK2
2022-11-17,XX,D2PI-N23,D2PI  52,1,0,230.0,120.0,300.0,.40997,38.968,-1.09622,1.6000,941,T411
2022-11-17,XX,D2PI  22,D2PI  53,1,0,230.0,115.0,200.0,.78795,33.238,-7.10047,2.4991,502,NK1
2022-11-17,XX,D2SI  24,D2SI  51,1,0,230.0,120.0,300.0,.43701,38.932,-1.70269,1.6000,753,T412
2022-11-17,XX,D2SI  23,D2SI  52,1,0,230.0,120.0,300.0,.43801,39.020,-1.89998,1.6000,753,T411
2022-11-17,XX,D2IN  21,D2IN  51,1,0,230.0,115.0,200.0,.73200,35.965,-7.59956,2.4008,552,T211
2022-11-17,XX,D2KR  21,D2KR  51,1,0,230.0,115.0,200.0,.64697,34.538,-8.20042,1.5000,234,T211
2022-11-17,XX,D2KR  22,D2KR  51,1,8,230.0,115.0,100.0,1.4399,68.967,-.499117,1.1000,268,T212
2022-11-17,XX,D2AS  11,D2AS  51,1,0,400.0,120.0,300.0,1.4080,105.27,-.900252,.60000,541,DK2
2022-11-17,XX,D2AS  12,D2AS  52,1,0,400.0,120.0,300.0,1.4201,103.94,-.700718,.60000,541,DK1
2022-11-17,XX,D2PT  12,D2PT  21,1,0,400.0,230.0,600.0,.59200,47.836,-5.70059,2.0000,952,T421
2022-11-17,XX,D2PT  21,D2PT  59,1,0,230.0,120.0,300.0,.42902,38.368,-1.09950,1.7000,828,T212
2022-11-17,XX,D2PT  13,D2PT  22,1,0,400.0,230.0,600.0,.66400,48.849,-6.50052,1.9000,952,T422
2022-11-17,XX,D2PT  22,D2PT  5N,1,0,229.2,120.0,300.0,.42802,38.224,-.995696,1.7001,831,T211
2022-11-17,XX,D2PT  12,D2PT  59,1,0,400.0,120.0,300.0,1.0240,101.43,-.601106,.50000,541,T411
2022-11-17,XX,D2LU  21,D2LU  52,2,0,230.0,115.0,300.0,.54898,31.100,-9.89875,2.3006,828,NK1
2022-11-17,XX,D2LU  21,D2LU  52,1,0,230.0,115.0,300.0,.50202,31.489,-2.69876,2.1002,828,NK2
2022-11-17,XX,D2OBA 13,D2OBA 51,1,8,400.0,120.0,300.0,.92498,101.28,-.700028,.40000,541,T412
2022-11-17,XX,D2OBA 11,D2OBA 52,1,0,400.0,120.0,300.0,.98702,102.66,-4.40043,.50000,541,T411
2022-11-17,XX,D2OBA 13,D2OBA 2G,1,0,400.0,230.0,600.0,.63600,49.169,-3.60212,1.9000,926,T421
2022-11-17,XX,D2PLA 11,D2PLA 51,1,8,400.0,120.0,300.0,1.4160,103.46,-.401377,.60000,541,DK1
2022-11-17,XX,D2RED 14,D2RED 51,1,0,400.0,120.0,300.0,.98507,101.92,-.499672,.50000,541,T412
2022-11-17,XX,D2RED 11,D2RED 52,1,0,400.0,120.0,300.0,1.3390,101.48,-.601106,.50000,541,T411
2022-11-17,XX,D2TRE 21,D2TRE 52,1,0,230.0,115.0,200.0,.81400,32.682,-3.59829,2.1002,502,T211
2022-11-17,XX,D2TRE 22,D2TRE 54,1,0,230.0,115.0,250.0,.57902,40.200,-7.69760,2.3006,690,T212
2022-11-17,XX,D2MBG 29,D2MBG 51,1,0,230.0,115.0,300.0,.51501,31.207,-6.49696,2.1002,828,T212
2022-11-17,XX,D2MBG 28,D2MBG 53,1,0,230.0,115.0,300.0,.51101,31.383,-4.60203,2.1002,828,T211
2022-11-17,XX,D2RAI 11,D2RAI 21,1,0,400.0,230.0,600.0,.68400,50.369,-2.09914,1.5000,926,T421
2022-11-17,XX,D2RAI 11,D2RAI 52,1,0,400.0,120.0,300.0,1.1280,101.22,-2.29939,.50000,541,T412
2022-11-17,XX,D2RAI 12,D2RAI 59,1,0,400.0,120.0,300.0,1.5481,101.80,-.600838,.70000,541,T411
2022-11-17,XX,D2NFI 21,D2NFI 51,1,0,230.0,115.0,300.0,.48797,31.789,-2.60189,1.4000,804,NK3
2022-11-17,XX,D2NFI 22,D2NFI 52,2,0,230.0,115.0,200.0,.77803,32.260,-4.80149,2.2004,552,NK2
2022-11-17,XX,D2NFI 22,D2NFI 52,1,0,230.0,115.0,300.0,.48597,31.754,-2.80236,1.8998,926,NK1
2022-11-17,XX,D2KRI 11,D2KRI 53,1,0,400.0,120.0,300.0,1.3931,103.51,-.095164,.60000,541,DK9
2022-11-17,XX,D2KRI 12,D2KRI 52,1,0,400.0,120.0,300.0,1.3909,104.36,-.299168,.70000,541,DK8
2022-11-17,XX,D2ZOL 22,D2ZOL 51,1,0,245.0,120.0,350.0,.44002,31.038,-6.30074,2.6006,1030,T212
2022-11-17,XX,D2ZOL 21,D2ZOL 52,1,0,230.0,115.0,200.0,.88700,34.109,-7.80013,2.7996,552,T211
2022-11-17,XX,D2AHM 22,D2AHM 52,1,0,230.0,120.0,300.0,.43701,39.108,-1.70269,1.6000,753,T411
2022-11-17,XX,D2AHM 23,D2AHM 52,1,0,230.0,115.0,200.0,.78596,34.402,-25.6010,2.6994,502,T211
2022-11-17,XX,D2AHM 23,D2AHM 53,1,0,230.0,120.0,300.0,.43801,39.196,-1.00315,1.6000,753,T412
2022-11-17,XX,D2OBR 22,D2OBR 51,1,0,230.0,115.0,200.0,.72195,34.907,-6.19828,2.1002,502,T211
2022-11-17,XX,D2OBR 21,D2OBR 52,1,0,230.0,115.0,200.0,.79800,33.397,-4.80046,2.3006,502,T212
2022-11-17,XX,D2IRS 11,D2IRS 51,1,0,400.0,120.0,300.0,1.0400,101.33,-.401377,.60000,541,T411
2022-11-17,XX,D2IRS 12,D2IRS 51,2,0,400.0,120.0,300.0,1.0491,101.22,-.401377,.60000,541,T412
2022-11-17,XX,D2IRS 11,D2IRS 29,1,0,400.0,230.0,600.0,.72000,51.515,-1.29743,1.4000,866,T421
2022-11-17,XX,D2SIT 22,D2SIT 52,1,0,230.0,115.0,200.0,.82696,34.640,-6.99964,2.7996,502,T211
2022-11-17,XX,D2ELT 12,D2ELT 52,1,0,400.0,120.0,300.0,1.3429,101.43,-.499672,.50000,541,T411
2022-11-17,XX,D2ETZ 12,D2ETZ 21,1,0,400.0,230.0,450.0,.51800,47.002,-.401499,.50000,811,T421
2022-11-17,XX,D2ETZ 11,D2ETZ 53,1,0,400.0,120.0,300.0,1.5989,100.79,-1.09915,.70000,541,T411
2022-11-17,XX,D2ETZ 12,D2ETZ 54,1,0,400.0,120.0,300.0,1.5780,100.95,-.600838,.70000,541,T412
2022-11-17,XX,D2LEHR22,D2008051,1,0,220.0,118.0,150.0,1.0870,40.641,-11.9006,3.0992,393,T214
2022-11-17,XX,D2MEHN13,D2009021,2,0,400.0,230.0,450.0,.42098,45.900,-2.49859,.50000,812,MEHN T422
2022-11-17,XX,D200K221,D2HARD53,1,0,229.2,120.0,300.0,.43100,37.891,-1.49991,1.7001,600,T213
2022-11-17,XX,D2MEHN12,D2009321,2,0,400.0,230.0,450.0,.42398,45.865,-2.49859,.50000,812,MEHN T421
2022-11-17,XX,D2EMDB22,D2EMDB51,1,0,220.0,110.0,250.0,.49600,29.617,-1.69741,2.5992,758,T212
2022-11-17,XX,D2EMDB21,D2EMDB52,1,8,220.0,110.0,250.0,.65801,29.033,-2.40117,2.0000,711,T211
2022-11-17,XX,D2EMDB22,D2EMDB31,1,0,230.0,155.0,120.0,.80011,43.018,-1.00034,.50000,301,T213
2022-11-17,XX,D2KARB12,D2KARB52,1,0,400.0,118.0,200.0,2.1792,121.58,-5.09946,1.2000,317,T411
2022-11-17,XX,D2LBEC21,D2LBEC51,1,0,220.0,110.0,250.0,.59002,29.615,-9.60281,2.5992,721,T211
2022-11-17,XX,D2LBEC22,D2LBEC51,1,0,220.0,110.0,250.0,.57600,29.422,-6.79933,2.4008,727,T212
2022-11-17,XX,D2STAD19,D2STAD57,1,0,400.0,118.0,300.0,1.8009,87.982,-4.19948,.80000,459,T412
2022-11-17,XX,D2STAD17,D2STAD58,1,0,400.0,120.0,300.0,.93902,102.08,-8.60035,.60000,548,T413
2022-11-17,XX,D2FEDD11,D2FEDD21,1,0,400.0,230.0,450.0,.51603,47.073,-.397995,.60000,649,T421
2022-11-17,XX,D2FEDD13,D2FEDD23,1,0,400.0,230.0,450.0,.51698,47.108,-.601106,.50000,649,T422
2022-11-17,XX,D2BUTL12,D2BUKD8A,2,0,400.0,330.0,506.0,.65928,56.755,-3.00023,1.0000,1428,D2BUTL16
2022-11-17,XX,D2BUTL12,D2BUKD8A,1,0,400.0,330.0,506.0,.60598,56.819,-2.79951,1.0000,1428,D2BUTL15
2022-11-17,XX,D2DOEW11,D2DWKD1A,2,0,390.0,370.0,685.0,.42691,45.184,-.898570,1.7002,2040,D2DOEW16
2022-11-17,XX,D2DOEW11,D2DWKD1A,1,0,390.0,370.0,685.0,.42885,45.206,-1.00021,1.7002,2040,D2DOEW15
2022-11-17,XX,D2HAND11,D2HAND51,2,0,400.0,120.0,300.0,.92107,101.86,-.300058,.50000,548,HAND T415
2022-11-17,XX,D2HAND15,D2HAND51,1,0,400.0,120.0,300.0,.91502,101.70,-.398498,.50000,548,HAND T414
2022-11-17,XX,D2HAND12,D2HAND52,1,0,400.0,120.0,300.0,.93707,101.06,-3.50020,.60000,548,HAND T412
2022-11-17,XX,D2HAND14,D2HAND52,2,0,400.0,120.0,300.0,.94204,101.54,-3.69979,.60000,548,HAND T413
2022-11-17,XX,D2LAND11,D2LAND21,1,0,400.0,231.0,600.0,.65778,49.862,-8.00125,1.9000,974,T422
2022-11-17,XX,D2LAND21,D2LAND62,1,0,220.0,66.00,100.0,1.6311,62.899,-1.80081,1.4000,169,T263
2022-11-17,XX,D2LAND12,D2LAND22,1,0,400.0,231.0,330.0,1.1050,65.445,-5.09952,1.8000,524,T423
2022-11-17,XX,D2LAND22,D2LAND62,1,0,220.0,66.00,120.0,.67189,41.538,-1.50070,1.2000,169,T262
2022-11-17,XX,D2HARD11,D2HARD52,1,0,400.0,120.0,300.0,.99004,102.72,-4.40043,.50000,548,T412
2022-11-17,XX,D2HARD23,D2HARD52,1,0,229.2,120.0,300.0,.43503,38.031,-1.10440,1.7001,600,T211
2022-11-17,XX,D2JARD12,D2JARD51,2,0,400.0,120.0,300.0,.98293,102.29,-.499672,.50000,548,JARD T413
2022-11-17,XX,D2JARD11,D2JARD52,1,0,400.0,120.0,300.0,.97298,102.40,-.601106,.50000,548,JARD T412
2022-11-17,XX,D2GODE21,D2GODE51,2,0,220.0,118.0,100.0,1.6538,61.446,-6.80095,1.8000,288,T212A
2022-11-17,XX,D2GODE21,D2GODE51,1,0,220.0,110.0,100.0,1.7071,63.672,-6.99953,1.8000,282,T212B
2022-11-17,XX,D2GODE21,D2GODE52,1,0,220.0,110.0,250.0,.57902,29.712,-8.99800,2.5000,728,T211
2022-11-17,XX,D2LAGE21,D2LAGE51,1,0,220.0,110.0,250.0,.42096,25.300,-.506243,1.8000,721,T211
2022-11-17,XX,D2ALGE11,D2ALGE53,1,0,400.0,120.0,300.0,1.3620,97.057,-.600838,.70000,484,T412
2022-11-17,XX,D2ALGE11,D2ALGE54,1,0,400.0,120.0,300.0,1.3189,91.724,-.800147,.70000,484,T411
2022-11-17,XX,D2DIEL13,D2DIKE21,1,0,437.0,195.0,435.0,.74500,46.529,-.600351,.90015,1014,T1
2022-11-17,XX,D2EMOS11,D2EOKE8A,2,0,405.0,345.0,666.0,.45411,44.797,-1.20059,1.0998,949,T424
2022-11-17,XX,D2EMOS11,D2EOKE8A,1,8,405.0,345.0,666.0,.45411,44.649,-1.20059,1.0998,949,T423
2022-11-17,XX,D2BUTL12,D2BUKE2A,2,0,400.0,254.0,422.0,.57699,58.386,-1.89992,1.2000,2061,D2BUTL12
2022-11-17,XX,D2BUTL12,D2BUKE2A,1,0,400.0,254.0,422.0,.57896,58.424,-1.99903,1.2000,2061,D2BUTL11
2022-11-17,XX,D2DOEW11,D2DWKE1A,2,0,405.0,403.8,587.0,.61217,42.189,-.698924,1.1998,1733,D2DOEW12
2022-11-17,XX,D2DOEW11,D2DWKE1A,1,0,405.0,403.8,587.0,.61217,42.189,-.698924,1.1998,1733,D2DOEW11
2022-11-17,XX,D2ELSE11,D2ELSE51,1,0,400.0,120.0,300.0,.98098,101.92,-.601106,.50000,548,ELSE T412
2022-11-17,XX,D2ELSE12,D2ELSE52,1,0,400.0,120.0,300.0,1.3159,98.658,-1.50071,.80000,499,T411
2022-11-17,XX,D2KRUE11,D2KRUE52,1,0,400.0,120.0,300.0,1.4400,93.856,-3.19988,1.0000,480,T411
2022-11-17,XX,D2FARG51,D2FARG11,1,1,110.0,380.0,.0000,.37400,33.887,,,,
2022-11-17,XX,D2FARG12,D2FARG59,1,0,400.0,120.0,300.0,.97298,102.24,-.799678,.50000,433,T411
2022-11-17,XX,D2BECH12,D2BECH51,1,0,400.0,120.0,300.0,1.4100,104.74,-.799219,.60000,483,T411
2022-11-17,XX,D2BECH12,D2BECH21,1,0,400.0,231.0,400.0,.79200,61.035,-.500899,.90000,693,T423
2022-11-17,XX,D2BECH11,D2BECH22,1,0,400.0,231.0,400.0,.79400,60.915,-.600000,.80000,693,T424
2022-11-17,XX,D2WECH21,D2WECH51,1,0,220.0,118.0,200.0,.64904,30.727,-6.09837,2.5000,656,T212
2022-11-17,XX,D2WECH22,D2WECH52,1,0,220.0,118.0,200.0,.66502,31.453,-27.6019,2.5000,603,T211
2022-11-17,XX,D2DOEH21,D2DOEH58,1,0,220.0,118.0,150.0,1.0321,39.997,-7.60094,2.5992,393,T213
2022-11-17,XX,D2DOEH22,D2DOEH54,1,0,220.0,118.0,150.0,1.1009,40.641,-12.0990,3.0992,394,T212
2022-11-17,XX,D2GROH12,D2GROH51,1,0,400.0,118.0,300.0,1.4469,115.72,-.900471,.90000,442,T401
2022-11-17,XX,D2GROH11,D2GROH52,1,0,400.0,118.0,300.0,1.4469,115.72,-.799384,.90000,442,T402
2022-11-17,XX,D2GLEI21,D2GLEI52,1,0,220.0,118.0,200.0,.64904,30.388,-6.09837,2.5000,583,T212
2022-11-17,XX,D2GLEI22,D2GLEI54,1,0,220.0,118.0,200.0,.69103,32.179,-11.3015,2.2996,590,T213
2022-11-17,XX,D2MECK11,D2MECK59,1,0,400.0,110.0,200.0,1.5960,108.79,-.999403,.50000,366,T412
2022-11-17,XX,D2MECK12,D2MECK58,1,0,400.0,120.0,300.0,1.3100,91.191,-.800147,.70000,484,T411
2022-11-17,XX,D2EICK11,D2EICK51,1,0,400.0,118.0,300.0,1.4359,115.19,-1.09998,.90000,459,T413
2022-11-17,XX,D2EICK12,D2EICK51,1,0,400.0,120.0,300.0,.97209,102.24,-.700482,.50000,548,EICK T414
2022-11-17,XX,D2EICK12,D2EICK52,1,0,400.0,118.0,300.0,1.4450,116.26,-1.20000,.90000,459,T412
2022-11-17,XX,D2GANK12,D2GANK51,1,0,400.0,120.0,300.0,1.4279,97.056,-.600838,.70000,487,T411
2022-11-17,XX,D2GANK11,D2GANK52,1,0,400.0,120.0,300.0,.99093,102.24,-.899785,.50000,548,T412
2022-11-17,XX,D2BORK11,D2BORK51,1,0,400.0,120.0,300.0,1.3500,98.124,-2.80008,.50000,498,T413
2022-11-17,XX,D2BORK12,D2BORK51,1,0,400.0,120.0,300.0,1.3460,98.657,-.800147,.70000,498,T411
2022-11-17,XX,D2BORK11,D2BORK52,1,0,400.0,118.0,200.0,2.2200,133.58,-3.00043,.90000,317,T414
2022-11-17,XX,D2HWYK11,D2HWYK52,1,0,400.0,120.0,300.0,1.3420,98.124,-.500675,.70000,480,T411
2022-11-17,XX,D2DIEL13,D2DIEL51,1,0,400.0,120.0,300.0,1.3970,103.40,-.601197,.60000,541,T411
2022-11-17,XX,D2DIEL15,D2DIEL51,1,0,400.0,120.0,300.0,.97707,101.97,-.601106,.50000,541,T412
2022-11-17,XX,D2DIEL11,D2DIEL13,1,0,400.0,400.0,1200.,.11200,12.319,-2.40271,1.0000,1870,T441
2022-11-17,XX,D2DIEL12,D2DIEL15,2,0,400.0,400.0,1200.,.11100,12.319,-2.49780,.90000,1870,T442
2022-11-17,XX,D2DIEL15,D2DIKZ8A,2,0,400.0,310.0,585.0,.53205,53.522,-2.99905,1.3000,1725,T444
2022-11-17,XX,D2DIEL15,D2DIKZ8A,1,0,400.0,310.0,585.0,.52877,53.440,-2.89848,1.2000,1725,T443
2022-11-17,XX,D2WAHL12,D2WAHL21,1,0,400.0,231.0,600.0,.61911,52.263,-4.89984,1.8000,935,T422
2022-11-17,XX,D2WAHL11,D2WAHL22,1,0,400.0,231.0,600.0,.71200,49.862,-3.89824,1.8000,952,T421
2022-11-17,XX,D2DILL11,D2DILL52,1,0,400.0,118.0,300.0,1.4830,90.121,-4.99909,1.0000,483,T411
2022-11-17,XX,D2DOLL12,D2DOLL51,1,0,400.0,118.0,300.0,1.3749,93.323,-17.2001,.70000,484,T412
2022-11-17,XX,D2DOLL11,D2DOLL21,1,0,400.0,231.0,660.0,.49587,24.237,-12.3002,1.6000,924,T422
2022-11-17,XX,D2DOLL11,D2DOLL52,1,0,400.0,120.0,300.0,1.3390,92.950,-.800147,.70000,484,T411
2022-11-17,XX,D2DOLL13,D2DOLL22,1,0,400.0,231.0,600.0,.64178,51.196,-5.20123,2.0000,935,T421
2022-11-17,XX,D2VOSL22,D2VOSL51,1,0,220.0,110.0,200.0,.78904,32.176,-7.99860,2.7004,577,T212
2022-11-17,XX,D2VOSL22,D2VOSL52,1,0,220.0,110.0,250.0,.54402,30.584,-10.1008,2.4008,800,T211
2022-11-17,XX,D2ASSL11,D2ASSL52,1,0,400.0,120.0,300.0,1.3490,92.790,-.899778,.70000,484,T411
2022-11-17,XX,D2BUTL11,D2BUKZ8A,1,0,400.0,346.0,630.0,.49907,49.470,-3.80003,1.3000,2061,D2BUTL13
2022-11-17,XX,D2BUTL11,D2BUKZ8A,2,0,400.0,346.0,630.0,.49987,49.648,-3.59970,1.3000,2061,D2BUTL14
2022-11-17,XX,D2FRAN24,D2FRAM57,1,0,220.1,118.0,200.0,.68706,32.935,-6.99819,2.4998,577,T213
2022-11-17,XX,D2FRAN21,D2FRAM58,1,0,220.1,118.0,200.0,.76106,32.933,-6.99819,2.4998,577,T214
2022-11-17,XX,D2FRAN24,D2FRAM59,1,0,220.0,118.0,200.0,.69805,31.936,-25.8981,2.2996,590,T215
2022-11-17,XX,D2SIEM14,D2SIEM21,1,0,400.0,236.0,350.0,1.0721,86.439,-.698660,.60000,559,T421
2022-11-17,XX,D2SIEM14,D2SIEM54,1,0,400.0,120.0,300.0,1.3460,98.657,-1.29903,.70000,498,T411
2022-11-17,XX,D2HELM11,D2HELM53,1,0,400.0,118.0,350.0,1.2200,87.351,-1.59913,.70000,535,T412
2022-11-17,XX,D2HELM12,D2HELM52,1,0,400.2,118.0,350.0,1.0429,88.768,-.801054,.79982,570,T411
2022-11-17,XX,D2KUMM12,D2KUMM51,1,0,400.0,120.0,300.0,1.0011,101.92,-.398498,.50000,548,T411
2022-11-17,XX,D2NLAN11,D2NLAN51,1,0,400.0,120.0,300.0,1.3460,98.124,-.799219,.60000,496,T411
2022-11-17,XX,D2BRAN22,D2BRAN51,1,0,220.0,118.0,150.0,.95294,38.386,-15.0985,2.4008,432,T211
2022-11-17,XX,D2BRAN23,D2BRAN52,1,0,220.0,118.0,200.0,.63803,31.696,-9.09885,2.5992,556,T212
2022-11-17,XX,D2FRAN22,D2FRAN52,1,0,230.0,115.0,300.0,.52201,33.393,-.695767,1.3000,828,T211
2022-11-17,XX,D2GIEN11,D2GIEN51,1,0,400.0,118.0,300.0,1.3799,93.857,-.798945,.80000,484,T413
2022-11-17,XX,D2GIEN12,D2GIEN51,1,0,400.0,120.0,300.0,1.3371,92.257,-.798945,.80000,481,T414
2022-11-17,XX,D2GIEN12,D2GIEN52,1,0,400.0,120.0,300.0,1.3420,92.790,-.798945,.80000,392,T412
2022-11-17,XX,D2LUEN11,D2LUEN52,1,0,400.0,120.0,300.0,1.3870,95.990,-.798945,.80000,484,T413
2022-11-17,XX,D2LUEN11,D2LUEN53,1,0,400.0,120.0,300.0,1.3490,95.991,-.301703,.80000,499,T412
2022-11-17,XX,D2HAMN21,D2HAMN52,1,0,220.0,110.0,200.0,.66998,31.937,-19.2019,2.7996,577,T211
2022-11-17,XX,D2HAMN22,D2HAMN52,1,0,220.0,110.0,250.0,.66103,29.032,-2.40117,2.0000,623,T212
2022-11-17,XX,D2CONN11,D2CONN58,1,0,400.0,120.0,300.0,1.0190,101.06,-.398498,.50000,541,T412
2022-11-17,XX,D2CONN12,D2CONN57,1,0,400.0,120.0,300.0,.97600,102.02,-.700482,.50000,548,T413
2022-11-17,XX,D2SDON12,D2SDON51,1,0,400.0,120.0,300.0,.93298,100.64,-.501327,.60000,548,T413
2022-11-17,XX,D2SDON12,D2SDON51,2,0,400.0,120.0,300.0,.97707,101.81,-.700482,.50000,548,T411
2022-11-17,XX,D2SDON11,D2SDON52,1,0,400.0,120.0,300.0,.97902,102.02,-.700482,.50000,548,T412
2022-11-17,XX,D2HUSN12,D2HUSN51,1,0,400.0,120.0,300.0,.91004,100.37,-.700482,.50000,548,T413
2022-11-17,XX,D2HUSN11,D2HUSN52,1,0,400.0,120.0,300.0,.92000,102.02,-.300058,.50000,548,T412
2022-11-17,XX,D2HUSN12,D2HUSN52,1,0,400.0,120.0,300.0,.92604,101.38,-.300058,.50000,548,T411
2022-11-17,XX,D2BRUN11,D2BRUN21,1,0,400.0,230.0,450.0,.42003,46.007,-2.19951,.50000,812,T421
2022-11-17,XX,D2BRUN12,D2BRUN59,1,0,400.0,120.0,300.0,.97902,102.24,-.700482,.50000,548,T411
2022-11-17,XX,D2AUDS14,D2AUDO23,1,0,400.0,230.0,450.0,.48498,46.611,-.601106,.50000,812,T421
2022-11-17,XX,D2CONO13,D2CONO27,1,0,400.0,231.0,660.0,.40808,24.239,-6.90079,1.4000,1057,T421
2022-11-17,XX,D2CONO13,D2CONO29,1,0,400.0,230.0,450.0,.41402,45.900,-8.00002,.50000,812,T423
2022-11-17,XX,D2CONO19,D2CONO59,1,0,400.0,120.0,300.0,1.3451,97.804,-1.19932,.50000,541,T411
2022-11-17,XX,D2CLPO23,D2CLPO51,1,0,220.0,110.0,250.0,.65700,29.614,-1.60117,2.0000,820,T212
2022-11-17,XX,D2CLPO24,D2CLPO52,1,0,220.0,118.0,150.0,.96606,42.258,-3.79923,2.7004,492,T211
2022-11-17,XX,D2GKRO22,D2GKRO51,1,0,220.0,118.0,150.0,1.1160,38.058,-4.80073,2.2004,433,T213
2022-11-17,XX,D2GKRO11,D2GKRO21,1,0,400.0,231.0,330.0,1.2220,59.139,-9.49952,1.7000,528,T422
2022-11-17,XX,D2GKRO11,D2GKRO21,2,0,400.0,231.0,600.0,.70800,51.462,-6.80083,1.9000,1082,T423
2022-11-17,XX,D2GKRO21,D2GKRO52,1,0,220.0,118.0,150.0,1.0450,35.478,-4.00088,2.2996,433,T212
2022-11-17,XX,D2GKRO12,D2GKRO22,1,0,400.0,231.0,600.0,.71022,51.195,-4.89815,1.9000,1082,T421
2022-11-17,XX,D2DIPP12,D2DIPP51,1,0,400.0,118.0,200.0,2.1840,133.58,-8.69954,.80000,317,T413
2022-11-17,XX,D2DIPP12,D2DIPP52,1,0,400.0,118.0,200.0,2.0680,111.98,-8.69948,1.1000,289,T412
2022-11-17,XX,D2VOER12,D2VOER52,1,0,400.0,120.0,300.0,1.4160,104.04,-.700718,.60000,483,T411
2022-11-17,XX,D2WUER14,D2WUER51,1,0,400.0,118.0,300.0,1.4860,89.588,-3.19988,1.0000,484,T412
2022-11-17,XX,D2WUER13,D2WUER21,1,0,400.0,231.0,330.0,1.3239,60.592,-12.7997,1.8000,509,T421
2022-11-17,XX,D2WUER13,D2WUER52,1,0,400.0,118.0,300.0,1.3730,93.323,-1.40079,.90000,541,T411
2022-11-17,XX,D2WUER14,D2WUER22,1,0,400.0,231.0,330.0,1.3709,60.591,-13.4997,1.7000,509,T422
2022-11-17,XX,D2LEHR21,D2LEHR51,2,0,220.0,118.0,200.0,.85402,33.143,-7.39897,2.5000,656,T213
2022-11-17,XX,D2LEHR21,D2LEHR51,1,0,220.0,118.0,150.0,.96908,42.581,-7.59846,2.7004,492,T211
2022-11-17,XX,D2AUDS11,D2AUDS51,1,0,400.0,120.0,300.0,.92907,101.81,-.300058,.50000,548,T411
2022-11-17,XX,D2AUDS11,D2AUDS23,1,0,400.0,230.0,450.0,.42098,45.936,-.298232,.50000,812,T422
2022-11-17,XX,D2AUDS14,D2AUDS59,1,0,400.0,120.0,300.0,.97102,102.02,-.700482,.50000,548,T412
2022-11-17,XX,D2KIES21,D2KIES51,1,0,220.0,110.0,250.0,.54301,29.616,-15.3007,2.7004,724,T212
2022-11-17,XX,D2KIES22,D2KIES51,1,0,220.0,110.0,250.0,.58003,29.809,-15.3025,2.5992,721,T213
2022-11-17,XX,D2UWES11,D2UWES21,1,0,400.0,231.0,660.0,.51093,23.995,-3.79829,1.5000,1048,T421
2022-11-17,XX,D2UWES12,D2UWES52,1,0,400.0,120.0,300.0,1.4220,96.523,-.600838,.70000,432,T411
2022-11-17,XX,D2ALFS12,D2ALFS51,1,8,400.0,120.0,300.0,1.3481,98.124,-.401377,.60000,498,T411
2022-11-17,XX,D2ALFS14,D2ALFS58,1,0,400.0,120.0,300.0,1.3520,101.43,-.499672,.50000,498,T412
2022-11-17,XX,D2BEHS12,D2BEHS52,1,0,400.0,118.8,300.0,1.3760,93.857,-.800147,.70000,485,T411
2022-11-17,XX,D2MEIS21,D2MEIS51,1,0,220.0,118.0,200.0,.56894,30.487,-1.10426,2.0992,525,T207
2022-11-17,XX,D2MEIS21,D2MEIS52,1,0,220.0,118.0,200.0,.68801,32.542,-4.60060,2.0000,590,T206
2022-11-17,XX,D2KLIS11,D2KLIS51,1,8,400.0,120.0,300.0,.98596,102.93,-2.59986,.50000,548,T411
2022-11-17,XX,D2KLIS11,D2KLIS51,2,8,400.0,120.0,300.0,.98400,102.88,-2.69908,.50000,548,T412
2022-11-17,XX,D2KLIS11,D2KLIS51,3,8,400.0,120.0,300.0,.94098,100.53,-.700482,.50000,548,T413
2022-11-17,XX,D2TWIS11,D2TWIS51,1,0,400.0,120.0,300.0,1.4240,103.24,-.700718,.60000,541,T412
2022-11-17,XX,D2TWIS12,D2TWIS51,1,0,400.0,110.0,200.0,2.0900,113.58,-.600314,.60000,360,T411
2022-11-17,XX,D2OHLS12,D2OHLS51,2,0,400.0,120.0,300.0,.97796,102.24,-.700482,.50000,541,T412
2022-11-17,XX,D2OHLS11,D2OHLS52,1,8,400.0,120.0,300.0,.97404,102.02,-.700482,.50000,541,T411
2022-11-17,XX,D2KILS11,D2KILS51,1,0,400.0,110.0,150.0,2.1689,130.12,-.499672,.50000,244,T411
2022-11-17,XX,D2KILS11,D2KILS52,3,0,400.0,120.0,300.0,1.4309,102.60,-.799219,.60000,483,T413
2022-11-17,XX,D2KILS11,D2KILS53,2,0,400.0,118.0,150.0,2.2763,149.32,-.299479,.40000,271,T412
2022-11-17,XX,D2LAMS11,D2LAMS51,1,0,400.0,120.0,300.0,.92302,101.76,-.499672,.50000,548,T412
2022-11-17,XX,D2LAMS12,D2LAMS52,1,0,400.0,120.0,300.0,.92196,101.70,-.398498,.50000,548,T411
2022-11-17,XX,D2EMOS11,D2EMOS28,2,0,400.0,230.0,450.0,.41600,45.865,-4.29946,.50000,812,EMOS T428
2022-11-17,XX,D2EMOS15,D2EMOS29,1,0,400.0,230.0,450.0,.42398,45.616,-.298232,.50000,812,EMOS T425
2022-11-17,XX,D2GOET21,D2GOET51,1,0,220.0,118.0,150.0,1.0039,42.903,-3.79940,2.2996,432,T212
2022-11-17,XX,D2GOET22,D2GOET51,1,0,220.0,118.0,150.0,1.0850,40.319,-12.3005,3.0992,394,T213
2022-11-17,XX,D2VELT22,D2VELT51,1,0,220.0,118.0,200.0,.68595,31.501,-8.10153,2.5992,525,T212
2022-11-17,XX,D2VELT21,D2VELT52,1,0,220.0,110.0,250.0,.42499,24.797,-.602587,1.6000,656,T211
2022-11-17,XX,D2HATT11,D2HATT52,1,0,400.0,118.0,350.0,1.2409,86.848,-2.00098,.90000,535,T411
2022-11-17,XX,D2SOTT11,D2SOTT51,1,0,400.0,120.0,300.0,1.4201,103.03,-.700071,.70000,548,T412
2022-11-17,XX,D2SOTT12,D2SOTT21,1,0,400.0,230.0,450.0,.48600,46.824,-.601106,.50000,649,T421
2022-11-17,XX,D2SOTT11,D2SOTT53,1,0,400.0,120.0,300.0,.96996,102.08,-.700482,.50000,529,T411
2022-11-17,XX,D2SOTT12,D2SOTT52,1,0,400.0,120.0,300.0,1.3380,101.43,-.601106,.50000,519,T413
2022-11-17,XX,D2STAW11,D2STAW21,1,0,400.0,230.0,450.0,.42098,45.758,-8.69877,.50000,812,T421
2022-11-17,XX,D2STAW12,D2STAW21,1,0,400.0,230.0,450.0,.42200,45.865,-7.19953,.50000,812,T422
2022-11-17,XX,D2KIEW22,D2KIEW51,1,0,220.0,110.0,250.0,.57399,29.809,-153.400,1.7000,721,T211
2022-11-17,XX,D2DOEW14,D2DWKZ1A,1,0,405.0,378.0,664.0,.60194,42.978,-.798337,1.1998,1954,D2DOEW13
2022-11-17,XX,D2DOEW14,D2DWKZ1A,2,0,405.0,378.0,664.0,.60194,42.978,-.596560,1.1998,1954,D2DOEW14
2022-11-17,XX,D2BRFW12,D2BRFW51,1,0,400.0,120.0,300.0,1.0160,101.49,-.799678,.50000,541,T411
2022-11-17,XX,D2BRFW11,D2BRFW52,1,0,400.0,120.0,300.0,1.0190,101.81,-.899785,.50000,541,T412
2022-11-17,XX,D2HEIW11,D2HEIW51,1,0,400.0,120.0,300.0,1.0130,101.38,-.999403,.50000,548,T411
2022-11-17,XX,D2HEIW11,D2HEIW52,1,0,400.0,120.0,300.0,.92604,101.81,-.300058,.50000,548,T413
2022-11-17,XX,D2HEIW12,D2HEIW53,1,0,400.0,120.0,300.0,1.0201,101.75,-.601106,.50000,548,T412
2022-11-17,XX,D2WILW11,D2WILW51,2,8,400.0,120.0,300.0,.91893,101.49,-.300058,.50000,346,WILW T412
2022-11-17,XX,D2WILW12,D2WILW51,2,0,400.0,120.0,300.0,.91893,101.65,-.300058,.50000,548,WILW T411
2022-11-17,XX,D2HANW21,D2HANW51,1,0,220.0,118.0,150.0,1.0540,39.997,-8.29898,2.7004,393,T212
2022-11-17,XX,D2HANW22,D2HANW52,1,0,220.0,118.0,200.0,.65098,30.727,-7.90167,2.5992,583,T211
2022-11-17,XX,D2FRSW11,D2FRSW51,1,0,400.0,120.0,300.0,1.3721,95.990,-.500675,.70000,484,T413
2022-11-17,XX,D2FRSW12,D2FRSW51,2,8,400.0,120.0,300.0,1.1180,101.38,-7.90044,.50000,548,T412
2022-11-17,XX,D2FRSW12,D2FRSW51,1,8,400.0,120.0,300.0,1.3509,98.604,-.598958,.80000,498,T411
2022-11-17,XX,D2SHUW11,D2SHUW51,1,0,400.0,120.0,300.0,.93493,101.76,-3.69979,.60000,548,SHUW T412
2022-11-17,XX,D2SHUW13,D2SHUW52,1,0,400.0,120.0,300.0,.94009,101.86,-3.89911,.60000,548,SHUW T413
2022-11-17,XX,D2ITZW22,D2ITZW51,1,8,220.0,110.0,250.0,.67404,29.226,-2.30101,2.0992,721,T211
2022-11-17,XX,D2ITZW21,D2ITZW53,1,0,220.0,110.0,200.0,.62799,30.001,-4.19861,2.5992,577,T212
2022-11-17,XX,D4GKMA22,D4GKMA21,2,8,240.0,240.0,300.0,.37101,11.898,-4.60005,2.8993,722,BMT105Q
2022-11-17,XX,D4GKMA21,D4GKMC57,1,8,245.0,110.0,200.0,.83600,48.013,-6.19859,2.4007,471,BMTR101
2022-11-17,XX,D4GKMC58,D4GKMA21,2,0,110.0,245.0,200.0,.16701,9.9811,-45.9976,13.603,1050,BMTR102
2022-11-17,XX,D4GKMC59,D4GKMA22,3,8,110.0,245.0,450.0,.02700,.76301,-3.45197,11.000,2362,BMT106Q
2022-11-17,XX,D4GKMB74,D4GKMB22,2,0,27.00,245.0,500.0,.00300,.20400,-628.611,274.35,10692,BMTRP2
2022-11-17,XX,D4GKMB74,D4GKMB22,1,0,27.00,245.0,500.0,.00300,.20400,-628.611,274.35,10692,BMTRP1
2022-11-17,XX,D4GKMB5A,D4GKMB22,1,0,109.5,245.0,460.0,.04600,4.6919,-45.1888,8.7988,2425,BMTR103
2022-11-17,XX,D4GKMB5B,D4GKMB22,3,0,109.5,245.0,460.0,.03500,4.6920,-45.1090,9.1991,2425,BMTR104
2022-11-17,XX,D4EDSB5I,D4EDSB11,1,8,115.0,405.0,300.0,.13999,8.8160,-60.4992,9.3989,1506,BMT411
2022-11-17,XX,D4ALTB5I,D4AL1U13,1,0,115.0,405.0,300.0,.13700,8.6829,-23.0063,9.6030,1506,BMT411
2022-11-17,XX,D4ALTB5J,D4AL1U14,2,0,115.0,405.0,300.0,.13899,8.8160,-22.9125,9.9962,1506,BMT412
2022-11-17,XX,D4LAIC5I,D4LAIC12,1,0,115.0,405.0,300.0,.13800,8.8160,-15.7097,10.904,1506,BMU311
2022-11-17,XX,D4GKMC57,D4GKMC51,2,8,110.0,110.0,200.0,.08301,2.5400,-32.7937,3.9000,1050,BMT101Q
2022-11-17,XX,D4GKMC58,D4GKMC51,3,0,110.0,110.0,200.0,.08700,2.7030,-32.7937,3.9000,1050,BMT102Q
2022-11-17,XX,D4GKMC59,D4GKMC52,4,0,110.0,110.0,450.0,.03300,7.3989,-3.68182,.00000,2362,BMT106Q
2022-11-17,XX,D4STOC5A,D4STOC21,1,0,110.0,220.0,100.0,.33299,16.784,-3.20001,4.7000,525,BMT201
2022-11-17,XX,D4STOC5B,D4STOC21,2,0,110.0,220.0,100.0,.36397,18.183,-10.8022,8.2000,525,BMT202
2022-11-17,XX,D4KRSX51,D4SWSD21,1,0,110.0,230.0,200.0,.16099,8.2258,-30.4037,9.6033,1050,BMT211
2022-11-17,XX,D4KRSX52,D4SWSD22,2,0,110.0,220.0,200.0,.17100,7.6211,-12.4048,7.5000,1050,BMT212
2022-11-17,XX,D4WNHE5A,D4WNHE21,1,0,110.0,220.0,200.0,.14299,8.2268,-9.40281,7.9000,1050,BMT201
2022-11-17,XX,D4WEIE51,D4WEIR21,1,0,110.0,220.0,200.0,.18301,8.0438,-11.5011,8.2975,1050,BMT211
2022-11-17,XX,D4WEIE52,D4WEIR22,2,0,110.0,220.0,270.0,.14500,8.6929,-27.3913,8.7025,1200,BMT212
2022-11-17,XX,D4WEIE53,D4WEIR21,3,0,110.0,220.0,250.0,.15500,8.6622,-26.3044,8.7025,1200,BMT213
2022-11-17,XX,D4WEIE54,D4WEIR22,4,0,110.0,220.0,200.0,.15400,8.1660,-13.0969,8.2975,1050,BMT214
2022-11-17,XX,D4HUEF5J,D4HUEF12,2,0,115.0,405.0,300.0,.11400,8.1991,-4.88798,7.1002,1506,BMT412
2022-11-17,XX,D4HUEF5I,D4HUEF13,1,0,115.0,405.0,300.0,.11400,8.2869,-6.80528,6.7002,1506,BMT411
2022-11-17,XX,D4GOHF5I,D4GOHF11,1,0,115.0,405.0,300.0,.11500,8.1991,-6.41144,6.8000,1506,BMT411
2022-11-17,XX,D43BRS26,D43B_F11,4,0,235.0,410.0,450.0,.21501,19.315,-11.1996,3.5002,1106,BMT37
2022-11-17,XX,D4GROG51,D4GR2G12,4,0,115.0,405.0,300.0,.07700,8.3671,-5.80833,6.4000,1506,BMT411
2022-11-17,XX,D4GROG52,D4GR2G13,1,0,115.0,405.0,300.0,.08199,8.3750,-12.0908,6.2004,1506,BMT412
2022-11-17,XX,D4GROG5K,D4GROG12,3,0,120.0,400.0,350.0,.10200,8.6390,-28.5885,5.9000,1683,BMT414
2022-11-17,XX,D4GROG5J,D4GROG13,2,0,115.0,405.0,300.0,.11300,8.2428,-5.21844,7.2000,1506,BMT413
2022-11-17,XX,D4EICH11,D4EICH23,1,0,400.0,231.0,1000.,.24400,24.367,-1.99852,1.1000,1443,BMT401
2022-11-17,XX,D4EICH5I,D4EICH12,2,0,120.0,400.0,300.0,.10200,9.1670,-6.10754,5.7000,1443,BMT402
2022-11-17,XX,D4EICH5A,D4EICH23,1,0,110.0,220.0,200.0,.15600,7.9240,-21.0987,9.5041,1050,BMT201
2022-11-17,XX,D4EICH5C,D4EICH23,3,8,110.0,220.0,200.0,.16601,7.9843,-34.9012,9.6033,1050,BMT203
2022-11-17,XX,D4EICH5B,D4EICH24,2,0,110.0,220.0,200.0,.11900,7.9851,-2.59262,6.1000,1050,BMT202
2022-11-17,XX,D4BUEH5A,D4BUEH21,1,0,110.0,220.0,200.0,.11701,8.0463,-2.60984,5.2000,1050,BMT201
2022-11-17,XX,D4MULH5J,D4MULH11,2,0,115.0,405.0,300.0,.11400,8.2428,-4.71212,7.0004,1506,BMT412
2022-11-17,XX,D4MULH5I,D4MULH14,1,0,115.0,405.0,300.0,.11500,8.2428,-7.21342,6.5996,1506,BMT411
2022-11-17,XX,D4MULH5K,D4MULH14,3,0,115.0,405.0,300.0,.11500,8.2428,-7.21214,6.8998,1506,BMT413
2022-11-17,XX,D4BRNK5B,D4BRNK21,2,8,110.0,220.0,200.0,.17799,8.2261,-44.6010,10.198,1050,BMT202
2022-11-17,XX,D4BRNK5A,D4BRNK22,1,0,110.0,220.0,200.0,.16299,8.2258,-44.7082,10.099,1050,BMT201
2022-11-17,XX,D4BIRK5C,D4BIRK22,1,0,110.0,220.0,200.0,.15800,7.9239,-1.37880,6.5000,1050,BMT201_2
2022-11-17,XX,D4BIRK5D,D4BIRK22,2,0,110.0,220.0,200.0,.15999,8.1659,-43.3012,10.802,1050,BMT203
2022-11-17,XX,D4BRUK5I,D4BRUK11,1,8,115.0,405.0,300.0,.11999,8.3181,-8.89310,7.3996,1506,BMT411
2022-11-17,XX,D4OWAL5A,D4OWAL22,1,0,110.0,220.0,200.0,.11601,7.9253,-6.60257,7.4000,1050,BMT201
2022-11-17,XX,D4OWAL5B,D4OWAL22,2,0,110.0,220.0,200.0,.17500,7.8031,-24.6972,9.5041,1050,BMT202
2022-11-17,XX,D4DELL5I,D4DELL11,1,0,115.0,405.0,300.0,.07700,8.3402,-5.61554,6.5996,1506,BMU313
2022-11-17,XX,D4DELL5J,D4DELL12,2,0,115.0,405.0,300.0,.07800,8.4808,-9.09915,5.6000,1506,BMU314
2022-11-17,XX,D4VILL5I,D4VILL11,1,0,120.0,400.0,300.0,.10301,9.0709,-7.59647,5.6000,1443,BMT401
2022-11-17,XX,D4DAXL11,D4DAXL21,1,0,400.0,231.0,1000.,.24704,24.647,-2.30054,1.1000,1443,BMT401
2022-11-17,XX,D4DAXL5A,D4DAXL21,1,8,110.0,220.0,200.0,.11801,8.1061,-2.30119,5.0000,1050,BMT201
2022-11-17,XX,D4DAXL12,D4DAXL23,2,0,400.0,231.0,1000.,.34304,24.158,-7.60220,1.6000,1443,BMT402
2022-11-17,XX,D4DAXL5I,D4DAXL12,3,0,115.0,405.0,300.0,.11400,8.2428,-7.39796,6.7002,1506,BMT411
2022-11-17,XX,D4KUHM13,D4KUHM23,1,0,400.0,231.0,660.0,.40110,24.482,-10.6002,1.3000,953,BMT401
2022-11-17,XX,D4WDLN22,D4WDLN11,1,0,230.0,405.0,350.0,.40299,26.145,-2.69944,2.6994,762,BMU324
2022-11-17,XX,D4WDLN5J,D4WDLN11,2,0,115.0,405.0,300.0,.11400,8.2428,-6.90374,6.4998,1506,BMT412
2022-11-17,XX,D4WDLN5A,D4WDLN22,1,0,110.0,220.0,250.0,.15500,9.1952,-24.7016,9.5041,1312,BMU211
2022-11-17,XX,D4WDLN5I,D4WDLN12,1,0,115.0,405.0,300.0,.11400,8.2869,-6.80528,6.7002,1506,BMT411
2022-11-17,XX,D4ALMN51,D4ALMN21,1,0,110.0,220.0,250.0,.15500,8.6138,-39.2909,11.901,1312,BMT211
2022-11-17,XX,D4ALMN52,D4ALMN21,2,8,110.0,220.0,200.0,.11801,8.2883,-2.81328,5.8000,1050,BMT212
2022-11-17,XX,D4TRSN5I,D4TRSN11,1,0,120.0,405.0,300.0,.12800,8.1110,-8.20068,7.7014,1443,BMT411
2022-11-17,XX,D4TRSN12,D4TRSN5J,2,0,405.0,115.0,300.0,1.3230,106.23,-.499104,.69989,428,BMT412
2022-11-17,XX,D4NSTN5I,D4NSTN11,1,0,115.0,405.0,300.0,.11500,8.2428,-7.48781,6.5996,1506,BMT411
2022-11-17,XX,D4BZWN5I,D4BZWN11,1,0,115.0,405.0,300.0,.13800,8.5511,-100.302,9.3989,1506,BMT411
2022-11-17,XX,D4MEZN51,D4MEZN11,2,0,115.0,405.0,300.0,.07900,8.4059,-7.59991,6.4000,1506,BMT411
2022-11-17,XX,D4MEZN5I,D4MEZN12,1,0,115.0,405.0,300.0,.13999,8.8160,-60.4992,9.3989,1506,BMT412
2022-11-17,XX,D4HOEP5I,D4HOEP11,1,0,120.0,400.0,300.0,.10400,8.9749,-5.70807,6.1000,1443,BMT411
2022-11-17,XX,D4HOEP5J,D4HOEP12,2,0,115.0,405.0,300.0,.07800,8.4861,-8.90743,5.9002,1506,BMT412
2022-11-17,XX,D4SLDR5J,D4SLDR11,2,0,115.0,405.0,300.0,.08701,8.2652,-6.38484,6.7002,1506,BMT413
2022-11-17,XX,D4SLDR5I,D4SLDR12,1,0,115.0,405.0,300.0,.08701,8.2828,-5.18618,6.8000,1506,BMT412
2022-11-17,XX,D4GRKR5J,D4GRKR13,2,0,115.0,405.0,300.0,.11900,8.5509,-5.68037,7.9017,1506,BMU312
2022-11-17,XX,D4GRKR5I,D4GRKR14,1,0,115.0,405.0,300.0,.10401,8.1111,-62.5047,8.7032,1506,BMU311
2022-11-17,XX,D4KUMR51,D4KUMR22,2,0,110.0,220.0,250.0,.15500,9.1952,-24.7016,9.5041,1230,BMT202
2022-11-17,XX,D4KUMR5A,D4KUMR21,1,0,110.0,220.0,200.0,.15400,7.8641,-21.2944,9.0992,1050,BMT201
2022-11-17,XX,D4NEUR21,D4NEUR11,2,8,231.0,400.0,660.0,.23606,8.0824,-9.69777,4.4002,1650,BMT402
2022-11-17,XX,D4NEUR11,D4NEUR21,1,0,400.0,230.0,600.0,.68800,50.395,-2.29892,1.5000,866,BMT401
2022-11-17,XX,D4WIES5A,D4WIES21,1,0,110.0,220.0,150.0,.26900,10.080,-78.5947,11.198,787,BMT201
2022-11-17,XX,D4WIES5I,D4WIES11,1,0,115.0,405.0,300.0,.11500,8.1991,-4.28287,6.8998,1506,BMT411
2022-11-17,XX,D4ENGS5J,D4ENGS11,2,0,115.0,405.0,300.0,.07900,8.3671,-7.89417,6.4000,1506,BMT312
2022-11-17,XX,D4ENGS5I,D4ENGS12,1,8,115.0,405.0,300.0,.07600,7.9792,-6.59205,5.9002,1506,BMT311
2022-11-17,XX,D4ROLS5I,D4ROLS13,1,0,115.0,405.0,300.0,.09800,9.1252,-11.2065,9.9962,1506,BMU312
2022-11-17,XX,D4KAOS51,D4KAOS21,1,0,110.0,220.0,200.0,.15999,7.8628,-34.9043,10.198,1050,BMT201
2022-11-17,XX,D43BRS5A,D43BRS22,1,0,110.0,220.0,200.0,.10300,7.9012,-2.81633,6.0000,1050,BMT22
2022-11-17,XX,D43BRS5B,D43BRS22,2,0,110.0,220.0,200.0,.10200,7.9732,-1.72695,5.4000,1050,BMT23
2022-11-17,XX,D43BRS5C,D43BRS26,3,0,110.0,220.0,200.0,.10300,8.0041,-2.81328,5.8000,1050,BMT24
2022-11-17,XX,D4KAWS5A,D4KAWS21,1,0,110.0,220.0,200.0,.18501,8.0438,-11.7976,7.9000,1050,BMT201
2022-11-17,XX,D4KAWS5B,D4KAWS22,2,0,110.0,220.0,200.0,.11900,8.0462,-2.29627,6.2000,1050,BMT202
2022-11-17,XX,D4HRBT5I,D4HRBT11,1,0,115.0,405.0,300.0,.11200,8.5069,-9.91014,7.2000,1506,BMU311
2022-11-17,XX,D4HRBT5J,D4HRBT12,2,0,115.0,405.0,300.0,.11700,8.5509,-4.09268,8.0983,1506,BMU312
2022-11-17,XX,D4OBJT5I,D4OBJT11,1,0,115.0,405.0,300.0,.13300,8.2421,-53.8905,13.399,1506,BMU311
2022-11-17,XX,D4OBJT5J,D4OBJT11,2,0,115.0,405.0,300.0,.12199,7.8459,-23.1120,12.000,1506,BMU312
2022-11-17,XX,D4GURT5A,D4GURT21,1,8,110.0,220.0,100.0,.42302,15.845,-28.9018,7.2000,525,BMT201
2022-11-17,XX,D4GURT5B,D4GURT22,2,0,110.0,220.0,100.0,.41104,16.209,-10.8034,5.7000,525,BMT202
2022-11-17,XX,D4HDSU5A,D4HDSU21,1,0,110.0,220.0,200.0,.16901,7.9237,-38.4054,10.000,1050,BMT201
2022-11-17,XX,D4HDSU5B,D4HDSU22,2,0,110.0,220.0,200.0,.16099,8.1659,-38.7041,10.099,1050,BMT202
2022-11-17,XX,D4PULV51,D4PULV21,1,0,110.0,220.0,210.0,.18600,9.9658,-2.69666,7.2000,1102,BMT211
2022-11-17,XX,D4PULV21,D4PULV12,3,0,230.0,400.0,600.0,.18397,10.226,-2.10499,1.8998,1506,BMT323
2022-11-17,XX,D4PULV5K,D4PULV12,4,0,115.0,405.0,300.0,.07700,8.4901,-8.20669,5.7996,1506,BMU314
2022-11-17,XX,D4PULV5L,D4PULV12,5,0,115.0,405.0,300.0,.11900,8.2432,-49.1951,12.900,1506,BMU315
2022-11-17,XX,D4PULV5I,D4PULV13,6,0,120.0,405.0,300.0,.11299,8.0152,-5.99729,6.4000,1443,BMT416
2022-11-17,XX,D4PULV5J,D4PULV13,7,0,115.0,405.0,300.0,.11500,8.2869,-7.30002,7.2000,1506,BMT417
2022-11-17,XX,D43B_Y11,D43B_Y21,2,0,405.0,230.0,350.0,.98402,83.413,-3.50060,.69989,499,BMT32
2022-11-17,XX,D43B_Y11,D43B_Y21,1,0,405.0,230.0,350.0,.99004,83.225,-2.99990,.79988,499,BMT31
2022-11-17,XX,D43B_Y12,D43B_Y22,5,0,405.0,230.0,350.0,1.1900,81.207,-2.50026,.60003,499,BMT34
2022-11-17,XX,D43B_Y12,D43B_Y22,3,0,405.0,230.0,350.0,1.1510,81.536,-2.20015,.69989,499,BMT33
2022-11-17,XX,D4KUPZ51,D4KUPZ19,1,0,115.0,405.0,300.0,.07500,8.2922,-21.9036,5.9002,1506,BMT411
2022-11-17,XX,D4KUPZ52,D4KUPZ18,2,0,115.0,405.0,300.0,.08100,8.3181,-21.5936,6.8000,1506,BMT413
2022-11-17,XX,D7KKE 7A,D7YKKE1E,1,0,27.00,415.0,850.0,.00100,.14100,-588.290,378.60,99989,TR BAT01
2022-11-17,XX,D7KKE 7A,D7YKKE1E,2,0,27.00,415.0,850.0,.00100,.14800,-1899.89,565.16,99989,TR BAT02
2022-11-17,XX,D7FWS 5B,D7FWS 21,1,0,115.0,220.0,300.0,.12099,6.4262,-78.0111,15.002,2008,TR 211
2022-11-17,XX,D7FWS 5A,D7FWS 22,1,0,115.0,220.0,300.0,.12099,6.4262,-78.0111,15.002,2008,TR 212
2022-11-17,XX,D7A83070,D7A8302A,1,0,27.00,235.0,109.0,.02600,.86598,-210.044,78.203,99989,TR DT10
2022-11-17,XX,D7A83071,D7A8302B,1,8,27.00,235.0,225.0,.00900,.41799,-151.514,138.00,99989,TR GT11
2022-11-17,XX,D7A83072,D7A8302A,1,0,27.00,235.0,225.0,.00900,.41799,-151.514,138.00,99989,TR GT12
2022-11-17,XX,D7BABA5B,D7BABA11,1,0,120.0,400.0,350.0,.10300,8.7620,-27.5018,6.1000,2245,TR 411
2022-11-17,XX,D7BABA61,D7BABA2A,1,0,65.00,220.0,83.80,.18501,7.5604,-35.2922,11.600,2200,TR 201
2022-11-17,XX,D7BABA5C,D7BABA12,1,0,120.0,400.0,350.0,.10300,8.7620,-27.5018,6.1000,2245,TR 412
2022-11-17,XX,D7KWDA71,D7YKWD11,1,0,27.00,415.0,700.0,.00200,.19300,-922.210,267.49,99989,AT01
2022-11-17,XX,D7KWDA71,D7YKWD11,2,0,27.00,415.0,700.0,.00200,.19300,-922.210,267.49,99989,AT02
2022-11-17,XX,D7WDLA5A,D7WDLA1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2245,TR 411
2022-11-17,XX,D7WDLA5B,D7WDLA1B,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2245,TR 412
2022-11-17,XX,D7BOLA71,D7BOLA2A,1,0,25.00,220.0,180.0,.00800,.60002,-513.425,152.80,3078,TR 201
2022-11-17,XX,D7BOLA5B,D7BOLA2A,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1400,TR 211
2022-11-17,XX,D7BOLA5D,D7BOLA2A,1,0,110.0,220.0,200.0,.19000,7.7423,-31.6059,9.8017,1400,TR 212
2022-11-17,XX,D7OPLA1A,D7OPLA61,1,0,400.0,50.70,300.0,.98204,53.320,-.601197,.60000,99999,TRSTATC1
2022-11-17,XX,D7OPLA5A,D7OPLA1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2245,TR 412
2022-11-17,XX,D7OPLA5A,D7OPLA2C,1,8,110.0,220.0,200.0,.19000,7.7423,-31.6059,9.8017,1400,TR 211
2022-11-17,XX,D7OPLA2C,D7OPLA1A,1,0,230.0,400.0,600.0,.17604,16.046,-3.59152,4.3006,2008,TR 422
2022-11-17,XX,D7OPLA5B,D7OPLA1B,1,0,120.0,400.0,350.0,.10600,8.8870,-11.9919,8.2986,2245,TR 411
2022-11-17,XX,D7OPLA2B,D7OPLA1B,1,0,240.0,400.0,600.0,.24000,17.276,-39.0998,6.1007,1924,TR 421
2022-11-17,XX,D7UNNA5A,D7UNNA1B,1,0,120.0,400.0,300.0,.12701,9.1201,-15.3889,6.4000,1924,TR 411
2022-11-17,XX,D7KWWA70,D7KWWA10,1,0,27.00,420.0,890.0,.00200,.12600,-174.297,335.94,99989,TR BL10
2022-11-17,XX,D7KWWA79,D7KWWA29,1,0,27.00,245.0,450.0,.00300,.26399,-1066.99,310.01,99989,TR 9 21
2022-11-17,XX,D7MAXA5B,D7MAXA2C,1,0,110.0,220.0,250.0,.10900,6.9678,-4.59210,8.2975,99997,TR 211
2022-11-17,XX,D7KWIB7B,D7YKWI1B,1,0,27.00,420.0,850.0,.00200,.14100,-185.402,326.47,99989,TR BL B
2022-11-17,XX,D7SELB5A,D7SELB1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2052,TR 411
2022-11-17,XX,D7HAMB5A,D7HAMB2B,1,0,110.0,220.0,200.0,.18501,7.5602,-35.2988,11.603,1400,TR 211
2022-11-17,XX,D7HAMB5B,D7HAMB2A,1,0,110.0,220.0,200.0,.18501,7.5602,-35.2988,11.603,1400,TR 212
2022-11-17,XX,D7LAMB5A,D7LAMB1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,99997,TR 411
2022-11-17,XX,D7LAMB5B,D7LAMB1B,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,99997,TR 412
2022-11-17,XX,D7WAMB5A,D7WAMB2A,1,0,120.0,230.0,300.0,.12800,10.560,-34.1054,9.7014,1887,TR 212
2022-11-17,XX,D7WAMB5B,D7WAMB2A,1,0,110.0,220.0,220.0,.17000,10.284,-20.1968,9.6033,1385,TR 211
2022-11-17,XX,D7LIMB5A,D7LIMB1A,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,1604,TR 411
2022-11-17,XX,D7LIMB5A,D7LIMB1B,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,1604,TR 413
2022-11-17,XX,D7LIMB5C,D7LIMB1B,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,1604,TR 412
2022-11-17,XX,D7HOMB5A,D7HOMB2B,1,8,110.0,220.0,250.0,.12599,6.2961,-43.5931,12.802,1749,TR 21
2022-11-17,XX,D7LIPB5A,D7LIPB11,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2245,TR 411
2022-11-17,XX,D7LIPB5B,D7LIPB12,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2245,TR 412
2022-11-17,XX,D7LIPB5E,D7LIPB1Z,1,8,120.0,400.0,350.0,.12202,8.6400,-9.60722,7.4028,99997,TR R1 E
2022-11-17,XX,D7EMSB70,D7KWEM2B,1,0,27.00,245.0,500.0,.00300,.25500,-4002.25,858.44,99989,TR B0
2022-11-17,XX,D7BKWB71,D7BKWB1A,1,0,27.00,400.0,160.0,.02200,1.4720,-33.5334,64.198,99989,TR 10A
2022-11-17,XX,D7BKWB72,D7BKWB1A,1,0,27.00,400.0,160.0,.02200,1.4720,-33.5334,64.198,99989,TR 10AT
2022-11-17,XX,D7BKWB73,D7BKWB1A,1,0,27.00,400.0,160.0,.02200,1.4720,-33.5334,64.198,99989,TR 10B
2022-11-17,XX,D7BKWB74,D7BKWB1A,1,0,27.00,400.0,160.0,.02200,1.4720,-33.5334,64.198,99989,TR 10BT
2022-11-17,XX,D7BKWB75,D7BKWB1A,1,0,27.00,400.0,160.0,.02200,1.4720,-33.5334,64.198,99989,TR 10C
2022-11-17,XX,D7BKWB76,D7BKWB1A,1,0,27.00,400.0,160.0,.02200,1.4720,-33.5334,64.198,99989,TR 10CT
2022-11-17,XX,D7BEXB7A,D7BEXB1A,1,0,27.00,420.0,830.0,.00200,.14500,-1038.64,466.39,99989,TR A41
2022-11-17,XX,D7BEEC5A,D7BEEC21,1,0,110.0,220.0,200.0,.19000,7.7423,-31.6059,9.8017,1400,TR 211
2022-11-17,XX,D7BEEC5C,D7BEEC22,1,0,110.0,220.0,200.0,.19000,7.7423,-31.6059,9.8017,1400,TR 212
2022-11-17,XX,D7NLIC5B,D7NLIC1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2245,TR 411
2022-11-17,XX,D7WELC5C,D7WELC11,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,99997,TR 411
2022-11-17,XX,D7WELC5D,D7WELC12,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,99997,TR 412
2022-11-17,XX,D7STOC5A,D7STOC21,1,0,110.0,220.0,200.0,.18501,7.5602,-35.2988,11.603,1400,TR 211
2022-11-17,XX,D7BISC5A,D7BISC1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2245,TR 411
2022-11-17,XX,D7BISC5A,D7BISC1A,2,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,99997,TR 413
2022-11-17,XX,D7BISC5B,D7BISC1B,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2245,TR 412
2022-11-17,XX,D7EMSC70,D7KWEM2C,1,0,27.00,245.0,500.0,.00300,.25500,-4002.25,858.44,99989,TR C0
2022-11-17,XX,D7KRUC5A,D7KRUC1A,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,1570,TR 411
2022-11-17,XX,D7KRUC5B,D7KRUC1B,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,1570,TR 412
2022-11-17,XX,D7NEHD5A,D7NEHD1A,1,0,120.0,400.0,250.0,.14999,11.969,-4.59066,6.3000,1604,TR 411
2022-11-17,XX,D7NEHD5B,D7NEHD1B,1,0,120.0,400.0,250.0,.15900,11.518,-14.8034,5.0000,1604,TR 412
2022-11-17,XX,D7KWHD71,D7KWHD55,1,0,27.00,116.0,200.0,.00700,.44299,-169.598,90.096,99989,TR M5
2022-11-17,XX,D7LIND5B,D7LIND1A,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,1604,TR 412
2022-11-17,XX,D7LIND5C,D7LIND1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2245,TR 411
2022-11-17,XX,D7GUND5A,D7GUND1A,1,0,115.0,400.0,350.0,.10904,8.1251,-21.8989,9.3006,3544,TR 45
2022-11-17,XX,D7UERD5A,D7UERD2B,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1400,TR 211
2022-11-17,XX,D7EMSD70,D7KWEM10,1,0,27.00,420.0,410.0,.00300,.26600,-59.8175,205.76,99989,TR DT D0
2022-11-17,XX,D7EMSD71,D7KWEM11,1,0,27.00,420.0,410.0,.00300,.26600,-59.8175,205.76,99989,TR GT D1
2022-11-17,XX,D7EMSD72,D7KWEM12,1,0,27.00,420.0,410.0,.00300,.26600,-59.8175,205.76,99989,TR GT D2
2022-11-17,XX,D7ENSD71,D7ENSD5A,1,8,27.00,110.0,145.0,.01300,.59502,-466.739,161.45,99989,BAT01
2022-11-17,XX,D7ENSD71,D7ENSD2B,1,8,27.00,245.0,145.0,.01300,.59502,.0000000,.00000,99989,BAT02
2022-11-17,XX,D7ENSD72,D7ENSD5A,1,8,27.00,110.0,145.0,.00700,.43600,-64.0106,89.204,99989,BAT03
2022-11-17,XX,D7ENSD5A,D7ENSD2B,2,0,110.0,220.0,200.0,.19799,7.6350,-65.6920,7.9000,1400,TR 212
2022-11-17,XX,D7ENSD5A,D7ENSD2B,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1400,TR 211
2022-11-17,XX,D7ENSD2A,D7ENSD1A,1,0,230.0,400.0,600.0,.17604,16.046,-3.59152,4.3006,2008,TR 421
2022-11-17,XX,D7ENSD2A,D7ENSD2B,2,0,230.0,230.0,600.0,.08900,10.000,-3.69612,1.1000,2008,TR 221 E
2022-11-17,XX,D7ENSD5C,D7ENSD2B,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1400,TR 213
2022-11-17,XX,D7IBBE5B,D7IBBE22,1,0,110.0,220.0,200.0,.18501,7.5602,-35.2988,11.603,1400,TR 212
2022-11-17,XX,D7IBBE5A,D7IBBE1S,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2021,TR 411
2022-11-17,XX,D7EIBE5A,D7EIBE1A,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,1457,TR 411
2022-11-17,XX,D7EIBE2C,D7EIBE1A,1,0,240.0,400.0,600.0,.24000,17.278,-6.40343,5.3003,1924,TR 421
2022-11-17,XX,D7EIBE5C,D7EIBE1C,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,1457,TR 412
2022-11-17,XX,D7URBE5A,D7URBE1A,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,1604,TR 411
2022-11-17,XX,D7URBE1A,D7URBE2A,1,0,400.0,231.0,1000.,.33104,24.799,-6.89941,1.9000,1924,TR 421
2022-11-17,XX,D7URBE5D,D7URBE2A,1,0,115.0,220.0,300.0,.11900,7.6259,-39.8965,8.8998,1888,TR 214
2022-11-17,XX,D7URBE1C,D7URBE2B,1,0,400.0,231.0,1000.,.33104,24.799,-6.89941,1.9000,1924,TR 422
2022-11-17,XX,D7NRHE5A,D7NRHE1C,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,1436,TR 413
2022-11-17,XX,D7NRHE1A,D7NRHE2C,1,8,400.0,231.0,1000.,.33104,24.799,-6.89941,1.9000,1924,TR 421
2022-11-17,XX,D7NRHE5F,D7NRHE1A,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,1436,TR 411
2022-11-17,XX,D7NRHE5C,D7NRHE2C,1,0,110.0,220.0,200.0,.18501,7.5602,-35.2988,11.603,1262,TR 212
2022-11-17,XX,D7KWHE71,D7KWHE16,1,0,27.00,410.0,760.0,.00200,.15400,-275.260,336.49,99989,TR BL6
2022-11-17,XX,D7AKLE5A,D7AKLE2C,1,0,120.0,230.0,200.0,.14198,12.744,-4.99926,4.8000,1251,TR 211
2022-11-17,XX,D7AKLE5D,D7AKLE2A,1,0,120.0,230.0,200.0,.14198,12.744,-4.99926,4.8000,1251,TR 212
2022-11-17,XX,D7ELLE5A,D7ELLE2A,1,0,115.0,220.0,300.0,.12800,6.2581,-48.2894,12.597,2008,TR 211
2022-11-17,XX,D7ELLE5B,D7ELLE2A,1,0,115.0,220.0,300.0,.12800,6.2581,-48.2894,12.597,2008,TR 212
2022-11-17,XX,D7ELME5A,D7ELME2B,1,0,120.0,230.0,300.0,.12800,11.520,-24.9980,7.2986,1924,TR 211
2022-11-17,XX,D7ELME5B,D7ELME2B,1,0,120.0,230.0,300.0,.12800,11.520,-24.9980,7.2986,1884,TR 212
2022-11-17,XX,D7HANE5B,D7HANE2B,1,0,115.0,220.0,300.0,.12900,7.7580,-32.5091,10.200,2008,TR 212
2022-11-17,XX,D7HANE2B,D7HANE1C,1,0,230.0,400.0,600.0,.22894,16.483,-11.0031,5.2004,2008,TR 421
2022-11-17,XX,D7HANE5C,D7HANE1B,1,0,120.0,400.0,300.0,.12701,9.1201,-15.3889,6.4000,1924,TR 411
2022-11-17,XX,D7HONE5A,D7HONE1A,1,0,120.0,400.0,350.0,.10600,8.8870,-11.9919,8.2986,2245,TR 411
