date,country,node1,node2,orderCode,status,ratedVoltNRW,ratedVoltRW,nomPower,restR,reactX,susceptanceB,conductanceG,currentLimA,elementName2022-11-17,BE,BAMERC3V,BAMERC3C,1,0,150.0,150.0,331.0,0.1801,7.4288,-9.30412,4.4133,1249,AMERC150 ALT
2022-11-17,XX,D7HONE1C,D7HONE2A,1,0,400.0,231.0,660.0,.55794,25.681,-7.60019,1.7000,1271,TR 421
2022-11-17,XX,D7HONE5B,D7HONE1C,1,0,120.0,400.0,350.0,.10600,8.8870,-11.9919,8.2986,2245,TR 412
2022-11-17,XX,D7KOPE5A,D7KOPE23,1,0,110.0,220.0,200.0,.18501,7.5602,-35.2988,11.603,1400,TR 23
2022-11-17,XX,D7KOPE5B,D7KOPE24,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1400,TR 24
2022-11-17,XX,D7ARPE5A,D7ARPE1A,1,0,120.0,400.0,300.0,.12701,9.1201,-15.3889,6.4000,1924,TR 411
2022-11-17,XX,D7GARE5A,D7GARE1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,99997,TR 415
2022-11-17,XX,D7GARE5A,D7GARE2C,1,0,110.0,220.0,200.0,.17001,7.8638,-826.356,12.198,99997,U 202
2022-11-17,XX,D7GARE5F,D7GARE1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,99997,TR 412
2022-11-17,XX,D7GARE5F,D7GARE1A,2,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,99997,TR 411
2022-11-17,XX,D7GARE5G,D7GARE1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,99997,TR 413
2022-11-17,XX,D7GARE5G,D7GARE1A,2,8,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,99997,TR 414
2022-11-17,XX,D7GARE5G,D7GARE2C,1,0,110.0,220.0,200.0,.20101,8.0258,-467.585,13.099,99997,U 203
2022-11-17,XX,D7GARE5G,D7GARE2D,2,0,110.0,220.0,200.0,.20500,8.0439,-725.469,14.802,99997,U 204
2022-11-17,XX,D7GARE5G,D7GARE2D,1,0,116.0,232.0,200.0,.19400,8.8122,-254.036,7.9964,100001,U 201
2022-11-17,XX,D7EISE5A,D7EISE2B,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1334,TR 211
2022-11-17,XX,D7EISE5B,D7EISE2A,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1334,TR 212
2022-11-17,XX,D7ROSE5A,D7ROSE1A,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,1604,TR 412
2022-11-17,XX,D7ROSE5B,D7ROSE1B,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,1604,TR 411
2022-11-17,XX,D7OSSE5B,D7OSSE21,1,0,110.0,220.0,200.0,.18501,7.5602,-35.2988,11.603,1400,TR 211
2022-11-17,XX,D7KUSE1A,D7KUSE71,1,0,400.0,27.00,300.0,1.0380,64.680,-.501327,.60000,99999,TRSTATC1
2022-11-17,XX,D7KUSE5B,D7KUSE2A,1,0,120.0,230.0,300.0,.15101,11.160,-19.2988,7.9028,1847,TR 212
2022-11-17,XX,D7KUSE2C,D7KUSE1A,1,0,230.0,400.0,600.0,.20602,16.221,-17.2053,5.6994,2008,TR 421
2022-11-17,XX,D7KUSE5B,D7KUSE1B,1,0,120.0,400.0,300.0,.12701,9.1201,-15.3889,6.4000,1924,TR 411
2022-11-17,XX,D7KUSE5C,D7KUSE2C,1,0,120.0,230.0,300.0,.15101,11.160,-19.2988,7.9028,1847,TR 213
2022-11-17,XX,D7PETE5A,D7PETE1A,1,0,120.0,400.0,350.0,.12496,8.6379,-47.6997,18.097,2247,TR 411
2022-11-17,XX,D7PETE1A,D7PETE2A,1,0,400.0,231.0,1000.,.33104,24.799,-6.89941,1.9000,1924,TR 422
2022-11-17,XX,D7PETE1A,D7PETE2C,1,0,400.0,231.0,1000.,.33104,24.799,-6.89941,1.9000,1924,TR 423
2022-11-17,XX,D7NSTE1A,D7NSTE2A,1,0,400.0,231.0,1000.,.33104,24.799,-6.89941,1.9000,1924,TR 422
2022-11-17,XX,D7NSTE5C,D7NSTE1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2011,TR 411
2022-11-17,XX,D7NSTE1B,D7NSTE2B,2,0,400.0,231.0,600.0,.45911,45.176,-1.59994,.50000,1155,TR 423
2022-11-17,XX,D7NSTE1B,D7NSTE2B,1,0,400.0,231.0,1000.,.33104,24.799,-6.89941,1.9000,1924,TR 421
2022-11-17,XX,D7OTTE5A,D7OTTE1B,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2245,TR 411
2022-11-17,XX,D7OTTE5B,D7OTTE1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2245,TR 412
2022-11-17,XX,D7ELVE5A,D7ELVE2A,2,0,115.0,230.0,300.0,.12700,7.6381,-101.809,7.1002,99997,TR 203
2022-11-17,XX,D7ELVE5A,D7ELVE2A,1,0,110.0,220.0,200.0,.17899,9.9742,-457.740,10.099,99997,TR 201
2022-11-17,XX,D7ELVE5B,D7ELVE2B,1,0,115.0,230.0,300.0,.12900,7.4300,-380.898,12.302,99997,TR 202
2022-11-17,XX,D7SHWE59,D7SHWE21,1,0,110.0,220.0,200.0,.19000,7.7423,-31.6059,9.8017,1400,TR 211
2022-11-17,XX,D7SHWE5O,D7SHWE22,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1400,TR 212
2022-11-17,XX,D7KPWE75,D7KPWE25,1,0,27.00,245.0,200.0,.01300,.45599,-1000.58,214.54,99989,TR 5 21
2022-11-17,XX,D7ROXE5A,D7ROXE1A,1,0,120.0,400.0,300.0,.12701,9.1201,-15.3889,6.4000,1924,TR 411
2022-11-17,XX,D7PAFF5A,D7PAFF1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2245,TR 411
2022-11-17,XX,D7PAFF5D,D7PAFF1C,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2245,TR 412
2022-11-17,XX,D7KRIF1A,D7KRIF71,1,0,400.0,27.00,300.0,1.0380,64.680,-.501327,.60000,99999,TRSTATC1
2022-11-17,XX,D7KRIF5C,D7KRIF1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2226,TR 413
2022-11-17,XX,D7KRIF5D,D7KRIF1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2226,TR 411
2022-11-17,XX,D7KRIF5C,D7KRIF1B,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2226,TR 412
2022-11-17,XX,D7HALF5B,D7HALF1A,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,1604,TR 411
2022-11-17,XX,D7HULF5B,D7HULF1C,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,99997,TR 411
2022-11-17,XX,D7NORF5A,D7NORF2A,1,0,110.0,220.0,200.0,.19000,7.7423,-31.6059,9.8017,1400,TR 212
2022-11-17,XX,D7NORF5C,D7NORF2A,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1400,TR 211
2022-11-17,XX,D7KRBG7B,D7KRBG1A,1,0,27.00,420.0,750.0,.00200,.15900,-883.243,441.98,99989,TR B41
2022-11-17,XX,D7KRBG7B,D7KRBG1B,1,0,27.00,420.0,750.0,.00200,.15800,-923.866,452.67,99989,TR B42
2022-11-17,XX,D7KRBG7C,D7KRBG1C,1,0,27.00,420.0,850.0,.00100,.14100,-1521.52,558.30,99989,TR C41
2022-11-17,XX,D7KRBG7C,D7KRBG1D,1,0,27.00,420.0,750.0,.00200,.15900,-926.931,446.36,99989,TR C42
2022-11-17,XX,D7SIEG5A,D7SIEG2A,1,0,110.0,220.0,300.0,.18997,7.7421,-31.5886,9.8017,1806,TR 213
2022-11-17,XX,D7SIEG5B,D7SIEG2A,1,0,110.0,220.0,200.0,.17999,7.8079,-8.50099,7.8000,1262,TR 211
2022-11-17,XX,D7SIEG5D,D7SIEG2C,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1262,TR 212
2022-11-17,XX,D7MENG51,D7MENG1B,1,0,120.0,400.0,300.0,.12701,9.1201,-15.3889,6.4000,1993,TR 411
2022-11-17,XX,D7WENG5A,D7WENG2B,1,0,110.0,220.0,200.0,.19000,7.7423,-31.6059,9.8017,1400,TR 212
2022-11-17,XX,D7WENG5B,D7WENG2A,1,0,110.0,220.0,200.0,.18501,7.5602,-35.2988,11.603,1400,TR 211
2022-11-17,XX,D7BERG7A,D7BERG1A,1,0,27.00,420.0,950.0,.00300,.11400,-4002.18,858.44,99989,TR 420
2022-11-17,XX,D7BACH51,D7BACH1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,99997,TR 411
2022-11-17,XX,D7BACH52,D7BACH1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,99997,TR 412
2022-11-17,XX,D7LECH5A,D7LECH1A,1,0,115.0,400.0,350.0,.08300,7.9198,-100.302,7.2998,99997,TR 45
2022-11-17,XX,D7LECH5B,D7LECH1A,1,0,115.0,400.0,350.0,.08300,7.9198,-100.302,7.2998,99997,TR 46
2022-11-17,XX,D7OECH5C,D7OECH1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2245,TR 411
2022-11-17,XX,D7SECH5A,D7SECH1A,1,0,120.0,400.0,350.0,.12496,8.6379,-47.6997,18.097,2247,TR 411
2022-11-17,XX,D7SECH5D,D7SECH2A,1,0,115.0,220.0,300.0,.12900,7.7580,-32.5091,10.200,2008,TR 211
2022-11-17,XX,D7SECH2C,D7SECH1A,1,0,230.0,400.0,600.0,.17604,16.046,-3.59152,4.3006,1795,TR 421
2022-11-17,XX,D7SECH5B,D7SECH1B,1,0,120.0,400.0,350.0,.12496,8.6379,-47.6997,18.097,2247,TR 412
2022-11-17,XX,D7BOCH5A,D7BOCH2A,1,0,110.0,220.0,200.0,.18201,10.404,-15.2042,9.0992,1400,TR 211
2022-11-17,XX,D7BOCH5B,D7BOCH2A,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1400,TR 212
2022-11-17,XX,D7VOEH5A,D7VOEH2A,1,0,115.0,220.0,300.0,.12600,7.8022,-30.9078,7.2000,99997,TR 22
2022-11-17,XX,D7VOEH5A,D7VOEH1B,1,0,115.0,400.0,350.0,.09700,8.3119,-10.9017,7.5002,2657,TR 45
2022-11-17,XX,D7VOEH1C,D7VOEH2A,1,0,400.0,231.0,1000.,.23200,23.805,-2.99912,.90000,1924,TR 421
2022-11-17,XX,D7FUEH5A,D7FUEH2A,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1400,TR 212
2022-11-17,XX,D7FUEH5B,D7FUEH2A,1,0,110.0,220.0,200.0,.18501,7.5602,-35.2988,11.603,1400,TR 211
2022-11-17,XX,D7WEIH7C,D7WEIH2B,1,0,27.00,245.0,770.0,.00300,.15200,-2141.98,576.13,99989,TR C21
2022-11-17,XX,D7DILH71,D7DILH2A,1,8,35.00,220.0,50.00,.11799,2.9859,-115.905,34.098,99997,TR 201
2022-11-17,XX,D7DILH71,D7DILH2A,2,8,35.00,220.0,50.00,.11799,2.9859,-115.905,34.098,99997,TR 203
2022-11-17,XX,D7DILH72,D7DILH2B,1,0,35.00,220.0,50.00,.08800,3.0701,-16.1756,23.502,99997,TR 202
2022-11-17,XX,D7DILH72,D7DILH2B,2,8,35.00,220.0,50.00,.11799,2.9859,-115.905,34.098,99997,TR 204
2022-11-17,XX,D7NILH5A,D7NILH1A,1,0,120.0,400.0,350.0,.11500,8.7380,-88.5068,4.9000,99997,TR 411 E
2022-11-17,XX,D7ROMH5A,D7ROMH1A,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,99997,TR 411
2022-11-17,XX,D7ROMH5B,D7ROMH1A,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,99997,TR 412
2022-11-17,XX,D7FRIM7P,D7YGOH2D,1,0,27.00,245.0,400.0,.00700,.24100,-1894.69,550.75,99989,TR P21
2022-11-17,XX,D7RATH5A,D7RATH11,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2245,TR 411
2022-11-17,XX,D7WEIS7F,D7YWEI1N,1,8,27.00,420.0,400.0,.00500,.28301,-1985.29,424.55,99989,TR F41
2022-11-17,XX,D7WEIS7H,D7YWEI1N,1,0,27.00,420.0,800.0,.00200,.13900,-2315.12,684.77,99989,TR H41
2022-11-17,XX,D7WEIS7G,D7YWEI1S,1,0,27.00,420.0,800.0,.00200,.14400,-2336.75,606.86,99989,TR G41
2022-11-17,XX,D7ROKI5A,D7ROKI1D,1,0,120.0,400.0,250.0,.15900,11.522,-14.8034,5.0000,1604,TR 411
2022-11-17,XX,D7ROKI1A,D7ROKI2C,1,0,400.0,231.0,1000.,.33104,24.799,-6.89941,1.9000,1924,TR 421
2022-11-17,XX,D7OHLI5A,D7OHLI11,1,0,120.0,400.0,350.0,.12496,8.6379,-47.6997,18.097,2247,TR 411
2022-11-17,XX,D7OHLI5C,D7OHLI12,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2245,TR 412
2022-11-17,XX,D7ENNI5A,D7ENNI1S,1,0,120.0,400.0,300.0,.12701,9.1201,-15.3889,6.4000,2480,TR 411
2022-11-17,XX,D7KWNI71,D7KWNI11,1,0,27.00,405.0,540.0,.00300,.22200,-808.314,246.91,99989,TR BL31
2022-11-17,XX,D7WORI5A,D7WORI1A,1,0,115.0,400.0,350.0,.08700,7.9719,-33.9939,5.2998,99997,TR 45
2022-11-17,XX,D7KWVI71,D7VIAN2A,1,0,27.00,245.0,115.0,.02300,.81197,-760.708,137.17,99989,TR M1
2022-11-17,XX,D7KWVI72,D7VIAN2A,1,0,27.00,245.0,115.0,.02300,.81197,-760.708,137.17,99989,TR M2
2022-11-17,XX,D7KWVI73,D7VIAN2F,1,0,27.00,245.0,115.0,.02300,.81197,-760.708,137.17,99989,TR M3
2022-11-17,XX,D7KWVI74,D7VIAN2F,1,0,27.00,245.0,115.0,.02300,.81197,-760.708,137.17,99989,TR M4
2022-11-17,XX,D7KWVI75,D7VIAN2F,1,0,27.00,245.0,115.0,.02300,.81197,-760.708,137.17,99989,TR M5
2022-11-17,XX,D7KWVI76,D7VIAN2K,1,0,27.00,245.0,115.0,.02300,.81197,-760.708,137.17,99989,TR M6
2022-11-17,XX,D7KWVI77,D7VIAN2K,1,0,27.00,245.0,115.0,.02300,.81197,-760.708,137.17,99989,TR M7
2022-11-17,XX,D7KWVI78,D7VIAN2P,1,0,27.00,245.0,115.0,.02300,.81197,-760.708,137.17,99989,TR M8
2022-11-17,XX,D7KWVI79,D7VIAN2P,1,0,27.00,245.0,115.0,.02300,.81197,-760.708,137.17,99989,TR M9
2022-11-17,XX,D7KWVI7A,D7VIAN20,1,0,27.00,245.0,230.0,.00900,.50800,-987.019,210.84,99989,TR M10
2022-11-17,XX,D7KWVI7B,D7VIAN2K,1,0,27.00,245.0,235.0,.00600,.51399,-77.4470,123.80,99989,TR M11
2022-11-17,XX,D7YKWI52,D7YKWI1B,1,8,120.0,400.0,350.0,.12202,8.6400,-9.60722,7.4028,99997,BAT02E
2022-11-17,XX,D7OBZI19,D7OBZI1A,1,0,380.0,400.0,1080.,.21095,24.340,-41.0985,2.5997,99999,TR HGU Z
2022-11-17,XX,D7OBZI5A,D7OBZI1B,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2247,TR 412
2022-11-17,XX,D7OBZI5D,D7OBZI1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2245,TR 411
2022-11-17,XX,D7MECK5B,D7MECK1A,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,1604,TR 411
2022-11-17,XX,D7MECK5C,D7MECK1A,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,1604,TR 412
2022-11-17,XX,D7BOCK5A,D7BOCK2N,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1400,TR 211
2022-11-17,XX,D7BOCK5G,D7BOCK2S,1,0,110.0,220.0,200.0,.17999,7.8079,-8.50099,7.8000,1400,TR 212
2022-11-17,XX,D7KWKN70,D7YKWK2B,1,0,27.00,245.0,355.0,.00300,.33099,-414.645,177.23,99989,TR ST 10
2022-11-17,XX,D7KWKN72,D7YKWK2B,1,0,27.00,245.0,347.0,.00600,.32701,-386.849,179.56,99989,TR GT 12
2022-11-17,XX,D7PFAL5A,D7PFAL21,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1400,TR 211
2022-11-17,XX,D7PFAL5D,D7PFAL2N,1,8,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1400,TR 212
2022-11-17,XX,D7BIBL7A,D7BIBL1A,1,0,27.00,420.0,725.0,.00200,.15800,-769.820,629.63,99989,TR A41
2022-11-17,XX,D7KOBL5A,D7KOBL1A,1,0,120.0,400.0,350.0,.12496,8.6379,-47.6997,18.097,2247,TR 411
2022-11-17,XX,D7EDEL71,D7EDEL2A,1,0,25.00,220.0,180.0,.00800,.60002,-513.425,152.80,4628,TR 201
2022-11-17,XX,D7EDEL72,D7EDEL2B,1,0,25.00,220.0,100.0,.01500,.95001,-106.101,71.600,2859,TR 202
2022-11-17,XX,D7SPEL5B,D7SPEL2A,1,0,110.0,220.0,250.0,.14599,7.5480,-82.3009,7.3000,1908,TR 211
2022-11-17,XX,D7DUEL5A,D7DUEL2C,1,0,115.0,220.0,300.0,.12900,7.7580,-32.5091,10.200,1888,TR 211
2022-11-17,XX,D7DUEL5B,D7DUEL2C,1,0,115.0,220.0,300.0,.12900,7.7580,-32.5091,10.200,1888,TR 212
2022-11-17,XX,D7HUEL5A,D7HUEL1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2245,TR 411
2022-11-17,XX,D7DAHL5B,D7DAHL11,1,0,120.0,400.0,350.0,.12496,8.6379,-47.6997,18.097,2247,TR 411
2022-11-17,XX,D7DAHL5A,D7DAHL12,1,0,120.0,400.0,350.0,.12496,8.6379,-47.6997,18.097,2247,TR 412
2022-11-17,XX,D7GELL5A,D7GELL2B,1,0,110.0,220.0,200.0,.18501,7.5602,-35.2988,11.603,1400,TR 211
2022-11-17,XX,D7GELL5B,D7GELL2B,1,0,110.0,220.0,200.0,.18501,7.5602,-35.2988,11.603,1400,TR 212
2022-11-17,XX,D7SHOL7B,D7SHOL1B,1,0,27.00,420.0,438.0,.00200,.15200,-1539.58,576.13,99989,TR B41
2022-11-17,XX,D7SHOL7C,D7SHOL2C,1,0,27.00,245.0,438.0,.00500,.25300,-1069.06,548.70,99989,TR C21
2022-11-17,XX,D7SHOL7D,D7SHOL2D,1,0,27.00,245.0,438.0,.00500,.25300,-1069.06,548.70,99989,TR D21
2022-11-17,XX,D7VERL5A,D7VERL1N,1,0,120.0,400.0,350.0,.10300,8.8858,-3.11860,8.2014,2245,TR 411
2022-11-17,XX,D7BKWL71,D7BKWL10,1,0,27.00,410.0,345.0,.00600,.31701,-225.922,138.55,99989,TR 3 21
2022-11-17,XX,D7GREM5A,D7GREM2A,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1252,TR 211
2022-11-17,XX,D7GREM5B,D7GREM2A,1,0,110.0,220.0,200.0,.19000,7.7423,-31.6059,9.8017,1252,TR 212
2022-11-17,XX,D7GREM5D,D7GREM2A,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1400,TR 213
2022-11-17,XX,D7FRIM5F,D7FRIM21,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1400,TR 211
2022-11-17,XX,D7URBN5A,D7URBN1B,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,99997,TR 415
2022-11-17,XX,D7URBN5B,D7URBN1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,99997,TR 412
2022-11-17,XX,D7URBN5F,D7URBN1A,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,99997,TR 416
2022-11-17,XX,D7TIEN5A,D7TIEN2B,1,0,110.0,220.0,200.0,.17999,7.8079,-8.50099,7.8000,1050,TR 211
2022-11-17,XX,D7TIEN5A,D7TIEN2B,2,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1050,TR 213
2022-11-17,XX,D7TIEN1A,D7TIEN2B,1,0,400.0,231.0,660.0,.44591,24.740,-.996843,1.6000,1271,TR 421
2022-11-17,XX,D7DUEN5A,D7DUEN2A,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1377,TR 211
2022-11-17,XX,D7MUEN5A,D7MUEN2A,1,0,110.0,220.0,200.0,.17999,7.8079,-8.50099,7.8000,1400,TR 211
2022-11-17,XX,D7MUEN5B,D7MUEN2A,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1400,TR 212
2022-11-17,XX,D7MUEN5C,D7MUEN2B,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1400,TR 213
2022-11-17,XX,D7REIN52,D7REIN1C,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,99997,TR 412
2022-11-17,XX,D7REIN5A,D7REIN1A,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,99997,TR 411
2022-11-17,XX,D7WEIN5B,D7WEIN1A,1,0,120.0,400.0,350.0,.10300,8.7620,-27.5018,6.1000,2021,TR 411
2022-11-17,XX,D7WEIN5B,D7WEIN1A,2,0,120.0,400.0,350.0,.10300,8.7620,-27.5018,6.1000,2021,TR 412
2022-11-17,XX,D7KWKN71,D7KWKN11,1,0,27.00,420.0,347.0,.00600,.32701,-346.573,248.56,99989,TR GT 11
2022-11-17,XX,D7KWKN7B,D7KWKN1C,1,0,27.00,420.0,550.0,.00300,.22399,-144.607,258.85,99989,TR BL20
2022-11-17,XX,D7GRON5B,D7GRON22,1,0,120.0,230.0,300.0,.12800,11.520,-34.1054,9.7014,1924,TR 212
2022-11-17,XX,D7GRON5A,D7GRON1B,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2245,TR 411
2022-11-17,XX,D7GRON1A,D7GRON1B,2,0,400.0,400.0,1500.,.13099,3.3100,-6.19894,2.9000,2165,TR 441 E
2022-11-17,XX,D7KARN5A,D7KARN1A,1,0,120.0,400.0,350.0,.10300,8.8858,-3.11860,8.2014,2245,TR 411
2022-11-17,XX,D7KARN5B,D7KARN1A,1,0,120.0,400.0,350.0,.10300,8.8858,-3.11860,8.2014,2245,TR 412
2022-11-17,XX,D7HERN73,D7HERN2A,1,0,27.00,245.0,400.0,.00500,.23600,-1976.44,466.39,99989,TR 3 21
2022-11-17,XX,D7HERN74,D7HERN24,1,0,27.00,245.0,500.0,.00300,.11900,-3951.76,932.78,99989,TR 225
2022-11-17,XX,D7PFUN5A,D7PFUN1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2196,TR 411
2022-11-17,XX,D7PFUN5D,D7PFUN1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2196,TR 413
2022-11-17,XX,D7PFUN5C,D7PFUN1B,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2196,TR 412
2022-11-17,XX,D7ZKUN58,D7ZKUN11,1,0,120.0,400.0,350.0,.12496,8.6379,-47.6997,18.097,2245,TR 411
2022-11-17,XX,D7UTFO5A,D7UTFO2A,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1400,TR 212
2022-11-17,XX,D7UTFO1A,D7UTFO2A,1,0,400.0,231.0,1000.,.33104,24.799,-6.89941,1.9000,1924,TR 422
2022-11-17,XX,D7UTFO5C,D7UTFO1C,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,1539,TR 411
2022-11-17,XX,D7UTFO1C,D7UTFO2C,1,0,400.0,231.0,1000.,.33104,24.799,-6.89941,1.9000,1924,TR 421
2022-11-17,XX,D7KNAP5B,D7KNAP1A,1,0,120.0,400.0,350.0,.10300,8.8858,-3.11860,8.2014,2245,TR 411
2022-11-17,XX,D7POEP5A,D7POEP2A,1,0,120.0,230.0,300.0,.15299,11.202,-61.8986,8.7986,1888,TR 212
2022-11-17,XX,D7POEP5A,D7POEP2C,1,0,120.0,230.0,300.0,.12800,11.520,-34.1054,9.7014,1888,TR 211
2022-11-17,XX,D7POEP5B,D7POEP2A,1,0,110.0,220.0,200.0,.19100,10.284,-48.7011,9.5041,1262,TR 213
2022-11-17,XX,D7WELP71,D7WELP21,1,0,30.00,220.0,100.0,.02400,1.0780,-237.955,93.200,1882,TR 201
2022-11-17,XX,D7MEPP5B,D7MEPP1A,1,8,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,1026,TR 411
2022-11-17,XX,D7LEUP5A,D7LEUP15,1,0,115.0,400.0,350.0,.09700,8.3119,-9.99817,7.3996,99997,TR 45
2022-11-17,XX,D7SAAR5B,D7SAAR2O,1,0,110.0,220.0,200.0,.18501,7.5602,-35.2988,11.603,1334,TR 211
2022-11-17,XX,D7SAAR5B,D7SAAR2W,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1334,TR 212
2022-11-17,XX,D7LAER5A,D7LAER2A,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1400,TR 212
2022-11-17,XX,D7SIER5A,D7SIER1B,1,0,120.0,400.0,350.0,.12496,8.6379,-47.6997,18.097,2245,TR 411
2022-11-17,XX,D7BUER51,D7BUER2A,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1400,TR 211
2022-11-17,XX,D7BUER52,D7BUER1A,1,0,120.0,400.0,350.0,.12496,8.6379,-47.6997,18.097,2247,TR 412
2022-11-17,XX,D7BUER59,D7BUER1B,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2245,TR 411
2022-11-17,XX,D7BUER2A,D7BUER1B,1,0,230.0,400.0,600.0,.24701,16.838,-45.0044,6.0000,2008,TR 422
2022-11-17,XX,D7BUER1A,D7BUER2C,1,0,400.0,231.0,1000.,.33104,24.799,-6.89941,1.9000,1924,TR 421
2022-11-17,XX,D7WEHR5A,D7WEHR1A,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,1604,TR 411
2022-11-17,XX,D7WEHR1A,D7WEHR2B,1,0,400.0,231.0,1000.,.33104,24.799,-6.89941,1.9000,1924,TR 421
2022-11-17,XX,D7WEHR5C,D7WEHR1B,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,1604,TR 412
2022-11-17,XX,D7GOHR5A,D7GOHR2A,1,0,110.0,220.0,150.0,.24302,10.162,-12.1962,8.4959,99997,TR 211
2022-11-17,XX,D7OSTR5A,D7OSTR1A,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,1604,TR 411
2022-11-17,XX,D7OSTR5B,D7OSTR1A,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,1604,TR 412
2022-11-17,XX,D7DAUR1A,D7DAUR71,1,0,400.0,27.00,300.0,1.0380,64.680,-.501327,.60000,99999,TRSTATC1
2022-11-17,XX,D7DAUR5A,D7DAUR1B,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2245,TR 411
2022-11-17,XX,D7DAUR1B,D7DAUR2A,1,0,400.0,231.0,1000.,.33104,24.799,-6.89941,1.9000,1924,TR 421
2022-11-17,XX,D7DAUR1A,D7DAUR2B,1,0,400.0,231.0,1000.,.23200,23.805,-2.99912,.90000,1924,TR 422
2022-11-17,XX,D7DAUR5C,D7DAUR1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2245,TR 412
2022-11-17,XX,D7NEUR7A,D7NEUR2A,1,0,27.00,245.0,400.0,.00500,.23800,-1884.98,367.35,99989,TR A21
2022-11-17,XX,D7NEUR7B,D7YNEU1B,1,0,27.00,420.0,400.0,.00500,.27900,-1156.33,346.50,99989,TR B41
2022-11-17,XX,D7NEUR7E,D7NEUR1C,1,0,27.00,420.0,800.0,.00200,.13900,-2310.06,701.65,99989,TR E41
2022-11-17,XX,D7NEUR7C,D7YNEU1B,1,0,27.00,420.0,400.0,.00500,.27900,-1156.33,346.50,99989,TR C41
2022-11-17,XX,D7NEUR7D,D7YNEU1B,1,0,27.00,420.0,800.0,.00200,.13900,-2310.06,701.65,99989,TR D41
2022-11-17,XX,D7NEUR7F,D7YNEU1D,1,0,27.00,420.0,850.0,.00100,.16000,-1494.43,451.85,99989,TR F10
2022-11-17,XX,D7NEUR7F,D7YNEU1D,2,0,27.00,420.0,850.0,.00100,.16000,-1494.43,451.85,99989,TR F20
2022-11-17,XX,D7NEUR7G,D7YNEU1E,1,0,27.00,420.0,850.0,.00100,.16000,-1494.43,451.85,99989,TR G10
2022-11-17,XX,D7NEUR7G,D7YNEU1E,2,0,27.00,420.0,850.0,.00100,.16000,-1494.43,451.85,99989,TR G20
2022-11-17,XX,D7LIES5A,D7LIES1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2205,TR 411
2022-11-17,XX,D7BUES5A,D7BUES2A,1,0,120.0,230.0,300.0,.12800,11.520,-24.9980,7.2986,1924,TR 211
2022-11-17,XX,D7BUES2A,D7BUES1A,1,0,240.0,400.0,600.0,.24000,17.278,-6.40343,5.3003,1924,TR 421
2022-11-17,XX,D7LUES5A,D7LUES1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2052,TR 411
2022-11-17,XX,D7LUES5B,D7LUES2A,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1400,TR 211
2022-11-17,XX,D7LUES5C,D7LUES2B,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1400,TR 212
2022-11-17,XX,D7MUES5A,D7MUES21,1,0,120.0,230.0,300.0,.15501,11.280,-62.1047,7.2014,1924,TR 211
2022-11-17,XX,D7REIS5A,D7REIS2A,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1400,TR 211
2022-11-17,XX,D7WEIS7F,D7WEIS51,1,0,27.00,116.0,200.0,.01000,.45099,-697.444,150.89,99989,TR BAT51
2022-11-17,XX,D7WEIS71,D7WEIS53,1,0,27.00,116.0,240.0,.00600,.42900,-129.269,103.50,99989,TR G3
2022-11-17,XX,D7WEIS7F,D7WEIS52,1,0,27.00,116.0,200.0,.01000,.45099,-697.444,150.89,99989,TR BAT52
2022-11-17,XX,D7WEIS72,D7WEIS59,1,0,27.00,116.0,240.0,.00600,.42900,-129.269,103.50,99989,TR H3
2022-11-17,XX,D7WALS2A,D7WALS11,1,0,230.0,400.0,600.0,.17604,16.046,-3.59152,4.3006,2008,TR 421
2022-11-17,XX,D7WALS5A,D7WALS2B,1,0,110.0,220.0,300.0,.18997,7.7421,-31.5886,9.8017,1400,TR 213
2022-11-17,XX,D7GELS5A,D7GELS21,1,8,110.0,220.0,200.0,.19000,7.7423,-31.6059,9.8017,1400,TR 211
2022-11-17,XX,D7KELS5A,D7KELS1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2052,TR 412
2022-11-17,XX,D7KELS5B,D7KELS1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2052,TR 411
2022-11-17,XX,D7GERS71,D7GERS11,1,0,27.00,400.0,850.0,.00300,.11400,-4002.74,858.44,99989,TR K2
2022-11-17,XX,D7GERS5A,D7GERS1B,1,0,120.0,400.0,300.0,.12701,9.1201,-15.3889,6.4000,1924,TR 411
2022-11-17,XX,D7GERS2A,D7GERS1A,1,0,230.0,400.0,600.0,.23496,16.738,-5.40469,3.0000,2008,TR 421
2022-11-17,XX,D7GERS5C,D7GERS2A,1,0,120.0,230.0,300.0,.12600,11.520,-14.1905,8.7014,1724,TR 211
2022-11-17,XX,D7GERS7F,D7GERS2A,1,0,27.00,245.0,500.0,.00300,.25500,-4002.25,858.44,99989,TR F2
2022-11-17,XX,D7GERS7I,D7GERS2A,1,0,27.00,245.0,500.0,.00300,.25500,-4002.25,858.44,99989,TR I2
2022-11-17,XX,D7GERS2C,D7GERS1B,1,0,230.0,400.0,600.0,.11700,15.784,-5.40521,1.6000,2008,TR 422
2022-11-17,XX,D7GERS7G,D7GERS2C,1,0,27.00,245.0,500.0,.00300,.25500,-4002.25,858.44,99989,TR G2
2022-11-17,XX,D7GERS5E,D7GERS1Z,1,8,120.0,400.0,350.0,.12202,8.6400,-9.60722,7.4028,99997,TR K3 E
2022-11-17,XX,D7HESS5A,D7HESS21,1,8,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1400,TR 211
2022-11-17,XX,D7HESS5A,D7HESS11,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,99997,TR 411
2022-11-17,XX,D7NAUS7K,D7NAUS11,2,0,27.00,420.0,750.0,.00100,.15900,-1261.46,441.29,99989,TR K42
2022-11-17,XX,D7NAUS7K,D7NAUS11,1,0,27.00,420.0,750.0,.00100,.16000,-1494.93,451.85,99989,TR K41
2022-11-17,XX,D7NAUS7G,D7NAUS12,1,0,27.00,420.0,800.0,.00200,.13900,-2311.68,696.30,99989,TR G41
2022-11-17,XX,D7NAUS59,D7NAUS1Z,1,0,120.0,400.0,350.0,.12202,8.6400,-9.60722,7.4028,99997,TR 411 E
2022-11-17,XX,D7NAUS5E,D7NAUS19,1,0,120.0,400.0,350.0,.12202,8.6400,-9.60722,7.4028,99997,TR 412 E
2022-11-17,XX,D7NAUS7E,D7NAUS2B,1,0,27.00,245.0,400.0,.00700,.23299,-1972.39,480.93,99989,TR E21
2022-11-17,XX,D7NAUS7B,D7YNAU2C,1,8,27.00,245.0,200.0,.01300,.46900,-1000.85,169.41,99989,TR B21
2022-11-17,XX,D7NAUS7C,D7NAUS2C,1,0,27.00,245.0,350.0,.00700,.27099,-1784.67,438.96,99989,TR C21
2022-11-17,XX,D7NAUS7D,D7YNAU2C,1,8,27.00,245.0,400.0,.00500,.22501,-1981.94,439.92,99989,TR D21
2022-11-17,XX,D7NAUS7F,D7NAUS2E,1,0,27.00,245.0,400.0,.00500,.23600,-1882.81,378.33,99989,TR F21
2022-11-17,XX,D7NAUS7H,D7NAUS1G,1,0,27.00,420.0,800.0,.00200,.13900,-2310.77,699.31,99989,TR H41
2022-11-17,XX,D7KWWS71,D7KWWS1A,1,0,27.00,420.0,850.0,.00300,.14100,-565.750,411.52,99989,RPSA
2022-11-17,XX,D7KWWS7D,D7KWWS1D,1,0,27.00,420.0,850.0,.00300,.14100,-565.750,411.52,99989,TR BL D
2022-11-17,XX,D7GUET5B,D7GUET21,1,0,120.0,230.0,300.0,.12800,10.560,-34.1054,9.7014,99997,TR 211
2022-11-17,XX,D7GUET5A,D7GUET1B,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2245,TR 411
2022-11-17,XX,D7GUET5C,D7GUET1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2245,TR 412
2022-11-17,XX,D7GUET5B,D7GUET1B,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,99997,TR 413
2022-11-17,XX,D7UCHT71,D7UCHT1A,1,0,27.00,400.0,300.0,.00300,.25999,-169.337,179.70,99989,RPSA
2022-11-17,XX,D7UCHT5A,D7UCHT2A,1,8,110.0,220.0,200.0,.18501,7.5602,-35.2988,11.603,1400,TR 211
2022-11-17,XX,D7UCHT5A,D7UCHT1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2245,TR 412
2022-11-17,XX,D7UCHT5A,D7UCHT1C,1,0,120.0,400.0,350.0,.10300,8.8858,-3.11860,8.2014,2245,TR 411
2022-11-17,XX,D7UCHT1A,D7UCHT2B,1,0,400.0,231.0,1000.,.33104,24.799,-6.89941,1.9000,1924,TR 421
2022-11-17,XX,D7GEIT71,D7GEIT1A,1,0,27.00,405.0,527.0,.00400,.22600,-5416.73,234.57,99989,TR BL10
2022-11-17,XX,D7GEIT72,D7GEIT1B,1,0,27.00,405.0,527.0,.00400,.22600,-5416.73,234.57,99989,TR BL20
2022-11-17,XX,D7MEIT5A,D7MEIT1B,1,0,115.0,400.0,350.0,.10904,8.1251,-21.8989,9.3006,2657,TR 45
2022-11-17,XX,D7MEIT5C,D7MEIT1C,1,0,115.0,400.0,350.0,.10904,8.1251,-21.8989,9.3006,2657,TR 46
2022-11-17,XX,D7YWIT5W,D7WITT1A,1,0,110.0,400.0,150.0,.25001,13.712,-5.01074,7.1000,960,TR 411
2022-11-17,XX,D7HERT1A,D7HERT21,1,0,400.0,231.0,1000.,.33104,24.799,-6.89941,1.9000,1924,TR 421
2022-11-17,XX,D7WEST5A,D7WEST1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2245,TR 411
2022-11-17,XX,D7WEST2A,D7WEST1B,1,0,230.0,400.0,600.0,.22894,16.482,-28.0029,4.5992,2008,TR 421
2022-11-17,XX,D7KWST70,D7KWST10,1,0,27.00,410.0,930.0,.00100,.14000,-159.321,432.10,99989,TR BL10
2022-11-17,XX,D7HATT2A,D7HATT1A,1,0,230.0,400.0,600.0,.23496,16.662,-37.2971,3.4008,2008,TR 421
2022-11-17,XX,D7HATT5F,D7HATT2A,1,0,120.0,230.0,300.0,.12800,11.520,-34.1054,9.7014,1924,TR 212
2022-11-17,XX,D7HATT5H,D7HATT1A,1,0,120.0,400.0,300.0,.12701,9.1201,-15.3889,6.4000,1924,TR 411
2022-11-17,XX,D7HATT5B,D7HATT2B,1,0,120.0,230.0,300.0,.12600,11.520,-14.1905,8.7014,1836,TR 213
2022-11-17,XX,D7HATT5F,D7HATT2B,1,0,120.0,230.0,300.0,.12600,11.520,-14.1905,8.7014,1924,TR 214
2022-11-17,XX,D7DETT5A,D7DETT1A,1,0,120.0,400.0,350.0,.10300,8.8858,-3.11860,8.2014,2245,TR 411
2022-11-17,XX,D7METT5A,D7METT1B,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,99997,TR 411
2022-11-17,XX,D7METT5B,D7METT1A,1,8,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,99997,TR 412
2022-11-17,XX,D7WITT5A,D7WITT1A,1,0,120.0,400.0,300.0,.12701,9.1201,-15.3889,6.4000,1924,TR 412
2022-11-17,XX,D7KOTT5A,D7KOTT11,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2128,TR 411
2022-11-17,XX,D7OOTT71,D7OOTT1B,1,0,27.00,400.0,300.0,.00300,.25999,-169.337,179.70,99989,RPSA
2022-11-17,XX,D7OOTT5A,D7OOTT1A,1,0,115.0,400.0,350.0,.08700,7.9719,-33.9939,5.2998,99997,TR 46
2022-11-17,XX,D7OOTT5A,D7OOTT1B,1,0,115.0,400.0,350.0,.10300,8.0439,-76.4006,7.2998,99997,TR 45
2022-11-17,XX,D7MUTT5A,D7MUTT2A,1,0,110.0,220.0,250.0,.10900,6.9678,-4.59210,8.2975,1400,TR 211
2022-11-17,XX,D7MUTT5A,D7MUTT2A,2,0,110.0,220.0,200.0,.17500,8.4083,-31.2949,10.702,1400,TR 212
2022-11-17,XX,D7RHAU5A,D7RHAU21,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1400,TR 21
2022-11-17,XX,D7BRAU5A,D7BRAU2B,1,0,110.0,220.0,200.0,.19000,7.7423,-31.6059,9.8017,1262,TR 211
2022-11-17,XX,D7BRAU2A,D7BRAU1A,1,0,230.0,400.0,600.0,.17604,16.046,-3.59152,4.3006,2008,TR 421
2022-11-17,XX,D7BRAU5B,D7BRAU2A,1,0,110.0,220.0,200.0,.19000,7.7423,-31.6059,9.8017,1262,TR 212
2022-11-17,XX,D7OSBU5A,D7OSBU1A,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,1604,TR 411
2022-11-17,XX,D7OSBU5C,D7OSBU1B,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,1604,TR 412
2022-11-17,XX,D7WTHU1A,D7WTHU2A,1,0,400.0,231.0,1000.,.33104,24.799,-6.89941,1.9000,1924,TR 421
2022-11-17,XX,D7WTHU5C,D7WTHU1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2245,TR 412
2022-11-17,XX,D7WTHU5D,D7WTHU1B,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2245,TR 411
2022-11-17,XX,D7KWHU7A,D7KWHU2A,1,0,27.00,245.0,400.0,.00500,.22601,-1982.53,434.71,99989,TR A21
2022-11-17,XX,D7KWHU7B,D7KWHU2B,1,0,27.00,245.0,400.0,.00500,.22799,-1998.17,349.66,99989,TR B21
2022-11-17,XX,D7BAYX5B,D7BAYX21,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1400,TR 211
2022-11-17,XX,D7SETZ5A,D7SETZ2A,1,0,110.0,220.0,200.0,.17999,7.8079,-8.50099,7.8000,1231,TR 211
2022-11-17,XX,D7SETZ5B,D7SETZ2A,1,0,110.0,220.0,200.0,.17999,7.8079,-8.50099,7.8000,1400,TR 212
2022-11-17,XX,D8JAEN12,D8JAEN51,1,9,380.0,110.0,.0000,1.9250,137.27,,,,
2022-11-17,XX,D8JAEN15,D8JAEN56,1,9,380.0,110.0,.0000,1.9280,142.08,,,,
2022-11-17,XX,D8WOL_11,D800IN21,1,0,400.0,231.0,400.0,.92200,62.885,-.798999,1.0000,750,404
2022-11-17,XX,D8THY_21,D8GTTY51,2,0,231.0,115.5,250.0,.82099,34.024,-22.3015,3.0003,687,203
2022-11-17,XX,D8THY_21,D8GTTY51,1,0,231.0,115.5,250.0,.82099,34.024,-22.3015,3.0003,687,202
2022-11-17,XX,D8MZA_11,D8MZA_51,1,0,400.0,120.0,250.0,1.4341,142.12,-.399915,.40000,451,414
2022-11-17,XX,D8MZA_11,D8MZA_21,1,0,400.0,231.0,400.0,.51100,40.581,-1.09912,.50000,577,401
2022-11-17,XX,D8MZA_13,D8MZA_22,1,0,400.0,231.0,400.0,.52000,40.765,-1.09912,.50000,577,402
2022-11-17,XX,D8ADB_11,D8ADB_51,1,0,400.0,120.0,400.0,.82100,80.828,-.699714,.50000,692,411
2022-11-17,XX,D8ADB_12,D8ADB_52,1,0,400.0,120.0,400.0,.80800,78.612,-.899778,.70000,750,412
2022-11-17,XX,D8VIB_11,D8VIB_51,1,0,400.0,120.0,250.0,2.1581,108.19,-300.310,1.3000,433,412
2022-11-17,XX,D8VIB_12,D8VIB_51,1,0,400.0,120.0,300.0,1.4300,107.85,-300.746,1.6000,519,411
2022-11-17,XX,D8VIB_11,D8VIB_21,1,0,400.0,231.0,400.0,.91600,64.053,-.798999,1.0000,750,402
2022-11-17,XX,D8VIB_21,D8VIB_52,1,0,231.0,115.5,200.0,.81002,44.520,-.503153,1.6999,600,201
2022-11-17,XX,D8VIB_12,D8VIB_22,1,0,400.0,231.0,400.0,.91600,64.053,-.798999,1.0000,750,403
2022-11-17,XX,D8LUB_12,D8LUB_21,1,0,400.0,231.0,450.0,.73102,69.166,-.497712,.80000,779,406
2022-11-17,XX,D8LUB_12,D8LUB_21,2,0,400.0,231.0,450.0,.73102,69.166,-.497712,.80000,779,404
2022-11-17,XX,D8LUB_11,D8LUB_22,1,0,400.0,231.0,450.0,.73102,69.166,-.497712,.80000,779,405
2022-11-17,XX,D8LUB_11,D8LUB_28,1,0,400.0,231.0,450.0,.73000,69.632,-.497712,.80000,779,403
2022-11-17,XX,D8LUB_11,D8LUB_2A,1,0,400.0,231.0,450.0,.74303,66.567,-.497712,.80000,779,402
2022-11-17,XX,D8LUB_12,D8LUB_53,1,0,400.0,120.0,300.0,1.3250,105.43,-.700482,.50000,519,TLUB411
2022-11-17,XX,D8LUB_12,D8LUB_2A,1,0,400.0,231.0,450.0,.74303,66.567,-.497712,.80000,779,401
2022-11-17,XX,D8HND_11,D8HND_52,1,0,400.0,120.0,400.0,.80800,79.136,-.899778,.70000,720,412
2022-11-17,XX,D8VIE_11,D8VIE_51,1,0,400.0,120.0,400.0,.80900,78.088,-444.996,1.9000,720,411
2022-11-17,XX,D8VIE_12,D8VIE_51,1,0,400.0,120.0,400.0,.80900,78.088,-444.996,1.9000,720,412
2022-11-17,XX,D8VIE_12,D8VIE_51,2,0,400.0,120.0,400.0,.82100,80.180,-.699714,.50000,692,413
2022-11-17,XX,D8VIE_11,D8VIE_22,1,0,400.0,231.0,450.0,.92681,62.927,-.602081,.80000,779,402
2022-11-17,XX,D8VIE_11,D8VIE_13,1,0,410.0,410.0,1200.,.09700,12.607,-.199838,.70018,2000,443
2022-11-17,XX,D8VIE_12,D8VIE_23,1,0,400.0,231.0,450.0,.92602,64.239,-.602081,.80000,779,404
2022-11-17,XX,D8VIE_13,D8VIE_17,1,0,410.0,410.0,1200.,.10000,12.607,-.898992,1.0999,2000,441
2022-11-17,XX,D8FOE_11,D8FOE_51,1,0,400.0,120.0,300.0,1.4331,106.29,-441.745,2.2000,519,412
2022-11-17,XX,D8FOE_11,D8FOE_52,1,0,400.0,120.0,300.0,1.4331,106.29,-441.745,2.1000,519,411
2022-11-17,XX,D8FOE_12,D8FOE_52,1,0,390.0,120.0,170.0,2.9488,153.72,-1.39936,.70020,302,413
2022-11-17,XX,D8GOE_11,D8GOE_51,1,0,400.0,115.5,200.0,2.4352,136.78,-.500351,.60000,331,402
2022-11-17,XX,D8GOE_12,D8GOE_51,1,0,400.0,115.5,200.0,2.4352,136.78,-300.246,1.6000,331,403
2022-11-17,XX,D8ROE_11,D8ROE_51,1,0,400.0,115.5,300.0,1.5860,102.84,-413.807,2.2000,519,412
2022-11-17,XX,D8ROE_21,D8ROE_52,1,0,220.0,115.5,200.0,.81094,32.282,-2.60172,2.0992,535,202
2022-11-17,XX,D8ROE_12,D8ROE_21,1,0,380.0,231.0,801.0,.37000,23.153,-477.206,3.0997,1216,402
2022-11-17,XX,D8ROE_11,D8ROE_22,1,0,380.0,231.0,801.0,.35110,22.827,-7.50124,1.9003,1216,403
2022-11-17,XX,D8ROE_11,D8ROE_17,1,0,410.0,410.0,1200.,.21596,12.606,-.898992,1.0999,2028,441
2022-11-17,XX,D8ROE_22,D8ROE_54,1,0,220.0,115.5,200.0,.81094,32.282,-2.60172,2.0992,630,203
2022-11-17,XX,D8ROE_12,D8ROE_14,1,0,410.0,410.0,1200.,.09700,12.607,-.199838,.70018,2028,442
2022-11-17,XX,D8GSE_12,D8GSE_51,1,0,400.0,120.0,400.0,.80600,80.180,-.899778,.70000,720,413
2022-11-17,XX,D8GUE_13,D8GUE_51,1,0,400.0,115.5,400.0,.72800,65.620,-439.995,2.1000,693,415
2022-11-17,XX,D8GUE_11,D8GUE_52,1,0,400.0,120.0,400.0,.80800,78.612,-444.996,2.0000,750,416
2022-11-17,XX,D8GUE_11,D8GUE_22,1,0,380.0,231.0,801.0,.34097,22.663,-7.50124,1.9003,1216,403
2022-11-17,XX,D8GUE_13,D8GUE_52,1,0,400.0,115.5,300.0,1.1730,98.084,-412.495,2.1000,519,414
2022-11-17,XX,D8SUE_11,D8SUE_51,1,0,400.0,120.0,300.0,1.1730,106.25,-1.00040,1.1000,519,416
2022-11-17,XX,D8SUE_11,D8SUE_54,1,0,400.0,120.0,300.0,1.1490,105.80,-5.90087,1.0000,519,413
2022-11-17,XX,D8SUE_12,D8SUE_52,1,0,400.0,120.0,300.0,1.5189,105.78,-.699714,.90000,519,414
2022-11-17,XX,D8SUE_12,D8SUE_55,1,0,400.0,120.0,300.0,1.5870,105.67,-.500675,.70000,519,412
2022-11-17,XX,D8SUE_12,D8SUE_56,1,0,400.0,120.0,300.0,1.3291,107.07,-.700482,.50000,375,411
2022-11-17,XX,D8ATF_12,D8ATF_51,1,0,400.0,115.5,300.0,1.3799,106.58,-.700071,.70000,519,411
2022-11-17,XX,D8ATF_11,D8ATF_52,1,0,400.0,115.5,300.0,1.3799,106.58,-.700071,.70000,519,412
2022-11-17,XX,D8RAG_11,D8RAG_51,1,0,400.0,120.0,300.0,1.5900,107.31,-414.370,2.1000,519,412
2022-11-17,XX,D8RAG_12,D8RAG_52,2,0,400.0,120.0,400.0,.80600,80.180,-.899778,.70000,720,413
2022-11-17,XX,D8RAG_12,D8RAG_52,1,0,400.0,115.5,300.0,1.4510,104.73,-414.182,2.1000,519,411
2022-11-17,XX,D8LHG_21,D8LHG_51,1,0,231.0,115.5,200.0,.81095,44.904,-.503153,1.6999,510,202
2022-11-17,XX,D8LHG_22,D8LHG_51,1,0,231.0,115.5,200.0,.81095,44.904,-.503153,1.6999,510,203
2022-11-17,XX,D8NHG_1C,D8NHG_51,1,0,400.0,120.0,300.0,.97796,106.54,-242.622,1.3000,519,411
2022-11-17,XX,D8NHG_11,D8NHG_21,1,0,380.0,231.0,801.0,.41704,23.973,-345.684,2.7001,956,401
2022-11-17,XX,D8NHG_1B,D8NHG_52,1,0,400.0,120.0,400.0,.80800,79.136,-243.796,1.4000,720,412
2022-11-17,XX,D8NHG_12,D8NHG_22,1,0,380.0,231.0,801.0,.37900,23.317,-7.50124,1.9003,956,402
2022-11-17,XX,D8FRH_15,D8FRH_51,1,0,400.0,120.0,250.0,1.5081,146.70,-211.560,1.1000,396,412
2022-11-17,XX,D8FRH_11,D8FRH_52,1,0,400.0,120.0,250.0,1.5081,147.68,-407.964,2.0000,396,411
2022-11-17,XX,D8FRH_12,D8FRH_53,1,0,400.0,120.0,250.0,1.5081,146.70,-407.964,1.9000,396,413
2022-11-17,XX,D8GSH_11,D8GSH_51,1,0,400.0,115.5,200.0,2.4320,135.18,-.500351,.60000,331,411
2022-11-17,XX,D8WOL_11,D8WOL_51,1,0,400.0,120.0,300.0,1.3310,107.89,-300.934,1.5000,519,413
2022-11-17,XX,D8WOL_12,D8WOL_51,1,0,400.0,120.0,300.0,1.4290,108.63,-300.746,1.6000,519,411
2022-11-17,XX,D8WOL_11,D8WOL_57,1,0,400.0,120.0,300.0,1.4290,108.63,-300.746,1.6000,519,412
2022-11-17,XX,D8PRL_16,D8PRL_51,1,0,390.0,121.0,250.0,1.9639,99.570,-9.29978,.70020,407,401
2022-11-17,XX,D8PRL_17,D8PRL_52,1,0,390.0,121.0,250.0,1.9639,99.570,-9.29978,.70020,407,403
2022-11-17,XX,D8PUL_11,D8PUL_51,1,0,400.0,120.0,250.0,2.1481,108.09,-.400500,.50000,433,413
2022-11-17,XX,D8PUL_12,D8PUL_52,1,0,400.0,115.5,300.0,1.5879,100.25,-.500675,.70000,519,411
2022-11-17,XX,D8PUL_12,D8PUL_53,1,0,400.0,115.5,300.0,1.3810,107.44,-.700071,.70000,519,412
2022-11-17,XX,D8WUL_21,D8WUL_51,1,0,231.0,120.0,250.0,.45498,36.283,-.704500,1.1999,750,202
2022-11-17,XX,D8WUL_22,D8WUL_58,1,0,231.0,120.0,250.0,.50296,36.828,-1.40137,1.3000,750,204
2022-11-17,XX,D8WUL_23,D8WUL_58,1,0,231.0,120.0,250.0,.50100,36.519,-1.40137,1.3000,750,203
2022-11-17,XX,D8KLM_12,D8KLM_51,1,0,400.0,120.0,250.0,2.1481,108.09,-.400500,.50000,433,401
2022-11-17,XX,D8KLM_11,D8KLM_52,1,0,400.0,120.0,300.0,1.4320,107.07,-.700071,.70000,519,402
2022-11-17,XX,D8KLM_12,D8KLM_54,1,0,390.0,121.0,250.0,1.9311,99.102,-9.29978,.70020,407,403
2022-11-17,XX,D8FRN_11,D8FRN_51,1,0,400.0,120.0,300.0,1.5920,108.13,-.500675,.70000,519,411
2022-11-17,XX,D8JSN_11,D8JSN_52,1,0,400.0,120.0,300.0,.97902,107.32,-441.936,1.2000,519,412
2022-11-17,XX,D8JSN_12,D8JSN_53,1,0,400.0,120.0,300.0,1.3291,107.07,-.700482,.50000,519,413
2022-11-17,XX,D8CRO_22,D8CRO_51,1,0,220.0,115.5,200.0,.81094,32.282,-2.60172,2.0992,630,203
2022-11-17,XX,D8CRO_21,D8CRO_52,1,0,220.0,115.5,200.0,.81094,32.282,-2.60172,2.0992,630,202
2022-11-17,XX,D8HER_21,D8HER_51,1,0,231.0,115.5,160.0,1.1331,47.121,-1.39958,1.9996,480,201
2022-11-17,XX,D8HER_22,D8HER_51,1,0,231.0,115.5,160.0,1.1331,47.121,-1.39958,1.9996,480,202
2022-11-17,XX,D8HER_23,D8HER_51,1,0,231.0,115.5,160.0,1.1331,47.121,-1.39958,1.9996,480,203
2022-11-17,XX,D8NOR_11,D8NOR_21,1,0,400.0,231.0,450.0,.92602,64.239,-.602081,.80000,779,405
2022-11-17,XX,D8NOR_11,D8NOR_53,1,0,400.0,120.0,300.0,1.5920,108.13,-242.620,1.5000,519,414
2022-11-17,XX,D8NOR_11,D8NOR_55,1,0,400.0,120.0,300.0,1.4309,103.99,-3.89955,.70000,519,412
2022-11-17,XX,D8NOR_12,D8NOR_22,1,0,400.0,231.0,450.0,.92602,64.239,-.602081,.80000,779,406
2022-11-17,XX,D8NOR_12,D8NOR_54,1,0,400.0,120.0,300.0,1.5920,108.13,-.500675,.70000,519,413
2022-11-17,XX,D8STR_11,D8STR_51,1,0,400.0,120.0,300.0,1.5890,106.49,-.500675,.70000,519,404
2022-11-17,XX,D8STR_12,D8STR_51,1,0,400.0,115.5,300.0,1.3860,102.27,-.198157,.60000,519,402
2022-11-17,XX,D8STR_11,D8STR_53,1,0,400.0,115.5,300.0,1.3810,107.44,-.700071,.70000,519,401
2022-11-17,XX,D8STR_12,D8STR_53,1,0,400.0,115.5,300.0,1.5851,103.70,-.500675,.70000,519,403
2022-11-17,XX,D8PAS_22,D8PAS_51,1,0,231.0,115.5,160.0,1.1331,47.121,-1.39958,1.9996,480,201
2022-11-17,XX,D8PAS_22,D8PAS_51,2,0,231.0,115.5,160.0,1.1331,47.121,-1.39958,1.9996,480,203
2022-11-17,XX,D8PAS_21,D8PAS_52,1,0,231.0,115.5,160.0,1.1331,47.121,-1.39958,1.9996,480,202
2022-11-17,XX,D8PMS_21,D8PMS_51,1,0,231.0,115.5,250.0,.53600,33.079,-9.39952,3.0003,750,203
2022-11-17,XX,D8DRS_12,D8DRS_51,1,0,400.0,115.5,300.0,1.3799,106.58,-.700071,.70000,503,401
2022-11-17,XX,D8DRS_11,D8DRS_52,1,0,400.0,115.5,300.0,1.4510,104.73,-.700071,.70000,503,402
2022-11-17,XX,D8DRS_11,D8DRS_53,1,0,400.0,120.0,300.0,1.5900,107.31,-.500675,.70000,519,403
2022-11-17,XX,D8GRS_12,D8GRS_51,1,0,400.0,115.5,300.0,1.1820,100.42,-.198157,.60000,519,401
2022-11-17,XX,D8GRS_11,D8GRS_52,1,0,400.0,115.5,300.0,1.1760,98.862,-.198157,.60000,519,402
2022-11-17,XX,D8GRS_12,D8GRS_52,1,0,390.0,121.0,250.0,1.9639,99.570,-9.29978,.70020,407,403
2022-11-17,XX,D8ATS_12,D8ATS_51,1,0,400.0,120.0,400.0,.80800,79.136,-.899778,.70000,720,412
2022-11-17,XX,D8ATS_13,D8ATS_51,1,0,400.0,120.0,400.0,.80800,79.136,-.899778,.70000,720,413
2022-11-17,XX,D8NWS_21,D8NWS_51,1,0,220.0,115.5,200.0,.80695,32.096,-2.60172,2.0992,630,202
2022-11-17,XX,D8NWS_22,D8NWS_51,1,0,220.0,115.5,200.0,.80695,32.096,-2.60172,2.0992,535,203
2022-11-17,XX,D8PZS_12,D8PZS_51,1,0,400.0,120.0,400.0,.80800,79.136,-.899778,.70000,720,412
2022-11-17,XX,D8MIT_12,D8MIT_51,1,0,400.0,120.0,200.0,2.8800,167.36,-242.746,1.4000,354,401
2022-11-17,XX,D8MIT_11,D8MIT_52,1,0,400.0,120.0,200.0,3.1160,172.03,-214.744,1.6000,317,403
2022-11-17,XX,D8MIT_11,D8MIT_57,1,0,400.0,120.0,200.0,3.1160,172.03,-243.745,1.5000,317,402
2022-11-17,XX,D8MIT_12,D8MIT_52,1,0,400.0,120.0,200.0,2.8800,167.36,-242.746,1.4000,354,404
2022-11-17,XX,D8OST_12,D8OST_51,1,0,400.0,120.0,300.0,.97902,107.32,-.700482,.50000,519,411
2022-11-17,XX,D8OST_13,D8OST_52,1,0,400.0,120.0,300.0,1.5920,108.13,-.500675,.70000,519,412
2022-11-17,XX,D8OST_12,D8OST_53,1,0,400.0,120.0,300.0,1.3310,107.89,-242.807,1.6000,519,413
2022-11-17,XX,D8OST_19,D8OST_12,1,8,410.0,410.0,1200.,.10600,12.607,-.199838,.70018,2028,443
2022-11-17,XX,D8OST_13,D8OST_54,1,0,400.0,120.0,300.0,.97902,107.32,-.700482,.50000,519,414
2022-11-17,XX,D8OST_16,D8OST_13,1,8,410.0,410.0,1200.,.10600,12.607,-.199838,.70018,2028,444
2022-11-17,XX,D8LAU_11,D8LAU_51,2,0,400.0,115.5,300.0,1.3790,105.71,-.700071,.70000,462,413
2022-11-17,XX,D8LAU_11,D8LAU_51,1,0,400.0,115.5,300.0,1.3840,101.53,-299.621,1.5000,519,411
2022-11-17,XX,D8LAU_12,D8LAU_51,1,0,400.0,115.5,300.0,1.3840,101.53,-412.308,1.9000,462,412
2022-11-17,XX,D8LAU_12,D8LAU_51,2,0,400.0,120.0,250.0,2.1481,108.09,-.400500,.50000,433,414
2022-11-17,XX,D8REU_11,D8REU_51,1,0,400.0,120.0,200.0,2.7600,166.13,-213.746,1.3000,354,401
2022-11-17,XX,D8REU_12,D8REU_51,1,0,400.0,120.0,200.0,2.8200,166.75,-213.746,1.3000,354,404
2022-11-17,XX,D8REU_11,D8REU_53,1,0,400.0,120.0,200.0,2.1760,159.92,-1.90032,.50000,346,402
2022-11-17,XX,D8REU_12,D8REU_5I,1,0,400.0,120.0,200.0,2.1100,165.89,-212.374,.70000,346,403
2022-11-17,XX,D8TB__11,D8OHV_51,1,0,400.0,120.0,200.0,1.9608,178.08,-212.997,1.1000,299,411
2022-11-17,XX,D8HGW_12,D8HGW_51,1,0,400.0,115.5,200.0,2.4320,135.18,-.500351,.60000,331,401
2022-11-17,XX,D8HGW_11,D8HGW_54,1,0,400.0,115.5,200.0,2.4320,135.18,-.500351,.60000,331,402
2022-11-17,XX,D8MOW_12,D8MOW_51,1,0,390.0,121.0,250.0,2.0659,100.97,-9.29978,.70020,407,413
2022-11-17,XX,D8MOW_11,D8MOW_55,1,0,390.0,121.0,250.0,2.0659,100.97,-9.29978,.70020,407,412
2022-11-17,XX,D8SOW_11,D8SOW_51,1,0,400.0,120.0,300.0,1.3250,105.43,-.700482,.50000,519,TSOW412
2022-11-17,XX,D8SOW_12,D8SOW_51,1,0,400.0,115.5,300.0,1.3931,104.48,-412.308,1.9000,519,411
2022-11-17,XX,D8SOW_12,D8SOW_54,1,0,400.0,120.0,300.0,1.4331,106.29,-.700071,.70000,519,413
2022-11-17,XX,D8STW_11,D8STW_51,1,0,400.0,120.0,400.0,.80800,79.136,-.899778,.70000,688,411
2022-11-17,XX,D8STW_12,D8STW_51,1,0,400.0,120.0,300.0,1.5900,107.31,-442.307,2.2000,519,413
2022-11-17,XX,D8STW_11,D8STW_53,1,0,400.0,120.0,400.0,.82100,81.472,-445.996,1.9000,692,414
2022-11-17,XX,D8STW_12,D8STW_53,1,0,400.0,120.0,300.0,1.5900,107.31,-414.370,2.1000,519,412
2022-11-17,XX,D8BW__12,D8BWW_21,1,0,400.0,200.0,450.0,.72802,58.765,-.497712,.80000,780,421
2022-11-17,XX,D8BWW_24,D8BWW_31,1,0,200.0,150.0,450.0,.19500,15.697,-.685111,2.6000,1689,151
2022-11-17,XX,D8BW__12,D8BWW_31,1,8,400.0,155.0,400.0,1.0290,68.144,-.999512,.90000,692,451
2022-11-17,XX,D8THY_22,D8THY_51,1,0,231.0,115.5,250.0,.52900,34.217,-9.39952,3.0003,687,201
2022-11-17,XX,D8THY_11,D8THY_25,1,0,400.0,231.0,400.0,.91600,63.193,-.798999,1.0000,744,401
2022-11-17,XX,D8MA__12,D8MA__51,1,0,400.0,115.5,300.0,1.3840,101.53,-412.308,1.9000,519,412
2022-11-17,XX,D8MA__11,D8MA__53,1,0,400.0,115.5,300.0,1.3810,100.79,-412.308,1.9000,519,411
2022-11-17,XX,D8MA__12,D8MA__52,1,0,400.0,120.0,300.0,1.5900,107.31,-.500675,.70000,519,413
2022-11-17,XX,D8TA__21,D8TA__52,1,0,231.0,115.5,250.0,.82099,34.024,-22.3015,3.0003,562,202
2022-11-17,XX,D8TA__22,D8TA__52,1,0,231.0,120.0,250.0,.49801,36.212,-1.40137,1.3000,781,203
2022-11-17,XX,D8WD__11,D8WD__51,1,0,400.0,115.5,300.0,1.4510,104.73,-.700071,.70000,519,411
2022-11-17,XX,D8WD__22,D8WD__52,1,0,231.0,115.5,200.0,.76306,45.260,-.997049,1.6000,600,202
2022-11-17,XX,D8BE__21,D8BE__51,1,0,231.0,115.5,250.0,.82902,34.047,-22.3015,3.0003,687,201
2022-11-17,XX,D8BE__21,D8BE__52,1,0,220.0,115.5,200.0,.81905,32.660,-2.60172,2.0992,630,202
2022-11-17,XX,D8BE__21,D8BE__54,1,0,231.0,115.5,160.0,1.1320,48.235,-1.39958,1.9996,480,203
2022-11-17,XX,D8PE__11,D8PE__52,2,0,400.0,115.5,400.0,.94100,65.101,-.798999,1.0000,693,413
2022-11-17,XX,D8PE__11,D8PE__52,1,0,400.0,120.0,400.0,.80600,80.180,-.899778,.70000,750,411
2022-11-17,XX,D8PE__12,D8PE__53,2,0,400.0,115.5,400.0,.94100,65.101,-.798999,1.0000,693,414
2022-11-17,XX,D8PE__12,D8PE__53,1,0,400.0,115.5,200.0,2.4320,135.18,-.500351,.60000,331,412
2022-11-17,XX,D8RE__11,D8RE__51,1,0,400.0,115.5,200.0,2.4320,135.18,-.500351,.60000,331,411
2022-11-17,XX,D8RE__11,D8RE__21,1,0,400.0,231.0,400.0,.91600,63.193,-.798999,1.0000,750,402
2022-11-17,XX,D8RE__12,D8RE__21,1,0,400.0,231.0,400.0,.91600,63.193,-.798999,1.0000,750,401
2022-11-17,XX,D8RE__12,D8RE__52,1,0,400.0,115.5,200.0,2.4320,135.18,-300.246,1.6000,331,412
2022-11-17,XX,D8WE__11,D8WE__51,1,0,400.0,120.0,300.0,.97902,107.32,-242.622,1.3000,519,413
2022-11-17,XX,D8CH__11,D8CH__51,1,0,400.0,120.0,250.0,1.5670,131.19,-.700866,.50000,396,412
2022-11-17,XX,D8CH__11,D8CH__52,1,0,400.0,120.0,250.0,1.5099,151.62,-.700866,.50000,396,411
2022-11-17,XX,D8EH__11,D8EH__51,1,0,400.0,120.0,300.0,1.4300,107.85,-.700071,.70000,519,411
2022-11-17,XX,D8EH__12,D8EH__52,1,0,400.0,120.0,300.0,1.5920,108.13,-.500675,.70000,519,412
2022-11-17,XX,D8EI__11,D8EI__51,1,0,400.0,115.5,300.0,1.3950,105.22,-.198157,.60000,519,401
2022-11-17,XX,D8WK__21,D8WK__51,1,0,231.0,115.5,160.0,1.1320,48.235,-1.39958,1.9996,480,201
2022-11-17,XX,D8WK__22,D8WK__51,1,0,231.0,115.5,160.0,1.1320,48.235,-1.39958,1.9996,480,204
2022-11-17,XX,D8WK__21,D8WK__52,1,0,231.0,115.5,160.0,1.1320,48.235,-1.39958,1.9996,480,202
2022-11-17,XX,D8WK__22,D8WK__52,1,0,231.0,115.5,160.0,1.1320,48.235,-1.39958,1.9996,480,203
2022-11-17,XX,D8SM__11,D8SM__51,1,0,400.0,115.5,200.0,2.3560,141.58,-.700718,.60000,331,411
2022-11-17,XX,D8SM__14,D8SM__52,1,0,400.0,115.5,200.0,2.4328,135.98,-.500351,.60000,331,412
2022-11-17,XX,D8SM__13,D8SM__54,1,0,400.0,115.5,200.0,2.3560,141.58,-.700718,.60000,331,413
2022-11-17,XX,D8EU__11,D8EU__51,1,0,400.0,115.5,300.0,1.4450,107.07,-.700071,.70000,519,411
2022-11-17,XX,D8EU__12,D8EU__52,1,0,400.0,115.5,200.0,2.4368,138.38,-.500351,.60000,331,412
2022-11-17,XX,D8EU__12,D8EU__22,1,0,400.0,231.0,600.0,.67289,52.857,-415.117,2.6000,1039,401
2022-11-17,XX,D8WU__12,D8WU__51,2,0,400.0,115.5,400.0,.94100,65.101,-.798999,1.0000,577,413
2022-11-17,XX,D8WU__12,D8WU__51,1,0,400.0,115.5,300.0,1.3950,105.22,-412.308,2.0000,519,411
2022-11-17,XX,D8WU__13,D8WU__21,1,0,400.0,231.0,400.0,.91600,63.625,-.798999,1.0000,744,402
2022-11-17,XX,D8WU__13,D8WU__52,1,0,400.0,115.5,300.0,1.3840,109.16,-.700071,.70000,519,412
2022-11-17,XX,D8WU__12,D8WU__23,1,0,400.0,231.0,400.0,.70700,65.196,-.699218,.80000,692,401
2022-11-17,XX,D8IV__21,D8IV__51,1,0,231.0,115.5,160.0,1.1331,46.567,-1.39958,1.9996,400,201
2022-11-17,XX,D8BW__21,D8BW__55,1,0,220.0,115.5,200.0,.81094,32.282,-2.60172,2.0992,630,202
2022-11-17,XX,D8BW__11,D8BW__5A,1,0,400.0,115.5,300.0,1.3829,108.30,-441.745,2.1000,519,413
2022-11-17,XX,D8BW__12,D8BW__58,1,0,400.0,120.0,300.0,1.3250,105.43,-442.495,2.1000,519,412
2022-11-17,XX,D8SW__12,D8SW__51,1,0,400.0,120.0,400.0,.80700,79.656,-.899778,.70000,720,413
2022-11-17,XX,D8SW__11,D8SW__52,1,0,410.0,115.0,400.0,1.2334,79.191,-1.30066,.60024,557,412
2022-11-17,XX,D8ZW__11,D8ZW__51,1,0,400.0,115.5,200.0,2.4320,135.18,-.500351,.60000,331,411
2022-11-17,XX,D8ZW__12,D8ZW__51,1,0,400.0,115.5,200.0,2.4320,135.18,-.500351,.60000,331,412
2022-11-17,KS,_TKOSB22,_TKOSB11,1,0,232.0,400.0,400.0,0.1971,15.877,-9.34270,2.4599,1000,
2022-11-17,KS,_FERZ252,_FERZ211,1,0,115.0,400.0,300.0,0.0762,5.4305,-98.8778,9.7466,1506,
2022-11-17,KS,_PRIS45,_PRIS421,2,0,115.0,220.0,150.0,0.2204,9.3959,-44.7276,7.5992,753,
2022-11-17,KS,_PRIS45,_PRIS421,1,0,115.0,220.0,150.0,0.2204,9.3518,-44.7276,7.5992,753,
2022-11-17,KS,_PEJA352,_PEJA312,1,0,115.0,400.0,300.0,0.0762,5.5098,-98.8778,9.7466,1506,
2022-11-17,KS,_TKOSB21,_TKOSB12,3,0,232.0,400.0,400.0,0.1971,15.903,-9.34270,2.4599,1000,
2022-11-17,KS,_TKOSB21,_TKOSB11,2,0,232.0,400.0,400.0,0.1971,15.877,-9.34270,2.4599,1000,
2022-11-17,KS,_TKOSA51,_TKOSA21,1,0,115.0,220.0,150.0,0.1857,9.4408,-64.8769,10.888,753,
2022-11-17,KS,_PRIZ251,_PRIZ221,3,0,115.0,220.0,150.0,0.2204,9.6958,-44.7276,7.5992,753,
2022-11-17,KS,_PRIZ251,_PRIZ221,2,0,115.0,220.0,150.0,0.2204,9.4224,-44.7276,7.5992,753,
2022-11-17,KS,_PRIZ251,_PRIZ222,1,0,115.0,220.0,150.0,0.2204,9.3783,-44.7276,7.5992,753,
