date,country,node1,node2,orderCode,status,ratedVoltNRW,ratedVoltRW,nomPower,restR,reactX,susceptanceB,conductanceG,currentLimA,elementName2022-11-17,BE,BAMERC3V,BAMERC3C,1,0,150.0,150.0,331.0,0.1801,7.4288,-9.30412,4.4133,1249,AMERC150 ALT
2022-11-17,KS,_PRIS452,_PRIS422,3,0,115.0,220.0,150.0,0.2204,10.048,-44.7276,7.5992,753,
2022-11-17,KS,_TKOSA51,_TKOSA22,3,0,115.0,220.0,150.0,0.2204,9.2372,-55.6556,10.888,753,
2022-11-17,KS,_TKOSA52,_TKOSA21,2,0,115.0,220.0,150.0,0.2204,9.8810,-55.6556,10.888,753,
2022-11-17,KS,_PEJA35,_PEJA311,2,0,115.0,400.0,300.0,0.0762,5.5098,-98.8778,9.7466,1506,
2022-11-17,KS,_FERZ25,_FERZ211,2,0,115.0,400.0,300.0,0.0762,5.4305,-98.8778,9.7466,1506,
2022-11-17,CZ,CALB__1A,CALB__52,1,0,400,121,350,.7200,62.33,-0.19314,.58125,505,C:ALB:T401
2022-11-17,CZ,CALB__1C,CALB__53,2,0,400,121,250,1.1663,85.18,-0.34083,.40750,361,C:ALB:T402
2022-11-17,CZ,CBAB__12,CBAB__52,2,0,400,121,350,.7354,62.41,-0.28659,.54131,505,C:BAB:T402
2022-11-17,CZ,CBAB__12,CBAB__54,3,0,400,121,350,.7151,62.37,-0.24370,.53800,505,C:BAB:T403
2022-11-17,CZ,CBEZ__21,CBEZ__51,3,8,230,121,200,.4342,34.96,-0.42425,.84461,502,C:BEZ:T201
2022-11-17,CZ,CBEZ__11,CBEZ__51,1,0,400,121,250,1.2941,73.52,-0.27665,.73062,361,C:BEZ:T401
2022-11-17,CZ,CBEZ__12,CBEZ__55,2,0,400,121,350,.7291,62.53,-0.25022,.53500,505,C:BEZ:T402
2022-11-17,CZ,CCEB__11,CCEB__51,1,0,400,121,350,.7688,61.66,-0.38243,.56000,505,C:CEB:T401
2022-11-17,CZ,CCEB__12,CCEB__52,2,0,400,121,350,.7600,63.31,-0.64084,.45768,505,C:CEB:T402
2022-11-17,CZ,CCEB__12,CCEB__53,3,0,400,121,350,.7273,63.15,-0.23379,.56612,505,C:CEB:T403
2022-11-17,CZ,CCHD__11,CCHD__52,1,0,420,121,350,.7001,68.26,-0.40249,.38293,481,C:CHD:T401
2022-11-17,CZ,CCHD__13,CCHD__56,2,8,400,121,250,1.1712,84.41,-0.44813,.41293,361,C:CHD:T402
2022-11-17,CZ,CCHD__14,CCHD__54,3,0,400,121,350,.7317,60.11,-0.22842,.56831,505,C:CHD:T403
2022-11-17,CZ,CCHR__11,CCHR__53,1,0,400,121,350,.7156,62.03,-0.49658,.55368,505,C:CHR:T401
2022-11-17,CZ,CCHR__12,CCHR__52,2,0,420,121,350,.7610,73.43,-0.67801,.41252,481,C:CHR:T402
2022-11-17,CZ,CCHT__22,CCHT__51,1,0,230,121,200,.4252,39.54,-0.82809,.77504,502,C:CHT:T201
2022-11-17,CZ,CCHT__21,CCHT__55,2,0,230,121,200,.4315,40.36,-0.71504,1.1134,502,C:CHT:T202
2022-11-17,CZ,CCHT__13,CCHT__54,3,8,400,121,350,.7228,62.15,-0.51399,.53756,505,C:CHT:T402
2022-11-17,CZ,CCST__51,CCST__23,4,8,121,231,200,.1033,7.27,-2.70610,4.7469,954,C:CST:T201
2022-11-17,CZ,CCST__11,CCST__23,1,0,400,231,500,.4210,39.84,-1.38320,.65687,722,C:CST:T401
2022-11-17,CZ,CCST__12,CCST__55,2,0,400,121,350,.7805,60.84,-1.07767,.78687,505,C:CST:T402
2022-11-17,CZ,CCST__11,CCST__55,3,0,400,121,350,.7617,63.70,-0.58492,.59062,505,C:CST:T403
2022-11-17,CZ,CDAS__12,CDAS__51,2,0,400,121,350,.7265,61.82,-0.21171,.52787,505,C:DAS:T402
2022-11-17,CZ,CDAS__13,CDAS__56,3,0,400,121,350,.7159,61.99,-0.51477,.53681,505,C:DAS:T403
2022-11-17,CZ,CHBM__14,CHBM__52,1,0,400,121,350,.7243,62.12,-0.00000,.59062,505,C:HBM:T401
2022-11-17,CZ,CHBM__11,CHBM__56,2,0,400,121,350,.7589,62.37,-0.19201,.58162,505,C:HBM:T403
2022-11-17,CZ,CHRA__12,CHRA__22,1,0,400,231,501,.3322,38.23,-0.60076,.50187,723,C:HRA:T402
2022-11-17,CZ,CHRD_213,CHRD_215,1,0,420,420,850,.2080,25.50,-24.0696,1.0600,1168,C:HRD:T451
2022-11-17,CZ,CHRD_213,CHRD_215,2,0,420,420,850,.2070,25.59,-24.0691,1.0714,1168,C:HRD:T452
2022-11-17,CZ,CHRD_214,CHRD_216,3,0,420,420,850,.2053,25.44,-24.0686,1.0827,1168,C:HRD:T453
2022-11-17,CZ,CHRD_214,CHRD_216,4,0,420,420,850,.2048,25.63,-24.0688,1.0770,1168,C:HRD:T454
2022-11-17,CZ,CHZI__12,CHZI__51,1,0,420,121,350,.7604,73.23,-0.67791,.41269,481,C:HZI:T401
2022-11-17,CZ,CHZI__11,CHZI__52,2,0,420,121,350,.7604,73.23,-0.67928,.41043,481,C:HZI:T402
2022-11-17,CZ,CKLT__11,CKLT__52,1,0,400,121,350,.7270,62.28,-0.42807,.58125,505,C:KLT:T401
2022-11-17,CZ,CKLT__12,CKLT__51,2,0,400,121,350,.7257,62.49,-0.42807,.58125,505,C:KLT:T402
2022-11-17,CZ,CKOC__1C,CKOC__56,1,0,420,121,350,.7047,68.11,-0.34970,.37925,481,C:KOC:T401
2022-11-17,CZ,CKOC__13,CKOC__52,2,0,420,121,350,.7034,68.16,-0.44310,.39744,481,C:KOC:T402
2022-11-17,CZ,CKRA__11,CKRA__51,1,0,400,121,350,.7304,62.94,-0.52650,.52531,505,C:KRA:T401
2022-11-17,CZ,CKRA__12,CKRA__52,2,0,400,121,350,.7091,62.94,-0.49831,.55212,505,C:KRA:T402
2022-11-17,CZ,CKRA__11,CKRA__56,3,0,400,121,350,.7680,64.00,-0.52102,.59050,505,C:KRA:T403
2022-11-17,CZ,CLIS__22,CLIS__52,1,0,230,121,200,.4321,34.89,-0.44718,.83270,502,C:LIS:T202
2022-11-17,CZ,CLIS__21,CLIS__54,2,0,230,121,200,.4234,34.53,-0.50722,.75236,502,C:LIS:T203
2022-11-17,CZ,CLIS__22,CLIS__56,3,8,230,121,200,.4288,34.30,-0.50945,.75085,502,C:LIS:T204
2022-11-17,CZ,CMAL__21,CMAL__54,1,0,230,121,200,.4572,38.01,-1.66191,.81852,502,C:MAL:T201
2022-11-17,CZ,CMAL__22,CMAL__52,2,0,230,121,200,.4322,38.13,-0.50806,.75179,502,C:MAL:T202
2022-11-17,CZ,CMIL__52,CMIL__22,1,0,121,231,200,.2323,7.13,-14.4366,5.4641,954,C:MIL:T201
2022-11-17,CZ,CNEZ__11,CNEZ__53,1,0,400,121,350,.6979,61.53,-0.37828,.56281,505,C:NEZ:T401
2022-11-17,CZ,CNEZ__12,CNEZ__51,2,0,400,121,350,.7284,62.72,-0.22128,.52393,505,C:NEZ:T402
2022-11-17,CZ,CNOS__12,CNOS__51,1,0,400,121,350,.7233,62.42,-0.51640,.53525,505,C:NOS:T401
2022-11-17,CZ,CNOS__11,CNOS__54,2,0,400,121,350,.7322,62.44,-0.10481,.58125,505,C:NOS:T402
2022-11-17,CZ,COPO__21,COPO__53,1,8,230,121,200,.4124,38.17,-0.37112,.78638,502,C:OPO:T201
2022-11-17,CZ,COPO__21,COPO__52,2,8,230,121,200,.4508,35.10,-1.84702,.77693,502,C:OPO:T202
2022-11-17,CZ,COTR__12,COTR__53,1,0,400,121,350,.7095,62.53,-0.52075,.56125,505,C:OTR:T401
2022-11-17,CZ,COTR__11,COTR__52,2,0,400,121,350,.7723,62.58,-0.40436,.54437,505,C:OTR:T402
2022-11-17,CZ,COTR__11,COTR__54,3,0,400,121,350,.7156,62.53,-0.52178,.53000,505,C:OTR:T403
2022-11-17,CZ,CPRE__21,CPRE__52,2,8,230,121,200,.4321,38.98,-0.35593,.79338,502,C:PRE:T202
2022-11-17,CZ,CPRE__11,CPRE__57,1,0,400,121,350,.8863,64.09,-0.53485,.69250,505,C:PRE:T401
2022-11-17,CZ,CPRN__21,CPRN__51,1,0,230,121,200,.4256,39.80,-0.87585,1.0907,502,C:PRN:T201
2022-11-17,CZ,CPRN__22,CPRN__51,2,0,230,121,200,.4232,40.12,-1.03759,1.1001,502,C:PRN:T202
2022-11-17,CZ,CPRN__12,CPRN__22,3,0,400,231,500,.4292,37.82,-0.65980,.62125,722,C:PRN:T401
2022-11-17,CZ,CPRN__13,CPRN__52,4,8,420,121,350,.8609,72.22,-0.23885,.50158,481,C:PRN:T402
2022-11-17,CZ,CREP__11,CREP__53,1,0,400,121,250,1.1745,85.24,-0.43164,.45200,361,C:REP:T401
2022-11-17,CZ,CREP__14,CREP__54,2,0,400,121,350,.7281,62.61,-0.24260,.53850,505,C:REP:T403
2022-11-17,CZ,CREP__13,CREP__55,3,0,420,121,350,.7242,67.94,-0.33554,.39183,481,C:REP:T404
2022-11-17,CZ,CSLV__1I,CSLV__53,1,0,400,121,350,.7283,62.40,-0.52330,.52850,505,C:SLV:T401
2022-11-17,CZ,CSLV__1D,CSLV__55,2,0,400,121,350,.7585,62.17,-0.23220,.54306,505,C:SLV:T402
2022-11-17,CZ,CSOK__22,CSOK__55,2,0,230,121,200,.4120,36.02,-0.31293,.72967,502,C:SOK:T202
2022-11-17,CZ,CSOK__12,CSOK__21,1,0,400,231,500,.4792,39.59,-0.71893,.64931,722,C:SOK:T401
2022-11-17,CZ,CSOK__11,CSOK__51,4,8,400,121,350,.7839,61.02,-0.96824,.78562,505,C:SOK:T402
2022-11-17,CZ,CSOK__12,CSOK__56,5,0,420,121,350,.7279,68.61,-0.31362,.38429,481,C:SOK:T403
2022-11-17,CZ,CTAB__51,CTAB__21,1,0,121,231,200,.0979,7.32,-3.37631,4.2961,954,C:TAB:T201
2022-11-17,CZ,CTYN__11,CTYN__52,1,0,400,121,350,.7205,62.39,-0.47551,.54312,505,C:TYN:T401
2022-11-17,CZ,CTYN__12,CTYN__51,2,0,400,121,350,.7151,62.04,-0.46533,.55187,505,C:TYN:T403
2022-11-17,CZ,CVER__11,CVER__57,2,0,420,121,350,.7253,68.61,-0.29240,.40068,481,C:VER:T401
2022-11-17,CZ,CVIT__21,CVIT__53,1,0,230,121,200,.4307,34.22,-0.50156,.75614,502,C:VIT:T201
2022-11-17,CZ,CVIT__22,CVIT__52,2,8,230,121,200,.8176,35.00,-0.44185,.83553,502,C:VIT:T202
2022-11-17,CZ,CVIT__11,CVIT__51,3,0,400,121,350,.6357,61.87,-0.51706,.43875,505,C:VIT:T402
2022-11-17,CZ,CVYS__51,CVYS__21,1,8,121,231,200,.1435,8.42,-3.07867,4.6786,954,C:VYS:T201
2022-11-17,CZ,CVYSH_12,CVYS__53,2,0,400,121,350,.7114,62.58,-0.50878,.54250,505,C:VYS:T402
2022-11-17,BG,VTBDOL21,VTBDOL51,1,0,230,121,200,0.55,35.76,-14.370,2.300,502,
2022-11-17,BG,VSTOLN21,VSTOLN51,1,0,230,121,200,0.55,28.30,-13.230,2.300,502,
2022-11-17,BG,VSTOLN11,VSTOLN51,1,0,400,121,250,1.52,83.20,-2.970,0.800,361,
2022-11-17,BG,VSTOLN11,VSTOLN21,1,0,380,231,800,0.34,27.65,-38.781,1.773,1215,
2022-11-17,BG,VSOFIZ11,VSOFIZ51,1,0,400,121,250,1.85,114.56,-2.970,0.000,361,
2022-11-17,BG,VSOFIZ11,VSOFIZ51,2,0,400,121,250,1.85,115.20,-2.970,0.000,361,
2022-11-17,BG,VBLAGO11,VBLAGO51,1,0,400,121,250,1.85,115.20,-2.970,0.000,361,
2022-11-17,BG,VBLAGO11,VBLAGO51,2,0,400,121,250,1.85,115.20,-2.970,0.000,361,
2022-11-17,BG,VAECKO11,VAECKO21,1,0,380,231,800,0.34,23.46,-38.780,1.800,1215,
2022-11-17,BG,VGORYA21,VGORYA51,1,0,230,121,200,0.57,26.98,-12.100,2.500,502,
2022-11-17,BG,VGORYA21,VGORYA51,2,8,230,121,200,0.57,26.37,-18.900,2.200,502,
2022-11-17,BG,VBALKA21,VBALKA52,1,0,230,121,200,0.57,28.04,-8.320,2.300,502,
2022-11-17,BG,VBALKA21,VBALKA51,1,8,230,121,200,0.60,26.71,-14.740,2.600,502,
2022-11-17,BG,VCAREV11,VCAREV51,1,0,400,121,250,1.85,114.56,-2.970,0.000,361,
2022-11-17,BG,VCAREV11,VCAREV51,2,8,400,121,250,1.85,114.56,-2.970,0.000,361,
2022-11-17,BG,VDOBRU21,VDOBRU51,1,0,230,121,200,0.57,26.45,-12.850,2.400,502,
2022-11-17,BG,VDOBRU21,VDOBRU51,2,0,230,121,200,0.57,27.24,-14.740,2.600,502,
2022-11-17,BG,VTVARN21,VTVARN51,1,0,230,121,200,0.57,29.09,-15.120,2.300,502,
2022-11-17,BG,VDOBRU11,VDOBRU51,2,0,400,121,250,1.41,69.11,-7.000,1.560,361,
2022-11-17,BG,VDOBRU11,VDOBRU51,1,0,400,121,250,1.79,114.56,-9.380,0.800,361,
2022-11-17,BG,VVARNA21,VVARNA11,1,0,219,400,630,0.16,19.58,-46.140,3.330,1661,
2022-11-17,BG,VVARNA21,VVARNA11,2,8,219,400,630,0.16,19.58,-46.100,3.330,1661,
2022-11-17,BG,VTMI2_21,VTMI2_51,1,0,230,121,200,0.61,26.71,-12.480,1.900,502,
2022-11-17,BG,VMA_IZ11,VMA_IZ21,1,0,400,231,630,0.59,25.14,-4.300,1.500,909,
2022-11-17,BG,VMA_IZ21,VMA_IZ51,1,0,230,121,200,0.62,28.04,-12.850,2.300,502,
2022-11-17,BG,VMA_IZ21,VMA_IZ51,2,8,230,121,200,0.57,28.04,-18.900,2.300,502,
2022-11-17,BG,VBURGA11,VBURGA51,1,0,400,121,250,1.85,113.92,-2.970,0.000,361,
2022-11-17,BG,VBURGA11,VBURGA51,2,0,400,121,250,1.85,115.20,-2.970,0.000,361,
2022-11-17,BG,VTMI3_11,VTMI3_21,1,0,400,231,800,0.48,20.00,-5.400,1.900,1155,
2022-11-17,BG,VPLEV121,VPLEV151,1,0,230,121,200,0.56,26.98,-18.900,2.300,502,
2022-11-17,BG,VPLEV121,VPLEV151,2,0,230,121,200,0.56,27.24,-18.900,2.300,502,
2022-11-17,BG,VMIZIA11,VMIZIA21,1,0,400,231,800,0.35,25.00,-1.750,1.280,1155,
2022-11-17,BG,VCMOGL11,VCMOGL51,1,8,400,121,250,1.85,112.64,-2.970,0.000,361,
2022-11-17,BG,VCMOGL11,VCMOGL51,2,0,400,121,250,1.85,112.64,-2.970,0.000,361,
2022-11-17,PL,ZPAI1151,ZBEK1221,1,0,120,230,250,0.0786,5.2103,4.7934,0.0000,1312,BEK-A1
2022-11-17,PL,ZPAI1152,ZBEK1222,1,0,120,230,270,0.0750,4.9634,4.7934,0.0000,1417,BEK-A2
2022-11-17,PL,ZEKB1151,ZEKB1411,1,0,121,410,400,0.0653,4.1866,16.0331,0.0000,2099,EKB-A1
2022-11-17,PL,ZELK1151,ZELK1221,1,0,120,230,176,0.2009,8.4252,0.0000,0.0000,924,ELK-A1
2022-11-17,PL,ZELK1151,ZELK1221,2,0,120,230,176,0.1694,8.2861,0.0000,0.0000,924,ELK-A2
2022-11-17,PL,ZJAN1151,ZJAN1221,1,0,120,230,176,0.1815,8.2401,-94.3802,0.0000,924,JAN-A1
2022-11-17,PL,ZMIL1152,ZMIL1221,1,0,110,230,205,0.1331,8.0175,-2.4793,0.0000,1076,MIL-A1
2022-11-17,PL,ZMIL1411,ZMILP221,1,0,400,231,440,0.8320,43.904,-27.2125,0.0000,635,MIL-A3
2022-11-17,PL,ZMIL1222,ZMILP221,1,0,220,220,440,0.0484,0.4840,0.0000,0.0000,1155,MIL-PF3
2022-11-17,PL,ZMIL1412,ZMIL1151,1,0,400,121,275,2.4000,104.19,-27.4875,0.0000,397,MIL-T4
2022-11-17,PL,ZMIL1411,ZMIL1152,1,0,410,121,415,0.7680,66.592,-1.1250,0.0000,599,MIL-A5
2022-11-17,PL,ZSDU1151,ZSDU1411,1,0,121,410,400,0.0629,4.9562,16.0331,0.0000,2099,SDU-A1
2022-11-17,PL,ZKOR1151,ZKOR1411,1,0,123,410,160,0.1633,9.7332,10.0826,0.0000,840,KOR-A1
2022-11-17,PL,ZOLT1151,ZOLT1411,1,0,121,410,400,0.0653,5.0469,17.1901,0.0000,2099,OLT-A4
2022-11-17,PL,ZOLT1411,ZOLT1221,1,0,410,245,550,0.4480,41.728,1.8375,0.0000,794,OLT-A1
2022-11-17,PL,ZMOR1151,ZMOR1221,1,0,115,230,205,0.1428,7.9219,-2.4793,0.0000,1076,MOR-A1
2022-11-17,PL,ZMOR1152,ZMOR1221,1,0,120,230,176,0.1718,8.2595,29.0909,0.0000,924,MOR-A3
2022-11-17,PL,ZPRG1151,ZPRG1222,1,0,120,230,310,0.0714,4.8763,1.8182,0.0000,1627,PRG-A1
2022-11-17,PL,ZPRG1152,ZPRG1222,1,0,120,230,310,0.0714,4.8763,1.8182,0.0000,1627,PRG-A2
2022-11-17,PL,ZMSK1411,ZMSK1151,1,0,410,121,363,1.6000,83.984,0.0000,0.0000,524,MSK-A1
2022-11-17,PL,ZMSK1412,ZMSK1152,1,0,410,121,415,1.6320,39.184,1.3750,0.0000,599,MSK-A2
2022-11-17,PL,ZNAR1411,ZNAR1151,1,0,410,121,363,1.6000,84.400,7.8500,0.0000,524,NAR-A1
2022-11-17,PL,ZOST1411,ZOST1221,1,0,410,245,550,0.4480,41.440,1.9000,0.0000,794,OST-A1
2022-11-17,PL,ZOST1151,ZOST1411,1,0,120,410,490,0.0460,3.7934,169.9174,0.0000,2572,OST-A2
2022-11-17,PL,ZPAB1151,ZPAB1221,1,0,120,230,310,0.0738,4.8352,8.2645,0.0000,1627,PAB-A1
2022-11-17,PL,ZPDE1151,ZPDE1221,1,0,120,230,176,0.1779,8.0647,-48.4298,0.0000,924,PDE-A1
2022-11-17,PL,ZPDE1152,ZPDE1221,1,0,120,230,176,0.1779,8.1578,21.8182,0.0000,924,PDE-A2
2022-11-17,PL,ZPIA1151,ZPIA1221,1,0,120,230,176,0.1863,8.2171,-62.9752,0.0000,924,PIA-A1
2022-11-17,PL,ZPIO1151,ZPIO1221,1,0,120,230,176,0.1646,8.2800,-60.4959,0.0000,924,PIO-A1
2022-11-17,PL,ZPIO1152,ZPIO1221,1,0,120,230,160,0.2202,10.116,34.0496,0.0000,840,PIO-A2
2022-11-17,PL,ZPLO1151,ZPLO1411,1,0,121,410,476,0.0484,3.8115,16.0331,0.0000,2498,PLO-A1
2022-11-17,PL,ZPLO1411,ZPLO1152,1,0,400,121,275,2.4000,99.024,-10.0000,0.0000,397,PLO-T2
2022-11-17,PL,ZROG1411,ZROG1221,1,0,410,245,550,0.4800,42.880,1.7250,0.0000,794,ROG-A2
2022-11-17,PL,ZROG1412,ZROG1222,1,0,410,245,550,0.5920,43.200,1.1875,0.0000,794,ROG-A1
2022-11-17,PL,ZEBE1151,ZROG1412,1,1,110,400,1000,0.2323,11.408,0.0000,0.0000,5249,T_EQ1
2022-11-17,PL,ZSOC1151,ZSOC1221,1,0,120,230,176,0.1960,8.3913,-108.926,0.0000,924,SOC-A2
2022-11-17,PL,ZTRE1411,ZTRE1151,1,0,400,121,275,2.4800,100.22,-10.0000,0.0000,397,TRE-T1
2022-11-17,PL,ZTRE1412,ZTRE1152,1,0,400,121,275,2.5120,100.77,-10.0000,0.0000,397,TRE-T2
2022-11-17,PL,ZWTO1151,ZWTO1221,1,0,120,230,207,0.1561,8.0961,557.3554,0.0000,1086,WTO-A1
2022-11-17,PL,ZWTO1152,ZWTO1221,1,0,120,230,191,0.1549,7.4935,6.1157,0.0000,1002,WTO-A2
2022-11-17,PL,ZZGI1151,ZZGI1221,1,0,120,230,176,0.1682,8.3502,-26.6116,0.0000,924,ZGI-A1
2022-11-17,PL,ZABR2151,ZABR2221,1,0,120,230,184,0.1549,8.0913,-164.463,0.0000,966,ABR-A1
2022-11-17,PL,ZBGC2151,ZBGC2221,1,0,120,230,176,0.1996,8.3163,-55.7025,0.0000,924,BGC-A1
2022-11-17,PL,ZCHS2151,ZCHS2221,1,0,120,230,176,0.1815,8.0029,31.4050,0.0000,924,CHS-A1
2022-11-17,PL,ZKOZ2411,ZKOZ2221,1,0,410,245,550,0.5920,37.600,8.6875,0.0000,794,KOZ-A2
2022-11-17,PL,ZKOZ2151,ZKOZ2221,1,0,120,230,176,0.1924,8.1155,33.8843,0.0000,924,KOZ-A1
2022-11-17,PL,ZKOZ2151,ZKOZ2221,2,0,120,230,310,0.0859,4.8811,-39.8347,0.0000,1627,KOZ-A3
2022-11-17,PL,ZKPK2151,ZKPK2221,1,0,120,230,205,0.1452,7.8892,-1.3223,0.0000,1076,KPK-A1
2022-11-17,PL,ZKPK2151,ZKPK2221,2,0,120,230,310,0.0714,4.8618,7.1074,0.0000,1627,KPK-A2
2022-11-17,PL,ZKRI2412,ZKRI2151,1,0,400,121,275,2.3360,99.968,-10.0000,0.0000,397,KRI-T1
2022-11-17,PL,ZLSY2411,ZLSY2151,1,0,400,121,275,2.2400,96.896,11.7500,0.0000,397,LSY-T1
2022-11-17,PL,ZLSY2411,ZLSY2151,2,8,400,121,275,2.2400,96.896,11.7500,0.0000,397,LSY-T2
2022-11-17,PL,ZMKR2151,ZMKR2221,1,0,120,230,205,0.1428,7.5020,6.1157,0.0000,1076,MKR-A1
2022-11-17,PL,ZOSC2412,ZOSC2151,1,0,400,123,238,2.4480,97.856,-10.2500,0.0000,344,OSC-T2
2022-11-17,PL,ZPELXX2X,ZPEL2221,1,0,231,231,400,0.0484,0.4840,0.0000,0.0000,1050,PEL-A2 P
2022-11-17,PL,ZRAD2151,ZRAD2221,1,8,120,230,176,0.2456,8.2631,0.0000,0.0000,924,RAD-A1
2022-11-17,PL,ZROZ2151,ZROZ2221,1,0,120,230,176,0.1972,8.0828,-60.4959,0.0000,924,ROZ-A1
2022-11-17,PL,ZRZE2411,ZRZE2701,1,8,410,750,1375,0.2560,17.200,3.6500,0.0000,1985,RZE-A3
2022-11-17,PL,ZRZE2411,ZRZE2701,2,8,410,750,1375,0.8320,17.200,-21.8875,0.0000,1985,RZE-A4
2022-11-17,PL,ZRZE2411,ZRZE2151,1,0,400,123,275,2.2240,97.280,11.2000,0.0000,397,RZE-T1
2022-11-17,PL,ZSTW2151,ZSTW2221,1,0,120,230,310,0.0726,4.8521,7.1074,0.0000,1627,STW-A1
2022-11-17,PL,ZSTW2151,ZSTW2221,2,0,120,230,310,0.0726,4.8521,7.1074,0.0000,1627,STW-A2
2022-11-17,PL,ZZAM2151,ZZAM2221,1,0,120,230,176,0.1960,8.6684,-108.926,0.0000,924,ZAM-A1
2022-11-17,PL,ZOSC2411,ZOSP2151,1,0,400,121,275,2.1280,95.872,10.0000,0.0000,397,OSC-T3
2022-11-17,PL,ZANI3151,ZANI3221,1,0,120,230,205,0.1440,7.9449,-50.7438,0.0000,1076,ANI-A1
2022-11-17,PL,ZBIR3151,ZBIR3221,1,0,120,230,205,0.1525,7.9086,-45.7851,0.0000,1076,BIR-A1
2022-11-17,PL,ZBIR3152,ZBIR3221,1,0,120,230,176,0.1706,8.5148,50.7438,0.0000,924,BIR-A2
2022-11-17,PL,ZBLA3151,ZBLA3221,1,0,120,230,176,0.1863,9.2190,39.6694,0.0000,924,BLA-A2
2022-11-17,PL,ZBYC3411,ZBYC3221,1,0,410,245,550,0.4320,42.656,1.3625,0.0000,794,BYC-A1
2022-11-17,PL,ZDBN3151,ZDBN3411,1,0,121,410,400,0.0653,4.9622,16.5289,0.0000,2099,DBN-A1
2022-11-17,PL,ZDBN3152,ZDBN3411,1,0,121,410,400,0.0653,4.9622,15.5372,0.0000,2099,DBN-A2
2022-11-17,PL,ZSKA3151,ZSKA3411,1,8,121,410,457,0.0484,3.7934,19.1736,0.0000,2399,SKA-A3
2022-11-17,PL,ZGRO3152,ZGRO3221,1,0,120,230,205,0.1476,8.1445,-53.2231,0.0000,1076,GRO-A2
2022-11-17,PL,ZHAL3152,ZHAL3221,1,0,120,230,176,0.1803,8.1699,41.1570,0.0000,924,HAL-A1
2022-11-17,PL,ZJAM3152,ZJAM3221,1,0,120,230,176,0.1888,8.1869,45.9504,0.0000,924,JAM-A2
2022-11-17,PL,ZJOAP221,ZJOA3221,1,0,220,220,500,0.2904,4.3173,0.0000,0.0000,1312,JOA-PF1
2022-11-17,PL,ZJOA3412,ZJOAP221,1,0,410,245,549,0.4320,43.024,1.5500,0.0000,792,JOA-A1
2022-11-17,PL,ZJOA3411,ZJOAP222,1,0,410,245,510,0.4320,43.680,4.1000,0.0000,736,JOA-A2
2022-11-17,PL,ZKAT3151,ZKAT3221,1,0,120,230,176,0.1863,8.1578,108.9256,0.0000,924,KAT-A1
2022-11-17,PL,ZKED3151,ZKED3221,1,0,120,230,176,0.1694,8.2643,53.2231,0.0000,924,KED-A1
2022-11-17,PL,ZKLA3152,ZKLA3221,1,0,120,230,176,0.1960,8.1421,38.6777,0.0000,924,KLA-A1
2022-11-17,PL,ZKOM3151,ZKOM3221,1,0,120,230,176,0.1875,8.1905,-53.0579,0.0000,924,KOM-A4
2022-11-17,PL,ZKOM3152,ZKOM3221,1,0,120,230,176,0.1730,8.7834,-36.3636,0.0000,924,KOM-A3
2022-11-17,PL,ZKOP3151,ZKOP3221,1,0,120,230,310,0.0714,4.8739,8.2645,0.0000,1627,KOP-A1
2022-11-17,PL,ZLAG3411,ZLAG3221,1,0,410,245,510,0.4320,43.584,0.0000,0.0000,736,LAG-A2
2022-11-17,PL,ZLAG3411,ZLAG3152,1,0,410,121,341,0.7520,66.448,0.0000,0.0000,492,LAG-A3
2022-11-17,PL,ZLOS3151,ZLOS3221,1,0,120,230,176,0.1742,8.7931,36.3636,0.0000,924,LOS-A1
2022-11-17,PL,ZLUA3151,ZLUA3221,1,0,120,230,176,0.1791,7.9618,86.2810,0.0000,924,LUA-A3
2022-11-17,PL,ZMOS3151,ZMOS3221,1,0,120,230,205,0.1391,7.5540,-57.8512,0.0000,1076,MOS-A4
2022-11-17,PL,ZMOS3152,ZMOS3221,1,0,120,230,176,0.1839,8.1687,58.0165,0.0000,924,MOS-A3
2022-11-17,PL,ZPRB3151,ZPRB3221,1,0,120,230,176,0.1573,8.3369,-47.4380,0.0000,924,PRB-A1
2022-11-17,PL,ZROK3411,ZROK3151,1,0,400,121,275,2.4800,100.74,10.6250,0.0000,397,ROK-T2
2022-11-17,PL,ZROK3411,ZROK3152,1,0,400,121,275,2.4960,101.54,10.6250,0.0000,397,ROK-T1
2022-11-17,PL,ZSIE3151,ZSIE3221,1,0,120,230,176,0.1730,8.1409,54.8760,0.0000,924,SIE-A1
2022-11-17,PL,ZSKA3153,ZSKA3221,1,0,120,230,205,0.1379,7.8602,48.4298,0.0000,1076,SKA-A1
2022-11-17,PL,ZTAW3411,ZTAW3151,1,0,400,121,275,2.4640,98.240,-18.5625,0.0000,397,TAW-T1
2022-11-17,PL,ZTCN3411,ZTCN3151,1,0,400,123,275,2.2240,97.920,12.1250,0.0000,397,TCN-T1
2022-11-17,PL,ZTCN3412,ZTCN3152,1,0,400,123,275,2.4960,99.968,15.1250,0.0000,397,TCN-T2
2022-11-17,PL,ZWAN3152,ZWAN3221,1,0,120,230,205,0.1694,8.1372,-48.4298,0.0000,1076,WAN-A2
2022-11-17,PL,ZWIE3153,ZWIE3221,1,0,120,230,176,0.1694,8.3006,-37.5207,0.0000,924,WIE-A1
2022-11-17,PL,ZWIE3153,ZWIE3221,2,8,125,230,140,0.1851,8.0671,108.9256,0.0000,735,WIE-A4
2022-11-17,PL,ZWIE3152,ZWIE3411,1,0,125,400,490,0.0472,3.7873,19.1736,0.0000,2572,WIE-A5
2022-11-17,PL,ZWRZ3151,ZWRZ3221,1,0,120,230,205,0.1428,7.9533,-57.8512,0.0000,1076,WRZ-A3
2022-11-17,PL,ZADA4151,ZADA4221,1,0,120,230,176,0.1815,8.1651,50.7438,0.0000,924,ADA-A1
2022-11-17,PL,ZBOG4151,ZBOG4221,1,0,120,230,176,0.1984,8.1336,41.1570,0.0000,924,BOG-A1
2022-11-17,PL,ZBOG4152,ZBOG4221,1,0,120,230,176,0.1718,8.3563,31.4050,0.0000,924,BOG-A2
2022-11-17,PL,ZCPC4151,ZCPC4221,1,0,120,230,176,0.1730,8.4966,26.6116,0.0000,924,CPC-A1
2022-11-17,PL,ZCRN4412,ZCRN4151,1,0,400,121,280,1.8400,100.66,12.1875,0.0000,404,CRN-A2
2022-11-17,PL,ZCRN4411,ZCRN4152,1,0,400,121,275,2.3360,100.06,12.1875,0.0000,397,CRN-T1
2022-11-17,PL,ZCZE4151,ZCZE4221,1,0,120,230,205,0.1428,7.8795,5.2893,0.0000,1076,CZE-A1
2022-11-17,PL,ZCZE4152,ZCZE4221,1,0,120,230,310,0.0726,4.8811,40.9917,0.0000,1627,CZE-A2
2022-11-17,PL,ZGLN4151,ZGLN4221,1,0,120,230,310,0.0738,4.8569,8.2645,0.0000,1627,GLN-A2
2022-11-17,PL,ZMIK4412,ZMIK4414,1,0,400,400,1320,0.1600,12.160,0.0000,0.0000,1905,MIK-PF1
2022-11-17,PL,ZMIK4413,ZMIK4415,1,0,400,400,1320,0.1600,12.160,0.0000,0.0000,1905,MIK-PF3
2022-11-17,PL,ZGOR4151,ZGOR4221,1,0,120,230,176,0.2093,8.3417,24.1322,0.0000,924,GOR-A1
2022-11-17,PL,ZGOR4151,ZGOR4221,2,0,120,230,176,0.1815,8.1336,21.8182,0.0000,924,GOR-A2
2022-11-17,PL,ZKON4151,ZKON4221,1,0,120,230,176,0.1948,8.2679,-60.4959,0.0000,924,KON-A1
2022-11-17,PL,ZKRA4411,ZKRA4221,1,0,410,245,510,0.4480,43.872,4.7625,0.0000,736,KRA-A3
2022-11-17,PL,ZLES4151,ZLES4221,1,8,120,230,176,0.1851,8.0308,49.2562,0.0000,924,LES-A1
2022-11-17,PL,ZLES4151,ZLES4221,2,0,120,230,182,0.1391,7.9497,-0.6612,0.0000,955,LES-A2
2022-11-17,PL,ZLSN4151,ZLSN4221,1,0,120,230,205,0.7865,7.7549,0.0000,0.0000,1076,LSN-A1
2022-11-17,PL,ZLSN4151,ZLSN4221,2,0,120,230,160,0.2202,10.031,37.6860,0.0000,840,LSN-A3
2022-11-17,PL,ZMIKP222,ZMIK4221,1,0,220,220,550,0.0484,0.4840,0.0000,0.0000,1443,MIK-TD2
2022-11-17,PL,ZMIK4151,ZMIK4221,1,0,120,230,184,0.1573,8.0949,-3.3058,0.0000,966,MIK-A3
2022-11-17,PL,ZMIK4411,ZMIKP221,1,0,410,245,550,0.2240,34.320,-10.9750,0.0000,794,MIK-A1
2022-11-17,PL,ZMIK4416,ZMIKP222,1,0,410,245,550,0.2240,34.320,-10.9750,0.0000,794,MIK-A2
2022-11-17,PL,ZMIK4414,ZMIK4411,1,0,400,400,1320,0.1600,12.160,0.0000,0.0000,1905,MIK-PF2
2022-11-17,PL,ZMON4411,ZMON4221,1,0,410,230,355,0.6720,66.160,6.2875,0.0000,512,MON-A3
2022-11-17,PL,ZMON4411,ZMON4152,1,0,410,121,415,0.7680,66.880,1.4500,0.0000,599,MON-A4
2022-11-17,PL,ZOSR4151,ZOSR4411,1,0,121,410,490,0.0460,3.8054,18.1818,0.0000,2572,OSR-A2
2022-11-17,PL,ZOSR4411,ZOSR4151,2,0,410,121,363,1.0240,83.824,0.0000,0.0000,524,OSR-A1
2022-11-17,PL,ZPAS4412,ZPAS4151,1,0,400,121,363,1.0400,67.712,2.3500,0.0000,524,PAS-A2
2022-11-17,PL,ZPAS4411,ZPAS4152,1,0,400,121,275,2.1920,96.000,15.6250,0.0000,397,PAS-T1
2022-11-17,PL,ZPAT4151,ZPAT4221,1,0,120,230,176,0.2009,8.1433,-108.926,0.0000,924,PAT-A1
2022-11-17,PL,ZPKW4151,ZPKW4221,1,0,120,230,176,0.1900,8.2631,0.0000,0.0000,924,PKW-A1
2022-11-17,PL,ZPKW4152,ZPKW4222,1,0,120,230,176,0.1984,8.2631,0.0000,0.0000,924,PKW-A2
2022-11-17,PL,ZPLC4152,ZPLC4221,1,0,120,230,180,0.3340,12.781,-35.2066,0.0000,945,PLC-A2
2022-11-17,PL,ZPLE4411,ZPLE4221,1,0,410,245,550,0.5920,38.816,0.0000,0.0000,794,PLE-A1
2022-11-17,PL,ZPLE4411,ZPLE4151,1,0,400,121,275,1.7760,104.18,0.0000,0.0000,397,PLE-T3
2022-11-17,PL,ZPLE4412,ZPLE4153,1,0,410,121,363,0.9600,68.320,16.8375,0.0000,524,PLE-A4
2022-11-17,PL,ZKRM4151,ZKRM4411,1,0,121,410,490,0.0460,3.7934,23.3058,0.0000,2572,KRM-A1
2022-11-17,PL,ZPOL4151,ZPOL4221,1,0,120,230,176,0.1694,8.1808,-31.4050,0.0000,924,POL-A1
2022-11-17,PL,ZPPD4151,ZPPD4221,1,0,120,230,176,0.1960,8.1857,36.3636,0.0000,924,PPD-A1
2022-11-17,PL,ZSWI4151,ZSWI4411,1,0,121,410,490,0.0460,3.8151,7.1074,0.0000,2572,SWI-A1
2022-11-17,PL,ZSWI4411,ZSWI4221,1,0,410,245,510,0.4800,41.728,4.9125,0.0000,736,SWI-A3
2022-11-17,PL,ZZBK4151,ZZBK4221,1,0,120,230,205,0.1391,7.9170,-50.7438,0.0000,1076,ZBK-A3
2022-11-17,PL,ZZUK4151,ZZUK4221,1,0,120,230,183,0.0726,4.8618,4.1322,0.0000,961,ZUK-A1
2022-11-17,PL,ZDOD4151,ZDOD4221,1,0,120,229,160,0.1827,8.0961,50.7438,0.0000,840,KRA-A1
2022-11-17,PL,ZWRC4411,ZWRC4151,1,0,400,121,415,1.3440,66.400,-2.6250,0.0000,599,WRC-A1
2022-11-17,PL,ZWRC4411,ZWRC4152,1,0,400,121,415,0.7680,66.720,-2.6250,0.0000,599,WRC-A2
2022-11-17,PL,ZREC4151,ZREC4221,1,0,120,230,310,0.0726,4.8037,68.2645,0.0000,1627,REC-A1
2022-11-17,PL,ZREC4151,ZREC4221,2,0,120,230,310,0.0726,4.8037,68.2645,0.0000,1627,REC-A2
2022-11-17,PL,ZNCR4151,ZNCR4221,1,0,120,225,120,0.3811,14.323,18.1818,0.0000,630,NCR-T1
2022-11-17,PL,ZNCR4151,ZNCR4221,2,0,120,225,120,0.3811,14.323,18.1818,0.0000,630,NCR-T2
2022-11-17,PL,ZBYD5151,ZBYD5221,1,0,120,230,310,0.0726,4.8872,9.9174,0.0000,1627,BYD-A1
2022-11-17,PL,ZDUN5222,ZDUN5221,1,0,231,231,400,0.0484,0.4840,0.0000,0.0000,1050,DUN-A1 P
2022-11-17,PL,ZDUN5151,ZDUN5411,1,0,121,410,490,0.0484,3.7946,141.6529,0.0000,2572,DUN-A3
2022-11-17,PL,ZDUN5412,ZDUN5151,1,0,400,121,275,11.392,95.424,15.0000,0.0000,397,DUN-T2
2022-11-17,PL,ZDAW5411,ZDAW5151,1,0,400,115,250,2.1280,87.040,6.0750,0.0000,361,DAW-T1
2022-11-17,PL,ZGBL5412,ZGBL5151,1,0,400,121,275,2.1760,89.760,-9.3750,0.0000,397,GBL-T2
2022-11-17,PL,ZGBL5411,ZGBL5152,1,0,400,121,275,1.7760,104.18,-10.0000,0.0000,397,GBL-T1
2022-11-17,PL,ZZDK5151,ZZDK5221,1,0,120,230,176,0.1730,8.3635,36.3636,0.0000,924,ZDK-A1
2022-11-17,PL,ZGDA5411,ZGDA5221,1,0,410,245,355,0.6720,65.600,6.2500,0.0000,512,GDA-A3
2022-11-17,PL,ZGDA5152,ZGDA5221,1,0,115,230,184,0.1452,8.0586,-23.6364,0.0000,966,GDA-A1
2022-11-17,PL,ZGRUXX2X,ZGRU5221,1,0,245,245,400,0.0484,0.4840,0.0000,0.0000,1050,GRU-A3 P
2022-11-17,PL,ZGRU5151,ZGRU5411,1,0,121,410,490,0.0484,3.7946,141.6529,0.0000,2572,GRU-A4
2022-11-17,PL,ZGRU5411,ZGRU5151,2,0,410,121,363,1.0240,67.360,-3.3000,0.0000,524,GRU-A5
2022-11-17,PL,ZJAS5151,ZJAS5221,1,0,120,230,176,0.1948,8.1772,45.9504,0.0000,924,JAS-A2
2022-11-17,PL,ZJAS5411,ZJAS5151,1,0,410,123,400,0.8640,63.360,3.9250,0.0000,577,JAS-A3
2022-11-17,PL,ZOLM5411,ZOLM5221,1,0,410,245,355,0.6720,65.696,-9.9750,0.0000,512,OLM-A3
2022-11-17,PL,ZOLM5411,ZOLM5151,1,0,410,123,400,0.8160,63.360,3.9250,0.0000,577,OLM-A1
2022-11-17,PL,ZOLM5412,ZOLM5151,1,0,410,121,363,1.6320,83.792,3.9250,0.0000,524,OLM-A2
2022-11-17,PL,ZOLS5151,ZOLS5221,1,0,120,230,176,0.1815,8.0102,36.5289,0.0000,924,OLS-A1
2022-11-17,PL,ZSLK5151,ZSLK5411,1,0,121,410,490,0.0460,3.7897,23.3058,0.0000,2572,SLK-A2
2022-11-17,PL,ZSLO5151,ZSLK5411,1,0,121,410,490,0.0460,3.8163,70.7438,0.0000,2572,SLK-A4
2022-11-17,PL,ZSLK5411,ZSLK5151,2,0,410,121,363,0.9600,67.360,-3.6250,0.0000,524,SLK-A1
2022-11-17,PL,ZTEL5151,ZTEL5221,1,0,120,230,183,0.1452,7.9449,72.5620,0.0000,961,TEL-A1
2022-11-17,PL,ZWLC5151,ZWLC5221,1,1,110,220,1000,0.1863,11.764,0.0000,0.0000,5249,T_EQ2
2022-11-17,PL,ZPLP5151,ZPLP5411,1,0,121,410,305,0.0484,3.7946,141.6529,0.0000,1601,PLP-A2
2022-11-17,PL,ZWLA5151,ZWLA5221,1,0,120,230,205,0.1476,8.1409,-45.9504,0.0000,1076,WLA-A1
2022-11-17,PL,ZWLA5151,ZWLA5221,2,0,120,230,205,0.1476,8.1409,-41.1570,0.0000,1076,WLA-A2
2022-11-17,PL,ZZRO5151,ZZRC5411,1,0,121,410,490,0.0460,3.8236,247.7686,0.0000,2572,ZRC-A3
2022-11-17,PL,ZZRC5411,ZZRC5151,1,0,400,121,275,2.1600,95.360,-8.7500,0.0000,397,ZRC-T1
2022-11-17,PL,ZZRC5411,ZZRC5151,2,0,400,121,275,2.4800,98.944,-7.5000,0.0000,397,ZRC-T2
2022-11-17,PL,ZZYD5151,ZZYD5221,1,0,120,230,176,0.1670,8.0538,193.3884,0.0000,924,ZYD-A1
2022-11-17,PL,ZZDK5151,ZZDK5411,1,0,120,410,490,0.0484,3.7873,141.6529,0.0000,2572,ZDK-A4
2022-11-17,PL,ZAW21P2,ZZAW5151,1,8,230,116,180,1.1229,32.268,3.2645,0.0000,472,ZAW-T1
2022-11-17,PL,ZZAW5221,ZAW21P2,1,8,220,220,180,0.0920,0.9148,0.0000,0.0000,472,ZAW-PF1
2022-11-17,PL,ZPEL2411,ZPELXX2X,1,0,400,231,440,0.8480,45.984,0.0000,0.0000,635,PEL-A2
2022-11-17,PL,ZGRU5411,ZGRUXX2X,1,0,410,245,550,0.4800,43.360,0.0000,0.0000,794,GRU-A3
2022-11-17,PL,ZDUN5411,ZDUN5222,1,0,400,231,366,0.8000,43.984,0.0000,0.0000,528,DUN-A1
2022-11-17,PL,ZBYC3411,ZBYC3222,1,0,410,245,550,0.4320,42.656,1.3625,0.0000,794,BYC-A2
2022-11-17,PL,ZMIKP221,ZMIK4222,1,0,220,220,550,0.0484,0.4840,0.0000,0.0000,1443,MIK-TD1
2022-11-17,PL,ZMIK4152,ZMIK4222,1,0,120,230,184,0.1452,8.0102,-60.3306,0.0000,966,MIK-A4
2022-11-17,PL,ZMIK4415,ZMIK4416,1,0,400,400,1320,0.1600,12.160,0.0000,0.0000,1905,MIK-PF4
2022-11-17,PL,ZMON4151,ZMON4222,1,0,120,230,205,0.1391,7.9376,4.2975,0.0000,1076,MON-A1
2022-11-17,PL,ZSWI4151,ZSWI4222,1,0,120,230,176,0.1936,8.2268,-41.1570,0.0000,924,SWI-A2
2022-11-17,PL,ZWIE3151,ZWIE3222,1,0,120,230,275,0.0726,4.8715,41.6529,0.0000,1443,WIE-A2
2022-11-17,PL,ZWIE3221,ZWIE3412,1,0,231,400,440,0.1355,11.994,-99.1736,0.0000,1155,WIE-A3
2022-11-17,PL,ZZYD5151,ZZYD5222,1,0,120,230,184,0.1512,8.2147,-43.6364,0.0000,966,ZYD-A2
2022-11-17,PL,ZPAB1152,ZPAB1222,1,0,120,230,310,0.0738,4.8509,8.2645,0.0000,1627,PAB-A2
2022-11-17,PL,ZPLE4152,ZPLE4222,1,8,120,230,176,0.1924,8.3224,41.1570,0.0000,924,PLE-A2
2022-11-17,PL,ZPEL2151,ZPEL2222,1,0,120,230,176,0.1573,8.8148,-108.926,0.0000,924,PEL-A1
2022-11-17,PL,ZOLT1411,ZOLT1222,1,0,410,245,550,0.4480,41.616,1.7125,0.0000,794,OLT-A2
2022-11-17,PL,ZGDA5151,ZGDA5222,1,0,115,230,176,0.1754,8.0465,-23.6364,0.0000,924,GDA-A2
2022-11-17,PL,ZPAT4411,ZPAT4222,1,0,410,245,510,0.4800,43.744,4.6625,0.0000,736,PAT-A2
2022-11-17,PL,ZKIE2411,ZKIE2222,1,0,410,245,550,0.5120,40.640,-2.1375,0.0000,794,KIE-A1
2022-11-17,PL,ZADA4151,ZADA4222,1,0,120,230,310,0.0726,4.8037,68.2645,0.0000,1627,ADA-A2
2022-11-17,PL,ZKRA4411,ZKRA4222,1,0,410,245,474,0.7360,46.560,28.5500,0.0000,684,KRA-A2
2022-11-17,PL,ZSIE3152,ZSIE3222,1,0,120,230,176,0.1791,8.0864,19.3388,0.0000,924,SIE-A2
2022-11-17,PL,ZJOAP222,ZJOA3222,1,0,220,220,500,0.3001,4.3608,0.0000,0.0000,1312,JOA-PF2
2022-11-17,PL,ZLAG3151,ZLAG3222,1,0,125,230,166,0.1367,8.0259,72.5620,0.0000,871,LAG-A1
2022-11-17,PL,ZCHM2151,ZCHM2222,1,0,120,230,205,0.1488,8.2776,-43.6364,0.0000,1076,CHM-A2
2022-11-17,PL,ZZGI1152,ZZGI1222,1,0,120,230,176,0.1682,8.3502,-24.1322,0.0000,924,ZGI-A2
2022-11-17,PL,ZJAN1152,ZJAN1222,1,0,120,230,176,0.1694,8.2534,-32.3967,0.0000,924,JAN-A3
2022-11-17,PL,ZROZ2151,ZROZ2222,1,0,120,230,184,0.1573,8.0925,-60.4959,0.0000,966,ROZ-A2
2022-11-17,PL,ZPOL4411,ZPOL4222,1,0,400,245,550,0.4320,43.104,2.0250,0.0000,794,POL-A3
2022-11-17,PL,ZPOL4153,ZPOL4222,1,0,120,230,176,0.1863,8.7810,-43.6364,0.0000,924,POL-A2
2022-11-17,PL,ZPOL4152,ZPOL4412,1,8,121,410,400,0.0641,4.7843,12.5620,0.0000,2099,POL-A4
2022-11-17,PL,ZMOR1152,ZMOR1222,1,0,120,230,184,0.1488,7.9497,0.0000,0.0000,966,MOR-A2
2022-11-17,PL,ZNAR1151,ZNAR1412,1,0,121,410,400,0.0629,4.9562,16.0331,0.0000,2099,NAR-A2
2022-11-17,PL,ZOST1151,ZOST1222,1,0,120,230,310,0.0738,4.8569,3.6364,0.0000,1627,OST-A3
2022-11-17,PL,ZABR2151,ZABR2222,1,0,120,230,205,0.1379,7.8844,39.6694,0.0000,1076,ABR-A2
2022-11-17,PL,ZRAD2151,ZRAD2222,1,0,120,230,176,0.1803,8.0259,-36.3636,0.0000,924,RAD-A2
2022-11-17,PL,ZGRO3151,ZGRO3222,1,0,120,230,176,0.2009,8.1445,-50.7438,0.0000,924,GRO-A1
2022-11-17,PL,ZJAM3151,ZJAM3222,1,8,120,230,176,0.1706,8.4410,38.6777,0.0000,924,JAM-A1
2022-11-17,PL,ZKLA3151,ZKLA3222,1,0,120,230,205,0.1391,8.0985,-53.2231,0.0000,1076,KLA-A2
2022-11-17,PL,ZKOP3153,ZKOP3222,1,0,120,230,310,0.0726,4.8884,8.2645,0.0000,1627,KOP-A2
2022-11-17,PL,ZLUA3152,ZLUA3222,1,0,120,230,310,0.0726,4.9005,9.9174,0.0000,1627,LUA-A4
2022-11-17,PL,ZSKA3152,ZSKA3222,1,0,120,230,176,0.1972,8.1760,-27.7686,0.0000,924,SKA-A2
2022-11-17,PL,ZWAN3151,ZWAN3222,1,0,120,230,205,0.1875,8.1372,-48.4298,0.0000,1076,WAN-A1
2022-11-17,PL,ZGLN4151,ZGLN4222,1,0,120,230,176,0.1851,8.0961,53.2231,0.0000,924,GLN-A1
2022-11-17,PL,ZKON4152,ZKON4222,1,0,120,230,181,0.1428,7.8698,5.2893,0.0000,950,KON-A2
2022-11-17,PL,ZLSN4151,ZLSN4222,1,0,120,230,184,0.1488,8.0150,-45.9504,0.0000,966,LSN-A2
2022-11-17,PL,ZGRU5151,ZGRU5222,1,0,120,230,183,0.1452,7.9449,72.5620,0.0000,961,GRU-A1
2022-11-17,PL,ZJAS5151,ZJAS5222,1,0,120,230,176,0.1851,8.0586,41.1570,0.0000,924,JAS-A1
2022-11-17,PL,ZOLS5151,ZOLS5222,1,0,120,230,176,0.1936,8.1554,43.4711,0.0000,924,OLS-A2
2022-11-17,PL,ZTEL5151,ZTEL5222,1,0,120,230,176,0.1827,8.0259,38.6777,0.0000,924,TEL-A2
2022-11-17,PL,ZPIA1151,ZPIA1222,1,0,120,230,176,0.1621,8.7943,84.6281,0.0000,924,PIA-A2
2022-11-17,PL,ZBLA3152,ZBLA3222,1,0,120,230,110,0.3461,12.964,-39.3388,0.0000,577,BLA-A1
2022-11-17,PL,ZHAL3151,ZHAL3222,1,0,120,230,176,0.1803,9.0992,-41.1570,0.0000,924,HAL-A2
2022-11-17,PL,ZKAT3152,ZKAT3222,1,0,120,230,176,0.1694,8.1070,48.4298,0.0000,924,KAT-A2
2022-11-17,PL,ZWRZ3152,ZWRZ3222,1,0,120,230,176,0.1355,8.2522,7.2727,0.0000,924,WRZ-A4
2022-11-17,PL,ZPLC4151,ZPLC4222,1,0,120,230,100,0.3243,12.796,-32.2314,0.0000,525,PLC-A1
2022-11-17,PL,ZZUK4151,ZZUK4222,1,0,120,230,176,0.1936,8.0223,-46.9421,0.0000,924,ZUK-A2
2022-11-17,PL,ZRZE2151,ZRZE2412,1,0,110,410,341,0.0641,4.9537,12.3967,0.0000,1790,RZE-A2
2022-11-17,AL,AELBS21,AELBS22,1,0,410,220,300,1.567,84.834,-0.01,0.638,422,
2022-11-17,AL,AELBS21,AELBS22,2,0,410,220,300,1.288,79.699,-0.01,0.776,422,
2022-11-17,AL,AKOMAN2,AKOMAN1,1,0,220,400,300,0.417,23.198,-0.01,0.766,787,
2022-11-17,AL,AFIERZ5,AFIERZ2,1,0,115,230,120,0.236,11.817,-0.01,0.289,602,
2022-11-17,AL,AVDEJS51,AVDEJA2,1,0,121,230,120,0.351,15.607,-.06,2.849,573,
2022-11-17,AL,AVDEJS52,AVDEJA2,2,0,121,230,120,0.351,15.607,-.06,2.849,573,
2022-11-17,AL,ABURRL5,ABURRE2,1,0,121,230,60,0.333,12.496,-0.04,0.948,286,
2022-11-17,AL,ABURRL5,ABURRE2,2,0,121,230,60,0.333,12.496,-0.04,0.948,286,
2022-11-17,AL,ATIRAN5,ATIRAN2,1,0,115,220,120,0.232,10.536,-0.09,4.31,603,
2022-11-17,AL,ATIRAN5,ATIRAN2,2,8,115,220,120,0.232,10.536,-0.09,4.31,603,
2022-11-17,AL,ATIRAN5,ATIRAN2,3,0,115,220,120,0.232,10.536,-0.09,4.31,603,
2022-11-17,AL,ATIRA22,ATIRA21,1,0,230,400,300,0.493,25.604,-0.01,0.638,753,
2022-11-17,AL,ATIRA22,ATIRA21,2,0,230,400,300,0.493,25.604,-0.01,0.638,753,
2022-11-17,AL,AELBS15,AELBS12,1,8,115,220,120,0.634,14.537,-0.06,1.577,602,
2022-11-17,AL,AELBS15,AELBS12,2,0,115,220,120,0.634,14.537,-0.06,1.577,602,
2022-11-17,AL,AELBS15,AELBS12,3,0,115,220,90,0.59,13.531,-0.07,1.694,452,
2022-11-17,AL,ASHARR5,ASHARR2,1,0,130,225,150,0.433,11.18,-0.08,2.309,666,
2022-11-17,AL,AFIER 5,AFIER 2,1,0,115,220,120,0.232,9.4847,-0.1,4.31,603,
2022-11-17,AL,AFIER 5,AFIER 2,2,0,115,220,120,0.232,9.4847,-0.1,4.31,603,
2022-11-17,AL,AFIER 5,AFIER 2,3,8,115,220,120,0.232,9.4847,-0.1,4.31,603,
2022-11-17,AL,ATIRA25,ATIRA22,1,0,115,220,100,0.211,12.466,-.08,4.739,502,
2022-11-17,AL,ATIRA25,ATIRA22,2,0,115,220,100,0.211,12.466,-.08,4.739,502,
2022-11-17,AL,ARRAZB5,ARRAZH2,1,8,115,220,150,0.104,6.273,-.08,0.083,753,
2022-11-17,AL,ARRAZB5,ARRAZH2,2,0,115,220,150,0.104,6.273,-.08,0.083,753,
2022-11-17,AL,AZEMLA5,AZEMLA1,1,0,115,400,150,0.251,10.675,-0.07,3.984,753,
2022-11-17,AL,AZEMLA5,AZEMLA1,2,0,115,400,150,0.251,13.594,-0.07,3.984,753,
2022-11-17,AL,ABISTR5,ABISTR3,1,0,115,154,100,0.8,20.277,-0.04,1.25,502,
2022-11-17,AL,ABABIC5,ABABIC2,1,0,115,220,100,0.528,19.001,-0.05,1.893,502,
2022-11-17,AL,ABABIC5,ABABIC2,2,8,115,220,100,0.528,19.001,-0.05,1.893,502,
2022-11-30,BE,BAMERC3V,BAMERC3C,1,0,150.0,150.0,331.0,0.1801,7.4288,-9.30412,4.4133,1249,AMERC150 ALT
2022-11-30,BE,BAMERC3W,BAMERC31,1,0,150.0,150.0,180.0,0.4591,13.217,-5.93296,2.4000,676,AMERC150 ALT
2022-11-30,BE,BANDUM1R,BANDUM33,2,0,400.0,165.0,555.0,0.6935,63.996,-3.41480,0.6094,784,ANDUM380 T 2
2022-11-30,BE,BANTOI30,BANTOI31,1,8,150.0,150.0,50.00,1.6380,67.480,-1.60077,0.7733,198,ANTOI150 T 1
2022-11-30,BE,BAUBAN23,BAUBAN22,3,0,243.0,243.0,600.0,0.1083,9.8409,-5.06922,1.4903,1606,AUBAN220 D 1
2022-11-30,BE,BAUBAN11,BAUBAN22,2,0,400.0,245.5,300.0,1.0082,80.527,-1.80213,0.5176,424,AUBAN380 T 2
2022-11-30,BE,BAVLGM11,BAVLGM31,1,0,400.0,165.1,450.0,0.7941,63.533,-6.64123,1.2069,819,AVLGM380 T 1
2022-11-30,BE,BAVLGM12,BAVLGM32,2,0,400.0,164.6,555.0,0.7961,64.572,-1.66562,0.4835,784,AVLGM380 T 2
2022-11-30,BE,BAWIRS21,BAWIRS31,7,0,225.0,144.9,375.0,0.2862,19.033,-4.23973,1.3333,969,AWIRS220 T 7
2022-11-30,BE,BBASF 3W,BBASF 32,1,0,150.0,150.0,467.0,0.1080,7.7161,-3.51922,7.6796,1792,BASF 150 ALT
2022-11-30,BE,BBAUDO31,BBAUDO3W,1,0,150.0,150.0,450.0,0.0995,3.1606,-119.564,10.222,1738,BAUDO150 ALT
2022-11-30,BE,BBRUEG1A,BBRUEG3B,1,0,400.0,165.0,555.0,0.6935,63.996,-3.41480,0.6094,784,BRUEG380 T 1
2022-11-30,BE,BBRUEG1S,BBRUEG12,2,0,380.0,400.0,555.0,0.2834,55.471,-1.71356,0.6072,825,BRUEG380 T 2
2022-11-30,BE,BBRUEG1S,BBRUEG32,2,0,380.0,165.0,555.0,0.4057,0.9739,0,0,790,BRUEG380 T 2
2022-11-30,BE,BBRUEG1S,BBRUEG11,2,0,380.0,358.9,75.00,2.4128,137.39,0,0,124,BRUEG380 T 2
2022-11-30,BE,BBRUME11,BBRUME21,1,0,400.0,245.4,300.0,1.1207,82.126,-2.00082,0.5006,424,BRUME380 T 1
2022-11-30,BE,BBVERW31,BBVERW3A,1,0,150.0,150.0,50.00,2.0241,99.069,-0.88192,1.0000,198,BVERW150 T2A
2022-11-30,BE,BBVREN30,BBVREN31,1,0,150.0,150.0,40.00,2.9250,61.524,-9.16090,1.2400,159,BVREN150 T 3
2022-11-30,BE,BCHIEV31,BCHIEV32,D,0,155.0,155.0,260.0,0.0538,5.5162,-1.60565,1.4514,1091,CHIEV150 D 1
2022-11-30,BE,BCKNIP31,BCKNIP3W,1,0,150.0,150.0,9999.,0.0002,0.2790,-1999.78,9.5067,39641,CKNIP150 ALT
2022-11-30,BE,BCMARE31,BCMARE3W,1,0,150.0,150.0,490.0,0.1331,7.8448,-2.97358,6.4889,1880,CMARE150 ALT
2022-11-30,BE,BCOO  11,BCOO  1R,1,0,380.0,380.0,9999.,0.0002,2.2834,-207.734,0.8310,15241,COO 380 ALT
2022-11-30,BE,BCOO  11,BCOO  1S,1,0,380.0,380.0,9999.,0.0002,2.2834,-207.734,0.8310,15241,COO 380 ALT
2022-11-30,BE,BCOO  11,BCOO  1T,1,0,380.0,380.0,9999.,0.0002,2.2834,-207.734,0.8310,15241,COO 380 ALT
2022-11-30,BE,BCOO  1U,BCOO  12,1,0,380.0,380.0,9999.,0.0010,2.2997,0,0,14880,COO 380 ALT
2022-11-30,BE,BCOO  1V,BCOO  12,1,0,380.0,380.0,9999.,0.0010,2.2997,0,0,14880,COO 380 ALT
2022-11-30,BE,BCOO  1W,BCOO  12,1,0,380.0,380.0,9999.,0.0010,2.2997,0,0,14880,COO 380 ALT
2022-11-30,BE,BCOURC11,BCOURC3R,1,0,400.0,165.0,555.0,0.7341,62.188,-0.98085,0.3476,784,COURC380 T 1
2022-11-30,BE,BCZWIJ31,BCZWIJ3U,1,0,150.0,150.0,56.00,1.2690,58.509,-8.52778,1.7778,218,CZWIJ150 ALT
2022-11-30,BE,BCZWIJ32,BCZWIJ3V,1,0,150.0,150.0,56.00,1.4183,58.505,-14.8162,1.8667,218,CZWIJ150 ALT
2022-11-30,BE,BCZWIJ31,BCZWIJ3W,1,0,150.0,150.0,62.50,1.0321,75.884,-9.55830,1.7778,241,CZWIJ150 ALT
2022-11-30,BE,BDOEL 1A,BDOEL 32,5,0,400.0,164.6,150.0,2.2557,163.08,-0.78475,0.1538,271,DOEL 380 T 5
2022-11-30,BE,BDOEL 1T,BDOEL 11,1,0,380.0,380.0,570.0,0.5252,30.356,-32.2469,2.8026,815,DOEL 380 ALT
2022-11-30,BE,BDOEL 1U,BDOEL 12,1,0,380.0,380.0,570.0,0.5252,30.356,-32.2469,2.8026,815,DOEL 380 ALT
2022-11-30,BE,BDROGE31,BDROGE3U,1,0,150.0,150.0,264.0,0.1347,9.6472,-3.40450,4.7778,1019,DROGE150 ALT
2022-11-30,BE,BDROGE33,BDROGE3V,1,0,150.0,150.0,264.0,0.1437,9.9435,-3.40450,4.7778,1019,DROGE150 ALT
2022-11-30,BE,BDROGE3W,BDROGE31,1,0,150.0,150.0,264.0,0.2515,9.6454,0,8.8000,1019,DROGE150 ALT
2022-11-30,BE,BDROGE11,BDROGE33,4,0,400.0,165.0,500.1,0.7610,63.381,-4.21342,1.1812,735,DROGE380 T 4
2022-11-30,BE,BEEKLN11,BEEKLN32,1,0,400.0,164.8,450.0,0.8268,62.899,-7.24296,1.1889,724,EEKLN380 T 1
2022-11-30,BE,BESSO 3K,BESSO 3W,1,0,150.0,150.0,153.0,0.3797,17.269,-3.65623,3.5556,587,ESSO 150 ALT
2022-11-30,BE,BFARCI31,BFARCI3R,1,0,150.0,150.0,40.00,2.0250,75.910,-1.43983,0.6978,159,FARCI150 T 1
2022-11-30,BE,BGOUY 11,BGOUY 31,3,0,400.0,164.8,450.0,0.8579,64.279,-7.11028,1.1331,784,GOUY 380 T 3
2022-11-30,BE,BGOUY 12,BGOUY 32,4,0,400.0,164.8,450.0,0.8387,64.030,-7.42031,1.1531,784,GOUY 380 T 4
2022-11-30,BE,BGRAMM1C,BGRAMM3B,1,0,400.0,158.5,450.0,1.2129,64.920,-5.22614,1.1124,635,GRAMM380 T 1
2022-11-30,BE,BHBRUG3U,BHBRUG31,1,0,150.0,150.0,215.0,0.3483,11.606,-95.0766,9.5556,809,HBRUG150 ALT
2022-11-30,BE,BHBRUG3V,BHBRUG32,1,0,150.0,150.0,215.0,0.3483,11.606,-95.0766,9.5556,809,HBRUG150 ALT
2022-11-30,BE,BHBRUG3W,BHBRUG33,1,0,150.0,150.0,215.0,0.3483,11.606,-95.0766,9.5556,809,HBRUG150 ALT
2022-11-30,BE,BHDPE 31,BHDPE 3A,1,0,150.0,150.0,30.00,4.0610,79.546,-2.50619,0.9111,119,HDPE 150 T A
2022-11-30,BE,BHELIA31,BHELIA3R,1,0,150.0,150.0,50.00,1.9800,96.730,-4.35465,0.8889,198,HELIA150 T 2
2022-11-30,BE,BHERCU31,BHERCU3R,1,0,150.0,150.0,40.00,2.8489,97.215,-6.97095,1.4049,159,HERCU150 T 1
2022-11-30,BE,BIZGEM1R,BIZGEM31,1,0,400.0,165.0,500.1,0.7588,63.119,-4.52591,1.2238,784,IZGEM380 T 1
2022-11-30,BE,BIZGEM12,BIZGEM32,2,0,400.0,164.8,450.0,0.8096,62.466,-7.23958,1.2137,734,IZGEM380 T 2
2022-11-30,BE,BJUPIL22,BJUPIL32,1,0,236.0,165.0,300.0,0.2160,24.710,-0.86069,0.4464,705,JUPIL220 T 1
2022-11-30,BE,BJUPIL21,BJUPIL3R,7,0,236.0,156.0,300.0,0.2897,22.277,-7.46177,1.0898,705,JUPIL220 T 7
2022-11-30,BE,BKALLO15,BKALLO31,5,8,400.0,165.0,555.0,0.5071,62.421,-3.41480,0.6094,784,KALLO380 T 5
2022-11-30,BE,BKETEN30,BKETEN31,1,0,150.0,150.0,125.0,0.6480,35.994,-11.0308,1.3333,496,KETEN 150 T
2022-11-30,BE,BKOKSI30,BKOKSI3A,1,0,150.0,150.0,50.00,2.2617,99.559,-0.33775,0.8222,198,KOKSI150 T1B
2022-11-30,BE,BLANAK3W,BLANAK31,1,0,150.0,150.0,55.00,1.5955,82.048,-8.07777,1.9556,218,LANAK150 T 1
2022-11-30,BE,BLANAK3W,BLANAK31,2,0,150.0,150.0,55.00,1.6364,82.416,-7.88310,1.7111,218,LANAK150 T 3
2022-11-30,BE,BLATOU20,BLATOU21,1,0,220.0,220.0,40.00,6.1854,223.62,-0.72388,0.3988,112,LATOU220 T11
2022-11-30,BE,BLATRO20,BLATRO22,1,0,220.0,220.0,90.00,2.2587,66.646,-8.26882,1.2831,243,LATRO220 T 8
2022-11-30,BE,BLEVAL2U,BLEVAL21,1,0,220.0,220.0,264.0,0.5611,24.039,0,4.0909,683,LEVAL220 ALT
2022-11-30,BE,BLEVAL2V,BLEVAL22,1,0,220.0,220.0,264.0,0.5611,24.039,0,4.0909,683,LEVAL220 ALT
2022-11-30,BE,BLEVAL2W,BLEVAL22,1,0,220.0,220.0,264.0,0.5611,24.041,0,4.0909,683,LEVAL220 ALT
2022-11-30,BE,BLIGNE31,BLIGNE32,1,0,150.0,150.0,50.00,1.7964,51.719,-1.32049,0.8222,198,LIGNE150 T 1
2022-11-30,BE,BLILLO11,BLILLO33,5,0,400.0,165.0,555.0,0.6935,63.996,-3.41480,0.6094,784,LILLO380 T 5
2022-11-30,BE,BLILLO12,BLILLO35,6,8,400.0,165.0,555.0,0.5049,62.363,-1.43885,0.5091,784,LILLO380 T 6
2022-11-30,BE,BLINTT1R,BLINT 31,1,0,400.0,164.8,450.0,0.8317,63.959,-7.63392,1.2425,784,LINT 380 T 1
2022-11-30,BE,BLINTT12,BLINT 32,2,0,400.0,164.8,450.0,0.8095,62.715,-6.78905,1.1788,819,LINT 380 T 2
2022-11-30,BE,BLIXHE27,BLIXHE31,7,0,236.0,156.0,300.0,0.2790,22.277,-2.46874,1.0764,705,LIXHE220 T 7
2022-11-30,BE,BLIXHE11,BLIXHE32,A,0,400.0,165.0,555.0,0.6935,63.996,-3.41480,0.6094,784,LIXHE380 T10
2022-11-30,BE,BLIXHE21,BLIXHE27,1,0,220.0,220.0,50.00,4.7742,216.30,-0.60326,0.3988,135,LIXHE220 T 8
2022-11-30,BE,BLIXHE23,BLIXHE27,1,0,220.0,220.0,50.00,3.6861,145.15,-0.57222,0.4421,135,LIXHE220 T 9
2022-11-30,BE,BLIXHE11,BLIXHE27,1,0,400.0,245.6,300.0,0.9984,78.068,-0.71816,0.2162,424,LIXHE380 T 1
2022-11-30,BE,BLIXHE12,BLIXHE27,6,0,400.0,245.6,300.0,0.9975,77.946,-0.69955,0.2130,424,LIXHE380 T 6
2022-11-30,BE,BLOMME30,BLOMME31,1,8,150.0,150.0,80.00,1.0406,44.988,-29.4339,2.1333,317,LOMME150 T 1
2022-11-30,BE,BLOMME30,BLOMME31,2,0,150.0,150.0,80.00,1.0406,52.471,-5.76435,1.8187,317,LOMME150 T 2
2022-11-30,BE,BMASSE11,BMASSE31,1,0,400.0,164.8,450.0,0.8455,64.421,-8.15324,1.1969,784,MASSE380 T 1
2022-11-30,BE,BMEERH30,BMEERH31,1,0,150.0,150.0,50.00,1.7213,66.083,-0.51632,0.7236,198,MEERH150 T 3
2022-11-30,BE,BMEERH11,BMEERH31,1,0,400.0,158.5,465.0,0.9178,63.993,-12.9421,1.1250,657,MEERH380 T 1
2022-11-30,BE,BMEERH12,BMEERH32,2,8,400.0,165.1,500.1,0.7556,63.343,-4.57234,1.0369,735,MEERH380 T 2
2022-11-30,BE,BMERCA12,BMERCA31,1,0,400.0,158.5,450.0,1.1612,64.778,-13.4517,1.1249,692,MERCA380 T 1
2022-11-30,BE,BMERCA1B,BMERCA32,2,0,400.0,164.8,555.0,0.8174,66.099,-1.67000,0.4681,784,MERCA380 T 2
2022-11-30,BE,BMIDI 30,BMIDI 31,1,0,150.0,150.0,50.00,1.9800,103.48,-4.35465,0.8889,198,MIDI 150 T 2
2022-11-30,BE,BMOL 131,BMOL  31,1,0,150.0,150.0,50.00,2.0079,100.64,-0.73240,0.8356,198,MOL 150 T 1
2022-11-30,BE,BMONCE30,BMONCE31,1,0,150.0,150.0,40.00,2.5525,115.28,-1.24177,0.6933,159,MONCE150 T 6
2022-11-30,BE,BMONCE2R,BMONCE31,1,0,245.0,160.0,445.0,0.2425,16.185,-6.56412,1.1962,970,MONCE220 D 1
2022-11-30,BE,BMORTS30,BMORTS31,1,0,150.0,150.0,50.00,2.0092,99.655,-0.23311,0.8578,198,MORTS150 T 3
2022-11-30,BE,BMOUSC32,BMOUSC34,1,0,150.0,150.0,40.00,2.4133,63.742,-7.58780,0.9289,159,MOUSC150 T 1
2022-11-30,BE,BNIEUW30,BNIEUW31,1,0,150.0,150.0,50.00,1.8450,101.23,-10.1835,0.8889,198,NIEUW150 T11
2022-11-30,BE,BOOSTR30,BOOSTR31,1,0,150.0,150.0,40.00,2.5875,62.328,-0.53333,0.7111,159,OOSTR150 T 1
2022-11-30,BE,BRIMIE1R,BRIMIE28,8,0,400.0,245.5,300.0,1.0181,77.753,-3.14292,0.5312,424,RIMIE380 T 8
2022-11-30,BE,BRIMIE1R,BRIMIE28,9,0,400.0,245.4,300.0,1.1259,82.232,-1.80576,0.5048,424,RIMIE380 T 9
2022-11-30,BE,BRINGV3W,BRINGV31,1,0,150.0,150.0,446.0,0.1567,5.5951,0,14.867,1679,RINGV150 ALT
2022-11-30,BE,BRODEN13,BRODEN31,1,8,400.0,165.1,450.0,0.8148,63.959,-6.81890,1.1712,784,RODEN380 T 1
2022-11-30,BE,BRODEN11,BRODEN31,2,0,400.0,164.6,552.0,0.5242,63.670,-1.52411,0.5433,780,RODEN380 T 2
2022-11-30,BE,BRODEN3W,BRODEN33,1,0,150.0,150.0,360.0,0.1996,4.3440,0,12.000,1336,RODEN150 ALT
2022-11-30,BE,BSCARB30,BSCARB31,1,0,150.0,150.0,50.00,1.9800,96.730,-1.35974,0.7556,198,SCARB150 T 7
2022-11-30,BE,BSCHIF23,BSCHIF24,1,0,235.0,235.0,400.0,0.0863,7.3168,-1.44862,1.0865,948,SCHIF220 D 1
2022-11-30,BE,BSLYKE30,BSLYKE31,1,0,150.0,150.0,50.00,1.9800,98.980,-59.3267,0.8889,198,SLYKE150 T 3
2022-11-30,BE,BSTBAV32,BSTBAV31,1,0,150.0,150.0,40.00,2.2881,62.114,-4.64949,1.7778,159,STBAV150 T 2
2022-11-30,BE,BSTEVN11,BSTEVN3R,1,0,400.0,165.0,555.0,0.6935,63.996,-3.62594,0.3437,784,STEVN380 T 1
2022-11-30,BE,BSTEVN1B,BSTEVN3S,2,0,400.0,165.0,555.0,0.6935,63.996,-3.62563,0.3469,784,STEVN380 T 2
2022-11-30,BE,BSTEVN11,BSTEVN21,3,0,400.0,225.0,600.0,0.3667,39.758,-0.63121,0.4051,847,STEVN380 T 3
2022-11-30,BE,BSTEVN1B,BSTEVN2B,5,0,400.0,225.0,600.0,0.3669,39.838,-0.11950,0.3948,847,STEVN380 T 5
2022-11-30,BE,BSTEVN1A,BSTEVN2A,4,0,400.0,225.0,600.0,0.3704,39.865,-2.21359,0.4031,847,STEVN380 T 4
2022-11-30,BE,BSTEVN12,BSTEVN22,6,0,400.0,225.0,600.0,0.3629,39.785,-0.63474,0.3995,847,STEVN380 T 6
2022-11-30,BE,BTERGN11,BTERGN3R,2,0,400.0,156.0,180.0,1.6171,55.087,-2.00057,0.3136,254,TERGN380 T12
2022-11-30,BE,BTERGN11,BTERGN31,1,0,400.0,164.8,450.0,0.8054,63.355,-7.24342,1.1906,734,TERGN380 T11
2022-11-30,BE,BTESSE3W,BTESSE31,1,0,150.0,150.0,525.0,0.1040,6.0000,-18.0906,6.2300,2081,TESSE150 ALT
2022-11-30,BE,BTIBIS11,BTIBIS31,1,0,400.0,164.6,555.0,0.8367,66.215,-1.66663,0.4800,784,TIBIS380 T 1
2022-11-30,BE,BTIHA11V,BTIHA11N,1,0,380.0,380.0,540.0,0.9633,36.913,-37.2087,3.7396,771,TIHA1380 ALT
2022-11-30,BE,BTIHA11W,BTIHA11S,1,0,380.0,380.0,540.0,0.9633,36.913,-37.2087,3.7396,771,TIHA1380 ALT
2022-11-30,BE,BTIHA21W,BTIHA211,1,0,380.0,380.0,1300.,0.3994,12.640,-89.5764,9.0028,1858,TIHA2380 ALT
2022-11-30,BE,BTIHA311,BTIHA31W,1,0,380.0,380.0,1300.,0.0706,13.179,-24.2776,1.2050,1858,TIHA3380 ALT
2022-11-30,BE,BVANYK17,BVANYK15,1,0,400.0,400.0,1420.,0.0843,10.501,-2.02009,1.2216,2177,VANYK380 D 1
2022-11-30,BE,BVANYK18,BVANYK16,2,0,400.0,400.0,1420.,0.0838,10.490,-0.39717,1.1773,2177,VANYK380 D 2
2022-11-30,BE,BVERBR3W,BVERBR3A,1,0,150.0,150.0,325.0,0.1182,8.5566,-2.66280,4.7667,1216,VERBR150 ALT
2022-11-30,BE,BVERBT12,BVERBR3B,2,0,400.0,164.6,555.0,0.7954,66.215,-1.67188,0.4614,784,VERBR380 T 2
2022-11-30,BE,BVERBT11,BVERBR32,1,0,400.0,164.8,450.0,0.8459,64.457,-6.64112,1.2075,784,VERBR380 T 1
2022-11-30,BE,BVERBR30,BVERBR3C,1,0,150.0,150.0,154.0,0.6790,16.890,0,5.1333,564,VERBR150 ALT
2022-11-30,BE,BWESPL30,BWESPL32,1,0,150.0,150.0,40.00,2.5762,112.08,-0.53921,0.7067,159,WESPL150 T 2
2022-11-30,BE,BWOMME30,BWOMME32,1,0,150.0,150.0,50.00,2.7450,103.55,-6.02464,1.5556,198,WOMME150 T 2
2022-11-30,BE,BZANDV11,BZANDV30,1,0,400.0,165.1,500.1,0.7958,63.525,-7.43777,1.1925,819,ZANDV380 T 1
2022-11-30,BE,BZANDV1A,BZANDV32,2,0,400.0,164.6,555.0,0.7645,64.284,-1.37791,0.1628,784,ZANDV380 T 2
2022-11-30,BE,BZANDV17,BZANDV15,1,0,400.0,400.0,1400.,0.0865,10.640,-2.03952,1.1924,2177,ZANDV380 D 1
2022-11-30,BE,BZANDV18,BZANDV16,2,0,400.0,400.0,1400.,0.0865,10.640,-2.03952,1.1924,2177,ZANDV380 D 2
2022-11-30,BE,BZEEBR30,BZEEBR32,1,0,150.0,150.0,65.00,1.5710,35.619,-25.5843,4.6307,258,ZEEBR150 T 1
2022-11-30,BE,BZEEBR30,BZEEBR32,2,0,150.0,150.0,125.0,0.5472,35.456,-16.5831,1.6667,496,ZEEBR150 T 5
2022-11-30,XX,THAMIT32,THAMIT12,1,0,158,402,250,0.1532,10.488,-3.64943,2.3233,914,3229:HAMITAB
2022-11-30,XX,THAMIT31,THAMIT14,1,0,158,402,250,0.1532,10.506,-3.64943,2.3233,914,3228:HAMITAB
2022-11-30,XX,TBABES31,TBABES11,1,0,158,409,250,0.1485,10.530,-3.64943,2.3233,914,5082:BABAESK
