date,country,node1,node2,orderCode,status,ratedVoltNRW,ratedVoltRW,nomPower,restR,reactX,susceptanceB,conductanceG,currentLimA,elementName2022-11-17,BE,BAMERC3V,BAMERC3C,1,0,150.0,150.0,331.0,0.1801,7.4288,-9.30412,4.4133,1249,AMERC150 ALT
2022-11-30,XX,TBABES31,TBABES12,1,0,158,409,250,0.1485,10.271,-3.64943,2.3233,914,4695:BABAESK
2022-11-30,XX,TCORL231,TCORL211,1,0,158,402,250,0.1532,10.800,-3.64943,2.3233,914,4761:TURKGUC
2022-11-30,XX,TCORL231,TCORL211,2,0,158,402,250,0.1532,11.218,-3.64943,2.3233,914,4920:TURKGUC
2022-11-30,XX,TCORL232,TCORL212,1,0,158,402,250,0.1532,10.880,-3.64943,2.3233,914,5196:TURKGUC
2022-11-30,XX,TCORL232,TCORL212,2,0,158,402,250,0.1532,10.737,-3.64943,2.3233,914,4762:TURKGUC
2022-11-30,XX,TVIZEH32,TVIZEH11,1,0,158,402,150,0.3265,19.869,-2.52077,2.0429,548,6602:VIZEHAV
2022-11-30,XX,TVIZEH31,TVIZEH12,1,0,158,402,250,0.1532,10.542,-3.64943,2.3233,914,5611:VIZEHAV
2022-11-30,XX,TGBOLU31,TGBOLU12,1,8,164,395,450,0.1055,9.1590,-6.09711,3.8816,1584,5539:GELIBOL
2022-11-30,XX,TGBOLU32,TGBOLU12,1,0,158,409,250,0.1485,10.556,-3.64943,2.3233,914,4651:GELIBOL
2022-11-30,XX,TAMBAB31,TAMBAB12,1,0,158,409,250,0.1485,10.513,-3.64943,2.3233,914,3246:ISTANBU
2022-11-30,XX,TAMBAB31,TAMBAB12,2,0,158,409,250,0.1485,10.469,-3.64943,2.3233,914,4343:ISTANBU
2022-11-30,XX,TALIBY31,TALIBY11,1,0,158,409,250,0.1485,10.435,-3.64943,2.3233,914,3268:ALIBEYK
2022-11-30,XX,TALIBY32,TALIBY11,1,0,158,409,250,0.1485,10.340,-3.64943,2.3233,914,3271:ALIBEYK
2022-11-30,XX,TALIBY31,TALIBY12,1,0,158,409,250,0.1485,10.443,-3.64943,2.3233,914,4747:ALIBEYK
2022-11-30,XX,TATISA31,TATISA11,1,0,158,411,150,0.3133,15.305,-2.52077,2.0429,548,5207:ATISALA
2022-11-30,XX,TATISA31,TATISA11,2,0,158,409,250,0.1485,10.418,-3.64943,2.3233,914,3274:ATISALA
2022-11-30,XX,TATISA31,TATISA12,1,0,158,409,250,0.1485,10.530,-3.64943,2.3233,914,3272:ATISALA
2022-11-30,XX,TDAVUT31,TDAVUT11,1,0,158,409,250,0.1485,10.418,-3.64943,2.3233,914,2340:DAVUTPA
2022-11-30,XX,TDAVUT31,TDAVUT11,2,0,158,409,250,0.1485,10.443,-3.64943,2.3233,914,2345:DAVUTPA
2022-11-30,XX,TIKITL31,TIKITL11,1,0,158,409,250,0.1481,10.191,-3.64943,2.3233,914,3279:IKITELL
2022-11-30,XX,TIKITL31,TIKITL11,2,0,158,409,250,0.1481,10.200,-3.64943,2.3233,914,4931:IKITELL
2022-11-30,XX,TIKITL32,TIKITL12,1,0,158,409,250,0.1485,10.547,-3.64943,2.3233,914,3283:IKITELL
2022-11-30,XX,TIKITL32,TIKITL12,2,0,158,409,250,0.1485,10.228,-3.64943,2.3233,914,3284:IKITELL
2022-11-30,XX,THABIB32,THABIB11,1,0,158,409,250,0.1485,10.357,-3.64943,2.3233,914,3288:HABIBLE
2022-11-30,XX,THABIB32,THABIB11,2,0,158,409,250,0.1481,10.277,-3.64943,2.3233,914,5080:HABIBLE
2022-11-30,XX,THABIB31,THABIB12,1,0,158,409,250,0.1485,10.409,-3.64943,2.3233,914,3289:HABIBLE
2022-11-30,XX,THABIB31,THABIB12,2,0,158,409,250,0.1485,10.357,-3.64943,2.3233,914,3292:HABIBLE
2022-11-30,XX,TYILDZ32,TYILDZ11,1,0,158,409,250,0.1485,10.426,-3.64943,2.3233,914,3295:YILDIZT
2022-11-30,XX,TYILDZ31,TYILDZ12,1,0,158,409,250,0.1485,10.504,-3.64943,2.3233,914,3293:YILDIZT
2022-11-30,XX,TZEKER32,TZEKER11,1,0,158,409,250,0.1485,10.538,-3.64943,2.3233,914,4619:ZEKERIY
2022-11-30,XX,TZEKER31,TZEKER12,1,0,158,409,250,0.1485,10.504,-3.64943,2.3233,914,3297:ZEKERIY
2022-11-30,XX,TYENIB31,TYENIB11,1,0,158,409,250,0.1485,10.400,-3.64943,2.3233,914,3302:YENIBOS
2022-11-30,XX,TYENIB31,TYENIB12,1,0,158,409,250,0.1485,10.400,-3.64943,2.3233,914,3306:YENIBOS
2022-11-30,XX,TTASOL31,TTASOL11,1,0,158,409,250,0.1485,10.210,-3.64943,2.3233,914,5638:TASOLUK
2022-11-30,XX,TTASOL32,TTASOL11,1,0,158,409,250,0.1485,10.202,-3.64943,2.3233,914,5639:TASOLUK
2022-11-30,XX,TCAGLY32,TCAGLY12,1,0,164,423,250,0.1651,12.082,-3.38728,2.1565,880,6161:CAGLAYA
2022-11-30,XX,TDKAYA31,TDKAYA12,1,0,164,423,450,0.0917,7.9601,-6.09711,3.8816,1584,5389:DELIKLI
2022-11-30,XX,TDKAYA32,TDKAYA12,1,0,158,409,250,0.1485,10.236,-3.64943,2.3233,914,5278:DELIKLI
2022-11-30,XX,TDKAYA36,TDKAYA12,1,0,158,409,250,0.1485,10.271,-3.64943,2.3233,914,5277:DELIKLI
2022-11-30,XX,TUMRAN31,TUMRAN11,1,0,154,390,90.00,0.5797,17.382,-1.95968,2.1504,562,3286:UMRANIY
2022-11-30,XX,TUMRAN31,TUMRAN11,2,0,158,402,250,0.1493,10.746,-3.15019,2.4744,914,3294:UMRANIY
2022-11-30,XX,TUMRAN32,TUMRAN11,1,0,154,390,90.00,0.5797,17.382,-1.95968,2.1504,562,3280:UMRANIY
2022-11-30,XX,TUMRAN32,TUMRAN11,2,0,154,390,90.00,0.5797,17.382,-1.95968,2.1504,562,3281:UMRANIY
2022-11-30,XX,TTEPEO31,TTEPEO11,1,0,158,396,250,0.1619,11.016,-2.87543,2.3370,914,4906:TEPEORE
2022-11-30,XX,TTEPEO31,TTEPEO11,2,0,158,396,250,0.1665,11.080,-2.17949,2.2108,914,3473:TEPEORE
2022-11-30,XX,TTEPEO32,TTEPEO12,1,0,158,402,250,0.1532,10.515,-3.64943,2.3233,914,3516:TEPEORE
2022-11-30,XX,TTEPEO32,TTEPEO12,2,0,158,402,250,0.1608,10.746,-2.07382,2.4431,914,3517:TEPEORE
2022-11-30,XX,TPSKOY31,TPSKOY11,1,0,158,402,250,0.1370,10.542,-2.21138,2.3193,914,3582:PASAKOY
2022-11-30,XX,TPSKOY31,TPSKOY11,2,0,158,402,250,0.1397,10.586,-2.21138,2.3193,914,3583:PASAKOY
2022-11-30,XX,TPSKOY32,TPSKOY12,1,0,158,402,250,0.1510,10.737,-3.15584,2.4672,914,3585:PASAKOY
2022-11-30,XX,TPSKOY32,TPSKOY12,2,0,164,417,250,0.1708,12.420,-2.66767,2.1706,880,5992:PASAKOY
2022-11-30,XX,TADAPZ32,TADAPZ11,1,0,158,402,250,0.1479,10.702,-0.88391,2.4491,914,3032:ADAPAZA
2022-11-30,XX,TADAPZ32,TADAPZ11,2,0,154,390,150,0.3478,20.013,-2.65342,2.1504,562,3034:ADAPAZA
2022-11-30,XX,TADAPZ31,TADAPZ12,1,8,158,380,250,0.1810,12.141,-2.14524,2.2440,914,3895:ADAPAZA
2022-11-30,XX,TADAPZ31,TADAPZ12,2,0,158,409,250,0.1556,10.504,-2.41526,2.2556,914,3037:ADAPAZA
2022-11-30,XX,TADAPZ31,TADAPZ12,3,0,158,409,250,0.1561,10.340,-4.50155,2.1928,914,3038:ADAPAZA
2022-11-30,XX,TKCKBK31,TKCKBK11,1,0,158,409,250,0.1530,10.141,-2.77875,2.4511,914,3081:KBAKKAL
2022-11-30,XX,TKCKBK32,TKCKBK12,1,0,158,409,250,0.1540,10.115,-2.96936,2.2164,914,3082:KBAKKAL
2022-11-30,XX,TKARTL31,TKARTL11,1,0,164,423,450,0.0745,7.9763,-3.23298,3.1551,1584,5430:KARTAL
2022-11-30,XX,TKARTL31,TKARTL11,2,0,158,409,250,0.1485,10.357,-3.64943,2.3233,914,4558:KARTAL
2022-11-30,XX,TKARTL32,TKARTL12,1,0,158,409,250,0.1485,10.271,-3.64943,2.3233,914,4559:KARTAL
2022-11-30,XX,TKOCAE31,TKOCAE11,1,0,158,396,250,0.1579,10.832,-3.64943,2.3233,914,4799:KOCAELI
2022-11-30,XX,TKOCAE32,TKOCAE11,1,0,158,402,250,0.1532,10.506,-3.64943,2.3233,914,4800:KOCAELI
2022-11-30,XX,TKOCAE32,TKOCAE11,2,0,164,417,250,0.1746,11.925,-3.84787,2.2583,880,6463:KOCAELI
2022-11-30,XX,TDLOVA31,TDLOVA11,1,8,164,411,250,0.1750,12.271,-3.38728,2.1565,880,6421:DILISKE
2022-11-30,XX,TDLOVA32,TDLOVA12,1,8,164,411,250,0.1750,12.322,-3.38728,2.1565,880,6422:DILISKE
2022-11-30,XX,TMAKIN32,TMAKIN11,1,0,158,402,250,0.1532,10.844,-3.64943,2.3233,914,4646:MAKINAO
2022-11-30,XX,TMAKIN32,TMAKIN12,1,0,158,402,250,0.1532,10.800,-3.64943,2.3233,914,4647:MAKINAO
2022-11-30,XX,TCOLUK31,TCOLUK11,1,0,158,409,250,0.1485,10.720,-3.64943,2.3233,914,4784:COLAKOG
2022-11-30,XX,TCOLUK31,TCOLUK11,2,0,158,409,250,0.1485,10.677,-3.64943,2.3233,914,4785:COLAKOG
2022-11-30,XX,TBURDG31,TBURDG11,1,0,158,402,250,0.1532,10.408,-3.64943,2.3233,914,3371:BURSADG
2022-11-30,XX,TBURDG31,TBURDG11,2,0,158,402,250,0.1532,10.408,-3.64943,2.3233,914,3372:BURSADG
2022-11-30,XX,TBURDG34,TBURDG12,1,0,164,417,250,0.1711,12.370,-2.82095,2.1256,880,5784:BURSADG
2022-11-30,XX,TBURSS33,TBURSS11,1,0,158,396,250,0.1520,11.163,-2.36673,2.3065,914,3381:BURSASA
2022-11-30,XX,TBURSS33,TBURSS11,2,0,158,396,250,0.1528,10.887,-1.87438,2.4748,914,3384:BURSASA
2022-11-30,XX,TBURSS32,TBURSS12,1,0,158,402,250,0.1367,10.577,-2.34545,2.3282,914,3378:BURSASA
2022-11-30,XX,TBURSS32,TBURSS12,2,0,158,402,250,0.1618,10.889,-1.91786,2.3125,914,3379:BURSASA
2022-11-30,XX,TBURSS32,TBURSS12,3,0,158,402,250,0.1381,10.844,-3.40357,2.4712,914,4919:BURSASA
2022-11-30,XX,TGAGAC31,TGAGAC11,1,0,158,409,250,0.1485,10.357,-3.64943,2.3233,914,3380:GURAGAC
2022-11-30,XX,TGAGAC31,TGAGAC11,2,0,158,409,250,0.1518,10.228,-3.00431,2.3358,914,4921:GURAGAC
2022-11-30,XX,TSEYIT31,TSEYIT11,1,0,158,415,150,0.2656,14.048,-14.1212,2.9242,548,3534:SEYITOM
2022-11-30,XX,TESKI332,TESKI311,1,0,158,402,250,0.1532,10.515,-3.64943,2.3233,914,3927:ESKISEH
2022-11-30,XX,TESKI332,TESKI311,2,0,158,402,150,0.3265,16.321,-2.52077,2.0429,548,5033:ESKISEH
2022-11-30,XX,TESKI331,TESKI312,1,0,164,417,250,0.1702,12.469,-3.03352,2.1498,880,6440:ESKISEH
2022-11-30,XX,TESKI331,TESKI312,2,0,158,402,250,0.1532,10.488,-3.64943,2.3233,914,3928:ESKISEH
2022-11-30,XX,TBURSD31,TBURSD12,1,0,158,402,250,0.1532,10.782,-3.64943,2.3233,914,5563:ULUDAG
2022-11-30,XX,TBURSD31,TBURSD12,2,0,158,402,250,0.1532,10.720,-3.64943,2.3233,914,5564:ULUDAG
2022-11-30,XX,TBLCEK31,TBLCEK11,1,0,164,417,250,0.1736,12.380,-3.02638,2.1598,880,5690:BOLUCEK
2022-11-30,XX,TBLCEK31,TBLCEK11,2,0,158,395,150,0.3392,17.018,-2.52077,2.0429,548,4353:BOLUCEK
2022-11-30,XX,TBLCEK32,TBLCEK11,1,0,158,400,150,0.3304,16.218,-2.52077,2.0429,548,5227:BOLUCEK
2022-11-30,XX,TBLCEK32,TBLCEK11,2,0,164,417,250,0.1723,11.994,-3.55612,2.2022,880,6482:BOLUCEK
2022-11-30,XX,TERGL161,TERGL131,1,0,66.00,156,25.00,0.8196,26.489,-3.51922,4.8209,273,3326:KARAERE
2022-11-30,XX,TYCATS61,TYCATS31,1,8,66.00,154,62.50,0.2632,8.7150,-6.81493,6.6575,547,3358:CATES A
2022-11-30,XX,TYCATS61,TYCATS31,2,8,66.00,154,62.50,0.2632,8.7150,-6.81493,6.6575,547,3359:CATES A
2022-11-30,XX,TOSMNC31,TOSMNC11,1,0,158,400,150,0.3304,16.954,-2.52077,2.0429,548,3598:OSMANCA
2022-11-30,XX,TOSMNC31,TOSMNC11,2,0,158,396,250,0.1686,11.172,-1.64160,2.2733,914,4335:OSMANCA
2022-11-30,XX,TOSMNC31,TOSMNC12,1,0,158,397,150,0.3357,16.158,-2.52077,2.0429,548,5000:OSMANCA
2022-11-30,XX,TOSMNC31,TOSMNC12,2,0,158,400,150,0.3304,16.834,-2.52077,2.0429,548,5083:OSMANCA
2022-11-30,XX,TBARTO31,TBARTO11,1,8,164,395,250,0.1898,13.219,-3.38728,2.1565,880,6242:BARTINO
2022-11-30,XX,TBALKS31,TBALKS11,1,0,164,417,250,0.1702,11.994,-3.38728,2.1565,880,5719:KOYLUKO
2022-11-30,XX,TBALKS31,TBALKS11,2,0,158,405,150,0.2877,16.029,-3.97419,1.9941,548,3844:KOYLUKO
2022-11-30,XX,TBALKS31,TBALKS12,1,0,158,405,150,0.2879,15.853,-4.07099,2.0690,548,3843:KOYLUKO
2022-11-30,XX,TBALKS31,TBALKS12,2,0,158,405,150,0.2752,15.971,-4.04701,1.9825,548,2341:KOYLUKO
2022-11-30,XX,TKRBIG31,TKRBIG11,1,0,158,391,250,0.1474,11.452,-3.19768,2.4127,914,4635:ICDAS A
2022-11-30,XX,TKRBIG31,TKRBIG11,2,0,158,400,150,0.2865,16.369,-4.01824,2.0401,548,5009:ICDAS A
2022-11-30,XX,TSOMAB31,TSOMAB11,1,0,164,411,250,0.1796,12.149,-3.17914,2.2658,880,6555:SOMA-B
2022-11-30,XX,TSOMAB31,TSOMAB11,2,8,158,380,250,0.1819,11.941,-3.17414,2.2757,914,4575:SOMA-B
2022-11-30,XX,TALIAG32,TALIAG11,1,0,158,402,250,0.1407,10.675,-2.13683,2.2520,914,3839:ALIAGA2
2022-11-30,XX,TALIAG32,TALIAG11,2,0,158,402,250,0.1433,10.506,-2.79977,2.2713,914,3840:ALIAGA2
2022-11-30,XX,TALIAG34,TALIAG11,1,0,158,400,150,0.2928,17.601,-4.09829,2.1471,548,3841:ALIAGA2
2022-11-30,XX,TALIAG34,TALIAG11,2,0,158,402,250,0.1644,10.853,-1.87805,2.3450,914,3842:ALIAGA2
2022-11-30,XX,TALIAG31,TALIAG12,1,0,158,402,250,0.1398,10.827,-1.41729,2.4195,914,2398:ALIAGA2
2022-11-30,XX,TALIAG31,TALIAG12,2,0,158,402,250,0.1487,10.542,-3.41053,2.4615,914,2401:ALIAGA2
2022-11-30,XX,TISIKL31,TISIKL11,1,0,158,396,250,0.1480,10.741,-2.78341,2.2913,914,3850:ISIKLAR
2022-11-30,XX,TISIKL31,TISIKL11,2,0,158,396,250,0.1677,11.218,-1.51200,2.2416,914,4398:ISIKLAR
2022-11-30,XX,TISIKL32,TISIKL12,1,0,158,396,250,0.1480,10.832,-2.65446,2.4395,914,3851:ISIKLAR
2022-11-30,XX,TISIKL32,TISIKL12,2,0,158,396,250,0.1542,10.988,-2.55424,2.4003,914,3853:ISIKLAR
2022-11-30,XX,TUZUND31,TUZUND11,1,0,158,396,250,0.1579,11.264,-3.64943,2.3233,914,3865:UZUNDER
2022-11-30,XX,TUZUND31,TUZUND11,2,0,164,411,250,0.1765,12.821,-2.80286,2.1494,880,6527:UZUNDER
2022-11-30,XX,TUZUND32,TUZUND13,1,0,158,396,250,0.1534,11.135,-3.31146,2.4275,914,3867:UZUNDER
2022-11-30,XX,TUZUND32,TUZUND13,2,0,158,396,250,0.1424,11.080,-2.22896,2.4399,914,5063:UZUNDER
2022-11-30,XX,TMORSN33,TMORSN11,1,0,158,391,250,0.1687,11.215,-3.22457,2.3766,914,5256:MORSAN
2022-11-30,XX,TMORSN31,TMORSN12,1,0,158,391,250,0.1738,11.442,-4.47138,2.2536,914,4610:MORSAN
2022-11-30,XX,TMORSN31,TMORSN12,2,0,158,391,250,0.1616,11.404,-2.28067,2.2512,914,3886:MORSAN
2022-11-30,XX,TCESME32,TCESME12,1,0,164,400,250,0.1852,13.447,-2.89671,2.1795,880,6589:CESME B
2022-11-30,XX,TBORNV31,TBORNV11,1,0,158,396,250,0.1579,10.924,-3.64943,2.3233,914,5272:BORNOVA
2022-11-30,XX,TBORNV31,TBORNV11,2,0,164,411,250,0.1765,12.780,-2.80286,2.1494,880,6475:BORNOVA
2022-11-30,XX,TBORNV32,TBORNV12,1,0,158,396,250,0.1579,10.924,-3.64943,2.3233,914,5273:BORNOVA
2022-11-30,XX,TIZMHV31,TIZMHV11,1,0,158,391,250,0.1625,11.244,-3.64943,2.3233,914,5749:IZMIRHA
2022-11-30,XX,TIZMHV32,TIZMHV12,1,0,158,391,250,0.1625,11.225,-3.64943,2.3233,914,5750:IZMIRHA
2022-11-30,XX,TRAFNR31,TRAFNR12,1,8,164,415,250,0.1732,12.475,-2.65520,2.1858,880,5740:RAFINER
2022-11-30,XX,TRAFNR32,TRAFNR12,1,0,158,380,250,0.1718,12.131,-3.64943,2.3233,914,5516:RAFINER
2022-11-30,XX,TYATAG31,TYATAG11,1,0,158,396,250,0.1549,11.172,-2.59023,2.5076,914,3869:YATAGAN
2022-11-30,XX,TYATAG31,TYATAG12,1,0,158,396,250,0.1579,11.126,-3.64943,2.3233,914,3871:YATAGAN
2022-11-30,XX,TYATAG31,TYATAG12,2,0,158,396,250,0.1674,11.126,-1.74920,2.1916,914,4952:YATAGAN
2022-11-30,XX,TYENKT31,TYENKT11,1,0,158,396,250,0.1510,11.145,-2.24451,2.2873,914,3875:YENIKOY
2022-11-30,XX,TYENKT31,TYENKT11,2,0,158,396,250,0.1676,11.117,-1.61376,2.1695,914,4972:YENIKOY
2022-11-30,XX,TGERMN33,TGERMN12,1,0,158,402,250,0.1532,10.684,-3.64943,2.3233,914,5245:GERMENC
2022-11-30,XX,TGERMN34,TGERMN12,1,0,158,402,250,0.1606,10.853,-2.20281,2.1876,914,3848:GERMENC
2022-11-30,XX,TCANHZ32,TCANHZ11,1,0,158,396,250,0.1579,10.851,-3.64943,2.3233,914,5842:CANHAVZ
2022-11-30,XX,TCANHZ32,TCANHZ11,2,0,164,411,250,0.1744,12.760,-3.00439,2.1903,880,6419:CANHAVZ
2022-11-30,XX,TCANHZ31,TCANHZ12,1,0,158,396,250,0.1579,10.796,-3.64943,2.3233,914,5843:CANHAVZ
2022-11-30,XX,TCANHZ31,TCANHZ12,2,0,164,411,250,0.1764,12.251,-39.7218,2.2033,880,6517:CANHAVZ
2022-11-30,XX,TCAYRH31,TCAYRH12,1,0,158,396,250,0.1670,11.135,-1.49463,2.2532,914,5024:CAYIRHA
2022-11-30,XX,TGOLBS31,TGOLBS11,1,0,154,370,150,0.3661,10.728,-2.65342,2.1504,562,5014:GOLBASI
2022-11-30,XX,TGOLBS31,TGOLBS11,2,0,154,370,150,0.3661,10.712,-2.65342,2.1504,562,5015:GOLBASI
2022-11-30,XX,TGOLBS32,TGOLBS11,1,0,158,402,250,0.1532,10.818,-3.64943,2.3233,914,5098:GOLBASI
2022-11-30,XX,TGOLBS32,TGOLBS11,2,0,158,402,250,0.1532,10.853,-3.64943,2.3233,914,5099:GOLBASI
2022-11-30,XX,TSINCN31,TSINCN11,1,0,158,409,250,0.1485,10.262,-3.64943,2.3233,914,4926:SINCAN
2022-11-30,XX,TSINCN31,TSINCN11,2,0,158,409,250,0.1206,10.280,-2.25629,2.2757,914,2535:SINCAN
2022-11-30,XX,TSINCN32,TSINCN12,1,0,158,409,250,0.0890,10.505,-2.61457,2.1811,914,4455:SINCAN
2022-11-30,XX,TSINCN32,TSINCN12,2,0,158,409,250,0.1394,10.185,-3.17726,2.4395,914,2537:SINCAN
2022-11-30,XX,TTEMEL31,TTEMEL11,1,0,164,423,250,0.1663,12.092,-2.75562,2.2096,880,6385:TEMELLI
2022-11-30,XX,TTEMEL31,TTEMEL11,2,0,158,409,250,0.1448,10.443,-2.10411,2.4171,914,2540:TEMELLI
2022-11-30,XX,TTEMEL32,TTEMEL12,1,0,158,409,250,0.1435,10.435,-1.99401,2.3794,914,5654:TEMELLI
2022-11-30,XX,TTEMEL32,TTEMEL12,2,0,158,409,250,0.1442,10.504,-1.99216,2.2488,914,2541:TEMELLI
2022-11-30,XX,TBAGLM31,TBAGLM11,1,0,158,402,250,0.1617,10.844,-1.96005,2.2769,914,2683:BAGLUM
2022-11-30,XX,TBAGLM31,TBAGLM11,2,0,158,402,250,0.1570,10.595,-2.52150,2.2881,914,4857:BAGLUM
2022-11-30,XX,TBAGLM32,TBAGLM12,1,0,158,402,250,0.1601,10.800,-3.32010,2.2412,914,2544:BAGLUM
2022-11-30,XX,TBAGLM32,TBAGLM12,2,0,158,416,150,0.3057,15.310,-2.52077,2.0429,548,2545:BAGLUM
2022-11-30,XX,TKAYAS31,TKAYAS11,1,0,158,409,250,0.1485,10.133,-3.64943,2.3233,914,5133:KAYAS A
2022-11-30,XX,TKAYAS31,TKAYAS11,2,0,164,423,250,0.1627,11.660,-4.29439,2.2182,880,6415:KAYAS A
2022-11-30,XX,TKAYAS32,TKAYAS12,1,0,158,409,250,0.1485,10.150,-3.64943,2.3233,914,5134:KAYAS B
2022-11-30,XX,TKAYAS32,TKAYAS12,2,0,158,409,250,0.1557,10.158,-3.25400,2.3362,914,5200:KAYAS B
2022-11-30,XX,TBOZOK31,TBOZOK11,1,0,158,416,150,0.2629,15.047,-4.28891,2.0341,548,6191:BOZOK A
2022-11-30,XX,TBOZOK32,TBOZOK12,1,0,158,380,150,0.3661,18.070,-2.52077,2.0429,548,6192:BOZOK B
2022-11-30,XX,TBOZOK32,TBOZOK12,2,8,158,380,150,0.3661,18.753,-2.52077,2.0429,548,6604:BOZOK B
2022-11-30,XX,TKAYKP31,TKAYKP11,1,0,158,409,250,0.1447,10.383,-3.12630,2.3410,914,2596:KAYSERI
2022-11-30,XX,TKAYKP31,TKAYKP11,2,0,158,409,150,0.3165,15.620,-2.52077,2.0429,548,2597:KAYSERI
2022-11-30,XX,TKAYKP31,TKAYKP12,1,0,164,423,250,0.1677,11.996,-3.41886,2.2446,880,5741:KAYSERI
2022-11-30,XX,TKAYKP31,TKAYKP12,2,0,158,409,250,0.1329,10.504,-2.45337,2.3610,914,4810:KAYSERI
2022-11-30,XX,TKONY431,TKONY411,1,0,158,402,250,0.1644,10.408,-2.84840,2.2100,914,2606:KARATAY
2022-11-30,XX,TKONY431,TKONY411,2,0,158,402,250,0.1365,10.844,-3.06689,2.4183,914,4742:KARATAY
2022-11-30,XX,TKONY432,TKONY411,1,8,158,402,250,0.1351,10.497,-2.33827,2.3354,914,2607:KARATAY
2022-11-30,XX,TKONY432,TKONY411,2,8,158,402,250,0.1323,10.560,-2.45492,2.3594,914,2608:KARATAY
2022-11-30,XX,TKERGL31,TKERGL11,1,0,158,409,150,0.3165,15.793,-2.52077,2.0429,548,2618:EREGLI
2022-11-30,XX,TKERGL31,TKERGL11,2,0,164,423,250,0.1692,12.073,-2.94063,2.8424,880,5914:EREGLI
2022-11-30,XX,TYESIL31,TYESIL11,1,0,158,409,250,0.1310,10.202,-2.34545,2.3282,914,2634:YESILHI
2022-11-30,XX,TYESIL31,TYESIL11,2,0,158,380,150,0.3661,18.137,-2.52077,2.0429,548,2635:YESILHI
2022-11-30,XX,TYESIL31,TYESIL12,1,8,158,411,150,0.2697,15.605,-4.35794,2.0285,548,5069:YESILHI
2022-11-30,XX,TYESIL31,TYESIL12,2,8,158,409,150,0.3165,15.807,-2.52077,2.0429,548,5092:YESILHI
2022-11-30,XX,TKNYKZ31,TKNYKZ11,1,0,158,396,250,0.1579,11.613,-3.64943,2.3233,914,5557:KONYAKU
2022-11-30,XX,TKNYKZ32,TKNYKZ12,1,0,158,396,250,0.1579,11.622,-3.64943,2.3233,914,5558:KONYAKU
2022-11-30,XX,TURGUP31,TURGUP11,1,0,158,402,250,0.1532,10.559,-3.64943,2.3233,914,6262:URGUP A
2022-11-30,XX,TURGUP32,TURGUP12,1,8,158,402,250,0.1532,10.550,-3.64943,2.3233,914,6263:URGUP B
2022-11-30,XX,TURGUP32,TURGUP12,2,0,158,400,150,0.2845,16.760,-4.35794,2.0285,548,6593:URGUP B
2022-11-30,XX,TSEYDS31,TSEYDS11,1,0,154,380,180,0.2899,16.954,-3.18411,2.5805,675,2511:SEYDISE
2022-11-30,XX,TSEYDS31,TSEYDS12,1,0,158,395,150,0.2208,16.496,-3.15972,1.1569,548,6540:SEYDISE
2022-11-30,XX,TVARSK32,TVARSK11,1,8,158,402,250,0.1569,10.595,-3.22663,2.3738,914,4978:VARSAK
2022-11-30,XX,TVARSK32,TVARSK11,2,8,158,402,250,0.1439,10.675,-1.96742,2.4015,914,2489:VARSAK
2022-11-30,XX,TVARSK31,TVARSK12,1,0,158,402,250,0.1532,10.791,-3.64943,2.3233,914,2485:VARSAK
2022-11-30,XX,TVARSK31,TVARSK12,2,0,158,402,250,0.1617,10.773,-2.12409,2.2641,914,2486:VARSAK
2022-11-30,XX,TOYMAP31,TOYMAP11,1,8,158,402,250,0.1566,10.515,-3.26059,2.3270,914,5202:OYMAPIN
2022-11-30,XX,TOYMAP31,TOYMAP11,2,8,158,402,250,0.1653,10.880,-1.63011,2.5236,914,2522:OYMAPIN
2022-11-30,XX,TOYMAP31,TOYMAP12,1,0,158,402,250,0.1532,10.684,-3.64943,2.3233,914,2523:OYMAPIN
2022-11-30,XX,TANTSB33,TANTSB11,1,0,158,402,250,0.1532,10.506,-3.64943,2.3233,914,4654:ANTALYA
2022-11-30,XX,TANTSB33,TANTSB11,2,0,158,400,150,0.2151,16.205,-3.15972,1.1569,548,6535:ANTALYA
2022-11-30,XX,TANTSB31,TANTSB12,1,0,158,402,250,0.1574,10.595,-2.74347,2.3390,914,4653:ANTALYA
2022-11-30,XX,TANTSB31,TANTSB12,2,0,164,417,250,0.1692,12.469,-2.51161,2.2111,880,6402:ANTALYA
2022-11-30,XX,TKEPZH61,TKEPZH31,1,0,66.00,154,25.00,0.8196,18.626,-3.53178,4.8595,276,4295:KEPEZ1H
2022-11-30,XX,TKOVAD61,TKOVAD31,1,0,66.00,154,16.00,1.2807,10.787,-2.25230,3.0854,175,2847:KOVADA2
2022-11-30,XX,TKZLOT31,TKZLOT11,1,0,158,402,250,0.1369,10.889,-2.55461,2.3999,914,6010:KIZILOT
2022-11-30,XX,TKZLOT32,TKZLOT11,1,0,158,402,250,0.1532,10.613,-3.64943,2.3233,914,5775:KIZILOT
2022-11-30,XX,TAFYON31,TAFYON11,1,0,158,395,150,0.2208,16.835,-3.15972,1.1569,548,2498:AFYON2
2022-11-30,XX,TAFYON31,TAFYON11,2,0,158,396,250,0.1540,11.044,-2.18590,2.3434,914,2499:AFYON2
2022-11-30,XX,TAFYON32,TAFYON12,1,0,158,396,150,0.3366,16.614,-2.52077,2.0429,548,4968:AFYON2
2022-11-30,XX,TAFYON32,TAFYON12,2,0,158,396,250,0.1628,10.768,-3.41437,2.2805,914,2501:AFYON2
2022-11-30,XX,TDENZL31,TDENZL11,1,0,158,396,250,0.1408,10.998,-2.51128,2.2993,914,2493:DENIZLI
2022-11-30,XX,TDENZL31,TDENZL11,2,0,158,396,250,0.1663,11.080,-2.05410,2.3278,914,2494:DENIZLI
2022-11-30,XX,TUSAK331,TUSAK312,1,0,158,385,250,0.1672,11.830,-3.64943,2.3233,914,5221:USAK380
2022-11-30,XX,TUSAK331,TUSAK312,2,0,158,366,150,0.3941,19.451,-2.52077,2.0429,548,6576:USAK380
2022-11-30,XX,TPMKAL32,TPMKAL11,1,0,164,411,250,0.1750,12.129,-3.38728,2.1565,880,6430:PAMUKKA
2022-11-30,XX,TPMKAL31,TPMKAL12,1,0,164,411,250,0.1750,12.302,-3.38728,2.1565,880,6431:PAMUKKA
2022-11-30,XX,TALTNH31,TALTNH12,1,8,154,395,150,0.3223,18.219,-2.65342,2.1504,562,2385:ALTINKA
2022-11-30,XX,TKURSN31,TKURSN11,1,0,158,395,150,0.3392,17.698,-2.52077,2.0429,548,2502:KURSUNL
2022-11-30,XX,TKURSN31,TKURSN11,2,0,154,385,150,0.3478,19.997,-2.65342,2.1504,562,2504:KURSUNL
2022-11-30,XX,TKURSN33,TKURSN12,1,0,158,394,150,0.3661,20.567,-2.52077,2.0429,548,5031:KURSUNL
2022-11-30,XX,TKURSN33,TKURSN12,2,0,158,395,150,0.3392,17.158,-2.52077,2.0429,548,5032:KURSUNL
2022-11-30,XX,TKAYAB31,TKAYAB11,1,0,158,415,250,0.1289,10.261,-3.55623,2.4283,914,4808:KAYABAS
2022-11-30,XX,TKAYAB31,TKAYAB11,2,0,158,415,250,0.1475,9.9684,-3.27140,2.3117,914,5030:KAYABAS
2022-11-30,XX,TRSDYE31,TRSDYE11,1,0,164,411,250,0.1750,12.342,-3.38728,2.1565,880,6455:RESADIY
2022-11-30,XX,TRSDYE31,TRSDYE11,2,0,158,396,250,0.1579,11.117,-3.64943,2.3233,914,4954:RESADIY
2022-11-30,XX,TRSDYE31,TRSDYE12,1,0,164,411,250,0.1765,12.739,-3.03035,2.1542,880,5972:RESADIY
2022-11-30,XX,TRSDYE31,TRSDYE12,2,0,158,396,250,0.1579,11.126,-3.64943,2.3233,914,4955:RESADIY
2022-11-30,XX,TTIREB31,TTIREB11,1,0,158,396,250,0.1579,11.154,-3.64943,2.3233,914,2420:TIREBOL
2022-11-30,XX,TTIREB31,TTIREB11,2,0,158,396,250,0.1579,10.924,-3.64943,2.3233,914,2422:TIREBOL
2022-11-30,XX,TTIREB32,TTIREB11,1,0,164,411,250,0.1757,12.210,-3.12285,2.1843,880,6477:TIREBOL
2022-11-30,XX,TTIREB32,TTIREB11,2,0,164,411,250,0.1815,12.414,-3.96393,2.2431,880,6004:TIREBOL
2022-11-30,XX,TCARSM31,TCARSM11,1,0,164,405,250,0.1813,12.701,-3.94481,2.2765,880,5758:CARSAMB
2022-11-30,XX,TCARSM31,TCARSM11,2,0,158,391,250,0.1663,11.149,-2.84508,2.3738,914,5404:CARSAMB
2022-11-30,XX,TCARSM31,TCARSM11,3,0,158,391,250,0.1687,11.168,-3.54240,2.2677,914,5405:CARSAMB
2022-11-30,XX,TAORDU31,TAORDU11,1,0,158,402,250,0.1532,10.871,-3.64943,2.3233,914,4661:ALTINOR
2022-11-30,XX,TAORDU31,TAORDU11,2,0,164,417,250,0.1744,11.984,-4.03662,2.3033,880,5746:ALTINOR
2022-11-30,XX,TAORDU32,TAORDU12,1,0,158,402,250,0.1532,10.827,-3.64943,2.3233,914,4662:ALTINOR
2022-11-30,XX,TAORDU32,TAORDU12,2,0,164,417,250,0.1757,11.935,-3.74350,2.2520,880,5985:ALTINOR
2022-11-30,XX,TKANGL31,TKANGL11,1,0,158,396,250,0.1622,10.915,-2.72904,2.3558,914,5050:KANGALT
2022-11-30,XX,TERZR231,TERZR211,1,0,158,402,250,0.1479,10.675,-2.41896,2.3963,914,3653:ILICAZG
2022-11-30,XX,TERZR231,TERZR211,2,0,158,400,150,0.2914,16.219,-3.19859,1.7898,548,3828:ILICAZG
2022-11-30,XX,TERZR232,TERZR212,1,0,158,380,250,0.1668,12.061,-2.51677,2.4395,914,3654:ILICAZG
2022-11-30,XX,TAGRI232,TAGRI211,1,0,158,396,250,0.1669,11.539,-3.36610,2.1715,914,2376:AGRI2 A
2022-11-30,XX,TAGRI231,TAGRI212,1,0,158,400,150,0.3304,16.068,-2.52077,2.0429,548,2379:AGRI2 B
2022-11-30,XX,TAGRI231,TAGRI212,2,0,158,396,150,0.3366,16.675,-2.52077,2.0429,548,6591:AGRI2 B
2022-11-30,XX,TVAN__31,TVAN__11,1,0,158,402,250,0.1483,10.675,-1.65526,2.5072,914,3807:VAN2 A-
2022-11-30,XX,TVAN__32,TVAN__12,1,0,158,402,250,0.1472,10.649,-2.03395,2.3454,914,3808:VAN2 B-
2022-11-30,XX,TBASKL31,TBASKL12,1,8,158,380,150,0.3839,18.370,-4.10878,1.9929,548,5913:BASKALE
2022-11-30,XX,TBASKL31,TBASKL12,2,0,164,423,250,0.1697,11.410,-3.75750,2.2286,880,6601:BASKALE
2022-11-30,XX,TBASKL32,TBASKL12,1,0,154,395,150,0.3478,19.966,-2.65342,2.1504,562,2406:BASKALE
2022-11-30,XX,TBASKL32,TBASKL12,2,8,158,380,150,0.3661,15.607,-2.52077,2.0429,548,2407:BASKALE
2022-11-30,XX,TKOSE231,TKOSE211,1,0,158,385,250,0.1672,11.490,-3.64943,2.3233,914,6268:KOSE A-
2022-11-30,XX,TKOSE231,TKOSE212,1,8,158,380,250,0.1718,11.822,-3.64943,2.3233,914,6269:KOSE B-
2022-11-30,XX,TBAGIS32,TBAGIS11,1,0,158,391,250,0.1625,11.489,-3.64943,2.3233,914,4894:BAGISTA
2022-11-30,XX,TBAGIS32,TBAGIS12,1,8,158,391,250,0.1625,11.414,-3.64943,2.3233,914,4895:BAGISTA
2022-11-30,XX,TBORCK31,TBORCK11,1,0,158,400,300,0.1292,9.0411,-4.37931,2.7880,1096,2414:BORCKA
2022-11-30,XX,TBORCK32,TBORCK12,1,0,158,403,300,0.1272,8.4117,-4.37931,2.7880,1096,4999:BORCKA
2022-11-30,XX,TTORTM31,TTORTM11,1,0,158,396,250,0.1579,10.924,-3.64943,2.3233,914,4631:TORTUM
2022-11-30,XX,TTORTM32,TTORTM12,1,0,158,396,250,0.1579,10.832,-3.64943,2.3233,914,4632:TORTUM
2022-11-30,XX,TKALKN31,TKALKN11,1,0,158,396,150,0.3366,16.675,-2.52077,2.0429,548,4777:KALKAND
2022-11-30,XX,TKALKN31,TKALKN11,2,0,158,395,150,0.3392,17.204,-2.52077,2.0429,548,2402:KALKAND
2022-11-30,XX,TKALKN32,TKALKN12,1,0,158,395,150,0.3392,17.204,-2.52077,2.0429,548,2403:KALKAND
2022-11-30,XX,TKALKN32,TKALKN12,2,0,158,396,150,0.3366,16.522,-2.52077,2.0429,548,5023:KALKAND
2022-11-30,XX,TISPIR32,TISPIR11,1,0,158,396,250,0.1579,10.924,-3.64943,2.3233,914,4769:ISPIRHA
2022-11-30,XX,TISPIR32,TISPIR12,1,0,158,396,250,0.1579,10.924,-3.64943,2.3233,914,4770:ISPIRHA
2022-11-30,XX,TKBANS31,TKBANS11,1,0,158,409,250,0.1593,10.530,-1.99397,2.2472,914,4329:KEBAN2
2022-11-30,XX,TKBANS31,TKBANS12,1,0,158,405,150,0.3458,15.868,-1.59065,2.4059,548,2452:KEBAN2
2022-11-30,XX,TKBANS31,TKBANS12,2,0,158,405,150,0.2887,15.928,-4.40229,1.9304,548,4512:KEBAN2
2022-11-30,XX,TELBSA31,TELBSA12,1,0,158,396,250,0.1534,11.044,-1.90474,2.3233,914,2717:ELBISTA
2022-11-30,XX,TELBSA32,TELBSA12,1,0,158,396,250,0.1588,11.044,-3.33529,2.3946,914,2718:ELBISTA
2022-11-30,XX,TMARAS31,TMARAS12,1,0,158,385,250,0.1672,11.830,-3.64943,2.3233,914,5120:KAPICAM
2022-11-30,XX,TMARAS32,TMARAS12,1,0,158,385,250,0.1672,11.869,-3.64943,2.3233,914,5121:KAPICAM
2022-11-30,XX,TKKOCN31,TKKOCN11,1,0,158,402,250,0.1577,10.577,-2.74552,2.3366,914,5116:KARAKOC
2022-11-30,XX,TKKOCN32,TKKOCN12,1,0,158,402,250,0.1666,10.791,-1.71219,2.3458,914,5181:KARAKOC
2022-11-30,XX,TATATR31,TATATR15,1,0,154,390,300,0.1293,8.0400,-4.60977,2.9347,1125,2351:ATATURK
2022-11-30,XX,THILVN32,THILVN11,1,0,158,396,250,0.1437,11.154,-1.94919,2.4163,914,2448:HILVAN
2022-11-30,XX,THILVN31,THILVN12,1,0,158,396,250,0.1635,10.915,-3.24360,2.3506,914,5288:HILVAN
2022-11-30,XX,TGANT232,TGANT211,1,0,158,385,250,0.1499,11.665,-2.04544,2.3354,914,2477:BASPINA
2022-11-30,XX,TGANT232,TGANT211,2,0,158,385,250,0.1754,11.694,-2.07791,2.3065,914,2478:BASPINA
2022-11-30,XX,TGANT231,TGANT212,1,0,158,385,250,0.1608,11.733,-2.24288,2.2889,914,2475:BASPINA
2022-11-30,XX,TGANT231,TGANT212,2,0,158,385,250,0.1691,11.684,-3.03097,2.4631,914,2476:BASPINA
2022-11-30,XX,TBIREH31,TBIREH12,1,0,154,371,150,0.4086,20.348,-1.70505,2.0370,562,2473:BIRECIK
2022-11-30,XX,TSURFA31,TSURFA12,1,0,158,402,250,0.1467,10.684,-2.13903,2.3862,914,2468:SIRRIN
2022-11-30,XX,TSURFA31,TSURFA12,2,0,158,402,250,0.1486,10.755,-3.44218,2.4171,914,2469:SIRRIN
2022-11-30,XX,TSURFA32,TSURFA12,1,0,164,423,250,0.1660,11.996,-4.54181,2.1367,880,6413:SIRRIN
2022-11-30,XX,TSURFA32,TSURFA12,2,0,158,405,150,0.2756,16.030,-4.15159,2.0421,548,2470:SIRRIN
2022-11-30,XX,TVIRN232,TVIRN211,1,0,158,409,250,0.1485,10.150,-3.64943,2.3233,914,3677:ELGUN A
2022-11-30,XX,TVIRN232,TVIRN211,2,0,164,423,250,0.1690,11.602,-3.87404,3.0432,880,5737:ELGUN A
2022-11-30,XX,TVIRN231,TVIRN212,1,8,158,380,250,0.1771,11.782,-2.58784,2.0554,914,3678:ELGUN B
2022-11-30,XX,TVIRN231,TVIRN212,2,8,158,380,250,0.1776,11.862,-3.42449,2.2653,914,5386:ELGUN B
2022-11-30,XX,TKAMIL31,TKAMIL12,1,0,158,391,250,0.1717,11.461,-2.06817,2.1791,914,4475:SEHITKA
2022-11-30,XX,TGBRCK31,TGBRCK11,1,0,164,400,250,0.1850,13.006,-3.38728,2.1565,880,5695:ZEUGMA
2022-11-30,XX,TGBRCK31,TGBRCK11,2,0,158,385,150,0.3565,17.593,-2.52077,2.0429,548,6412:ZEUGMA
2022-11-30,XX,TELBEY61,TELBEY31,1,8,66.00,154,100,0.1150,6.5635,-9.84739,8.2645,875,6222:ELBEYLI
2022-11-30,XX,TELBEY61,TELBEY31,2,0,66.00,166,62.50,0.2632,8.8475,-6.81493,6.6575,547,6021:ELBEYLI
2022-11-30,XX,TDYRB332,TDYRB311,1,0,158,380,250,0.1678,12.001,-3.31322,2.4251,914,2457:DIYARBA
2022-11-30,XX,TDYRB332,TDYRB311,2,0,158,380,250,0.1763,11.782,-2.58874,2.3630,914,4596:DIYARBA
2022-11-30,XX,TDYRB332,TDYRB312,1,0,158,402,250,0.1577,10.550,-3.13139,2.3342,914,5259:DIYARBA
2022-11-30,XX,TDYRB332,TDYRB312,2,0,158,402,250,0.1376,10.853,-1.90569,2.4507,914,2455:DIYARBA
2022-11-30,XX,TBATM231,TBATM211,1,0,158,396,250,0.1559,11.108,-1.94021,2.4235,914,2464:BATMAN2
2022-11-30,XX,TBATM231,TBATM211,2,0,158,400,150,0.3350,16.038,-3.06712,2.8781,548,2465:BATMAN2
2022-11-30,XX,TBATM232,TBATM212,1,8,158,380,250,0.1810,12.091,-1.98217,2.2577,914,2466:BATMAN2
2022-11-30,XX,TBATM232,TBATM212,2,8,158,380,250,0.1567,11.882,-2.30993,2.3634,914,2467:BATMAN2
2022-11-30,XX,TKARAK31,TKARAK11,1,0,164,423,250,0.1651,11.506,-3.38728,2.1565,880,6500:KARAKAY
2022-11-30,XX,TKARAK31,TKARAK12,1,0,154,400,300,0.1310,7.6471,-5.12365,4.1251,1125,2446:KARAKAY
2022-11-30,XX,TKIZLT31,TKIZLT11,1,0,158,396,250,0.1608,11.071,-1.94459,2.2901,914,2370:KIZILTE
2022-11-30,XX,TKIZLT31,TKIZLT11,2,0,158,396,250,0.1683,11.154,-1.58758,2.1888,914,4510:KIZILTE
2022-11-30,XX,TKIZLT33,TKIZLT12,1,0,164,411,250,0.1758,12.261,-2.99102,2.2085,880,6469:KIZILTE
2022-11-30,XX,TKIZLT33,TKIZLT12,2,0,158,396,250,0.1427,11.145,-2.28340,2.3890,914,2378:KIZILTE
2022-11-30,XX,TCIZRE31,TCIZRE11,1,0,158,391,250,0.1625,11.206,-3.64943,2.3233,914,4533:CIZRE A
2022-11-30,XX,TCIZRE31,TCIZRE12,1,8,164,395,250,0.1898,13.926,-3.38728,2.1565,880,6046:CIZRE B
2022-11-30,XX,TCIZRE31,TCIZRE12,2,8,158,380,250,0.1718,11.792,-3.64943,2.3233,914,4534:CIZRE B
2022-11-30,XX,TSIIRT31,TSIIRT12,1,0,158,409,250,0.1485,10.271,-3.64943,2.3233,914,4838:SIIRT38
2022-11-30,XX,TSIIRT32,TSIIRT12,1,8,158,380,250,0.1718,11.782,-3.64943,2.3233,914,4837:SIIRT38
2022-11-30,XX,TSIIRT32,TSIIRT12,2,8,158,380,150,0.3661,18.436,-2.52077,2.0429,548,6567:SIIRT38
2022-11-30,XX,TILISU31,TILISU12,1,0,158,396,250,0.1637,10.924,-3.33353,2.2212,914,5284:ILISU_H
2022-11-30,XX,TILISU32,TILISU12,1,0,158,396,250,0.1631,10.924,-3.31658,2.2464,914,5285:ILISU_H
2022-11-30,XX,TADANA32,TADANA11,1,0,158,402,250,0.1577,10.595,-12.6806,2.9478,914,4949:ADANA B
2022-11-30,XX,TADANA32,TADANA11,2,0,158,402,250,0.1446,10.479,-2.19750,3.1069,914,2989:ADANA B
2022-11-30,XX,TADANA31,TADANA12,1,0,158,402,250,0.1611,10.907,-3.11086,2.5236,914,2426:ADANA A
2022-11-30,XX,TADANA31,TADANA12,2,0,158,402,250,0.1532,10.684,-3.64943,2.3233,914,2986:ADANA A
2022-11-30,XX,TERZIN31,TERZIN11,1,0,158,402,250,0.1581,10.470,-3.08507,2.2280,914,3713:ERZIN A
2022-11-30,XX,TERZIN31,TERZIN11,2,0,164,417,250,0.1702,11.796,-3.38728,2.1565,880,6531:ERZIN A
2022-11-30,XX,TERZIN32,TERZIN12,1,0,158,402,250,0.1532,10.515,-3.64943,2.3233,914,5197:ERZIN B
2022-11-30,XX,TERZIN32,TERZIN12,2,0,158,402,250,0.1406,10.595,-5.56121,2.2753,914,3718:ERZIN B
2022-11-30,XX,THATAY31,THATAY11,1,0,154,385,150,0.3478,20.029,-2.65342,2.1504,562,5335:HATAY A
2022-11-30,XX,THATAY31,THATAY11,2,0,158,396,250,0.1579,10.832,-3.64943,2.3233,914,4437:HATAY A
2022-11-30,XX,THATAY32,THATAY12,1,0,158,395,150,0.2804,16.772,-4.27647,2.0602,548,5263:HATAY B
2022-11-30,XX,THATAY32,THATAY12,2,0,158,396,250,0.1579,10.832,-3.64943,2.3233,914,4438:HATAY B
2022-11-30,XX,TSUGOZ31,TSUGOZ12,1,0,158,396,250,0.1579,11.117,-3.64943,2.3233,914,2991:SUGOZU
2022-11-30,XX,TSUGOZ32,TSUGOZ12,1,0,164,411,250,0.1741,12.800,-23.1370,2.1609,880,6418:SUGOZU
2022-11-30,XX,TANDIR31,TANDIR12,1,0,158,380,250,0.1718,11.782,-3.64943,2.3233,914,4829:ANDIRIN
2022-11-30,XX,TANDIR31,TANDIR12,2,0,158,415,250,0.1475,9.8680,-9.58951,2.8862,914,4830:ANDIRIN
2022-11-30,XX,TANDIR31,TANDIR12,3,8,158,380,250,0.1718,11.782,-3.64943,2.3233,914,2993:ANDIRIN
2022-11-30,XX,TANDIR31,TANDIR12,4,8,158,380,250,0.1718,12.151,-3.64943,2.3233,914,2994:ANDIRIN
2022-11-30,XX,TISDEM31,TISDEM12,1,0,158,402,250,0.1532,10.791,-3.64943,2.3233,914,2996:ISDEMIR
2022-11-30,XX,TISDEM34,TISDEM12,1,0,158,402,250,0.1532,10.853,-3.64943,2.3233,914,2998:ISDEMIR
2022-11-30,XX,TKOZNH31,TKOZNH11,1,0,158,409,150,0.3165,13.491,-2.52077,2.0429,548,2999:KOZANHA
2022-11-30,XX,TKOZNH31,TKOZNH11,2,0,158,409,250,0.1485,10.098,-3.64943,2.3233,914,3000:KOZANHA
2022-11-30,XX,TKOZNH33,TKOZNH12,1,0,158,409,250,0.1485,10.184,-3.64943,2.3233,914,3017:KOZANHA
2022-11-30,XX,TKOZNH34,TKOZNH12,1,0,158,409,250,0.1485,10.513,-3.64943,2.3233,914,4365:KOZANHA
2022-11-30,XX,TKOZNH34,TKOZNH12,2,0,158,409,250,0.1485,10.504,-3.64943,2.3233,914,4366:KOZANHA
2022-11-30,XX,TREYHA61,TREYHA31,1,0,66.00,154,100,0.1150,6.4982,-9.84739,8.2645,875,5888:REYHANL
2022-11-30,XX,TREYHA62,TREYHA31,1,0,66.00,158,100,0.1150,6.5243,-9.84739,8.2645,875,5889:REYHANL
2022-11-30,XX,TSEYHA61,TSEYHA31,1,0,66.00,148,100,0.1150,6.5199,-9.84739,8.2645,875,5395:SEYHAN
2022-11-30,XX,TINCIR61,TINCIR31,1,8,66.00,154,40.00,0.4112,11.078,-4.36156,4.2608,350,3021:INCIRLI
2022-11-30,XX,TINCIR61,TINCIR31,2,8,66.00,154,40.00,0.4112,11.057,-4.36156,4.2608,350,3023:INCIRLI
2022-11-30,XX,TMER3832,TMER3811,1,0,158,402,250,0.1532,10.506,-3.64943,2.3233,914,4264:MERSIN3
2022-11-30,XX,TMER3832,TMER3811,2,0,164,423,250,0.1651,11.746,-3.38728,2.1565,880,6045:MERSIN3
2022-11-30,XX,TMER3831,TMER3812,1,0,158,402,250,0.1532,10.853,-3.64943,2.3233,914,5173:MERSIN3
2022-11-30,XX,TMER3831,TMER3812,2,0,158,402,250,0.1532,10.506,-3.64943,2.3233,914,4269:MERSIN3
2022-11-30,HU,MALBF 42,MALBF 21,1,0,126.0,220.0,160.,.030,9.86,-19.15,.00,733,
2022-11-30,HU,MALBF 43,MALBF 21,2,0,126.0,220.0,160.,.031,9.65,-19.15,.00,733,
2022-11-30,HU,MBAKA 11,MBAKA 01,1,0,417.5,750.0,1100.,.285,18.56,-12.45,.00,1521,
2022-11-30,HU,MBEKO 11,MBEKO 41,2,0,400.0,132.0,250.,1.000,95.92,-3.52,.00,361,
2022-11-30,HU,MBEKO 11,MBEKO 42,1,0,400.0,128.0,250.,.913,94.96,-.10,.00,361,
2022-11-30,HU,MBICSD11,MBICSD41,1,0,400.0,128.0,250.,1.101,96.72,-1.72,.00,361,
2022-11-30,HU,MBICSD11,MBICSD41,2,0,400.0,128.0,250.,1.101,96.72,-1.72,.00,361,
2022-11-30,HU,MDEBR 41,MDEBR 21,B,0,126.0,220.0,160.,.280,9.62,-19.15,.00,733,
2022-11-30,HU,MDEBR 41,MDEBR 21,A,0,126.0,220.0,160.,.258,9.85,-19.15,.00,733,
2022-11-30,HU,MDETK 41,MDETK 21,1,0,126.0,220.0,160.,.282,9.25,-19.15,.00,733,
2022-11-30,HU,MDETK 41,MDETK 21,2,0,126.0,220.0,160.,.295,9.94,-19.15,.00,733,
2022-11-30,HU,MDETK 41,MDETK 21,5,0,126.0,220.0,160.,.295,9.94,-19.15,.00,733,
2022-11-30,HU,MDUME 41,MDUME 21,1,0,126.0,220.0,160.,.287,9.64,-19.15,.00,733,
2022-11-30,HU,MDUME 41,MDUME 21,2,0,126.0,220.0,160.,.219,10.71,-19.15,.00,733,
2022-11-30,HU,MFZSO 11,MFZSO 41,4,0,400.0,132.0,250.,2.048,95.10,-3.52,.00,361,
2022-11-30,HU,MFZSO 11,MFZSO 41,5,0,400.0,132.0,250.,1.797,95.08,-3.52,.00,361,
2022-11-30,HU,MGOD  11,MGOD  41,1,0,400.0,128.0,250.,1.771,96.10,-1.72,.00,361,
2022-11-30,HU,MGOD  11,MGOD  41,2,0,400.0,132.0,250.,1.858,95.41,-3.53,.00,361,
2022-11-30,HU,MGOD  11,MGOD  41,5,0,400.0,128.0,250.,1.771,96.10,-1.72,.00,361,
2022-11-30,HU,MGYOR 41,MGYOR 21,1,0,126.0,220.0,160.,.257,9.98,-19.15,.00,733,
2022-11-30,HU,MGYOR 11,MGYOR 41,3,0,400.0,132.0,250.,1.818,94.58,-3.52,.00,361,
2022-11-30,HU,MGYOR 11,MGYOR 41,4,0,400.0,132.0,250.,1.910,96.76,-3.52,.00,361,
2022-11-30,HU,MGYOR 11,MGYOR 41,5,0,400.0,132.0,250.,1.818,94.58,-3.52,.00,361,
2022-11-30,HU,MHEVI 11,MHEVI 41,1,0,400.0,128.0,250.,1.746,96.43,-.10,.00,361,
2022-11-30,HU,MHEVI 11,MHEVI 42,2,0,400.0,128.0,250.,1.736,97.65,-.10,.00,361,
2022-11-30,HU,MJOZS 11,MJOZS 41,1,0,400.0,128.0,250.,1.101,96.72,-1.72,.00,361,
2022-11-30,HU,MJOZS 11,MJOZS 41,2,0,400.0,128.0,250.,1.101,96.72,-1.72,.00,361,
2022-11-30,HU,MKERP 11,MKERP 41,1,0,400.0,128.0,250.,1.126,96.15,-3.54,.00,361,
2022-11-30,HU,MKERP 11,MKERP 41,2,0,400.0,128.0,250.,1.126,96.15,-3.54,.00,361,
2022-11-30,HU,MKISV 41,MKISV 21,1,0,126.0,220.0,160.,.273,10.09,-19.15,.00,733,
2022-11-30,HU,MKISV 41,MKISV 21,2,0,126.0,220.0,160.,.263,9.66,-19.15,.00,733,
2022-11-30,HU,MLITR 11,MLITR 41,A,0,400.0,132.0,250.,1.848,94.32,-3.52,.00,361,
2022-11-30,HU,MLITR 11,MLITR 41,B,0,400.0,132.0,250.,1.843,96.75,-3.52,.00,361,
2022-11-30,HU,MMART 21,MMART 11,1,0,231.0,400.0,500.,.167,12.67,-1.00,.00,1250,
2022-11-30,HU,MMART 22,MMART 11,2,0,231.0,400.0,500.,.224,13.32,-18.00,.00,1250,
2022-11-30,HU,MOCSA 41,MOCSA 21,1,0,126.0,220.0,160.,.259,10.03,-19.15,.00,733,
2022-11-30,HU,MOCSA 41,MOCSA 21,2,0,126.0,220.0,160.,.260,9.84,-19.15,.00,733,
2022-11-30,HU,MOROE 41,MOROE 21,2,0,126.0,220.0,160.,.254,9.90,-15.15,.00,733,
2022-11-30,HU,MOROE 41,MOROE 21,3,0,126.0,220.0,160.,.158,10.00,-15.15,.00,733,
2022-11-30,HU,MPAKS 11,MPAKS 41,1,0,400.0,128.0,250.,1.618,96.55,-3.54,.00,361,
2022-11-30,HU,MPAKS 11,MPAKS 41,2,0,400.0,128.0,250.,1.385,97.30,-3.54,.00,361,
2022-11-30,HU,MPERK 11,MPERK 41,1,0,400.0,128.0,250.,1.126,96.15,-3.54,.00,361,
2022-11-30,HU,MPERK 11,MPERK 41,2,0,400.0,128.0,250.,1.126,96.15,-3.54,.00,361,
2022-11-30,HU,MPECSO11,MPECSO41,2,0,400.0,128.0,250.,1.761,96.74,-1.72,.00,361,
2022-11-30,HU,MPECSO11,MPECSO41,1,0,400.0,128.0,250.,1.761,96.61,-1.72,.00,361,
2022-11-30,HU,MSAFA 11,MSAFA 41,2,0,400.0,132.0,250.,1.900,94.13,-3.52,.00,361,
2022-11-30,HU,MSAJI 11,MSAJI 41,1,0,400.0,132.0,250.,2.022,96.37,-3.52,.00,361,
2022-11-30,HU,MSAJI 11,MSAJI 41,2,0,400.0,132.0,250.,1.585,97.15,-3.63,.00,361,
2022-11-30,HU,MSAJO 41,MSAJO 21,2,0,126.0,220.0,160.,.213,10.83,-1.00,.00,733,
2022-11-30,HU,MSZEG 41,MSZEG 21,4,0,126.0,220.0,160.,.262,10.03,-19.15,.00,733,
2022-11-30,HU,MSZHO 11,MSZHO 41,1,0,400.0,128.0,250.,1.777,96.29,-1.72,.00,361,
2022-11-30,HU,MSZHO 11,MSZHO 42,2,0,400.0,128.0,250.,1.777,96.29,-1.72,.00,361,
2022-11-30,HU,MSZICS11,MSZICS41,1,0,400.0,128.0,250.,1.101,96.72,-1.72,.00,361,
2022-11-30,HU,MSZICS11,MSZICS41,2,0,400.0,128.0,250.,1.101,96.72,-1.72,.00,361,
2022-11-30,HU,MSZOL 41,MSZOL 21,4,0,126.0,220.0,160.,.268,9.62,-19.15,.00,733,
2022-11-30,HU,MSZOL 41,MSZOL 21,5,0,126.0,220.0,160.,.267,9.81,-19.15,.00,733,
2022-11-30,HU,MSZOL 11,MSZOL 41,6,0,400.0,128.0,250.,1.779,97.57,-4.15,.00,361,
2022-11-30,HU,MSZOL 11,MSZOL 41,7,0,400.0,128.0,250.,1.779,97.57,-4.15,.00,361,
2022-11-30,HU,MTLOK 41,MTLOK 21,1,0,126.0,220.0,160.,.267,9.78,-19.15,.00,733,
2022-11-30,HU,MTLOK 41,MTLOK 21,2,0,126.0,220.0,160.,.267,9.80,-19.15,.00,733,
2022-11-30,HU,MTOPN 11,MTOPN 41,1,0,400.0,132.0,250.,1.864,96.50,-3.52,.00,361,
2022-11-30,HU,MTOPN 11,MTOPN 42,2,0,400.0,132.0,250.,1.833,96.62,-3.52,.00,361,
2022-11-30,HU,MZUGL 41,MZUGL 21,N,0,126.0,220.0,160.,.258,10.36,-19.15,.00,733,
2022-11-30,HU,MZUGL 41,MZUGL 21,O,0,126.0,220.0,160.,.251,10.07,-19.15,.00,733,
2022-11-30,HU,MZUGL 41,MZUGL 21,P,0,126.0,220.0,160.,.159,10.05,-19.15,.00,733,
2022-11-30,HU,MBICSD11,MBICSD41,3,8,400.0,128.0,250.,1.101,96.72,-1.72,.00,361,
2022-11-30,HU,MGYOR 41,MGYOR 21,2,8,126.0,220.0,160.,.253,9.90,-19.15,.00,733,
2022-11-30,HU,MKERP 11,MKERP 21,3,8,400.0,220.0,250.,1.869,224.74,-2.91,.00,361,
2022-11-30,HU,MMECS 41,MMECS 21,1,8,126.0,220.0,160.,.259,10.03,-19.15,.00,733,
2022-11-30,HU,MMECS 41,MMECS 21,2,8,126.0,220.0,160.,.260,9.84,-19.15,.00,733,
2022-11-30,HU,MPERK 11,MPERK 41,3,8,400.0,128.0,250.,1.126,96.15,-3.54,.00,361,
2022-11-30,HU,MSAFA 11,MSAFA 41,3,8,400.0,132.0,250.,1.900,94.13,-3.52,.00,361,
2022-11-30,HU,MBUJ  11,MBUJ  41,2,8,400.0,128.0,250.,1.638,96.17,-3.54,.00,361,
2022-11-30,HU,MBUJ  11,MBUJ  41,1,8,400.0,128.0,250.,1.638,96.17,-3.54,.00,361,
2022-11-30,HU,MDUJV 41,MDUJV 21,1,8,126.0,220.0,160.,.270,9.73,-19.15,.00,733,
2022-11-30,HU,MDUJV 41,MDUJV 22,2,8,126.0,220.0,160.,.284,9.83,-19.15,.00,733,
2022-11-30,HU,MGOD  41,MGOD  21,4,8,126.0,220.0,160.,.260,10.03,-19.15,.00,733,
2022-11-30,HU,MOROE 41,MOROE 21,1,8,126.0,220.0,160.,.273,9.78,-19.15,.00,733,
2022-11-30,HU,MSAFA 11,MSAFA 41,1,8,400.0,132.0,250.,1.843,95.98,-3.52,.00,361,
2022-11-30,HU,MSAJO 21,MSAJO 11,3,8,231.0,400.0,500.,.251,12.81,-18.00,.00,1250,
2022-11-30,HU,MSAJO 41,MSAJO 21,1,8,126.0,220.0,160.,.262,9.94,-19.15,.00,733,
2022-11-30,ME,0RIBAR51,0RIBAR11,1,0,115,400,150,.091,10.779,0,0,753,
2022-11-30,ME,0HPERU52,0HPERU21,1,0,110,220,125,.23239,9.7742,0,0,628,
2022-11-30,ME,0MOJKO51,0MOJKO21,1,0,115,220,150,.24034,10.232,0,0,753,
2022-11-30,ME,0PLJE251,0TPLJE21,1,0,115,220,125,.27087,12.045,0,0,628,
2022-11-30,ME,0PODG151,0PODG121,1,0,115,220,150,.25432,10.696,0,0,753,
2022-11-30,ME,0PODG151,0PODG121,2,0,115,220,150,.26593,9.505,0,0,753,
2022-11-30,ME,0PODG251,0PODG211,1,8,115,400,300,.091,5.399,0,0,1506,
2022-11-30,ME,0PODG252,0PODG212,2,0,115,400,300,.091,5.399,0,0,1506,
2022-11-30,ME,0TPLJE21,0PLJE211,1,0,231,400,400,0.198,15.914,0,0,1000,
2022-11-30,ME,0TPLJE21,0PLJE211,2,0,231,400,400,0.205,15.74,0,0,1000,
2022-11-30,ME,0LASTV51,0LASTV11,1,8,115,400,300,.091,5.399,0,0,1506,
2022-11-30,ME,0LASTV51,0LASTV11,2,0,115,400,300,.091,5.399,0,0,1506,
2022-11-30,UA,UYUVIL21,UYUVIL51,1,8,230.0,121.0,250.0,0.3800,22.850,-16.3336,2.6087,628,AT-1
2022-11-30,UA,UYUVIL21,UYUVIL51,2,8,230.0,121.0,250.0,0.4401,22.637,-10.1388,2.3025,628,AT-2
2022-11-30,UA,UKURAK52,UKURAK51,1,0,110.0,110.0,250.0,0.1609,6.0299,-101.557,18.926,1312,T-3
2022-11-30,UA,UKURAK81,UKURAK51,1,0,330.0,115.0,125.0,2.9272,82.712,-5.65920,0.9550,219,AT-1
2022-11-30,UA,UKURAK81,UKURAK51,2,0,330.0,115.0,125.0,2.9272,82.712,-5.66924,0.8935,219,AT-2
2022-11-30,UA,UBILYT81,UBILYT51,1,0,330.0,115.0,200.0,1.3449,58.246,-5.18407,1.2213,350,AT-1
2022-11-30,UA,UBILYT81,UBILYT51,2,0,330.0,115.0,200.0,1.4756,58.243,-5.56277,1.2121,350,AT-2
2022-11-30,UA,UBILYT81,UBILYT51,3,0,330.0,115.0,200.0,1.3068,54.434,-9.01009,1.7723,350,AT-3
2022-11-30,UA,UBILYT81,UBILYT51,4,0,330.0,115.0,200.0,1.5382,58.241,-5.36560,1.2516,350,AT-4
2022-11-30,UA,UTSEN181,UTSEN151,1,8,330.0,115.0,200.0,1.4375,58.244,-5.74472,1.2397,350,AT-3
2022-11-30,UA,UTSEN181,UTSEN152,1,8,330.0,115.0,200.0,1.2823,54.980,-7.36625,1.5611,350,AT-1
2022-11-30,UA,UTSEN181,UTSEN152,2,8,330.0,115.0,200.0,1.4647,58.788,-5.17971,1.2397,350,AT-2
2022-11-30,UA,UTRAVN81,UTRAVN51,1,0,330.0,115.0,200.0,1.4538,57.154,-11.8039,1.7815,350,AT-1
2022-11-30,UA,UTRAVN81,UTRAVN51,2,0,330.0,115.0,200.0,1.2959,56.069,-15.1356,1.8090,350,AT-2
2022-11-30,UA,UKHME403,UKHME483,1,0,750.0,330.0,1000.,0.9700,56.242,-5.93597,1.1400,770,AT-1
2022-11-30,UA,UKHME489,UKHME483,1,0,330.0,330.0,1250.,0.1860,5.7766,-59.5248,4.4077,2187,T-1
2022-11-30,UA,UKHME408,UKHME403,1,0,750.0,750.0,1251.,0.9420,72.773,-5.52480,1.7067,963,T-2
2022-11-30,UA,UKHME41,UKHME405,1,8,418.6,750.0,1325.,0.3002,19.810,0,0,1827,AT-1
2022-11-30,UA,UKYIVS01,UKYIVS8B,1,8,750.0,330.0,1000.,0.9800,63.702,-5.91608,1.0000,770,AT-1
2022-11-30,UA,UKYIVS01,UKYIVS8B,2,0,750.0,330.0,1000.,0.9800,63.702,-5.91608,1.0000,770,AT-2
2022-11-30,UA,UTRYPI86,UTRYPI85,1,0,330.0,330.0,400.0,0.8700,35.811,-11.7539,0,700,T-1
2022-11-30,UA,UTRYPI87,UTRYPI85,1,0,330.0,330.0,400.0,0.8700,35.811,-11.7539,0,700,T-2
2022-11-30,UA,UDNIP132,UDNIP183,1,8,165.0,330.0,250.0,0.3123,11.975,-16.9641,4.0771,875,AT-2
2022-11-30,UA,UKRYV189,UKRYV181,1,0,330.0,330.0,400.0,1.0197,36.108,-25.5566,2.8191,700,T-5
2022-11-30,UA,USUMY 81,USUMY 51,1,0,330.0,115.0,125.0,2.5230,90.570,-3.51802,1.0560,219,AT-1
2022-11-30,UA,ULVIV 81,ULVIV 22,1,0,347.0,242.0,240.0,1.0891,43.886,-2.48839,0.7225,399,AT-3
2022-11-30,UA,UMUKAC11,UMUKAC22,1,8,400.0,231.0,400.0,0.7260,39.753,-2.13421,0.7125,577,AT-3
2022-11-30,UA,UMUKAC11,UMUKAC22,2,0,400.0,231.0,400.0,0.6870,39.754,-1.72755,0.6619,577,AT-4
2022-11-30,UA,UDNIS183,UDNIS181,1,0,330.0,330.0,450.0,0.5690,34.245,-2.54243,1.7723,787,T-1
2022-11-30,UA,UDNIS184,UDNIS181,1,0,330.0,330.0,450.0,0.5442,33.978,-2.81052,1.8177,787,T-_2
2022-11-30,UA,UDNIS185,UDNIS181,1,0,330.0,330.0,450.0,0.5351,33.871,-1.94457,1.7309,787,T-_3
2022-11-30,UA,UCHOR203,UCHOR281,1,0,750.0,330.0,1000.,0.9276,56.242,-6.15976,1.2000,770,AT-4
2022-11-30,UA,URUDNA31,URUDNA83,1,0,165.0,330.0,250.0,0.3014,11.975,-12.2403,3.9302,875,AT-1
2022-11-30,UA,URUDNA31,URUDNA83,2,0,165.0,330.0,250.0,0.3067,12.084,-12.2637,3.8567,875,AT-2
2022-11-30,UA,URUDNA31,URUDNA83,3,8,165.0,330.0,250.0,0.3023,11.866,-15.9243,4.4298,875,AT-3
2022-11-30,UA,UZMIIV81,UZMIIV51,1,0,330.0,115.0,200.0,0.5962,55.536,-7.72615,1.6345,350,AT-1
2022-11-30,UA,UZMIIV81,UZMIIV52,1,0,330.0,115.0,200.0,0.6153,54.991,-23.8079,1.7906,350,AT-2
2022-11-30,UA,UKHAR181,UKHAR151,1,8,330.0,115.0,200.0,1.6417,53.499,-9.06592,1.4601,350,AT-1
2022-11-30,UA,UKHAR181,UKHAR151,2,0,330.0,115.0,200.0,1.4375,54.976,-9.04907,1.5611,350,AT-2
2022-11-30,UA,UKHAR181,UKHAR151,3,0,330.0,115.0,200.0,1.4157,58.244,-9.09917,1.2360,350,AT-3
2022-11-30,UA,UZALIU53,UZALIU51,1,0,110.0,110.0,125.0,0.3860,12.878,-31.9543,8.4702,656,T-1
2022-11-30,UA,UZALIU55,UZALIU51,1,0,110.0,110.0,400.0,0.0824,3.8058,-141.794,2.6446,2099,T-3
2022-11-30,UA,UZALIU81,UZALIU51,1,0,330.0,115.0,200.0,1.4103,57.155,-8.10075,1.6368,350,AT-1
2022-11-30,UA,UZALIU81,UZALIU51,2,8,330.0,115.0,200.0,1.1135,56.617,-2.98673,0.9095,350,AT-2
2022-11-30,UA,UZALIU81,UZALIU51,3,0,330.0,115.0,200.0,1.4620,58.788,-8.10075,1.6368,350,AT-3
2022-11-30,UA,ULOSIE84,ULOSIE51,1,0,330.0,115.0,200.0,1.4103,56.066,-9.07604,1.3958,350,AT-1
2022-11-30,UA,ULOSIE84,ULOSIE51,2,0,330.0,115.0,200.0,1.4075,56.066,-9.00463,1.7998,350,AT-2
2022-11-30,UA,ULOSIE84,ULOSIE51,3,0,330.0,115.0,200.0,1.7723,55.511,-9.00463,1.7998,350,AT-3
2022-11-30,UA,ULOSIE84,ULOSIE51,4,0,330.0,115.0,200.0,1.4320,56.065,-8.99344,1.8549,350,AT-4
2022-11-30,UA,UKONOT81,UKONOT51,1,0,330.0,115.0,125.0,2.4603,91.443,-3.66551,0.9550,219,AT-1
2022-11-30,UA,UKONOT81,UKONOT51,2,0,330.0,115.0,125.0,3.4500,88.795,-3.28347,1.0376,219,AT-2
2022-11-30,UA,UKONOT81,UKONOT51,3,0,330.0,115.0,125.0,2.4045,81.857,-12.5539,1.3499,219,AT-3
2022-11-30,UA,UKREME82,UKREME31,3,0,330.0,158.0,250.0,0.9670,45.728,-8.80440,1.6253,437,AT-3
2022-11-30,UA,UKREME82,UKREME31,4,0,330.0,158.0,250.0,0.9879,43.985,-8.85361,1.3315,437,AT-4
2022-11-30,UA,UPOLTA81,UPOLTA51,1,8,330.0,115.0,125.0,2.2233,87.092,-0.41928,0.5464,219,AT-1
2022-11-30,UA,UPOLTA81,UPOLTA51,2,0,330.0,115.0,125.0,2.4045,89.701,-3.37581,0.6795,219,AT-2
2022-11-30,UA,UPOLTA81,UPOLTA51,3,0,330.0,115.0,200.0,1.6958,56.058,-0.86201,0.8522,350,AT-3
2022-11-30,UA,UPOLTA81,UPOLTA51,4,0,330.0,115.0,200.0,1.4211,58.789,-4.45490,1.1111,350,AT-4
2022-11-30,UA,USHOS181,USHOS151,1,0,330.0,115.0,200.0,1.3476,58.246,-5.15923,1.3223,350,AT-2
2022-11-30,UA,USHOS182,USHOS151,1,0,330.0,115.0,200.0,1.4075,58.244,-4.77141,1.3499,350,AT-1
2022-11-30,UA,ULOZOV81,ULOZOV51,1,0,330.0,115.0,200.0,1.3504,55.523,-9.01900,1.7264,350,AT-2
2022-11-30,UA,USTEPO81,USTEPO51,1,0,330.0,115.0,200.0,1.5872,52.629,-9.04907,1.5611,350,AT-2
2022-11-30,UA,UMYRHO83,UMYRHO51,1,8,330.0,115.0,200.0,1.4402,59.333,-10.9397,1.3223,350,AT-1
2022-11-30,UA,UMYRHO83,UMYRHO51,2,0,330.0,115.0,200.0,1.3912,58.790,-8.15650,1.3315,350,AT-2
2022-11-30,UA,USUMY181,USUMY151,1,0,330.0,115.0,200.0,1.3966,58.245,-4.01776,1.3039,350,AT-1
2022-11-30,UA,USUMY181,USUMY151,2,0,330.0,115.0,200.0,1.4157,58.244,-4.43593,1.1846,350,AT-2
2022-11-30,UA,ULOZO151,ULOZO131,1,0,121.0,158.0,90.00,0.3597,9.9494,-55.2969,1.7349,429,269_Loz150 -
2022-11-30,UA,USUMY 81,USUMY150,1,0,330.0,115.0,200.0,1.6526,53.608,-10.8875,1.6988,350,AT-3
2022-11-30,UA,USUMY 81,USUMY150,2,0,330.0,115.0,125.0,2.4603,89.700,-2.80158,1.0285,219,AT-4
2022-11-30,UA,UKREME31,UKREME82,1,0,165.0,330.0,250.0,0.3110,12.302,-13.0744,4.3343,875,AT-1
2022-11-30,UA,UKREME31,UKREME82,2,0,165.0,330.0,250.0,0.3045,11.975,-12.1798,4.1139,875,AT-2
2022-11-30,UA,UDNIP282,UDNIP231,1,0,330.0,158.0,250.0,1.0088,44.420,-8.13611,1.4509,437,AT-2
2022-11-30,UA,UDNIP282,UDNIP231,2,0,330.0,158.0,250.0,1.0524,44.419,-8.81602,1.5611,437,AT-3
2022-11-30,UA,UDNIP282,UDNIP231,3,0,330.0,158.0,250.0,1.0001,43.984,-8.39758,1.2764,437,AT-4
2022-11-30,UA,UDNIP283,UDNIP231,1,8,330.0,158.0,250.0,0.9618,43.549,-0.64386,0.6547,437,AT-1
2022-11-30,UA,UZAPO181,UZAPO131,1,0,330.0,158.0,250.0,1.0402,43.983,-7.22620,1.3223,437,AT-2
