date,country,node1,node2,orderCode,status,ratedVoltNRW,ratedVoltRW,nomPower,restR,reactX,susceptanceB,conductanceG,currentLimA,elementName2022-11-17,BE,BAMERC3V,BAMERC3C,1,0,150.0,150.0,331.0,0.1801,7.4288,-9.30412,4.4133,1249,AMERC150 ALT
2022-11-30,UA,UZAPO181,UZAPO131,2,8,330.0,158.0,250.0,0.9479,43.550,-8.09936,1.6437,437,AT-3
2022-11-30,UA,UZAPO181,UZAPO131,3,0,330.0,165.0,400.0,0.4914,29.671,-8.64474,1.7264,700,AT-5
2022-11-30,UA,UZAPO181,UZAPO133,1,0,330.0,158.0,250.0,1.0332,44.419,-6.99095,1.3315,437,AT-1
2022-11-30,UA,UZAPO181,UZAPO133,2,0,330.0,158.0,250.0,0.9339,44.421,-9.04103,1.6070,437,AT-4
2022-11-30,UA,UPAVLO31,UPAVLO83,1,0,165.0,330.0,250.0,0.3032,11.866,-16.0182,4.0771,875,AT-1
2022-11-30,UA,UZAPO282,UZAPO231,1,8,330.0,158.0,250.0,0.7144,43.598,-8.15042,1.3682,437,AT-1
2022-11-30,UA,UZAPO282,UZAPO231,2,8,330.0,158.0,250.0,0.9897,43.549,-8.38161,1.3774,437,AT-2
2022-11-30,UA,UPRAVO37,UPRAVO31,1,0,150.0,150.0,90.00,1.7423,37.401,-31.2521,4.6764,346,T-1
2022-11-30,UA,UPRAVO38,UPRAVO31,1,0,150.0,150.0,90.00,1.7182,37.921,-29.6268,4.7173,346,T-2
2022-11-30,UA,UPRAVO39,UPRAVO31,1,0,150.0,150.0,95.00,0.9911,31.852,-4.48581,2.3556,366,T-3
2022-11-30,UA,UPRAVO3A,UPRAVO31,1,0,150.0,150.0,95.00,1.0045,32.081,-5.87899,2.3556,366,T-4
2022-11-30,UA,UPRAVO3B,UPRAVO31,1,0,150.0,150.0,90.00,1.7473,44.031,-147.976,2.6800,346,T-5
2022-11-30,UA,UPRAVO3C,UPRAVO31,1,0,150.0,150.0,95.00,1.0538,31.420,-4.95775,2.3556,366,T-6
2022-11-30,UA,UPRAVO3D,UPRAVO31,1,0,150.0,150.0,95.00,1.1011,32.938,-14.5888,2.3556,366,T-7
2022-11-30,UA,UPRAVO3E,UPRAVO31,1,0,150.0,150.0,95.00,1.1011,32.938,-14.5888,2.3556,366,T-8
2022-11-30,UA,UPRAVO3F,UPRAVO31,1,0,150.0,150.0,125.0,0.7492,25.472,-21.4066,3.3467,481,T-9
2022-11-30,UA,UPRAVO83,UPRAVO31,1,0,330.0,165.0,400.0,0.5105,29.399,-10.8946,1.6529,700,AT-1
2022-11-30,UA,UNIKOP81,UNIKOP31,2,0,330.0,158.0,250.0,1.0350,43.983,-6.05766,1.3131,437,AT-2
2022-11-30,UA,UNIKOP81,UNIKOP31,3,0,330.0,158.0,250.0,1.1151,44.853,-8.34240,1.5978,437,AT-3
2022-11-30,UA,UPRYDN35,UPRYDN31,1,0,150.0,150.0,250.0,0.2670,11.867,-34.2100,9.6889,962,T-9
2022-11-30,UA,UPRYDN36,UPRYDN31,1,0,150.0,150.0,250.0,0.2583,11.541,-58.0938,9.6444,962,T-10
2022-11-30,UA,UPRYDN81,UPRYDN31,1,0,330.0,165.0,400.0,0.4805,31.850,-7.94098,1.4968,700,AT-2
2022-11-30,UA,UPRYDN81,UPRYDN32,1,0,330.0,165.0,400.0,0.4887,29.399,-7.90803,1.6621,700,AT-1
2022-11-30,UA,UKAMIA8G,UKAMIA31,1,8,330.0,158.0,250.0,1.0507,44.419,-6.71832,1.5152,437,AT-2
2022-11-30,UA,UKAMIA8G,UKAMIA31,2,8,330.0,158.0,250.0,1.0001,43.984,-6.25775,1.4692,437,AT-4
2022-11-30,UA,UKAMIA82,UKAMIA32,1,0,330.0,158.0,250.0,1.0298,44.419,-7.22788,1.3131,437,AT-1
2022-11-30,UA,UKAMIA82,UKAMIA32,2,0,330.0,158.0,250.0,1.0298,44.419,-7.66047,1.4968,437,AT-3
2022-11-30,UA,UPERSH81,UPERSH31,1,0,330.0,158.0,250.0,1.0454,44.855,-8.60972,1.4050,437,AT-2
2022-11-30,UA,UPERSH82,UPERSH31,1,8,330.0,158.0,250.0,1.0158,43.548,-0.63449,0.6317,437,AT-1
2022-11-30,UA,UPERSH82,UPERSH31,2,0,330.0,158.0,250.0,1.0176,44.420,-7.18630,1.5243,437,AT-3
2022-11-30,UA,UKREM281,UKREM231,1,0,330.0,158.0,250.0,0.9949,45.727,-6.98386,1.3682,437,AT-1
2022-11-30,UA,UKREM281,UKREM231,2,0,330.0,158.0,250.0,1.2197,49.208,-11.4379,0.9642,437,AT-2
2022-11-30,UA,UKRYVO81,UKRYVO31,1,0,330.0,158.0,250.0,1.0420,43.983,-6.76071,1.3131,437,AT-1
2022-11-30,UA,UKRYVO81,UKRYVO31,2,0,330.0,158.0,250.0,1.0123,44.420,-6.99614,1.3039,437,AT-2
2022-11-30,UA,UPIVD381,UPIVD331,1,0,330.0,158.0,250.0,1.0228,43.984,-7.45783,1.3315,437,AT-2
2022-11-30,UA,UPIVD381,UPIVD331,2,0,330.0,158.0,250.0,1.0385,44.855,-6.29616,1.2948,437,AT-3
2022-11-30,UA,UPIVD381,UPIVD332,1,0,330.0,158.0,250.0,1.0681,44.418,-8.11920,1.5427,437,AT-1
2022-11-30,UA,UPIVD381,UPIVD332,2,0,330.0,158.0,250.0,1.0263,43.984,-6.29427,1.3039,437,AT-4
2022-11-30,UA,UFEROS81,UFEROS31,1,0,330.0,165.0,400.0,0.4941,29.399,-6.72020,1.8825,700,AT-1
2022-11-30,UA,UFEROS81,UFEROS31,2,0,330.0,165.0,400.0,0.5105,29.943,-6.47038,1.3590,700,AT-2
2022-11-30,UA,UKRYV181,UKRYV131,1,0,330.0,158.0,250.0,1.0559,43.547,-7.45946,1.3223,437,AT-1
2022-11-30,UA,UKRYV181,UKRYV131,2,0,330.0,158.0,250.0,1.0141,44.855,-7.23607,1.2672,437,AT-2
2022-11-30,UA,UPOBUZ81,UPOBUZ31,1,0,330.0,158.0,250.0,1.0210,44.855,-7.90782,1.4233,437,AT-1
2022-11-30,UA,UPOBUZ81,UPOBUZ31,2,0,330.0,158.0,250.0,1.0454,44.419,-7.22042,1.3535,437,AT-2
2022-11-30,UA,UPROME83,UPROME31,1,0,330.0,158.0,250.0,1.0001,43.984,-5.81414,1.3499,437,AT-1
2022-11-30,UA,UPROME83,UPROME31,2,0,330.0,158.0,250.0,0.9845,44.072,-6.69562,1.6125,437,AT-2
2022-11-30,UA,UMOLOC81,UMOLOC31,1,8,330.0,158.0,250.0,0.9862,43.985,-7.21059,1.4050,437,AT-2
2022-11-30,UA,UMOLOC82,UMOLOC31,1,8,330.0,158.0,250.0,1.0245,43.548,-7.22451,1.3315,437,AT-1
2022-11-30,UA,UUKRAI83,UUKRAI31,1,8,330.0,158.0,250.0,1.0298,43.984,-7.67951,1.3958,437,AT-1
2022-11-30,UA,UUKRAI83,UUKRAI31,2,0,330.0,158.0,250.0,1.0054,43.984,-7.44778,1.3866,437,AT-2
2022-11-30,UA,UMELIT81,UMELIT31,1,8,330.0,158.0,250.0,0.9949,43.549,-6.99614,1.3039,437,AT-2
2022-11-30,UA,UMELIT82,UMELIT31,2,8,330.0,158.0,250.0,0.9949,43.984,-9.05993,1.4968,437,AT-3
2022-11-30,UA,UHIRNY81,UHIRNY31,1,0,330.0,158.0,250.0,1.0146,44.420,-0.74543,0.6116,437,AT-1
2022-11-30,UA,UHIRNY81,UHIRNY31,2,0,330.0,158.0,250.0,0.9757,43.985,-6.53218,1.2856,437,AT-3
2022-11-30,UA,UDNIP183,UDNIP131,1,0,330.0,158.0,250.0,0.9932,43.984,-7.22111,1.3499,437,AT-1
2022-11-30,UA,UDNIP183,UDNIP132,2,0,330.0,158.0,250.0,1.0280,43.984,-6.27043,1.4141,437,AT-4
2022-11-30,UA,UPAVLO83,UPAVLO31,2,8,330.0,158.0,250.0,1.0367,43.983,-7.68610,1.3590,437,AT-2
2022-11-30,UA,UHIRNY81,UHIRNY32,1,0,330.0,158.0,250.0,1.0115,44.855,-0.62165,0.6758,437,AT-2
2022-11-30,UA,UHIRNY81,UHIRNY32,2,0,330.0,158.0,250.0,0.9967,43.984,-8.59741,1.4784,437,AT-4
2022-11-30,UA,UVDHMK31,UVDHMK81,1,0,165.0,330.0,250.0,0.3084,12.084,-13.3209,3.5041,875,AT-1
2022-11-30,UA,UKVART81,UKVART31,1,8,330.0,158.0,250.0,1.0454,44.419,-7.22451,1.3315,437,AT-1
2022-11-30,UA,UKVART81,UKVART31,2,0,330.0,158.0,250.0,1.0263,43.984,-6.75892,1.3223,437,AT-2
2022-11-30,UA,UCHOR203,UCHOR283,1,8,750.0,330.0,1000.,0.9810,54.216,-5.73926,1.2160,462,AT-3
2022-11-30,UA,UBURSH8X,UBURSH2T,1,0,347.0,242.0,240.0,1.1163,44.035,-27.8868,1.0049,399,AT1A
2022-11-30,UA,UBURSH8X,UBURSH2T,2,0,347.0,242.0,240.0,1.2898,45.888,-33.8571,1.3620,399,AT1B
2022-11-30,UA,UTRYKH31,UTRYKH21,1,0,161.0,242.0,300.0,0.2039,6.8055,-41.1831,6.3192,1076,AT-3
2022-11-30,UA,UTRYKH81,UTRYKH31,1,0,330.0,158.0,250.0,1.0803,43.982,-6.96331,1.4692,437,AT-1
2022-11-30,UA,UTRYKH81,UTRYKH31,2,0,330.0,158.0,250.0,1.2162,44.415,-10.2256,1.4692,437,AT-2
2022-11-30,UA,UDOBRL21,UDOBRL51,1,0,230.0,121.0,60.00,5.4193,116.43,-12.0293,1.6068,151,AT-1
2022-11-30,UA,UDOBRL21,UDOBRL51,2,0,220.0,121.0,63.00,3.1937,73.299,-13.8165,1.7562,165,AT-2
2022-11-30,UA,UUSATO83,UUSATO51,1,0,330.0,115.0,200.0,1.4565,57.154,-4.56647,1.3958,350,AT-3
2022-11-30,UA,UUSATO83,UUSATO51,2,0,330.0,115.0,200.0,1.4593,57.154,-8.88433,1.4325,350,AT-4
2022-11-30,UA,UUSATO83,UUSATO51,3,0,330.0,115.0,200.0,1.1380,55.364,-3.50664,0.8907,350,AT-5
2022-11-30,UA,UNOVOO81,UNOVOO51,1,0,330.0,115.0,200.0,1.3966,58.245,-4.25314,1.1570,350,AT-1
2022-11-30,UA,UNOVOO81,UNOVOO51,2,0,330.0,115.0,200.0,1.3259,55.523,-8.24608,1.8365,350,AT-2
2022-11-30,UA,UARTSY81,UARTSY51,1,0,330.0,115.0,200.0,1.1516,52.368,-3.69323,1.1111,350,AT-1
2022-11-30,UA,UARTSY81,UARTSY51,2,0,330.0,115.0,125.0,2.5091,90.570,-3.66311,0.9642,219,AT-2
2022-11-30,UA,UKAKH182,UKAKH131,1,8,330.0,158.0,250.0,1.0036,44.420,-6.04336,1.3774,437,AT-2
2022-11-30,UA,UKAKH181,UKAKH121,1,8,330.0,230.0,250.0,0.9740,46.338,-0.81645,0.4683,437,AT-1
2022-11-30,UA,UVOZNE51,UVOZNE31,1,0,121.0,158.0,90.00,0.4157,10.077,-61.3107,4.4396,429,519_Voznes1
2022-11-30,UA,UYUZH281,UYUZH231,1,0,330.0,158.0,250.0,1.0176,44.420,-6.97096,1.4325,437,AT-1
2022-11-30,UA,UYUZH281,UYUZH231,2,0,330.0,158.0,250.0,1.0447,44.419,-0.82993,0.6530,437,AT-2
2022-11-30,UA,UMYKOL81,UMYKOL31,1,0,330.0,165.0,250.0,1.2249,45.722,-3.29763,0.9917,437,AT-1
2022-11-30,UA,UMYKOL81,UMYKOL31,2,0,330.0,165.0,250.0,1.2162,47.901,-3.27163,1.0744,437,AT-2
2022-11-30,UA,UPODIL81,UPODIL51,1,0,330.0,115.0,125.0,2.4115,87.087,-5.87626,1.0468,219,AT-1
2022-11-30,UA,UPODIL81,UPODIL51,2,0,330.0,115.0,125.0,2.2721,87.962,-5.64293,1.0468,219,AT-2
2022-11-30,UA,UTSEN221,UTSEN251,1,0,230.0,121.0,63.00,2.5057,91.491,-2.50102,0.7807,158,AT-1
2022-11-30,UA,UADZHA81,UADZHA51,1,0,330.0,115.0,125.0,2.4254,87.958,-6.45692,1.0560,219,AT-1
2022-11-30,UA,UADZHA81,UADZHA51,2,0,330.0,115.0,125.0,2.8087,81.932,-6.45235,1.0836,219,AT-2
2022-11-30,UA,UTASHL82,UTASHL81,1,0,330.0,330.0,250.0,1.2000,52.966,-10.3306,0,437,T-1
2022-11-30,UA,UTASHL83,UTASHL81,1,0,330.0,330.0,250.0,1.2000,52.966,-10.3306,0,437,T-2
2022-11-30,UA,U7GRES51,U7GRES81,1,0,115.0,330.0,200.0,0.2332,8.1454,-42.7872,24.703,1004,AT-3
2022-11-30,UA,U7GRES51,U7GRES81,2,8,115.0,330.0,200.0,0.2332,8.1454,-42.7872,24.703,1004,AT-4
2022-11-30,UA,U7CHIS51,U7CHIS81,1,0,115.0,330.0,400.0,0.0935,3.3545,-203.017,32.938,2008,AT-1
2022-11-30,UA,U7CHIS51,U7CHIS81,2,8,115.0,330.0,400.0,0.0935,3.3545,-203.017,32.938,2008,AT-2
2022-11-30,UA,U7HBC 51,U7HBC 81,1,0,115.0,330.0,250.0,0.1761,6.3526,-37.7348,16.469,1255,AT-1
2022-11-30,UA,U7BILI51,U7BILI81,1,0,115.0,330.0,400.0,0.1069,3.1821,0,0,2008,AT-1
2022-11-30,UA,U7BILI51,U7BILI81,2,8,115.0,330.0,400.0,0.1069,3.1821,0,0,2008,AT-2
2022-11-30,UA,U7VULC51,U7VULC11,1,0,110.0,400.0,250.0,0.1013,4.9842,-117.171,25.124,1312,AT-1
2022-11-30,UA,U7VULC51,U7VULC11,2,0,110.0,400.0,250.0,0.0817,4.2197,-117.171,25.124,1312,AT-2
2022-11-30,UA,U7GRES81,U7GRES11,1,0,330.0,400.0,1250.,0.0476,8.1630,0,0,2187,AT-1
2022-11-30,UA,U7GRES81,U7GRES11,2,8,330.0,400.0,1250.,0.0476,8.1630,0,0,2187,AT-2
2022-11-30,UA,U7STRA51,U7STRA81,1,0,115.0,330.0,400.0,0.0898,3.5200,-72.9935,19.735,2008,AT-1
2022-11-30,UA,U7STRA51,U7STRA81,2,8,115.0,330.0,400.0,0.0898,3.5200,-72.9935,19.735,2008,AT-2
2022-11-30,UA,U7RIBN51,U7RIBN81,1,0,115.0,330.0,200.0,0.1491,6.4659,0,0,1004,AT-1
2022-11-30,UA,U7RIBN51,U7RIBN82,1,0,115.0,330.0,200.0,0.1476,6.5045,0,0,1004,AT-2
2022-11-30,UA,U7HBC 51,U7HBC282,1,0,115.0,330.0,200.0,0.1558,6.5043,-75.7545,12.805,1004,AT-2
2022-11-30,UA,UNIZHY81,UNIZHY51,1,0,330.0,115.0,200.0,0.9011,58.091,-6.08415,1.4050,350,AT-1
2022-11-30,UA,UNIZHY81,UNIZHY51,2,0,330.0,115.0,200.0,0.7160,56.079,-3.92367,0.9642,350,AT-2
2022-11-30,UA,UNYVKY81,UNYVKY51,1,0,330.0,115.0,200.0,1.4334,58.244,-5.32750,1.4050,350,AT-1
2022-11-30,UA,UNYVKY81,UNYVKY51,2,0,330.0,115.0,200.0,1.3858,58.790,-4.25810,1.1387,350,AT-2
2022-11-30,UA,UKYIV253,UKYIV251,1,0,110.0,110.0,126.0,0.4832,11.536,-56.5988,8.7603,661,T-2
2022-11-30,UA,UKYIV254,UKYIV251,1,0,110.0,110.0,400.0,0.0800,3.6484,-148.531,8.2645,2099,T-3
2022-11-30,UA,UKYIV281,UKYIV251,1,0,330.0,115.0,200.0,1.6580,53.499,-9.03443,1.6437,350,AT-1
2022-11-30,UA,UKYIV281,UKYIV251,2,0,330.0,115.0,200.0,1.5818,53.338,-8.69213,1.4692,350,AT-2
2022-11-30,UA,UKYIV281,UKYIV251,3,0,330.0,115.0,200.0,1.1777,56.071,-3.74700,0.9135,350,AT-3
2022-11-30,UA,UNOVOK81,UNOVOK51,1,0,330.0,115.0,200.0,1.3476,56.067,-8.64474,1.7264,350,AT-1
2022-11-30,UA,UNOVOK81,UNOVOK51,2,0,330.0,115.0,200.0,1.2023,57.759,-0.79933,0.7585,350,AT-2
2022-11-30,UA,UBILOT81,UBILOT51,1,0,330.0,115.0,125.0,2.8575,84.109,-3.90003,0.9642,219,AT-1
2022-11-30,UA,UBILOT81,UBILOT51,2,0,330.0,115.0,125.0,2.8157,84.808,-1.65896,0.7879,219,AT-2
2022-11-30,UA,UBILOT81,UBILOT51,3,0,330.0,115.0,200.0,1.5246,59.876,-4.58025,1.3499,350,AT-3
2022-11-30,UA,UZHYTO81,UZHYTO51,1,8,330.0,115.0,200.0,1.5600,53.937,-4.09944,0.9394,350,AT-1
2022-11-30,UA,UZHYTO81,UZHYTO51,2,0,330.0,115.0,200.0,1.3640,55.522,-7.70615,1.7264,350,AT-2
2022-11-30,UA,UZHYTO85,UZHYTO51,1,8,330.0,115.0,200.0,1.5246,57.152,-8.14098,1.4233,350,AT-3
2022-11-30,UA,UKANIV81,UKANIV51,1,0,330.0,115.0,200.0,1.6090,52.901,-11.7808,1.9284,350,AT-1
2022-11-30,UA,UKANIV81,UKANIV51,2,0,330.0,115.0,200.0,1.5927,52.792,-7.96096,1.3866,350,AT-2
2022-11-30,UA,UCHERK81,UCHERK51,1,0,330.0,115.0,125.0,2.3418,88.832,-3.32236,0.9054,219,AT-2
2022-11-30,UA,UCHERK81,UCHERK51,2,0,330.0,115.0,125.0,0.8712,88.858,-4.37111,0.9660,219,AT-3
2022-11-30,UA,UKYIV152,UKYIV151,1,0,110.0,110.0,400.0,0.0870,3.8093,-148.531,8.2645,2099,T-1
2022-11-30,UA,UKYIV153,UKYIV151,1,0,110.0,110.0,400.0,0.0870,3.8093,-148.531,8.2645,2099,T-2
2022-11-30,UA,UKYIV181,UKYIV151,1,0,330.0,115.0,200.0,1.2986,55.524,-6.61955,1.7631,350,AT-1
2022-11-30,UA,UKYIV181,UKYIV151,2,0,330.0,115.0,200.0,1.3177,54.979,-7.54620,1.5978,350,AT-2
2022-11-30,UA,UPIVN281,UPIVN251,1,0,330.0,115.0,200.0,1.7887,55.510,-3.34811,1.5978,350,AT-1
2022-11-30,UA,UPIVN281,UPIVN251,2,0,330.0,115.0,200.0,1.6880,53.552,-7.28938,0.9118,350,AT-2
2022-11-30,UA,UPIVN281,UPIVN251,3,0,330.0,115.0,200.0,1.7887,55.510,-2.96368,0.9219,350,AT-3
2022-11-30,UA,UPOLI181,UPOLI151,1,0,330.0,115.0,200.0,1.4429,58.788,-8.14098,1.4233,350,AT-1
2022-11-30,UA,UPOLI181,UPOLI151,2,0,330.0,115.0,200.0,1.4593,52.578,-7.28505,0.9458,350,AT-2
2022-11-30,UA,UCHOR281,UCHOR251,1,0,330.0,115.0,125.0,2.3139,89.704,-3.88599,1.0193,219,727_ChAES-33
2022-11-30,UA,UCHOR281,UCHOR251,2,0,330.0,115.0,125.0,2.2860,90.576,-3.89076,1.0009,219,727_ChAES-33
2022-11-30,UA,ULISOV8C,ULISOV51,1,0,330.0,115.0,200.0,1.1162,52.587,-10.0522,0.9917,350,AT-1
2022-11-30,UA,ULISOV8C,ULISOV51,2,0,330.0,115.0,200.0,1.2823,57.703,-8.05782,1.8365,350,AT-2
2022-11-30,UA,USLAVU81,USLAVU51,1,0,330.0,115.0,125.0,2.5160,89.698,-3.07723,0.9275,219,AT-1
2022-11-30,UA,USLAVU81,USLAVU51,2,8,330.0,115.0,125.0,2.4672,89.700,-3.19958,0.9183,219,AT-2
2022-11-30,UA,UCHER181,UCHER151,1,0,330.0,115.0,125.0,2.3557,88.831,-4.93491,1.0744,219,AT-1
2022-11-30,UA,UCHER181,UCHER151,2,0,330.0,115.0,125.0,2.3557,89.703,-5.49827,1.1846,219,AT-2
2022-11-30,UA,UBROVA81,UBROVA51,1,0,330.0,115.0,200.0,1.3340,54.978,-8.30090,1.5702,350,AT-1
2022-11-30,UA,UBROVA81,UBROVA51,2,0,330.0,115.0,200.0,1.2496,55.525,-7.87361,1.8182,350,AT-2
2022-11-30,UA,UZOLOT51,UZOLOT31,1,0,121.0,158.0,90.00,0.3977,10.078,-61.4527,1.5067,429,743_Zolot150
2022-11-30,UA,USCHEV51,USCHEV31,1,0,121.0,158.0,90.00,0.3958,10.095,-79.8635,2.8004,429,749_Shevch15
2022-11-30,UA,UVINN181,UVINN151,1,0,330.0,115.0,200.0,1.6580,58.783,-4.26917,1.6896,350,AT-1
2022-11-30,UA,UVINN181,UVINN151,2,0,330.0,115.0,200.0,1.4402,58.244,-4.39127,1.3407,350,AT-2
2022-11-30,UA,USHEPE81,USHEPE51,1,0,330.0,115.0,125.0,2.2860,90.576,-4.78689,1.2029,219,AT-1
2022-11-30,UA,USHEPE81,USHEPE51,2,0,330.0,115.0,125.0,2.4533,89.700,-3.70664,1.2213,219,AT-2
2022-11-30,UA,UDNIST81,UDNIST51,1,0,330.0,115.0,200.0,1.3803,58.245,-7.55577,1.5519,350,AT-1
2022-11-30,UA,UDNIST81,UDNIST51,2,0,330.0,115.0,200.0,1.3803,57.156,-8.49112,1.5519,350,AT-2
2022-11-30,UA,UKHME581,UKHME551,1,8,330.0,115.0,125.0,3.1363,89.679,-3.81975,1.5152,219,AT-1
2022-11-30,UA,UKHME581,UKHME551,2,0,330.0,115.0,125.0,2.8784,86.724,-0.69783,0.5969,219,AT-2
2022-11-30,UA,UKHME581,UKHME551,3,0,330.0,115.0,125.0,2.5091,90.570,-9.13294,0.9550,219,AT-3
2022-11-30,UA,UTERNO81,UTERNO51,1,8,330.0,115.0,125.0,2.4463,91.443,-3.30579,0.9642,219,AT-1
2022-11-30,UA,UTERNO81,UTERNO51,2,0,330.0,115.0,125.0,2.4812,91.442,-3.30037,0.9826,219,AT-2
2022-11-30,UA,UTERNO81,UTERNO51,3,0,330.0,115.0,125.0,2.5857,91.439,-3.29205,1.0101,219,AT-3
2022-11-30,UA,UTERNO81,UTERNO51,4,0,330.0,115.0,125.0,2.4463,91.443,-3.30579,0.9642,219,AT-4
2022-11-30,UA,UBAR  81,UBAR  51,1,0,330.0,115.0,125.0,2.4045,91.444,-3.63903,1.0514,219,AT-1
2022-11-30,UA,UBAR  81,UBAR  51,2,0,330.0,115.0,125.0,2.5230,89.698,-3.07723,0.9275,219,AT-2
2022-11-30,UA,UCHER281,UCHER251,1,0,330.0,115.0,200.0,1.3286,56.612,-9.41230,1.6162,350,AT-1
2022-11-30,UA,UCHER281,UCHER251,2,0,330.0,115.0,200.0,1.4239,58.789,-8.16386,1.2856,350,AT-2
2022-11-30,UA,UCHER281,UCHER251,3,0,330.0,115.0,200.0,1.3800,57.583,-8.78616,1.4500,350,AT-3
2022-11-30,UA,ULADYZ81,ULADYZ51,1,0,330.0,115.0,200.0,0.8930,58.255,-4.39959,1.3131,350,AT-1
2022-11-30,UA,ULADYZ81,ULADYZ51,2,0,330.0,115.0,200.0,0.8930,58.799,-4.39959,1.3131,350,AT-2
2022-11-30,UA,UVINNY81,UVINNY51,1,0,330.0,115.0,125.0,2.4881,90.571,-3.31628,0.9275,219,AT-3
2022-11-30,UA,UVINNY81,UVINNY51,2,0,330.0,115.0,125.0,2.4881,92.314,-0.45045,0.5510,219,AT-4
2022-11-30,UA,UKOZIA81,UKOZIA51,1,0,330.0,115.0,200.0,1.3150,56.068,-6.83600,1.4050,350,AT-1
2022-11-30,UA,UKAMI181,UKAMI151,1,0,330.0,115.0,200.0,1.3095,56.068,-6.57227,1.7264,350,AT-1
2022-11-30,UA,UKAMI181,UKAMI151,2,0,330.0,115.0,200.0,1.4157,58.789,-4.80358,1.2305,350,AT-2
2022-11-30,UA,URIVN381,URIVN351,1,0,330.0,115.0,200.0,1.1680,56.071,-0.96662,0.8476,350,AT-1
2022-11-30,UA,URIVN381,URIVN351,2,0,330.0,115.0,200.0,1.1625,56.071,-0.75895,0.7989,350,AT-2
2022-11-30,UA,URIVN381,URIVN351,3,8,330.0,115.0,125.0,2.2651,86.132,-0.41322,0.5510,219,AT-3
2022-11-30,UA,URIVN381,URIVN351,4,8,330.0,115.0,125.0,2.4603,90.571,-3.77695,0.9826,219,AT-3
2022-11-30,UA,URIVN281,URIVN251,1,0,330.0,115.0,125.0,2.4045,87.958,-6.32790,1.1295,219,7AT
2022-11-30,UA,URIVN281,URIVN251,2,0,330.0,115.0,125.0,2.6903,90.565,-5.95592,1.2397,219,8AT
2022-11-30,UA,UIVANO83,UIVANO51,1,0,330.0,115.0,200.0,1.4348,59.333,-4.61862,1.2121,350,AT-1
2022-11-30,UA,UIVANO83,UIVANO51,2,0,330.0,115.0,200.0,1.3122,54.434,-7.87572,1.8090,350,AT-2
2022-11-30,UA,UGPP-121,UGPP-151,1,0,230.0,121.0,125.0,1.0055,41.927,-7.15012,1.5917,314,AT-2
2022-11-30,UA,UGPP-122,UGPP-151,1,0,230.0,121.0,125.0,1.0292,47.811,-4.12428,1.0397,314,AT-1
2022-11-30,UA,USTRYI22,USTRYI51,1,0,230.0,121.0,125.0,1.4457,41.999,-14.0727,1.7221,314,AT-1
2022-11-30,UA,USTRYI22,USTRYI51,2,0,230.0,121.0,125.0,1.0191,48.657,-1.20732,0.8299,314,AT-2
2022-11-30,UA,UVOLOV21,UVOLOV51,1,0,230.0,121.0,125.0,1.0902,46.539,-3.64083,1.0189,314,AT-2
2022-11-30,UA,UVOLOV22,UVOLOV51,1,0,230.0,121.0,125.0,1.0326,47.387,-4.59741,1.0945,314,AT-1
2022-11-30,UA,UMUKAC22,UMUKAC51,1,0,230.0,121.0,200.0,0.5885,26.973,-10.0093,2.0038,502,AT-1
2022-11-30,UA,UMUKAC22,UMUKAC51,2,0,230.0,121.0,200.0,0.6176,26.972,-11.8179,2.5898,502,AT-2
2022-11-30,UA,UROZDI21,UROZDI51,1,8,230.0,121.0,125.0,1.0021,42.308,-8.80315,1.7694,314,AT-1
2022-11-30,UA,UROZDI22,UROZDI51,1,8,230.0,121.0,125.0,1.0021,42.012,-8.80315,1.7694,314,AT-2
2022-11-30,UA,ULVIV 81,ULVIV 51,1,8,330.0,115.0,200.0,1.6553,53.390,-8.12609,1.5060,350,AT-4
2022-11-30,UA,ULVIV 81,ULVIV 51,2,8,330.0,115.0,125.0,2.4394,88.829,-0.42519,0.5418,219,AT-5
2022-11-30,UA,ULVIV 21,ULVIV 51,1,8,230.0,115.0,125.0,1.3644,35.057,-18.5447,2.1361,314,AT-1
2022-11-30,UA,ULVIV 21,ULVIV 51,2,8,230.0,121.0,200.0,0.5793,27.237,-12.6099,2.4953,502,AT-2
2022-11-30,UA,ULVIV-21,ULVIV-51,1,8,230.0,121.0,125.0,1.0326,46.541,-11.7511,1.2250,314,AT-1
2022-11-30,UA,ULVIV-21,ULVIV-51,2,8,230.0,121.0,125.0,1.1240,47.808,-3.63114,1.0529,314,AT-2
2022-11-30,UA,UDOBR152,UDOBR151,1,0,110.0,110.0,125.0,0.5800,12.050,-102.015,7.2603,656,T-4
2022-11-30,UA,UNOVOV21,UNOVOV51,1,0,230.0,121.0,125.0,0.9954,42.097,-6.16029,1.6597,314,AT-1
2022-11-30,UA,UNOVOV81,UNOVOV51,1,0,330.0,115.0,200.0,1.4157,58.789,-3.98679,1.3958,350,AT-2
2022-11-30,UA,URADYV21,URADYV51,1,0,230.0,121.0,125.0,1.0462,42.053,-5.24403,1.4272,314,AT-1
2022-11-30,UA,URADYV81,URADYV51,1,0,330.0,115.0,200.0,1.4266,58.244,-4.21042,1.3039,350,AT-2
2022-11-30,UA,UBORYS21,UBORYS51,1,0,230.0,115.0,125.0,1.2899,35.652,-7.67295,1.3894,314,AT-1
2022-11-30,UA,UBORYS21,UBORYS51,2,8,230.0,121.0,125.0,0.9852,42.732,-8.56122,1.7732,314,AT-2
2022-11-30,UA,UHRABI81,UHRABI51,1,8,330.0,115.0,125.0,2.4254,90.572,-3.01636,0.7117,219,AT-1
2022-11-30,UA,UHRABI81,UHRABI51,2,8,330.0,115.0,200.0,1.4239,56.065,-12.7662,1.5152,350,AT-2
2022-11-30,UA,ULVIV183,ULVIV151,1,0,330.0,115.0,200.0,1.3966,54.432,-9.21104,1.6988,350,AT-1
2022-11-30,UA,ULVIV183,ULVIV151,2,0,330.0,115.0,200.0,1.3912,58.790,-4.94668,1.4050,350,AT-2
2022-11-30,UA,ULUTSK21,ULUTSK51,1,8,230.0,121.0,125.0,0.9988,42.139,-7.38335,1.6314,314,AT-1
2022-11-30,UA,ULUTSK81,ULUTSK51,1,0,330.0,115.0,200.0,1.4484,57.699,-5.56076,1.2213,350,AT-2
2022-11-30,UA,UKOVEL21,UKOVEL51,1,8,230.0,121.0,125.0,1.0462,42.053,-5.24403,1.4272,314,AT-1
2022-11-30,UA,UKOVEL21,UKOVEL51,2,8,230.0,121.0,125.0,1.0191,41.969,-7.14843,1.5992,314,AT-2
2022-11-30,UA,UKOVEL81,UKOVEL51,1,8,330.0,115.0,200.0,1.4375,58.788,-4.56927,1.3866,350,AT-3
2022-11-30,UA,UBURSH22,UBURSH51,1,8,230.0,121.0,125.0,1.0123,44.848,-8.24227,0.6805,314,5AT
2022-11-30,UA,UBOHOR84,UBOHOR51,1,0,330.0,115.0,125.0,2.5021,90.570,-3.66068,0.9734,219,AT-1
2022-11-30,UA,UBOHOR84,UBOHOR51,2,0,330.0,115.0,125.0,2.4951,88.827,-3.89076,1.0009,219,AT-2
2022-11-30,UA,ULUTS121,ULUTS151,1,0,230.0,121.0,125.0,1.0225,42.054,-3.70747,1.5463,314,AT-1
2022-11-30,UA,ULUTS121,ULUTS151,2,0,230.0,121.0,125.0,1.0326,46.964,-3.67083,1.6314,314,AT-2
2022-11-30,UA,UKALUS22,UKALUS51,1,0,230.0,121.0,200.0,0.6255,26.707,-9.56454,2.2684,502,AT-1
2022-11-30,UA,UKALUS23,UKALUS51,1,0,230.0,121.0,200.0,0.5753,26.444,-13.4202,2.2684,502,AT-2
2022-11-30,UA,UYAVOR81,UYAVOR51,1,0,330.0,115.0,200.0,1.3367,55.523,-8.06815,1.7906,350,AT-1
2022-11-30,UA,UKHUST21,UKHUST51,1,0,230.0,121.0,125.0,1.0326,47.387,-4.49189,0.9149,314,989_KUST2 --
2022-11-30,UA,UPS 3380,UPS 3351,1,0,330.0,115.0,125.0,2.2533,87.004,-0.43552,0.5335,219,AT-1
2022-11-30,UA,UPS 3380,UPS 3352,1,0,330.0,115.0,125.0,2.2582,87.091,-0.43326,0.5354,219,AT-2
2022-11-30,UA,UHRABI21,UHRABI81,1,8,242.0,347.0,240.0,0.5633,22.198,-4.69172,1.4736,573,AT-3
2022-11-30,UA,UDOBR12S,UDOBR121,1,0,220.0,242.0,250.0,0.1413,4.5493,-15.2962,2.4793,656,AT5-DT
2022-11-30,UA,UDOBR12S,UDOBR151,1,0,220.0,121.0,185.0,0.4102,30.765,0,0,485,AT5-DT
2022-11-30,UA,UDOBR12T,UDOBR121,1,0,220.0,242.0,240.0,0.1796,4.7701,-98.6618,10.062,630,AT6-DT
2022-11-30,UA,UDOBR12T,UDOBR151,1,0,220.0,121.0,180.0,0.5494,29.371,0,0,472,AT6-DT
2022-11-30,UA,UDOBR127,UDOBR121,1,0,220.0,220.0,200.0,1.4700,38.683,-100.413,0,525,T-7
2022-11-30,UA,UDOBR128,UDOBR121,1,0,220.0,220.0,200.0,1.4700,38.683,-100.413,0,525,T-8
2022-11-30,UA,URIVN201,URIVN281,1,0,750.0,330.0,999.0,0.9807,59.113,-6.13285,1.0133,769,9AT
2022-11-30,UA,URIVN283,URIVN281,1,0,330.0,330.0,250.0,1.1656,46.867,-11.3090,1.9651,437,T-1
2022-11-30,UA,URIVN284,URIVN281,1,0,330.0,330.0,250.0,1.1656,46.867,-11.3090,1.9651,437,T-2
2022-11-30,UA,URIVN285,URIVN281,1,0,330.0,330.0,250.0,1.1656,46.867,-11.3090,1.9651,437,T-3
2022-11-30,UA,UKAKH131,UKAKH181,1,8,165.0,330.0,250.0,0.3128,11.757,-15.1267,3.8567,875,AT-3
2022-11-30,UA,UYUZH284,UYUZH281,1,0,330.0,330.0,1250.,0.1735,13.966,-78.8326,7.6309,2187,T-2
2022-11-30,UA,UYUZH201,UYUZH281,1,0,750.0,330.0,1000.,0.9270,57.368,-4.63053,1.0436,770,AT-3 (TPR)
2022-11-30,UA,ULADYZ87,ULADYZ81,1,8,330.0,330.0,400.0,0.8805,35.811,-12.9522,2.6630,700,T-16
2022-11-30,UA,UVINNY01,UVINNY81,1,8,750.0,330.0,1000.,0.9467,54.065,-4.96385,1.1538,770,AT-2(1)
2022-11-30,UA,USUMY15A,USUMY 81,1,8,115.0,330.0,120.0,0.3266,10.410,-162.553,15.879,602,AT-2
2022-11-30,UA,UPIVN102,UPIVN181,1,8,750.0,330.0,1000.,0.3263,59.624,-6.13915,1.0133,770,AT-2
2022-11-30,UA,UKYIV285,UKYIV281,1,0,330.0,330.0,400.0,0.8700,35.959,-8.37333,2.1300,700,T-4
2022-11-30,UA,UNOVOK51,UNOVOK81,3,0,115.0,330.0,200.0,0.1405,6.7433,-7.09816,7.0170,1004,AT-3
2022-11-30,UA,UKURAK83,UKURAK81,1,0,330.0,330.0,250.0,1.7570,51.987,-11.3561,1.6713,437,T-5
2022-11-30,UA,UKURAK84,UKURAK81,1,0,330.0,330.0,265.0,1.1354,54.513,-12.1052,1.2260,464,T-6
2022-11-30,UA,UKURAK85,UKURAK81,1,0,330.0,330.0,265.0,1.1446,54.058,-12.1023,1.2547,464,T-7
2022-11-30,UA,UNIKOP31,UNIKOP81,1,0,165.0,330.0,250.0,0.3115,11.757,-11.1085,4.3710,875,AT-1
2022-11-30,UA,UNIKOP31,UNIKOP81,4,0,165.0,330.0,250.0,0.2958,11.975,-14.0271,4.3710,875,AT-4
2022-11-30,UA,UNIKOP31,UNIKOP81,5,0,165.0,330.0,250.0,0.3097,11.975,-12.2165,4.0037,875,AT-5
2022-11-30,UA,UDNIPR01,UDNIPR81,1,8,750.0,330.0,1000.,0.9596,56.557,-4.29336,1.0027,770,AT-1
2022-11-30,UA,UDNIPR01,UDNIPR81,2,8,750.0,330.0,1000.,0.9124,58.302,-3.25568,0.8729,770,AT-2
2022-11-30,UA,UZAPOR01,UZAPOR81,1,8,750.0,330.0,1000.,0.8781,59.619,-1.98823,0.7733,770,AT-1
2022-11-30,UA,UZAPOR01,UZAPOR81,2,0,750.0,330.0,1000.,0.8719,59.619,-1.80070,0.7627,770,AT-2
2022-11-30,UA,UYUZH203,UYUZH201,1,0,750.0,750.0,1250.,0.7862,61.780,-2.85395,0.8498,962,T-3
2022-11-30,UA,UMELIT31,UMELIT82,1,8,165.0,330.0,250.0,0.2914,11.975,-10.3223,3.8567,875,AT-1
2022-11-30,UA,UZAPO602,UZAPO681,1,0,750.0,330.0,1000.,0.5918,57.427,-7.41482,1.2533,770,AT-1
2022-11-30,UA,UZAKHI09,UZAKHI87,1,0,750.0,330.0,999.0,0.9435,54.553,-5.20315,1.1467,769,AT-3
2022-11-30,UA,ULVIV 81,ULVIV 21,1,8,347.0,242.0,240.0,1.1895,44.535,-2.28010,0.7225,399,AT-6
2022-11-30,UA,URIVN203,URIVN201,1,0,750.0,750.0,1251.,0.8700,29.693,-6.67200,0,963,T-6
2022-11-30,UA,UBURSH13,UBURSH22,1,0,400.0,231.0,400.0,1.1080,38.784,-17.3910,1.9500,577,2AT
2022-11-30,UA,UBURSH13,UBURSH22,2,8,400.0,231.0,400.0,1.1080,38.944,-12.4199,1.4125,577,3AT
2022-11-30,UA,UBURSH25,UBURSH22,1,0,220.0,220.0,250.0,0.5622,25.762,-25.4699,4.2769,656,T-1
2022-11-30,UA,UBURSH26,UBURSH22,1,0,220.0,220.0,250.0,0.5622,25.762,-25.4699,4.2769,656,T-2
2022-11-30,UA,UBURSH28,UBURSH22,1,0,220.0,220.0,250.0,0.5622,25.762,-25.4699,4.2769,656,T-4
2022-11-30,UA,UBURSH29,UBURSH22,1,0,220.0,220.0,250.0,0.5622,25.762,-25.4699,4.2769,656,T-5
2022-11-30,UA,UBURSH87,UBURSH83,1,0,330.0,330.0,250.0,1.8000,52.467,-20.4316,0,437,T-8
2022-11-30,UA,UBURSH88,UBURSH83,1,0,330.0,330.0,250.0,1.8000,52.467,-20.4316,0,437,T-9
2022-11-30,UA,UBURSH14,UBURSH84,1,8,400.0,330.0,630.0,0.1612,23.872,-7.71204,1.5938,909,6AT
2022-11-30,UA,UBURSH89,UBURSH84,1,0,330.0,330.0,250.0,1.8000,52.467,-20.4316,0,437,T-10
2022-11-30,UA,UBURSH8A,UBURSH84,1,0,330.0,330.0,250.0,1.8000,52.467,-20.4316,0,437,T-11
2022-11-30,UA,UBURSH8B,UBURSH84,1,0,330.0,330.0,250.0,1.8000,52.467,-20.4316,0,437,T-12
2022-11-30,UA,UZAKHI08,UZAKHI89,1,0,750.0,330.0,999.0,0.8640,60.242,-6.40996,1.0791,769,AT-1
2022-11-30,UA,UZAKHI04,UZAKHI82,1,0,750.0,330.0,999.0,0.9339,55.961,-6.42185,1.0791,769,AT-2
2022-11-30,HR,HBILIC5,HBILIC2,1,0,115.0,220.0,150.0,0.252,9.0,-11.94,3.6,753,
2022-11-30,HR,HBILIC5,HBILIC2,2,0,115.0,220.0,150.0,0.248,8.9,-17.68,4.1,753,
2022-11-30,HR,HDAKOV5,HDAKOV2,1,0,115.0,220.0,150.0,0.164,9.4,-13.32,2.8,753,
2022-11-30,HR,HDAKOV5,HDAKOV2,2,0,115.0,220.0,150.0,0.165,9.4,-6.28,2.6,753,
2022-11-30,HR,HDONJM51,HDONJM52,1,0,110.0,120.0,80.0,0.241,9.2,-0.59,0.3,420,
2022-11-30,HR,HERNES5,HERNES11,1,0,115.0,400.0,300.0,0.071,5.4,-5.88,6.9,1506,
2022-11-30,HR,HERNES5,HERNES12,2,0,115.0,400.0,300.0,0.070,5.4,-5.93,6.9,1506,
2022-11-30,HR,HKONJS21,HKONJS1,1,0,231.0,400.0,400.0,0.194,15.6,-8.66,2.4,1000,
2022-11-30,HR,HKONJS21,HKONJS1,2,8,231.0,400.0,400.0,0.195,15.6,-7.90,2.4,1000,
2022-11-30,HR,HKONJS5,HKONJS21,1,0,115.0,220.0,150.0,0.222,9.4,-31.52,3.9,753,
2022-11-30,HR,HKONJS5,HKONJS21,3,0,115.0,220.0,150.0,0.156,9.2,-4.87,2.9,753,
2022-11-30,HR,HKONJS5,HKONJS22,2,0,115.0,220.0,150.0,0.200,9.6,-10.64,3.9,753,
2022-11-30,HR,HMEDUR5,HMEDUR2,1,0,115.0,220.0,150.0,0.223,9.2,-12.81,4.6,753,
2022-11-30,HR,HMELIN21,HMELIN11,1,0,231.0,400.0,400.0,0.196,15.5,-9.42,2.5,1000,
2022-11-30,HR,HMELIN22,HMELIN12,2,0,231.0,400.0,400.0,0.207,15.9,-5.49,2.4,1000,
2022-11-30,HR,HMELIN5,HMELIN21,2,8,115.0,220.0,150.0,0.230,9.3,-3.76,2.5,753,
2022-11-30,HR,HMELIN5,HMELIN22,1,0,115.0,220.0,150.0,0.241,9.8,-7.23,3.0,753,
2022-11-30,HR,HMRACL5,HMRACL21,2,8,115.0,220.0,150.0,0.217,9.3,-11.60,4.6,753,
2022-11-30,HR,HMRACL5,HMRACL22,3,0,115.0,220.0,150.0,0.218,9.3,-11.62,4.5,753,
2022-11-30,HR,HMRACL5,HMRACL23,1,0,115.0,220.0,150.0,0.204,9.3,-10.62,4.0,753,
2022-11-30,HR,HPEHLI5,HPEHLI2,1,0,115.0,220.0,150.0,0.157,9.2,-5.93,2.3,753,
2022-11-30,HR,HPEHLI5,HPEHLI2,2,0,115.0,220.0,150.0,0.155,9.1,-5.65,2.9,753,
2022-11-30,HR,HPLAT 5,HPLAT 2,1,0,115.0,220.0,150.0,0.075,9.4,-13.05,3.9,753,
2022-11-30,HR,HPLAT 5,HPLAT 2,2,0,115.0,220.0,150.0,0.075,9.5,-13.05,3.9,753,
2022-11-30,HR,HSENJ 5,HSENJ 2,1,0,115.0,220.0,200.0,0.090,8.6,-17.56,4.6,1004,
2022-11-30,HR,HTEPLO51,HTEPLO22,3,0,115.0,220.0,150.0,0.156,9.1,-6.49,3.0,753,
2022-11-30,HR,HTEPLO52,HTEPLO21,2,0,115.0,220.0,150.0,0.221,9.4,-33.87,3.3,753,
2022-11-30,HR,HTEPLO52,HTEPLO22,1,0,115.0,220.0,150.0,0.235,9.4,-33.93,2.5,753,
2022-11-30,HR,HTESIS5,HTESIS21,1,8,115.0,220.0,150.0,0.155,9.1,-5.66,2.9,753,
2022-11-30,HR,HTUMBR5,HTUMBR11,2,0,115.0,400.0,300.0,0.094,5.5,-12.75,9.5,1506,
2022-11-30,HR,HTUMBR5,HTUMBR11,3,8,115.0,400.0,300.0,0.092,5.6,-20.46,9.8,1506,
2022-11-30,HR,HTUMBR5,HTUMBR12,1,0,115.0,400.0,300.0,0.074,5.3,-5.03,8.6,1506,
2022-11-30,HR,HVELEB5,HVELEB1,1,0,115.0,400.0,300.0,0.075,5.4,-26.05,7.9,1506,
2022-11-30,HR,HZAKUC5,HZAKUC2,1,0,115.0,220.0,150.0,0.171,13.2,-10.87,3.3,753,
2022-11-30,HR,HZERJA2,HZERJA11,1,0,231.0,400.0,400.0,0.195,16.5,-32.21,1.2,1000,
2022-11-30,HR,HZERJA5,HZERJA11,2,0,115.0,400.0,300.0,0.072,5.4,-97.31,6.8,1506,
2022-11-30,HR,HZERJA5,HZERJA12,1,0,115.0,400.0,300.0,0.070,5.4,-97.30,6.9,1506,
2022-11-30,ES,EAGUAY11,EAGUAY21,1,0,400.0,230.0,317,1.04,61.31,0.00,0.00,457,
2022-11-30,ES,ECARTE11,ECARTE21,1,0,400.0,230.0,600,0.35,30.13,0.00,0.00,866,
2022-11-30,ES,ECARTE11,ECARTE21,2,0,400.0,230.0,600,0.34,29.94,0.00,0.00,866,
2022-11-30,ES,EARBIL11,EARBIL21,1,0,400.0,230.0,600,0.34,29.76,0.00,0.00,866,
2022-11-30,ES,ELA LO11,ELA LO21,2,0,400.0,230.0,600,0.29,31.10,0.00,0.00,866,
2022-11-30,ES,EMESON11,EMESON21,1,0,400.0,230.0,600,0.32,29.36,0.00,0.00,866,
2022-11-30,ES,EMESON11,EMESON21,2,0,400.0,230.0,600,0.32,29.34,0.00,0.00,866,
2022-11-30,ES,EMESON11,EMESON21,3,0,400.0,230.0,600,0.37,32.45,0.00,0.00,866,
2022-11-30,ES,EMONTE11,EMONTE21,1,0,400.0,228.6,600,0.35,32.22,0.00,0.00,866,
2022-11-30,ES,EMONTE11,EMONTE21,2,0,400.0,239.3,318,1.62,54.53,0.00,0.00,458,
2022-11-30,ES,EPENAG11,EPENAG21,1,0,400.0,230.0,600,0.34,30.27,0.00,0.00,866,
2022-11-30,ES,ESOTOR11,ESOTOR21,A,0,400.0,228.6,600,0.26,34.13,0.00,0.00,866,
2022-11-30,ES,ETRIVE11,ETRIVE21,3,0,400.0,228.6,600,0.38,32.67,0.00,0.00,866,
2022-11-30,ES,ETRIVE11,ETRIVE21,4,0,400.0,230.0,600,0.34,29.97,0.00,0.00,866,
2022-11-30,ES,EALDEA11,EALDEA21,1,0,425.3,228.6,600,0.80,35.94,0.00,0.00,866,
2022-11-30,ES,EALDEA11,EALDEA21,2,0,425.3,230.9,600,0.60,37.07,0.00,0.00,866,
2022-11-30,ES,ESENGR11,ESENGR21,1,0,400.0,230.0,600,0.34,29.82,0.00,0.00,866,
2022-11-30,ES,EGARO-11,EGARO-21,1,0,400.0,232.0,400,0.82,47.79,0.00,0.00,577,
2022-11-30,ES,EGATIC11,EGATIC21,1,0,400.0,232.2,400,0.88,41.79,0.00,0.00,577,
2022-11-30,ES,EGUENE11,EGUENE21,1,0,400.0,229.6,600,0.54,42.88,0.00,0.00,866,
2022-11-30,ES,EGUENE11,EGUENE21,2,0,400.0,229.6,500,0.53,42.85,0.00,0.00,721,
2022-11-30,ES,EHERNA11,EHERNA21,5,0,400.0,229.6,600,0.54,43.07,0.00,0.00,866,
2022-11-30,ES,EICHAS11,EICHAS21,1,0,400.0,229.6,500,0.58,42.43,0.00,0.00,721,
2022-11-30,ES,EICHAS11,EICHAS21,2,0,400.0,229.6,600,0.53,42.75,0.00,0.00,866,
2022-11-30,ES,ELCANT21,ELCANT11,1,8,220.0,400.0,850,0.00,1.52,0.00,0.00,2230,
2022-11-30,ES,ELA SE11,ELA SE21,1,0,400.0,230.0,600,0.38,30.48,0.00,0.00,866,
2022-11-30,ES,ELA SE11,ELA SE21,2,0,400.0,232.0,400,0.80,44.88,0.00,0.00,577,
2022-11-30,ES,EMUDAR11,EMUDAR21,2,0,400.0,230.0,600,0.30,29.70,0.00,0.00,866,
2022-11-30,ES,EMURUA11,EMURUA22,2,0,400.0,230.0,600,0.32,30.08,0.00,0.00,866,
2022-11-30,ES,ESANTU11,ESANTU21,1,0,400.0,232.2,400,0.83,49.31,0.00,0.00,577,
2022-11-30,ES,EVILLR11,EVILLR21,1,0,420.0,228.6,600,0.76,35.58,0.00,0.00,866,
2022-11-30,ES,EVILLR11,EVILLR21,3,0,400.0,228.6,600,0.46,33.04,0.00,0.00,866,
2022-11-30,ES,EVITOR11,EVITOR21,1,0,400.0,232.2,400,0.86,45.84,0.00,0.00,577,
2022-11-30,ES,EVITOR11,EVITOR21,2,0,400.0,230.0,600,0.32,29.87,0.00,0.00,866,
2022-11-30,ES,EBEGUE11,EBEGUE21,3,0,400.0,231.7,500,0.48,36.61,0.00,0.00,721,
2022-11-30,ES,EBEGUE11,EBEGUE22,4,0,400.0,230.0,600,0.40,32.93,0.00,0.00,866,
2022-11-30,ES,EBESCA11,EBESCA21,1,0,400.0,230.0,600,0.34,30.11,0.00,0.00,866,
2022-11-30,ES,EESPLU11,EESPLU21,3,0,400.0,230.3,600,0.34,31.07,0.00,0.00,866,
2022-11-30,ES,EESCAT11,EESCAT22,A,0,400.0,230.0,600,0.30,29.92,0.00,0.00,866,
2022-11-30,ES,EESCAT11,EESCAT22,9,0,400.0,230.0,600,0.30,29.79,0.00,0.00,866,
2022-11-30,ES,EMEZQU11,EMEZQU21,1,0,400.0,230.0,600,0.34,30.11,0.00,0.00,866,
2022-11-30,ES,EFUEND11,EFUEND21,1,0,400.0,230.0,600,0.32,30.08,0.00,0.00,866,
2022-11-30,ES,EMAGAL11,EMAGAL22,1,8,400.0,230.0,600,0.34,29.89,0.00,0.00,866,
2022-11-30,ES,EMAGAL11,EMAGAL22,2,0,400.0,230.0,600,0.34,29.89,0.00,0.00,866,
2022-11-30,ES,EMEQUI11,EMEQUI22,2,8,400.0,230.0,600,0.32,31.02,0.00,0.00,866,
2022-11-30,ES,EPENAF11,EPENAF21,1,0,400.0,224.4,325,1.18,72.25,0.00,0.00,469,
2022-11-30,ES,EPENAF11,EPENAF22,2,0,400.0,224.4,325,1.18,72.37,0.00,0.00,469,
2022-11-30,ES,ELAFAR11,ELAFAR21,1,0,400.0,230.0,600,0.30,29.58,0.00,0.00,866,
2022-11-30,ES,ELAFAR11,ELAFAR21,2,0,400.0,230.0,600,0.30,29.57,0.00,0.00,866,
2022-11-30,ES,EPIERO11,EPIERO21,2,0,400.0,230.0,500,0.45,35.04,0.00,0.00,721,
2022-11-30,ES,ERUBI 11,ERUBI 21,7,0,400.0,231.6,500,0.48,38.02,0.00,0.00,721,
2022-11-30,ES,ERUBI 11,ERUBI 21,8,0,400.0,231.7,500,0.48,36.61,0.00,0.00,721,
2022-11-30,ES,EC.JAR11,EC.JAR22,4,0,400.0,230.0,500,0.48,40.32,0.00,0.00,721,
2022-11-30,ES,ESENTM11,ESENTM21,2,0,400.0,229.8,600,0.46,40.24,0.00,0.00,866,
2022-11-30,ES,ESENTM11,ESENTM21,3,8,400.0,229.0,500,0.48,40.80,0.00,0.00,721,
2022-11-30,ES,ESENTM11,ESENTM21,4,0,400.0,229.8,600,0.34,41.97,0.00,0.00,866,
2022-11-30,ES,EVIC  11,EVIC  21,4,0,400.0,230.0,600,0.34,29.97,0.00,0.00,866,
2022-11-30,ES,EVIC  21,EVIC  11,9,0,225.0,400.0,300,0.20,25.23,0.00,0.00,787,
2022-11-30,ES,EVIC  11,EVIC  22,1,0,400.0,230.0,200,1.92,131.44,0.00,0.00,288,
2022-11-30,ES,EVIC  11,EVIC  22,A,8,400.0,230.0,600,0.32,29.87,0.00,0.00,866,
2022-11-30,ES,EVILAD11,EVILAD21,1,0,400.0,230.0,600,0.29,31.20,0.00,0.00,866,
2022-11-30,ES,EALMAR11,EALMAR21,1,0,400.0,230.0,450,0.32,29.73,0.00,0.00,649,
2022-11-30,ES,EBENEJ11,EBENEJ21,1,0,400.0,230.0,450,0.64,41.60,0.00,0.00,649,
2022-11-30,ES,EBENEJ11,EBENEJ21,2,0,400.0,230.0,450,0.64,43.55,0.00,0.00,649,
2022-11-30,ES,EBENEJ11,EBENEJ21,4,0,400.0,229.6,450,0.58,43.02,0.00,0.00,649,
2022-11-30,ES,ECATAD11,ECATAD21,1,0,400.0,230.0,600,0.34,29.94,0.00,0.00,866,
2022-11-30,ES,ECATAD11,ECATAD21,2,0,400.0,230.0,600,0.32,33.41,0.00,0.00,866,
2022-11-30,ES,EELIAN11,EELIAN21,1,0,400.0,230.0,500,0.98,48.24,0.00,0.00,721,
2022-11-30,ES,EELIAN11,EELIAN21,2,0,400.0,230.5,450,0.46,43.26,0.00,0.00,649,
2022-11-30,ES,EGODEL11,EGODEL21,1,0,400.0,221.3,600,0.24,30.03,0.00,0.00,866,
2022-11-30,ES,EFUENC11,EFUENC21,1,0,400.0,230.0,600,0.38,32.64,0.00,0.00,866,
2022-11-30,ES,EFUENC11,EFUENC21,3,0,400.0,230.0,500,0.54,42.78,0.00,0.00,721,
2022-11-30,ES,EFAUSI11,EFAUS221,2,0,400.0,230.0,600,0.34,30.03,0.00,0.00,866,
2022-11-30,ES,EFAUSI11,EFAUST21,1,0,400.0,230.0,600,0.13,30.05,0.00,0.00,866,
2022-11-30,ES,EJM.OR11,EJM.OR21,1,0,400.0,229.6,450,0.59,42.66,0.00,0.00,649,
2022-11-30,ES,EJM.OR11,EJM.OR21,2,0,400.0,229.6,450,0.56,42.66,0.00,0.00,649,
2022-11-30,ES,EMANZA11,EMANZA21,1,0,400.0,230.3,600,0.34,31.07,0.00,0.00,866,
2022-11-30,ES,ELA PL11,ELA PL21,1,0,400.0,230.0,450,0.80,43.79,0.00,0.00,649,
2022-11-30,ES,ELA PL11,ELA PL21,2,0,400.0,230.0,450,0.80,43.87,0.00,0.00,649,
2022-11-30,ES,EGALAP11,EGALA211,1,8,400.0,400.0,1270,0.08,6.72,0.00,0.00,1833,
2022-11-30,ES,EGALAP11,EGALAP21,2,0,400.0,230.0,600,0.37,30.13,0.00,0.00,866,
2022-11-30,ES,ELOECH11,ELOECH21,1,0,400.0,230.0,600,0.37,31.06,0.00,0.00,866,
2022-11-30,ES,ELOECH11,ELOECH21,2,8,400.0,230.0,600,0.34,29.49,0.00,0.00,866,
2022-11-30,ES,ELOECH11,ELOECH21,3,0,400.0,230.0,600,0.35,29.98,0.00,0.00,866,
2022-11-30,ES,EMORAJ11,EMORAJ21,1,0,400.0,232.0,400,0.96,50.40,0.00,0.00,577,
2022-11-30,ES,EMORAJ11,EMORAJ21,2,0,400.0,232.0,400,0.96,50.40,0.00,0.00,577,
2022-11-30,ES,EMORAJ11,EMORAJ21,3,0,400.0,230.0,450,0.48,43.68,0.00,0.00,649,
2022-11-30,ES,EMORAT11,EMORAT21,1,0,400.0,230.0,600,0.34,29.90,0.00,0.00,866,
2022-11-30,ES,EMORAT11,EMORAT21,2,0,400.0,230.0,450,0.90,44.51,0.00,0.00,649,
2022-11-30,ES,EOLMED11,EOLMED21,4,0,400.0,230.0,600,0.29,29.95,0.00,0.00,866,
2022-11-30,ES,EPALMA11,EPALMR21,1,0,400.0,230.0,600,0.32,29.87,0.00,0.00,866,
2022-11-30,ES,EPALMA11,EPALM221,2,0,400.0,230.0,600,0.32,29.94,0.00,0.00,866,
2022-11-30,ES,EMORVE11,EMORVD21,1,0,400.0,230.0,600,0.34,30.29,0.00,0.00,866,
2022-11-30,ES,ESS RE11,ESS RE21,1,0,400.0,230.0,450,0.59,45.74,0.00,0.00,649,
2022-11-30,ES,ESS RE11,ESS RE22,3,0,400.0,230.0,450,0.53,42.03,0.00,0.00,649,
2022-11-30,ES,ETORRE11,ETORRN21,6,0,400.0,230.3,600,0.34,30.91,0.00,0.00,866,
2022-11-30,ES,ETREME11,ETREMN21,1,0,400.0,229.6,500,0.54,42.59,0.00,0.00,721,
2022-11-30,ES,ETREME11,ETREMB21,2,0,400.0,229.6,500,0.54,42.62,0.00,0.00,721,
2022-11-30,ES,ELACER11,ELACER21,1,0,400.0,230.0,600,0.35,30.06,0.00,0.00,866,
2022-11-30,ES,EVILLV11,EVILLV21,1,0,400.0,230.0,900,0.32,22.75,0.00,0.00,1299,
2022-11-30,ES,EVILLV11,EVILLV22,3,0,400.0,230.0,600,0.22,29.76,0.00,0.00,866,
2022-11-30,ES,EBALBO11,EBALBO21,1,0,400.0,226.8,325,0.99,68.69,0.00,0.00,469,
2022-11-30,ES,EBRAZA11,EBRAZA21,1,0,400.0,230.0,600,0.32,30.85,0.00,0.00,866,
2022-11-30,ES,EDRODR11,EDRODR21,1,0,400.0,230.0,600,0.32,28.48,0.00,0.00,866,
2022-11-30,ES,EDRODR11,EDRODR21,2,0,400.0,230.0,600,0.32,29.74,0.00,0.00,866,
2022-11-30,ES,EDRODR11,EDRODR21,3,0,400.0,230.0,600,0.32,28.48,0.00,0.00,866,
2022-11-30,ES,ECAPAR11,ECAPAR21,1,0,400.0,230.0,600,0.32,29.33,0.00,0.00,866,
2022-11-30,ES,ECAPAR11,ECAPAR21,2,0,400.0,230.0,600,0.32,29.33,0.00,0.00,866,
2022-11-30,ES,EGUADA11,EGUADA21,1,0,400.0,230.0,600,0.32,29.62,0.00,0.00,866,
2022-11-30,ES,EGUADA11,EGUADA21,2,0,400.0,230.0,600,0.32,30.08,0.00,0.00,866,
2022-11-30,ES,ECARTA11,ECARTA21,1,0,400.0,230.0,600,0.34,30.40,0.00,0.00,866,
2022-11-30,ES,EBROVA11,EBROVA21,1,8,400.0,230.0,600,0.27,30.67,0.00,0.00,866,
2022-11-30,ES,EGUILL11,EGUILL21,1,0,400.0,230.0,600,0.29,29.57,0.00,0.00,866,
2022-11-30,ES,EGUILL11,EGUILL21,2,0,400.0,230.0,600,0.32,29.01,0.00,0.00,866,
2022-11-30,ES,EGUILL11,EGUILL22,3,8,400.0,230.0,600,0.32,30.08,0.00,0.00,866,
2022-11-30,ES,EJORDA11,EJORDA21,1,0,400.0,230.0,600,0.34,30.40,0.00,0.00,866,
2022-11-30,ES,ETABER11,ETABER21,1,0,400.0,230.3,600,0.34,31.09,0.00,0.00,866,
2022-11-30,ES,ESASER11,ESASER21,1,0,400.0,230.0,600,0.30,30.06,0.00,0.00,866,
2022-11-30,ES,EPINAR11,EPINAR21,1,0,400.0,230.0,600,0.32,29.33,0.00,0.00,866,
2022-11-30,ES,EPINAR11,EPINAR22,2,0,400.0,230.0,600,0.32,29.33,0.00,0.00,866,
2022-11-30,ES,EPALOS11,EPALOS21,1,0,400.0,230.0,600,0.37,29.78,0.00,0.00,866,
2022-11-30,ES,EPALOS11,EPALOS21,2,0,400.0,230.0,600,0.30,30.27,0.00,0.00,866,
2022-11-30,ES,ETAJOE11,ETAJOE21,1,0,400.0,230.0,600,0.32,29.52,0.00,0.00,866,
2022-11-30,ES,ECARMO11,ECARMO21,1,0,400.0,230.0,600,0.37,31.47,0.00,0.00,866,
2022-11-30,ES,ECARMO11,ECARMO21,2,0,400.0,230.0,600,0.38,31.20,0.00,0.00,866,
2022-11-30,ES,EARKAL21,EARKA221,1,0,220.0,220.0,550,0.10,8.54,0.00,0.00,1443,
2022-11-30,ES,ESMSA221,ESMSAL21,1,0,220.0,220.0,750,0.12,6.71,0.00,0.00,1968,
2022-11-30,ES,ESS RE12,ESS RE21,2,0,400.0,230.0,450,0.52,41.81,0.00,0.00,649,
2022-11-30,SI,LBERIC21,LBERIC11,1,0,231.0,400.0,400,0.1868,15.754,-14.0161,2.5299,1000,BER400 TR421
2022-11-30,SI,LDIVAC51,LDIVAC21,1,0,115.0,220.0,150,0.2998,12.031,-62.7778,9.656,753,DIV220 TR211
2022-11-30,SI,LDIVAC51,LDIVAC21,2,0,115.0,220.0,150,0.3703,11.65,-62.7778,9.656,753,DIV220 TR212
2022-11-30,SI,LDIVAC51,LDIVAC11,1,0,115.0,400.0,300,0.0749,5.8891,-10.9223,8.121,1506,DIV400 TR411
2022-11-30,SI,LDIVAC51,LDIVAC11,2,0,115.0,400.0,300,0.0793,5.8758,-7.79993,8.2344,1506,DIV400 TR412
2022-11-30,SI,LDIVAC11,LDIVAC12,1,0,400.0,400.0,1200,0.20,24.49,-5.166,0.938,1732,DIV400 TR441
2022-11-30,SI,LPODLO21,LPODLO11,1,0,231.0,400.0,400,0.1734,15.807,-9.42377,2.4812,1000,POD400 TR421
2022-11-30,IT,IBAGM111,IBAGM122,1,0,400.,230.,400.,0.5000,45.480,-1.00000,0.8000,577,BAGMTIT38022
2022-11-30,IT,IBAGM111,IBAGM121,2,0,400.,230.,400.,0.5000,45.480,-1.00000,0.8000,577,BAGMTIT38022
2022-11-30,IT,IBSAN111,IBSAN11Z,1,8,400.,400.,1800.,0.0600,7.5600,-8.00000,1.2000,2598,BSAN_IT38038
2022-11-30,IT,IBRINA11,IBRINA2Z,1,8,400.,230.,400.,0.4300,47.080,-0.60000,0.4000,577,BRINTIT38022
2022-11-30,IT,IBRUM111,IBRUM121,1,0,400.,230.,400.,0.4800,44.440,-0.60000,0.6000,577,BRUMTIT38022
2022-11-30,IT,IBRUM111,IBRUM122,2,0,400.,230.,400.,0.4600,40.920,-2.80000,0.8000,577,BRUMTIT38022
2022-11-30,IT,ICALF111,ICALF121,1,0,400.,230.,400.,0.4900,45.360,-0.60000,0.6000,577,CALFTIT38022
2022-11-30,IT,ICAMV111,ICAMV121,1,0,400.,230.,400.,0.4300,47.200,-0.80000,0.4000,577,CAMVTIT38022
2022-11-30,IT,ICMPTA21,ICMPTA22,1,0,230.,230.,450.,0.1000,7.1600,0.000000,0.0000,1130,CMPTTIT22022
2022-11-30,IT,ICANR111,ICANR12Z,1,8,400.,230.,400.,0.5400,31.460,-2.40000,0.8000,577,CANRTIR38022
2022-11-30,IT,ICANRA11,ICANRA2Z,1,8,400.,230.,400.,0.5400,31.460,-2.40000,0.8000,577,CANRTIT38022
2022-11-30,IT,ICSNT111,ICSNT121,1,0,400.,230.,400.,0.4900,45.280,-0.40000,0.4000,577,CSNTTIT38022
2022-11-30,IT,ICSSM311,ICSSM221,1,0,400.,230.,400.,0.5000,45.480,-1.00000,0.8000,577,CSSM_IT38022
2022-11-30,IT,ICEPR121,ICEPR111,1,0,205.,400.,690.,0.0263,6.6688,-10.6603,3.0458,1943,CEPR_IT38022
2022-11-30,IT,ICEPR22Z,ICEPR211,1,8,205.,400.,690.,0.0263,6.6688,-10.6603,3.0458,1943,CEPR_IT38022
2022-11-30,IT,ICISM111,ICISMB21,1,0,400.,230.,400.,0.4600,45.240,-0.60000,0.4000,577,CISMTIT38022
2022-11-30,IT,ICOLFA11,ICOLFA21,1,0,400.,230.,400.,0.4700,43.360,-0.40000,0.6000,577,COLFTIT38022
2022-11-30,IT,IDOLV111,IDOLV121,1,0,400.,230.,400.,0.4500,47.760,-0.20000,0.4000,577,DOLVTIT38022
2022-11-30,IT,IDUSV111,IDUSV121,1,0,400.,230.,400.,0.5700,30.800,-3.20000,1.0000,577,DUSVTIT38022
2022-11-30,IT,IFGPN111,IFGPN113,1,0,400.,400.,1800.,0.1000,6.7500,-8.00000,1.2000,2598,FGPN_IT38038
2022-11-30,IT,IFGPN113,IFGPN112,2,0,400.,400.,1800.,0.0600,6.7500,-8.00000,1.2000,2598,FGPN_IT38038
2022-11-30,IT,IKOTR121,IKOTR111,1,0,205.,400.,690.,0.0263,6.6688,-10.6603,3.0458,1943,KOTR_IT38022
2022-11-30,IT,IKOTR22Z,IKOTR211,1,8,205.,400.,690.,0.0263,6.6688,-10.6603,3.0458,1943,KOTR_IT38022
2022-11-30,IT,ILAIN111,ILAIN12Z,1,8,400.,230.,400.,0.4400,47.160,-0.60000,0.4000,577,LAINTIT38022
2022-11-30,IT,ILATR211,ILATR121,1,0,400.,208.,582.,0.5100,32.990,-10.6000,2.2000,840,LATRTIT38022
2022-11-30,IT,ILATR311,ILATR221,1,0,400.,208.,582.,0.5100,32.990,-10.6000,2.2000,840,LATRTIT38022
2022-11-30,IT,ILEYTA11,ILEYTA21,1,0,400.,230.,400.,0.4900,45.040,-0.80000,0.0000,577,LEYTTIT38022
2022-11-30,IT,IMCON111,IMCON121,1,0,400.,230.,400.,0.4400,44.280,-0.60000,0.6000,577,MCONTIT38022
2022-11-30,IT,IMCON111,IMCON121,2,0,400.,230.,400.,0.4400,45.240,-0.60000,0.6000,577,MCONTIT38022
2022-11-30,IT,INAVM111,INAVM121,1,0,400.,230.,400.,0.4600,43.320,-0.40000,0.6000,577,NAVMTIT38022
2022-11-30,IT,IOSPM111,IOSPM121,1,0,400.,230.,400.,0.4400,44.800,-0.60000,0.4000,577,OSPMTIT38022
2022-11-30,IT,IPDRV121,IPDRV12Z,1,8,230.,230.,370.,0.2800,15.697,-1.00000,1.6000,929,PDRVTIT22022
2022-11-30,IT,IPATN111,IPATN121,1,0,400.,230.,400.,0.5100,40.440,-3.40000,0.8000,577,PATNTIT38022
2022-11-30,IT,IPATN111,IPATN121,2,0,400.,230.,400.,0.5100,40.440,-3.40000,0.8000,577,PATNTIT38022
2022-11-30,IT,IPATN111,IPATN121,3,8,400.,230.,400.,0.5100,40.440,-3.40000,0.8000,577,PATNTIT38022
2022-11-30,IT,IPIOTA11,IPIOTA21,1,0,400.,230.,400.,0.4700,43.280,-3.40000,0.6000,577,PIOTTIT38022
2022-11-30,IT,IRDPVA11,IRDPVA21,1,0,400.,230.,400.,0.5200,38.880,-3.20000,0.8000,577,RDPVTIT38022
2022-11-30,IT,IRDPVA11,IRDPVA2M,2,0,400.,230.,600.,1.9700,36.050,-0.40000,0.6000,866,RDPVTIT38022
2022-11-30,IT,IRMNR111,IRMNR121,1,0,400.,230.,400.,0.5200,37.360,-4.00000,1.0000,577,RMNRTIT38022
2022-11-30,IT,IRMNR111,IRMNR121,2,0,400.,230.,400.,0.5000,36.840,-4.80000,1.0000,577,RMNRTIT38022
2022-11-30,IT,IRMSR111,IRMSR121,1,0,400.,230.,400.,0.4700,43.240,-0.40000,0.6000,577,RMSRTIT38022
2022-11-30,IT,IRMSR111,IRMSR121,2,0,400.,230.,400.,0.4700,44.040,-4.20000,0.4000,577,RMSRTIT38022
2022-11-30,IT,IRONT111,IRONT121,1,0,400.,230.,400.,0.4600,43.160,-0.60000,0.4000,577,RONTTIT38022
2022-11-30,IT,IRONT113,IRONT111,1,0,400.,400.,1630.,0.0000,10.810,0.000000,0.0000,2353,RONTTIT38038
2022-11-30,IT,IRONT112,IRONT111,2,0,400.,400.,1630.,0.0000,10.810,0.000000,0.0000,2353,RONTTIT38038
2022-11-30,IT,ISBSFA12,ISBSFA21,1,0,400.,230.,400.,0.4700,43.360,-0.40000,0.6000,577,SBSFTIR38022
2022-11-30,IT,ISGSR111,ISGSR121,1,0,400.,230.,400.,0.5400,32.880,-2.40000,0.8000,577,SGSRTIT38022
2022-11-30,IT,ISLUR111,ISLUR121,1,0,400.,230.,400.,0.5100,40.440,-3.40000,0.8000,577,SLURTIT38022
2022-11-30,IT,ISMRNA11,ISMRN121,1,0,400.,230.,400.,0.4600,45.960,-4.80000,0.4000,577,SMRNTIT38022
2022-11-30,IT,ISMRNA11,ISMRN121,2,0,400.,230.,400.,0.4600,45.960,-4.80000,0.4000,577,SMRNTIT38022
2022-11-30,IT,ISSONA11,ISSONA21,1,0,400.,230.,400.,0.4400,47.480,-0.60000,0.6000,577,SSONTIT38022
2022-11-30,IT,ISSONA11,ISSONB21,1,0,400.,230.,400.,0.4400,46.600,-0.60000,0.6000,577,SSONTIT38022
2022-11-30,IT,ISLGV111,ISLGV121,1,0,400.,230.,400.,0.4900,45.240,-1.20000,0.6000,577,SLGVTIT38022
2022-11-30,IT,ISPET211,ISPET221,1,0,400.,230.,400.,0.4800,48.520,-0.80000,0.4000,577,SPETTIT38022
2022-11-30,IT,ITN2N111,ITN2N121,1,0,400.,230.,400.,0.4400,48.080,-0.60000,0.6000,577,TN2NTIT38022
2022-11-30,IT,ITN2N111,ITN2N221,1,0,400.,230.,400.,0.4400,44.200,-0.60000,0.6000,577,TN2NTIT38022
2022-11-30,IT,ITN2N111,ITN2N321,1,0,400.,230.,400.,0.4400,44.600,-0.60000,0.6000,577,TN2NTIT38022
2022-11-30,IT,ITZNM111,ITZNM121,1,0,400.,230.,400.,0.4900,45.400,-0.40000,0.6000,577,TZNMTIT38022
2022-11-30,IT,ITBGM211,ITBGM121,1,0,400.,230.,400.,0.4900,44.360,-0.60000,0.6000,577,TBGMTIT38022
2022-11-30,IT,IUSTV111,IUSTV12M,1,0,400.,230.,400.,0.4500,47.280,-0.60000,0.4000,577,USTV_IT38022
2022-11-30,IT,IUSTV111,IUSTV121,2,0,400.,230.,400.,0.4400,46.680,-0.60000,0.4000,577,USTV_IT38022
2022-11-30,IT,IVDLT111,IVDLT121,1,0,400.,230.,400.,0.2500,38.090,-1.40000,0.4000,577,VDLTTIT38022
2022-11-30,IT,IVDLT111,IVDLT121,2,0,400.,230.,400.,0.4700,43.680,-0.60000,0.4000,577,VDLTTIT38022
2022-11-30,IT,IVERMA11,IVERMA21,1,0,400.,230.,400.,0.4400,45.480,-0.80000,0.4000,577,VERMTIT38022
2022-11-30,IT,IVIGTA11,IVIGTA21,1,0,400.,230.,400.,0.5000,46.000,-12.4000,0.6000,577,VIGTTIR38022
2022-11-30,IT,IVLPR111,IVLPR11Z,1,8,400.,400.,1800.,0.1000,7.5600,-8.00000,1.2000,2598,VLPR_IT38038
2022-11-30,IT,IVLPR111,IVLPR11Z,2,8,400.,400.,1800.,0.1000,7.5600,-8.00000,1.2000,2598,VLPR_IT38038
2022-11-30,IT,IVLLRA11,IVLLRA21,1,0,400.,230.,400.,0.5000,36.840,-4.80000,1.0000,577,VLLRTIT38022
2022-11-30,IT,IVLVR111,IVLVR121,1,8,400.,230.,400.,0.4900,44.600,-0.60000,0.6000,577,VLVRTIT38022
2022-11-30,GR,GNELVE32,GNELVE33,1,0,150,150,100,.11025,-3.146,0,0,385,_PT_1532_153
2022-11-30,GR,GTHESS11,GTHESS1C,1,0,400,400,280,0.624,134.05,0,0,404,_PT_1811_916
2022-11-30,GR,GTHESS11,GTHESS1D,2,0,400,400,280,0.608,131.73,0,0,404,_PT_1811_917
2022-11-30,GR,GTHESS11,GTHESS1F,3,0,400,400,280,1.008,138.38,0,0,404,_PT_1811_919
2022-11-30,GR,GTHESS13,GTHESS1A,4,0,400,400,250,1.152,121.82,0,0,361,_PT_1813_914
2022-11-30,GR,GTHESS13,GTHESS1B,5,0,400,400,280,1.008,138.38,0,0,404,_PT_1813_915
2022-11-30,GR,GTHESS13,GTHESS1E,6,0,400,400,280,0.768,109.87,0,0,404,_PT_1813_918
2022-11-30,GR,GTHESS1B,GTHESS31,7,0,400,157.4,280,0.992,-8.56,0,0,404,_PT_91512_18
2022-11-30,GR,GTHESS1F,GTHESS31,8,0,400,154.9,280,0.992,-8.56,0,0,404,_PT_91916_18
2022-11-30,GR,GTHESS1A,GTHESS33,9,0,400,157.4,250,1.136,-3.504,0,0,361,_PT_91411_18
2022-11-30,GR,GTHESS1D,GTHESS33,A,0,400,154.9,280,0.64,-4.784,0,0,404,_PT_91714_18
2022-11-30,GR,GTHESS1E,GTHESS33,B,0,400,157.4,280,0.752,3.888,0,0,404,_PT_91815_18
2022-11-30,GR,GTHESS1C,GTHESS35,C,0,400,154.9,280,0.64,-2.96,0,0,404,_PT_91613_18
2022-11-30,GR,GFILIP11,GFILIP1A,1,0,400,400,280,0.736,109.04,0,0,404,_PT_1911_959
2022-11-30,GR,GFILIP12,GFILIP1B,2,0,400,400,280,0.736,110.48,0,0,404,_PT_1912_960
2022-11-30,GR,GFILIP1A,GFILIP31,3,0,400,159.8,280,0.768,6.928,0,0,404,_PT_95911_19
2022-11-30,GR,GFILIP1B,GFILIP35,4,0,400,159.8,280,0.784,4.864,0,0,404,_PT_96012_19
2022-11-30,GR,GKARDI13,GKARDI1A,1,0,400,400,250,1.152,121.82,0,0,361,_PT_5113_955
2022-11-30,GR,GKARDI17,GKARDI1B,2,0,400,400,250,1.152,121.82,0,0,361,_PT_5117_956
