date,country,node1,node2,orderCode,status,ratedVoltNRW,ratedVoltRW,nomPower,restR,reactX,susceptanceB,conductanceG,currentLimA,elementName2022-11-17,BE,BAMERC3V,BAMERC3C,1,0,150.0,150.0,331.0,0.1801,7.4288,-9.30412,4.4133,1249,AMERC150 ALT
2022-11-30,XX,D7VERL5A,D7VERL1N,1,0,120.0,400.0,350.0,.10300,8.8858,-3.11860,8.2014,2245,TR 411
2022-11-30,XX,D7BKWL71,D7BKWL10,1,0,27.00,410.0,345.0,.00600,.31701,-225.922,138.55,99989,TR 3 21
2022-11-30,XX,D7GREM5A,D7GREM2A,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1252,TR 211
2022-11-30,XX,D7GREM5B,D7GREM2A,1,0,110.0,220.0,200.0,.19000,7.7423,-31.6059,9.8017,1252,TR 212
2022-11-30,XX,D7GREM5D,D7GREM2A,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1400,TR 213
2022-11-30,XX,D7FRIM5F,D7FRIM21,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1400,TR 211
2022-11-30,XX,D7URBN5A,D7URBN1B,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,99997,TR 415
2022-11-30,XX,D7URBN5B,D7URBN1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,99997,TR 412
2022-11-30,XX,D7URBN5F,D7URBN1A,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,99997,TR 416
2022-11-30,XX,D7TIEN5A,D7TIEN2B,1,0,110.0,220.0,200.0,.17999,7.8079,-8.50099,7.8000,1050,TR 211
2022-11-30,XX,D7TIEN5A,D7TIEN2B,2,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1050,TR 213
2022-11-30,XX,D7TIEN1A,D7TIEN2B,1,0,400.0,231.0,660.0,.44591,24.740,-.996843,1.6000,1271,TR 421
2022-11-30,XX,D7DUEN5A,D7DUEN2A,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1377,TR 211
2022-11-30,XX,D7MUEN5A,D7MUEN2A,1,0,110.0,220.0,200.0,.17999,7.8079,-8.50099,7.8000,1400,TR 211
2022-11-30,XX,D7MUEN5B,D7MUEN2A,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1400,TR 212
2022-11-30,XX,D7MUEN5C,D7MUEN2B,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1400,TR 213
2022-11-30,XX,D7REIN52,D7REIN1C,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,99997,TR 412
2022-11-30,XX,D7REIN5A,D7REIN1A,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,99997,TR 411
2022-11-30,XX,D7WEIN5B,D7WEIN1A,1,0,120.0,400.0,350.0,.10300,8.7620,-27.5018,6.1000,2021,TR 411
2022-11-30,XX,D7WEIN5B,D7WEIN1A,2,0,120.0,400.0,350.0,.10300,8.7620,-27.5018,6.1000,2021,TR 412
2022-11-30,XX,D7KWKN71,D7KWKN11,1,0,27.00,420.0,347.0,.00600,.32701,-346.573,248.56,99989,TR GT 11
2022-11-30,XX,D7KWKN7B,D7KWKN1C,1,0,27.00,420.0,550.0,.00300,.22399,-144.607,258.85,99989,TR BL20
2022-11-30,XX,D7GRON5B,D7GRON22,1,0,120.0,230.0,300.0,.12800,11.520,-34.1054,9.7014,1924,TR 212
2022-11-30,XX,D7GRON5A,D7GRON1B,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2245,TR 411
2022-11-30,XX,D7GRON1A,D7GRON1B,2,0,400.0,400.0,1500.,.13099,3.3100,-6.19894,2.9000,2165,TR 441 E
2022-11-30,XX,D7KARN5A,D7KARN1A,1,0,120.0,400.0,350.0,.10300,8.8858,-3.11860,8.2014,2245,TR 411
2022-11-30,XX,D7KARN5B,D7KARN1A,1,0,120.0,400.0,350.0,.10300,8.8858,-3.11860,8.2014,2245,TR 412
2022-11-30,XX,D7HERN73,D7HERN2A,1,0,27.00,245.0,400.0,.00500,.23600,-1976.44,466.39,99989,TR 3 21
2022-11-30,XX,D7HERN74,D7HERN24,1,0,27.00,245.0,500.0,.00300,.11900,-3951.76,932.78,99989,TR 225
2022-11-30,XX,D7PFUN5A,D7PFUN1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2196,TR 411
2022-11-30,XX,D7PFUN5D,D7PFUN1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2196,TR 413
2022-11-30,XX,D7PFUN5C,D7PFUN1B,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2196,TR 412
2022-11-30,XX,D7ZKUN58,D7ZKUN11,1,0,120.0,400.0,350.0,.12496,8.6379,-47.6997,18.097,2245,TR 411
2022-11-30,XX,D7UTFO5A,D7UTFO2A,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1400,TR 212
2022-11-30,XX,D7UTFO1A,D7UTFO2A,1,0,400.0,231.0,1000.,.33104,24.799,-6.89941,1.9000,1924,TR 422
2022-11-30,XX,D7UTFO5C,D7UTFO1C,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,1539,TR 411
2022-11-30,XX,D7UTFO1C,D7UTFO2C,1,0,400.0,231.0,1000.,.33104,24.799,-6.89941,1.9000,1924,TR 421
2022-11-30,XX,D7KNAP5B,D7KNAP1A,1,0,120.0,400.0,350.0,.10300,8.8858,-3.11860,8.2014,2245,TR 411
2022-11-30,XX,D7POEP5A,D7POEP2A,1,0,120.0,230.0,300.0,.15299,11.202,-61.8986,8.7986,1888,TR 212
2022-11-30,XX,D7POEP5A,D7POEP2C,1,0,120.0,230.0,300.0,.12800,11.520,-34.1054,9.7014,1888,TR 211
2022-11-30,XX,D7POEP5B,D7POEP2A,1,0,110.0,220.0,200.0,.19100,10.284,-48.7011,9.5041,1262,TR 213
2022-11-30,XX,D7WELP71,D7WELP21,1,0,30.00,220.0,100.0,.02400,1.0780,-237.955,93.200,1882,TR 201
2022-11-30,XX,D7MEPP5B,D7MEPP1A,1,8,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,1026,TR 411
2022-11-30,XX,D7LEUP5A,D7LEUP15,1,0,115.0,400.0,350.0,.09700,8.3119,-9.99817,7.3996,99997,TR 45
2022-11-30,XX,D7SAAR5B,D7SAAR2O,1,0,110.0,220.0,200.0,.18501,7.5602,-35.2988,11.603,1334,TR 211
2022-11-30,XX,D7SAAR5B,D7SAAR2W,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1334,TR 212
2022-11-30,XX,D7LAER5A,D7LAER2A,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1400,TR 212
2022-11-30,XX,D7SIER5A,D7SIER1B,1,0,120.0,400.0,350.0,.12496,8.6379,-47.6997,18.097,2245,TR 411
2022-11-30,XX,D7BUER51,D7BUER2A,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1400,TR 211
2022-11-30,XX,D7BUER52,D7BUER1A,1,0,120.0,400.0,350.0,.12496,8.6379,-47.6997,18.097,2247,TR 412
2022-11-30,XX,D7BUER59,D7BUER1B,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2245,TR 411
2022-11-30,XX,D7BUER2A,D7BUER1B,1,0,230.0,400.0,600.0,.24701,16.838,-45.0044,6.0000,2008,TR 422
2022-11-30,XX,D7BUER1A,D7BUER2C,1,0,400.0,231.0,1000.,.33104,24.799,-6.89941,1.9000,1924,TR 421
2022-11-30,XX,D7WEHR5A,D7WEHR1A,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,1604,TR 411
2022-11-30,XX,D7WEHR1A,D7WEHR2B,1,0,400.0,231.0,1000.,.33104,24.799,-6.89941,1.9000,1924,TR 421
2022-11-30,XX,D7WEHR5C,D7WEHR1B,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,1604,TR 412
2022-11-30,XX,D7GOHR5A,D7GOHR2A,1,0,110.0,220.0,150.0,.24302,10.162,-12.1962,8.4959,99997,TR 211
2022-11-30,XX,D7OSTR5A,D7OSTR1A,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,1604,TR 411
2022-11-30,XX,D7OSTR5B,D7OSTR1A,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,1604,TR 412
2022-11-30,XX,D7DAUR1A,D7DAUR71,1,0,400.0,27.00,300.0,1.0380,64.680,-.501327,.60000,99999,TRSTATC1
2022-11-30,XX,D7DAUR5A,D7DAUR1B,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2245,TR 411
2022-11-30,XX,D7DAUR1B,D7DAUR2A,1,0,400.0,231.0,1000.,.33104,24.799,-6.89941,1.9000,1924,TR 421
2022-11-30,XX,D7DAUR1A,D7DAUR2B,1,0,400.0,231.0,1000.,.23200,23.805,-2.99912,.90000,1924,TR 422
2022-11-30,XX,D7DAUR5C,D7DAUR1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2245,TR 412
2022-11-30,XX,D7NEUR7A,D7NEUR2A,1,0,27.00,245.0,400.0,.00500,.23800,-1884.98,367.35,99989,TR A21
2022-11-30,XX,D7NEUR7B,D7YNEU1B,1,0,27.00,420.0,400.0,.00500,.27900,-1156.33,346.50,99989,TR B41
2022-11-30,XX,D7NEUR7E,D7NEUR1C,1,0,27.00,420.0,800.0,.00200,.13900,-2310.06,701.65,99989,TR E41
2022-11-30,XX,D7NEUR7C,D7YNEU1B,1,0,27.00,420.0,400.0,.00500,.27900,-1156.33,346.50,99989,TR C41
2022-11-30,XX,D7NEUR7D,D7YNEU1B,1,0,27.00,420.0,800.0,.00200,.13900,-2310.06,701.65,99989,TR D41
2022-11-30,XX,D7NEUR7F,D7YNEU1D,1,0,27.00,420.0,850.0,.00100,.16000,-1494.43,451.85,99989,TR F10
2022-11-30,XX,D7NEUR7F,D7YNEU1D,2,0,27.00,420.0,850.0,.00100,.16000,-1494.43,451.85,99989,TR F20
2022-11-30,XX,D7NEUR7G,D7YNEU1E,1,0,27.00,420.0,850.0,.00100,.16000,-1494.43,451.85,99989,TR G10
2022-11-30,XX,D7NEUR7G,D7YNEU1E,2,0,27.00,420.0,850.0,.00100,.16000,-1494.43,451.85,99989,TR G20
2022-11-30,XX,D7LIES5A,D7LIES1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2205,TR 411
2022-11-30,XX,D7BUES5A,D7BUES2A,1,0,120.0,230.0,300.0,.12800,11.520,-24.9980,7.2986,1924,TR 211
2022-11-30,XX,D7BUES2A,D7BUES1A,1,0,240.0,400.0,600.0,.24000,17.278,-6.40343,5.3003,1924,TR 421
2022-11-30,XX,D7LUES5A,D7LUES1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2052,TR 411
2022-11-30,XX,D7LUES5B,D7LUES2A,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1400,TR 211
2022-11-30,XX,D7LUES5C,D7LUES2B,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1400,TR 212
2022-11-30,XX,D7MUES5A,D7MUES21,1,0,120.0,230.0,300.0,.15501,11.280,-62.1047,7.2014,1924,TR 211
2022-11-30,XX,D7REIS5A,D7REIS2A,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1400,TR 211
2022-11-30,XX,D7WEIS7F,D7WEIS51,1,0,27.00,116.0,200.0,.01000,.45099,-697.444,150.89,99989,TR BAT51
2022-11-30,XX,D7WEIS71,D7WEIS53,1,0,27.00,116.0,240.0,.00600,.42900,-129.269,103.50,99989,TR G3
2022-11-30,XX,D7WEIS7F,D7WEIS52,1,0,27.00,116.0,200.0,.01000,.45099,-697.444,150.89,99989,TR BAT52
2022-11-30,XX,D7WEIS72,D7WEIS59,1,0,27.00,116.0,240.0,.00600,.42900,-129.269,103.50,99989,TR H3
2022-11-30,XX,D7WALS2A,D7WALS11,1,0,230.0,400.0,600.0,.17604,16.046,-3.59152,4.3006,2008,TR 421
2022-11-30,XX,D7WALS5A,D7WALS2B,1,0,110.0,220.0,300.0,.18997,7.7421,-31.5886,9.8017,1400,TR 213
2022-11-30,XX,D7GELS5A,D7GELS21,1,8,110.0,220.0,200.0,.19000,7.7423,-31.6059,9.8017,1400,TR 211
2022-11-30,XX,D7KELS5A,D7KELS1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2052,TR 412
2022-11-30,XX,D7KELS5B,D7KELS1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2052,TR 411
2022-11-30,XX,D7GERS71,D7GERS11,1,0,27.00,400.0,850.0,.00300,.11400,-4002.74,858.44,99989,TR K2
2022-11-30,XX,D7GERS5A,D7GERS1B,1,0,120.0,400.0,300.0,.12701,9.1201,-15.3889,6.4000,1924,TR 411
2022-11-30,XX,D7GERS2A,D7GERS1A,1,0,230.0,400.0,600.0,.23496,16.738,-5.40469,3.0000,2008,TR 421
2022-11-30,XX,D7GERS5C,D7GERS2A,1,0,120.0,230.0,300.0,.12600,11.520,-14.1905,8.7014,1724,TR 211
2022-11-30,XX,D7GERS7F,D7GERS2A,1,0,27.00,245.0,500.0,.00300,.25500,-4002.25,858.44,99989,TR F2
2022-11-30,XX,D7GERS7I,D7GERS2A,1,0,27.00,245.0,500.0,.00300,.25500,-4002.25,858.44,99989,TR I2
2022-11-30,XX,D7GERS2C,D7GERS1B,1,0,230.0,400.0,600.0,.11700,15.784,-5.40521,1.6000,2008,TR 422
2022-11-30,XX,D7GERS7G,D7GERS2C,1,0,27.00,245.0,500.0,.00300,.25500,-4002.25,858.44,99989,TR G2
2022-11-30,XX,D7GERS5E,D7GERS1Z,1,8,120.0,400.0,350.0,.12202,8.6400,-9.60722,7.4028,99997,TR K3 E
2022-11-30,XX,D7HESS5A,D7HESS21,1,8,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1400,TR 211
2022-11-30,XX,D7HESS5A,D7HESS11,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,99997,TR 411
2022-11-30,XX,D7NAUS7K,D7NAUS11,2,0,27.00,420.0,750.0,.00100,.15900,-1261.46,441.29,99989,TR K42
2022-11-30,XX,D7NAUS7K,D7NAUS11,1,0,27.00,420.0,750.0,.00100,.16000,-1494.93,451.85,99989,TR K41
2022-11-30,XX,D7NAUS7G,D7NAUS12,1,0,27.00,420.0,800.0,.00200,.13900,-2311.68,696.30,99989,TR G41
2022-11-30,XX,D7NAUS59,D7NAUS1Z,1,0,120.0,400.0,350.0,.12202,8.6400,-9.60722,7.4028,99997,TR 411 E
2022-11-30,XX,D7NAUS5E,D7NAUS19,1,0,120.0,400.0,350.0,.12202,8.6400,-9.60722,7.4028,99997,TR 412 E
2022-11-30,XX,D7NAUS7E,D7NAUS2B,1,0,27.00,245.0,400.0,.00700,.23299,-1972.39,480.93,99989,TR E21
2022-11-30,XX,D7NAUS7B,D7YNAU2C,1,8,27.00,245.0,200.0,.01300,.46900,-1000.85,169.41,99989,TR B21
2022-11-30,XX,D7NAUS7C,D7NAUS2C,1,0,27.00,245.0,350.0,.00700,.27099,-1784.67,438.96,99989,TR C21
2022-11-30,XX,D7NAUS7D,D7YNAU2C,1,8,27.00,245.0,400.0,.00500,.22501,-1981.94,439.92,99989,TR D21
2022-11-30,XX,D7NAUS7F,D7NAUS2E,1,0,27.00,245.0,400.0,.00500,.23600,-1882.81,378.33,99989,TR F21
2022-11-30,XX,D7NAUS7H,D7NAUS1G,1,0,27.00,420.0,800.0,.00200,.13900,-2310.77,699.31,99989,TR H41
2022-11-30,XX,D7KWWS71,D7KWWS1A,1,0,27.00,420.0,850.0,.00300,.14100,-565.750,411.52,99989,RPSA
2022-11-30,XX,D7KWWS7D,D7KWWS1D,1,0,27.00,420.0,850.0,.00300,.14100,-565.750,411.52,99989,TR BL D
2022-11-30,XX,D7GUET5B,D7GUET21,1,0,120.0,230.0,300.0,.12800,10.560,-34.1054,9.7014,99997,TR 211
2022-11-30,XX,D7GUET5A,D7GUET1B,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2245,TR 411
2022-11-30,XX,D7GUET5C,D7GUET1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2245,TR 412
2022-11-30,XX,D7GUET5B,D7GUET1B,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,99997,TR 413
2022-11-30,XX,D7UCHT71,D7UCHT1A,1,0,27.00,400.0,300.0,.00300,.25999,-169.337,179.70,99989,RPSA
2022-11-30,XX,D7UCHT5A,D7UCHT2A,1,8,110.0,220.0,200.0,.18501,7.5602,-35.2988,11.603,1400,TR 211
2022-11-30,XX,D7UCHT5A,D7UCHT1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2245,TR 412
2022-11-30,XX,D7UCHT5A,D7UCHT1C,1,0,120.0,400.0,350.0,.10300,8.8858,-3.11860,8.2014,2245,TR 411
2022-11-30,XX,D7UCHT1A,D7UCHT2B,1,0,400.0,231.0,1000.,.33104,24.799,-6.89941,1.9000,1924,TR 421
2022-11-30,XX,D7GEIT71,D7GEIT1A,1,0,27.00,405.0,527.0,.00400,.22600,-5416.73,234.57,99989,TR BL10
2022-11-30,XX,D7GEIT72,D7GEIT1B,1,0,27.00,405.0,527.0,.00400,.22600,-5416.73,234.57,99989,TR BL20
2022-11-30,XX,D7MEIT5A,D7MEIT1B,1,0,115.0,400.0,350.0,.10904,8.1251,-21.8989,9.3006,2657,TR 45
2022-11-30,XX,D7MEIT5C,D7MEIT1C,1,0,115.0,400.0,350.0,.10904,8.1251,-21.8989,9.3006,2657,TR 46
2022-11-30,XX,D7YWIT5W,D7WITT1A,1,0,110.0,400.0,150.0,.25001,13.712,-5.01074,7.1000,960,TR 411
2022-11-30,XX,D7HERT1A,D7HERT21,1,0,400.0,231.0,1000.,.33104,24.799,-6.89941,1.9000,1924,TR 421
2022-11-30,XX,D7WEST5A,D7WEST1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2245,TR 411
2022-11-30,XX,D7WEST2A,D7WEST1B,1,0,230.0,400.0,600.0,.22894,16.482,-28.0029,4.5992,2008,TR 421
2022-11-30,XX,D7KWST70,D7KWST10,1,0,27.00,410.0,930.0,.00100,.14000,-159.321,432.10,99989,TR BL10
2022-11-30,XX,D7HATT2A,D7HATT1A,1,0,230.0,400.0,600.0,.23496,16.662,-37.2971,3.4008,2008,TR 421
2022-11-30,XX,D7HATT5F,D7HATT2A,1,0,120.0,230.0,300.0,.12800,11.520,-34.1054,9.7014,1924,TR 212
2022-11-30,XX,D7HATT5H,D7HATT1A,1,0,120.0,400.0,300.0,.12701,9.1201,-15.3889,6.4000,1924,TR 411
2022-11-30,XX,D7HATT5B,D7HATT2B,1,0,120.0,230.0,300.0,.12600,11.520,-14.1905,8.7014,1836,TR 213
2022-11-30,XX,D7HATT5F,D7HATT2B,1,0,120.0,230.0,300.0,.12600,11.520,-14.1905,8.7014,1924,TR 214
2022-11-30,XX,D7DETT5A,D7DETT1A,1,0,120.0,400.0,350.0,.10300,8.8858,-3.11860,8.2014,2245,TR 411
2022-11-30,XX,D7METT5A,D7METT1B,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,99997,TR 411
2022-11-30,XX,D7METT5B,D7METT1A,1,8,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,99997,TR 412
2022-11-30,XX,D7WITT5A,D7WITT1A,1,0,120.0,400.0,300.0,.12701,9.1201,-15.3889,6.4000,1924,TR 412
2022-11-30,XX,D7KOTT5A,D7KOTT11,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2128,TR 411
2022-11-30,XX,D7OOTT71,D7OOTT1B,1,0,27.00,400.0,300.0,.00300,.25999,-169.337,179.70,99989,RPSA
2022-11-30,XX,D7OOTT5A,D7OOTT1A,1,0,115.0,400.0,350.0,.08700,7.9719,-33.9939,5.2998,99997,TR 46
2022-11-30,XX,D7OOTT5A,D7OOTT1B,1,0,115.0,400.0,350.0,.10300,8.0439,-76.4006,7.2998,99997,TR 45
2022-11-30,XX,D7MUTT5A,D7MUTT2A,1,0,110.0,220.0,250.0,.10900,6.9678,-4.59210,8.2975,1400,TR 211
2022-11-30,XX,D7MUTT5A,D7MUTT2A,2,0,110.0,220.0,200.0,.17500,8.4083,-31.2949,10.702,1400,TR 212
2022-11-30,XX,D7RHAU5A,D7RHAU21,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1400,TR 21
2022-11-30,XX,D7BRAU5A,D7BRAU2B,1,0,110.0,220.0,200.0,.19000,7.7423,-31.6059,9.8017,1262,TR 211
2022-11-30,XX,D7BRAU2A,D7BRAU1A,1,0,230.0,400.0,600.0,.17604,16.046,-3.59152,4.3006,2008,TR 421
2022-11-30,XX,D7BRAU5B,D7BRAU2A,1,0,110.0,220.0,200.0,.19000,7.7423,-31.6059,9.8017,1262,TR 212
2022-11-30,XX,D7OSBU5A,D7OSBU1A,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,1604,TR 411
2022-11-30,XX,D7OSBU5C,D7OSBU1B,1,0,120.0,400.0,250.0,.15801,11.576,-7.00292,5.1000,1604,TR 412
2022-11-30,XX,D7WTHU1A,D7WTHU2A,1,0,400.0,231.0,1000.,.33104,24.799,-6.89941,1.9000,1924,TR 421
2022-11-30,XX,D7WTHU5C,D7WTHU1A,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2245,TR 412
2022-11-30,XX,D7WTHU5D,D7WTHU1B,1,0,120.0,400.0,350.0,.09100,8.6399,-10.1016,6.8000,2245,TR 411
2022-11-30,XX,D7KWHU7A,D7KWHU2A,1,0,27.00,245.0,400.0,.00500,.22601,-1982.53,434.71,99989,TR A21
2022-11-30,XX,D7KWHU7B,D7KWHU2B,1,0,27.00,245.0,400.0,.00500,.22799,-1998.17,349.66,99989,TR B21
2022-11-30,XX,D7BAYX5B,D7BAYX21,1,0,110.0,220.0,200.0,.20301,7.7099,-11.3060,7.8000,1400,TR 211
2022-11-30,XX,D7SETZ5A,D7SETZ2A,1,0,110.0,220.0,200.0,.17999,7.8079,-8.50099,7.8000,1231,TR 211
2022-11-30,XX,D7SETZ5B,D7SETZ2A,1,0,110.0,220.0,200.0,.17999,7.8079,-8.50099,7.8000,1400,TR 212
2022-11-30,XX,D8JAEN12,D8JAEN51,1,9,380.0,110.0,.0000,1.9250,137.27,,,,
2022-11-30,XX,D8JAEN15,D8JAEN56,1,9,380.0,110.0,.0000,1.9280,142.08,,,,
2022-11-30,XX,D8WOL_11,D800IN21,1,0,400.0,231.0,400.0,.92200,62.885,-.798999,1.0000,750,404
2022-11-30,XX,D8THY_21,D8GTTY51,2,0,231.0,115.5,250.0,.82099,34.024,-22.3015,3.0003,687,203
2022-11-30,XX,D8THY_21,D8GTTY51,1,0,231.0,115.5,250.0,.82099,34.024,-22.3015,3.0003,687,202
2022-11-30,XX,D8MZA_11,D8MZA_51,1,0,400.0,120.0,250.0,1.4341,142.12,-.399915,.40000,451,414
2022-11-30,XX,D8MZA_11,D8MZA_21,1,0,400.0,231.0,400.0,.51100,40.581,-1.09912,.50000,577,401
2022-11-30,XX,D8MZA_13,D8MZA_22,1,0,400.0,231.0,400.0,.52000,40.765,-1.09912,.50000,577,402
2022-11-30,XX,D8ADB_11,D8ADB_51,1,0,400.0,120.0,400.0,.82100,80.828,-.699714,.50000,692,411
2022-11-30,XX,D8ADB_12,D8ADB_52,1,0,400.0,120.0,400.0,.80800,78.612,-.899778,.70000,750,412
2022-11-30,XX,D8VIB_11,D8VIB_51,1,0,400.0,120.0,250.0,2.1581,108.19,-300.310,1.3000,433,412
2022-11-30,XX,D8VIB_12,D8VIB_51,1,0,400.0,120.0,300.0,1.4300,107.85,-300.746,1.6000,519,411
2022-11-30,XX,D8VIB_11,D8VIB_21,1,0,400.0,231.0,400.0,.91600,64.053,-.798999,1.0000,750,402
2022-11-30,XX,D8VIB_21,D8VIB_52,1,0,231.0,115.5,200.0,.81002,44.520,-.503153,1.6999,600,201
2022-11-30,XX,D8VIB_12,D8VIB_22,1,0,400.0,231.0,400.0,.91600,64.053,-.798999,1.0000,750,403
2022-11-30,XX,D8LUB_12,D8LUB_21,1,0,400.0,231.0,450.0,.73102,69.166,-.497712,.80000,779,406
2022-11-30,XX,D8LUB_12,D8LUB_21,2,0,400.0,231.0,450.0,.73102,69.166,-.497712,.80000,779,404
2022-11-30,XX,D8LUB_11,D8LUB_22,1,0,400.0,231.0,450.0,.73102,69.166,-.497712,.80000,779,405
2022-11-30,XX,D8LUB_11,D8LUB_28,1,0,400.0,231.0,450.0,.73000,69.632,-.497712,.80000,779,403
2022-11-30,XX,D8LUB_11,D8LUB_2A,1,0,400.0,231.0,450.0,.74303,66.567,-.497712,.80000,779,402
2022-11-30,XX,D8LUB_12,D8LUB_53,1,0,400.0,120.0,300.0,1.3250,105.43,-.700482,.50000,519,TLUB411
2022-11-30,XX,D8LUB_12,D8LUB_2A,1,0,400.0,231.0,450.0,.74303,66.567,-.497712,.80000,779,401
2022-11-30,XX,D8HND_11,D8HND_52,1,0,400.0,120.0,400.0,.80800,79.136,-.899778,.70000,720,412
2022-11-30,XX,D8VIE_11,D8VIE_51,1,0,400.0,120.0,400.0,.80900,78.088,-444.996,1.9000,720,411
2022-11-30,XX,D8VIE_12,D8VIE_51,1,0,400.0,120.0,400.0,.80900,78.088,-444.996,1.9000,720,412
2022-11-30,XX,D8VIE_12,D8VIE_51,2,0,400.0,120.0,400.0,.82100,80.180,-.699714,.50000,692,413
2022-11-30,XX,D8VIE_11,D8VIE_22,1,0,400.0,231.0,450.0,.92681,62.927,-.602081,.80000,779,402
2022-11-30,XX,D8VIE_11,D8VIE_13,1,0,410.0,410.0,1200.,.09700,12.607,-.199838,.70018,2000,443
2022-11-30,XX,D8VIE_12,D8VIE_23,1,0,400.0,231.0,450.0,.92602,64.239,-.602081,.80000,779,404
2022-11-30,XX,D8VIE_13,D8VIE_17,1,0,410.0,410.0,1200.,.10000,12.607,-.898992,1.0999,2000,441
2022-11-30,XX,D8FOE_11,D8FOE_51,1,0,400.0,120.0,300.0,1.4331,106.29,-441.745,2.2000,519,412
2022-11-30,XX,D8FOE_11,D8FOE_52,1,0,400.0,120.0,300.0,1.4331,106.29,-441.745,2.1000,519,411
2022-11-30,XX,D8FOE_12,D8FOE_52,1,0,390.0,120.0,170.0,2.9488,153.72,-1.39936,.70020,302,413
2022-11-30,XX,D8GOE_11,D8GOE_51,1,0,400.0,115.5,200.0,2.4352,136.78,-.500351,.60000,331,402
2022-11-30,XX,D8GOE_12,D8GOE_51,1,0,400.0,115.5,200.0,2.4352,136.78,-300.246,1.6000,331,403
2022-11-30,XX,D8ROE_11,D8ROE_51,1,0,400.0,115.5,300.0,1.5860,102.84,-413.807,2.2000,519,412
2022-11-30,XX,D8ROE_21,D8ROE_52,1,0,220.0,115.5,200.0,.81094,32.282,-2.60172,2.0992,535,202
2022-11-30,XX,D8ROE_12,D8ROE_21,1,0,380.0,231.0,801.0,.37000,23.153,-477.206,3.0997,1216,402
2022-11-30,XX,D8ROE_11,D8ROE_22,1,0,380.0,231.0,801.0,.35110,22.827,-7.50124,1.9003,1216,403
2022-11-30,XX,D8ROE_11,D8ROE_17,1,0,410.0,410.0,1200.,.21596,12.606,-.898992,1.0999,2028,441
2022-11-30,XX,D8ROE_22,D8ROE_54,1,0,220.0,115.5,200.0,.81094,32.282,-2.60172,2.0992,630,203
2022-11-30,XX,D8ROE_12,D8ROE_14,1,0,410.0,410.0,1200.,.09700,12.607,-.199838,.70018,2028,442
2022-11-30,XX,D8GSE_12,D8GSE_51,1,0,400.0,120.0,400.0,.80600,80.180,-.899778,.70000,720,413
2022-11-30,XX,D8GUE_13,D8GUE_51,1,0,400.0,115.5,400.0,.72800,65.620,-439.995,2.1000,693,415
2022-11-30,XX,D8GUE_11,D8GUE_52,1,0,400.0,120.0,400.0,.80800,78.612,-444.996,2.0000,750,416
2022-11-30,XX,D8GUE_11,D8GUE_22,1,0,380.0,231.0,801.0,.34097,22.663,-7.50124,1.9003,1216,403
2022-11-30,XX,D8GUE_13,D8GUE_52,1,0,400.0,115.5,300.0,1.1730,98.084,-412.495,2.1000,519,414
2022-11-30,XX,D8SUE_11,D8SUE_51,1,0,400.0,120.0,300.0,1.1730,106.25,-1.00040,1.1000,519,416
2022-11-30,XX,D8SUE_11,D8SUE_54,1,0,400.0,120.0,300.0,1.1490,105.80,-5.90087,1.0000,519,413
2022-11-30,XX,D8SUE_12,D8SUE_52,1,0,400.0,120.0,300.0,1.5189,105.78,-.699714,.90000,519,414
2022-11-30,XX,D8SUE_12,D8SUE_55,1,0,400.0,120.0,300.0,1.5870,105.67,-.500675,.70000,519,412
2022-11-30,XX,D8SUE_12,D8SUE_56,1,0,400.0,120.0,300.0,1.3291,107.07,-.700482,.50000,375,411
2022-11-30,XX,D8ATF_12,D8ATF_51,1,0,400.0,115.5,300.0,1.3799,106.58,-.700071,.70000,519,411
2022-11-30,XX,D8ATF_11,D8ATF_52,1,0,400.0,115.5,300.0,1.3799,106.58,-.700071,.70000,519,412
2022-11-30,XX,D8RAG_11,D8RAG_51,1,0,400.0,120.0,300.0,1.5900,107.31,-414.370,2.1000,519,412
2022-11-30,XX,D8RAG_12,D8RAG_52,2,0,400.0,120.0,400.0,.80600,80.180,-.899778,.70000,720,413
2022-11-30,XX,D8RAG_12,D8RAG_52,1,0,400.0,115.5,300.0,1.4510,104.73,-414.182,2.1000,519,411
2022-11-30,XX,D8LHG_21,D8LHG_51,1,0,231.0,115.5,200.0,.81095,44.904,-.503153,1.6999,510,202
2022-11-30,XX,D8LHG_22,D8LHG_51,1,0,231.0,115.5,200.0,.81095,44.904,-.503153,1.6999,510,203
2022-11-30,XX,D8NHG_1C,D8NHG_51,1,0,400.0,120.0,300.0,.97796,106.54,-242.622,1.3000,519,411
2022-11-30,XX,D8NHG_11,D8NHG_21,1,0,380.0,231.0,801.0,.41704,23.973,-345.684,2.7001,956,401
2022-11-30,XX,D8NHG_1B,D8NHG_52,1,0,400.0,120.0,400.0,.80800,79.136,-243.796,1.4000,720,412
2022-11-30,XX,D8NHG_12,D8NHG_22,1,0,380.0,231.0,801.0,.37900,23.317,-7.50124,1.9003,956,402
2022-11-30,XX,D8FRH_15,D8FRH_51,1,0,400.0,120.0,250.0,1.5081,146.70,-211.560,1.1000,396,412
2022-11-30,XX,D8FRH_11,D8FRH_52,1,0,400.0,120.0,250.0,1.5081,147.68,-407.964,2.0000,396,411
2022-11-30,XX,D8FRH_12,D8FRH_53,1,0,400.0,120.0,250.0,1.5081,146.70,-407.964,1.9000,396,413
2022-11-30,XX,D8GSH_11,D8GSH_51,1,0,400.0,115.5,200.0,2.4320,135.18,-.500351,.60000,331,411
2022-11-30,XX,D8WOL_11,D8WOL_51,1,0,400.0,120.0,300.0,1.3310,107.89,-300.934,1.5000,519,413
2022-11-30,XX,D8WOL_12,D8WOL_51,1,0,400.0,120.0,300.0,1.4290,108.63,-300.746,1.6000,519,411
2022-11-30,XX,D8WOL_11,D8WOL_57,1,0,400.0,120.0,300.0,1.4290,108.63,-300.746,1.6000,519,412
2022-11-30,XX,D8PRL_16,D8PRL_51,1,0,390.0,121.0,250.0,1.9639,99.570,-9.29978,.70020,407,401
2022-11-30,XX,D8PRL_17,D8PRL_52,1,0,390.0,121.0,250.0,1.9639,99.570,-9.29978,.70020,407,403
2022-11-30,XX,D8PUL_11,D8PUL_51,1,0,400.0,120.0,250.0,2.1481,108.09,-.400500,.50000,433,413
2022-11-30,XX,D8PUL_12,D8PUL_52,1,0,400.0,115.5,300.0,1.5879,100.25,-.500675,.70000,519,411
2022-11-30,XX,D8PUL_12,D8PUL_53,1,0,400.0,115.5,300.0,1.3810,107.44,-.700071,.70000,519,412
2022-11-30,XX,D8WUL_21,D8WUL_51,1,0,231.0,120.0,250.0,.45498,36.283,-.704500,1.1999,750,202
2022-11-30,XX,D8WUL_22,D8WUL_58,1,0,231.0,120.0,250.0,.50296,36.828,-1.40137,1.3000,750,204
2022-11-30,XX,D8WUL_23,D8WUL_58,1,0,231.0,120.0,250.0,.50100,36.519,-1.40137,1.3000,750,203
2022-11-30,XX,D8KLM_12,D8KLM_51,1,0,400.0,120.0,250.0,2.1481,108.09,-.400500,.50000,433,401
2022-11-30,XX,D8KLM_11,D8KLM_52,1,0,400.0,120.0,300.0,1.4320,107.07,-.700071,.70000,519,402
2022-11-30,XX,D8KLM_12,D8KLM_54,1,0,390.0,121.0,250.0,1.9311,99.102,-9.29978,.70020,407,403
2022-11-30,XX,D8FRN_11,D8FRN_51,1,0,400.0,120.0,300.0,1.5920,108.13,-.500675,.70000,519,411
2022-11-30,XX,D8JSN_11,D8JSN_52,1,0,400.0,120.0,300.0,.97902,107.32,-441.936,1.2000,519,412
2022-11-30,XX,D8JSN_12,D8JSN_53,1,0,400.0,120.0,300.0,1.3291,107.07,-.700482,.50000,519,413
2022-11-30,XX,D8CRO_22,D8CRO_51,1,0,220.0,115.5,200.0,.81094,32.282,-2.60172,2.0992,630,203
2022-11-30,XX,D8CRO_21,D8CRO_52,1,0,220.0,115.5,200.0,.81094,32.282,-2.60172,2.0992,630,202
2022-11-30,XX,D8HER_21,D8HER_51,1,0,231.0,115.5,160.0,1.1331,47.121,-1.39958,1.9996,480,201
2022-11-30,XX,D8HER_22,D8HER_51,1,0,231.0,115.5,160.0,1.1331,47.121,-1.39958,1.9996,480,202
2022-11-30,XX,D8HER_23,D8HER_51,1,0,231.0,115.5,160.0,1.1331,47.121,-1.39958,1.9996,480,203
2022-11-30,XX,D8NOR_11,D8NOR_21,1,0,400.0,231.0,450.0,.92602,64.239,-.602081,.80000,779,405
2022-11-30,XX,D8NOR_11,D8NOR_53,1,0,400.0,120.0,300.0,1.5920,108.13,-242.620,1.5000,519,414
2022-11-30,XX,D8NOR_11,D8NOR_55,1,0,400.0,120.0,300.0,1.4309,103.99,-3.89955,.70000,519,412
2022-11-30,XX,D8NOR_12,D8NOR_22,1,0,400.0,231.0,450.0,.92602,64.239,-.602081,.80000,779,406
2022-11-30,XX,D8NOR_12,D8NOR_54,1,0,400.0,120.0,300.0,1.5920,108.13,-.500675,.70000,519,413
2022-11-30,XX,D8STR_11,D8STR_51,1,0,400.0,120.0,300.0,1.5890,106.49,-.500675,.70000,519,404
2022-11-30,XX,D8STR_12,D8STR_51,1,0,400.0,115.5,300.0,1.3860,102.27,-.198157,.60000,519,402
2022-11-30,XX,D8STR_11,D8STR_53,1,0,400.0,115.5,300.0,1.3810,107.44,-.700071,.70000,519,401
2022-11-30,XX,D8STR_12,D8STR_53,1,0,400.0,115.5,300.0,1.5851,103.70,-.500675,.70000,519,403
2022-11-30,XX,D8PAS_22,D8PAS_51,1,0,231.0,115.5,160.0,1.1331,47.121,-1.39958,1.9996,480,201
2022-11-30,XX,D8PAS_22,D8PAS_51,2,0,231.0,115.5,160.0,1.1331,47.121,-1.39958,1.9996,480,203
2022-11-30,XX,D8PAS_21,D8PAS_52,1,0,231.0,115.5,160.0,1.1331,47.121,-1.39958,1.9996,480,202
2022-11-30,XX,D8PMS_21,D8PMS_51,1,0,231.0,115.5,250.0,.53600,33.079,-9.39952,3.0003,750,203
2022-11-30,XX,D8DRS_12,D8DRS_51,1,0,400.0,115.5,300.0,1.3799,106.58,-.700071,.70000,503,401
2022-11-30,XX,D8DRS_11,D8DRS_52,1,0,400.0,115.5,300.0,1.4510,104.73,-.700071,.70000,503,402
2022-11-30,XX,D8DRS_11,D8DRS_53,1,0,400.0,120.0,300.0,1.5900,107.31,-.500675,.70000,519,403
2022-11-30,XX,D8GRS_12,D8GRS_51,1,0,400.0,115.5,300.0,1.1820,100.42,-.198157,.60000,519,401
2022-11-30,XX,D8GRS_11,D8GRS_52,1,0,400.0,115.5,300.0,1.1760,98.862,-.198157,.60000,519,402
2022-11-30,XX,D8GRS_12,D8GRS_52,1,0,390.0,121.0,250.0,1.9639,99.570,-9.29978,.70020,407,403
2022-11-30,XX,D8ATS_12,D8ATS_51,1,0,400.0,120.0,400.0,.80800,79.136,-.899778,.70000,720,412
2022-11-30,XX,D8ATS_13,D8ATS_51,1,0,400.0,120.0,400.0,.80800,79.136,-.899778,.70000,720,413
2022-11-30,XX,D8NWS_21,D8NWS_51,1,0,220.0,115.5,200.0,.80695,32.096,-2.60172,2.0992,630,202
2022-11-30,XX,D8NWS_22,D8NWS_51,1,0,220.0,115.5,200.0,.80695,32.096,-2.60172,2.0992,535,203
2022-11-30,XX,D8PZS_12,D8PZS_51,1,0,400.0,120.0,400.0,.80800,79.136,-.899778,.70000,720,412
2022-11-30,XX,D8MIT_12,D8MIT_51,1,0,400.0,120.0,200.0,2.8800,167.36,-242.746,1.4000,354,401
2022-11-30,XX,D8MIT_11,D8MIT_52,1,0,400.0,120.0,200.0,3.1160,172.03,-214.744,1.6000,317,403
2022-11-30,XX,D8MIT_11,D8MIT_57,1,0,400.0,120.0,200.0,3.1160,172.03,-243.745,1.5000,317,402
2022-11-30,XX,D8MIT_12,D8MIT_52,1,0,400.0,120.0,200.0,2.8800,167.36,-242.746,1.4000,354,404
2022-11-30,XX,D8OST_12,D8OST_51,1,0,400.0,120.0,300.0,.97902,107.32,-.700482,.50000,519,411
2022-11-30,XX,D8OST_13,D8OST_52,1,0,400.0,120.0,300.0,1.5920,108.13,-.500675,.70000,519,412
2022-11-30,XX,D8OST_12,D8OST_53,1,0,400.0,120.0,300.0,1.3310,107.89,-242.807,1.6000,519,413
2022-11-30,XX,D8OST_19,D8OST_12,1,8,410.0,410.0,1200.,.10600,12.607,-.199838,.70018,2028,443
2022-11-30,XX,D8OST_13,D8OST_54,1,0,400.0,120.0,300.0,.97902,107.32,-.700482,.50000,519,414
2022-11-30,XX,D8OST_16,D8OST_13,1,8,410.0,410.0,1200.,.10600,12.607,-.199838,.70018,2028,444
2022-11-30,XX,D8LAU_11,D8LAU_51,2,0,400.0,115.5,300.0,1.3790,105.71,-.700071,.70000,462,413
2022-11-30,XX,D8LAU_11,D8LAU_51,1,0,400.0,115.5,300.0,1.3840,101.53,-299.621,1.5000,519,411
2022-11-30,XX,D8LAU_12,D8LAU_51,1,0,400.0,115.5,300.0,1.3840,101.53,-412.308,1.9000,462,412
2022-11-30,XX,D8LAU_12,D8LAU_51,2,0,400.0,120.0,250.0,2.1481,108.09,-.400500,.50000,433,414
2022-11-30,XX,D8REU_11,D8REU_51,1,0,400.0,120.0,200.0,2.7600,166.13,-213.746,1.3000,354,401
2022-11-30,XX,D8REU_12,D8REU_51,1,0,400.0,120.0,200.0,2.8200,166.75,-213.746,1.3000,354,404
2022-11-30,XX,D8REU_11,D8REU_53,1,0,400.0,120.0,200.0,2.1760,159.92,-1.90032,.50000,346,402
2022-11-30,XX,D8REU_12,D8REU_5I,1,0,400.0,120.0,200.0,2.1100,165.89,-212.374,.70000,346,403
2022-11-30,XX,D8TB__11,D8OHV_51,1,0,400.0,120.0,200.0,1.9608,178.08,-212.997,1.1000,299,411
2022-11-30,XX,D8HGW_12,D8HGW_51,1,0,400.0,115.5,200.0,2.4320,135.18,-.500351,.60000,331,401
2022-11-30,XX,D8HGW_11,D8HGW_54,1,0,400.0,115.5,200.0,2.4320,135.18,-.500351,.60000,331,402
2022-11-30,XX,D8MOW_12,D8MOW_51,1,0,390.0,121.0,250.0,2.0659,100.97,-9.29978,.70020,407,413
2022-11-30,XX,D8MOW_11,D8MOW_55,1,0,390.0,121.0,250.0,2.0659,100.97,-9.29978,.70020,407,412
2022-11-30,XX,D8SOW_11,D8SOW_51,1,0,400.0,120.0,300.0,1.3250,105.43,-.700482,.50000,519,TSOW412
2022-11-30,XX,D8SOW_12,D8SOW_51,1,0,400.0,115.5,300.0,1.3931,104.48,-412.308,1.9000,519,411
2022-11-30,XX,D8SOW_12,D8SOW_54,1,0,400.0,120.0,300.0,1.4331,106.29,-.700071,.70000,519,413
2022-11-30,XX,D8STW_11,D8STW_51,1,0,400.0,120.0,400.0,.80800,79.136,-.899778,.70000,688,411
2022-11-30,XX,D8STW_12,D8STW_51,1,0,400.0,120.0,300.0,1.5900,107.31,-442.307,2.2000,519,413
2022-11-30,XX,D8STW_11,D8STW_53,1,0,400.0,120.0,400.0,.82100,81.472,-445.996,1.9000,692,414
2022-11-30,XX,D8STW_12,D8STW_53,1,0,400.0,120.0,300.0,1.5900,107.31,-414.370,2.1000,519,412
2022-11-30,XX,D8BW__12,D8BWW_21,1,0,400.0,200.0,450.0,.72802,58.765,-.497712,.80000,780,421
2022-11-30,XX,D8BWW_24,D8BWW_31,1,0,200.0,150.0,450.0,.19500,15.697,-.685111,2.6000,1689,151
2022-11-30,XX,D8BW__12,D8BWW_31,1,8,400.0,155.0,400.0,1.0290,68.144,-.999512,.90000,692,451
2022-11-30,XX,D8THY_22,D8THY_51,1,0,231.0,115.5,250.0,.52900,34.217,-9.39952,3.0003,687,201
2022-11-30,XX,D8THY_11,D8THY_25,1,0,400.0,231.0,400.0,.91600,63.193,-.798999,1.0000,744,401
2022-11-30,XX,D8MA__12,D8MA__51,1,0,400.0,115.5,300.0,1.3840,101.53,-412.308,1.9000,519,412
2022-11-30,XX,D8MA__11,D8MA__53,1,0,400.0,115.5,300.0,1.3810,100.79,-412.308,1.9000,519,411
2022-11-30,XX,D8MA__12,D8MA__52,1,0,400.0,120.0,300.0,1.5900,107.31,-.500675,.70000,519,413
2022-11-30,XX,D8TA__21,D8TA__52,1,0,231.0,115.5,250.0,.82099,34.024,-22.3015,3.0003,562,202
2022-11-30,XX,D8TA__22,D8TA__52,1,0,231.0,120.0,250.0,.49801,36.212,-1.40137,1.3000,781,203
2022-11-30,XX,D8WD__11,D8WD__51,1,0,400.0,115.5,300.0,1.4510,104.73,-.700071,.70000,519,411
2022-11-30,XX,D8WD__22,D8WD__52,1,0,231.0,115.5,200.0,.76306,45.260,-.997049,1.6000,600,202
2022-11-30,XX,D8BE__21,D8BE__51,1,0,231.0,115.5,250.0,.82902,34.047,-22.3015,3.0003,687,201
2022-11-30,XX,D8BE__21,D8BE__52,1,0,220.0,115.5,200.0,.81905,32.660,-2.60172,2.0992,630,202
2022-11-30,XX,D8BE__21,D8BE__54,1,0,231.0,115.5,160.0,1.1320,48.235,-1.39958,1.9996,480,203
2022-11-30,XX,D8PE__11,D8PE__52,2,0,400.0,115.5,400.0,.94100,65.101,-.798999,1.0000,693,413
2022-11-30,XX,D8PE__11,D8PE__52,1,0,400.0,120.0,400.0,.80600,80.180,-.899778,.70000,750,411
2022-11-30,XX,D8PE__12,D8PE__53,2,0,400.0,115.5,400.0,.94100,65.101,-.798999,1.0000,693,414
2022-11-30,XX,D8PE__12,D8PE__53,1,0,400.0,115.5,200.0,2.4320,135.18,-.500351,.60000,331,412
2022-11-30,XX,D8RE__11,D8RE__51,1,0,400.0,115.5,200.0,2.4320,135.18,-.500351,.60000,331,411
2022-11-30,XX,D8RE__11,D8RE__21,1,0,400.0,231.0,400.0,.91600,63.193,-.798999,1.0000,750,402
2022-11-30,XX,D8RE__12,D8RE__21,1,0,400.0,231.0,400.0,.91600,63.193,-.798999,1.0000,750,401
2022-11-30,XX,D8RE__12,D8RE__52,1,0,400.0,115.5,200.0,2.4320,135.18,-300.246,1.6000,331,412
2022-11-30,XX,D8WE__11,D8WE__51,1,0,400.0,120.0,300.0,.97902,107.32,-242.622,1.3000,519,413
2022-11-30,XX,D8CH__11,D8CH__51,1,0,400.0,120.0,250.0,1.5670,131.19,-.700866,.50000,396,412
2022-11-30,XX,D8CH__11,D8CH__52,1,0,400.0,120.0,250.0,1.5099,151.62,-.700866,.50000,396,411
2022-11-30,XX,D8EH__11,D8EH__51,1,0,400.0,120.0,300.0,1.4300,107.85,-.700071,.70000,519,411
2022-11-30,XX,D8EH__12,D8EH__52,1,0,400.0,120.0,300.0,1.5920,108.13,-.500675,.70000,519,412
2022-11-30,XX,D8EI__11,D8EI__51,1,0,400.0,115.5,300.0,1.3950,105.22,-.198157,.60000,519,401
2022-11-30,XX,D8WK__21,D8WK__51,1,0,231.0,115.5,160.0,1.1320,48.235,-1.39958,1.9996,480,201
2022-11-30,XX,D8WK__22,D8WK__51,1,0,231.0,115.5,160.0,1.1320,48.235,-1.39958,1.9996,480,204
2022-11-30,XX,D8WK__21,D8WK__52,1,0,231.0,115.5,160.0,1.1320,48.235,-1.39958,1.9996,480,202
2022-11-30,XX,D8WK__22,D8WK__52,1,0,231.0,115.5,160.0,1.1320,48.235,-1.39958,1.9996,480,203
2022-11-30,XX,D8SM__11,D8SM__51,1,0,400.0,115.5,200.0,2.3560,141.58,-.700718,.60000,331,411
2022-11-30,XX,D8SM__14,D8SM__52,1,0,400.0,115.5,200.0,2.4328,135.98,-.500351,.60000,331,412
2022-11-30,XX,D8SM__13,D8SM__54,1,0,400.0,115.5,200.0,2.3560,141.58,-.700718,.60000,331,413
2022-11-30,XX,D8EU__11,D8EU__51,1,0,400.0,115.5,300.0,1.4450,107.07,-.700071,.70000,519,411
2022-11-30,XX,D8EU__12,D8EU__52,1,0,400.0,115.5,200.0,2.4368,138.38,-.500351,.60000,331,412
2022-11-30,XX,D8EU__12,D8EU__22,1,0,400.0,231.0,600.0,.67289,52.857,-415.117,2.6000,1039,401
2022-11-30,XX,D8WU__12,D8WU__51,2,0,400.0,115.5,400.0,.94100,65.101,-.798999,1.0000,577,413
2022-11-30,XX,D8WU__12,D8WU__51,1,0,400.0,115.5,300.0,1.3950,105.22,-412.308,2.0000,519,411
2022-11-30,XX,D8WU__13,D8WU__21,1,0,400.0,231.0,400.0,.91600,63.625,-.798999,1.0000,744,402
2022-11-30,XX,D8WU__13,D8WU__52,1,0,400.0,115.5,300.0,1.3840,109.16,-.700071,.70000,519,412
2022-11-30,XX,D8WU__12,D8WU__23,1,0,400.0,231.0,400.0,.70700,65.196,-.699218,.80000,692,401
2022-11-30,XX,D8IV__21,D8IV__51,1,0,231.0,115.5,160.0,1.1331,46.567,-1.39958,1.9996,400,201
2022-11-30,XX,D8BW__21,D8BW__55,1,0,220.0,115.5,200.0,.81094,32.282,-2.60172,2.0992,630,202
2022-11-30,XX,D8BW__11,D8BW__5A,1,0,400.0,115.5,300.0,1.3829,108.30,-441.745,2.1000,519,413
2022-11-30,XX,D8BW__12,D8BW__58,1,0,400.0,120.0,300.0,1.3250,105.43,-442.495,2.1000,519,412
2022-11-30,XX,D8SW__12,D8SW__51,1,0,400.0,120.0,400.0,.80700,79.656,-.899778,.70000,720,413
2022-11-30,XX,D8SW__11,D8SW__52,1,0,410.0,115.0,400.0,1.2334,79.191,-1.30066,.60024,557,412
2022-11-30,XX,D8ZW__11,D8ZW__51,1,0,400.0,115.5,200.0,2.4320,135.18,-.500351,.60000,331,411
2022-11-30,XX,D8ZW__12,D8ZW__51,1,0,400.0,115.5,200.0,2.4320,135.18,-.500351,.60000,331,412
2022-11-30,KS,_TKOSB22,_TKOSB11,1,0,232.0,400.0,400.0,0.1971,15.877,-9.34270,2.4599,1000,
2022-11-30,KS,_FERZ252,_FERZ211,1,0,115.0,400.0,300.0,0.0762,5.4305,-98.8778,9.7466,1506,
2022-11-30,KS,_PRIS45,_PRIS421,2,0,115.0,220.0,150.0,0.2204,9.3959,-44.7276,7.5992,753,
2022-11-30,KS,_PRIS45,_PRIS421,1,0,115.0,220.0,150.0,0.2204,9.3518,-44.7276,7.5992,753,
2022-11-30,KS,_PEJA352,_PEJA312,1,0,115.0,400.0,300.0,0.0762,5.5098,-98.8778,9.7466,1506,
2022-11-30,KS,_TKOSB21,_TKOSB12,3,0,232.0,400.0,400.0,0.1971,15.903,-9.34270,2.4599,1000,
2022-11-30,KS,_TKOSB21,_TKOSB11,2,0,232.0,400.0,400.0,0.1971,15.877,-9.34270,2.4599,1000,
2022-11-30,KS,_TKOSA51,_TKOSA21,1,0,115.0,220.0,150.0,0.1857,9.4408,-64.8769,10.888,753,
2022-11-30,KS,_PRIZ251,_PRIZ221,3,0,115.0,220.0,150.0,0.2204,9.6958,-44.7276,7.5992,753,
2022-11-30,KS,_PRIZ251,_PRIZ221,2,0,115.0,220.0,150.0,0.2204,9.4224,-44.7276,7.5992,753,
2022-11-30,KS,_PRIZ251,_PRIZ222,1,0,115.0,220.0,150.0,0.2204,9.3783,-44.7276,7.5992,753,
2022-11-30,KS,_PRIS452,_PRIS422,3,0,115.0,220.0,150.0,0.2204,10.048,-44.7276,7.5992,753,
2022-11-30,KS,_TKOSA51,_TKOSA22,3,0,115.0,220.0,150.0,0.2204,9.2372,-55.6556,10.888,753,
2022-11-30,KS,_TKOSA52,_TKOSA21,2,0,115.0,220.0,150.0,0.2204,9.8810,-55.6556,10.888,753,
2022-11-30,KS,_PEJA35,_PEJA311,2,0,115.0,400.0,300.0,0.0762,5.5098,-98.8778,9.7466,1506,
2022-11-30,KS,_FERZ25,_FERZ211,2,0,115.0,400.0,300.0,0.0762,5.4305,-98.8778,9.7466,1506,
2022-11-30,CZ,CALB__1A,CALB__52,1,0,400,121,350,.7200,62.33,-0.19314,.58125,505,C:ALB:T401
2022-11-30,CZ,CALB__1C,CALB__53,2,0,400,121,250,1.1663,85.18,-0.34083,.40750,361,C:ALB:T402
2022-11-30,CZ,CBAB__12,CBAB__52,2,0,400,121,350,.7354,62.41,-0.28659,.54131,505,C:BAB:T402
2022-11-30,CZ,CBAB__12,CBAB__54,3,0,400,121,350,.7151,62.37,-0.24370,.53800,505,C:BAB:T403
2022-11-30,CZ,CBEZ__21,CBEZ__51,3,8,230,121,200,.4342,34.96,-0.42425,.84461,502,C:BEZ:T201
2022-11-30,CZ,CBEZ__11,CBEZ__51,1,0,400,121,250,1.2941,73.52,-0.27665,.73062,361,C:BEZ:T401
2022-11-30,CZ,CBEZ__12,CBEZ__55,2,0,400,121,350,.7291,62.53,-0.25022,.53500,505,C:BEZ:T402
2022-11-30,CZ,CCEB__11,CCEB__51,1,0,400,121,350,.7688,61.66,-0.38243,.56000,505,C:CEB:T401
2022-11-30,CZ,CCEB__12,CCEB__52,2,0,400,121,350,.7600,63.31,-0.64084,.45768,505,C:CEB:T402
2022-11-30,CZ,CCEB__12,CCEB__53,3,0,400,121,350,.7273,63.15,-0.23379,.56612,505,C:CEB:T403
2022-11-30,CZ,CCHD__11,CCHD__52,1,0,420,121,350,.7001,68.26,-0.40249,.38293,481,C:CHD:T401
2022-11-30,CZ,CCHD__13,CCHD__56,2,8,400,121,250,1.1712,84.41,-0.44813,.41293,361,C:CHD:T402
2022-11-30,CZ,CCHD__14,CCHD__54,3,0,400,121,350,.7317,60.11,-0.22842,.56831,505,C:CHD:T403
2022-11-30,CZ,CCHR__11,CCHR__53,1,0,400,121,350,.7156,62.03,-0.49658,.55368,505,C:CHR:T401
2022-11-30,CZ,CCHR__12,CCHR__52,2,0,420,121,350,.7610,73.43,-0.67801,.41252,481,C:CHR:T402
2022-11-30,CZ,CCHT__22,CCHT__51,1,0,230,121,200,.4252,39.54,-0.82809,.77504,502,C:CHT:T201
2022-11-30,CZ,CCHT__21,CCHT__55,2,0,230,121,200,.4315,40.36,-0.71504,1.1134,502,C:CHT:T202
2022-11-30,CZ,CCHT__13,CCHT__54,3,8,400,121,350,.7228,62.15,-0.51399,.53756,505,C:CHT:T402
2022-11-30,CZ,CCST__51,CCST__23,4,8,121,231,200,.1033,7.27,-2.70610,4.7469,954,C:CST:T201
2022-11-30,CZ,CCST__11,CCST__23,1,0,400,231,500,.4210,39.84,-1.38320,.65687,722,C:CST:T401
2022-11-30,CZ,CCST__12,CCST__55,2,0,400,121,350,.7805,60.84,-1.07767,.78687,505,C:CST:T402
2022-11-30,CZ,CCST__11,CCST__55,3,0,400,121,350,.7617,63.70,-0.58492,.59062,505,C:CST:T403
2022-11-30,CZ,CDAS__12,CDAS__51,2,0,400,121,350,.7265,61.82,-0.21171,.52787,505,C:DAS:T402
2022-11-30,CZ,CDAS__13,CDAS__56,3,0,400,121,350,.7159,61.99,-0.51477,.53681,505,C:DAS:T403
2022-11-30,CZ,CHBM__14,CHBM__52,1,0,400,121,350,.7243,62.12,-0.00000,.59062,505,C:HBM:T401
2022-11-30,CZ,CHBM__11,CHBM__56,2,0,400,121,350,.7589,62.37,-0.19201,.58162,505,C:HBM:T403
2022-11-30,CZ,CHRA__12,CHRA__22,1,0,400,231,501,.3322,38.23,-0.60076,.50187,723,C:HRA:T402
2022-11-30,CZ,CHRD_213,CHRD_215,1,0,420,420,850,.2080,25.50,-24.0696,1.0600,1168,C:HRD:T451
2022-11-30,CZ,CHRD_213,CHRD_215,2,0,420,420,850,.2070,25.59,-24.0691,1.0714,1168,C:HRD:T452
2022-11-30,CZ,CHRD_214,CHRD_216,3,0,420,420,850,.2053,25.44,-24.0686,1.0827,1168,C:HRD:T453
2022-11-30,CZ,CHRD_214,CHRD_216,4,0,420,420,850,.2048,25.63,-24.0688,1.0770,1168,C:HRD:T454
2022-11-30,CZ,CHZI__12,CHZI__51,1,0,420,121,350,.7604,73.23,-0.67791,.41269,481,C:HZI:T401
2022-11-30,CZ,CHZI__11,CHZI__52,2,0,420,121,350,.7604,73.23,-0.67928,.41043,481,C:HZI:T402
2022-11-30,CZ,CKLT__11,CKLT__52,1,0,400,121,350,.7270,62.28,-0.42807,.58125,505,C:KLT:T401
2022-11-30,CZ,CKLT__12,CKLT__51,2,0,400,121,350,.7257,62.49,-0.42807,.58125,505,C:KLT:T402
2022-11-30,CZ,CKOC__1C,CKOC__56,1,0,420,121,350,.7047,68.11,-0.34970,.37925,481,C:KOC:T401
2022-11-30,CZ,CKOC__13,CKOC__52,2,0,420,121,350,.7034,68.16,-0.44310,.39744,481,C:KOC:T402
2022-11-30,CZ,CKRA__11,CKRA__51,1,0,400,121,350,.7304,62.94,-0.52650,.52531,505,C:KRA:T401
2022-11-30,CZ,CKRA__12,CKRA__52,2,0,400,121,350,.7091,62.94,-0.49831,.55212,505,C:KRA:T402
2022-11-30,CZ,CKRA__11,CKRA__56,3,0,400,121,350,.7680,64.00,-0.52102,.59050,505,C:KRA:T403
2022-11-30,CZ,CLIS__22,CLIS__52,1,0,230,121,200,.4321,34.89,-0.44718,.83270,502,C:LIS:T202
2022-11-30,CZ,CLIS__21,CLIS__54,2,0,230,121,200,.4234,34.53,-0.50722,.75236,502,C:LIS:T203
2022-11-30,CZ,CLIS__22,CLIS__56,3,8,230,121,200,.4288,34.30,-0.50945,.75085,502,C:LIS:T204
2022-11-30,CZ,CMAL__21,CMAL__54,1,0,230,121,200,.4572,38.01,-1.66191,.81852,502,C:MAL:T201
2022-11-30,CZ,CMAL__22,CMAL__52,2,0,230,121,200,.4322,38.13,-0.50806,.75179,502,C:MAL:T202
2022-11-30,CZ,CMIL__52,CMIL__22,1,0,121,231,200,.2323,7.13,-14.4366,5.4641,954,C:MIL:T201
2022-11-30,CZ,CNEZ__11,CNEZ__53,1,0,400,121,350,.6979,61.53,-0.37828,.56281,505,C:NEZ:T401
2022-11-30,CZ,CNEZ__12,CNEZ__51,2,0,400,121,350,.7284,62.72,-0.22128,.52393,505,C:NEZ:T402
2022-11-30,CZ,CNOS__12,CNOS__51,1,0,400,121,350,.7233,62.42,-0.51640,.53525,505,C:NOS:T401
2022-11-30,CZ,CNOS__11,CNOS__54,2,0,400,121,350,.7322,62.44,-0.10481,.58125,505,C:NOS:T402
2022-11-30,CZ,COPO__21,COPO__53,1,8,230,121,200,.4124,38.17,-0.37112,.78638,502,C:OPO:T201
2022-11-30,CZ,COPO__21,COPO__52,2,8,230,121,200,.4508,35.10,-1.84702,.77693,502,C:OPO:T202
2022-11-30,CZ,COTR__12,COTR__53,1,0,400,121,350,.7095,62.53,-0.52075,.56125,505,C:OTR:T401
2022-11-30,CZ,COTR__11,COTR__52,2,0,400,121,350,.7723,62.58,-0.40436,.54437,505,C:OTR:T402
2022-11-30,CZ,COTR__11,COTR__54,3,0,400,121,350,.7156,62.53,-0.52178,.53000,505,C:OTR:T403
2022-11-30,CZ,CPRE__21,CPRE__52,2,8,230,121,200,.4321,38.98,-0.35593,.79338,502,C:PRE:T202
2022-11-30,CZ,CPRE__11,CPRE__57,1,0,400,121,350,.8863,64.09,-0.53485,.69250,505,C:PRE:T401
2022-11-30,CZ,CPRN__21,CPRN__51,1,0,230,121,200,.4256,39.80,-0.87585,1.0907,502,C:PRN:T201
2022-11-30,CZ,CPRN__22,CPRN__51,2,0,230,121,200,.4232,40.12,-1.03759,1.1001,502,C:PRN:T202
2022-11-30,CZ,CPRN__12,CPRN__22,3,0,400,231,500,.4292,37.82,-0.65980,.62125,722,C:PRN:T401
2022-11-30,CZ,CPRN__13,CPRN__52,4,8,420,121,350,.8609,72.22,-0.23885,.50158,481,C:PRN:T402
2022-11-30,CZ,CREP__11,CREP__53,1,0,400,121,250,1.1745,85.24,-0.43164,.45200,361,C:REP:T401
2022-11-30,CZ,CREP__14,CREP__54,2,0,400,121,350,.7281,62.61,-0.24260,.53850,505,C:REP:T403
2022-11-30,CZ,CREP__13,CREP__55,3,0,420,121,350,.7242,67.94,-0.33554,.39183,481,C:REP:T404
2022-11-30,CZ,CSLV__1I,CSLV__53,1,0,400,121,350,.7283,62.40,-0.52330,.52850,505,C:SLV:T401
2022-11-30,CZ,CSLV__1D,CSLV__55,2,0,400,121,350,.7585,62.17,-0.23220,.54306,505,C:SLV:T402
2022-11-30,CZ,CSOK__22,CSOK__55,2,0,230,121,200,.4120,36.02,-0.31293,.72967,502,C:SOK:T202
2022-11-30,CZ,CSOK__12,CSOK__21,1,0,400,231,500,.4792,39.59,-0.71893,.64931,722,C:SOK:T401
2022-11-30,CZ,CSOK__11,CSOK__51,4,8,400,121,350,.7839,61.02,-0.96824,.78562,505,C:SOK:T402
2022-11-30,CZ,CSOK__12,CSOK__56,5,0,420,121,350,.7279,68.61,-0.31362,.38429,481,C:SOK:T403
2022-11-30,CZ,CTAB__51,CTAB__21,1,0,121,231,200,.0979,7.32,-3.37631,4.2961,954,C:TAB:T201
2022-11-30,CZ,CTYN__11,CTYN__52,1,0,400,121,350,.7205,62.39,-0.47551,.54312,505,C:TYN:T401
2022-11-30,CZ,CTYN__12,CTYN__51,2,0,400,121,350,.7151,62.04,-0.46533,.55187,505,C:TYN:T403
2022-11-30,CZ,CVER__11,CVER__57,2,0,420,121,350,.7253,68.61,-0.29240,.40068,481,C:VER:T401
2022-11-30,CZ,CVIT__21,CVIT__53,1,0,230,121,200,.4307,34.22,-0.50156,.75614,502,C:VIT:T201
2022-11-30,CZ,CVIT__22,CVIT__52,2,8,230,121,200,.8176,35.00,-0.44185,.83553,502,C:VIT:T202
2022-11-30,CZ,CVIT__11,CVIT__51,3,0,400,121,350,.6357,61.87,-0.51706,.43875,505,C:VIT:T402
2022-11-30,CZ,CVYS__51,CVYS__21,1,8,121,231,200,.1435,8.42,-3.07867,4.6786,954,C:VYS:T201
2022-11-30,CZ,CVYSH_12,CVYS__53,2,0,400,121,350,.7114,62.58,-0.50878,.54250,505,C:VYS:T402
2022-11-30,BG,VTBDOL21,VTBDOL51,1,0,230,121,200,0.55,35.76,-14.370,2.300,502,
2022-11-30,BG,VSTOLN21,VSTOLN51,1,0,230,121,200,0.55,28.30,-13.230,2.300,502,
2022-11-30,BG,VSTOLN11,VSTOLN51,1,0,400,121,250,1.52,83.20,-2.970,0.800,361,
2022-11-30,BG,VSTOLN11,VSTOLN21,1,0,380,231,800,0.34,27.65,-38.781,1.773,1215,
2022-11-30,BG,VSOFIZ11,VSOFIZ51,1,0,400,121,250,1.85,114.56,-2.970,0.000,361,
2022-11-30,BG,VSOFIZ11,VSOFIZ51,2,0,400,121,250,1.85,115.20,-2.970,0.000,361,
2022-11-30,BG,VBLAGO11,VBLAGO51,1,0,400,121,250,1.85,115.20,-2.970,0.000,361,
2022-11-30,BG,VBLAGO11,VBLAGO51,2,0,400,121,250,1.85,115.20,-2.970,0.000,361,
2022-11-30,BG,VAECKO11,VAECKO21,1,0,380,231,800,0.34,23.46,-38.780,1.800,1215,
2022-11-30,BG,VGORYA21,VGORYA51,1,0,230,121,200,0.57,26.98,-12.100,2.500,502,
2022-11-30,BG,VGORYA21,VGORYA51,2,8,230,121,200,0.57,26.37,-18.900,2.200,502,
2022-11-30,BG,VBALKA21,VBALKA52,1,0,230,121,200,0.57,28.04,-8.320,2.300,502,
2022-11-30,BG,VBALKA21,VBALKA51,1,8,230,121,200,0.60,26.71,-14.740,2.600,502,
2022-11-30,BG,VCAREV11,VCAREV51,1,0,400,121,250,1.85,114.56,-2.970,0.000,361,
2022-11-30,BG,VCAREV11,VCAREV51,2,8,400,121,250,1.85,114.56,-2.970,0.000,361,
2022-11-30,BG,VDOBRU21,VDOBRU51,1,0,230,121,200,0.57,26.45,-12.850,2.400,502,
2022-11-30,BG,VDOBRU21,VDOBRU51,2,0,230,121,200,0.57,27.24,-14.740,2.600,502,
2022-11-30,BG,VTVARN21,VTVARN51,1,0,230,121,200,0.57,29.09,-15.120,2.300,502,
2022-11-30,BG,VDOBRU11,VDOBRU51,2,0,400,121,250,1.41,69.11,-7.000,1.560,361,
2022-11-30,BG,VDOBRU11,VDOBRU51,1,0,400,121,250,1.79,114.56,-9.380,0.800,361,
2022-11-30,BG,VVARNA21,VVARNA11,1,0,219,400,630,0.16,19.58,-46.140,3.330,1661,
2022-11-30,BG,VVARNA21,VVARNA11,2,8,219,400,630,0.16,19.58,-46.100,3.330,1661,
2022-11-30,BG,VTMI2_21,VTMI2_51,1,0,230,121,200,0.61,26.71,-12.480,1.900,502,
2022-11-30,BG,VMA_IZ11,VMA_IZ21,1,0,400,231,630,0.59,25.14,-4.300,1.500,909,
2022-11-30,BG,VMA_IZ21,VMA_IZ51,1,0,230,121,200,0.62,28.04,-12.850,2.300,502,
2022-11-30,BG,VMA_IZ21,VMA_IZ51,2,8,230,121,200,0.57,28.04,-18.900,2.300,502,
2022-11-30,BG,VBURGA11,VBURGA51,1,0,400,121,250,1.85,113.92,-2.970,0.000,361,
2022-11-30,BG,VBURGA11,VBURGA51,2,0,400,121,250,1.85,115.20,-2.970,0.000,361,
2022-11-30,BG,VTMI3_11,VTMI3_21,1,0,400,231,800,0.48,20.00,-5.400,1.900,1155,
2022-11-30,BG,VPLEV121,VPLEV151,1,0,230,121,200,0.56,26.98,-18.900,2.300,502,
2022-11-30,BG,VPLEV121,VPLEV151,2,0,230,121,200,0.56,27.24,-18.900,2.300,502,
2022-11-30,BG,VMIZIA11,VMIZIA21,1,0,400,231,800,0.35,25.00,-1.750,1.280,1155,
2022-11-30,BG,VCMOGL11,VCMOGL51,1,8,400,121,250,1.85,112.64,-2.970,0.000,361,
2022-11-30,BG,VCMOGL11,VCMOGL51,2,0,400,121,250,1.85,112.64,-2.970,0.000,361,
2022-11-30,PL,ZPAI1151,ZBEK1221,1,0,120,230,250,0.0786,5.2103,4.7934,0.0000,1312,BEK-A1
2022-11-30,PL,ZPAI1152,ZBEK1222,1,0,120,230,270,0.0750,4.9634,4.7934,0.0000,1417,BEK-A2
2022-11-30,PL,ZEKB1151,ZEKB1411,1,0,121,410,400,0.0653,4.1866,16.0331,0.0000,2099,EKB-A1
2022-11-30,PL,ZELK1151,ZELK1221,1,0,120,230,176,0.2009,8.4252,0.0000,0.0000,924,ELK-A1
2022-11-30,PL,ZELK1151,ZELK1221,2,0,120,230,176,0.1694,8.2861,0.0000,0.0000,924,ELK-A2
2022-11-30,PL,ZJAN1151,ZJAN1221,1,0,120,230,176,0.1815,8.2401,-94.3802,0.0000,924,JAN-A1
2022-11-30,PL,ZMIL1152,ZMIL1221,1,0,110,230,205,0.1331,8.0175,-2.4793,0.0000,1076,MIL-A1
2022-11-30,PL,ZMIL1411,ZMILP221,1,0,400,231,440,0.8320,43.904,-27.2125,0.0000,635,MIL-A3
2022-11-30,PL,ZMIL1222,ZMILP221,1,0,220,220,440,0.0484,0.4840,0.0000,0.0000,1155,MIL-PF3
2022-11-30,PL,ZMIL1412,ZMIL1151,1,0,400,121,275,2.4000,104.19,-27.4875,0.0000,397,MIL-T4
2022-11-30,PL,ZMIL1411,ZMIL1152,1,0,410,121,415,0.7680,66.592,-1.1250,0.0000,599,MIL-A5
2022-11-30,PL,ZSDU1151,ZSDU1411,1,0,121,410,400,0.0629,4.9562,16.0331,0.0000,2099,SDU-A1
2022-11-30,PL,ZKOR1151,ZKOR1411,1,0,123,410,160,0.1633,9.7332,10.0826,0.0000,840,KOR-A1
2022-11-30,PL,ZOLT1151,ZOLT1411,1,0,121,410,400,0.0653,5.0469,17.1901,0.0000,2099,OLT-A4
2022-11-30,PL,ZOLT1411,ZOLT1221,1,0,410,245,550,0.4480,41.728,1.8375,0.0000,794,OLT-A1
2022-11-30,PL,ZMOR1151,ZMOR1221,1,0,115,230,205,0.1428,7.9219,-2.4793,0.0000,1076,MOR-A1
2022-11-30,PL,ZMOR1152,ZMOR1221,1,0,120,230,176,0.1718,8.2595,29.0909,0.0000,924,MOR-A3
2022-11-30,PL,ZPRG1151,ZPRG1222,1,0,120,230,310,0.0714,4.8763,1.8182,0.0000,1627,PRG-A1
2022-11-30,PL,ZPRG1152,ZPRG1222,1,0,120,230,310,0.0714,4.8763,1.8182,0.0000,1627,PRG-A2
2022-11-30,PL,ZMSK1411,ZMSK1151,1,0,410,121,363,1.6000,83.984,0.0000,0.0000,524,MSK-A1
2022-11-30,PL,ZMSK1412,ZMSK1152,1,0,410,121,415,1.6320,39.184,1.3750,0.0000,599,MSK-A2
2022-11-30,PL,ZNAR1411,ZNAR1151,1,0,410,121,363,1.6000,84.400,7.8500,0.0000,524,NAR-A1
2022-11-30,PL,ZOST1411,ZOST1221,1,0,410,245,550,0.4480,41.440,1.9000,0.0000,794,OST-A1
2022-11-30,PL,ZOST1151,ZOST1411,1,0,120,410,490,0.0460,3.7934,169.9174,0.0000,2572,OST-A2
2022-11-30,PL,ZPAB1151,ZPAB1221,1,0,120,230,310,0.0738,4.8352,8.2645,0.0000,1627,PAB-A1
2022-11-30,PL,ZPDE1151,ZPDE1221,1,0,120,230,176,0.1779,8.0647,-48.4298,0.0000,924,PDE-A1
2022-11-30,PL,ZPDE1152,ZPDE1221,1,0,120,230,176,0.1779,8.1578,21.8182,0.0000,924,PDE-A2
2022-11-30,PL,ZPIA1151,ZPIA1221,1,0,120,230,176,0.1863,8.2171,-62.9752,0.0000,924,PIA-A1
2022-11-30,PL,ZPIO1151,ZPIO1221,1,0,120,230,176,0.1646,8.2800,-60.4959,0.0000,924,PIO-A1
2022-11-30,PL,ZPIO1152,ZPIO1221,1,0,120,230,160,0.2202,10.116,34.0496,0.0000,840,PIO-A2
2022-11-30,PL,ZPLO1151,ZPLO1411,1,0,121,410,476,0.0484,3.8115,16.0331,0.0000,2498,PLO-A1
