date,country,node1,node2,orderCode,status,ratedVoltNRW,ratedVoltRW,nomPower,restR,reactX,susceptanceB,conductanceG,currentLimA,elementName2022-11-17,BE,BAMERC3V,BAMERC3C,1,0,150.0,150.0,331.0,0.1801,7.4288,-9.30412,4.4133,1249,AMERC150 ALT
2022-11-30,PL,ZPLO1411,ZPLO1152,1,0,400,121,275,2.4000,99.024,-10.0000,0.0000,397,PLO-T2
2022-11-30,PL,ZROG1411,ZROG1221,1,0,410,245,550,0.4800,42.880,1.7250,0.0000,794,ROG-A2
2022-11-30,PL,ZROG1412,ZROG1222,1,0,410,245,550,0.5920,43.200,1.1875,0.0000,794,ROG-A1
2022-11-30,PL,ZEBE1151,ZROG1412,1,1,110,400,1000,0.2323,11.408,0.0000,0.0000,5249,T_EQ1
2022-11-30,PL,ZSOC1151,ZSOC1221,1,0,120,230,176,0.1960,8.3913,-108.926,0.0000,924,SOC-A2
2022-11-30,PL,ZTRE1411,ZTRE1151,1,0,400,121,275,2.4800,100.22,-10.0000,0.0000,397,TRE-T1
2022-11-30,PL,ZTRE1412,ZTRE1152,1,0,400,121,275,2.5120,100.77,-10.0000,0.0000,397,TRE-T2
2022-11-30,PL,ZWTO1151,ZWTO1221,1,0,120,230,207,0.1561,8.0961,557.3554,0.0000,1086,WTO-A1
2022-11-30,PL,ZWTO1152,ZWTO1221,1,0,120,230,191,0.1549,7.4935,6.1157,0.0000,1002,WTO-A2
2022-11-30,PL,ZZGI1151,ZZGI1221,1,0,120,230,176,0.1682,8.3502,-26.6116,0.0000,924,ZGI-A1
2022-11-30,PL,ZABR2151,ZABR2221,1,0,120,230,184,0.1549,8.0913,-164.463,0.0000,966,ABR-A1
2022-11-30,PL,ZBGC2151,ZBGC2221,1,0,120,230,176,0.1996,8.3163,-55.7025,0.0000,924,BGC-A1
2022-11-30,PL,ZCHS2151,ZCHS2221,1,0,120,230,176,0.1815,8.0029,31.4050,0.0000,924,CHS-A1
2022-11-30,PL,ZKOZ2411,ZKOZ2221,1,0,410,245,550,0.5920,37.600,8.6875,0.0000,794,KOZ-A2
2022-11-30,PL,ZKOZ2151,ZKOZ2221,1,0,120,230,176,0.1924,8.1155,33.8843,0.0000,924,KOZ-A1
2022-11-30,PL,ZKOZ2151,ZKOZ2221,2,0,120,230,310,0.0859,4.8811,-39.8347,0.0000,1627,KOZ-A3
2022-11-30,PL,ZKPK2151,ZKPK2221,1,0,120,230,205,0.1452,7.8892,-1.3223,0.0000,1076,KPK-A1
2022-11-30,PL,ZKPK2151,ZKPK2221,2,0,120,230,310,0.0714,4.8618,7.1074,0.0000,1627,KPK-A2
2022-11-30,PL,ZKRI2412,ZKRI2151,1,0,400,121,275,2.3360,99.968,-10.0000,0.0000,397,KRI-T1
2022-11-30,PL,ZLSY2411,ZLSY2151,1,0,400,121,275,2.2400,96.896,11.7500,0.0000,397,LSY-T1
2022-11-30,PL,ZLSY2411,ZLSY2151,2,8,400,121,275,2.2400,96.896,11.7500,0.0000,397,LSY-T2
2022-11-30,PL,ZMKR2151,ZMKR2221,1,0,120,230,205,0.1428,7.5020,6.1157,0.0000,1076,MKR-A1
2022-11-30,PL,ZOSC2412,ZOSC2151,1,0,400,123,238,2.4480,97.856,-10.2500,0.0000,344,OSC-T2
2022-11-30,PL,ZPELXX2X,ZPEL2221,1,0,231,231,400,0.0484,0.4840,0.0000,0.0000,1050,PEL-A2 P
2022-11-30,PL,ZRAD2151,ZRAD2221,1,8,120,230,176,0.2456,8.2631,0.0000,0.0000,924,RAD-A1
2022-11-30,PL,ZROZ2151,ZROZ2221,1,0,120,230,176,0.1972,8.0828,-60.4959,0.0000,924,ROZ-A1
2022-11-30,PL,ZRZE2411,ZRZE2701,1,8,410,750,1375,0.2560,17.200,3.6500,0.0000,1985,RZE-A3
2022-11-30,PL,ZRZE2411,ZRZE2701,2,8,410,750,1375,0.8320,17.200,-21.8875,0.0000,1985,RZE-A4
2022-11-30,PL,ZRZE2411,ZRZE2151,1,0,400,123,275,2.2240,97.280,11.2000,0.0000,397,RZE-T1
2022-11-30,PL,ZSTW2151,ZSTW2221,1,0,120,230,310,0.0726,4.8521,7.1074,0.0000,1627,STW-A1
2022-11-30,PL,ZSTW2151,ZSTW2221,2,0,120,230,310,0.0726,4.8521,7.1074,0.0000,1627,STW-A2
2022-11-30,PL,ZZAM2151,ZZAM2221,1,0,120,230,176,0.1960,8.6684,-108.926,0.0000,924,ZAM-A1
2022-11-30,PL,ZOSC2411,ZOSP2151,1,0,400,121,275,2.1280,95.872,10.0000,0.0000,397,OSC-T3
2022-11-30,PL,ZANI3151,ZANI3221,1,0,120,230,205,0.1440,7.9449,-50.7438,0.0000,1076,ANI-A1
2022-11-30,PL,ZBIR3151,ZBIR3221,1,0,120,230,205,0.1525,7.9086,-45.7851,0.0000,1076,BIR-A1
2022-11-30,PL,ZBIR3152,ZBIR3221,1,0,120,230,176,0.1706,8.5148,50.7438,0.0000,924,BIR-A2
2022-11-30,PL,ZBLA3151,ZBLA3221,1,0,120,230,176,0.1863,9.2190,39.6694,0.0000,924,BLA-A2
2022-11-30,PL,ZBYC3411,ZBYC3221,1,0,410,245,550,0.4320,42.656,1.3625,0.0000,794,BYC-A1
2022-11-30,PL,ZDBN3151,ZDBN3411,1,0,121,410,400,0.0653,4.9622,16.5289,0.0000,2099,DBN-A1
2022-11-30,PL,ZDBN3152,ZDBN3411,1,0,121,410,400,0.0653,4.9622,15.5372,0.0000,2099,DBN-A2
2022-11-30,PL,ZSKA3151,ZSKA3411,1,8,121,410,457,0.0484,3.7934,19.1736,0.0000,2399,SKA-A3
2022-11-30,PL,ZGRO3152,ZGRO3221,1,0,120,230,205,0.1476,8.1445,-53.2231,0.0000,1076,GRO-A2
2022-11-30,PL,ZHAL3152,ZHAL3221,1,0,120,230,176,0.1803,8.1699,41.1570,0.0000,924,HAL-A1
2022-11-30,PL,ZJAM3152,ZJAM3221,1,0,120,230,176,0.1888,8.1869,45.9504,0.0000,924,JAM-A2
2022-11-30,PL,ZJOAP221,ZJOA3221,1,0,220,220,500,0.2904,4.3173,0.0000,0.0000,1312,JOA-PF1
2022-11-30,PL,ZJOA3412,ZJOAP221,1,0,410,245,549,0.4320,43.024,1.5500,0.0000,792,JOA-A1
2022-11-30,PL,ZJOA3411,ZJOAP222,1,0,410,245,510,0.4320,43.680,4.1000,0.0000,736,JOA-A2
2022-11-30,PL,ZKAT3151,ZKAT3221,1,0,120,230,176,0.1863,8.1578,108.9256,0.0000,924,KAT-A1
2022-11-30,PL,ZKED3151,ZKED3221,1,0,120,230,176,0.1694,8.2643,53.2231,0.0000,924,KED-A1
2022-11-30,PL,ZKLA3152,ZKLA3221,1,0,120,230,176,0.1960,8.1421,38.6777,0.0000,924,KLA-A1
2022-11-30,PL,ZKOM3151,ZKOM3221,1,0,120,230,176,0.1875,8.1905,-53.0579,0.0000,924,KOM-A4
2022-11-30,PL,ZKOM3152,ZKOM3221,1,0,120,230,176,0.1730,8.7834,-36.3636,0.0000,924,KOM-A3
2022-11-30,PL,ZKOP3151,ZKOP3221,1,0,120,230,310,0.0714,4.8739,8.2645,0.0000,1627,KOP-A1
2022-11-30,PL,ZLAG3411,ZLAG3221,1,0,410,245,510,0.4320,43.584,0.0000,0.0000,736,LAG-A2
2022-11-30,PL,ZLAG3411,ZLAG3152,1,0,410,121,341,0.7520,66.448,0.0000,0.0000,492,LAG-A3
2022-11-30,PL,ZLOS3151,ZLOS3221,1,0,120,230,176,0.1742,8.7931,36.3636,0.0000,924,LOS-A1
2022-11-30,PL,ZLUA3151,ZLUA3221,1,0,120,230,176,0.1791,7.9618,86.2810,0.0000,924,LUA-A3
2022-11-30,PL,ZMOS3151,ZMOS3221,1,0,120,230,205,0.1391,7.5540,-57.8512,0.0000,1076,MOS-A4
2022-11-30,PL,ZMOS3152,ZMOS3221,1,0,120,230,176,0.1839,8.1687,58.0165,0.0000,924,MOS-A3
2022-11-30,PL,ZPRB3151,ZPRB3221,1,0,120,230,176,0.1573,8.3369,-47.4380,0.0000,924,PRB-A1
2022-11-30,PL,ZROK3411,ZROK3151,1,0,400,121,275,2.4800,100.74,10.6250,0.0000,397,ROK-T2
2022-11-30,PL,ZROK3411,ZROK3152,1,0,400,121,275,2.4960,101.54,10.6250,0.0000,397,ROK-T1
2022-11-30,PL,ZSIE3151,ZSIE3221,1,0,120,230,176,0.1730,8.1409,54.8760,0.0000,924,SIE-A1
2022-11-30,PL,ZSKA3153,ZSKA3221,1,0,120,230,205,0.1379,7.8602,48.4298,0.0000,1076,SKA-A1
2022-11-30,PL,ZTAW3411,ZTAW3151,1,0,400,121,275,2.4640,98.240,-18.5625,0.0000,397,TAW-T1
2022-11-30,PL,ZTCN3411,ZTCN3151,1,0,400,123,275,2.2240,97.920,12.1250,0.0000,397,TCN-T1
2022-11-30,PL,ZTCN3412,ZTCN3152,1,0,400,123,275,2.4960,99.968,15.1250,0.0000,397,TCN-T2
2022-11-30,PL,ZWAN3152,ZWAN3221,1,0,120,230,205,0.1694,8.1372,-48.4298,0.0000,1076,WAN-A2
2022-11-30,PL,ZWIE3153,ZWIE3221,1,0,120,230,176,0.1694,8.3006,-37.5207,0.0000,924,WIE-A1
2022-11-30,PL,ZWIE3153,ZWIE3221,2,8,125,230,140,0.1851,8.0671,108.9256,0.0000,735,WIE-A4
2022-11-30,PL,ZWIE3152,ZWIE3411,1,0,125,400,490,0.0472,3.7873,19.1736,0.0000,2572,WIE-A5
2022-11-30,PL,ZWRZ3151,ZWRZ3221,1,0,120,230,205,0.1428,7.9533,-57.8512,0.0000,1076,WRZ-A3
2022-11-30,PL,ZADA4151,ZADA4221,1,0,120,230,176,0.1815,8.1651,50.7438,0.0000,924,ADA-A1
2022-11-30,PL,ZBOG4151,ZBOG4221,1,0,120,230,176,0.1984,8.1336,41.1570,0.0000,924,BOG-A1
2022-11-30,PL,ZBOG4152,ZBOG4221,1,0,120,230,176,0.1718,8.3563,31.4050,0.0000,924,BOG-A2
2022-11-30,PL,ZCPC4151,ZCPC4221,1,0,120,230,176,0.1730,8.4966,26.6116,0.0000,924,CPC-A1
2022-11-30,PL,ZCRN4412,ZCRN4151,1,0,400,121,280,1.8400,100.66,12.1875,0.0000,404,CRN-A2
2022-11-30,PL,ZCRN4411,ZCRN4152,1,0,400,121,275,2.3360,100.06,12.1875,0.0000,397,CRN-T1
2022-11-30,PL,ZCZE4151,ZCZE4221,1,0,120,230,205,0.1428,7.8795,5.2893,0.0000,1076,CZE-A1
2022-11-30,PL,ZCZE4152,ZCZE4221,1,0,120,230,310,0.0726,4.8811,40.9917,0.0000,1627,CZE-A2
2022-11-30,PL,ZGLN4151,ZGLN4221,1,0,120,230,310,0.0738,4.8569,8.2645,0.0000,1627,GLN-A2
2022-11-30,PL,ZMIK4412,ZMIK4414,1,0,400,400,1320,0.1600,12.160,0.0000,0.0000,1905,MIK-PF1
2022-11-30,PL,ZMIK4413,ZMIK4415,1,0,400,400,1320,0.1600,12.160,0.0000,0.0000,1905,MIK-PF3
2022-11-30,PL,ZGOR4151,ZGOR4221,1,0,120,230,176,0.2093,8.3417,24.1322,0.0000,924,GOR-A1
2022-11-30,PL,ZGOR4151,ZGOR4221,2,0,120,230,176,0.1815,8.1336,21.8182,0.0000,924,GOR-A2
2022-11-30,PL,ZKON4151,ZKON4221,1,0,120,230,176,0.1948,8.2679,-60.4959,0.0000,924,KON-A1
2022-11-30,PL,ZKRA4411,ZKRA4221,1,0,410,245,510,0.4480,43.872,4.7625,0.0000,736,KRA-A3
2022-11-30,PL,ZLES4151,ZLES4221,1,8,120,230,176,0.1851,8.0308,49.2562,0.0000,924,LES-A1
2022-11-30,PL,ZLES4151,ZLES4221,2,0,120,230,182,0.1391,7.9497,-0.6612,0.0000,955,LES-A2
2022-11-30,PL,ZLSN4151,ZLSN4221,1,0,120,230,205,0.7865,7.7549,0.0000,0.0000,1076,LSN-A1
2022-11-30,PL,ZLSN4151,ZLSN4221,2,0,120,230,160,0.2202,10.031,37.6860,0.0000,840,LSN-A3
2022-11-30,PL,ZMIKP222,ZMIK4221,1,0,220,220,550,0.0484,0.4840,0.0000,0.0000,1443,MIK-TD2
2022-11-30,PL,ZMIK4151,ZMIK4221,1,0,120,230,184,0.1573,8.0949,-3.3058,0.0000,966,MIK-A3
2022-11-30,PL,ZMIK4411,ZMIKP221,1,0,410,245,550,0.2240,34.320,-10.9750,0.0000,794,MIK-A1
2022-11-30,PL,ZMIK4416,ZMIKP222,1,0,410,245,550,0.2240,34.320,-10.9750,0.0000,794,MIK-A2
2022-11-30,PL,ZMIK4414,ZMIK4411,1,0,400,400,1320,0.1600,12.160,0.0000,0.0000,1905,MIK-PF2
2022-11-30,PL,ZMON4411,ZMON4221,1,0,410,230,355,0.6720,66.160,6.2875,0.0000,512,MON-A3
2022-11-30,PL,ZMON4411,ZMON4152,1,0,410,121,415,0.7680,66.880,1.4500,0.0000,599,MON-A4
2022-11-30,PL,ZOSR4151,ZOSR4411,1,0,121,410,490,0.0460,3.8054,18.1818,0.0000,2572,OSR-A2
2022-11-30,PL,ZOSR4411,ZOSR4151,2,0,410,121,363,1.0240,83.824,0.0000,0.0000,524,OSR-A1
2022-11-30,PL,ZPAS4412,ZPAS4151,1,0,400,121,363,1.0400,67.712,2.3500,0.0000,524,PAS-A2
2022-11-30,PL,ZPAS4411,ZPAS4152,1,0,400,121,275,2.1920,96.000,15.6250,0.0000,397,PAS-T1
2022-11-30,PL,ZPAT4151,ZPAT4221,1,0,120,230,176,0.2009,8.1433,-108.926,0.0000,924,PAT-A1
2022-11-30,PL,ZPKW4151,ZPKW4221,1,0,120,230,176,0.1900,8.2631,0.0000,0.0000,924,PKW-A1
2022-11-30,PL,ZPKW4152,ZPKW4222,1,0,120,230,176,0.1984,8.2631,0.0000,0.0000,924,PKW-A2
2022-11-30,PL,ZPLC4152,ZPLC4221,1,0,120,230,180,0.3340,12.781,-35.2066,0.0000,945,PLC-A2
2022-11-30,PL,ZPLE4411,ZPLE4221,1,0,410,245,550,0.5920,38.816,0.0000,0.0000,794,PLE-A1
2022-11-30,PL,ZPLE4411,ZPLE4151,1,0,400,121,275,1.7760,104.18,0.0000,0.0000,397,PLE-T3
2022-11-30,PL,ZPLE4412,ZPLE4153,1,0,410,121,363,0.9600,68.320,16.8375,0.0000,524,PLE-A4
2022-11-30,PL,ZKRM4151,ZKRM4411,1,0,121,410,490,0.0460,3.7934,23.3058,0.0000,2572,KRM-A1
2022-11-30,PL,ZPOL4151,ZPOL4221,1,0,120,230,176,0.1694,8.1808,-31.4050,0.0000,924,POL-A1
2022-11-30,PL,ZPPD4151,ZPPD4221,1,0,120,230,176,0.1960,8.1857,36.3636,0.0000,924,PPD-A1
2022-11-30,PL,ZSWI4151,ZSWI4411,1,0,121,410,490,0.0460,3.8151,7.1074,0.0000,2572,SWI-A1
2022-11-30,PL,ZSWI4411,ZSWI4221,1,0,410,245,510,0.4800,41.728,4.9125,0.0000,736,SWI-A3
2022-11-30,PL,ZZBK4151,ZZBK4221,1,0,120,230,205,0.1391,7.9170,-50.7438,0.0000,1076,ZBK-A3
2022-11-30,PL,ZZUK4151,ZZUK4221,1,0,120,230,183,0.0726,4.8618,4.1322,0.0000,961,ZUK-A1
2022-11-30,PL,ZDOD4151,ZDOD4221,1,0,120,229,160,0.1827,8.0961,50.7438,0.0000,840,KRA-A1
2022-11-30,PL,ZWRC4411,ZWRC4151,1,0,400,121,415,1.3440,66.400,-2.6250,0.0000,599,WRC-A1
2022-11-30,PL,ZWRC4411,ZWRC4152,1,0,400,121,415,0.7680,66.720,-2.6250,0.0000,599,WRC-A2
2022-11-30,PL,ZREC4151,ZREC4221,1,0,120,230,310,0.0726,4.8037,68.2645,0.0000,1627,REC-A1
2022-11-30,PL,ZREC4151,ZREC4221,2,0,120,230,310,0.0726,4.8037,68.2645,0.0000,1627,REC-A2
2022-11-30,PL,ZNCR4151,ZNCR4221,1,0,120,225,120,0.3811,14.323,18.1818,0.0000,630,NCR-T1
2022-11-30,PL,ZNCR4151,ZNCR4221,2,0,120,225,120,0.3811,14.323,18.1818,0.0000,630,NCR-T2
2022-11-30,PL,ZBYD5151,ZBYD5221,1,0,120,230,310,0.0726,4.8872,9.9174,0.0000,1627,BYD-A1
2022-11-30,PL,ZDUN5222,ZDUN5221,1,0,231,231,400,0.0484,0.4840,0.0000,0.0000,1050,DUN-A1 P
2022-11-30,PL,ZDUN5151,ZDUN5411,1,0,121,410,490,0.0484,3.7946,141.6529,0.0000,2572,DUN-A3
2022-11-30,PL,ZDUN5412,ZDUN5151,1,0,400,121,275,11.392,95.424,15.0000,0.0000,397,DUN-T2
2022-11-30,PL,ZDAW5411,ZDAW5151,1,0,400,115,250,2.1280,87.040,6.0750,0.0000,361,DAW-T1
2022-11-30,PL,ZGBL5412,ZGBL5151,1,0,400,121,275,2.1760,89.760,-9.3750,0.0000,397,GBL-T2
2022-11-30,PL,ZGBL5411,ZGBL5152,1,0,400,121,275,1.7760,104.18,-10.0000,0.0000,397,GBL-T1
2022-11-30,PL,ZZDK5151,ZZDK5221,1,0,120,230,176,0.1730,8.3635,36.3636,0.0000,924,ZDK-A1
2022-11-30,PL,ZGDA5411,ZGDA5221,1,0,410,245,355,0.6720,65.600,6.2500,0.0000,512,GDA-A3
2022-11-30,PL,ZGDA5152,ZGDA5221,1,0,115,230,184,0.1452,8.0586,-23.6364,0.0000,966,GDA-A1
2022-11-30,PL,ZGRUXX2X,ZGRU5221,1,0,245,245,400,0.0484,0.4840,0.0000,0.0000,1050,GRU-A3 P
2022-11-30,PL,ZGRU5151,ZGRU5411,1,0,121,410,490,0.0484,3.7946,141.6529,0.0000,2572,GRU-A4
2022-11-30,PL,ZGRU5411,ZGRU5151,2,0,410,121,363,1.0240,67.360,-3.3000,0.0000,524,GRU-A5
2022-11-30,PL,ZJAS5151,ZJAS5221,1,0,120,230,176,0.1948,8.1772,45.9504,0.0000,924,JAS-A2
2022-11-30,PL,ZJAS5411,ZJAS5151,1,0,410,123,400,0.8640,63.360,3.9250,0.0000,577,JAS-A3
2022-11-30,PL,ZOLM5411,ZOLM5221,1,0,410,245,355,0.6720,65.696,-9.9750,0.0000,512,OLM-A3
2022-11-30,PL,ZOLM5411,ZOLM5151,1,0,410,123,400,0.8160,63.360,3.9250,0.0000,577,OLM-A1
2022-11-30,PL,ZOLM5412,ZOLM5151,1,0,410,121,363,1.6320,83.792,3.9250,0.0000,524,OLM-A2
2022-11-30,PL,ZOLS5151,ZOLS5221,1,0,120,230,176,0.1815,8.0102,36.5289,0.0000,924,OLS-A1
2022-11-30,PL,ZSLK5151,ZSLK5411,1,0,121,410,490,0.0460,3.7897,23.3058,0.0000,2572,SLK-A2
2022-11-30,PL,ZSLO5151,ZSLK5411,1,0,121,410,490,0.0460,3.8163,70.7438,0.0000,2572,SLK-A4
2022-11-30,PL,ZSLK5411,ZSLK5151,2,0,410,121,363,0.9600,67.360,-3.6250,0.0000,524,SLK-A1
2022-11-30,PL,ZTEL5151,ZTEL5221,1,0,120,230,183,0.1452,7.9449,72.5620,0.0000,961,TEL-A1
2022-11-30,PL,ZWLC5151,ZWLC5221,1,1,110,220,1000,0.1863,11.764,0.0000,0.0000,5249,T_EQ2
2022-11-30,PL,ZPLP5151,ZPLP5411,1,0,121,410,305,0.0484,3.7946,141.6529,0.0000,1601,PLP-A2
2022-11-30,PL,ZWLA5151,ZWLA5221,1,0,120,230,205,0.1476,8.1409,-45.9504,0.0000,1076,WLA-A1
2022-11-30,PL,ZWLA5151,ZWLA5221,2,0,120,230,205,0.1476,8.1409,-41.1570,0.0000,1076,WLA-A2
2022-11-30,PL,ZZRO5151,ZZRC5411,1,0,121,410,490,0.0460,3.8236,247.7686,0.0000,2572,ZRC-A3
2022-11-30,PL,ZZRC5411,ZZRC5151,1,0,400,121,275,2.1600,95.360,-8.7500,0.0000,397,ZRC-T1
2022-11-30,PL,ZZRC5411,ZZRC5151,2,0,400,121,275,2.4800,98.944,-7.5000,0.0000,397,ZRC-T2
2022-11-30,PL,ZZYD5151,ZZYD5221,1,0,120,230,176,0.1670,8.0538,193.3884,0.0000,924,ZYD-A1
2022-11-30,PL,ZZDK5151,ZZDK5411,1,0,120,410,490,0.0484,3.7873,141.6529,0.0000,2572,ZDK-A4
2022-11-30,PL,ZAW21P2,ZZAW5151,1,8,230,116,180,1.1229,32.268,3.2645,0.0000,472,ZAW-T1
2022-11-30,PL,ZZAW5221,ZAW21P2,1,8,220,220,180,0.0920,0.9148,0.0000,0.0000,472,ZAW-PF1
2022-11-30,PL,ZPEL2411,ZPELXX2X,1,0,400,231,440,0.8480,45.984,0.0000,0.0000,635,PEL-A2
2022-11-30,PL,ZGRU5411,ZGRUXX2X,1,0,410,245,550,0.4800,43.360,0.0000,0.0000,794,GRU-A3
2022-11-30,PL,ZDUN5411,ZDUN5222,1,0,400,231,366,0.8000,43.984,0.0000,0.0000,528,DUN-A1
2022-11-30,PL,ZBYC3411,ZBYC3222,1,0,410,245,550,0.4320,42.656,1.3625,0.0000,794,BYC-A2
2022-11-30,PL,ZMIKP221,ZMIK4222,1,0,220,220,550,0.0484,0.4840,0.0000,0.0000,1443,MIK-TD1
2022-11-30,PL,ZMIK4152,ZMIK4222,1,0,120,230,184,0.1452,8.0102,-60.3306,0.0000,966,MIK-A4
2022-11-30,PL,ZMIK4415,ZMIK4416,1,0,400,400,1320,0.1600,12.160,0.0000,0.0000,1905,MIK-PF4
2022-11-30,PL,ZMON4151,ZMON4222,1,0,120,230,205,0.1391,7.9376,4.2975,0.0000,1076,MON-A1
2022-11-30,PL,ZSWI4151,ZSWI4222,1,0,120,230,176,0.1936,8.2268,-41.1570,0.0000,924,SWI-A2
2022-11-30,PL,ZWIE3151,ZWIE3222,1,0,120,230,275,0.0726,4.8715,41.6529,0.0000,1443,WIE-A2
2022-11-30,PL,ZWIE3221,ZWIE3412,1,0,231,400,440,0.1355,11.994,-99.1736,0.0000,1155,WIE-A3
2022-11-30,PL,ZZYD5151,ZZYD5222,1,0,120,230,184,0.1512,8.2147,-43.6364,0.0000,966,ZYD-A2
2022-11-30,PL,ZPAB1152,ZPAB1222,1,0,120,230,310,0.0738,4.8509,8.2645,0.0000,1627,PAB-A2
2022-11-30,PL,ZPLE4152,ZPLE4222,1,8,120,230,176,0.1924,8.3224,41.1570,0.0000,924,PLE-A2
2022-11-30,PL,ZPEL2151,ZPEL2222,1,0,120,230,176,0.1573,8.8148,-108.926,0.0000,924,PEL-A1
2022-11-30,PL,ZOLT1411,ZOLT1222,1,0,410,245,550,0.4480,41.616,1.7125,0.0000,794,OLT-A2
2022-11-30,PL,ZGDA5151,ZGDA5222,1,0,115,230,176,0.1754,8.0465,-23.6364,0.0000,924,GDA-A2
2022-11-30,PL,ZPAT4411,ZPAT4222,1,0,410,245,510,0.4800,43.744,4.6625,0.0000,736,PAT-A2
2022-11-30,PL,ZKIE2411,ZKIE2222,1,0,410,245,550,0.5120,40.640,-2.1375,0.0000,794,KIE-A1
2022-11-30,PL,ZADA4151,ZADA4222,1,0,120,230,310,0.0726,4.8037,68.2645,0.0000,1627,ADA-A2
2022-11-30,PL,ZKRA4411,ZKRA4222,1,0,410,245,474,0.7360,46.560,28.5500,0.0000,684,KRA-A2
2022-11-30,PL,ZSIE3152,ZSIE3222,1,0,120,230,176,0.1791,8.0864,19.3388,0.0000,924,SIE-A2
2022-11-30,PL,ZJOAP222,ZJOA3222,1,0,220,220,500,0.3001,4.3608,0.0000,0.0000,1312,JOA-PF2
2022-11-30,PL,ZLAG3151,ZLAG3222,1,0,125,230,166,0.1367,8.0259,72.5620,0.0000,871,LAG-A1
2022-11-30,PL,ZCHM2151,ZCHM2222,1,0,120,230,205,0.1488,8.2776,-43.6364,0.0000,1076,CHM-A2
2022-11-30,PL,ZZGI1152,ZZGI1222,1,0,120,230,176,0.1682,8.3502,-24.1322,0.0000,924,ZGI-A2
2022-11-30,PL,ZJAN1152,ZJAN1222,1,0,120,230,176,0.1694,8.2534,-32.3967,0.0000,924,JAN-A3
2022-11-30,PL,ZROZ2151,ZROZ2222,1,0,120,230,184,0.1573,8.0925,-60.4959,0.0000,966,ROZ-A2
2022-11-30,PL,ZPOL4411,ZPOL4222,1,0,400,245,550,0.4320,43.104,2.0250,0.0000,794,POL-A3
2022-11-30,PL,ZPOL4153,ZPOL4222,1,0,120,230,176,0.1863,8.7810,-43.6364,0.0000,924,POL-A2
2022-11-30,PL,ZPOL4152,ZPOL4412,1,8,121,410,400,0.0641,4.7843,12.5620,0.0000,2099,POL-A4
2022-11-30,PL,ZMOR1152,ZMOR1222,1,0,120,230,184,0.1488,7.9497,0.0000,0.0000,966,MOR-A2
2022-11-30,PL,ZNAR1151,ZNAR1412,1,0,121,410,400,0.0629,4.9562,16.0331,0.0000,2099,NAR-A2
2022-11-30,PL,ZOST1151,ZOST1222,1,0,120,230,310,0.0738,4.8569,3.6364,0.0000,1627,OST-A3
2022-11-30,PL,ZABR2151,ZABR2222,1,0,120,230,205,0.1379,7.8844,39.6694,0.0000,1076,ABR-A2
2022-11-30,PL,ZRAD2151,ZRAD2222,1,0,120,230,176,0.1803,8.0259,-36.3636,0.0000,924,RAD-A2
2022-11-30,PL,ZGRO3151,ZGRO3222,1,0,120,230,176,0.2009,8.1445,-50.7438,0.0000,924,GRO-A1
2022-11-30,PL,ZJAM3151,ZJAM3222,1,8,120,230,176,0.1706,8.4410,38.6777,0.0000,924,JAM-A1
2022-11-30,PL,ZKLA3151,ZKLA3222,1,0,120,230,205,0.1391,8.0985,-53.2231,0.0000,1076,KLA-A2
2022-11-30,PL,ZKOP3153,ZKOP3222,1,0,120,230,310,0.0726,4.8884,8.2645,0.0000,1627,KOP-A2
2022-11-30,PL,ZLUA3152,ZLUA3222,1,0,120,230,310,0.0726,4.9005,9.9174,0.0000,1627,LUA-A4
2022-11-30,PL,ZSKA3152,ZSKA3222,1,0,120,230,176,0.1972,8.1760,-27.7686,0.0000,924,SKA-A2
2022-11-30,PL,ZWAN3151,ZWAN3222,1,0,120,230,205,0.1875,8.1372,-48.4298,0.0000,1076,WAN-A1
2022-11-30,PL,ZGLN4151,ZGLN4222,1,0,120,230,176,0.1851,8.0961,53.2231,0.0000,924,GLN-A1
2022-11-30,PL,ZKON4152,ZKON4222,1,0,120,230,181,0.1428,7.8698,5.2893,0.0000,950,KON-A2
2022-11-30,PL,ZLSN4151,ZLSN4222,1,0,120,230,184,0.1488,8.0150,-45.9504,0.0000,966,LSN-A2
2022-11-30,PL,ZGRU5151,ZGRU5222,1,0,120,230,183,0.1452,7.9449,72.5620,0.0000,961,GRU-A1
2022-11-30,PL,ZJAS5151,ZJAS5222,1,0,120,230,176,0.1851,8.0586,41.1570,0.0000,924,JAS-A1
2022-11-30,PL,ZOLS5151,ZOLS5222,1,0,120,230,176,0.1936,8.1554,43.4711,0.0000,924,OLS-A2
2022-11-30,PL,ZTEL5151,ZTEL5222,1,0,120,230,176,0.1827,8.0259,38.6777,0.0000,924,TEL-A2
2022-11-30,PL,ZPIA1151,ZPIA1222,1,0,120,230,176,0.1621,8.7943,84.6281,0.0000,924,PIA-A2
2022-11-30,PL,ZBLA3152,ZBLA3222,1,0,120,230,110,0.3461,12.964,-39.3388,0.0000,577,BLA-A1
2022-11-30,PL,ZHAL3151,ZHAL3222,1,0,120,230,176,0.1803,9.0992,-41.1570,0.0000,924,HAL-A2
2022-11-30,PL,ZKAT3152,ZKAT3222,1,0,120,230,176,0.1694,8.1070,48.4298,0.0000,924,KAT-A2
2022-11-30,PL,ZWRZ3152,ZWRZ3222,1,0,120,230,176,0.1355,8.2522,7.2727,0.0000,924,WRZ-A4
2022-11-30,PL,ZPLC4151,ZPLC4222,1,0,120,230,100,0.3243,12.796,-32.2314,0.0000,525,PLC-A1
2022-11-30,PL,ZZUK4151,ZZUK4222,1,0,120,230,176,0.1936,8.0223,-46.9421,0.0000,924,ZUK-A2
2022-11-30,PL,ZRZE2151,ZRZE2412,1,0,110,410,341,0.0641,4.9537,12.3967,0.0000,1790,RZE-A2
2022-11-30,AL,AELBS21,AELBS22,1,0,410,220,300,1.567,84.834,-0.01,0.638,422,
2022-11-30,AL,AELBS21,AELBS22,2,0,410,220,300,1.288,79.699,-0.01,0.776,422,
2022-11-30,AL,AKOMAN2,AKOMAN1,1,0,220,400,300,0.417,23.198,-0.01,0.766,787,
2022-11-30,AL,AFIERZ5,AFIERZ2,1,0,115,230,120,0.236,11.817,-0.01,0.289,602,
2022-11-30,AL,AVDEJS51,AVDEJA2,1,0,121,230,120,0.351,15.607,-.06,2.849,573,
2022-11-30,AL,AVDEJS52,AVDEJA2,2,0,121,230,120,0.351,15.607,-.06,2.849,573,
2022-11-30,AL,ABURRL5,ABURRE2,1,0,121,230,60,0.333,12.496,-0.04,0.948,286,
2022-11-30,AL,ABURRL5,ABURRE2,2,0,121,230,60,0.333,12.496,-0.04,0.948,286,
2022-11-30,AL,ATIRAN5,ATIRAN2,1,0,115,220,120,0.232,10.536,-0.09,4.31,603,
2022-11-30,AL,ATIRAN5,ATIRAN2,2,8,115,220,120,0.232,10.536,-0.09,4.31,603,
2022-11-30,AL,ATIRAN5,ATIRAN2,3,0,115,220,120,0.232,10.536,-0.09,4.31,603,
2022-11-30,AL,ATIRA22,ATIRA21,1,0,230,400,300,0.493,25.604,-0.01,0.638,753,
2022-11-30,AL,ATIRA22,ATIRA21,2,0,230,400,300,0.493,25.604,-0.01,0.638,753,
2022-11-30,AL,AELBS15,AELBS12,1,8,115,220,120,0.634,14.537,-0.06,1.577,602,
2022-11-30,AL,AELBS15,AELBS12,2,0,115,220,120,0.634,14.537,-0.06,1.577,602,
2022-11-30,AL,AELBS15,AELBS12,3,0,115,220,90,0.59,13.531,-0.07,1.694,452,
2022-11-30,AL,ASHARR5,ASHARR2,1,0,130,225,150,0.433,11.18,-0.08,2.309,666,
2022-11-30,AL,AFIER 5,AFIER 2,1,0,115,220,120,0.232,9.4847,-0.1,4.31,603,
2022-11-30,AL,AFIER 5,AFIER 2,2,0,115,220,120,0.232,9.4847,-0.1,4.31,603,
2022-11-30,AL,AFIER 5,AFIER 2,3,8,115,220,120,0.232,9.4847,-0.1,4.31,603,
2022-11-30,AL,ATIRA25,ATIRA22,1,0,115,220,100,0.211,12.466,-.08,4.739,502,
2022-11-30,AL,ATIRA25,ATIRA22,2,0,115,220,100,0.211,12.466,-.08,4.739,502,
2022-11-30,AL,ARRAZB5,ARRAZH2,1,8,115,220,150,0.104,6.273,-.08,0.083,753,
2022-11-30,AL,ARRAZB5,ARRAZH2,2,0,115,220,150,0.104,6.273,-.08,0.083,753,
2022-11-30,AL,AZEMLA5,AZEMLA1,1,0,115,400,150,0.251,10.675,-0.07,3.984,753,
2022-11-30,AL,AZEMLA5,AZEMLA1,2,0,115,400,150,0.251,13.594,-0.07,3.984,753,
2022-11-30,AL,ABISTR5,ABISTR3,1,0,115,154,100,0.8,20.277,-0.04,1.25,502,
2022-11-30,AL,ABABIC5,ABABIC2,1,0,115,220,100,0.528,19.001,-0.05,1.893,502,
2022-11-30,AL,ABABIC5,ABABIC2,2,8,115,220,100,0.528,19.001,-0.05,1.893,502,
