##C 2007.05.01
##C TSO: APG, AUSTRIAN POWER GRID AG
Operational Planning Department: 24/7 D2CF/DACF/IDCF/SN
Mail: operational-planning@apg.at; Phone contact: 00435032053251
Generated by forecast tool SYNAPSE

##C----Knoteninformationen--------------------------------------------------------
         1         2         3         4         5         6         7         8         9        10        11
12345678901234567890123456789012345678901234567890123456789012345678901234567890123456789012345678901234567890
<Knoten> <Knotenname> * * < Spg> <PLast> <QLast> <PEin > <QEin > <PMin > <PMax > <QMin > <QMax > <Sta> <PPrim>
##N 
##ZAT
O6MNGN21 Meiningen    0 2 240.87 64.4458 6.22065 -9.2500 0.00000 0.00000 -117.00 200.000 -200.00 
O6MNGN22 Meiningen    0 0        64.4458 15.7629 -9.2500 0.00000 0.00000 -117.00 15.7629 0.00000 
O6WALG21 Walgauwerk   0 2 240.57 .000000 5.05500 0.00000 0.00000 0.00000 -86.000 200.000 -200.00 
O6WERB21 Werben       0 2 241.81 187.748 .000000 -9.2500 -34.145 0.00000 -183.00 200.000 -200.00 
O6WERB22 Werben       0 0        .000000 .000000 -9.2500 -77.160 0.00000 -183.00 0.00000 -77.160 
O9KIRB21 Kirchbichl   0 0        204.186 .000000 -67.620 -45.354 0.00000 -243.97 0.00000 -45.354 
O9PRUT21 Prutz        0 2 241.06 47.2069 42.6038 -30.400 0.00000 0.00000 -431.00 400.000 -400.00 
O9STRA21 Strass       0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
O9THAU21 Thaur        0 0        40.3628 42.7537 -13.260 0.00000 0.00000 -136.91 42.7537 0.00000 
O9VILL21 Vill         0 2 241.19 76.4248 .000000 -15.760 -13.259 0.00000 -77.640 200.000 -200.00 
O9YVIL21 Y_Vill       0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
O9YVIL22 Y_Vill       0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OABW  51 AbwindenAste 0 0        16.8868 .000000 -80.364 0.00000 0.00000 -176.97 0.00000 0.00000 
OABW  52 AbwindenAste 0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OAIGER51 Aigerding    0 0        23.2974 .000000 -1.9774 0.00000 0.00000 -8.2876 0.00000 0.00000 
OALTEN21 Altenwoerth  0 0        .000000 4.81487 -51.000 0.00000 0.00000 -333.00 4.81487 0.00000 
OALTEN22 Altenwoerth  0 0        .000000 3.25983 -51.000 0.00000 0.00000 -333.00 3.25983 0.00000 
OALTEN23 Altenwoerth  0 0        .000000 2.27636 -51.000 0.00000 0.00000 -333.00 2.27636 0.00000 
OAMSCH51 AmSchuss     0 0        9.31333 .000000 -2.6037 0.00000 0.00000 -10.028 0.00000 0.00000 
OAMSTE51 Amstetten    0 0        85.3818 .000000 -6.2307 0.00000 0.00000 -23.511 0.00000 0.00000 
OAMSTE52 Amstetten    0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OANDAU51 Andau        0 0        .000000 .000000 -16.590 0.00000 0.00000 -247.53 0.00000 0.00000 
OANNAB51 Annaberg     0 0        .000000 .000000 -2.6626 0.00000 0.00000 -25.722 0.00000 0.00000 
OANTHI51 Anthiesenhof 0 0        12.2049 .000000 -2.7863 0.00000 0.00000 -12.409 0.00000 0.00000 
OARTHU51 Arthurwerk   0 0        .000000 .000000 -5.0000 0.00000 0.00000 -40.000 0.00000 0.00000 
OASCHA21 Aschach      0 0        .000000 11.8143 -116.00 0.00000 0.00000 -288.00 11.8143 0.00000 
OASPER51 Aspern       0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OAUEN 51 Auen         0 0        49.0531 .000000 -9.2419 0.00000 0.00000 -45.373 0.00000 0.00000 
OAUEN 52 Auen         0 0        39.2425 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OAUSSE51 Ausserfragan 0 0        .000000 .000000 -213.99 0.00000 235.200 -500.04 0.00000 0.00000 
OAUSSE52 Ausserfragan 0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OBADEN51 Baden        0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OBAUMK51 Baumkirchen  0 0        150.573 .000000 -35.546 0.00000 .781572 -211.58 0.00000 0.00000 
OBAUMK52 Baumkirchen  0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OBAUSS51 BadAussee    0 0        8.33044 .000000 -.04032 0.00000 0.00000 -.23968 0.00000 0.00000 
OBERGE51 Bergern      0 0        .000000 .000000 -33.000 0.00000 0.00000 -63.000 0.00000 0.00000 
OBERGE52 Bergern      0 0        .000000 .000000 -66.000 0.00000 0.00000 -126.00 0.00000 0.00000 
OBISAM11 Bisamberg    0 0        .000000 8.36394 0.00000 0.00000 0.00000 0.00000 8.36394 0.00000 
OBISAM12 Bisamberg    0 0        .000000 42.4256 0.00000 0.00000 0.00000 0.00000 42.4256 0.00000 
OBISAM21 Bisamberg    0 0        .000000 29.5412 0.00000 0.00000 0.00000 0.00000 29.5412 0.00000 
OBISAM22 Bisamberg    0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OBISAM51 Bisamberg    0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OBISAM52 Bisamberg    0 0        18.2494 .000000 -5.3437 0.00000 0.00000 -46.729 0.00000 0.00000 
OBISAM54 Bisamberg    0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OBISAM55 Bisamberg    0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OBISAM56 Bisamberg    0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OBOCKF51 Bockfliess   0 0        .000000 .000000 -4.4027 0.00000 0.00000 -53.565 0.00000 0.00000 
OBRAUN51 Braunau      0 0        .000000 .000000 -22.000 0.00000 0.00000 -48.000 0.00000 0.00000 
OBRAUN52 Braunau      0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OBRUCK51 BruckLeitha  0 0        20.3708 .000000 -7.8153 0.00000 0.00000 -97.488 0.00000 0.00000 
OBRUEC51 Brueckl      0 0        35.7763 .000000 -3.7249 0.00000 0.00000 -15.773 0.00000 0.00000 
OBRUEC52 Brueckl      0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
ODEUTS51 DeutschAlten 0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
ODEUTS52 DeutschAlten 0 0        5.17227 .000000 -4.0796 0.00000 0.00000 -50.578 0.00000 0.00000 
ODONST51 Donaustadt   0 0        .000000 .000000 -404.50 0.00000 0.00000 -434.50 0.00000 0.00000 
ODUERN11 Duernrohr    0 3 414.28 .000000 .000000 0.00000 -16.735 0.00000 0.00000                 
ODUERN12 Duernrohr    0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
ODUERN13 Duernrohr    0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
ODUERN21 Duernrohr    0 0        .000000 87.1787 0.00000 0.00000 0.00000 0.00000 87.1787 0.00000 
ODUERN22 Duernrohr    0 0        .000000 91.5606 0.00000 0.00000 0.00000 0.00000 91.5606 0.00000 
ODUERN51 Duernrohr    0 0        34.5884 .000000 -5.1433 0.00000 0.00000 -28.779 0.00000 0.00000 
ODUERN52 Duernrohr    0 0        .000000 .000000 -11.000 0.00000 0.00000 -37.000 0.00000 0.00000 
OEBENF51 Ebenfurth    0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OEBENF52 Ebenfurth    0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OEBREI51 Ebreichsdorf 0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OEDLIN21 Edling       0 0        .000000 1.68936 -12.000 0.00000 0.00000 -86.000 1.68936 0.00000 
OEFERD51 Eferding     0 0        39.8835 .000000 -1.9556 0.00000 0.00000 -8.2663 0.00000 0.00000 
OEGGEN51 Eggenburg    0 0        23.2734 .000000 -.94570 0.00000 0.00000 -3.8317 0.00000 0.00000 
OEGGLF51 Egglfing     0 0        .000000 .000000 -42.000 0.00000 0.00000 -84.000 0.00000 0.00000 
OEIBES51 Eibesbrunn   0 0        19.4450 .000000 -13.782 0.00000 0.00000 -148.97 0.00000 0.00000 
OEIBES52 Eibesbrunn   0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OEISEN51 Eisenstadt   0 2 113.30 37.3977 .000000 -3.4079 0.00000 0.00000 -15.204 100.000 -100.00 
OENNSI51 EnnsIndustri 0 0        19.0062 .000000 -.07968 0.00000 0.00000 -.32882 0.00000 0.00000 
OENZF 51 Enzesfeld    0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OERING51 Ering        0 0        .000000 .000000 -36.000 0.00000 0.00000 -75.000 0.00000 0.00000 
OERLAU51 Erlauf       0 0        49.1801 .000000 -6.9091 0.00000 0.00000 -27.613 0.00000 0.00000 
OERNST11 Ernsthofen   0 0        .000000 .000000 0.00000 -8.5520 0.00000 0.00000 .000000 -8.5520 
OERNST21 Ernsthofen   0 2 243.63 .000000 103.224 0.00000 0.00000 0.00000 0.00000 300.000 -300.00 
OERNST22 Ernsthofen   0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OERNST51 Ernsthofen   0 0        .000000 19.3332 0.00000 0.00000 0.00000 0.00000 19.3332 0.00000 
OERNST52 Ernsthofen   0 0        .000000 19.3333 0.00000 0.00000 0.00000 0.00000 19.3333 0.00000 
OERNST53 Ernsthofen   0 0        26.5882 19.3332 -11.409 0.00000 0.00000 -41.433 19.3332 0.00000 
OETZER11 Etzersdorf   0 0        .000000 .000000 0.00000 -86.903 0.00000 0.00000 0.00000 -86.903 
OFEIST21 Feistritz    0 0        .000000 7.44377 -20.000 0.00000 0.00000 -88.000 7.44377 0.00000 
OFRANK51 Frankenmarkt 0 0        19.2677 .000000 -2.0354 0.00000 0.00000 -8.7846 0.00000 0.00000 
OFRANZ51 Franzosenhau 0 0        4.10481 .000000 -.47211 0.00000 0.00000 -1.9128 0.00000 0.00000 
OFREIS51 Freistadt    0 0        19.0062 .000000 -7.6067 0.00000 0.00000 -69.125 0.00000 0.00000 
OFRIEN51 Friensdorf   0 0        19.0062 .000000 -3.5884 0.00000 0.00000 -15.343 0.00000 0.00000 
OFRIEN52 Friensdorf   0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OGAENS51 Gaenserndorf 0 0        38.6314 .000000 -7.3696 0.00000 0.00000 -44.139 0.00000 0.00000 
OGAENS52 Gaenserndorf 0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OGAILI51 Gailitz      0 0        9.81063 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OGAILI52 Gailitz      0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OGARST51 Garsten      0 0        .000000 .000000 0.00000 0.00000 0.00000 -34.200 0.00000 0.00000 
OGAWEI51 Gaweinstal   0 0        28.4804 .000000 -17.707 0.00000 0.00000 -259.73 0.00000 0.00000 
OGERAS51 Gerasdorf    0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OGERAS52 Gerasdorf    0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OGERLO11 Gerlos       0 0        .000000 .000000 0.00000 0.00000 0.00000 -135.00 0.00000 0.00000 
OGERST51 Gerstl       0 0        21.6996 .000000 -7.0933 0.00000 0.00000 -26.628 0.00000 0.00000 
OGMUND51 Gmunden      0 0        38.8952 .000000 -3.1928 0.00000 0.00000 -28.517 0.00000 0.00000 
OGREST51 Gresten      0 0        22.9209 .000000 -6.2135 0.00000 0.00000 -28.338 0.00000 0.00000 
OGREST52 Gresten      0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OGREUT21 Greuth       0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OGREUT41 Greuth       0 0        .000000 .000000 0.00000 -.00013 0.00000 0.00000 .000000 -.00013 
OGREUT42 Greuth       0 0        .000000 .000134 0.00000 0.00000 0.00000 0.00000 .000134 0.00000 
OGRFST21 Greifenstein 0 0        .000000 9.07511 -135.00 0.00000 0.00000 -297.00 9.07511 0.00000 
OGRIK 51 Grieskirchen 0 0        28.5569 .000000 -6.2568 0.00000 0.00000 -26.590 0.00000 0.00000 
OGROSS51 Grossraming  0 0        .000000 .000000 -10.000 0.00000 0.00000 -70.000 0.00000 0.00000 
OGUNDE51 Gundertshaus 0 0        5.22266 .000000 -1.6255 0.00000 0.00000 -6.9599 0.00000 0.00000 
OHAEUS21 Haeusling    0 0        .000000 .000000 -150.00 0.00000 360.000 -360.00 0.00000 0.00000 
OHAUSR21 Hausruck     0 0        .000000 .000000 0.00000 -8.8928 0.00000 0.00000 0.00000 -8.8928 
OHAUSR22 Hausruck     0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OHAUSR51 Hausruck     0 0        9.47945 .000000 -3.1413 0.00000 0.00000 -30.366 0.00000 0.00000 
OHAUSR52 Hausruck     0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OHAUSR53 Hausruck     0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OHAUSR59 Hausruck     0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OHESSE21 Hessenberg   0 0        253.876 .000000 -96.145 -48.445 5.11612 -375.21 0.00000 -48.445 
OHOEFL51 Hoeflein     0 0        .000000 .000000 -10.144 0.00000 0.00000 -126.55 0.00000 0.00000 
OHOERS51 Hoersching   0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OHOERS52 Hoersching   0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OHOHEW51 HoheWand     0 0        112.178 .000000 -4.9749 0.00000 0.00000 -14.200 0.00000 0.00000 
OHOLLA51 Hollabrunn   0 0        25.9165 .000000 -2.2488 0.00000 0.00000 -11.568 0.00000 0.00000 
OHOLLA52 Hollabrunn   0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OHORN 51 Horn         0 0        19.8724 .000000 -5.7477 0.00000 0.00000 -18.578 0.00000 0.00000 
OHORN 52 Horn         0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OHULI 51 HuetteSued   0 0        260.800 .000000 -200.10 0.00000 0.00000 -365.40 0.00000 0.00000 
OJOCHE21 Jochenstein  0 0        .000000 .000000 -68.000 -19.896 0.00000 -132.00 .000000 -19.896 
OJOCHE51 Jochenstein  0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OJOCHE59 Jochenstein  0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OKAGRA51 Kagran       0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OKAINA11 Kainachtal   0 2 417.44 346.264 48.6947 -330.40 0.00000 3.01800 -850.41 400.000 -400.00 
OKAISE51 KaiserEbersd 0 0        132.184 .000000 -42.000 0.00000 0.00000 -87.000 0.00000 0.00000 
OKAISE52 KaiserEbersd 0 0        .000000 .000000 -42.000 0.00000 0.00000 -87.000 0.00000 0.00000 
OKAMER51 Kamering     0 0        37.6882 .000000 -10.121 0.00000 0.00000 -60.368 0.00000 0.00000 
OKAMER52 Kamering     0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OKAPRU11 KaprunHaupts 0 0        168.056 .000000 -255.72 -44.744 263.500 -1182.8 .000000 -44.744 
OKATZB51 Katzbach     0 0        7.88910 .000000 -1.1690 0.00000 0.00000 -4.7850 0.00000 0.00000 
OKENDL11 Kendlerstras 0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OKENDL12 Kendlerstras 0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OKENDL51 Kendlerstras 0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OKENDL52 Kendlerstras 0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OKLAGE51 Klagenfurt   0 0        85.2890 .000000 -20.477 0.00000 0.00000 -104.07 0.00000 0.00000 
OKLAGE52 Klagenfurt   0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OKLAUS21 Klaus        0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OKLAUS22 Klaus        0 0        6.72462 .000000 -1.2600 -2.5879 0.00000 -27.490 .000000 -2.5879 
OKLEDE21 Kledering    0 0        30.0000 .217500 0.00000 0.00000 0.00000 0.00000 .217500 0.00000 
OKLEIN51 Kleinmuenche 0 0        9.24269 .000000 -.06225 0.00000 0.00000 -.24983 0.00000 0.00000 
OKLEIN52 Kleinmuenche 0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OKORNE51 Korneuburg   0 0        .000000 .000000 0.00000 0.00000 0.00000 -150.00 0.00000 0.00000 
OKORNE52 Korneuburg   0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OKREMM51 Kremsmuenste 0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OKREMM52 Kremsmuenste 0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OKRONS11 Kronstorf    0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OKROW 51 Kronstorf_We 0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OKWDUR11 KW Duernrohr 0 0        .000000 23.7715 0.00000 0.00000 0.00000 -332.00 23.7715 0.00000 
OLAA  51 LaaThaya     0 0        12.9384 .000000 -17.398 0.00000 0.00000 -208.97 0.00000 0.00000 
OLAAKI51 Laakirchen   0 0        50.0000 .000000 -9.7102 0.00000 0.00000 -63.511 0.00000 0.00000 
OLANDS51 Landskron    0 0        26.6296 .000000 -9.0934 -.00002 0.00000 -37.735 .000000 -.00002 
OLANDS52 Landskron    0 0        .000000 .000018 0.00000 0.00000 0.00000 0.00000 .000018 0.00000 
OLASDO51 Lassendorf   0 0        23.1052 .000000 -15.000 0.00000 5.00000 -68.000 0.00000 0.00000 
OLASSE51 Lassee       0 0        7.96875 .000000 -1.7164 0.00000 0.00000 -6.1422 0.00000 0.00000 
OLENGA51 Lengau       0 0        3.54519 .000000 -.45683 0.00000 0.00000 -1.8877 0.00000 0.00000 
OLENZI51 Lenzing      0 0        95.0000 .000000 -68.786 0.00000 0.00000 -78.500 0.00000 0.00000 
OLEOND51 Leonding     0 0        8.19981 .000000 -.20625 0.00000 0.00000 -.82775 0.00000 0.00000 
OLEOPO51 Leopoldau    0 0        126.613 .000000 0.00000 0.00000 0.00000 -147.00 0.00000 0.00000 
OLEOPO52 Leopoldau    0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OLIENN11 Lienz        0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OLIENN21 Lienz        0 0        .000000 90.4089 0.00000 0.00000 0.00000 0.00000 90.4089 0.00000 
OLIENN22 Lienz        0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OLIENN51 Lienz        0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OLIENN52 Lienz        0 0        26.2173 .000000 -31.117 0.00000 0.00000 -140.62 0.00000 0.00000 
OLIESE51 Lieserhofen  0 0        33.4964 .000000 -1.9005 0.00000 0.00000 -8.6940 0.00000 0.00000 
OLIESE52 Lieserhofen  0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OLIESI51 Liesing      0 0        62.3188 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OLIMBG11 LimbergII    0 0        .000000 75.2354 0.00000 0.00000 480.000 -480.00 75.2354 0.00000 
OLINZC51 LinzCity     0 0        20.2911 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OLINZI51 LinzIndustri 0 0        10.9726 .000000 -.10013 0.00000 0.00000 -.40183 0.00000 0.00000 
OLINZM51 LinzMitte    0 0        27.8022 .000000 -92.245 0.00000 0.00000 -214.32 0.00000 0.00000 
OLINZM52 LinzMitte    0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OLINZN51 LinzNord     0 0        20.2911 .000000 -1.3704 0.00000 0.00000 -5.9086 0.00000 0.00000 
OLINZN52 LinzNord     0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OLINZO51 LinzOst      0 0        33.7980 .000000 -.06225 0.00000 0.00000 -.24983 0.00000 0.00000 
OLINZS51 LinzSued     0 0        10.7899 .000000 -1.8364 0.00000 0.00000 -165.46 0.00000 0.00000 
OLINZZ51 LinzZentrum  0 0        26.6204 .000000 -1.2015 0.00000 0.00000 -4.9920 0.00000 0.00000 
OLINZZ52 LinzZentrum  0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OLOOSD51 Loosdorf     0 0        16.7851 .000000 -7.3613 0.00000 0.00000 -20.053 0.00000 0.00000 
OLOSEN51 Losenstein   0 0        .000000 .000000 -8.0000 0.00000 0.00000 -40.000 0.00000 0.00000 
OMALTA21 MaltaHauptst 0 0        .000000 32.0394 0.00000 0.00000 145.000 -547.50 32.0394 0.00000 
OMALTA22 MaltaHauptst 0 2 236.79 .000000 .000000 0.00000 -54.185 145.000 -182.50 500.000 -500.00 
OMALTA51 MaltaHauptst 0 0        .000000 .000000 0.00000 0.00000 116.000 -120.00 0.00000 0.00000 
OMALTA52 MaltaHauptst 0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OMARCH51 Marchtrenk   0 0        15.9599 .000000 -26.618 0.00000 0.00000 -69.105 0.00000 0.00000 
OMATTE51 Mattersburg  0 0        18.6101 29.0000 -4.9754 0.00000 0.00000 -57.136 29.0000 0.00000 
OMATTI51 Mattighofen  0 0        25.0872 .000000 -3.8286 0.00000 0.00000 -33.137 0.00000 0.00000 
OMAU  51 MaltaUnterst 0 0        .000000 .000000 0.00000 0.00000 0.00000 -42.900 0.00000 0.00000 
OMAUTH51 Mauthausen   0 0        19.0062 .000000 -.29399 0.00000 0.00000 -4.1785 0.00000 0.00000 
OMAYRH21 Mayrhofen    0 2 242.13 .000000 22.5780 0.00000 0.00000 0.00000 0.00000 300.000 -300.00 
OMAYRH22 Mayrhofen    0 0        .000000 .000000 -226.00 -9.1291 0.00000 -367.50 0.00000 -9.1291 
OMELLA11 Mellach      0 0        .000000 .000000 0.00000 -.35849 0.00000 -410.00 0.00000 -.35849 
OMOOSB51 Moosbrunn    0 0        12.4388 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OMUEHL51 Muehlrading  0 0        .000000 .000000 -4.0000 0.00000 0.00000 -25.600 0.00000 0.00000 
ONEUSI21 NeusiedlSee  0 0        .000000 42.8316 0.00000 -43.368 0.00000 0.00000 42.8316 -43.368 
ONEUSI51 NeusiedlSee  0 0        34.8323 28.9996 -11.841 0.00000 0.00000 -138.44 28.9996 0.00000 
ONEUSI52 NeusiedlSee  0 0        .000000 29.0003 -8.0918 0.00000 0.00000 -120.73 29.0003 0.00000 
OOBERD51 Oberdrauburg 0 0        8.64938 .000000 -2.6540 0.00000 0.00000 -15.418 0.00000 0.00000 
OOBERS11 Obersielach  0 0        .000000 .000000 0.00000 -17.837 0.00000 0.00000 .000000 -17.837 
OOBERS12 Obersielach  0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OOBERS21 Obersielach  0 0        .000000 239.392 0.00000 0.00000 0.00000 0.00000 239.392 0.00000 
OOBERS51 Obersielach  0 0        15.4535 .000000 -2.4050 0.00000 0.00000 -11.208 0.00000 0.00000 
OOBERS52 Obersielach  0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OOHLSD51 Ohlsdorf     0 0        .000000 .000000 -.23514 0.00000 0.00000 -1.1254 0.00000 0.00000 
OOSTST11 Oststeiermar 0 0        171.914 .000000 -141.63 -11.065 3.03269 -407.32 0.00000 -11.065 
OOTH  51 Ottensheim   0 0        .000000 .000000 -91.000 0.00000 0.00000 -180.00 0.00000 0.00000 
OOTH  52 Ottensheim   0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OOTTEN51 Ottenstein   0 0        14.4940 .000000 -.70310 0.00000 0.00000 -57.285 0.00000 0.00000 
OOTTEN52 Ottenstein   0 0        .000000 .000000 0.00000 0.00000 18.4000 0.00000 0.00000 0.00000 
OPARTE51 Partenstein  0 0        12.7621 .000000 -2.6459 0.00000 0.00000 -48.018 0.00000 0.00000 
OPASSA51 Passau       0 0        .000000 .000000 -22.000 0.00000 0.00000 -44.400 0.00000 0.00000 
OPEIGA51 Peigarten    0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OPERNH51 Pernhofen    0 0        70.0000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OPERNH52 Pernhofen    0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OPETER11 StPeter      0 0        .000000 6.66982 0.00000 0.00000 0.00000 0.00000 6.66982 0.00000 
OPETER21 StPeter      0 2 237.75 .000000 89.4652 0.00000 0.00000 0.00000 0.00000 350.000 -350.00 
OPETER22 StPeter      0 0        .000000 29.0479 0.00000 0.00000 0.00000 0.00000 29.0479 0.00000 
OPETER23 StPeter      0 0        .000000 29.0482 0.00000 0.00000 0.00000 0.00000 29.0482 0.00000 
OPETER51 StPeter      0 0        15.8761 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OPETER52 StPeter      0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OPETRO51 Petronell    0 0        6.72564 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OPETRO52 Petronell    0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OPFAND51 Pfandl       0 0        11.3838 .000000 -.16984 0.00000 0.00000 -.82855 0.00000 0.00000 
OPICHL51 Pichling     0 0        .000000 7.91736 -.31950 0.00000 0.00000 -1.2822 7.91736 0.00000 
OPICHL52 Pichling     0 0        .000000 7.91737 0.00000 0.00000 0.00000 0.00000 7.91737 0.00000 
OPOCKI51 Pocking      0 0        64.0817 .000000 -30.000 0.00000 0.00000 -120.40 0.00000 0.00000 
OPODO 51 Pottendorf   0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OPOTT 51 Pottenstein  0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OPOTT 52 Pottenstein  0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OPOTTE11 Pottenbrunn  0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OPOTTE51 Pottenbrunn  0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OPOTTE52 Pottenbrunn  0 0        59.9066 .000000 -13.731 0.00000 0.00000 -50.437 0.00000 0.00000 
OPOTTE59 Pottenbrunn  0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OPROTT51 Prottes      0 0        .000000 .000000 -3.5871 0.00000 0.00000 -43.641 0.00000 0.00000 
OPUCHB51 Puchberg     0 0        21.4963 .000000 -1.4921 0.00000 0.00000 -6.5060 0.00000 0.00000 
OPUCHB52 Puchberg     0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OPYHRN21 Phyrn        0 0        3.95566 .000000 -.54000 -5.9272 0.00000 -3.2100 0.00000 -5.9272 
ORAAB 51 Raab         0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
ORADEN51 Radenthein   0 0        17.1134 .000000 -.92120 0.00000 0.00000 -6.9090 0.00000 0.00000 
ORADEN52 Radenthein   0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
ORANNA51 Ranna        0 0        15.9782 .000000 -2.1127 0.00000 16.5000 -30.714 0.00000 0.00000 
ORANNA52 Ranna        0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
ORANSH51 Ranshofen    0 0        33.5800 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OREGAU51 Regau        0 0        9.27103 .000000 -.40727 0.00000 0.00000 -2.2042 0.00000 0.00000 
OREISS21 KW Reisseck2 0 0        .000000 2.26457 0.00000 0.00000 430.000 -430.00 2.26457 0.00000 
OREISS51 ReisseckKreu 0 0        .000000 .000000 -1.0000 0.00000 20.4000 -142.40 0.00000 0.00000 
OREISS52 ReisseckKreu 0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
ORIED 51 Ried         0 0        38.9946 .000000 -5.9393 0.00000 0.00000 -24.821 0.00000 0.00000 
ORIED 52 Ried         0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
ORIEDB51 Riedersbach  0 0        8.98872 .000000 -1.1619 0.00000 0.00000 -4.8445 0.00000 0.00000 
OROHRB51 Rohrbach     0 0        28.0508 .000000 -4.0517 0.00000 0.00000 -19.953 0.00000 0.00000 
OROSEG21 Rosegg       0 0        .000000 23.2000 -20.000 0.00000 0.00000 -80.600 23.2000 0.00000 
OROSEN51 Rosenau      0 0        .000000 .000000 0.00000 0.00000 0.00000 -33.000 0.00000 0.00000 
OROSSB51 Rossbach     0 0        17.2118 .000000 -3.4679 0.00000 0.00000 -16.230 0.00000 0.00000 
OROSSH21 Rosshag      0 0        .000000 .000000 0.00000 0.00000 130.000 -115.00 0.00000 0.00000 
OROSSH22 Rosshag      0 0        .000000 .000000 0.00000 0.00000 130.000 -115.00 0.00000 0.00000 
OSALZA21 Salzach      0 0        266.482 .000000 -34.274 -53.991 0.00000 -249.23 0.00000 -53.991 
OSALZB21 Salzburg     0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OSARA 11 Sarasdorf    0 0        .000000 38.2606 0.00000 0.00000 0.00000 0.00000 38.2606 0.00000 
OSARA 12 Sarasdorf    0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OSARA 51 Sarasdorf    0 0        .000000 .000000 -5.6135 0.00000 0.00000 -69.594 0.00000 0.00000 
OSARA 52 Sarasdorf    0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OSATTL21 Sattledt     0 0        6.32906 .000000 0.00000 -2.3937 0.00000 0.00000 0.00000 -2.3937 
OSCHAE21 Schaerding   0 0        .000000 .000000 -22.000 0.00000 0.00000 -96.000 0.00000 0.00000 
OSCHAE22 Schaerding   0 0        .000000 3.36677 -22.000 0.00000 0.00000 -96.000 3.36677 0.00000 
OSCHAR51 Scharndorf   0 0        .000000 .000000 -14.124 0.00000 0.00000 -175.10 0.00000 0.00000 
OSCHME51 Schmelz      0 0        130.159 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OSCHOE51 Schoenkirche 0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OSCHWA11 Schwarzenbac 0 0        .000000 43.2516 0.00000 0.00000 0.00000 0.00000 43.2516 0.00000 
OSCHWZ51 Schwarzach   0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OSIMME11 Simmering    0 0        .000000 .000000 -471.00 0.00000 0.00000 -894.00 0.00000 0.00000 
OSIMME12 Simmering    0 0        .000000 .000000 -259.00 0.00000 0.00000 -274.00 0.00000 0.00000 
OSIMME51 Simmering    0 0        .000000 .000000 0.00000 0.00000 0.00000 -85.000 0.00000 0.00000 
OSIMME52 Simmering    0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OSIMME53 Simmering    0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OSIMME55 Simmering    0 0        .000000 .000000 -25.000 0.00000 0.00000 -101.50 0.00000 0.00000 
OSPANN51 Spannberg    0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OSPANN52 Spannberg    0 0        .000000 .000000 -9.9888 0.00000 0.00000 -121.52 0.00000 0.00000 
OSPITT51 Spittal      0 0        12.9409 .000000 -1.6599 0.00000 0.00000 -6.8583 0.00000 0.00000 
OSTADL51 Stadlau      0 0        126.613 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OSTADL52 Stadlau      0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OSTAND51 StAndrae     0 0        12.8150 .000000 -.29520 0.00000 0.00000 -7.8228 0.00000 0.00000 
OSTAND52 StAndrae     0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OSTANI51 Staning      0 0        .000000 .000000 -9.0000 0.00000 0.00000 -45.000 0.00000 0.00000 
OSTEEG51 Steeg        0 0        13.5458 .000000 -.46683 0.00000 0.00000 -2.5708 0.00000 0.00000 
OSTEIK51 Steinkogl    0 0        29.9501 .000000 -1.1205 0.00000 0.00000 -9.6214 0.00000 0.00000 
OSTEIN51 Steinfeld    0 0        11.2601 .000000 -3.0927 0.00000 0.00000 -18.449 0.00000 0.00000 
OSTEYF51 SteyrFischhu 0 0        53.4299 .000000 -5.9165 0.00000 0.00000 -28.776 0.00000 0.00000 
OSTEYM51 Steyrermuehl 0 0        9.00000 .000000 -1.2717 0.00000 0.00000 -50.572 0.00000 0.00000 
OSTEYM52 Steyrermuehl 0 0        .000000 .000000 -7.0000 0.00000 0.00000 -18.000 0.00000 0.00000 
OSTEYM53 Steyrermuehl 0 0        53.0000 .000000 0.00000 0.00000 57.0000 0.00000 0.00000 0.00000 
OSTEYN51 SteyrNord    0 0        68.3547 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OSTLEO51 StLeonhard   0 0        8.79017 .000000 -.81400 0.00000 0.00000 -9.4148 0.00000 0.00000 
OSTMAR51 StMartin     0 0        18.2562 .000000 -4.8690 0.00000 0.00000 -53.248 0.00000 0.00000 
OSTOCK51 Stockerau    0 0        18.2283 .000000 -2.6937 0.00000 0.00000 -14.632 0.00000 0.00000 
OSTOCK52 Stockerau    0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OSTPAN51 StPantaleon  0 0        .000000 .000000 -11.308 0.00000 0.00000 -46.613 0.00000 0.00000 
OSTRAT51 Stratzdorf   0 0        65.6745 .000000 -3.2542 0.00000 0.00000 -380.28 0.00000 0.00000 
OSTRAT52 Stratzdorf   0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OSTROB51 Strobl       0 0        8.75671 .000000 -2.3296 0.00000 0.00000 -22.119 0.00000 0.00000 
OSTVEI51 StVeit       0 0        63.5881 .000000 -7.9812 0.00000 0.00000 -35.580 0.00000 0.00000 
OSTVEI52 StVeit       0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OSUEDB11 Suedburgenla 0 0        .000000 68.8678 0.00000 0.00000 0.00000 0.00000 68.8678 0.00000 
OSUEDB51 Suedburgenla 0 0        46.0470 .000000 -7.0120 0.00000 0.00000 -43.181 0.00000 0.00000 
OSWA  51 Schwabeck    0 0        .000000 .000000 -18.000 0.00000 0.00000 -79.600 0.00000 0.00000 
OSWA  52 Schwabeck    0 0        .000000 .000000 -26.666 0.00000 31.8274 -67.009 0.00000 0.00000 
OTAUER11 Tauern       0 0        .000000 .000000 0.00000 -17.780 0.00000 0.00000 .000000 -17.780 
OTAUER12 Tauern       0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OTAUER21 Tauern       0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OTAUER22 Tauern       0 0        .000000 218.566 0.00000 0.00000 0.00000 0.00000 218.566 0.00000 
OTERNB51 Ternberg     0 0        .000000 .000000 0.00000 0.00000 0.00000 -40.000 0.00000 0.00000 
OTERNI21 Ternitz      0 0        .000000 .000000 0.00000 -1.4945 0.00000 0.00000 0.00000 -1.4945 
OTERNI22 Ternitz      0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OTERNI51 Ternitz      0 0        65.4349 .000000 -4.9269 0.00000 0.00000 -20.220 0.00000 0.00000 
OTERNI52 Ternitz      0 0        41.9415 .000000 -3.6592 0.00000 0.00000 -10.268 0.00000 0.00000 
OTHEIS11 Theiss       0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OTHEIS51 Theiss       0 0        .000000 .000000 0.00000 0.00000 0.00000 -140.00 0.00000 0.00000 
OTHEIS52 Theiss       0 0        .000000 .000000 0.00000 0.00000 0.00000 -255.00 0.00000 0.00000 
OTHEIS59 Theiss       0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OTILLY51 Tillysburg   0 0        14.3041 .000000 -.54270 0.00000 0.00000 -2.2353 0.00000 0.00000 
OTIMEL51 Timelkam     0 0        33.8533 .000000 -398.21 0.00000 0.00000 -436.03 0.00000 0.00000 
OTIMEL52 Timelkam     0 0        60.0000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OTRAIS51 Traisen      0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OTRAIS52 Traisen      0 0        39.9772 .000000 -4.5283 0.00000 0.00000 -17.639 0.00000 0.00000 
OTRAUN51 Traunfall    0 0        18.7531 .000000 -3.4583 0.00000 0.00000 -27.513 0.00000 0.00000 
OTRAUN52 Traunfall    0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OTRAUP51 TraunPucking 0 0        42.2341 .000000 -13.380 0.00000 0.00000 -51.881 0.00000 0.00000 
OTRKI 51 Traiskirchen 0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OTULLN51 TullnWest    0 0        50.7481 .000000 -2.8914 0.00000 0.00000 -8.7631 0.00000 0.00000 
OUNTER51 Unterach     0 0        13.9491 .000000 -.83585 0.00000 0.00000 -4.1211 0.00000 0.00000 
OUNTER52 Unterach     0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OUSIEB51 Untersiebenb 0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OUSIEB52 Untersiebenb 0 0        .000000 .000000 -12.914 0.00000 0.00000 -157.12 0.00000 0.00000 
OVILLA21 Villach      0 0        .000000 34.0190 0.00000 -.00205 0.00000 0.00000 34.0190 -.00205 
OVILLA22 Villach      0 0        .000000 .000000 0.00000 -.00027 0.00000 0.00000 .000000 -.00027 
OVILLA51 Villach      0 0        .000000 .000000 0.00000 -.00007 0.00000 0.00000 .000000 -.00007 
OVILLA52 Villach      0 0        .000000 .000053 0.00000 0.00000 0.00000 0.00000 .000053 0.00000 
OVOEKL51 Voecklabruck 0 0        19.4476 .000000 -1.8453 0.00000 0.00000 -8.9305 0.00000 0.00000 
OVORCH51 Vorchdorf    0 0        31.6453 .000000 -8.7572 0.00000 0.00000 -42.698 0.00000 0.00000 
OWAGEN51 Wagenham     0 0        8.36872 .000000 -1.5304 0.00000 0.00000 -7.4632 0.00000 0.00000 
OWAIDH51 WaidhofenTha 0 0        47.3905 .000000 -9.2425 0.00000 0.00000 -41.923 0.00000 0.00000 
OWALLS21 Wallsee      0 0        .000000 .812260 -100.00 0.00000 0.00000 -213.00 .812260 0.00000 
OWASEB51 Wasenbruck   0 0        48.7915 .000000 -9.4087 0.00000 0.00000 -32.350 0.00000 0.00000 
OWASEB52 Wasenbruck   0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OWATTS51 Wattstrasse  0 0        26.3695 .000000 -.18303 0.00000 0.00000 -.90697 0.00000 0.00000 
OWEGSC51 Wegscheid    0 0        16.8498 .000000 -.03750 0.00000 0.00000 -.15050 0.00000 0.00000 
OWEGSC52 Wegscheid    0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OWEISS21 Weissenbach  0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OWEISS22 Weissenbach  0 0        94.8709 .000000 -44.264 -55.033 .867904 -243.53 0.00000 -55.033 
OWELS 51 Wels         0 0        41.9830 .000000 -1.8002 0.00000 0.00000 -57.640 0.00000 0.00000 
OWESS 51 WienEssling  0 0        .000000 .000000 -6.8800 0.00000 0.00000 -49.750 0.00000 0.00000 
OWESTT11 Westtirol    0 2 415.93 .000000 .000000 0.00000 -35.302 0.00000 0.00000 300.000 -300.00 
OWESTT12 Westtirol    0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OWESTT21 Westtirol    0 0        67.0335 83.4706 -16.160 0.00000 0.00000 -73.340 83.4706 0.00000 
OWESTT22 Westtirol    0 0        67.0335 83.4706 -16.160 0.00000 0.00000 -73.340 83.4706 0.00000 
OWIEN 11 WienSuedOst  0 2 413.88 .000000 .000000 0.00000 -8.2595 0.00000 0.00000 200.000 -200.00 
OWIEN 12 WienSuedOst  0 0        .000000 .000000 0.00000 -8.2596 0.00000 0.00000 .000000 -8.2596 
OWIEN 21 WienSuedOst  0 0        .000000 235.965 0.00000 0.00000 0.00000 0.00000 235.965 0.00000 
OWIEN 22 WienSuedOst  0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OWIEN 51 WienSuedOst  0 0        43.5044 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OWIEN 52 WienSuedOst  0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OWIEN 53 WienSuedOst  0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OWIENA51 WienA        0 0        200.127 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OWIENB51 WienB        0 0        158.938 .000000 -.60000 0.00000 0.00000 -3.0000 0.00000 0.00000 
OWIENO51 WienO        0 0        229.411 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OWINO 11 WienNord     0 0        .000000 121.161 0.00000 0.00000 0.00000 0.00000 121.161 0.00000 
OWINO 12 WienNord     0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OWINO 51 WienNord     0 0        .000000 .000000 -6.7000 0.00000 0.00000 -21.800 0.00000 0.00000 
OWINO 52 WienNord     0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OWINO 53 WienNord     0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OWISU 11 WienSued     0 0        .000000 269.310 0.00000 -75.057 0.00000 0.00000 269.310 -75.057 
OWISU 12 WienSued     0 0        .000000 .000000 0.00000 -75.057 0.00000 0.00000 0.00000 -75.057 
OWISU 51 WienSued     0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OWISU 52 WienSued     0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OWISU 53 WienSued     0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OWIWE 51 WienWest     0 0        108.772 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OWIWE 52 WienWest     0 0        11.0000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OWNDF 51 Wiener_Neudo 0 0        155.655 .000000 -10.200 0.00000 0.00000 -31.700 0.00000 0.00000 
OWNST 51 Wiener_Neust 0 0        31.3589 .000000 -14.416 0.00000 0.00000 -138.43 0.00000 0.00000 
OWNST 52 Wiener_Neust 0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OWNSTF51 Wiener_Neust 0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OWOELL51 Woellersdorf 0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OWOLFS51 Wolfsberg    0 0        12.3084 .000000 -2.6231 0.00000 0.00000 -14.272 0.00000 0.00000 
OWOLFS52 Wolfsberg    0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OYAMST51 Y_Ybbsfeld_A 0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OYAMST52 Y_Ybbsfeld_A 0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OYBBSF21 Ybbsfeld     0 0        .000000 .000000 0.00000 -16.485 0.00000 0.00000 .000000 -16.485 
OYBBSF51 Ybbsfeld     0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OYBBSF52 Ybbsfeld     0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OYLASS51 Y_Lassee     0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OYLASS52 Y_Lassee     0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OYLOOS51 Y_Loosdorf   0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OYLOOS52 Y_Loosdorf   0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OYMAUT51 Y_Mauth      0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OYMELL11 Y_Mellach    0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OYMELL12 Y_Mellach    0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OYOBER51 Y_Oberdraubu 0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OYPBEU21 YbbsPersenbe 0 0        .000000 3.59195 -34.000 0.00000 0.00000 -238.80 3.59195 0.00000 
OYPBEU22 YbbsPersenbe 0 0        .000000 .660369 -34.000 0.00000 0.00000 -238.80 .660369 0.00000 
OYPBEU23 YbbsPersenbe 0 0        .000000 .317931 -34.000 0.00000 0.00000 -238.80 .317931 0.00000 
OYREIS51 Y_ReisseckKr 0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OYSALZ21 Y_Salzach    0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OYSALZ22 Y_Salzach    0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OYSCHA51 Y_Scharndorf 0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OYSCHA52 Y_Scharndorf 0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OYSTRO51 Y_Strobl     0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OZAYA 11 Zaya         0 0        41.2726 62.4756 0.00000 0.00000 0.00000 0.00000 62.4756 0.00000 
OZAYA 12 Zaya         0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OZAYA 21 Zaya         0 0        .280143 95.0592 0.00000 0.00000 0.00000 0.00000 95.0592 0.00000 
OZAYA 22 Zaya         0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OZAYA 51 Zaya         0 0        22.2650 .000000 -.01560 0.00000 0.00000 -.49400 0.00000 0.00000 
OZAYA 52 Zaya         0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OZAYA 58 Zaya         0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OZAYA 59 Zaya         0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OZELL 11 ZellZiller   0 0        .000000 .000000 0.00000 -35.383 0.00000 0.00000 .000000 -35.383 
OZELL 21 ZellZiller   0 0        22.7896 107.775 -12.120 0.00000 0.00000 -159.62 107.775 0.00000 
OZELL 22 ZellZiller   0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OZELL 23 ZellZiller   0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OZELTW21 Zeltweg      0 0        .000000 .000000 0.00000 -21.249 0.00000 0.00000 .000000 -21.249 
OZELTW51 Zeltweg      0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OZELTW52 Zeltweg      0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
OZURND11 Zurndorf     0 2 415.10 .000000 45.8730 0.00000 0.00000 0.00000 0.00000 100.000 -100.00 
OZURND51 Zurndorf     0 0        .000000 .000000 -11.966 0.00000 0.00000 -178.78 0.00000 0.00000 
OZURND52 Zurndorf     0 0        .000000 .000000 -24.245 0.00000 0.00000 -361.73 0.00000 0.00000 
OZWETT51 Zwettl       0 0        34.7355 .000000 -15.818 0.00000 0.00000 -48.351 0.00000 0.00000 
OZWETT52 Zwettl       0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
##ZXX
XDU_SL11              0 0        .000000 72.5000 -527.94 0.00000 -527.94 -527.94 72.5000 0.00000 
XDU_SL12              0 0        .000000 72.5000 -527.94 0.00000 -527.94 -527.94 72.5000 0.00000 
XGR_TA41              0 0        60.2848 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
XKA_MA11              0 0        185.171 7.92273 0.00000 0.00000 0.00000 0.00000 7.92273 0.00000 
XKA_MA12              0 0        185.171 7.92273 0.00000 0.00000 0.00000 0.00000 7.92273 0.00000 
XLI_SO21              0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
XMN_BR21              0 0        .000000 45.4221 -355.28 0.00000 -355.28 -355.28 45.4221 0.00000 
XMN_RU21              0 0        102.837 .000000 0.00000 -12.148 0.00000 0.00000 .000000 -12.148 
XMN_RU22              0 0        107.710 .000000 0.00000 -11.305 0.00000 0.00000 .000000 -11.305 
XNE_GY21              0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
XOB_PO21              0 0        109.353 .000000 0.00000 -54.182 0.00000 0.00000 .000000 -54.182 
XPE_AH21              0 0        .000000 34.2374 -240.96 0.00000 -240.96 -240.96 34.2374 0.00000 
XPE_PI21              0 0        .000000 69.4925 -262.39 0.00000 -262.39 -262.39 69.4925 0.00000 
XPE_PT21              0 0        .000000 33.4596 -368.07 0.00000 -368.07 -368.07 33.4596 0.00000 
XPE_SI21              0 0        .000000 33.7828 -240.06 0.00000 -240.06 -240.06 33.7828 0.00000 
XWA_BR21              0 0        .000000 37.1086 -135.45 0.00000 -135.45 -135.45 37.1086 0.00000 
XWE_BR12              0 0        70.4692 38.9781 0.00000 0.00000 0.00000 0.00000 38.9781 0.00000 
XWE_BR21              0 0        109.103 .000000 0.00000 -2.6728 0.00000 0.00000 .000000 -2.6728 
XWE_LE11              0 0        12.2269 20.5597 0.00000 0.00000 0.00000 0.00000 20.5597 0.00000 
XWE_PR11              0 0        .000000 79.4032 -83.646 -50.195 -83.646 -83.646 79.4032 -50.195 
XWE_PR12              0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
XWE_SI2A              0 0        .000000 .000000 -52.673 -18.212 -52.673 -52.673 .000000 -18.212 
XWE_SI2B              0 0        .000000 .000000 -52.673 -18.212 -52.673 -52.673 .000000 -18.212 
XWE_SI2C              0 0        .000000 .000000 -48.560 -16.507 -48.560 -48.560 .000000 -16.507 
XWE_VO21              0 0        56.1067 .000000 0.00000 -12.419 0.00000 0.00000 .000000 -12.419 
XWE_WB21              0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
XWE_WB22              0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
XWI_GY21              0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
XYV_SI21              0 0        .000000 14.0853 -61.304 -10.893 -61.304 -61.304 14.0853 -10.893 
XYV_SI22              0 0        .000000 14.0853 -61.304 -10.893 -61.304 -61.304 14.0853 -10.893 
XZA_SO21              0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
XZA_SO22              0 0        .000000 .000000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000 
XZU_GY11              0 0        34.1376 27.1910 0.00000 0.00000 0.00000 0.00000 27.1910 0.00000 
XZU_SZ11              0 0        94.5260 .000000 0.00000 -19.982 0.00000 0.00000 .000000 -19.982 
##C-----Leitungen-------------------------------------------
         1         2         3         4         5         6
123456789012345678901234567890123456789012345678901234567890
<  Kn1 > <  Kn2 > O E R(Ohm) X(Ohm) B (miuS) Itherm  
##L 
O6MNGN21 O6MNGN22 1 2 .00000 .00000 0.000000   2400 MNCPL1      
O6MNGN21 O6WERB22 1 0 .37000 5.6400 64.90530   2400 406C        
O6WALG21 O6WERB21 1 0 .88000 10.910 125.3495   2040 405B        
O6WERB21 O6WERB22 1 2 .00000 .00000 0.000000   2500 WERBCPL1    
O9KIRB21 O9STRA21 1 0 .67000 7.5000 98.64600   1200 279         
O9KIRB21 O9STRA21 2 0 .67000 7.5000 98.64600   1200 280         
O9PRUT21 OWESTT21 1 0 1.5500 8.4000 103.0442   1200 277         
O9PRUT21 OWESTT22 2 0 1.5500 8.4000 103.1070   1200 278         
O9STRA21 O9THAU21 1 0 2.8500 13.700 90.16370   1094 273B        
O9STRA21 O9THAU21 2 0 2.8500 13.700 90.16370   1094 274B        
O9STRA21 OZELL 21 1 0 1.5100 7.5400 62.46000   1674 273A        
O9STRA21 OZELL 22 2 0 1.5100 7.5400 67.17000   1674 274A        
O9THAU21 O9YVIL21 1 0 .70000 3.4700 24.14000   1572 273C-THA    
O9THAU21 O9YVIL22 2 0 .70000 3.4700 24.14000   1572 274C-THA    
O9VILL21 O9YVIL21 1 0 .50000 5.0000 0.000000   1572 273C-VIL    
O9VILL21 O9YVIL22 2 0 .50000 5.0000 0.000000   1572 274C-VIL    
OABW  51 OABW  52 1 2 .00000 .00000 0.000000   2400 ABW 5CPL1   
OABW  51 OENNSI51 1 0 .64000 2.6000 166.3159    600 154-7       
OABW  51 OERNST51 1 0 .42300 4.9640 71.78000   2176 152-0       
OABW  51 OPICHL51 1 0 .16500 1.7920 27.88000   2080 152-11      
OABW  51 OPICHL51 2 0 .16500 1.7920 27.88000   2080 152-12      
OABW  51 OWEGSC51 1 0 .32500 4.0070 53.68400   2176 152-9       
OABW  52 OMAUTH51 1 0 1.0400 3.8600 27.49521    600 154-8       
OAIGER51 OANTHI51 1 0 2.1780 5.2800 37.73000    515 188-3A      
OAIGER51 OPASSA51 1 0 3.6500 12.600 83.59700    480 188-1       
OALTEN21 ODUERN21 1 0 .44000 2.3000 16.33628    354 215A        
OALTEN22 ODUERN21 2 0 .44000 2.3000 16.33628    354 215B        
OALTEN23 ODUERN21 3 0 .44000 2.3000 16.33628    354 215C        
OAMSCH51 OBERGE51 1 0 1.2900 3.7200 22.68200    500 168-7       
OAMSCH51 OZWETT51 1 0 2.1700 14.550 116.5530    500 166-0-9     
OAMSTE51 OAMSTE52 1 2 .00000 .00000 0.000000   2400 AMCPL1      
OAMSTE51 OERNST53 1 0 2.8460 8.9300 144.4000    600 154-0       
OAMSTE51 OGERST51 1 0 2.1790 8.7210 86.90000    535 164-4-7     
OAMSTE51 OGREST51 1 0 2.1680 10.900 87.59000    574 164-3       
OAMSTE52 OYAMST51 1 0 1.9380 6.0800 37.32000    605 168-4-AMST  
OAMSTE52 OYAMST52 2 0 1.9400 6.1000 37.47000    605 168-5-AMST  
OANDAU51 OZURND51 1 0 .48700 2.0060 1291.980    960 140-3       
OANDAU51 OZURND51 2 0 .48700 2.0060 1291.980    960 140-4       
OANNAB51 OARTHU51 1 0 4.5440 12.190 122.4278    600 162-5C      
OANNAB51 OUNTER51 1 0 5.2467 14.105 128.8995    560 162-5D      
OANTHI51 OEGGLF51 1 0 .83000 3.7000 23.97000    535 188-3B      
OARTHU51 OSCHWZ51 1 0 1.5940 4.4700 18.91238    575 162-4       
OARTHU51 OSTROB51 1 0 8.7140 21.470 15.40951    550 162-6C      
OASCHA21 OHAUSR21 1 8 3.4780 19.630 169.8973   1002 203B        
OASCHA21 OPETER21 1 0 4.2700 28.500 296.2836   1002 203A        
OASPER51 OSTADL51 1 0 .13400 .36700 409.0000    455 143-1       
OASPER51 OSTADL51 2 0 .13400 .36700 409.0000    455 143-2       
OASPER51 OWESS 51 1 0 .12900 .29600 174.0000    455 143-3       
OASPER51 OWESS 51 2 0 .12900 .29600 174.0000    455 143-4       
OAUEN 51 OAUEN 52 1 2 .00000 .00000 0.000000   2400 AUEN5CPL1   
OAUEN 51 OLANDS51 2 0 1.3400 2.4800 26.08580    385 113-2-4A    
OAUEN 51 OVILLA51 2 0 .82000 3.1600 31.22000    640 113-1B-3A   
OAUEN 52 OLANDS51 1 0 1.1600 2.1800 30.41060    385 113-1A      
OAUEN 52 OVILLA51 1 0 .47000 1.9500 16.94950    640 113-4B      
OAUSSE51 OAUSSE52 1 2 .00000 .00000 0.000000   2400 AUS5CPL1    
OAUSSE51 OOBERD51 1 0 3.4780 12.120 82.88100    652 113-9       
OAUSSE51 OOBERD51 2 0 3.4800 12.087 83.12300    685 113-0B      
OAUSSE52 OMALTA51 1 0 1.1440 5.6690 74.29200   1280 115-3B      
OAUSSE52 OMALTA51 2 0 1.1440 5.6690 74.19200   1280 115-4C      
OBADEN51 OENZF 51 1 0 1.7050 4.8620 170.0000    455 108-3       
OBADEN51 OTRKI 51 1 0 .15740 .39350 210.0000    520 108-0       
OBADEN51 OTRKI 51 2 0 .35780 .94300 130.0000    455 108-9       
OBAUMK51 OBAUMK52 1 2 .00000 .00000 0.000000   2400 BAUMK5CPL1  
OBAUMK51 OZELTW51 1 0 .20300 1.4830 .0130000   1060 121-0       
OBAUMK51 OZELTW51 2 0 .20300 1.4830 .0130000   1060 121-9       
OBAUMK52 OSTLEO51 1 0 2.7870 9.5530 74.11000    665 120-0F      
OBAUMK52 OSWA  52 1 0 7.0960 24.340 188.5270    665 120-5       
OBAUSS51 OSTEEG51 1 0 1.2602 5.9472 40.02389    600 163-6       
OBAUSS51 OSTEEG51 2 0 1.2602 5.9472 40.02389    600 163-7       
OBERGE51 OBERGE52 1 7 .00000 .00000 0.000000   2400 BERGE5CPL1  
OBERGE51 OPOTTE52 1 0 5.4080 14.610 138.4000    440 168-0-1-3   
OBERGE51 OYLOOS52 1 0 1.8286 4.5674 26.24800    500 168-3-BE    
OBERGE52 OERLAU51 1 0 2.0459 5.6199 33.63070    500 168-6       
OBERGE52 OERLAU51 2 0 1.5185 3.8498 22.23620    500 168-8       
OBERGE52 OERLAU51 3 0 1.5185 3.8498 22.23620    500 168-9       
OBERGE52 OPOTTE51 2 0 5.5200 17.200 108.0708    650 168-2       
OBERGE52 OYLOOS51 1 0 1.8286 4.5674 26.24800    440 168-2-BE    
OBISAM11 OBISAM12 1 2 .00000 .00000 0.000000   2400 BI1CPL1     
OBISAM11 ODUERN11 1 0 1.1100 15.520 193.1137   2300 436A        
OBISAM11 ODUERN11 3 0 1.1070 15.520 193.1140   2301 443A        
OBISAM11 OSARA 11 3 0 1.0850 15.190 189.7522   2300 444C        
OBISAM11 OWIEN 11 1 0 1.6490 23.250 288.9640   2300 436B        
OBISAM11 OWINO 11 2 0 .99000 3.2300 -10.9072   1070 511         
OBISAM12 ODUERN11 2 0 1.1090 15.520 193.1137   2300 444A        
OBISAM12 OWINO 11 1 0 .99000 3.2300 -10.9072   1070 510         
OBISAM12 OZAYA 11 1 0 .90400 16.340 230.0000   2300 443B        
OBISAM21 OBISAM22 1 2 .00000 .00000 0.000000   2400 BI2CPL1     
OBISAM21 ODUERN21 1 0 1.1000 12.700 167.1327   2080 297         
OBISAM21 ODUERN21 2 0 1.1000 12.700 167.1327   2080 298         
OBISAM21 OGRFST21 1 0 1.3000 7.1000 47.53229    840 239         
OBISAM21 OGRFST21 2 0 1.3000 7.1000 47.53229    840 240         
OBISAM21 OKLEDE21 1 0 2.1650 11.710 137.9473   1200 228B        
OBISAM21 OWIEN 21 1 0 2.2480 12.140 143.0052   1200 227         
OBISAM21 OYBBSF21 1 0 8.8760 47.310 321.6990   1016 207         
OBISAM21 OYBBSF21 2 0 8.8760 47.310 321.6990   1016 208         
OBISAM51 OBISAM52 1 7 .00000 .00000 0.000000   2400 BISAM5CPL1  
OBISAM51 OBOCKF51 1 0 .90000 5.0600 40.90000   1170 129-13      
OBISAM52 OEIBES51 1 0 2.0700 6.4500 40.52655    650 129-2       
OBISAM52 OEIBES51 2 0 2.0700 6.4500 0.000000    650 129-12      
OBISAM52 OKORNE51 2 0 .20000 .84000 9.361946   1200 109-1       
OBISAM52 OSCHOE51 1 0 1.7400 8.0000 88.50000   1210 129-5       
OBISAM52 OSTOCK51 1 0 .70000 2.2000 56.54867    650 129-0-6-7   
OBISAM54 OGERAS51 1 0 .35900 1.6260 29.84510   1000 100-51      
OBISAM55 OGERAS51 2 8 .35900 1.6260 29.84510   1000 100-61      
OBISAM55 OWINO 51 1 0 .32830 3.7880 49.04030   2100 100-1       
OBISAM55 OWINO 51 2 0 .32830 3.7880 49.04030   2100 100-2       
OBISAM56 OWIWE 52 1 0 4.4353 11.484 74.55310    455 106-71-72   
OBISAM56 OWIWE 52 2 0 4.4353 11.484 74.55310    455 106-81-82   
OBOCKF51 OGAENS52 1 0 .35000 2.4600 20.80000   1250 129-14      
OBRAUN51 OBRAUN52 1 7 .00000 .00000 0.000000   2500 BRAUN5CPL1  
OBRAUN51 OPETER51 1 0 1.0700 2.4300 16.43400    470 184-1       
OBRAUN51 OPETER51 2 0 1.0700 2.4300 16.43400    470 184-2       
OBRUCK51 OPETRO51 1 0 1.9320 6.0200 37.82478    650 128-17      
OBRUCK51 OSARA 51 1 0 .28603 2.0925 16.07550   1060 128-14      
OBRUCK51 OSARA 51 2 0 .28603 2.0925 16.07550   1060 128-15      
OBRUCK51 OYSCHA52 1 0 .11000 .77000 6.500000   1060 128-16-B    
OBRUEC51 OBRUEC52 1 2 .00000 .00000 0.000000   2400 BRKL5CPL1   
OBRUEC51 OLASDO51 1 0 1.3970 5.1880 35.34900    625 112-5B      
OBRUEC52 OOBERS51 1 0 1.5757 6.1400 41.31200    600 112-7       
OBRUEC52 OSTVEI52 1 0 10.394 16.481 99.87100    640 114-1-3-5   
ODEUTS51 ODEUTS52 1 7 .00000 .00000 0.000000   2400 DEUTS5CPL1  
ODEUTS51 OYLASS51 1 0 2.2600 7.0800 43.40000    605 129-1-D     
ODEUTS51 OYLASS52 2 0 2.2600 7.0800 43.40000    605 129-3-D     
ODEUTS52 OPETRO51 1 0 .01505 .07360 .6220354   1092 128-9       
ODEUTS52 OYSCHA52 1 0 .40000 2.8100 23.10000   1060 128-16-D    
ODONST51 OSIMME52 1 0 1.1780 3.7780 45.86730    910 106-3       
ODONST51 OSIMME52 2 0 1.1320 3.6900 45.86730   1000 106-4       
ODONST51 OSTADL51 1 0 .22600 .69100 7.068580   1000 106-1       
ODONST51 OSTADL51 2 0 .22600 .69100 7.068580    910 106-2       
ODONST51 OWESS 51 1 0 .28000 .81000 393.0000    570 143-7       
ODUERN11 ODUERN12 1 2 .00000 .00000 0.000000   2400 DUCPL1      
ODUERN11 ODUERN13 2 2 .00000 .00000 0.000000   2400 DUCPL2      
ODUERN11 OETZER11 1 0 .30000 4.4000 51.05088   2300 434B        
ODUERN11 OKRONS11 1 0 2.5600 37.200 434.7964   2300 433         
ODUERN11 OKWDUR11 1 0 .07000 1.0000 11.52964    684 442         
ODUERN11 OWIEN 11 1 0 2.7500 38.620 480.3495   2300 435A        
ODUERN21 ODUERN22 1 2 .00000 .00000 0.000000   2400 DU2CPL1     
ODUERN51 ODUERN52 1 2 .00000 .00000 0.000000   2400 DU5CPL1     
ODUERN51 OEGGEN51 1 0 2.1300 16.170 142.1000   1060 165-6       
ODUERN51 OEGGEN51 2 0 2.1300 16.170 142.1000   1060 165-7       
ODUERN51 OSTRAT51 1 0 1.3800 6.1900 69.24100   1210 147-4       
ODUERN51 OSTRAT51 2 0 1.3800 6.1900 69.24100   1210 147-3       
ODUERN51 OTULLN51 1 0 1.8400 5.7600 35.34000    605 147-2       
ODUERN51 OTULLN51 2 0 1.7200 5.4000 33.14000    605 147-1       
OEBENF51 OEBENF52 1 2 .00000 .00000 0.000000   2500 EB5CPL1     
OEBENF51 OEBREI51 1 0 1.4970 5.1496 35.68850    640 124-2A      
OEBENF51 OENZF 51 1 0 3.0970 9.0390 67.50000    455 108-2       
OEBENF51 OPODO 51 1 0 1.0450 3.1430 24.19000    455 108-11      
OEBENF51 OTERNI51 1 0 4.8970 8.8000 92.61420    535 122-8       
OEBENF51 OWIEN 52 1 0 4.2780 13.330 83.75490    640 124-1       
OEBENF52 OWNST 52 1 0 1.6690 4.3660 32.95500    535 122-9       
OEBREI51 OWIEN 53 1 0 3.1740 9.8900 62.14070    640 124-2B      
OEDLIN21 OOBERS21 1 0 .43000 2.1000 14.16858    800 281         
OEFERD51 OOTH  51 1 0 .58640 4.4547 36.53672    600 156-0       
OEFERD51 OOTH  51 2 0 .58640 4.4547 36.53672    600 156-9       
OEGGEN51 OHORN 51 1 0 2.0400 6.4100 39.36000    605 167-4       
OEGGEN51 OHORN 51 2 0 2.0400 6.4100 39.36000    605 167-14      
OEGGEN51 OPEIGA51 1 0 2.4200 7.5900 46.56000    605 167-5       
OEGGEN51 OPEIGA51 2 0 2.4200 7.5900 46.56000    605 167-15      
OEGGEN51 OWAIDH51 1 0 2.5300 18.660 167.9000   1500 165-8       
OEGGLF51 OERING51 1 0 1.0400 4.6260 39.27000    820 123         
OEGGLF51 OPETER51 1 0 1.7500 8.4100 60.28700    689 188-5       
OEGGLF51 OPOCKI51 1 0 2.2800 5.5350 39.89000    535 196-6       
OEGGLF51 OPOCKI51 2 0 2.2800 5.5350 39.89000    535 196-7       
OEIBES51 OEIBES52 1 7 .00000 .00000 0.000000   2400 EIBES5CPL1  
OEIBES51 OGAENS51 1 0 1.6560 5.1600 32.42124    650 129-4       
OEIBES51 OGAWEI51 1 0 .75000 5.1200 45.01900   1092 129-8       
OEIBES51 OGAWEI51 2 0 .75000 5.1200 45.01900   1092 129-27      
OEISEN51 OMATTE51 1 0 2.2490 8.5650 52.21000    696 126-1       
OEISEN51 OMATTE51 2 0 2.2490 8.5650 52.21000    696 126-2       
OEISEN51 ONEUSI51 1 0 3.0010 11.430 69.68000    696 126-8       
OEISEN51 ONEUSI51 2 0 3.0010 11.430 69.68000    696 126-9       
OENNSI51 OYMAUT51 1 0 .33600 1.2900 8.689645    670 154-7A-Enns 
OENZF 51 OPODO 51 1 0 1.9600 5.9200 45.60000    585 108-12      
OENZF 51 OTRKI 51 1 0 1.8310 5.2880 144.0000    250 108-4       
OERING51 OPETER51 1 0 1.0500 5.2000 84.82300    701 182-5       
OERING51 OPETER52 2 0 1.0400 5.0900 84.82300    701 182-6       
OERLAU51 OYAMST51 1 0 .89300 6.5340 50.18000    605 168-4-ERLF  
OERLAU51 OYAMST52 2 0 .89000 6.5150 50.03000    605 168-5-ERLF  
OERNST11 OKRONS11 1 0 .02100 .30100 3.830000   2300 491         
OERNST11 OKRONS11 2 0 .02100 .30100 3.830000   2300 492         
OERNST21 OERNST22 1 7 .00000 .00000 0.000000   2400 EHCPL2      
OERNST21 OHAUSR21 1 0 1.1640 13.150 185.8570   1077 203C        
OERNST21 OSATTL21 1 0 .86900 9.8230 138.6380   1077 204C        
OERNST21 OWALLS21 1 0 1.7900 9.2700 62.73760    958 205A        
OERNST21 OYBBSF21 1 0 3.4400 18.240 123.6216    958 206         
OERNST22 OKLAUS21 1 0 3.4700 18.000 128.3500    925 201B        
OERNST22 OWEISS22 1 0 6.6700 34.490 240.0800    925 202         
OERNST51 OERNST52 3 2 .00000 .00000 0.000000   2400 EHCPL3      
OERNST51 OERNST53 4 7 .00000 .00000 0.000000   2400 EHCPL4      
OERNST51 OHULI 51 1 0 1.2210 16.472 183.9090    800 154-5       
OERNST51 OHULI 51 2 0 1.2210 16.472 183.9090    800 154-6       
OERNST51 OKROW 51 1 0 .09000 .76000 5.969000    470 158-1       
OERNST51 OMUEHL51 1 0 .22000 1.5000 9.330530    942 158-6       
OERNST51 OSTANI51 1 0 .22758 1.5022 9.330530    942 158-5       
OERNST51 OWEGSC51 1 0 .56000 6.6800 92.89600   2176 152-7       
OERNST52 OROSEN51 1 0 .13600 1.3210 24.49185    720 152-4       
OERNST52 OSTEYF51 1 0 .13600 1.3210 24.49185   2080 152-5       
OERNST52 OSTEYN51 1 0 .13600 1.3650 23.65933    755 152-13      
OERNST52 OSTEYN51 2 0 .13600 1.3650 23.65933    755 152-14      
OERNST53 OGERST51 1 0 2.9620 11.060 102.6000    535 154-9       
OETZER11 OKRONS11 1 0 2.2600 32.820 383.5884   2300 434A        
OETZER11 OPOTTE11 1 0 .10000 1.0000 31.41593   1500 465         
OETZER11 OTHEIS11 1 0 4.0000 12.000 314.1593   1500 468         
OFEIST21 OOBERS21 1 0 1.2380 14.200 185.8566   2080 268         
OFEIST21 OVILLA21 1 0 .76100 8.7270 114.2000   2080 266C        
OFRANK51 OSTROB51 1 0 5.0559 16.288 116.1132    560 162-6D      
OFRANK51 OTIMEL52 1 0 2.0183 8.2337 60.91548    560 162-6E      
OFRANZ51 OKLEIN51 1 0 .26190 .75810 5.372123    585 154-2C      
OFRANZ51 OWEGSC51 1 0 .34230 .99010 7.257079    585 154-2A      
OFREIS51 OFRIEN51 1 0 3.1300 6.6800 53.43220    480 187-7       
OFREIS51 OFRIEN51 2 0 3.1300 6.6800 53.43220    480 187-8       
OFRIEN51 OFRIEN52 1 2 .00000 .00000 0.000000   2400 FRIEN5CPL1  
OFRIEN51 OLINZM51 1 0 2.7800 7.5100 48.32083    610 146-1B      
OFRIEN51 OMAUTH51 1 0 1.7700 7.1000 39.81026    675 146-3       
OFRIEN51 OMAUTH51 2 0 1.7700 7.1000 39.81026    675 146-4       
OFRIEN51 OPICHL51 1 0 1.9810 6.5890 53.07092    610 146-1A      
OGAENS51 OPROTT51 1 0 2.1600 6.7700 133.3000    605 129-16      
OGAENS51 OSCHOE51 1 0 .15000 .68000 7.600000   1210 129-21      
OGAENS51 OSPANN51 1 0 2.1600 6.7700 41.90000    605 129-15      
OGAENS51 OUSIEB51 2 0 .54000 3.9400 30.30000   1060 129-41      
OGAENS52 OUSIEB52 1 0 .54000 3.9400 30.30000   1060 129-40      
OGAILI51 OGAILI52 1 2 .00000 .00000 0.000000   2400 GAI5CPL1    
OGAILI51 OOBERD51 1 0 7.2580 28.070 216.7700    625 113-5-7     
OGAILI51 OOBERD51 2 0 8.2760 30.240 197.7000    625 113-6-8     
OGAILI51 OVILLA51 1 0 1.2500 4.6400 31.51970    640 113-4C      
OGAILI51 OVILLA51 2 0 1.2600 4.6600 31.68670    640 113-3B-3C   
OGARST51 OSTEYF51 1 0 1.0120 1.7556 12.44070    413 153-7       
OGAWEI51 OZAYA 51 1 0 2.6300 12.910 93.93390   1092 129-9       
OGAWEI51 OZAYA 51 2 0 2.6300 12.910 93.93390   1092 129-19      
OGERAS51 OGERAS52 1 7 .00000 .00000 0.000000   2500 GE5CPL1     
OGERAS51 OLEOPO51 1 0 .45600 2.0810 35.81420    910 100-52      
OGERAS51 OLEOPO51 2 0 .45800 2.0780 38.32740    910 100-62      
OGERLO11 OZELL 11 1 0 .10000 .10000 0.000000   9999 GER-LTG     
OGMUND51 OOHLSD51 1 0 .69400 2.4710 16.33000   1058 159-3       
OGMUND51 OOHLSD51 2 0 .69400 2.4710 16.33000   1058 159-4       
OGMUND51 OSTEIK51 1 0 1.8490 8.7150 58.74778    756 179-7       
OGMUND51 OSTEIK51 2 0 1.8488 8.7150 58.68495    756 179-8       
OGREST51 OGREST52 1 7 .00000 .00000 0.000000   2400 GREST5CPL1  
OGREST51 OPOTTE51 1 0 10.800 26.340 154.2000    350 164-5       
OGREST51 OPOTTE51 2 0 10.800 26.340 154.2000    350 164-6       
OGREST51 OTRAIS51 1 8 1.0000 1.0000 314.1593    500 165-125-L5  
OGREUT21 OLIENN21 1 0 2.1110 24.230 317.3000   2080 266A        
OGREUT21 OVILLA22 1 0 .30800 3.5350 46.28000   2080 266B        
OGRIK 51 OHAUSR53 1 0 .87460 6.5660 52.21000    925 149-9       
OGRIK 51 ORIED 51 1 0 1.2002 9.0107 52.21000    925 149-5       
OGROSS51 OROSEN51 1 0 1.9020 7.6350 63.30309    755 152-1       
OGROSS51 OROSEN51 2 0 1.9020 7.6350 63.30309    755 152-2       
OGUNDE51 OMATTI51 1 0 .37360 2.7671 36.57442   1140 149-1B      
OGUNDE51 ORIEDB51 1 0 .62430 4.6235 61.11340   1140 149-1A      
OHAEUS21 OMAYRH21 1 0 .64000 3.7000 193.9000   1080 219A        
OHAUSR21 OHAUSR22 2 2 .00000 .00000 0.000000   2400 HRCPL2      
OHAUSR22 OPETER21 1 0 1.6560 18.770 265.3070   1200 204A        
OHAUSR22 OSATTL21 1 0 .29500 3.3300 47.24950   1077 204B        
OHAUSR51 OHAUSR52 3 2 .00000 .00000 0.000000   2400 HRCPL3      
OHAUSR51 OHAUSR53 4 2 .00000 .00000 0.000000   2400 HRCPL4      
OHAUSR51 OOHLSD51 1 0 1.0450 8.6792 61.04000   1070 159-0       
OHAUSR51 OOHLSD51 2 0 1.0450 8.6792 61.04000   1070 159-9       
OHAUSR51 OTRAUN51 1 0 .74720 6.0444 46.08000   1070 162-7B      
OHAUSR51 OTRAUN51 2 0 .74720 6.0119 46.08000   1070 162-8B      
OHAUSR52 OHAUSR53 5 7 .00000 .00000 0.000000   2400 HRCPL5      
OHAUSR52 OPUCHB51 1 0 .57210 4.7256 35.65707   1070 162-7C      
OHAUSR52 OPUCHB51 2 0 .57210 4.7256 35.65707   1070 162-8C      
OHAUSR53 ORAAB 51 1 0 2.9040 21.286 171.0000   1088 149-0B      
OHESSE21 OOBERS21 1 0 8.3790 41.200 279.3500    986 286         
OHESSE21 OTERNI22 1 0 8.1250 39.330 268.1977    750 225A        
OHESSE21 OTERNI22 2 0 8.1250 39.330 268.1977    750 226A        
OHESSE21 OWEISS21 1 0 5.9900 29.500 199.8367    996 223         
OHESSE21 OWEISS22 2 0 5.9900 29.500 199.8367    996 224         
OHESSE21 OZELTW21 1 0 3.6340 17.870 121.1400    800 287         
OHOEFL51 OSARA 52 1 0 .20000 1.8500 31.92000   2184 128-19      
OHOEFL51 OYSCHA51 1 0 .14000 1.6100 22.10000   2184 128-18-H    
OHOERS51 OHOERS52 1 7 .00000 .00000 0.000000   2400 HOERS5CPL1  
OHOERS51 OTRAUP51 1 0 .32000 2.0600 17.12000   1070 162-9A      
OHOERS51 OWEGSC52 1 0 .37000 2.2600 441.3600   1050 162-0C      
OHOERS52 OMARCH51 1 0 .70000 4.8700 40.84000   1050 162-0B      
OHOERS52 OPUCHB51 1 0 .70000 4.8300 42.41000   1070 162-9       
OHOHEW51 OPOTT 52 1 0 3.3000 10.310 63.60000    605 125-2       
OHOHEW51 OTERNI51 1 0 .21017 1.5375 11.81240   1060 128-1       
OHOHEW51 OTERNI51 2 0 .21017 1.5375 11.81240   1060 128-2       
OHOHEW51 OWNST 51 2 0 2.5129 7.8849 48.39940    605 128-4       
OHOHEW51 OWNST 52 1 0 2.5129 7.8849 48.39940    605 128-3       
OHOHEW51 OWOELL51 1 0 2.2500 7.0500 43.30000    605 125-9       
OHOLLA51 OHOLLA52 1 7 .00000 .00000 0.000000   2400 HOLLA5CPL1  
OHOLLA51 OPEIGA51 1 0 4.9500 14.750 100.7000    617 167-8       
OHOLLA51 OPEIGA51 2 0 4.9500 14.750 100.7000    617 167-10      
OHOLLA51 OSTOCK51 1 0 3.2200 10.930 61.95000    617 167-9       
OHOLLA51 OSTOCK51 2 0 3.2200 10.930 61.95000    617 167-0       
OHORN 51 OHORN 52 1 7 .00000 .00000 0.000000   2400 HORN 5CPL1  
OHORN 51 OOTTEN51 1 0 3.6040 6.3550 141.8000    605 167-1-2     
OHORN 51 OWAIDH51 1 0 3.3400 13.340 95.29000    617 167-3       
OHORN 51 OWAIDH51 2 0 3.5000 14.500 104.2000    605 167-13      
OHULI 51 OLINZS51 1 0 .05300 2.8000 1.624203   1185 146-1       
OHULI 51 OWEGSC51 1 0 .17180 2.1038 27.55200   2000 153-0       
OHULI 51 OWEGSC51 2 0 .17180 2.1038 27.55200   2000 153-9       
OJOCHE21 OSCHAE21 1 0 2.0800 9.6000 71.65972    720 237         
OJOCHE21 OSCHAE22 2 0 2.0800 9.6000 71.65972    720 238         
OJOCHE51 ORANNA51 1 0 .10900 .71400 406.5220   1088 156-2       
OKAGRA51 OLEOPO51 1 0 .27300 .52000 509.0000    345 100-7       
OKAGRA51 OLEOPO51 2 0 .27100 .50700 519.0000    345 100-8       
OKAGRA51 OSTADL51 1 0 .24800 .41500 346.0000    345 100-0       
OKAGRA51 OSTADL51 2 0 .26000 .41400 346.0000    345 100-9       
OKAINA11 OOBERS11 1 0 1.5500 22.660 264.7106   2300 471         
OKAINA11 OOBERS12 2 0 1.5500 22.660 264.7106   2300 472         
OKAINA11 OYMELL11 1 0 .09000 1.4200 24.55782   2400 475KT       
OKAINA11 OYMELL12 2 0 .09000 1.4300 24.73690   2400 476KT       
OKAISE51 OSIMME53 1 0 .42100 1.4200 17.09030    910 102-1       
OKAISE51 OSIMME53 2 0 .42100 1.4200 17.09030    910 102-2       
OKAISE51 OWIEN 51 1 0 .26000 2.0100 14.32570   1000 102-3       
OKAISE51 OWIEN 51 2 0 .26000 2.0100 14.32570   1000 102-4       
OKAISE52 OKAISE51 1 2 .00000 .00000 0.000000   2500 KAISE5CPL1  
OKAMER51 OKAMER52 1 2 .00000 .00000 0.000000   2400 KAM5CPL1    
OKAMER51 OYREIS51 1 0 .97800 3.3790 22.47200    625 111-1-KAMR  
OKAMER52 OLANDS51 1 0 4.2180 14.478 96.70800    625 111-3A-3B   
OKAPRU11 OTAUER11 1 0 .04500 .75000 13.72000   1580 455B        
OKAPRU11 OTAUER12 2 0 .04500 .75000 13.72000   1580 456D        
OKATZB51 OLINZN51 1 0 .30000 .70000 0.000000    610 146-2A      
OKATZB51 OPICHL51 1 0 1.4000 4.0000 31.41592    610 146-2       
OKENDL11 OKENDL12 1 2 .00000 .00000 0.000000   2500 WKENDCPL11  
OKENDL11 OSIMME11 1 8 .21700 2.2710 163.0000    866 505         
OKENDL11 OSIMME11 2 0 .20600 2.4760 206.3540    895 507         
OKENDL11 OWISU 11 1 0 .10800 1.1250 45.06600    866 508         
OKENDL11 OWISU 11 2 0 .10200 1.2230 65.17300    895 509         
OKENDL51 OKENDL52 1 7 .00000 .00000 0.000000   2500 WKENDCPL51  
OKENDL51 OSCHME51 1 0 .23202 .57440 223.0000    475 107-2-6     
OKENDL51 OSCHME51 2 0 .21823 .33341 671.0000    360 107-4-7-9   
OKENDL51 OWIWE 51 1 0 .29488 .85656 419.0000    500 103-3       
OKENDL51 OWIWE 51 2 0 .29753 .86425 423.0000    500 107-1       
OKENDL52 OWIENB51 1 0 .13700 .28700 1876.000   2000 109-X       
OKLAGE51 OKLAGE52 1 2 .00000 .00000 0.000000   2400 KLFT5CPL1   
OKLAGE51 OLANDS52 1 0 5.0030 17.255 119.4750    625 116-1A-1B   
OKLAGE51 OLANDS52 2 0 4.4500 15.310 105.9970    640 116-2A      
OKLAGE51 OLASDO51 1 0 1.4647 4.0060 1000.000    685 117-2X      
OKLAGE51 OOBERS51 1 0 3.7900 13.064 90.50900    600 116-3-5     
OKLAGE52 OOBERS51 2 0 3.6870 12.680 87.80800    600 116-2B      
OKLAUS21 OKLAUS22 1 0 .10000 .10000 .3141593     52 201K        
OKLAUS21 OPYHRN21 1 0 1.8300 9.3640 63.88000    925 201B.       
OKLEDE21 OWIEN 21 1 0 .12000 .65000 7.517831   1200 228A        
OKLEIN51 OLINZS51 1 0 .32400 1.1670 25.77048    610 154-1B      
OKLEIN51 OLINZS51 2 0 .32400 1.1670 24.76203    610 154-2B      
OKLEIN51 OLINZZ51 1 0 .37300 .84300 296.3024    577 146-5A      
OKLEIN51 OLINZZ51 2 0 .36900 .83600 294.1378    577 146-6A      
OKLEIN51 OWEGSC51 1 0 .60400 1.7480 12.59778    585 154-1A      
OKLEIN52 OKLEIN51 1 2 .00000 .00000 0.000000   2400 KLEIN5CPL1  
OKORNE51 OKORNE52 1 2 .00000 .00000 0.000000   2400 KORNE5CPL1  
OKREMM51 OKREMM52 1 7 .00000 .00000 0.000000   2500 KREMM5CPL1  
OKREMM51 OTRAUN52 1 0 3.2984 18.877 133.7565    625 157-2-9B    
OKREMM51 OVORCH51 1 0 2.9437 15.872 119.9711    625 157-0C      
OKREMM52 OSTEYN51 1 0 2.6129 10.438 69.42920    625 157-0A-0B   
OKREMM52 OSTEYN51 2 0 2.5826 10.330 68.58100    600 157-9A      
OKRONS11 OPETER11 1 0 2.4110 34.980 409.6636   2300 431         
OKRONS11 OPETER11 2 0 2.4110 34.980 409.6636   2300 432         
OKROW 51 OSTPAN51 1 0 2.0500 5.3900 41.15500    700 158-1A      
OKROW 51 OTILLY51 1 0 1.3300 4.2500 33.30000    700 158-2A      
OLAA  51 OPERNH51 1 0 1.2900 3.6700 27.55000    617 167-7       
OLAA  51 OPERNH51 2 0 1.2800 3.6100 27.55000    617 167-12      
OLAA  51 OZAYA 51 1 0 2.3660 9.7390 81.12000    605 129-20-24   
OLAA  51 OZAYA 51 2 0 3.5400 13.490 102.1000    605 129-10-11   
OLAAKI51 OOHLSD51 1 0 .24310 .96900 6.280000    675 159-6A      
OLAAKI51 OTRAUN51 1 0 .57800 2.7260 17.90700    630 159-6B      
OLANDS51 OLANDS52 1 2 .00000 .00000 0.000000   2400 LD5CPL1     
OLANDS51 OLIESE52 1 0 5.3230 18.323 126.8580    605 115-1       
OLANDS51 ORADEN52 1 0 3.0900 10.656 73.70200    625 115-2       
OLANDS51 OVILLA51 1 0 .31000 3.3800 48.01780   2148 115-0       
OLANDS52 OLASDO51 1 0 5.7700 22.487 151.3330    640 112-1-3-5A  
OLANDS52 OSTVEI52 1 0 5.2350 18.050 125.0040    640 112-2       
OLANDS52 OVILLA52 2 0 .31000 3.3800 48.01780   2148 116-0       
OLASDO51 OOBERS51 1 0 2.9540 10.184 70.46600    600 112-6       
OLASDO51 OSTVEI52 1 0 1.4970 5.1680 35.68800    640 112-4       
OLASSE51 OYLASS51 1 0 .01000 .01000 3.100000    605 129-1A      
OLASSE51 OYLASS52 2 0 .01000 .01000 3.100000    605 129-3B      
OLENGA51 OMATTI51 1 0 1.9016 6.6865 52.55884    685 180-7A      
OLENGA51 OMATTI51 2 0 1.9016 6.6865 52.55884    685 180-8A      
OLENZI51 OOHLSD51 1 0 1.6017 6.1891 42.73000    685 159-2B      
OLENZI51 OTIMEL51 1 0 .61020 2.3672 16.40000    675 159-2A      
OLEOND51 OOTH  51 1 0 .31500 2.5000 0.000000   1040 156-7A      
OLEOND51 OOTH  51 2 0 .31500 2.5000 0.000000   1040 156-8A      
OLEOND51 OWEGSC51 1 0 .31500 2.5000 0.000000   1040 156-7B      
OLEOND51 OWEGSC51 2 0 .31500 2.5000 0.000000   1040 156-8B      
OLEOPO51 OLEOPO52 1 7 .00000 .00000 0.000000   2500 LEOP5CPL1   
OLEOPO51 OWINO 51 1 0 .23200 .37100 413.0000    360 103-2       
OLEOPO51 OWINO 51 2 0 .24300 .38700 431.0000    360 103-4       
OLIENN11 OTAUER11 1 0 1.8470 26.760 311.3632   2180 451         
OLIENN11 OTAUER12 2 0 1.8500 26.800 311.6145   2180 452         
OLIENN21 OLIENN22 1 7 .00000 .00000 0.000000   2154 LICPL2      
OLIENN21 OMALTA21 1 0 1.3300 14.500 189.3752   2400 269         
OLIENN21 OMALTA22 2 0 1.3300 14.500 189.3752   2400 270         
OLIENN21 OVILLA21 1 0 2.4140 27.710 362.9000   2000 267A        
OLIENN51 OLIENN52 1 7 .00000 .00000 0.000000   2400 LI5CPL1     
OLIENN51 OYOBER51 1 0 1.8680 6.4610 43.44500    638 110-1C-LI   
OLIESE51 OLIESE52 1 2 .00000 .00000 0.000000   2400 LIS5CPL1    
OLIESE51 OMALTA51 1 0 1.5400 5.3110 36.75700    625 115-3A      
OLIESE51 ORADEN52 1 0 2.3260 7.9220 54.03500    605 115-4A      
OLIESE52 OMALTA51 2 0 1.6000 5.5000 31.41600    640 115-4B      
OLIESE52 OSPITT51 1 0 1.4060 2.5120 15.08000    385 118-2       
OLIESI51 OWIEN 51 1 0 1.3614 3.8707 38.70440    406 104-1       
OLIESI51 OWIEN 51 2 0 1.3677 3.8240 56.70570    406 104-2       
OLIESI51 OWISU 53 1 0 .19384 .53306 594.0000    455 104-0       
OLIESI51 OWISU 53 2 0 .19356 .53229 593.0000    455 104-9       
OLIMBG11 OTAUER11 1 0 .16000 2.8800 41.12000    960 457         
OLINZC51 OLINZN51 1 0 .27550 .61500 214.5456    500 146-6C      
OLINZC51 OLINZZ51 1 0 .09030 .20150 70.28999    500 146-6B      
OLINZI51 OLINZM51 1 0 .04900 .23900 85.18428    750 146-1F      
OLINZI51 OLINZO51 1 0 .05300 .25800 90.68521    750 146-1E      
OLINZM51 OLINZM52 1 2 .00000 .00000 0.000000   2400 LINZM5CPL1  
OLINZM51 OLINZN51 1 0 .71600 2.1760 16.73212    610 146-1C      
OLINZM51 OLINZO51 1 0 .10000 .49000 175.4893    750 146-1D      
OLINZN51 OLINZN52 1 2 .00000 .00000 0.000000   2400 LINZNCPL1   
OLINZN51 OLINZZ51 1 0 .38500 .78400 282.9161    500 146-5B      
OLINZO51 OLINZS51 1 0 .07700 .58500 231.2997    850 154-4A      
OLINZO51 OLINZS51 2 0 .07700 .58500 231.2997    850 154-6A      
OLINZO51 OPICHL51 1 0 .66800 2.6570 25.63539    755 154-3       
OLINZO51 OPICHL51 2 0 .66800 2.6570 25.63539    755 154-4       
OLINZS51 OPICHL51 1 0 .11600 .55600 130.3603   1185 146-7       
OLINZZ51 OLINZZ52 1 2 .00000 .00000 0.000000   2400 LINZZ5CPL1  
OLOOSD51 OYLOOS51 1 0 .17231 .41983 2.393890    500 168-2A      
OLOOSD51 OYLOOS52 1 8 .17231 .41983 2.393890    500 168-3B      
OLOSEN51 OROSEN51 1 0 2.3230 4.0299 28.55707    413 153-3       
OMALTA21 OMALTA22 1 2 .00000 .00000 0.000000   2000 MACPL1      
OMALTA22 OREISS21 1 0 .07400 .68300 208.2875   1440 288         
OMALTA51 OMALTA52 1 2 .00000 .00000 0.000000   2400 MAH5CPL1    
OMALTA52 OREISS51 1 0 .14000 .61200 4.273000    755 111-5       
OMARCH51 OPUCHB51 1 0 .44670 3.5203 27.55176   1070 162-0A      
OMARCH51 OWELS 51 1 0 .54100 1.7748 159.5929    600 178-6-7     
OMATTE51 OSTMAR51 1 0 2.1310 8.1170 49.48000    696 126-3       
OMATTE51 OSTMAR51 2 0 2.1310 8.1170 49.48000    696 126-4       
OMATTI51 OPETER51 1 0 .76640 6.3918 52.21000   1070 180-7       
OMATTI51 OPETER52 2 0 .76640 6.3918 52.21000   1070 180-8       
OMATTI51 ORIED 51 2 0 1.7394 14.483 52.21000    925 149-4       
OMATTI51 OROSSB51 1 0 .68120 5.6736 52.21000   1070 149-3A      
OMATTI51 OWAGEN51 1 0 .14490 1.0271 13.57796   1140 149-2B      
OMAU  51 OREISS52 1 0 .85700 2.8580 20.58700    640 110-1A      
OMAU  51 OSTEIN51 1 0 1.9940 6.8910 46.42300    640 110-1B      
OMAUTH51 OYMAUT51 1 0 .09300 .35900 2.412743    670 154-7A-Mauth
OMAYRH21 OMAYRH22 1 7 .00000 .00000 0.000000   2000 MAYCP1      
OMAYRH21 OROSSH21 1 0 1.0000 4.9000 29.65660    790 217         
OMAYRH21 OZELL 21 1 0 .25000 2.8000 36.97654   2000 219         
OMAYRH22 OROSSH22 2 0 1.0000 4.9000 29.65660    790 218         
OMAYRH22 OZELL 22 2 0 .25000 2.8000 36.97654   2000 220         
OMELLA11 OYMELL11 1 0 .10000 .16000 2.742610   2400 475M        
OMELLA11 OYMELL12 2 8 .10000 .16000 2.742610   2400 476M        
OMOOSB51 OWASEB52 1 0 1.6146 4.5279 34.55120    605 128-5       
OMOOSB51 OWASEB52 2 0 1.0362 2.9060 22.17340    605 128-7       
OMOOSB51 OWIEN 52 1 0 2.3460 7.3100 45.93000    650 124-3       
OMOOSB51 OWIEN 53 2 0 2.3460 7.3100 45.93000    650 124-4       
ONEUSI21 OWIEN 21 1 0 3.6900 18.900 126.2920    800 246A        
ONEUSI21 OWIEN 21 2 0 7.0290 36.080 240.3318    600 245+246B    
ONEUSI51 ONEUSI52 1 7 .00000 .00000 0.000000   2400 NECPL1      
ONEUSI52 OZURND52 1 0 .43100 1.7760 1144.000    918 140-7       
OOBERD51 OYOBER51 1 8 .00100 .00500 .0350000    640 110-1D      
OOBERS11 OOBERS12 1 2 .00000 .00000 0.000000   2400 OSCPL1      
OOBERS21 OROSEG21 1 0 1.5320 17.590 230.2000   2000 267C        
OOBERS21 OZELTW21 1 0 5.8410 28.730 194.7800    800 285         
OOBERS51 OOBERS52 1 7 .00000 .00000 0.000000   2400 OS5CPL1     
OOBERS52 OSWA  51 2 0 2.1830 7.4620 52.43300    600 116-8       
OOBERS52 OSWA  52 1 0 2.5600 8.7760 61.51200    600 116-7-9     
OOHLSD51 OSTEYM51 1 0 .44180 1.7748 11.68000    675 159-5A      
OOHLSD51 OVOEKL51 1 0 1.2315 4.7105 32.58000    675 159-1B      
OOSTST11 OWIEN 11 1 0 2.5100 42.470 735.1326   2400 477         
OOSTST11 OYMELL11 1 0 .53000 9.0400 156.6712   2400 475SR       
OOTH  51 OOTH  52 1 2 .00000 .00000 0.000000   2400 OTHCPL1     
OOTH  51 OPARTE51 1 0 1.1860 7.4972 62.10928   1070 156-5       
OOTH  51 OPARTE51 2 0 1.5755 10.925 90.88627    585 156-6       
OOTTEN51 OOTTEN52 1 2 .00000 .00000 0.000000   2400 OTTEN5CPL1  
OOTTEN51 OSTRAT51 1 0 7.3800 16.130 92.14300    440 166-4       
OOTTEN51 OSTRAT51 2 0 7.3800 16.130 92.14300    440 166-3       
OOTTEN51 OZWETT51 1 0 1.6400 2.7200 67.95000   1010 166-5       
OPARTE51 ORANNA51 1 8 .95400 6.8670 60.00441   1070 156-3       
OPARTE51 ORANNA51 2 0 .95400 6.8670 60.00441   1070 156-4       
OPASSA51 OPOCKI51 1 0 3.6490 9.6160 68.80000    547 199-8-9     
OPEIGA51 OPERNH51 1 0 2.5700 2.2000 54.82000    617 167-6       
OPEIGA51 OPERNH52 2 0 2.5700 2.2000 54.82000    617 167-11      
OPERNH51 OPERNH52 1 2 .00000 .00000 0.000000   2400 PERNH5CPL1  
OPETER21 OPETER22 1 2 .00000 .00000 0.000000   2400 SPCPL1      
OPETER21 OPETER23 1 7 .00000 .00000 0.000000   2400 SPCPL2      
OPETER21 OSALZB21 1 0 .64000 11.720 203.4181   2400 455         
OPETER21 OSCHAE21 1 0 3.1200 14.400 107.0654    800 235         
OPETER21 OSCHAE22 2 0 3.1200 14.400 107.0654    800 236         
OPETER23 OSALZB21 2 0 .64000 11.720 203.4181   2400 456         
OPETER51 OPETER52 1 2 .00000 .00000 0.000000   2400 SPCPL3      
OPETER51 ORANSH51 1 8 .26100 2.1580 15.78000   1077 182-1       
OPETER51 ORANSH51 3 0 1.1400 2.6200 17.36000    486 182-7       
OPETER52 ORANSH51 2 0 .26100 2.1580 15.78000   1077 182-2       
OPETRO51 OPETRO52 1 7 .00000 .00000 0.000000   2400 PETRO5CPL1  
OPETRO52 OYSCHA51 1 0 .07000 .79000 10.80000   2184 128-18-P    
OPFAND51 OSTEEG51 1 0 .82610 6.2236 43.73096    670 178-0       
OPFAND51 OSTEIK51 1 0 .71150 5.3349 43.57389    720 179-5       
OPFAND51 OSTEIK51 2 0 .71150 5.3349 43.57389    720 179-6       
OPFAND51 OYSTRO51 1 0 .13700 .49900 3.424336    720 163-3-PF    
OPICHL51 OPICHL52 1 2 .00000 .00000 0.000000   2400 PICHL5CPL1  
OPOTT 51 OPOTT 52 1 7 .00000 .00000 0.000000   2500 POTT CPL51  
OPOTT 51 OTRAIS52 1 0 5.7700 18.090 111.0000    605 125-4       
OPOTT 51 OTRAIS52 2 0 5.7700 18.090 111.0000    605 125-5       
OPOTT 52 OWOELL51 1 0 2.2700 7.1400 43.90000    605 125-3       
OPOTTE51 OPOTTE52 1 7 .00000 .00000 0.000000   2400 POTTE5CPL1  
OPOTTE51 OYLOOS51 1 0 4.7950 11.438 65.82260    440 168-2-PO    
OPOTTE52 OSTRAT51 1 0 3.4500 10.750 67.54425    650 166-2       
OPOTTE52 OSTRAT51 2 0 3.4500 10.750 67.54425    650 166-1       
OPOTTE52 OTHEIS51 1 0 3.4500 10.750 67.54425    650 169-4       
OPOTTE52 OTHEIS51 2 0 3.4500 10.750 67.54425    650 169-5       
OPOTTE52 OTRAIS52 1 0 4.1500 10.180 58.21000    500 169-2       
OPOTTE52 OTRAIS52 2 0 4.1500 10.180 58.21000    500 169-3       
OPOTTE52 OTULLN51 1 0 7.4200 18.580 110.6000    380 169-7       
OPOTTE52 OTULLN51 2 0 7.0000 18.300 112.7000    380 169-1-8     
OPOTTE52 OYLOOS52 1 0 3.5796 10.002 112.1670    440 168-3-PO    
OPROTT51 OSPANN51 1 0 1.2700 4.0100 24.80000    605 129-18      
OPUCHB51 OPUCHB52 1 2 .00000 .00000 0.000000   2400 PUCH5CPL1   
OPUCHB51 OWELS 51 1 0 .60648 .84630 710.6282    430 163-0-8A-8B 
OPYHRN21 OWEISS21 1 0 1.3950 7.1430 48.73000    925 201A        
ORAAB 51 ORIED 51 1 0 .97600 6.8180 52.46500   1088 149-0A      
ORADEN51 ORADEN52 1 2 .00000 .00000 0.000000   2400 RAD5CPL1    
ORANNA51 ORANNA52 1 2 .00000 .00000 0.000000   2400 RANCPL1     
ORANNA51 OROHRB51 1 0 2.3236 8.9963 53.40707    600 187-1       
ORANNA51 OROHRB51 2 0 2.3236 8.9963 53.40707    600 187-2       
OREGAU51 OTIMEL51 1 0 1.0929 4.1954 29.06000    670 162-8       
OREGAU51 OTRAUN51 1 0 .92410 4.1036 28.12000    670 162-8A      
OREISS51 OREISS52 1 2 .00000 .00000 0.000000   2400 REI5CPL1    
OREISS52 OYREIS51 1 0 2.2310 7.6110 51.98400    625 111-1-REK   
ORIED 51 ORIED 52 1 2 .00000 .00000 0.000000   3150 RDCPL1      
ORIED 51 OROSSB51 1 0 1.0582 8.8090 52.21000    925 149-3B      
ORIED 52 OTIMEL52 1 0 2.7030 10.366 52.21000    670 163-4       
ORIED 52 OTIMEL52 2 0 2.7030 10.366 52.21000    670 163-5       
ORIEDB51 OWAGEN51 1 0 .98950 7.3278 96.85844   1140 149-2A      
OROSEG21 OVILLA22 1 0 .42900 4.9200 64.40000   2000 267B        
OROSEN51 OSTEYF51 1 0 .13700 .54800 4.517610    720 152-3       
OROSEN51 OTERNB51 1 0 1.6790 2.9127 20.64026    413 153-1       
OSALZA21 OYSALZ21 1 0 .61000 2.9400 20.46747    800 231B        
OSALZA21 OYSALZ21 3 0 .61000 2.9400 20.46747    800 232B        
OSALZA21 OYSALZ22 2 0 .62000 2.9900 20.76906    800 231C        
OSALZA21 OYSALZ22 4 0 .62000 2.9900 20.76906    800 232C        
OSALZB21 OTAUER22 1 0 8.3640 40.690 275.6119    985 231A        
OSALZB21 OTAUER22 2 0 8.3640 40.690 275.6119    985 232A        
OSALZB21 OYSALZ21 1 0 .10000 .10000 0.000000   1600 231/32B     
OSALZB21 OYSALZ22 2 0 .10000 .10000 0.000000   1600 231/32C     
OSARA 11 OSARA 12 1 2 .00000 .00000 0.000000   2400 SS1CPL1     
OSARA 11 OWIEN 11 2 0 .56000 8.0500 99.18000   2300 443D        
OSARA 11 OWIEN 11 3 0 .56400 8.0530 99.18000   2300 444D        
OSARA 11 OZAYA 11 1 0 1.5410 25.220 342.0000   2300 443C        
OSARA 11 OZURND11 1 0 .63000 8.7780 108.0079   2300 439A        
OSARA 11 OZURND11 2 0 .63000 8.7780 108.0079   2300 440A        
OSARA 51 OSARA 52 1 7 .00000 .00000 0.000000   2400 SARAS5CPL1  
OSARA 51 OWASEB51 1 0 .07279 .53254 4.090350   1060 128-0       
OSARA 51 OWASEB51 2 0 .07279 .53254 4.090350   1060 128-8       
OSCHAE21 OSCHAE22 1 7 .00000 .00000 0.000000   2400 SCHCPL1     
OSCHAR51 OYSCHA51 1 0 .01000 .01000 3.100000    605 128-18A     
OSCHAR51 OYSCHA52 1 8 .01000 .01000 3.100000    605 128-16B     
OSCHME51 OWISU 51 1 0 .45600 1.2630 757.0000    500 102-9X      
OSCHME51 OWISU 51 2 0 .44670 .71697 777.0000    360 107-8       
OSCHWA11 OTAUER11 1 0 .14200 3.7420 47.56371   2400 417B        
OSCHWA11 OZELL 11 1 0 .65100 16.930 219.4402   2400 417A        
OSIMME11 OSIMME12 1 2 .00000 .00000 0.000000   2500 SIMCPL11    
OSIMME51 OSIMME55 1 7 .00000 .00000 0.000000   2500 SIMCPL51    
OSIMME51 OWIENA51 1 0 .06470 .13955 4096.300   1000 144-X       
OSIMME52 OSIMME53 2 7 .00000 .00000 0.000000   2500 SIMCPL52    
OSIMME55 OWIENO51 1 0 .10000 1.0000 157.0000   1000 105-X1      
OSPANN51 OZAYA 51 1 0 2.1700 6.8200 41.80000    605 129-25      
OSPANN52 OZAYA 52 2 0 2.1700 6.8200 41.80000    605 129-26      
OSPITT51 OYREIS51 1 0 .11700 .40800 35.68800    537 118-4       
OSTADL51 OSTADL52 1 7 .00000 .00000 0.000000   2500 STDL5CPL1   
OSTADL51 OWINO 51 1 0 .29400 .80900 347.0000    455 143-0       
OSTADL51 OWINO 51 2 0 .30100 .81400 345.0000    455 143-9       
OSTAND51 OSTAND52 1 2 .00000 .00000 0.000000   2400 STAND5CPL1  
OSTAND51 OSWA  52 1 0 1.9480 6.6800 51.74200    700 120-6       
OSTAND51 OWOLFS52 1 0 1.3230 4.4920 35.40600    700 120-8       
OSTEEG51 OYSTRO51 1 0 .70230 5.8330 41.02920    515 163-3-STE   
OSTEIN51 OYOBER51 1 0 2.7300 9.4420 63.49800    638 110-1C-OBDR 
OSTEYF51 OSTEYN51 1 0 .08300 .69400 354.3716   1088 157-8       
OSTEYM51 OSTEYM52 1 2 .00000 .00000 0.000000   2400 STCPL1      
OSTEYM51 OTRAUN51 1 0 .25700 1.3170 52.21000    675 159-5B      
OSTEYM52 OSTEYM53 2 2 .00000 .00000 0.000000   2400 STCPL2      
OSTLEO51 OWOLFS51 1 0 1.8360 6.2890 48.82000    700 120-0E      
OSTMAR51 OSUEDB51 1 0 1.8180 17.240 103.8000   1100 127-0       
OSTOCK51 OSTOCK52 1 7 .00000 .00000 0.000000   2400 STOCK5CPL1  
OSTOCK51 OTULLN51 1 0 2.6510 8.3170 51.05000    605 169-0       
OSTOCK51 OTULLN51 2 0 2.6510 8.3170 51.05000    605 169-9       
OSTPAN51 OYMAUT51 1 8 .21000 .40000 2.510132    470 146-9       
OSTRAT51 OSTRAT52 1 7 .00000 .00000 0.000000   2400 STRAT5CPL1  
OSTRAT51 OTHEIS51 1 0 .17000 .52000 3.173000    605 169-6       
OSTRAT51 OTHEIS52 2 0 .06000 .70000 8.639000   2080 169-10      
OSTROB51 OYSTRO51 1 0 1.1072 2.8732 17.90707    515 163-3-STR   
OSTVEI51 OSTVEI52 1 2 .00000 .00000 0.000000   2400 STV5CPL1    
OSUEDB11 OWIEN 11 1 0 1.6330 27.760 480.3495   2400 478         
OSUEDB11 OYMELL12 1 0 1.4130 23.730 411.2344   2400 476SU       
OSWA  51 OSWA  52 1 2 .00000 .00000 0.000000   2400 SW5CPL1     
OTAUER11 OTAUER12 1 2 .00000 .00000 0.000000   2400 TACPL2      
OTAUER12 OZELL 11 1 0 .79000 20.670 267.0039   2400 418         
OTAUER21 OTAUER22 1 7 .00000 .00000 0.000000   2400 TACPL1      
OTAUER21 OWEISS21 1 0 10.420 51.200 347.4601    996 221         
OTAUER21 OWEISS22 2 0 10.420 51.200 347.4601    996 222         
OTERNI21 OTERNI22 1 7 .00000 .00000 0.000000   1500 TECPL1      
OTERNI21 OWIEN 21 1 0 4.7880 24.820 169.2376    960 225B        
OTERNI21 OWIEN 21 2 0 4.7880 24.820 169.2376    960 226B        
OTERNI51 OWNST 51 1 0 3.6560 9.3760 70.52880    535 122-7       
OTHEIS51 OTHEIS52 1 7 .00000 .00000 0.000000   2400 THEIS5CPL1  
OTIMEL51 OTIMEL52 1 2 .00000 .00000 0.000000   2400 TMKCPL1     
OTIMEL51 OTRAUN51 1 0 2.0170 8.3000 57.30200    670 162-7A      
OTIMEL51 OUNTER51 1 0 4.3470 11.750 80.39000    560 162-5E      
OTIMEL51 OVOEKL51 1 0 .72010 2.7532 19.23000    675 159-1A      
OTRAIS51 OTRAIS52 1 7 .00000 .00000 0.000000   2400 TRAIS5CPL1  
OTRAUN51 OTRAUN52 1 2 .00000 .00000 0.000000   2500 TRAUN5CPL1  
OTRAUN52 OVORCH51 1 0 .41430 3.3531 25.76110   1070 157-1       
OTRAUP51 OWEGSC52 1 0 .32973 1.8995 437.4290   1050 162-9B      
OTRKI 51 OWNDF 51 1 0 .33000 3.6400 87.20000   1200 108-5       
OTRKI 51 OWNDF 51 2 0 .37400 3.7290 173.0000   1200 108-6       
OUNTER51 OUNTER52 1 2 .00000 .00000 0.000000   2400 UACPL1      
OUSIEB51 OUSIEB52 1 7 .00000 .00000 0.000000   2400 USIEB5CPL1  
OUSIEB51 OYLASS51 1 0 .83000 2.6000 15.90000    605 129-1-U     
OUSIEB51 OYLASS52 2 0 .83000 2.6000 15.90000    605 129-3-U     
OVILLA21 OVILLA22 1 2 .00000 .00000 0.000000   2400 VILLA2CPL1  
OVILLA51 OVILLA52 1 2 .00000 .00000 0.000000   2400 VILLA5CPL1  
OWAIDH51 OZWETT51 1 0 10.900 23.740 236.2000    400 165-0-9-166 
OWALLS21 OYBBSF21 1 0 2.3300 12.260 83.34645    958 205B        
OWASEB51 OWNST 51 1 0 6.5500 14.580 135.0000    440 128-6       
OWASEB52 OWASEB51 1 2 .00000 .00000 0.000000   2500 WASE5CPL1   
OWATTS51 OWEGSC51 1 0 .01700 .03900 11.55477    500 146-5       
OWATTS51 OWEGSC51 2 0 .01500 .03500 9.839468    500 146-6       
OWEGSC51 OWEGSC52 1 2 .00000 .00000 0.000000   2400 WSCPL1      
OWEISS21 OWEISS22 1 2 .00000 .00000 0.000000   2500 WBCPL1      
OWESTT11 OWESTT12 1 2 .00000 .00000 0.000000   2400 WESTT1CPL1  
OWESTT21 OWESTT22 1 2 .00000 .00000 0.000000   2400 WTCPL2      
OWESTT21 OZELL 21 1 0 2.6600 30.800 402.1238   2400 275         
OWESTT22 OZELL 22 2 0 2.6600 30.800 402.1238   2400 276         
OWIEN 11 OWIEN 12 1 2 .00000 .00000 0.000000   2500 SOCPL11     
OWIEN 11 OWISU 11 1 0 .22000 2.5700 -132.434    866 501         
OWIEN 11 OWISU 11 2 0 .22000 2.6400 -119.867    895 503         
OWIEN 22 OWIEN 21 1 2 .00000 .00000 0.000000   2500 SOCPL21     
OWIEN 51 OWIEN 52 2 7 .00000 .00000 0.000000   2500 SOCPL52     
OWIEN 52 OWNDF 51 2 0 .33800 3.3450 173.0000   1200 108-8       
OWIEN 53 OWIEN 52 1 2 .00000 .00000 0.000000   2500 SOCPL51     
OWIEN 53 OWNDF 51 1 0 .30400 3.3240 177.0000   1200 108-7       
OWIENA51 OWINO 53 1 0 .06070 .14450 3021.500   1000 101-X       
OWIENB51 OWINO 52 1 0 .08750 .20100 2086.000   2000 103-X       
OWIENO51 OWISU 52 1 0 .10000 1.0000 157.0000   1000 105-X2      
OWINO 11 OWINO 12 1 2 .00000 .00000 0.000000   2500 WINO1CPL1   
OWINO 51 OWINO 52 1 7 .00000 .00000 0.000000   2500 WINO5CPL1   
OWISU 12 OWISU 11 1 2 .00000 .00000 0.000000   2500 WISU1CPL1   
OWISU 51 OWIWE 51 1 0 .10000 1.0000 157.0000   2000 104-3-4-7   
OWIWE 51 OWIWE 52 1 2 .00000 .00000 0.000000   2500 WIWECPL51   
OWNST 51 OWNSTF51 1 0 .32000 .99000 105.0000    605 128-11      
OWNST 51 OWNSTF51 2 0 .32000 .99000 105.0000    605 128-12      
OWNST 52 OWNST 51 1 2 .00000 .00000 0.000000   2500 WNST5CPL1   
OWNSTF51 OWOELL51 1 0 .12000 .66000 576.0000   1175 128-10      
OWOLFS51 OWOLFS52 1 2 .00000 .00000 0.000000   2400 WOLF5CPL1   
OYAMST51 OYBBSF51 1 0 .05100 .37600 11.55000   1060 168-4E      
OYAMST52 OYBBSF52 2 0 .05200 .38000 11.69000   1060 168-5F      
OYBBSF21 OYPBEU21 1 0 .43000 2.0000 14.82831    800 211         
OYBBSF21 OYPBEU22 2 0 .43000 2.0000 14.82831    800 212         
OYBBSF21 OYPBEU23 3 0 .43000 2.0000 14.82831    800 213         
OZAYA 11 OZAYA 12 1 2 .00000 .00000 0.000000   2400 ZYCPL1      
OZAYA 21 OZAYA 22 1 2 .00000 .00000 0.000000   2400 ZYCPL2      
OZAYA 51 OZAYA 52 1 7 .00000 .00000 0.000000   2400 ZYCPL3      
OZELL 21 OZELL 22 1 2 .00000 .00000 0.000000   2400 ZZCPL2      
OZELL 22 OZELL 23 3 7 .00000 .00000 0.000000   2400 ZZCPL3      
OZELTW51 OZELTW52 1 2 .00000 .00000 0.000000   2400 ZE5CPL1     
OZURND51 OZURND52 1 2 .00000 .00000 0.000000   3150 ZDCPL1      
OZWETT51 OZWETT52 1 2 .00000 .00000 0.000000   2400 ZWETT5CPL1  
O6MNGN21 XMN_RU21 1 0 .04140 .52950 5.640496   2400 407         
O6MNGN22 XMN_BR21 1 0 .37000 4.4900 52.30751   2040 406A        
O6MNGN22 XMN_RU22 2 0 .03390 .50950 5.785124   2400 408         
O6WALG21 XWA_BR21 1 0 .18500 2.2400 25.91813   2040 405A        
O6WERB21 XWE_WB21 1 8 .01000 .10000 .3926990   1540 404A        
O6WERB21 XWE_WB22 2 8 .01000 .10000 .3926990   1472 403A        
O9YVIL21 XYV_SI21 1 0 1.1100 6.4000 59.60690   1572 273C-SIL    
O9YVIL22 XYV_SI22 2 0 1.1100 6.4000 59.60690   1572 274C-SIL    
ODUERN11 XDU_SL11 1 0 1.0335 14.265 187.3802   2833 437         
ODUERN11 XDU_SL12 2 0 1.0335 14.265 187.3802   2833 438         
OGREUT41 XGR_TA41 1 0 .10000 .10000 0.000000    700 912         
OKAINA11 XKA_MA11 1 0 .72500 9.0500 105.9973   1920 473         
OKAINA11 XKA_MA12 2 0 .72500 9.0500 105.9973   1920 474         
OLIENN22 XLI_SO21 1 8 3.7400 19.155 124.0929    704 261         
ONEUSI21 XNE_GY21 1 8 3.3250 17.105 113.7413    600 246B        
OOBERS21 XOB_PO21 1 0 1.9900 13.440 93.03827   1115 247         
OPETER21 XPE_AH21 1 0 .14700 .75700 5.526000   1200 233/230     
OPETER21 XPE_PI21 1 0 .13400 .69800 9.364000   1670 256         
OPETER21 XPE_SI21 1 0 .14700 .75700 5.526000   1200 234/230     
OPETER23 XPE_PT21 1 0 .13400 .69800 9.364000   1670 258         
OWESTT11 XWE_BR12 1 0 .99000 14.250 168.7035   2300 422         
OWESTT11 XWE_PR12 2 8 .83500 11.400 134.8528   2160 428         
OWESTT12 XWE_LE11 1 0 1.3300 10.650 177.9712   2392 412         
OWESTT12 XWE_PR11 1 0 .83500 11.400 134.8528   2160 427         
OWESTT21 XWE_BR21 1 0 1.0000 14.350 170.1172   2154 421         
OWESTT21 XWE_VO21 1 0 2.2525 19.978 1081.250   1282 411         
OWESTT22 XWE_SI2A 1 0 .08500 1.1400 15.51450   2080 413         
OWESTT22 XWE_SI2B 2 0 .08500 1.1400 15.50200   2080 414         
OWESTT22 XWE_SI2C 3 0 .10000 1.2600 14.78350   2080 274E        
OWIEN 21 XWI_GY21 1 8 4.9920 25.665 170.7455    600 245         
OZAYA 21 XZA_SO21 1 8 2.5440 12.570 82.46680    800 243         
OZAYA 22 XZA_SO22 2 8 2.5440 12.570 82.46680    800 244         
OZURND11 XZU_GY11 1 0 .74500 10.355 128.2555   2000 439B        
OZURND11 XZU_SZ11 1 0 1.8650 20.850 251.6415   2000 440B        
##C-----Transformatoren mit ESB-Daten-------------------------------------------
         1         2         3         4         5         6         7         8
12345678901234567890123456789012345678901234567890123456789012345678901234567890
<  Kn1 > <Kn2   > O E Bem1  Bem2  <Sn > < R  > <  X > B (miuS) C miuS < Ith> Name
##T 
OBISAM51 OBISAM11 2 0 115.0 400.0 300.0 .08878 7.9345 -2.76882 .49375   1506 BIRHU43     
OBISAM52 OBISAM11 1 0 115.0 400.0 300.0 .08878 7.9345 -2.76882 .49375   1506 BIRHU42     
OBISAM52 OBISAM12 3 0 115.0 400.0 300.0 .08878 7.2776 -2.76781 .49937   1506 BIRHU44     
OBISAM52 OBISAM12 4 0 115.0 400.0 300.0 .08522 7.9345 -2.76882 .49375   1506 BIRHU41     
OBISAM54 OBISAM21 1 0 115.0 230.0 300.0 .06700 6.5930 -32.8710 .49375   1494 BIRHU1      
OBISAM55 OBISAM21 2 0 115.0 230.0 200.0 .11000 8.7110 -49.0830 .49375   1050 BIRHU2      
OBISAM56 OBISAM21 3 0 115.0 230.0 220.0 .11100 7.9320 -48.7830 .49375   1144 BIRHU3      
OBISAM56 OBISAM21 4 0 115.0 230.0 220.0 .10000 8.0120 -15.9660 .49375   1144 BIRHU4      
ODUERN21 ODUERN11 1 0 220.0 380.0 600.0 .21968 15.786 -16.0268 5.7088   1556 DURHU41     
ODUERN21 ODUERN11 2 0 220.0 380.0 600.0 .21968 15.786 -16.0268 5.7088   1556 DURHU42     
ODUERN51 ODUERN21 1 0 110.0 220.0 300.0 .09142 6.8560 -30.7150 4.1322   1575 DURHU1      
ODUERN51 ODUERN22 2 0 110.0 220.0 200.0 .17696 7.8630 -20.2437 4.1322   1050 DURHU2      
OERNST21 OERNST11 1 0 220.0 380.0 600.0 .21968 15.873 -16.0268 5.7088   1556 EHRHU41     
OERNST21 OERNST11 2 0 220.0 380.0 600.0 .21968 15.786 -16.0268 5.7088   1556 EHRHU42     
OERNST21 OERNST22 2 0 220.0 220.0 600.0 .12230 12.827 63.15140 1.6833   1493 EHPST       
OERNST51 OERNST21 3 8 110.0 220.0 300.0 .06670 6.1450 -32.9000 6.1500   1711 EHRHU3      
OERNST51 OERNST21 4 0 110.0 220.0 300.0 .06670 6.1450 -62.1000 6.1500   1802 EHRHU4      
OERNST52 OERNST21 1 0 110.0 220.0 220.0 .11470 8.4700 -48.8000 5.2500   1353 EHRHU1      
OERNST52 OERNST21 5 0 110.0 220.0 300.0 .06670 6.1450 -62.1000 6.1500   1117 EHRHU5      
OERNST53 OERNST21 2 0 110.0 220.0 220.0 .10130 8.5070 -48.8000 5.2200   1353 EHRHU2      
OGREUT42 OGREUT21 1 0 132.0 230.0 160.0 .17764 8.7101 -16.2247 3.1565    739 GHPST_L     
OGREUT42 OGREUT41 1 0 132.0 132.0 160.0 .17764 8.7101 -16.2247 3.1565    739 GHPST_Q     
OHAUSR51 OHAUSR21 1 0 110.0 220.0 200.0 .13460 9.7190 -27.2000 5.7600   1050 HRRHU1      
OHAUSR51 OHAUSR21 3 0 110.0 220.0 200.0 .13460 9.7190 -27.2000 5.7600   1050 HRRHU3      
OHAUSR51 OHAUSR22 2 0 110.0 220.0 200.0 .13460 9.7190 -27.2000 5.7600   1050 HRRHU2      
OHAUSR51 OHAUSR59 1 0 110.0 110.0 200.0 .02190 3.6300 -16.5000 1.4460   1050 HRRHU4L     
OHAUSR59 OHAUSR22 4 0 110.0 220.0 200.0 .18000 5.5410 -27.5000 4.1670   1050 HRRHU4Q     
OJOCHE59 OJOCHE21 1 0 110.0 220.0 200.0 .31200 16.562 -.406000 .67100   1088 JSRHU2L     
OJOCHE59 OJOCHE51 1 0 110.0 110.0 200.0 .07800 4.1400 -1.63000 2.6900   1088 JSRHU2Q     
OKENDL51 OKENDL11 1 8 116.0 400.0 300.0 .08700 7.8720 -84.4990 1.4220   1493 KENRHU42    
OKENDL51 OKENDL11 3 0 116.0 400.0 300.0 .08700 7.8960 -100.869 1.4220   1493 KENRHU44    
OKENDL52 OKENDL11 2 0 116.0 400.0 300.0 .08600 7.8910 -109.457 1.4220   1493 KENRHU43    
OLIENN21 OLIENN11 1 0 220.0 380.0 600.0 .21968 15.433 -16.0268 5.7088   1556 LIRHU41     
OLIENN21 OLIENN11 2 0 220.0 380.0 600.0 .21968 15.433 -16.0268 5.7088   1554 LIRHU42     
OLIENN21 OLIENN11 3 0 220.0 380.0 550.0 .18755 15.582 -10.1064 2.4404   1425 LIRHU43     
OLIENN21 OLIENN22 2 0 220.0 220.0 300.0 .29376 23.591 4.393900 1.7895    746 LIPST       
OLIENN51 OLIENN21 1 0 116.0 232.0 220.0 .10133 7.3389 -12.1593 1.5847   1095 LIRHU1      
OLIENN52 OLIENN21 2 0 116.0 232.0 220.0 .10133 7.3389 -12.1593 1.5847   1095 LIRHU2      
OMALTA51 OMALTA21 1 0 110.0 220.0 200.0 .18150 8.4680 -12.2707 1.7623   1031 MARHU1      
OMALTA51 OMALTA22 2 0 110.0 220.0 200.0 .18150 8.4680 -12.2707 1.7623   1031 MARHU2      
ONEUSI51 ONEUSI21 1 0 110.0 220.0 200.0 .11030 8.8320 -49.1000 7.0500   1034 NSRHU1      
ONEUSI51 ONEUSI21 2 0 110.0 220.0 200.0 .11310 8.8227 -23.8000 6.8600    900 NSRHU2      
OOBERS21 OOBERS11 1 0 220.0 380.0 600.0 .21968 15.433 -16.0268 5.7088   1556 OSRHU41     
OOBERS21 OOBERS11 3 0 220.0 380.0 550.0 .17738 15.609 -10.0555 2.6427   1564 OSRHU43     
OOBERS21 OOBERS12 2 0 220.0 380.0 600.0 .21968 15.433 -16.0268 5.7088   1556 OSRHU42     
OOBERS51 OOBERS21 2 0 116.0 232.0 300.0 .06666 6.2791 -15.5304 1.5383   1548 OSRHU2      
OOBERS51 OOBERS21 3 0 116.0 232.0 220.0 .12955 7.7605 -13.4257 1.2986   1205 OSRHU3      
OOBERS52 OOBERS21 1 0 116.0 232.0 300.0 .06666 6.2791 -15.5304 1.5383   1493 OSRHU1      
OPETER21 OPETER11 1 0 220.0 380.0 550.0 .19429 15.099 -6.71943 2.7958   1427 SPRHU41     
OPETER21 OPETER11 2 0 220.0 380.0 550.0 .19429 15.099 -6.71943 2.7958   1427 SPRHU42     
OPETER21 OPETER11 3 0 220.0 380.0 550.0 .19429 15.099 -6.71943 2.7958   1427 SPRHU43     
OPETER51 OPETER21 1 0 110.0 220.0 200.0 .11030 8.2270 -49.1000 7.0500   1032 SPRHU1      
OPETER52 OPETER21 2 0 110.0 220.0 200.0 .11030 8.2270 -49.1000 7.0500   1032 SPRHU2      
OPETER52 OPETER21 3 0 110.0 220.0 220.0 .12870 8.5440 -48.8000 5.0500   1135 SPRHU3      
OPOTTE59 OPOTTE11 1 0 115.0 400.0 300.0 .06997 5.2013 -8.98540 10.223   1506 POTBRHU1L   
OPOTTE59 OPOTTE52 1 0 115.0 115.0 300.0 .03115 1.0928 -5.22270 7.6371   1506 POTBRHU1Q   
OSARA 51 OSARA 12 1 0 115.0 400.0 300.0 .11211 8.0885 -8.42304 .49375   1506 SSRHU42     
OSARA 52 OSARA 11 2 0 115.0 400.0 300.0 .08081 7.4937 -8.39583 .83750   1506 SSRHU41     
OSIMME51 OSIMME12 1 0 120.0 400.0 300.0 .08300 7.8520 -9.36300 1.3031   1443 SIMRHU41    
OSIMME52 OSIMME12 4 0 120.0 400.0 300.0 .08300 7.3240 -88.0320 1.3031   1443 SIMRHU44    
OSIMME53 OSIMME12 3 0 120.0 400.0 300.0 .08200 7.7850 -9.36300 1.3031   1443 SIMRHU43    
OSIMME55 OSIMME12 2 0 120.0 400.0 300.0 .08000 7.8480 -13.5890 1.3031   1443 SIMRHU42    
OSUEDB51 OSUEDB11 1 0 110.0 380.0 200.0 .11050 10.702 -6.40000 4.4600   1032 SURHU41     
OSUEDB51 OSUEDB11 2 0 110.0 380.0 200.0 .11050 10.702 -6.40000 4.4600   1032 SURHU42     
OTAUER21 OTAUER11 1 0 220.0 380.0 600.0 .19250 15.432 -12.6401 5.0472   1554 TARHU41     
OTAUER21 OTAUER11 3 0 220.0 380.0 550.0 .17738 15.609 -10.0555 2.6427   1425 TARHU43     
OTAUER21 OTAUER12 2 0 220.0 380.0 600.0 .19250 15.432 -12.6401 5.0472   1554 TARHU42     
OTAUER22 OTAUER21 2 0 220.0 220.0 600.0 .12230 12.827 63.15140 1.6833   1493 TAPST       
OTERNI21 OTERNI22 2 0 220.0 220.0 600.0 .12230 12.827 63.15140 1.6833   1493 TEPST       
OTERNI51 OTERNI21 1 0 116.0 230.0 300.0 .06700 6.5930 -62.1220 .49375   1481 TERHU1      
OTERNI51 OTERNI21 3 0 116.0 230.0 300.0 .06700 6.5930 -62.1220 .49375   1481 TERHU3      
OTERNI52 OTERNI21 2 0 116.0 230.0 220.0 .13000 7.9260 -15.5340 .49375   1086 TERHU2      
OTERNI52 OTERNI21 4 0 116.0 230.0 220.0 .13000 7.9260 -15.5340 .49375   1086 TERHU4      
OTHEIS59 OTHEIS11 1 0 115.0 400.0 300.0 .06906 4.4078 -13.9220 7.6371   1506 THEIRHU1L   
OTHEIS59 OTHEIS52 1 0 115.0 115.0 300.0 .03086 1.7631 -5.07240 4.5369   1506 THEIRHU1Q   
OVILLA51 OVILLA21 1 0 116.0 232.0 300.0 .08110 5.5880 -16.8000 5.9200   1493 LSRHU1      
OVILLA52 OVILLA22 2 0 116.0 232.0 300.0 .08160 5.6150 -16.8000 5.9280   1493 LSRHU2      
OWESTT12 OWESTT22 1 0 380.0 220.0 1000. .29872 21.601 -6.66150 1.7000   1443 WTRHU41     
OWIEN 21 OWIEN 11 1 0 220.0 380.0 600.0 .21968 15.786 -16.0268 5.7088   1556 SORHU41     
OWIEN 21 OWIEN 11 2 0 220.0 380.0 600.0 .21968 15.786 -16.0268 5.7088   1556 SORHU43     
OWIEN 51 OWIEN 21 3 0 110.0 220.0 200.0 .11000 8.8320 -49.0830 5.7088   1050 SORHU3      
OWIEN 52 OWIEN 21 2 0 110.0 220.0 200.0 .11000 8.8320 -49.0830 5.7088   1050 SORHU2      
OWIEN 53 OWIEN 21 1 0 110.0 220.0 200.0 .08900 8.6510 -16.7530 5.7088   1050 SORHU1      
OWINO 52 OWINO 11 1 0 110.0 400.0 300.0 .08200 7.2160 -6.89600 1.3031   1574 WNRHU41     
OWINO 53 OWINO 11 2 0 110.0 400.0 300.0 .08200 7.1980 -6.90600 1.3031   1574 WNRHU42     
OWISU 51 OWISU 11 2 0 120.0 400.0 300.0 .08100 7.8240 -68.4530 1.3031   1443 WSRHU42     
OWISU 52 OWISU 11 1 0 120.0 400.0 300.0 .08200 7.3290 -61.3280 1.3031   1443 WSRHU41     
OWISU 53 OWISU 11 3 0 120.0 400.0 300.0 .08100 7.7800 -89.4160 1.3031   1443 WSRHU43     
OYBBSF51 OYBBSF21 1 0 110.0 220.0 200.0 .11030 8.2270 -49.1000 7.0500   1050 YFRHU1      
OYBBSF52 OYBBSF21 2 0 110.0 220.0 200.0 .11310 8.1670 -23.8000 6.8600   1050 YFRHU2      
OZAYA 21 OZAYA 11 1 0 220.0 380.0 550.0 .17738 15.609 -10.0555 2.6427   1427 ZYRHU41     
OZAYA 58 OZAYA 11 2 0 115.0 400.0 300.0 .08081 7.4937 -8.39583 .83750   1506 ZYRHU44     
OZAYA 58 OZAYA 52 1 0 115.0 115.0 300.0 .04408 3.0193 -3.66016 4.3614   1506 ZYPST44     
OZAYA 59 OZAYA 11 1 0 115.0 400.0 300.0 .08081 7.4937 -8.39583 .83750   1506 ZYRHU43     
OZAYA 59 OZAYA 51 1 0 115.0 115.0 300.0 .04408 3.0193 -3.66016 4.3614   1506 ZYPST43     
OZELL 11 OZELL 21 1 0 380.0 220.0 1200. .22578 19.736 -22.4514 1.0437   1732 ZZRHU41     
OZELL 11 OZELL 22 2 0 380.0 220.0 1200. .22578 19.736 -22.4514 1.0437   1732 ZZRHU42     
OZELTW51 OZELTW21 1 0 116.0 232.0 220.0 .12987 8.5374 -33.0822 1.3031   1095 ZERHU1      
OZELTW52 OZELTW21 2 0 116.0 232.0 220.0 .12987 8.5374 -33.0822 1.3031   1095 ZERHU2      
OZURND51 OZURND11 2 0 110.0 380.0 300.0 .08520 7.7360 -4.10000 5.8000   1549 ZDRHU42     
OZURND51 OZURND11 3 0 110.0 380.0 300.0 .08520 7.7360 -4.10000 5.8000   1549 ZDRHU43     
OZURND52 OZURND11 1 0 110.0 380.0 300.0 .08520 7.7360 -4.10000 5.8000   1549 ZDRHU41     
OZURND52 OZURND11 4 0 110.0 380.0 300.0 .08520 7.7360 -4.10000 5.8000   1549 ZDRHU44     
##C--Regelinformationen---( _u: ungestellt, _g: gestellt )------------
         1         2         3         4         5         6         7
1234567890123456789012345678901234567890123456789012345678901234567890
                                <  Laengs >        <  Quer/Schraeg     >
<Name_u> <Name_g> O < % > ma ak        < % > <phi> ma ak  < P > asym
##R
OBISAM51 OBISAM11 2                    1.468 60.00 13   0 
OBISAM52 OBISAM11 1                    1.411 60.00 13   0 
OBISAM52 OBISAM12 3                    1.476 60.00 13   0 
OBISAM52 OBISAM12 4                    1.468 60.00 13   0 
OBISAM54 OBISAM21 1                    1.833 -120. 12   0 
OBISAM55 OBISAM21 2                    1.833 -120. 12   0 
OBISAM56 OBISAM21 3                    1.833 -120. 12   0 
OBISAM56 OBISAM21 4                    1.833 -120. 12   0 
ODUERN21 ODUERN11 1                    1.253 60.00 13  -2 
ODUERN21 ODUERN11 2                    1.253 60.00 13  -2 
ODUERN51 ODUERN21 1                    1.830 -120. 12  -3 
ODUERN51 ODUERN22 2                    1.760 -120. 12  -3 
OERNST21 OERNST11 1                    1.253 60.00 13  -2 
OERNST21 OERNST11 2                    1.253 60.00 13  -2 
OERNST21 OERNST22 2                    2.252 90.00 28   0       SYMM 
OERNST51 OERNST21 3 1.833 12   0      
OERNST51 OERNST21 4 1.833 12   0      
OERNST52 OERNST21 1 1.833 12   0      
OERNST52 OERNST21 5 1.833 12   0      
OERNST53 OERNST21 2 1.833 12   0      
OGREUT42 OGREUT21 1                    1.200 180.0 48  -5 
OGREUT42 OGREUT41 1                    4.117 90.00 17   0       ASYM 
OHAUSR51 OHAUSR21 1                    1.833 180.0 12   0 
OHAUSR51 OHAUSR21 3                    1.833 180.0 12   0 
OHAUSR51 OHAUSR22 2                    1.833 180.0 12   0 
OHAUSR51 OHAUSR59 1                    1.833 180.0 12   0 
OHAUSR59 OHAUSR22 4                    1.814 -90.0  8   0       ASYM 
OJOCHE59 OJOCHE21 1 1.742 12   0      
OJOCHE59 OJOCHE51 1                    3.060 90.00  8   0       ASYM 
OKENDL51 OKENDL11 1 1.422 13   0      
OKENDL51 OKENDL11 3 1.422 13   0      
OKENDL52 OKENDL11 2 1.422 13   0      
OLIENN21 OLIENN11 1                    1.253 60.00 13   0 
OLIENN21 OLIENN11 2                    1.253 60.00 13   0 
OLIENN21 OLIENN11 3                    1.253 60.00 13   0 
OLIENN21 OLIENN22 2                    3.616 90.00 32   0       SYMM 
OLIENN51 OLIENN21 1                    1.833 -120. 12  -6 
OLIENN52 OLIENN21 2                    1.833 -120. 12   0 
OMALTA51 OMALTA21 1                    1.833 -120. 12   0 
OMALTA51 OMALTA22 2                    1.833 -120. 12   0 
ONEUSI51 ONEUSI21 1                    1.690 60.00 12   0 
ONEUSI51 ONEUSI21 2                    1.690 60.00 12   0 
OOBERS21 OOBERS11 1                    1.253 60.00 13   0 
OOBERS21 OOBERS11 3                    1.253 60.00 13   0 
OOBERS21 OOBERS12 2                    1.253 60.00 13   0 
OOBERS51 OOBERS21 2                    1.833 -120. 12   0 
OOBERS51 OOBERS21 3                    1.833 -120. 12   0 
OOBERS52 OOBERS21 1                    1.833 -120. 12   0 
OPETER21 OPETER11 1                    1.253 60.00 13  -2 
OPETER21 OPETER11 2                    1.253 60.00 13  -2 
OPETER21 OPETER11 3                    1.253 60.00 13  -2 
OPETER51 OPETER21 1 1.833 12   0      
OPETER52 OPETER21 2 1.833 12   0      
OPETER52 OPETER21 3 1.833 12   0      
OPOTTE59 OPOTTE11 1                    1.153 180.0 12  -4 
OPOTTE59 OPOTTE52 1                    2.407 -90.0 12   0       ASYM 
OSARA 51 OSARA 12 1                    1.411 60.00 13   0 
OSARA 52 OSARA 11 2 1.403 13   0      
OSIMME51 OSIMME12 1 1.420 13   0      
OSIMME52 OSIMME12 4                    1.420 -120. 13   0 
OSIMME53 OSIMME12 3 1.420 13   0      
OSIMME55 OSIMME12 2 1.420 13   0      
OSUEDB51 OSUEDB11 1                    1.420 60.00 13   0 
OSUEDB51 OSUEDB11 2                    1.420 60.00 13   0 
OTAUER21 OTAUER11 1                    1.253 60.00 13   0 
OTAUER21 OTAUER11 3                    1.253 60.00 13   0 
OTAUER21 OTAUER12 2                    1.253 60.00 13   0 
OTAUER22 OTAUER21 2                    2.252 90.00 28   0       SYMM 
OTERNI21 OTERNI22 2                    2.252 90.00 28   0       SYMM 
OTERNI51 OTERNI21 1                    1.833 -120. 12   0 
OTERNI51 OTERNI21 3                    1.833 -120. 12   0 
OTERNI52 OTERNI21 2                    1.833 -120. 12   0 
OTERNI52 OTERNI21 4                    1.833 -120. 12   0 
OTHEIS59 OTHEIS11 1                    1.153 180.0 12  -4 
OTHEIS59 OTHEIS52 1                    2.407 -90.0 12   0       ASYM 
OVILLA51 OVILLA21 1                    1.833 -120. 12   0 
OVILLA52 OVILLA22 2                    1.833 -120. 12   0 
OWESTT12 OWESTT22 1                    1.388 -120.  9   0 
OWIEN 21 OWIEN 11 1                    1.253 60.00 13  -2 
OWIEN 21 OWIEN 11 2                    1.253 60.00 13  -2 
OWIEN 51 OWIEN 21 3                    1.833 -120. 12   0 
OWIEN 52 OWIEN 21 2                    1.833 -120. 12   0 
OWIEN 53 OWIEN 21 1                    1.833 -120. 12   0 
OWINO 52 OWINO 11 1 1.421 13   0      
OWINO 53 OWINO 11 2 1.421 13   0      
OWISU 51 OWISU 11 2 1.421 13   0      
OWISU 52 OWISU 11 1 1.422 13   0      
OWISU 53 OWISU 11 3 1.422 13   0      
OYBBSF51 OYBBSF21 1 1.833 12   0      
OYBBSF52 OYBBSF21 2 1.833 12   0      
OZAYA 21 OZAYA 11 1                    1.253 60.00 13  -2 
OZAYA 58 OZAYA 11 2                    1.420 -120. 13   0 
OZAYA 58 OZAYA 52 1                    3.863 90.00 16   0       SYMM 
OZAYA 59 OZAYA 11 1                    1.420 -120. 13   0 
OZAYA 59 OZAYA 51 1                    3.863 90.00 16  -2 -0.20 SYMM 
OZELL 11 OZELL 21 1                    1.250 -120.  6  -2 
OZELL 11 OZELL 22 2                    1.250 -120.  6  -2 
OZELTW51 OZELTW21 1                    1.833 -120. 12   0 
OZELTW52 OZELTW21 2                    1.833 -120. 12   0 
OZURND51 OZURND11 2                    1.420 60.00 13   0 
OZURND51 OZURND11 3                    1.420 60.00 13   0 
OZURND52 OZURND11 1                    1.420 60.00 13   0 
OZURND52 OZURND11 4                    1.420 60.00 13   0 
##TT
