##C 2007.05.01
PSS/E v. 32
Generated CEPS
##N
##ZCZ
CYGRC_51 CYGRC_51     0 0            0.0     0.0     0.0     0.0
CTRZ2_51 CTRZ2_51     0 0          12.04   11.07     0.0     0.0
CTRZ2_52 CTRZ2_52     0 0            0.0     0.0     0.0     0.0
CYRIC_51 CYRIC_51     0 0            0.0     0.0     0.0     0.0
CTKAR_51 CTKAR_51     0 2  117.5    4.77    4.85 -23.927  -7.167     0.0   -50.0    18.0   -32.0
CALB__1A CALB__1A     0 0            0.0     0.0     0.0     0.0
CALB__1B CALB__1B     0 0            0.0     0.0     0.0     0.0
CALB__1C CALB__1C     0 0            0.0     0.0     0.0     0.0
CALB__1D CALB__1D     0 0            0.0     0.0     0.0     0.0
CALB__51 CALB__51     0 0            0.0     0.0     0.0     0.0
CALB__52 CALB__52     0 0            0.0     0.0     0.0     0.0
CALB__53 CALB__53     0 0           6.08   -0.39     0.0     0.0
CALB__54 CALB__54     0 0            0.0     0.0     0.0     0.0
CALB__55 CALB__55     0 0            0.0     0.0     0.0     0.0
CALB__56 CALB__56     0 0            0.0     0.0     0.0     0.0
CALB__58 CALB__58     0 0            0.0     0.0     0.0     0.0
CALB__59 CALB__59     0 0            0.0     0.0     0.0     0.0
CALB__50 CALB__50     0 0            0.0     0.0     0.0     0.0
CVRBN_51 CVRBN_51     0 0            0.0     0.0     0.0     0.0
CBAB__11 CBAB__11     0 0            0.0     0.0     0.0     0.0
CBAB__12 CBAB__12     0 0            0.0     0.0     0.0     0.0
CBAB__15 CBAB__15     0 0            0.0     0.0     0.0     0.0
CBAB__51 CBAB__51     0 0            0.0     0.0     0.0     0.0
CBAB__52 CBAB__52     0 0            0.0     0.0     0.0     0.0
CBAB__53 CBAB__53     0 0            0.0     0.0     0.0     0.0
CBAB__54 CBAB__54     0 0           1.34   -7.49     0.0     0.0
CBAB__55 CBAB__55     0 0            0.0     0.0     0.0     0.0
CBAB__56 CBAB__56     0 0            0.0     0.0     0.0     0.0
CVRBN_52 CVRBN_52     0 0           6.01   -0.07     0.0     0.0
CYSTC_51 CYSTC_51     0 0            0.0     0.0     0.0     0.0
CYSTC_52 CYSTC_52     0 0            0.0     0.0     0.0     0.0
CBEZ__11 CBEZ__11     0 0            0.0     0.0     0.0     0.0
CBEZ__12 CBEZ__12     0 0            0.0     0.0     0.0     0.0
CBEZ__15 CBEZ__15     0 0            0.0     0.0     0.0     0.0
CBEZ__21 CBEZ__21     0 0            0.0     0.0     0.0     0.0
CBEZ__51 CBEZ__51     0 0           0.46   -5.64     0.0     0.0
CBEZ__52 CBEZ__52     0 0            0.0     0.0     0.0     0.0
CBEZ__53 CBEZ__53     0 0            0.0     0.0     0.0     0.0
CBEZ__54 CBEZ__54     0 0            0.0     0.0     0.0     0.0
CBEZ__55 CBEZ__55     0 0           0.62   -7.24     0.0     0.0
CBEZ__56 CBEZ__56     0 0            0.0     0.0     0.0     0.0
CBEZ__57 CBEZ__57     0 0            0.0     0.0     0.0     0.0
CBEZ__58 CBEZ__58     0 0            0.0     0.0     0.0     0.0
CROPC_51 CROPC_51     0 0            0.0     0.0     0.0     0.0
CROPC_52 CROPC_52     0 0            0.0     0.0     0.0     0.0
CROPC_53 CROPC_53     0 0            0.0     0.0     0.0     0.0
CROPC_54 CROPC_54     0 0            0.0     0.0     0.0     0.0
COVTB_51 COVTB_51     0 0            0.0     0.0     0.0     0.0
CCEB__11 CCEB__11     0 0            0.0     0.0     0.0     0.0
CCEB__12 CCEB__12     0 0            0.0     0.0     0.0     0.0
CCEB__15 CCEB__15     0 0            0.0     0.0     0.0     0.0
CCEB__51 CCEB__51     0 2  118.6   16.37   -9.85  -0.685     0.0     0.0  -16.88     0.0     0.0
CCEB__52 CCEB__52     0 2  118.7   16.87  -12.81  -0.556     0.0     0.0  -16.88     0.0     0.0
CCEB__53 CCEB__53     0 0            0.0     0.0     0.0     0.0
CCEB__54 CCEB__54     0 0            0.0     0.0     0.0     0.0
CCST__11 CCST__11     0 0            0.0     0.0     0.0     0.0
CCST__12 CCST__12     0 0            0.0     0.0     0.0     0.0
CCST__15 CCST__15     0 0            0.0     0.0     0.0     0.0
CCST__22 CCST__22     0 0            0.0     0.0     0.0     0.0
CCST__23 CCST__23     0 0            0.0     0.0     0.0     0.0
CCST__25 CCST__25     0 0            0.0     0.0     0.0     0.0
CCST__51 CCST__51     0 0            0.0     0.0     0.0     0.0
CCST__52 CCST__52     0 0            0.0     0.0     0.0     0.0
CCST__53 CCST__53     0 0            0.0     0.0     0.0     0.0
CCST__54 CCST__54     0 0            0.0     0.0     0.0     0.0
CCST__55 CCST__55     0 0            0.4  -14.14     0.0     0.0
CCST__56 CCST__56     0 0            0.0     0.0     0.0     0.0
CDAS__11 CDAS__11     0 0            0.0     0.0     0.0     0.0
CDAS__12 CDAS__12     0 0            0.0     0.0     0.0     0.0
CDAS__13 CDAS__13     0 0            0.0     0.0     0.0     0.0
CDAS__14 CDAS__14     0 0            0.0     0.0     0.0     0.0
CDAS__15 CDAS__15     0 0            0.0     0.0     0.0     0.0
CDAS__51 CDAS__51     0 0            0.0     0.0     0.0     0.0
CDAS__52 CDAS__52     0 0            0.0     0.0     0.0     0.0
CDAS__53 CDAS__53     0 0            0.0     0.0     0.0     0.0
CDAS__54 CDAS__54     0 0            0.0     0.0     0.0     0.0
CDAS__55 CDAS__55     0 0            0.0     0.0     0.0     0.0
CDAS__56 CDAS__56     0 0            0.0     0.0     0.0     0.0
CDAS__57 CDAS__57     0 0            0.0     0.0     0.0     0.0
CDAS__58 CDAS__58     0 0            0.0     0.0     0.0     0.0
CYGRC_52 CYGRC_52     0 0            0.0     0.0     0.0     0.0
CROKC_51 CROKC_51     0 0            0.0     0.0     0.0     0.0
CEDAL_11 CEDAL_11     0 0          -0.24   -3.15     0.0   -0.01   256.0  -252.0   192.0  -152.0
CEDAL_12 CEDAL_12     0 0          -0.23   -3.13     0.0   -0.01   256.0  -252.0   192.0  -152.0
CZDB1_51 CZDB1_51     0 0           2.66    1.18     0.0     0.0
CZDB1_52 CZDB1_52     0 0            0.0     0.0     0.0     0.0
CROKC_52 CROKC_52     0 2  119.8   21.56    1.42  -1.095     0.0     0.0  -19.07     0.0     0.0
CVREK_51 CVREK_51     0 0           5.66     0.9     0.0     0.0
CHSLA_51 CHSLA_51     0 0           2.86    0.33     0.0     0.0
CJACD_51 CJACD_51     0 0            0.0     0.0     0.0     0.0
CCHLU_51 CCHLU_51     0 2  119.3    8.49    1.45     0.0     0.0     0.0    -2.0     1.0    -1.4
CVSTN_51 CVSTN_51     0 0          14.38    1.13     0.0     0.0
CVSTN_52 CVSTN_52     0 0            0.0     0.0     0.0     0.0
CVSTN_53 CVSTN_53     0 0            0.0     0.0     0.0     0.0
CYJAC_51 CYJAC_51     0 0            0.0     0.0     0.0     0.0
CEDST_11 CEDST_11     0 0            0.0     0.0     0.0   -0.01   660.0  -650.0   540.0  -520.0
CYJAC_52 CYJAC_52     0 0            0.0     0.0     0.0     0.0
CORLU_51 CORLU_51     0 0           8.43   -2.63     0.0     0.0
COVPO_51 COVPO_51     0 0           8.55    -2.1     0.0     0.0
CYEJP_51 CYEJP_51     0 0            0.0     0.0     0.0     0.0
CYEJP_52 CYEJP_52     0 0            0.0     0.0     0.0     0.0
CKRIM_51 CKRIM_51     0 2  119.6    29.6    0.81  -5.962     0.0     0.0  -49.31     0.0     0.0
CKRIM_52 CKRIM_52     0 0            0.0     0.0     0.0     0.0
COVTB_52 COVTB_52     0 0            0.0     0.0     0.0     0.0
CMOSN_51 CMOSN_51     0 0          22.62    4.43     0.0     0.0
CMOSN_52 CMOSN_52     0 0            0.0     0.0     0.0     0.0
CHOSE_51 CHOSE_51     0 0            0.0     0.0     0.0   -0.01     0.0    -9.4     0.1   -0.12
CMOSN_53 CMOSN_53     0 0            0.0     0.0     0.0     0.0
CEDU1_11 CEDU1_11     0 2  412.7    27.0    21.0 -494.98 -162.89     0.0  -598.0   170.0  -330.0
CEDU2_11 CEDU2_11     0 2  412.7    27.0    21.0 -491.99 -162.89     0.0  -598.0   170.0  -330.0
CEDU3_11 CEDU3_11     0 0            0.0     0.0     0.0   -0.01     0.0  -598.0   170.0  -330.0
CEDU4_11 CEDU4_11     0 2  412.7    27.0    21.0 -495.97 -162.89     0.0  -598.0   170.0  -330.0
CE802_51 CE802_51     0 0           9.76    1.96     0.0     0.0
CE802_52 CE802_52     0 0            0.0     0.0     0.0     0.0
CETI1_51 CETI1_51     0 0           0.48    0.23     0.0     0.0
CHRZE_51 CHRZE_51     0 0            0.0     0.0     0.0   -0.01     0.0   -7.18     0.0     0.0
CCEVE_51 CCEVE_51     0 2  117.3   19.82    0.07  -3.816    0.66     0.0    -6.6    0.66   -0.79
CEDET_57 CEDET_57     0 0            0.3     0.3     0.0     0.0
CECHV_11 CECHV_11     0 2  414.5   10.03    10.0 -114.61  17.472     0.0  -440.0   206.0  -340.0
CECHV_12 CECHV_12     0 2  414.5   10.03    10.0 -115.61  17.384     0.0  -440.0   206.0  -340.0
CEDET_58 CEDET_58     0 0           0.03   -0.33     0.0     0.0
CKOJN_51 CKOJN_51     0 2  117.4    8.59    0.25  -3.268     0.0     0.0   -20.6     0.0     0.0
CHNEV_51 CHNEV_51     0 0           8.15   -0.26     0.0     0.0
CELED_11 CELED_11     0 0           3.48   -4.97     0.0     0.0
CHNEV_52 CHNEV_52     0 0            0.0     0.0     0.0     0.0
CHOBR_51 CHOBR_51     0 0            0.0     0.0     0.0     0.0
CCSAR_51 CCSAR_51     0 0            0.0     0.0     0.0     0.0
CZLIS_51 CZLIS_51     0 0           5.13    6.15     0.0     0.0
CZLIS_52 CZLIS_52     0 0            0.0     0.0     0.0     0.0
CEME3_11 CEME3_11     0 0            0.0     0.0     0.0     0.0
CEORL_21 CEORL_21     0 2  237.0    2.01   -0.18 -35.478   5.046     0.0  -182.0   194.0  -120.0
CEORL_22 CEORL_22     0 2  237.0    2.01   -0.17 -35.478   5.046     0.0  -182.0   194.0  -120.0
CORLU_52 CORLU_52     0 0            0.0     0.0     0.0     0.0
CYVER_51 CYVER_51     0 0            0.0     0.0     0.0     0.0
CROPC_55 CROPC_55     0 0            0.0     0.0     0.0     0.0
CEPOC_11 CEPOC_11     0 2  412.9   23.17    19.1 -365.69   8.306     0.0  -630.0   333.0  -534.0
CEPOC_13 CEPOC_13     0 2  412.9    13.1    9.36 -204.77   2.364     0.0  -420.0   222.0  -356.0
CROPC_56 CROPC_56     0 0            0.0     0.0     0.0     0.0
CRIVI_51 CRIVI_51     0 0            0.0     0.0     0.0     0.0
CRIVI_52 CRIVI_52     0 0          10.11   -2.21     0.0     0.0
CBOHP_51 CBOHP_51     0 0            0.0     0.0     0.0     0.0
CBOHP_52 CBOHP_52     0 0           10.6    0.21     0.0     0.0
CBOHP_53 CBOHP_53     0 0            0.0     0.0     0.0     0.0
CYSKN_51 CYSKN_51     0 0            0.0     0.0     0.0     0.0
CYSKN_52 CYSKN_52     0 0            0.0     0.0     0.0     0.0
CDDA2_51 CDDA2_51     0 0            0.0     0.0     0.0     0.0
CEPR1_11 CEPR1_11     0 0            0.0     0.0     0.0     0.0
CDDA2_52 CDDA2_52     0 0            0.0     0.0     0.0     0.0
CZDB2_51 CZDB2_51     0 0           1.62   -0.16     0.0     0.0
CNOH4_51 CNOH4_51     0 0            0.0     0.0     0.0     0.0
CZDB2_52 CZDB2_52     0 0           1.59   -1.18     0.0     0.0
CNOH4_52 CNOH4_52     0 0            0.0     0.0     0.0     0.0
CSKVM_51 CSKVM_51     0 0            0.0     0.0     0.0     0.0
CSKVM_52 CSKVM_52     0 0            3.2    0.94     0.0     0.0
CYOPJ_51 CYOPJ_51     0 0            0.0     0.0     0.0     0.0
CBELA_51 CBELA_51     0 0            0.0     0.0     0.0   -0.01     0.0  -16.74     0.0     0.0
CYOPJ_52 CYOPJ_52     0 0            0.0     0.0     0.0     0.0
CEPR2_11 CEPR2_11     0 0            0.0     0.0     0.0   -0.01     0.0  -288.0    82.0  -155.0
CEPR2_12 CEPR2_12     0 2  413.5   24.02    20.0 -389.63  -7.887     0.0  -576.0   164.0  -310.0
COVHB_51 COVHB_51     0 0            0.0     0.0     0.0     0.0
COVHB_52 COVHB_52     0 0          22.83    3.16     0.0     0.0
CEPVR_21 CEPVR_21     0 2  237.4     0.0     0.0   -12.0   1.012     0.0  -200.0    98.0  -190.0
CEPVR_22 CEPVR_22     0 0            0.0     0.0     0.0   -0.01     0.0  -198.0    97.0  -186.0
CCHD__59 CCHD__59     0 0            0.0     0.0     0.0     0.0
CZBIR_51 CZBIR_51     0 0            0.0     0.0     0.0   -0.01     0.0   -6.49     0.0     0.0
CETEM_11 CETEM_11     0 2  416.6   50.08    30.0 -1084.3 -96.992     0.0 -1125.0   100.0  -660.0
CETEM_12 CETEM_12     0 3  416.3   50.07    30.0 -1086.5  52.705     0.0 -1125.0   470.0  -660.0
CZBIR_52 CZBIR_52     0 2  119.8    5.42    0.33  -1.483     0.0     0.0   -6.49     0.0     0.0
CROTA_51 CROTA_51     0 0            0.0     0.0     0.0     0.0
CROTA_52 CROTA_52     0 2  117.5   16.66     4.0  -1.978   1.568     0.0  -25.02     2.5   -3.01
CETIS_21 CETIS_21     0 2  237.3     7.7    5.78 -84.196    10.4     0.0  -114.0    40.0   -77.0
CETIS_51 CETIS_51     0 0            0.0     0.0     0.0   -0.01     0.0   -64.0    18.0   -49.0
CETIS_52 CETIS_52     0 2  118.5     0.0     0.0 -23.415   5.175     0.0   -64.0    18.0   -49.0
CETIS_53 CETIS_53     0 2  118.5     0.0     0.0 -23.415   6.697     0.0   -64.0    18.0   -49.0
CETIS_55 CETIS_55     0 0            0.0     0.0     0.0   -0.01     0.0   -12.8     8.2   -11.4
CDLZY_51 CDLZY_51     0 0            0.0     0.0     0.0     0.0
CDLZY_52 CDLZY_52     0 0            0.0     0.0     0.0     0.0
CETBE_51 CETBE_51     0 0            0.0     0.0     0.0     0.0
CETBE_52 CETBE_52     0 2  117.9    2.81    5.91 -53.804 -13.161     0.0  -93.75    30.0   -60.0
CMYTD_51 CMYTD_51     0 0           0.61    0.55     0.0     0.0
CMYTD_52 CMYTD_52     0 0            0.0     0.0     0.0     0.0
CYTRZ_51 CYTRZ_51     0 0            0.0     0.0     0.0     0.0
CYTRZ_52 CYTRZ_52     0 0            0.0     0.0     0.0     0.0
CGRCD_51 CGRCD_51     0 0            0.0     0.0     0.0     0.0
CGRCD_52 CGRCD_52     0 0           2.44    0.07     0.0     0.0
CETU2_11 CETU2_11     0 2  413.5   20.07    20.0 -228.23 -20.026     0.0  -448.0   155.0  -247.0
CETU2_12 CETU2_12     0 2  413.5    10.0    10.0 -199.99  -1.779     0.0  -448.0   155.0  -247.0
CMEDE_51 CMEDE_51     0 2  120.4    2.71   -2.29  -0.533  -0.205     0.0    -1.8    0.18   -0.22
CVYDR_51 CVYDR_51     0 0           -1.4   -0.15     0.0     0.0
COVPO_52 COVPO_52     0 0            0.0     0.0     0.0     0.0
CCHD__11 CCHD__11     0 0            0.0     0.0     0.0     0.0
CCHD__12 CCHD__12     0 0            0.0     0.0     0.0     0.0
CCHD__13 CCHD__13     0 0            0.0     0.0     0.0     0.0
CCHD__14 CCHD__14     0 0            0.0     0.0     0.0     0.0
CCHD__51 CCHD__51     0 0            0.0     0.0     0.0     0.0
CCHD__52 CCHD__52     0 2  117.8   10.14    1.83  -2.229     0.0     0.0   -7.22     0.0     0.0
CCHD__53 CCHD__53     0 0            0.0     0.0     0.0     0.0
CCHD__54 CCHD__54     0 2  117.8   13.27  -18.14  -0.215     0.0     0.0   -3.61     0.0     0.0
CCHD__55 CCHD__55     0 0            0.0     0.0     0.0     0.0
CCHD__56 CCHD__56     0 0            0.0     0.0     0.0     0.0
CCHD__57 CCHD__57     0 0            0.0     0.0     0.0     0.0
CCHD__58 CCHD__58     0 0            0.0     0.0     0.0     0.0
COVTB_53 COVTB_53     0 0            0.0     0.0     0.0     0.0
CCHR__11 CCHR__11     0 0            0.0     0.0     0.0     0.0
CCHR__12 CCHR__12     0 0            0.0     0.0     0.0     0.0
CCHR__15 CCHR__15     0 0            0.0     0.0     0.0     0.0
CCHR__51 CCHR__51     0 0            0.0     0.0     0.0     0.0
CCHR__52 CCHR__52     0 2  120.0   17.27    1.57  -1.147     0.0     0.0   -8.49     0.0     0.0
CCHR__53 CCHR__53     0 0           0.54   -12.0     0.0     0.0
CCHR__54 CCHR__54     0 0            0.0     0.0     0.0     0.0
CCHR__55 CCHR__55     0 0            0.0     0.0     0.0     0.0
CCHR__56 CCHR__56     0 0            0.0     0.0     0.0     0.0
CCHR__57 CCHR__57     0 0            0.0     0.0     0.0     0.0
CCHR__58 CCHR__58     0 0            0.0     0.0     0.0     0.0
CVTRE_51 CVTRE_51     0 2  118.4     0.0     0.0     0.0    1.38     0.0   -13.8    1.38   -1.64
CHOLS_51 CHOLS_51     0 0            0.0     0.0     0.0   -0.01     0.0   -7.84     0.0     0.0
CCHT__21 CCHT__21     0 0            0.0     0.0     0.0     0.0
CCHT__22 CCHT__22     0 0            0.0     0.0     0.0     0.0
CCHT__51 CCHT__51     0 2  115.6    6.68   -8.38  -0.443     0.0     0.0  -24.63     0.0     0.0
CCHT__52 CCHT__52     0 0            0.0     0.0     0.0     0.0
CCHT__53 CCHT__53     0 0            0.0     0.0     0.0     0.0
CCHT__54 CCHT__54     0 0            0.0     0.0     0.0     0.0
CCHT__55 CCHT__55     0 2  115.6    11.2    -8.3  -0.887     0.0     0.0  -49.26     0.0     0.0
CCHT__56 CCHT__56     0 0            0.0     0.0     0.0     0.0
CCHT__11 CCHT__11     0 0            0.0     0.0     0.0     0.0
CCHT__12 CCHT__12     0 0            0.0     0.0     0.0     0.0
CCHT__13 CCHT__13     0 0            0.0     0.0     0.0     0.0
CCHT__14 CCHT__14     0 0            0.0     0.0     0.0     0.0
CHOLS_52 CHOLS_52     0 2  119.0   10.49    1.67  -1.909     0.0     0.0   -7.84     0.0     0.0
CYCHN_51 CYCHN_51     0 0            0.0     0.0     0.0     0.0
CKOC__13 CKOC__13     0 0            0.0     0.0     0.0     0.0
CKOC__14 CKOC__14     0 0            0.0     0.0     0.0     0.0
CKOC__51 CKOC__51     0 0            0.0     0.0     0.0     0.0
CKOC__52 CKOC__52     0 0            0.0     0.0     0.0     0.0
CKOC__53 CKOC__53     0 0            0.0     0.0     0.0     0.0
CKOC__54 CKOC__54     0 0            0.0     0.0     0.0     0.0
CKOC__55 CKOC__55     0 0            0.0     0.0     0.0     0.0
CKOC__56 CKOC__56     0 0            0.0     0.0     0.0     0.0
CKOC__57 CKOC__57     0 0            0.0     0.0     0.0     0.0
CKOC__58 CKOC__58     0 0            0.0     0.0     0.0     0.0
CKOC__19 CKOC__19     0 0            0.0     0.0     0.0     0.0
CKOC__1A CKOC__1A     0 0            0.0     0.0     0.0     0.0
CKOC__1C CKOC__1C     0 0            0.0     0.0     0.0     0.0
CKOC__1E CKOC__1E     0 0            0.0     0.0     0.0     0.0
CKOC__17 CKOC__17     0 0            0.0     0.0     0.0     0.0
CKRA__11 CKRA__11     0 0            0.0   67.47     0.0     0.0
CKRA__12 CKRA__12     0 0            0.0     0.0     0.0     0.0
CKRA__15 CKRA__15     0 0            0.0     0.0     0.0     0.0
CKRA__51 CKRA__51     0 2  120.1     0.0     0.0  -1.357  48.064     5.0    -5.0    60.0  -108.0
CKRA__52 CKRA__52     0 2  120.3     0.0     0.0  -0.978  47.683     5.0    -5.0    60.0  -108.0
CKRA__53 CKRA__53     0 0            0.0     0.0     0.0     0.0
CKRA__54 CKRA__54     0 0            0.0     0.0     0.0     0.0
CKRA__55 CKRA__55     0 0            0.0     0.0     0.0     0.0
CKRA__56 CKRA__56     0 0          -0.27   -7.36     0.0     0.0
CLIS__21 CLIS__21     0 0            0.0     0.0     0.0     0.0
CLIS__22 CLIS__22     0 0            0.0     0.0     0.0     0.0
CLIS__25 CLIS__25     0 0            0.0     0.0     0.0     0.0
CLIS__51 CLIS__51     0 0            0.0     0.0     0.0   -0.01     0.0  -16.07     0.0     0.0
CLIS__52 CLIS__52     0 0            0.0     0.0     0.0     0.0
CLIS__53 CLIS__53     0 0            0.0     0.0     0.0     0.0
CLIS__54 CLIS__54     0 2  118.1   16.25   -0.63  -2.781     0.0     0.0  -16.07     0.0     0.0
CLIS__55 CLIS__55     0 0            0.0     0.0     0.0     0.0
CLIS__56 CLIS__56     0 0            0.0     0.0     0.0   -0.01     0.0  -16.07     0.0     0.0
CLIS__57 CLIS__57     0 0            0.0     0.0     0.0     0.0
CLIS__58 CLIS__58     0 0            0.0     0.0     0.0     0.0
CPRIR_51 CPRIR_51     0 0            0.0     0.0     0.0     0.0
CMAL__21 CMAL__21     0 0            0.0     0.0     0.0     0.0
CMAL__22 CMAL__22     0 0            0.0     0.0     0.0     0.0
CMAL__51 CMAL__51     0 0            0.0     0.0     0.0     0.0
CMAL__52 CMAL__52     0 0          13.15   -0.72     0.0     0.0
CMAL__53 CMAL__53     0 0            0.0     0.0     0.0     0.0
CMAL__54 CMAL__54     0 2  116.9   20.79    -5.3  -5.635  -3.678     0.0   -17.5     5.0    -5.0
CMAL__55 CMAL__55     0 0            0.0     0.0     0.0     0.0
CMAL__56 CMAL__56     0 0            0.0     0.0     0.0     0.0
CMIL__21 CMIL__21     0 0            0.0     0.0     0.0     0.0
CMIL__22 CMIL__22     0 0            0.0     0.0     0.0     0.0
CMIL__25 CMIL__25     0 0            0.0     0.0     0.0     0.0
CMIL__51 CMIL__51     0 0            0.0     0.0     0.0     0.0
CMIL__52 CMIL__52     0 0            0.0     0.0     0.0     0.0
CPRST_51 CPRST_51     0 0          11.16    2.58     0.0     0.0
CYDA2_51 CYDA2_51     0 0            0.0     0.0     0.0     0.0
CPRST_52 CPRST_52     0 0            0.0     0.0     0.0     0.0
CPRST_53 CPRST_53     0 0            0.0     0.0     0.0     0.0
CPASK_51 CPASK_51     0 0           0.39    -1.7     0.0     0.0
CNEZ__11 CNEZ__11     0 0            0.0     0.0     0.0     0.0
CNEZ__12 CNEZ__12     0 0            0.0     0.0     0.0     0.0
CNEZ__15 CNEZ__15     0 0            0.0     0.0     0.0     0.0
CNEZ__51 CNEZ__51     0 0           0.33     0.0     0.0     0.0
CNEZ__52 CNEZ__52     0 0            0.0     0.0     0.0     0.0
CNEZ__53 CNEZ__53     0 0           0.33  -12.61     0.0     0.0
CNEZ__55 CNEZ__55     0 0            0.0     0.0     0.0     0.0
CNEZ__54 CNEZ__54     0 0            0.0     0.0     0.0     0.0
CPASK_52 CPASK_52     0 0            0.0     0.0     0.0     0.0
CCLOU_51 CCLOU_51     0 0            0.0     0.0     0.0     0.0
CCLOU_52 CCLOU_52     0 0          17.63   -4.42     0.0     0.0
CYDCS_51 CYDCS_51     0 0            0.0     0.0     0.0     0.0
CSDCD_51 CSDCD_51     0 0            0.0     0.0     0.0     0.0
CYDCS_52 CYDCS_52     0 0            0.0     0.0     0.0     0.0
CSDCD_52 CSDCD_52     0 0           2.11   -1.34     0.0     0.0
CNOS__11 CNOS__11     0 0            0.0     0.0     0.0     0.0
CNOS__12 CNOS__12     0 0            0.0     0.0     0.0     0.0
CNOS__15 CNOS__15     0 0            0.0     0.0     0.0     0.0
CNOS__51 CNOS__51     0 2  118.0   27.28    3.42  -0.734     0.0     0.0  -12.44     0.0     0.0
CNOS__52 CNOS__52     0 0            0.0     0.0     0.0     0.0
CNOS__53 CNOS__53     0 0            0.0     0.0     0.0     0.0
CNOS__54 CNOS__54     0 0            0.0     0.0     0.0     0.0
CNOS__55 CNOS__55     0 0            0.0     0.0     0.0     0.0
CNOS__56 CNOS__56     0 0            0.0     0.0     0.0     0.0
CDOMA_51 CDOMA_51     0 0            0.0     0.0     0.0     0.0
CPLZS_51 CPLZS_51     0 0            0.0     0.0     0.0     0.0
CPLZS_52 CPLZS_52     0 0           8.38   -1.95     0.0     0.0
COPJA_51 COPJA_51     0 2  117.3    24.2    0.77  -1.905     0.0     0.0  -21.01     0.0     0.0
COPJA_52 COPJA_52     0 0            0.0     0.0     0.0     0.0
COPO__21 COPO__21     0 0            0.0     0.0     0.0     0.0
COPO__22 COPO__22     0 0            0.0     0.0     0.0     0.0
COPO__25 COPO__25     0 0            0.0     0.0     0.0     0.0
COPO__51 COPO__51     0 2  115.4   40.59   -3.77  -1.439     0.0     0.0  -41.58     0.0     0.0
COPO__52 COPO__52     0 0            0.0     0.0     0.0     0.0
COPO__53 COPO__53     0 0           3.58  -11.87     0.0     0.0
COPO__54 COPO__54     0 0            0.0     0.0     0.0     0.0
CFRYO_51 CFRYO_51     0 0            0.0     0.0     0.0     0.0
CFRYO_52 CFRYO_52     0 2  117.0   10.96    0.13  -1.919     0.0     0.0  -18.98     0.0     0.0
CDLUH_51 CDLUH_51     0 0            0.0     0.0     0.0   -0.01     0.0  -12.76     0.0     0.0
CDLUH_52 CDLUH_52     0 2  117.6   26.55   -4.62  -2.085     0.0     0.0  -25.52     0.0     0.0
CDLUH_53 CDLUH_53     0 0            0.0     0.0     0.0     0.0
CYHSC_51 CYHSC_51     0 0            0.0     0.0     0.0     0.0
COTR__11 COTR__11     0 0            0.0     0.0     0.0     0.0
COTR__12 COTR__12     0 0            0.0     0.0     0.0     0.0
COTR__15 COTR__15     0 0            0.0     0.0     0.0     0.0
COTR__51 COTR__51     0 0            0.0     0.0     0.0     0.0
COTR__52 COTR__52     0 0            0.0     0.0     0.0     0.0
COTR__53 COTR__53     0 0            0.0     0.0     0.0     0.0
COTR__54 COTR__54     0 0            0.0     0.0     0.0     0.0
COTR__55 COTR__55     0 0            0.0     0.0     0.0     0.0
COTR__56 COTR__56     0 0            0.0     0.0     0.0     0.0
COTR__57 COTR__57     0 0            0.0     0.0     0.0     0.0
COTR__58 COTR__58     0 0            0.0     0.0     0.0     0.0
CYHSC_52 CYHSC_52     0 0            0.0     0.0     0.0     0.0
CPRE__11 CPRE__11     0 0            0.0     0.0     0.0     0.0
CPRE__12 CPRE__12     0 0            0.0     0.0     0.0     0.0
CPRE__15 CPRE__15     0 0            0.0     0.0     0.0     0.0
CPRE__21 CPRE__21     0 0            0.0     0.0     0.0     0.0
CPRE__51 CPRE__51     0 0            0.0     0.0     0.0     0.0
CPRE__52 CPRE__52     0 0            0.0     0.0     0.0   -0.01     0.0  -15.75     0.0     0.0
CPRE__56 CPRE__56     0 0            0.0     0.0     0.0     0.0
CPRE__57 CPRE__57     0 2  119.4   16.52   -4.01  -3.844     0.0     0.0  -15.75     0.0     0.0
CPRE__58 CPRE__58     0 0            0.0     0.0     0.0     0.0
CPRE__59 CPRE__59     0 0            0.0     0.0     0.0     0.0
CE803_51 CE803_51     0 0            0.0     0.0     0.0     0.0
CE803_52 CE803_52     0 0           4.09   -2.56     0.0     0.0
CPRN__11 CPRN__11     0 0            0.0     0.0     0.0     0.0
CPRN__12 CPRN__12     0 0            0.0     0.0     0.0     0.0
CPRN__15 CPRN__15     0 0            0.0     0.0     0.0     0.0
CPRN__21 CPRN__21     0 0            0.0     0.0     0.0     0.0
CPRN__22 CPRN__22     0 0            0.0     0.0     0.0     0.0
CPRN__25 CPRN__25     0 0            0.0     0.0     0.0     0.0
CPRN__51 CPRN__51     0 2  117.8   28.75    6.29  -0.249     0.0     0.0  -10.71     0.0     0.0
CPRN__52 CPRN__52     0 0            0.0     0.0     0.0     0.0
CPRN__55 CPRN__55     0 0            0.0     0.0     0.0     0.0
CJIRI_51 CJIRI_51     0 0           3.61    0.48     0.0     0.0
CKARP_51 CKARP_51     0 0           23.4   -1.72     0.0     0.0
CPRN__19 CPRN__19     0 0            0.0     0.0     0.0     0.0
CPRN__1A CPRN__1A     0 0            0.0     0.0     0.0     0.0
CKARP_52 CKARP_52     0 0            0.0     0.0     0.0     0.0
CSUSI_51 CSUSI_51     0 0            0.0     0.0     0.0     0.0
CREP__11 CREP__11     0 0            0.0     0.0     0.0     0.0
CREP__12 CREP__12     0 0            0.0     0.0     0.0     0.0
CREP__13 CREP__13     0 0            0.0     0.0     0.0     0.0
CREP__14 CREP__14     0 0            0.0     0.0     0.0     0.0
CREP__15 CREP__15     0 0            0.0     0.0     0.0     0.0
CREP__16 CREP__16     0 0            0.0     0.0     0.0     0.0
CREP__51 CREP__51     0 0            0.0     0.0     0.0     0.0
CREP__52 CREP__52     0 0            0.0     0.0     0.0     0.0
CREP__53 CREP__53     0 0            0.0     0.0     0.0     0.0
CREP__54 CREP__54     0 2  116.9    7.02  -11.48  -0.582     0.0     0.0   -8.46     0.0     0.0
CREP__55 CREP__55     0 2  116.9    4.66    -5.1  -0.574     0.0     0.0   -8.46     0.0     0.0
CREP__56 CREP__56     0 0            0.0     0.0     0.0     0.0
CREP__57 CREP__57     0 0            0.0     0.0     0.0     0.0
CREP__58 CREP__58     0 0            0.0     0.0     0.0     0.0
CSLV__1B CSLV__1B     0 0            0.0     0.0     0.0     0.0
CSLV__1C CSLV__1C     0 0            0.0     0.0     0.0     0.0
CSLV__1D CSLV__1D     0 0            0.0     0.0     0.0     0.0
CSLV__1E CSLV__1E     0 0            0.0     0.0     0.0     0.0
CSLV__1F CSLV__1F     0 0            0.0     0.0     0.0     0.0
CSLV__1G CSLV__1G     0 0            0.0     0.0     0.0     0.0
CSLV__1K CSLV__1K     0 0            0.0     0.0     0.0     0.0
CSLV__1L CSLV__1L     0 0            0.0     0.0     0.0     0.0
CSLV__1M CSLV__1M     0 0            0.0     0.0     0.0     0.0
CSLV__1N CSLV__1N     0 0            0.0     0.0     0.0     0.0
CSLV__1H CSLV__1H     0 0            0.0     0.0     0.0     0.0
CSLV__1I CSLV__1I     0 0            0.0     0.0     0.0     0.0
CSLV__1J CSLV__1J     0 0            0.0     0.0     0.0     0.0
CSLV__1A CSLV__1A     0 0            0.0     0.0     0.0     0.0
CSUSI_52 CSUSI_52     0 0           9.19   -0.21     0.0     0.0
CSTER_51 CSTER_51     0 0            0.0     0.0     0.0     0.0
CSTER_52 CSTER_52     0 0            0.0     0.0     0.0     0.0
CSTER_53 CSTER_53     0 2  117.9   14.98   -1.06     0.0   0.339     0.0   -18.0     1.8   -2.16
COVET_51 COVET_51     0 0          11.08   -0.76     0.0     0.0
CSLV__51 CSLV__51     0 0            0.0     0.0     0.0     0.0
CSLV__52 CSLV__52     0 0            0.0     0.0     0.0     0.0
CSLV__53 CSLV__53     0 0            0.0     0.0     0.0     0.0
CSLV__54 CSLV__54     0 0            0.0     0.0     0.0     0.0
CSLV__55 CSLV__55     0 0            0.0     0.0     0.0     0.0
CSLV__56 CSLV__56     0 0            0.0     0.0     0.0     0.0
CSLV__57 CSLV__57     0 0            0.0     0.0     0.0     0.0
CSLV__58 CSLV__58     0 0            0.0     0.0     0.0     0.0
CSOK__11 CSOK__11     0 0            0.0     0.0     0.0     0.0
CSOK__12 CSOK__12     0 0            0.0     0.0     0.0     0.0
CSOK__15 CSOK__15     0 0            0.0     0.0     0.0     0.0
CSOK__21 CSOK__21     0 0            0.0     0.0     0.0     0.0
CSOK__22 CSOK__22     0 0            0.0     0.0     0.0     0.0
CSOK__25 CSOK__25     0 0            0.0     0.0     0.0     0.0
CSOK__51 CSOK__51     0 0            0.0     0.0     0.0     0.0
CSOK__52 CSOK__52     0 0            0.0     0.0     0.0   -0.01     0.0  -50.61     0.0     0.0
CSOK__53 CSOK__53     0 0            0.0     0.0     0.0     0.0
CSOK__54 CSOK__54     0 0            0.0     0.0     0.0     0.0
CSOK__55 CSOK__55     0 2  118.9   40.35    0.24  -3.743     0.0     0.0 -101.21     0.0     0.0
CSOK__56 CSOK__56     0 0          -0.06   -2.03     0.0     0.0
CSOK__57 CSOK__57     0 0            0.0     0.0     0.0     0.0
CSOK__58 CSOK__58     0 0            0.0     0.0     0.0     0.0
COVET_52 COVET_52     0 0            0.0     0.0     0.0     0.0
CPLZM_51 CPLZM_51     0 0          25.98   -2.65     0.0     0.0
CTAB__21 CTAB__21     0 0            0.0     0.0     0.0     0.0
CTAB__51 CTAB__51     0 2  118.7    12.6   -6.32  -5.932     0.0     0.0   -30.5     0.0     0.0
CTAB__52 CTAB__52     0 0            0.0     0.0     0.0     0.0
CPLZM_52 CPLZM_52     0 0            0.0     0.0     0.0     0.0
CEJPS_51 CEJPS_51     0 0            1.3    0.86     0.0     0.0
CRAJK_51 CRAJK_51     0 0            0.0     0.0     0.0     0.0
CRAJK_52 CRAJK_52     0 0            0.0     0.0     0.0   -0.01     0.0   -0.83    0.08    -0.1
CRAJK_53 CRAJK_53     0 2  119.2   26.12    3.58  -1.416  -0.075     0.0   -1.67    0.17   -0.19
CTYN__11 CTYN__11     0 0            0.0     0.0     0.0     0.0
CTYN__12 CTYN__12     0 0            0.0     0.0     0.0     0.0
CTYN__15 CTYN__15     0 0            0.0     0.0     0.0     0.0
CTYN__51 CTYN__51     0 0            0.0   -1.69     0.0     0.0
CTYN__52 CTYN__52     0 0           0.22   -1.86     0.0     0.0
CTYN__53 CTYN__53     0 0            0.0     0.0     0.0     0.0
CTYN__55 CTYN__55     0 0            0.0     0.0     0.0     0.0
CJACD_52 CJACD_52     0 0          15.97    1.35     0.0     0.0
CMCHZ_51 CMCHZ_51     0 0            0.0     0.0     0.0     0.0
CMCHZ_52 CMCHZ_52     0 0           7.91    0.17     0.0     0.0
CVER__11 CVER__11     0 0            0.0     0.0     0.0     0.0
CVER__12 CVER__12     0 0            0.0     0.0     0.0     0.0
CVER__15 CVER__15     0 0            0.0     0.0     0.0     0.0
CVER__51 CVER__51     0 2  120.3   31.26    1.47  -2.442    0.75     0.0  -19.12    0.75    -0.9
CVER__52 CVER__52     0 0            0.0     0.0     0.0     0.0
CVER__55 CVER__55     0 0            0.0     0.0     0.0     0.0
CVER__56 CVER__56     0 0            0.0     0.0     0.0     0.0
CVER__57 CVER__57     0 0            0.0     0.0     0.0     0.0
CCHES_51 CCHES_51     0 0          -1.25   -0.79     0.0     0.0
CCHES_52 CCHES_52     0 0            0.0     0.0     0.0     0.0
CELU3_51 CELU3_51     0 2  119.6   20.77    -1.9   0.032     0.0     0.0   -5.74     0.0     0.0
CVIT__21 CVIT__21     0 0            0.0     0.0     0.0     0.0
CVIT__22 CVIT__22     0 0            0.0     0.0     0.0     0.0
CVIT__25 CVIT__25     0 0            0.0     0.0     0.0     0.0
CVIT__51 CVIT__51     0 0           0.82   -0.16     0.0     0.0
CVIT__52 CVIT__52     0 0            0.0     0.0     0.0   -0.01     0.0   -7.09     0.4   -0.48
CVIT__53 CVIT__53     0 2  118.4   23.78    0.45  -0.935     0.4     0.0   -7.09     0.4   -0.48
CVIT__55 CVIT__55     0 0            0.0     0.0     0.0     0.0
CELU3_52 CELU3_52     0 0            0.0     0.0     0.0   -0.01     0.0  -115.0    48.5   -82.7
CDSTA_51 CDSTA_51     0 0            0.0     0.0     0.0     0.0
CDSTA_52 CDSTA_52     0 0          -0.89    0.84     0.0     0.0
CRICD_51 CRICD_51     0 0           7.43     0.7     0.0     0.0
CYDST_51 CYDST_51     0 0            0.0     0.0     0.0     0.0
CRICD_52 CRICD_52     0 0            0.0     0.0     0.0     0.0
CVTZ__21 CVTZ__21     0 2  237.4    7.14    -1.7  -2.203     0.0     0.0   -82.0     0.0     0.0
CVTZ__22 CVTZ__22     0 0            0.0     0.0     0.0     0.0
CVTZ__25 CVTZ__25     0 0            0.0     0.0     0.0     0.0
CVTZT_21 CVTZT_21     0 0            0.0     0.0     0.0     0.0
CEDET_59 CEDET_59     0 0            0.0     0.0     0.0   -0.01     0.0  -220.0   103.0  -170.0
CEDET_5A CEDET_5A     0 0            0.0     0.0     0.0   -0.01     0.0  -220.0   103.0  -170.0
CEDET_5B CEDET_5B     0 0            0.0     0.0     0.0   -0.01     0.0  -220.0   103.0  -170.0
CVMEZ_51 CVMEZ_51     0 2  117.6    25.9    1.08  -2.035     0.0     0.0  -22.48     0.0     0.0
CTOUZ_51 CTOUZ_51     0 2  119.4    7.05    0.67  -0.354    0.23     0.0    -2.3    0.23   -0.28
CFRNZ_51 CFRNZ_51     0 0            0.0     0.0     0.0     0.0
CFRNZ_52 CFRNZ_52     0 0          10.16    0.09     0.0     0.0
COVRU_51 COVRU_51     0 0            0.0     0.0     0.0     0.0
COVRU_52 COVRU_52     0 0          12.66   -3.41     0.0     0.0
CVYS__11 CVYS__11     0 0            0.0     0.0     0.0     0.0
CVYS__12 CVYS__12     0 0            0.0     0.0     0.0     0.0
CVYS__21 CVYS__21     0 0            0.0     0.0     0.0     0.0
CVYS__22 CVYS__22     0 0            0.0     0.0     0.0     0.0
CVYSH_11 CVYSH_11     0 0            0.0     0.0     0.0     0.0
CVYSH_19 CVYSH_19     0 0            0.0     0.0     0.0     0.0
CVYSH_12 CVYSH_12     0 0            0.0     0.0     0.0     0.0
CVYSH_13 CVYSH_13     0 0            0.0     0.0     0.0     0.0
CVYSH_14 CVYSH_14     0 0            0.0     0.0     0.0     0.0
CVYSH_15 CVYSH_15     0 0            0.0     0.0     0.0     0.0
CVYSH_16 CVYSH_16     0 0            0.0     0.0     0.0     0.0
CVYSH_17 CVYSH_17     0 0            0.0     0.0     0.0     0.0
CVYSH_18 CVYSH_18     0 0            0.0     0.0     0.0     0.0
CVYS__51 CVYS__51     0 0            0.0     0.0     0.0     0.0
CVYS__52 CVYS__52     0 0           0.12   -7.34     0.0     0.0
CVYS__53 CVYS__53     0 2  118.1    8.43   -7.87  -0.294     0.0     0.0   -5.63     0.0     0.0
CVYS__54 CVYS__54     0 0            0.0     0.0     0.0     0.0
CVYSH_1A CVYSH_1A     0 0            0.0     0.0     0.0     0.0
CSUM__51 CSUM__51     0 0            0.0     0.0     0.0     0.0
CSUM__52 CSUM__52     0 0          26.55   -1.45     0.0     0.0
CLPCE_51 CLPCE_51     0 0           8.34    2.97     0.0     0.0
CCERV_51 CCERV_51     0 0            0.0     0.0     0.0     0.0
CCERV_52 CCERV_52     0 0           22.1    2.05     0.0     0.0
CHBM__11 CHBM__11     0 0            0.0     0.0     0.0     0.0
CHBM__12 CHBM__12     0 0            0.0     0.0     0.0     0.0
CHBM__15 CHBM__15     0 0            0.0     0.0     0.0     0.0
CHBM__51 CHBM__51     0 0            0.0     0.0     0.0     0.0
CHBM__52 CHBM__52     0 0            0.0     0.0     0.0     0.0
CHBM__53 CHBM__53     0 0            0.0     0.0     0.0     0.0
CHBM__54 CHBM__54     0 0            0.0     0.0     0.0     0.0
CHBM__55 CHBM__55     0 0            0.0     0.0     0.0     0.0
CHBM__56 CHBM__56     0 0            0.0     0.0     0.0     0.0
CHBM__57 CHBM__57     0 0            0.0     0.0     0.0     0.0
CHBM__58 CHBM__58     0 0            0.0     0.0     0.0     0.0
CHBM__13 CHBM__13     0 0            0.0     0.0     0.0     0.0
CHBM__14 CHBM__14     0 0            0.0     0.0     0.0     0.0
CHBM__16 CHBM__16     0 0            0.0     0.0     0.0     0.0
CCERV_53 CCERV_53     0 0            0.0     0.0     0.0     0.0
CHRA__11 CHRA__11     0 0            0.0     0.0     0.0     0.0
CHRA__12 CHRA__12     0 0            0.0     0.0     0.0     0.0
CHRA__15 CHRA__15     0 0            0.0     0.0     0.0     0.0
CHRA__21 CHRA__21     0 0            0.0     0.0     0.0     0.0
CHRA__22 CHRA__22     0 0            0.0     0.0     0.0     0.0
CHRA__25 CHRA__25     0 0            0.0     0.0     0.0     0.0
CHRA__26 CHRA__26     0 0            0.0     0.0     0.0     0.0
CHRA__13 CHRA__13     0 0            0.0     0.0     0.0     0.0
CHRA__14 CHRA__14     0 0            0.0     0.0     0.0     0.0
CVRAT_51 CVRAT_51     0 0            0.0     0.0     0.0     0.0
CVRAT_52 CVRAT_52     0 0            0.0     0.0     0.0     0.0
CETBE_53 CETBE_53     0 0            0.0     0.0     0.0   -0.01     0.0  -93.75    30.0   -60.0
CETBE_54 CETBE_54     0 0            0.0     0.0     0.0     0.0
CSKNH_52 CSKNH_52     0 0            0.0     0.0     0.0     0.0
CSKNH_53 CSKNH_53     0 0            0.0     0.0     0.0     0.0
COVFI_51 COVFI_51     0 0            0.0     0.0     0.0     0.0
COVFI_52 COVFI_52     0 0          11.49   -3.21     0.0     0.0
CRZNV_51 CRZNV_51     0 0            0.0     0.0     0.0     0.0
CRZNV_52 CRZNV_52     0 2  116.5    27.9    1.24  -1.956     0.0     0.0  -20.98     0.0     0.0
CRZNV_53 CRZNV_53     0 0            0.0     0.0     0.0     0.0
CHRD__11 CHRD__11     0 0            0.0     0.0     0.0     0.0
CHRD__12 CHRD__12     0 0            0.0     0.0     0.0     0.0
CHRD__13 CHRD__13     0 0            0.0     0.0     0.0     0.0
CHRD__14 CHRD__14     0 0            0.0     0.0     0.0     0.0
CHRD__15 CHRD__15     0 0            0.0     0.0     0.0     0.0
CHDLN_51 CHDLN_51     0 0            0.0     0.0     0.0     0.0
CHDLN_52 CHDLN_52     0 2  117.4    43.1    1.97 -14.655  -4.555     0.0  -69.53    15.6  -32.24
CHRD_211 CHRD_211     0 0            0.0     0.0     0.0     0.0
CHRD_212 CHRD_212     0 0            0.0     0.0     0.0     0.0
CHRD_213 CHRD_213     0 0            0.0     0.0     0.0     0.0
CHRD_214 CHRD_214     0 0            0.0     0.0     0.0     0.0
CHRD_215 CHRD_215     0 0            0.0     0.0     0.0     0.0
CHRD_216 CHRD_216     0 0            0.0     0.0     0.0     0.0
CHDLN_53 CHDLN_53     0 0            0.0     0.0     0.0   -0.01     0.0   -9.54     0.0     0.0
CHZI__11 CHZI__11     0 0            0.0     0.0     0.0     0.0
CHZI__12 CHZI__12     0 0            0.0     0.0     0.0     0.0
CHZI__15 CHZI__15     0 0            0.0     0.0     0.0     0.0
CHZI__51 CHZI__51     0 0           0.46   -6.22     0.0     0.0
CHZI__52 CHZI__52     0 0           0.21   -6.67     0.0     0.0
CHZI__53 CHZI__53     0 0            0.0     0.0     0.0     0.0
CHZI__55 CHZI__55     0 0            0.0     0.0     0.0     0.0
CYOLS_51 CYOLS_51     0 0            0.0     0.0     0.0     0.0
CKUNC_51 CKUNC_51     0 0          16.93    2.04     0.0     0.0
CCSAR_52 CCSAR_52     0 0           0.02   -0.01     0.0     0.0
CHANU_51 CHANU_51     0 2  119.0    7.39   -0.21    -2.6   0.146     0.0    -4.6    0.46   -0.55
CHANU_52 CHANU_52     0 0            0.0     0.0     0.0     0.0
CNOSE_51 CNOSE_51     0 0           5.11    0.21     0.0     0.0
CVYSC_51 CVYSC_51     0 0            0.0     0.0     0.0     0.0
CVYSC_52 CVYSC_52     0 0           7.56    -1.8     0.0     0.0
CYRIV_51 CYRIV_51     0 0            0.0     0.0     0.0     0.0
CYRIV_52 CYRIV_52     0 0            0.0     0.0     0.0     0.0
COLCS_51 COLCS_51     0 2  117.2   17.23   -3.17  -0.525     0.0     0.0   -5.75     0.0     0.0
COLCS_52 COLCS_52     0 2  117.3   15.09   -3.93  -0.515     0.0     0.0   -5.75     0.0     0.0
CTRME_51 CTRME_51     0 0            0.0     0.0     0.0     0.0
CDOMA_52 CDOMA_52     0 2  118.6   23.24     3.6  -3.484     0.0     0.0  -28.53     0.0     0.0
CNOJI_51 CNOJI_51     0 2  118.4   21.91    1.17  -1.125     0.0     0.0  -12.18     0.0     0.0
CNOJI_52 CNOJI_52     0 0            0.0     0.0     0.0     0.0
CDOUV_51 CDOUV_51     0 0            0.0     0.0     0.0     0.0
CDOUV_52 CDOUV_52     0 0            0.0     0.0     0.0     0.0
CNOH2_51 CNOH2_51     0 0           8.98    8.22     0.0     0.0
CNOH2_52 CNOH2_52     0 0            0.0     0.0     0.0     0.0
CNEPM_51 CNEPM_51     0 0            0.0     0.0     0.0     0.0
CTRZ4_51 CTRZ4_51     0 0            0.0     0.0     0.0     0.0
CTRZ4_52 CTRZ4_52     0 0            0.0     0.0     0.0     0.0
CKLT__11 CKLT__11     0 0            0.0     0.0     0.0     0.0
CKLT__12 CKLT__12     0 0            0.0     0.0     0.0     0.0
CKLT__15 CKLT__15     0 0            0.0     0.0     0.0     0.0
CJIND_51 CJIND_51     0 2  117.2   12.77   -0.04  -0.135   0.165     0.0   -1.66    0.17    -0.2
CKLT__51 CKLT__51     0 0          -1.98   -6.85     0.0     0.0
CKLT__52 CKLT__52     0 0           3.65    -6.7     0.0     0.0
CKLT__53 CKLT__53     0 0            0.0     0.0     0.0     0.0
CKLT__55 CKLT__55     0 0            0.0     0.0     0.0     0.0
CYDA2_52 CYDA2_52     0 0            0.0     0.0     0.0     0.0
CBIOC_51 CBIOC_51     0 0          -1.92   -0.83     0.0     0.0
CBIOC_52 CBIOC_52     0 0          -2.04   -0.36     0.0     0.0
CMOSN_54 CMOSN_54     0 0            0.0     0.0     0.0     0.0
CHOSE_52 CHOSE_52     0 2  117.2   23.95    4.49  -2.675     0.1     0.0    -9.4     0.1   -0.12
CYMED_51 CYMED_51     0 0            0.0     0.0     0.0     0.0
CAS01_51 CAS01_51     0 0            0.0     0.0     0.0     0.0
CYRIC_52 CYRIC_52     0 0            0.0     0.0     0.0     0.0
CVRAT_53 CVRAT_53     0 0            0.0     0.0     0.0     0.0
CVRAT_54 CVRAT_54     0 0            0.0     0.0     0.0     0.0
CYDST_52 CYDST_52     0 0            0.0     0.0     0.0     0.0
CKUNC_52 CKUNC_52     0 0            0.0     0.0     0.0     0.0
CHAVB_51 CHAVB_51     0 0            0.0     0.0     0.0     0.0
CHAVB_52 CHAVB_52     0 0           11.9   -3.55     0.0     0.0
CAS01_52 CAS01_52     0 2  117.1    11.4    1.15  -2.157   0.723     0.0   -26.7    2.67    -3.2
CKRNV_51 CKRNV_51     0 0            0.0     0.0     0.0     0.0
CDDKL_51 CDDKL_51     0 0            0.0     0.0     0.0     0.0
CDDKL_52 CDDKL_52     0 0           1.69    0.88     0.0     0.0
CKRNV_52 CKRNV_52     0 0          10.37    0.55     0.0     0.0
CMOHE_51 CMOHE_51     0 0          18.08     2.1     0.0     0.0
CMOHE_52 CMOHE_52     0 0            0.0     0.0     0.0     0.0
CYSDC_51 CYSDC_51     0 0            0.0     0.0     0.0     0.0
CYSDC_52 CYSDC_52     0 0            0.0     0.0     0.0     0.0
CUSCD_51 CUSCD_51     0 0            0.0     0.0     0.0     0.0
CUSCD_52 CUSCD_52     0 0           0.42    0.09     0.0     0.0
CVRE__55 CVRE__55     0 2  117.6   10.45   16.49 -54.831  -9.868     0.0  -136.0    76.8   -76.8
CVRE__56 CVRE__56     0 2  117.6   21.19    9.65 -109.68  -0.196     0.0  -136.0    76.8   -76.8
CJEHL_51 CJEHL_51     0 0           5.33    0.91     0.0     0.0
CJEHL_52 CJEHL_52     0 0            0.0     0.0     0.0     0.0
CJEHL_53 CJEHL_53     0 0            0.0     0.0     0.0     0.0
CNOH3_51 CNOH3_51     0 0           1.12    3.32     0.0     0.0
CNOH3_52 CNOH3_52     0 0           4.37    1.57     0.0     0.0
CKLAT_51 CKLAT_51     0 2  119.1   14.11    1.22  -2.242     0.0     0.0  -18.41     0.0     0.0
CLIS__59 CLIS__59     0 0            0.0     0.0     0.0     0.0
CCEVE_52 CCEVE_52     0 0            0.0     0.0     0.0     0.0
COLSN_51 COLSN_51     0 0           11.6    3.51     0.0     0.0
COLSN_52 COLSN_52     0 0            0.0     0.0     0.0     0.0
COVTB_54 COVTB_54     0 0          26.09   -2.76     0.0     0.0
CPLZJ_51 CPLZJ_51     0 0            0.0     0.0     0.0     0.0
CPLZJ_52 CPLZJ_52     0 2  119.6   10.83   -0.94  -1.924     0.0     0.0  -10.14     0.0     0.0
CUNIC_51 CUNIC_51     0 0           7.23    1.04     0.0     0.0
CUNIC_52 CUNIC_52     0 0            0.0     0.0     0.0     0.0
CHSCD_51 CHSCD_51     0 0            0.0     0.0     0.0     0.0
CHSCD_52 CHSCD_52     0 0           1.54    0.39     0.0     0.0
CYELU_51 CYELU_51     0 0            0.0     0.0     0.0     0.0
CMART_51 CMART_51     0 0            0.0     0.0     0.0     0.0
CVMEZ_52 CVMEZ_52     0 0            0.0     0.0     0.0     0.0
CEPC2_11 CEPC2_11     0 2  412.8    1.45   -8.58 -779.16  36.793     0.0  -965.0   375.0  -570.0
CKOSE_51 CKOSE_51     0 0           6.28   -0.12     0.0     0.0
CKOSE_52 CKOSE_52     0 0            0.0     0.0     0.0     0.0
CYJIR_51 CYJIR_51     0 0            0.0     0.0     0.0     0.0
CDOUV_53 CDOUV_53     0 0           2.03    -0.0     0.0     0.0
CDOUV_54 CDOUV_54     0 0            0.0     0.0     0.0     0.0
CJIRI_52 CJIRI_52     0 0           0.47    0.06     0.0     0.0
CYDOE_51 CYDOE_51     0 0            0.0     0.0     0.0     0.0
CYDOE_52 CYDOE_52     0 0            0.0     0.0     0.0     0.0
CBRUN_51 CBRUN_51     0 0            0.0     0.0     0.0     0.0
CYHAN_51 CYHAN_51     0 0            0.0     0.0     0.0     0.0
CVES__51 CVES__51     0 0            0.0     0.0     0.0     0.0
CYHAN_52 CYHAN_52     0 0            0.0     0.0     0.0     0.0
CVRAD_51 CVRAD_51     0 0            0.0     0.0     0.0     0.0
CCERN_51 CCERN_51     0 0            0.0     0.0     0.0     0.0
CCERN_52 CCERN_52     0 0           8.81   -0.03     0.0     0.0
CDRMO_51 CDRMO_51     0 2  116.7    15.6    1.33  -1.413     0.0     0.0  -11.74     0.0     0.0
CDRMO_52 CDRMO_52     0 0            0.0     0.0     0.0     0.0
CSTCD_51 CSTCD_51     0 0            0.0     0.0     0.0     0.0
CSTCD_52 CSTCD_52     0 0           8.96    0.82     0.0     0.0
CKUNC_53 CKUNC_53     0 0            0.0     0.0     0.0     0.0
CDDA1_51 CDDA1_51     0 0           3.67   -6.58     0.0     0.0
CDDA1_52 CDDA1_52     0 0            0.0     0.0     0.0     0.0
CDDA1_53 CDDA1_53     0 0            0.0     0.0     0.0     0.0
CNEPM_52 CNEPM_52     0 2  118.9    8.51    0.92  -1.083    0.08     0.0   -4.94    0.08    -0.1
CHORE_51 CHORE_51     0 0            0.0     0.0     0.0     0.0
CBELA_52 CBELA_52     0 2  118.4    5.26    1.14  -4.098     0.0     0.0  -16.74     0.0     0.0
CJIND_52 CJIND_52     0 2  117.2   12.34    -0.0  -0.134   0.165     0.0   -1.66    0.17    -0.2
CHORE_52 CHORE_52     0 2  118.7     8.5    1.51  -1.117     0.0     0.0   -4.51     0.0     0.0
CVRAT_55 CVRAT_55     0 0            0.0     0.0     0.0     0.0
CVRAT_56 CVRAT_56     0 0            0.0     0.0     0.0     0.0
CLUTN_51 CLUTN_51     0 0           3.95     0.6     0.0     0.0
CLUTN_52 CLUTN_52     0 0            0.0     0.0     0.0     0.0
CEDET_5C CEDET_5C     0 0            0.0     0.0     0.0     0.0
CEDET_5D CEDET_5D     0 0            0.0     0.0     0.0     0.0
CTRZ3_51 CTRZ3_51     0 0            0.0     0.0     0.0     0.0
CPLAD_51 CPLAD_51     0 0           0.62    0.26     0.0     0.0
CTRZ3_52 CTRZ3_52     0 0          22.73     9.7     0.0     0.0
CHRCE_51 CHRCE_51     0 0            0.0     0.0     0.0     0.0
CHRCE_52 CHRCE_52     0 0          11.23    3.61     0.0     0.0
CSRCD_51 CSRCD_51     0 0           7.27    0.41     0.0     0.0
CSRCD_52 CSRCD_52     0 0            0.0     0.0     0.0     0.0
CPRIR_52 CPRIR_52     0 0            0.0     0.0     0.0     0.0
CTUHN_51 CTUHN_51     0 0          14.79   -0.65     0.0     0.0
CTUHN_52 CTUHN_52     0 0            0.0     0.0     0.0     0.0
CPRIR_53 CPRIR_53     0 0          12.48   -0.01     0.0     0.0
CVITK_51 CVITK_51     0 0            0.0     0.0     0.0   -0.01     0.0    -3.3    0.33    -0.4
CLPCE_52 CLPCE_52     0 0            0.0     0.0     0.0     0.0
CBRUN_52 CBRUN_52     0 0          13.87    0.78     0.0     0.0
CVITK_52 CVITK_52     0 2  118.5    7.81    2.15  -3.826    0.33     0.0    -3.3    0.33    -0.4
CBRID_51 CBRID_51     0 0            0.0     0.0     0.0     0.0
CBRID_52 CBRID_52     0 2  117.8   14.85    3.58  -1.783   0.148     0.0  -46.14    0.17   -0.19
COSTR_51 COSTR_51     0 2  117.6    11.3    0.56  -0.069   0.088     0.0   -0.89    0.09   -0.11
COSTR_52 COSTR_52     0 2  117.6    8.29   -0.84  -0.069   0.088     0.0   -0.89    0.09   -0.11
CPLAD_52 CPLAD_52     0 0            0.0     0.0     0.0     0.0
CTACH_51 CTACH_51     0 2  118.3   16.73    1.45  -4.709   0.452     0.0  -40.21    0.45   -0.54
CTACH_52 CTACH_52     0 0            0.0     0.0     0.0     0.0
CKRAL_51 CKRAL_51     0 0            0.0     0.0     0.0     0.0
CHRZE_52 CHRZE_52     0 0            0.0     0.0     0.0     0.0
CHRZE_53 CHRZE_53     0 0            0.0     0.0     0.0     0.0     0.0  -14.35     0.0     0.0
CKRAL_52 CKRAL_52     0 2  119.5    3.71    1.61  -2.437     0.0     0.0  -20.94     0.0     0.0
CODRY_51 CODRY_51     0 2  118.6    9.74    1.89  -2.283     0.2     0.0    -4.0     0.4   -0.48
CODRY_52 CODRY_52     0 0            0.0     0.0     0.0     0.0
CNEZV_51 CNEZV_51     0 0            1.8    0.68     0.0     0.0
CNEZV_52 CNEZV_52     0 0            0.0     0.0     0.0     0.0
CVRAD_52 CVRAD_52     0 0           0.27    0.05     0.0     0.0
CMEDV_51 CMEDV_51     0 2  120.4     0.0     0.0     0.0   1.285     0.0   -42.0     4.2   -5.04
CTRZ4_53 CTRZ4_53     0 0            0.0     0.0     0.0     0.0
CTRZ4_54 CTRZ4_54     0 0            0.0     0.0     0.0     0.0
CSTRI_51 CSTRI_51     0 2  118.8   12.85    0.29   -7.28     0.0     0.0  -29.95     0.0     0.0
CSTRI_52 CSTRI_52     0 0            0.0     0.0     0.0     0.0
CSTRI_53 CSTRI_53     0 0            0.0     0.0     0.0   -0.01     0.0  -29.95     0.0     0.0
CYNOS_51 CYNOS_51     0 0            0.0     0.0     0.0     0.0
CYOLC_51 CYOLC_51     0 0            0.0     0.0     0.0     0.0
CYOLC_52 CYOLC_52     0 0            0.0     0.0     0.0     0.0
CNOH4_53 CNOH4_53     0 0         -11.42   -1.07     0.0     0.0
CNOH4_54 CNOH4_54     0 0            0.0     0.0     0.0     0.0
CYDA1_51 CYDA1_51     0 0            0.0     0.0     0.0     0.0
CHOLY_51 CHOLY_51     0 0            0.0     0.0     0.0     0.0
CMART_52 CMART_52     0 0            0.0     0.0     0.0     0.0
CMART_53 CMART_53     0 0           5.17   -1.17     0.0     0.0
CHOBR_52 CHOBR_52     0 2  119.2   15.37    1.97   -6.71    3.84     0.0  -36.23     5.0   -10.0
CNYRS_51 CNYRS_51     0 0           4.34    0.37     0.0     0.0
CNYRS_52 CNYRS_52     0 0            0.0     0.0     0.0     0.0
CYOLS_52 CYOLS_52     0 0            0.0     0.0     0.0     0.0
CSTON_51 CSTON_51     0 0            0.0     0.0     0.0     0.0
CSTON_52 CSTON_52     0 0            0.0     0.0     0.0     0.0
CTOUZ_52 CTOUZ_52     0 0            0.0     0.0     0.0   -0.01     0.0    -2.3    0.23   -0.28
CNOH1_51 CNOH1_51     0 0          13.66    9.21     0.0     0.0
CNOH1_52 CNOH1_52     0 0          -3.39    6.79     0.0     0.0
CTKAR_52 CTKAR_52     0 0            0.0     0.0     0.0   -0.01     0.0   -19.0     6.0   -11.0
CKOPR_51 CKOPR_51     0 0           18.3    3.83     0.0     0.0
CHRNE_51 CHRNE_51     0 0            0.0     0.0     0.0     0.0
CHRNE_52 CHRNE_52     0 2  118.4   -2.31    2.13  -5.745  -0.087     0.0  -23.47    0.26   -0.31
CKOPR_52 CKOPR_52     0 0            0.0     0.0     0.0     0.0
CE804_51 CE804_51     0 0           1.67    0.85     0.0     0.0
CHRNE_53 CHRNE_53     0 0            0.0     0.0     0.0     0.0
CE804_52 CE804_52     0 0            0.0     0.0     0.0     0.0
COLCH_51 COLCH_51     0 0            0.0     0.0     0.0     0.0
COLCH_52 COLCH_52     0 2  117.4   18.63   -2.23  -1.305     0.0     0.0  -14.59     0.0     0.0
CHTRA_51 CHTRA_51     0 0          16.44    3.65     0.0     0.0
CHTRA_52 CHTRA_52     0 0            0.0     0.0     0.0     0.0
CDCSM_51 CDCSM_51     0 0           9.33    9.04     0.0     0.0
CDCSM_52 CDCSM_52     0 0            0.0     0.0     0.0     0.0
CETBE_55 CETBE_55     0 0            0.0     0.0     0.0     0.0
CTPPL_51 CTPPL_51     0 2  119.6   -5.76    4.02   -14.0     5.0     0.0   -83.5    25.0   -47.0
CTPPL_52 CTPPL_52     0 2  119.6    7.08   -3.06 -26.938  13.069     0.0   -67.0    19.0   -38.0
CBOHA_51 CBOHA_51     0 0            0.0     0.0     0.0     0.0
CBOHA_52 CBOHA_52     0 2  117.7   14.36   -0.41  -0.936     0.0     0.0    -8.0     0.0     0.0
CROPC_57 CROPC_57     0 0          23.52   -1.65     0.0     0.0
CROPC_58 CROPC_58     0 0            0.0     0.0     0.0     0.0
CDEZA_51 CDEZA_51     0 0            0.0     0.0     0.0     0.0
CDEZA_52 CDEZA_52     0 0           7.62    0.46     0.0     0.0
CTRME_52 CTRME_52     0 0           2.24   -0.05     0.0     0.0
CKLAT_52 CKLAT_52     0 2  119.0    11.5    2.27  -2.226     0.0     0.0  -18.41     0.0     0.0
CHRNE_55 CHRNE_55     0 0            0.0     0.0     0.0     0.0
CHRNE_54 CHRNE_54     0 0            0.0     0.0     0.0     0.0
CXMOB_51 CXMOB_51     0 0            0.0     0.0     0.0     0.0
CXSTC_51 CXSTC_51     0 0            0.0     0.0     0.0     0.0
CXJBS_51 CXJBS_51     0 0            0.0     0.0     0.0     0.0
CVIT__11 CVIT__11     0 0            0.0     0.0     0.0     0.0
CVIT__12 CVIT__12     0 0            0.0     0.0     0.0     0.0
CVIT__13 CVIT__13     0 0            0.0     0.0     0.0     0.0
CVIT__14 CVIT__14     0 0            0.0     0.0     0.0     0.0
CXSOK_51 CXSOK_51     0 0            0.0     0.0     0.0     0.0
CVIT__56 CVIT__56     0 0            0.0     0.0     0.0     0.0
CYST__51 CYST__51     0 0            0.0     0.0     0.0     0.0
CYST__52 CYST__52     0 0            0.0     0.0     0.0     0.0
CBNT__51 CBNT__51     0 0            0.0     0.0     0.0     0.0
CBNT__52 CBNT__52     0 0            0.0     0.0     0.0     0.0
CVMZ__51 CVMZ__51     0 2  117.3   19.09     1.3   -0.82     0.0     0.0  -21.27     0.0     0.0
CVMZ__52 CVMZ__52     0 0            0.0     0.0     0.0     0.0
CHO___51 CHO___51     0 0            0.0     0.0     0.0   -0.01     0.0   -58.0     7.0   -34.0
CUNOV_51 CUNOV_51     0 0            0.0     0.0     0.0     0.0
CUNOV_52 CUNOV_52     0 0            0.0     0.0     0.0     0.0
CHO___52 CHO___52     0 2  117.1    3.88   -0.82  -0.417     0.0     0.0  -22.97     0.0     0.0
CMAD__51 CMAD__51     0 2  119.7   20.29   -0.96   -0.13     0.0     0.0   -3.78     0.0     0.0
CMAD__52 CMAD__52     0 2  119.7   18.16   -2.65  -0.129     0.0     0.0   -7.57     0.0     0.0
CHJ___51 CHJ___51     0 2  117.1   15.03   -0.41  -3.684    0.85     0.0 -102.84    0.85   -1.02
CHJ___52 CHJ___52     0 0            0.0     0.0     0.0     0.0
CBNC__51 CBNC__51     0 0          21.26    0.92     0.0     0.0
CBNC__52 CBNC__52     0 0            0.0     0.0     0.0     0.0
CPTA__51 CPTA__51     0 0            0.0     0.0     0.0     0.0
CPTA__52 CPTA__52     0 2  117.6    5.31   -1.34  -0.472     0.0     0.0   -7.39     0.0     0.0
CUHD__51 CUHD__51     0 0            0.0     0.0     0.0     0.0
COKD__51 COKD__51     0 0           1.85   -0.61     0.0     0.0
COKD__52 COKD__52     0 0            0.0     0.0     0.0     0.0
CUHD__52 CUHD__52     0 2  119.4   33.13    0.79  -0.975     0.0     0.0  -26.61     0.0     0.0
CNZD__51 CNZD__51     0 0            0.0     0.0     0.0     0.0
CKV___51 CKV___51     0 0            0.0     0.0     0.0     0.0
CKV___52 CKV___52     0 0           23.7    0.84     0.0     0.0
CNZD__52 CNZD__52     0 0           3.38     0.7     0.0     0.0
CBK___51 CBK___51     0 2  118.3   22.07   -0.14  -0.078    0.36     0.0    -3.6    0.36   -0.43
CNAD__51 CNAD__51     0 0            0.0     0.0     0.0     0.0
CBNT__53 CBNT__53     0 0            0.0     0.0     0.0     0.0
CBNT__54 CBNT__54     0 0          32.95   -4.06     0.0     0.0
CPRT__51 CPRT__51     0 2  116.2   49.93    0.56  -3.791     0.0     0.0 -103.49     0.0     0.0
CAD___51 CAD___51     0 0           1.86    0.61     0.0     0.0
CYNA__51 CYNA__51     0 0            0.0     0.0     0.0     0.0
COS___51 COS___51     0 0            0.0     0.0     0.0     0.0
COS___52 COS___52     0 2  118.5   26.48    0.99  -2.663   0.538     0.0 -109.12     0.6   -0.72
CPRN__13 CPRN__13     0 0            0.0     0.0     0.0     0.0
CPRN__14 CPRN__14     0 0            0.0     0.0     0.0     0.0
CPRN__16 CPRN__16     0 0            0.0     0.0     0.0     0.0
CPRN__17 CPRN__17     0 0            0.0     0.0     0.0     0.0
CJI___51 CJI___51     0 0            0.0     0.0     0.0     0.0
CSLB__51 CSLB__51     0 0            0.0     0.0     0.0     0.0
CSLB__52 CSLB__52     0 2  118.6   14.79     0.2  -0.978     0.0     0.0  -26.38     0.0     0.0
CTEL__51 CTEL__51     0 0            0.0     0.0     0.0     0.0
CHO___55 CHO___55     0 0            0.0     0.0     0.0     0.0
CHO___56 CHO___56     0 2  118.8    13.4    0.42 -20.335   5.302     0.0  -75.49    18.0   -49.0
CBO___51 CBO___51     0 0            0.0     0.0     0.0   -0.01     0.0  -22.69     0.0     0.0
CBO___52 CBO___52     0 2  118.1   25.34    1.27  -1.636     0.0     0.0  -22.69     0.0     0.0
CVRV__51 CVRV__51     0 2  118.1    2.74   -0.44  -1.483     0.0     0.0  -39.12     9.0    -9.0
CMI___51 CMI___51     0 0            0.0     0.0     0.0     0.0
CKNC__51 CKNC__51     0 2  115.8     9.7    0.93  -1.571    1.24     0.0  -45.75    1.24   -1.49
CKNC__52 CKNC__52     0 0            0.0     0.0     0.0     0.0
CDAC__51 CDAC__51     0 0            0.0     0.0     0.0     0.0
CYAD__51 CYAD__51     0 0            0.0     0.0     0.0     0.0
CNAO__51 CNAO__51     0 0            0.0     0.0     0.0   -0.01     0.0   -8.69     0.0     0.0
CSLU__51 CSLU__51     0 2  119.3   22.86    2.94  -0.487     0.0     0.0  -13.56     0.0     0.0
CSLU__52 CSLU__52     0 0            0.0     0.0     0.0   -0.01     0.0  -51.74     0.0     0.0
CSUZ__51 CSUZ__51     0 2  118.0   39.12    -1.2  -1.844     0.0     0.0  -73.92     0.0     0.0
CSUZ__52 CSUZ__52     0 0            0.0     0.0     0.0     0.0
CMEY__51 CMEY__51     0 0          37.52   -7.29     0.0     0.0
CMEY__52 CMEY__52     0 0            0.0     0.0     0.0     0.0
CYOS__51 CYOS__51     0 0            0.0     0.0     0.0     0.0
CBOR__51 CBOR__51     0 0            0.0     0.0     0.0     0.0
CBOR__52 CBOR__52     0 0           6.46    1.66     0.0     0.0
CDK2__51 CDK2__51     0 0            2.0    1.17     0.0     0.0
CDK2__52 CDK2__52     0 0           0.53   -2.38     0.0     0.0
CVBT__51 CVBT__51     0 0            0.0     0.0     0.0     0.0
CVBT__52 CVBT__52     0 0           9.91   -0.58     0.0     0.0
CVLM__51 CVLM__51     0 0            0.0     0.0     0.0     0.0
CVLM__52 CVLM__52     0 2  118.7    13.9    0.84  -2.896     0.0     0.0  -75.66     0.0     0.0
CVLM__53 CVLM__53     0 0            0.0     0.0     0.0     0.0
CVLM__54 CVLM__54     0 0            0.0     0.0     0.0     0.0
CVOP__51 CVOP__51     0 2  118.2     6.0    1.88  -0.458     0.0     0.0  -16.94     0.0     0.0
CVOP__52 CVOP__52     0 0            0.0     0.0     0.0     0.0
CVOP__53 CVOP__53     0 0            0.0     0.0     0.0     0.0
CBYP__51 CBYP__51     0 0            0.0     0.0     0.0     0.0
CBYP__52 CBYP__52     0 2  118.6    5.92   -2.63  -0.255     0.0     0.0   -7.55     0.0     0.0
CBYP__53 CBYP__53     0 2  118.6    8.06    -0.3  -0.261     0.0     0.0   -7.55     0.0     0.0
CDAC__52 CDAC__52     0 2  116.9   10.19    1.35  -2.522     0.0     0.0  -12.74     0.0     0.0
CKRA__57 CKRA__57     0 0            0.0     0.0     0.0     0.0
CKRA__58 CKRA__58     0 0            0.0     0.0     0.0     0.0
CMQ___52 CMQ___52     0 0           8.63    1.71     0.0     0.0
CMQ___53 CMQ___53     0 0            0.0     0.0     0.0     0.0
CMQ___54 CMQ___54     0 0            0.0     0.0     0.0     0.0
CPHE__51 CPHE__51     0 0            0.0     0.0     0.0     0.0
CPHE__52 CPHE__52     0 2  117.3    9.57    0.12  -0.521     0.0     0.0  -14.29     0.0     0.0
CLSN__52 CLSN__52     0 2  118.1     0.0     0.0  -2.155     0.0     0.0  -19.41     0.0     0.0
CHU___51 CHU___51     0 0            0.0     0.0     0.0     0.0
CVMA__51 CVMA__51     0 0          -0.08   -0.05     0.0     0.0
CVMA__52 CVMA__52     0 0           0.16   -0.49     0.0     0.0
CHU___52 CHU___52     0 2  117.2   13.02    0.23  -1.142     0.0     0.0  -30.74     0.0     0.0
CUBR__51 CUBR__51     0 2  118.8   27.93    1.71  -2.032     0.0     0.0  -56.58     0.0     0.0
CUBR__52 CUBR__52     0 0            0.0     0.0     0.0     0.0
CPNV__51 CPNV__51     0 0            0.0     0.0     0.0     0.0
CPNV__52 CPNV__52     0 2  118.8    7.86   -1.33  -0.964     0.0     0.0  -23.21     0.0     0.0
CVY___51 CVY___51     0 0            0.0     0.0     0.0     0.0
CTD___51 CTD___51     0 0           3.86     0.7     0.0     0.0
CTD___52 CTD___52     0 0            0.0     0.0     0.0     0.0
CJI___52 CJI___52     0 0            0.0     0.0     0.0     0.0
CHI___51 CHI___51     0 2  117.8   13.72    2.25  -1.488   0.016     0.0   -42.1     0.4   -0.48
COS___53 COS___53     0 0            0.0     0.0     0.0     0.0
CBR___51 CBR___51     0 2  116.6   24.44   -0.86  -1.383     0.0     0.0  -36.64     0.0     0.0
CBR___52 CBR___52     0 0            0.0     0.0     0.0     0.0
CNAX__51 CNAX__51     0 0           7.35   -1.25     0.0     0.0
CNAX__52 CNAX__52     0 0            0.0     0.0     0.0     0.0
CHUN__51 CHUN__51     0 0            0.0     0.0     0.0     0.0
CHUN__52 CHUN__52     0 2  119.4   27.17    1.41  -3.086     0.0     0.0  -83.06     0.0     0.0
CBOB__51 CBOB__51     0 0            0.0     0.0     0.0     0.0
CBOB__52 CBOB__52     0 0          15.04    -5.0     0.0     0.0
CRON__51 CRON__51     0 0            0.0     0.0     0.0     0.0
CRON__52 CRON__52     0 2  118.6    2.24    0.09  -0.261     0.0     0.0  -10.85     0.0     0.0
CHLE__51 CHLE__51     0 0            0.0     0.0     0.0     0.0
CHLE__52 CHLE__52     0 0            6.6    -0.5     0.0     0.0
CHUV__51 CHUV__51     0 0            0.0     0.0     0.0     0.0
CHUV__52 CHUV__52     0 0            0.0     0.0     0.0     0.0
CDDJ__51 CDDJ__51     0 0           0.05    0.01     0.0     0.0
CROKC_54 CROKC_54     0 0            0.0     0.0     0.0   -0.01     0.0  -19.07     0.0     0.0
CDDJ__52 CDDJ__52     0 0            0.0     0.0     0.0     0.0
CROKC_55 CROKC_55     0 0            0.0     0.0     0.0     0.0
CDK1__51 CDK1__51     0 0           -0.1    0.01     0.0     0.0
CDK1__52 CDK1__52     0 0          -0.01   -0.17     0.0     0.0
CKPO__51 CKPO__51     0 0            0.0     0.0     0.0     0.0
CKPO__52 CKPO__52     0 0           1.13    0.68     0.0     0.0
CBU___51 CBU___51     0 2  114.7    8.06    0.63  -0.243     0.0     0.0   -3.14     0.0     0.0
CBU___52 CBU___52     0 0            0.0     0.0     0.0   -0.01     0.0   -3.14     0.0     0.0
CVKA__51 CVKA__51     0 2  118.7   10.25    1.35  -0.836     0.0     0.0  -12.22     0.0     0.0
CVKA__52 CVKA__52     0 0            0.0     0.0     0.0     0.0
CVKA__53 CVKA__53     0 0            0.0     0.0     0.0     0.0
CCML__53 CCML__53     0 0            0.0     0.0     0.0   -0.01     0.0   -24.0     9.0   -18.0
CCML__54 CCML__54     0 0            0.0     0.0     0.0   -0.01     0.0   -72.0    26.5   -53.0
CVY___52 CVY___52     0 2  115.0   20.99     1.6  -0.781     0.0     0.0   -19.5     0.0     0.0
CHB___51 CHB___51     0 0            0.0     0.0     0.0     0.0
CHB___52 CHB___52     0 2  117.5   12.19   -0.08  -1.929     0.0     0.0  -52.09     0.0     0.0
CBNP__51 CBNP__51     0 0            0.0     0.0     0.0     0.0
CMBU__51 CMBU__51     0 2  117.4   11.55    0.69  -0.756     0.0     0.0  -19.84     0.0     0.0
CMBU__52 CMBU__52     0 0            0.0     0.0     0.0     0.0
CFA___51 CFA___51     0 0           2.31   -0.14     0.0     0.0
CBHN__51 CBHN__51     0 0            0.0     0.0     0.0     0.0
CZET__51 CZET__51     0 0            0.0     0.0     0.0     0.0
CZET__52 CZET__52     0 0           7.83    1.68     0.0     0.0
CKY___54 CKY___54     0 0            0.0     0.0     0.0   -0.01     0.0  -61.45    -2.6  -17.35
CKY___55 CKY___55     0 0            0.0     0.0     0.0   -0.01     0.0  -38.45     0.0     0.0
CHUV__53 CHUV__53     0 0            0.0     0.0     0.0     0.0
CHUV__54 CHUV__54     0 0          28.43   -4.05     0.0     0.0
CHI___52 CHI___52     0 0            0.0     0.0     0.0     0.0
CZBB__51 CZBB__51     0 0           0.14   -0.02     0.0     0.0
CZBB__52 CZBB__52     0 0            0.0     0.0     0.0     0.0
CVPR__52 CVPR__52     0 0            0.0     0.0     0.0   -0.01     0.0   -41.0    15.0   -31.0
COTM__51 COTM__51     0 0           9.28    1.67     0.0     0.0
CMED__51 CMED__51     0 0            0.0     0.0     0.0     0.0
CCHRO_51 CCHRO_51     0 0            0.0     0.0     0.0     0.0
CMED__52 CMED__52     0 0            0.0     0.0     0.0     0.0
CCHRO_52 CCHRO_52     0 0           2.92    0.01     0.0     0.0
CLI___51 CLI___51     0 0          16.94   -4.55     0.0     0.0
CLI___52 CLI___52     0 0            0.0     0.0     0.0     0.0
CKUN__51 CKUN__51     0 2  119.0   13.71    1.67  -0.592     0.0     0.0  -12.92     0.0     0.0
CKUN__52 CKUN__52     0 0            0.0     0.0     0.0     0.0
CZDO__51 CZDO__51     0 0            0.0     0.0     0.0   -0.01     0.0  -19.04     0.0     0.0
CZDO__52 CZDO__52     0 2  118.4    8.19   -1.19  -1.399     0.0     0.0  -19.04     0.0     0.0
CBNO__51 CBNO__51     0 0          13.71    -0.7     0.0     0.0
CBNO__52 CBNO__52     0 0            0.0     0.0     0.0     0.0
CPRT__52 CPRT__52     0 0            0.0     0.0     0.0     0.0
CBHN__52 CBHN__52     0 0            0.0     0.0     0.0     0.0
CBHN__53 CBHN__53     0 2  119.7    15.1   -0.42  -0.924     0.0     0.0  -24.89     0.0     0.0
CNAD__52 CNAD__52     0 0           7.52    1.05     0.0     0.0
CMLE__51 CMLE__51     0 0            0.0     0.0     0.0     0.0
CMLE__52 CMLE__52     0 0           1.63   -0.12     0.0     0.0
CTEL__52 CTEL__52     0 2  117.0    6.87   -0.71  -0.354   0.214     0.0   -11.4    1.14   -1.37
CTEL__53 CTEL__53     0 0            0.0     0.0     0.0     0.0
CMI___52 CMI___52     0 2  116.7   12.81    0.03  -0.682     0.0     0.0  -18.63     0.0     0.0
CYLE__51 CYLE__51     0 0            0.0     0.0     0.0     0.0
CRYC__51 CRYC__51     0 2  119.8    8.93   -0.77  -0.551     0.0     0.0   -7.12     0.0     0.0
CRYC__52 CRYC__52     0 0            0.0     0.0     0.0   -0.01     0.0   -7.12     0.0     0.0
CRYC__53 CRYC__53     0 0            0.0     0.0     0.0     0.0
CBNP__52 CBNP__52     0 0          25.62    -1.3     0.0     0.0
CSLM__51 CSLM__51     0 2  117.3   22.47    3.85  -0.774     0.0     0.0  -21.26     0.0     0.0
CSLM__52 CSLM__52     0 0            0.0     0.0     0.0     0.0
CYBR__51 CYBR__51     0 0            0.0     0.0     0.0     0.0
CYBR__52 CYBR__52     0 0            0.0     0.0     0.0     0.0
CSHH__51 CSHH__51     0 0           8.65    3.62     0.0     0.0
CFA___52 CFA___52     0 0            0.0     0.0     0.0     0.0
CBAR__53 CBAR__53     0 2  119.6   35.76   10.67 -17.997   5.209     0.0   -50.0    18.8   -37.6
CBAR__54 CBAR__54     0 0            0.0     0.0     0.0     0.0
CMOB__51 CMOB__51     0 0          15.48   -1.44     0.0     0.0
CMOB__52 CMOB__52     0 0            0.0     0.0     0.0     0.0
CKB___51 CKB___51     0 0            0.0     0.0     0.0     0.0
CKB___52 CKB___52     0 0            0.0     0.0     0.0     0.0
CKB___53 CKB___53     0 0            0.0     0.0     0.0     0.0
CKB___54 CKB___54     0 2  116.9   11.68    2.04  -1.232     0.0     0.0  -16.51     0.0     0.0
CBRD__51 CBRD__51     0 0            0.0     0.0     0.0     0.0
CBRD__52 CBRD__52     0 0          13.51    2.14     0.0     0.0
CBKD__51 CBKD__51     0 0            0.0     0.0     0.0     0.0
CBKD__52 CBKD__52     0 0            0.0     0.0     0.0     0.0
CRIP__51 CRIP__51     0 0          14.33   -0.14     0.0     0.0
CRIP__52 CRIP__52     0 0            0.0     0.0     0.0     0.0
CLICD_51 CLICD_51     0 0            0.0     0.0     0.0     0.0
CZATC_51 CZATC_51     0 0            0.0     0.0     0.0     0.0
CLICD_52 CLICD_52     0 0           1.26    0.45     0.0     0.0
CCIZK_51 CCIZK_51     0 0            0.0     0.0     0.0     0.0
CCIZK_52 CCIZK_52     0 0           10.6    1.97     0.0     0.0
CTPGU_51 CTPGU_51     0 0            0.0     0.0     0.0     0.0
CTPGU_52 CTPGU_52     0 0            0.0     0.0     0.0     0.0
CTPGU_53 CTPGU_53     0 0            0.0     0.0     0.0     0.0
CHAVR_51 CHAVR_51     0 0           5.77    0.53     0.0     0.0
CHAVR_52 CHAVR_52     0 0           1.73    0.09     0.0     0.0
CLTJI_51 CLTJI_51     0 0            0.0     0.0     0.0     0.0
CLOCH_51 CLOCH_51     0 0            0.0     0.0     0.0     0.0
CZATC_52 CZATC_52     0 0            0.0     0.0     0.0     0.0
CEPR1_51 CEPR1_51     0 0            0.0     0.0     0.0     0.0
CEPR1_52 CEPR1_52     0 0            0.0     0.0     0.0     0.0
CLTSZ_51 CLTSZ_51     0 0            0.0     0.0     0.0     0.0
CLTSZ_53 CLTSZ_53     0 0            0.0     0.0     0.0     0.0
CLTSZ_54 CLTSZ_54     0 0            0.0     0.0     0.0     0.0
CLOCH_52 CLOCH_52     0 0            0.0     0.0     0.0     0.0
CLTSZ_52 CLTSZ_52     0 0            0.0     0.0     0.0     0.0
CETU2_51 CETU2_51     0 0           0.68   -0.34     0.0     0.0
CETU2_52 CETU2_52     0 0           0.68   -0.28     0.0     0.0
CROUD_51 CROUD_51     0 2  114.6   14.57   -5.87  -0.754     0.0     0.0  -27.89     0.0     0.0
CEKOM_51 CEKOM_51     0 2  117.5    5.11    4.02 -25.777   7.647     0.0   -98.0    36.0   -61.0
CSTRA_51 CSTRA_51     0 0            0.0     0.0     0.0     0.0
CROUD_52 CROUD_52     0 0            0.0     0.0     0.0     0.0
CTPLB_51 CTPLB_51     0 2  114.9   14.01   -0.08  -1.549  -0.458     0.0  -21.15     0.4   -0.48
CJIRK_51 CJIRK_51     0 0            0.0     0.0     0.0     0.0
CTUME_51 CTUME_51     0 0            0.0     0.0     0.0     0.0
CCVJI_51 CCVJI_51     0 2  119.4    5.31   -1.07     0.0   0.225     0.0   -2.25    0.23   -0.27
CRAK__53 CRAK__53     0 0            0.0     0.0     0.0     0.0
CCVJI_52 CCVJI_52     0 2  119.4    5.38   -0.28     0.0   0.225     0.0   -2.25    0.23   -0.27
CZATC_53 CZATC_53     0 2  118.6   15.21   -0.67  -0.207     0.0     0.0   -7.82     0.0     0.0
CDCVY_51 CDCVY_51     0 0            0.0     0.0     0.0     0.0
CLOUN_51 CLOUN_51     0 2  118.0   14.18   -0.84  -0.778     0.0     0.0  -29.55     0.0     0.0
CLOUN_52 CLOUN_52     0 0            0.0     0.0     0.0     0.0
CDCVY_52 CDCVY_52     0 0           7.35    0.03     0.0     0.0
CYCD__51 CYCD__51     0 0            0.0     0.0     0.0     0.0
CULST_51 CULST_51     0 0           10.8   -3.44     0.0     0.0
CKOST_51 CKOST_51     0 2  114.9   15.44    1.21  -9.412    -8.4    22.2  -42.35    -8.4   -16.8
CSTRA_52 CSTRA_52     0 0           0.27    0.49     0.0     0.0
CKACD_51 CKACD_51     0 0            0.0     0.0     0.0     0.0
CKACD_52 CKACD_52     0 0           1.11    0.07     0.0     0.0
CLITV_51 CLITV_51     0 2  115.0   15.95   -4.14   -3.95   0.319     0.0   -14.0     1.4   -1.68
CCLSE_51 CCLSE_51     0 0            0.0     0.0     0.0     0.0
CCLSE_52 CCLSE_52     0 0            7.2   -2.12     0.0     0.0
CLITV_52 CLITV_52     0 0            0.0     0.0     0.0     0.0
CEPR2_51 CEPR2_51     0 0           0.94   -0.52     0.0     0.0
CEPR2_52 CEPR2_52     0 0            0.8   -0.42     0.0     0.0
CBIDO_51 CBIDO_51     0 0            0.0     0.0     0.0     0.0
CBIDO_52 CBIDO_52     0 0            0.0     0.0     0.0     0.0
CLISN_51 CLISN_51     0 0          15.52    4.63     0.0     0.0
CLISN_52 CLISN_52     0 0            0.0     0.0     0.0     0.0
CULSE_51 CULSE_51     0 2  114.3   16.55   -3.44  -1.198     0.2     0.0    -2.0     0.2   -0.24
CULSE_52 CULSE_52     0 0            0.0     0.0     0.0     0.0
CTPLB_52 CTPLB_52     0 0            0.0     0.0     0.0     0.0
CEKOM_52 CEKOM_52     0 2  117.5     4.0    2.66 -25.194  12.531     0.0  -143.0    52.5  -102.5
CTUME_52 CTUME_52     0 0            0.0     0.0     0.0     0.0
CCKAM_51 CCKAM_51     0 0            0.0     0.0     0.0     0.0
CRAKO_51 CRAKO_51     0 0           4.06    0.46     0.0     0.0
CCKAM_52 CCKAM_52     0 2  113.3    6.79   -2.08  -0.408     0.0     0.0  -15.26     0.0     0.0
CLSY__53 CLSY__53     0 2  117.1   20.48     0.1  -1.063     0.0     0.0   -14.9     0.0     0.0
CLSY__54 CLSY__54     0 0            0.0     0.0     0.0     0.0
CZATR_51 CZATR_51     0 0            0.0     0.0     0.0     0.0
CZATR_52 CZATR_52     0 2  118.0   15.11    1.53   -0.39     0.0     0.0  -14.68     0.0     0.0
CMOSE_51 CMOSE_51     0 2  117.5    8.23   -1.22  -1.039     0.3     0.0   -5.82     0.3   -0.36
CYCD__52 CYCD__52     0 0            0.0     0.0     0.0     0.0
CELED_51 CELED_51     0 2  115.6    10.8     7.6 -59.815  -2.786     0.0  -125.0    36.0   -85.0
CELED_55 CELED_55     0 0            0.0     0.0     0.0   -0.01     0.0  -760.0   450.0  -370.0
CBIDO_53 CBIDO_53     0 0            0.0     0.0     0.0     0.0
CBIDO_54 CBIDO_54     0 0          25.43    1.51     0.0     0.0
CVARN_51 CVARN_51     0 0           3.91    0.37     0.0     0.0
CDCZE_51 CDCZE_51     0 0            0.0     0.0     0.0     0.0
CVARN_52 CVARN_52     0 0            0.0     0.0     0.0     0.0
CVARN_53 CVARN_53     0 0            0.0     0.0     0.0     0.0
CPODH_51 CPODH_51     0 0            0.0     0.0     0.0     0.0
CEPOC_51 CEPOC_51     0 0           5.85    2.44     0.0     0.0
CEPOC_52 CEPOC_52     0 0           9.15    2.72     0.0     0.0
CRAK__54 CRAK__54     0 2  117.3    4.77   -1.38  -0.295     0.0     0.0   -2.12     0.0     0.0
CJIRK_52 CJIRK_52     0 0          10.32   -4.73     0.0     0.0
CTECD_51 CTECD_51     0 0            0.0     0.0     0.0     0.0
CELED_56 CELED_56     0 0            0.0     0.0     0.0     0.0
CMALK_51 CMALK_51     0 0            0.0     0.0     0.0     0.0
CMALK_52 CMALK_52     0 0            0.0     0.0     0.0     0.0
CKOCS_51 CKOCS_51     0 0            0.0     0.0     0.0     0.0
CKOCS_52 CKOCS_52     0 0           7.68     3.7     0.0     0.0
CEPR1_53 CEPR1_53     0 0            0.0     0.0     0.0     0.0
CEPR1_54 CEPR1_54     0 0            0.0     0.0     0.0     0.0
CKRBR_51 CKRBR_51     0 0           9.76   -1.96     0.0     0.0
CTRMI_51 CTRMI_51     0 2  114.9   11.38    10.7  -13.12  -4.351     0.0  -121.0    80.0   -74.0
CTRMI_52 CTRMI_52     0 0            0.0     0.0     0.0     0.0
CKRBR_52 CKRBR_52     0 0            0.0     0.0     0.0     0.0
CKOCS_54 CKOCS_54     0 0            0.0     0.0     0.0     0.0
CULST_52 CULST_52     0 0            0.0     0.0     0.0     0.0
CCLDU_51 CCLDU_51     0 2  118.3   43.91     1.1  -0.486     0.0     0.0  -37.48     0.0     0.0
CCLDU_52 CCLDU_52     0 0            0.0     0.0     0.0     0.0
CULST_53 CULST_53     0 0            0.0     0.0     0.0     0.0
COLDR_51 COLDR_51     0 2  115.7    7.45    -2.9  -2.362  -0.227     0.0  -28.61     0.6   -0.72
COLDR_52 COLDR_52     0 0            0.0     0.0     0.0     0.0
CNEXN_51 CNEXN_51     0 0           6.44    0.63     0.0     0.0
CMOJI_51 CMOJI_51     0 2  117.8   13.59   -3.19  -0.274     0.0     0.0  -10.43     0.0     0.0
CMOJI_52 CMOJI_52     0 0            0.0     0.0     0.0     0.0
CPODH_52 CPODH_52     0 2  112.7    10.3   -0.41  -1.834  -0.024     0.0  -11.92    0.78   -1.04
CDCZE_52 CDCZE_52     0 2  113.5   19.91   -1.44  -0.237     0.0     0.0  -13.22     0.0     0.0
CDCAL_51 CDCAL_51     0 0            0.0     0.0     0.0     0.0
CLTJI_52 CLTJI_52     0 2  114.5   24.72   -4.65  -0.142     0.0     0.0   -5.32     0.0     0.0
CDCAL_52 CDCAL_52     0 0          10.57    2.65     0.0     0.0
CLICE_51 CLICE_51     0 0            0.0     0.0     0.0     0.0
CLICE_52 CLICE_52     0 2  114.5    5.45   -0.03   -0.44     0.0     0.0  -16.65     0.0     0.0
CELED_57 CELED_57     0 0           0.49    0.08     0.0     0.0
CPODB_51 CPODB_51     0 0            0.0     0.0     0.0     0.0
CPODB_52 CPODB_52     0 0          11.31    0.49     0.0     0.0
CVSEN_51 CVSEN_51     0 2  112.6    5.25     0.1  -0.124     0.0     0.0    -2.3     0.0     0.0
CSVCD_51 CSVCD_51     0 0            0.0     0.0     0.0     0.0
CSVCD_52 CSVCD_52     0 0           0.26    0.36     0.0     0.0
CCHUD_51 CCHUD_51     0 0           14.3    3.28     0.0     0.0
CCHMP_51 CCHMP_51     0 2  114.8   66.01   23.29 -20.645   -0.51     0.0   -35.0    16.0   -25.0
CCHUD_52 CCHUD_52     0 0            0.0     0.0     0.0     0.0
CCHMP_52 CCHMP_52     0 0          14.19    7.89     0.0   -0.01     0.0   -25.0    10.0   -16.0
CCHMP_53 CCHMP_53     0 2  114.8   26.36    7.28 -19.363  -3.144     0.0   -25.0    10.0   -16.0
CCHMP_54 CCHMP_54     0 0          22.36   11.64     0.0     0.0
CPODH_53 CPODH_53     0 0            0.0     0.0     0.0     0.0
CTECD_52 CTECD_52     0 0           1.35    0.02     0.0     0.0
CULST_54 CULST_54     0 0          30.87    2.27     0.0     0.0
CMODL_51 CMODL_51     0 0            0.0     0.0     0.0     0.0
CMODL_52 CMODL_52     0 0           9.29    1.43     0.0     0.0
CKOST_52 CKOST_52     0 0            0.0     0.0     0.0     0.0
CKOST_53 CKOST_53     0 0            0.0     0.0     0.0     0.0
CKOST_54 CKOST_54     0 2  114.9   10.69   -0.24  -0.107     0.0     0.0  -20.15     0.0     0.0
CTPJI_51 CTPJI_51     0 0          10.96   -3.68     0.0     0.0
CTPJI_52 CTPJI_52     0 0            0.0     0.0     0.0     0.0
CYBEZ_51 CYBEZ_51     0 0            0.0     0.0     0.0     0.0
CCHY__51 CCHY__51     0 0            0.0     0.0     0.0     0.0
CCHY__52 CCHY__52     0 0          12.92   -3.69     0.0     0.0
CTOS__51 CTOS__51     0 0          12.75   -2.02     0.0     0.0
CKAM__55 CKAM__55     0 0            0.0     0.0     0.0   -0.01     0.0   -10.0     9.8    -9.2
CKAM__56 CKAM__56     0 2  118.7     0.0     0.0  -6.418  -5.923     0.0   -30.0    29.4   -27.6
CPKN__51 CPKN__51     0 0          12.68    -0.8     0.0     0.0
CPKN__52 CPKN__52     0 0            0.0     0.0     0.0     0.0
CPSM__51 CPSM__51     0 0            0.0     0.0     0.0     0.0
CYBZK_51 CYBZK_51     0 0            0.0     0.0     0.0     0.0
CNYM__51 CNYM__51     0 2  119.3   29.93   -1.28   -0.74     0.0     0.0  -10.79     0.0     0.0
CMEM__51 CMEM__51     0 2  118.3    23.7   -1.68  -1.028     0.0     0.0  -14.88     0.0     0.0
CMEM__52 CMEM__52     0 0            0.0     0.0     0.0     0.0
CECK__51 CECK__51     0 0           6.98    1.29     0.0     0.0
CKAU__53 CKAU__53     0 2  116.3   65.38   32.88 -134.76 -70.266     0.0  -209.0    48.0  -127.0
CKAU__55 CKAU__55     0 0          12.79    3.88     0.0     0.0
CPHO__51 CPHO__51     0 0            0.0     0.0     0.0     0.0
CPHO__52 CPHO__52     0 0            0.0     0.0     0.0     0.0
CPPA__51 CPPA__51     0 0            0.0     0.0     0.0     0.0
CPSE__51 CPSE__51     0 0            0.0     0.0     0.0     0.0
CLBPV_51 CLBPV_51     0 0            0.0     0.0     0.0     0.0
CLBPV_52 CLBPV_52     0 0            9.8   -1.56     0.0     0.0
CMHR__51 CMHR__51     0 0          12.39    0.15     0.0     0.0
CJERM_51 CJERM_51     0 2  118.2   11.63   -0.25  -0.122     0.0     0.0   -9.28     0.0     0.0
CNEL__51 CNEL__51     0 0            0.0     0.0     0.0     0.0
CUHJ__51 CUHJ__51     0 0            0.0     0.0     0.0   -0.01     0.0   -6.15     0.0     0.0
CUHJ__52 CUHJ__52     0 0            0.0     0.0     0.0   -0.01     0.0   -6.15     0.0     0.0
CNEL__52 CNEL__52     0 0           0.96   -0.03     0.0     0.0
CMLO__51 CMLO__51     0 0            0.0     0.0     0.0     0.0
CMLO__52 CMLO__52     0 2  117.8   17.82   -3.69  -0.306     0.0     0.0   -4.39     0.0     0.0
CPJH__51 CPJH__51     0 0            0.0     0.0     0.0     0.0
CPJH__52 CPJH__52     0 0          36.78   -2.21     0.0     0.0
CKOL__51 CKOL__51     0 0            0.0     0.0     0.0     0.0
CKOL__52 CKOL__52     0 2  119.6   17.01   -0.05  -2.499  -1.933     0.0  -18.72     6.9  -14.32
CPSM__52 CPSM__52     0 0          16.99     0.9     0.0     0.0
CPSM__53 CPSM__53     0 0            0.0     0.0     0.0     0.0
CBEE__51 CBEE__51     0 2  118.7   13.79   -1.58  -0.151     0.0     0.0   -2.86     0.0     0.0
CPJI__51 CPJI__51     0 2  117.0   43.43   -11.4  -0.612     0.0     0.0  -11.13     0.0     0.0
CPJI__52 CPJI__52     0 0            0.0     0.0     0.0     0.0
CDRA__51 CDRA__51     0 2  117.4   20.07   -1.24  -1.016     0.0     0.0  -14.63     0.0     0.0
CDRA__52 CDRA__52     0 0            0.0     0.0     0.0     0.0
CEKL__51 CEKL__51     0 0            0.0     0.0     0.0   -0.01     0.0   -66.1   52.36  -26.87
CLBTP_51 CLBTP_51     0 0           8.39    0.03     0.0     0.0
CLBTP_52 CLBTP_52     0 2  118.2    6.87    0.02  -1.038  -0.271     0.0   -10.0     4.0    -6.0
CPMK__51 CPMK__51     0 0          10.93    0.06     0.0     0.0
CPMK__52 CPMK__52     0 0            0.0     0.0     0.0     0.0
CLHO__51 CLHO__51     0 0          34.46  -11.35     0.0     0.0
CRIC__51 CRIC__51     0 0            0.0     0.0     0.0     0.0
CRIC__52 CRIC__52     0 2  118.3   23.12   -3.35  -0.294     0.0     0.0   -4.27     0.0     0.0
CCBR__51 CCBR__51     0 0            0.0     0.0     0.0     0.0
CPZA__51 CPZA__51     0 0          25.66   -0.72     0.0     0.0
CPZA__52 CPZA__52     0 0            0.0     0.0     0.0     0.0
CCBR__52 CCBR__52     0 2  119.3   16.79     0.1  -4.589     0.0     0.0  -66.86     0.0     0.0
CLOX__51 CLOX__51     0 0           6.65    0.64     0.0     0.0
CLOX__52 CLOX__52     0 0            0.0     0.0     0.0     0.0
CPKN__53 CPKN__53     0 2  116.9    4.26    0.19  -1.876  -0.139    5.67   -5.67     2.0    -3.0
CPKN__54 CPKN__54     0 0            0.0     0.0     0.0     0.0
CBER__51 CBER__51     0 2  116.1   22.44   -2.99   7.757     0.0     0.0  -13.25     0.0     0.0
CBER__52 CBER__52     0 0            0.0     0.0     0.0   -0.01     0.0   -3.12    1.56   -2.08
CPKV__51 CPKV__51     0 0            0.0     0.0     0.0     0.0
CPKV__52 CPKV__52     0 0            0.0     0.0     0.0     0.0
CPCM__51 CPCM__51     0 2  116.9   26.58   -8.33   -1.33     0.0     0.0  -16.83     0.0     0.0
CPZA__53 CPZA__53     0 0          14.01   -5.59     0.0     0.0
CPCM__52 CPCM__52     0 0            0.0     0.0     0.0     0.0
CJIL__51 CJIL__51     0 2  116.4    6.47    -1.0  -0.266     0.0     0.0   -40.0     0.0     0.0
CPZA__54 CPZA__54     0 0            0.0     0.0     0.0     0.0
CHRAD_51 CHRAD_51     0 0            0.0     0.0     0.0     0.0
CHRAD_52 CHRAD_52     0 0          17.32    2.54     0.0     0.0
CPRB__53 CPRB__53     0 0          14.99   -3.25     0.0     0.0
CPRB__54 CPRB__54     0 0            0.0     0.0     0.0     0.0
CMEX__51 CMEX__51     0 0            0.0     0.0     0.0     0.0
CMEX__52 CMEX__52     0 2  117.7   35.27    -6.5  -0.287     0.0     0.0   -5.28     0.0     0.0
CPST__51 CPST__51     0 0            0.0     0.0     0.0     0.0
CPST__52 CPST__52     0 0            0.0     0.0     0.0     0.0
CPST__53 CPST__53     0 0          56.94    3.49     0.0     0.0
CPVY__51 CPVY__51     0 0            3.0   -0.42     0.0     0.0
CNYM__52 CNYM__52     0 0            0.0     0.0     0.0     0.0
CPVY__52 CPVY__52     0 0            0.0     0.0     0.0     0.0
CBEE__52 CBEE__52     0 2  118.7   12.92   -2.46  -0.298     0.0     0.0   -5.72     0.0     0.0
CETPB_51 CETPB_51     0 0            1.7   -1.35     0.0   -0.01     0.0   -42.0    14.0   -25.0
CPHO__53 CPHO__53     0 0          67.22  -11.67     0.0     0.0
CPHO__54 CPHO__54     0 0            0.0     0.0     0.0     0.0
CSTX__54 CSTX__54     0 0            0.0     0.0     0.0     0.0
CSTX__55 CSTX__55     0 2  116.2     0.0     0.0  -4.264  17.104    51.4   -67.7    80.4   -63.6
CDOB__51 CDOB__51     0 0           0.96   -1.46     0.0     0.0
CDOB__52 CDOB__52     0 0            0.0     0.0     0.0     0.0
CTUX__54 CTUX__54     0 2  116.2    11.0   -2.36  -2.595   -0.36     0.0  -21.32     0.3   -0.36
CTUX__55 CTUX__55     0 0            0.0     0.0     0.0   -0.01     0.0  -21.32     0.3   -0.36
CPPA__52 CPPA__52     0 0            0.0     0.0     0.0     0.0
CHAMR_51 CHAMR_51     0 2  117.7   11.32    1.96  -0.638     0.0     0.0  -12.01     0.0     0.0
CPJI__53 CPJI__53     0 0            0.0     0.0     0.0     0.0
CPJI__54 CPJI__54     0 0            0.0     0.0     0.0     0.0
CROZ__51 CROZ__51     0 0            0.0     0.0     0.0     0.0
CMNI__51 CMNI__51     0 0           0.54   -0.05     0.0     0.0
CROZ__52 CROZ__52     0 0           0.37   -0.42     0.0     0.0
CPPA__53 CPPA__53     0 0          16.68   -1.59     0.0     0.0
CJBRY_51 CJBRY_51     0 0            0.0     0.0     0.0     0.0
CVEC__51 CVEC__51     0 0            0.0     0.0     0.0     0.0
CVEC__52 CVEC__52     0 0          13.23   -3.12     0.0     0.0
CPPA__54 CPPA__54     0 0           13.7   -0.77     0.0     0.0
CSAZ__51 CSAZ__51     0 0            0.0     0.0     0.0     0.0
CEKL__52 CEKL__52     0 0            0.0     0.0     0.0     0.0
CJERM_52 CJERM_52     0 2  118.2   18.09    2.62  -0.123     0.0     0.0   -4.64     0.0     0.0
CKOB__51 CKOB__51     0 0           3.62   -0.43     0.0     0.0
CKOB__52 CKOB__52     0 0            0.0     0.0     0.0     0.0
CEME1_51 CEME1_51     0 0            0.0     0.0     0.0     0.0
CEME1_52 CEME1_52     0 2  114.7    2.02     1.2 -26.162    4.45     0.0  -128.0    36.0   -98.0
CLHO__52 CLHO__52     0 0            0.0     0.0     0.0     0.0
CCAS__51 CCAS__51     0 2  119.6    15.3   -0.55  -0.913     0.0     0.0  -13.18     0.0     0.0
CCAS__52 CCAS__52     0 0            0.0     0.0     0.0     0.0
CPUH__51 CPUH__51     0 2  117.9    8.66   -1.88  -0.296     0.0     0.0   -4.99     0.0     0.0
CPUH__52 CPUH__52     0 0            0.0     0.0     0.0     0.0
CYPVY_51 CYPVY_51     0 0            0.0     0.0     0.0     0.0
CYPVY_52 CYPVY_52     0 0            0.0     0.0     0.0     0.0
CPKV__53 CPKV__53     0 0          22.12    0.85     0.0     0.0
CPKV__54 CPKV__54     0 0            0.0     0.0     0.0     0.0
CCVR__51 CCVR__51     0 0            0.0     0.0     0.0     0.0
CCVR__52 CCVR__52     0 0            0.0     0.0     0.0     0.0
CKLZ__51 CKLZ__51     0 0            0.0     0.0     0.0     0.0
CKLZ__52 CKLZ__52     0 2  115.8   21.83   -2.02  -0.353     0.0     0.0   -5.06     0.0     0.0
CPJH__53 CPJH__53     0 0            0.0     0.0     0.0     0.0
CPJH__54 CPJH__54     0 0          23.07   -2.59     0.0     0.0
CMET__51 CMET__51     0 0            0.0     0.0     0.0     0.0
CMET__52 CMET__52     0 0           0.77   -0.44     0.0     0.0
COSTA_51 COSTA_51     0 2  117.3   34.09    4.24  -0.226     0.0     0.0   -8.72     0.0     0.0
COSTA_52 COSTA_52     0 0            0.0     0.0     0.0     0.0
CHOR__51 CHOR__51     0 2  114.7   29.98    3.92  -1.456     0.0     0.0  -21.01     0.0     0.0
CHOR__52 CHOR__52     0 0            0.0     0.0     0.0     0.0
CLET__51 CLET__51     0 0            0.0     0.0     0.0     0.0
CRIM__51 CRIM__51     0 2  118.9   17.66   -0.89  -1.011     0.0     0.0  -15.28     0.0     0.0
CYDOB_51 CYDOB_51     0 0            0.0     0.0     0.0     0.0
CSLA__54 CSLA__54     0 0            0.0     0.0     0.0     0.0
CSLA__55 CSLA__55     0 2  116.3     7.4   -2.69  -21.79   9.655     0.0 -150.89   171.0  -132.0
CMBO__51 CMBO__51     0 2  116.9   17.79   -0.71  -0.623     0.0     0.0  -13.49     0.0     0.0
CJIY__51 CJIY__51     0 0          11.18   -1.37     0.0     0.0
CJIY__52 CJIY__52     0 0            0.0     0.0     0.0     0.0
CKRL__51 CKRL__51     0 2  116.3   19.16    -3.0  -0.792     0.0     0.0  -18.74    0.78   -1.04
CKRL__52 CKRL__52     0 2  116.3    6.83   -2.52  -0.395     0.0     0.0   -8.59     0.0     0.0
CNOVN_51 CNOVN_51     0 0            0.0     0.0     0.0   -0.01     0.0  -16.87     0.0     0.0
CNOVN_52 CNOVN_52     0 2  117.6     0.0     0.0   -2.54     0.0     0.0  -67.49     0.0     0.0
CTANV_51 CTANV_51     0 0            0.0     0.0     0.0     0.0
CTANV_52 CTANV_52     0 0          17.15   -1.42     0.0     0.0
CPKA__51 CPKA__51     0 0          26.09   -2.59     0.0     0.0
CPKA__52 CPKA__52     0 0            0.0     0.0     0.0     0.0
CSTC__51 CSTC__51     0 2  118.3   27.07   -1.35  -1.296     0.0     0.0  -18.53     0.0     0.0
CSTC__52 CSTC__52     0 0            0.0     0.0     0.0     0.0
CLHO__53 CLHO__53     0 0            0.0     0.0     0.0     0.0
CLHO__54 CLHO__54     0 0            0.0     0.0     0.0     0.0
CLIX__51 CLIX__51     0 0           5.02   -1.85     0.0     0.0
CLIX__52 CLIX__52     0 0            0.0     0.0     0.0     0.0
CPST__54 CPST__54     0 0            0.0     0.0     0.0     0.0
CPST__55 CPST__55     0 0            0.0     0.0     0.0     0.0
CPST__56 CPST__56     0 0          23.78    -0.2     0.0     0.0
CCBR__53 CCBR__53     0 2  119.3   16.73   -0.41  -4.589     0.0     0.0  -66.86     0.0     0.0
CAZB__53 CAZB__53     0 0            0.0     0.0     0.0     0.0
CAZB__54 CAZB__54     0 0            0.0     0.0     0.0     0.0
CAZB__55 CAZB__55     0 2  116.9    74.8   27.95     0.0 -34.534     0.0   -88.0    20.0   -40.0
CAZB__56 CAZB__56     0 0            0.0     0.0     0.0     0.0
CEME1_53 CEME1_53     0 0           7.19    0.87     0.0   -0.01     0.0   -64.0    18.0   -49.0
CCVR__53 CCVR__53     0 0          26.11   -8.64     0.0     0.0
CCVR__54 CCVR__54     0 0            0.0     0.0     0.0     0.0
CMNM__51 CMNM__51     0 0            0.0     0.0     0.0     0.0
CMNM__52 CMNM__52     0 0          12.27   -2.13     0.0     0.0
CSPN__51 CSPN__51     0 0            0.0     0.0     0.0     0.0
CBZK__51 CBZK__51     0 0          -0.17   -0.43     0.0     0.0
CBVE__51 CBVE__51     0 0            0.0     0.0     0.0     0.0
CBVE__52 CBVE__52     0 2  116.0    7.03    0.13  -0.208     0.0     0.0    -1.5     0.0     0.0
CMBO__52 CMBO__52     0 2  116.9    37.2   -2.88  -1.246     0.0     0.0  -26.98     0.0     0.0
CSED__51 CSED__51     0 0            0.0     0.0     0.0     0.0
CYLOX_51 CYLOX_51     0 0            0.0     0.0     0.0     0.0
CLBVY_51 CLBVY_51     0 0            0.0     0.0     0.0     0.0
CLBVY_52 CLBVY_52     0 0          14.31   -2.34     0.0     0.0
CSPN__52 CSPN__52     0 0            0.0     0.0     0.0     0.0
CROS__51 CROS__51     0 0           0.31    -0.1     0.0     0.0
CROS__52 CROS__52     0 0           0.56    -0.1     0.0     0.0
CSPO__51 CSPO__51     0 2  116.2     0.0     0.0  -1.576     0.0     0.0  -33.46     0.0     0.0
CSPO__52 CSPO__52     0 0            0.0     0.0     0.0     0.0
CSPO__53 CSPO__53     0 0            0.0     0.0     0.0     0.0
CYDOB_52 CYDOB_52     0 0            0.0     0.0     0.0     0.0
CKOZ__51 CKOZ__51     0 2  119.5   20.14   -1.52  -0.406     0.0     0.0  -11.37     0.0     0.0
CKOZ__52 CKOZ__52     0 0            0.0     0.0     0.0     0.0
CPEC__51 CPEC__51     0 0           1.19   -0.27     0.0     0.0
CPEC__52 CPEC__52     0 0            0.0     0.0     0.0     0.0
CYJIL_51 CYJIL_51     0 0            0.0     0.0     0.0     0.0
CPSE__52 CPSE__52     0 0            0.0     0.0     0.0     0.0
CSAZ__52 CSAZ__52     0 0            0.0     0.0     0.0     0.0
CEME1_54 CEME1_54     0 0            0.0     0.0     0.0     0.0
CEME2_51 CEME2_51     0 0          -0.93    1.48     0.0     0.0
CEME2_52 CEME2_52     0 2  116.3    9.93    0.21 -69.775  11.559     0.0  -125.0    40.0   -85.0
CEME2_53 CEME2_53     0 0            0.0     0.0     0.0   -0.01     0.0  -125.0    40.0   -85.0
CNER__51 CNER__51     0 0           14.0   -1.72     0.0     0.0
CNER__52 CNER__52     0 0            0.0     0.0     0.0     0.0
CVACV_51 CVACV_51     0 2  116.9     0.0     0.0     0.0    2.61     0.0   -26.1    2.61   -3.13
CVRN__53 CVRN__53     0 0            0.0     0.0     0.0     0.0
CVRN__54 CVRN__54     0 0            0.0     0.0     0.0     0.0
CVRN__55 CVRN__55     0 2  116.3    3.08   -1.55   -7.12   9.679     0.0  -27.76    12.0   -21.0
CKHO__51 CKHO__51     0 0            0.0     0.0     0.0     0.0
CSAZ__53 CSAZ__53     0 0            0.0     0.0     0.0     0.0
CSAZ__54 CSAZ__54     0 0          15.28    1.95     0.0     0.0
CPJH__58 CPJH__58     0 0            0.0     0.0     0.0     0.0
CPJH__56 CPJH__56     0 0            0.0     0.0     0.0     0.0
CPSE__53 CPSE__53     0 0            0.0     0.0     0.0     0.0
CPSE__54 CPSE__54     0 0            0.0     0.0     0.0     0.0
CTOS__52 CTOS__52     0 0          22.25    0.75     0.0     0.0
CRIM__52 CRIM__52     0 0            0.0     0.0     0.0     0.0
CSTB__51 CSTB__51     0 0            0.0     0.0     0.0     0.0
CSTB__52 CSTB__52     0 0           2.51    1.36     0.0     0.0
CZBR__51 CZBR__51     0 0            0.0     0.0     0.0     0.0
CZBR__52 CZBR__52     0 2  117.0   12.42   -1.21  -0.383     0.0     0.0   -4.91     0.0     0.0
CECK__52 CECK__52     0 0            0.0     0.0     0.0     0.0
CECK__53 CECK__53     0 0            0.0     0.0     0.0     0.0
CEKL__53 CEKL__53     0 2  117.0    5.04    -3.3 -66.778   3.739     0.0 -135.53   62.09  -95.53
CEKL__58 CEKL__58     0 0            0.0     0.0     0.0     0.0
CLET__52 CLET__52     0 2  118.8   21.12   -6.11  -0.778   0.209     0.0   -4.95     2.0    -3.0
CLET__53 CLET__53     0 0            0.0     0.0     0.0     0.0
CXLET_51 CXLET_51     0 0            0.0     0.0     0.0     0.0
CECK__54 CECK__54     0 0            0.0     0.0     0.0     0.0
CECK__55 CECK__55     0 0           2.62   -0.26     0.0     0.0
CNOVN_53 CNOVN_53     0 0            0.0     0.0     0.0   -0.01     0.0  -67.49     0.0     0.0
CNOVN_54 CNOVN_54     0 2  118.1   15.58    -2.1  -0.871     0.0     0.0  -16.87     0.0     0.0
CMHR__52 CMHR__52     0 0            0.0     0.0     0.0     0.0
CTRE__51 CTRE__51     0 2  118.8   23.33   -5.09  -0.766     0.0     0.0  -10.53     0.0     0.0
CTRE__52 CTRE__52     0 0            0.0     0.0     0.0     0.0
CSED__52 CSED__52     0 0          10.97   -1.47     0.0     0.0
CYKHO_51 CYKHO_51     0 0            0.0     0.0     0.0     0.0
CZDI__51 CZDI__51     0 0          -1.08   -0.72     0.0     0.0
CZDI__52 CZDI__52     0 0            0.0     0.0     0.0     0.0
CSPN__53 CSPN__53     0 0            0.0     0.0     0.0     0.0
CSPN__54 CSPN__54     0 0            0.0     0.0     0.0     0.0
CFRYD_51 CFRYD_51     0 0            0.0     0.0     0.0     0.0
CPEC__53 CPEC__53     0 0            0.0     0.0     0.0     0.0
CPEC__54 CPEC__54     0 0            0.0     0.0     0.0     0.0
CFRYD_52 CFRYD_52     0 2  118.0    5.83     0.0  -6.987   0.742     0.0  -23.95     2.4   -2.87
COVC__51 COVC__51     0 0            0.0     0.0     0.0     0.0
COVC__52 COVC__52     0 0           11.2   -0.12     0.0     0.0
CCRD__51 CCRD__51     0 0           0.11   -0.61     0.0     0.0
CDRI__51 CDRI__51     0 2  116.9   11.38   -3.15  -0.435     0.0     0.0  -12.71     0.0     0.0
CDRI__52 CDRI__52     0 2  116.9   13.56   -3.15  -0.436     0.0     0.0   -6.35     0.0     0.0
CPSE__55 CPSE__55     0 2  116.6   21.97   -7.37  -3.024  -0.345     0.0    -5.4     2.0    -3.0
CPSE__56 CPSE__56     0 0            0.0     0.0     0.0     0.0
CPZL__51 CPZL__51     0 0            0.0     0.0     0.0     0.0
CPZL__52 CPZL__52     0 0          22.83   -3.75     0.0     0.0
CJBJI_51 CJBJI_51     0 0          13.68   -0.68     0.0     0.0
CECK__56 CECK__56     0 0            0.0     0.0     0.0   -0.01     0.0   -65.0    38.0   -21.0
CJBJI_52 CJBJI_52     0 0            0.0     0.0     0.0     0.0
CHAMR_52 CHAMR_52     0 0            0.0     0.0     0.0   -0.01     0.0  -12.01     0.0     0.0
CEME1_55 CEME1_55     0 2  116.1    3.64    2.97 -26.166   9.315     0.0   -64.0    18.0   -49.0
CYLOX_52 CYLOX_52     0 0            0.0     0.0     0.0     0.0
CPSM__54 CPSM__54     0 0          12.29   -0.46     0.0     0.0
CBED__51 CBED__51     0 0            0.0     0.0     0.0     0.0
CEKL__59 CEKL__59     0 2  116.9    -6.3   -64.2 -67.774  76.423     0.0 -135.53   62.09  -95.53
CEKL__5A CEKL__5A     0 2  115.3    6.39     1.9 -94.949  22.431     0.0  -164.0   140.0   -72.0
CBED__52 CBED__52     0 0           2.69    0.28     0.0     0.0
CKAD__51 CKAD__51     0 0           1.33   -0.39     0.0     0.0
CKAD__52 CKAD__52     0 0            0.0     0.0     0.0     0.0
CLET__54 CLET__54     0 0            0.0     0.0     0.0     0.0
CKHO__52 CKHO__52     0 2  119.6     2.4   -1.41  -0.931     0.0     0.0  -20.41     0.0     0.0
CDVR__51 CDVR__51     0 0           3.72   -1.05     0.0     0.0
CDVR__52 CDVR__52     0 0            0.0     0.0     0.0     0.0
CTRE__53 CTRE__53     0 0            0.0     0.0     0.0     0.0
CTRE__54 CTRE__54     0 0            0.0     0.0     0.0     0.0
CBERE_51 CBERE_51     0 0           1.94    0.32     0.0     0.0
CPKA__53 CPKA__53     0 0          18.06   -0.82     0.0     0.0
CPKA__54 CPKA__54     0 0            0.0     0.0     0.0     0.0
CYMET_51 CYMET_51     0 0            0.0     0.0     0.0     0.0
CSPN__55 CSPN__55     0 0            0.0     0.0     0.0     0.0
CSPN__56 CSPN__56     0 0           8.53   -0.13     0.0     0.0
CTANV_53 CTANV_53     0 0            0.0     0.0     0.0     0.0
CBEN__51 CBEN__51     0 2  118.5   26.96   -2.38  -0.508     0.0     0.0   -7.35     0.0     0.0
CBEN__52 CBEN__52     0 0            0.0     0.0     0.0   -0.01     0.0   -3.67     0.0     0.0
CSNY__53 CSNY__53     0 2  116.1   16.88   -1.54  -0.813     0.0     0.0  -11.54     0.0     0.0
CSNY__54 CSNY__54     0 0            0.0     0.0     0.0     0.0
CSTPA_51 CSTPA_51     0 0           3.44    0.11     0.0     0.0
CSTPA_52 CSTPA_52     0 0            0.0     0.0     0.0     0.0
CJBSE_51 CJBSE_51     0 0            0.0     0.0     0.0     0.0
CJBSE_52 CJBSE_52     0 0            0.0     0.0     0.0     0.0
CPZM__51 CPZM__51     0 0           7.19   -2.08     0.0     0.0
CPZM__52 CPZM__52     0 0            0.0     0.0     0.0     0.0
CPZM__53 CPZM__53     0 0            0.0     0.0     0.0     0.0
CPZM__54 CPZM__54     0 0            0.0     0.0     0.0     0.0
CPRM__51 CPRM__51     0 2  118.0   19.04   -3.03  -1.598     0.0     0.0  -22.69     0.0     0.0
CPRM__52 CPRM__52     0 0            0.0     0.0     0.0     0.0
CYSVT_51 CYSVT_51     0 0            0.0     0.0     0.0     0.0
CDOM__51 CDOM__51     0 0            0.0     0.0     0.0     0.0
CDOM__52 CDOM__52     0 2  118.4    4.64   -2.02  -1.558     0.0     0.0   -8.86     0.0     0.0
CGJEN_51 CGJEN_51     0 0           0.32    0.18     0.0     0.0
CGJEN_52 CGJEN_52     0 0           1.56    0.13     0.0     0.0
CSVT__53 CSVT__53     0 2  117.9     0.0     0.0 -36.158     0.0     0.0   -73.4     0.0     0.0
CLIP__53 CLIP__53     0 2  117.0   16.47    1.57  -6.175     0.0     0.0  -31.32     0.0     0.0
CPOC__51 CPOC__51     0 0           6.17    0.25     0.0     0.0
CVRCH_51 CVRCH_51     0 0          21.82   -0.83     0.0     0.0
CVRCH_52 CVRCH_52     0 0            0.0     0.0     0.0     0.0
CPOC__52 CPOC__52     0 0            0.0     0.0     0.0     0.0
CTUNE_51 CTUNE_51     0 0            0.0     0.0     0.0     0.0
CTUNE_52 CTUNE_52     0 2  115.5   32.66    1.17   -1.17     0.0     0.0  -33.58     0.0     0.0
CEPOR_51 CEPOR_51     0 0            0.0     0.0     0.0   -0.01     0.0   -55.0    14.0   -28.0
CEPOR_52 CEPOR_52     0 0           0.81    2.32     0.0   -0.01     0.0   -55.0    14.0   -28.0
CYHO__51 CYHO__51     0 0          -7.33    -3.4     0.0     0.0
CEPOR_53 CEPOR_53     0 2  118.1    4.69     4.3 -29.937   -5.99     0.0   -55.0    14.0   -28.0
CSVID_51 CSVID_51     0 0            0.0     0.0     0.0     0.0
CSVID_52 CSVID_52     0 0           1.83   -0.06     0.0     0.0
CMRC__51 CMRC__51     0 0            0.0     0.0     0.0     0.0
CMRC__52 CMRC__52     0 2  118.1   17.96   -0.61  -3.796     0.0     0.0   -20.5     0.0     0.0
CSEMI_51 CSEMI_51     0 0           10.7   -0.05     0.0     0.0
CSEMI_52 CSEMI_52     0 0           9.12   -0.08     0.0     0.0
CVSES_51 CVSES_51     0 0            0.0     0.0     0.0     0.0
CRUDO_51 CRUDO_51     0 0            0.0     0.0     0.0     0.0
CVSES_52 CVSES_52     0 2  117.4   15.57    0.13  -1.289     0.0     0.0  -25.32     0.0     0.0
CVSES_53 CVSES_53     0 2  117.4    9.03   -0.43  -1.266     0.0     0.0  -25.32     0.0     0.0
CRUDO_52 CRUDO_52     0 0           1.81   -1.14     0.0     0.0
CPIS__51 CPIS__51     0 0            0.0     0.0     0.0     0.0
CPIS__52 CPIS__52     0 2  117.3   18.73   -2.04  -3.195     0.0     0.0  -16.64     0.0     0.0
CNBYD_51 CNBYD_51     0 2  114.3   18.26    1.43  -0.229     0.0     0.0   -4.67     0.0     0.0
CNBYD_52 CNBYD_52     0 2  114.9    8.59   -0.78   -0.24     0.0     0.0   -4.67     0.0     0.0
CHUM__51 CHUM__51     0 0            0.0     0.0     0.0     0.0
CPASE_51 CPASE_51     0 0           30.8   -4.52     0.0     0.0
CHUM__52 CHUM__52     0 2  117.0   14.33     0.1  -1.647     0.0     0.0   -9.29     0.0     0.0
CHEO__51 CHEO__51     0 0            0.0     0.0     0.0     0.0
CHEO__52 CHEO__52     0 0          20.07    4.14     0.0     0.0
CZAP__51 CZAP__51     0 0            0.0     0.0     0.0     0.0
CZAP__52 CZAP__52     0 0          13.35   -5.45     0.0     0.0
CUSTI_51 CUSTI_51     0 2  119.5    7.38    0.08   -0.64     0.0     0.0  -12.09     0.0     0.0
CUSTI_52 CUSTI_52     0 0            0.0     0.0     0.0   -0.01     0.0   -6.04     0.0     0.0
CJI___53 CJI___53     0 0           16.6   -1.36     0.0     0.0
CTTE__51 CTTE__51     0 0            0.0     0.0     0.0     0.0
CCZM__51 CCZM__51     0 0           7.41    1.54     0.0     0.0
CTTE__52 CTTE__52     0 0           0.35    0.28     0.0     0.0
CCKD__51 CCKD__51     0 0            0.0     0.0     0.0     0.0
CCKD__52 CCKD__52     0 0          -7.81   -3.25     0.0     0.0
CLIP__54 CLIP__54     0 0            0.0     0.0     0.0     0.0
CYVSE_51 CYVSE_51     0 0            0.0     0.0     0.0     0.0
CCHOT_51 CCHOT_51     0 0            0.0     0.0     0.0     0.0
CCHOT_52 CCHOT_52     0 0           8.12   -1.28     0.0     0.0
CVIM__51 CVIM__51     0 2  117.8   12.79   -1.19  -3.816     0.0     0.0  -20.35     0.0     0.0
CECHV_51 CECHV_51     0 0            5.8     2.0     0.0     0.0
CECHV_52 CECHV_52     0 0            0.0     0.0     0.0     0.0
CYMOR_51 CYMOR_51     0 0            0.0     0.0     0.0     0.0
CYMOR_52 CYMOR_52     0 0            0.0     0.0     0.0     0.0
CSLAP_51 CSLAP_51     0 0           0.93   -0.75     0.0     0.0
CSLAP_52 CSLAP_52     0 0            0.0     0.0     0.0     0.0
CYCTR_51 CYCTR_51     0 0            0.0     0.0     0.0     0.0
CSVIT_51 CSVIT_51     0 0            0.0     0.0     0.0     0.0
CBEX__51 CBEX__51     0 0            0.0     0.0     0.0     0.0
CMLA__51 CMLA__51     0 0            0.0     0.0     0.0     0.0
CMLA__52 CMLA__52     0 2  117.7   16.36   -2.83  -3.801     0.0     0.0  -20.75     0.0     0.0
CBEX__52 CBEX__52     0 2  118.1   10.69    1.02   -6.23     0.0     0.0  -32.37     0.0     0.0
CYTYC_52 CYTYC_52     0 0            0.0     0.0     0.0     0.0
CHLIN_51 CHLIN_51     0 0            0.0     0.0     0.0     0.0
CHLIN_52 CHLIN_52     0 2  116.7   15.17     1.1  -0.681     0.0     0.0  -13.52     0.0     0.0
CJIP__51 CJIP__51     0 0            0.0     0.0     0.0     0.0
CJIP__52 CJIP__52     0 0           4.49   -0.61     0.0     0.0
CYNAC_51 CYNAC_51     0 0            0.0     0.0     0.0     0.0
CVET__51 CVET__51     0 0            0.0     0.0     0.0   -0.01     0.0  -18.56     0.0     0.0
CVET__52 CVET__52     0 2  118.6     5.8   -0.83  -6.923     0.0     0.0  -18.56     0.0     0.0
CJABL_51 CJABL_51     0 0            0.0     0.0     0.0     0.0
CSEMT_51 CSEMT_51     0 0           4.88    0.34     0.0     0.0
CTTS__51 CTTS__51     0 0            0.1    0.05     0.0     0.0
CTTS__52 CTTS__52     0 0            0.0     0.0     0.0     0.0
CSEMT_52 CSEMT_52     0 0            0.0     0.0     0.0     0.0
CPCKA_51 CPCKA_51     0 0          11.38   -0.89     0.0     0.0
CPCKA_52 CPCKA_52     0 0            0.0     0.0     0.0     0.0
CPRA__51 CPRA__51     0 2  117.9    6.93   -3.51  -1.939     0.0     0.0  -11.74     0.0     0.0
CPRA__52 CPRA__52     0 2  117.9     6.7   -4.69   -1.93     0.0     0.0  -11.74     0.0     0.0
CBEJ__51 CBEJ__51     0 2  115.8   27.91   -0.25  -0.402    0.64     0.0  -12.26    0.64   -0.77
CRYCH_51 CRYCH_51     0 0            0.0     0.0     0.0     0.0
CRYCH_52 CRYCH_52     0 2  119.1   27.41   -0.15  -0.991     0.0     0.0  -28.67     0.0     0.0
CCTRE_51 CCTRE_51     0 2  119.7   12.25   -1.44  -0.355     0.0     0.0  -19.89     0.0     0.0
CEPOR_54 CEPOR_54     0 0            6.0   -3.67     0.0     0.0
CCTRE_52 CCTRE_52     0 2  119.7    5.94    1.27  -0.965   0.629     0.0  -22.86    0.96   -1.14
CSVET_51 CSVET_51     0 0            0.0     0.0     0.0     0.0
CSVET_52 CSVET_52     0 2  117.5    10.6    0.29  -1.278     0.2     0.0   -25.5     0.2   -0.24
CCEKO_51 CCEKO_51     0 2  117.4     7.8   -1.69  -0.374     0.0     0.0   -8.98     0.0     0.0
CCEKO_52 CCEKO_52     0 0            0.0     0.0     0.0     0.0
CHKJI_51 CHKJI_51     0 0            0.0     0.0     0.0     0.0
CHKJI_52 CHKJI_52     0 2  116.7    22.1   -6.41  -0.579     0.0     0.0  -11.23     0.0     0.0
CBEJ__52 CBEJ__52     0 0            0.0     0.0     0.0     0.0
CBEJ__53 CBEJ__53     0 0            0.0     0.0     0.0     0.0
CECHV_53 CECHV_53     0 0            1.7    0.06     0.0     0.0
CECHV_54 CECHV_54     0 0            0.0     0.0     0.0     0.0
CHNE__51 CHNE__51     0 0          -0.98    0.15     0.0   -0.01     0.0    -9.0     3.6    -5.4
CHNE__52 CHNE__52     0 2  118.1    4.31    1.48  -1.443   0.387     0.0    -9.0     3.6    -5.4
CHKJI_53 CHKJI_53     0 0            0.0     0.0     0.0     0.0
CCREN_51 CCREN_51     0 0           3.91    0.06     0.0     0.0
CROKY_51 CROKY_51     0 0           7.67   -3.27     0.0     0.0
CROKY_52 CROKY_52     0 0           4.49   -8.18     0.0     0.0
CELI__51 CELI__51     0 2  119.2   -4.59     0.2 -13.401  -8.651     0.0  -69.21    67.0   -43.0
CELI__52 CELI__52     0 2  119.2   -0.23   -0.75 -13.257  -8.651     0.0  -69.21    67.0   -43.0
CYUST_51 CYUST_51     0 0            0.0     0.0     0.0     0.0
CDOBR_51 CDOBR_51     0 2  116.7   16.23    0.15  -1.012  -0.048     0.0  -18.72    0.04   -0.05
CTTX__51 CTTX__51     0 0            0.0     0.0     0.0     0.0
CTTX__52 CTTX__52     0 0          -2.92    0.25     0.0     0.0
CDOBR_52 CDOBR_52     0 0            0.0     0.0     0.0     0.0
CSVI__51 CSVI__51     0 0           0.27    -0.1     0.0     0.0
CSVI__52 CSVI__52     0 0            4.5    3.03     0.0     0.0
CYKAR_51 CYKAR_51     0 0            0.0     0.0     0.0     0.0
CYKAR_52 CYKAR_52     0 0            0.0     0.0     0.0     0.0
CLITO_51 CLITO_51     0 0           4.83    0.54     0.0     0.0
CLITO_52 CLITO_52     0 0           4.81    0.54     0.0     0.0
COVD__51 COVD__51     0 0           0.96    1.13     0.0     0.0
COVD__52 COVD__52     0 0           6.87    1.63     0.0     0.0
CHKJI_54 CHKJI_54     0 0            0.0     0.0     0.0     0.0
CSKO__51 CSKO__51     0 2  117.7   13.55   -4.03  -4.443     0.0     0.0  -24.23     0.0     0.0
CSKO__52 CSKO__52     0 0            0.0     0.0     0.0     0.0
CKVAS_51 CKVAS_51     0 0          13.11    2.48     0.0     0.0
CKVAS_52 CKVAS_52     0 0            0.0     0.0     0.0     0.0
CKVAS_53 CKVAS_53     0 0            0.0     0.0     0.0     0.0
CHOST_51 CHOST_51     0 0           2.87    1.36     0.0     0.0
CHOST_52 CHOST_52     0 0            0.0     0.0     0.0     0.0
CKARA_51 CKARA_51     0 0          -2.93   -1.14     0.0     0.0
CHBD__51 CHBD__51     0 0           2.27    0.11     0.0     0.0
CHBD__52 CHBD__52     0 0           0.47   -0.03     0.0     0.0
CJHR__51 CJHR__51     0 2  117.6   17.73   -0.51  -10.14     0.0     0.0  -26.22     0.0     0.0
CJHR__52 CJHR__52     0 0            0.0     0.0     0.0   -0.01     0.0  -26.22     0.0     0.0
CSVIT_52 CSVIT_52     0 0            0.0     0.0     0.0     0.0
CSVIT_53 CSVIT_53     0 2  119.9   15.04    0.48  -2.551   0.233     0.0  -49.09    0.47   -0.56
CVIM__52 CVIM__52     0 0            0.0     0.0     0.0     0.0
CPASE_52 CPASE_52     0 0            0.0     0.0     0.0     0.0
CYCKD_51 CYCKD_51     0 0            0.0     0.0     0.0     0.0
CYCKD_52 CYCKD_52     0 0            0.0     0.0     0.0     0.0
CEOPA_51 CEOPA_51     0 0            0.0     0.0     0.0   -0.01     0.0   -64.0    18.0   -49.0
CNOPA_51 CNOPA_51     0 2  118.2   10.53    0.71  -0.389     0.0     0.0   -3.74     0.0     0.0
CNOPA_52 CNOPA_52     0 0            0.0     0.0     0.0   -0.01     0.0   -3.74     0.0     0.0
CPOLI_51 CPOLI_51     0 0          15.57   -0.32     0.0     0.0
CPOLI_52 CPOLI_52     0 0            0.0     0.0     0.0     0.0
CMORA_51 CMORA_51     0 0           1.16   -3.19     0.0     0.0
CMORA_52 CMORA_52     0 0            0.0     0.0     0.0     0.0
CDOBV_51 CDOBV_51     0 0          15.14    0.18     0.0     0.0
CDOBV_52 CDOBV_52     0 0            0.0     0.0     0.0     0.0
CDOBE_53 CDOBE_53     0 2  117.9    5.61    0.94  -2.416    0.21     0.0    -2.1    0.21   -0.25
CMYD__51 CMYD__51     0 0            0.0     0.0     0.0     0.0
CMYD__52 CMYD__52     0 2  117.6    12.5   -5.45   -7.06     0.0     0.0  -42.44     0.0     0.0
CETEM_51 CETEM_51     0 0            0.0     0.0     0.0     0.0
CETEM_52 CETEM_52     0 0           0.29    0.53     0.0     0.0
CZDA__51 CZDA__51     0 0          12.29    4.51     0.0     0.0
CVAMB_51 CVAMB_51     0 0           8.58    1.21     0.0     0.0
CVAMB_52 CVAMB_52     0 0          -0.35   -0.02     0.0     0.0
CZDA__52 CZDA__52     0 0            0.0     0.0     0.0     0.0
CTYCD_51 CTYCD_51     0 0            0.0     0.0     0.0     0.0
CJABL_52 CJABL_52     0 0           10.8     0.2     0.0     0.0
CHKSE_51 CHKSE_51     0 0          23.34     1.4     0.0     0.0
CHKSE_52 CHKSE_52     0 0           17.6   -3.58     0.0     0.0
CTURN_51 CTURN_51     0 0            0.0     0.0     0.0     0.0
CTURN_52 CTURN_52     0 0           20.5     2.0     0.0     0.0
CTTB__51 CTTB__51     0 0            1.7   -0.77     0.0     0.0
CTTB__52 CTTB__52     0 0            0.0     0.0     0.0     0.0
CCRON_51 CCRON_51     0 0            0.0     0.0     0.0     0.0
CCRON_52 CCRON_52     0 0           4.83    0.84     0.0     0.0
CKAP__51 CKAP__51     0 0            0.0     0.0     0.0     0.0
CKAP__52 CKAP__52     0 0           9.27    0.56     0.0     0.0
CZAMB_51 CZAMB_51     0 2  119.3   14.93   -0.23  -1.422     0.0     0.0  -27.17     0.0     0.0
CZAMB_52 CZAMB_52     0 0            0.0     0.0     0.0     0.0
CLANS_51 CLANS_51     0 0            0.0     0.0     0.0     0.0
CLANS_52 CLANS_52     0 2  119.8   16.65    1.39  -0.619     0.0     0.0  -11.99     0.0     0.0
CCHOC_51 CCHOC_51     0 0            0.0     0.0     0.0     0.0
CCHOC_52 CCHOC_52     0 2  119.2    23.4    1.41   -2.06     0.0     0.0  -38.66     0.0     0.0
CPRAH_51 CPRAH_51     0 0            0.0     0.0     0.0     0.0
CPRAH_52 CPRAH_52     0 0           13.8     2.0     0.0     0.0
CMZR__51 CMZR__51     0 0          20.76   -1.03     0.0     0.0
CMZR__52 CMZR__52     0 0            0.0     0.0     0.0     0.0
CKRT__51 CKRT__51     0 0            0.0     0.0     0.0     0.0
CKRT__52 CKRT__52     0 2  118.1    1.98    0.57  -0.689     0.0     0.0   -6.39     0.0     0.0
CTTC__51 CTTC__51     0 0           0.26    0.17     0.0     0.0
CTTC__52 CTTC__52     0 0            0.0     0.0     0.0     0.0
CBEP__51 CBEP__51     0 0          15.42     2.4     0.0     0.0
CLIPE_51 CLIPE_51     0 0            0.0     0.0     0.0     0.0
CSTR__51 CSTR__51     0 2  117.1   17.48   -0.39  -3.066     0.0     0.0  -15.93     0.0     0.0
CSTR__52 CSTR__52     0 0            0.0     0.0     0.0     0.0
CLIPE_52 CLIPE_52     0 2  118.0   31.15    3.07  -1.503  -0.173     0.0  -28.48     0.3   -0.36
CYTUR_51 CYTUR_51     0 0            0.0     0.0     0.0     0.0
CPAC__51 CPAC__51     0 0            0.0     0.0     0.0     0.0
CPAC__52 CPAC__52     0 2  118.6    6.29   -0.51  -1.154     0.0     0.0   -6.15     0.0     0.0
CTREM_51 CTREM_51     0 0            0.0     0.0     0.0     0.0
CCZM__52 CCZM__52     0 0            0.0     0.0     0.0     0.0
CVES__54 CVES__54     0 2  118.3   13.82    0.96  -2.439     0.0     0.0  -12.62     0.0     0.0
CTREM_52 CTREM_52     0 0          11.16   -1.54     0.0     0.0
CTTL__51 CTTL__51     0 0           0.37    0.72     0.0     0.0
CMTRE_51 CMTRE_51     0 0            0.0     0.0     0.0   -0.01     0.0   -6.39    0.26   -0.31
CMTRE_52 CMTRE_52     0 2  120.0    9.52    1.85  -0.718    0.26     0.0   -6.39    0.26   -0.31
CSTMI_52 CSTMI_52     0 2  116.8   20.08    2.24  -0.483     0.0     0.0   -9.22     0.0     0.0
CSTMI_51 CSTMI_51     0 2  117.8   10.53    0.55  -0.475     0.0     0.0   -9.22     0.0     0.0
CSEV__52 CSEV__52     0 0            0.0     0.0     0.0     0.0
CNACH_51 CNACH_51     0 2  117.2   12.26   -1.01  -0.731     0.0     0.0  -13.71     0.0     0.0
CSEV__51 CSEV__51     0 0          17.81   -0.13     0.0     0.0
CEOPA_52 CEOPA_52     0 0            0.0     0.0     0.0     0.0
CNACH_52 CNACH_52     0 2  110.0   18.04   -0.85  -0.719     0.0     0.0  -13.71     0.0     0.0
CRYBI_51 CRYBI_51     0 0            0.0     0.0     0.0     0.0
CRYBI_52 CRYBI_52     0 0            0.0     0.0     0.0     0.0
CPORI_53 CPORI_53     0 2  110.0   28.97   -4.04  -0.435  -0.332     0.0    -4.8    0.48   -0.58
CPORI_52 CPORI_52     0 0            0.0     0.0     0.0     0.0
CPOLI_53 CPOLI_53     0 0            0.0     0.0     0.0     0.0
CPLA__51 CPLA__51     0 0            0.0     0.0     0.0     0.0
CPLA__52 CPLA__52     0 2  118.4   27.73    2.37 -27.893    16.0     0.0  -128.0    56.0   -70.0
CPEL__52 CPEL__52     0 0            0.0     0.0     0.0     0.0
CPEL__51 CPEL__51     0 0           20.2    1.91     0.0     0.0
CKARA_52 CKARA_52     0 0            0.0     0.0     0.0     0.0
CHABR_51 CHABR_51     0 2  117.5   14.37    1.27  -0.632     0.0     0.0  -12.23     0.0     0.0
CHABR_52 CHABR_52     0 0            0.0     0.0     0.0     0.0
CEOPA_53 CEOPA_53     0 2  116.1    6.53    5.23 -29.898  36.545     0.0  -128.0    36.0   -98.0
CEOPA_54 CEOPA_54     0 2  115.1    9.09    10.0 -62.799   7.102     0.0  -192.0    54.0  -147.0
CPORI_51 CPORI_51     0 0            0.0     0.0     0.0   -0.01     0.0    -2.4    0.24   -0.29
CCIZ__52 CCIZ__52     0 0            0.0     0.0     0.0     0.0
CCIZ__51 CCIZ__51     0 0            8.5     1.1     0.0     0.0
##ZXX
XZA_SO21 XZA_SO21     0 0            0.0     0.0     0.0     0.0
XZA_SO22 XZA_SO22     0 0            0.0     0.0     0.0     0.0
XDU_SL12 XDU_SL12     0 0         758.72  120.37     0.0     0.0
XHR_ET11 XHR_ET11     0 0            0.0     0.0     0.0     0.0
XPR_ET11 XPR_ET11     0 0          84.56  -22.96     0.0     0.0
XHR_RO11 XHR_RO11     0 0            0.0     0.0 -742.25  71.617
XHR_RO12 XHR_RO12     0 0            0.0     0.0 -742.25  71.617
XNO_WI11 XNO_WI11     0 0            0.0     0.0 -705.51 169.912
XAL_DB11 XAL_DB11     0 0            0.0     0.0     0.0     0.0
XLI_BU21 XLI_BU21     0 0            0.0     0.0 -15.454  34.764
XLI_KO21 XLI_KO21     0 0            0.0     0.0 -143.42  35.666
XNO_VA11 XNO_VA11     0 0         581.16 -150.99     0.0     0.0
XSO_KR11 XSO_KR11     0 0         249.69  -48.64     0.0     0.0
XSO_ST11 XSO_ST11     0 0         383.23  -20.51     0.0     0.0
XSO_SE21 XSO_SE21     0 0          74.05  -29.78     0.0     0.0
XLI_PB21 XLI_PB21     0 0          70.68  -25.43     0.0     0.0
XDU_SL11 XDU_SL11     0 0         758.72  120.37     0.0     0.0
##L
CTRZ2_51 CTRZ2_52 3 7  .0000  .0000   0.0000   2000 TRZ2:1:nSP:1
CTRZ2_52 CYTRZ_51 2 8 2.3994 6.0706  44.3802    455 V604:2      
CTRZ2_52 CYTRZ_52 1 8 2.3994 6.0706  44.3802    455 V603:2      
CALB__1A CALB__1C 3 7  .0000  .0000   0.0000   2000 ALB:4:ACA03 
CALB__1C CALB__1A 1 2  .0000  .0000   0.0000   2000 ALB:4:ACA01 
CALB__1C CALB__1B 2 2  .0000  .0000   0.0000   2000 ALB:4:ACA02 
CALB__1D CALB__1A 5 2  .0000  .0000   0.0000   2000 ALB:4:ACA05 
CALB__1D CALB__1B 4 2  .0000  .0000   0.0000   2000 ALB:4:ACA04 
CALB__1D XAL_DB11 1 8 2.3360 24.512 297.5000   2000 V443:1      
CALB__51 CALB__52 6 7  .0000  .0000   0.0000   2000 ALB:1:nSPP1 
CALB__52 CALB__51 7 7  .0000  .0000   0.0000   2000 ALB:1:nSP1  
CALB__52 CALB__53 B 7  .0000  .0000   0.0000   2000 ALB:1:nSP2  
CALB__52 CDDKL_52 1 0  .7865 2.4745  18.5124    530 V677:1      
CALB__52 CVRAT_55 1 0 1.9154 6.0210  45.0413    530 V646:1      
CALB__52 CEDET_5C 1 8  .3594 2.4805   4.2975   2200 V693:1      
CALB__52 CSTON_51 1 0  .4441 1.1386   8.1818    360 V628:1      
CALB__52 CSTON_52 2 0  .4441 1.1386   8.1818    360 V627:1      
CALB__53 CTKAR_51 1 0  .4525 1.1531  33.3884    360 V624:1      
CALB__53 CALB__54 A 7  .0000  .0000   0.0000   2000 ALB:1:nSPP2 
CALB__53 CYDCS_52 1 0  .8276 2.6620  18.5950    530 V674:1      
CALB__53 CHAVB_51 1 8  .7466 1.9130  13.8017    360 V668:1      
CALB__53 CHAVB_52 2 0  .7466 1.9130  13.8017    360 V667:1      
CALB__53 CDOUV_53 1 0  .2069 2.4769  38.2645   1920 V696:1      
CALB__53 CYDA1_51 2 0  .7986 2.5700  17.9339    530 V671:1      
CALB__53 CTKAR_52 2 8  .4550 1.1604  32.9752    360 V626:1      
CALB__53 CROPC_57 1 0  .8046 4.5314  34.2975    820 V601:1      
CALB__53 CROPC_57 2 0  .8046 4.5314  34.2975    820 V602:1      
CBAB__12 CBAB__11 1 7  .0000  .0000   0.0000   3150 BAB:4:nKSP  
CBAB__12 CEME3_11 1 8  .7200 9.3600 110.0000   1518 V470:1      
CBAB__51 CVARN_52 1 8 7.6605 20.410 136.4463    459 V1504:1     
CBAB__51 CKRBR_51 1 8 5.1207 14.682 100.1653    459 V1511:1     
CBAB__52 CBAB__51 1 7  .0000  .0000   0.0000   2000 BAB:1:nSP2  
CBAB__52 CCLSE_51 1 8 2.0921 5.8733  39.8347    459 V1501:1     
CBAB__52 CNOVN_51 1 8 2.0110 9.2444  74.3802    723 V1508:1     
CBAB__54 CBAB__55 2 7  .0000  .0000   0.0000   2000 BAB:1:nSP1  
CBAB__54 CCKAM_52 1 8 3.4909 9.6534  65.2066    459 V1503:1     
CBAB__55 CNOVN_51 2 8 2.0110 9.2444  74.3802    572 V1507:1     
CBEZ__11 CBAB__12 1 0 1.2800 16.016 217.0000   2400 V451:1      
CBEZ__12 CBEZ__11 1 2  .0000  .0000   0.0000   2400 BEZ:4:nKSP  
CBEZ__12 CNEZ__12 1 0 1.5840 20.528 260.0000   2400 V452:1      
CBEZ__21 CCHT__21 1 0 6.4614 38.100 242.9959    656 V210:1      
CBEZ__51 CMHR__51 1 0 3.7692 9.6945  67.6033    460 V193:1      
CBEZ__51 CSEMI_51 1 0  .2589 1.4992  12.0661    825 V1101:1     
CBEZ__53 CBEZ__57 B 7  .0000  .0000   0.0000   2000 BEZ:1:nSPP1:1
CBEZ__54 CBEZ__55 2 7  .0000  .0000   0.0000   2000 BEZ:1:nKSP2 
CBEZ__55 CBEZ__51 1 2  .0000  .0000   0.0000   2000 BEZ:1:nKSP1 
CBEZ__55 CYBEZ_51 1 0 1.7956 4.5762  31.8182    460 V194:3      
CBEZ__55 CTURN_52 1 0 1.3032 3.2924  22.9752    835 V1102:1     
CBEZ__56 CBEZ__58 A 7  .0000  .0000   0.0000   2000 BEZ:1:nSPP2:1
COVTB_51 CETBE_52 1 0  .0012  .0145   0.9917   1207 V5643:1     
COVTB_51 CETBE_52 3 0  .0024  .0206   1.4050   1207 V5645:1     
COVTB_51 CE803_52 1 0  .4271 1.2281   9.0083    455 V653:1      
COVTB_51 COVET_51 2 0  .5348 2.9330  24.4628    820 V633:1      
COVTB_51 CMCHZ_52 1 0  .5142 1.5573  10.8264    400 V5641:1     
COVTB_51 COVRU_52 1 0  .7466 2.5422  16.5289    530 V613:1      
COVTB_51 COVFI_52 1 0  .9027 2.6995  17.9339    400 V5639:1     
CCEB__11 CCEB__12 4 2  .0000  .0000   0.0000   3026 CEB:4:nKSP  
CCEB__11 CSOK__12 1 0 1.0400 11.440 154.0000   2000 V423:1      
CCEB__12 CSLV__1H 1 8 1.0880 13.920 194.0000   1968 V434:1      
CCEB__12 CHBM__13 1 0 2.3360 26.608 337.0000   2400 V422:1      
CCEB__51 CCEB__54 B 7  .0000  .0000   0.0000   2000 CEB:1:nSPP  
CCEB__51 CVBT__52 1 0 2.3704 7.7174  53.4711    530 V5533:1     
CCEB__51 CHUV__54 1 0 2.3111 7.5262  52.1488    530 V521:1      
CCEB__52 CCEB__51 9 7  .0000  .0000   0.0000   2000 CEB:1:nSP1  
CCEB__52 CBK___51 2 0 2.3583 6.0633  43.5537    360 V524:1      
CCEB__52 CVBT__52 2 0 5.0953 16.591 114.9587    530 V5534:1     
CCEB__53 CCEB__51 A 7  .0000  .0000   0.0000   2000 CEB:1:nSP2  
CCEB__53 CBK___51 1 0 2.3583 6.0633  43.5537    360 V523:1      
CCEB__53 CYAD__51 1 0 1.3213 4.3028  29.8347    530 V522:1      
CCST__11 CCST__12 1 7  .0000  .0000   0.0000   3150 CST:4:nKSP  
CCST__12 CBEZ__11 1 0 1.5520 18.240 291.0000   2400 V454:1      
CCST__12 CCST__11 2 2  .0000  .0000   0.0000   2400 CST:4:nSP   
CCST__12 CTYN__12 1 0 1.4240 14.064 180.0000   2400 V400:1      
CCST__23 CBEZ__21 1 0 4.8206 28.691 190.0000    755 V209:1      
CCST__23 CCST__22 1 7  .0000  .0000   0.0000   1800 CST:2:nKSP  
CCST__23 CCST__22 2 2  .0000  .0000   0.0000   1800 CST:2:nSP   
CCST__51 CYBZK_51 1 0 1.6734 9.2916  74.4628    825 V126:1      
CCST__51 CNYM__51 1 0 2.2264 10.973  76.0331    720 V135:1      
CCST__51 CCBR__52 1 0  .9281 5.1546  41.3223    720 V125:1      
CCST__51 CPEC__51 1 0 1.6904 8.3357  57.7686    720 V134:1      
CCST__55 CCST__54 2 7  .0000  .0000   0.0000   2000 CST:1:nSP2:1
CCST__55 CTOS__51 2 0  .6304 1.6069  11.1570    460 V122:1      
CCST__55 CMLO__52 1 0 3.2634 8.3115  57.7686    460 V1992:1     
CCST__55 CBEE__51 1 0  .5796 4.8908  42.8926    960 V1944:1     
CCST__55 CDRA__51 1 0 3.9240 10.009  69.5868    460 V1991:1     
CCST__55 CJIY__51 1 0  .3158 2.6644  23.3884    960 V1941:1     
CCST__55 CTOS__52 1 0  .6304 1.6069  11.1570    460 V121:1      
CCST__55 CTRE__51 1 0  .9523 8.0755  70.7438   1074 V917:1      
CCST__55 CSPN__56 1 0 1.4060 11.809 104.7934    720 V918:1      
CDAS__12 CDAS__11 1 2  .0000  .0000   0.0000   3150 DAS:4:nKSP  
CDAS__13 CDAS__11 2 2  .0000  .0000   0.0000   2530 DAS:4:nPDP:W1
CDAS__13 CKOC__13 2 0  .9760 11.872 187.0000   2400 V474:1      
CDAS__13 CSLV__1B 1 0 3.4560 42.528 575.0000   2800 V433:1      
CDAS__14 CDAS__12 3 2  .0000  .0000   0.0000   2530 DAS:4:nPDP:W2
CDAS__51 CDAS__57 5 7  .0000  .0000   0.0000   2000 DAS:1:nSPP  
CDAS__51 CKOC__52 1 0 1.2306 12.079  95.0413   1000 V1344:1     
CDAS__51 CPRA__51 1 0 4.0898 13.389  99.2562    572 V1376:1     
CDAS__51 CMYD__52 1 0 1.6795 4.5097  33.4711    483 V1371:1     
CDAS__51 CMYD__52 2 0 1.7097 4.5206  33.4711    483 V1372:1     
CDAS__54 CJHR__52 1 8 7.4294 23.639 176.6116    572 V1384:1     
CDAS__55 CDAS__51 6 7  .0000  .0000   0.0000   2000 DAS:1:nKSP2 
CDAS__55 CLIP__53 1 8 2.8604 13.129  96.8595    724 V1377:1     
CDAS__55 CSKO__52 2 8  .7599 3.5005  25.7851    724 V1360:1     
CDAS__56 CDAS__51 7 2  .0000  .0000   0.0000   2000 DAS:1:nKSP1 
CDAS__56 CKOC__56 2 0 1.2306 12.079  95.0413   1000 V1345:1     
CDAS__56 CPRA__52 2 0 3.9095 13.380  99.2562    572 V1375:1     
CROKC_51 CHOR__51 1 8 3.7498 9.2698  68.0992    460 V1229:1     
CZDB1_51 CZDB2_51 1 0  .2722  .3606   2.3140    240 V5637:1     
CZDB1_51 CZDB2_52 2 0  .2722  .3606   2.3140    180 V5638:1     
CZDB1_52 CZDB1_51 2 7  .0000  .0000   0.0000   2000 ZDB1:1:nSP:1
CROKC_52 CROKC_51 1 2  .0000  .0000   0.0000   2000 ROKC:1:nSP:1
CROKC_52 CMYTD_51 1 0 1.8465 4.7638  35.9504    460 V1230:1     
CROKC_52 CNEZV_51 1 0 1.1144 6.3876  49.4215    900 V1236:1     
CHSLA_51 CVIT__56 1 0 1.8102 4.6198  34.7934    460 V1241:1     
CVSTN_51 CUSCD_52 1 0  .8857 2.2712  35.0413    455 V565:1      
CVSTN_53 CVSTN_51 1 7  .0000  .0000   0.0000   2000 VSTN:1:nKSP:1
CYJAC_51 CYTRZ_51 2 0 2.9790 7.6375  54.9587    455 V604:3      
CYJAC_52 CYTRZ_52 1 0 7.2999 19.620 144.9587    455 V603:3      
COVPO_51 CYSTC_51 1 0 1.3673 7.7004  56.7769    820 V652:1      
COVPO_51 CYSTC_52 2 0 1.3673 7.7004  56.7769    820 V651:1      
COVPO_51 COVPO_52 3 7  .0000  .0000   0.0000   2000 OVPO:1:nSP:1
CKRIM_51 CKRIM_52 3 7  .0000  .0000   0.0000   2000 KRIM:1:nSP:1
CKRIM_52 CTOUZ_51 1 0 7.0204 17.910 134.9587    480 V1216:1     
CHOSE_51 CYOPJ_51 1 8  .5808 3.2731  24.1322    820 V687:2      
CHOSE_51 CYDOE_51 1 0 2.0860 5.2187  34.2975    455 V683:2      
CHOSE_51 CYDOE_52 2 0 2.0860 5.2187  34.2975    455 V682:2      
CHRZE_51 CYEJP_52 2 8  .0617  .1585   1.2397    360 V1224:2     
CCEVE_51 CVRBN_52 1 0 3.6203 9.2843  66.8595    455 V5608:1     
CCEVE_51 CTRME_52 1 0 5.7209 14.668 105.6198    455 V5605:1     
CKOJN_51 CYCHN_51 1 0 1.0878 2.7878  20.0826    455 V551:5      
CHNEV_51 CYGRC_52 1 0  .8264 4.6512  34.2975    820 V583:1      
CROPC_55 CYTRZ_51 2 0  .3473  .8906   6.4463    455 V604:1      
CROPC_55 CYTRZ_52 1 0  .3473  .8906   6.4463    455 V603:1      
CROPC_55 CNOS__54 1 0 2.4987 7.1039  52.2314    455 V5692:1     
CROPC_55 CNOS__54 2 0 2.4987 7.1039  52.2314    455 V5691:1     
CROPC_55 CTRZ4_53 2 8  .2928 1.5694  15.2066    710 V662:1      
CROPC_55 CTRZ4_54 1 0  .2928 1.5694  15.2066    710 V661:1      
CRIVI_52 CYRIV_51 1 8 1.0842 2.7794  20.0000    455 V637:3      
CRIVI_52 CYRIV_52 2 0 1.0842 2.7794  20.0000    455 V638:3      
CBOHP_52 CZDB1_51 1 0  .1561  .4005   2.8926    360 V635:1      
CBOHP_52 CZDB1_51 2 0  .1561  .4005   2.8926    360 V636:1      
CBOHP_52 CBOHP_53 2 7  .0000  .0000   0.0000   2000 BOHP:1:nSP:1
CBOHP_52 COVET_51 1 0  .5324 2.8967  24.2149    820 V632:1      
CBOHP_52 COVET_51 2 0  .5324 2.8967  24.2149    820 V631:1      
CBOHP_52 CEDET_5D 1 8  .2710 1.9106   3.5537   2200 V691:1      
CBOHP_53 CORLU_51 1 0 1.1217 2.9681  20.2479    455 V695:1      
CYSKN_52 CYELU_51 2 0 1.3346 5.8407  47.1074    480 V1202:2     
CDDA2_51 CYDA2_52 2 8  .0448  .1416   1.0744    240 V674:5      
CDDA2_52 CYDA2_51 1 0  .0448  .1416   1.0744    240 V671:5      
CSKVM_52 CRZNV_52 1 0 1.3576 4.2689  31.9008    530 V563:1      
CCHD__59 CCHD__54 5 2  .0000  .0000   0.0000   1000 V108:2      
CCHD__59 CPJH__52 4 8  .3545 2.5676  22.1488   1000 V108:1      
CETBE_52 CETBE_51 2 7  .0000  .0000   0.0000   2000 ETBE:1:nPSP2:1
CETBE_52 CETBE_53 3 7  .0000  .0000   0.0000   2000 ETBE:1:nSP2:1
CETBE_52 CETBE_54 1 7  .0000  .0000   0.0000   2000 ETBE:1:nSP1:1
CMYTD_51 CZBIR_52 1 0 3.0698 8.6805  65.7025    460 V1232:1     
CGRCD_51 CYGRC_51 1 0  .4925 1.6250  10.5785    530 V584:3      
CGRCD_52 CYGRC_52 2 0  .4925 1.6250  10.5785    530 V583:3      
CMEDE_51 CYMED_51 1 0  .0157  .0399   0.2479    462 V335:4      
CVYDR_51 CSUSI_52 1 0 5.6761 8.5136  61.4050    120 V1214:1     
CCHD__12 CCHD__11 4 2  .0000  .0000   0.0000   3150 CHD:4:nSP1  
CCHD__13 CCHD__11 2 2  .0000  .0000   0.0000   4000 CHD:4:nPSP1 
CCHD__14 CCST__11 1 0  .8160 10.496 130.0000   2400 V415:1      
CCHD__14 CCHD__12 3 2  .0000  .0000   0.0000   3150 CHD:4:nPSP2 
CCHD__14 CCHD__13 5 2  .0000  .0000   0.0000   3150 CHD:4:nSP2  
CCHD__52 CCHD__54 1 2  .0000  .0000   0.0000   2000 CHD:1:nKSP1:1
CCHD__52 CLHO__53 2 0  .5784 3.2597  26.6116    825 V322:1      
CCHD__52 CPJH__58 1 0  .3448 2.5725  22.1488   1000 V107:1      
CCHD__52 CPJH__56 2 0  .3569 2.5579  23.3884   1000 V104:1      
CCHD__53 CREP__54 1 0 1.1132 5.6955  45.3719    825 V304:1      
CCHD__53 CYLOX_51 1 0 1.1229 5.4511  38.6777    825 V303:2      
CCHD__53 CYJIL_51 1 0  .9765 4.7130  36.3636    720 V316:1      
CCHD__54 CCHD__58 2 7  .0000  .0000   0.0000   3150 CHD:1:nSPP:1
CCHD__54 CPJH__54 3 0  .3545 2.5591  23.3884    850 V103:1      
CCHD__54 CLHO__53 1 0  .5760 3.2670  26.6116    825 V321:1      
CCHD__56 CCHD__54 3 7  .0000  .0000   0.0000   2000 CHD:1:nKSP2:1
COVTB_53 COVET_51 1 8  .5348 2.9330  24.4628    820 V634:1      
CCHR__11 CPRE__11 1 0  .8000 9.4560 122.0000   2400 V431:1      
CCHR__12 CCHR__11 1 2  .0000  .0000   0.0000   2000 CHR:4:nKSP  
CCHR__51 CCHR__52 1 7  .0000  .0000   0.0000   2000 CHR:1:nSPP:1
CCHR__52 CROKC_51 2 0 1.2245 7.5480  61.5702    852 V1227:1     
CCHR__52 CROKC_52 1 0 1.2245 7.5480  61.2397    720 V1228:1     
CCHR__52 CYSKN_51 2 0 1.5536 6.7990  54.7934    480 V1201:2     
CCHR__52 CPLZS_52 1 0 1.2608 3.9470  30.4132    460 V1212:1     
CCHR__52 CPLZM_51 1 0 1.5125 3.6506  30.4132    480 V1209:1     
CCHR__52 CYELU_51 1 0 2.2833 9.0762  72.1488    535 V1202:1     
CCHR__53 CYEJP_52 2 0  .2686  .8034   6.1983    360 V1224:1     
CCHR__53 CCHR__52 4 7  .0000  .0000   0.0000   2000 CHR:1:nSP:1 
CCHR__53 CKRAL_52 1 0 4.6706 17.265 134.7934    535 V1218:1     
CCHR__53 CHOBR_52 1 0 1.5294 7.1100  56.7769    460 V1217:1     
CCHR__54 CYEJP_51 1 8  .2686  .8034   6.1983    360 V1223:1     
CCHT__21 CCHT__22 1 2  .0000  .0000   0.0000   1000 CHT:2:nSP   
CCHT__51 CBIDO_53 1 8  .4513 1.2040   8.0165    459 V976:1      
CCHT__51 CBIDO_54 2 8  .5433 1.4484   9.6694    459 V993:1      
CCHT__51 CELED_57 5 0  .2916  .7768   5.2066    240 V980:1      
CCHT__51 CSVCD_51 2 8  .0920  .2468   1.6529    240 V997:1      
CCHT__51 CSVCD_52 1 0  .0920  .2468   1.6529    240 V998:1      
CCHT__51 CCHUD_51 1 8  .2275  .7369   5.2066    480 V150:1      
CCHT__55 CCHT__51 4 2  .0000  .0000   0.0000   2000 CHT:1:nSP1  
CCHT__55 CLTSZ_54 1 0 7.1112 20.106 135.7025    459 V1562:1     
CCHT__55 CELED_51 3 0  .1198  .7151   5.5372    656 V984:1      
CCHT__55 CELED_55 4 0  .2916  .7768   5.2066    459 V981:1      
CCHT__56 CCHT__55 5 7  .0000  .0000   0.0000   2000 CHT:1:nSP2  
CCHT__11 CCHT__12 3 2  .0000  .0000   0.0000   2000 CHT:4:nSP   
CCHT__11 CCHT__13 1 2  .0000  .0000   0.0000   4000 CHT:4:nPDP:W1
CCHT__12 CCHT__14 2 2  .0000  .0000   0.0000   4000 CHT:4:nPDP:W2
CCHT__13 CVYSH_19 1 0  .6880 8.0320 122.0000   2000 V480:1      
CCHT__14 CELED_11 1 0  .0640  .5440   8.0000   1400 V016:1      
CHOLS_52 CHOLY_51 1 0 5.2502 13.468  97.4380    460 V1215:1     
CYCHN_51 CYRIC_51 1 0 1.0116 2.6015  18.6777    455 V551:2      
CKOC__13 CCHD__13 2 0 2.9120 36.144 505.0000   2400 V476:1      
CKOC__13 CKOC__1A G 2  .0000  .0000   0.0000   3795 KOC:4:nPSP1:1
CKOC__14 CDAS__12 1 0  .8320 10.000 141.0000   2400 V473:1      
CKOC__14 CKOC__13 B 2  .0000  .0000   0.0000   3795 KOC:4:nKSP2:1
CKOC__14 CKOC__1C H 2  .0000  .0000   0.0000   3795 KOC:4:nPSP2:1
CKOC__52 CPIS__52 1 0 5.7802 15.420 112.5620    483 V1350:1     
CKOC__52 CHNE__51 2 0 1.0406 3.4001  25.0413    572 V1346:1     
CKOC__52 CETEM_52 2 0  .8603 3.0202  22.1488    572 V9002:1     
CKOC__52 CKRT__52 1 0  .8603 3.0202  22.1488    572 V1332:1     
CKOC__54 CKOC__52 6 7  .0000  .0000   0.0000   2000 KOC:1:nKSP2 
CKOC__54 CETEM_51 1 8  .8603 3.0202  22.1488    572 V9001:1     
CKOC__56 CKOC__52 5 2  .0000  .0000   0.0000   2000 KOC:1:nKSP1 
CKOC__56 CVES__51 1 0 4.1503 11.830  87.2727    572 V1339:1     
CKOC__56 CBEX__52 1 0 2.9294 10.029  73.9669    572 V1331:1     
CKOC__56 CHNE__52 1 0 1.0406 3.4001  25.0413    572 V1347:1     
CKOC__19 CETEM_12 2 0  .0640  .8480  12.0000   1800 V052:1      
CKOC__19 CKOC__13 J 2  .0000  .0000   0.0000   3200 KOC:4:V052_36:1
CKOC__19 CKOC__14 I 2  .0000  .0000   0.0000   3200 KOC:4:V052_16:1
CKOC__17 CETEM_11 1 0  .0640  .8160  12.0000   1968 V051:1      
CKOC__17 CKOC__13 C 2  .0000  .0000   0.0000   3200 KOC:4:V051_39
CKOC__17 CKOC__14 D 2  .0000  .0000   0.0000   3200 KOC:4:V051_19
CKRA__11 CKRA__12 1 2  .0000  .0000   0.0000   2000 KRA:4:nKSP  
CKRA__12 CEDST_11 1 0 1.3760 16.944 247.0000   1500 V457:1      
CKRA__12 CPRN__14 1 0 2.3360 26.608 336.0000   2055 V402:1      
CKRA__51 CYHSC_51 2 0 1.1906 3.0371  20.2479    455 V592:1      
CKRA__51 CYHSC_52 1 0 1.1906 3.0371  20.2479    455 V591:1      
CKRA__51 CRAJK_53 1 0 1.5936 7.0567  52.8926    680 V594:1      
CKRA__51 CRAJK_53 2 0 1.5936 7.0567  53.0579    680 V593:1      
CKRA__51 CKRA__58 3 7  .0000  .0000   0.0000   2000 KRA:1:nSPP1:1
CKRA__52 CKRA__56 1 7  .0000  .0000   0.0000   2000 KRA:1:nSP2:1
CKRA__52 CCTRE_51 2 0 1.6105 7.2806  56.4463    725 V1124:1     
CKRA__52 CSVIT_53 1 0 3.0674 9.7562  70.4132    400 V1012:1     
CKRA__52 CJABL_52 2 0 3.4400 10.650  80.0000    572 V1128:1     
CKRA__52 CLANS_52 1 0 1.9505 4.9295  34.3802    400 V1126:1     
CKRA__54 CKRA__57 4 7  .0000  .0000   0.0000   2000 KRA:1:nSPP2:1
CKRA__56 CKRA__52 2 2  .0000  .0000   0.0000   2000 KRA:1:nSP1:1
CKRA__56 CYCTR_51 1 0 2.5797 6.5195  45.3719    400 V1121:1     
CKRA__56 CCTRE_52 1 0 1.6105 7.2806  56.4463    725 V1123:1     
CKRA__56 CJABL_52 1 0 3.4400 10.650  80.0000    572 V1127:1     
CKRA__56 CMTRE_52 1 0 1.9699 6.2702  45.2893    400 V1011:1     
CLIS__21 CLIS__25 2 7  .0000  .0000   0.0000   1570 LIS:2:nSPP  
CLIS__21 CPRN__21 1 0 5.9387 27.321 178.3058    868 V253:1      
CLIS__21 XLI_BU21 1 0 3.0105 16.838 112.0041   1050 V245:1      
CLIS__21 XLI_PB21 1 0 3.9494 19.248 120.4959    835 V270:1      
CLIS__22 CLIS__21 1 2  .0000  .0000   0.0000   1570 LIS:2:nSP   
CLIS__22 CPRN__22 2 0 5.9387 27.321 178.3058    868 V254:1      
CLIS__22 XLI_KO21 1 0 2.9185 16.707 119.0083   1050 V246:1      
CLIS__51 CLIS__57 3 7  .0000  .0000   0.0000   2000 LIS:1:nSPP1:1
CLIS__52 CYDST_51 2 0  .3412 1.0721   8.0165    530 V660:1      
CLIS__52 CBIOC_51 2 0  .2928  .6861   5.0413    360 V608:1      
CLIS__52 CBIOC_52 1 0  .2928  .6861   5.0413    360 V607:1      
CLIS__52 CYDST_52 1 0  .3412 1.0721   8.0165    530 V659:1      
CLIS__53 CLIS__52 1 7  .0000  .0000   0.0000   2000 LIS:1:nSP1:1
CLIS__53 CLIS__55 2 7  .0000  .0000   0.0000   2000 LIS:1:nSP2:1
CLIS__53 CFRYO_52 1 0 1.9082 5.9992  44.8760    530 V649:1      
CLIS__53 CFRNZ_52 1 0 3.8708 12.171  91.0744    530 V650:1      
CLIS__53 CYRIV_52 2 0  .2553 1.3371  11.1570    820 V638:2      
CLIS__53 CVRAT_53 1 0  .5469 2.9754  24.8760    820 V641:1      
CLIS__53 CVRAT_53 2 0  .5469 2.9754  24.8760    820 V642:1      
CLIS__54 CALB__51 1 8 2.7043 6.9164  50.0826    455 V611:1      
CLIS__54 CALB__51 2 8 2.7043 6.9164  50.0826    455 V612:1      
CLIS__54 COVTB_51 1 0 2.6366 8.9734  58.3471    530 V614:1      
CLIS__54 COVTB_51 2 0 1.3237 7.6242  56.1983    820 V616:1      
CLIS__54 CZLIS_51 2 0  .3751  .8446   5.9504    360 V619:1      
CLIS__54 CZLIS_52 1 8  .3751  .8446   5.9504    360 V620:1      
CLIS__54 CLIS__58 4 7  .0000  .0000   0.0000   2000 LIS:1:nSPP2:1
CLIS__54 CVYSC_52 1 0 2.5216 8.5837  55.7851    530 V647:1      
CLIS__54 CYRIV_51 1 8  .2553 1.3371  11.1570    820 V637:2      
CLIS__55 COVTB_51 3 8 1.3237 7.6242  56.1983    820 V615:1      
CMAL__21 CCST__22 1 0 1.3020 7.2697  50.9917    900 V205:1      
CMAL__21 CMAL__22 1 7  .0000  .0000   0.0000   1200 MAL:2:nPDP:W1
CMAL__22 CCST__23 2 0 1.3020 7.2697  50.9917    656 V206:1      
CMAL__52 CMAL__54 5 2  .0000  .0000   0.0000   2000 MAL:1:nSP2:1
CMAL__52 CYPVY_52 2 0  .2178 1.5924  13.0579   1074 V112:1      
CMAL__52 CPKA__51 1 0  .2771  .5699 459.0083   1000 K103:1      
CMAL__53 CMAL__52 1 7  .0000  .0000   0.0000   2000 MAL:1:nSP1:1
CMAL__53 CMEX__52 1 0  .7006 2.9197  22.0661    430 V100:1      
CMAL__53 CPUH__51 1 0  .8010 3.1254 289.5041    430 V1960:1     
CMAL__53 CPJH__54 1 8  .1779  .7260 516.6942    720 K117:1      
CMAL__53 CPZM__51 1 0  .1355  .6195 420.3306   1000 K116:1      
CMAL__54 CYPVY_51 1 0  .2178 1.5924  13.0579   1074 V111:1      
CMAL__54 CPST__56 1 0  .2359  .8034 669.4215   1000 K101:1      
CMAL__54 CXLET_51 1 0 1.2826 4.2084  32.0661    535 V109:1      
CMIL__21 CCST__23 1 0 6.9212 34.301 213.3058    849 V208:1      
CMIL__21 CEORL_21 1 0  .7792 3.4219  22.0041    524 V001:1      
CMIL__21 CMIL__22 1 2  .0000  .0000   0.0000   1200 MIL:2:nSP   
CMIL__21 CTAB__21 1 0 3.8091 25.850 150.0000    900 V204:1      
CMIL__22 CEORL_22 2 0  .7792 3.4219  22.0041    524 V002:1      
CMIL__52 CMIL__51 1 7  .0000  .0000   0.0000   2000 MIL:1:nSP:1 
CMIL__52 CMRC__52 1 0 1.5101 3.8466  26.7769    460 V1968:1     
CMIL__52 CMRC__52 2 0 1.5101 3.8466  26.7769    460 V1969:1     
CPASK_51 COVHB_52 1 0  .3860 1.3056   8.5124    360 V5646:1     
CNEZ__11 CKRA__11 1 0 2.4000 25.296 297.0000   2000 V453:1      
CNEZ__12 CNEZ__11 1 2  .0000  .0000   0.0000   2400 NEZ:4:nKSP  
CNEZ__51 CNEZ__55 2 7  .0000  .0000   0.0000   2000 NEZ:1:nSPP:1
CNEZ__51 CVSES_52 2 0  .7696 4.6900  32.9752    825 V1156:1     
CNEZ__51 CYVSE_51 5 8 2.2300 4.7505  33.0579    400 V1981:5     
CNEZ__52 CYTYC_52 2 8 1.9904 11.970  96.4463    800 V1196:1     
CNEZ__52 CRYCH_52 1 8 2.9718 17.659 142.3140    800 V1195:1     
CNEZ__53 CNEZ__51 1 2  .0000  .0000   0.0000   2000 NEZ:1:nSP:1 
CNEZ__53 CVSES_53 1 0  .7696 4.6900  32.9752    825 V1155:1     
CCLOU_51 CCLOU_52 4 7  .0000  .0000   0.0000   2000 CLOU:1:nSP:1
CSDCD_51 CYSDC_52 2 8  .0157  .0411   0.3306    455 V5655:3     
CYDCS_52 CYDA2_52 2 0  .8276 1.6758   2.6446   1111 V674:3      
CSDCD_52 CYSDC_51 1 0  .0157  .0411   0.3306    455 V5654:3     
CNOS__11 CALB__1B 1 0  .4800 5.0080  58.0000   2000 V460:1      
CNOS__11 CNOS__12 1 7  .0000  .0000   0.0000   2000 NOS:4:nKSP  
CNOS__11 XNO_VA11 1 0 1.0560 11.952 131.0000   2000 V404:1      
CNOS__12 CNOS__11 2 2  .0000  .0000   0.0000   2000 NOS:4:nSP   
CNOS__12 XNO_WI11 1 0 1.2640 11.744 209.0000   2000 V444:1      
CNOS__51 CLIS__53 3 0  .4598 3.3989  27.5207   1350 V699:1      
CNOS__51 CNOS__54 1 7  .0000  .0000   0.0000   2000 NOS:1:nKSP1:1
CNOS__51 CYRIV_51 1 0 1.1277 3.2670  25.3719    920 V637:1      
CNOS__51 CYRIV_52 2 0 1.1277 3.2670  25.3719    920 V638:1      
CNOS__53 CNOS__54 2 7  .0000  .0000   0.0000   2000 NOS:1:nKSP2:1
CPLZS_52 CKRIM_51 1 0  .3787 1.6650  13.3884    705 V1210:1     
COPJA_51 CYOPJ_52 1 0  .4090 1.0672   6.6942    455 V688:3      
COPJA_52 CYOPJ_51 2 8  .4090 1.0672   6.6942    455 V687:3      
COPO__21 COPO__22 1 7  .0000  .0000   0.0000    900 OPO:2:nKSP  
COPO__21 CSOK__21 1 8 11.732 60.170 335.0000    871 V203:1      
COPO__25 CCST__22 1 8 6.0984 28.231 177.0041    893 V202:1      
COPO__53 COPO__51 4 2  .0000  .0000   0.0000   2000 OPO:1:nPD:1 
COPO__53 CTUNE_52 1 0 2.1901 6.9696  50.3306    400 V1131:1     
COPO__53 CTUNE_52 2 0 2.1901 6.9696  50.3306    400 V1132:1     
COPO__53 CCHOT_52 1 0 5.1594 16.410 118.4298    400 V1136:1     
COPO__53 CECHV_53 1 8 2.7806 7.4597  49.3388    400 V1133:1     
COPO__53 CECHV_53 2 0 2.7806 7.4597  49.3388    400 V1134:1     
COPO__53 CPRAH_51 1 8  .4997 1.2705   8.8430    400 V1137:1     
COPO__53 CPRAH_52 2 0 2.6596 6.7095  46.7769    400 V1138:1     
COPO__53 CTREM_51 1 8 1.2899 3.6397  25.7851    400 V1135:1     
COPO__54 COPO__51 3 7  .0000  .0000   0.0000   2000 OPO:1:nKSP:10
COPO__54 COPO__52 5 7  .0000  .0000   0.0000   2000 OPO:1:nPD:2 
CFRYO_52 CRZNV_52 1 0 3.2464 10.205  76.3636    530 V5619:1     
CDLUH_52 CYGRC_51 1 0  .8119 4.5738  33.7190    720 V584:2      
CDLUH_52 CYRIC_51 1 0 1.5549 4.2181  30.6612    455 V551:1      
CDLUH_52 CYGRC_52 2 0  .3775 2.1235  15.6198    820 V583:2      
CDLUH_52 CPRST_51 1 8  .3158  .9922   7.3554    480 V5680:1     
CDLUH_52 CPRST_51 2 0  .3158  .9922   7.3554    480 V5679:1     
CDLUH_52 CYRIC_52 2 0 1.5549 4.2181  30.6612    455 V552:1      
CDLUH_53 CDLUH_51 1 7  .0000  .0000   0.0000   2000 DLUH:1:nKSP:1
COTR__11 CSOK__11 1 0 2.2080 22.432 263.0000   2000 V417:1      
COTR__12 COTR__11 1 2  .0000  .0000   0.0000   2000 OTR:4:nKSP  
COTR__12 CPRN__11 1 8 1.1040 11.200 134.0000   2000 V418:1      
COTR__51 COTR__57 3 7  .0000  .0000   0.0000   2000 OTR:1:nSPP:1
COTR__52 CMAD__51 1 0 1.1435 2.9379  21.0744    460 V5501:1     
COTR__52 CMAD__52 3 0 1.0406 2.8846  20.4959    400 V5503:1     
COTR__52 CUHD__52 1 0 3.1327 8.0526  57.8512    450 V5517:1     
COTR__52 CFA___51 1 0  .9051 2.9463  20.4132    455 V5519:1     
COTR__53 CUBR__51 1 0 3.6119 10.367  72.2314    455 V5571:1     
COTR__53 CUBR__51 2 0 3.6119 10.367  72.2314    455 V5570:1     
COTR__53 CKY___55 1 0 6.7796 19.109 135.2066    455 V545:1      
COTR__53 CKUN__51 1 0 3.9882 12.268  85.7025    455 V546:1      
COTR__54 COTR__52 1 2  .0000  .0000   0.0000   2000 OTR:1:nKSP1:1
COTR__54 COTR__53 2 7  .0000  .0000   0.0000   2000 OTR:1:nKSP2:1
COTR__54 CMAD__52 2 0 1.1435 2.9379  21.0744    460 V5502:1     
COTR__54 COKD__51 1 0  .4586 1.2040   8.6777    455 V5505:1     
COTR__54 CUHD__52 2 0 3.1327 8.0526  57.8512    450 V5516:1     
COTR__54 CFA___51 2 0  .9051 2.9463  20.4132    455 V5518:1     
COTR__54 CMLE__52 1 0  .2166  .7042   4.8760    530 V5504:1     
CPRE__11 CKOC__13 1 0 2.6400 33.008 426.0000   2400 V432:1      
CPRE__11 CPRE__12 1 2  .0000  .0000   0.0000   3150 PRE:4:nKSP  
CPRE__12 XPR_ET11 1 0 1.1840 14.496 225.5000   2400 V442:1      
CPRE__21 CMIL__22 1 0 4.2979 27.399 180.0000    900 V216:1      
CPRE__21 CVIT__21 1 0 1.7714 23.899 362.0041   1016 V221:1      
CPRE__57 CCHLU_51 1 0 1.0406 2.7394  20.0000    460 V1233:1     
CPRE__57 CHOLS_52 1 0 3.1992 8.1929  61.4876    460 V1272:1     
CPRE__57 CDOMA_52 1 0 5.2405 13.439 101.1570    460 V1269:1     
CPRE__57 CDOMA_52 2 0 5.2405 13.439 101.1570    460 V1270:1     
CPRE__57 CKLAT_51 2 0 1.7702 10.899  81.6529    480 V1259:1     
CPRE__57 CKOSE_51 1 0 4.0535 10.396  72.2314    460 V1271:1     
CPRE__57 CNEPM_52 1 0 3.7849 9.7756  72.3967    480 V1264:1     
CPRE__57 CKLAT_52 1 0 1.7702 10.899  81.6529    480 V1258:1     
CPRE__58 CROKC_51 1 0 2.0268 11.596  90.9091    720 V1235:1     
CPRE__58 CYSKN_51 1 0 5.3906 18.805 142.3140    480 V1201:1     
CPRE__58 CPRE__56 9 7  .0000  .0000   0.0000   2000 PRE:1:nSP2:1
CPRE__58 CPRE__57 8 7  .0000  .0000   0.0000   2000 PRE:1:nSP1:1
CPRE__58 CCERN_52 1 0 2.3413 7.3205  56.1983    480 V1256:1     
CPRE__58 CNEZV_51 1 0 1.2608 7.2201  56.9421    720 V1238:1     
CE803_52 COVTB_53 2 8  .4271 1.2281   9.0083    455 V654:1      
CE803_52 CE803_51 5 7  .0000  .0000   0.0000   2000 E803:1:nSP:1
CPRN__21 CSOK__21 1 0 6.7615 35.399 220.0000    893 V251:1      
CPRN__22 CPRN__21 1 2  .0000  .0000   0.0000   1608 PRN:2:nKSP  
CPRN__22 CSOK__22 2 0 6.7615 35.399 220.0000    893 V252:1      
CPRN__51 CDLUH_52 1 0  .6231 3.5126  25.8678    820 V582:1      
CPRN__51 CDLUH_52 2 0  .6231 3.5126  25.8678    820 V581:1      
CPRN__51 CPRN__52 1 7  .0000  .0000   0.0000   2000 PRN:1:nKSP:1
CPRN__51 CHDLN_52 1 0 2.2675 7.1269  53.3058    530 V554:1      
CPRN__51 CHDLN_52 2 0 2.2675 7.1269  53.3058    530 V553:1      
CPRN__51 CRYC__52 1 8 2.3014 6.7179  48.0165    505 V571:1      
CJIRI_51 CYJIR_51 1 0  .0811  .2057   1.5702    535 V957:3      
CREP__12 CREP__11 1 2  .0000  .0000   0.0000   3059 REP:4:nKSP  
CREP__13 CKOC__14 1 0 2.9120 37.280 599.0000   2400 V475:1      
CREP__13 CREP__11 2 2  .0000  .0000   0.0000   2370 REP:4:nPDP:W1
CREP__14 CCHD__12 1 0  .6880 8.2080 113.0000   2400 V414:1      
CREP__14 CREP__12 3 2  .0000  .0000   0.0000   2370 REP:4:nPDP:W2
CREP__16 CREP__15 4 7  .0000  .0000   0.0000   2370 REP:4:nPDP:W5
CREP__52 CREP__54 2 7  .0000  .0000   0.0000   2000 REP:1:nKSP1:1
CREP__53 CYLOX_52 1 0  .0569  .3255   2.3967    460 V1923:1     
CREP__54 CREP__55 1 2  .0000  .0000   0.0000   2000 REP:1:nSP:1 
CREP__54 CBER__51 2 0 1.8513 8.4216  65.5372    720 V327:1      
CREP__55 CBER__51 1 0 1.8513 8.4216  65.5372    720 V328:1      
CREP__55 CSLA__55 1 0 4.9658 12.648  87.9339    360 V301:1      
CREP__55 CSLA__55 2 0 4.9658 12.648  87.9339    360 V302:1      
CREP__55 CYLOX_51 2 0  .0714  .3424   2.3967    825 V303:1      
CREP__55 CZBR__52 1 0  .7926 4.5097  39.1736    720 V1924:1     
CREP__56 CREP__54 3 7  .0000  .0000   0.0000   2000 REP:1:nKSP2:1
CSLV__1B CEDAL_11 1 0  .0480  .6560   9.0000    371 V481:1      
CSLV__1C CEDAL_12 2 0  .0480  .6560   9.0000    371 V482:1      
CSLV__1C CSLV__1B N 2  .0000  .0000   0.0000   2400 SLV:4:nKSP1 
CSLV__1D CSLV__1H P 2  .0000  .0000   0.0000   2400 SLV:4:nPSPA 
CSLV__1E CSLV__1I Q 2  .0000  .0000   0.0000   2400 SLV:4:nPSPB 
CSLV__1G CSLV__1F R 7  .0000  .0000   0.0000   2967 SLV:4:nPSPP 
CSLV__1K CEDU1_11 1 0  .1120  .9760  13.0000   1200 V483:1      
CSLV__1K CSLV__1J L 2  .0000  .0000   0.0000   1200 SLV:4:V483_36
CSLV__1K CSLV__1A H 2  .0000  .0000   0.0000   1200 SLV:4:V483_16
CSLV__1L CEDU2_11 2 0  .0960  .9440  14.0000   1200 V484:1      
CSLV__1L CSLV__1J M 2  .0000  .0000   0.0000   1200 SLV:4:V484_37
CSLV__1L CSLV__1A I 2  .0000  .0000   0.0000   1200 SLV:4:V484_17
CSLV__1M CEDU3_11 3 8  .0960  .9920  14.0000   1200 V485:1      
CSLV__1M CSLV__1H K 7  .0000  .0000   0.0000   1200 SLV:4:V485_28
CSLV__1M CSLV__1I G 7  .0000  .0000   0.0000   1200 SLV:4:V485_08
CSLV__1N CEDU4_11 4 0  .0960  .9920  16.0000   1200 V486:1      
CSLV__1N CSLV__1H J 2  .0000  .0000   0.0000   1200 SLV:4:V486_27
CSLV__1N CSLV__1I F 2  .0000  .0000   0.0000   1200 SLV:4:V486_07
CSLV__1H CSLV__1B A 2  .0000  .0000   0.0000   3167 SLV:4:Y1_481_434
CSLV__1H CSOK__11 1 0 1.3280 15.328 238.0000   2000 V435:1      
CSLV__1I CSLV__1C B 2  .0000  .0000   0.0000   3167 SLV:4:Y2_481_434
CSLV__1J CSLV__1D C 2  .0000  .0000   0.0000   3167 SLV:4:Y1_T402_KSP2
CSLV__1J XDU_SL11 1 0 1.0400 14.272 187.5000   2964 V437:1      
CSLV__1A CSLV__1E D 2  .0000  .0000   0.0000   3167 SLV:4:Y2_T402_KSP2
CSLV__1A CSLV__1J O 2  .0000  .0000   0.0000   2400 SLV:4:nKSP2 
CSLV__1A CSOK__12 2 0 1.3440 15.536 236.0000   2000 V436:1      
CSLV__1A XDU_SL12 2 0 1.0400 14.272 187.5000   2964 V438:1      
CSUSI_52 CHORE_52 1 0 3.6215 9.3037  68.5124    480 V1262:1     
COVET_51 COVET_52 5 7  .0000  .0000   0.0000   2000 OVET:1:nSP:1
COVET_51 CMCHZ_52 1 0  .4828 1.6250  12.2314    530 V5642:1     
COVET_51 COVFI_52 1 0  .4780 1.6734  11.1570    530 V5640:1     
CSLV__51 CSLV__55 2 7  .0000  .0000   0.0000   2000 SLV:1:nKSP1 
CSLV__51 CSLV__57 1 7  .0000  .0000   0.0000   2000 SLV:1:nSPP1 
CSLV__53 CSUZ__51 2 0 1.3213 4.3028  29.8347   1000 V5582:1     
CSLV__54 CSLV__55 3 7  .0000  .0000   0.0000   2000 SLV:1:nKSP2 
CSLV__54 CSLV__58 4 7  .0000  .0000   0.0000   2000 SLV:1:nSPP2 
CSLV__55 CSUZ__51 1 0 1.3213 4.3028  29.8347   1000 V5583:1     
CSOK__11 XSO_KR11 1 0 1.8560 19.296 246.5000   2000 V424:1      
CSOK__12 CSOK__11 1 2  .0000  .0000   0.0000   2000 SOK:4:nKSP1 
CSOK__12 CSOK__11 2 7  .0000  .0000   0.0000   2000 SOK:4:nKSP2 
CSOK__12 XSO_ST11 1 0 1.2960 15.744 230.5000   2000 V497:1      
CSOK__21 CSOK__25 2 7  .0000  .0000   0.0000   1800 SOK:2:nSPP  
CSOK__21 XZA_SO21 1 8 2.5458 12.569  82.5000    800 V243:1      
CSOK__22 CSOK__21 1 2  .0000  .0000   0.0000   1800 SOK:2:nSP   
CSOK__22 XZA_SO22 2 8 2.5458 12.569  82.5000    655 V244:1      
CSOK__22 XSO_SE21 1 0 2.9524 18.551 119.5041    900 V280:1      
CSOK__51 CSOK__52 1 7  .0000  .0000   0.0000   2000 SOK:1:nKSP1 
CSOK__54 CSOK__55 2 7  .0000  .0000   0.0000   2000 SOK:1:nKSP2 
CSOK__55 CKV___52 1 0  .5784 3.3372  26.5289    820 V514:1      
CSOK__55 COS___51 1 8 4.1527 10.674  76.6942    455 V511:1      
CSOK__55 CSLB__52 1 0 2.4696 6.3912  47.3554    523 V537:1      
CSOK__55 CMED__52 1 0  .5421 3.1279  23.3058    720 V515:1      
CSOK__56 CHO___52 1 0 9.4598 24.316 174.6281    400 V535:1      
CSOK__56 CHO___52 2 0 9.4598 24.316 174.6281    400 V536:1      
CSOK__56 CYOS__51 1 0 4.1527 10.674  76.6942    455 V512:1      
CPLZM_51 CKRIM_51 1 0  .9704 3.6966  28.6777    460 V1213:1     
CTAB__21 CSOK__22 1 0 10.730 72.450 425.9917    900 V207:1      
CTAB__51 CNAX__51 1 0  .0871  .2928   2.1488    572 V1356:1     
CTAB__52 CTAB__51 4 7  .0000  .0000   0.0000   2000 TAB:1:nSP:1 
CEJPS_51 CYEJP_51 1 8 2.4176 6.1650  46.5289    360 V1223:3     
CEJPS_51 CYEJP_52 2 0 2.4176 6.1650  46.5289    360 V1224:3     
CRAJK_52 CRAJK_53 1 7  .0000  .0000   0.0000   2000 RAJK:1:nKSP:1
CRAJK_53 CYHSC_51 2 8 1.7146 4.3996  28.6777    455 V592:2      
CRAJK_53 CYHSC_52 1 0 1.7146 4.3996  28.5950    455 V591:2      
CRAJK_53 CCERV_52 1 0 2.8774 8.1276  62.5620    505 V587:1      
CRAJK_53 CYOLS_51 2 0 1.1338 2.9076  20.9091    455 V596:1      
CRAJK_53 CMOHE_51 1 0 2.2567 6.5909  50.2479    505 V588:1      
CRAJK_53 CBRID_51 1 8 5.9883 16.239 102.8926    455 V597:1      
CRAJK_53 CYOLS_52 1 0 1.1338 2.9076  20.9091    455 V595:1      
CTYN__11 CECHV_11 1 0  .2560 2.5760  34.0000   1200 V471:1      
CTYN__11 CKRA__12 1 0 2.9280 31.600 408.0000   2055 V401:1      
CTYN__12 CECHV_12 2 0  .2560 2.5760  34.0000   1200 V472:1      
CTYN__12 CTYN__11 1 2  .0000  .0000   0.0000   2400 TYN:4:nKSP  
CTYN__51 CTYN__55 2 7  .0000  .0000   0.0000   2000 TYN:1:nSPP1:1
CTYN__51 CKOL__52 1 0  .7454 4.3124  34.2975    825 V132:1      
CTYN__51 CCAS__51 1 0 3.8176 11.025  77.7686    460 V1932:1     
CTYN__51 CYDOB_52 1 0 1.0067 4.6416  35.6198    720 V140:1      
CTYN__51 CYKHO_51 1 0 1.0805 6.2037  49.9174    825 V1934:3     
CTYN__51 CECHV_51 2 0 1.4496 3.8405  27.6033    400 V1140:1     
CTYN__52 CTYN__51 1 2  .0000  .0000   0.0000   2000 TYN:1:nKSP:1
CTYN__52 CUHJ__51 1 0 2.5301 14.526 116.7769    825 V1933:1     
CTYN__52 CKOB__51 1 0  .7405 4.2786  34.0496    825 V133:1      
CTYN__52 CYDOB_51 2 0 1.0067 4.6416  32.0661    720 V137:1      
CTYN__52 CKHO__52 1 0 3.0141 8.4059  58.6777    460 V1931:1     
CTYN__52 CECHV_51 1 0 1.4496 3.8405  27.6033    400 V1139:1     
CJACD_52 CYJAC_51 2 0  .2650  .6812   4.8760    360 V604:4      
CJACD_52 CYJAC_52 1 0  .2650  .6812   4.8760    360 V603:4      
CMCHZ_51 CMCHZ_52 1 7  .0000  .0000   0.0000   2000 MCHZ:1:nSP1:1
CVER__11 CVER__12 1 7  .0000  .0000   0.0000   1200 VER:4:nKSP  
CVER__11 CHRA__13 1 0  .2720 2.9760  41.0000   1200 V461:1      
CVER__12 CVIT__13 1 8  .2720 2.9760  41.0000   1200 V488:1      
CVER__51 CYVER_51 1 0 1.1289 3.0081  20.0826    459 V335:1      
CVER__51 CVER__52 3 2  .0000  .0000   0.0000   2000 VER:1:nPSP  
CVER__51 CVER__52 4 7  .0000  .0000   0.0000   2000 VER:1:nPD:1 
CVER__51 CVER__57 F 0  .0109  .0883 184.6281   2110 V1500:1     
CVER__51 CEPR1_52 4 8  .0859  .6558   6.3636    656 V992:1      
CVER__51 CETU2_51 2 0 1.3080 3.4836  23.3058    360 V941:1      
CVER__51 CZATC_53 1 0 7.9134 20.947 140.0826    459 V352:1      
CVER__51 CYCD__51 1 0  .0871  .2323   1.5702    360 V938:1      
CVER__51 CEPR2_52 1 0  .5457 1.4532   9.7521    459 V990:1      
CVER__51 CTUME_52 1 8 1.4919 3.9736  26.5289    360 V937:1      
CVER__51 CEPR1_54 1 8  .3194  .8506   5.7025    459 V944:1      
CVER__51 CPODB_52 1 0 4.1515 10.988  73.4711    459 V353:1      
CVER__52 CEPR1_51 3 8  .0859  .6558   6.3636    656 V991:1      
CVER__52 CETU2_52 1 0 1.7666 4.7069  31.4876    459 V942:1      
CVER__52 CYCD__52 2 0  .0690  .2239   1.5702    535 V940:1      
CVER__52 CMALK_52 1 8 1.3951 4.5278  31.8182    360 V939:1      
CVER__52 CEPR1_53 2 8  .2964  .7889   5.2893    459 V943:1      
CVER__55 CVER__51 1 7  .0000  .0000   0.0000   2000 VER:1:nSP1  
CVER__55 CVER__56 5 2  .0000  .0000   0.0000   2000 VER:1:nPD:2 
CVER__55 COSTR_52 1 0 4.0741 10.852  72.5620    459 V336:1      
CVER__56 CVER__52 2 7  .0000  .0000   0.0000   2000 VER:1:nSP2  
CELU3_51 CKRIM_51 1 0  .5384 1.3746  10.3306    480 V1206:1     
CELU3_51 CELU3_52 3 7  .0000  .0000   0.0000   2000 ELU3:1:nSP:1
CELU3_51 CYELU_51 5 0  .3654  .9353   7.0248    535 V1202:5     
CELU3_51 CHTRA_51 1 0  .6002 1.5500  11.4876    460 V1200:1     
CVIT__21 CEPVR_21 1 0 1.0212 6.4324  42.9959    577 V017:1      
CVIT__21 CETIS_21 1 0  .7018 3.0589  20.9917    300 V011:1      
CVIT__21 CVIT__22 2 2  .0000  .0000   0.0000   1500 VIT:2:nKSP:1
CVIT__21 CVIT__25 1 7  .0000  .0000   0.0000   1165 VIT:2:nSPP:1
CVIT__21 CHRA__21 1 0 6.2291 26.852 174.0083    850 V223:1      
CVIT__22 CEPVR_22 2 0 1.0212 6.4324  42.9959    577 V018:1      
CVIT__22 CHRA__22 2 0 6.2291 26.852 174.0083    850 V224:1      
CVIT__51 CETIS_52 2 0 1.2548 3.2029  24.1322    360 V922:1      
CVIT__51 CETIS_53 3 0 1.2548 3.2029  24.1322    360 V923:1      
CVIT__51 CETIS_55 4 0 1.2245 3.1254  23.5537    360 V925:1      
CVIT__51 CCHES_51 2 0  .4066 1.0406   7.8512    460 V928:1      
CVIT__51 CVIT__55 4 7  .0000  .0000   0.0000   2000 VIT:1:nSPP:1
CVIT__51 CJEHL_51 1 8  .4368 1.4205  10.4959    535 V1299:1     
CVIT__51 CTUHN_51 1 0 2.6305 6.7445  50.4959    460 V1298:1     
CVIT__53 CETI1_51 5 0 1.2766 3.2561  24.4628    360 V926:1      
CVIT__53 CROTA_52 1 0 5.3446 14.100 106.2810    460 V1284:1     
CVIT__53 CETIS_51 1 8 1.2766 3.2561  24.4628    360 V921:1      
CVIT__53 CCHES_52 1 8  .4066 1.0406   7.8512    460 V927:1      
CVIT__53 CVIT__51 3 2  .0000  .0000   0.0000   2000 VIT:1:nSP:1 
CVIT__53 CJIND_52 1 0 3.3336 9.3097  72.9752    460 V1283:1     
CVIT__53 CPLAD_51 1 0 2.0582 5.3349  39.5868    460 V1279:1     
CVIT__53 CYNOS_51 1 0 1.3153 3.3674  24.7107    460 V1293:1     
CDSTA_52 CYDST_51 2 0 1.6480 5.1812  38.7603    530 V660:3      
CDSTA_52 CYDST_52 1 8 1.6480 5.1812  38.7603    530 V659:3      
CRICD_51 CYRIC_52 1 0  .0750  .2384   1.8182    530 V552:3      
CRICD_52 CYRIC_51 2 8  .2698  .6921   4.9587    455 V551:3      
CVTZT_21 CVTZ__21 1 0  .2807 1.5682  44.0083    700 V226:VTZ    
CVTZT_21 CVYS__21 1 0 1.0503 4.5302  50.7851   1301 V226:VYS    
CVTZT_21 CHRA__22 1 0 1.1180 4.8303  54.2149   1301 V226:HRA    
CVMEZ_51 CVSTN_51 1 0 2.2627 7.2322  48.4298    530 V576:1      
CVMEZ_51 CVSTN_51 2 0 2.2627 7.2322  48.4298    530 V575:1      
CVMEZ_51 CVMEZ_52 1 7  .0000  .0000   0.0000   2000 VMEZ:1:nSP:1
CVMEZ_51 CDEZA_52 2 0  .2505  .6304   4.2975    825 V5621:1     
CTOUZ_51 CHSLA_51 1 0 3.9277 10.023  75.3719    460 V1243:1     
CTOUZ_51 CHOBR_52 1 0 7.0495 17.960 135.5372    460 V1221:1     
CTOUZ_51 CTOUZ_52 3 7  .0000  .0000   0.0000   2000 TOUZ:1:nSP1 
CTOUZ_51 CVIT__56 1 0 5.3785 13.721 103.1405    460 V1242:1     
CFRNZ_52 CRZNV_52 1 0 1.3746 4.3221  32.3140    530 V5620:1     
CVYS__11 CVYSH_18 H 7  .0000  .0000   0.0000   2400 VYS:4:ACA92 
CVYS__11 CVYSH_1A G 7  .0000  .0000   0.0000   2400 VYS:4:ACA91 
CVYS__12 CVYSH_11 5 2  .0000  .0000   0.0000   2400 VYS:4:ACA06 
CVYS__12 CVYSH_19 F 2  .0000  .0000   0.0000   2400 VYS:4:ACA90 
CVYS__12 CVYSH_12 1 2  .0000  .0000   0.0000   2400 VYS:4:ACA02 
CVYS__12 CVYSH_14 3 2  .0000  .0000   0.0000   2400 VYS:4:ACA04 
CVYS__12 CVYSH_16 7 2  .0000  .0000   0.0000   2400 VYS:4:ACA08 
CVYS__12 CVYSH_18 E 7  .0000  .0000   0.0000   2400 VYS:4:ACA84 
CVYS__12 CVYSH_1A D 7  .0000  .0000   0.0000   2400 VYS:4:ACA82 
CVYS__21 CCST__22 1 0 6.6211 37.142 210.0000    900 V201:1      
CVYS__21 CVYS__22 1 2  .0000  .0000   0.0000   1800 VYS:2:nSP   
CVYS__22 CCHT__22 1 0 1.1422 9.5203 145.9917    900 V211:1      
CVYS__22 CHRA__21 1 0 2.1296 9.2008 102.9959   1301 V225:1      
CVYSH_11 CCST__12 2 0 1.9680 26.304 407.0000   2400 V419:1      
CVYSH_11 CVYSH_15 B 2  .0000  .0000   0.0000   2400 VYS:4:ACA56 
CVYSH_19 CVYS__11 8 2  .0000  .0000   0.0000   2400 VYS:4:ACA09 
CVYSH_12 CVYS__11 9 2  .0000  .0000   0.0000   2400 VYS:4:ACA12 
CVYSH_13 CEPOC_11 1 0  .1120 1.2160  16.0000   1095 V467:1      
CVYSH_13 CVYS__11 2 2  .0000  .0000   0.0000   2000 VYS:4:ACA03 
CVYSH_14 CVYSH_13 A 2  .0000  .0000   0.0000   2400 VYS:4:ACA34 
CVYSH_14 CHRA__13 1 0 1.2480 13.088 168.0000   2400 V411:1      
CVYSH_15 CVYS__11 4 2  .0000  .0000   0.0000   2400 VYS:4:ACA05 
CVYSH_15 CEPC2_11 2 0  .1120 1.2800  17.0000   1600 V468:1      
CVYSH_16 CCST__11 1 0 1.9680 26.304 407.0000   2400 V410:1      
CVYSH_16 CVYSH_17 C 2  .0000  .0000   0.0000   3150 VYS:4:ACA78 
CVYSH_17 CEPOC_13 3 0  .1280 1.2960  17.0000   1095 V469:1      
CVYSH_17 CVYS__11 6 2  .0000  .0000   0.0000   2400 VYS:4:ACA07 
CVYSH_18 CBAB__11 2 8 1.6640 21.456 287.0000   2400 V450:1      
CVYS__52 CVYS__53 3 2  .0000  .0000   0.0000   2000 VYS:1:nSP1  
CVYS__52 CVYS__53 4 7  .0000  .0000   0.0000   2000 VYS:1:nSP2  
CVYS__52 CZATC_53 1 0 4.4201 11.721  78.5124    459 V355:1      
CVYS__52 CLOUN_51 1 0 2.0280 5.4027  36.1157    459 V1538:1     
CVYS__52 CZATR_52 1 0 1.1652 3.7934  41.1570    459 V1532:1     
CVYS__52 CEPOC_51 1 0  .6970 1.8561  12.3967    459 V950:1      
CVYS__52 CPODB_52 1 0 6.6695 17.663 118.1818    459 V354:1      
CVYS__53 CZATR_52 2 0 1.1664 3.7946  42.2314    459 V1531:1     
CVYS__53 CEPOC_52 2 0  .7018 1.8682  12.4793    459 V949:1      
CVYS__53 CRAK__54 1 0 8.9250 23.459 165.0413    460 V311:1      
CVYS__53 CSNY__54 1 0 4.8642 13.444  93.4711    480 V357:1      
CVYSH_1A CBAB__12 1 8 1.6640 21.456 287.0000   2235 V428:1      
CSUM__52 CSUM__51 1 7  .0000  .0000   0.0000   2000 SUM_:1:nSP:1
CSUM__52 CYOLS_51 2 0 1.0588 2.7152  19.5868    455 V596:2      
CSUM__52 CYHAN_51 1 0 4.2229 13.276  99.3388    530 V5601:1     
CSUM__52 CYHAN_52 2 0 4.2229 13.276  99.3388    530 V5602:1     
CSUM__52 CYOLS_52 1 0 1.0588 2.7152  19.5868    455 V595:2      
CCERV_51 CCERV_53 1 7  .0000  .0000   0.0000   2000 CERV:1:nKSP:1
CCERV_52 CSTER_53 1 0 2.8943 6.2980  41.4050    400 V598:1      
CHBM__11 CREP__12 1 0 4.0160 43.280 574.0000   2400 V413:1      
CHBM__11 CHBM__13 3 2  .0000  .0000   0.0000   3150 HBM:4:nPDP:W1
CHBM__12 CHBM__11 1 2  .0000  .0000   0.0000   3150 HBM:4:nKSP2 
CHBM__12 CHBM__14 4 2  .0000  .0000   0.0000   3150 HBM:4:nPDP:W2
CHBM__15 CHBM__16 5 7  .0000  .0000   0.0000   3150 HBM:4:nPDP:W5
CHBM__51 CHBM__57 3 7  .0000  .0000   0.0000   2000 HBM:1:nSPP1:1
CHBM__52 CHLIN_52 1 0 2.4599 14.269 115.0413    800 V1302:1     
CHBM__52 CHLIN_52 2 0 2.4599 14.269 115.0413    800 V1301:1     
CHBM__52 CSVET_52 1 0 2.2905 7.2806  52.5620    300 V1304:1     
CHBM__52 CHBD__51 1 0  .1500  .4199   3.0579    300 V1305:1     
CHBM__52 CHBD__52 2 0  .1500  .4199   3.0579    300 V1306:1     
CHBM__52 CHABR_51 1 0  .7998 2.0304  14.1322    300 V1308:1     
CHBM__52 CHABR_51 2 0  .7998 2.0304  14.1322    600 V1307:1     
CHBM__54 CHBM__58 4 7  .0000  .0000   0.0000   2000 HBM:1:nSPP2:1
CHBM__56 CHBM__52 1 7  .0000  .0000   0.0000   2000 HBM:1:nSP1:1
CHBM__56 CHBM__55 2 7  .0000  .0000   0.0000   2000 HBM:1:nSP2:1
CHBM__56 CSLAP_51 1 0  .6800 2.1695  15.6198    572 V1309:1     
CHBM__56 CMZR__51 1 0 3.9494 12.290  92.3140    572 V1310:1     
CHBM__14 CHBM__13 2 7  .0000  .0000   0.0000   3150 HBM:4:nKSP1 
CCERV_53 CYOLC_51 2 0 1.0854 3.1303  23.2231    505 V586:2      
CCERV_53 CYOLC_52 1 0 1.0854 3.1303  23.2231    505 V585:2      
CHRA__11 CETU2_11 1 0  .1440 1.1520  16.0000   1600 V463:1      
CHRA__11 CHRA__12 1 2  .0000  .0000   0.0000   3150 HRA:4:nKSP1 
CHRA__12 CETU2_12 2 0  .1440 1.1520  16.0000   1600 V464:1      
CHRA__22 CHRA__21 1 2  .0000  .0000   0.0000   1440 HRA:2:nKSP  
CHRA__13 CHRA__11 5 2  .0000  .0000   0.0000   3220 HRA:4:Y1_411_KSP1
CHRA__13 XHR_ET11 1 8 1.6800 21.856 342.5000   2265 V441:1      
CHRA__14 CEPR1_11 1 0  .3040 3.1040  45.0000   1570 V462:1      
CHRA__14 CREP__11 1 0 3.1680 35.104 513.0000   2613 V412:1      
CHRA__14 CHRA__12 4 2  .0000  .0000   0.0000   3220 HRA:4:Y2_411_KSP1
CVRAT_51 CVRAT_53 1 7  .0000  .0000   0.0000   2000 VRAT:1:nKSP1:1
CVRAT_52 CVRAT_53 2 7  .0000  .0000   0.0000   2000 VRAT:1:nKSP2:1
CSKNH_52 CYSKN_51 1 0  .1004  .1004   0.9917    535 V1201:4     
CSKNH_53 CYSKN_52 2 0  .0895  .1077  31.0744   1111 V1202:4     
CRZNV_53 CRZNV_51 1 7  .0000  .0000   0.0000   2000 RZNV:1:nKSP:1
CHRD__11 CHBM__14 1 0 5.9040 60.384 767.0000   2400 V420:1      
CHRD__11 CHRA__13 H 2  .0000  .0000   0.0000   3220 HRD:4:nSRW1 
CHRD__11 CHRD__12 F 2  .0000  .0000   0.0000   3150 HRD:4:nKSP2 
CHRD__12 CHRA__14 I 2  .0000  .0000   0.0000   3220 HRD:4:nSRW2 
CHRD__13 CEPR2_12 2 0  .4960 4.6880  85.0000   1600 V466:1      
CHRD__13 CHRD__11 D 2  .0000  .0000   0.0000   3220 HRD:4:Y1_465_KSP2
CHRD__13 CHRD_211 5 7  .0000  .0000   0.0000   2530 HRD:4:ACB16 
CHRD__13 CHRD_216 8 2  .0000  .0000   0.0000   2530 HRD:4:ACT96 
CHRD__14 CEPR2_11 1 0  .4960 4.6880  85.0000   1600 V465:1      
CHRD__14 CCHR__12 1 0 2.0160 24.848 318.0000   2400 V430:1      
CHRD__14 CHRD__12 E 2  .0000  .0000   0.0000   3220 HRD:4:Y2_465_KSP2
CHRD__14 CHRD_212 6 7  .0000  .0000   0.0000   2530 HRD:4:ACB18 
CHRD__14 CHRD_215 A 2  .0000  .0000   0.0000   2530 HRD:4:ACT94 
CHDLN_52 CHNEV_51 1 0 1.4024 8.0586  61.9008    820 V574:1      
CHDLN_52 CHDLN_53 5 7  .0000  .0000   0.0000   2000 HDLN:1:nSP:1
CHDLN_52 CLUTN_51 1 0 3.3178 8.5462  60.9917    455 V560:1      
CHDLN_52 CYOLC_51 2 0 2.6862 7.6121  58.2645    505 V586:1      
CHDLN_52 CYOLC_52 1 0 2.6862 7.6121  58.2645    505 V585:1      
CHDLN_52 COLCH_52 1 0  .1815 1.0224   7.5207    720 V570:1      
CHRD_211 XHR_RO11 1 0 1.2320 10.944 174.5000   2400 V445:1      
CHRD_212 XHR_RO12 2 0 1.2320 10.944 174.5000   2400 V446:1      
CHRD_213 CHRD_211 9 2  .0000  .0000   0.0000   2530 HRD:4:ACT84 
CHRD_214 CHRD_212 7 2  .0000  .0000   0.0000   2530 HRD:4:ACT86 
CHZI__11 CKRA__11 1 0 2.5120 31.344 429.0000   2000 V458:1      
CHZI__11 CHZI__12 1 2  .0000  .0000   0.0000   2400 HZI:4:nKSP  
CHZI__12 CKLT__12 1 0  .9760 11.792 166.0000   1968 V459:1      
CHZI__51 CYOPJ_51 1 8 1.1822 6.7349  49.0909    820 V687:1      
CHZI__51 CVTRE_51 1 0 2.6088 8.8221  66.3636    455 V5635:1     
CHZI__51 CHZI__52 2 7  .0000  .0000   0.0000   2000 HZI:1:nSPP:1
CHZI__51 CKRNV_52 2 0 2.6088 8.8221  66.3636    455 V5610:1     
CHZI__51 CBRUN_52 1 0 1.0842 5.1377  40.2479    530 V5606:1     
CHZI__51 CBRID_52 1 0 2.7298 9.1875  67.6860    455 V600:1      
CHZI__52 CYOPJ_52 2 0 1.1822 6.7349  49.0909    820 V688:1      
CHZI__52 CHZI__51 1 7  .0000  .0000   0.0000   2000 HZI:1:nSP:1 
CHZI__53 CKRNV_52 1 8 2.6088 8.8221  66.3636    455 V5609:1     
CKUNC_51 CCLOU_52 1 0  .6957 1.5064  10.5785    400 V610:1      
CKUNC_51 CCLOU_52 2 0  .6957 1.5064  10.5785    400 V609:1      
CKUNC_51 CKUNC_52 1 7  .0000  .0000   0.0000   2000 KUNC:1:nSP:1
CCSAR_52 CCSAR_51 1 7  .0000  .0000   0.0000   2000 CSAR:1:nSP1:1
CCSAR_52 CYDA2_51 1 0  .0992  .3086   2.3140    480 V671:4      
CHANU_51 CYHAN_51 2 0  .0605  .1912   1.4050    530 V5601:3     
CHANU_51 CYHAN_52 1 0  .0605  .1912   1.4050    530 V5602:3     
CNOSE_51 CYNOS_51 1 0  .1706  .4356   3.3058    460 V1293:3     
CVYSC_52 CKUNC_52 1 0 1.2415 4.2265  27.4380    530 V648:1      
COLCS_51 CYOLC_52 1 0  .9184 2.3547  16.9421    455 V585:3      
COLCS_52 CYOLC_51 2 0  .9184 2.3547  16.9421    455 V586:3      
CDOMA_52 CBELA_52 1 0 3.1557 10.450  75.7025    480 V1248:1     
CNOJI_51 CYSDC_51 1 0  .5118 2.8822  21.2397    820 V5654:2     
CDOUV_51 CDOUV_54 1 7  .0000  .0000   0.0000   2000 DOUV:1:nSP:1
CNOH2_52 CVRAT_55 1 8  .1428  .4477   3.3884    360 V643:1      
CTRZ4_51 CTRZ4_52 1 7  .0000  .0000   0.0000   2000 TRZ4:1:nPD:20
CTRZ4_51 CTRZ4_53 4 7  .0000  .0000   0.0000   2000 TRZ4:1:nSP2:1
CTRZ4_52 CTRZ4_53 3 7  .0000  .0000   0.0000   2000 TRZ4:1:nPD:1
CTRZ4_52 CTRZ4_54 5 7  .0000  .0000   0.0000   2000 TRZ4:1:nSP1 
CKLT__11 CNOS__12 1 0 1.2000 14.976 210.0000   1968 V405:1      
CKLT__12 CKLT__11 1 2  .0000  .0000   0.0000   2400 KLT:4:nKSP  
CJIND_51 CJIND_52 1 2  .0000  .0000   0.0000   2000 JIND:1:nSP:1
CKLT__51 CKLT__55 2 7  .0000  .0000   0.0000   2000 KLT:1:nSPP:1
CKLT__51 CYSDC_51 1 0  .5118 2.8822  21.2397    820 V5654:1     
CKLT__51 CYSDC_52 2 0  .5118 2.8822  21.2397    820 V5655:1     
CKLT__51 CHRNE_52 1 0  .1936 1.0938   8.0992    820 V5662:1     
CKLT__51 CHRNE_52 2 0  .1936 1.0938   8.0992    820 V5661:1     
CKLT__52 CYSTC_51 2 0  .3170 1.7847  13.1405    820 V652:2      
CKLT__52 CYSTC_52 1 0  .3170 1.7847  13.1405    820 V651:2      
CKLT__52 CKLT__51 1 7  .0000  .0000   0.0000   2000 KLT:1:nSP:1 
CKLT__52 CVITK_52 1 0 3.7716 7.7004  53.3884    760 V5659:1     
CKLT__52 CODRY_51 1 0 1.6928 3.9325  26.6942    455 V5660:1     
CHOSE_52 CHOSE_51 1 7  .0000  .0000   0.0000   2000 HOSE:1:nSP:1
CHOSE_52 CYOPJ_52 2 0  .5808 3.2731  24.1322    820 V688:2      
CYMED_51 CYVER_51 1 0  .9051 2.1937  15.8678    462 V335:3      
CVRAT_53 CEDET_57 1 0  .4296 3.0359   5.6198   2200 V692:1      
CVRAT_53 COVHB_52 1 0 1.0951 3.6421  23.7190    360 V5647:1     
CVRAT_53 CPASK_51 1 0  .7284 2.4006  15.6198    360 V5648:1     
CVRAT_53 CKUNC_51 1 0  .6461 2.0316  15.2066    530 V605:1      
CVRAT_53 CKUNC_51 2 0  .6461 2.0316  15.2066    530 V606:1      
CVRAT_53 CE804_51 1 0  .6413 3.5937  28.5124    720 V698:1      
CVRAT_53 CE804_51 2 0  .6413 3.5937  28.5124    720 V697:1      
CKUNC_52 CE802_51 2 0  .3872  .9196   6.1983    240 V656:1      
CKUNC_52 CE802_52 1 0  .3872  .9196   6.1983    240 V655:1      
CKUNC_52 COVRU_52 1 0  .3340 1.1374   7.3554    530 V640:1      
CKUNC_52 CNOH1_51 2 0  .1924  .6062   4.5455    360 V621:1      
CKUNC_52 CNOH1_52 1 0  .1924  .6062   4.5455    360 V622:1      
CAS01_52 CVRE__55 1 0 6.9285 20.940 158.0992    460 V1287:1     
CAS01_52 CJIND_52 1 0 3.1968 8.3284  61.5702    460 V1285:1     
CDDKL_52 CVRAT_55 1 0 1.2100 3.7643  28.7603    530 V645:1      
CKRNV_52 CVRBN_52 1 0 5.3930 13.826  99.5868    455 V685:1      
CKRNV_52 CKRNV_51 1 7  .0000  .0000   0.0000   2000 KRNV:1:nSP:1
CKRNV_52 CBRUN_52 1 0 3.0565 8.1784  57.5207    455 V599:1      
CKRNV_52 CTRME_52 1 0 4.6016 11.798  84.9587    455 V686:1      
CMOHE_51 CCERV_52 1 0 1.9820 5.8177  44.2975    505 V572:1      
CMOHE_51 CMOHE_52 1 7  .0000  .0000   0.0000   2000 MOHE:1:nSP:1
CVRE__55 CYJIR_51 1 0  .5530 1.4109  10.6612    535 V957:1      
CVRE__55 CJIRI_52 1 0  .6401 1.6395  12.3140    360 V951:1      
CVRE__55 COSTR_51 1 0 3.6179 9.2311  69.4215    360 V371:1      
CVRE__56 CVREK_51 1 0  .1404  .3642   2.7273    360 V952:1      
CVRE__56 CROTA_52 1 0 1.3056 3.6276  27.4380    460 V1286:1     
CVRE__56 CLPCE_51 1 0  .9958 2.5398  19.1736    535 V958:1      
CVRE__56 CVRE__55 1 2  .0000  .0000   0.0000   2000 VRE_:1:nSP1:1
CVRE__56 COSTR_52 2 0 3.6179 9.2311  69.4215    360 V372:1      
CJEHL_51 CYJIR_51 1 0 1.6589 4.2302  31.9008    535 V957:2      
CCEVE_52 CCEVE_51 1 7  .0000  .0000   0.0000   2000 CEVE:1:nSP:1
CCEVE_52 CYHAN_51 1 0 2.2639 7.1184  53.2231    530 V5601:2     
CCEVE_52 CYHAN_52 2 0 2.2639 7.1184  53.2231    530 V5602:2     
COLSN_51 CYOLS_52 1 0 1.2802 2.7649  18.0992    400 V595:3      
COLSN_52 CYOLS_51 2 8 1.2802 2.7649  18.0992    400 V596:3      
COVTB_54 COVTB_51 4 7  .0000  .0000   0.0000   2000 OVTB:1:nSP1:1
COVTB_54 COVPO_51 1 0  .3811 2.1768  15.7851    720 V5671:1     
COVTB_54 COVPO_51 2 0  .3811 2.1768  15.7851    720 V5672:1     
COVTB_54 COVTB_53 1 8  .4985 1.3237   8.8430    455 OVTB:1:nSP2:1
COVTB_54 COVTB_53 2 7  .0000  .0000   0.0000   2000 ***(DNF)*** 
COVTB_54 CETBE_54 2 0  .0012  .0133   0.9091   1207 V5644:1     
COVTB_54 CYDOE_52 1 0 1.4992 3.7510  24.6281    455 V682:1      
CPLZJ_52 CYSKN_52 3 0  .2190  .9583   7.7686    535 V1202:3     
CPLZJ_52 CCERN_52 1 0  .8397 2.6293  20.1653    480 V1253:1     
CUNIC_51 CUNOV_51 2 0  .4683 1.2003   8.6777    180 V5676:1     
CUNIC_52 CUNOV_51 1 8  .4683 1.2003   8.6777    180 V5677:1     
CHSCD_51 CYHSC_52 1 0  .5263 1.3419   8.9256    455 V591:3      
CHSCD_52 CYHSC_51 2 0  .5263 1.3419   8.9256    455 V592:3      
CVMEZ_52 CSKVM_52 1 0  .8615 2.7080  20.2479    530 V5665:1     
CVMEZ_52 CRZNV_52 1 0 1.7630 5.5430  41.4876    530 V564:1      
CVMEZ_52 CDEZA_51 1 8  .4126 1.0588   7.6033    180 V569:1      
CKOSE_51 CVRAD_52 1 0 1.2487 3.1291  22.5620    460 V1275:1     
CDOUV_53 CORLU_51 1 0  .9365 2.7165  18.7603    455 V630:1      
CDOUV_53 CEDET_58 1 0  .1597 1.1072   1.9008   2200 V694:1      
CDOUV_53 CBOHP_53 1 0 1.7436 4.5702  31.2397    455 V639:1      
CDOUV_53 CDLZY_51 2 8  .5820 1.4931  10.7438    455 V676:1      
CDOUV_53 CDLZY_52 1 8  .5820 1.4931  10.7438    455 V675:1      
CDOUV_53 CKARP_51 1 0 1.1580 3.0988  21.1570    455 V678:1      
CDOUV_53 CKARP_51 2 0 1.1580 3.0988  21.1570    455 V629:1      
CDOUV_53 CCSAR_52 1 0  .8337 2.6620  18.8430    530 V673:1      
CDOUV_53 CYDA2_52 1 0  .0012  .0097   0.9917   1111 V674:4      
CBRUN_51 CBRUN_52 1 7  .0000  .0000   0.0000   2000 BRUN:1:nSP:1
CVES__51 CYSVT_51 1 0 1.9106 6.0198  44.7107    572 V1383:2     
CVES__51 CVES__54 1 7  .0000  .0000   0.0000   2000 VES:1:nSP:1 
CDRMO_51 CJIND_51 1 0 3.6094 9.1899  69.1736    460 V1282:1     
CDRMO_51 CTOUZ_52 1 0 4.7529 12.810  91.4050    460 V1280:1     
CSTCD_51 CYSTC_52 2 8  .6365 1.6226  10.4132    455 V651:3      
CSTCD_52 CYSTC_51 1 0  .6365 1.6226  10.4132    455 V652:3      
CDDA1_51 CYDCS_51 1 0  .2614  .8809   6.2810    480 V679:1      
CDDA1_51 CYDA1_51 1 0  .1367  .4392   3.0579    530 V671:2      
CNEPM_52 CHORE_52 1 0 4.6948 12.079  89.1736    480 V1263:1     
CBELA_52 CTACH_51 1 0 3.6385 11.371  87.2727    480 V1246:1     
CVRAT_55 CNOH2_51 2 0  .1428  .4477   3.3884    360 V644:1      
CVRAT_55 CNOH3_51 1 0  .0266  .0399  12.3140    360 V5002:1     
CVRAT_55 CNOH3_52 2 0  .0266  .0399  12.3140    360 V5001:1     
CVRAT_55 CNOH4_53 1 0  .0181  .2444   3.6364    600 V5003:1     
CPLAD_51 CTACH_51 1 8 1.6299 4.2338  31.8182    360 V1278:1     
CSRCD_51 CUSCD_52 1 0 3.0698 7.9449  55.3719    455 V566:1      
CPRIR_52 CLIS__51 1 8  .3860  .9172   5.8678    400 V617:1      
CPRIR_52 CNOJI_51 1 0  .8034 4.5242  33.3884    820 V5656:1     
CPRIR_52 CYSDC_52 1 0 1.3165 7.4185  54.7107    820 V5655:2     
CPRIR_53 CMOSN_51 1 0  .7696 2.4599  16.4463    530 V5657:1     
CPRIR_53 CMOSN_51 2 0  .7696 2.4599  16.4463    530 V5658:1     
CPRIR_53 CYDST_51 2 0  .0327  .1016   0.7438    530 V660:2      
CPRIR_53 CYDST_52 1 0  .0327  .1016   0.7438    530 V659:2      
CPRIR_53 CPRIR_52 1 8  .5118 1.2995   9.5041    360 ***(DNF)*** 
CPRIR_53 CPRIR_52 3 7  .0000  .0000   0.0000   2000 PRIR:1:nSP:1
CPRIR_53 CKOPR_51 2 0  .5118 1.2995   9.5041    360 V657:1      
CLPCE_52 CJEHL_51 1 8 2.0098 5.1594  38.6777    535 V986:1      
CBRID_51 CBRID_52 1 7  .0000  .0000   0.0000   2000 BRID:1:nSP:1
COSTR_51 CYVER_51 1 8 2.9451 7.8444  52.3967    459 V335:2      
COSTR_51 CTUHN_51 1 0 2.1780 6.7833  51.3223    460 V1294:1     
COSTR_52 COSTR_51 1 2  .0000  .0000   0.0000   2000 OSTR:1:nSP1:1
COSTR_52 CBOHA_52 1 0 1.7255 5.4377  41.4050    480 V1292:1     
CTACH_52 CTACH_51 3 7  .0000  .0000   0.0000   2000 TACH:1:nSP1:1
CHRZE_53 CYEJP_51 1 8  .0617  .1585   1.2397    360 V1223:2     
CKRAL_52 CKRIM_52 1 0 4.9658 15.629 119.1736    535 V1220:1     
CODRY_51 CVITK_52 1 0 3.1375 6.4795  44.1322    455 V5653:1     
CMEDV_51 CYMED_51 1 0  .0036  .0786   0.0826    462 V335:5      
CTRZ4_53 CTRZ4_54 2 2  .0000  .0000   0.0000   2000 TRZ4:1:nPD:10
CSTRI_51 CHOLS_52 1 0 3.8684 9.9039  74.7934    460 V1274:1     
CSTRI_51 CTACH_51 1 0 4.8654 12.536  93.6364    460 V1277:1     
CSTRI_51 CVRAD_52 1 0  .6002 1.5500  11.4876    460 V1273:1     
CNOH4_54 CNOH4_52 3 7  .0000  .0000   0.0000   2000 NOH4:1:nSP:1
CYDA1_51 CYDA2_51 1 0  .4187 1.3274   9.5041    530 V671:3      
CMART_53 CYDOE_51 1 0 1.2330 3.1654  20.9917    455 V683:1      
CNYRS_51 CKLAT_51 1 0 2.2337 7.4463  57.0248    480 V1266:1     
CNYRS_51 CKLAT_52 2 0 2.3740 7.4463  57.0248    480 V1265:1     
CHRNE_51 CPRN__51 1 0 1.4024 8.0586  61.9008    820 V577:1      
CHRNE_51 CPRN__51 2 0 1.4024 8.0586  61.9008    820 V578:1      
CHRNE_52 CVMEZ_51 1 0 3.2428 8.3163  59.9174    455 V562:1      
CHRNE_52 CVMEZ_51 2 0 3.2428 8.3163  59.9174    455 V561:1      
CHRNE_52 CHRCE_51 2 8  .6631 1.4290  10.0000    400 V580:1      
CHRNE_52 CHRCE_52 1 0  .6631 1.4290  10.0000    400 V579:1      
CHRNE_52 CHRNE_51 1 7  .0000  .0000   0.0000   2000 HRNE:1:nSP:1
CE804_52 CE804_51 1 7  .0000  .0000   0.0000   2000 E804:1:nSP:1
COLCH_52 CYGRC_51 1 0  .2347 1.3249   9.7521    720 V584:1      
CHTRA_51 CSKNH_52 1 0  .2771  .5699 459.0083   1111 V1201:6     
CHTRA_51 CSKNH_53 2 0  .1004  .1004   0.9917    535 V1202:6     
CDCSM_51 CYDCS_51 2 0  .3267 1.0987   7.8512    360 V679:2      
CDCSM_51 CYDCS_52 1 8  .3194 1.0285   7.1901    530 V674:2      
CTPPL_51 CPLZS_52 1 0  .8385 2.6463  20.1653    535 V1226:1     
CTPPL_52 CPLZM_51 1 0  .1585  .4961   3.8017    535 V1225:1     
CTPPL_52 CTPPL_51 6 2  .0000  .0000   0.0000   2000 TPPL:1:nSP1:1
CBOHA_52 CYNOS_51 1 0 2.9500 8.0489  61.0744    460 V1293:2     
CROPC_57 CTRZ2_51 1 0  .3751  .9607   6.9421    360 V664:1      
CROPC_57 CTRZ2_51 2 0  .3751  .9607   6.9421    360 V663:1      
CROPC_57 CROPC_55 1 7  .0000  .0000   0.0000   2000 ROPC:1:nKSP1:1
CROPC_57 CROPC_55 4 7  .0000  .0000   0.0000   2000 ROPC:1:nKSP2:1
CROPC_57 CTRZ3_51 1 8  .1839  .4707   3.3884    360 V665:1      
CROPC_57 CTRZ3_52 2 0  .1839  .4707   3.3884    360 V666:1      
CKLAT_52 CSUSI_52 1 0 3.7498 11.849  90.0000    480 V1261:1     
CXMOB_51 CMEY__51 1 0 1.4157 6.3477  59.1736    680 V5558:1     
CXMOB_51 CMOB__51 1 0  .0097  .1004   0.9917    680 V5558:2     
CXSTC_51 CRIC__52 1 0  .7623 1.9420  13.4711    460 V1948:2     
CXSTC_51 CSTC__51 1 0  .2323  .5929   4.1322    460 V1947:2     
CXJBS_51 CJERM_51 1 8 1.0261 2.6596  19.0909    462 V364:1      
CVIT__11 CPRE__12 1 0 1.7600 23.904 360.0000   1600 V490:1      
CVIT__11 CVIT__13 1 7  .0000  .0000   0.0000   9999 VIT:4:nSP:1 
CXSOK_51 CBU___52 1 8 4.0547 10.156  86.3636    455 V518:1      
CBNT__52 CBNT__54 1 7  .0000  .0000   0.0000   2000 BNT:1:nSP:1 
CBNT__52 CZBB__51 1 0  .3086  .9946   7.3554    530 V5542:1     
CVMZ__51 CPTA__52 1 0 5.0384 16.404 113.6364    530 V5539:1     
CVMZ__51 CRIP__51 1 0 2.6923 8.7229  63.3058    522 V516:1      
CUNOV_51 CCERV_52 1 0  .3086  .7901   5.7025    180 V590:1      
CUNOV_51 CCERV_52 2 0 1.3721 3.5175  25.2893    180 V589:1      
CUNOV_52 CUNOV_51 1 7  .0000  .0000   0.0000   2000 UNOV:1:nSP1:1
CHO___52 CTD___51 1 0 2.3171 5.9556  42.8099    455 V533:1      
CHO___52 CYBR__51 2 0 2.5604 6.5812  47.2727    455 V534:2      
CMAD__51 CVSTN_52 1 0 5.0409 12.146  86.3636    400 V567:1      
CMAD__51 CSVI__52 2 0  .1162  .3787   2.6446    200 V5572:1     
CMAD__52 CMAD__51 1 2  .0000  .0000   0.0000   2000 MAD:1:nSP:1 
CMAD__52 CSLU__51 1 0 2.1357 5.7064  41.0744    455 V5574:1     
CMAD__52 CSVI__51 1 0  .1162  .3787   2.6446    130 V5573:1     
CHJ___51 CHJ___52 1 2  .0000  .0000   0.0000   2000 HJ:1:nSP:1  
CHJ___51 CHI___51 1 8 2.8447 7.4052  53.0579    360 V557:1      
CBNC__51 CKV___52 1 0  .3569 1.5996  14.8760    480 V5543:1     
CPTA__52 CRIP__51 1 0 1.0224 3.3142  24.0496    480 V5525:1     
CKV___51 CXMOB_51 1 0  .2759 1.2342  11.4876    680 V5557:1     
CKV___51 CBNT__54 2 0  .6244 1.6045  11.4876    455 V513:1      
CKV___51 CBOB__52 1 0  .3206 1.4399  13.3884    680 V5556:1     
CKV___52 CBNT__52 1 0  .6244 1.6045  11.4876    455 V510:1      
CKV___52 CKV___51 1 7  .0000  .0000   0.0000   2000 KV:1:nSP:1  
CKV___52 CSHH__51 1 0  .0665  .3606 139.1736   1000 V5059:1     
CNZD__52 COTR__54 1 0 5.1135 16.648 115.3719    360 V5575:1     
CBK___51 CBKD__51 1 8  .0641  .1646   1.1570    455 V5526:1     
CBK___51 CBKD__52 2 8  .0641  .1646   1.1570    455 V5527:1     
CBNT__54 CBNO__51 1 0  .1137  .2154 139.5041   1000 V5051:1     
CPRT__51 CVPR__52 1 0  .0496  .2710 103.6364    530 V5090:1     
CPRT__51 CPRT__52 1 2  .0000  .0000   0.0000   2000 PRT:1:nSP:1 
CAD___51 CYAD__51 1 0 1.9082 3.9870  27.0248    120 V522:3      
CYNA__51 COS___52 1 0 3.0637 7.6895  57.4380    455 V502:2      
COS___51 CSUZ__51 1 8 6.1395 15.950 114.2975    455 V501:1      
COS___51 CYOS__51 1 8  .6570 2.1417  14.8760    180 V5586/V512:1
COS___52 CCEB__51 1 0 4.4649 10.732  82.3967    455 V505:1      
COS___52 CCEB__52 2 0 4.4649 10.732  82.3967    455 V506:1      
CPRN__13 CPRN__1A 4 7  .0000  .0000   0.0000   4000 PRN:4:nPDP:W1
CPRN__14 CPRN__12 3 2  .0000  .0000   0.0000   4000 PRN:4:nPDP:W2
CPRN__14 CHBM__12 1 0 5.2000 56.112 726.0000   2000 V416:1      
CPRN__14 CPRN__17 2 2  .0000  .0000   0.0000   1740 PRN:4:ACA12:1
CPRN__16 CPRN__19 5 7  .0000  .0000   0.0000   4000 PRN:4:nPDP:W5
CPRN__17 CNOS__11 1 0 2.2880 23.872 280.0000   1740 V403:1      
CJI___51 CTEL__52 1 0 3.9954 10.397  74.5455    455 V520:1      
CJI___51 CRIP__51 1 0 3.4364 10.876  80.0000    530 V504:1      
CJI___51 CRIP__51 2 0 3.4364 10.876  80.0000    530 V549:1      
CJI___51 CJI___53 1 7  .0000  .0000   0.0000   2000 JI:1:nPSP:1 
CHO___56 CHO___51 8 7  .0000  .0000   0.0000   2000 HO:1:nSP1:1 
CHO___56 CHO___51 9 7  .0000  .0000   0.0000   2000 HO:1:nSP2:1 
CHO___56 CVLM__52 1 0 1.4786 5.1002 146.8595    455 V544:1      
CHO___56 CPNV__52 1 0 1.3479 3.7062  26.3636    455 V542:1      
CHO___56 CKY___54 1 8 3.6119 9.2855  66.6942    455 V541:1      
CHO___56 CYHO__51 1 0  .1996  .8276   5.9504    450 V8756:1     
CBO___52 CCEB__53 1 0 3.5380 11.236  80.4132    522 V5597:1     
CBO___52 CBK___51 1 0 3.0238 9.7490  72.0661    290 V525:1      
CVRV__51 CYLE__51 1 0  .7502 1.9396  13.8843   1000 V5515:2     
CKNC__51 CPRT__52 1 0 4.1430 10.781  76.7769    240 V5594:1     
CNAO__51 CYNA__51 1 0  .1137  .2154 139.5041    530 V502:3      
CSLU__51 CVSTN_52 1 0 3.9688 8.7072  61.2397    360 V568:1      
CSUZ__51 CYLE__51 1 0 2.6898 6.9696  50.0000   1000 V5515:1     
CSUZ__52 CSUZ__51 4 7  .0000  .0000   0.0000   2000 SUZ:1:nSP:1 
CMEY__51 CCEB__51 1 0 1.0709 6.3464  61.8182    820 V5553:1     
CMEY__51 CCEB__53 2 0 1.0709 6.3464  61.8182    820 V5552:1     
CMEY__51 CCML__54 1 0  .3037  .4767 254.3802    720 V5055:1     
CMEY__52 CMEY__51 1 7  .0000  .0000   0.0000   2000 MEY:1:nSP:1 
CDK2__51 CYOS__51 1 0 2.4309 7.9122  54.8760    530 V5586:1     
CDK2__52 CSLV__55 1 0  .4586 1.4871  10.3306    530 V5585:1     
CVLM__52 CBOR__52 1 0  .7115 2.4551  70.6612    550 V540:1      
CVOP__51 CCEB__52 1 0 4.8001 15.260 110.1653    572 V526:1      
CVOP__51 CBO___52 1 0 1.7001 5.4002  38.5950    572 V5593:1     
CBYP__52 CCEB__52 1 0 4.4927 11.548  82.9752    460 V507:1      
CBYP__53 CCEB__53 2 0 4.4927 11.548  82.9752    460 V508:1      
CBYP__53 CBYP__52 1 2  .0000  .0000   0.0000   2000 BYP:1:nSP:1 
CMQ___52 CSOK__55 1 0 4.2023 10.462  76.6116    523 V538:1      
CPHE__52 CSOK__56 1 0 2.9585 9.6316  66.7769    550 V5528:1     
CPHE__52 CHJ___52 1 0 2.2591 7.3568  50.9917    550 V5564:1     
CLSN__52 CYLE__51 1 0  .7502 1.9396  13.8843   1000 V5515:3     
CHU___52 CSOK__56 1 0 3.6832 9.6147  69.0909    455 V530:1      
CHU___52 CKB___54 1 0 3.5913 9.2311  66.2810    455 V529:1      
CUBR__51 CBOR__52 1 0  .6885 2.4260  58.5124    550 V5520:1     
CUBR__52 CUBR__51 3 2  .0000  .0000   0.0000   2000 UBR:1:nSP:1 
CUBR__52 CVKA__51 1 0  .6498 2.2893  54.7107    550 V543:1      
CUBR__52 CSLM__51 1 0 6.1601 9.7502  65.3719    320 V5510:1     
CTD___51 CYBR__52 1 0  .6183 1.5875  11.4050    455 V532:2      
CHI___51 CSUZ__51 1 0 1.2342 3.2126  23.0579    455 V558:1      
CBR___51 CSOK__56 1 0 7.3653 19.078 137.1074    455 V531:1      
CBR___51 CYBR__52 1 0  .2601  .6703   4.7934    455 V532:1      
CHUN__52 COTR__53 1 0 2.7467 6.1783  43.7190    400 V550:1      
CHUN__52 CYRIC_52 1 8 2.1042 4.9537  35.2066    400 V552:2      
CBOB__52 CMEY__51 1 0 2.1683 11.255 107.5207    680 V5554:1     
CRON__52 CCEB__52 1 0 3.4146 11.009  81.4050    522 V5537:1     
CRON__52 CBYP__52 1 0 1.1555 3.7256  27.5207    360 V5538:1     
CHLE__52 COTR__54 1 0 2.0437 6.4759  48.5124    572 V573:1      
CHUV__52 CMQ___52 1 0 2.3365 5.8988  41.6529    523 V528:1      
CHUV__52 CVMA__51 1 0  .3025  .8869   7.0248    680 V5548:1     
CDDJ__51 CMI___52 1 0  .6570 2.1417  14.8760    180 V5565:1     
CDDJ__51 CMI___52 2 0  .6570 2.1417  14.8760    180 V5566:1     
CDK1__51 CSLV__53 1 0  .4174 1.3576   9.4215    530 V5584:1     
CDK1__52 COS___52 1 0 2.4696 8.0392  55.7025    530 V5587:1     
CCML__53 CCML__54 1 2  .0000  .0000   0.0000   1000 CML:1:nPSP:1
CCML__53 CBNP__52 1 0  .0956  .2710 163.1405    720 V5053:1     
CVY___52 CBU___51 1 0 3.8163 9.0314  87.0248    455 V519:1      
CHB___52 CSOK__56 1 0 1.7073 5.5587  38.5124    550 V517:1      
CHB___52 CHJ___52 1 0 3.5102 11.429  79.1736    550 V527:1      
CKY___55 CKB___54 1 8 2.6814 8.6442  63.8843    530 V548:1      
CHUV__54 CYAD__51 1 0  .9632 3.1363  21.7355    530 V522:2      
CHUV__54 CVMA__52 2 0  .3025  .8869   7.0248    680 V5547:1     
CHUV__54 CHUV__51 1 7  .0000  .0000   0.0000   2000 HUV:1:nSP:1 
CHUV__54 CKPO__52 1 0  .3836  .9874   7.1074    455 V5532:1     
CHUV__54 CKPO__52 2 0  .3836  .9874   7.1074    455 V5531:1     
CHUV__54 CZBB__52 1 8  .5372 1.7400  12.4793    530 V5541:1     
CHUV__54 CLI___51 1 0  .9184 2.3559  17.0248    455 V539:1      
COTM__51 CBHN__53 1 0  .1137  .2154 139.5041   1000 V5091:1     
CCHRO_51 CYCHN_51 1 8  .0750  .2456   1.8182    530 V551:4      
CMED__52 CKV___52 1 0  .5034 2.9088  21.6529    720 V5549:1     
CCHRO_52 COTR__53 1 0 3.9434 10.137  72.8099    455 V559:1      
CLI___51 CKV___51 1 0  .5868 2.6281  24.4628    530 V5544:1     
CLI___51 CZET__52 1 0  .1633  .5312   3.6364    360 V5560:1     
CLI___51 CZET__52 2 0  .1633  .5312   3.6364    360 V5559:1     
CLI___51 CLI___52 1 7  .0000  .0000   0.0000   2000 LI:1:nSP:1  
CLI___52 CBNC__51 1 0  .2977 1.3334  12.3967    680 V5545:1     
CLI___52 CSLB__52 1 0 3.1654 8.4180  58.4298    455 V5561:1     
CZDO__52 COTR__52 1 0 2.7503 8.9540  62.0661    530 V5576:1     
CPRT__52 CLUTN_51 1 8 1.8029 4.6706  34.5455    455 V555:1      
CPRT__52 CNZD__52 1 0 2.9246 9.5227  65.9504    360 V5577:1     
CPRT__52 CVY___52 1 0 4.3681 11.368  81.4876    455 V556:1      
CPRT__52 CZDO__52 1 0 4.7626 15.506 107.4380    530 V5578:1     
CBHN__53 COTR__52 1 0  .3836  .9849   7.1074    455 V5506:1     
CNAD__52 CPNV__52 1 0 5.2671 13.813  98.8430    455 V547:1      
CNAD__52 CKUN__51 1 0  .9740 2.8725  20.1653    455 V5540:1     
CMLE__52 CMAD__51 1 0  .8954 2.3934  17.1074    400 V5509:1     
CTEL__52 CDAC__52 1 0 1.5367 5.0033  34.6281    530 V5530:1     
CTEL__52 CDAC__52 2 0 1.5367 5.0033  34.6281    530 V5521:1     
CTEL__52 CMBU__51 1 8 6.1274 15.916 114.1322    455 V5522:1     
CMI___52 CHJ___52 1 0 2.9088 7.5710  54.2975    455 V5513:1     
CMI___52 CBR___51 1 0 4.1866 13.629  94.4628    360 V5568:1     
CRYC__51 COTR__52 1 0 1.3213 4.3028  29.8347   1000 V5589:1     
CRYC__51 CHLE__52 1 0 2.6378 8.8185  65.2893    505 V5579:1     
CBNP__52 CBNO__51 1 0  .1234  .2323 150.0000   1000 V5052:1     
CBAR__53 COKD__51 1 0  .1863  .5046   3.6364    455 V5508:1     
CBAR__53 CBHN__53 1 0  .4259 1.0951   7.8512    455 V5507:1     
CKB___54 CYBR__51 2 0 4.9501 12.719 122.7273    455 V534:1      
CBRD__52 CYBR__51 2 8  .2601  .6703   4.7934    455 V534:3      
CBRD__52 CYBR__52 1 0  .3461  .8906   6.3636    455 V532:3      
CRIP__51 CSLV__53 1 0 3.0710 9.9982  69.2562    530 V5580:1     
CRIP__51 CSLV__55 2 0 3.0710 9.9982  69.2562    530 V5581:1     
CRIP__51 CMBU__51 1 0 3.0831 7.9908  57.3554    455 V5523:1     
CRIP__52 CYNA__51 1 0 3.5743 8.9685  66.9421    455 V502:1      
CRIP__52 COS___52 1 0 6.6381 16.658 124.3802    455 V503:1      
CRIP__52 CRIP__51 1 7  .0000  .0000   0.0000   2000 RIP:1:nSP:1 
CLICD_52 CLTJI_52 1 0 3.0456 8.1155  54.2149    459 V347:1      
CCIZK_52 CLICE_52 1 0 1.5476 4.1213  27.5207    459 V359:1      
CTPGU_52 COLDR_51 1 8  .7320 1.9493  13.0579    460 V159:1      
CTPGU_53 CVYS__53 1 0 5.0566 15.269  77.3554    459 V154:1      
CHAVR_51 CVYS__53 1 0 1.0527 3.6276  25.2893    459 V351:1      
CHAVR_51 CYST__52 6 0 1.1894 4.1007  28.5950    546 V339:2      
CHAVR_51 CHAVR_52 1 2  .0000  .0000   0.0000   2000 HAVR:1:nSP:1
CHAVR_52 CVYS__53 2 0 1.0527 3.6276  25.2893    480 V334:1      
CHAVR_52 CYST__51 2 0 1.3249 4.5665  31.8182    459 V340:2      
CLTSZ_53 CBAB__54 1 8 4.8715 14.435  97.0248    459 V1512:1     
CLTSZ_53 CLOCH_51 2 8  .9293 2.6184  16.8595    240 V1570:1     
CLTSZ_54 CLOCH_52 1 0  .9293 2.6184  16.8595    240 V1571:1     
CROUD_51 CLICE_52 1 0 4.4697 11.907  79.5868    459 V350:1      
CEKOM_51 CLISN_51 1 0 1.0212 3.1605  22.6446    480 V1530:1     
CEKOM_51 CEKOM_52 1 2  .0000  .0000   0.0000   2000 EKOM:1:nSP:1
CEKOM_51 CMOSE_51 1 0  .8228 2.2433  15.9504    240 V144:1      
CEKOM_51 CMOJI_51 1 0 3.2210 9.3763  65.6198    459 V148:1      
CSTRA_51 CYST__52 7 0  .9983 2.6584  17.7686    459 V339:3      
CTUME_51 CYCD__51 1 8 1.3975 3.7244  24.8760    360 V938:2      
CCVJI_51 CVER__52 1 0 2.4224 8.3538  58.1818    546 V337:1      
CCVJI_51 CYST__52 5 0  .6353 2.1913  15.2893    546 V339:1      
CCVJI_52 CVER__52 2 0 2.4224 8.3538  58.1818    546 V338:1      
CCVJI_52 CCVJI_51 1 2  .0000  .0000   0.0000   2000 CVJI:1:nSP:1
CCVJI_52 CJIRK_52 1 0 1.8586 5.3530  36.2810    459 V356:1      
CLOUN_51 CSNY__54 1 0 3.5223 10.012  69.5868    483 V358:1      
CDCVY_52 CDCAL_52 1 0  .5808 1.5476  10.3306    459 V1575:1     
CULST_51 CULST_54 1 2  .0000  .0000   0.0000   2000 ULST:1:nPSP1:1
CULST_51 CMODL_52 1 0 3.5840 9.8748  71.5702    459 V162:1      
CULST_51 CKOST_53 1 0  .3727 1.9469  16.1983    459 V165:1      
CKOST_51 CCHT__55 2 0 2.0994 6.8135  47.8512    535 V164:1      
CKOST_51 CLICD_52 1 0 1.5645 4.1684  27.8512    459 V349:1      
CKOST_51 CTPJI_51 1 0 1.9820 5.0699  36.3636    459 V158:1      
CSTRA_52 CYST__51 4 0  .9983 2.6584  17.7686    459 V340:4      
CKACD_52 CYCD__51 1 0  .0121  .0411   0.2479    360 V938:3      
CKACD_52 CYCD__52 2 8  .0121  .0411   0.2479    459 V940:3      
CLITV_51 CCHT__55 1 0 2.1538 6.9926  49.0909    535 V168:1      
CCLSE_52 CCLDU_51 1 0  .9486 2.6959  18.3471    459 V1509:1     
CEPR2_51 CVER__52 2 0  .5336 1.4205   9.5041    459 V989:1      
CLISN_51 CVYS__52 1 0 1.5415 4.7614  34.1322    480 V1526:1     
CULSE_51 CKOST_54 1 0 2.1865 6.5703  48.1818    459 V188:1      
CTPLB_52 CTPGU_53 1 7  .0000  .0000   0.0000   2000 TPLB:1:nPSP:1
CEKOM_52 CVYS__53 1 0 2.5616 7.8844  56.6942    480 V151:1      
CEKOM_52 CKOCS_52 1 0  .7853 2.4950  17.7686    480 V1529:1     
CCKAM_52 CDCVY_52 1 0 3.0710 8.5378  57.7686    459 V1514:1     
CLSY__53 CRAK__54 1 0 2.1151 5.3869  37.4380    460 V312:1      
CZATR_51 CZATC_53 1 0  .6582 2.2554  15.7025    459 V1533:1     
CZATR_51 CZATR_52 1 7  .0000  .0000   0.0000   2000 ZATR:1:nSP  
CZATR_52 CNEXN_51 1 0  .2420  .3545 107.3554    300 V1535:1     
CBIDO_53 CBIDO_54 1 7  .0000  .0000   0.0000   2000 BIDO:1:nPSP 
CVARN_51 CPODH_52 1 0 1.1229 2.9899  20.0000    459 V1574:1     
CDCZE_51 CDCZE_52 1 2  .0000  .0000   0.0000   2000 DCZE:1:nSP:1
CRAK__54 CRAKO_51 1 0  .2299  .6002   4.0496    459 V965:1      
CJIRK_52 CYST__51 1 0 1.3455 3.5840  23.9669    459 V340:1      
CELED_56 CELED_51 1 0  .1875  .4985   3.3058    459 V985:1      
CELED_56 CBIDO_54 1 0  .1875  .4985   3.3058    459 V975:1      
CMALK_51 CYCD__52 2 8 1.1205 3.6361  25.5372    459 V940:2      
CKOCS_52 CVYS__52 1 0 2.7588 8.4918  60.9917    459 V1527:1     
CKRBR_51 CKOST_53 1 0 3.1629 9.2154  63.0579    459 V1513:1     
CTRMI_51 CKOST_51 2 0  .2009  .8192   4.1322    546 V1567:1     
CTRMI_51 CTRMI_52 1 7  .0000  .0000   0.0000   2000 TRMI:1:nSP:1
CTRMI_51 CKOST_54 1 0  .2009  .8192   4.1322    546 V1566:1     
CULST_52 CULST_51 3 2  .0000  .0000   0.0000   2000 ULST:1:nSP:1
CULST_52 CULST_53 2 2  .0000  .0000   0.0000   2000 ULST:1:nPSP2:1
CCLDU_51 CBAB__54 1 0 1.2136 3.2319  21.5702    459 V1502:1     
CCLDU_52 CCLDU_51 1 7  .0000  .0000   0.0000   2000 CLDU:1:nSP:1
COLDR_51 CCHT__55 1 0 1.2911 3.4412  22.9752    459 V157:1      
CMOJI_51 CVYS__53 1 0 1.9578 5.4861  37.6860    459 V152:1      
CPODH_52 CDCZE_51 1 0 5.5321 14.740  98.5124    459 V1505:1     
CPODH_52 CVSEN_51 1 0 2.2954 5.9859  41.2397    180 V1576:1     
CDCZE_52 CCHT__55 1 0 6.1819 17.738 123.1405    459 V160:1      
CLTJI_52 CEME1_52 1 0 4.7674 12.700  84.8760    459 V1585:1     
CDCAL_52 CDCZE_52 1 0  .9063 2.4139  16.1157    459 V1577:1     
CCHUD_51 CVYS__52 1 0 2.9621 9.6195  10.0826    459 V153:1      
CCHMP_51 CVYS__52 2 0 3.5429 11.499  80.7438    535 V142:1      
CCHMP_51 CCHMP_52 2 2  .0000  .0000   0.0000   2000 CHMP:1:nPSP2:1
CCHMP_52 CLITV_51 1 0  .5639 1.8295  12.8099    572 V146:1      
CCHMP_53 CVYS__53 1 0 3.5429 11.499  80.7438    535 V141:1      
CCHMP_53 CCHMP_51 3 2  .0000  .0000   0.0000   2000 CHMP:1:nSP3:1
CCHMP_53 CCHMP_54 1 2  .0000  .0000   0.0000   2000 CHMP:1:nPSP1:1
CCHMP_54 CCHT__51 1 0 2.6560 8.6200  60.4959    535 V145:1      
CCHMP_54 CCHMP_52 4 2  .0000  .0000   0.0000   2000 CHMP:1:nSP4:1
CTECD_52 CULSE_51 1 0 2.6160 6.9684  46.6116    459 V1515:1     
CTECD_52 CDCZE_51 1 0 1.3600 3.6240  24.2149    459 V199:1      
CMODL_52 CCHT__51 1 0 1.9493 5.5805  38.0165    459 V161:1      
CMODL_52 CTPLB_51 1 0  .9898 3.2138  22.5620    459 V156:1      
CKOST_53 CKOST_51 1 2  .0000  .0000   0.0000   2000 KOST:1:nSP1:1
CKOST_54 CCHT__51 1 0 2.0994 6.8123  47.8512    535 V163:1      
CKOST_54 CCIZK_52 1 0 2.8096 7.4839  50.0000    459 V360:1      
CKOST_54 CKOST_51 2 2  .0000  .0000   0.0000   2000 KOST:1:nSP2:1
CTPJI_51 CCHT__51 1 0 1.2524 3.3372  22.3140    459 V155:1      
CCHY__52 CREP__55 1 0  .4066 3.4630  29.9174    880 V308:1      
CTOS__51 CTOS__52 1 2  .0000  .0000   0.0000   2000 TOS_:1:nSP1:1
CKAM__56 CMRC__52 1 0 3.8127 9.7115  67.5207    460 V1964:1     
CPKN__51 CPKN__53 1 2  .0000  .0000   0.0000   2000 PKN_:1:nSP1:1
CNYM__51 CYDOB_51 1 0 1.2403 5.7185  39.5041    720 V137:3      
CECK__51 CECK__55 6 7  .0000  .0000   0.0000   2000 ECK_:1:nKSP2:1
CECK__51 CEKL__5A 2 0  .1355  .7817   6.2810    825 V1903:1     
CPHO__51 CPKN__51 1 0  .1283  .3013 230.9091    815 K108:1      
CPHO__51 CPHO__53 1 7  .0000  .0000   0.0000   2000 PHO_:1:nSP1:1
CLBPV_52 CBEZ__55 1 0 3.2053 9.0786  62.2314    459 V1540:1     
CLBPV_52 CLBPV_51 1 7  .0000  .0000   0.0000   2000 LBPV:1:nSP:1
CMHR__51 CAZB__53 1 0 2.1683 5.6156  39.2562    460 V191:1      
CJERM_51 CBEZ__55 2 0  .4005 2.3184  17.9339    835 V366:1      
CJERM_51 CJERM_52 1 2  .0000  .0000   0.0000   2000 JERM:1:nSP1 
CNEL__51 CKRL__51 1 0  .9438 3.1133  22.4793    360 V397:1      
CUHJ__51 CSAZ__54 1 0 1.9045 4.9211  33.7190    460 V1928:1     
CPSM__52 CPJI__51 1 0  .1984  .8143 672.3967    750 K105:1      
CPSM__52 CPSM__54 1 2  .0000  .0000   0.0000   2000 PSM_:1:nSP1:1
CBEE__51 CRIC__52 1 0 1.7654 4.4964  31.2397    460 V1946:1     
CBEE__51 CBEE__52 1 2  .0000  .0000   0.0000   2000 BEE_:1:nSP1:1
CPJI__51 CREP__53 1 0  .1670 1.2306  10.7438   1074 V1921:1     
CPJI__51 CREP__55 2 0  .1609 1.2427  10.7438   1074 V1922:1     
CPJI__51 CPJI__54 1 7  .0000  .0000   0.0000   2000 PJI_:1:nSP1:1
CLBTP_51 CBEZ__51 1 0 2.0546 6.0500  41.4876    459 V1545:1     
CLBTP_52 CLBTP_51 1 2  .0000  .0000   0.0000   2000 LBTP:1:nPD:1
CPMK__51 CYDOB_52 1 0  .6534 3.0105  23.1405    720 V140:3      
CPMK__51 CPEC__51 1 0 1.8065 8.5886  59.4215    720 V138:1      
CLHO__51 CREP__53 2 0 1.3092 4.3379  32.8099    535 V1919:1     
CLHO__51 CREP__55 1 0 1.3092 4.3379  32.8099    535 V1920:1     
CLHO__51 CLHO__53 1 7  .0000  .0000   0.0000   2000 LHO_:1:nSP1:1
CPZA__51 CPZL__52 1 0  .3146 2.6330  23.0579   1074 V383:1      
CCBR__52 CROS__51 2 0 1.0055 2.5616  17.8512    240 V961:1      
CLOX__51 CYLOX_52 1 0  .2601  .6570   4.7107    460 V1923:3     
CLOX__52 CYLOX_51 2 0  .2505  .6304   4.2975    825 V303:3      
CPKN__53 CPST__56 1 0  .2275  .5384 400.5785    815 K107:1      
CBER__51 CBVE__52 1 0 1.8307 4.6694  32.4793    460 V329:1      
CBER__51 CZDI__51 1 0 1.9239 4.9804  34.7107    460 V325:1      
CBER__51 CBERE_51 1 2  .0000  .0000   0.0000    180 V1999:1     
CBER__52 CBER__51 1 7  .0000  .0000   0.0000   2000 BER_:1:nSP1:1
CPKV__51 CPKV__53 1 7  .0000  .0000   0.0000   2000 PKV_:1:nSP1:1
CPCM__51 CMAL__52 1 0  .5614 1.8465  13.2231    535 V110:1      
CPZA__53 CREP__55 1 0  .6098 5.1062  48.1818   1074 V386:1      
CPZA__53 CPZA__51 1 2  .0000  .0000   0.0000   2000 PZA_:1:nSP1:1
CJIL__51 CYJIL_51 1 0  .6994 1.7666  12.3140    180 V316:3      
CHRAD_52 COSTA_51 1 0 3.7812 10.073  67.3554    459 V1543:1     
CHRAD_52 CNOVN_52 1 0 3.6106 11.346  79.0909    459 V1549:1     
CHRAD_52 CVACV_51 1 0  .0012  .0024   1.4050    150 V1551:1     
CPRB__53 CMIL__52 1 0 1.3734 3.4969  24.2975    360 V1971:1     
CPRB__53 CMIL__52 2 0 1.3951 3.5985  24.7107    360 V1972:1     
CPRB__53 CPRM__51 1 0 1.1604 3.0940  21.4050    460 V1976:1     
CMEX__52 CCHD__59 1 0 1.0406 2.9197  21.2397    460 V105:1      
CPST__53 CPKV__51 1 0  .0641  .2214 244.8760    800 K111:1      
CPST__53 CPST__55 1 7  .0000  .0000   0.0000   2000 PST_:1:nSP1:1
CPVY__51 CYPVY_52 2 0  .0012  .0073   0.0826   1074 V112:3      
CPVY__52 CYPVY_51 1 0  .0012  .0073   0.0826   1074 V111:3      
CBEE__52 CSTC__51 1 0 2.8145 7.1692  49.8347    460 V1945:1     
CSTX__54 CSTX__55 1 2  .0000  .0000   0.0000   2000 STX_:1:nSP1:1
CSTX__54 CSLA__55 1 0  .4332 1.4302  10.3306    360 V309:1      
CSTX__55 CSLA__55 2 0  .4332 1.4302  10.3306    360 V310:1      
CSTX__55 CYMET_51 1 0 2.2458 5.7717  40.1653    460 V391:1      
CDOB__51 CYDOB_52 1 0  .0157  .0399   0.2479    460 V140:2      
CDOB__52 CYDOB_51 2 0  .0157  .0399   0.2479    460 V137:2      
CTUX__54 CREP__54 1 0 3.6046 11.600  86.6116    460 V307:1      
CTUX__54 CCHY__52 1 0 3.1992 8.1372  56.6116    460 V306:1      
CTUX__54 CTUX__55 1 7  .0000  .0000   0.0000   2000 TUX_:1:nSP1:1
CTUX__54 CKLZ__52 1 0  .4138 3.4715  30.5785   1074 V1900:1     
CTUX__54 CECK__56 1 0  .8216 6.8946  60.8264   1074 V1901:1     
CTUX__55 CVYS__52 1 0 5.2925 14.181 100.5785    460 V314:1      
CTUX__55 CLSY__53 1 0 3.6155 9.1984  63.9669    460 V313:1      
CHAMR_51 CNOVN_52 1 0  .7599 2.6209  18.2645    480 V1510:1     
CMNI__51 CMNM__52 1 0  .0472  .1234   0.8264    180 V326:1      
CROZ__52 CDRI__51 2 0 2.4987 7.8638  58.5950    460 V1914:1     
CROZ__52 CPSE__55 1 0  .7683 1.9856  13.8843    460 V1912:1     
CPPA__53 CLHO__51 1 0  .2275  .6861 614.9587   1000 K114:1      
CJBRY_51 CXJBS_51 1 8  .4332 1.2233   8.6777    459 V369:1      
CVEC__52 CCHD__53 1 0  .3388 1.5645  11.9835    720 V315:1      
CVEC__52 CSTX__55 1 0 1.3867 6.7699  52.3140    720 V318:1      
CPPA__54 CPPA__53 1 2  .0000  .0000   0.0000   2000 PPA_:1:nSP1:1
CPPA__54 CPKV__53 1 0  .0895  .5276 448.8430   1000 K113:1      
CJERM_52 CBEZ__55 1 0  .3872 2.2385  17.3554    835 V365:1      
CJERM_52 CHAMR_51 1 0 2.3147 7.9824  55.6198    480 V1546:1     
CKOB__51 CKOZ__51 1 0  .9946 5.5575  44.5455    460 V131:1      
CEME1_51 CMEM__51 1 0 1.7775 4.4927  31.3223    460 V185:1      
CEME1_51 CNER__51 1 0 3.4195 8.6455  60.2479    460 V184:1      
CEME1_52 CROUD_51 1 0 2.0897 5.5660  37.1901    459 V348:1      
CEME1_52 CEME1_51 2 7  .0000  .0000   0.0000   2000 EME1:1:nPD:2
CCAS__51 CKHO__52 1 0  .9196 2.8496  20.4959    460 V1929:1     
CPUH__51 CPJH__58 1 0 1.3129 3.8103 292.9752    430 V106:1      
CPKV__53 CPSM__54 1 0  .0932  .2408 219.3388   1000 K106:1      
CCVR__51 CCVR__53 1 2  .0000  .0000   0.0000   2000 CVR_:1:nSP1:1
CPJH__54 CPJH__51 1 7  .0000  .0000   0.0000   2000 PJH_:1:nSP102:1
CPJH__54 CPJH__52 2 2  .0000  .0000   0.0000   2000 PJH_:1:nSP101:1
CPJH__54 CPKV__51 1 0  .2323  .6026 458.4298    815 K112:1      
CMET__52 CYMET_51 1 0  .0436  .1404   0.9917    460 V391:2      
COSTA_51 CBEZ__51 1 0 2.1611 5.7753  38.5950    459 V1541:1     
CRIM__51 CUHJ__51 1 0 3.0686 10.126  73.2231    535 V1935:1     
CRIM__51 CYKHO_51 1 0 3.0807 17.686 142.2314    825 V1934:1     
CRIM__51 CBED__52 1 0 4.3645 11.451  80.3306    460 V1938:1     
CRIM__51 CBEN__51 1 0 4.2955 10.854  75.6198    460 V1939:1     
CSLA__54 CKAM__56 1 0 4.5532 11.597  80.6612    360 V1962:1     
CSLA__54 CSLA__55 1 7  .0000  .0000   0.0000   2000 SLA_:1:nSP1:1
CSLA__54 CSED__52 1 0 5.3555 13.639  94.7934    360 V1961:1     
CSLA__55 CKAD__51 1 0 4.8690 12.761  89.1736    360 V395:1      
CMBO__51 CCST__55 2 0 5.1074 16.532 119.2562    460 V1998:1     
CMBO__51 CMBO__52 1 2  .0000  .0000   0.0000   2000 MBO_:1:nSP1:1
CJIY__51 CBEE__52 1 0  .2650 2.2385  19.6694   1074 V1943:1     
CKRL__51 CKAU__53 2 0  .1416  .3582   2.4793    360 V901:1      
CKRL__52 CKAU__55 1 0  .1416  .3582   2.4793    360 V902:1      
CKRL__52 CTUX__54 1 0 4.9066 14.447 101.7355    460 V344:1      
CKRL__52 CKRL__51 1 2  .0000  .0000   0.0000   2000 KRL_:1:nSP1:1
CTANV_52 CBEZ__51 1 0 3.1400 8.3647  55.9504    459 V368:1      
CTANV_52 CJBRY_51 1 8 1.9045 4.6137  33.4711    462 V370:1      
CTANV_52 CJBJI_51 1 0 2.7709 7.3834  49.3388    459 V363:1      
CLIX__51 CPSE__55 2 0 1.9045 4.8569  33.8017    460 V1913:1     
CCBR__53 CCBR__52 3 2  .0000  .0000   0.0000   2000 CBR_:1:nKSP1:1
CCBR__53 CROS__52 1 0 1.0055 2.5616  17.8512    240 V962:1      
CAZB__53 CYBEZ_51 1 0 3.9204 9.9873  69.4215    460 V194:2      
CAZB__54 CMLO__52 1 0 5.6071 14.654 102.3967    460 V1994:1     
CAZB__54 CDRA__51 1 0 3.0395 8.1155  56.9421    460 V1993:1     
CAZB__54 CMBO__51 2 0  .1367  .3497   2.3967    460 V1996:1     
CAZB__54 CAZB__53 5 7  .0000  .0000   0.0000   2000 AZB_:1:nKSP1
CAZB__54 CMBO__52 1 0  .1367  .3497   2.3967    460 V1995:1     
CAZB__55 CAZB__54 1 2  .0000  .0000   0.0000   2000 AZB_:1:nSP2:1
CEME1_53 CEME1_51 A 7  .0000  .0000   0.0000   2000 EME1:1:nKSP2:100
CEME1_53 CDVR__51 1 0 1.5585 5.1425  37.1901    535 V178:1      
CCVR__53 CPZA__51 1 0  .3473 1.9759  16.2810    825 V387:1      
CMNM__52 CBER__51 1 0 3.4025 8.6684  60.2479    460 V324:1      
CMNM__52 CSLA__55 1 8 3.1182 7.8747  69.8347    360 V300:1      
CBZK__51 CYBZK_51 1 0  .7563 1.9263  13.3884    360 V126:3      
CBVE__51 CZBIR_52 1 8 2.3885 6.5884  46.5289    460 V1234:1     
CMBO__52 CCST__55 1 0 5.1074 16.532 119.2562    460 V1997:1     
CLBVY_52 CBEZ__55 1 0 2.2893 6.2726  42.2314    459 V1542:1     
CLBVY_52 CLBTP_52 1 0  .5663 1.6807  11.5702    459 V1544:1     
CSPO__51 CKRL__51 1 0 2.2070 5.6217  39.0909    460 V345:1      
CKOZ__51 CPEC__53 1 0 1.1023 6.1287  49.0083    460 V129:1      
CPEC__51 CCRD__51 1 0  .9837 2.5071  17.4380    120 V963:1      
CEME2_51 CEME1_51 1 0  .0302  .1065 147.6033    790 K120:1      
CEME2_51 CTRE__51 2 0 1.5427 12.970 114.7934    720 V907:1      
CEME2_51 CSPN__56 2 0  .9934 8.3490  74.0496    720 V908:1      
CEME2_52 CSPN__53 1 0  .9958 8.3696  74.0496    720 V910:1      
CEME2_52 CTRE__53 1 0 1.4629 12.273 114.9587    960 V909:1      
CNER__51 CTOS__51 1 0 3.4933 8.8983  61.8182    460 V182:1      
CVRN__55 CSTX__54 1 0  .9656 4.6234  35.4545    720 V317:1      
CVRN__55 CYJIL_51 1 0  .3751 1.7533  13.3058    720 V316:2      
CKHO__51 CYKHO_51 1 8  .0375  .2105   1.7355    825 V1934:2     
CSAZ__54 CBEN__51 1 0 3.3469 8.6515  59.2562    460 V1927:1     
CPJH__56 CPST__53 1 0  .2444  .4017 642.0661    850 K102:1      
CPSE__53 CPHO__51 2 0  .1621  .3267 250.0000   1000 K109:1      
CPSE__53 CPCM__51 1 0 1.1664 3.8284  28.4298    535 V114:1      
CPSE__53 CXLET_51 1 0  .5977 1.9614  14.9587    535 V113:1      
CRIM__52 CRIM__51 1 7  .0000  .0000   0.0000   2000 RIM_:1:nSP1:1
CSTB__52 CMEM__51 1 0 5.7499 14.614 101.6529    360 V183:1      
CSTB__52 CTOS__52 1 0 1.1035 2.8120  19.5868    360 V181:1      
CZBR__52 CYLOX_52 1 0  .7635 4.3536  32.0661    460 V1923:2     
CEKL__53 CDRI__52 1 0  .1295 1.0152  12.7273   1440 V1907:1     
CLET__52 CLET__54 1 7  .0000  .0000   0.0000   2000 LET_:1:nSP1:1
CECK__54 CECK__55 2 2  .0000  .0000   0.0000   2000 ECK_:1:nPD2:2
CECK__54 CECK__55 4 7  .0000  .0000   0.0000   2000 ECK_:1:nPD1:2
CECK__55 CDRI__51 1 0  .0665  .5155   6.4463   1440 V1908:1     
CECK__55 CEKL__59 1 0  .0690  .5505   6.7769   1440 V1904:1     
CNOVN_54 CCLDU_51 1 0 2.0860 7.1935  50.0826    459 V1506:1     
CNOVN_54 CNOVN_52 1 7  .0000  .0000   0.0000   2000 NOVN:1:nSP:1
CTRE__51 CLET__52 1 0  .8119 2.0691  14.7934    460 V904:1      
CTRE__51 CLET__52 2 0  .8119 2.0691  14.7934    460 V903:1      
CTRE__51 CTRE__53 2 7  .0000  .0000   0.0000   2000 TRE_:1:nSP1:1
CTRE__51 CTRE__54 1 7  .0000  .0000   0.0000   2000 TRE_:1:nSP2:1
CSED__52 CPRB__53 1 8 3.6300 12.002  85.5372    460 V1977:1     
CSED__52 CMRC__52 1 0 5.6217 14.319  99.5868    460 V1965:1     
CZDI__51 CHOR__51 1 0 1.9953 5.1607  35.9504    460 V393:1      
CSPN__53 CPSE__53 1 0 1.3225 11.119  98.4298    720 V920:1      
CSPN__53 CSPN__54 4 2  .0000  .0000   0.0000   2000 SPN_:1:nPD:1
CSPN__53 CSPN__55 3 7  .0000  .0000   0.0000   2000 SPN_:1:nKSP1:100
CPEC__53 CCBR__53 1 0  .9716 5.4075  43.2231    720 V127:1      
CPEC__53 CPEC__51 1 2  .0000  .0000   0.0000   2000 PEC_:1:nSP1:1
CFRYD_52 CLBPV_52 1 0 2.2228 5.8842  39.7521    459 V1548:1     
CFRYD_52 CNOVN_52 1 0 5.8189 17.230 118.4298    459 V1550:1     
COVC__52 CYBZK_51 1 0  .7732 4.3717  35.0413    825 V126:2      
COVC__52 CKOL__52 1 0  .4804 2.7709  22.2314    825 V130:1      
CDRI__51 CREP__55 2 0  .8893 7.4669  66.1983   1074 V1918:1     
CDRI__51 CDRI__52 1 2  .0000  .0000   0.0000   2000 DRI_:1:nSP1:1
CDRI__52 CREP__54 1 0  .8893 7.4669  66.1983   1074 V1917:1     
CDRI__52 CLIX__51 1 0 1.3334 4.8920  38.0165    460 V1911:1     
CPSE__55 CPZA__53 1 0  .9014 6.2206  50.0000    825 V120:1      
CPSE__55 CPHO__53 1 0  .1621  .3267 250.0000   1000 K110:1      
CPSE__55 CYPVY_51 1 8 1.1314 2.7515  20.3306   1074 V111:2      
CPSE__55 CYPVY_52 2 8 1.1314 2.7515  20.3306   1074 V112:2      
CPSE__55 CCVR__53 1 0  .5445 4.2168  36.2810   1074 V389:1      
CPSE__55 CPSE__53 3 7  .0000  .0000   0.0000   2000 PSE_:1:nSP1 
CPSE__55 CPSE__54 4 7  .0000  .0000   0.0000   2000 PSE_:1:nSP2 
CPZL__52 CREP__54 1 0  .3013 2.5229  23.3884   1074 V385:1      
CJBJI_51 CBEZ__51 1 0  .1682  .4090   0.7438    459 V367:1      
CECK__56 CECK__51 1 2  .0000  .0000   0.0000   2000 ECK_:1:nPD2:1
CECK__56 CECK__51 3 7  .0000  .0000   0.0000   2000 ECK_:1:nPD1:1
CECK__56 CECK__54 5 7  .0000  .0000   0.0000   2000 ECK_:1:nKSP1:1
CEME1_55 CKRL__52 1 0 3.3904 8.6346  60.0000    460 V346:1      
CEME1_55 CEME1_53 C 2  .0000  .0000   0.0000   2000 EME1:1:nPD:1
CEME1_55 CSPO__51 1 0 1.2245 3.1182  21.6529    460 V342:1      
CEME1_55 CPSE__55 1 0 4.6416 15.312 110.7438    535 V117:1      
CEME1_55 CSTPA_51 1 0  .9595 2.5737  39.1736    459 V988:1      
CEME1_55 CSTPA_51 2 8  .9595 2.5713  38.5950    459 V987:1      
CEKL__59 CEKL__53 1 7  .0000  .0000   0.0000   2000 EKL_:1:nSP1:1
CEKL__5A CEKL__51 2 7  .0000  .0000   0.0000   2000 EKL_:1:nSP2:1
CEKL__5A CKLZ__52 1 0  .7490 5.9036  51.4050    825 V1902:1     
CBED__52 CBEN__51 1 0 1.0140 2.9814  21.2397    460 V1940:1     
CKAD__51 CBER__51 1 0 1.6081 4.4552  31.4050    460 V323:1      
CDVR__51 CPSE__55 1 0 3.2476 10.714  77.4380    535 V118:1      
CTRE__53 CPSE__53 1 0  .3448 2.8859  30.4959   1074 V919:1      
CPKA__53 CPKA__51 1 2  .0000  .0000   0.0000   2000 PKA_:1:nSP1:1
CPKA__53 CPST__56 1 0  .2117  .4283 321.9835   1000 K104:1      
CSPN__55 CSPN__56 5 2  .0000  .0000   0.0000   2000 SPN_:1:nPD:2
CBEN__51 CBEN__52 1 7  .0000  .0000   0.0000   2000 BEN_:1:nSP1:1
CBEN__52 CXSTC_51 1 0 3.6699 9.3497  65.0413    460 V1948:3     
CBEN__52 CYMET_51 1 8 1.3758 3.6046  24.7934    460 V391:3      
CSNY__53 CTUX__54 1 0 2.5688 8.6442  61.2397    535 V341:1      
CSNY__53 CKRL__51 1 0 4.5435 13.151  93.0579    460 V343:1      
CSNY__54 CNEL__52 1 0 2.4684 8.1445  58.8430    360 V396:1      
CSNY__54 CSNY__53 1 7  .0000  .0000   0.0000   2000 SNY_:1:nSP:1
CSTPA_52 CSTPA_51 1 7  .0000  .0000   0.0000   2000 STPA:1:nSP:1
CPZM__51 CPJH__52 1 0  .0544  .2166 157.1074   1000 K115:1      
CPRM__51 CMIL__52 1 0  .9014 5.1776  41.6529    720 V1973:1     
CPRM__51 CMIL__52 2 0  .9014 5.1776  41.6529    720 V1974:1     
CPRM__51 CETPB_51 1 0  .2021  .6655   4.7934    360 V1975:1     
CDOM__52 CDAS__51 1 0 4.2495 10.589  78.5124    483 V1370:1     
CSVT__53 CYSVT_51 1 2  .0000  .0000   0.0000    572 V1383:3     
CLIP__53 CJHR__51 1 0 4.7795 16.489 118.9256    572 V1397:1     
CPOC__51 CTTC__51 1 0  .9305 3.1097  23.0579    572 V1393:1     
CVRCH_51 CNOPA_51 1 0 3.5296 9.8603  70.9091    400 V1111:1     
CVRCH_52 CVRCH_51 1 7  .0000  .0000   0.0000   2000 VRCH:1:nSP1:1
CTUNE_51 CTUNE_52 1 7  .0000  .0000   0.0000   2000 TUNE:1:nSP1:1
CTUNE_52 CHLIN_52 1 0 4.1697 10.529  73.3884    300 V1141:1     
CTUNE_52 CHLIN_52 2 0 5.0094 12.650  88.1818    300 V1142:1     
CYHO__51 CVKA__51 1 0 4.6198 11.591  83.1405    450 V8756:2     
CSVID_51 CSVIT_53 2 8  .1912  .6062   4.3802    300 V1014:1     
CMRC__51 CMRC__52 3 7  .0000  .0000   0.0000   2000 MRC:1:nSP1:1
CMRC__51 CTTS__51 1 0 3.2803 17.460 126.1983    572 V1353:1     
CMRC__51 CCIZ__51 1 0 3.5804 10.850  99.8347    483 V1355:1     
CSEMI_51 CSEMI_52 1 7  .0000  .0000   0.0000   2000 SEMI:1:nSP1:1
CSEMI_52 CYTUR_51 1 8 4.1503 11.319  80.4959    400 V1120:1     
CVSES_52 CVSES_53 1 2  .0000  .0000   0.0000   2000 VSES:1:nSP1:1
CVSES_52 CYCKD_52 8 0  .3303  .8204   5.9504    400 V1982:3     
CVSES_53 CYVSE_51 4 0  .0605  .1404   0.9917    400 V1981:4     
CVSES_53 CHKJI_52 1 0 1.6795 4.8497  34.6281    400 V1161:1     
CRUDO_52 CCTRE_51 1 0 2.4503 6.1795  43.0579    400 V1122:1     
CRUDO_52 CLANS_52 1 0  .7478 1.8501  13.2231    400 V1125:1     
CPIS__52 CCIZ__51 1 0 1.8900 5.0300  39.0909    483 V1343:1     
CNBYD_51 CYKAR_52 2 0 1.9796 4.9005  35.3719    400 V1151:2     
CNBYD_52 CNBYD_51 1 7  .0000  .0000   0.0000   2000 NBYD:1:nSP1:1
CNBYD_52 CYKAR_51 4 0 1.9796 4.9005  35.3719    400 V1152:2     
CHUM__51 CHBM__56 1 0 1.9699 10.789  79.5868    572 V1389:1     
CPASE_51 CYMOR_52 1 0 3.1605 7.9799  55.6198    400 V1174:1     
CHUM__52 CHBM__56 2 0 1.9699 10.789  79.5868    572 V1390:1     
CHUM__52 CHUM__51 1 2  .0000  .0000   0.0000   2000 HUM:1:nSP:1 
CHEO__52 CHBM__56 1 0 3.0298 7.6605  53.3058    483 V1318:1     
CHEO__52 CJI___53 1 0 2.5253 6.4904  46.6116    480 V5529:1     
CZAP__52 CDAS__56 1 0  .5602 1.9396  13.7190    483 V1322:1     
CUSTI_51 CUSTI_52 1 7  .0000  .0000   0.0000   2000 USTI:1:nSP1:1
CUSTI_51 CCTRE_51 1 0  .8603 4.9598  40.0000    800 V1180:1     
CUSTI_52 CYUST_51 1 8 1.4097 3.5695  24.8760    400 V1178:3     
CCZM__51 CTTS__51 1 0  .3303 1.4496  11.0744    572 V1351:1     
CCZM__51 CSTR__51 1 0  .1295  .4296   3.2231    572 V1340:1     
CCKD__51 CYCKD_51 2 8  .0302  .0799   0.5785    400 V1981:2     
CCKD__52 CYCKD_52 7 0  .0605  .1404   0.9917    400 V1982:2     
CYVSE_51 CYCKD_51 3 0  .3303  .8797   5.7851    400 V1981:3     
CCHOT_52 CHABR_51 1 0 2.1006 6.3694  46.0331    400 V1146:1     
CECHV_51 CECHV_54 1 7  .0000  .0000   0.0000   2000 ECHV:1:nSP1:1
CSLAP_51 CZDA__51 1 0 3.1291 10.137  70.2479    572 V1311:1     
CSVIT_51 CYCTR_51 1 8 2.2397 5.6604  39.4215    400 V1121:2     
CMLA__52 CDAS__56 1 0 2.1102 5.2296  36.6942    483 V1363:1     
CBEX__52 CTAB__52 1 0 2.5894 8.7701  65.8678    572 V1333:1     
CHLIN_51 CHLIN_52 1 7  .0000  .0000   0.0000   2000 HLIN:1:nSP1:1
CHLIN_52 CPCKA_51 1 0 2.1006 6.3694  46.0331    400 V1106:1     
CHLIN_52 CPCKA_51 2 0 2.1006 6.3694  46.0331    400 V1105:1     
CJIP__52 CDAS__51 1 0 5.4002 13.129  97.4380    483 V1369:1     
CVET__52 CJIP__52 1 0  .1101  .3400   2.4793    483 V1373:1     
CPRA__51 CVIM__51 2 0 2.6305 6.8196  50.1653    483 V1378:1     
CPRA__51 CPRA__52 1 2  .0000  .0000   0.0000   2000 PRA:1:nSP:1 
CPRA__51 CSTR__51 1 8 4.2205 10.939  79.3388    483 V1352:1     
CPRA__52 CVIM__51 1 0 2.6197 6.8099  50.1653    483 V1379:1     
CBEJ__51 CHBM__56 1 0 3.5973 9.0907  63.3058    483 V1317:1     
CBEJ__51 CJI___53 1 0 3.1133 8.0005  57.4380    480 V5524:1     
CBEJ__51 CBEP__51 1 0  .1319  .1706  44.7934    530 V5092:1     
CRYCH_51 CRYCH_52 1 7  .0000  .0000   0.0000   2000 RYCH:1:nSP1:1
CRYCH_51 CKVAS_51 1 0  .6304 1.5899  11.0744    400 V1185:1     
CRYCH_52 CUSTI_51 1 0 1.6698 9.7695  78.7603    800 V1182:1     
CRYCH_52 CYTYC_52 2 0  .9825 5.6894  45.8678    800 V1196:2     
CRYCH_52 CVAMB_51 1 0 1.0696 2.6402  19.0083    200 V1989:1     
CRYCH_52 CVAMB_52 2 0 1.0696 2.6402  19.0083    200 V1990:1     
CRYCH_52 CZAMB_51 1 0 1.7097 9.9002  79.7521    800 V1183:1     
CCTRE_51 CCTRE_52 1 2  .0000  .0000   0.0000   2000 CTRE:1:nSP1:1
CCTRE_51 CYUST_51 1 0 2.4902 7.9303  57.2727    400 V1178:1     
CCTRE_52 CYCTR_51 1 0  .4501 1.1301   7.8512    400 V1121:3     
CCTRE_52 CLITO_51 1 0 2.1502 6.3900  45.7025    400 V1179:1     
CCEKO_51 CPORI_52 1 0 3.7897 9.5699  66.6942    483 V1165:1     
CCREN_51 CTUNE_52 1 0  .9305 2.3002  16.6116    300 V1144:1     
CROKY_51 CSEMI_52 2 0 2.3401 7.4294  53.6364    400 V1104:1     
CROKY_52 CSEMI_52 1 0 2.3401 7.4294  53.6364    400 V1103:1     
CELI__51 CDOM__52 1 0 3.7897 10.280  76.2810    483 V1368:1     
CELI__51 CTTE__52 1 0 4.2205 11.980  88.7603    483 V1374:1     
CELI__51 CELI__52 1 2  .0000  .0000   0.0000   2000 ELI:1:nSP:1 
CELI__51 CTTL__51 1 0  .0605  .9995 157.0248    500 V1392:1     
CELI__52 CVET__52 1 0 2.8798 7.8105  57.9339    483 V1367:1     
CELI__52 CKAP__52 1 0 5.3555 13.658 120.0000    483 V1385:1     
CDOBR_51 CRYCH_51 1 0 3.2900 8.3200  57.9339    400 V1184:1     
CTTX__52 CNAX__51 1 0  .8700 2.9294  21.7355    572 V1387:1     
CTTX__52 CPAC__52 1 0 5.2502 14.649 108.3471    572 V1357:1     
CLITO_51 CLITO_52 1 2  .0000  .0000   0.0000   2000 LITO:1:nSP1:1
CLITO_52 CCHOC_52 1 0 2.1502 6.3803  45.6198    400 V1170:1     
CSKO__51 CDAS__51 1 0 1.0999 3.4606  25.8678    572 V1380:1     
CSKO__51 CYSVT_51 1 0 2.2603 7.1499  53.1405    572 V1383:1     
CSKO__51 CTTE__52 1 0 3.9095 10.829  80.5785    483 V1366:1     
CSKO__52 CSKO__51 5 2  .0000  .0000   0.0000   2000 SKO:1:nSP:1 
CSKO__52 CSEV__51 1 0  .3799  .9995   7.6860    483 V1364:1     
CHOST_51 CVRCH_51 1 0 2.1006 5.2998  36.8595    400 V1113:1     
CHOST_51 CPORI_52 1 0 3.8200 9.8796  65.5372    400 V1169:1     
CKARA_51 CYKAR_52 2 0  .3497  .8700   6.1983    400 V1151:3     
CJHR__51 CVES__51 1 0 2.5700 8.6503  64.9587    572 V1396:1     
CJHR__51 CJHR__52 1 7  .0000  .0000   0.0000   2000 JHR:1:nSP:1 
CJHR__51 CJHR__52 2 8 3.0903 10.430  77.0248    483 ***(DNF)*** 
CSVIT_53 CSVID_52 1 0  .1912  .6062   4.3802    200 V1015:1     
CEOPA_51 COPO__51 4 8 2.5095 6.3404  44.2149    400 V931:1      
CNOPA_51 CNEZ__51 1 0 2.0098 11.640  93.8017    825 V1117:1     
CNOPA_51 CSEMI_52 1 0 1.4956 8.6636  69.8347    825 V1157:1     
CNOPA_52 CNOPA_51 1 7  .0000  .0000   0.0000   2000 NOPA:1:nSP1:1
CPOLI_51 CYNAC_51 1 8 1.5004 3.7099  26.1157    400 V1186:2     
CPOLI_51 CPORI_53 1 8 3.7002 9.1803  66.1157    400 V1176:1     
CPOLI_51 CPORI_53 2 8 3.7002 9.1803  66.1157    400 V1175:1     
CMORA_51 CYMOR_51 1 0  .1996  .4997   3.4711    400 V1174:3     
CMORA_52 CYMOR_52 2 0  .1996  .4997   3.4711    400 V1173:3     
CDOBV_51 CYDOE_51 1 8  .9220 2.3522  15.1240    455 V683:3      
CDOBV_51 CYDOE_52 2 0  .9220 2.3522  15.1240    455 V682:3      
CDOBV_51 CDOBE_53 1 0  .2722  .3606   2.3140    455 V5632:1     
CMYD__51 CKOC__52 1 0 1.1096 3.6094  26.6942    572 V1349:1     
CMYD__51 CSTR__51 1 0 4.0995 20.070 145.2066    572 V1354:1     
CMYD__52 CMYD__51 3 7  .0000  .0000   0.0000   2000 MYD:1:nSP:1 
CZDA__51 CMZR__51 1 0  .2505  .6304   4.2975    825 V5536:1     
CTYCD_51 CYTYC_52 2 0  .0895  .2202   1.6529    400 V1196:3     
CHKSE_51 CYCKD_52 6 0  .5094 1.2705   9.1736    400 V1982:1     
CHKSE_52 CYCKD_51 1 0  .5094 1.2705   9.1736    400 V1981:1     
CTURN_51 CTURN_52 1 2  .0000  .0000   0.0000   2000 TURN:1:nSP1:1
CTURN_52 CYTUR_51 1 0  .0024  .0061   0.0826    400 V1120:3     
CTTB__51 CZAP__52 1 0 1.2197 3.7195  26.7769    483 V1323:1     
CTTB__51 CSEV__51 1 0  .3896 1.0406   7.7686    483 V1324:1     
CCRON_52 CTUNE_52 1 0  .9305 2.3002  16.6116    300 V1143:1     
CKAP__52 CMLA__52 1 0 7.0301 17.939 132.6446    483 V1365:1     
CZAMB_51 CCTRE_52 1 0 1.9904 11.530  92.8926    800 V1181:1     
CCHOC_51 CYMOR_51 1 0 2.7697 6.9406  49.7521    400 V1174:2     
CCHOC_51 CYMOR_52 2 0 2.7697 6.9406  49.7521    400 V1173:2     
CCHOC_52 CYUST_51 1 0  .4598 1.4605  10.8264    400 V1178:2     
CCHOC_52 CCHOC_51 1 7  .0000  .0000   0.0000   2000 CHOC:1:nSP1 
CMZR__51 CBYP__53 1 8 3.3989 8.8451  62.7273    455 V509:1      
CMZR__51 COVD__51 1 0  .9813 2.5229  18.0992    360 V5512:1     
CMZR__51 COVD__52 2 0  .9813 2.5229  18.0992    360 V5511:1     
CMZR__52 CMZR__51 1 7  .0000  .0000   0.0000   2000 MZR:1:nSP:1 
CKRT__52 CTAB__52 1 0 4.8001 16.220 121.0744    572 V1334:1     
CTTC__51 CHUM__52 1 0 4.4298 10.620  85.7025    572 V1391:1     
CSTR__52 CSTR__51 3 7  .0000  .0000   0.0000   2000 STR:1:nSP:1 
CLIPE_52 CNEZ__53 1 0  .9269 5.3228  42.8926    825 V1118:1     
CLIPE_52 CSEMI_52 1 0 3.1702 18.349 147.8512    825 V1116:1     
CPAC__52 CPEL__51 1 8 3.8200 10.439  76.1157    572 V1358:1     
CVES__54 CTAB__51 1 0 4.1805 10.800  79.4215    483 V1381:1     
CVES__54 CPLA__52 1 0 3.3202 8.4603  62.3140    483 V1398:1     
CTREM_52 CGJEN_51 1 0 1.5403 3.8200  27.3554    400 V1149:1     
CTREM_52 CGJEN_52 2 0 1.5403 3.8200  27.3554    400 V1148:1     
CTREM_52 CHABR_51 1 0 4.8606 14.960 107.6033    400 V1145:1     
CMTRE_52 CVOP__51 1 8 4.3403 8.0005  53.8017    360 V1147:1     
CMTRE_52 CSVIT_53 1 0 1.6395 5.2199  37.6860    400 V1013:1     
CSTMI_52 CYTUR_51 1 0 4.4697 11.290  78.6777    400 V1120:2     
CSTMI_51 CYBEZ_51 1 0 5.2006 13.249  92.1488    360 V194:1      
CNACH_51 CCEKO_51 1 0 1.4000 3.5501  24.7107    400 V1189:1     
CNACH_51 CDOBR_51 1 0 3.0504 7.7004  53.6364    400 V1188:1     
CNACH_51 CKVAS_51 1 0 5.2296 13.230  92.1488    400 V1187:1     
CNACH_51 CNACH_52 1 7  .0000  .0000   0.0000   2000 NACH:1:nSP1:1
CNACH_51 CPORI_52 1 0 3.9494 10.550  70.3306    483 V1166:1     
CEOPA_52 COPO__53 1 8 3.0903 7.6799  55.2066    400 V933:1      
CNACH_52 CYNAC_51 1 8  .6304 1.5996  11.1570    400 V1186:1     
CRYBI_52 COPO__51 1 0  .8603 2.1695  15.1240    400 V934:1      
CRYBI_52 CSEMT_51 1 0  .3497  .8797   6.1157    483 V935:1      
CPORI_53 CPORI_52 1 7  .0000  .0000   0.0000   2000 PORI:1:nPSP1:1
CPORI_53 CPORI_51 2 7  .0000  .0000   0.0000   2000 PORI:1:nSP2:1
CPORI_52 CNEZ__53 1 0 1.9904 11.269  90.8264    825 V1164:1     
CPORI_52 CNEZ__53 2 0 1.9904 11.269  90.8264    825 V1163:1     
CPORI_52 CEPOR_51 2 8  .1101  .2698   1.9008    400 V911:1      
CPORI_52 CEPOR_52 4 0  .1198  .3098   2.2314    400 V912:1      
CPORI_52 CEPOR_53 3 0  .1198  .3098   2.2314    400 V913:1      
CPORI_52 CEPOR_54 1 0  .1101  .2698   1.9008    100 V914:1      
CPORI_52 CPORI_51 3 7  .0000  .0000   0.0000   2000 PORI:1:nSP1:1
CPLA__52 CTAB__51 1 0 1.2705 3.2198  24.1322    483 V1382:1     
CPEL__51 CHUM__51 1 0 2.9597 6.8401  50.4959    420 V1359:1     
CKARA_52 CYKAR_51 5 0  .3448  .8821   6.3636    400 V1152:3     
CHABR_51 CSVET_52 1 0 2.3498 6.3997  45.5372    300 V1303:1     
CHABR_51 CHABR_52 1 7  .0000  .0000   0.0000   2000 HABR:1:nSP1:1
CEOPA_53 CVSES_52 1 0 2.1102 6.6998  48.4298    400 V1162:1     
CEOPA_53 CPASE_51 1 0 2.1998 5.5103  39.5041    400 V1153:1     
CEOPA_53 CYMOR_51 1 0 3.2694 9.2904  66.6942    400 V1173:1     
CEOPA_53 CHKJI_52 1 0 1.9106 5.5902  39.9174    400 V1159:1     
CEOPA_53 CEOPA_54 1 7  .0000  .0000   0.0000   2000 EOPA:1:nSP1:1
CEOPA_54 COPO__51 3 0 1.0104 6.0803  49.0083    825 V1171:1     
CEOPA_54 COPO__53 2 0 1.0104 6.0803  49.0083    825 V1172:1     
CEOPA_54 CSEMT_51 1 0 2.3099 5.8503  40.7438    400 V936:1      
CEOPA_54 CYKAR_51 3 0 2.3498 5.8298  42.0661    400 V1152:1     
CEOPA_54 CYKAR_52 1 0 2.3498 5.8298  42.0661    400 V1151:1     
##T
CALB__1A CALB__52 1 0   400   121   350  .7200  62.33 -0.19314 .58125    505 C:ALB:T401  
CALB__1C CALB__53 2 0   400   121   250 1.1663  85.18 -0.34083 .40750    361 C:ALB:T402  
CBAB__12 CBAB__52 2 0   400   121   350  .7354  62.41 -0.28659 .54131    505 C:BAB:T402  
CBAB__12 CBAB__54 3 0   400   121   350  .7151  62.37 -0.24370 .53800    505 C:BAB:T403  
CBEZ__21 CBEZ__51 3 8   230   121   200  .4342  34.96 -0.42425 .84461    502 C:BEZ:T201  
CBEZ__11 CBEZ__51 1 0   400   121   250 1.2941  73.52 -0.27665 .73062    361 C:BEZ:T401  
CBEZ__12 CBEZ__55 2 0   400   121   350  .7291  62.53 -0.25022 .53500    505 C:BEZ:T402  
CCEB__11 CCEB__51 1 0   400   121   350  .7688  61.66 -0.38243 .56000    505 C:CEB:T401  
CCEB__12 CCEB__52 2 0   400   121   350  .7600  63.31 -0.64084 .45768    505 C:CEB:T402  
CCEB__12 CCEB__53 3 0   400   121   350  .7273  63.15 -0.23379 .56612    505 C:CEB:T403  
CCHD__11 CCHD__52 1 0   420   121   350  .7001  68.26 -0.40249 .38293    481 C:CHD:T401  
CCHD__13 CCHD__56 2 8   400   121   250 1.1712  84.41 -0.44813 .41293    361 C:CHD:T402  
CCHD__14 CCHD__54 3 0   400   121   350  .7317  60.11 -0.22842 .56831    505 C:CHD:T403  
CCHR__11 CCHR__53 1 0   400   121   350  .7156  62.03 -0.49658 .55368    505 C:CHR:T401  
CCHR__12 CCHR__52 2 0   420   121   350  .7610  73.43 -0.67801 .41252    481 C:CHR:T402  
CCHT__22 CCHT__51 1 0   230   121   200  .4252  39.54 -0.82809 .77504    502 C:CHT:T201  
CCHT__21 CCHT__55 2 0   230   121   200  .4315  40.36 -0.71504 1.1134    502 C:CHT:T202  
CCHT__13 CCHT__54 3 8   400   121   350  .7228  62.15 -0.51399 .53756    505 C:CHT:T402  
CCST__51 CCST__23 4 8   121   231   200  .1033   7.27 -2.70610 4.7469    954 C:CST:T201  
CCST__11 CCST__23 1 0   400   231   500  .4210  39.84 -1.38320 .65687    722 C:CST:T401  
CCST__12 CCST__55 2 0   400   121   350  .7805  60.84 -1.07767 .78687    505 C:CST:T402  
CCST__11 CCST__55 3 0   400   121   350  .7617  63.70 -0.58492 .59062    505 C:CST:T403  
CDAS__12 CDAS__51 2 0   400   121   350  .7265  61.82 -0.21171 .52787    505 C:DAS:T402  
CDAS__13 CDAS__56 3 0   400   121   350  .7159  61.99 -0.51477 .53681    505 C:DAS:T403  
CHBM__14 CHBM__52 1 0   400   121   350  .7243  62.12 -0.00000 .59062    505 C:HBM:T401  
CHBM__11 CHBM__56 2 0   400   121   350  .7589  62.37 -0.19201 .58162    505 C:HBM:T403  
CHRA__12 CHRA__22 1 0   400   231   501  .3322  38.23 -0.60076 .50187    723 C:HRA:T402  
CHRD_213 CHRD_215 1 0   420   420   850  .2080  25.50 -24.0696 1.0600   1168 C:HRD:T451  
CHRD_213 CHRD_215 2 0   420   420   850  .2070  25.59 -24.0691 1.0714   1168 C:HRD:T452  
CHRD_214 CHRD_216 3 0   420   420   850  .2053  25.44 -24.0686 1.0827   1168 C:HRD:T453  
CHRD_214 CHRD_216 4 0   420   420   850  .2048  25.63 -24.0688 1.0770   1168 C:HRD:T454  
CHZI__12 CHZI__51 1 0   420   121   350  .7604  73.23 -0.67791 .41269    481 C:HZI:T401  
CHZI__11 CHZI__52 2 0   420   121   350  .7604  73.23 -0.67928 .41043    481 C:HZI:T402  
CKLT__11 CKLT__52 1 0   400   121   350  .7270  62.28 -0.42807 .58125    505 C:KLT:T401  
CKLT__12 CKLT__51 2 0   400   121   350  .7257  62.49 -0.42807 .58125    505 C:KLT:T402  
CKOC__1C CKOC__56 1 0   420   121   350  .7047  68.11 -0.34970 .37925    481 C:KOC:T401  
CKOC__13 CKOC__52 2 0   420   121   350  .7034  68.16 -0.44310 .39744    481 C:KOC:T402  
CKRA__11 CKRA__51 1 0   400   121   350  .7304  62.94 -0.52650 .52531    505 C:KRA:T401  
CKRA__12 CKRA__52 2 0   400   121   350  .7091  62.94 -0.49831 .55212    505 C:KRA:T402  
CKRA__11 CKRA__56 3 0   400   121   350  .7680  64.00 -0.52102 .59050    505 C:KRA:T403  
CLIS__22 CLIS__52 1 0   230   121   200  .4321  34.89 -0.44718 .83270    502 C:LIS:T202  
CLIS__21 CLIS__54 2 0   230   121   200  .4234  34.53 -0.50722 .75236    502 C:LIS:T203  
CLIS__22 CLIS__56 3 8   230   121   200  .4288  34.30 -0.50945 .75085    502 C:LIS:T204  
CMAL__21 CMAL__54 1 0   230   121   200  .4572  38.01 -1.66191 .81852    502 C:MAL:T201  
CMAL__22 CMAL__52 2 0   230   121   200  .4322  38.13 -0.50806 .75179    502 C:MAL:T202  
CMIL__52 CMIL__22 1 0   121   231   200  .2323   7.13 -14.4366 5.4641    954 C:MIL:T201  
CNEZ__11 CNEZ__53 1 0   400   121   350  .6979  61.53 -0.37828 .56281    505 C:NEZ:T401  
CNEZ__12 CNEZ__51 2 0   400   121   350  .7284  62.72 -0.22128 .52393    505 C:NEZ:T402  
CNOS__12 CNOS__51 1 0   400   121   350  .7233  62.42 -0.51640 .53525    505 C:NOS:T401  
CNOS__11 CNOS__54 2 0   400   121   350  .7322  62.44 -0.10481 .58125    505 C:NOS:T402  
COPO__21 COPO__53 1 8   230   121   200  .4124  38.17 -0.37112 .78638    502 C:OPO:T201  
COPO__21 COPO__52 2 8   230   121   200  .4508  35.10 -1.84702 .77693    502 C:OPO:T202  
COTR__12 COTR__53 1 0   400   121   350  .7095  62.53 -0.52075 .56125    505 C:OTR:T401  
COTR__11 COTR__52 2 0   400   121   350  .7723  62.58 -0.40436 .54437    505 C:OTR:T402  
COTR__11 COTR__54 3 0   400   121   350  .7156  62.53 -0.52178 .53000    505 C:OTR:T403  
CPRE__21 CPRE__52 2 8   230   121   200  .4321  38.98 -0.35593 .79338    502 C:PRE:T202  
CPRE__11 CPRE__57 1 0   400   121   350  .8863  64.09 -0.53485 .69250    505 C:PRE:T401  
CPRN__21 CPRN__51 1 0   230   121   200  .4256  39.80 -0.87585 1.0907    502 C:PRN:T201  
CPRN__22 CPRN__51 2 0   230   121   200  .4232  40.12 -1.03759 1.1001    502 C:PRN:T202  
CPRN__12 CPRN__22 3 0   400   231   500  .4292  37.82 -0.65980 .62125    722 C:PRN:T401  
CPRN__13 CPRN__52 4 8   420   121   350  .8609  72.22 -0.23885 .50158    481 C:PRN:T402  
CREP__11 CREP__53 1 0   400   121   250 1.1745  85.24 -0.43164 .45200    361 C:REP:T401  
CREP__14 CREP__54 2 0   400   121   350  .7281  62.61 -0.24260 .53850    505 C:REP:T403  
CREP__13 CREP__55 3 0   420   121   350  .7242  67.94 -0.33554 .39183    481 C:REP:T404  
CSLV__1I CSLV__53 1 0   400   121   350  .7283  62.40 -0.52330 .52850    505 C:SLV:T401  
CSLV__1D CSLV__55 2 0   400   121   350  .7585  62.17 -0.23220 .54306    505 C:SLV:T402  
CSOK__22 CSOK__55 2 0   230   121   200  .4120  36.02 -0.31293 .72967    502 C:SOK:T202  
CSOK__12 CSOK__21 1 0   400   231   500  .4792  39.59 -0.71893 .64931    722 C:SOK:T401  
CSOK__11 CSOK__51 4 8   400   121   350  .7839  61.02 -0.96824 .78562    505 C:SOK:T402  
CSOK__12 CSOK__56 5 0   420   121   350  .7279  68.61 -0.31362 .38429    481 C:SOK:T403  
CTAB__51 CTAB__21 1 0   121   231   200  .0979   7.32 -3.37631 4.2961    954 C:TAB:T201  
CTYN__11 CTYN__52 1 0   400   121   350  .7205  62.39 -0.47551 .54312    505 C:TYN:T401  
CTYN__12 CTYN__51 2 0   400   121   350  .7151  62.04 -0.46533 .55187    505 C:TYN:T403  
CVER__11 CVER__57 2 0   420   121   350  .7253  68.61 -0.29240 .40068    481 C:VER:T401  
CVIT__21 CVIT__53 1 0   230   121   200  .4307  34.22 -0.50156 .75614    502 C:VIT:T201  
CVIT__22 CVIT__52 2 8   230   121   200  .8176  35.00 -0.44185 .83553    502 C:VIT:T202  
CVIT__11 CVIT__51 3 0   400   121   350  .6357  61.87 -0.51706 .43875    505 C:VIT:T402  
CVYS__51 CVYS__21 1 8   121   231   200  .1435   8.42 -3.07867 4.6786    954 C:VYS:T201  
CVYSH_12 CVYS__53 2 0   400   121   350  .7114  62.58 -0.50878 .54250    505 C:VYS:T402  
##R
CALB__1A CALB__52 1  1.33  9  -5 113.7
CALB__1C CALB__53 2  1.33  9  -5 113.7
CBAB__12 CBAB__52 2  1.33  9  -6 111.9
CBAB__12 CBAB__54 3  1.33  9  -5 113.7
CBEZ__21 CBEZ__51 3   2.0  6  -2 116.2
CBEZ__11 CBEZ__51 1  1.25  8  -5 113.7
CBEZ__12 CBEZ__55 2  1.33  9  -5 113.7
CCEB__11 CCEB__51 1   1.5  8  -4 113.7
CCEB__12 CCEB__52 2   1.5  8  -4 113.7
CCEB__12 CCEB__53 3  1.33  9  -5 113.7
CCHD__11 CCHD__52 1  1.33  9  -2 117.4
CCHD__13 CCHD__56 2  1.33  9  -5 113.7
CCHD__14 CCHD__54 3  1.33  9  -6 111.9
CCHR__11 CCHR__53 1  1.33  9  -5 113.7
CCHR__12 CCHR__52 2  1.33  9   0 121.0
CCHT__22 CCHT__51 1   2.0  6  -3 113.7
CCHT__21 CCHT__55 2   2.0  6  -3 113.7
CCHT__13 CCHT__54 3  1.33  9  -3 115.6
CCST__51 CCST__23 4  1.45 11   3 241.2
CCST__11 CCST__23 1  1.48  6  -3 220.8
CCST__12 CCST__55 2   1.5  8  -4 113.7
CCST__11 CCST__55 3  1.33  9  -5 113.7
CDAS__12 CDAS__51 2  1.33  9  -6 111.9
CDAS__13 CDAS__56 3  1.33  9  -6 111.9
CHBM__14 CHBM__52 1  1.33  9  -5 113.7
CHBM__11 CHBM__56 2  1.33  9  -5 113.7
CHRA__12 CHRA__22 1  1.48  6   0 231.0
CHRD_213 CHRD_215 1                    1.626  90.0 33  -1       SYMM
CHRD_213 CHRD_215 2                    1.626  90.0 33  -1       SYMM
CHRD_214 CHRD_216 3                    1.626  90.0 33  -1       SYMM
CHRD_214 CHRD_216 4                    1.626  90.0 33  -1       SYMM
CHZI__12 CHZI__51 1  1.33  9  -1 119.2
CHZI__11 CHZI__52 2  1.33  9  -1 119.2
CKLT__11 CKLT__52 1  1.33  9  -5 113.7
CKLT__12 CKLT__51 2  1.33  9  -5 113.7
CKOC__1C CKOC__56 1  1.33  9  -1 119.2
CKOC__13 CKOC__52 2  1.33  9  -1 119.2
CKRA__11 CKRA__51 1  1.33  9  -2 117.4
CKRA__12 CKRA__52 2  1.33  9  -2 117.4
CKRA__11 CKRA__56 3  1.33  9  -3 115.6
CLIS__22 CLIS__52 1   2.0  6  -2 116.2
CLIS__21 CLIS__54 2   2.0  6  -2 116.2
CLIS__22 CLIS__56 3   2.0  6  -2 116.2
CMAL__21 CMAL__54 1   2.0  6  -3 113.7
CMAL__22 CMAL__52 2   2.0  6  -3 113.7
CMIL__52 CMIL__22 1  1.46 11   4 244.4
CNEZ__11 CNEZ__53 1  1.33  9  -5 113.7
CNEZ__12 CNEZ__51 2  1.33  9  -5 113.7
CNOS__12 CNOS__51 1  1.33  9  -5 113.7
CNOS__11 CNOS__54 2  1.33  9  -5 113.7
COPO__21 COPO__53 1   2.0  6  -3 113.7
COPO__21 COPO__52 2   2.0  6  -2 116.2
COTR__12 COTR__53 1  1.33  9  -2 117.4
COTR__11 COTR__52 2   1.5  8  -2 117.4
COTR__11 COTR__54 3  1.33  9  -2 117.4
CPRE__21 CPRE__52 2   2.0  6  -3 113.7
CPRE__11 CPRE__57 1  1.34  9  -4 113.7
CPRN__21 CPRN__51 1   2.0  6  -3 113.7
CPRN__22 CPRN__51 2   2.0  6  -3 113.7
CPRN__12 CPRN__22 3  1.48  6   0 231.0
CPRN__13 CPRN__52 4  1.33  9  -1 119.2
CREP__11 CREP__53 1  1.33  9  -6 111.9
CREP__14 CREP__54 2  1.33  9  -6 111.9
CREP__13 CREP__55 3  1.33  9  -2 117.4
CSLV__1I CSLV__53 1  1.33  9  -3 115.6
CSLV__1D CSLV__55 2  1.33  9  -5 113.7
CSOK__22 CSOK__55 2   2.0  6  -2 116.2
CSOK__12 CSOK__21 1  1.48  6  -1 227.5
CSOK__11 CSOK__51 4   1.5  8  -4 113.7
CSOK__12 CSOK__56 5  1.33  9  -1 119.2
CTAB__51 CTAB__21 1  1.45 11   3 241.2
CTYN__11 CTYN__52 1  1.33  9  -3 115.6
CTYN__12 CTYN__51 2  1.33  9  -3 115.6
CVER__11 CVER__57 2  1.33  9   1 122.8
CVIT__21 CVIT__53 1   2.0  6  -2 116.2
CVIT__22 CVIT__52 2   2.0  6  -2 116.2
CVIT__11 CVIT__51 3  1.33  9  -1 119.2
CVYS__51 CVYS__21 1  1.82  9   3 243.7
CVYSH_12 CVYS__53 2  1.33  9  -3 115.6
