##C 2007.05.01
Generated by Convergence, RTE's network analysis tool (2022.11.01 17:51)
Informations      : 20221102_1230_FO3_FR0.uct
Date of situation : 2022/11/02 12:30
##N
##ZFR
F.G.RO21 .G.ROP6 1    0 0        19.3805 7.88180 0.00000 0.00000 
F0COSS21 0COSSP4 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
F0CZTR21 0CZTRP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
F0PERR21 0PERRP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1ARGI11 1ARGIP7 1    0 0        0.14306 69.6579 0.00000 0.00000 
F1ARGO11 1ARGOP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1B.CA11 1B.CAP7 1    0 0        0.13964 67.2707 0.00000 0.00000 
F1BEZA11 1BEZAP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1BIAN11 1BIANP7      1 0        0.00000 0.00000 0.00000 0.00000 
F1CAZA11 1CAZAP7 1    0 0        0.13622 67.7875 0.00000 0.00000 
F1CERG11 1CERGP7 1    0 0        1.45908 -65.371 0.00000 0.00000 
F1CHAR11 1CHARP7 1    0 0        0.16481 67.2897 0.00000 0.00000 
F1CIRO11 1CIROP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1CLAM21 1CLAMP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1CORN11 1CORNP7 1    0 0        0.07441 70.3389 0.00000 0.00000 
F1DAMB11 1DAMBP7 1    0 0        0.14663 70.0373 0.00000 0.00000 
F1EGUZ11 1EGUZP7 1    0 0        0.07611 69.4805 0.00000 0.00000 
F1FRAS11 1FRAS77 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1GAUD11 1GAUDP7 1    0 0        0.09153 70.7640 0.00000 0.00000 
F1GEN.11 1GEN.P7 1    0 0        0.14339 70.0239 0.00000 0.00000 
F1GROS11 1GROSP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1LESQ11 1LESQP7 1    0 0        0.07426 68.4343 0.00000 0.00000 
F1LIME11 1LIMEP7 1    0 0        0.15609 73.0250 0.00000 0.00000 
F1MARM11 1MARMP7 1    0 0        0.16870 66.6618 0.00000 0.00000 
F1MART11 1MARTP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1MAZU11 1MAZUP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1MEZE11 1MEZEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1MION11 1MIONP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1MQIS11 1MQISP7 1    0 0        0.14977 68.6081 0.00000 0.00000 
F1NEOU11 1NEOUP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1P.GA11 1P.GAP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1QUIN11 1QUINP7 1    0 0        0.16470 68.2933 0.00000 0.00000 
F1REAL11 1REALP7      1 0        0.00000 0.00000 0.00000 0.00000 
F1RUEY11 1RUEYP7 1    0 0        0.14796 74.3960 0.00000 0.00000 
F1RULH11 1RULHP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1SAUS11 1SAUSP7 1    0 0        0.05662 62.1442 0.00000 0.00000 
F1SEIN21 1SEINP6      1 0        0.00000 0.00000 0.00000 0.00000 
F1SERE11 1SEREP7 1    0 0        0.14600 70.1482 0.00000 0.00000 
F1TAMA11 1TAMAP7 1    0 0        0.07815 70.3485 0.00000 0.00000 
F1VALD11 1VALDP7 1    0 0        0.15689 66.4403 0.00000 0.00000 
F1VERF11 1VERFP7 1    0 0        0.14224 68.4533 0.00000 0.00000 
F1VIEL11 1VIELP7 1    0 0        0.13986 68.0091 0.00000 0.00000 
F1YVE.11 1YVE.P7 1    0 0        0.15614 69.2826 0.00000 0.00000 
F2ALBE11 2ALBEP7 1    0 0        0.06294 64.5875 0.00000 0.00000 
F2ARGI11 2ARGIP7 1    0 0        0.09058 71.0647 0.00000 0.00000 
F2B.CA11 2B.CAP7 1    0 0        0.07595 71.3648 0.00000 0.00000 
F2BIAN11 2BIANP7      1 0        0.00000 0.00000 0.00000 0.00000 
F2BREU11 2BREUP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2BREU12 2BREUP71 1   0 0        0.14037 69.4104 0.00000 0.00000 
F2CAZA11 2CAZAP7      1 0        0.00000 0.00000 0.00000 0.00000 
F2CHAR11 2CHARP7 1    0 0        -0.0000 -0.0000 0.00000 0.00000 
F2CIRO11 2CIROP7 1    0 0        0.07470 69.1951 0.00000 0.00000 
F2EGUZ11 2EGUZP7 1    0 0        0.04818 64.5489 0.00000 0.00000 
F2GAUD11 2GAUDP7 1    0 0        0.14463 69.4138 0.00000 0.00000 
F2H.PA11 2H.PAP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2LATE11 2LATEP7 1    0 0        0.08245 72.8826 0.00000 0.00000 
F2MART11 2MARTP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2MAZU11 2MAZUP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2MEZE11 2MEZEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2MION11 2MIONP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2MORB11 2MORBP7 1    0 0        0.07347 67.9206 0.00000 0.00000 
F2MQIS11 2MQISP7 1    0 0        0.14468 69.8315 0.00000 0.00000 
F2NEOU11 2NEOUP7 1    0 0        0.07757 71.1754 0.00000 0.00000 
F2P.GA11 2P.GAP7 1    0 0        0.14212 68.0149 0.00000 0.00000 
F2REAL11 2REALP7 1    0 0        0.14184 68.2906 0.00000 0.00000 
F2RUEY11 2RUEYP7 1    0 0        0.07423 66.9611 0.00000 0.00000 
F2RULH11 2RULHP7 1    0 0        0.15692 70.0389 0.00000 0.00000 
F2SEIN21 2SEINP6 1    0 0        26.5735 72.5830 0.00000 0.00000 
F2SERE11 2SEREP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2SIER11 2SIERP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2TAMA11 2TAMAP7 1    0 0        0.14862 70.0661 0.00000 0.00000 
F2VERF11 2VERFP7 1    0 0        0.14119 68.3900 0.00000 0.00000 
F2VLEJ11 2VLEJP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2VLEV11 2VLEVP7 1    0 0        0.07533 68.6356 0.00000 0.00000 
F3ALBE11 3ALBEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F3ARGO11 3ARGOP7 1    0 0        -0.0000 -0.0000 0.00000 0.00000 
F3BAYE11 3BAYEP7 1    0 0        0.14493 67.5238 0.00000 0.00000 
F3CERG11 3CERGP7 1    0 0        0.07355 69.2364 0.00000 0.00000 
F3CHES11 3CHESP7 1    0 0        0.17175 69.2310 0.00000 0.00000 
F3CIRO11 3CIROP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F3LATE11 3LATEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F3MAMB11 3MAMBP7 1    0 0        0.17906 65.2671 0.00000 0.00000 
F3MARL11 3MARLP7 1    0 0        -0.0000 -0.0000 0.00000 0.00000 
F3MEZE11 3MEZEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F3MORB11 3MORBP7 1    0 0        0.07457 67.3047 0.00000 0.00000 
F3P.GA11 3P.GAP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F3RULH11 3RULHP7 1    0 0        0.19013 72.1881 0.00000 0.00000 
F3SAUC11 3SAUCP7 1    0 0        0.12695 69.6377 0.00000 0.00000 
F3VLEJ11 3VLEJP7 1    0 0        0.07803 68.5951 0.00000 0.00000 
F4CERG11 4CERGP7 1    0 0        0.07278 68.4610 0.00000 0.00000 
F4DOML11 4DOMLP7 1    0 0        0.07092 65.3468 0.00000 0.00000 
F4MEZE11 4MEZEP7 1    0 0        0.00000 -0.0000 0.00000 0.00000 
F4MORB11 4MORBP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F4REVI11 4REVIP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F4SIER11 4SIERP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F4VLEJ11 4VLEJP7 1    0 0        0.07335 68.7062 0.00000 0.00000 
F4VLEV11 4VLEVP7 1    0 0        0.11323 67.7475 0.00000 0.00000 
F5CERG11 5CERGP7 1    0 0        0.07337 68.4646 0.00000 0.00000 
F5DOML11 5DOMLP7 1    0 0        0.13832 65.8379 0.00000 0.00000 
F5SSEL11 5SSELP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F5VLEJ11 5VLEJP7 1    0 0        0.07637 69.2208 0.00000 0.00000 
F6SSEL11 6SSELP7 1    0 0        0.18674 65.5350 0.00000 0.00000 
F6VINC11 6VINCP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F6VLEJ11 6VLEJP7 1    0 0        0.13724 67.9233 0.00000 0.00000 
F8CREN11 8CRENP7 1    0 0        0.14032 68.0479 0.00000 0.00000 
F9CERG11 9CERGP7 1    0 0        2.89240 -74.666 0.00000 0.00000 
F9VLEV11 9VLEVP7 1    0 0        0.17079 62.7641 0.00000 0.00000 
FA.COM21 A.COMP6 1.3- 0 0        11.8730 3.08668 -57.839 0.00000 0.00000 -148.30 
FA.DOU21 A.DOUP6      1 0        0.00000 0.00000 0.00000 0.00000 
FA.LI621 A.LI6P6 1    0 0        24.4141 6.88008 0.00000 0.00000 
FA.MOU22 A.MOUP6 2    0 0        20.9156 2.06320 -1.0387 0.00000 0.00000 -1.9600 
FA.NOU21 A.NOUP6 1.1- 0 0        1.72894 1.95411 0.00000 0.00000 
FABLAI21 ABLAIP6 1.2- 0 0        9.09092 -1.1201 0.00000 0.00000 
FAGASS11 AGASSP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FAIRVA21 AIRVAP6 1-2  0 0        75.3679 16.5556 -6.1751 0.00000 0.00000 -29.700 
FALBER11 ALBERP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FALBER12 ALBERP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FALBER13 ALBERP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FALBER14 ALBERP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FALBER21 ALBERP6 1.1- 0 0        16.5901 -21.113 0.00000 0.00000 
FALBER23 ALBERP6 2.1- 0 0        20.7708 -13.628 0.00000 0.00000 
FALESI21 ALESIP6 1    0 2 245.64 61.5647 7.16967 -0.1131 0.00000 0.00000 -0.2000 
FALLIN21 ALLINP6 1-2  0 0        71.5111 1.82845 0.00000 0.00000 
FALMA 21 ALMA P6 1    0 0        32.8777 3.35402 0.00000 0.00000 
FALOUE21 ALOUEP6 1.1- 0 2 245.84 51.9789 9.96077 -0.2262 0.00000 0.00000 -0.4000 
FALSAC21 ALSACP6 1.1- 0 0        75.8733 14.9261 0.00000 0.00000 
FAMARG21 AMARGP6 1.1- 0 0        48.2465 -5.4118 -42.146 0.00000 0.00000 -121.90 
FAMELO21 AMELOP6 1    0 0        14.7876 -1.3116 0.00000 0.00000 
FAMFAR21 AMFARP6 1.1  0 0        0.00000 0.00000 -90.742 4.28977 0.00000 -125.00 64.7188 -125.28 
FAMFAR22 AMFARP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FAMIEN21 AMIENP6 1.3- 0 0        45.6666 1.86203 -8.7103 0.00000 0.00000 -24.200 
FAMNEV21 AMNEVP6 1-2  0 0        19.0132 7.22709 0.00000 0.00000 
FAMPER21 AMPERP6 1.1  0 0        22.9968 2.03883 0.00000 0.00000 
FAMPER22 AMPERP6 1.2  0 0        21.9011 -1.7458 0.00000 0.00000 
FAMPER23 AMPERP6 1.3  0 0        27.2525 12.4476 0.00000 0.00000 
FAMPON21 AMPONP6 1    0 0        0.77467 -14.037 0.00000 0.00000 
FANOUL21 ANOULP6 1.1- 0 0        48.8977 -11.274 0.00000 0.00000 
FANSER21 ANSERP6 1    0 0        9.18804 -0.3624 0.00000 0.00000 
FANSER22 ANSERP6 2    0 0        10.1826 -0.3540 -0.2308 0.00000 0.00000 -0.5000 
FANSER23 ANSERIN2     0 0        0.00000 0.00000 -2.2634 0.00000 0.00000 -6.0000 
FANSER24 ANSERINF     0 0        0.00000 0.00000 -0.2308 0.00000 0.00000 -0.5000 
FANTIB21 ANTIBP6 1-2  0 0        55.1447 -2.5744 -0.4176 0.00000 0.00000 -1.0000 
FAOSTE21 AOSTEP6 1    0 0        32.9068 11.6691 0.00000 0.00000 
FAQUED21 AQUEDP6 1.1- 0 0        87.1169 2.90681 0.00000 0.00000 
FARDOI21 ARDOIP6 1-2  0 0        83.1149 40.2376 0.00000 0.00000 
FARENC21 ARENCP6 1-2  0 2 239.51 65.8104 12.3466 -2.0467 0.00000 0.00000 -3.6300 
FARGE621 ARGE6P6 1.1- 0 0        49.7188 6.72392 0.00000 0.00000 
FARGE623 ARGE6P6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FARGEN21 ARGENP6 1.3- 0 0        -5.3173 -6.6097 0.00000 0.00000 
FARGIA11 ARGIAP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FARGIA12 ARGIAP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FARGIA21 ARGIAP6 1.1- 0 0        34.7693 -12.528 0.00000 0.00000 
FARGIA23 ARGIAP6 2.1- 0 0        36.7701 -13.869 0.00000 0.00000 
FARGIE21 ARGIEP6 1-2  0 0        73.6481 19.2635 0.00000 0.00000 
FARGOE11 ARGOEP7 1.1- 0 0        -8.8647 -7.2765 0.00000 0.00000 
FARGOE13 ARGOEP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FARGOE15 ARGOEP7 3.1- 0 0        -8.8770 -7.2849 0.00000 0.00000 
FARGOE21 ARGOEP6 1.2- 0 0        21.0355 -7.2716 -13.626 0.00000 0.00000 -41.400 
FARGOE23 ARGOEP6 2.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FARLOD21 ARLODP6 1    0 0        14.6736 -9.8057 0.00000 0.00000 
FARMEN21 ARMENP6 1.1  0 0        20.5274 1.31838 0.00000 0.00000 
FARMEN22 ARMENP6 2.1  0 0        19.4863 2.15359 0.00000 0.00000 
FARNAG21 ARNAGP6 1-2  0 0        192.428 54.9415 -5.9281 0.00000 0.00000 -15.670 
FARPEN21 ARPENP6 1.1- 0 0        61.7932 -6.9766 0.00000 0.00000 
FARRI521 ARRI5P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FARRI522 ARRI5P6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FARRIG21 ARRIGP6 1B1- 0 0        83.8718 71.2937 0.00000 0.00000 
FARRIG29 ARRIGP6 2C1- 0 0        0.00000 84.7066 0.00000 0.00000 
FARVIG21 ARVIGP6 1    0 0        17.4102 8.89525 0.00000 0.00000 
FASTON21 ASTONP6 1    0 0        -3.7503 14.1380 0.00000 0.00000 
FASTUR22 ASTURP6 2    0 0        65.1288 33.0656 0.00000 0.00000 
FATTAQ11 ATTAQP7 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FATTAQ13 ATTAQP7 2.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FATTAQ21 ATTAQP6 1.1- 0 0        131.850 36.7638 0.00000 0.00000 
FAUBE 21 AUBE P6 1.1- 0 0        90.8950 85.0433 0.00000 0.00000 
FAUBE621 AUBE6P6 1.1- 0 0        3.31703 -0.0751 0.00000 0.00000 
FAUBET21 AUBETP6 1.1  0 0        8.29112 7.88707 0.00000 0.00000 
FAUBET22 AUBETP6 1.2- 0 0        21.2894 7.87922 0.00000 0.00000 
FAUBUS21 AUBUSP6 1    0 0        -0.5678 -10.915 0.00000 0.00000 
FAUDI521 AUDI5P6 1    0 0        61.1012 38.2284 0.00000 0.00000 
FAUDI522 AUDI5P6 2    0 0        61.1012 38.2284 0.00000 0.00000 
FAUGUE21 AUGUEP6 1    0 0        -100.99 8.77500 0.00000 0.00000 
FAULNO21 AULNOP6 1    0 0        11.3147 0.25670 -0.2132 0.00000 0.00000 -0.5000 
FAUSSO21 AUSSOP6 1    0 2 238.95 9.41152 1.41258 -85.700 -4.5898 0.00000 -121.50 40.0019 -32.015 
FAUSTE21 AUSTEP6 1.1  0 0        19.5157 6.53739 0.00000 0.00000 
FAUSTE22 AUSTEP6 1.2  0 0        18.0908 1.56766 0.00000 0.00000 
FAUZAT21 AUZATP6 1    0 0        10.4591 17.0465 0.00000 0.00000 
FAVALL21 AVALLP6 1    0 0        0.03441 -0.5063 0.00000 0.00000 
FAVELI11 AVELIP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FAVELI12 AVELIP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FAVELI13 AVELIP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FAVELI14 AVELIP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FAVELI15 AVELIP7 3A   0 0        0.00000 0.00000 0.00000 0.00000 
FAVELI16 AVELIP7 3B   0 0        0.00000 0.00000 0.00000 0.00000 
FAVELI21 AVELIP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FAVELI23 AVELIP6 1.3  0 0        0.00000 0.00000 0.00000 0.00000 
FAVELI24 AVELIP6 2.1- 0 0        19.7829 -14.367 0.00000 0.00000 
FAVENI21 AVENIP6 1.1- 0 2 245.50 101.319 42.3818 -0.2262 0.00000 0.00000 -0.4000 
FAVIG621 AVIG6P6 1.1  0 0        -59.374 14.3697 0.00000 0.00000 
FAVIG622 AVIG6P6 1.2  0 0        -1.6127 8.30471 0.00000 0.00000 
FAVIGN21 AVIGNP6 1-2  0 0        76.1048 -12.529 -4.7183 0.00000 0.00000 -8.9300 
FAVOI511 AVOI5P7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FAVOI521 AVOI5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FAVOIN21 AVOINP6 1.1- 0 0        28.6604 11.9073 0.00000 0.00000 
FAVRON21 AVRONP6 1.1  0 0        -3.0366 6.76511 0.00000 0.00000 
FAVRON22 AVRONP6 1.2  0 0        -3.2994 -0.7983 0.00000 0.00000 
FAYRES11 AYRESP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FAYRES21 AYRESP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FAYVEL21 AYVELP6 1.1- 0 0        28.7440 -1.3337 0.00000 0.00000 
FB.CAR11 B.CARP7 1B-1 0 0        0.00000 0.00000 0.00000 0.00000 
FB.CAR21 B.CARP6 1.2- 0 0        19.5425 3.70819 -1.0279 0.00000 0.00000 -2.4000 
FB.CAR23 B.CARP6 2.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FB.CHA21 B.CHAP6 1-2  0 0        0.00000 -8.2276 0.00000 0.00000 
FB.CO521 B.CO5P6 1    0 0        -16.152 12.8654 0.00000 0.00000 
FB.CO621 B.CO6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FB.EPI21 B.EPIP6 1-2  0 0        146.781 -13.911 0.00000 0.00000 
FB.GUE21 B.GUEP6 1A   0 2 227.49 0.00000 0.00000 -169.48 27.0854 0.00000 -240.00 79.0636 -75.390 
FB.GUE22 B.GUEP6 1B   0 2 226.45 0.00000 0.00000 -169.48 -15.698 0.00000 -240.00 79.0636 -75.390 
FB.HAM21 B.HAMP6 2    0 0        24.7231 -8.0113 0.00000 0.00000 
FB.MAI21 B.MAIP6 1.2- 0 0        58.6984 2.26734 -1.0002 0.00000 0.00000 -1.8000 
FB.MAN21 B.MANP6 1.1  0 0        0.00000 0.01712 0.00000 0.00000 
FB.MAN22 B.MANP6 1.2  0 0        1.09850 0.05557 0.00000 0.00000 
FB.MES21 B.MESP6 1    0 2 240.86 0.00000 0.00000 -12.038 -19.975 0.00000 -36.000 23.5915 -19.975 
FB.MON11 B.MONP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FB.MON12 B.MONP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FB.MON21 B.MONP6 1.2- 0 0        35.5155 7.02229 0.00000 0.00000 
FB.SE511 B.SE5P7 1    0 0        51.1466 -15.439 0.00000 0.00000 
FB.SSB21 B.SSBP6 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FB.SSB22 B.SSBP6 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FB.TOL11 B.TOLP7 1    0 0        39.9699 -4.9988 0.00000 0.00000 
FB.TOL12 B.TOLP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FB.VAL21 B.VALP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FB.VAL22 B.VALP6 1.2- 0 0        -12.098 20.5186 0.00000 0.00000 
FBACAL21 BACALP6      0 0        0.00000 0.00000 0.00000 0.00000 
FBACAL22 BACALP6 2    0 0        59.0883 0.60324 0.00000 0.00000 
FBAIXA11 BAIXAP7 1A   0 0        26.5972 -32.246 0.00000 0.00000 
FBAIXA12 BAIXAP7 1B   0 2 400.00 21.6965 -14.470 0.00000 -46.930 1011.00 -1011.0 327.548 -309.18 
FBAIXA13 BAIXAP7 2A   0 2 400.00 3.16089 0.00000 0.00000 -46.930 1011.00 -1011.0 327.548 -309.18 
FBAIXA14 BAIXAP7 2B   0 0        19.4402 -15.186 0.00000 0.00000 
FBAIXA21 BAIXAP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FBAIXA25 BAIXAP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FBALAR21 BALARP6 1.1- 0 0        53.6523 6.29622 0.00000 0.00000 
FBALMA21 BALMAP6 1-2  0 0        59.2863 -2.2027 0.00000 0.00000 
FBARBU21 BARBUP6 1-2  0 0        -4.5406 16.6336 -4.1285 0.00000 0.00000 -18.000 
FBARJA21 BARJAP6 1.1- 0 0        9.81800 -0.7662 -4.0075 0.00000 0.00000 -7.4300 
FBARNA11 BARNAP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FBARNA12 BARNAP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FBARNA13 BARNAP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FBARNA14 BARNAP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FBARP 21 BARP P6 1.2- 0 0        10.3989 -0.8881 0.00000 0.00000 
FBARQU21 BARQUP6 1.1- 0 0        0.41894 -1.5401 0.00000 0.00000 
FBASTI21 BASTIP6 1    0 0        44.3393 -8.8036 0.00000 0.00000 
FBATEL21 BATELP6 1    0 0        1.41354 0.26040 0.00000 0.00000 
FBATHI11 BATHIP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FBATHI12 BATHIP7 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FBATHI21 BATHIP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FBATIG21 BATIGP6 1.1  0 2 252.76 22.5180 2.71959 -0.2423 0.00000 0.00000 -0.4000 
FBATIG22 BATIGP6 1.2  0 2 247.55 18.7918 -0.9840 -0.2423 0.00000 0.00000 -0.4000 
FBATZE21 BATZEP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FBAUDR21 BAUDRP6 1    0 0        32.8777 7.64174 0.00000 0.00000 
FBAYET11 BAYETP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FBAYET21 BAYETP6 1.1- 0 2 241.59 63.1963 -12.181 -361.96 31.1733 -195.80 -414.20 208.743 -150.13 
FBEC5 21 BEC5 P6 1    0 0        1.54027 -4.8654 0.00000 0.00000 
FBELLO21 BELLOP6      1 0        0.00000 0.00000 0.00000 0.00000 
FBERAN21 BERANP6 1    0 0        69.7842 11.2963 0.00000 0.00000 
FBERCL21 BERCLP6 1    0 0        14.2439 5.70420 0.00000 0.00000 
FBERG921 BERG9P6 1.1- 0 0        10.8507 -28.229 0.00000 0.00000 
FBERGH21 BERGHP6 1-2  0 0        90.1576 18.9070 0.00000 0.00000 
FBERSA21 BERSAP6 1.1  0 0        0.00000 -4.2896 -12.708 0.00000 0.00000 -34.100 
FBERSA22 BERSAP6 1.2  0 0        6.99995 0.46503 -18.258 0.00000 0.00000 -48.200 
FBERSA23 BERSAP6 1.3  0 0        0.00000 -0.6518 -23.097 0.00000 0.00000 -59.200 
FBERT521 BERT5P6 1.1- 0 2 245.67 61.0201 11.4413 -0.2423 0.00000 0.00000 -0.4000 
FBEUVR21 BEUVRP6 1-2  0 0        38.7845 -15.881 0.00000 0.00000 
FBEZ.E21 BEZ.EP6 1.1- 0 0        15.7318 -1.9655 -5.4290 0.00000 0.00000 -9.9000 
FBEZAU11 BEZAUP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FBEZAU12 BEZAUP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FBEZAU21 BEZAUP6 1    0 0        19.4513 2.81888 0.00000 0.00000 
FBEZAU22 BEZAUP6 2    0 0        19.3388 2.79406 0.00000 0.00000 
FBEZON21 BEZONP6 1-2  0 0        10.1966 -3.5978 0.00000 0.00000 
FBIANC11 BIANCP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FBIANC21 BIANCP6 1.1- 0 0        19.2386 -26.237 0.00000 0.00000 
FBILLY21 BILLYP6 1.3- 0 0        -0.1509 -3.0082 0.00000 0.00000 
FBISSY21 BISSYP6 1.1- 0 0        112.615 -8.6338 0.00000 0.00000 
FBLAUX21 BLAUXP6 1    0 0        -12.179 12.0597 0.00000 0.00000 
FBLAY521 BLAY5P6 1    0 0        0.00000 10.7382 0.00000 0.00000 
FBLAYA11 BLAYAP7 1.1  0 0        0.00000 0.31840 0.00000 0.00000 
FBLAYA12 BLAYAP7 1.2  0 2 406.18 -37.261 0.00000 -899.35 199.504 -180.00 -910.00 496.120 -232.73 
FBLAYA13 BLAYAP7 1.3  0 2 406.20 -37.316 0.00000 -910.00 198.359 -180.00 -910.00 493.666 -234.00 
FBLAYA14 BLAYAP7 1.4  0 2 406.09 -12.317 0.00000 -910.00 346.296 -180.00 -910.00 494.000 242.000 
FBLAYA21 BLAYAP6 1-2  0 0        1.50557 -2.3124 0.00000 0.00000 
FBLENO11 BLENOP7 1    0 2 405.36 0.00000 0.00000 -295.00 18.7291 -134.00 -295.00 152.290 -118.57 
FBLENO12 BLENOP71 1   0 2 409.37 0.00000 0.00000 -33.000 28.4589 -33.000 -155.50 59.0000 -67.000 
FBLERI21 BLERIP6 1    0 0        22.5208 6.83276 0.00000 0.00000 
FBLOCA21 BLOCAP6 1-2  0 0        -47.199 41.4943 -49.123 0.00000 0.00000 -125.80 
FBOCCA21 BOCCAP6 1.2- 0 0        30.2720 99.3258 -0.7360 0.00000 0.00000 -1.5500 
FBOCTO11 BOCTOP7 1A   0 0        15.7146 -7.3613 0.00000 0.00000 
FBOCTO12 BOCTOP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FBOCTO13 BOCTOP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FBOCTO14 BOCTOP7 2B   0 0        0.00000 -12.882 0.00000 0.00000 
FBOISS11 BOISSP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FBOISS12 BOISSP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FBOISS21 BOISSP6 1.1- 0 0        93.6971 10.2778 0.00000 0.00000 
FBOLL521 BOLL5P6 1A1- 0 2 235.50 83.1003 13.9679 -187.08 91.9249 0.00000 -354.00 178.371 -95.012 
FBONN621 BONN6P6 1-2  0 0        71.0647 -40.024 0.00000 0.00000 
FBONNE21 BONNEP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FBONNE22 BONNEP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FBONNI21 BONNIP6 1.1- 0 0        42.1327 17.1356 0.00000 0.00000 
FBOR.C21 BOR.CP6 1.1- 0 0        36.9752 -2.5560 -0.1950 0.00000 0.00000 -0.4000 
FBORT 21 BORT P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FBORT 22 BORT P6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FBOSCH21 BOSCHP6 1.3- 0 2 243.93 10.2251 -2.0166 -0.5591 0.00000 0.00000 -1.4000 
FBOUCH11 BOUCHP7 1    0 2 405.87 0.00000 0.00000 -407.33 74.7355 -225.00 -604.00 197.000 -180.00 
FBOUDE21 BOUDEP6 1.2- 0 0        30.4916 5.00856 0.00000 0.00000 
FBOULE21 BOULEP6 1.1- 0 0        23.3271 4.88010 0.00000 0.00000 
FBOUSC21 BOUSCP6 1    0 0        23.1650 -1.9123 -0.4874 0.00000 0.00000 -1.0000 
FBOUTD21 BOUTDP6 1    0 0        0.00000 0.89303 0.00000 0.00000 
FBOUTR13 BOUTRP7 2.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FBOUTR21 BOUTRP6 1.1- 0 0        11.8739 97.3944 0.00000 0.00000 
FBRAEK21 BRAEKP6 1-2  0 0        131.369 40.8235 0.00000 0.00000 
FBRAEK71 BRAEKP1 1.1  0 2 18.401 0.00000 0.00000 -232.55 -24.538 -126.00 -404.00 89.3112 -243.42 
FBRAEK72 BRAEKP1 1.2  0 2 18.211 0.00000 0.00000 -66.544 4.12692 -44.000 -239.00 60.1862 -155.83 
FBRAIN21 BRAINP6 1    0 0        32.4894 -30.947 0.00000 0.00000 
FBRAUD11 BRAUDP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FBRAUD12 BRAUDP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FBRAUD13 BRAUDP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FBRAUD14 BRAUDP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FBRAUD15 BRAUDP7 3A   0 0        0.00000 0.00000 0.00000 0.00000 
FBRAUD16 BRAUDP7 3B   0 0        0.00000 0.00000 0.00000 0.00000 
FBRAUD21 BRAUDP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FBREAU21 BREAUP6 1    0 0        18.6461 2.64242 -0.1574 0.00000 0.00000 -0.4000 
FBREN521 BREN5P6 1-2  0 0        17.3934 -18.714 0.00000 0.00000 
FBRENC21 BRENCP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FBRENC22 BRENCP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FBRENC23 BRENCP6 1.3  0 0        0.00000 0.00000 0.00000 0.00000 
FBRENN21 BRENNP6 1-2  0 0        31.4152 -9.6951 0.00000 0.00000 
FBRENN22 BRENNP6      0 0        0.00000 0.00000 0.00000 0.00000 
FBRENS21 BRENSP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FBRENS71 BRENSP1 1    0 2 20.520 0.00000 0.00000 -46.008 18.0897 0.00000 -90.000 29.3833 -42.188 
FBREU521 BREU5P6 1    0 0        6.52062 -1.0269 0.00000 0.00000 
FBREUI11 BREUIP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FBREUI21 BREUIP6 1-2  0 0        0.49371 0.00000 0.00000 0.00000 
FBREVI21 BREVIP6 1    0 2 239.26 9.38844 -6.1138 0.00000 0.00000 0.00000 -32.100 25.7000 -32.400 
FBRICH21 BRICHP6 1.1  0 0        0.72569 1.76179 0.00000 0.00000 
FBRICH22 BRICHP6 1.3- 0 0        67.1065 17.1365 0.00000 0.00000 
FBRIO621 BRIO6P6 1.1- 0 0        0.44604 -0.3701 0.00000 0.00000 
FBRIZE21 BRIZEP6 1    0 0        17.7269 -0.7078 -1.7260 0.00000 0.00000 -4.4000 
FBRODE21 BRODEP6 1    0 0        18.8296 -35.799 0.00000 0.00000 
FBROMM11 BROMMP7 1    0 2 399.00 0.00000 0.00000 0.00000 0.00000 0.00000 -240.00 140.200 -156.40 
FBROMM21 BROMMP6 1.1  0 2 236.25 0.00000 0.00000 0.00000 0.00000 0.00000 -31.600 24.4000 -18.300 
FBROMM22 BROMMP6 1.2  0 2 236.25 0.00000 0.00000 0.00000 0.00000 0.00000 -31.600 27.0000 -19.900 
FBROMM23 BROMMP6 1.3  0 2 236.25 0.00000 0.00000 0.00000 0.00000 0.00000 -29.200 23.9000 -16.200 
FBROMM24 BROMMP6 1.4  0 2 236.25 0.00000 0.00000 0.00000 0.00000 0.00000 -31.600 23.2000 -16.800 
FBROMM25 BROMMP6 1.5  0 2 236.25 0.00000 0.00000 0.00000 0.00000 0.00000 -31.600 22.9000 -18.100 
FBROMM26 BROMMP6 1.6  0 2 236.25 0.00000 0.00000 0.00000 0.00000 0.00000 -31.600 19.1000 -16.700 
FBRUGE21 BRUGEP6 1-2  0 0        54.5293 25.0577 0.00000 0.00000 
FBRUNN21 BRUNNP6 1.1- 0 0        36.1142 22.6200 0.00000 0.00000 
FBUGEY11 BUGEYP7 1.2  0 2 406.16 0.00000 -0.0151 -910.00 62.5150 -180.00 -910.00 317.000 -218.00 
FBUGEY12 BUGEYP7 1.3  0 2 406.05 0.00000 -0.7773 -903.38 210.140 -180.00 -910.00 317.808 -438.25 
FBUGEY13 BUGEYP7 1.4  0 0        16.6359 12.2243 0.00000 0.00000 
FBUGEY14 BUGEYP7 1.5  0 2 406.04 0.00000 -3.3248 -872.13 211.168 -180.00 -880.00 320.588 -438.54 
FBUIRE21 BUIREP6 1-2  0 0        -11.596 -25.735 0.00000 0.00000 
FBUSSU21 BUSSUP6 1.1- 0 0        4.77269 -1.6839 0.00000 0.00000 
FBUTTA21 BUTTAP6 1    0 0        47.2311 -46.943 0.00000 0.00000 
FBVIL711 BVIL7P7 1    0 2 406.38 0.00000 -1.3045 -1291.6 395.224 -260.00 -1310.0 448.537 -563.43 
FBVILX11 BVILXP7 1    0 0        4.86764 3.89943 0.00000 0.00000 
FBXBOU21 BXBOUP6 1    0 0        57.0068 -58.994 0.00000 0.00000 
FBXCAI21 BXCAIP6 1.1  0 0        -65.746 31.9860 0.00000 0.00000 
FBXCAI22 BXCAIP6 1.2  0 0        -76.745 37.2001 0.00000 0.00000 
FBXCH521 BXCH5P6 1.1- 0 0        -8.5840 15.1794 0.00000 0.00000 
FBXCHA21 BXCHAP6 1.2- 0 0        -65.996 6.81533 0.00000 0.00000 
FBXCHA23 BXCHAP6 1.3  0 0        -22.180 8.83287 0.00000 0.00000 
FBXCOU22 BXCOUP6 2    0 0        61.8103 -5.4600 0.00000 0.00000 
FBXLIE21 BXLIEP6 1-2  0 0        118.608 -46.768 0.00000 0.00000 
FBXMON21 BXMONP6 1    0 0        0.00000 -0.0000 0.00000 0.00000 
FBXRE621 BXRE6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FBXTO521 BXTO5P6 1.2- 0 0        -15.839 88.5800 0.00000 0.00000 
FBXTO523 BXTO5P6 2.1  0 0        9.03121 6.60765 0.00000 0.00000 
FBXTO524 BXTO5P6 2.2  0 0        -19.403 -4.3790 0.00000 0.00000 
FBZGET21 BZGETP6 1-2  0 2 245.86 58.9266 0.79544 -0.3554 0.00000 0.00000 -0.6000 
FBZGUI21 BZGUIP6 1B-1 0 0        27.2855 -8.9695 0.00000 0.00000 
FC.BOI21 C.BOIP6 1    0 0        31.3164 -0.0166 0.00000 0.00000 
FC.FO621 C.FO6P6 1    0 0        34.4943 6.49182 0.00000 0.00000 
FC.FON22 C.FONP6 2    0 0        112.263 -18.917 0.00000 0.00000 
FC.GOM21 C.GOMP6 1.1- 0 0        36.0850 -5.0660 -1.8754 0.00000 0.00000 -3.4000 
FC.LEM21 C.LEMP6 1.1  0 0        43.2400 2.38861 0.00000 0.00000 
FC.ME521 C.ME5P6 1    0 2 238.34 0.00000 0.00000 -411.36 58.5485 -200.00 -440.00 166.988 -165.20 
FC.MER21 C.MERP6 1-2  0 0        42.6784 1.51647 -0.8673 0.00000 0.00000 -2.0000 
FC.MET21 C.METP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FC.MET22 C.METP6 2    0 0        4.76737 11.2857 0.00000 0.00000 
FC.OME21 C.OMEP6 1    0 0        -19.830 -5.6409 0.00000 0.00000 
FC.REG21 C.REGP6 1A-1 0 0        117.094 -4.6924 0.00000 0.00000 
FC.RHO21 C.RHOP6 1-2  0 2 234.66 47.0744 -0.2268 -124.26 65.4522 0.00000 -228.00 132.701 -64.315 
FC.ROU22 C.ROUP6 2    0 0        35.2926 -0.1564 0.00000 0.00000 
FC.SEI21 C.SEIP6 1    0 0        15.6851 -3.5558 0.00000 0.00000 
FC.VIL21 C.VILP6 1    0 0        -2.1568 10.1134 0.00000 0.00000 
FCABAN21 CABANP6 1.1  0 0        5.57365 4.23627 0.00000 0.00000 
FCABAN22 CABANP6 1.2  0 0        56.5649 17.1746 0.00000 0.00000 
FCABES21 CABESP6 1    0 0        28.1293 9.08346 0.00000 0.00000 
FCABRI21 CABRIP6 1.1  0 0        6.28714 4.08626 0.00000 0.00000 
FCABRI22 CABRIP6 1.2- 0 0        1.28725 0.08686 0.00000 0.00000 
FCAEN 21 CAEN P6 1.3- 0 2 243.06 53.5084 1.76348 -0.1696 0.00000 0.00000 -0.4000 
FCAIL521 CAIL5P6 1.1- 0 2 239.99 33.2469 0.38390 -5.4290 0.00000 0.00000 -9.6900 
FCALA511 CALA5P7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FCALA521 CALA5P6 1-2  0 0        0.00000 92.1235 0.00000 0.00000 
FCANTE11 CANTEP7 1    0 0        0.00000 -177.83 0.00000 0.00000 
FCANTE12 CANTEP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FCANTE21 CANTEP6 1.1  0 0        -19.347 -34.149 0.00000 0.00000 
FCANTE22 CANTEP6 1.2  0 0        -14.154 -30.730 -12.648 0.00000 0.00000 -27.500 
FCANTE23 CANTEP6 2.1- 0 0        -8.4028 74.3943 -6.4019 0.00000 0.00000 -13.900 
FCAPEL11 CAPELP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FCAPEL12 CAPELP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FCAPEL21 CAPELP6 1.2- 0 0        7.47476 0.09126 0.00000 0.00000 
FCAPEL23 CAPELP6 2.2- 0 0        7.46271 0.08904 0.00000 0.00000 
FCARDI21 CARDIP6 1.1  0 2 247.55 29.7414 0.44389 -0.3070 0.00000 0.00000 -0.5000 
FCARDI22 CARDIP6 1.2  0 2 252.76 37.9233 2.79426 -0.3070 0.00000 0.00000 -0.5000 
FCARIS21 CARISP6 1.1  0 0        -0.9716 -0.8544 0.00000 0.00000 
FCARIS22 CARISP6 1.2  0 0        -0.9716 -0.8544 0.00000 0.00000 
FCARR521 CARR5P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FCARR523 CARR5P6 1.3  0 0        14.3580 3.37802 0.00000 0.00000 
FCARRI21 CARRIP6 1.1  0 0        14.6542 -12.244 0.00000 0.00000 
FCARRI22 CARRIP6 1.2- 0 0        56.7549 -11.155 0.00000 0.00000 
FCASTA21 CASTAP6 1.1  0 0        0.00000 18.5872 0.00000 0.00000 
FCASTA22 CASTAP6 1.2  0 0        34.2389 3.89307 0.00000 0.00000 
FCATG111 CATG1P7 1    0 0        -2.0781 -2.3767 0.00000 0.00000 
FCATG211 CATG2P7 1    0 2 402.57 0.00000 0.11648 -1271.4 406.334 -260.00 -1300.0 406.334 -465.54 
FCATG311 CATG3P7 1    0 0        -0.1931 -4.0297 0.00000 0.00000 
FCATG411 CATG4P7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FCAULA21 CAULAP6 1    0 0        54.1456 9.55693 0.00000 0.00000 
FCAZAR11 CAZARP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCAZAR23 CAZARP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCBAUD21 CBAUDP6 1.1- 0 0        2.70180 0.92620 0.00000 0.00000 
FCBRY 11 CBRY P7 1-2  0 0        69.3074 -4.2119 0.00000 0.00000 
FCERGY11 CERGYP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCERGY12 CERGYP7      0 0        0.00000 0.00000 0.00000 0.00000 
FCERGY13 CERGYP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCERGY15 CERGYP7 3.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCERGY21 CERGYP6 1.1- 0 2 249.34 18.6118 1.94305 -0.1100 0.00000 0.00000 -0.2000 
FCERGY22 CERGYP6      0 0        0.00000 0.00000 0.00000 0.00000 
FCERGY24 CERGYP6 2.2  0 2 249.34 22.6409 -3.7014 -0.1100 0.00000 0.00000 -0.2000 
FCERGY25 CERGYP6 3.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCERN 11 CERN P7 1    0 0        79.1467 1.17525 0.00000 0.00000 
FCERNA21 CERNAP6 1-2  0 0        54.4697 44.7471 0.00000 0.00000 
FCESTA21 CESTAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FCHA.S21 CHA.SP6 1.1  0 0        1.30605 0.03570 -2.4688 0.00000 0.00000 -11.500 
FCHA.S22 CHA.SP6 1.2  0 0        0.23269 0.00636 -0.2105 0.00000 0.00000 -0.5000 
FCHABO21 CHABOP6 1.1- 0 0        78.1709 -31.658 0.00000 0.00000 
FCHABR21 CHABRP6 1.1- 0 0        0.65756 0.87276 0.00000 0.00000 
FCHAFF11 CHAFFP7 1A   0 0        83.7181 24.3812 0.00000 0.00000 
FCHAFF12 CHAFFP7 1B   0 0        83.7294 13.5992 0.00000 0.00000 
FCHAFF13 CHAFFP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FCHAFF14 CHAFFP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FCHAIN11 CHAINP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FCHAIN21 CHAINP6 1-2  0 0        145.578 -65.315 0.00000 0.00000 
FCHAL721 CHAL7P6 1.1- 0 0        44.5894 3.34318 0.00000 0.00000 
FCHALO21 CHALOP6 1-2  0 0        167.112 23.3771 0.00000 0.00000 
FCHAN511 CHAN5P7 1-2  0 0        161.951 -14.506 0.00000 0.00000 
FCHAN621 CHAN6P6 1    0 0        45.2751 0.67683 0.00000 0.00000 
FCHAPE21 CHAPEP6 1    0 0        20.9630 6.75411 0.00000 0.00000 
FCHARE22 CHAREP6 1.2- 0 0        23.1818 -16.672 0.00000 0.00000 
FCHARP11 CHARPP7 1.1- 0 0        44.8415 0.06168 0.00000 0.00000 
FCHARP13 CHARPP7 2.1  0 0        44.8686 -0.7166 0.00000 0.00000 
FCHARP14 CHARPP7 2.2  0 0        0.00000 0.00000 0.00000 0.00000 
FCHARP21 CHARPP6 1-2  0 0        57.6029 -8.5471 0.00000 0.00000 
FCHAST21 CHASTP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FCHAST22 CHASTP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FCHATI21 CHATIP6 1.1  0 2 245.97 29.1563 5.13094 -0.1777 0.00000 0.00000 -0.3000 
FCHATI22 CHATIP6 1.2  0 2 225.00 0.00000 0.00000 0.00000 0.00000 0.00000 -0.3000 
FCHATI23 CHATIP6 1.3  0 0        60.7933 3.16508 0.00000 0.00000 
FCHAV621 CHAV6P6 1.2- 0 0        43.5886 21.9706 0.00000 0.00000 
FCHENE21 CHENEP6 1.5- 0 2 245.92 45.3046 -1.1175 -0.5397 0.00000 0.00000 -1.0000 
FCHESN11 CHESNP7 1B-1 0 0        0.00000 0.00000 0.00000 0.00000 
FCHESN21 CHESNP6 1.2- 0 0        68.4016 -35.029 0.00000 0.00000 
FCHEV521 CHEV5P6 1-2  0 0        109.402 176.950 0.00000 0.00000 
FCHEVA11 CHEVAP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FCHEVA12 CHEVAP7 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FCHEVA13 CHEVAP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCHEVI21 CHEVIP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FCHEVI22 CHEVIP6 1.3- 0 0        53.5425 12.8835 -0.7813 0.00000 0.00000 -1.7000 
FCHEY611 CHEY6P7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FCHIN211 CHIN2P7 1.1  0 2 410.28 28.1282 14.6914 -897.33 -52.602 -176.00 -905.00 301.418 -427.04 
FCHIN212 CHIN2P7 1.2  0 2 407.28 2.75166 -0.8104 -278.27 247.359 -176.00 -905.00 247.359 -616.78 
FCHINX11 CHINXP7 1.1  0 0        29.1283 13.7776 0.00000 0.00000 
FCHINX12 CHINXP7 1.2  0 2 407.37 2.79006 -0.8234 -823.73 314.634 -180.00 -905.00 314.634 -489.97 
FCHOLE21 CHOLEP6 1-2  0 0        123.064 29.7051 0.00000 0.00000 
FCHOO111 CHOO1P7 1    0 0        16.5243 8.83826 0.00000 0.00000 
FCHOO211 CHOO2P7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FCHOO212 CHOO2P7      0 0        0.00000 -1.4676 0.00000 0.00000 
FCHOO521 CHOO5P6 1    0 0        20.1493 19.6309 0.00000 0.00000 
FCHOO522 CHOO5P6 2    0 0        41.1515 49.6752 0.00000 0.00000 
FCIROL11 CIROLP7 1A1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCIROL21 CIROLP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCISSA21 CISSAP6 1    0 0        18.5632 -40.609 0.00000 0.00000 
FCIVAU11 CIVAUP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FCIVAU12 CIVAUP7 1.2  0 0        0.00000 1.09849 0.00000 0.00000 
FCIZE 21 CIZE P6 1.2- 0 0        0.31136 2.01696 0.00000 0.00000 
FCLEON21 CLEONP6 1-2  0 0        88.5275 24.8716 -1.5728 0.00000 0.00000 -4.0000 
FCLERA11 CLERAP7 1.1- 0 0        6.48074 -7.5798 0.00000 0.00000 
FCLOCH21 CLOCHP6 1.1  0 0        10.8355 0.12517 0.00000 0.00000 
FCLOCH22 CLOCHP6 2.1  0 0        48.0302 6.46000 0.00000 0.00000 
FCOCHE11 COCHEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FCOCHE71 COCHEP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FCOCHE72 COCHEP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FCOCHE73 COCHEP1 1.3  0 2 18.687 0.00000 2.55810 -64.491 115.135 -30.000 -237.00 115.135 -182.81 
FCOLAY21 COLAYP6 1-2  0 0        96.6244 4.05616 0.00000 0.00000 
FCOLON21 COLONP6 1.1- 0 2 248.07 60.0957 1.03720 -0.3554 0.00000 0.00000 -0.6000 
FCOMM721 COMM7P6 1-2  0 0        37.2612 5.04752 0.00000 0.00000 
FCOMMU23 COMMUP6 1.3  0 0        0.00000 0.00000 0.00000 0.00000 
FCOMMU24 COMMUP6 2B-2 0 0        0.00000 0.00000 0.00000 0.00000 
FCOMPI21 COMPIP6 1-2  0 0        44.2707 12.0442 0.00000 0.00000 
FCOMPS21 COMPSP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FCONCA21 CONCAP6 1-2  0 0        56.2725 6.50464 0.00000 0.00000 
FCONCE21 CONCEP6 1-2  0 0        49.4428 -2.7184 -0.5001 0.00000 0.00000 -0.8000 
FCONF521 CONF5P6 1.1- 0 0        60.3792 8.50684 -1.4000 0.00000 0.00000 -1.4000 
FCONST21 CONSTP6 1    0 0        -108.94 103.907 0.00000 0.00000 
FCONTA21 CONTAP6 1    0 0        13.7789 -3.2935 0.00000 0.00000 
FCONTA22 CONTAP6 2    0 0        13.6764 -3.2765 0.00000 0.00000 
FCONVE21 CONVEP6 1    0 0        66.2937 9.68392 0.00000 0.00000 
FCOQU521 COQU5P6 1.1  0 0        23.4966 9.85289 0.00000 0.00000 
FCOQU522 COQU5P6 1.2  0 0        24.6152 3.31722 0.00000 0.00000 
FCOQUA21 COQUAP6 1.2- 0 0        148.700 -0.0968 0.00000 0.00000 
FCOR.P11 COR.PP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCOR.P21 COR.PP6 1A-1 0 0        0.72961 2.70072 0.00000 0.00000 
FCORBI21 CORBIP6 1-2  0 0        199.464 81.9771 0.00000 0.00000 
FCORD511 CORD5P7 1    0 0        0.00000 0.63680 0.00000 0.00000 
FCORD521 CORD5P6 1.1  0 0        0.36481 1.45856 0.00000 0.00000 
FCORD522 CORD5P6 1.2  0 0        0.36481 1.49496 0.00000 0.00000 
FCORDE21 CORDEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FCORIO21 CORIOP6 1.1  0 0        21.0907 0.56765 0.00000 0.00000 
FCORIO22 CORIOP6 1.2  0 0        18.4443 4.75549 0.00000 0.00000 
FCORME21 CORMEP6 1A1- 0 2 252.64 79.1123 89.3372 -0.9244 0.00000 0.00000 -1.6000 
FCORNI11 CORNIP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCORNI13 CORNIP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCORNI21 CORNIP6 1.1- 0 0        41.0216 -5.0468 0.00000 0.00000 
FCORNI24 CORNIP6 2.1- 0 0        41.8383 -5.4558 0.00000 0.00000 
FCOSSI21 COSSIP6 1.2- 0 2 244.65 77.0821 -10.084 -0.5397 0.00000 0.00000 -1.0000 
FCOUBE21 COUBEP6 1-2  0 0        5.42484 -1.0121 0.00000 0.00000 
FCOUCH21 COUCHP6 1-2  0 0        78.1186 14.3446 0.00000 0.00000 
FCOUDO21 COUDOP6 1-2  0 0        33.4445 -23.518 0.00000 0.00000 
FCOUES21 COUESP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FCOUFF21 COUFFP6 1.2- 0 2 242.02 -1.9897 -8.3008 -1.8601 0.00000 0.00000 -61.000 
FCOULA11 COULAP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FCOULA12 COULAP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FCOULA13 COULAP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FCOULA14 COULAP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FCOULA15 COULAP7 3A-3 0 0        0.00000 0.00000 0.00000 0.00000 
FCOUPV21 COUPVP6 1.1- 0 2 246.03 20.1489 0.93249 -0.2361 0.00000 0.00000 -0.4000 
FCPBLA21 CPBLAP6 1    0 0        28.4273 17.6310 0.00000 0.00000 
FCPFL521 CPFL5P6 1    0 0        33.8041 -8.6382 0.00000 0.00000 
FCPNIE11 CPNIEP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCPNIE13 CPNIEP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCPNIE21 CPNIEP6 1.2- 0 0        54.1534 36.7427 0.00000 0.00000 
FCPNIE22 CPNIEP6      0 0        0.00000 0.00000 0.00000 0.00000 
FCPNIE23 CPNIEP6 2.2- 0 0        6.45625 18.2980 0.00000 0.00000 
FCPNOL21 CPNOLP6 1    0 0        8.29545 2.38721 0.00000 0.00000 
FCPVAN21 CPVANP6 1-2  0 0        73.2445 0.52981 0.00000 0.00000 
FCREC621 CREC6P6 1.2- 0 0        48.1350 -3.6572 0.00000 0.00000 
FCRENE11 CRENEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FCRENE12 CRENEP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FCRENE21 CRENEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FCRENE22 CRENEP6 2    0 0        76.5360 -26.310 0.00000 0.00000 
FCRENE23 CRENEIN1     0 0        0.00000 0.00000 -6.6439 0.00000 0.00000 -35.600 
FCRENE24 CRENEIN4     0 0        0.00000 0.00000 -9.5978 0.00000 0.00000 -63.600 
FCRETA21 CRETAP6 1.1- 0 2 245.69 19.3082 2.50497 -0.3554 0.00000 0.00000 -0.6000 
FCREYS11 CREYSP7 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FCREYS13 CREYSP7 2.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FCRIME21 CRIMEP6 1.1  0 0        24.6250 28.6012 0.00000 0.00000 
FCRIME22 CRIMEP6 1.2  0 0        35.3518 7.39957 0.00000 0.00000 
FCROI621 CROI6P6 1.3- 0 0        25.6778 -5.6850 0.00000 0.00000 
FCROIX21 CROIXP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FCROLL21 CROLLP6 1    0 0        13.5763 2.79500 0.00000 0.00000 
FCROUZ21 CROUZP6 1    0 0        6.15487 0.25266 0.00000 0.00000 
FCRUA511 CRUA5P7 1.1  0 2 402.94 0.00000 0.00000 -841.88 261.096 -176.00 -915.00 261.096 -411.17 
FCRUA512 CRUA5P7 1.2  0 0        28.1464 17.7822 0.00000 0.00000 
FCRUA513 CRUA5P7 1.3  0 2 402.99 0.00000 0.00000 -403.30 220.865 -176.00 -915.00 237.320 -449.81 
FCRUA514 CRUA5P7 1.4  0 0        0.00000 0.00000 0.00000 0.00000 
FCRUA521 CRUA5P6 1.1  0 0        15.4363 2.76018 0.00000 0.00000 
FCRUA522 CRUA5P6 1.2  0 0        0.43787 0.77021 0.00000 0.00000 
FCRUSE21 CRUSEP6 1    0 0        6.51390 -0.7425 0.00000 0.00000 
FCSLL821 CSLL8P6 1.1- 0 0        -0.5396 -2.8074 0.00000 0.00000 
FCSLLE21 CSLLEP6 1    0 0        28.2470 12.2671 0.00000 0.00000 
FCTAUR21 CTAURP6 1.1- 0 0        28.4401 3.33453 -3.7403 0.00000 0.00000 -6.6100 
FCUBNE11 CUBNEP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCUBNE21 CUBNEP6 1-2  0 0        38.9132 -20.557 0.00000 0.00000 
FCUPER21 CUPERP6 1.3- 0 0        3.03027 -1.2076 0.00000 0.00000 
FCURBA21 CURBAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FCURTI21 CURTIP6 1.2- 0 0        4.49199 -1.1138 0.00000 0.00000 
FCUS.P21 CUS.PP6 1.2- 0 0        117.085 5.58485 0.00000 0.00000 
FCUSTI21 CUSTIP6 1    0 0        70.2111 5.16651 0.00000 0.00000 
FCXNAY21 CXNAYP6 1.1- 0 0        96.3325 50.7889 0.00000 0.00000 
FCXSSE21 CXSSEP6 1-2  0 0        35.5831 8.44858 0.00000 0.00000 
FCYCOF21 CYCOFP6 1.1  0 2 234.10 0.00000 0.00000 -393.21 83.5374 -180.00 -451.00 167.742 -132.31 
FCYCOF22 CYCOFP6 1.2  0 0        0.00000 20.0943 0.00000 0.00000 
FCZCEL21 CZCELP6 1.1  0 0        42.8567 3.54859 0.00000 0.00000 
FCZNEU22 CZNEUP6 1.2- 0 2 245.42 113.014 21.2712 -0.3554 0.00000 0.00000 -0.6000 
FCZRIE21 CZRIEP6 1-2  0 0        27.7343 6.38869 0.00000 0.00000 
FCZTRY21 CZTRYP6 1.4- 0 0        76.9250 25.7864 0.00000 0.00000 
FD.BRU21 D.BRUP6 1    0 0        -23.859 -2.5172 0.00000 0.00000 
FD.BUR11 D.BURP7 1.1  0 2 407.30 0.56727 -0.1802 -867.09 224.740 -180.00 -890.00 264.740 224.740 
FD.BUR12 D.BURP7 1.2  0 0        -1.4800 -1.7831 0.00000 0.00000 
FD.BUX11 D.BUXP7 1.1  0 0        28.5200 10.2179 0.00000 0.00000 
FD.BUX12 D.BUXP7 1.2  0 2 407.34 0.00000 0.00000 -882.21 184.005 -180.00 -890.00 367.541 -467.51 
FD.FRA21 D.FRAP6 1-2  0 0        51.9031 2.32473 -1.1144 0.00000 0.00000 -2.5000 
FD.GAR21 D.GARP6 1    0 0        -33.393 18.8904 0.00000 0.00000 
FD7BAC21 D7BACP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FDAMBR11 DAMBRP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FDAMBR21 DAMBRP6 1-2  0 0        7.30942 -92.111 0.00000 0.00000 
FDAMER21 DAMERP6 1.1- 0 0        52.1987 1.44709 0.00000 0.00000 
FDANTO21 DANTOP6 1-2  0 0        35.5625 -14.748 0.00000 0.00000 
FDARBL21 DARBLP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FDARCE21 DARCEP6 1.1- 0 0        17.2303 -4.0107 0.00000 0.00000 
FDARSE21 DARSEP6 1-2  0 0        -7.9389 9.49694 0.00000 0.00000 
FDECHY21 DECHYP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FDECHY22 DECHYP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FDECIN21 DECINP6 1    0 0        23.3658 3.25563 0.00000 0.00000 
FDENNA21 DENNAP6 1    0 0        14.8409 -0.1840 0.00000 0.00000 
FDEPHG11 DEPHGP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FDEPHG21 DEPHGP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FDEPHT21 DEPHTP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FDETTW21 DETTWP6 1.1- 0 0        57.0771 -13.684 0.00000 0.00000 
FDIRIN21 DIRINP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FDISTR11 DISTRP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FDISTR21 DISTRP6 1-2  0 0        41.0491 -49.466 0.00000 0.00000 
FDOBER21 DOBERP6 1-2  0 0        27.5157 8.02141 0.00000 0.00000 
FDOMLO11 DOMLOP7 1A-1 0 0        117.985 14.4395 0.00000 0.00000 
FDOMLO21 DOMLOP6 1-2  0 0        95.5726 322.224 0.00000 0.00000 
FDONZA11 DONZAP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FDONZA12 DONZAP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FDONZA13 DONZAP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FDONZA14 DONZAP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FDONZA21 DONZAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FDONZE21 DONZEP6 1-2  0 0        31.1909 -8.3295 0.00000 0.00000 
FDOULO22 DOULOP6 2    0 0        16.2781 -0.2022 -0.4169 0.00000 0.00000 -1.2000 
FDOUVR21 DOUVRP6 1.1- 0 2 239.02 22.8053 21.7023 -0.2538 0.00000 0.00000 -0.6000 
FDRANC21 DRANCP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FDRANC22 DRANCP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FDRONN21 DRONNP6 1.2- 0 0        152.410 -2.1910 -1.6736 0.00000 0.00000 -4.0000 
FDUNES21 DUNESP6 1    0 0        -3.4099 3.28131 0.00000 0.00000 
FDURAN21 DURANP6 1.3- 0 0        28.4176 3.02634 -2.0958 0.00000 0.00000 -4.4000 
FDUVIG21 DUVIGP6 1    0 0        13.0000 13.0000 0.00000 0.00000 
FE.BOT22 E.BOTP6 2    0 3 239.60 102.780 -3.7151 -1.9540 0.00000 0.00000 -3.7300 
FE.HU711 E.HU7P7 1.1  0 2 412.31 0.00000 0.00000 -425.48 -25.775 -185.00 -433.90 163.440 -135.85 
FE.HU712 E.HU7P7 1.2  0 2 412.33 0.00000 0.00000 -422.45 -88.794 -185.00 -433.90 163.598 -136.15 
FE.HUC21 E.HUCP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FE.RHO21 E.RHOP6 1    0 0        -1.4132 -0.2981 0.00000 0.00000 
FECHAL11 ECHALP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FECHAL12 ECHALP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FECHAL13 ECHALP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FECHAL14 ECHALP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FECHAL21 ECHALP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FECHIN21 ECHINP6 1-2  0 0        80.6461 -22.848 0.00000 0.00000 
FEDITH21 EDITHP6 1.1  0 0        1.88998 -0.5077 0.00000 0.00000 
FEDITH22 EDITHP6 1.2  0 0        -0.1100 -2.8407 0.00000 0.00000 
FEGUZO11 EGUZOP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FEGUZO21 EGUZOP6 1.1- 0 0        33.8091 -26.040 0.00000 0.00000 
FELANC21 ELANCP6 1.1- 0 0        115.927 15.3540 0.00000 0.00000 
FELANC22 ELANCP6 1.2  0 0        57.7155 0.61941 0.00000 0.00000 
FEMALE21 EMALEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FENCHA21 ENCHAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FENVAL21 ENVALP6 1-2  0 0        93.9556 -22.440 0.00000 0.00000 
FEPINE21 EPINEP6 1.1  0 0        31.3468 6.16522 0.00000 0.00000 
FEPINE22 EPINEP6 2.1  0 0        19.9671 1.09033 0.00000 0.00000 
FEPIZO21 EPIZOP6 1    0 0        0.00000 0.00000 -5.1467 1.77471 0.00000 -79.950 50.0000 -50.000 
FERASM21 ERASMP6 1.1  0 0        0.00000 3.62793 0.00000 0.00000 
FESCAI21 ESCAIP6 1-2  0 0        140.144 -12.893 0.00000 0.00000 
FESPI521 ESPI5P6 1    0 0        0.00000 0.00000 -11.453 3.13764 0.00000 -52.000 50.0000 -50.000 
FESTR621 ESTR6P6 1-2  0 0        10.6559 7.27393 0.00000 0.00000 
FETINC21 ETINCP6 1.1- 0 0        0.00000 -4.8674 0.00000 0.00000 
FETIVA21 ETIVAP6 1.1- 0 0        50.8856 2.81708 0.00000 0.00000 
FETUPE21 ETUPEP6 1    0 0        64.7729 11.9375 0.00000 0.00000 
FETUPE22 ETUPEP6 2    0 0        32.4985 5.98469 0.00000 0.00000 
FEYBEN21 EYBENP6 1.1- 0 0        87.4684 24.0826 0.00000 0.00000 
FF.FRE11 F.FREP7 1-2  0 0        -32.009 -10.280 0.00000 0.00000 
FFAIDH21 FAIDHP6 1    0 0        69.7704 10.5476 0.00000 0.00000 
FFALLO21 FALLOP6 1A-1 0 0        172.045 7.57338 0.00000 0.00000 
FFAMAR21 FAMARP6 1.1- 0 0        24.3066 10.2333 0.00000 0.00000 
FFANAU21 FANAUP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FFANAU22 FANAUP6 2    0 0        61.3508 -6.5398 0.00000 0.00000 
FFARRA21 FARRAP6 1-2  0 0        62.7763 2.69942 0.00000 0.00000 
FFAVAR21 FAVARP6 1.1- 0 0        12.1943 -7.4166 -6.8959 0.00000 0.00000 -11.750 
FFEROU21 FEROUP6 1    0 0        29.8443 -45.565 0.00000 0.00000 
FFESS511 FESS5P7 1.1  0 0        22.0501 13.6566 0.00000 0.00000 
FFESS512 FESS5P7 1.2  0 0        4.05010 5.65735 0.00000 0.00000 
FFESS521 FESS5P6 1.1  0 0        -0.9975 1.08288 0.00000 0.00000 
FFESS522 FESS5P6 1.2  0 0        -0.9975 0.97010 0.00000 0.00000 
FFESSE21 FESSEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FFESSE22 FESSEP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FFESSH21 FESSHP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FFESSH22 FESSHP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FFESSH23 FESSHP6 1.3  0 0        0.00000 0.00000 0.00000 0.00000 
FFESSH24 FESSHP6 1.4  0 0        0.00000 0.11163 0.00000 0.00000 
FFESSH71 FESSHP1 1.1  0 2 18.082 0.00000 0.00000 -17.691 21.8079 0.00000 -45.000 21.8079 -23.791 
FFESSH72 FESSHP1 1.2  0 2 18.370 0.00000 0.00000 -18.232 20.2308 0.00000 -45.000 20.3546 -20.181 
FFESSH73 FESSHP1 1.3  0 2 18.252 -0.7763 0.00000 -21.623 18.7684 0.00000 -45.000 18.7684 -22.403 
FFESSH74 FESSHP1 1.4  0 2 19.408 0.00000 0.00000 -19.791 4.52096 0.00000 -45.000 19.9146 -20.949 
FFEUIL21 FEUILP6 1.1- 0 0        6.09114 -15.398 0.00000 0.00000 
FFEURS21 FEURSP6 1    0 0        37.6381 22.7318 0.00000 0.00000 
FFG.IL11 FG.ILEP7 1.1 0 0        0.00000 0.00000 0.00000 0.00000                 150.000 -150.00 
FFG.IL12 FG.ILEP7 1.2 0 0        0.00000 0.00000 0.00000 0.00000                 150.000 -150.00 
FFG.IL13 FG.ILEP7 2.1 0 0        0.00000 0.00000 0.00000 0.00000                 150.000 -150.00 
FFG.IL14 FG.ILEP7 2.2 0 0        0.00000 0.00000 0.00000 0.00000                 150.000 -150.00 
FFIRM521 FIRM5P6 1    0 0        0.82071 2.13507 0.00000 0.00000 
FFLAMA11 FLAMAP7 1.1  0 0        9.01711 6.56033 0.00000 0.00000 
FFLAMA12 FLAMAP7 1.2  0 0        5.03804 -1.1062 0.00000 0.00000 
FFLAMA13 FLAMAP7 1.3  0 0        6.01919 1.97825 0.00000 0.00000 
FFLAMA14 FLAMAP7 1.4  0 0        10.0370 -12.882 0.00000 0.00000 
FFLAME21 FLAMEP6 1.2- 0 0        10.8408 -0.1673 0.00000 0.00000 
FFLAND21 FLANDP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FFLEAC21 FLEACP6 1-2  0 0        79.7644 37.5414 0.00000 0.00000 
FFLERS21 FLERSP6 1-2  0 0        95.3519 10.4512 0.00000 0.00000 
FFLEYR21 FLEYRP6 1-2  0 0        80.8996 8.36675 0.00000 0.00000 
FFLOIR21 FLOIRP6 1-2  0 0        135.233 16.7438 0.00000 0.00000 
FFLORE21 FLOREP6 1-2  0 0        39.3421 -7.4743 0.00000 0.00000 
FFOCH 21 FOCH P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FFOCH 22 FOCH P6 1.2  0 0        25.3263 2.02428 0.00000 0.00000 
FFOLIE21 FOLIEP6 1.1  0 0        0.00000 2.56745 0.00000 0.00000 
FFONT 21 FONT P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FFOSSE21 FOSSEP6 1-2  0 0        74.9695 3.81933 0.00000 0.00000 
FFOUSC21 FOUSCP6 1    0 0        20.1191 -27.090 0.00000 0.00000 
FFOUTE21 FOUTEP6 1A   0 0        4.58968 -12.268 0.00000 0.00000 
FFOUTE22 FOUTEP6 1B   0 0        2.58997 -10.267 0.00000 0.00000 
FFRASN12 FRASNP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FFRASN21 FRASNP6 1    0 0        29.9984 -32.436 0.00000 0.00000 
FFREJU21 FREJUP6 1-2  0 0        66.5770 102.522 0.00000 0.00000 
FFROGE21 FROGEP6 1B-1 0 0        40.4844 -40.015 0.00000 0.00000 
FFROMA21 FROMAP6 1.1  0 0        -4.7697 -4.6909 0.00000 0.00000 
FFROMA22 FROMAP6 1.2  0 0        25.6283 14.7280 0.00000 0.00000 
FFRONC21 FRONCP6 1.1- 0 0        44.0710 -3.3751 0.00000 0.00000 
FFRUGE11 FRUGEP7 1    0 0        -72.807 -0.2735 0.00000 0.00000 
FG.AVO11 G.AVOP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FG.AVO13 G.AVOP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FG.BA521 G.BA5P6 1    0 0        -32.524 18.4660 0.00000 0.00000 
FG.BAN21 G.BANP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FG.BAN22 G.BANP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FG.BAN23 G.BANP6 1.3  0 0        74.9675 52.6019 0.00000 0.00000 
FG.CAI21 G.CAIP6 1    0 0        45.4477 9.11614 -0.1333 0.00000 0.00000 -0.3000 
FG.CAI22 G.CAIP6 2    0 0        4.02975 3.20522 0.00000 0.00000 
FG.CAI23 G.CAIIN1     0 0        0.00000 0.00000 -11.760 0.00000 0.00000 -24.600 
FG.CAI24 G.CAIINF     0 0        0.00000 0.00000 -0.1333 0.00000 0.00000 -0.3000 
FG.CO621 G.CO6P6 1.3- 0 0        0.00000 0.00000 0.00000 0.00000 
FG.COE21 G.COEP6 1.3- 0 0        16.7578 1.81587 0.00000 0.00000 
FG.COL21 G.COLP6 1    0 0        0.00000 0.30576 0.00000 0.00000 
FG.COL22 G.COLP6 2    0 0        366.231 96.8527 0.00000 0.00000 
FG.COU21 G.COUP6 1.1- 0 0        11.2468 21.6439 0.00000 0.00000 
FG.DEN21 G.DENP6 1.1  0 0        35.3759 10.0515 0.00000 0.00000 
FG.DEN22 G.DENP6 1.3- 0 0        0.00000 0.00000 0.00000 0.00000 
FG.ILE11 G.ILEP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FG.ILE12 G.ILEP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FG.ILE13 G.ILEP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FG.ILE14 G.ILEP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FG.ILE21 G.ILEP6 1.1- 0 0        70.5927 20.2314 0.00000 0.00000 
FG.MAS21 G.MASP6 1.3- 0 0        28.2637 3.73687 0.00000 0.00000 
FG.POR21 G.PORP6 1.1- 0 0        -1.4120 -0.6940 0.00000 0.00000 
FG.QUE21 G.QUEP6 1    0 0        43.8426 -36.956 0.00000 0.00000 
FG.RIV21 G.RIVP6 1    0 2 237.66 0.00000 0.00000 -400.27 187.293 -174.00 -446.00 187.293 -207.30 
FG.SYN21 G.SYNP6 1.2- 0 0        37.6663 -5.4417 0.00000 0.00000 
FG.SYN23 G.SYNP6 2.1  0 0        33.3037 -13.085 0.00000 0.00000 
FG.SYN24 G.SYNP6 2.2  0 0        37.7341 -14.911 0.00000 0.00000 
FGABIO21 GABIOP6 1    0 0        25.5421 -43.136 0.00000 0.00000 
FGALER21 GALERP6 1.1  0 2 245.63 16.8204 22.7358 -0.2193 0.00000 0.00000 -0.4000 
FGALER22 GALERP6 1.2  0 2 245.77 24.0195 1.82761 -0.2193 0.00000 0.00000 -0.4000 
FGALOR11 GALORP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FGALOR21 GALORP6 1    0 0        0.00000 92.2352 0.00000 0.00000 
FGAMBE21 GAMBEP6 1-1. 0 0        37.4736 5.29617 0.00000 0.00000 
FGAMBS21 GAMBSP6 1.1- 0 0        -59.010 10.1013 0.00000 0.00000 
FGAMPA21 GAMPAP6 1-2  0 0        112.979 17.4495 0.00000 0.00000 
FGANGE21 GANGEP6 1.2- 0 0        13.9311 -8.0263 0.00000 0.00000 
FGARCH21 GARCHP6 1.1- 0 0        34.2973 -12.668 0.00000 0.00000 
FGARD721 GARD7P6 1.1- 0 0        36.1362 -2.0217 -4.0127 0.00000 0.00000 -7.2700 
FGARIB21 GARIBP6 1    0 0        18.2179 -0.4431 0.00000 0.00000 
FGARIE21 GARIEP6 1.1- 0 0        18.9945 -1.2024 -0.3899 0.00000 0.00000 -0.8000 
FGARRI21 GARRIP6 1    0 0        -0.7562 0.20000 0.00000 0.00000 
FGATEL22 GATELP6 2    0 0        19.8469 -14.371 0.00000 0.00000 
FGATI511 GATI5P7 1B-1 0 0        38.8204 -12.977 0.00000 0.00000 
FGAUDI11 GAUDIP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FGAUDI12 GAUDIP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FGAUDI13 GAUDIP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FGAUDI14 GAUDIP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FGAUDI21 GAUDIP6 1.1  0 0        0.06652 -18.447 0.00000 0.00000 
FGAUDI22 GAUDIP6 2.1  0 0        0.00000 0.00000 0.00000 0.00000 
FGAUDI23 GAUDIIN1     0 0        0.00000 0.00000 -11.120 0.00000 0.00000 -15.200 
FGAUDI24 GAUDIINF     0 0        0.00000 0.00000 -0.0851 0.00000 0.00000 -0.2000 
FGAUGL11 GAUGLP7 1A-1 0 0        40.8547 -33.519 0.00000 0.00000 
FGAVRE11 GAVREP7 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FGAVRE13 GAVREP7 2.1  0 0        60.0272 1.81161 0.00000 0.00000 
FGAVRE14 GAVREP7 2.2  0 0        48.6629 -21.208 0.00000 0.00000 
FGAVRE21 GAVREP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FGAVRE22 GAVREP6 2    0 0        25.0720 -2.5527 0.00000 0.00000 
FGEN.P11 GEN.PP7 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FGEN.P13 GEN.PP7 2.1  0 0        0.00000 0.00000 0.00000 0.00000 
FGEN.P14 GEN.PP7 2.2  0 0        0.00000 0.00000 0.00000 0.00000 
FGEN.P21 GEN.PP6 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FGEN.P22 GEN.PP6 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FGEN.P23 GEN.PP6 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FGEN.P24 GEN.PP6 2B-3 0 0        0.00000 0.00000 0.00000 0.00000 
FGEN.P25 GEN.PP6 3A   0 0        0.00000 0.00000 0.00000 0.00000 
FGENIS21 GENISP6 1.1  0 2 225.00 0.00000 0.11163 0.00000 0.00000 0.00000 -66.000 36.5100 -25.670 
FGENIS22 GENISP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FGENIS23 GENISP6 1.3- 0 2 239.93 0.00000 0.00000 -114.40 -16.710 0.00000 -132.00 80.9534 -59.503 
FGENIS25 GENISP6 1.5- 0 0        0.00000 0.00000 0.00000 0.00000 
FGENIT21 GENITP6 1    0 2 246.09 30.5400 -1.2781 -0.2361 0.00000 0.00000 -0.4000 
FGENN321 GENN3P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FGERST21 GERSTP6 1    0 0        -69.333 2.74787 0.00000 0.00000 
FGERVA21 GERVAP6 1    0 0        -50.158 -2.1532 0.00000 0.00000 
FGIEN 21 GIEN P6 1-2  0 0        48.4715 -4.3110 0.00000 0.00000 
FGINES21 GINESP6 1.2- 0 0        179.609 -6.0146 -1.6438 0.00000 0.00000 -3.6000 
FGIVOR21 GIVORP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FGOBEL21 GOBELP6 1.1  0 0        10.3624 1.55591 0.00000 0.00000 
FGOBEL22 GOBELP6 1.2  0 0        14.7453 2.33325 0.00000 0.00000 
FGODIN21 GODINP6 1-2  0 0        39.4639 -21.413 0.00000 0.00000 
FGOLBE21 GOLBEP6 1.1- 0 0        89.1141 33.3944 0.00000 0.00000 
FGOLF511 GOLF5P7 1.1  0 2 399.24 11.8313 -19.289 -1288.5 523.186 -266.00 -1310.0 576.568 -445.37 
FGOLF512 GOLF5P7 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FGOLF513 GOLF5P7      0 0        18.1318 -0.8522 0.00000 0.00000 
FGOLIN21 GOLINP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FGONES21 GONESP6 1.3- 0 0        24.6362 -3.2246 0.00000 0.00000 
FGOURJ21 GOURJP6 1.1- 0 0        58.2781 63.9446 0.00000 0.00000 
FGOUVI21 GOUVIP6 1.1- 0 0        15.7730 1.46938 0.00000 0.00000 
FGRACI21 GRACIP6 1    0 2 234.11 0.00000 0.00000 -392.21 83.3178 -120.00 -453.00 161.068 -125.91 
FGRAFF21 GRAFFP6 1    0 0        61.0095 52.8994 -1.0059 0.00000 0.00000 -2.1000 
FGRAFF22 GRAFFP6 2    0 0        35.8300 7.34066 -1.0059 0.00000 0.00000 -2.1000 
FGRAMO21 GRAMOP6 1-2  0 2 236.91 8.67842 -5.0435 -0.3887 0.00000 0.00000 -0.8000 
FGRAND21 GRANDP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FGRANZ11 GRANZP7 1A-1 0 0        0.00000 0.00000 0.00000 0.00000 
FGRANZ21 GRANZP6 1A1- 0 0        0.00000 0.00000 0.00000 0.00000 
FGRAV511 GRAV5P7 1.1  0 2 408.48 0.00000 0.00000 -834.82 -87.498 -180.00 -910.00 274.541 -459.50 
FGRAV512 GRAV5P7 1.2  0 2 407.33 0.00000 0.00000 -903.38 119.621 -180.00 -910.00 245.057 95.0664 
FGRAV513 GRAV5P7 1.3  0 0        10.1560 5.71560 0.00000 0.00000 
FGRAV514 GRAV5P7 1.4  0 0        29.1551 14.7026 0.00000 0.00000 
FGRAV515 GRAV5P7 1.5  0 2 408.45 0.00000 0.00000 -910.00 -77.129 -180.00 -910.00 281.000 -453.99 
FGRAV516 GRAV5P7 1.6  0 2 408.44 -23.695 0.00000 -910.00 -73.135 -180.00 -910.00 285.687 -452.82 
FGRAV521 GRAV5P6 1    0 0        0.00000 0.16715 0.00000 0.00000 
FGRAV522 GRAV5P6 2    0 0        -0.1576 0.16715 0.00000 0.00000 
FGRENA21 GRENAP6 1.1- 0 0        41.8950 6.57827 0.00000 0.00000 
FGREPI11 GREPIP7 1.1- 0 0        51.7907 -0.5203 0.00000 0.00000 
FGREPI12 GREPIP7 1.2- 0 0        52.0474 6.03915 0.00000 0.00000 
FGREZI21 GREZIP6 1    0 0        32.8416 -14.830 0.00000 0.00000 
FGRIGN21 GRIGNP6 1    0 0        50.4125 -6.2499 0.00000 0.00000 
FGRIGN22 GRIGNP6 2    0 0        33.9736 -3.4945 0.00000 0.00000 
FGRIL011 GRIL0P7      1 0        0.00000 0.00000 0.00000 0.00000 
FGRILL11 GRILLP7      1 0        0.00000 0.00000 0.00000 0.00000 
FGRIM521 GRIM5P6 1.1- 0 0        79.5588 71.6540 -1.2078 0.00000 0.00000 -2.2500 
FGRISO21 GRISOP6 1-2  0 0        10.7496 -0.0135 0.00000 0.00000 
FGROSN11 GROSNP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FGROSN12 GROSNP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FGROSN21 GROSNP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FGROSN22 GROSNP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FGUARB21 GUARBP6 1.2- 0 0        20.0843 5.30952 0.00000 0.00000 
FGUARB22 GUARBP6      0 0        0.00000 0.00000 0.00000 0.00000 
FGUARB23 GUARBP6 2.2- 0 0        20.1537 5.32230 0.00000 0.00000 
FGUEBW21 GUEBWP6 1    0 0        27.0781 2.10243 0.00000 0.00000 
FGUER821 GUER8P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FGUERS21 GUERSP6 1-1. 0 0        187.845 47.7877 0.00000 0.00000 
FGUESD21 GUESDP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FGUEUG21 GUEUGP6 1-2  0 0        43.4216 -2.9865 0.00000 0.00000 
FGUPIE21 GUPIEP6 1-2  0 0        21.7767 45.5985 0.00000 0.00000 
FH.BOR21 H.BORP6 1-2  0 0        22.2037 3.48859 0.00000 0.00000 
FH.DIE21 H.DIEP6 1    0 0        27.6528 -0.3264 0.00000 0.00000 
FH.DIE22 H.DIEP6 2    0 0        35.3207 4.41953 0.00000 0.00000 
FH.FAL21 H.FALP6      1 0        0.00000 0.00000 0.00000 0.00000 
FH.PAU12 H.PAUP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FH.PAU21 H.PAUP6 1-2  0 0        65.0582 -11.422 0.00000 0.00000 
FH.TOU21 H.TOUP6      1 0        0.00000 0.00000 0.00000 0.00000 
FH.VIE21 H.VIEP6 1-2  0 0        0.76663 -10.434 -58.810 0.00000 0.00000 -191.00 
FH.VIN21 H.VINP6 1.1- 0 0        64.0078 20.2293 0.00000 0.00000 
FH.VIN23 H.VINP6 2.1- 0 0        60.4174 20.7446 0.00000 0.00000 
FHAGU521 HAGU5P6 1.1  0 0        54.2735 19.0997 0.00000 0.00000 
FHAGU522 HAGU5P6 1.2  0 0        55.3751 9.12929 0.00000 0.00000 
FHALLE21 HALLEP6 1    0 0        41.3951 4.36133 0.00000 0.00000 
FHANNA21 HANNAP6 1    0 0        27.4844 2.88218 0.00000 0.00000 
FHANNA22 HANNAP6 2    0 0        21.2813 -1.6152 0.00000 0.00000 
FHARC721 HARC7P6 1B-1 0 0        54.4853 60.8568 0.00000 0.00000 
FHARDT21 HARDTP6 1    0 0        10.5298 -2.1891 -1.4288 0.00000 0.00000 -3.1000 
FHAVR511 HAVR5P7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FHAVR521 HAVR5P6 1.2- 0 0        9.37437 7.04413 0.00000 0.00000 
FHELLE21 HELLEP6 1.2- 0 0        33.1899 0.55978 -0.2538 0.00000 0.00000 -0.6000 
FHELLE24 HELLEP6 2.2  0 0        41.5315 -0.1399 -0.2538 0.00000 0.00000 -0.6000 
FHERBL22 HERBLP6 2    0 0        69.4029 -7.7243 0.00000 0.00000 
FHERMI21 HERMIP6 1    0 2 238.37 0.00000 0.00000 -43.354 -6.5556 -0.4000 -68.800 31.2539 -28.426 
FHERRE21 HERREP6 1    0 0        52.8432 -22.912 0.00000 0.00000 
FHERS511 HERS5P7 1.1- 0 0        13.5235 -2.8002 0.00000 0.00000 
FHIRSI21 HIRSIP6 1    0 0        24.8391 -3.7608 0.00000 0.00000 
FHOLQU21 HOLQUP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FHOLQU23 HOLQUP6 2.1- 0 0        39.8453 12.3222 0.00000 0.00000 
FHOSPI21 HOSPIP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FHOUDR11 HOUDRP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FHOUDR12 HOUDRP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FHOURA21 HOURAP6 1    0 0        11.8964 -2.6451 0.00000 0.00000 
FHYERE21 HYEREP6 1.1- 0 0        55.4482 17.1062 0.00000 0.00000 
FI.NAP21 I.NAPP6 1.2- 0 0        68.2154 40.5437 0.00000 0.00000 
FISBE521 ISBE5P6 1    0 0        53.5553 16.1280 0.00000 0.00000 
FISSEL11 ISSELP7 1    0 0        24.1331 -11.677 0.00000 0.00000 
FISSEL12 ISSELP7 2    0 0        23.3251 -11.853 0.00000 0.00000 
FISSOI21 ISSOIP6 1-2  0 0        59.6858 -42.928 0.00000 0.00000 
FIZERN21 IZERNP6 1.1- 0 0        84.6234 38.8474 0.00000 0.00000 
FJ.VIL21 J.VILP6 1.1- 0 0        -3.1914 19.8030 0.00000 0.00000 
FJACQU21 JACQUP6 1.1- 0 0        39.2782 1.14433 0.00000 0.00000 
FJALIS21 JALISP6 1-2  0 0        37.7528 -47.935 0.00000 0.00000 
FJAMET21 JAMETP6 1    0 0        -56.156 50.3967 0.00000 0.00000 
FJAVEL21 JAVELP6 1.1  0 0        26.9853 0.80363 0.00000 0.00000 
FJAVEL22 JAVELP6 1.2  0 0        35.5459 2.06022 0.00000 0.00000 
FJEUXE21 JEUXEP6      1 0        0.00000 0.00000 0.00000 0.00000 
FJONQU11 JONQUP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FJONQU12 JONQUP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FJONQU21 JONQUP6 1.2- 0 0        33.2417 -39.835 0.00000 0.00000 
FJOUX 21 JOUX P6 1-2  0 0        108.282 16.0893 0.00000 0.00000 
FJUMEA11 JUMEAP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FJUMEA12 JUMEAP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FJUMEA21 JUMEAP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FJUSTI21 JUSTIP6 1    0 2 239.12 0.00000 0.00000 -15.511 22.1500 0.00000 -63.275 22.1500 -20.250 
FJUVIG21 JUVIGP6 1    0 0        34.1977 -4.5382 0.00000 0.00000 
FKEMBS21 KEMBSP6 1    0 0        -0.5218 -0.3669 0.00000 0.00000 
FKEMBS22 KEMBSP6 2    0 0        -18.679 14.8715 0.00000 0.00000 
FL.CE221 L.CE2P6 1    0 0        -0.0000 -0.0000 0.00000 0.00000 
FL.CHA21 L.CHAP6 1.2- 0 0        6.54437 2.26745 0.00000 0.00000 
FL.DEL21 L.DELP6 1    0 0        0.01495 -0.8118 0.00000 0.00000 
FL.NEU21 L.NEUP6 1.1- 0 0        -105.89 42.1426 0.00000 0.00000 
FL.NEU22 L.NEUP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FL.NOI21 L.NOIP6      1 0        0.00000 0.00000 0.00000 0.00000 
FL.NTD21 L.NTDP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FLAFIG21 LAFIGP6 1    0 0        -0.0000 0.00000 0.00000 0.00000 
FLAGAF21 LAGAFP6 1.1  0 0        7.88994 3.49217 0.00000 0.00000 
FLAGAF22 LAGAFP6 1.2  0 0        24.8897 14.0468 0.00000 0.00000 
FLAMOR21 LAMORP6 1.1  0 0        6.53564 -6.5839 0.00000 0.00000 
FLAMOR22 LAMORP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FLANAU21 LANAUP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FLANCE21 LANCEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FLANDE21 LANDEP6 1.1- 0 0        93.6578 -15.714 0.00000 0.00000 
FLANDR21 LANDRP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FLANDR22 LANDRP6 1.2  0 0        24.9532 0.49403 0.00000 0.00000 
FLANDR23 LANDRP6 2.1  0 0        0.00000 0.00000 0.00000 0.00000 
FLANDR24 LANDRP6 2.2  0 0        0.00000 0.00000 0.00000 0.00000 
FLANEU21 LANEUP6 1    0 0        69.9854 20.4429 0.00000 0.00000 
FLANEU22 LANEUP6 2    0 0        68.3881 8.69068 0.00000 0.00000 
FLANG621 LANG6P6 1    0 0        57.7440 5.53897 0.00000 0.00000 
FLANG622 LANG6P6 2    0 0        21.9404 -2.1471 0.00000 0.00000 
FLANNE21 LANNEP6 1-2  0 0        58.3249 -36.242 0.00000 0.00000 
FLAOS 21 LAOS P6 1    0 0        34.2434 2.43081 0.00000 0.00000 
FLAPAR21 LAPARP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FLARCA11 LARCAP7 1.1- 0 0        218.149 -27.973 0.00000 0.00000 
FLARDI21 LARDIP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FLATEN11 LATENP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FLATEN12 LATENP7 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FLATEN13 LATENP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FLATEN21 LATENP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FLATEN22 LATENP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FLATEN24 LATENP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FLAUNA11 LAUNAP7 1.1- 0 0        93.8681 -33.956 0.00000 0.00000 
FLAUNA23 LAUNAP6 2.1- 0 0        52.3247 13.3767 0.00000 0.00000 
FLAVAL21 LAVALP6 1-2  0 0        160.255 27.7785 0.00000 0.00000 
FLAVER21 LAVERP6 1.2- 0 0        112.559 8.61461 0.00000 0.00000 
FLAVEY21 LAVEYP6 1.2- 0 0        -3.4308 30.8872 0.00000 0.00000 
FLEGUE21 LEGUEP6 1-2  0 0        73.6023 -9.2801 0.00000 0.00000 
FLESCA21 LESCAP6 1    0 0        72.9555 11.1760 0.00000 0.00000 
FLESQU11 LESQUP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FLESQU21 LESQUP6 1.1- 0 0        44.5580 59.3104 0.00000 0.00000 
FLESTA21 LESTAP6 1    0 0        15.4562 7.87579 0.00000 0.00000 
FLESTA22 LESTAP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FLESTR21 LESTRP6 1.1- 0 0        9.55601 26.9592 0.00000 0.00000 
FLEVAL21 LEVALP6 1.1  0 0        30.6859 4.60239 0.00000 0.00000 
FLEVAL22 LEVALP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FLEVAL23 LEVALP6 1.3  0 0        58.9198 10.1644 0.00000 0.00000 
FLIERS21 LIERSP6 1-2  0 0        21.0269 -1.4524 -3.5337 0.00000 0.00000 -7.6000 
FLIESS21 LIESSP6 1.3- 0 0        13.6398 -1.1722 0.00000 0.00000 
FLIGNA21 LIGNAP6 1    0 0        40.5829 -24.608 0.00000 0.00000 
FLIMEU11 LIMEUP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FLIMEU21 LIMEUP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FLINGO21 LINGOP6 1    0 0        71.3587 -22.533 0.00000 0.00000 
FLINGO22 LINGOP6 2    0 0        51.4371 33.7463 0.00000 0.00000 
FLIVIE21 LIVIEP6 1-2  0 2 241.80 67.6912 -17.829 -3.4984 0.00000 0.00000 -6.8400 
FLOGEL11 LOGELP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FLOGEL14 LOGELP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FLOGEL21 LOGELP6 1.2- 0 0        123.223 -0.8242 0.00000 0.00000 
FLOGES21 LOGESP6 1.2- 0 2 246.12 115.505 -8.0632 -0.2193 0.00000 0.00000 -0.4000 
FLONG421 LONG4P6 1.1- 0 2 245.99 47.5510 4.43655 -2.6819 0.00000 0.00000 -4.4000 
FLONG621 LONG6P6 1    0 0        13.1259 2.18030 0.00000 0.00000 
FLONG622 LONG6P6 2    0 0        22.6289 -6.3676 0.00000 0.00000 
FLONG921 LONG9P6 1.1- 0 0        125.300 2.25486 0.00000 0.00000 
FLONNY11 LONNYP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FLONNY12 LONNYP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FLONNY13 LONNYP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FLONNY14 LONNYP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FLOSCO21 LOSCOP6 1-2  0 0        114.948 -5.2111 0.00000 0.00000 
FLOUIS11 LOUISP7 1.1- 0 0        19.6689 -16.300 0.00000 0.00000 
FLUMES21 LUMESP6 1-2  0 0        30.6065 10.1600 0.00000 0.00000 
FLUTTE21 LUTTEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FLUTTE22 LUTTEP6 2    0 0        102.883 -2.6042 0.00000 0.00000 
FM.BRU21 M.BRUP6 1-2  0 0        31.0678 -7.5822 -9.3055 0.00000 0.00000 -18.400 
FM.LAN11 M.LANP7 1.1- 0 0        42.6782 -11.135 0.00000 0.00000 
FM.LAN13 M.LANP7 2.1- 0 0        42.5669 -11.107 0.00000 0.00000 
FM.LIL21 M.LILP6 1.1  0 0        22.7344 2.24249 -0.0923 0.00000 0.00000 -0.2000 
FM.LIL22 M.LILP6 1.2  0 0        27.8438 5.05218 -0.0923 0.00000 0.00000 -0.2000 
FM.MA521 M.MA5P6 1.1- 0 0        21.1879 -0.0581 -2.8173 0.00000 0.00000 -24.600 
FM.MO521 M.MO5P6 1.1  0 0        1.00000 4.08135 0.00000 0.00000 
FM.MO522 M.MO5P6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FM.MOR21 M.MORP6 1-2  0 0        81.9781 -33.540 0.00000 0.00000 
FM.PON11 M.PONP7 1    0 2 379.71 0.00000 0.00000 -331.00 -10.613 -185.00 -489.00 62.0380 -244.95 
FM.PON21 M.PONP6 1    0 2 235.06 0.00000 0.00000 -330.00 59.2780 -185.00 -488.00 239.533 -222.63 
FM.SEI11 M.SEIP7 1A   0 0        -13.848 3.83043 0.00000 0.00000 
FM.SEI12 M.SEIP7 1B   0 0        -2.8795 -11.164 0.00000 0.00000 
FM.SEI13 M.SEIP7 2A   0 0        -20.538 -22.951 0.00000 0.00000 
FM.SEI14 M.SEIP7 2B   0 0        -3.7756 -5.9812 0.00000 0.00000 
FMACON21 MACONP6 1-2  0 0        106.606 6.43576 0.00000 0.00000 
FMADE521 MADE5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FMADE621 MADE6P6 1    0 2 239.20 0.00000 0.00000 -71.422 8.78906 0.00000 -96.000 18.0000 -52.000 
FMAGEN21 MAGENP6 1    0 0        69.6357 7.34248 0.00000 0.00000 
FMAGNY21 MAGNYP6 1    0 0        41.9532 -0.9909 0.00000 0.00000 
FMALA621 MALA6P6 1.2- 0 2 245.90 71.8664 11.0937 -0.3554 0.00000 0.00000 -0.6000 
FMALEC21 MALECP6 1.1- 0 2 245.99 22.5910 -7.2075 -0.2932 0.00000 0.00000 -0.6000 
FMALGO21 MALGOP6 1    0 0        9.11562 -7.6386 0.00000 0.00000 
FMALGO22 MALGOP6 2    0 0        9.02951 2.92465 0.00000 0.00000 
FMALIN21 MALINP6 1-2  0 0        130.500 -0.7132 0.00000 0.00000 
FMALLE21 MALLEP6 1    0 2 239.14 0.00000 0.00000 -24.198 -12.205 -0.4000 -32.570 15.4193 -19.337 
FMAMBE11 MAMBEP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMAMBE13 MAMBEP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMAMBE21 MAMBEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FMAMBE22 MAMBEP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FMANDA11 MANDAP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FMANDA12 MANDAP7 1B   0 0        0.00000 -115.02 0.00000 0.00000 
FMANDA13 MANDAP7 2A   0 0        0.00000 -115.02 0.00000 0.00000 
FMANDA14 MANDAP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FMANDA21 MANDAP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMANDA23 MANDAP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMANDA25 MANDAP6 3.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMANOI21 MANOIP6 1.2- 0 0        74.2291 54.8530 0.00000 0.00000 
FMANOS21 MANOSP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FMARCK21 MARCKP6 1    0 0        -44.811 51.7733 0.00000 0.00000 
FMARCK22 MARCKP6 2    0 0        -26.903 25.3260 0.00000 0.00000 
FMAREG21 MAREGP6 1    0 0        -0.0000 -0.0000 0.00000 0.00000 
FMARGE21 MARGEP6 1-2  0 0        26.2922 -18.717 0.00000 0.00000 
FMARL611 MARL6P7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FMARL612 MARL6P7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FMARL621 MARL6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FMARL622 MARL6P6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FMARL623 MARL6P6      0 0        0.00000 0.00000 0.00000 0.00000 
FMARMA11 MARMAP7 1.2- 0 0        111.743 -3.1479 0.00000 0.00000 
FMARMA21 MARMAP6 1-2  0 0        25.0032 35.9758 0.00000 0.00000 
FMARNI21 MARNIP6 1    0 0        20.8819 2.93676 0.00000 0.00000 
FMAROL21 MAROLP6 1-2  0 0        -13.552 3.91729 -4.3503 0.00000 0.00000 -22.300 
FMARSI11 MARSIP7 1-2  0 0        45.5581 29.1876 0.00000 0.00000 
FMARSI21 MARSIP6 1.1- 0 0        21.5231 -22.853 0.00000 0.00000 
FMARTY12 MARTYP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FMARTY21 MARTYP6 1-2  0 0        0.00000 90.3672 0.00000 0.00000 
FMASQU21 MASQUP6 1-2  0 0        61.2688 -32.476 0.00000 0.00000 
FMASSY21 MASSYP6 1    0 0        61.8421 3.15116 0.00000 0.00000 
FMASSY22 MASSYP6 2    0 0        64.5501 2.09808 0.00000 0.00000 
FMASTA11 MASTAP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FMASTA12 MASTAP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FMASTA13 MASTAP7 2A   0 0        3.85744 2.66784 0.00000 0.00000 
FMASTA14 MASTAP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FMASTA21 MASTAP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FMASTA23 MASTAP6 2.1  0 0        0.00000 0.00000 0.00000 0.00000 
FMASTA24 MASTAP6 2.2  0 0        0.00000 0.00000 0.00000 0.00000 
FMAUBE21 MAUBEP6 1-2  0 2 235.85 44.8039 16.6125 -0.0800 0.00000 0.00000 -0.2000 
FMAUGE21 MAUGEP6 1-2  0 0        106.750 10.2850 0.00000 0.00000 
FMAURE21 MAUREP6 1-2  0 0        64.6925 41.0197 0.00000 0.00000 
FMAZAR21 MAZARP6 1-2  0 0        50.9892 0.02602 -1.2502 0.00000 0.00000 -2.2000 
FMAZIN21 MAZINP6 1    0 0        4.31862 4.26618 0.00000 0.00000 
FMAZUR11 MAZURP7 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FMAZUR13 MAZURP7 2.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FMAZUR21 MAZURP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMAZUR23 MAZURP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMEES 21 MEES P6 1    0 0        -13.889 9.22858 0.00000 0.00000 
FMENTO22 MENTOP6 2    0 0        19.5113 -5.3322 0.00000 0.00000 
FMENUE11 MENUEP7 1A-1 0 0        0.00000 0.00000 0.00000 0.00000 
FMENUS21 MENUSP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FMENUS23 MENUSP6 2.2- 0 0        44.4861 2.58588 0.00000 0.00000 
FMERCI21 MERCIP6 1    0 0        10.8013 11.8374 0.00000 0.00000 
FMEREN21 MERENP6 1.1  0 2 237.37 0.00000 0.00000 -1.0082 0.00000 0.00000 -21.000 
FMERLA21 MERLAP6 1-2  0 0        81.4375 254.262 0.00000 0.00000 
FMEUNI21 MEUNIP6 1B-1 0 0        2.53713 1.32069 0.00000 0.00000 
FMEYZI21 MEYZIP6 1.1- 0 0        47.7866 2.02955 -0.7511 0.00000 0.00000 -1.7000 
FMEZE511 MEZE5P7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMEZE521 MEZE5P6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FMIEGE21 MIEGEP6 1    0 0        -0.0000 -0.0000 0.00000 0.00000 
FMIOLL21 MIOLLP6 1    0 2 225.00 0.00000 0.00000 -1.8078 0.00000 0.00000 -3.7000 
FMIONN21 MIONNP6 1    0 0        12.4402 -7.7150 0.00000 0.00000 
FMIONS11 MIONSP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMIONS13 MIONSP7 2.1  0 0        0.00000 0.00000 0.00000 0.00000 
FMIONS14 MIONSP7 2.2  0 0        0.00000 0.00000 0.00000 0.00000 
FMIONS21 MIONSP6 1B-1 0 0        0.00000 0.00000 0.00000 0.00000 
FMIONS23 MIONSP6 2B-2 0 0        45.1527 -0.2141 0.00000 0.00000 
FMOHON21 MOHONP6 1.1  0 0        28.2291 2.83816 0.00000 0.00000 
FMOHON22 MOHONP6 1.2  0 0        28.4502 2.81094 0.00000 0.00000 
FMOIMO21 MOIMOP6 1.2- 0 2 244.91 35.2396 -3.6584 -0.5735 0.00000 0.00000 -1.0000 
FMOIRA21 MOIRAP6 1.1- 0 0        53.5354 -12.902 0.00000 0.00000 
FMOISE21 MOISEP6 1-2  0 0        7.36268 1.72176 0.00000 0.00000 
FMOLE 21 MOLE P6 1-2  0 0        16.3207 -43.830 0.00000 0.00000 
FMOLIE11 MOLIEP7 1-2  0 0        75.3863 -26.297 0.00000 0.00000 
FMOLL521 MOLL5P6 1.1  0 0        -0.7737 0.88646 0.00000 0.00000 
FMOLL522 MOLL5P6 1.2  0 0        2.22632 1.77146 0.00000 0.00000 
FMOLSH21 MOLSHP6 1.1  0 0        60.9020 12.4577 0.00000 0.00000 
FMOLSH22 MOLSHP6 1.2  0 0        61.8956 2.48363 0.00000 0.00000 
FMONDI22 MONDIP6 2    0 0        5.50362 -3.7392 0.00000 0.00000 
FMONNE21 MONNEP6 1.1  0 0        72.3093 17.1051 0.00000 0.00000 
FMORB521 MORB5P6 1.1  0 2 247.05 15.0266 -1.4995 -0.2193 0.00000 0.00000 -0.4000 
FMORB522 MORB5P6 1.2  0 2 247.05 11.1909 -2.1665 -0.2193 0.00000 0.00000 -0.4000 
FMORBR11 MORBRP7 1B-1 0 0        0.00000 0.00000 0.00000 0.00000 
FMORBR21 MORBRP6 1B-1 0 0        0.00000 0.00000 0.00000 0.00000 
FMORCH21 MORCHP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMOREA21 MOREAP6 1-2  0 0        55.8628 -33.108 0.00000 0.00000 
FMORIH21 MORIHP6 1    0 0        33.4509 -22.426 0.00000 0.00000 
FMORU 21 MORU P6 1.2- 0 0        24.3203 -6.4356 0.00000 0.00000 
FMOTT521 MOTT5P6 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FMOUCH21 MOUCHP6 1.2- 0 0        151.947 39.6897 0.00000 0.00000 
FMOUGI21 MOUGIP6 1-2  0 0        113.708 7.11284 0.00000 0.00000 
FMOUGU21 MOUGUP6 1    0 0        109.563 -8.2671 0.00000 0.00000 
FMOUGU22 MOUGUP6 2    0 0        55.2893 -19.752 0.00000 0.00000 
FMOUIS21 MOUISP6 1.3- 0 0        30.1402 1.93800 -5.9886 0.00000 0.00000 -10.740 
FMOUL821 MOUL8P6 1.1- 0 2 245.89 80.9912 93.9021 -0.3554 0.00000 0.00000 -0.6000 
FMOULA11 MOULAP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FMOULA12 MOULAP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FMOULA21 MOULAP6 1    0 0        20.3307 0.04574 0.00000 0.00000 
FMOULA22 MOULAP6 2    0 0        40.0080 -14.700 0.00000 0.00000 
FMOUS521 MOUS5P6 1-2  0 0        52.6162 -9.5445 0.00000 0.00000 
FMQIS 11 MQIS P7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FMQIS 21 MQIS P6 1A-1 0 0        26.9688 25.1125 0.00000 0.00000 
FMTAG521 MTAG5P6 1.2- 0 0        24.8559 -26.064 0.00000 0.00000 
FMTAHU21 MTAHUP6 1.2- 0 0        7.19959 0.15594 -4.4410 0.00000 0.00000 -78.200 
FMTCRO21 MTCROP6 1.3- 0 0        21.5899 -2.2774 -0.6000 0.00000 0.00000 -1.4000 
FMTERE21 MTEREP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FMTERE22 MTEREP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FMTEZ511 MTEZ5P7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FMTEZI11 MTEZIP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FMTEZI12 MTEZIP7 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FMTGRO21 MTGROP6 1.1- 0 0        -9.3423 -11.168 0.00000 0.00000 
FMTGUY21 MTGUYP6 1-2  0 0        41.1948 -9.8991 0.00000 0.00000 
FMTJAY21 MTJAYP6 1    0 0        28.3869 -4.8295 0.00000 0.00000 
FMTJAY22 MTJAYP6 2    0 0        14.8357 0.51941 -7.8940 0.00000 0.00000 -17.000 
FMTLUC22 MTLUCP6 2    0 0        35.3255 -44.037 0.00000 0.00000 
FMTOIS21 MTOISP6 1-2  0 0        27.6409 -9.1019 0.00000 0.00000 
FMTPEL21 MTPELP6 1-2  0 0        103.913 3.06121 0.00000 0.00000 
FMTPEZ21 MTPEZP6 1.1- 0 0        12.2210 -10.141 0.00000 0.00000 
FMTVAR21 MTVARP6 1    0 0        2.60909 -3.4312 0.00000 0.00000 
FMTVIC21 MTVICP6 1.1- 0 0        14.9378 8.66612 0.00000 0.00000 
FMUETT21 MUETTP6 1.2- 0 0        49.0966 -0.5173 0.00000 0.00000 
FMUHLB11 MUHLBP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMUHLB12 MUHLBP7      0 0        0.00000 0.00000 0.00000 0.00000 
FMUHLB13 MUHLBP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMUHLB14 MUHLBP7      0 0        0.00000 0.00000 0.00000 0.00000 
FMUHLB15 MUHLBP7 3.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMUR  21 MUR  P6 1-2  0 0        -0.0000 0.10705 0.00000 0.00000 
FMUR  22 MUR  P6      0 0        0.00000 0.00000 0.00000 0.00000 
FMUREA21 MUREAP6 1.1  0 0        38.4560 -2.0843 -4.0176 0.00000 0.00000 -9.0000 
FMUREM21 MUREMP6 1.3- 0 0        0.00000 0.17819 -24.554 0.00000 0.00000 -125.20 
FN.MAI11 N.MAIP7 1    0 0        10.7358 10.7396 0.00000 0.00000 
FN.MAR21 N.MARP6 1.1  0 2 245.85 39.2128 2.03643 -0.3716 0.00000 0.00000 -0.6000 
FN.MAR22 N.MARP6 1.2  0 2 245.86 20.5833 -1.0295 -0.3716 0.00000 0.00000 -0.6000 
FN.MAR23 N.MARP6 1.3  0 0        18.0341 -0.3680 0.00000 0.00000 
FN.SE111 N.SE1P7 1    0 2 404.46 0.00000 0.00000 -1226.0 275.297 -260.00 -1310.0 517.759 -511.00 
FN.SE211 N.SE2P7 1    0 2 404.53 0.00000 0.00000 -1250.2 229.113 -260.00 -1310.0 519.871 -508.96 
FNANTE21 NANTEP6 1A   0 2 252.63 34.3930 -1.1305 -0.1777 0.00000 0.00000 -0.3000 
FNANTE24 NANTEP6 2B1- 0 2 252.63 36.7531 93.7196 -0.1777 0.00000 0.00000 -0.3000 
FNAOUT22 NAOUTP6 2    0 0        7.51879 52.5937 0.00000 0.00000 
FNATI321 NATI3P6 1.1  0 0        39.0894 1.77574 0.00000 0.00000 
FNATI322 NATI3P6 1.2  0 0        32.6658 1.76842 0.00000 0.00000 
FNEGR521 NEGR5P6 1    0 0        8.38943 -2.9568 0.00000 0.00000 
FNEMOU21 NEMOUP6 1-2  0 0        65.1035 8.21061 0.00000 0.00000 
FNEOUL11 NEOULP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FNEOUL21 NEOULP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FNEY__21 NEY__P6 1.1  0 0        19.8261 1.19331 0.00000 0.00000 
FNEY__22 NEY__P6 1.2  0 0        1.47162 2.30201 0.00000 0.00000 
FNIME621 NIME6P6 1    0 0        34.7042 1.52570 0.00000 0.00000 
FNIORT21 NIORTP6 1-2  0 0        22.6420 -23.428 0.00000 0.00000 
FNIORT22 NIORTP6      0 0        0.00000 0.00000 0.00000 0.00000 
FNOGEN21 NOGENP6 1-2  0 0        33.1670 2.94711 0.00000 0.00000 
FNOISY21 NOISYP6 1.1  0 0        17.9398 18.2966 0.00000 0.00000 
FNOISY22 NOISYP6 1.2  0 0        0.00000 2.23257 0.00000 0.00000 
FNOURO21 NOUROP6 1.1- 0 0        60.4345 -0.1961 0.00000 0.00000 
FNOVIO21 NOVIOP6 1.2- 0 0        73.9325 11.8645 0.00000 0.00000 
FO.CHA22 O.CHAP6 2    0 0        23.9849 -30.825 0.00000 0.00000 
FOLLI521 OLLI5P6      0 0        0.00000 0.00000 0.00000 0.00000 
FORAIS21 ORAISP6 1.3- 0 0        0.00000 0.00000 0.00000 0.00000 
FORANG21 ORANGP6 1-2  0 0        37.7761 64.3020 0.00000 0.00000 
FORELL21 ORELLP6 1    0 2 239.01 0.00000 0.00000 -6.0494 -13.090 0.00000 -35.000 15.4407 -13.090 
FORLY_21 ORLY_P6 1    0 0        12.9998 3.78297 0.00000 0.00000 
FORMES21 ORMESP6 1.1- 0 0        40.3815 2.69510 -0.5038 0.00000 0.00000 -1.1000 
FORMES23 ORMESP6 2.1- 0 0        36.4289 -20.299 -0.5038 0.00000 0.00000 -1.1000 
FORNA521 ORNA5P6 1    0 2 245.24 46.3650 5.17434 -0.4847 0.00000 0.00000 -0.8000 
FORSON21 ORSONP6 1.1- 0 2 246.05 71.8228 -1.7889 -0.5735 0.00000 0.00000 -1.0000 
FORVAU21 ORVAUP6 1    0 0        62.0001 42.3599 0.00000 0.00000 
FOTTMA22 OTTMAP6 2    0 0        -8.4525 43.6125 0.00000 0.00000 
FOUDON11 OUDONP7 1B-1 0 0        0.00000 0.00000 0.00000 0.00000 
FOUDON21 OUDONP6 1-2  0 0        0.00000 91.9039 0.00000 0.00000 
FOULLI21 OULLIP6 1.3- 0 0        22.8136 1.61100 0.00000 0.00000 
FOXYGA21 OXYGAP6 1    0 0        28.8527 9.41230 0.00000 0.00000 
FP.AND11 P.ANDP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FP.AND12 P.ANDP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FP.AND13 P.ANDP7      0 0        0.00000 0.00000 0.00000 0.00000 
FP.AND21 P.ANDP6 1-2  0 0        5.61287 -18.028 0.00000 0.00000 
FP.BOI21 P.BOIP6 1.1- 0 0        16.7264 -0.1626 0.00000 0.00000 
FP.BOR21 P.BORP6 1.1- 0 2 237.82 4.68107 -9.7140 0.00000 0.00000 0.00000 -111.20 69.4000 -71.300 
FP.BOU21 P.BOUP6 1    0 0        29.3111 17.1165 0.00000 0.00000 
FP.CHA21 P.CHAP6      1 0        0.00000 0.00000 0.00000 0.00000 
FP.CHR21 P.CHRP6 1    0 0        44.0056 6.70905 0.00000 0.00000 
FP.COR11 P.CORP7 1A   0 0        0.00000 -3.0635 0.00000 0.00000 
FP.COR12 P.CORP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FP.COR13 P.CORP7 2A   0 0        15.0775 -3.0635 0.00000 0.00000 
FP.COR14 P.CORP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FP.ESC21 P.ESCP6 1    0 0        -37.349 7.29369 0.00000 0.00000 
FP.EVE21 P.EVEP6 1    0 0        52.4789 -4.5426 0.00000 0.00000 
FP.GAS11 P.GASP7 1A-1 0 0        0.00000 0.00000 0.00000 0.00000 
FP.GAS21 P.GASP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FP.GAS22 P.GASP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FP.GR521 P.GR5P6 1-2  0 0        95.4905 -6.9350 0.00000 0.00000 
FP.HA511 P.HA5P7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FP.HA521 P.HA5P6 1-2  0 0        0.00000 79.5490 0.00000 0.00000 
FP.JER21 P.JERP6 1.2- 0 2 242.86 135.775 27.7583 -0.3441 0.00000 0.00000 -0.8000 
FP.LAC21 P.LACP6 1    0 0        36.9754 4.09736 0.00000 0.00000 
FP.ME521 P.ME5P6 1.1- 0 0        35.0064 1.14441 -0.2769 0.00000 0.00000 -0.6000 
FP.ORG11 P.ORGP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FP.ORG21 P.ORGP6 1-2  0 0        56.6136 -14.274 0.00000 0.00000 
FP.RHI21 P.RHIP6 1.1- 0 0        105.782 41.0431 0.00000 0.00000 
FP.ROS21 P.ROSP6 1-2  0 0        18.0521 8.43013 0.00000 0.00000 
FP.ROU21 P.ROUP6 1-2  0 0        214.956 15.1779 0.00000 0.00000 
FP.SAM21 P.SAMP6 1.1- 0 0        30.5779 -19.640 0.00000 0.00000 
FP.SAM23 P.SAMP6 2.1- 0 2 236.20 30.7575 9.55137 -439.59 142.273 -229.00 -450.00 221.899 -157.57 
FP.SEP21 P.SEPP6 1.1- 0 0        89.3472 -2.5550 0.00000 0.00000 
FP.SIM21 P.SIMP6 1.2- 0 0        167.004 6.87760 0.00000 0.00000 
FP.TRI21 P.TRIP6 1    0 0        17.9939 -2.1149 -1.0603 0.00000 0.00000 -2.0000 
FP.VIL21 P.VILP6 1    0 0        7.45367 -2.4639 -1.9662 0.00000 0.00000 -16.300 
FPALAY21 PALAYP6 1.1  0 0        13.0045 -1.3875 -0.2721 0.00000 0.00000 -0.6000 
FPALEN21 PALENP6 1    0 0        105.348 -1.7166 0.00000 0.00000 
FPALEN22 PALENP6 2    0 0        57.6406 9.84229 0.00000 0.00000 
FPALUE11 PALUEP7 1.1  0 2 408.79 16.4330 12.7953 -1275.4 -52.884 -260.00 -1330.0 356.745 -516.25 
FPALUE12 PALUEP7 1.2  0 2 406.27 12.1153 9.65685 -1290.5 57.7695 -260.00 -1330.0 84.8379 -515.30 
FPALUE13 PALUEP7 1.3  0 2 409.17 15.3543 6.77891 -1280.5 -40.943 -260.00 -1330.0 357.063 -515.94 
FPALUE14 PALUEP7 1.4  0 2 408.40 3.28242 12.3052 -1292.6 -15.301 -260.00 -1330.0 357.827 -515.17 
FPALUN21 PALUNP6 1-2  0 0        80.8649 16.3133 0.00000 0.00000 
FPAPIN21 PAPINP6 1    0 0        6.36977 2.94211 0.00000 0.00000 
FPARC 21 PARC P6 1.1- 0 0        7.48328 -1.2509 0.00000 0.00000 
FPARIS21 PARISP6 1-2  0 0        85.3864 37.0429 0.00000 0.00000 
FPASQU21 PASQUP6 1.1  0 0        31.1612 3.86203 0.00000 0.00000 
FPASSY21 PASSYP6 1.3- 0 0        -61.464 -8.9510 0.00000 0.00000 
FPATIS21 PATISP6 1-2  0 0        37.2412 10.3746 0.00000 0.00000 
FPATOU21 PATOUP6 1    0 0        84.3595 56.9613 0.00000 0.00000 
FPAUDY21 PAUDYP6 1.1- 0 2 243.63 0.00000 0.96801 -5.2476 0.00000 0.00000 -80.600 
FPELAD21 PELADP6 1    0 2 241.32 0.00000 0.00000 -0.4033 14.9835 0.00000 -49.000 14.9835 -18.959 
FPELIS21 PELISP6 1-2  0 0        1.61530 -23.284 0.00000 0.00000 
FPELTR21 PELTRP6 1.1- 0 0        89.1153 7.87158 0.00000 0.00000 
FPENC511 PENC5P7 1.1- 0 0        0.35021 -6.1063 0.00000 0.00000 
FPENL511 PENL5P7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FPENL512 PENL5P7 1B   0 0        33.6929 -5.6780 0.00000 0.00000 
FPENL513 PENL5P7 2A   0 0        33.2284 -5.5914 0.00000 0.00000 
FPENL514 PENL5P7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FPENLY11 PENLYP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FPENLY12 PENLYP7 1.2  0 0        12.3275 7.64041 0.00000 0.00000 
FPEREL21 PERELP6 1.1  0 0        0.37417 4.65209 0.00000 0.00000 
FPEREL22 PERELP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FPERIZ21 PERIZP6 1.2- 0 0        -52.722 -11.822 0.00000 0.00000 
FPERRA21 PERRAP6 1.2- 0 0        41.9533 4.80031 0.00000 0.00000 
FPERRE21 PERREP6 1A3- 0 0        0.00000 0.00000 0.00000 0.00000 
FPERRE29 PERREP6 2B2- 0 0        0.00000 0.00000 0.00000 0.00000 
FPERSA21 PERSAP6 1    0 0        47.4470 2.26732 0.00000 0.00000 
FPERTA21 PERTAP6 1.2- 0 0        -18.909 -22.948 0.00000 0.00000 
FPERTR21 PERTRP6 1.3- 0 0        -1.0377 -3.2565 0.00000 0.00000 
FPESSA21 PESSAP6 1.1- 0 0        121.123 -40.297 0.00000 0.00000 
FPEUP511 PEUP5P7 1    0 2 400.00 0.64587 0.00000 0.00000 -180.50 1030.00 -1030.0 361.000 -330.00 
FPEYRO21 PEYROP6 1-2  0 0        44.1320 -3.8100 -2.0202 0.00000 0.00000 -3.7000 
FPICOC11 PICOCP7 1.2- 0 0        18.3160 12.1379 0.00000 0.00000 
FPLACH21 PLACHP6      1 0        0.00000 0.00000 0.00000 0.00000 
FPLAIS21 PLAISP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FPLAUD12 PLAUDP7 2    0 0        53.0880 0.73148 0.00000 0.00000 
FPLISO21 PLISOP6 1-2  0 0        36.6777 -8.3970 0.00000 0.00000 
FPLUVI21 PLUVIP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FPONAN21 PONANP6 1    0 2 235.75 0.00000 0.00000 -432.33 194.102 -215.00 -446.00 194.102 -248.47 
FPONTE11 PONTEP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FPONTE22 PONTEP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FPORCH21 PORCHP6 1.1- 0 0        129.689 -14.708 0.00000 0.00000 
FPOTEA21 POTEAP6 1.1  0 0        0.00000 -0.7439 -15.118 0.00000 0.00000 -75.700 
FPOTEA22 POTEAP6 1.2  0 0        0.00000 -3.7437 -16.085 0.00000 0.00000 -80.400 
FPOTEA23 POTEAP6 1.3  0 0        0.00000 -2.7437 -12.769 0.00000 0.00000 -79.900 
FPOUGE21 POUGEP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FPRAGN21 PRAGNP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FPRAGN22 PRAGNP6 2    0 0        7.81556 6.84673 0.00000 0.00000 
FPRAGN23 PRAGNP6      0 0        0.00000 0.00000 0.00000 0.00000 
FPRAL521 PRAL5P6 1    0 0        -2.3647 -10.199 0.00000 0.00000 
FPRATC21 PRATCP6 1    0 0        14.6939 70.2167 0.00000 0.00000 
FPRATC22 PRATCP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FPREGU11 PREGUP7 1.1- 0 0        93.9164 -8.9395 0.00000 0.00000 
FPREGU22 PREGUP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FPRELE21 PRELEP6 1-2  0 0        37.2536 -14.433 0.00000 0.00000 
FPRESS21 PRESSP6 1.1- 0 0        62.6377 10.3533 0.00000 0.00000 
FPRESS23 PRESSP6 2.1- 0 0        32.5115 -15.178 0.00000 0.00000 
FPRIME21 PRIMEP6 1.3- 0 0        65.5610 8.19421 0.00000 0.00000 
FPRINQ22 PRINQP6 1.1- 0 0        -335.56 -68.867 0.00000 0.00000 
FPRINQ23 PRINQP6 1.2  0 0        168.239 172.807 0.00000 0.00000 
FPRINQ24 PRINQP6 1.3  0 0        167.916 212.146 0.00000 0.00000 
FPRION11 PRIONP7 1-2  0 0        4.40740 -4.0540 0.00000 0.00000 
FPROV521 PROV5P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FPROV522 PROV5P6 1.2  0 0        0.00000 0.11163 0.00000 0.00000 
FPRRLA21 PRRLAP6 1    0 0        13.2216 3.37397 0.00000 0.00000 
FPRRLA22 PRRLAP6 2    0 0        0.22361 -0.2246 0.00000 0.00000 
FPRRTT21 PRRTTP6 1-2  0 0        91.4272 -7.6163 0.00000 0.00000 
FPRUNI21 PRUNIP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FPTARL21 PTARLP6 1    0 0        16.4397 5.09356 0.00000 0.00000 
FPTCHA21 PTCHAP6 1-2  0 0        127.049 -15.486 0.00000 0.00000 
FPUISE21 PUISEP6 1-2  0 0        103.335 22.5045 0.00000 0.00000 
FPUSY 21 PUSY P6 1-2  0 0        49.2367 -9.4543 0.00000 0.00000 
FPUTE521 PUTE5P6 1.1  0 0        44.2845 -2.6556 0.00000 0.00000 
FPUTE522 PUTE5P6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FPUTEA21 PUTEAP6 1A-1 0 0        79.8634 -6.1759 0.00000 0.00000 
FPYMON21 PYMONP6 1-2  0 0        57.1385 4.99878 0.00000 0.00000 
FPYRAM21 PYRAMP6 1    0 0        72.5594 14.0937 0.00000 0.00000 
FQ.ECL21 Q.ECLP6 1.2- 0 0        53.2516 1.67417 -0.4268 0.00000 0.00000 -1.2000 
FQ.SEI21 Q.SEIP6 1.1- 0 0        58.3488 -11.540 -5.9835 0.00000 0.00000 -10.700 
FQUARE21 QUAREP6 1    0 0        89.8311 69.1636 0.00000 0.00000 
FQUATR21 QUATRP6 1.2- 0 0        5.38631 -0.5569 0.00000 0.00000 
FQUINS21 QUINSP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FQUINT11 QUINTP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FQUINT21 QUINTP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FR.COT21 R.COTP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FR.COT22 R.COTP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FRABAT21 RABATP6 1.2- 0 0        63.9701 0.51211 -0.5001 0.00000 0.00000 -1.0000 
FRAN.P21 RAN.PP6 1-2  0 0        154.718 10.3312 0.00000 0.00000 
FRANCE21 RANCEP6 1.1  0 2 238.92 0.00000 0.00000 0.00000 -7.6686 80.0000 -80.000 23.2000 -24.800 
FRANCE22 RANCEP6 1.2  0 2 238.92 0.00000 0.00000 0.00000 -7.7323 80.0000 -80.000 23.2000 -24.800 
FRANCE23 RANCEP6 1.3  0 2 238.93 0.00000 0.00000 0.00000 -12.374 80.0000 -80.000 24.8000 -23.200 
FRANDE21 RANDEP6 1    0 0        -0.2613 17.3621 0.00000 0.00000 
FRANVI21 RANVIP6 1.2- 0 2 243.08 105.924 -18.796 -3.8914 0.00000 0.00000 -10.000 
FRASSU21 RASSUP6 1    0 0        18.4908 -3.7847 0.00000 0.00000 
FRATIE21 RATIEP6 1.2- 0 0        26.0588 17.3283 0.00000 0.00000 
FREALT11 REALTP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FREALT12 REALTP7 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FREALT13 REALTP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FREALT21 REALTP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FRECOU21 RECOUP6 1.1- 0 0        28.5245 0.77195 -6.8304 0.00000 0.00000 -19.300 
FRECY 21 RECY P6 1-2  0 0        39.5308 5.86666 0.00000 0.00000 
FREICH21 REICHP6 1-2  0 0        145.230 -21.732 0.00000 0.00000 
FRELA521 RELA5P6 1.1- 0 0        8.26624 -7.5769 0.00000 0.00000 
FRELE 21 RELE P6 1.1- 0 0        7.44577 1.13965 0.00000 0.00000 
FREMIS11 REMISP7 1.1- 0 0        109.589 -18.625 0.00000 0.00000 
FREMIS21 REMISP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FRENAI21 RENAIP6 1.1  0 0        0.00000 3.12559 0.00000 0.00000 
FRENAI22 RENAIP6 1.3- 0 0        7.33698 7.35918 0.00000 0.00000 
FRENAI24 RENAIP6 1.4  0 0        58.3356 25.4872 0.00000 0.00000 
FRENAR11 RENARP7 1    0 0        -0.8318 -3.2693 0.00000 0.00000 
FRENAR21 RENARP6 1    0 0        -0.4614 0.97889 0.00000 0.00000 
FRENNE21 RENNEP6 1    0 0        27.8089 1.82780 0.00000 0.00000 
FRENNE22 RENNEP6 2    0 0        40.2866 0.12953 0.00000 0.00000 
FREQUI21 REQUIP6 1    0 0        4.34577 -7.7966 0.00000 0.00000 
FREVES21 REVESP6 1.1  0 0        1.98408 -2.9011 0.00000 0.00000 
FREVES22 REVESP6 1.2  0 0        19.5796 14.2428 0.00000 0.00000 
FREVI511 REVI5P7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FREVI512 REVI5P7 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FREVI513 REVI5P7 1.3  0 0        0.00000 0.00000 0.00000 0.00000 
FREVI514 REVI5P7 1.4  0 0        0.00000 0.00000 0.00000 0.00000 
FREVIG11 REVIGP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FREVIG12 REVIGP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FREVIG21 REVIGP6 1    0 0        18.5533 -10.703 0.00000 0.00000 
FREVIG22 REVIGP6 2    0 0        18.5552 -10.700 0.00000 0.00000 
FRHENA21 RHENAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FRHENA22 RHENAP6 2    0 0        60.7389 40.8873 0.00000 0.00000 
FRHINA21 RHINAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FRHINH21 RHINHP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FRHINH22 RHINHP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FRHINH23 RHINHP6 1.3  0 0        0.00000 0.00000 0.00000 0.00000 
FRHINH71 RHINHP1 1.1  0 2 18.771 -2.8556 0.00000 -34.918 10.6935 0.00000 -37.800 16.8217 -17.273 
FRHINH72 RHINHP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FRHINH73 RHINHP1 1.3  0 2 19.356 -2.3966 0.00000 -36.305 2.07321 0.00000 -37.800 17.4691 -17.492 
FRHINH74 RHINHP1 1.4  0 0        0.00000 0.00000 0.00000 0.00000 
FRICH521 RICH5P6 1.1- 0 2 248.29 18.2387 -8.0801 -0.7043 0.00000 0.00000 -1.2000 
FRICHA21 RICHAP6 1    0 2 247.39 59.6677 6.01219 -0.3554 0.00000 0.00000 -0.6000 
FRICHE21 RICHEP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FRICHI21 RICHIP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FRIGOT21 RIGOTP6 1    0 2 243.71 0.00000 0.00000 -0.4638 -10.000 0.00000 -42.500 10.0000 -10.000 
FRIORG21 RIORGP6 1    0 0        62.0931 14.7600 0.00000 0.00000 
FRISSO21 RISSOP6 1-2  0 0        63.9828 8.56147 0.00000 0.00000 
FRIVEN21 RIVENP6 1.1- 0 0        17.0315 -21.849 0.00000 0.00000 
FRIVIE21 RIVIEP6 1-2  0 0        81.4022 6.85985 0.00000 0.00000 
FROBI521 ROBI5P6 1A   0 0        16.3753 4.24289 0.00000 0.00000 
FROBI522 ROBI5P6 1B1- 0 2 245.98 51.4722 1.92366 -0.8401 0.00000 0.00000 -1.4000 
FROCAD21 ROCADP6 1    0 0        25.3368 22.6019 0.00000 0.00000 
FROGNA21 ROGNAP6 1-2  0 0        34.8451 -2.2013 0.00000 0.00000 
FROLAM21 ROLAMP6 1-2  0 0        25.7142 2.27485 0.00000 0.00000 
FROM  11 ROM  P7 1    0 0        35.9018 -31.416 0.00000 0.00000 
FROMAI21 ROMAIP6 1.4- 0 2 245.86 135.070 13.2145 -0.7432 0.00000 0.00000 -1.2000 
FROSIE21 ROSIEP6 1    0 0        30.3205 25.5884 0.00000 0.00000 
FROSPE22 ROSPEP6 2    0 0        49.4922 -25.125 0.00000 0.00000 
FROU.N21 ROU.NP6 1.1  0 0        53.6212 7.76492 0.00000 0.00000 
FROU.N22 ROU.NP6 2.1  0 0        0.00000 16.4100 0.00000 0.00000 
FROUGE11 ROUGEP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FROUGE21 ROUGEP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FROUGI21 ROUGIP6 1    0 0        9.66707 3.04317 0.00000 0.00000 
FROUMA21 ROUMAP6 1.2- 0 2 245.81 0.00000 -2.8577 -7.8033 0.00000 0.00000 -54.900 
FROUMO21 ROUMOP6 1.2- 0 0        3.56923 -6.7353 -15.959 0.00000 0.00000 -26.280 
FROUSS21 ROUSSP6 1-2  0 0        83.9028 -4.5419 0.00000 0.00000 
FROYE 21 ROYE P6 1-2  0 0        7.07004 -1.7147 -28.657 0.00000 0.00000 -79.900 
FROZEB21 ROZEBP6 1    0 0        46.5832 3.68641 0.00000 0.00000 
FRQROU21 RQROUP6 1-2  0 0        39.9152 5.25363 0.00000 0.00000 
FRUEIL21 RUEILP6 1.1  0 0        46.6766 1.36313 0.00000 0.00000 
FRUEIL22 RUEILP6 1.2  0 0        0.00000 13.7307 0.00000 0.00000 
FRUEYR11 RUEYRP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FRUEYR21 RUEYRP6 1.1- 0 0        -11.833 -9.4132 0.00000 0.00000 
FRUHBO21 RUHBOP6 1    0 2 234.58 0.00000 0.00000 -37.154 26.9968 -33.400 -49.780 28.5416 -39.312 
FRULHA11 RULHAP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FRULHA21 RULHAP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FRUMIN21 RUMINP6 1.2- 0 0        39.7146 -14.047 0.00000 0.00000 
FRUNGI21 RUNGIP6 1.1- 0 0        36.4684 3.11936 0.00000 0.00000 
FRUNGI23 RUNGIP6 2.1- 0 0        72.9042 15.6827 0.00000 0.00000 
FRUPRE21 RUPREP6 1    0 0        11.0063 2.20812 0.00000 0.00000 
FS.AIR21 S.AIRP6 1.1- 0 0        14.5014 -9.5525 -0.5469 0.00000 0.00000 -1.0000 
FS.BIS11 S.BISP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FS.CUR21 S.CURP6 1    0 2 239.78 0.00000 0.00000 -0.4486 52.0205 0.00000 -87.000 52.0205 -52.021 
FS.DAM21 S.DAMP6 1.2- 0 0        25.0830 -2.5980 0.00000 0.00000 
FS.GUY21 S.GUYP6 1    0 0        0.64059 0.01224 0.00000 0.00000 
FS.PON21 S.PONP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FS.PON23 S.PONP6 2.1- 0 0        -7.1336 -22.536 0.00000 0.00000 
FSABL521 SABL5P6 1.1- 0 0        70.3537 19.0508 0.00000 0.00000 
FSABLO21 SABLOP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSABLO71 SABLOP1 1.1  0 2 20.090 4.03296 3.04896 -4.0330 -3.0490 0.00000 -40.000 11.0860 -12.914 
FSABLO72 SABLOP1 1.2  0 2 21.133 0.00000 0.00000 -80.000 -3.4202 0.00000 -80.000 20.4400 -18.520 
FSACL521 SACL5P6 1.1- 0 2 247.86 22.3695 -4.6140 -0.2361 0.00000 0.00000 -0.4000 
FSAFE 21 SAFE P6 1    0 0        73.8195 53.0085 0.00000 0.00000 
FSAIN521 SAIN5P6 1    0 0        10.9386 -3.2087 0.00000 0.00000 
FSAINN22 SAINNP6 1.1- 0 0        30.6760 12.3850 0.00000 0.00000 
FSAINT21 SAINTP6 1    0 0        37.3476 -33.473 0.00000 0.00000 
FSALIG21 SALIGP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSALON21 SALONP6 1    0 2 238.92 0.00000 0.00000 -13.107 -10.537 0.00000 -30.600 20.9514 -15.469 
FSANDO21 SANDOP6 1-2  0 0        52.4470 57.3387 0.00000 0.00000 
FSANEM21 SANEMP6 1    0 0        -0.1186 2.62157 0.00000 0.00000 
FSANIL21 SANILP6 1-2  0 0        48.6779 77.9946 0.00000 0.00000 
FSANSS21 SANSSP6 1-2  0 0        44.6963 11.6431 0.00000 0.00000 
FSAONE21 SAONEP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FSARR521 SARR5P6 1    0 0        39.3744 17.5121 0.00000 0.00000 
FSARR621 SARR6P6 1A-1 0 0        70.4442 18.8294 0.00000 0.00000 
FSARR921 SARR9P6 1.1- 0 0        0.25947 -0.8190 0.00000 0.00000 
FSARRA21 SARRAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSARRY21 SARRYP6 1B-1 0 0        7.99550 0.33219 0.00000 0.00000 
FSAUCA11 SAUCAP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FSAUCA13 SAUCAP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FSAUCA21 SAUCAP6 1.2- 0 0        16.6488 -8.4039 0.00000 0.00000 
FSAUCA23 SAUCAP6 2.1  0 0        0.00000 0.00000 0.00000 0.00000 
FSAUCA24 SAUCAP6 2.2  0 0        0.00000 0.00000 0.00000 0.00000 
FSAUL521 SAUL5P6 1    0 0        -1.4963 -4.9437 0.00000 0.00000 
FSAULE21 SAULEP6 1.1- 0 0        49.0312 7.99200 -0.8570 0.00000 0.00000 -1.9000 
FSAUM622 SAUM6P6 2    0 0        34.6926 4.18449 -1.2502 0.00000 0.00000 -2.2000 
FSAUMA21 SAUMAP6 1-2  0 0        62.7915 -0.9826 -2.7145 0.00000 0.00000 -5.0000 
FSAUS222 SAUS2P6 2    0 2 238.66 21.5280 7.84341 -53.437 -20.831 0.00000 -86.500 33.0057 -35.215 
FSAUS511 SAUS5P7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FSAUS521 SAUS5P6 1.1- 0 0        34.6117 -7.4034 0.00000 0.00000 
FSAUS522 SAUS5P6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FSAUTE21 SAUTEP6 1    0 0        1.80764 1.93532 0.00000 0.00000 
FSAVIG21 SAVIGP6 1    0 0        9.48372 -18.982 0.00000 0.00000 
FSCHEE11 SCHEEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSCHEE21 SCHEEP6 1-2  0 0        78.6023 -10.382 0.00000 0.00000 
FSEINE21 SEINEP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FSEINE22 SEINEP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FSELF121 SELF1P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSELF221 SELF2P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSELF321 SELF3P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSELFG21 SELFGP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSELFM21 SELFMP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSELTZ21 SELTZP6 1.1- 0 0        50.8130 -4.9943 0.00000 0.00000 
FSEMIN21 SEMINP6 1.1- 0 0        38.8072 2.18620 0.00000 0.00000 
FSENAR23 SENARP6 2.2- 0 2 245.88 55.5793 -24.048 -0.2932 0.00000 0.00000 -0.6000 
FSEPTE21 SEPTEP6 1    0 0        9.09898 2.28123 0.00000 0.00000 
FSEPTE22 SEPTEP6 2    0 0        52.7448 11.3643 0.00000 0.00000 
FSEQUE21 SEQUEP6 1    0 0        31.0612 2.49443 0.00000 0.00000 
FSEQUE22 SEQUEP6 2    0 0        49.6868 2.62859 0.00000 0.00000 
FSEREI11 SEREIP7 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FSEREI21 SEREIP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSEREI22 SEREIP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FSERRI21 SERRIP6 1.1- 0 0        26.2137 -9.1418 0.00000 0.00000 
FSETIE21 SETIEP6 1-2  0 0        -25.441 -1.2329 0.00000 0.00000 
FSEUIL11 SEUILP7 1    0 0        -10.863 -8.0350 0.00000 0.00000 
FSEUIL12 SEUILP7 2    0 0        -16.729 -1.9184 0.00000 0.00000 
FSEVRE21 SEVREP6 1    0 0        81.6346 10.3835 0.00000 0.00000 
FSIERE11 SIEREP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSIERE12 SIEREP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FSIERE21 SIEREP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSIERE22 SIEREP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FSINAR21 SINARP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSIRMI21 SIRMIP6 1-2  0 0        115.239 -20.649 0.00000 0.00000 
FSISTE21 SISTEP6 1-2  0 0        -19.809 -7.2557 0.00000 0.00000 
FSOLEI21 SOLEIP6 1.1- 0 2 240.91 120.247 16.4555 -0.2420 0.00000 0.00000 -0.5000 
FSOLER21 SOLERP6 1.1- 0 0        1.04847 -2.4565 0.00000 0.00000 
FSONNE21 SONNEP6 1.1- 0 2 247.39 56.0735 -9.6928 -0.6139 0.00000 0.00000 -1.0000 
FSORRU21 SORRUP6 1.1- 0 0        43.2682 21.4083 0.00000 0.00000 
FSOTEL21 SOTELP6 1-2  0 0        12.7446 -2.4068 0.00000 0.00000 
FSOULL21 SOULLP6 1-2  0 0        72.2394 -39.647 0.00000 0.00000 
FSPORE21 SPOREP6 1.1- 0 0        17.2568 4.90009 0.00000 0.00000 
FSQUIV21 SQUIVP6 1-2  0 0        116.013 -0.3263 0.00000 0.00000 
FSSAL711 SSAL7P7 1.1  0 2 404.17 0.97364 -2.6334 -1330.9 366.323 -260.00 -1335.0 470.900 -524.09 
FSSAL712 SSAL7P7 1.2  0 0        10.7694 1.63163 0.00000 0.00000 
FSSAMO21 SSAMOP6 1.1- 0 0        47.8292 5.08362 0.00000 0.00000 
FSSAMO24 SSAMOP6 2.1- 0 0        33.0652 1.99160 0.00000 0.00000 
FSSAU521 SSAU5P6 1.2- 0 0        67.9482 -1.1571 -0.1761 0.00000 0.00000 -0.3000 
FSSAU523 SSAU5P6 2.2- 0 0        29.9110 -3.5002 -0.1761 0.00000 0.00000 -0.3000 
FSSAUB21 SSAUBP6 1-2  0 0        -42.821 10.3547 0.00000 0.00000 
FSSAVO11 SSAVOP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FSSAVO21 SSAVOP6 1.1- 0 0        50.7387 12.0109 0.00000 0.00000 
FSSAVO23 SSAVOP6 2.1- 0 0        50.4540 -11.656 0.00000 0.00000 
FSSBA521 SSBA5P6 1    0 0        25.8167 1.80303 0.00000 0.00000 
FSSBAI21 SSBAIP6 1.1- 0 0        32.3272 4.03873 0.00000 0.00000 
FSSBR521 SSBR5P6 1    0 0        33.8551 4.38357 0.00000 0.00000 
FSSBR522 SSBR5P6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FSSCAL21 SSCALP6 1    0 0        38.0568 -19.431 0.00000 0.00000 
FSSCES21 SSCESP6 1-2  0 0        108.776 15.3641 -10.540 0.00000 0.00000 -18.940 
FSSCHA21 SSCHAP6 1    0 0        1.46647 -6.1667 0.00000 0.00000 
FSSCHR21 SSCHRP6 1-2  0 0        46.0240 -31.353 0.00000 0.00000 
FSSCOG21 SSCOGP6 1    0 0        0.39261 0.00000 0.00000 0.00000 
FSSCRO21 SSCROP6 1    0 0        -46.237 14.1107 0.00000 0.00000 
FSSEA211 SSEA2P7 1.1  0 2 408.73 0.33559 -2.2209 -892.29 308.722 -180.00 -915.00 386.804 -433.91 
FSSEA212 SSEA2P7 1.2  0 0        38.3554 18.8969 0.00000 0.00000 
FSSEA221 SSEA2P6 1    0 0        9.21396 -3.1194 0.00000 0.00000 
FSSELO11 SSELOP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FSSELO21 SSELOP6 1-2  0 0        34.7566 -10.079 0.00000 0.00000 
FSSEST21 SSESTP6 1-2  0 0        26.3888 -5.7086 0.00000 0.00000 
FSSFEY21 SSFEYP6 1    0 0        24.0733 79.3096 0.00000 0.00000 
FSSFLO21 SSFLOP6 1    0 0        24.8993 -19.424 0.00000 0.00000 
FSSFLO22 SSFLOP6 2    0 0        16.7519 -13.089 0.00000 0.00000 
FSSGCO21 SSGCOP6 1    0 0        28.6207 -17.626 0.00000 0.00000 
FSSGUI21 SSGUIP6 1    0 0        -41.269 7.27825 0.00000 0.00000 
FSSHUB21 SSHUBP6 1    0 0        85.6048 7.72105 0.00000 0.00000 
FSSHUB22 SSHUBP6 2    0 0        70.8714 9.15231 0.00000 0.00000 
FSSJOS21 SSJOSP6 1.3- 0 0        143.013 -30.173 0.00000 0.00000 
FSSJUL21 SSJULP6 1.1- 0 0        111.832 2.76445 -2.0164 0.00000 0.00000 -14.800 
FSSLAU21 SSLAUP6 1    0 0        24.5856 -7.5956 0.00000 0.00000 
FSSMR 21 SSMR P6 1.1  0 2 248.08 32.1136 -2.6732 -0.1687 0.00000 0.00000 -0.3000 
FSSMR 22 SSMR P6 1.2- 0 2 247.41 21.8454 -0.7545 -0.1687 0.00000 0.00000 -0.3000 
FSSNAB21 SSNABP6 2    0 0        75.8602 -12.211 0.00000 0.00000 
FSSNAZ21 SSNAZP6 1    0 0        23.7143 3.56213 0.00000 0.00000 
FSSORE21 SSOREP6 1-2  0 0        66.4991 4.28567 0.00000 0.00000 
FSSOU521 SSOU5P6 1.2- 0 0        62.7950 3.57150 0.00000 0.00000 
FSSPMA21 SSPMAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSSROC21 SSROCP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FSSROC22 SSROCP6 2.1  0 0        32.7962 1.29975 0.00000 0.00000 
FSSROU21 SSROUP6 1.2- 0 0        73.1318 -21.832 0.00000 0.00000 
FSSTUL21 SSTULP6 1-2  0 0        -4.6718 -13.951 0.00000 0.00000 
FSSV.E21 SSV.EP6 1.2- 0 0        82.5142 15.5454 0.00000 0.00000 
FSSV.O11 SSV.OP7 1B-1 0 0        0.00000 0.00000 0.00000 0.00000 
FSSV.O13 SSV.OP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FSSV.O14 SSV.OP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FSSV.O15 SSV.OP7 3A   0 0        0.00000 0.00000 0.00000 0.00000 
FSSV.O16 SSV.OP7 3B   0 0        0.00000 0.00000 0.00000 0.00000 
FSSVA621 SSVA6P6 1    0 0        23.7378 42.2271 0.00000 0.00000 
FSSVIC21 SSVICP6 1-2  0 0        5.64068 -18.878 0.00000 0.00000 
FSSVIN21 SSVINP6 1-2  0 0        52.7902 -16.327 0.00000 0.00000 
FSTENA21 STENAP6 1.1- 0 0        8.65371 -3.7620 0.00000 0.00000 
FSTRAH71 STRAHP1 1.5  0 2 20.680 19.1186 1.05930 -19.119 -1.0593 0.00000 -24.500 7.47743 -9.7518 
FSTRAH72 STRAHP1 1.6  0 2 20.759 0.00000 0.00000 0.00000 0.00000 0.00000 -24.500 10.9500 -12.920 
FSTRAS21 STRASP6 1    0 0        -41.052 10.0377 0.00000 0.00000 
FSUIS521 SUIS5P6 1.1- 0 0        0.51942 0.93436 0.00000 0.00000 
FT.DOM21 T.DOMP6 1.3- 0 0        -4.0991 -3.2453 0.00000 0.00000 
FT.LAS21 T.LASP6 1    0 0        20.7944 2.27668 0.00000 0.00000 
FT.NO621 T.NO6P6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FT.NOI21 T.NOIP6 1.1  0 0        0.00000 0.63697 0.00000 0.00000 
FT.NOI22 T.NOIP6 1.2  0 0        0.00000 -4.3776 0.00000 0.00000 
FT.SUP11 T.SUPP7 1    0 0        -0.9564 5.44249 0.00000 0.00000 
FT.VIC21 T.VICP6 1    0 0        40.9012 -2.5069 0.00000 0.00000 
FT.VIC22 T.VICP6 2    0 0        82.9269 -5.6310 0.00000 0.00000 
FTABAR11 TABARP7 1A-1 0 0        0.00000 0.00000 0.00000 0.00000 
FTABAR21 TABARP6 1.1- 0 0        0.12725 -0.9209 0.00000 0.00000 
FTALAM22 TALAMP6 2    0 0        7.30082 69.6484 0.00000 0.00000 
FTAMAR11 TAMARP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FTAMAR21 TAMARP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FTARAS21 TARASP6 1-2  0 0        21.5247 42.7475 0.00000 0.00000 
FTARN521 TARN5P6 1    0 0        125.000 -30.000 0.00000 0.00000 
FTAUTE11 TAUTEP7 1B-1 0 0        76.3069 -15.673 0.00000 0.00000 
FTAVAU21 TAVAUP6 1A-1 0 2 240.78 79.4868 -9.8050 -37.305 16.8141 -20.000 -48.000 26.6700 -30.235 
FTAVEL11 TAVELP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FTAVEL12 TAVELP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FTAVEL13 TAVELP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FTAVEL14 TAVELP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FTAVEL15 TAVELP7 3A   0 0        0.00000 0.00000 0.00000 0.00000 
FTAVEL16 TAVELP7 3B   0 0        0.00000 0.00000 0.00000 0.00000 
FTAVEL21 TAVELP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FTDBRE21 TDBREP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FTDMU111 TDMU1P7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FTDMU211 TDMU2P7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FTDMUR21 TDMURP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FTDNIO21 TDNIOP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FTDRAN21 TDRANP6 1    0 0        0.00000 0.44651 0.00000 0.00000 
FTEMP521 TEMP5P6 1A1- 0 0        31.3688 25.4415 0.00000 0.00000 
FTERNE21 TERNEP6 1.1- 0 0        47.7934 1.33807 0.00000 0.00000 
FTERR611 TERR6P7 1.1- 0 0        79.8098 -21.013 0.00000 0.00000 
FTERR612 TERR6P7 1.2- 0 0        75.6266 -20.191 0.00000 0.00000 
FTERR616 TERR6P7 2.3  0 0        0.00000 0.00000 0.00000 0.00000 
FTERRA21 TERRAP6 1.1- 0 0        45.9596 -1.3731 0.00000 0.00000 
FTERRI11 TERRIP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FTERRI12 TERRIP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FTERRI13 TERRIP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FTERRI14 TERRIP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FTERRI21 TERRIP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FTHEIX21 THEIXP6 1-2  0 0        163.596 0.44066 0.00000 0.00000 
FTHIER21 THIERP6 1-2  0 0        68.4928 13.5586 0.00000 0.00000 
FTHIOT21 THIOTP6 1.1- 0 2 245.05 11.6585 0.16776 -4.2735 0.00000 0.00000 -10.500 
FTHUR 21 THUR P6 1    0 0        20.0210 5.43742 0.00000 0.00000 
FTILL511 TILL5P7 1.1  0 0        0.00000 23.8910 0.00000 0.00000 
FTILL512 TILL5P7 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FTILLI21 TILLIP6 1    0 0        16.9450 1.50289 0.00000 0.00000 
FTILLI22 TILLIP6 2    0 0        37.7860 5.98470 0.00000 0.00000 
FTIVER21 TIVERP6 1    0 0        6.84088 65.2764 0.00000 0.00000 
FTOLBI21 TOLBIP6 1    0 2 248.05 55.4194 8.60268 -0.1292 0.00000 0.00000 -0.2000 
FTOLLE11 TOLLEP7 1-2  0 0        155.516 20.3893 0.00000 0.00000 
FTONNE21 TONNEP6 1    0 0        34.2064 13.4838 0.00000 0.00000 
FTONNE22 TONNEP6 2    0 0        29.9728 -5.3475 0.00000 0.00000 
FTOU.C21 TOU.CP6 1-2  0 0        44.5600 -4.0395 -0.3887 0.00000 0.00000 -0.8000 
FTOURB11 TOURBP7 1-2  0 2 407.35 11.8845 0.00000 0.00000 -174.65 1040.00 -1040.0 366.379 -366.38 
FTOURB21 TOURBP6 1.2- 0 0        1.42140 -3.8940 0.00000 0.00000 
FTRAN521 TRAN5P6 1    0 0        -44.756 -5.1480 0.00000 0.00000 
FTRANS11 TRANSP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FTRANS21 TRANSP6 1.3- 0 0        35.7891 87.5219 0.00000 0.00000 
FTREGU21 TREGUP6 1-2  0 0        81.2055 -17.996 0.00000 0.00000 
FTREVA21 TREVAP6 1.3- 0 0        82.4527 -7.0114 0.00000 0.00000 
FTRI.P11 TRI.PP7 1B-1 0 0        0.00000 0.00000 0.00000 0.00000 
FTRI.P13 TRI.PP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FTRI.P14 TRI.PP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FTRI.P15 TRI.PP7 3B-3 0 0        0.00000 0.00000 0.00000 0.00000 
FTRI.P24 TRI.PP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FTRI.P25 TRI.PP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FTRI.P26 TRI.PP6 1.3  0 0        0.00000 0.00000 0.00000 0.00000 
FTRI.P27 TRI.PP6 1.4  0 0        0.00000 0.00000 0.00000 0.00000 
FTRI.P28 TRI.PP6 1.5  0 0        0.00000 0.00000 0.00000 0.00000 
FTRICA21 TRICAP6 1.1  0 0        23.9657 16.3920 0.00000 0.00000 
FTRICA22 TRICAP6 1.2  0 0        5.96763 4.50398 0.00000 0.00000 
FTRICA23 TRICAP6 1.3  0 2 222.61 -8.1837 0.00000 -915.00 86.1764 -270.00 -915.00 164.160 -374.84 
FTRICA24 TRICAP6 1.4  0 2 223.13 0.00000 0.00000 -675.52 94.7335 -270.00 -915.00 151.677 -386.99 
FTRIT521 TRIT5P6 1    0 0        5.60998 1.84978 0.00000 0.00000 
FTRITH21 TRITHP6 1    0 0        5.03950 4.52853 0.00000 0.00000 
FTUILI21 TUILIP6 1-2  0 0        41.8631 -31.369 0.00000 0.00000 
FTUNNE21 TUNNEP6 1    0 0        83.4509 3.29250 0.00000 0.00000 
FTUNNE22 TUNNEP6 2    0 0        2.27541 -0.8645 0.00000 0.00000 
FTUNNE23 TUNNEP6 3    0 0        6.27544 -4.0380 0.00000 0.00000 
FTURGO21 TURGOP6 1    0 0        0.00000 20.3171 0.00000 0.00000 
FUGINE21 UGINEP6 1    0 0        13.2281 34.2578 0.00000 0.00000 
FV.BEL21 V.BELP6 1.1- 0 2 246.52 97.8071 -4.9436 -1.0344 0.00000 0.00000 -1.8000 
FV.GEO21 V.GEOP6 1.3- 0 2 247.87 123.253 9.54511 -0.8401 0.00000 0.00000 -1.4000 
FV.MOU21 V.MOUP6 1-3  0 0        21.0476 14.6501 0.00000 0.00000 
FV.POR21 V.PORP6 1.2- 0 0        30.0424 1.04146 0.00000 0.00000 
FV.SEP21 V.SEPP6 1.1- 0 2 243.43 8.75256 0.64452 -4.6740 0.00000 0.00000 -18.000 
FV.SEV21 V.SEVP6 1    0 0        48.1196 4.08764 0.00000 0.00000 
FVAIR621 VAIR6P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FVAIR622 VAIR6P6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FVAIRE21 VAIREP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FVAIRE22 VAIREP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FVAISE21 VAISEP6 1.2- 0 0        68.2707 4.28365 0.00000 0.00000 
FVALDE21 VALDEP6 1    0 0        -2.0075 -0.3306 -6.9510 0.00000 0.00000 -14.200 
FVALDI11 VALDIP7 1A-1 0 0        21.8900 -5.7367 0.00000 0.00000 
FVALDI21 VALDIP6 1    0 0        3.79634 -19.644 0.00000 0.00000 
FVALE821 VALE8P6 1-2  0 0        55.9899 6.27634 0.00000 0.00000 
FVALEN21 VALENP6 1    0 0        15.2999 1.14018 0.00000 0.00000 
FVALEN22 VALENP6 2    0 0        28.3113 1.27105 0.00000 0.00000 
FVALEN23 VALENIN1     0 2 236.44 0.00000 0.00000 -0.3982 0.00000 0.00000 -1.0000 
FVALEN24 VALENINF     0 0        0.00000 0.00000 -0.2932 0.00000 0.00000 -0.7000 
FVALEN25 VALENING     0 0        0.00000 0.00000 -0.2932 0.00000 0.00000 -0.7000 
FVALES21 VALESP6 1.2- 0 0        10.7447 -34.016 0.00000 0.00000 
FVANDI21 VANDIP6 1    0 0        18.8159 -1.2717 0.00000 0.00000 
FVANDI22 VANDIP6 2    0 0        18.0084 2.44386 0.00000 0.00000 
FVARE522 VARE5P6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FVAROI21 VAROIP6 1    0 0        12.8381 -7.1317 -1.7341 0.00000 0.00000 -59.500 
FVAUJA11 VAUJAP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FVAUJA13 VAUJAP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FVAUJA71 VAUJAP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FVAUJA72 VAUJAP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FVAUJA73 VAUJAP1 1.3  0 0        0.00000 0.00000 0.00000 0.00000 
FVAUJA74 VAUJAP1 1.4  0 0        0.00000 0.00000 0.00000 0.00000 
FVAUJA75 VAUJAP1 1.5  0 0        0.00000 0.00000 0.00000 0.00000 
FVAUJA76 VAUJAP1 1.6  0 0        0.00000 0.00000 0.00000 0.00000 
FVAUPA11 VAUPAP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FVAUPA21 VAUPAP6 1.2- 0 0        123.324 -8.2795 0.00000 0.00000 
FVEN.P21 VEN.PP6 1    0 0        7.75409 -5.9412 0.00000 0.00000 
FVENDI21 VENDIP6 1-2  0 0        51.9703 9.23430 -0.5539 0.00000 0.00000 -1.2000 
FVENIS21 VENISP6 1.2- 0 2 240.17 122.205 19.3325 -8.3527 0.00000 0.00000 -18.400 
FVERFE11 VERFEP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FVERFE21 VERFEP6 1.1- 0 0        5.29757 -24.066 0.00000 0.00000 
FVERGE11 VERGEP7 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FVERIN21 VERINP6 1.1- 0 2 248.10 12.2724 -0.7752 -0.2421 0.00000 0.00000 -0.4000 
FVERLH21 VERLHP6 1-2  0 0        88.5310 -35.314 0.00000 0.00000 
FVERR521 VERR5P6 1    0 0        -13.173 3.12035 0.00000 0.00000 
FVERSA21 VERSAP6 1-2  0 0        55.3797 3.05179 0.00000 0.00000 
FVERTE21 VERTEP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FVERTO21 VERTOP6 1    0 0        84.4891 -35.487 0.00000 0.00000 
FVESLE11 VESLEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FVESLE12 VESLEP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FVESLE21 VESLEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FVESLE22 VESLEP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FVEZIL21 VEZILP6 1.1- 0 0        -0.2382 -2.2089 0.00000 0.00000 
FVICOG21 VICOGP6 1.1- 0 0        0.00000 -4.0957 -12.592 0.00000 0.00000 -32.300 
FVIELM11 VIELMP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FVIELM12 VIELMP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FVIELM13 VIELMP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FVIELM14 VIELMP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FVIELM21 VIELMP6 1.1- 0 0        24.6764 -16.433 0.00000 0.00000 
FVIELM23 VIELMP6 2.1- 0 0        24.6683 -16.445 0.00000 0.00000 
FVIGNE21 VIGNEP6 1    0 0        0.09832 -3.1892 -7.8134 0.00000 0.00000 -60.900 
FVIGY 11 VIGY P7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FVIGY 12 VIGY P7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FVIGY 13 VIGY P7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FVIGY 14 VIGY P7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FVIGY 21 VIGY P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FVIGY 22 VIGY P6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FVINC521 VINC5P6 1.2- 0 0        32.0143 3.06286 0.00000 0.00000 
FVINCE11 VINCEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FVINCE12 VINCEP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FVINCE21 VINCEP6 1    0 0        37.6228 -0.6013 0.00000 0.00000 
FVINCE22 VINCEP6 2    0 0        68.1214 18.4161 0.00000 0.00000 
FVINS 21 VINS P6 1.1- 0 0        -49.366 67.1654 0.00000 0.00000 
FVIRAD21 VIRADP6 1-2  0 0        75.5559 -10.183 0.00000 0.00000 
FVIT.N21 VIT.NP6 1.1- 0 2 248.03 89.2884 13.9464 -0.2585 0.00000 0.00000 -0.4000 
FVITTE21 VITTEP6 1    0 0        39.0783 -0.0261 0.00000 0.00000 
FVLARO11 VLAROP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FVLECH11 VLECHP7 1.3- 0 0        32.4070 -9.8535 0.00000 0.00000 
FVLEJU11 VLEJUP7 1.4- 0 0        0.00000 0.00000 0.00000 0.00000 
FVLEJU21 VLEJUP6 1A-1 0 0        66.2581 -31.421 0.00000 0.00000 
FVLEMA21 VLEMAP6 1-2  0 0        52.2683 -12.524 0.00000 0.00000 
FVLERA23 VLERAP6 2.1- 0 0        33.1296 10.9266 0.00000 0.00000 
FVLERB11 VLERBP7 1    0 0        56.7291 57.6372 0.00000 0.00000 
FVLERB12 VLERBP7 2    0 0        53.7874 -55.452 0.00000 0.00000 
FVLEVA11 VLEVAP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FVLEVA21 VLEVAP6 1A-1 0 0        71.0244 24.5845 0.00000 0.00000 
FVNOL 21 VNOL P6 1A-1 0 0        14.1319 -19.430 0.00000 0.00000 
FVOGEH21 VOGEHP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FVOGEH22 VOGEHP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FVOGEH23 VOGEHP6 1.3  0 0        0.00000 0.00000 0.00000 0.00000 
FVOGEH24 VOGEHP6 1.4  0 0        0.00000 0.00000 0.00000 0.00000 
FVOGEH71 VOGEHP1 1.1  0 2 18.339 0.00000 0.00000 -16.418 17.1927 0.00000 -36.000 19.0096 -18.702 
FVOGEH72 VOGEHP1 1.2  0 2 18.310 0.00000 0.00000 -15.873 20.2428 0.00000 -36.000 20.5352 -22.897 
FVOGEH73 VOGEHP1 1.3  0 2 19.522 0.00000 0.00000 -14.903 2.64318 0.00000 -35.160 18.2481 -13.613 
FVOGEH74 VOGEHP1 1.4  0 2 18.506 0.00000 0.00000 0.00000 0.00000 0.00000 -36.000 22.8200 -26.050 
FVOGEL21 VOGELP6 1    0 0        29.2199 2.18501 0.00000 0.00000 
FVOGEL22 VOGELP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FVOID 21 VOID P6 1    0 0        2.53004 -2.0225 0.00000 0.00000 
FVOLVI22 VOLVIP6 2    0 0        52.7281 16.6415 0.00000 0.00000 
FVOLVO21 VOLVOP6 1-2  0 0        86.2744 20.3609 0.00000 0.00000 
FVOUGL21 VOUGLP6 1-2  0 0        55.5370 -14.469 0.00000 0.00000 
FVOULZ21 VOULZP6 1.1  0 0        -0.4614 1.82465 0.00000 0.00000 
FVOULZ22 VOULZP6 1.2  0 0        33.5281 12.9339 0.00000 0.00000 
FWARAN11 WARANP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FWARAN12 WARANP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FWARAN13 WARANP7 1C   0 0        0.00000 0.00000 0.00000 0.00000 
FWARAN14 WARANP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FWARAN15 WARANP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FWARAN16 WARANP7 2C   0 0        0.00000 0.00000 0.00000 0.00000 
FWARAN21 WARANP6 1A1- 0 0        0.00000 0.00000 0.00000 0.00000 
FWARAN23 WARANP6 1B3- 0 0        0.00000 0.00000 0.00000 0.00000 
FWARAN25 WARANP6 2A1- 0 0        0.00000 0.00000 0.00000 0.00000 
FWARAN27 WARANP6 2B3- 0 0        0.00000 0.00000 0.00000 0.00000 
FWATTR21 WATTRP6 1.1  0 0        21.4747 3.26718 -0.1846 0.00000 0.00000 -0.4000 
FWATTR22 WATTRP6 1.2  0 0        18.3710 4.02431 -0.1846 0.00000 0.00000 -0.4000 
FWEPPE11 WEPPEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FWEPPE12 WEPPEP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FWEPPE21 WEPPEP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FWEPPE23 WEPPEP6 2.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FWESTH21 WESTHP6 1B-1 0 0        1.59044 0.24995 0.00000 0.00000 
FWOEST21 WOESTP6 1    0 0        0.28820 6.27214 0.00000 0.00000 
FYAINV21 YAINVP6 1.2- 0 0        37.2284 -13.490 0.00000 0.00000 
FYVE.O12 YVE.OP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FYVE.O21 YVE.OP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZALL721 ZALL7P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZAMIG21 ZAMIGP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZARGO21 ZARGOP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZAVR521 ZAVR5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZAVRO21 ZAVROP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZB.FR21 ZB.FRP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZB.HA21 ZB.HAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZB.ME21 ZB.MEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZB.VA21 ZB.VAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZBARP21 ZBARPP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZBAST21 ZBASTP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZBERC21 ZBERCP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZBEU521 ZBEU5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZBILL21 ZBILLP6 1    0 0        0.00000 3.46057 0.00000 0.00000 
FZBLAU21 ZBLAUP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZBRI521 ZBRI5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZBRIC21 ZBRICP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZBUTT21 ZBUTTP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZBXV621 ZBXV6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZC.OM21 ZC.OMP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZC.SE21 ZC.SEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCAR621 ZCAR6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCARR21 ZCARRP6 1    0 0        0.00000 5.35815 0.00000 0.00000 
FZCBAU21 ZCBAUP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCOQ521 ZCOQ5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCOQU21 ZCOQUP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCOR621 ZCOR6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCORO21 ZCOROP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCOUE21 ZCOUEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCP.M21 ZCP.MP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCPB521 ZCPB5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCRUS21 ZCRUSP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCUPE21 ZCUPEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCUR521 ZCUR5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZDONZ21 ZDONZP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZDOUL21 ZDOULP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZDUV521 ZDUV5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZEMAL21 ZEMALP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZENCH21 ZENCHP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZEPIZ21 ZEPIZP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZESPI21 ZESPIP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZFAN521 ZFAN5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZFANA21 ZFANAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZFONC21 ZFONCP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZFRO621 ZFRO6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZFRO721 ZFRO7P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZG.BA21 ZG.BAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZG.HA21 ZG.HAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGAL521 ZGAL5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGALE21 ZGALEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGAN521 ZGAN5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGARR21 ZGARRP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGIEN21 ZGIENP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGLAC21 ZGLACP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGOLB21 ZGOLBP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGONE21 ZGONEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGRA621 ZGRA6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGREN21 ZGRENP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGUE521 ZGUE5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZH.TO21 ZH.TOP6      1 0        0.00000 0.00000 0.00000 0.00000 
FZHEL521 ZHEL5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZHER721 ZHER7P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZHERB21 ZHERBP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZHIRS21 ZHIRSP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZJOUX21 ZJOUXP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZJUST21 ZJUSTP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZKERL21 ZKERLP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZL.NO21 ZL.NOP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZLACA21 ZLACAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZLAFI21 ZLAFIP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZLAN821 ZLAN8P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZLANA21 ZLANAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZLANC21 ZLANCP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZLARD21 ZLARDP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZLIE521 ZLIE5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZLIES21 ZLIESP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZLIN721 ZLIN7P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZLINA21 ZLINAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMAD621 ZMAD6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMAGN21 ZMAGNP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMANG21 ZMANGP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMAR821 ZMAR8P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMAS521 ZMAS5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMEES21 ZMEESP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMENT21 ZMENTP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMER721 ZMER7P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMERE21 ZMEREP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMIOL21 ZMIOLP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMTJ521 ZMTJ5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMTJA21 ZMTJAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZNEG521 ZNEG5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZORS621 ZORS6P6 1    0 0        0.00000 43.8848 0.00000 0.00000 
FZORVA21 ZORVAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZP.AN11 ZP.ANP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZP.IL21 ZP.ILP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZP.TR21 ZP.TRP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZP.V521 ZP.V5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZPARR21 ZPARRP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZPELA21 ZPELAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZPELT21 ZPELTP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZPRIN21 ZPRINP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZQ.EC21 ZQ.ECP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZQUAR21 ZQUARP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZQUI521 ZQUI5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZQUIN21 ZQUINP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZR.MA21 ZR.MAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZRAN621 ZRAN6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZRIC521 ZRIC5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZRIC621 ZRIC6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZRIGO21 ZRIGOP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZROB521 ZROB5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZROBI21 ZROBIP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZRUMI21 ZRUMIP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZRUPR21 ZRUPRP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZS.CU21 ZS.CUP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSABL21 ZSABLP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSAL621 ZSAL6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSAR621 ZSAR6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSAU921 ZSAU9P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSEMO21 ZSEMOP6 1    0 0        0.00000 10.9743 0.00000 0.00000 
FZSS1121 ZSS11P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSSCO21 ZSSCOP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSSCR21 ZSSCRP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSSG721 ZSSG7P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSSL721 ZSSL7P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSSNA21 ZSSNAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZT.SU11 ZT.SUP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZTALA21 ZTALAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZTONN21 ZTONNP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZTRAN21 ZTRANP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZTREF21 ZTREFP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZTRIT21 ZTRITP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZV.BE21 ZV.BEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZV.MO21 ZV.MOP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZVA1021 ZVA10P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZVILA21 ZVILAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZWOES21 ZWOESP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
##ZXX
XAC_LO11              0 0        -991.50 87.4385 0.00000 0.00000 
XAL_RO11              0 0        642.328 73.8687 0.00000 0.00000 
XAL_RO12              0 0        643.980 74.0863 0.00000 0.00000 
XAR_AR21              0 0        17.5662 77.4951 0.00000 0.00000 
XAS_SI11              0 0        63.6178 -75.383 0.00000 0.00000 
XAU_M.21              0 0        -0.0000 0.34382 0.00000 0.00000 
XAU_MO22              0 0        19.4253 96.4322 0.00000 0.00000 
XAU_SA21              0 0        -0.0000 0.44217 0.00000 0.00000 
XAV_AV11              0 0        0.00000 0.00000 0.00000 0.00000 
XAV_MA11              0 0        -715.42 81.1251 0.00000 0.00000 
XB._CA21              0 0        200.459 22.1413 0.00000 0.00000 
XBA_MA11              0 0        16.3574 -27.710 0.00000 0.00000 
XBA_SI11              0 0        201.456 -85.017 0.00000 0.00000 
XBI_PR21              0 0        31.6690 21.6109 0.00000 0.00000 
XEI_MU11              0 0        485.942 -166.20 0.00000 0.00000 
XEI_VO21              0 0        34.5137 -60.744 0.00000 0.00000 
XEN_SA21              0 0        0.00000 0.00000 0.00000 0.00000 
XEN_VI11              0 0        541.472 -154.92 0.00000 0.00000 
XEN_VI12              0 0        541.547 -155.04 0.00000 0.00000 
XHE_AR11              0 0        65.7612 -19.418 0.00000 0.00000 
XLA_SI11              0 0        -5.9066 -23.264 0.00000 0.00000 
XLL_BA11              0 0        281.414 0.00000 0.00000 0.00000 
XLL_BA12              0 0        281.414 0.00000 0.00000 0.00000 
XMA_SE11              0 0        0.00000 0.00000 0.00000 0.00000 
XMA_SE13              0 0        -999.96 0.26637 0.00000 0.00000 
XMA_SE15              0 0        -1028.1 0.00000 0.00000 0.00000 
XMO_CH21              0 0        -181.82 -67.981 0.00000 0.00000 
XPI_GI11              0 0        0.00000 0.00000 0.00000 0.00000 
XPI_GI12              0 0        0.00000 0.00000 0.00000 0.00000 
XRI_CO21              0 0        35.3654 -0.5829 0.00000 0.00000 
XRO_B.11              0 0        150.499 26.5780 0.00000 0.00000 
XS._CO21              0 0        44.4892 -9.1937 0.00000 0.00000 
XSO_SO21              0 0        0.00000 -1.1410 0.00000 0.00000 
XSO_SO22              0 0        -12.626 4.33756 0.00000 0.00000 
XTO_CH11              0 0        -1017.3 0.00000 0.00000 0.00000 
XVA_PR21              0 0        8.57068 4.26433 0.00000 0.00000 
XVE_B.11              0 0        207.648 -141.11 0.00000 0.00000 
XVE_GE21              0 0        97.5109 26.0699 0.00000 0.00000 
XVE_GE22              0 0        80.3190 14.8764 0.00000 0.00000 
XVI_BA11              0 0        203.124 -60.105 0.00000 0.00000 
XVL_VE11              0 0        384.520 -73.134 0.00000 0.00000 
##L
F.G.RO21 FHOSPI21 1 0 0.4790 3.0930 423.1440   1190 .G.RO61HOSPI
F0COSS21 F0CZTR21 1 0 0.6960 7.3760 95.99999    830 0COSS610CZTR
F0COSS21 FCOSSI21 1 0 0.0100 0.1000 2.000000    830 0COSS61COSSI
F0COSS21 FMORBR21 1 8 0.5160 2.4820 16.00000   1061 0COSS61MORBR
F0CZTR21 FCHESN21 1 8 1.7470 8.0630 56.00000   1061 0CZTR61CHESN
F0CZTR21 FCZTRY21 1 0 0.0100 0.1000 2.000000    830 0CZTR61CZTRY
F0PERR21 FPERRE21 2 0 0.0100 0.0500 20.00000   1160 0PERR62PERRE
F0PERR21 FPERRE29 1 0 0.0100 0.0500 20.00000   1160 0PERR61PERRE
FA.COM21 FMTCRO21 1 0 1.8680 12.522 97.00000   1400 A.COM61MTCRO
FA.COM21 FZBXV621 1 0 1.5560 10.454 74.00000   1453 A.COM61ZBXV6
FA.DOU21 FCOUFF21 1 8 0.7660 3.8810 1449.850    545 A.DOU61COUFF
FA.LI621 FG.SYN23 1 0 0.0700 0.3900 2.000000    700 A.LI661G.SYN
FA.MOU22 FDURAN21 1 0 0.5020 1.5350 444.0000    630 A.MOU61DURAN
FA.NOU21 FFLEAC21 1 0 0.0940 0.4750 177.0000    780 A.NOU61FLEAC
FA.NOU21 FFLEAC21 2 8 0.0940 0.4760 178.0000    780 A.NOU62FLEAC
FABLAI21 FLATEN22 1 0 1.3200 8.8400 64.00001   1388 ABLAI61LATEN
FABLAI21 FPERTA21 2 8 0.3100 2.0500 14.00000   1400 ABLAI62PERTA
FAIRVA21 FBONN621 1 0 3.0640 20.350 239.0000   1145 AIRVA61BONN6
FAIRVA21 FJUMEA21 1 0 0.3300 2.2120 16.00000   1434 AIRVA61JUMEA
FALBER11 FALBER13 1 7 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FALBER11 FBATHI12 2 0 0.0990 1.0460 12.00000   2100 ALBER72BATHI
FALBER11 FCOCHE11 1 0 0.6940 9.8180 64.00001   2715 ALBER71COCHE
FALBER11 FG.ILE11 3 0 1.6650 18.949 127.5000   2178 ALBER73G.ILE
FALBER12 FALBER11 1 7 0.0000 0.0000 0.000000   9999 TRC-1B-1A   
FALBER12 FALBER14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FALBER12 FG.ILE12 1 0 0.7390 11.290 169.0000   3741 ALBER71G.ILE
FALBER13 FG.ILE13 2 0 0.7400 11.298 169.0000   3741 ALBER72G.ILE
FALBER14 FALBER13 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A   
FALBER14 FBATHI11 1 0 0.1200 1.4050 13.00000   2100 ALBER71BATHI
FALBER14 FM.LAN11 1 0 1.2650 12.616 139.0000   2498 ALBER71M.LAN
FALBER21 FALBER23 1 7 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FALBER21 FBATHI21 1 0 0.2410 1.0730 8.000001    948 ALBER61BATHI
FALBER21 FCHAV621 1 8 4.8930 17.752 124.0000    742 ALBER61CHAV6
FALBER21 FLONG622 1 0 4.4860 17.749 123.0000    765 ALBER61LONG6
FALBER21 FMALGO22 1 0 3.9120 16.505 114.0000    765 ALBER61MALGO
FALBER21 FVEN.P21 1 0 0.3930 1.5300 10.00000    611 ALBER61VEN.P
FALBER23 FCONTA21 1 0 2.3500 10.040 70.00000    765 ALBER61CONTA
FALBER23 FUGINE21 1 0 1.1030 4.3130 30.00000    673 ALBER61UGINE
FALBER23 FZRAN621 2 0 2.0800 8.1700 56.00000    765 ALBER62ZRAN6
FALESI21 FBERT521 1 0 0.1000 0.3470 145.0000    647 ALESI61BERT5
FALESI21 FR.COT21 1 8 0.0070 0.0500 4.000000    690 ALESI61R.COT
FALLIN21 FCORNI24 1 0 2.4200 14.490 108.0000   1168 ALLIN61CORNI
FALLIN21 FZALL721 1 0 1.4080 8.3420 62.00000   1168 ALLIN61ZALL7
FALMA 21 FBAUDR21 1 0 0.1450 0.1980 56.00000    450 ALMA 61BAUDR
FALOUE21 FMALA621 1 0 0.1300 1.0900 424.0000   1160 ALOUE61MALA6
FALOUE21 FPLAIS21 1 0 0.1370 0.4430 184.0000   1376 ALOUE61PLAIS
FALSAC21 FPERRE21 1 0 0.1240 0.4230 368.0000    690 ALSAC61PERRE
FALSAC21 FPUTEA21 1 0 0.0900 0.3100 272.0000    690 ALSAC61PUTEA
FAMARG21 FARGOE21 1 0 1.3000 5.9500 40.00000   1088 AMARG61ARGOE
FAMARG21 FZARGO21 1 0 1.2940 5.9340 40.00000    745 AMARG61ZARGO
FAMELO21 FBLERI21 1 8 0.2200 0.4800 196.0000   9999 AMELO61BLERI
FAMELO21 FSAUS521 1 0 0.3180 0.9840 254.0000    280 AMELO61SAUS5
FAMFAR21 FRATIE21 1 0 0.0500 0.3900 154.0000    975 AMFAR61RATIE
FAMFAR22 FRATIE21 2 0 0.0500 0.3900 152.0000    975 AMFAR62RATIE
FAMIEN21 FARGOE23 2 0 0.2600 1.7500 12.00000   1075 AMIEN62ARGOE
FAMIEN21 FZARGO21 1 0 0.2600 1.7400 12.00000    745 AMIEN61ZARGO
FAMIEN21 FZBXV621 1 0 1.2420 8.3640 177.0000   1300 AMIEN61ZBXV6
FAMNEV21 FRICHE21 1 0 0.3100 1.5800 30.00000    694 AMNEV61RICHE
FAMNEV21 FZGAN521 2 0 0.3020 1.8360 53.53900    460 AMNEV62ZGAN5
FAMPER21 FSEINE21 1 0 0.0320 0.0980 28.00000    520 AMPER61SEINE
FAMPER22 FSEINE21 2 0 0.0090 0.0550 32.00000    590 AMPER62SEINE
FAMPER23 FSEINE22 3 0 0.0260 0.0590 22.00000    520 AMPER63SEINE
FAMPON21 FPORCH21 1 0 0.1300 0.5900 4.000000   1040 AMPON61PORCH
FANOUL21 FETIVA21 1 0 2.8900 19.200 136.0000   1265 ANOUL61ETIVA
FANOUL21 FZL.NO21 1 0 0.8900 5.9000 41.00000   1265 ANOUL61ZL.NO
FANSER21 FANSER22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FANSER21 FANSER23 1 2 0.0000 0.0000 0.000000   9999             
FANSER21 FANSER24 1 2 0.0000 0.0000 0.000000   9999             
FANSER21 FZBERC21 1 0 0.6490 2.8930 20.00000   1110 ANSER61ZBERC
FANSER22 FAVELI24 1 0 0.7480 4.9780 34.80000   1409 ANSER61AVELI
FANSER22 FPRRTT21 1 0 0.8050 5.3960 53.10000   1235 ANSER61PRRTT
FANTIB21 FMOUGI21 1 0 0.2190 1.8850 748.0001   1300 ANTIB61MOUGI
FANTIB21 FMOUGI21 2 0 0.2190 1.8880 748.0001   1300 ANTIB62MOUGI
FAOSTE21 FBISSY21 1 0 2.3880 10.273 67.00000    764 AOSTE61BISSY
FAOSTE21 FZGREN21 1 0 4.4730 23.815 170.0000    902 AOSTE61ZGREN
FAOSTE21 FZMAR821 1 0 1.7840 8.0110 54.00000    799 AOSTE61ZMAR8
FAQUED21 FCHENE21 1 0 0.2600 1.7300 55.00000   1160 AQUED61CHENE
FAQUED21 FCHENE21 2 0 0.2600 1.7500 40.00001    998 AQUED62CHENE
FAQUED21 FCIROL21 1 0 0.5490 3.6440 26.00000   1150 AQUED61CIROL
FAQUED21 FCIROL21 2 0 0.5500 3.6700 26.00000   1388 AQUED62CIROL
FAQUED21 FCIROL21 3 0 0.5500 3.6800 26.00000   1388 AQUED63CIROL
FAQUED21 FZCOQ521 2 0 0.2680 1.2570 36.00000   1040 AQUED62ZCOQ5
FAQUED21 FZCOQU21 1 0 0.2620 1.2220 30.00000   1040 AQUED61ZCOQU
FARDOI21 FMOTT521 1 0 0.9300 5.9200 150.0000   1200 ARDOI61MOTT5
FARDOI21 FTAVEL21 1 8 0.6500 4.3500 30.00000   1389 ARDOI61TAVEL
FARDOI21 FTAVEL21 2 0 0.6500 4.3500 32.00000   1389 ARDOI62TAVEL
FARDOI21 FTAVEL21 3 0 0.6500 4.3200 32.00000   1389 ARDOI63TAVEL
FARENC21 FB.MAI21 1 0 0.2420 0.4690 170.0000    632 ARENC61B.MAI
FARENC21 FSAUM622 1 8 0.1000 0.8660 338.0000    990 ARENC61SAUM6
FARENC21 FSEPTE21 1 0 0.3800 1.7000 307.0000    990 ARENC61SEPTE
FARENC21 FV.POR21 1 0 0.2030 0.8530 431.0000    910 ARENC61V.POR
FARGE621 FFALLO21 1 0 0.0600 0.2400 136.0000   1160 ARGE661FALLO
FARGE623 FCORME21 1 0 0.0900 0.5300 296.0000   1160 ARGE661CORME
FARGE623 FPERRE21 1 0 0.1600 1.1300 548.0000   1160 ARGE661PERRE
FARGEN21 FS.PON23 1 0 3.8440 22.896 168.0000   1268 ARGEN61S.PON
FARGIA11 FARGIA12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FARGIA11 FCANTE12 1 0 2.5050 28.257 289.0560   2350 ARGIA71CANTE
FARGIA21 FARGIA23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FARGIA21 FMOUGU22 1 0 0.3480 2.5880 241.9330   1310 ARGIA61MOUGU
FARGIA23 FMOUGU21 2 0 0.3550 2.4180 321.8150   1310 ARGIA62MOUGU
FARGIE21 FETUPE22 1 0 0.8700 4.4400 31.00000    857 ARGIE61ETUPE
FARGIE21 FSIERE22 1 0 4.6450 21.857 152.0000    857 ARGIE61SIERE
FARGOE11 FARGOE13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FARGOE11 FARGOE15 1 2 0.0000 0.0000 0.000000   9999 OMN-1.1-3.2 
FARGOE11 FCHEVA11 1 0 0.8400 11.050 183.0000   3780 ARGOE71CHEVA
FARGOE11 FTERRI14 3 0 2.6300 25.800 299.0000   2100 ARGOE73TERRI
FARGOE13 FCHEVA13 2 0 0.8300 10.940 181.0000   3780 ARGOE72CHEVA
FARGOE13 FLIMEU11 1 0 0.4920 8.3330 146.0000   3780 ARGOE71LIMEU
FARGOE13 FMANDA13 1 0 2.3800 31.240 518.0001   3780 ARGOE71MANDA
FARGOE13 FTERRI13 2 0 1.6800 22.150 366.0000   3780 ARGOE72TERRI
FARGOE15 FFRUGE11 1 0 1.3070 17.156 284.0000   3780 ARGOE71FRUGE
FARGOE15 FPENL512 1 0 1.2100 20.650 360.0000   3780 ARGOE71PENL5
FARGOE15 FTERRI12 1 0 1.6800 22.110 366.0000   3780 ARGOE71TERRI
FARGOE21 FARGOE23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FARGOE21 FB.CO621 1 0 3.5000 15.820 108.0000   1017 ARGOE61B.CO6
FARGOE21 FBLOCA21 1 0 2.4700 16.443 118.0000   1453 ARGOE61BLOCA
FARGOE21 FZARGO21 1 8 0.0100 0.1000 2.000000    745 ARGOE61ZARGO
FARGOE23 FBXCH521 1 0 3.2100 21.640 155.0000   1075 ARGOE61BXCH5
FARLOD21 FGEN.P24 1 0 0.3360 1.7610 113.0000    653 ARLOD61GEN.P
FARMEN21 FWEPPE21 1 0 0.3200 2.1200 16.00000   1400 ARMEN61WEPPE
FARMEN22 FWEPPE23 2 0 0.3100 2.1000 14.00000   1400 ARMEN62WEPPE
FARNAG21 FQUINT21 1 0 0.3360 2.2310 16.23600   1389 ARNAG61QUINT
FARNAG21 FQUINT21 2 0 0.3280 2.2160 16.41400   1212 ARNAG62QUINT
FARNAG21 FZQUI521 1 0 0.4900 2.3300 16.00000    781 ARNAG61ZQUI5
FARPEN21 FZRIC521 1 0 1.0040 6.6920 48.00000   1389 ARPEN61ZRIC5
FARPEN21 FZRIC621 2 0 0.9900 6.6000 48.00000   1388 ARPEN62ZRIC6
FARRI521 FARRIG21 2 0 0.0100 0.1000 28.00000    670 ARRI562ARRIG
FARRI522 FARRIG21 1 0 0.0100 0.1000 24.00000    670 ARRI561ARRIG
FARRIG21 FCHARE22 1 0 0.1450 0.8730 403.9200   1150 ARRIG61CHARE
FARRIG21 FCOLON21 1 0 0.1570 1.0150 269.0000   1100 ARRIG61COLON
FARRIG21 FCRETA21 1 8 0.1240 0.7550 422.0000   1095 ARRIG61CRETA
FARRIG21 FGUESD21 1 0 0.0200 0.0800 31.00000    463 ARRIG61GUESD
FARRIG21 FMORBR21 1 0 0.6540 6.0850 179.0000   2400 ARRIG61MORBR
FARRIG21 FMORBR21 2 0 0.6550 6.0850 185.0000   2400 ARRIG62MORBR
FARRIG21 FSSMR 21 1 0 0.2380 1.0490 497.0000    690 ARRIG61SSMR 
FARRIG21 FV.GEO21 1 0 0.4250 2.5930 46.00000    830 ARRIG61V.GEO
FARRIG21 FVIT.N21 1 0 0.0600 0.3500 198.0000    995 ARRIG61VIT.N
FARRIG29 FCHEVI21 1 0 0.9700 5.3410 155.0000   1049 ARRIG61CHEVI
FARVIG21 FSENAR23 1 0 0.0800 0.4800 4.000000   1040 ARVIG61SENAR
FASTON21 FLAPAR21 1 0 0.7700 3.5820 23.39900    889 ASTON61LAPAR
FASTON21 FTARAS21 1 0 1.2730 5.7560 40.00000    929 ASTON61TARAS
FASTUR22 FCZRIE21 1 0 0.5250 3.8360 611.0000   1365 ASTUR61CZRIE
FASTUR22 FDECHY21 1 8 0.7200 4.8300 34.00000   1453 ASTUR61DECHY
FATTAQ11 FATTAQ13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FATTAQ11 FWARAN16 2 0 0.3650 4.7990 79.50001   3780 ATTAQ72WARAN
FATTAQ13 FMANDA14 2 0 0.2100 2.7600 45.80000   3780 ATTAQ72MANDA
FATTAQ21 FECHIN21 1 8 2.3700 14.290 102.0000   1130 ATTAQ61ECHIN
FATTAQ21 FMANDA21 1 8 0.6000 4.0500 30.00000   1478 ATTAQ61MANDA
FATTAQ21 FZRUMI21 2 0 2.7000 13.780 97.00000   1130 ATTAQ62ZRUMI
FAUBE 21 FBARQU21 1 0 2.3100 15.540 110.0000   1389 AUBE 61BARQU
FAUBE 21 FCOMM721 1 0 4.8560 22.610 153.0000   1041 AUBE 61COMM7
FAUBE 21 FMEZE521 1 0 8.6620 39.653 274.0000    930 AUBE 61MEZE5
FAUBE 21 FTHIOT21 1 0 5.2000 24.650 171.0000    910 AUBE 61THIOT
FAUBE621 FCZNEU22 1 0 0.0780 0.6760 268.0000   1050 AUBE661CZNEU
FAUBE621 FSEINE21 1 0 0.0820 0.7060 281.0000   1050 AUBE661SEINE
FAUBET21 FROGNA21 1 0 0.2500 1.1400 8.000001   1042 AUBET61ROGNA
FAUBET22 FROGNA21 2 0 0.2540 1.1430 8.000001   1042 AUBET62ROGNA
FAUBUS21 FMOLE 21 2 0 6.6980 26.999 199.5490    895 AUBUS62MOLE 
FAUBUS21 FSSFEY21 1 0 3.5810 14.958 110.3550    895 AUBUS61SSFEY
FAUDI521 FRICHI21 1 0 0.1600 0.8500 38.00000    514 AUDI561RICHI
FAUDI522 FRICHI21 2 0 0.1600 0.8500 38.00000    514 AUDI562RICHI
FAUGUE21 FLAVER21 1 0 0.1400 0.2900 66.00000    300 AUGUE61LAVER
FAULNO21 FP.SAM23 1 0 0.5340 2.4480 16.00000   1110 AULNO61P.SAM
FAUSSO21 FP.AND21 1 0 1.0840 4.2730 30.00000    889 AUSSO61P.AND
FAUSTE21 FNATI322 1 0 0.0620 0.4460 209.0000    990 AUSTE61NATI3
FAUSTE22 FCORIO21 1 0 0.0890 0.3400 161.0000    400 AUSTE61CORIO
FAUZAT21 FTARAS21 1 0 1.6400 6.3870 44.49000    889 AUZAT61TARAS
FAVALL21 FJ.VIL21 1 0 1.5430 7.8320 53.00000    976 AVALL61J.VIL
FAVALL21 FVNOL 21 1 0 3.5120 15.013 99.00000    779 AVALL61VNOL 
FAVELI11 FAVELI13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FAVELI11 FGAVRE11 2 8 0.4400 7.7200 134.0000   4800 AVELI72GAVRE
FAVELI12 FAVELI11 1 2 0.0000 0.0000 0.000000   9999 TRC-1B-1A   
FAVELI12 FAVELI14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FAVELI12 FMASTA12 1 0 0.9100 10.250 110.0000   2912 AVELI71MASTA
FAVELI12 FWEPPE11 1 0 0.5320 6.7140 121.0000   3458 AVELI71WEPPE
FAVELI13 FWARAN14 2 0 2.1720 27.866 317.0000   3458 AVELI72WARAN
FAVELI14 FAVELI13 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A   
FAVELI14 FGAVRE13 1 0 0.4500 7.8600 136.0000   3780 AVELI71GAVRE
FAVELI14 FMASTA11 2 0 0.6810 8.9540 148.0000   3780 AVELI72MASTA
FAVELI16 FAVELI15 1 2 0.0000 0.0000 0.000000   9999 TRC-3B-3A   
FAVELI21 FAVELI24 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FAVELI21 FCZRIE21 1 0 1.0900 7.4600 54.00000   1451 AVELI61CZRIE
FAVELI21 FEPINE21 1 0 0.2940 1.9430 14.01400   1303 AVELI61EPINE
FAVELI21 FVENDI21 1 0 1.1800 7.8600 55.00000   1409 AVELI61VENDI
FAVELI23 FAVELI24 1 7 0.0000 0.0000 0.000000   9999 CPL-1.3-2.3 
FAVELI23 FMASTA21 1 0 0.9280 10.179 150.0000   1324 AVELI61MASTA
FAVELI23 FZHEL521 1 0 0.6810 4.5400 32.00000   1453 AVELI61ZHEL5
FAVELI24 FEPINE22 2 0 0.2920 1.9540 14.00000   1400 AVELI62EPINE
FAVELI24 FHELLE21 2 0 0.9660 6.4470 54.00000   1288 AVELI62HELLE
FAVENI21 FBZGET21 1 0 0.0800 0.5600 268.0000   1185 AVENI61BZGET
FAVENI21 FCRIME21 1 0 0.1110 0.9770 386.0000   1045 AVENI61CRIME
FAVENI21 FCZNEU22 1 0 0.0800 0.4600 260.0000   1100 AVENI61CZNEU
FAVENI21 FPRIME21 1 8 0.2080 1.8020 704.0000   1070 AVENI61PRIME
FAVENI21 FROMAI21 1 8 0.0730 0.5810 248.0000   1070 AVENI61ROMAI
FAVIG621 FMOTT521 1 0 0.1210 0.7480 18.00000   1400 AVIG661MOTT5
FAVIG622 FMOTT521 2 0 0.1210 0.7480 18.00000   1478 AVIG662MOTT5
FAVIGN21 FCTAUR21 1 0 0.6600 4.4000 30.00000   1348 AVIGN61CTAUR
FAVIGN21 FMOTT521 1 0 0.3500 2.3600 18.00000   1389 AVIGN61MOTT5
FAVOI511 FCHINX11 3 0 0.0144 0.1437 1.380000   2400 AVOI573CHINX
FAVOI511 FCHINX12 4 0 0.0136 0.1438 1.190000   2400 AVOI574CHINX
FAVOI511 FDISTR11 1 0 0.5100 6.6200 82.00001   3582 AVOI571DISTR
FAVOI511 FDISTR11 2 0 0.5100 6.6200 82.00001   3582 AVOI572DISTR
FAVOI511 FG.AVO11 1 0 0.0090 0.1490 0.000000   2902 AVOI571G.AVO
FAVOI511 FG.AVO13 2 0 0.0100 0.1590 5.943000   1700 AVOI572G.AVO
FAVOI511 FLARCA11 1 0 1.0090 13.254 220.0000   3780 AVOI571LARCA
FAVOI511 FLARCA11 2 0 1.0080 13.253 219.7920   3780 AVOI572LARCA
FAVOI521 FAVOIN21 1 0 0.0420 0.2750 92.74200   1037 AVOI561AVOIN
FAVOIN21 FDISTR21 1 0 1.2940 8.7750 159.0000   1075 AVOIN61DISTR
FAVOIN21 FQUINT21 1 0 4.4620 30.705 226.8290   1275 AVOIN61QUINT
FAVRON21 FZAVRO21 1 0 0.0110 0.0500 2.000000   1040 AVRON61ZAVRO
FAVRON22 FZAVR521 2 0 0.0210 0.0660 6.000000    480 AVRON62ZAVR5
FAYRES11 FGAUDI12 1 0 2.6500 30.595 306.8140   2576 AYRES71GAUDI
FAYRES11 FRUEYR11 1 0 3.0930 33.803 364.7210   2600 AYRES71RUEYR
FAYRES21 FCOUFF21 1 0 1.8030 14.314 122.7510   1443 AYRES61COUFF
FAYRES21 FGANGE21 1 0 10.642 29.858 233.5580    616 AYRES61GANGE
FAYRES21 FSSVIC21 2 0 0.0660 0.6470 152.1020   1294 AYRES62SSVIC
FAYVEL21 FLUMES21 1 8 0.4200 1.8800 12.00000    838 AYVEL61LUMES
FAYVEL21 FLUMES21 2 0 0.2900 1.3100 10.00000    996 AYVEL62LUMES
FB.CAR11 FBIANC11 1 8 1.6650 15.592 196.0000   2336 B.CAR71BIANC
FB.CAR11 FBIANC11 2 0 1.6600 15.590 196.0000   2336 B.CAR72BIANC
FB.CAR21 FB.CAR23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FB.CAR21 FLINGO22 1 0 0.6900 4.6200 34.00000   1238 B.CAR61LINGO
FB.CAR21 FT.VIC22 1 0 0.8100 5.4800 40.00000   1238 B.CAR61T.VIC
FB.CAR23 FLINGO21 2 0 0.7100 4.7800 34.00000   1238 B.CAR62LINGO
FB.CAR23 FT.VIC21 2 0 0.8100 5.5400 44.00000   1207 B.CAR62T.VIC
FB.CHA21 FP.LAC21 1 0 0.3270 0.3070 104.0000    220 B.CHA61P.LAC
FB.CHA21 FROMAI21 1 8 0.1700 0.6600 574.0000    550 B.CHA61ROMAI
FB.CHA21 FTEMP521 1 0 0.0290 0.0890 26.00000    896 B.CHA61TEMP5
FB.CO521 FB.CO621 1 0 0.0100 0.1000 2.000000   1478 B.CO561B.CO6
FB.CO621 FSORRU21 1 0 2.7700 12.600 88.00000   1130 B.CO661SORRU
FB.EPI21 FDOMLO21 1 0 1.0200 6.8600 151.0000   1154 B.EPI61DOMLO
FB.EPI21 FRAN.P21 1 0 6.2010 29.165 195.1210   1006 B.EPI61RAN.P
FB.EPI21 FRENNE21 1 0 0.4400 1.9600 13.63100    781 B.EPI61RENNE
FB.EPI21 FRENNE22 2 0 0.4400 1.9600 13.63100    781 B.EPI62RENNE
FB.EPI21 FZSSL721 2 0 0.5080 3.4050 24.36100   1389 B.EPI62ZSSL7
FB.GUE21 FPRINQ23 1 0 1.8930 7.9720 4035.165    879 B.GUE61PRINQ
FB.GUE22 FPRINQ24 2 0 1.9150 8.0270 4060.000    879 B.GUE62PRINQ
FB.HAM21 FZB.HA21 1 0 0.3110 2.0720 55.00000   1302 B.HAM61ZB.HA
FB.MAI21 FE.BOT22 1 0 0.2660 1.7590 594.0000    705 B.MAI61E.BOT
FB.MAN21 FMEZE521 1 0 0.0580 0.1780 52.00000   9999 B.MAN61MEZE5
FB.MAN22 FMEZE521 2 0 0.0580 0.1780 52.00000   9999 B.MAN62MEZE5
FB.MES21 FZB.ME21 1 0 0.0060 0.0500 2.000000   1339 B.MES61ZB.ME
FB.MON11 FB.MON12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FB.MON11 FCOULA13 2 0 1.7150 19.416 224.0000   3575 B.MON72COULA
FB.MON12 FCHAFF11 2 0 2.2610 22.922 284.0000   3575 B.MON72CHAFF
FB.MON21 FB.VAL21 1 0 0.8110 3.6180 26.00000    751 B.MON61B.VAL
FB.MON21 FBXCHA21 1 0 2.4500 10.830 76.00000    751 B.MON61BXCHA
FB.MON21 FG.CO621 1 0 0.3330 2.2040 31.00000   1105 B.MON61G.CO6
FB.MON21 FGAMPA21 2 0 2.1990 14.537 104.0000   1086 B.MON62GAMPA
FB.MON21 FGERVA21 1 0 1.2740 5.6790 40.00000    855 B.MON61GERVA
FB.MON21 FVALE821 1 0 1.2120 5.6350 52.00000    855 B.MON61VALE8
FB.MON21 FZB.VA21 2 0 1.0760 4.7970 34.00000    702 B.MON62ZB.VA
FB.MON21 FZCBAU21 1 0 0.2490 1.1500 16.00000    855 B.MON61ZCBAU
FB.MON21 FZCPB521 1 0 1.4460 9.5950 69.00000   1086 B.MON61ZCPB5
FB.SE511 FB.TOL11 1 0 0.0457 0.1370 16.00000    655 B.SE571B.TOL
FB.SSB21 FDOBER21 1 8 1.9490 6.3080 3329.001    695 B.SSB61DOBER
FB.SSB22 FDOBER21 2 8 2.2500 6.2330 3329.021    695 B.SSB62DOBER
FB.TOL11 FCERN 11 1 0 0.0190 0.1820 2.000000    840 B.TOL71CERN 
FB.TOL11 FGEN.P11 1 0 1.1070 10.877 120.0000   2348 B.TOL71GEN.P
FB.VAL22 FZB.VA21 2 0 0.3650 1.6320 12.00000    751 B.VAL62ZB.VA
FBACAL21 FD7BAC21 2 0 0.0123 0.0500 0.000000   1025 BACAL62D7BAC
FBACAL21 FMQIS 21 1 0 1.1030 7.4390 76.48600    920 BACAL61MQIS 
FBACAL22 FBRUGE21 1 0 0.5930 3.9510 32.79300    760 BACAL61BRUGE
FBAIXA11 FBAIXA12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B   
FBAIXA11 FBAIXA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FBAIXA12 FBAIXA14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FBAIXA12 FGAUDI12 2 0 1.5650 22.203 263.7430   4500 BAIXA72GAUDI
FBAIXA13 FBAIXA14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B   
FBAIXA13 FGAUDI13 1 0 1.5600 22.200 264.0000   4500 BAIXA71GAUDI
FBAIXA21 FBAIXA25 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FBAIXA21 FM.BRU21 1 0 0.1100 1.0890 547.2000   1160 BAIXA61M.BRU
FBAIXA21 FSOLER21 1 0 0.3500 1.3100 334.0000    490 BAIXA61SOLER
FBAIXA25 FC.VIL21 1 0 0.0099 0.0500 2.696000    600 BAIXA61C.VIL
FBAIXA25 FM.BRU21 2 0 0.1100 1.0890 547.2190   1160 BAIXA62M.BRU
FBALAR21 FFLORE21 1 0 1.5600 10.270 71.99999   1306 BALAR61FLORE
FBALAR21 FMTPEL21 1 0 1.2200 8.1150 58.00000   1388 BALAR61MTPEL
FBALMA21 FGRAMO21 1 0 0.0350 0.4310 228.2720   1407 BALMA61GRAMO
FBALMA21 FTOU.C21 1 0 0.0890 0.7010 300.3560    970 BALMA61TOU.C
FBALMA21 FVERFE21 1 0 0.8820 5.9910 163.3420   1289 BALMA61VERFE
FBARBU21 FCRENE22 1 0 5.2960 24.684 163.0000   1040 BARBU61CRENE
FBARBU21 FFOSSE21 1 0 4.5970 22.030 150.0000   1040 BARBU61FOSSE
FBARJA21 FCROI621 1 0 4.8190 15.387 118.0000    756 BARJA61CROI6
FBARJA21 FZLAFI21 1 0 4.4640 12.426 88.00000    744 BARJA61ZLAFI
FBARNA11 FBARNA12 1 7 0.0000 0.0000 0.000000   9999 TRC-1A-1B   
FBARNA11 FBARNA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FBARNA11 FPALUE12 2 0 0.5700 9.5900 168.0000   3780 BARNA72PALUE
FBARNA11 FPENL513 2 0 0.7100 12.040 210.0000   3780 BARNA72PENL5
FBARNA11 FTERRI14 1 0 2.1360 28.087 466.0000   3780 BARNA71TERRI
FBARNA12 FBARNA14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FBARNA12 FPALUE13 1 0 0.5700 9.6000 168.0000   3780 BARNA71PALUE
FBARNA12 FROUGE11 1 8 1.0600 15.340 192.0000   3780 BARNA71ROUGE
FBARNA12 FTERRI11 2 0 2.1400 28.110 466.0000   3780 BARNA72TERRI
FBARNA12 FVAUPA11 2 0 0.4400 5.7500 96.00000   3780 BARNA72VAUPA
FBARNA13 FBARNA14 1 7 0.0000 0.0000 0.000000   9999 TRC-2A-2B   
FBARNA13 FPALUE11 3 0 0.5600 9.5300 166.0000   3780 BARNA73PALUE
FBARNA13 FREMIS11 1 0 1.7300 22.670 374.0000   3780 BARNA71REMIS
FBARNA13 FROUGE11 2 0 1.0600 15.340 192.0000   3780 BARNA72ROUGE
FBARNA13 FVAUPA11 1 0 0.4400 5.7400 96.00000   3780 BARNA71VAUPA
FBARNA14 FPALUE14 4 0 0.5600 9.5200 166.0000   3780 BARNA74PALUE
FBARNA14 FPENL514 1 0 0.7100 12.050 210.0000   3780 BARNA71PENL5
FBARNA14 FREMIS11 2 0 1.7100 22.480 372.0000   3780 BARNA72REMIS
FBARP 21 FSAUCA23 1 0 0.9540 6.3580 45.96200   1310 BARP 61SAUCA
FBARP 21 FZBARP21 1 8 0.0300 0.2000 2.000000   1310 BARP 61ZBARP
FBARQU21 FBOSCH21 1 0 1.7700 11.780 84.00000   1478 BARQU61BOSCH
FBASTI21 FLANNE21 1 0 3.1700 20.680 148.0000   1062 BASTI61LANNE
FBATEL21 FSSOU521 1 0 0.0100 0.1000 6.000000    630 BATEL61SSOU5
FBATHI21 FG.COE21 1 0 0.9980 6.4180 60.00000    917 BATHI61G.COE
FBATIG21 FCARDI22 1 0 0.0100 0.1000 16.00000    490 BATIG61CARDI
FBATIG21 FPERRE21 1 0 0.1480 0.5050 436.0000    740 BATIG61PERRE
FBATIG22 FCARDI21 2 0 0.0430 0.1000 38.00000    993 BATIG62CARDI
FBATZE21 FGAMBS21 1 0 1.2590 8.3490 60.00000   1116 BATZE61GAMBS
FBATZE21 FHAGU521 1 0 0.2501 1.8000 12.00000   1313 BATZE61HAGU5
FBATZE21 FHAGU522 2 0 0.4400 1.8000 12.00000   1007 BATZE62HAGU5
FBATZE21 FMARL621 1 0 1.8040 11.989 87.00001   1302 BATZE61MARL6
FBATZE21 FREICH21 1 0 1.3790 9.1670 66.00000    983 BATZE61REICH
FBAUDR21 FPERRE21 1 0 0.1640 0.5200 226.0000    566 BAUDR61PERRE
FBAYET11 FGAUGL11 1 0 3.0960 40.844 681.0001   3100 BAYET71GAUGL
FBAYET11 FGREPI11 1 0 2.1260 21.558 266.0000   2576 BAYET71GREPI
FBAYET11 FGREPI12 2 0 2.1230 21.520 266.8000   2576 BAYET72GREPI
FBAYET11 FMARMA11 1 0 3.7070 37.569 466.0000   2400 BAYET71MARMA
FBAYET11 FMARMA11 2 0 3.7100 37.594 466.0000   2400 BAYET72MARMA
FBAYET11 FRULHA11 1 0 1.0390 13.658 226.0000   2800 BAYET71RULHA
FBAYET11 FRULHA11 2 0 1.0400 13.664 226.0000   2800 BAYET72RULHA
FBAYET11 FSSELO11 2 0 1.7100 23.110 338.0000   3100 BAYET72SSELO
FBAYET21 FBILLY21 1 0 1.1770 4.9910 63.00000    790 BAYET61BILLY
FBAYET21 FMTVIC21 1 0 2.2130 14.706 122.0000   1000 BAYET61MTVIC
FBAYET21 FSEMIN21 1 0 2.4740 16.508 119.0000    883 BAYET61SEMIN
FBAYET21 FVOLVI22 1 0 2.7840 18.697 132.0000   1099 BAYET61VOLVI
FBAYET21 FZBILL21 1 0 0.7280 4.8830 34.00000   1099 BAYET61ZBILL
FBEC5 21 FMQIS 21 2 0 0.2670 1.1650 39.66700    580 BEC5 62MQIS 
FBELLO21 FZB.FR21 1 8 0.0410 0.3220 160.0000   1122 BELLO61ZB.FR
FBERAN21 FBONNI21 1 0 0.0900 0.4600 4.000000   1040 BERAN61BONNI
FBERCL21 FZBERC21 1 0 0.0100 0.1000 2.000000   1453 BERCL61ZBERC
FBERG921 FCANTE22 1 0 1.2200 7.9450 58.00000   1155 BERG961CANTE
FBERG921 FMARSI21 1 0 3.4800 22.660 165.0000   1155 BERG961MARSI
FBERGH21 FMARL622 1 0 0.7700 11.000 172.0000   2281 BERGH61MARL6
FBERGH21 FSARR921 1 0 0.0120 0.0790 36.00000    890 BERGH61SARR9
FBERGH21 FSARR921 2 8 0.0120 0.0790 36.00000    890 BERGH62SARR9
FBERGH21 FZSAR621 1 0 0.6600 8.7100 144.0000   2076 BERGH61ZSAR6
FBERSA21 FPERTA21 1 0 0.0100 0.1000 4.000000    305 BERSA61PERTA
FBERSA22 FPERTA21 2 0 0.0100 0.1000 8.000001    540 BERSA62PERTA
FBERSA23 FPERTA21 3 0 0.0100 0.1000 6.000000    540 BERSA63PERTA
FBERT521 FCHEVI22 1 0 0.2250 0.7040 303.0000    850 BERT561CHEVI
FBERT521 FCRETA21 1 0 0.0900 0.7200 286.0000    870 BERT561CRETA
FBEUVR21 FVENDI21 1 0 1.1400 6.0500 43.00000   1110 BEUVR61VENDI
FBEUVR21 FZBEU521 1 0 0.4000 2.7000 20.00000   1110 BEUVR61ZBEU5
FBEZ.E21 FSSVIN21 1 0 0.2590 0.7610 229.0310    567 BEZ.E61SSVIN
FBEZ.E21 FSSVIN21 2 0 0.2590 0.7610 229.0310    567 BEZ.E62SSVIN
FBEZAU11 FBEZAU12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FBEZAU11 FHOUDR12 1 0 1.0400 13.650 226.0000   3780 BEZAU71HOUDR
FBEZAU11 FVIGY 14 1 0 0.8900 11.630 192.0000   3780 BEZAU71VIGY 
FBEZAU12 FBLENO12 5 0 0.0500 0.5400 6.000000   2100 BEZAU75BLENO
FBEZAU12 FHOUDR11 2 0 1.0300 13.550 224.0000   3780 BEZAU72HOUDR
FBEZAU12 FMARL611 1 0 4.6300 51.060 625.0000   2444 BEZAU71MARL6
FBEZAU12 FVIGY 13 2 0 0.8900 11.640 192.0000   3780 BEZAU72VIGY 
FBEZAU21 FBEZAU22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FBEZAU21 FC.MET22 1 0 1.5710 10.705 79.00001   1388 BEZAU61C.MET
FBEZAU21 FCUSTI21 1 0 0.7600 5.0700 36.00000   1388 BEZAU61CUSTI
FBEZAU21 FVANDI21 2 0 0.8200 5.4300 40.00000   1375 BEZAU62VANDI
FBEZAU22 FVANDI22 1 0 0.8200 5.4500 40.00000   1388 BEZAU61VANDI
FBEZAU22 FZPELT21 1 0 0.9150 8.7080 122.0000   1388 BEZAU61ZPELT
FBEZON21 FP.ROU21 1 0 6.8150 35.552 251.1910   1059 BEZON61P.ROU
FBEZON21 FPTCHA21 1 8 6.7800 35.210 249.0000   1005 BEZON61PTCHA
FBIANC11 FTRANS11 1 0 0.9360 9.4870 118.0000   2482 BIANC71TRANS
FBIANC11 FTRANS11 2 0 0.9400 9.4900 118.0000   2482 BIANC72TRANS
FBIANC21 FBOCCA21 1 0 0.2490 2.6580 1309.000   1250 BIANC61BOCCA
FBIANC21 FFREJU21 1 0 0.4020 4.0980 2250.000   1600 BIANC61FREJU
FBIANC21 FMOUGI21 1 0 0.7320 5.3880 649.9999   1175 BIANC61MOUGI
FBIANC21 FP.GR521 1 0 0.7100 5.1500 528.0000   1238 BIANC61P.GR5
FBILLY21 FZBILL21 1 8 0.1250 0.8320 6.000000   1099 BILLY61ZBILL
FBISSY21 FG.ILE21 1 0 1.6300 7.6800 107.0000    810 BISSY61G.ILE
FBLAUX21 FZBLAU21 1 0 0.0123 0.0500 2.000000   1215 BLAUX61ZBLAU
FBLAY521 FBLAYA21 1 8 0.1320 0.2530 73.53400    680 BLAY561BLAYA
FBLAY521 FMQIS 21 1 0 2.3740 16.169 118.8010    985 BLAY561MQIS 
FBLAYA11 FBRAUD12 1 8 0.0200 0.2100 2.000000   2100 BLAYA71BRAUD
FBLAYA12 FBRAUD12 2 0 0.0100 0.2300 2.000000   2100 BLAYA72BRAUD
FBLAYA13 FBRAUD11 3 0 0.0200 0.2400 4.000000   2640 BLAYA73BRAUD
FBLAYA14 FBRAUD13 4 0 0.0200 0.2600 4.000000   2100 BLAYA74BRAUD
FBLAYA21 FBRAUD21 1 0 0.1330 0.2500 75.99599    740 BLAYA61BRAUD
FBLERI21 FSAUS522 1 0 0.3970 1.2980 378.0000    280 BLERI61SAUS5
FBLOCA21 FLIMEU21 1 0 0.7200 5.4230 1892.000   1290 BLOCA61LIMEU
FBOCCA21 FMOUGI21 1 0 0.1410 1.0890 442.0000   1040 BOCCA61MOUGI
FBOCTO11 FBOCTO12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B   
FBOCTO11 FBOCTO13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FBOCTO11 FM.SEI13 2 0 0.7100 9.3700 155.0000   3780 BOCTO72M.SEI
FBOCTO11 FMORBR11 2 0 1.6060 21.112 350.0000   3780 BOCTO72MORBR
FBOCTO11 FN.SE111 1 0 0.0100 0.2200 4.000000   3780 BOCTO71N.SE1
FBOCTO12 FBOCTO14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FBOCTO13 FBOCTO14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B   
FBOCTO14 FM.SEI12 1 0 0.7100 9.3700 154.0000   3780 BOCTO71M.SEI
FBOCTO14 FMORBR11 1 0 1.5650 20.572 340.0000   3780 BOCTO71MORBR
FBOCTO14 FN.SE211 2 0 0.0100 0.1500 2.000000   3780 BOCTO72N.SE2
FBOISS11 FBOISS12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FBOISS11 FCHAFF11 1 0 0.7240 7.9180 80.00000   2172 BOISS71CHAFF
FBOISS12 FMIONS13 1 0 0.6170 6.6050 70.00000   2600 BOISS71MIONS
FBOISS21 FC.FO621 1 0 0.6400 4.2600 30.00000   1290 BOISS61C.FO6
FBOISS21 FCUS.P21 1 0 0.6430 4.8140 72.99999   1024 BOISS61CUS.P
FBOISS21 FCUS.P21 2 0 0.6440 4.8350 83.00000   1024 BOISS62CUS.P
FBOISS21 FGEN.P22 1 8 6.2060 27.410 209.0000    855 BOISS61GEN.P
FBOISS21 FMEUNI21 1 0 1.3390 6.1580 43.00000    902 BOISS61MEUNI
FBOISS21 FMEYZI21 1 0 0.5380 3.5760 26.00000   1112 BOISS61MEYZI
FBOISS21 FMIONS21 2 0 1.1960 7.9180 83.00001   1112 BOISS62MIONS
FBOISS21 FSSV.E21 3 0 1.2710 8.5160 62.00000   1112 BOISS63SSV.E
FBOISS21 FZJOUX21 1 0 0.7660 7.3750 105.0000    987 BOISS61ZJOUX
FBOLL521 FC.RHO21 1 0 2.0000 10.200 101.0000    947 BOLL561C.RHO
FBOLL521 FCROI621 1 0 0.2800 1.8800 23.00000   1238 BOLL561CROI6
FBOLL521 FCROI621 2 0 0.2800 1.8800 24.00000   1238 BOLL562CROI6
FBOLL521 FPRRLA21 1 0 0.6000 2.8600 47.00000    630 BOLL561PRRLA
FBOLL521 FPRRLA22 2 0 0.5600 2.6700 18.00000    630 BOLL562PRRLA
FBOLL521 FTERRA21 1 0 3.7700 17.660 124.0000    947 BOLL561TERRA
FBOLL521 FTRI.P24 1 0 0.3200 2.1700 16.00000   1238 BOLL561TRI.P
FBOLL521 FTRI.P24 2 0 0.3400 2.3000 16.00000   1238 BOLL562TRI.P
FBONN621 FORANG21 1 0 2.1200 14.110 102.0000   1247 BONN661ORANG
FBONN621 FVALDI21 1 0 1.6520 10.431 84.54399   1390 BONN661VALDI
FBONN621 FVALDI21 2 0 1.6500 10.420 84.45900   1390 BONN662VALDI
FBONNE21 FCUS.P21 1 0 0.0690 0.4180 216.0000   1115 BONNE61CUS.P
FBONNE22 FCUS.P21 2 0 0.0810 0.4920 254.0000    697 BONNE62CUS.P
FBONNI21 FMEZE521 1 0 1.7000 11.350 82.00001   1388 BONNI61MEZE5
FBONNI21 FZRIC521 1 0 1.7430 11.616 84.00000   1388 BONNI61ZRIC5
FBOR.C21 FFLOIR21 1 0 0.3600 0.7300 424.0000    595 BOR.C61FLOIR
FBORT 21 FMOLE 21 1 8 1.0860 4.9000 33.58600    760 BORT 61MOLE 
FBORT 22 FMOLE 21 2 8 1.0760 4.8480 33.22200    760 BORT 62MOLE 
FBOSCH21 FROUGE21 1 0 0.4280 2.8550 82.00001   1478 BOSCH61ROUGE
FBOUCH11 FMASTA11 1 0 0.0320 0.3040 154.0000   9999 BOUCH71MASTA
FBOUDE21 FC.RHO21 1 0 2.4300 11.460 80.00000    987 BOUDE61C.RHO
FBOUDE21 FMTPEZ21 1 0 1.6800 7.9300 52.00000    987 BOUDE61MTPEZ
FBOULE21 FNANTE21 1 0 0.0860 0.8850 427.0000   1100 BOULE61NANTE
FBOULE21 FPUTEA21 1 0 0.0910 0.6130 286.0000    730 BOULE61PUTEA
FBOUSC21 FBRUGE21 1 0 0.2600 0.7800 226.0000    510 BOUSC61BRUGE
FBOUTD21 FBOUTR21 2 8 0.0243 0.0500 8.000001   2400 BOUTR62BOUTD
FBOUTR13 FP.ORG11 1 0 1.6590 21.818 362.0000   3723 BOUTR71P.ORG
FBOUTR13 FPRION11 1 0 0.1470 2.3560 34.00000   3723 BOUTR71PRION
FBOUTR21 FFAVAR21 1 0 2.5700 12.040 84.00000    947 BOUTR61FAVAR
FBOUTR21 FORAIS21 1 0 1.4260 11.344 76.00000   1333 BOUTR61ORAIS
FBOUTR21 FSSTUL21 1 0 0.7050 5.5730 36.00000   1333 BOUTR61SSTUL
FBOUTR21 FTRANS21 1 0 1.0200 10.400 4902.000   1600 BOUTR61TRANS
FBOUTR21 FZG.BA21 2 0 0.5420 4.3330 30.00000   1333 BOUTR62ZG.BA
FBOUTR21 FZPELA21 1 0 0.3940 4.1700 62.00000   2400 BOUTR61ZPELA
FBRAEK21 FG.SYN21 1 0 0.1610 1.2270 10.20000   1478 BRAEK61G.SYN
FBRAEK21 FG.SYN23 2 0 0.2010 1.3450 10.00000   1478 BRAEK62G.SYN
FBRAIN21 FZBAST21 1 0 0.0060 0.0950 53.67200   1347 BRAIN61ZBAST
FBRAUD11 FBRAUD12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B   
FBRAUD11 FBRAUD13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FBRAUD11 FCUBNE11 3 0 0.6700 9.7700 122.0000   3598 BRAUD73CUBNE
FBRAUD12 FBRAUD14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FBRAUD12 FCUBNE11 4 0 0.6700 9.7800 122.0000   3598 BRAUD74CUBNE
FBRAUD12 FPREGU11 1 0 0.9940 14.430 178.0000   3598 BRAUD71PREGU
FBRAUD13 FBRAUD14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B   
FBRAUD13 FCUBNE11 2 0 0.6400 9.3200 116.0000   3598 BRAUD72CUBNE
FBRAUD13 FMQIS 11 1 0 0.9200 11.920 147.0000   2400 BRAUD71MQIS 
FBRAUD14 FPREGU11 2 0 0.9940 14.430 178.0000   3598 BRAUD72PREGU
FBREAU21 FPRELE21 1 0 0.5190 2.3360 16.00000    976 BREAU61PRELE
FBREN521 FPELIS21 1 0 0.9790 6.5460 47.50100   1099 BREN561PELIS
FBREN521 FVERFE21 1 0 2.3500 15.638 113.1960   1099 BREN561VERFE
FBRENC21 FBRENN21 1 0 0.4900 1.0000 16.00000    866 BRENC61BRENN
FBRENC22 FBRENN21 2 0 0.4900 1.0000 2.000000    862 BRENC62BRENN
FBRENC23 FBRENN21 3 0 0.4900 1.0000 2.000000    862 BRENC63BRENN
FBRENN21 FMARTY21 1 0 1.7620 12.128 90.00000   1382 BRENN61MARTY
FBRENN21 FP.CHR21 1 0 1.2870 8.5350 62.11600   1210 BRENN61P.CHR
FBRENN21 FTDBRE21 2 8 0.0050 0.0504 2.000000   1273 BRENN62TDBRE
FBRENN22 FTDBRE21 3 0 0.0050 0.0504 0.000000   1273 BRENN63TDBRE
FBRENN22 FZCORO21 1 0 3.0430 21.038 182.1420   1273 BRENN61ZCORO
FBRENS21 FZMAR821 1 0 0.0340 0.1540 2.000000    420 BRENS61ZMAR8
FBREU521 FH.PAU21 1 0 0.6100 2.7900 18.00000    836 BREU561H.PAU
FBREUI11 FMARMA11 1 0 9.5000 71.430 702.0000   1806 BREUI71MARMA
FBREUI11 FRUEYR11 1 0 1.9600 21.402 230.0000   1968 BREUI71RUEYR
FBREUI21 FCHAST22 3 0 1.7500 7.8300 54.00000    794 BREUI63CHAST
FBREUI21 FMOLE 21 1 0 1.8020 8.3800 54.00000   1023 BREUI61MOLE 
FBREUI21 FMOLE 21 2 0 1.4700 8.2800 58.00000   1073 BREUI62MOLE 
FBREUI21 FP.CHA21 1 8 6.3960 28.640 199.3260    844 BREUI61P.CHA
FBREUI21 FZDONZ21 1 0 1.7800 8.1800 54.00000    844 BREUI61ZDONZ
FBREUI21 FZENCH21 1 0 1.6000 7.5500 50.00000    785 BREUI61ZENCH
FBREUI21 FZSSG721 1 0 3.0900 13.976 96.46899    844 BREUI61ZSSG7
FBREUI21 FZTALA21 1 0 3.9000 17.540 120.0000    844 BREUI61ZTALA
FBREVI21 FMALGO21 1 0 1.7820 7.5040 52.00000    333 BREVI61MALGO
FBRICH21 FZBRI521 1 0 0.0230 0.0700 20.00000    484 BRICH61ZBRI5
FBRICH22 FZBRIC21 2 0 0.0190 0.0580 16.00000    500 BRICH62ZBRIC
FBRIO621 FFLEAC21 1 0 5.5020 22.194 163.5870    975 BRIO661FLEAC
FBRIO621 FNIORT21 1 0 2.8950 12.222 90.06300   1005 BRIO661NIORT
FBRIZE21 FNIORT21 1 0 0.0160 0.0500 6.000000   2300 BRIZE61NIORT
FBRODE21 FZDUV521 1 0 0.0230 0.1550 2.000000   1478 BRODE61ZDUV5
FBROMM11 FRUEYR11 7 8 0.1230 1.4040 9.054000    600 BROMM77RUEYR
FBROMM21 FRUEYR21 1 8 0.1100 0.4750 3.177000    647 BROMM61RUEYR
FBROMM22 FRUEYR21 2 8 0.1100 0.4850 3.244000    647 BROMM62RUEYR
FBROMM23 FRUEYR21 3 8 0.1200 0.5060 3.384000    647 BROMM63RUEYR
FBROMM24 FRUEYR21 4 8 0.1200 0.5210 3.484000    647 BROMM64RUEYR
FBROMM25 FRUEYR21 5 8 0.1300 0.5390 3.605000    647 BROMM65RUEYR
FBROMM26 FRUEYR21 6 8 0.1300 0.5700 3.811000    647 BROMM66RUEYR
FBRUGE21 FMQIS 21 1 8 0.5080 4.2380 1131.599   1220 BRUGE61MQIS 
FBRUGE21 FZPARR21 1 0 0.6460 4.3070 33.91000    760 BRUGE61ZPARR
FBRUNN21 FMARCK22 1 0 0.1300 0.8900 6.000000   1302 BRUNN61MARCK
FBRUNN21 FRHINA21 1 0 0.8200 5.6300 42.00000   1048 BRUNN61RHINA
FBRUNN21 FRUHBO21 1 0 0.0710 0.1440 122.4000    999 BRUNN61RUHBO
FBUGEY11 FSSV.O14 2 0 0.0280 0.2820 34.00000   9999 BUGEY72SSV.O
FBUGEY12 FSSV.O16 3 0 0.0270 0.2990 28.00000   9999 BUGEY73SSV.O
FBUGEY13 FSSV.O15 4 0 0.0210 0.2940 4.000000   9999 BUGEY74SSV.O
FBUGEY14 FSSV.O13 5 0 0.0200 0.2900 4.000000   9999 BUGEY75SSV.O
FBUIRE21 FP.SAM23 1 0 2.6400 17.720 126.0000   1453 BUIRE61P.SAM
FBUSSU21 FETUPE21 1 0 0.7070 4.7110 34.00000   1048 BUSSU61ETUPE
FBUSSU21 FMAMBE21 1 0 1.7290 11.050 79.00001   1226 BUSSU61MAMBE
FBUTTA21 FZBUTT21 1 0 0.0083 0.0500 0.086000   1012 BUTTA61ZBUTT
FBVIL711 FGAUGL11 1 0 0.0130 0.1890 3.496000   2285 BVIL771GAUGL
FBVILX11 FGAUGL11 2 0 0.0100 0.1500 2.000000   2285 BVILX72GAUGL
FBXBOU21 FTEMP521 1 0 0.1490 0.3750 184.0000    690 BXBOU61TEMP5
FBXCAI21 FJONQU21 1 0 0.4400 1.9700 28.00000   1063 BXCAI61JONQU
FBXCAI22 FJONQU21 2 0 0.4400 1.9700 23.00000   1063 BXCAI62JONQU
FBXCHA23 FZB.VA21 2 0 1.4180 6.3280 44.00000    751 BXCHA62ZB.VA
FBXCOU22 FZCOR621 1 0 1.2000 8.0000 58.00000   1434 BXCOU61ZCOR6
FBXLIE21 FFARRA21 1 0 1.7990 12.415 92.00000   1039 BXLIE61FARRA
FBXLIE21 FGRANZ21 1 0 3.2870 21.903 158.0000   1434 BXLIE61GRANZ
FBXLIE21 FSIRMI21 1 0 4.0100 27.330 200.0000   1432 BXLIE61SIRMI
FBXLIE21 FZGRA621 1 0 2.3000 15.320 110.0000   1247 BXLIE61ZGRA6
FBXMON21 FSSTUL21 1 0 0.5700 2.5200 18.00000    695 BXMON61SSTUL
FBXRE621 FCHAIN21 1 0 1.7900 8.5200 56.00000    786 BXRE661CHAIN
FBXRE621 FSSEA221 1 0 0.7800 5.0300 51.00000    500 BXRE661SSEA2
FBXRE621 FT.NO621 1 0 4.2400 20.100 130.0000    752 BXRE661T.NO6
FBXTO521 FBXTO524 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FBXTO521 FH.VIE21 1 8 2.7960 12.610 88.00000    822 BXTO561H.VIE
FBXTO521 FLATEN22 1 0 1.7500 12.010 88.00000   1388 BXTO561LATEN
FBXTO521 FZRUPR21 1 0 2.3800 13.530 94.99999   1061 BXTO561ZRUPR
FBXTO523 FLATEN24 2 0 0.9500 9.2400 126.0000   1550 BXTO562LATEN
FBXTO523 FSETIE21 1 0 1.9200 8.6100 58.00000   1061 BXTO561SETIE
FBXTO524 FL.CHA21 1 0 4.2600 20.970 146.0000    930 BXTO561L.CHA
FBXTO524 FLATEN21 3 0 0.9400 8.8700 128.0000   2400 BXTO563LATEN
FBZGET21 FDRANC21 1 8 0.0300 0.0500 10.00000    465 BZGET61DRANC
FBZGET21 FDRANC22 2 0 0.0110 0.0500 10.00000    690 BZGET62DRANC
FBZGET21 FSAUS521 1 0 0.2700 2.3500 918.0000   1185 BZGET61SAUS5
FBZGUI21 FETUPE22 1 0 1.4310 5.5980 38.00000    934 BZGUI61ETUPE
FBZGUI21 FMAMBE21 1 0 1.1430 4.7890 34.00000    934 BZGUI61MAMBE
FC.BOI21 FVLEVA21 1 0 0.8610 3.9470 78.00001    808 C.BOI61VLEVA
FC.FO621 FMIONN21 1 0 0.1590 0.4870 140.0000    600 C.FO661MIONN
FC.FON22 FZAMIG21 1 0 0.3080 2.0590 14.00000    973 C.FON61ZAMIG
FC.FON22 FZQUI521 1 0 1.0400 6.9300 50.00000   1389 C.FON61ZQUI5
FC.GOM21 FE.BOT22 1 0 0.3000 1.0970 352.0000    438 C.GOM61E.BOT
FC.GOM21 FE.BOT22 2 0 0.3000 1.0910 352.0000    438 C.GOM62E.BOT
FC.LEM21 FGOBEL22 1 0 0.2120 0.2900 84.00001    470 C.LEM61GOBEL
FC.ME521 FC.MET22 1 0 0.0102 0.0500 22.00000   9999 C.ME561C.MET
FC.MER21 FLINGO22 1 0 0.4920 3.0130 127.0000   1185 C.MER61LINGO
FC.MER21 FMOUGI21 1 0 0.8790 5.9050 162.0000   1185 C.MER61MOUGI
FC.MET21 FLANEU21 1 8 2.2960 15.496 113.2920   1061 C.MET61LANEU
FC.MET22 FVOID 21 1 0 1.9300 12.850 92.99999   1388 C.MET61VOID 
FC.OME21 FZC.OM21 1 0 0.0100 0.1000 2.000000   1453 C.OME61ZC.OM
FC.REG21 FVIELM21 2 0 2.0100 13.360 106.0000   1060 C.REG62VIELM
FC.REG21 FVIELM23 1 0 2.6490 12.359 86.00001    996 C.REG61VIELM
FC.REG21 FZMAGN21 1 0 1.1460 5.3040 45.93300    857 C.REG61ZMAGN
FC.RHO21 FL.NEU21 1 0 2.6900 12.210 84.00000    987 C.RHO61L.NEU
FC.RHO21 FL.NEU21 2 8 2.7400 12.439 90.99999    949 C.RHO62L.NEU
FC.RHO21 FTRI.P24 1 0 1.6820 8.7310 61.00000   1029 C.RHO61TRI.P
FC.ROU22 FCHARP21 1 0 0.6360 4.1770 472.0000   1055 C.ROU61CHARP
FC.ROU22 FVAISE21 1 0 0.0680 0.4520 152.0000    900 C.ROU61VAISE
FC.SEI21 FZC.SE21 1 0 0.5300 3.5300 26.00000   1302 C.SEI61ZC.SE
FCABAN21 FDARSE21 1 0 0.1400 0.9700 6.000000   1389 CABAN61DARSE
FCABAN22 FDARSE21 2 0 0.1400 0.9800 6.000000   1389 CABAN62DARSE
FCABES21 FM.BRU21 1 0 0.3050 1.5960 614.2661    900 CABES61M.BRU
FCABRI21 FREALT21 1 0 0.1100 0.6100 17.00000    660 CABRI61REALT
FCABRI22 FREALT21 2 0 0.1100 0.6100 17.00000    660 CABRI62REALT
FCAEN 21 FDRONN21 1 0 0.4090 1.9350 50.00000   1694 CAEN 61DRONN
FCAEN 21 FRANVI21 1 0 0.4500 3.0200 22.00000   1478 CAEN 61RANVI
FCAIL521 FE.BOT22 1 0 0.2700 1.7900 19.00000   1238 CAIL561E.BOT
FCAIL521 FRABAT21 1 8 0.7920 3.4910 254.0000    530 CAIL561RABAT
FCALA511 FCOR.P11 1 0 4.1860 42.432 526.0001   2400 CALA571COR.P
FCALA511 FMARTY12 1 0 2.9530 29.941 370.0000   3020 CALA571MARTY
FCALA521 FMUR  22 1 8 0.7610 7.1240 4160.271   1285 CALA561MUR  
FCALA521 FP.ROU21 1 0 0.1210 1.0690 508.9000   1480 CALA561P.ROU
FCANTE11 FCANTE12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FCANTE11 FSAUCA11 3 0 1.9400 25.172 238.0000   2936 CANTE73SAUCA
FCANTE12 FSAUCA13 2 0 1.9430 25.186 239.6340   2936 CANTE72SAUCA
FCANTE21 FCANTE23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FCANTE21 FMARSI21 1 0 4.6780 30.486 222.0000   1155 CANTE61MARSI
FCANTE22 FCANTE23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FCANTE22 FMOUGU21 1 0 4.5330 33.759 235.5180   1890 CANTE61MOUGU
FCANTE22 FNAOUT22 2 0 2.1900 14.700 104.0000   1098 CANTE62NAOUT
FCANTE23 FNAOUT22 1 0 2.2950 15.224 110.7920   1310 CANTE61NAOUT
FCAPEL11 FCAPEL12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FCAPEL11 FLONNY12 1 0 1.6400 17.550 184.0000   2596 CAPEL71LONNY
FCAPEL12 FMASTA12 1 0 1.8900 20.210 212.0000   2914 CAPEL71MASTA
FCAPEL21 FCAPEL23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FCAPEL21 FH.VIE21 1 0 2.9850 14.747 103.0000    822 CAPEL61H.VIE
FCAPEL23 FP.SAM21 1 0 1.8300 12.240 88.00000   1453 CAPEL61P.SAM
FCARDI21 FNOVIO21 1 0 0.1310 0.8680 292.0000    860 CARDI61NOVIO
FCARDI21 FPASQU21 1 0 0.1310 0.2560 83.00001    362 CARDI61PASQU
FCARIS21 FSEREI22 1 0 0.4700 3.1400 22.00000   1302 CARIS61SEREI
FCARIS22 FSEREI21 2 0 0.4700 3.1400 22.00000   1302 CARIS62SEREI
FCARR521 FZCARR21 1 8 0.0100 0.1000 2.000000   1388 CARR561ZCARR
FCARR523 FZCAR621 2 0 0.0030 0.0500 0.140000   1388 CARR562ZCAR6
FCARRI21 FMORU 21 1 0 1.7190 11.457 82.00001   1388 CARRI61MORU 
FCARRI21 FTERRI21 2 0 0.4500 4.2600 62.00000   2400 CARRI62TERRI
FCARRI21 FVALES21 1 0 2.0650 13.764 100.0000   1266 CARRI61VALES
FCARRI22 FGOUVI21 1 0 0.5550 3.6170 26.00000    976 CARRI61GOUVI
FCARRI22 FTERRI21 1 0 0.4690 4.4170 64.00001   2400 CARRI61TERRI
FCARRI22 FZB.FR21 1 0 1.0830 7.1490 51.00000    976 CARRI61ZB.FR
FCASTA21 FHARC721 1 0 0.1200 0.7200 333.0000    300 CASTA61HARC7
FCASTA22 FMOUL821 1 0 0.1030 0.6500 302.0000    600 CASTA61MOUL8
FCASTA22 FSEVRE21 1 0 0.1500 0.3610 129.0000    600 CASTA61SEVRE
FCATG111 FVIGY 14 1 0 0.4130 7.0300 122.0000   3780 CATG171VIGY 
FCATG211 FVIGY 14 2 0 0.4150 7.0640 123.0000   3780 CATG272VIGY 
FCATG311 FVIGY 13 3 0 0.4080 6.9510 122.0000   3780 CATG373VIGY 
FCATG411 FVIGY 11 4 0 0.4110 6.9940 120.0000   3780 CATG474VIGY 
FCAULA21 FPYRAM21 1 0 0.3990 0.5630 184.0000    464 CAULA61PYRAM
FCAULA21 FSEINE21 1 0 0.1250 0.5490 292.0000   1035 CAULA61SEINE
FCAZAR11 FMARSI11 1 8 2.0960 29.202 466.7970   3780 CAZAR71MARSI
FCAZAR11 FMARSI11 2 8 2.0900 29.120 465.4500   3780 CAZAR72MARSI
FCAZAR11 FVERFE11 1 8 2.4210 32.079 528.0900   3780 CAZAR71VERFE
FCAZAR11 FVERFE11 2 0 2.4100 32.010 528.0000   3780 CAZAR72VERFE
FCAZAR23 FJALIS21 1 0 6.6300 33.490 237.0000    986 CAZAR61JALIS
FCAZAR23 FLANNE21 1 0 1.0500 5.0400 34.00000    986 CAZAR61LANNE
FCAZAR23 FLANNE21 2 0 0.7760 4.6700 33.99500   1213 CAZAR62LANNE
FCAZAR23 FLANNE21 3 0 0.7900 4.7300 34.00000   1213 CAZAR63LANNE
FCBAUD21 FG.CO621 1 0 0.0350 0.2330 2.000000   1290 CBAUD61G.CO6
FCBAUD21 FZCBAU21 1 8 0.1430 0.9470 6.000000   1290 CBAUD61ZCBAU
FCBRY 11 FM.SEI11 1 0 4.1500 32.020 310.0000   2124 CBRY 71M.SEI
FCBRY 11 FPENC511 1 0 0.2000 1.6220 16.00000   2258 CBRY 71PENC5
FCERGY11 FCERGY15 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-3.2 
FCERGY11 FMEZE511 1 0 0.9900 10.240 121.0000   2400 CERGY71MEZE5
FCERGY11 FTERRI12 1 0 0.8760 9.2120 102.0000   2778 CERGY71TERRI
FCERGY13 FCERGY15 1 2 0.0000 0.0000 0.000000   9999 CPL-2.1-3.1 
FCERGY13 FMEZE511 2 0 0.9900 10.227 120.0000   2400 CERGY72MEZE5
FCERGY13 FTERRI13 2 0 0.8800 9.2480 104.0000   2778 CERGY72TERRI
FCERGY15 FTERRI11 3 0 0.8670 8.9490 189.0000   2778 CERGY73TERRI
FCERGY21 FZFRO621 3 0 0.4420 4.2450 76.00000   2400 CERGY63ZFRO6
FCERGY21 FZFRO721 4 0 0.4500 4.3300 77.00000   2400 CERGY64ZFRO7
FCERGY21 FZHERB21 1 8 0.2580 2.8900 28.00000   2139 CERGY61ZHERB
FCERGY24 FZHER721 2 0 0.2600 2.8800 28.00000   2139 CERGY62ZHER7
FCERGY25 FPORCH21 1 0 1.6320 10.700 78.00001   1181 CERGY61PORCH
FCERGY25 FPUISE21 1 0 0.2760 1.8410 14.00000   1388 CERGY61PUISE
FCERGY25 FZLIE521 1 0 0.3330 2.1510 17.00000    989 CERGY61ZLIE5
FCERGY25 FZLIES21 1 0 0.3320 2.2340 16.00000   1347 CERGY61ZLIES
FCERNA21 FVESLE21 1 0 1.0500 7.0100 50.00000   1388 CERNA61VESLE
FCERNA21 FVESLE22 2 0 1.0500 7.0100 50.00000   1388 CERNA62VESLE
FCESTA21 FCONST21 1 0 0.0290 0.1940 90.68800    665 CESTA61CONST
FCESTA21 FMASQU21 1 0 1.0490 6.9690 63.38400   1126 CESTA61MASQU
FCESTA21 FPESSA21 1 0 0.8420 5.6020 55.45400   1126 CESTA61PESSA
FCHA.S21 FCXNAY21 1 0 0.0100 0.1000 10.00000    350 CHA.S61CXNAY
FCHA.S22 FCXNAY21 2 0 0.0200 0.1000 12.00000    350 CHA.S62CXNAY
FCHABO21 FCHEV521 1 0 0.4290 2.9080 21.22500   1432 CHABO61CHEV5
FCHABO21 FCOR.P21 1 0 1.1100 7.5400 56.00000   1432 CHABO61COR.P
FCHABR21 FL.NEU22 1 0 1.0860 5.6450 39.00000    855 CHABR61L.NEU
FCHABR21 FZCBAU21 1 0 3.3100 15.690 109.0000    855 CHABR61ZCBAU
FCHAFF11 FCHAFF12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B   
FCHAFF11 FCHAFF13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FCHAFF11 FSSV.O16 2 0 0.5600 5.7100 70.00000   2400 CHAFF72SSV.O
FCHAFF12 FCHAFF14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FCHAFF12 FP.COR14 1 0 1.2920 14.824 171.0000   3780 CHAFF71P.COR
FCHAFF12 FSSV.O14 1 0 0.5620 5.7050 70.00000   2400 CHAFF71SSV.O
FCHAFF13 FCPNIE13 2 0 2.2480 27.612 296.0000   2382 CHAFF72CPNIE
FCHAFF13 FG.ILE14 1 0 1.4400 20.469 322.0000   3780 CHAFF71G.ILE
FCHAFF13 FMIONS11 1 0 0.5430 4.1740 42.00000   1988 CHAFF71MIONS
FCHAFF13 FP.COR11 2 0 1.2930 14.857 170.0000   3780 CHAFF72P.COR
FCHAFF13 FSSV.O13 4 0 0.5700 5.7800 72.00000   2600 CHAFF74SSV.O
FCHAFF14 FCOULA12 1 0 4.0100 45.470 490.0001   3575 CHAFF71COULA
FCHAFF14 FCPNIE11 1 0 3.1610 35.012 363.0000   2382 CHAFF71CPNIE
FCHAFF14 FG.ILE11 2 0 1.4410 20.472 322.0000   3780 CHAFF72G.ILE
FCHAFF14 FMIONS14 2 0 0.2880 3.6870 58.00000   2600 CHAFF72MIONS
FCHAFF14 FSSV.O15 3 0 0.5700 5.7800 72.00000   2400 CHAFF73SSV.O
FCHAIN11 FVERGE11 1 0 0.7200 7.2900 90.00000   2098 CHAIN71VERGE
FCHAIN11 FVERGE11 2 8 0.7150 7.2750 89.95200   2098 CHAIN72VERGE
FCHAIN21 FDAMBR21 1 0 2.2970 10.820 72.90900   1041 CHAIN61DAMBR
FCHAIN21 FDAMBR21 2 0 2.2030 10.850 73.13200   1041 CHAIN62DAMBR
FCHAIN21 FDAMBR21 3 0 1.5800 10.530 100.0000   1264 CHAIN63DAMBR
FCHAL721 FFESSE22 1 0 1.1100 5.5100 39.00000    857 CHAL761FESSE
FCHAL721 FSIERE21 1 0 2.0500 9.2500 64.00001    802 CHAL761SIERE
FCHALO21 FCPVAN21 1 0 5.5850 25.536 172.0000    836 CHALO61CPVAN
FCHALO21 FGROSN21 1 0 0.7500 7.0500 102.0000   1550 CHALO61GROSN
FCHALO21 FGROSN22 2 0 0.7500 7.0500 102.0000   1550 CHALO62GROSN
FCHAN511 FDISTR11 1 0 2.3180 24.100 298.8010   2400 CHAN571DISTR
FCHAN511 FLARCA11 1 0 0.4500 5.8400 96.00000   3780 CHAN571LARCA
FCHAN511 FLARCA11 2 0 0.4500 5.8400 96.00000   3780 CHAN572LARCA
FCHAN511 FQUINT11 1 0 1.1910 15.651 259.5370   3780 CHAN571QUINT
FCHAN511 FQUINT11 2 0 1.1910 15.652 259.5450   3780 CHAN572QUINT
FCHAN511 FVLERB12 1 0 1.9120 19.401 240.3610   2666 CHAN571VLERB
FCHAN621 FREVIG22 2 0 0.9800 6.5200 48.00000   1375 CHAN662REVIG
FCHAPE21 FSSROU21 1 0 0.0830 0.5600 4.000000   1478 CHAPE61SSROU
FCHARE22 FCOLON21 1 8 0.1030 0.8580 322.0000   1100 CHARE61COLON
FCHARE22 FCORIO22 1 0 0.0820 0.3480 182.0000    800 CHARE61CORIO
FCHARE22 FNATI321 1 0 0.2740 0.6240 242.0000    470 CHARE61NATI3
FCHARE22 FVINC521 1 8 0.1040 0.6730 364.0000   1038 CHARE61VINC5
FCHARE22 FVIT.N21 1 0 0.0500 0.3100 162.0000    995 CHARE61VIT.N
FCHARP11 FCHARP13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FCHARP11 FCHARP14 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FCHARP11 FGREPI12 2 0 1.7120 17.367 214.8000   2448 CHARP72GREPI
FCHARP11 FSSV.O14 2 0 1.7110 17.368 215.0000   2600 CHARP72SSV.O
FCHARP13 FECHAL11 1 0 0.5260 9.6040 130.0000   3780 CHARP71ECHAL
FCHARP13 FSSV.O16 1 0 1.6960 17.199 212.0000   2600 CHARP71SSV.O
FCHARP14 FECHAL14 2 0 0.5330 9.7120 131.0000   3780 CHARP72ECHAL
FCHARP14 FGREPI11 1 0 1.7770 17.251 216.0000   2448 CHARP71GREPI
FCHARP21 FVAISE21 1 0 0.5840 3.7260 448.0000    765 CHARP61VAISE
FCHAST21 FZDONZ21 1 0 0.0400 0.1600 2.000000    844 CHAST61ZDONZ
FCHATI21 FZROBI21 1 0 0.0950 0.5280 214.0000    750 CHATI61ZROBI
FCHATI22 F1CLAM21 1 8 0.1580 0.2610 122.0000    800 1CLAM61CHATI
FCHATI23 FZROB521 2 0 0.1020 0.3490 302.0000    750 CHATI62ZROB5
FCHAV621 FGEN.P23 1 0 4.7300 16.567 119.0000    739 CHAV661GEN.P
FCHENE21 FSENAR23 1 0 1.5510 10.380 123.0000   1074 CHENE61SENAR
FCHESN11 FCIROL11 1 0 1.7710 19.290 207.0000   1994 CHESN71CIROL
FCHESN11 FCIROL11 2 0 1.7630 19.168 207.0000   1994 CHESN72CIROL
FCHESN11 FM.SEI11 2 0 2.4700 25.050 310.0000   2778 CHESN72M.SEI
FCHESN11 FM.SEI14 1 0 2.4650 24.978 310.0000   2778 CHESN71M.SEI
FCHESN11 FMORBR11 1 8 1.4510 15.877 163.0000   2696 CHESN71MORBR
FCHESN11 FMORBR11 2 0 1.4510 15.878 163.0000   2696 CHESN72MORBR
FCHESN11 FRENAR11 1 0 0.1140 1.2410 12.00000   1994 CHESN71RENAR
FCHESN11 FTABAR11 1 0 2.8470 31.537 314.0000   2522 CHESN71TABAR
FCHESN11 FTABAR11 2 0 1.8540 26.679 339.0000   3338 CHESN72TABAR
FCHESN11 FTABAR11 3 0 1.8380 26.463 334.0000   3338 CHESN73TABAR
FCHESN11 FVLECH11 1 0 2.1980 24.353 242.0000   2116 CHESN71VLECH
FCHESN21 FCZTRY21 2 0 1.1800 7.9600 89.00000   1100 CHESN62CZTRY
FCHESN21 FCZTRY21 3 0 1.1780 7.9720 90.00000   1130 CHESN63CZTRY
FCHESN21 FMTERE21 5 0 0.1070 0.6070 80.00002    788 CHESN65MTERE
FCHESN21 FMTERE22 6 0 0.1060 0.6020 80.00002    788 CHESN66MTERE
FCHESN21 FNEMOU21 1 0 2.1100 14.350 106.0000   1074 CHESN61NEMOU
FCHESN21 FPATOU21 1 0 1.0020 4.3790 72.99999    690 CHESN61PATOU
FCHESN21 FRENAR21 4 0 0.1700 1.1690 8.000001    998 CHESN64RENAR
FCHESN21 FROUSS21 1 0 4.1000 18.530 178.0000    948 CHESN61ROUSS
FCHESN21 FVOULZ21 1 0 0.4800 2.9800 57.00000    450 CHESN61VOULZ
FCHESN21 FVOULZ22 2 0 0.4800 2.9100 60.00000    450 CHESN62VOULZ
FCHEV521 FMERLA21 1 8 2.9970 20.648 152.1530   1432 CHEV561MERLA
FCHEV521 FRECOU21 1 0 2.3140 15.467 110.0000   1434 CHEV561RECOU
FCHEV521 FVERTO21 1 0 1.0740 4.8910 32.00000    911 CHEV561VERTO
FCHEV521 FZBAST21 1 0 0.4140 2.8250 20.64800   1432 CHEV561ZBAST
FCHEV521 FZDOUL21 1 0 1.5030 6.6910 46.00000   1028 CHEV561ZDOUL
FCHEV521 FZKERL21 2 0 2.9000 13.171 91.12600    911 CHEV562ZKERL
FCHEVA11 FCHEVA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FCHEVA11 FLATEN11 2 0 1.9700 19.970 249.0000   2778 CHEVA72LATEN
FCHEVA11 FWARAN12 2 0 3.1100 31.590 392.0000   2914 CHEVA72WARAN
FCHEVA12 FCHEVA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FCHEVA12 FGAVRE14 1 0 0.5900 7.8100 130.0000   3780 CHEVA71GAVRE
FCHEVA12 FLATEN12 1 0 1.9800 20.030 250.0000   2778 CHEVA71LATEN
FCHEVA12 FWARAN12 1 8 3.1100 31.600 392.0000   2914 CHEVA71WARAN
FCHEVA13 FGAVRE13 2 0 0.6000 7.8600 130.0000   3780 CHEVA72GAVRE
FCHEVI21 FV.GEO21 1 0 0.5680 2.9510 157.0000    830 CHEVI61V.GEO
FCHEVI22 FCORIO21 1 8 0.3560 1.7520 693.0001    680 CHEVI61CORIO
FCHEVI22 FCRETA21 1 0 0.1380 0.4280 189.0000    850 CHEVI61CRETA
FCHEVI22 FCRETA21 2 8 0.2120 0.6770 236.0000    910 CHEVI62CRETA
FCHEVI22 FRUNGI21 1 0 0.2990 1.2390 102.0000    752 CHEVI61RUNGI
FCHEVI22 FRUNGI23 2 0 0.2920 1.2120 96.00000    752 CHEVI62RUNGI
FCHEVI22 FVLEJU21 1 0 0.6500 4.8600 75.00000    910 CHEVI61VLEJU
FCHEVI22 FVLEJU21 2 0 0.6500 4.8400 75.00000    910 CHEVI62VLEJU
FCHEVI22 FVLEJU21 3 0 0.4600 4.4500 77.00000   2139 CHEVI63VLEJU
FCHEVI22 FZMAS521 4 0 0.2700 2.5800 49.00000   2400 CHEVI64ZMAS5
FCHEY611 FG.ILE11 1 0 0.4000 3.7800 48.00000   1904 CHEY671G.ILE
FCHIN211 FG.AVO11 1 0 0.0144 0.1437 0.346000   2400 CHIN271G.AVO
FCHIN212 FG.AVO13 2 0 0.0149 0.1436 0.328000   2400 CHIN272G.AVO
FCHOLE21 FDISTR21 1 0 3.9500 26.550 201.0000   1075 CHOLE61DISTR
FCHOLE21 FDISTR21 2 0 7.3000 36.330 255.0000   1096 CHOLE62DISTR
FCHOLE21 FMAUGE21 1 0 1.5700 10.410 76.00000   1434 CHOLE61MAUGE
FCHOLE21 FRECOU21 1 0 1.9040 12.775 90.00000   1434 CHOLE61RECOU
FCHOLE21 FV.SEV21 1 0 4.5000 16.300 106.0000    918 CHOLE61V.SEV
FCHOO111 FLONNY12 1 0 0.4600 8.2500 184.0000   3780 CHOO171LONNY
FCHOO212 FLONNY13 2 0 0.5370 9.3100 153.0000   3780 CHOO272LONNY
FCHOO521 FCHOO522 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FCHOO521 FMAZUR21 1 0 0.8500 8.7500 115.0000   1302 CHOO561MAZUR
FCHOO522 FMAZUR23 2 0 0.7600 9.4000 111.0000    996 CHOO562MAZUR
FCIROL11 FGATI511 1 0 1.0700 14.030 232.0000   3780 CIROL71GATI5
FCIROL11 FGATI511 2 0 1.0700 14.020 232.0000   3780 CIROL72GATI5
FCIROL11 FVLEJU11 1 0 0.6100 6.8000 66.00000   2696 CIROL71VLEJU
FCIROL11 FVLEJU11 2 0 0.6100 6.8700 66.00000   2696 CIROL72VLEJU
FCIROL11 FVLEJU11 3 0 0.9300 7.2700 77.00001   2124 CIROL73VLEJU
FCIROL21 FLOGES21 1 0 0.4000 2.7060 69.99999   1130 CIROL61LOGES
FCIROL21 FLOGES21 2 0 0.3770 2.5550 69.00000   1130 CIROL62LOGES
FCIROL21 FMALEC21 1 0 1.3220 8.8500 63.00000   1074 CIROL61MALEC
FCISSA21 FMQIS 21 1 0 2.2850 15.120 328.8800    600 CISSA61MQIS 
FCIVAU11 FVALDI11 1 8 0.0190 0.2860 5.288001   3780 CIVAU71VALDI
FCIVAU12 FVALDI11 2 8 0.0250 0.3730 6.900000   3780 CIVAU72VALDI
FCIZE 21 FFLEYR21 1 0 1.2160 7.6690 115.0000   1212 CIZE 61FLEYR
FCIZE 21 FIZERN21 1 8 0.4500 2.7000 20.00000   1215 CIZE 61IZERN
FCLEON21 FG.COU21 1 0 0.3280 2.1970 16.00000   1478 CLEON61G.COU
FCLEON21 FG.COU21 2 0 0.3300 2.2000 16.00000   1478 CLEON62G.COU
FCLEON21 FMANOI21 1 0 0.8800 5.9200 42.00000   1433 CLEON61MANOI
FCLERA11 FCUBNE11 1 0 0.6610 7.1260 74.38900   2370 CLERA71CUBNE
FCLERA11 FPLAUD12 1 0 3.9720 44.447 429.5560   2370 CLERA71PLAUD
FCLOCH21 FDECHY22 1 0 0.3000 1.3500 10.00000   1110 CLOCH61DECHY
FCLOCH22 FDECHY21 2 0 0.2990 1.3570 9.100000   1110 CLOCH62DECHY
FCOCHE11 FP.AND11 1 0 1.2370 17.543 114.0000   2715 COCHE71P.AND
FCOLAY21 FDONZA21 1 0 1.7600 11.770 84.00000   1099 COLAY61DONZA
FCOLAY21 FGUPIE21 1 0 3.2100 21.418 154.0000   1099 COLAY61GUPIE
FCOMM721 FCPFL521 1 0 1.3170 8.7500 64.00001   1389 COMM761CPFL5
FCOMM721 FZAMIG21 1 0 4.1800 18.441 115.0000    973 COMM761ZAMIG
FCOMMU23 FVIELM21 1 0 1.6210 15.607 230.0000    967 COMMU61VIELM
FCOMMU24 FH.PAU21 1 0 0.9400 7.3210 94.99999    967 COMMU61H.PAU
FCOMPI21 FLATEN22 1 0 3.0400 14.570 97.99999   1040 COMPI61LATEN
FCOMPI21 FMORU 21 1 0 1.8430 8.8360 60.00000    910 COMPI61MORU 
FCOMPS21 FVOLVI22 1 0 1.1180 7.3700 58.00000    493 COMPS61VOLVI
FCONCA21 FP.ROU21 1 0 3.2500 22.200 164.0000   1189 CONCA61P.ROU
FCONCA21 FSQUIV21 1 0 1.5200 10.240 76.00000   1189 CONCA61SQUIV
FCONCE21 FRABAT21 1 0 0.0450 0.3800 156.0000   1095 CONCE61RABAT
FCONCE21 FV.POR21 1 0 0.1860 0.9610 474.0000   1085 CONCE61V.POR
FCONF521 FCPNIE21 1 0 1.8860 9.0670 63.00000    800 CONF561CPNIE
FCONF521 FPARIS21 1 0 0.0640 0.5530 20.00000   1078 CONF561PARIS
FCONF521 FZP.IL21 1 0 1.5780 7.8720 53.00000    650 CONF561ZP.IL
FCONTA21 FCONTA22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FCONTA21 FMALGO21 1 0 2.3450 11.108 77.00001    765 CONTA61MALGO
FCONTA22 FG.COE21 1 0 0.5540 3.2940 24.00000   1168 CONTA61G.COE
FCONVE21 FLAOS 21 1 0 0.0900 0.2660 112.0000    715 CONVE61LAOS 
FCONVE21 FMOUL821 1 0 0.1310 0.4280 189.0000    800 CONVE61MOUL8
FCOQU521 FZCOQU21 1 0 0.0010 0.0500 2.000000   1388 COQU561ZCOQU
FCOQU522 FZCOQ521 2 0 0.0010 0.0500 2.000000   1388 COQU562ZCOQ5
FCOQUA21 FDRONN21 1 0 2.4800 16.710 138.0000   1130 COQUA61DRONN
FCOQUA21 FROUGE21 1 0 2.8000 18.840 134.0000   1478 COQUA61ROUGE
FCOQUA21 FROUGE21 2 0 2.7650 18.620 132.0000   1478 COQUA62ROUGE
FCOQUA21 FTOURB21 1 0 2.2100 14.930 106.0000   1478 COQUA61TOURB
FCOR.P11 FCORD511 3 8 0.0300 0.3600 4.000000   1400 COR.P73CORD5
FCOR.P11 FDISTR11 2 0 4.5200 45.810 568.0000   2400 COR.P72DISTR
FCOR.P11 FGALOR11 1 0 2.7380 26.790 359.8700   2400 COR.P71GALOR
FCOR.P11 FLOUIS11 1 0 1.6710 16.933 210.4300   2098 COR.P71LOUIS
FCOR.P11 FLOUIS11 2 8 1.6660 16.878 209.7400   2098 COR.P72LOUIS
FCOR.P11 FMARTY12 2 0 7.0830 72.149 900.7311   2400 COR.P72MARTY
FCOR.P21 FCORD521 5 0 0.0330 0.3530 3.704000   2400 COR.P65CORD5
FCOR.P21 FCORD522 4 0 0.0290 0.4120 4.950000   2400 COR.P64CORD5
FCOR.P21 FGUERS21 1 0 1.4890 10.015 144.2640   1270 COR.P61GUERS
FCOR.P21 FPRINQ22 1 0 0.7890 5.5010 203.5460   1432 COR.P61PRINQ
FCOR.P21 FPRINQ22 2 0 0.8410 5.6370 94.59699   1247 COR.P62PRINQ
FCOR.P21 FPTCHA21 1 0 2.5200 12.410 86.00001    911 COR.P61PTCHA
FCOR.P21 FZBAST21 1 0 1.0790 7.3100 54.22600   1347 COR.P61ZBAST
FCOR.P21 FZKERL21 2 0 0.5200 3.4300 24.00000   1434 COR.P62ZKERL
FCOR.P21 FZORVA21 1 0 1.3640 9.0820 74.99400   1434 COR.P61ZORVA
FCOR.P21 FZPRIN21 1 0 0.5490 3.7130 95.61900   1250 COR.P61ZPRIN
FCORBI21 FDISTR21 1 0 2.7660 18.428 127.5550   1375 CORBI61DISTR
FCORBI21 FDISTR21 2 0 2.7400 18.500 130.0000   1434 CORBI62DISTR
FCORBI21 FDISTR21 3 0 2.7500 18.500 130.0000   1434 CORBI63DISTR
FCORBI21 FSSBA521 1 0 0.2330 1.5540 11.18300   1400 CORBI61SSBA5
FCORBI21 FZCOR621 1 0 0.4200 2.8700 22.00000   1432 CORBI61ZCOR6
FCORDE21 FP.ESC21 1 0 4.5980 13.333 85.00001    701 CORDE61P.ESC
FCORDE21 FZSSCO21 1 0 0.8090 3.6320 26.00000    902 CORDE61ZSSCO
FCORIO22 FFAIDH21 1 0 0.1450 0.3210 130.0000    470 CORIO61FAIDH
FCORME21 FNANTE21 2 0 0.0920 0.3150 1098.000   1080 CORME62NANTE
FCORME21 FNANTE24 1 8 0.1000 0.3700 1278.000   1080 CORME61NANTE
FCORME21 FNANTE24 3 0 0.1240 0.8000 386.0000   1095 CORME63NANTE
FCORME21 FPERRE21 1 8 0.3420 1.1670 1012.000    740 CORME61PERRE
FCORME21 FPERRE29 2 0 0.3410 1.1660 1014.000    740 CORME62PERRE
FCORME21 FZFRO621 3 0 0.1100 1.0400 39.00000   2400 CORME63ZFRO6
FCORME21 FZFRO721 4 0 0.1100 1.0300 29.00000   2400 CORME64ZFRO7
FCORME21 FZHER721 2 0 0.3100 2.8700 55.00000   2400 CORME62ZHER7
FCORME21 FZHERB21 1 8 0.3060 2.8820 50.00000   2400 CORME61ZHERB
FCORNI11 FCORNI13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FCORNI11 FGEN.P14 1 0 0.7640 11.675 173.0000   3780 CORNI71GEN.P
FCORNI13 FM.LAN13 1 0 1.6490 21.038 267.0000   2654 CORNI71M.LAN
FCORNI21 FCORNI24 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FCORNI21 FGEN.P23 2 0 2.4400 15.790 114.0000    830 CORNI62GEN.P
FCORNI21 FPRESS21 1 0 1.4530 8.9650 66.00000   1168 CORNI61PRESS
FCORNI21 FZALL721 1 0 1.0050 6.0850 46.00000   1168 CORNI61ZALL7
FCORNI24 FZCRUS21 1 0 1.0200 6.5200 48.00000    830 CORNI61ZCRUS
FCOSSI21 FCOUBE21 1 0 0.5200 2.3900 16.00000   1061 COSSI61COUBE
FCOUBE21 FMOISE21 1 0 0.9030 5.8400 42.00000   1040 COUBE61MOISE
FCOUCH21 FCPVAN21 1 0 2.3900 15.870 116.0000   1116 COUCH61CPVAN
FCOUCH21 FVIELM23 1 0 1.8000 11.940 86.00001   1302 COUCH61VIELM
FCOUDO21 FESCAI21 1 0 0.7900 5.2600 38.00000   1238 COUDO61ESCAI
FCOUDO21 FGARD721 1 0 0.5620 2.5650 18.00000    928 COUDO61GARD7
FCOUDO21 FGARD721 2 0 0.5570 2.5200 28.00000    908 COUDO62GARD7
FCOUDO21 FNEOUL21 1 0 1.0900 6.5700 48.00000   1165 COUDO61NEOUL
FCOUDO21 FNEOUL21 2 0 1.1000 6.6000 48.00000   1165 COUDO62NEOUL
FCOUDO21 FOLLI521 1 8 1.0100 10.678 162.0000   2400 COUDO61OLLI5
FCOUES21 FZCOUE21 1 0 0.0800 0.3500 2.000000    704 COUES61ZCOUE
FCOUFF21 FZGARR21 1 0 0.6190 4.9130 33.25800   1443 COUFF61ZGARR
FCOULA11 FCOULA12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B   
FCOULA11 FCOULA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FCOULA11 FCRUA512 3 0 0.0500 0.7900 10.00000   2100 COULA73CRUA5
FCOULA11 FGRILL11 3 8 0.0692 0.1267 0.000000   9999 COULA73GRILL
FCOULA11 FGRILL11 4 8 0.0692 0.1267 0.000000   9999 COULA74GRILL
FCOULA11 FP.COR13 2 0 2.5090 28.690 330.0000   3575 COULA72P.COR
FCOULA11 FTAVEL12 1 0 2.2800 21.790 283.0000   2448 COULA71TAVEL
FCOULA12 FCOULA14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FCOULA12 FCRUA513 4 0 0.0500 0.7900 10.00000   2100 COULA74CRUA5
FCOULA12 FGRIL011 2 8 0.0692 0.1267 0.000000   9999 COULA72GRIL0
FCOULA12 FGRILL11 7 8 0.0692 0.1267 0.000000   9999 COULA77GRILL
FCOULA12 FGRILL11 9 8 0.0692 0.1267 0.000000   9999 COULA79GRILL
FCOULA12 FTRI.P11 1 0 1.3700 13.490 168.0000   2448 COULA71TRI.P
FCOULA13 FCOULA14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B   
FCOULA13 FCRUA511 1 0 0.0500 0.7400 10.00000   2100 COULA71CRUA5
FCOULA13 FGRILL11 1 8 0.0692 0.1267 0.000000   9999 COULA71GRILL
FCOULA13 FGRILL11 2 8 0.0692 0.1267 0.000000   9999 COULA72GRILL
FCOULA13 FGRILL11 6 8 0.0692 0.1267 0.000000   9999 COULA76GRILL
FCOULA13 FTRI.P14 2 0 1.4000 13.770 172.0000   2448 COULA72TRI.P
FCOULA14 FCRUA514 2 8 0.0500 0.7300 10.00000   2100 COULA72CRUA5
FCOULA14 FGRIL011 1 8 0.0692 0.1267 0.000000   9999 COULA71GRIL0
FCOULA14 FGRIL011 3 8 0.0692 0.1267 0.000000   9999 COULA73GRIL0
FCOULA14 FP.COR12 1 0 2.5090 28.690 330.0000   3575 COULA71P.COR
FCOULA14 FTRI.P15 3 0 1.4000 13.770 172.0000   2448 COULA73TRI.P
FCOUPV21 FORSON21 1 0 0.0810 0.4970 256.0000   1100 COUPV61ORSON
FCOUPV21 FVLEVA21 1 0 1.1300 5.1660 56.00000    910 COUPV61VLEVA
FCPBLA21 FZCPB521 1 0 0.4510 2.9920 22.00000   1290 CPBLA61ZCPB5
FCPNIE11 FCPNIE13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FCPNIE11 FVAUJA13 2 0 0.6670 9.2900 117.0000   2800 CPNIE72VAUJA
FCPNIE13 FVAUJA11 1 0 0.6670 9.2960 117.0000   2800 CPNIE71VAUJA
FCPNIE21 FCPNIE23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FCPNIE21 FEYBEN21 1 0 0.5200 3.3800 24.00000   1253 CPNIE61EYBEN
FCPNIE21 FS.PON21 1 0 5.9580 38.873 308.0000    964 CPNIE61S.PON
FCPNIE21 FSABL521 1 0 0.2820 1.3250 35.00000    734 CPNIE61SABL5
FCPNIE21 FSELF221 1 0 0.0100 8.0000 0.000000    739 CPNIE61SELF2
FCPNIE21 FSELF221 2 8 0.0100 0.1000 0.000000    739 CPNIE62SELF2
FCPNIE21 FSINAR21 1 0 0.9140 8.3350 72.00000   1290 CPNIE61SINAR
FCPNIE22 FPARIS21 1 0 0.9200 3.7270 29.00000    739 CPNIE61PARIS
FCPNIE22 FSELF221 3 0 0.0100 0.1000 0.000000   9999 CPNIE63SELF2
FCPNIE23 FEYBEN21 2 0 0.5140 3.3490 24.00000   1191 CPNIE62EYBEN
FCPNIE23 FGRISO21 1 0 5.0110 32.520 260.0000    964 CPNIE61GRISO
FCPNIE23 FMOIRA21 1 0 1.0750 11.551 128.0000   1290 CPNIE61MOIRA
FCPNIE23 FPRUNI21 1 0 2.4310 10.994 76.00000    855 CPNIE61PRUNI
FCPNIE23 FZSABL21 1 0 0.1120 0.7430 31.00000    950 CPNIE61ZSABL
FCPNOL21 FFRASN21 1 0 1.6370 9.7350 71.99999   1053 CPNOL61FRASN
FCPNOL21 FGEN.P24 1 8 11.011 36.498 228.0000    445 CPNOL61GEN.P
FCPNOL21 FSAONE21 1 0 7.1420 24.244 152.2580    994 CPNOL61SAONE
FCPVAN21 FPYMON21 1 0 2.7700 19.100 140.0000   1056 CPVAN61PYMON
FCPVAN21 FTAVAU21 1 0 0.4900 3.2300 22.00000   1025 CPVAN61TAVAU
FCPVAN21 FZMAGN21 1 0 2.8700 12.980 90.00000    857 CPVAN61ZMAGN
FCREC621 FGUARB23 1 0 1.4300 9.5000 69.00000   1478 CREC661GUARB
FCREC621 FLESTR21 1 0 0.2400 1.5700 12.00000   1478 CREC661LESTR
FCREC621 FWEPPE21 1 0 0.8760 5.8420 42.00000   1453 CREC661WEPPE
FCREC621 FWEPPE23 2 0 0.8720 5.8150 57.00000    945 CREC662WEPPE
FCRENE11 FCRENE12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FCRENE11 FREVIG12 1 0 2.5950 27.828 292.0000   2778 CRENE71REVIG
FCRENE11 FVIELM14 1 0 5.5320 42.281 410.0000   1986 CRENE71VIELM
FCRENE12 FM.SEI14 1 0 1.1720 9.0650 88.00001   2124 CRENE71M.SEI
FCRENE22 FCRENE23 1 2 0.0000 0.0000 0.000000   9999             
FCRENE22 FCRENE24 1 2 0.0000 0.0000 0.000000   9999             
FCRENE22 FFRONC21 1 0 6.8200 34.110 240.0000   1061 CRENE61FRONC
FCRENE22 FMAROL21 1 0 5.6880 26.960 187.0000   1061 CRENE61MAROL
FCRENE22 FROSIE21 1 0 2.3070 12.210 84.00001   1040 CRENE61ROSIE
FCRENE22 FZP.V521 1 0 5.9100 26.880 182.0000   1040 CRENE61ZP.V5
FCRETA21 FGOBEL22 1 0 0.0930 0.6650 291.0000    895 CRETA61GOBEL
FCRETA21 FR.COT21 1 8 0.3130 0.6010 212.0000    470 CRETA61R.COT
FCRETA21 FTOLBI21 1 0 0.1280 0.6490 242.0000    680 CRETA61TOLBI
FCREYS11 FCREYS13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FCREYS11 FCREYS13 2 7 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FCREYS11 FG.ILE12 1 0 1.2710 18.454 230.0000   3206 CREYS71G.ILE
FCREYS11 FGEN.P13 1 0 1.1120 16.141 216.1000   3344 CREYS71GEN.P
FCREYS11 FSSV.O15 1 0 0.4500 6.4500 80.00000   3344 CREYS71SSV.O
FCREYS13 FG.ILE13 2 0 1.2710 18.452 230.0000   3206 CREYS72G.ILE
FCREYS13 FGEN.P14 2 0 1.1130 16.161 201.5000   2800 CREYS72GEN.P
FCREYS13 FSSV.O13 2 0 0.4500 6.4500 80.00000   3344 CREYS72SSV.O
FCRIME21 FTEMP521 1 0 0.0530 0.3240 180.0000    950 CRIME61TEMP5
FCRIME22 FFLAND21 1 0 0.0100 0.1000 6.000000    520 CRIME61FLAND
FCROIX21 FH.VIN21 1 0 0.3920 2.6270 18.00000   1453 CROIX61H.VIN
FCROIX21 FH.VIN23 2 0 0.3700 2.5000 18.00000   1400 CROIX62H.VIN
FCROIX21 FP.ME521 1 8 0.2800 1.8700 31.00000   1117 CROIX61P.ME5
FCROIX21 FP.ME521 2 0 0.2700 1.8400 12.00000   1453 CROIX62P.ME5
FCROIX21 FROU.N21 1 0 0.2600 0.5100 296.0000    330 CROIX61ROU.N
FCROIX21 FROU.N22 2 0 0.2500 0.5100 294.0000    330 CROIX62ROU.N
FCROIX21 FVERTE21 1 0 0.8500 4.2000 30.00000   1110 CROIX61VERTE
FCROIX21 FWEPPE23 1 0 1.2900 8.5900 62.00000   1453 CROIX61WEPPE
FCROLL21 FFROGE21 1 0 0.3350 0.6890 158.0000    470 CROLL61FROGE
FCROUZ21 FGODIN21 1 0 0.0700 0.2900 2.000000    846 CROUZ61GODIN
FCRUA521 FL.NEU21 1 0 0.3700 2.1800 35.00000    430 CRUA561L.NEU
FCRUA522 FL.NEU21 2 0 0.3700 2.1800 35.00000    430 CRUA562L.NEU
FCRUSE21 FZCRUS21 1 0 0.0100 0.1000 6.000000    910 CRUSE61ZCRUS
FCSLL821 FSAUMA21 1 0 0.3760 2.6550 395.1880    940 CSLL861SAUMA
FCSLL821 FTAMAR21 1 0 1.4550 9.0130 73.05000   1010 CSLL861TAMAR
FCSLLE21 FE.BOT22 1 0 1.3440 8.9180 64.00001   1238 CSLLE61E.BOT
FCSLLE21 FESCAI21 1 0 1.1990 7.9500 56.00000   1238 CSLLE61ESCAI
FCTAUR21 FZVILA21 1 0 0.6240 4.1650 29.00000   1348 CTAUR61ZVILA
FCUBNE11 FDONZA12 2 0 3.7160 48.855 810.8850   3465 CUBNE72DONZA
FCUBNE11 FDONZA13 1 0 3.7500 49.280 818.0001   3465 CUBNE71DONZA
FCUBNE11 FMQIS 11 2 0 0.3700 3.9230 48.00000   2600 CUBNE72MQIS 
FCUBNE11 FSAUCA11 2 0 1.8900 19.140 238.0000   2624 CUBNE72SAUCA
FCUBNE11 FSAUCA13 1 0 1.8800 19.020 236.0000   2624 CUBNE71SAUCA
FCUBNE21 FGREZI21 1 0 1.9800 13.290 99.00000   1126 CUBNE61GREZI
FCUBNE21 FMQIS 21 1 0 0.3650 3.9050 39.83900   2284 CUBNE61MQIS 
FCUBNE21 FMTGUY21 1 0 2.5290 14.390 108.0000   1170 CUBNE61MTGUY
FCUBNE21 FZSS1121 1 0 2.1870 14.742 285.3080   1289 CUBNE61ZSS11
FCUPER21 FVESLE22 1 0 1.4000 9.3300 68.00001   1388 CUPER61VESLE
FCUPER21 FZCUPE21 1 8 0.3700 2.4800 18.00000   1388 CUPER61ZCUPE
FCURBA21 FGRISO21 1 0 1.0730 6.3970 48.00000    960 CURBA61GRISO
FCURBA21 FZBLAU21 1 0 0.3010 2.0370 16.00000   1291 CURBA61ZBLAU
FCURTI21 FGROSN22 1 0 0.6400 4.2600 30.00000   1112 CURTI61GROSN
FCURTI21 FZCUR521 1 8 0.0100 0.1000 0.000000   1112 CURTI61ZCUR5
FCUS.P21 FSSAMO21 1 8 0.5050 1.5440 446.0000    760 CUS.P61SSAMO
FCXNAY21 FZESPI21 2 0 1.9300 12.900 92.00000   1012 CXNAY62ZESPI
FCXNAY21 FZJUST21 1 0 1.2200 8.1320 58.57000   1389 CXNAY61ZJUST
FCXSSE21 FPOTEA21 1 0 0.0100 0.1000 2.000000   9999 CXSSE61POTEA
FCXSSE21 FPOTEA22 2 0 0.0100 0.1000 2.000000   9999 CXSSE62POTEA
FCXSSE21 FPOTEA23 3 0 0.0100 0.1000 2.000000   9999 CXSSE63POTEA
FCXSSE21 FRECY 21 1 0 1.6000 10.640 74.00000   1355 CXSSE61RECY 
FCXSSE21 FREVIG22 1 0 2.3400 15.540 108.0000   1347 CXSSE61REVIG
FCYCOF21 FRICHI21 1 0 0.0700 0.6900 400.0000   9999 CYCOF61RICHI
FCYCOF22 FRICHI21 2 0 0.0800 0.6700 360.0000   9999 CYCOF62RICHI
FCZCEL21 FFOCH 21 1 0 0.3300 0.4900 144.0000    450 CZCEL61FOCH 
FCZRIE21 FVENDI21 1 0 0.3200 2.1800 16.00000   1453 CZRIE61VENDI
FCZTRY21 FMOISE21 1 0 0.3200 1.4500 10.00000   1040 CZTRY61MOISE
FCZTRY21 FPLISO21 1 0 0.6300 4.2600 61.00000    998 CZTRY61PLISO
FCZTRY21 FSENAR23 1 0 0.4770 4.8290 120.0000    834 CZTRY61SENAR
FD.BRU21 FMORCH21 1 0 0.0100 0.1000 2.000000   9999 D.BRU61MORCH
FD.BUR11 FTABAR11 1 0 0.0390 0.5560 6.802001   2800 D.BUR71TABAR
FD.BUR12 FTABAR11 2 0 0.0390 0.5570 6.817000   2800 D.BUR72TABAR
FD.BUX11 FTABAR11 3 0 0.0390 0.5600 6.848000   2800 D.BUX73TABAR
FD.BUX12 FTABAR11 4 0 0.0390 0.5610 6.856000   2800 D.BUX74TABAR
FD.FRA21 FLINGO21 2 0 0.3010 2.0820 192.0000    847 D.FRA62LINGO
FD.FRA21 FLINGO22 1 0 0.3080 2.0450 186.0000    847 D.FRA61LINGO
FD.GAR21 FMORCH21 1 0 0.0100 0.1000 2.000000   9999 D.GAR61MORCH
FDAMBR11 FGATI511 1 0 0.8480 11.133 184.4720   3780 DAMBR71GATI5
FDAMBR11 FGATI511 2 0 0.8480 11.136 184.5180   3780 DAMBR72GATI5
FDAMBR11 FVERGE11 1 0 1.6600 16.880 210.0000   2400 DAMBR71VERGE
FDAMBR11 FVERGE11 2 0 1.6600 16.880 210.0000   2666 DAMBR72VERGE
FDAMBR11 FVLEJU11 2 0 2.1380 21.707 268.0000   2778 DAMBR72VLEJU
FDAMBR11 FYVE.O12 1 0 3.4800 35.300 438.0000   2778 DAMBR71YVE.O
FDAMBR21 FG.DEN21 1 0 2.7300 15.010 126.0000   1041 DAMBR61G.DEN
FDAMBR21 FG.DEN22 2 0 2.7300 15.000 126.0000   1041 DAMBR62G.DEN
FDAMBR21 FZCAR621 2 8 6.1420 27.956 186.7370   1040 DAMBR62ZCAR6
FDAMBR21 FZESPI21 2 0 0.9500 6.3500 68.00000   1151 DAMBR62ZESPI
FDAMBR21 FZJUST21 1 0 1.7470 11.696 105.8570   1151 DAMBR61ZJUST
FDAMBR21 FZSEMO21 1 0 0.6970 3.2220 21.87300   1042 DAMBR61ZSEMO
FDAMER21 FNOGEN21 1 0 2.2600 15.020 108.0000   1388 DAMER61NOGEN
FDAMER21 FVESLE22 1 0 2.6100 17.460 126.0000   1388 DAMER61VESLE
FDANTO21 FTUILI21 1 0 4.1120 18.659 129.3450    798 DANTO61TUILI
FDANTO21 FVERLH21 1 0 5.6100 25.280 176.0000    682 DANTO61VERLH
FDARBL21 FG.COU21 1 8 0.1700 1.1000 8.000001   1478 DARBL61G.COU
FDARCE21 FVIELM23 1 0 2.6620 12.130 79.97301    976 DARCE61VIELM
FDARCE21 FZC.SE21 1 8 3.0200 13.769 90.00000    976 DARCE61ZC.SE
FDARSE21 FFEUIL21 1 0 0.7900 5.2700 38.00000   1389 DARSE61FEUIL
FDARSE21 FFEUIL21 2 0 0.7250 4.8380 44.00000   1389 DARSE62FEUIL
FDARSE21 FGRACI21 1 0 0.0900 0.8400 12.00000   2100 DARSE61GRACI
FDARSE21 FRASSU21 1 0 1.0300 6.3600 216.0000    970 DARSE61RASSU
FDARSE21 FRELA521 1 0 0.1250 0.8370 6.000000   1389 DARSE61RELA5
FDARSE21 FRELA521 2 0 0.1220 0.8150 6.000000   1389 DARSE62RELA5
FDECHY21 FDECHY22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FDECHY21 FGAVRE22 1 0 2.1530 10.378 85.61000   1110 DECHY61GAVRE
FDECHY21 FT.NOI22 2 0 0.0210 0.0650 18.81800    620 DECHY62T.NOI
FDECHY22 FMASTA24 1 0 1.7050 18.414 54.00000   1110 DECHY61MASTA
FDECHY22 FT.NOI21 1 0 0.0220 0.0660 19.07400    620 DECHY61T.NOI
FDECIN21 FVENIS21 1 0 0.2240 0.9710 337.0000    805 DECIN61VENIS
FDENNA21 FWARAN25 1 0 0.4570 3.0490 22.00000   1478 DENNA61WARAN
FDEPHG11 FP.AND11 2 8 0.0600 0.4900 4.200000   3780 P.AND72DEPHG
FDEPHG11 FP.AND13 3 0 0.0144 0.1437 0.000000   3780 P.AND73DEPHG
FDEPHG21 FGUARB22 2 0 0.0100 0.1000 0.000000   9999 GUARB62DEPHG
FDEPHT21 FPRAGN23 2 0 0.0100 0.1000 0.000000    931 PRAGN62DEPHG
FDETTW21 FMARL621 1 0 1.1900 8.3200 58.00000    819 DETTW61MARL6
FDIRIN21 FZTREF21 2 0 0.4900 3.2600 24.00000   1400 DIRIN62ZTREF
FDISTR11 FGALOR11 1 0 1.7830 18.026 225.7900   2800 DISTR71GALOR
FDISTR11 FJUMEA11 1 0 1.3950 14.155 174.9120   2400 DISTR71JUMEA
FDISTR11 FJUMEA12 2 0 1.3900 14.140 176.0000   2872 DISTR72JUMEA
FDISTR11 FPICOC11 1 0 2.9100 30.090 374.0000   2872 DISTR71PICOC
FDISTR21 FMONDI22 1 0 4.8240 21.992 152.0000   1096 DISTR61MONDI
FDOBER21 FRAN.P21 1 0 2.1300 14.720 108.0000   1315 DOBER61RAN.P
FDOBER21 FTREGU21 1 0 1.4200 9.8100 71.99999   1322 DOBER61TREGU
FDOMLO11 FLAUNA11 1 8 1.4110 18.549 308.0000   3780 DOMLO71LAUNA
FDOMLO11 FLAUNA11 2 0 1.4120 18.552 308.0000   3780 DOMLO72LAUNA
FDOMLO11 FLOUIS11 1 0 1.4690 14.910 184.0000   2778 DOMLO71LOUIS
FDOMLO11 FLOUIS11 2 8 1.4690 14.910 184.0000   2778 DOMLO72LOUIS
FDOMLO11 FOUDON11 1 0 0.9210 11.633 191.5100   3780 DOMLO71OUDON
FDOMLO11 FOUDON11 2 0 0.9500 12.008 197.6850   3780 DOMLO72OUDON
FDOMLO11 FP.HA511 1 0 3.3960 36.665 395.0000   2400 DOMLO71P.HA5
FDOMLO21 FMORIH21 1 0 1.1300 7.5650 160.4100   1275 DOMLO61MORIH
FDOMLO21 FZSSL721 2 0 0.5150 3.4990 125.0000   1154 DOMLO62ZSSL7
FDONZA11 FDONZA12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B   
FDONZA11 FDONZA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FDONZA12 FDONZA14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FDONZA12 FGOLF513 1 0 0.0300 0.4350 8.040000   3780 DONZA71GOLF5
FDONZA12 FLESQU11 1 0 1.0070 13.151 215.6400   3780 DONZA71LESQU
FDONZA13 FDONZA14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B   
FDONZA13 FGOLF511 2 0 0.0280 0.4050 7.482000   3780 DONZA72GOLF5
FDONZA13 FVERFE11 2 0 1.7970 23.746 391.3940   3780 DONZA72VERFE
FDONZA21 FVERLH21 1 0 2.6440 17.552 150.1000   1099 DONZA61VERLH
FDONZE21 FFEROU21 1 0 2.5800 17.130 124.0000   1099 DONZE61FEROU
FDONZE21 FZDONZ21 1 0 2.5600 15.230 112.0000   1105 DONZE61ZDONZ
FDOULO22 FZDOUL21 1 0 0.0010 0.1000 13.00000   1029 DOULO61ZDOUL
FDOUVR21 FLESTA21 1 0 0.1700 0.7500 6.000000   1005 DOUVR61LESTA
FDOUVR21 FPLACH21 1 8 0.1000 0.4400 2.000000   1088 DOUVR61PLACH
FDOUVR21 FVENDI21 1 0 0.3300 2.2000 16.00000   1453 DOUVR61VENDI
FDOUVR21 FZBERC21 1 0 0.1410 0.6260 4.000000   1110 DOUVR61ZBERC
FDRONN21 FFLERS21 1 0 2.9770 20.563 152.0000   1375 DRONN61FLERS
FDRONN21 FTOURB21 1 0 0.6100 4.1000 30.00000   1478 DRONN61TOURB
FDRONN21 FTOURB21 2 0 0.6200 4.1000 30.00000   1478 DRONN62TOURB
FDUNES21 FZQ.EC21 1 0 0.6510 2.9690 18.00000   1107 DUNES61ZQ.EC
FDURAN21 FREALT21 1 0 0.8670 5.8010 49.00000   1238 DURAN61REALT
FDURAN21 FROGNA21 1 0 0.7400 4.9400 36.00000   1238 DURAN61ROGNA
FDUVIG21 FZDUV521 1 0 0.0180 0.1160 2.000000   1478 DUVIG61ZDUV5
FE.BOT22 FFAVAR21 1 0 1.4830 9.9040 71.99999    984 E.BOT61FAVAR
FE.BOT22 FMAZAR21 1 8 0.7170 4.1570 462.0000   1060 E.BOT61MAZAR
FE.BOT22 FPALUN21 1 0 1.1200 7.1100 50.00000   1165 E.BOT61PALUN
FE.BOT22 FPALUN21 2 0 1.1200 7.0600 52.00000   1165 E.BOT62PALUN
FE.BOT22 FRABAT21 1 0 0.9390 4.4770 262.0000    530 E.BOT61RABAT
FE.BOT22 FREALT21 1 0 1.4130 9.4220 68.00001   1238 E.BOT61REALT
FE.HU711 FSSAVO11 7 0 0.0692 0.1267 138.0000   9999 E.HU777SSAVO
FE.HU712 FSSAVO11 8 0 0.0692 0.1267 138.0000   9999 E.HU778SSAVO
FE.HUC21 FSSAVO21 6 0 0.0243 0.0500 2.000000   9999 E.HUC66SSAVO
FE.RHO21 FZMANG21 1 0 0.0350 0.2420 112.0000   1015 E.RHO61ZMANG
FECHAL11 FECHAL13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FECHAL12 FECHAL11 1 2 0.0000 0.0000 0.000000   9999 TRC-1B-1A   
FECHAL12 FP.COR13 1 0 0.2680 4.8900 66.00000   3780 ECHAL71P.COR
FECHAL13 FP.COR12 2 0 0.2680 4.9010 66.00000   3780 ECHAL72P.COR
FECHAL14 FECHAL13 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A   
FECHAL21 FGIVOR21 1 0 0.4020 2.6960 37.00000   1080 ECHAL61GIVOR
FECHAL21 FGIVOR21 2 0 0.4050 2.7110 44.00000   1080 ECHAL62GIVOR
FECHAL21 FMADE521 1 0 0.6200 2.7360 18.00000    967 ECHAL61MADE5
FECHAL21 FRIVIE21 1 8 0.8650 8.4230 114.0000   2224 ECHAL61RIVIE
FECHAL21 FSOLEI21 1 0 0.8840 8.0860 113.0000   1500 ECHAL61SOLEI
FECHAL21 FSOLEI21 2 0 1.7900 10.108 90.99999   1086 ECHAL62SOLEI
FECHIN21 FMANDA21 1 0 1.9100 12.790 92.00000   1478 ECHIN61MANDA
FECHIN21 FSORRU21 1 0 2.6500 12.047 83.49999   1130 ECHIN61SORRU
FEDITH21 FTRI.P24 1 0 0.0210 0.0640 18.00000    560 EDITH61TRI.P
FEDITH22 FTRI.P24 2 0 0.0157 0.0500 12.00000    560 EDITH62TRI.P
FEGUZO11 FMARMA11 1 8 2.5910 29.333 305.6310   2622 EGUZO71MARMA
FEGUZO11 FPLAUD12 1 0 2.6330 29.586 283.8640   2716 EGUZO71PLAUD
FEGUZO11 FRUEYR11 1 0 6.6900 73.670 802.0000   1968 EGUZO71RUEYR
FEGUZO11 FVALDI11 1 0 1.5180 19.985 331.8350   3780 EGUZO71VALDI
FEGUZO11 FVALDI11 2 8 1.5170 19.973 331.6420   3780 EGUZO72VALDI
FEGUZO11 FVERGE11 1 0 4.1700 45.850 526.0001   2400 EGUZO71VERGE
FEGUZO21 FMARMA21 1 8 14.456 40.726 260.1200    476 EGUZO61MARMA
FEGUZO21 FMAURE21 1 0 6.2000 31.500 212.0000   1023 EGUZO61MAURE
FEGUZO21 FMOLE 21 3 0 11.850 56.100 366.0000    834 EGUZO63MOLE 
FEGUZO21 FMOUS521 1 0 4.5900 21.710 170.0000    895 EGUZO61MOUS5
FEGUZO21 FMTLUC22 1 0 10.402 34.445 209.0000    663 EGUZO61MTLUC
FEGUZO21 FORANG21 1 0 8.4500 38.120 264.0000    761 EGUZO61ORANG
FEGUZO21 FSSFEY21 1 0 3.9180 16.521 120.2630    975 EGUZO61SSFEY
FEGUZO21 FT.NO621 1 0 8.4060 39.828 259.5810    752 EGUZO61T.NO6
FELANC21 FMEZE521 1 0 1.6800 10.870 80.00000   1347 ELANC61MEZE5
FELANC21 FSAULE21 1 0 0.5830 3.8900 28.00000   1211 ELANC61SAULE
FELANC21 FSAULE21 2 0 0.5800 3.8800 28.00000   1266 ELANC62SAULE
FELANC21 FYVE.O21 1 0 0.2580 1.9130 956.0000   1360 ELANC61YVE.O
FELANC22 FSSAU521 1 0 1.1200 7.3700 59.00000    979 ELANC61SSAU5
FELANC22 FVERIN21 1 0 0.2190 1.4330 10.00000   1285 ELANC61VERIN
FELANC22 FZMTJ521 1 8 1.4410 9.3760 68.00001    979 ELANC61ZMTJ5
FEMALE21 FZEMAL21 1 0 0.0910 0.6010 4.000000   1478 EMALE61ZEMAL
FENCHA21 FZENCH21 1 0 0.0500 0.2300 2.000000    878 ENCHA61ZENCH
FENVAL21 FISSOI21 1 8 2.8900 13.129 86.00001    826 ENVAL61ISSOI
FENVAL21 FVOLVI22 1 0 0.9070 6.0950 44.00000   1099 ENVAL61VOLVI
FEPIZO21 FZEPIZ21 1 0 0.0065 0.0502 2.000000   1388 EPIZO61ZEPIZ
FERASM21 FGOBEL21 1 8 0.0750 0.1860 65.00000    444 ERASM61GOBEL
FESCAI21 FNEOUL21 1 0 0.9850 7.0090 889.0000   1085 ESCAI61NEOUL
FESPI521 FZESPI21 2 0 0.0100 0.0500 0.000000    700 ESPI562ZESPI
FESTR621 FFAMAR21 1 0 1.2140 5.9510 41.74000    885 ESTR661FAMAR
FESTR621 FMAUBE21 1 0 1.7200 10.820 79.00001   1110 ESTR661MAUBE
FESTR621 FVALEN21 1 0 0.4100 2.8100 20.00000   1451 ESTR661VALEN
FETINC21 FGAVRE21 2 0 0.1700 0.3400 91.26600    526 ETINC62GAVRE
FETINC21 FGAVRE22 1 8 0.1700 0.3400 92.57600    526 ETINC61GAVRE
FETIVA21 FZSSNA21 1 0 2.6800 18.460 122.0000   1265 ETIVA61ZSSNA
FETUPE21 FETUPE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FETUPE21 FZHIRS21 1 0 3.3200 15.090 102.0000    788 ETUPE61ZHIRS
FEYBEN21 FZLANC21 1 0 0.9780 6.4200 44.00000   1215 EYBEN61ZLANC
FF.FRE11 FM.SEI11 1 0 0.4730 5.0630 53.25900   2778 F.FRE71M.SEI
FF.FRE11 FVESLE12 1 0 2.0370 21.818 228.0000   2778 F.FRE71VESLE
FFALLO21 FGENN321 1 0 0.0100 0.1000 10.00000    845 FALLO61GENN3
FFALLO21 FNOVIO21 1 0 0.1600 0.5400 466.0000    690 FALLO61NOVIO
FFALLO21 FNOVIO21 2 8 0.1110 0.7620 359.0000   1105 FALLO62NOVIO
FFALLO21 FTILLI21 1 0 0.2000 1.3700 50.00000   1050 FALLO61TILLI
FFALLO21 FZFAN521 4 0 0.6200 3.9600 63.99999   1050 FALLO64ZFAN5
FFALLO21 FZFANA21 3 0 0.6200 3.9600 63.99999   1166 FALLO63ZFANA
FFALLO21 FZV.BE21 2 0 0.9340 6.1910 83.00000   1050 FALLO62ZV.BE
FFAMAR21 FG.CAI21 1 0 1.4070 6.9800 48.00000   1110 FAMAR61G.CAI
FFANAU21 FZFANA21 3 0 0.2800 0.5600 322.0000    460 FANAU63ZFANA
FFANAU22 FZFAN521 4 0 0.2800 0.5600 322.0000    460 FANAU64ZFAN5
FFARRA21 FGRANZ21 1 0 2.5510 17.077 122.2730   1434 FARRA61GRANZ
FFARRA21 FSAINT21 1 0 1.9090 12.734 121.0100   1390 FARRA61SAINT
FFEROU21 FTALAM22 1 0 2.4870 16.515 120.0600   1099 FEROU61TALAM
FFESS511 FMUHLB15 1 0 0.0100 0.1900 2.000000   2800 FESS571MUHLB
FFESS512 FMUHLB13 2 0 0.0100 0.1800 2.000000   2800 FESS572MUHLB
FFESS521 FFESSE21 1 0 0.1670 0.7610 4.000000    838 FESS561FESSE
FFESS522 FFESSE22 2 0 0.1500 0.6830 2.000000    838 FESS562FESSE
FFESSE21 FFESSE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FFESSE21 FFESSH22 2 0 0.0010 0.6000 2.000000   9000 FESSE62FESSH
FFESSE21 FFESSH23 3 0 0.0010 0.6000 2.000000   9000 FESSE63FESSH
FFESSE21 FVOGEL22 1 0 0.4200 4.0300 66.00000    996 FESSE61VOGEL
FFESSE22 FFESSH21 1 0 0.0010 0.6000 2.000000   9000 FESSE61FESSH
FFESSE22 FFESSH24 4 0 0.0010 0.6000 2.000000   9000 FESSE64FESSH
FFESSE22 FOTTMA22 1 0 1.6300 7.5100 52.00000    996 FESSE61OTTMA
FFEUIL21 FLAVER21 1 0 1.0200 6.8300 48.00000   1389 FEUIL61LAVER
FFEUIL21 FPONTE22 1 0 0.5540 5.8400 71.10001   1500 FEUIL61PONTE
FFEUIL21 FPONTE22 2 8 0.5550 5.8600 71.00000   1500 FEUIL62PONTE
FFEUIL21 FRICHI21 1 0 0.0100 0.0500 80.00000   1784 FEUIL61RICHI
FFEUIL21 FRICHI21 2 0 0.0070 0.0620 96.00000   1784 FEUIL62RICHI
FFEUIL21 FROCAD21 1 0 0.6100 4.0500 30.00000   1042 FEUIL61ROCAD
FFEUIL21 FSSCHA21 1 0 2.0400 13.920 102.0000   1133 FEUIL61SSCHA
FFEURS21 FVOLVO21 1 0 1.3770 4.2120 1216.000    665 FEURS61VOLVO
FFG.IL11 XPI_GI11 1 8 0.0000 0.0500 0.000000   9999 FG.ILEPXPI_G
FFG.IL12 FFG.IL11 1 8 0.0000 55.851 0.000000   9999 FG.ILEPFG.IL
FFG.IL12 FFG.IL11 2 8 0.0000 27.925 0.000000   9999 FG.ILEPFG.IL
FFG.IL12 FFG.IL11 3 8 0.0000 13.963 0.000000   9999 FG.ILEPFG.IL
FFG.IL12 FG.ILE12 1 8 0.0000 0.0500 0.000000   9999 FG.ILEPG.ILE
FFG.IL13 XPI_GI12 2 8 0.0000 0.0500 0.000000   9999 FG.ILEPXPI_G
FFG.IL14 FFG.IL13 1 8 0.0000 55.851 0.000000   9999 FG.ILEPFG.IL
FFG.IL14 FFG.IL13 2 8 0.0000 27.925 0.000000   9999 FG.ILEPFG.IL
FFG.IL14 FFG.IL13 3 8 0.0000 13.963 0.000000   9999 FG.ILEPFG.IL
FFG.IL14 FG.ILE12 2 8 0.0000 0.0500 0.000000   9999 FG.ILEPG.ILE
FFIRM521 FJACQU21 1 0 0.5930 3.8610 28.00000    500 FIRM561JACQU
FFLAMA11 FMENUE11 3 0 0.3720 6.2970 110.0000   3780 FLAMA73MENUE
FFLAMA12 FMENUE11 1 0 0.3700 6.3200 108.0000   2800 FLAMA71MENUE
FFLAMA13 FMENUE11 2 0 0.3800 6.3200 109.0000   2800 FLAMA72MENUE
FFLAMA14 FMENUE11 4 0 0.3800 6.3400 110.0000   2100 FLAMA74MENUE
FFLAME21 FWEPPE21 1 0 0.0120 0.1000 10.00000    680 FLAME61WEPPE
FFLAME21 FWEPPE23 2 8 0.0100 0.1000 2.000000   1400 FLAME62WEPPE
FFLAND21 FMAGEN21 1 0 0.1200 0.3750 159.0000    850 FLAND61MAGEN
FFLAND21 FROMAI21 1 0 0.3040 0.8480 287.0000    738 FLAND61ROMAI
FFLEAC21 FMQIS 21 1 0 5.5380 36.782 266.4430   1307 FLEAC61MQIS 
FFLEAC21 FMTGUY21 1 0 6.0740 24.616 181.8770    975 FLEAC61MTGUY
FFLEAC21 FROUMA21 1 0 3.2730 21.823 249.5510   1211 FLEAC61ROUMA
FFLEAC21 FSANIL21 1 0 8.0600 36.640 253.0000    845 FLEAC61SANIL
FFLERS21 FLAUNA23 1 0 5.0180 22.630 359.0000    781 FLERS61LAUNA
FFLERS21 FTHIOT21 1 8 3.8500 18.530 130.0000    931 FLERS61THIOT
FFLERS21 FZBUTT21 1 0 2.5890 17.810 132.0000   1012 FLERS61ZBUTT
FFLEYR21 FVOUGL21 1 0 2.7140 16.597 122.0000   1050 FLEYR61VOUGL
FFLOIR21 FMQIS 21 1 0 1.5060 9.7790 99.56300   1140 FLOIR61MQIS 
FFLOIR21 FMQIS 21 2 0 1.5090 9.8620 101.1000   1140 FLOIR62MQIS 
FFLOIR21 FPESSA21 1 0 1.3470 9.0180 64.00001   1126 FLOIR61PESSA
FFLORE21 FSSVIN21 1 0 1.7100 10.140 76.00000   1306 FLORE61SSVIN
FFOCH 21 FPUTEA21 2 0 0.0700 0.4220 236.0000   1160 FOCH 62PUTEA
FFOCH 22 FPUTEA21 1 0 0.0720 0.4160 212.0000    510 FOCH 61PUTEA
FFONT 21 FRIORG21 1 0 3.0200 20.200 146.0000    883 FONT 61RIORG
FFONT 21 FZBILL21 1 0 0.4750 3.1630 22.00000   1099 FONT 61ZBILL
FFOSSE21 FORSON21 1 0 2.2320 10.875 274.0000    991 FOSSE61ORSON
FFOUSC21 FTAMAR21 1 0 1.4950 9.9760 71.74300   1389 FOUSC61TAMAR
FFOUSC21 FTAMAR21 2 0 1.5000 9.9900 71.99999   1389 FOUSC62TAMAR
FFOUTE21 FG.SYN21 1 0 0.2500 1.1200 8.000001    827 FOUTE61G.SYN
FFOUTE22 FG.SYN23 2 0 0.2400 1.1100 8.000001    827 FOUTE62G.SYN
FFRASN12 FGEN.P13 1 0 3.0120 36.863 315.0000   1904 FRASN71GEN.P
FFRASN12 FMAMBE13 1 0 2.0680 22.621 260.0000   2400 FRASN71MAMBE
FFREJU21 FTRANS21 1 0 1.3800 9.2200 94.99999   1238 FREJU61TRANS
FFREJU21 FTRANS21 2 0 1.3950 9.2150 94.00000   1238 FREJU62TRANS
FFROGE21 FMONNE21 1 0 0.1170 0.5930 222.0000    629 FROGE61MONNE
FFROGE21 FZLANC21 1 0 0.2580 1.6940 12.00000   1253 FROGE61ZLANC
FFROGE21 FZMER721 1 0 0.9970 5.9120 44.00000   1215 FROGE61ZMER7
FFROMA21 FZFRO621 3 0 0.0100 0.1000 2.000000   1388 FROMA63ZFRO6
FFROMA22 FZFRO721 4 0 0.0100 0.1000 2.000000   1388 FROMA64ZFRO7
FFRONC21 FZEPIZ21 1 0 1.9400 9.9900 71.00000   1061 FRONC61ZEPIZ
FFRUGE11 FMANDA11 1 0 1.0370 13.637 226.3000   3780 FRUGE71MANDA
FG.BA521 FZG.BA21 2 0 0.0079 0.0500 2.000000    827 G.BA562ZG.BA
FG.BAN21 FGIVOR21 1 0 0.0360 0.2420 2.000000   1290 G.BAN61GIVOR
FG.BAN22 FGIVOR21 2 0 0.0330 0.2200 2.000000   1290 G.BAN62GIVOR
FG.BAN23 FGIVOR21 3 0 0.0210 0.2090 2.000000    899 G.BAN63GIVOR
FG.CAI21 FG.CAI22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FG.CAI21 FMASTA24 2 0 0.2590 1.7200 12.40000   1453 G.CAI62MASTA
FG.CAI21 FVALEN21 2 0 1.9080 9.8960 69.00000   1110 G.CAI62VALEN
FG.CAI22 FG.CAI23 1 2 0.0000 0.0000 0.000000   9999             
FG.CAI22 FG.CAI24 1 2 0.0000 0.0000 0.000000   9999             
FG.CAI22 FMASTA21 3 0 0.5000 2.4700 18.00000   1110 G.CAI63MASTA
FG.CAI22 FMASTA23 1 0 0.2500 1.6800 12.00000   1453 G.CAI61MASTA
FG.CAI22 FVALEN22 1 0 1.6180 8.2590 75.00000   1075 G.CAI61VALEN
FG.CAI22 FZTRIT21 1 0 1.8050 6.5830 43.00000    727 G.CAI61ZTRIT
FG.COL21 FWARAN21 1 0 0.1800 1.6800 24.00000   2400 G.COL61WARAN
FG.COL22 FWARAN27 2 0 0.1820 1.6990 33.00000   2190 G.COL62WARAN
FG.COU21 FROUGE21 1 0 1.4230 9.5290 68.00001   1478 G.COU61ROUGE
FG.COU21 FROUGE21 2 0 1.4300 9.5800 68.00001   1478 G.COU62ROUGE
FG.COU21 FSSROU21 1 0 0.5500 3.6460 26.00000   1400 G.COU61SSROU
FG.COU21 FSSROU21 2 0 0.5400 3.6460 26.00000   1478 G.COU62SSROU
FG.COU21 FVAUPA21 1 0 1.5590 10.443 74.00000   1478 G.COU61VAUPA
FG.COU21 FVAUPA21 2 0 1.5300 10.180 74.00000   1478 G.COU62VAUPA
FG.COU21 FVAUPA21 3 0 1.5300 10.210 81.00001   1190 G.COU63VAUPA
FG.ILE11 FG.ILE13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FG.ILE12 FG.ILE11 1 2 0.0000 0.0000 0.000000   9999 TRC-1B-1A   
FG.ILE12 FG.ILE14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FG.ILE14 FG.ILE13 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A   
FG.ILE21 FMOLL521 1 0 0.0720 0.2210 64.00001    600 G.ILE61MOLL5
FG.ILE21 FMOLL522 2 0 0.0690 0.2120 62.00000    655 G.ILE62MOLL5
FG.ILE21 FZMER721 1 0 0.4970 4.1970 65.00000   1168 G.ILE61ZMER7
FG.MAS21 FISSOI21 1 0 0.0190 0.0960 36.00000    735 G.MAS61ISSOI
FG.MAS21 FISSOI21 2 8 0.0190 0.0960 36.00000    735 G.MAS62ISSOI
FG.POR21 FG.SYN21 1 0 0.6800 4.5600 32.00000   1478 G.POR61G.SYN
FG.POR21 FWARAN21 1 0 0.2200 1.4800 10.00000   1478 G.POR61WARAN
FG.QUE21 FVAUPA21 1 0 0.5370 3.5630 72.99999   1040 G.QUE61VAUPA
FG.RIV21 FGUERS21 1 0 0.0870 0.6760 1105.200   1660 G.RIV61GUERS
FG.SYN21 FG.SYN23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FG.SYN21 FG.SYN24 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FG.SYN21 FROZEB21 1 0 0.1900 1.2700 8.000001   1478 G.SYN61ROZEB
FG.SYN21 FWARAN27 1 0 0.8840 5.8970 42.60000   1250 G.SYN61WARAN
FG.SYN21 FWESTH21 1 0 0.4600 2.4200 17.00000    772 G.SYN61WESTH
FG.SYN21 FZQ.EC21 1 0 0.8380 5.6140 40.00000   1107 G.SYN61ZQ.EC
FG.SYN23 FQ.ECL21 1 0 1.0440 6.9850 50.20000   1265 G.SYN61Q.ECL
FG.SYN23 FWARAN23 2 0 0.8840 5.8930 42.00000   1250 G.SYN62WARAN
FG.SYN24 FHOLQU23 1 0 1.1460 7.6220 54.00000   1478 G.SYN61HOLQU
FG.SYN24 FWESTH21 2 0 0.4580 2.3990 16.00000    772 G.SYN62WESTH
FGABIO21 FRATIE21 1 0 0.0300 0.0700 16.00000    355 GABIO61RATIE
FGALER21 FZGALE21 4 0 0.0100 0.1000 2.000000   1388 GALER64ZGALE
FGALER22 FZGAL521 2 0 0.0100 0.1000 2.000000   1388 GALER62ZGAL5
FGALOR21 FMAUGE21 1 0 0.0920 1.0110 742.3000   1710 GALOR61MAUGE
FGAMBE21 FMALA621 1 0 0.0670 0.4520 209.0000   1100 GAMBE61MALA6
FGAMBE21 FVINC521 1 8 0.2260 0.6920 198.0000    500 GAMBE61VINC5
FGAMBS21 FSELTZ21 1 0 1.9290 12.864 92.99999   1302 GAMBS61SELTZ
FGAMPA21 FMIONS23 1 0 2.5100 16.460 119.0000   1086 GAMPA61MIONS
FGAMPA21 FP.EVE21 1 0 1.5010 9.8190 71.99999   1086 GAMPA61P.EVE
FGAMPA21 FPAPIN21 1 0 0.2460 1.4890 183.0000    760 GAMPA61PAPIN
FGAMPA21 FSABLO21 1 0 0.2990 2.0030 14.00000   1290 GAMPA61SABLO
FGAMPA21 FZCPB521 1 0 0.7880 5.1760 38.00000   1086 GAMPA61ZCPB5
FGANGE21 FVIRAD21 1 0 7.4380 22.808 164.8220    616 GANGE61VIRAD
FGARCH21 FSSELO21 1 0 0.6900 4.6100 60.00001   1099 GARCH61SSELO
FGARCH21 FZGIEN21 1 0 5.5600 38.740 270.0000    883 GARCH61ZGIEN
FGARD721 FHYERE21 1 0 0.4400 2.2310 832.0000    803 GARD761HYERE
FGARIB21 FJAVEL21 1 0 0.1330 0.2520 90.00000    580 GARIB61JAVEL
FGARIE21 FZPARR21 1 0 0.0510 0.2590 96.77601    847 GARIE61ZPARR
FGARRI21 FZGARR21 1 0 0.0099 0.0500 0.066000   1042 GARRI61ZGARR
FGATEL22 FZENCH21 1 0 1.1730 6.0130 46.76900   1078 GATEL61ZENCH
FGATEL22 FZSSG721 1 0 0.0550 0.2800 104.3660    890 GATEL61ZSSG7
FGATI511 FGAUGL11 1 0 1.7400 22.880 380.0000   3780 GATI571GAUGL
FGATI511 FGAUGL11 2 0 1.7520 22.990 380.8600   3780 GATI572GAUGL
FGATI511 FTABAR11 1 0 0.9000 11.800 196.0000   3780 GATI571TABAR
FGATI511 FTABAR11 2 0 0.9000 11.800 196.0000   3780 GATI572TABAR
FGAUDI11 FGAUDI12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B   
FGAUDI11 FGAUDI13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FGAUDI11 FISSEL11 1 0 1.7700 17.930 224.0000   2400 GAUDI71ISSEL
FGAUDI12 FGAUDI14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FGAUDI12 FTAMAR11 1 0 2.0230 29.110 375.0140   3590 GAUDI71TAMAR
FGAUDI13 FGAUDI14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B   
FGAUDI13 FTAMAR11 2 0 2.0230 29.110 375.0140   3590 GAUDI72TAMAR
FGAUDI14 FISSEL12 2 0 1.7760 18.018 222.8270   2798 GAUDI72ISSEL
FGAUDI21 FGAUDI22 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FGAUDI21 FGAUDI23 1 2 0.0000 0.0000 0.000000   9999             
FGAUDI21 FGAUDI24 1 2 0.0000 0.0000 0.000000   9999             
FGAUDI21 FMOREA21 2 0 1.4600 9.6830 70.47400   1380 GAUDI62MOREA
FGAUDI21 FSSVIN21 1 0 3.2600 22.080 160.0000   1380 GAUDI61SSVIN
FGAUDI22 FLIVIE21 1 0 0.8210 5.5430 161.0880   1260 GAUDI61LIVIE
FGAUDI22 FMOREA21 1 0 2.2080 9.8250 68.44200   1060 GAUDI61MOREA
FGAUGL11 FSSELO11 2 0 1.4200 18.640 310.0000   3780 GAUGL72SSELO
FGAVRE11 FGAVRE13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FGAVRE11 FGAVRE14 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FGAVRE21 FGAVRE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FGAVRE21 FMORCH21 1 0 2.1580 10.016 228.0000   1088 GAVRE61MORCH
FGAVRE21 FVENDI21 2 0 1.8800 9.1000 80.00001    984 GAVRE62VENDI
FGAVRE22 FVENDI21 1 0 1.1300 6.2200 43.00000   1088 GAVRE61VENDI
FGEN.P11 FGEN.P13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FGEN.P11 FGEN.P14 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FGEN.P11 FVIELM11 3 0 7.5900 58.345 568.0000   1236 GEN.P73VIELM
FGEN.P13 FVIELM13 2 0 3.5370 51.373 640.0000   2864 GEN.P72VIELM
FGEN.P14 FVIELM11 1 0 3.5450 51.485 642.0000   2800 GEN.P71VIELM
FGEN.P21 FGEN.P23 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FGEN.P21 FGENIS21 1 8 0.0670 0.3030 2.000000   9999 GEN.P61GENIS
FGEN.P21 FGENIS23 2 8 0.0670 0.3020 2.000000   9999 GEN.P62GENIS
FGEN.P21 FGENIS25 6 8 0.0810 0.3650 2.000000   9999 GEN.P66GENIS
FGEN.P22 FGEN.P24 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FGEN.P22 FGENIS22 4 0 0.0740 0.3310 2.000000   9999 GEN.P64GENIS
FGEN.P22 FGENIS23 3 0 0.0740 0.3310 2.000000   9999 GEN.P63GENIS
FGEN.P22 FSERRI21 1 0 2.1630 8.4720 56.00000    642 GEN.P61SERRI
FGEN.P22 FVOUGL21 1 0 2.5940 15.974 118.0000   1056 GEN.P61VOUGL
FGEN.P22 FZCRUS21 1 0 1.4100 9.1900 66.00000    830 GEN.P61ZCRUS
FGEN.P24 FGEN.P25 1 2 0.0000 0.0000 0.000000   9999 TRC-3B-3A   
FGEN.P24 FGENIS25 5 0 0.0810 0.3660 2.000000   9999 GEN.P65GENIS
FGEN.P25 FIZERN21 1 0 1.9300 9.4000 110.0000    987 GEN.P61IZERN
FGENIT21 FORSON21 1 0 0.1410 1.2230 480.0000   1100 GENIT61ORSON
FGENIT21 FVLEVA21 1 0 0.3320 2.8730 450.0000   1100 GENIT61VLEVA
FGERST21 FRHINA21 1 0 0.8300 5.7200 42.00000   1303 GERST61RHINA
FGERST21 FSTRAS21 1 0 1.3400 9.1300 66.00000   1048 GERST61STRAS
FGIEN 21 FZGIEN21 1 0 0.0100 0.0700 2.000000   1307 GIEN 61ZGIEN
FGIEN 21 FZGLAC21 1 0 0.2000 1.3400 10.00000   1390 GIEN 61ZGLAC
FGINES21 FLESQU21 1 0 1.6500 10.970 80.00000   1289 GINES61LESQU
FGINES21 FLESQU21 2 0 1.6400 11.020 78.00001   1289 GINES62LESQU
FGIVOR21 FMIONS23 1 0 1.5920 7.7460 71.00000    855 GIVOR61MIONS
FGIVOR21 FMIONS23 2 0 0.6700 6.6450 76.00000   1150 GIVOR62MIONS
FGIVOR21 FOULLI21 1 0 1.2090 7.9690 152.0000    800 GIVOR61OULLI
FGOBEL21 FTOLBI21 1 0 0.1080 0.2110 63.00000    503 GOBEL61TOLBI
FGODIN21 FRUEYR21 1 0 4.6900 19.590 126.0000    793 GODIN61RUEYR
FGODIN21 FSSVIC21 1 0 9.5160 32.935 193.1710    767 GODIN61SSVIC
FGODIN21 FZNEG521 1 0 7.2170 33.744 214.5680    974 GODIN61ZNEG5
FGODIN21 FZSSG721 1 0 4.2090 19.024 131.1880    845 GODIN61ZSSG7
FGOLBE21 FZGOLB21 1 0 0.1500 0.9800 27.00000   1302 GOLBE61ZGOLB
FGOLIN21 FZLARD21 1 0 1.2000 2.9100 22.00000    539 GOLIN61ZLARD
FGONES21 FP.GAS21 1 0 0.1700 1.1400 8.000001   1388 GONES61P.GAS
FGONES21 FZGONE21 1 8 0.0100 0.1000 2.000000   1388 GONES61ZGONE
FGOURJ21 FVERFE21 1 8 5.8300 28.350 199.0000    986 GOURJ61VERFE
FGOURJ21 FZMIOL21 1 0 3.4050 15.780 109.6000    986 GOURJ61ZMIOL
FGOUVI21 FP.GAS22 1 0 1.1000 7.4180 52.00000    976 GOUVI61P.GAS
FGRAFF21 FGRAFF22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FGRAFF21 FMARCK21 1 0 4.3200 19.600 134.0000    857 GRAFF61MARCK
FGRAFF21 FMARL623 1 0 1.5070 7.4660 52.00000    983 GRAFF61MARL6
FGRAFF21 FSTRAS21 1 0 0.7160 4.8230 34.00000   1302 GRAFF61STRAS
FGRAFF22 FHERRE21 1 0 0.4500 2.9900 40.00000    635 GRAFF61HERRE
FGRAFF22 FREICH21 1 0 1.2570 8.3510 60.00000   1302 GRAFF61REICH
FGRAFF22 FSCHEE21 1 0 2.1200 9.6600 66.00000    857 GRAFF61SCHEE
FGRAFF22 FSPORE21 1 0 0.8820 5.9280 75.00000   1175 GRAFF61SPORE
FGRAMO21 FVERFE21 1 0 0.8700 5.9090 136.6350   1289 GRAMO61VERFE
FGRAND21 FPRATC21 1 0 4.4560 19.925 135.0000    926 GRAND61PRATC
FGRAND21 FZLANA21 1 0 0.6530 2.9470 48.99000    955 GRAND61ZLANA
FGRANZ11 FJUMEA11 1 0 2.3600 24.310 302.0000   2800 GRANZ71JUMEA
FGRANZ11 FJUMEA12 2 0 2.3600 24.320 302.0000   2400 GRANZ72JUMEA
FGRANZ11 FPREGU11 1 0 1.3500 19.588 244.0000   3598 GRANZ71PREGU
FGRANZ11 FPREGU11 2 0 1.3490 19.588 244.0000   3598 GRANZ72PREGU
FGRANZ11 FROM  11 1 0 1.1000 14.465 240.1740   3780 GRANZ71ROM  
FGRANZ11 FVALDI11 2 8 2.0650 27.191 451.5570   3780 GRANZ72VALDI
FGRANZ21 FNIORT22 1 0 1.5990 10.685 76.53400   1434 GRANZ61NIORT
FGRANZ21 FSSFLO21 2 0 0.6450 4.2960 30.00000   1247 GRANZ62SSFLO
FGRANZ21 FSSFLO22 1 0 0.6440 4.2900 30.00000   1434 GRANZ61SSFLO
FGRANZ21 FZGRA621 1 0 1.8300 12.320 88.00000   1434 GRANZ61ZGRA6
FGRAV511 FWARAN14 1 0 0.1600 2.3160 28.80000   2100 GRAV571WARAN
FGRAV512 FWARAN11 2 0 0.1600 2.3100 28.00000   2100 GRAV572WARAN
FGRAV513 FWARAN15 3 0 0.1600 2.3100 28.00000   2100 GRAV573WARAN
FGRAV514 FWARAN12 4 8 0.1600 2.3100 28.00000   2100 GRAV574WARAN
FGRAV515 FWARAN13 5 0 0.1600 2.3190 28.80000   2100 GRAV575WARAN
FGRAV516 FWARAN16 6 0 0.1610 2.3330 29.00000   2100 GRAV576WARAN
FGRAV521 FWARAN21 1 0 0.5450 2.6870 128.0000    680 GRAV561WARAN
FGRAV522 FWARAN27 2 0 0.5390 2.7390 118.0000    680 GRAV562WARAN
FGRENA21 FMIONS21 1 0 0.5230 3.4540 51.00000    970 GRENA61MIONS
FGRENA21 FZGREN21 1 8 0.1960 1.3100 10.00000   1176 GRENA61ZGREN
FGREZI21 FZFONC21 1 0 0.9590 6.3600 46.28600   1126 GREZI61ZFONC
FGRIGN21 FZCOQU21 1 0 0.6580 2.9810 20.00000    808 GRIGN61ZCOQU
FGRIGN22 FZCOQ521 2 0 0.6610 2.9930 20.00000    808 GRIGN62ZCOQ5
FGRIM521 FTRANS21 1 0 1.6850 11.143 314.0000    816 GRIM561TRANS
FGRIM521 FTRANS21 2 0 1.6830 11.130 310.0000    816 GRIM562TRANS
FGRISO21 FPRAL521 1 0 2.2630 13.477 104.0000   1268 GRISO61PRAL5
FGRISO21 FS.PON23 1 0 1.0220 6.4950 48.00000   1215 GRISO61S.PON
FGROSN11 FGROSN12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FGROSN11 FVIELM14 1 0 2.5500 28.580 274.0000   2522 GROSN71VIELM
FGROSN12 FSSV.O16 1 0 3.5670 39.288 398.0000   2302 GROSN71SSV.O
FGROSN21 FGROSN22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FGROSN21 FMACON21 1 0 1.8920 19.148 215.0000    807 GROSN61MACON
FGROSN21 FZCUR521 1 0 0.6350 4.2350 30.00000   1112 GROSN61ZCUR5
FGROSN22 FGUEUG21 1 0 3.2900 21.900 158.0000   1099 GROSN61GUEUG
FGUARB21 FGUARB23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FGUARB21 FISBE521 2 8 0.2000 0.9200 6.000000   1107 GUARB62ISBE5
FGUARB22 FZWOES21 1 0 1.5740 7.0900 48.00000   1130 GUARB61ZWOES
FGUARB23 FISBE521 1 0 0.2030 0.9200 6.000000   1107 GUARB61ISBE5
FGUEBW21 FLOGEL21 1 0 1.7220 11.524 82.00001   1265 GUEBW61LOGEL
FGUEBW21 FVOGEL21 1 0 2.0870 13.943 99.00000   1265 GUEBW61VOGEL
FGUER821 FZGUE521 1 0 0.0760 0.2320 68.00001    560 GUER861ZGUE5
FGUERS21 FSSNAZ21 1 0 0.9200 4.1500 28.00000    984 GUERS61SSNAZ
FGUERS21 FZPRIN21 1 0 0.9430 6.3280 45.12000   1434 GUERS61ZPRIN
FGUEUG21 FH.PAU21 1 0 2.3910 15.925 170.0000   1032 GUEUG61H.PAU
FGUPIE21 FZFONC21 1 0 1.6800 11.144 81.10400   1099 GUPIE61ZFONC
FH.BOR21 FP.GAS22 1 0 1.5600 10.180 74.00000    979 H.BOR61P.GAS
FH.BOR21 FZLIES21 1 0 0.2700 1.7900 12.00000   1347 H.BOR61ZLIES
FH.DIE21 FVAUPA21 1 0 0.5440 2.3000 148.0000    561 H.DIE61VAUPA
FH.DIE22 FVAUPA21 2 0 0.5370 2.1470 175.0000    620 H.DIE62VAUPA
FH.FAL21 FSAINN22 1 8 1.3450 6.9040 3445.000    890 H.FAL61SAINN
FH.FAL21 FSAINN22 2 8 1.3450 6.9180 3441.000    890 H.FAL62SAINN
FH.PAU12 FSSV.O14 1 0 2.6360 37.116 536.0000   2600 H.PAU71SSV.O
FH.PAU12 FVIELM14 1 0 1.3490 17.720 294.0000   3780 H.PAU71VIELM
FH.PAU21 FZCUR521 1 0 0.6690 7.7180 135.0000   1112 H.PAU61ZCUR5
FH.TOU21 FZH.TO21 1 8 0.1180 0.7900 6.000000   1302 H.TOU61ZH.TO
FH.VIN21 FH.VIN23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FH.VIN21 FHANNA21 1 0 0.3500 1.9500 14.00000    822 H.VIN61HANNA
FH.VIN21 FHELLE24 1 0 0.2300 1.5800 12.00000   1453 H.VIN61HELLE
FH.VIN21 FWATTR22 2 0 1.1500 5.6000 52.00000    929 H.VIN62WATTR
FH.VIN21 FZHEL521 1 8 0.8000 5.3600 38.00000   1453 H.VIN61ZHEL5
FH.VIN23 FHANNA22 2 0 0.2600 1.1800 23.00000   1052 H.VIN62HANNA
FH.VIN23 FHELLE21 2 0 0.2400 1.5700 12.00000   1453 H.VIN62HELLE
FH.VIN23 FWATTR21 1 0 0.9600 5.5800 56.00000    680 H.VIN61WATTR
FHALLE21 FMAGEN21 1 0 0.2330 0.3170 91.00000    450 HALLE61MAGEN
FHARC721 F1CLAM21 1 0 0.1070 0.9280 364.0000   1095 1CLAM61HARC7
FHARC721 FJAVEL21 1 0 0.0800 0.3000 136.0000    600 HARC761JAVEL
FHARC721 FJAVEL22 2 0 0.2660 0.3630 107.0000    400 HARC762JAVEL
FHARC721 FMENUS23 1 0 0.0940 0.6680 297.0000    990 HARC761MENUS
FHARC721 FMOUL821 1 0 0.0270 0.1170 60.00000   1115 HARC761MOUL8
FHARC721 FROBI522 1 0 0.3620 1.1310 616.0001    484 HARC761ROBI5
FHARDT21 FSIERE22 1 0 0.0180 0.0560 16.29000    574 HARDT61SIERE
FHAVR511 FROUGE11 2 0 1.6850 17.036 199.0000   2400 HAVR572ROUGE
FHAVR511 FROUGE11 3 0 1.6840 17.027 199.0000   2400 HAVR573ROUGE
FHAVR521 FP.SEP21 1 0 0.1190 1.1540 16.00000   2400 HAVR561P.SEP
FHAVR521 FP.SEP21 2 0 0.1300 1.2400 16.00000   2400 HAVR562P.SEP
FHELLE21 FM.LIL22 2 0 0.4420 1.8470 168.0000    453 HELLE62M.LIL
FHELLE24 FM.LIL21 1 0 0.4420 1.8470 168.0000    453 HELLE61M.LIL
FHELLE24 FZHEL521 1 0 0.2700 1.8000 12.00000   1453 HELLE61ZHEL5
FHERBL22 FZHER721 2 0 0.1600 1.0900 8.000001   1211 HERBL62ZHER7
FHERBL22 FZHERB21 1 8 0.1600 1.0900 8.000001   1211 HERBL61ZHERB
FHERMI21 FLONG622 1 0 0.0180 0.1200 0.000000   1240 HERMI61LONG6
FHERS511 FLATEN11 1 0 1.2300 12.470 154.0000   2778 HERS571LATEN
FHERS511 FVLEVA11 1 0 1.8600 18.820 232.0000   2400 HERS571VLEVA
FHIRSI21 FZHIRS21 1 0 0.0100 0.1000 2.000000   1048 HIRSI61ZHIRS
FHOLQU21 FHOLQU23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FHOLQU21 FLONG921 2 8 0.7800 5.1900 38.00000   1478 HOLQU62LONG9
FHOLQU21 FRUMIN21 1 0 0.0900 0.6200 4.000000   1400 HOLQU61RUMIN
FHOLQU21 FWARAN25 1 0 1.2600 8.4100 60.00000   1400 HOLQU61WARAN
FHOLQU21 FZWOES21 1 0 1.4700 6.8040 44.00000   1130 HOLQU61ZWOES
FHOLQU23 FLONG921 1 0 0.7810 5.2060 46.00000   1061 HOLQU61LONG9
FHOLQU23 FZRUMI21 2 0 0.0800 0.5600 4.000000   1130 HOLQU62ZRUMI
FHOSPI21 FZMERE21 1 0 0.7100 2.7600 20.00000    889 HOSPI61ZMERE
FHOUDR11 FHOUDR12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FHOUDR11 FLOGEL11 1 8 3.1080 35.853 386.3690   2458 HOUDR71LOGEL
FHOUDR11 FM.SEI12 1 0 4.8800 49.520 614.0000   2778 HOUDR71M.SEI
FHOUDR11 FVINCE12 1 0 0.8100 8.9500 101.8220   2630 HOUDR71VINCE
FHOUDR12 FM.SEI13 2 0 4.8800 49.520 614.0000   2778 HOUDR72M.SEI
FHOUDR12 FN.MAI11 1 0 0.3300 3.5600 38.00000   2778 HOUDR71N.MAI
FHOURA21 FMARSI21 1 0 4.3210 19.708 133.9340    720 HOURA61MARSI
FHOURA21 FMIEGE21 1 0 0.5600 2.6000 16.00000    262 HOURA61MIEGE
FI.NAP21 FLUTTE22 1 0 1.1100 7.4500 52.00000   1116 I.NAP61LUTTE
FI.NAP21 FOTTMA22 1 0 0.6730 4.4670 32.00000   1302 I.NAP61OTTMA
FISSEL11 FVERFE11 1 0 1.1700 11.810 148.0000   2574 ISSEL71VERFE
FISSEL12 FVERFE11 2 0 1.1690 11.866 146.5820   2574 ISSEL72VERFE
FISSOI21 FLIGNA21 1 0 1.2860 8.5460 59.00000   1205 ISSOI61LIGNA
FISSOI21 FPRATC21 1 0 4.5500 30.660 206.0000   1037 ISSOI61PRATC
FJ.VIL21 FVIGNE21 1 0 0.0240 0.0560 21.64000    660 J.VIL61VIGNE
FJ.VIL21 FZTONN21 1 0 1.6640 7.6420 50.00000    976 J.VIL61ZTONN
FJACQU21 FRIVIE21 1 0 0.7760 3.5940 24.00000    987 JACQU61RIVIE
FJACQU21 FSOLEI21 1 0 1.0080 6.7520 48.00000   1112 JACQU61SOLEI
FJALIS21 FLESQU21 1 0 5.5690 28.651 202.7900    986 JALIS61LESQU
FJAMET21 FZR.MA21 1 0 0.0067 0.0502 0.110000   1302 JAMET61ZR.MA
FJEUXE21 FZGOLB21 1 8 0.3500 2.3100 16.00000   1302 JEUXE61ZGOLB
FJONQU11 FTAVEL16 1 0 0.6600 7.2700 101.0000   2798 JONQU71TAVEL
FJONQU12 FTAVEL14 2 0 0.6600 7.4110 102.0000   2798 JONQU72TAVEL
FJONQU21 FMTAG521 1 8 1.2200 5.4500 43.00000    935 JONQU61MTAG5
FJONQU21 FSSCES21 1 0 1.2400 8.2700 69.99999   1230 JONQU61SSCES
FJONQU21 FSSCES21 2 0 1.3000 8.6800 80.00000   1165 JONQU62SSCES
FJOUX 21 FMEUNI21 1 0 1.5190 6.9470 48.00000    695 JOUX 61MEUNI
FJOUX 21 FZJOUX21 1 0 1.8400 6.2350 40.00000    895 JOUX 61ZJOUX
FJUSTI21 FZJUST21 1 0 0.0230 0.0680 18.73600    700 JUSTI61ZJUST
FJUVIG21 FZALL721 1 0 0.0090 0.1210 64.00001   1415 JUVIG61ZALL7
FKEMBS21 FKEMBS22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FKEMBS21 FOTTMA22 1 0 1.2400 5.6400 40.00000    754 KEMBS61OTTMA
FKEMBS22 FSIERE22 1 0 0.3400 1.5900 10.00000    976 KEMBS61SIERE
FL.CE221 FZTALA21 1 0 0.1000 0.4600 4.000000    844 L.CE261ZTALA
FL.CHA21 FS.DAM21 1 0 1.1120 5.3510 36.90000    930 L.CHA61S.DAM
FL.CHA21 FVEZIL21 1 0 4.0500 20.240 140.0000    930 L.CHA61VEZIL
FL.DEL21 FPRRTT21 1 0 0.0550 0.2500 2.000000   1088 L.DEL61PRRTT
FL.NEU22 FL.NTD21 2 0 0.0226 0.0500 0.000000   1360 L.NEU62L.NTD
FL.NEU22 FZMANG21 1 0 2.0220 9.2120 64.00001    855 L.NEU61ZMANG
FL.NOI21 FZL.NO21 1 8 0.3280 0.8400 4.000000    707 L.NOI61ZL.NO
FLAFIG21 FZLAFI21 1 0 0.1500 0.3800 2.000000    350 LAFIG61ZLAFI
FLAGAF21 FTRI.P24 1 0 0.0300 0.1000 18.00000    516 LAGAF61TRI.P
FLAGAF22 FTRI.P24 2 0 0.0200 0.1000 10.00000    516 LAGAF62TRI.P
FLAMOR21 FNANTE24 1 0 0.0210 0.0500 18.00000    380 LAMOR61NANTE
FLAMOR22 FNANTE24 3 0 0.0700 0.0950 34.00000    490 LAMOR63NANTE
FLANAU21 FZLANA21 1 0 0.0960 0.3140 1.942000    445 LANAU61ZLANA
FLANCE21 FZLANC21 1 8 0.0740 0.4910 4.000000   1290 LANCE61ZLANC
FLANDE21 FLOSCO21 1 0 1.5500 10.310 74.00000   1318 LANDE61LOSCO
FLANDE21 FMARTY21 1 0 0.2200 1.3200 10.00000   1322 LANDE61MARTY
FLANDE21 FMARTY21 2 8 0.2500 1.4800 10.00000   1189 LANDE62MARTY
FLANDR21 FZH.TO21 1 8 2.1800 10.084 70.00000    996 LANDR61ZH.TO
FLANDR22 FMOULA21 1 0 1.2100 8.0200 56.00000   1265 LANDR61MOULA
FLANDR22 FMTOIS21 1 0 1.4000 9.3900 68.00001   1302 LANDR61MTOIS
FLANDR22 FVIGY 22 1 0 2.5900 17.340 124.0000   1265 LANDR61VIGY 
FLANDR22 FZR.MA21 1 0 1.8570 12.759 94.29400   1303 LANDR61ZR.MA
FLANEU21 FLANEU22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FLANEU21 FSUIS521 1 0 3.9500 18.260 125.0000    996 LANEU61SUIS5
FLANEU21 FZMAD621 1 0 0.1300 0.8300 6.000000   1347 LANEU61ZMAD6
FLANEU22 FZSAU921 1 0 2.5700 12.110 84.00000    996 LANEU61ZSAU9
FLANG621 FMORBR21 1 0 0.2600 2.4300 34.00000   1388 LANG661MORBR
FLANG622 FZLAN821 2 0 0.0050 0.0500 0.000000   1388 LANG662ZLAN8
FLANNE21 FPRAGN22 1 0 5.6730 25.457 177.5080    889 LANNE61PRAGN
FLARDI21 FZLARD21 1 0 0.0069 0.0502 0.214000   1125 LARDI61ZLARD
FLATEN11 FLATEN13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FLATEN12 FLATEN13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FLATEN12 FVLEVA11 1 0 3.0600 31.060 384.0000   2400 LATEN71VLEVA
FLATEN21 FLATEN24 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FLATEN21 FZC.OM21 1 0 0.5340 3.5620 38.00000   1200 LATEN61ZC.OM
FLATEN22 FLATEN24 1 2 0.0000 0.0000 0.000000   9999 CPL-1.3-2.3 
FLATEN24 FROYE 21 1 0 0.6500 4.4500 32.00000   1388 LATEN61ROYE 
FLAUNA11 FTAUTE11 1 0 1.6400 21.580 358.0000   3780 LAUNA71TAUTE
FLAUNA11 FTAUTE11 2 0 1.6400 21.566 358.0000   3780 LAUNA72TAUTE
FLAUNA23 FRAN.P21 1 8 5.9630 27.890 182.9850   1050 LAUNA61RAN.P
FLAVAL21 FOUDON21 1 0 0.3000 2.9350 1598.830   1380 LAVAL61OUDON
FLAVAL21 FZBUTT21 1 0 2.0230 13.908 102.0000   1012 LAVAL61ZBUTT
FLAVAL21 FZCOR621 1 0 3.6000 24.760 182.0000   1375 LAVAL61ZCOR6
FLAVER21 FP.BOU21 1 0 0.5300 3.5200 26.00000   1389 LAVER61P.BOU
FLAVER21 FPONTE22 1 0 0.0630 0.7000 10.00000   2400 LAVER61PONTE
FLAVER21 FRENAI21 1 8 0.0500 0.1400 56.00000    513 LAVER61RENAI
FLAVER21 FRENAI22 2 0 0.0500 0.1700 52.00000    513 LAVER62RENAI
FLAVER21 FRENAI24 3 0 0.0200 0.0500 0.000000   1389 LAVER63RENAI
FLAVER21 FSELF321 1 0 0.0450 10.624 0.000000   1238 LAVER61SELF3
FLAVER21 FSELF321 2 8 0.0100 0.1000 0.000000   1238 LAVER62SELF3
FLAVER21 FSEPTE21 1 8 1.7300 11.490 84.00000   1238 LAVER61SEPTE
FLAVEY21 FMTGRO21 1 0 3.5640 10.365 126.0000    772 LAVEY61MTGRO
FLAVEY21 FP.BOR21 1 0 3.5100 9.4170 64.00000    701 LAVEY61P.BOR
FLEGUE21 FLESQU21 1 0 2.2700 10.730 71.99999    966 LEGUE61LESQU
FLEGUE21 FP.SIM21 1 0 1.6160 7.4810 48.00000    966 LEGUE61P.SIM
FLESCA21 FMARSI21 1 0 1.0830 7.2810 77.85900   1310 LESCA61MARSI
FLESCA21 FMARSI21 2 0 1.0850 7.2690 52.06300   1310 LESCA62MARSI
FLESQU11 FVERFE11 1 0 0.8050 10.592 175.3890   3780 LESQU71VERFE
FLESQU21 FVERLH21 1 0 2.0410 9.4070 65.79400    986 LESQU61VERLH
FLESQU21 FVERLH21 2 0 2.2700 10.710 71.99999    966 LESQU62VERLH
FLEVAL21 FPERRE21 2 0 0.0280 0.1400 52.00000    450 LEVAL62PERRE
FLEVAL22 FPERRE21 1 8 0.0280 0.1400 52.00000    440 LEVAL61PERRE
FLEVAL23 FPERRE29 3 0 0.0720 0.1200 33.00000    490 LEVAL63PERRE
FLIERS21 FLOGES21 1 0 0.6720 4.4920 92.00000   1130 LIERS61LOGES
FLIERS21 FZLIN721 1 0 0.6320 4.2300 30.00000   1388 LIERS61ZLIN7
FLIESS21 FZLIE521 1 0 0.1100 0.1880 51.00000    490 LIESS61ZLIE5
FLIESS21 FZLIES21 1 8 0.0800 0.1500 40.00000    490 LIESS61ZLIES
FLIGNA21 FRULHA21 1 0 0.6330 4.1940 28.00000   1241 LIGNA61RULHA
FLIMEU11 FPENL511 1 8 0.7140 12.186 212.0000   3780 LIMEU71PENL5
FLINGO21 FLINGO22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FLINGO21 FT.LAS21 1 0 0.3220 2.1480 51.00000    984 LINGO61T.LAS
FLINGO21 FT.VIC21 1 0 1.0900 4.9400 34.00000    947 LINGO61T.VIC
FLINGO21 FZVA1021 1 0 2.6280 17.805 132.0000   1238 LINGO61ZVA10
FLIVIE21 FSSVIN21 1 0 1.6600 11.460 82.00001   1389 LIVIE61SSVIN
FLOGEL14 FMUHLB15 1 0 0.9100 9.2600 113.0000   2596 LOGEL71MUHLB
FLOGEL21 FZL.NO21 1 0 0.9780 6.4810 46.00000   1226 LOGEL61ZL.NO
FLOGES21 FZLINA21 1 0 0.3000 2.0000 67.00000   1130 LOGES61ZLINA
FLONG421 FMENUS23 1 0 0.1000 0.8600 342.0000    770 LONG461MENUS
FLONG621 FLONG622 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FLONG621 FZRAN621 2 0 3.3900 15.180 104.0000    765 LONG662ZRAN6
FLONG621 FZV.MO21 1 0 0.1630 0.9690 8.000001   1168 LONG661ZV.MO
FLONG622 FV.MOU21 1 0 0.1480 0.8960 6.000000   1168 LONG661V.MOU
FLONNY11 FLONNY13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FLONNY11 FMASTA14 2 0 2.3700 31.110 516.0000   3780 LONNY72MASTA
FLONNY12 FLONNY11 1 2 0.0000 0.0000 0.000000   9999 TRC-1B-1A   
FLONNY12 FLONNY14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FLONNY12 FMOULA11 1 0 2.2600 29.700 490.0001   3780 LONNY71MOULA
FLONNY13 FMAZUR13 2 0 0.3300 3.3400 40.00000   2596 LONNY72MAZUR
FLONNY13 FMOULA12 2 0 2.2500 29.700 490.0001   3780 LONNY72MOULA
FLONNY13 FVESLE12 1 0 1.1930 20.013 347.0000   4149 LONNY71VESLE
FLONNY14 FLONNY13 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A   
FLONNY14 FMASTA13 3 0 2.3600 31.050 516.0000   3780 LONNY73MASTA
FLONNY14 FMAZUR11 1 0 0.3200 3.3600 40.00000   2596 LONNY71MAZUR
FLONNY14 FSEUIL12 1 0 0.7110 11.811 205.0000   4149 LONNY71SEUIL
FLOSCO21 FMARTY21 1 0 1.7100 11.350 82.00001   1382 LOSCO61MARTY
FLUMES21 FMAZUR21 2 0 1.8300 8.9200 62.00000    996 LUMES62MAZUR
FLUMES21 FMAZUR23 1 0 1.9370 9.4490 66.00000    996 LUMES61MAZUR
FLUMES21 FMOHON21 1 0 0.3900 1.7900 13.00000    847 LUMES61MOHON
FLUMES21 FMOHON22 3 0 0.3600 2.3200 16.00000    694 LUMES63MOHON
FLUMES21 FSTENA21 1 0 2.5230 17.353 128.0000   1302 LUMES61STENA
FLUTTE22 FSIERE21 2 0 1.3800 9.2100 66.00000   1116 LUTTE62SIERE
FLUTTE22 FSIERE22 1 0 1.3800 9.2100 66.00000   1116 LUTTE61SIERE
FLUTTE22 FTHUR 21 1 0 1.3140 5.8980 40.00000    740 LUTTE61THUR 
FM.LAN11 FM.LAN13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FM.MA521 FMOULA21 1 0 0.5190 4.1250 28.00000   1500 M.MA561MOULA
FM.MO521 FM.MOR21 1 0 0.0090 0.0500 8.000001   9999 M.MO561M.MOR
FM.MO522 FM.MOR21 2 8 0.0090 0.0500 8.000001   9999 M.MO562M.MOR
FM.MOR21 FSAUS522 1 0 0.4000 1.9900 14.00000    930 M.MOR61SAUS5
FM.MOR21 FVLEVA21 1 0 0.7300 3.3900 24.00000   1061 M.MOR61VLEVA
FM.PON11 FPONTE11 1 0 0.0400 0.4000 4.000000   3324 M.PON71PONTE
FM.PON21 FPONTE22 5 0 0.0183 0.0500 24.00000   1681 M.PON65PONTE
FM.SEI11 FM.SEI12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B   
FM.SEI11 FM.SEI13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FM.SEI12 FM.SEI14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FM.SEI12 FVIELM13 2 0 3.1500 45.700 568.0000   2800 M.SEI72VIELM
FM.SEI13 FM.SEI14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B   
FM.SEI13 FVIELM11 1 0 3.1500 45.720 570.0000   3000 M.SEI71VIELM
FMACON21 FZJOUX21 1 0 1.0040 10.560 160.0000    987 MACON61ZJOUX
FMADE621 FZMAD621 1 0 0.0400 0.2500 2.000000   1388 MADE661ZMAD6
FMAGNY21 FZMAGN21 1 0 0.0300 0.2200 5.000000   1116 MAGNY61ZMAGN
FMALA621 FNATI322 1 0 0.1070 0.8420 363.0000    990 MALA661NATI3
FMALA621 FROMAI21 1 0 0.0610 0.4000 190.0000   1100 MALA661ROMAI
FMALA621 FVINC521 1 0 0.0630 0.4620 215.0000   1038 MALA661VINC5
FMALEC21 FPLISO21 1 0 0.5270 3.5270 30.00000   1285 MALEC61PLISO
FMALGO21 FMALGO22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FMALGO22 FPASSY21 1 0 4.6520 14.721 95.99999    671 MALGO61PASSY
FMALIN21 FRULHA21 1 0 0.3550 2.3280 16.29100   1244 MALIN61RULHA
FMALIN21 FRULHA21 2 0 0.3570 2.3440 16.41100   1244 MALIN62RULHA
FMALIN21 FSARR521 1 0 0.2140 1.6090 832.0000   1080 MALIN61SARR5
FMALLE21 FRQROU21 1 0 0.9900 4.4000 49.00000    631 MALLE61RQROU
FMAMBE11 FMAMBE13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FMAMBE11 FSIERE12 1 0 2.3500 24.592 264.0000   2400 MAMBE71SIERE
FMAMBE21 FMAMBE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FMAMBE21 FPALEN21 2 0 3.6300 21.630 148.0000    807 MAMBE62PALEN
FMAMBE21 FPALEN22 1 0 6.3160 22.131 145.0500    782 MAMBE61PALEN
FMAMBE21 FSAONE21 1 0 2.7860 17.707 129.4000   1053 MAMBE61SAONE
FMAMBE21 FVAROI21 1 0 0.0157 0.0500 14.00000    650 MAMBE61VAROI
FMAMBE22 FPUSY 21 1 0 6.2300 31.690 219.0000    976 MAMBE61PUSY 
FMANDA11 FMANDA12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B   
FMANDA11 FMANDA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FMANDA12 FMANDA14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FMANDA12 FWARAN13 1 0 0.5700 7.5500 124.0000   3780 MANDA71WARAN
FMANDA13 FMANDA14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B   
FMANDA14 FPEUP511 1 0 0.0230 0.2240 452.0000   1711 MANDA71PEUP5
FMANDA21 FMANDA23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FMANDA21 FTUNNE23 3 0 0.1180 0.2640 97.99999    610 MANDA63TUNNE
FMANDA23 FMANDA25 1 7 0.0000 0.0000 0.000000   9999 CPL-2.1-3.1 
FMANDA23 FTUNNE22 2 0 0.1250 0.2790 104.0000    610 MANDA62TUNNE
FMANDA25 FTUNNE21 1 0 0.1300 0.2950 114.0000    610 MANDA61TUNNE
FMANOI21 FSSBAI21 1 0 2.5400 16.970 120.0000   1075 MANOI61SSBAI
FMANOS21 FSSTUL21 1 0 0.8500 3.8100 26.00000    695 MANOS61SSTUL
FMARCK21 FMARCK22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FMARCK21 FSCHEE21 1 0 2.1900 9.9700 68.00001    857 MARCK61SCHEE
FMARCK21 FVOGEL21 2 0 1.6900 7.6400 52.00000    996 MARCK62VOGEL
FMARCK22 FVOGEL21 1 0 1.6900 7.6400 52.00000    996 MARCK61VOGEL
FMAREG21 FMOLE 21 1 0 0.0700 0.3500 2.000000    826 MAREG61MOLE 
FMARGE21 FPRATC21 1 0 3.7380 15.121 112.0000    905 MARGE61PRATC
FMARGE21 FRUEYR21 1 0 4.6450 19.038 135.9380    919 MARGE61RUEYR
FMARL611 FMARL612 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FMARL612 FSCHEE11 1 0 0.6600 8.7000 144.0000   3780 MARL671SCHEE
FMARL612 FVIGY 12 1 0 2.6800 36.340 593.0001   3780 MARL671VIGY 
FMARL621 FMARL622 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FMARL621 FMOLSH21 1 0 0.7600 5.2600 36.00000   1313 MARL661MOLSH
FMARL621 FREICH21 1 0 1.1220 7.4950 54.00000   1302 MARL661REICH
FMARL621 FREICH21 2 8 1.1170 7.4560 54.00000   1302 MARL662REICH
FMARL622 FMOLSH22 2 0 0.7500 5.2300 46.00000   1225 MARL662MOLSH
FMARL622 FSELFG21 1 0 0.0500 8.3000 0.000000   9999 MARL661SELFG
FMARL623 FSELFG21 2 0 0.0100 0.1000 0.000000   9999 MARL662SELFG
FMARMA11 FTABAR11 1 0 3.7500 29.360 291.0000   2140 MARMA71TABAR
FMARMA11 FTABAR11 2 0 2.7900 30.900 308.0000   2114 MARMA72TABAR
FMARMA21 FPAUDY21 1 0 2.5430 10.528 101.3790    599 MARMA61PAUDY
FMARMA21 FSSVA621 1 0 7.4610 33.719 349.5310    761 MARMA61SSVA6
FMARMA21 FVARE522 1 8 4.7500 21.570 150.0000    761 MARMA61VARE5
FMARNI21 FZMAR821 1 0 0.0780 0.3550 2.000000    836 MARNI61ZMAR8
FMAROL21 FREVIG22 1 0 2.6990 13.915 98.00001   1061 MAROL61REVIG
FMARSI21 FPRAGN22 1 0 7.8410 34.130 238.0000    765 MARSI61PRAGN
FMARTY21 FPONAN21 1 0 0.1850 2.8950 1643.094   1300 MARTY61PONAN
FMARTY21 FSQUIV21 1 8 3.0380 20.399 148.3660   1189 MARTY61SQUIV
FMARTY21 FZTREF21 2 0 0.1230 0.8170 6.000000   1484 MARTY62ZTREF
FMASQU21 FZBARP21 1 0 0.5400 3.6400 73.00000   1310 MASQU61ZBARP
FMASSY21 FZMAS521 4 0 0.0300 0.2400 4.000000   1211 MASSY64ZMAS5
FMASSY22 FVLEJU21 2 0 0.2630 2.1250 25.00000   1388 MASSY62VLEJU
FMASTA11 FMASTA12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B   
FMASTA11 FMASTA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FMASTA12 FMASTA14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FMASTA13 FMASTA14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B   
FMASTA21 FMASTA23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FMASTA21 FMASTA24 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FMASTA21 FPERIZ21 1 0 2.2190 10.244 71.30000   1110 MASTA61PERIZ
FMASTA23 FP.SAM23 1 0 3.9070 17.934 131.0000   1104 MASTA61P.SAM
FMAUBE21 FP.SAM21 1 0 0.5800 2.8100 20.00000   1088 MAUBE61P.SAM
FMAUGE21 FVERTO21 1 0 2.8230 19.222 130.3740   1005 MAUGE61VERTO
FMAURE21 FP.CHA21 1 8 2.6730 14.733 97.87800   1063 MAURE61P.CHA
FMAZAR21 FRABAT21 1 0 0.2000 0.5700 206.0000    690 MAZAR61RABAT
FMAZIN21 FZBEU521 1 0 0.4300 1.9300 14.00000   1110 MAZIN61ZBEU5
FMAZUR11 FMAZUR13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FMAZUR11 FREVI511 1 0 0.1100 0.8000 8.000001   1380 MAZUR71REVI5
FMAZUR11 FREVI513 3 0 0.1100 0.8000 8.000001   1380 MAZUR73REVI5
FMAZUR13 FREVI512 2 0 0.1100 0.8000 8.000001   1380 MAZUR72REVI5
FMAZUR13 FREVI514 4 0 0.1100 0.8200 8.000001   1380 MAZUR74REVI5
FMAZUR21 FMAZUR23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FMEES 21 FZMEES21 1 0 0.0077 0.0500 2.000000   1290 MEES 61ZMEES
FMENTO22 FZMENT21 1 0 0.1400 0.6300 175.0000   1185 MENTO61ZMENT
FMENUE11 FTAUTE11 1 0 0.7200 9.4680 158.0000   3780 MENUE71TAUTE
FMENUE11 FTAUTE11 2 0 0.7290 9.5840 160.0000   3780 MENUE72TAUTE
FMENUE11 FTAUTE11 3 0 0.7200 9.4680 158.0000   3780 MENUE73TAUTE
FMENUE11 FTAUTE11 4 0 0.7200 9.4680 158.0000   3780 MENUE74TAUTE
FMENUE11 FTOLLE11 1 0 0.4300 4.3600 54.00000   2996 MENUE71TOLLE
FMENUE11 FTOLLE11 2 0 0.4300 4.3500 54.00000   2996 MENUE72TOLLE
FMENUS21 FMUETT21 1 0 0.0800 0.6500 234.0000    988 MENUS61MUETT
FMENUS21 FPUTEA21 1 0 0.0900 0.7700 276.0000    990 MENUS61PUTEA
FMERCI21 FZMER721 1 0 0.0076 0.0500 0.000000    280 MERCI61ZMER7
FMEREN21 FZMERE21 1 0 0.0680 0.3140 2.000000    889 MEREN61ZMERE
FMERLA21 FRECOU21 1 0 0.7430 5.8160 3283.000   1180 MERLA61RECOU
FMERLA21 FSIRMI21 1 0 1.5100 10.320 74.00000   1432 MERLA61SIRMI
FMERLA21 FSOULL21 1 0 2.6000 17.490 124.0000   1434 MERLA61SOULL
FMERLA21 FSOULL21 2 8 2.5980 17.451 124.1670   1434 MERLA62SOULL
FMEYZI21 FMIONS21 1 0 0.6700 4.4670 67.00000   1055 MEYZI61MIONS
FMEZE511 FTILL511 2 0 2.1100 21.350 264.0000   2778 MEZE572TILL5
FMEZE511 FTILL512 1 8 2.1200 21.520 266.0000   2778 MEZE571TILL5
FMEZE511 FVLEJU11 2 0 1.8000 18.300 226.0000   2400 MEZE572VLEJU
FMEZE511 FYVE.O12 1 0 0.5200 5.2500 66.00000   2400 MEZE571YVE.O
FMEZE521 FMUREA21 1 0 1.1200 7.4680 64.00001   1388 MEZE561MUREA
FMEZE521 FNOURO21 2 0 1.4100 9.4500 68.00001   1388 MEZE562NOURO
FMEZE521 FPORCH21 1 0 0.3700 2.4500 18.00000    979 MEZE561PORCH
FMEZE521 FPORCH21 2 0 0.3710 2.4470 18.00000    979 MEZE562PORCH
FMEZE521 FPORCH21 3 0 0.3700 2.4400 18.00000    979 MEZE563PORCH
FMEZE521 FVERIN21 1 0 1.4600 9.4600 74.00000   1285 MEZE561VERIN
FMEZE521 FZRIC621 2 0 1.5800 10.560 76.00000   1388 MEZE562ZRIC6
FMIOLL21 FZMIOL21 1 0 0.0150 0.1010 0.712000   1289 MIOLL61ZMIOL
FMIONS11 FMIONS13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FMIONS11 FMIONS14 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FMIONS13 FMIONS14 1 2 0.0000 0.0000 0.000000   9999 OMN-2.1-2.2 
FMIONS21 FMOIRA21 1 8 6.0860 27.587 191.0000    755 MIONS61MOIRA
FMIONS21 FMOUCH21 1 0 0.4150 3.8950 56.00000   2224 MIONS61MOUCH
FMIONS21 FMOUCH21 2 0 0.4140 3.8900 86.00000   2224 MIONS62MOUCH
FMIONS21 FP.EVE21 1 0 1.1500 7.5820 54.00000   1086 MIONS61P.EVE
FMIONS23 FSSV.E21 1 0 4.2910 14.080 91.00000    589 MIONS61SSV.E
FMIONS23 FVENIS21 1 0 0.3040 2.7080 50.00000   1112 MIONS61VENIS
FMIONS23 FVENIS21 2 0 0.2680 2.4810 107.0000   1270 MIONS62VENIS
FMIONS23 FZGREN21 1 0 0.3260 2.1680 49.00000   1130 MIONS61ZGREN
FMOIMO21 FMORU 21 1 0 4.0220 19.331 132.0000    910 MOIMO61MORU 
FMOIMO21 FP.GAS21 1 0 0.8670 4.4620 40.00000    910 MOIMO61P.GAS
FMOIRA21 FPEREL21 1 0 0.2105 0.3854 124.0000    430 MOIRA61PEREL
FMOIRA21 FZP.IL21 1 0 0.0550 0.2670 1.800000    650 MOIRA61ZP.IL
FMOLE 21 FRUEYR21 1 8 7.2200 34.120 222.0000    834 MOLE 61RUEYR
FMOLE 21 FRUEYR21 2 0 6.8100 32.210 210.0000    834 MOLE 62RUEYR
FMOLE 21 FSSPMA21 1 0 0.0810 0.3820 2.536000    826 MOLE 61SSPMA
FMOLIE11 FOUDON11 1 0 1.1500 14.508 239.0320   4095 MOLIE71OUDON
FMOLIE11 FQUINT11 1 0 0.9840 12.421 204.5300   3780 MOLIE71QUINT
FMONDI22 FORANG21 1 0 1.2770 5.9060 41.43500   1096 MONDI61ORANG
FMORB521 FMORBR21 2 0 0.0100 0.1000 30.00000    780 MORB562MORBR
FMORB522 FMORBR21 1 0 0.0200 0.1000 44.00000    780 MORB561MORBR
FMORBR11 FVLEVA11 1 0 0.2360 3.9250 68.00001   3780 MORBR71VLEVA
FMORBR11 FVLEVA11 2 0 0.2300 3.9000 68.00001   3780 MORBR72VLEVA
FMORBR21 FSELF121 1 0 0.0700 10.000 2.000000    910 MORBR61SELF1
FMORBR21 FSELF121 2 8 0.0500 0.1000 18.00000   9999 MORBR62SELF1
FMORBR21 FSONNE21 1 0 0.2500 1.5200 478.0000    770 MORBR61SONNE
FMORBR21 FSONNE21 2 8 0.2460 1.9410 468.0000    770 MORBR62SONNE
FMORBR21 FV.GEO21 1 8 1.3700 6.9040 150.0000   1061 MORBR61V.GEO
FMORBR21 FZLAN821 2 0 0.4630 3.0850 33.00000    930 MORBR62ZLAN8
FMORBR21 FZORS621 1 8 0.1800 1.7000 24.00000   2400 MORBR61ZORS6
FMORCH21 FZTRAN21 1 0 0.8730 3.9670 26.00000   1088 MORCH61ZTRAN
FMORIH21 FZKERL21 2 0 4.1560 27.688 298.2540   1073 MORIH62ZKERL
FMOTT521 FROUGI21 1 0 0.2000 1.3600 10.00000   1259 MOTT561ROUGI
FMOUCH21 FOULLI21 1 8 0.1800 1.2110 11.00000    965 MOUCH61OULLI
FMOUCH21 FPERRA21 1 0 0.2590 0.6720 314.0000    805 MOUCH61PERRA
FMOUGI21 FP.GR521 1 0 0.5470 4.2130 128.0000   1112 MOUGI61P.GR5
FMOUGU21 FMOUGU22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FMOUGU21 FTARN521 1 0 0.3600 1.6170 548.3170    752 MOUGU61TARN5
FMOUIS21 FP.ORG21 1 0 0.9400 4.2700 30.00000    947 MOUIS61P.ORG
FMOUIS21 FTERRA21 1 0 1.3400 6.7100 48.00000    947 MOUIS61TERRA
FMOUL821 FVLEJU21 1 0 0.5530 5.1130 598.0000    980 MOUL861VLEJU
FMOUL821 FVLEJU21 2 0 0.5400 4.9100 604.0000    980 MOUL862VLEJU
FMOULA11 FMOULA12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FMOULA11 FVIGY 11 2 0 1.2300 16.210 268.0000   3780 MOULA72VIGY 
FMOULA12 FVIGY 12 1 0 1.2300 16.220 268.0000   3780 MOULA71VIGY 
FMOULA22 FSOTEL21 1 8 0.3120 3.0570 719.9999   1080 MOULA61SOTEL
FMOUS521 FPAUDY21 1 0 3.0540 15.106 103.0630    985 MOUS561PAUDY
FMQIS 11 FSAUCA11 1 0 1.5900 17.590 180.0000   2340 MQIS 71SAUCA
FMQIS 21 FSELFM21 1 0 0.0600 10.000 0.000000   9999 MQIS 61SELFM
FMQIS 21 FSELFM21 2 8 0.0226 0.0500 0.000000   9999 MQIS 62SELFM
FMQIS 21 FSELFM21 3 8 0.0226 0.0500 0.000000   9999 MQIS 63SELFM
FMTAG521 FZVILA21 1 0 1.7540 5.8210 39.00000    975 MTAG561ZVILA
FMTAHU21 FSSVIN21 1 0 1.6990 13.377 90.46200   1500 MTAHU61SSVIN
FMTAHU21 FZGARR21 1 0 0.6730 5.3180 35.61700   1500 MTAHU61ZGARR
FMTCRO21 FVENDI21 1 0 0.2520 1.7470 94.99999   1453 MTCRO61VENDI
FMTEZ511 FMTEZI11 1 0 0.0300 0.1840 78.99800   1660 MTEZ571MTEZI
FMTEZ511 FMTEZI12 2 0 0.0300 0.1840 80.00000   1600 MTEZ572MTEZI
FMTEZ511 FRUEYR11 1 0 0.1600 2.7580 20.00000   2100 MTEZ571RUEYR
FMTGRO21 FMTPEZ21 1 8 4.0230 18.800 216.0000    695 MTGRO61MTPEZ
FMTGRO21 FPRATC22 1 0 1.9730 9.2600 164.0000    926 MTGRO61PRATC
FMTGRO21 FPRATC22 2 0 3.1860 9.4130 128.0000    772 MTGRO62PRATC
FMTJAY21 FZMTJ521 1 0 0.0280 0.0710 38.00000   1125 MTJAY61ZMTJ5
FMTJAY22 FZMTJA21 1 0 0.0190 0.1510 76.00001   1125 MTJAY61ZMTJA
FMTLUC22 FMTVIC21 1 0 1.6930 6.7700 158.0000    790 MTLUC61MTVIC
FMTOIS21 FSSHUB22 1 0 1.9200 6.1900 40.00000    546 MTOIS61SSHUB
FMTPEL21 FPEYRO21 1 0 0.0900 0.7400 294.0000   1080 MTPEL61PEYRO
FMTPEL21 FTAMAR21 1 8 1.2170 8.1280 58.00000   1389 MTPEL61TAMAR
FMTPEL21 FTAMAR21 2 0 1.3100 8.0300 60.00000   1306 MTPEL62TAMAR
FMTPEL21 FTAMAR21 3 0 1.2160 8.1610 78.00000   1318 MTPEL63TAMAR
FMTPEL21 FZP.TR21 1 0 0.4380 2.9220 20.00000   1380 MTPEL61ZP.TR
FMTVAR21 FZCP.M21 1 0 0.0100 0.1000 2.000000   1453 MTVAR61ZCP.M
FMUHLB11 FMUHLB13 1 2 0.0000 0.0000 0.000000   9999 OMN-1.1-2.2 
FMUHLB11 FMUHLB15 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-3.1 
FMUHLB11 FSCHEE11 1 0 1.5900 17.970 215.0000   2598 MUHLB71SCHEE
FMUHLB12 FSIERE12 1 0 0.9590 10.713 115.7400   2598 MUHLB71SIERE
FMUHLB13 FTDMU211 1 0 0.0140 0.1440 0.000000   2598 MUHLB71TDMU2
FMUHLB13 FVINCE11 1 0 3.1950 36.108 397.0000   2458 MUHLB71VINCE
FMUHLB14 FSIERE11 2 0 1.3000 10.700 90.00000   2598 MUHLB72SIERE
FMUHLB15 FTDMU111 1 0 0.0140 0.1440 0.000000   2598 MUHLB71TDMU1
FMUR  21 FP.HA521 1 8 0.4830 4.5300 2593.104   1245 MUR  61P.HA5
FMUR  21 FTDMUR21 2 8 0.0050 0.0504 2.000000   1245 MUR  62TDMUR
FMUR  21 FTDMUR21 3 8 0.0050 0.0504 0.000000   1245 MUR  63TDMUR
FMUREA21 FNOURO21 1 0 0.6870 4.5870 45.00000   1388 MUREA61NOURO
FMUREM21 FZEPIZ21 1 0 1.7660 7.9870 56.00000   1061 MUREM61ZEPIZ
FMUREM21 FZG.HA21 1 0 3.9220 19.122 134.2750   1061 MUREM61ZG.HA
FN.MAR21 FPLAIS21 1 0 0.1200 0.2100 104.0000    440 N.MAR61PLAIS
FN.MAR22 FPLAIS21 2 0 0.1230 0.2580 103.0000    440 N.MAR62PLAIS
FN.MAR23 FPLAIS21 3 0 0.1800 0.2680 93.99999    440 N.MAR63PLAIS
FNANTE21 FNOURO21 1 8 0.3200 3.8800 1424.000   1140 NANTE61NOURO
FNANTE21 FRUEIL22 2 8 0.1580 0.5050 246.0000    745 NANTE62RUEIL
FNANTE24 FPUTEA21 1 0 0.1000 0.3300 1152.000   1220 NANTE61PUTEA
FNANTE24 FPUTEA21 2 8 0.1190 0.7210 372.0000   1115 NANTE62PUTEA
FNANTE24 FRUEIL21 1 0 0.1610 0.5150 250.0000    567 NANTE61RUEIL
FNEGR521 FZNEG521 1 0 0.0081 0.0500 0.226000   1289 NEGR561ZNEG5
FNEMOU21 FVLEMA21 1 0 1.6800 11.500 82.00001    998 NEMOU61VLEMA
FNEOUL11 FREALT11 1 0 2.1600 20.430 256.0000   2336 NEOUL71REALT
FNEOUL11 FREALT12 2 0 2.1600 20.430 256.0000   2336 NEOUL72REALT
FNEOUL11 FTRANS11 1 0 1.3600 13.770 170.0000   2482 NEOUL71TRANS
FNEOUL11 FTRANS11 2 0 1.3600 13.770 170.0000   2482 NEOUL72TRANS
FNEOUL21 FVERR521 1 0 0.0170 0.0500 4.000000    735 NEOUL61VERR5
FNEOUL21 FVINS 21 1 0 1.6690 11.088 92.00000   1224 NEOUL61VINS 
FNEY__21 FSSOU521 1 0 0.1400 0.3200 120.0000    690 NEY  61SSOU5
FNEY__22 FSSOU521 2 0 0.2000 0.3700 124.0000    506 NEY  62SSOU5
FNIME621 FSSCES21 1 0 0.0900 0.5500 316.0000   1170 NIME661SSCES
FNIORT21 FV.SEV21 1 0 6.2000 22.470 146.0000    918 NIORT61V.SEV
FNIORT22 FTDNIO21 2 0 0.0500 0.5000 8.000001   1210 NIORT62TDNIO
FNOGEN21 FORMES21 1 0 3.5020 23.310 168.0000   1375 NOGEN61ORMES
FNOISY21 FROMAI21 2 0 0.0850 0.1260 36.00000    465 NOISY62ROMAI
FNOISY22 FROMAI21 1 8 0.0900 0.1400 40.00000    465 NOISY61ROMAI
FNOVIO21 FSSOU521 1 0 0.0740 0.2530 220.0000    690 NOVIO61SSOU5
FO.CHA22 FRUEYR21 1 0 2.9350 20.096 142.9510   1131 O.CHA61RUEYR
FO.CHA22 FZS.CU21 1 0 2.4700 16.890 118.5500   1310 O.CHA61ZS.CU
FOLLI521 FZPELA21 1 0 0.2390 2.5220 38.00000   2666 OLLI561ZPELA
FORAIS21 FSISTE21 1 0 3.5420 21.117 156.0000   1215 ORAIS61SISTE
FORAIS21 FSSTUL21 1 0 1.3860 9.3970 79.00001   1291 ORAIS61SSTUL
FORAIS21 FZMEES21 1 0 0.9290 4.1790 30.00000    902 ORAIS61ZMEES
FORELL21 FP.AND21 1 0 0.0140 0.0870 48.00000    384 ORELL61P.AND
FORLY_21 FRUNGI21 1 0 0.0640 0.1320 30.00000    415 ORLY 61RUNGI
FORMES21 FORMES23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FORMES21 FSSBR521 1 0 0.4200 1.9900 14.00000   1061 ORMES61SSBR5
FORMES21 FVESLE21 1 0 1.4300 9.5900 68.00001   1388 ORMES61VESLE
FORMES23 FSSBR522 2 0 0.4200 1.9400 14.00000   1061 ORMES62SSBR5
FORMES23 FVESLE22 3 0 1.3100 8.7400 62.00000   1347 ORMES63VESLE
FORMES23 FVEZIL21 1 0 1.6900 9.7000 69.00000   1061 ORMES61VEZIL
FORNA521 FSSOU521 1 0 0.1800 0.5000 216.0000    720 ORNA561SSOU5
FORSON21 FZORS621 1 8 0.2300 2.0200 726.0000   1100 ORSON61ZORS6
FORVAU21 FZORVA21 1 0 0.0440 0.2240 83.68201    980 ORVAU61ZORVA
FOUDON11 FQUINT11 1 0 2.1280 26.892 443.9540   3780 OUDON71QUINT
FOUDON11 FTAUTE11 1 0 3.2600 42.869 712.0001   4200 OUDON71TAUTE
FOUDON11 FTAUTE11 2 0 3.2600 42.869 712.0001   4200 OUDON72TAUTE
FOUDON21 FPERTR21 1 0 0.4873 0.8919 289.1640    465 OUDON61PERTR
FOUDON21 FPERTR21 2 8 0.4873 0.8919 289.1640    465 OUDON62PERTR
FOXYGA21 FSSHUB22 1 0 0.2150 0.9790 6.000000    694 OXYGA61SSHUB
FP.AND11 FP.AND12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FP.AND11 FZP.AN11 2 8 0.0088 0.1441 0.000000   2715 P.AND72ZP.AN
FP.AND12 FS.BIS11 1 0 0.0360 0.2200 29.00000   1300 P.AND71S.BIS
FP.AND13 FZP.AN11 1 0 0.0075 0.1442 0.000000   3780 P.AND71ZP.AN
FP.AND21 FSAUS222 1 0 0.6390 3.7920 28.00000   1168 P.AND61SAUS2
FP.BOI21 FZLIN721 1 8 0.2410 0.7370 212.0000    440 P.BOI61ZLIN7
FP.BOI21 FZLINA21 1 0 0.4240 0.6140 212.0000    440 P.BOI61ZLINA
FP.BOR21 FZLAFI21 1 0 0.9100 2.3000 16.00000    756 P.BOR61ZLAFI
FP.COR11 FP.COR12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B   
FP.COR11 FP.COR13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FP.COR12 FP.COR14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FP.COR12 FSSAL711 1 0 0.0096 0.1441 2.000000   3780 P.COR71SSAL7
FP.COR13 FP.COR14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B   
FP.COR14 FSSAL712 2 0 0.0110 0.1570 2.000000   3780 P.COR72SSAL7
FP.ESC21 FSSGUI21 1 0 0.2540 0.8900 20.00000    797 P.ESC61SSGUI
FP.GAS11 FPENC511 1 0 1.3870 11.335 112.0000   2258 P.GAS71PENC5
FP.GAS11 FSAUS511 1 0 0.4300 4.7100 48.00000   2696 P.GAS71SAUS5
FP.GAS11 FTERRI11 3 8 0.5510 7.2230 119.0000   3780 P.GAS73TERRI
FP.GAS11 FTERRI12 2 0 0.4980 5.7350 186.0000   4167 P.GAS72TERRI
FP.GAS11 FTERRI14 4 0 0.5500 7.2200 120.0000   3780 P.GAS74TERRI
FP.GAS11 FVLEVA11 4 0 0.7900 8.7300 86.00001   2400 P.GAS74VLEVA
FP.GAS21 FPERSA21 1 0 1.3480 8.6740 90.00000    490 P.GAS61PERSA
FP.GAS21 FSAUS521 1 0 1.1500 5.6900 40.00000   1061 P.GAS61SAUS5
FP.GAS21 FSEINE21 4 0 0.4910 4.8320 72.00000   2139 P.GAS64SEINE
FP.GAS21 FSEINE22 3 0 0.4910 4.8350 84.00000   2100 P.GAS63SEINE
FP.GAS21 FV.BEL21 1 0 0.1900 1.2700 10.00000   1388 P.GAS61V.BEL
FP.GAS21 FV.BEL21 2 0 0.1910 1.2780 10.00000    998 P.GAS62V.BEL
FP.GAS21 FZBRI521 1 0 1.0100 5.1590 42.00000   1049 P.GAS61ZBRI5
FP.GAS21 FZBRIC21 2 0 0.9330 5.1190 36.00000   1049 P.GAS62ZBRIC
FP.GAS21 FZFAN521 4 0 0.5400 3.5900 26.00000   1211 P.GAS64ZFAN5
FP.GAS21 FZFANA21 3 0 0.5400 3.5900 26.00000   1211 P.GAS63ZFANA
FP.GAS21 FZGONE21 1 0 0.1800 1.1700 8.000001   1388 P.GAS61ZGONE
FP.GAS21 FZV.BE21 2 0 0.1910 1.2780 10.00000   1211 P.GAS62ZV.BE
FP.GAS22 FTILLI22 1 0 0.9220 6.1770 44.00000   1211 P.GAS61TILLI
FP.GAS22 FZB.FR21 1 0 0.5400 3.6440 26.00000    979 P.GAS61ZB.FR
FP.GAS22 FZLIE521 1 0 1.5600 10.170 74.00000    979 P.GAS61ZLIE5
FP.HA521 FROSPE22 1 0 3.2750 21.742 158.0870   1484 P.HA561ROSPE
FP.HA521 FTREGU21 1 0 0.8400 5.5800 40.00000   1318 P.HA561TREGU
FP.HA521 FTREGU21 2 0 0.8400 5.5900 40.00000   1382 P.HA562TREGU
FP.HA521 FZCORO21 1 0 1.3890 9.4900 69.00000   1322 P.HA561ZCORO
FP.JER21 FRATIE21 1 0 1.8700 12.560 90.00000   1478 P.JER61RATIE
FP.JER21 FROUGE21 1 0 1.4980 10.020 137.0000    950 P.JER61ROUGE
FP.JER21 FSANDO21 1 0 1.3360 8.9510 64.00001   1478 P.JER61SANDO
FP.JER21 FVAUPA21 1 0 3.8010 17.326 143.0000   1000 P.JER61VAUPA
FP.ORG11 FTAVEL11 1 0 0.8320 10.940 182.0000   3723 P.ORG71TAVEL
FP.ORG21 FRQROU21 1 0 1.7500 7.9500 56.00000    947 P.ORG61RQROU
FP.RHI21 FSPORE21 1 0 0.0073 0.0501 28.00000   1175 P.RHI61SPORE
FP.RHI21 FSTRAS21 1 0 0.2200 1.4570 10.00000   1302 P.RHI61STRAS
FP.ROS21 FSARR621 1 0 1.9900 10.310 73.00000    996 P.ROS61SARR6
FP.ROS21 FSSAVO23 1 0 1.4200 6.3200 63.00000    840 P.ROS61SSAVO
FP.ROU21 FPLUVI21 1 0 1.2900 8.6080 61.74300   1484 P.ROU61PLUVI
FP.ROU21 FSQUIV21 1 0 3.6890 24.528 177.7190   1382 P.ROU61SQUIV
FP.ROU21 FTHEIX21 1 0 3.1660 21.043 152.7290   1318 P.ROU61THEIX
FP.SAM21 FP.SAM23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FP.SEP21 FRATIE21 1 0 0.3100 2.0750 14.00000   1478 P.SEP61RATIE
FP.SEP21 FSAINN22 1 8 0.6150 3.4690 279.0000    670 P.SEP61SAINN
FP.SEP21 FSAINN22 2 8 0.2600 1.7480 879.9999    993 P.SEP62SAINN
FP.SEP21 FSANDO21 1 0 0.8770 5.8750 42.00000   1478 P.SEP61SANDO
FP.SIM21 FPALAY21 1 0 0.5360 1.8210 90.54700    771 P.SIM61PALAY
FP.SIM21 FRIVEN21 1 0 5.0000 22.850 150.0000    966 P.SIM61RIVEN
FP.SIM21 FSSORE21 1 0 0.7220 4.6960 57.66900    940 P.SIM61SSORE
FP.SIM21 FTARAS21 1 0 7.1600 32.600 224.0000    867 P.SIM61TARAS
FP.SIM21 FVERFE21 2 0 1.8190 12.200 113.4610    940 P.SIM62VERFE
FP.SIM21 FVERFE21 3 0 2.3800 12.610 86.00000    921 P.SIM63VERFE
FP.TRI21 FZP.TR21 1 0 0.0099 0.0500 0.072000   1389 P.TRI61ZP.TR
FP.VIL21 FZP.V521 1 0 0.0100 0.1000 2.000000   1388 P.VIL61ZP.V5
FPALEN21 FPALEN22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FPALEN21 FQUATR21 2 8 0.4961 0.9080 294.0000    453 PALEN62QUATR
FPALEN21 FSAONE21 1 0 0.5680 3.2060 22.80000   1096 PALEN61SAONE
FPALEN22 FQUATR21 1 0 0.5357 0.9806 318.0000    453 PALEN61QUATR
FPALUN21 FPROV521 4 0 0.0243 0.0500 2.000000   9999 PALUN64PROV5
FPALUN21 FPROV522 5 8 0.0243 0.0500 2.000000   9999 PALUN65PROV5
FPALUN21 FSEPTE21 2 0 0.9330 6.2680 44.00000   1238 PALUN62SEPTE
FPALUN21 FSEPTE22 1 0 0.5200 6.4400 48.00000   1500 PALUN61SEPTE
FPALUN21 FSSTUL21 1 0 3.5110 18.486 131.0000    900 PALUN61SSTUL
FPARC 21 FQUINT21 1 8 2.9900 13.480 90.00000    629 PARC 61QUINT
FPARC 21 FQUINT21 2 0 2.9960 13.554 90.50999    629 PARC 62QUINT
FPASSY21 FPRESS21 1 0 2.3900 10.783 74.00000    742 PASSY61PRESS
FPATIS21 FREMIS21 1 0 1.1640 7.7630 96.00000   1235 PATIS61REMIS
FPATIS21 FV.SEP21 1 0 0.5140 3.4510 24.00000   1266 PATIS61V.SEP
FPELAD21 FZPELA21 1 0 0.0056 0.0503 1.200000   2666 PELAD61ZPELA
FPELIS21 FZLACA21 1 0 2.0380 13.081 95.41300   1213 PELIS61ZLACA
FPELTR21 FSSJUL21 1 0 0.8400 5.8600 18.00000   1130 PELTR61SSJUL
FPELTR21 FSSJUL21 2 0 0.8400 5.8600 18.00000   1130 PELTR62SSJUL
FPELTR21 FZPELT21 1 8 0.4420 2.9340 22.00000   1302 PELTR61ZPELT
FPENL511 FPENLY12 2 8 0.0300 0.4700 6.000000   3780 PENL572PENLY
FPENL512 FPENL514 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FPENL512 FPENLY11 1 0 0.0270 0.4880 6.000000   3780 PENL571PENLY
FPENL513 FPENL514 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B   
FPEREL22 FZP.IL21 1 0 0.1030 0.3160 91.20000    430 PEREL61ZP.IL
FPERIZ21 FZCP.M21 1 0 1.6490 7.7080 51.00000    822 PERIZ61ZCP.M
FPERRA21 FSSAMO21 1 0 0.1440 0.7290 272.0000    852 PERRA61SSAMO
FPERRE29 FTERNE21 1 0 0.0630 0.4530 214.0000   1030 PERRE61TERNE
FPERTA21 FROYE 21 1 0 1.0800 4.9360 50.30000    802 PERTA61ROYE 
FPERTA21 FZC.OM21 1 0 0.4810 3.2040 24.00000   1453 PERTA61ZC.OM
FPERTA21 FZTRAN21 1 0 2.5670 11.650 78.00001   1088 PERTA61ZTRAN
FPESSA21 FSAUCA21 1 0 1.2340 8.3080 65.86600   1132 PESSA61SAUCA
FPESSA21 FSAUCA24 2 0 1.2300 8.2910 61.69400   1124 PESSA62SAUCA
FPESSA21 FZPARR21 1 0 0.1860 1.2430 8.980000   1310 PESSA61ZPARR
FPEYRO21 FSAUMA21 1 0 0.1120 0.7390 249.0780    945 PEYRO61SAUMA
FPICOC11 FVLERB11 1 0 0.8870 9.0070 111.1050   2666 PICOC71VLERB
FPLAIS21 FROMAI21 1 8 0.3930 2.3350 343.0000    835 PLAIS61ROMAI
FPLAIS21 FZAVR521 2 0 0.0570 0.3570 15.00000   1020 PLAIS62ZAVR5
FPLAIS21 FZAVRO21 1 0 0.0600 0.3500 15.00000   1020 PLAIS61ZAVRO
FPLAIS21 FZGAL521 2 0 0.5780 3.0010 28.00000   1020 PLAIS62ZGAL5
FPLUVI21 FPRINQ22 1 0 5.6880 38.024 329.9830   1311 PLUVI61PRINQ
FPONTE22 FREALT21 1 0 1.0090 10.357 126.0000   1238 PONTE61REALT
FPONTE22 FREALT21 2 0 1.0090 10.364 126.0000   1238 PONTE62REALT
FPORCH21 FPUISE21 1 0 1.3810 9.0310 66.00000    979 PORCH61PUISE
FPORCH21 FSSBAI21 1 0 2.9100 19.420 136.0000   1347 PORCH61SSBAI
FPOUGE21 FSSVIC21 1 0 0.1400 1.3100 10.00000   1500 POUGE61SSVIC
FPRAGN21 FPRAGN22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FPRATC21 FPRATC22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FPRATC22 FSANSS21 1 0 1.0160 6.0210 44.00000   1215 PRATC61SANSS
FPRATC22 FTREVA21 1 0 3.5290 20.917 156.0000   1215 PRATC61TREVA
FPREGU22 FSAINT21 1 0 0.6700 4.5000 51.12800   1390 PREGU61SAINT
FPRELE21 FSEREI21 2 0 1.2700 5.7300 40.00000    996 PRELE62SEREI
FPRELE21 FSEREI22 1 0 0.8400 5.6100 40.00000   1302 PRELE61SEREI
FPRESS21 FPRESS23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FPRIME21 FSAUS521 1 0 0.4700 3.1300 22.00000   1388 PRIME61SAUS5
FPRIME21 FSAUS521 2 0 0.4700 3.1380 39.00000   1035 PRIME62SAUS5
FPRINQ22 FPTCHA21 1 0 0.6690 4.6970 202.9800   1432 PRINQ61PTCHA
FPRION11 FZT.SU11 1 0 0.0100 0.1870 2.000000   4094 PRION71ZT.SU
FPRRTT21 FSEQUE21 1 0 0.0560 0.3750 2.689000   1400 PRRTT61SEQUE
FPRRTT21 FSEQUE22 2 0 0.0510 0.3420 2.450000   1400 PRRTT62SEQUE
FPRRTT21 FVERTE21 1 0 0.9500 4.2400 36.00000    990 PRRTT61VERTE
FPRUNI21 FZSSCO21 1 0 0.0210 0.0930 2.000000    855 PRUNI61ZSSCO
FPTARL21 FSAONE21 1 0 6.4000 17.196 114.6000    420 PTARL61SAONE
FPUSY 21 FZRIGO21 1 0 3.3110 15.085 101.4710    976 PUSY 61ZRIGO
FPUTE521 FPUTEA21 2 0 0.0100 0.1000 10.00000    920 PUTE562PUTEA
FPUTE522 FPUTEA21 1 8 0.0100 0.1000 18.00000    920 PUTE561PUTEA
FPYMON21 FVOUGL21 1 0 2.2840 14.652 108.0000    990 PYMON61VOUGL
FQ.ECL21 FZQ.EC21 1 8 0.2670 1.7920 12.00000   1107 Q.ECL61ZQ.EC
FQ.SEI21 FSAUMA21 1 0 0.0930 1.1590 614.0000   1300 Q.SEI61SAUMA
FQ.SEI21 FTAMAR21 1 8 0.6840 4.5490 59.88700   1040 Q.SEI61TAMAR
FQUARE21 FZQUAR21 2 0 0.0300 0.1800 2.000000   1453 QUARE62ZQUAR
FQUINS21 FZQUIN21 1 0 0.5700 2.5500 18.00000    550 QUINS61ZQUIN
FQUINT21 FSSCAL21 1 0 2.3540 15.737 112.4570   1389 QUINT61SSCAL
FQUINT21 FZAMIG21 1 0 0.7990 5.3290 38.00000    973 QUINT61ZAMIG
FQUINT21 FZQUI521 1 0 0.0600 0.4500 4.000000   1389 QUINT61ZQUI5
FRAN.P21 FRANCE21 1 0 0.0475 0.0869 30.40000    260 RAN.P61RANCE
FRAN.P21 FRANCE22 2 0 0.0565 0.1035 35.91800    260 RAN.P62RANCE
FRAN.P21 FRANCE23 3 0 0.0661 0.1210 42.04600    260 RAN.P63RANCE
FRAN.P21 FTDRAN21 2 8 0.0500 0.5000 8.000001   1050 RAN.P62TDRAN
FRANDE21 FZRAN621 2 0 0.0980 0.3160 1.800000    640 RANDE62ZRAN6
FRANVI21 FZEMAL21 1 0 0.5820 3.8610 28.00000   1478 RANVI61ZEMAL
FRASSU21 FS.AIR21 1 0 1.3590 9.3290 75.00000   1203 RASSU61S.AIR
FREALT11 FREALT13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FREALT11 FTAVEL12 1 0 2.7200 27.720 320.0000   2482 REALT71TAVEL
FREALT12 FREALT13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FREALT12 FTAVEL15 2 0 2.7300 27.630 320.0000   2482 REALT72TAVEL
FREALT21 FSEPTE22 1 0 0.4100 2.7700 20.00000   1175 REALT61SEPTE
FREALT21 FSEPTE22 3 0 0.3970 2.6600 23.00000   1238 REALT63SEPTE
FRECY 21 FZCUPE21 1 0 0.7400 4.9700 35.00000   1347 RECY 61ZCUPE
FRELE 21 FVANDI21 2 8 0.1150 0.7640 6.000000   1388 RELE 62VANDI
FRELE 21 FVANDI22 1 0 0.1200 0.7600 6.000000   1388 RELE 61VANDI
FREMIS11 FTERRI12 1 0 0.5800 7.5700 124.0000   3780 REMIS71TERRI
FREMIS11 FTERRI13 2 0 0.5800 7.5700 126.0000   3780 REMIS72TERRI
FREQUI21 FZLACA21 1 0 0.1600 1.0660 7.711000   1310 REQUI61ZLACA
FREVES21 FSEINE21 1 0 0.2300 0.3100 93.99999    490 REVES61SEINE
FREVES22 FSEINE22 2 0 0.2200 0.3000 92.00000    490 REVES62SEINE
FREVIG11 FREVIG12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FREVIG11 FVIGY 11 1 0 3.8900 41.120 457.0000   2596 REVIG71VIGY 
FREVIG21 FREVIG22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FREVIG21 FT.DOM21 1 0 1.5800 10.630 76.00000   1388 REVIG61T.DOM
FRHENA21 FVOGEL21 1 0 0.3800 1.7000 12.00000    976 RHENA61VOGEL
FRHENA22 FVOGEL22 2 0 0.3800 1.7300 12.00000    976 RHENA62VOGEL
FRHINA21 FRHINH21 1 0 0.0010 0.6000 0.000000   9999 RHINA61RHINH
FRHINA21 FRHINH22 2 0 0.0010 0.6000 0.000000   9999 RHINA62RHINH
FRHINA21 FRHINH23 3 0 0.0010 0.6000 0.000000   9999 RHINA63RHINH
FRICH521 FZRIC521 1 8 0.4170 2.7820 20.00000   1389 RICH561ZRIC5
FRICH521 FZRIC621 2 0 0.4170 2.7820 20.00000   1388 RICH562ZRIC6
FRICHA21 FSONNE21 1 0 0.2870 0.6570 364.0000    675 RICHA61SONNE
FRICHA21 FSONNE21 2 0 0.2430 0.6740 352.0000    675 RICHA62SONNE
FRICHE21 FSSHUB21 1 8 0.2500 1.5000 10.00000    899 RICHE61SSHUB
FRIGOT21 FZRIGO21 1 0 0.0080 0.0530 0.382000   1302 RIGOT61ZRIGO
FRISSO21 FT.VIC21 2 0 0.2200 0.8200 396.0000   1300 RISSO62T.VIC
FRISSO21 FT.VIC22 1 0 0.1460 0.8170 464.0000   1300 RISSO61T.VIC
FRIVEN21 FTARAS21 1 0 3.2900 14.920 100.0000    887 RIVEN61TARAS
FRIVIE21 FSANSS21 1 0 4.1930 25.173 799.0000   1100 RIVIE61SANSS
FRIVIE21 FTREVA21 1 0 1.6730 10.179 685.0000   1100 RIVIE61TREVA
FROBI521 FZROB521 2 0 0.0090 0.0780 28.00000    470 ROBI562ZROB5
FROBI522 FVLEJU21 1 8 0.4020 3.9160 86.00000   1280 ROBI561VLEJU
FROBI522 FZROBI21 1 0 0.0100 0.0810 32.00000   1020 ROBI561ZROBI
FROGNA21 FRQROU21 1 0 1.4810 9.8400 71.00000   1238 ROGNA61RQROU
FROGNA21 FSSCHA21 1 0 0.8500 5.6200 40.00000   1238 ROGNA61SSCHA
FROLAM21 FZP.V521 1 0 3.1900 14.490 97.99999   1040 ROLAM61ZP.V5
FROLAM21 FZRIGO21 1 0 3.4220 15.530 104.5620    976 ROLAM61ZRIGO
FROM  11 FVALDI11 1 0 0.9690 12.737 211.4840   3780 ROM  71VALDI
FROMAI21 FVLEVA21 1 0 1.3940 7.1840 369.0000    835 ROMAI61VLEVA
FROMAI21 FVLEVA21 2 0 1.2500 7.0000 347.0000    835 ROMAI62VLEVA
FROMAI21 FZGALE21 4 8 1.0600 5.3700 360.0000    750 ROMAI64ZGALE
FROSIE21 FZC.SE21 1 0 4.7230 23.594 158.4320    976 ROSIE61ZC.SE
FROSPE22 FZCORO21 1 0 2.2400 14.858 108.0000   1484 ROSPE61ZCORO
FROUGE11 FTILL511 2 0 1.1900 12.090 150.0000   2400 ROUGE72TILL5
FROUGE11 FTILL512 1 8 1.1900 12.090 150.0000   2596 ROUGE71TILL5
FROUGE11 FTOURB11 1 0 1.7490 25.373 316.0000   3780 ROUGE71TOURB
FROUGE11 FTOURB11 2 0 1.7400 25.180 314.0000   3780 ROUGE72TOURB
FROUGE21 FYAINV21 1 0 1.6200 10.870 76.00000   1075 ROUGE61YAINV
FROUMA21 FZGRA621 1 0 0.9730 6.5330 139.4420   1247 ROUMA61ZGRA6
FROUMO21 FZSSCR21 1 0 0.2800 1.9200 14.00000   1290 ROUMO61ZSSCR
FROUMO21 FZVA1021 1 0 2.3580 16.002 118.0000   1239 ROUMO61ZVA10
FROUSS21 FSEREI21 1 0 3.8200 17.300 120.0000    996 ROUSS61SEREI
FROYE 21 FZB.ME21 1 0 0.4480 2.9760 22.00000   1339 ROYE 61ZB.ME
FRQROU21 FS.AIR21 1 0 0.4150 2.7940 26.00000   1238 RQROU61S.AIR
FRQROU21 FSALON21 1 0 0.4700 2.1000 14.00000    631 RQROU61SALON
FRQROU21 FSSEST21 1 0 1.4400 9.4300 66.00000   1203 RQROU61SSEST
FRQROU21 FZVILA21 1 0 1.3010 8.6480 62.00000   1238 RQROU61ZVILA
FRUEYR21 FSARRA21 1 0 0.4160 1.9050 40.25100    696 RUEYR61SARRA
FRUEYR21 FSAVIG21 1 0 5.0640 19.739 125.0000    678 RUEYR61SAVIG
FRUEYR21 FZCOUE21 1 0 0.8500 5.6000 40.00000   1125 RUEYR61ZCOUE
FRUEYR21 FZLANA21 1 0 2.5100 11.500 78.00001    940 RUEYR61ZLANA
FRUMIN21 FZRUMI21 2 8 0.0100 0.1000 2.000000   1478 RUMIN62ZRUMI
FRUPRE21 FZRUPR21 1 0 0.1200 0.7800 6.000000   1388 RUPRE61ZRUPR
FS.CUR21 FZS.CU21 1 0 0.0068 0.0502 0.308000   1310 S.CUR61ZS.CU
FS.DAM21 FZRUPR21 1 0 1.4210 7.3130 51.20000   1061 S.DAM61ZRUPR
FS.GUY21 FZFONC21 1 0 0.0410 0.1250 36.08400     85 S.GUY61ZFONC
FS.PON21 FS.PON23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FS.PON23 FSISTE21 1 0 3.5100 16.910 120.0000    987 S.PON61SISTE
FSABL521 FZSABL21 1 8 0.1430 0.6500 4.000000    700 SABL561ZSABL
FSACL521 FSSAU523 1 0 0.1690 0.8570 320.0000    600 SACL561SSAU5
FSACL521 FVLERA23 1 0 0.1690 0.8560 320.0000    600 SACL561VLERA
FSAFE 21 FVIGY 22 1 0 0.8800 5.8700 42.00000   1302 SAFE 61VIGY 
FSAIN521 FZG.HA21 1 0 0.0200 0.1350 2.000000   1388 SAIN561ZG.HA
FSAINN22 FYAINV21 1 0 3.2950 19.739 150.0000    961 SAINN61YAINV
FSALIG21 FZSAL621 1 0 0.5400 2.1000 14.00000    926 SALIG61ZSAL6
FSANEM21 FSOTEL21 1 0 0.2140 1.5020 20.80000   1300 SANEM61SOTEL
FSANIL21 FTUILI21 1 0 4.2180 19.176 131.0210    746 SANIL61TUILI
FSARR621 FZSAR621 1 0 1.1700 7.8300 56.00000   1302 SARR661ZSAR6
FSARRY21 FSEREI22 1 0 2.9800 15.970 112.0000    976 SARRY61SEREI
FSARRY21 FVIELM21 1 0 5.6900 25.640 178.0000    850 SARRY61VIELM
FSAUCA11 FSAUCA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FSAUCA21 FSAUCA23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FSAUCA21 FSAUCA24 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FSAUCA21 FZBARP21 1 0 0.9200 6.1200 44.00000   1310 SAUCA61ZBARP
FSAUL521 FZSAU921 1 0 0.0300 0.2040 2.000000   1302 SAUL561ZSAU9
FSAULE21 FVERSA21 1 0 0.1600 0.9800 504.0000   1020 SAULE61VERSA
FSAUM622 FSEPTE21 1 0 0.1120 0.6870 390.0000    990 SAUM661SEPTE
FSAUS222 FZV.MO21 1 0 0.7760 4.6180 34.00000   1168 SAUS261ZV.MO
FSAUS511 FVLEVA11 1 0 0.3500 3.9500 38.00000   2400 SAUS571VLEVA
FSAUS521 FZGONE21 1 0 0.9300 4.5500 40.00000   1035 SAUS561ZGONE
FSAUS522 FVLEVA21 1 0 0.9850 4.4500 30.00000   1061 SAUS561VLEVA
FSAUTE21 FZSABL21 1 0 5.2690 16.287 103.0000    589 SAUTE61ZSABL
FSEINE21 FSSOU521 1 0 0.1600 0.5730 302.0000    764 SEINE61SSOU5
FSEINE21 FSSOU521 3 8 0.0990 0.3540 132.0000    640 SEINE63SSOU5
FSEINE21 FZBRI521 1 0 0.2860 1.7140 26.00000   1049 SEINE61ZBRI5
FSEINE21 FZBRIC21 2 0 0.2900 1.7370 22.00000   1049 SEINE62ZBRIC
FSEINE22 FSSOU521 2 0 0.1600 0.5730 302.0000    764 SEINE62SSOU5
FSEREI11 FVIELM14 1 0 2.9500 33.110 318.0000   2522 SEREI71VIELM
FSEREI11 FVLECH11 1 0 1.1200 12.270 125.0000   2522 SEREI71VLECH
FSEREI21 FSEREI22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FSEREI21 FZTONN21 1 0 1.5200 7.6200 53.00000    996 SEREI61ZTONN
FSEREI22 FTONNE22 1 0 1.3900 9.4900 65.00000   1302 SEREI61TONNE
FSERRI21 FSSV.E21 1 8 6.7060 21.507 135.0000    493 SERRI61SSV.E
FSETIE21 FZCP.M21 1 0 0.7590 3.5080 24.00000    822 SETIE61ZCP.M
FSEUIL11 FSEUIL12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FSEUIL11 FVESLE11 1 0 0.4910 8.3480 146.0000   4200 SEUIL71VESLE
FSIERE11 FSIERE12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FSIERE21 FSIERE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FSIERE21 FZHIRS21 1 0 1.5820 7.1800 48.00000    976 SIERE61ZHIRS
FSISTE21 FZBLAU21 1 0 1.5690 10.182 76.00000   1215 SISTE61ZBLAU
FSISTE21 FZSAL621 1 0 1.8600 8.3800 59.00000   1215 SISTE61ZSAL6
FSOLEI21 FVOLVO21 1 0 0.8970 5.9870 43.00000   1290 SOLEI61VOLVO
FSOLEI21 FVOLVO21 2 0 0.8910 5.9570 42.00000   1290 SOLEI62VOLVO
FSONNE21 FSSMR 22 1 0 0.4000 1.2220 354.0000    520 SONNE61SSMR 
FSQUIV21 FZTREF21 2 0 2.8090 19.300 142.4690   1189 SQUIV62ZTREF
FSSAMO24 FVAISE21 1 0 0.1790 0.8920 333.0000    900 SSAMO61VAISE
FSSAU521 FVERSA21 1 0 0.4120 1.3130 634.9999    826 SSAU561VERSA
FSSAU523 FVLERA23 1 0 0.1830 1.2300 36.00000    946 SSAU561VLERA
FSSAU523 FZMTJA21 1 0 0.8790 5.7360 42.00000    979 SSAU561ZMTJA
FSSAUB21 FSSTUL21 1 0 2.8000 17.000 124.0000   1268 SSAUB61SSTUL
FSSAUB21 FZMEES21 1 0 0.9580 4.2700 30.00000    926 SSAUB61ZMEES
FSSAUB21 FZSAL621 1 0 0.6000 4.0500 30.00000   1291 SSAUB61ZSAL6
FSSAVO11 FVIGY 11 1 0 0.6800 8.9300 164.0000   1300 SSAVO71VIGY 
FSSAVO21 FSSAVO23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FSSAVO21 FZSAR621 1 0 0.6300 8.2600 138.0000   2076 SSAVO61ZSAR6
FSSAVO21 FZSAU921 1 0 3.4060 15.489 116.0000    885 SSAVO61ZSAU9
FSSAVO23 FSUIS521 1 0 1.8780 9.0570 71.00000    885 SSAVO61SUIS5
FSSAVO23 FVIGY 21 1 0 0.7230 9.9370 149.0000   1639 SSAVO61VIGY 
FSSCES21 FSSCHR21 1 0 3.4200 11.740 73.00000    759 SSCES61SSCHR
FSSCHR21 FZP.TR21 1 0 2.0770 7.0830 272.8940    724 SSCHR61ZP.TR
FSSCOG21 FZSSCO21 1 0 0.0980 0.4380 2.000000    626 SSCOG61ZSSCO
FSSCRO21 FZSSCR21 1 0 0.1900 0.8500 6.000000    550 SSCRO61ZSSCR
FSSEA211 FVERGE11 1 0 0.0410 0.5900 7.326000   2400 SSEA271VERGE
FSSEA212 FVERGE11 2 0 0.0420 0.6090 7.555001   2400 SSEA272VERGE
FSSELO21 FVNOL 21 1 0 5.4000 26.380 178.0000    826 SSELO61VNOL 
FSSEST21 FSSTUL21 1 0 2.0650 13.688 100.0000    824 SSEST61SSTUL
FSSGCO21 FZSS1121 1 0 0.0074 0.0501 0.190000   1289 SSGCO61ZSS11
FSSHUB21 FSSHUB22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FSSHUB21 FVIGY 22 2 0 1.0800 7.2340 52.00000   1302 SSHUB62VIGY 
FSSHUB21 FZH.TO21 1 8 0.6200 3.0280 22.00000    996 SSHUB61ZH.TO
FSSHUB22 FZB.HA21 1 0 0.2100 1.4100 10.00000   1302 SSHUB61ZB.HA
FSSHUB22 FZGAN521 2 0 0.2400 1.5940 12.00000   1302 SSHUB62ZGAN5
FSSJOS21 FZDOUL21 1 0 0.1020 0.6650 235.4410    604 SSJOS61ZDOUL
FSSJOS21 FZORVA21 1 0 1.1590 4.5170 191.1080    660 SSJOS61ZORVA
FSSJUL21 FVIGY 21 1 0 0.4300 2.9000 20.00000   1302 SSJUL61VIGY 
FSSJUL21 FVIGY 21 2 0 0.4300 2.9000 20.00000   1302 SSJUL62VIGY 
FSSJUL21 FVIGY 22 3 0 0.2200 1.5000 41.00000   2400 SSJUL63VIGY 
FSSLAU21 FZSSL721 2 0 0.0250 0.1680 1.190000   1389 SSLAU62ZSSL7
FSSNAB21 FZSSNA21 1 0 1.9880 13.240 96.00000   1302 SSNAB61ZSSNA
FSSORE21 FVERFE21 1 0 1.0570 7.0790 52.00000   1289 SSORE61VERFE
FSSOU521 FTURGO21 1 8 0.1200 0.4200 364.0000    690 SSOU561TURGO
FSSROC21 FVERTE21 1 0 0.2420 1.1060 10.00000    802 SSROC61VERTE
FSSROC22 FVERTE21 2 0 0.2340 1.0680 6.000000    802 SSROC62VERTE
FSSTUL21 FZG.BA21 2 0 0.2300 1.8070 12.00000   1390 SSTUL62ZG.BA
FSSTUL21 FZQUIN21 1 0 1.3300 9.0000 66.00000   1290 SSTUL61ZQUIN
FSSV.O13 FSSV.O15 1 2 0.0000 0.0000 0.000000   9999 CPL-2A-3A   
FSSV.O14 FSSV.O13 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A   
FSSV.O14 FSSV.O16 1 2 0.0000 0.0000 0.000000   9999 CPL-2B-3B   
FSSV.O16 FSSV.O15 1 2 0.0000 0.0000 0.000000   9999 OMN-3B-3A   
FSSVIC21 FZLACA21 1 0 1.5150 9.0360 66.84800   1233 SSVIC61ZLACA
FSSVIC21 FZMIOL21 1 0 2.4570 11.084 76.76001   1002 SSVIC61ZMIOL
FSSVIC21 FZS.CU21 1 0 0.7400 5.1200 36.00000   1311 SSVIC61ZS.CU
FSTENA21 FZR.MA21 1 0 0.9630 6.6400 48.91400   1302 STENA61ZR.MA
FT.DOM21 FVANDI21 1 0 5.4750 25.464 173.0000    864 T.DOM61VANDI
FT.SUP11 FZT.SU11 1 0 0.0120 0.1439 2.000000   2400 T.SUP71ZT.SU
FT.VIC21 FT.VIC22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FT.VIC22 FZMENT21 1 0 1.2700 8.0600 58.00000   1165 T.VIC61ZMENT
FTABAR21 FZGIEN21 1 0 0.7000 4.7010 34.00000   1307 TABAR61ZGIEN
FTABAR21 FZGLAC21 1 0 0.5200 3.4500 24.00000   1390 TABAR61ZGLAC
FTALAM22 FZTALA21 1 0 0.0300 0.1500 0.000000    844 TALAM61ZTALA
FTAMAR11 FTAVEL14 2 0 2.0090 28.503 337.6100   3200 TAMAR72TAVEL
FTAMAR11 FTAVEL16 1 0 1.9950 28.294 336.1250   4500 TAMAR71TAVEL
FTARAS21 FZMERE21 1 0 3.3900 14.470 97.99999    889 TARAS61ZMERE
FTAUTE11 FTERR611 1 0 0.2800 3.6820 62.00000   3780 TAUTE71TERR6
FTAUTE11 FTERR612 2 0 0.2800 3.6820 62.00000   3780 TAUTE72TERR6
FTAVEL11 FTAVEL14 1 2 0.0000 0.0000 0.000000   9999 OMN-1A-2B   
FTAVEL11 FTRI.P15 1 0 1.2900 12.510 156.0000   2498 TAVEL71TRI.P
FTAVEL12 FTAVEL11 1 2 0.0000 0.0000 0.000000   9999 TRC-1B-1A   
FTAVEL12 FTAVEL16 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-3B   
FTAVEL13 FTAVEL15 1 2 0.0000 0.0000 0.000000   9999 CPL-2A-3A   
FTAVEL13 FTRI.P13 4 0 0.5900 10.030 174.0000   4200 TAVEL74TRI.P
FTAVEL13 FZT.SU11 1 0 2.4620 32.867 541.0001   3723 TAVEL71ZT.SU
FTAVEL14 FTAVEL13 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A   
FTAVEL14 FTRI.P13 2 0 1.2900 12.510 156.0000   2498 TAVEL72TRI.P
FTAVEL15 FTRI.P11 5 0 0.5900 10.030 174.0000   4200 TAVEL75TRI.P
FTAVEL16 FTAVEL15 1 2 0.0000 0.0000 0.000000   9999 TRC-3B-3A   
FTAVEL16 FTRI.P15 3 0 1.6900 15.390 204.0000   2596 TAVEL73TRI.P
FTAVEL21 FVIRAD21 1 0 2.8920 18.247 176.0000   1165 TAVEL61VIRAD
FTAVEL21 FVIRAD21 2 0 2.9070 18.348 196.0000   1165 TAVEL62VIRAD
FTERR611 FTOURB11 1 0 1.4660 21.290 266.0000   3780 TERR671TOURB
FTERR612 FTOURB11 2 0 1.4700 21.340 266.0000   3780 TERR672TOURB
FTERRI11 FTERRI13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FTERRI12 FTERRI11 1 2 0.0000 0.0000 0.000000   9999 TRC-1B-1A   
FTERRI12 FTERRI14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FTERRI14 FTERRI13 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A   
FTERRI21 FV.SEP21 1 0 0.9710 6.7690 79.00001   1266 TERRI61V.SEP
FTHEIX21 FZPRIN21 1 0 4.0650 27.031 195.8550   1181 THEIX61ZPRIN
FTHIER21 FVALEN21 1 0 0.5400 2.4800 16.00000   1110 THIER61VALEN
FTHIER21 FZQUAR21 2 0 0.0600 0.3900 2.000000   1453 THIER62ZQUAR
FTIVER21 FZSEMO21 1 0 0.0960 0.4860 181.5000    946 TIVER61ZSEMO
FTONNE21 FZTONN21 1 0 0.6300 3.1900 22.00000    976 TONNE61ZTONN
FTOURB21 FZEMAL21 1 0 0.3060 2.0550 14.00000   1478 TOURB61ZEMAL
FTRAN521 FZTRAN21 1 0 0.0100 0.1000 2.000000   1088 TRAN561ZTRAN
FTRANS21 FZGUE521 1 0 1.9040 12.663 94.99999   1185 TRANS61ZGUE5
FTRI.P11 FTRI.P14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FTRI.P11 FTRI.P15 1 2 0.0000 0.0000 0.000000   9999 OMN-1A-3B   
FTRI.P13 FTRI.P15 1 2 0.0000 0.0000 0.000000   9999 CPL-2A-3A   
FTRI.P14 FTRI.P13 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A   
FTRI.P25 FTRICA21 1 0 0.0300 0.5300 8.000001   3500 TRI.P61TRICA
FTRI.P26 FTRICA22 2 0 0.0300 0.5300 8.000001   3500 TRI.P62TRICA
FTRI.P27 FTRICA23 5 0 0.0300 0.5300 8.000001   3500 TRI.P65TRICA
FTRI.P28 FTRICA24 6 0 0.0300 0.5300 8.000001   3500 TRI.P66TRICA
FTRIT521 FZTRIT21 1 0 0.0100 0.1000 0.000000   1208 TRIT561ZTRIT
FTRITH21 FZTRIT21 1 0 0.0100 0.1000 0.000000   1208 TRITH61ZTRIT
FTUILI21 FZSS1121 1 0 1.6980 11.387 167.6110   1289 TUILI61ZSS11
FTURGO21 FFOLIE21 1 8 0.0700 0.1590 46.00000    320 FOLIE61TURGO
FV.BEL21 FZV.BE21 2 8 0.0090 0.0500 8.000001    700 V.BEL62ZV.BE
FV.MOU21 FZV.MO21 1 8 0.0820 0.4870 4.000000   1168 V.MOU61ZV.MO
FVAIR621 FVAIRE21 1 0 0.0100 0.1000 2.000000   9999 VAIR661VAIRE
FVAIR622 FVAIRE22 2 0 0.0100 0.1000 2.000000   9999 VAIR662VAIRE
FVAIRE21 FVLEVA21 1 0 0.1260 0.8510 55.00000   1400 VAIRE61VLEVA
FVAIRE22 FVLEVA21 2 0 0.1240 1.5290 12.00000   1400 VAIRE62VLEVA
FVALDE21 FZVA1021 1 0 0.0063 0.0502 1.200000   1238 VALDE61ZVA10
FVALE821 FZMANG21 1 0 0.9310 4.4710 31.00000    855 VALE861ZMANG
FVALEN21 FVALEN22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FVALEN22 FVALEN23 1 2 0.0000 0.0000 0.000000   9999             
FVALEN22 FVALEN24 1 2 0.0000 0.0000 0.000000   9999             
FVALEN22 FVALEN25 1 2 0.0000 0.0000 0.000000   9999             
FVALEN22 FZQUAR21 2 0 0.1800 1.2200 8.000001   1451 VALEN62ZQUAR
FVALES21 FZB.ME21 1 0 1.8850 12.540 90.00000   1266 VALES61ZB.ME
FVANDI21 FVANDI22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FVAUJA11 FVAUJA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FVAUPA21 FYAINV21 1 8 1.4300 6.5800 59.00000    847 VAUPA61YAINV
FVENDI21 FZBEU521 1 0 0.7500 3.3900 22.00000   1088 VENDI61ZBEU5
FVERGE11 FVLERB11 2 0 0.8100 8.1800 102.0000   2666 VERGE72VLERB
FVERGE11 FVLERB12 1 0 0.8100 8.1700 100.0000   2666 VERGE71VLERB
FVERLH21 FZNEG521 1 0 1.5970 7.4590 47.36400    974 VERLH61ZNEG5
FVERTE21 FWEPPE21 1 0 0.7600 5.0740 36.00000   1453 VERTE61WEPPE
FVESLE11 FVESLE12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FVESLE21 FVESLE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FVESLE21 FZCUPE21 1 0 1.0270 6.8510 49.40000   1388 VESLE61ZCUPE
FVICOG21 FZBXV621 1 0 0.0120 0.0810 2.000000   1453 VICOG61ZBXV6
FVIELM11 FVIELM13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FVIELM12 FVIELM14 1 7 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FVIELM14 FVIELM13 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A   
FVIELM21 FVIELM23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FVIGY 11 FVIGY 12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B   
FVIGY 11 FVIGY 13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FVIGY 12 FVIGY 14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FVIGY 13 FVIGY 14 1 7 0.0000 0.0000 0.000000   9999 TRC-2A-2B   
FVIGY 21 FVIGY 22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FVIGY 21 FZB.HA21 1 0 0.8700 5.8000 42.00000   1302 VIGY 61ZB.HA
FVIGY 21 FZGAN521 2 0 0.7260 4.8390 34.00000   1302 VIGY 62ZGAN5
FVIGY 22 FZPELT21 1 0 0.4000 4.0400 56.00000   1302 VIGY 61ZPELT
FVINCE11 FVINCE12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FVINCE21 FVINCE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FVINCE21 FVITTE21 1 0 2.1190 14.104 102.0000   1040 VINCE61VITTE
FVINCE21 FZMAD621 1 0 2.0800 13.880 96.00000   1265 VINCE61ZMAD6
FVINCE21 FZSSNA21 1 0 0.5600 3.7500 26.00000   1265 VINCE61ZSSNA
FVINCE22 FZG.HA21 1 0 1.2560 8.5690 63.00000   1388 VINCE61ZG.HA
FVINCE22 FZGOLB21 1 0 1.1000 7.2100 54.00000   1302 VINCE61ZGOLB
FVINS 21 FZGUE521 1 0 0.3860 2.5750 18.00000   1238 VINS 61ZGUE5
FVLARO11 FZP.AN11 1 0 0.3560 5.0380 32.00000   2715 VLARO71ZP.AN
FVLEJU21 F1CLAM21 1 0 0.4900 4.6700 351.0000   1160 1CLAM61VLEJU
FVLEJU21 FVLERA23 1 0 0.4200 3.5700 143.0000    946 VLEJU61VLERA
FVLEJU21 FZCAR621 2 0 0.3500 1.5720 10.00000   1040 VLEJU62ZCAR6
FVLEJU21 FZCARR21 1 8 0.3700 1.5800 10.00000   1040 VLEJU61ZCARR
FVLEJU21 FZLIN721 1 0 0.5340 3.5870 26.00000   1388 VLEJU61ZLIN7
FVLEJU21 FZLINA21 1 0 0.5190 3.4870 24.00000   1388 VLEJU61ZLINA
FVLEJU21 FZMAS521 4 0 0.1900 1.8900 24.00000   2139 VLEJU64ZMAS5
FVLEJU21 FZMTJ521 1 0 0.2800 1.8200 14.00000    979 VLEJU61ZMTJ5
FVLEJU21 FZMTJA21 1 0 0.2700 1.7700 12.00000    979 VLEJU61ZMTJA
FVLEJU21 FZROB521 2 0 0.4270 4.0380 55.00000   1211 VLEJU62ZROB5
FVLEJU21 FZROBI21 1 0 0.4300 4.0300 56.00000   1211 VLEJU61ZROBI
FVLEMA21 FZGLAC21 1 0 2.0800 14.130 102.0000    985 VLEMA61ZGLAC
FVLEVA21 FZAVR521 2 0 1.1330 5.1240 34.00000   1040 VLEVA62ZAVR5
FVLEVA21 FZAVRO21 1 0 0.9700 4.7200 44.00000   1040 VLEVA61ZAVRO
FVLEVA21 FZGAL521 2 0 0.4630 2.2260 16.00000   1049 VLEVA62ZGAL5
FVLEVA21 FZGALE21 4 0 0.4600 2.2200 16.00000   1049 VLEVA64ZGALE
FVLEVA21 FZLAN821 2 8 0.4200 2.8200 20.00000   1388 VLEVA62ZLAN8
FVLEVA21 FZORS621 1 8 0.2600 2.4600 36.00000   2400 VLEVA61ZORS6
FVOGEH21 FVOGEL21 1 0 0.0010 0.6000 0.000000   9999 VOGEH61VOGEL
FVOGEH22 FVOGEL22 2 0 0.0010 0.6000 0.000000   9999 VOGEH62VOGEL
FVOGEH23 FVOGEL22 3 0 0.0010 0.6000 0.000000   9999 VOGEH63VOGEL
FVOGEH24 FVOGEL21 4 8 0.0010 0.6000 0.000000   9999 VOGEH64VOGEL
FVOGEL21 FVOGEL22 1 7 0.0000 0.0000 0.000000   9999 CPL-1-2     
FWARAN11 FWARAN14 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FWARAN11 FWEPPE12 1 0 1.6280 20.841 236.0000   3458 WARAN71WEPPE
FWARAN12 FWARAN11 1 2 0.0000 0.0000 0.000000   9999 TRC-1B-1A   
FWARAN13 FWARAN12 1 2 0.0000 0.0000 0.000000   9999 TRC-1C-1B   
FWARAN13 FWARAN16 1 2 0.0000 0.0000 0.000000   9999 CPL-1C-2C   
FWARAN15 FWARAN14 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A   
FWARAN16 FWARAN15 1 2 0.0000 0.0000 0.000000   9999 TRC-2C-2B   
FWARAN21 FWARAN23 1 2 0.0000 0.0000 0.000000   9999 TRC-1A2-1B3 
FWARAN21 FWARAN25 1 2 0.0000 0.0000 0.000000   9999 CPL-1A1-2A1 
FWARAN21 FZDUV521 1 0 0.4510 3.0030 26.00000   1133 WARAN61ZDUV5
FWARAN23 FWARAN27 1 2 0.0000 0.0000 0.000000   9999 CPL-1B4-2B4 
FWARAN25 FWARAN27 1 2 0.0000 0.0000 0.000000   9999 TRC-2A2-2B3 
FWEPPE11 FWEPPE12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FWEPPE21 FWEPPE23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FWOEST21 FZWOES21 1 0 0.0740 0.4920 4.000000   1478 WOEST61ZWOES
FZCARR21 FZSEMO21 1 0 5.4720 24.825 168.0000   1040 ZCARR61ZSEMO
FZCOUE21 FZLARD21 1 0 0.1800 1.2200 8.000001   1125 ZCOUE61ZLARD
FZQUIN21 FZSSCR21 1 0 0.3500 2.3700 18.00000   1291 ZQUIN61ZSSCR
XAC_LO11 FLONNY12 1 0 0.7850 9.8800 122.0000   2926 .ACHE71LONNY
XAL_RO11 FALBER13 1 0 1.5060 26.725 345.0000   2370 .RODP71ALBER
XAL_RO12 FALBER12 2 0 1.5030 26.640 345.0000   2370 .RODP72ALBER
XAR_AR21 FARGIA23 1 0 1.1250 7.1505 57.98500   1207 .ARKA61ARGIA
XAS_SI11 FSIERE11 1 0 0.4650 4.5450 70.00000   2400 .ASPH71SIERE
XAU_M.21 FM.MA521 1 8 0.1175 0.9395 6.316000   1300 .AUBA61M.MA5
XAU_MO22 FMOULA22 1 0 0.3955 3.1625 21.00000   1628 MOULA61.TDAU
XAU_SA21 FSANEM21 1 8 0.0830 0.5835 8.000001   9999 SANEM61Z.P26
XAV_AV11 FAVELI11 2 8 0.5225 6.5465 80.00000   4325 .AVEL72AVELI
XAV_MA11 FMASTA14 1 0 0.8605 10.997 155.0000   4325 .AVEL71MASTA
XB._CA21 FZMENT21 1 0 0.3650 2.2100 15.00000   1165 .CAMP61ZMENT
XBA_MA11 FMAMBE13 1 0 0.7850 8.2150 86.50001   1904 .BASS71MAMBE
XBA_SI11 FSIERE11 1 0 0.6600 7.4550 79.50000   2000 .BASS71SIERE
XBI_PR21 FPRAGN23 1 0 2.2150 10.195 64.63400    931 .BIES61PRAGN
XEI_MU11 FMUHLB11 1 0 0.3815 4.1025 35.00000   3000 .EICH71MUHLB
XEI_VO21 FVOGEL22 1 0 0.5365 2.9760 5.000000   1302 .EICH61VOGEL
XEN_SA21 FSSAVO21 1 8 0.8355 3.8410 50.00000    740 .ENSD61SSAVO
XEN_VI11 FVIGY 14 1 0 0.3700 5.1350 89.50001   2720 .ENSD71VIGY 
XEN_VI12 FVIGY 13 2 0 0.3650 5.1350 89.50001   2720 .ENSD72VIGY 
XHE_AR11 FARGIA12 1 0 0.7855 8.4690 88.24300   2350 .HERN71ARGIA
XLA_SI11 FSIERE12 1 0 0.6770 7.5455 78.00001   2000 .LAUF71SIERE
XLL_BA11 FBAIXA13 1 0 0.0000 0.1000 0.000000   9999 BAIXA9.STLL1
XLL_BA12 FBAIXA12 2 0 0.0000 0.1000 0.000000   9999 BAIXA9.STLL2
XMA_SE11 FMANDA11 1 8 0.0072 0.0718 1.000000   3000 BIPOL71MANDA
XMA_SE13 FMANDA12 2 0 0.0072 0.0718 1.000000   3000 BIPOL72MANDA
XMA_SE15 FPEUP511 1 0 0.0000 0.1000 0.000000   9999 PEUP59.CHER1
XMO_CH21 FCHOO522 1 0 1.5450 11.240 54.50000   1302 .FMON61CHOO5
XRI_CO21 FCORNI21 1 0 2.8625 17.571 128.0000   1136 .RIDD61CORNI
XRO_B.11 FB.TOL11 1 0 0.6180 9.2805 115.5000   2400 .ROMA71B.TOL
XS._CO21 FCORNI24 1 0 2.2330 13.179 97.00000   1136 .SSTR61CORNI
XSO_SO21 FSOTEL21 1 0 0.0500 0.2000 21.00000   9999 .SOTE61SOTEL
XSO_SO22 FSOTEL21 2 0 0.0500 0.2000 21.00000   9999 .SOTE62SOTEL
XTO_CH11 FTOURB11 1 0 0.0000 0.1000 0.000000   9999 TOURB9.DAED1
XVA_PR21 FPRESS23 1 0 1.1450 6.8300 50.00000   1168 PRESS61VALLO
XVE_B.11 FB.TOL11 1 0 0.0900 1.2350 16.00000   2000 .VERB71B.TOL
XVE_GE21 FGEN.P21 1 0 0.6920 4.7370 35.00000   1385 .VERB61GEN.P
XVE_GE22 FGEN.P24 2 0 0.6915 4.7340 35.00000   1385 .VERB62GEN.P
XVI_BA11 FBAIXA14 1 0 1.5080 16.473 211.0365   2468 .VICH71BAIXA
XVL_VE11 FVLARO11 1 0 0.4800 5.7950 43.50000   2715 .VENA71VLARO
##T
F1ARGI11 FARGIA11 1 0 380.0 380.0 1186. 0.1700 42.400 0.000000 0.0000   1803 ARGIAY771   
F1ARGI11 FARGIA21 1 1 380.0 235.4 702.6 0.3100 -6.800 0.000000 0.0000   1067 ARGIAY761   
F1ARGO11 FARGOE11 1 8 380.0 380.0 1186. 0.2800 55.100 0.000000 0.0000   1803 ARGOEY771   
F1ARGO11 FARGOE21 1 9 380.0 235.1 702.6 0.2100 -16.00 0.000000 0.0000   1067 ARGOEY761   
F1B.CA11 FB.CAR11 1 0 380.0 380.0 1186. 0.1000 42.300 0.000000 0.0000   1803 B.CARY771   
F1B.CA11 FB.CAR21 1 9 380.0 235.4 702.6 0.3600 -6.500 0.000000 0.0000   1067 B.CARY761   
F1BEZA11 FBEZAU11 1 0 380.0 380.0 606.2 0.1600 70.600 0.000000 0.0000    921 BEZAUY771   
F1BEZA11 FBEZAU22 1 1 380.0 223.7 358.9 1.1300 -7.400 0.000000 0.0000    545 BEZAUY761   
F1BIAN11 FBIANC11 1 8 380.0 380.0 1186. 0.2400 43.100 0.000000 0.0000   1803 BIANCY771   
F1BIAN11 FBIANC21 1 9 380.0 235.4 702.6 0.2800 -7.900 0.000000 0.0000   1067 BIANCY761   
F1CAZA11 FCAZAR11 1 0 380.0 380.0 606.2 0.4300 69.900 0.000000 0.0000    921 CAZARY771   
F1CAZA11 FCAZAR23 1 1 380.0 225.5 358.9 0.7200 -12.10 0.000000 0.0000    545 CAZARY761   
F1CERG11 FCERGY12 1 0 380.0 380.0 559.5 0.5900 76.200 0.000000 0.0000    850 CERGYY771   
F1CERG11 FCERGY22 1 1 380.0 223.7 331.3 0.4100 -15.80 0.000000 0.0000    503 CERGYY761   
F1CHAR11 FCHARP13 1 0 380.0 380.0 606.2 0.5700 78.400 0.000000 0.0000    921 CHARPY771   
F1CHAR11 FCHARP21 1 1 380.0 225.3 358.9 0.5600 -16.30 0.000000 0.0000    545 CHARPY761   
F1CIRO11 FCIROL11 1 0 380.0 380.0 1186. 0.3200 45.700 0.000000 0.0000   1803 CIROLY771   
F1CIRO11 FCIROL21 1 1 380.0 234.6 702.6 0.1700 -9.400 0.000000 0.0000   1067 CIROLY761   
F1CORN11 FCORNI11 1 0 380.0 380.0 1186. 0.2800 50.500 0.000000 0.0000   1803 CORNIY771   
F1CORN11 FCORNI21 1 1 380.0 235.1 702.6 0.1900 -11.10 0.000000 0.0000   1067 CORNIY761   
F1DAMB11 FDAMBR11 1 0 380.0 380.0 1184. 0.0900 47.500 0.000000 0.0000   1800 DAMBRY771   
F1DAMB11 FDAMBR21 1 1 380.0 235.1 701.5 0.3800 -7.900 0.000000 0.0000   1065 DAMBRY761   
F1EGUZ11 FEGUZO11 1 0 380.0 380.0 1186. 0.2700 49.500 0.000000 0.0000   1803 EGUZOY771   
F1EGUZ11 FEGUZO21 1 1 380.0 235.1 702.6 0.2100 -10.90 0.000000 0.0000   1067 EGUZOY761   
F1FRAS11 FFRASN12 1 0 380.0 380.0 593.7 0.0890 85.100 0.000000 0.0000    902 FRASNY771   
F1GAUD11 FGAUDI14 1 0 380.0 380.0 1186. 0.0950 42.900 0.000000 0.0000   1803 GAUDIY771   
F1GAUD11 FGAUDI21 1 1 380.0 225.0 702.6 0.2420 -4.830 0.000000 0.0000   1067 GAUDIY761   
F1GEN.11 FGEN.P13 1 0 380.0 380.0 1186. 0.0300 47.300 0.000000 0.0000   1803 GEN.PY771   
F1GEN.11 FGEN.P24 1 1 380.0 235.1 702.6 0.4500 -8.000 0.000000 0.0000   1067 GEN.PY761   
F1GROS11 FGROSN11 1 0 380.0 380.0 1186. 0.2300 45.000 0.000000 0.0000   1803 GROSNY771   
F1LESQ11 FLESQU11 1 0 380.0 380.0 1186. 0.2800 45.400 0.000000 0.0000   1803 LESQUY771   
F1LESQ11 FLESQU21 1 1 380.0 235.4 702.6 0.2000 -9.300 0.000000 0.0000   1067 LESQUY761   
F1LIME11 FLIMEU11 1 0 380.0 380.0 1186. 0.1280 44.280 0.000000 0.0000   1803 LIMEUY771   
F1LIME11 FLIMEU21 1 1 380.0 235.1 702.6 0.2590 -5.440 0.000000 0.0000   1067 LIMEUY761   
F1MARM11 FMARMA11 1 0 380.0 380.0 1186. 0.1300 52.240 0.000000 0.0000   1803 MARMAY771   
F1MARM11 FMARMA21 1 1 380.0 235.1 702.6 0.4000 -7.300 0.000000 0.0000   1067 MARMAY761   
F1MART11 FMARTY12 1 8 380.0 380.0 1186. 0.2800 56.000 0.000000 0.0000   1803 MARTYY771   
F1MART11 FMARTY21 1 9 380.0 235.1 702.6 0.2100 -16.20 0.000000 0.0000   1067 MARTYY761   
F1MAZU11 FMAZUR11 1 0 380.0 380.0 606.2 0.3600 77.700 0.000000 0.0000    921 MAZURY771   
F1MAZU11 FMAZUR23 1 1 380.0 224.9 358.9 0.6400 -8.500 0.000000 0.0000    545 MAZURY761   
F1MEZE11 FMEZE511 1 0 380.0 380.0 1186. 0.2700 55.300 0.000000 0.0000   1803 MEZE5Y771   
F1MEZE11 FMEZE521 1 1 380.0 234.6 702.6 0.2200 -16.20 0.000000 0.0000   1067 MEZE5Y761   
F1MION11 FMIONS11 1 0 380.0 380.0 1186. 0.1400 47.400 0.000000 0.0000   1803 MIONSY771   
F1MION11 FMIONS23 1 1 380.0 235.1 702.6 0.3300 -7.900 0.000000 0.0000   1067 MIONSY761   
F1MQIS11 FMQIS 11 1 0 380.0 380.0 581.8 0.5500 73.100 0.000000 0.0000    884 MQIS Y771   
F1MQIS11 FMQIS 21 1 1 380.0 225.0 344.5 0.6500 -20.80 0.000000 0.0000    523 MQIS Y761   
F1NEOU11 FNEOUL11 1 0 380.0 380.0 1186. 0.1300 42.000 0.000000 0.0000   1803 NEOULY771   
F1NEOU11 FNEOUL21 1 1 380.0 235.4 702.6 0.3400 -6.200 0.000000 0.0000   1067 NEOULY761   
F1P.GA11 FP.GAS11 1 8 380.0 380.0 1184. 0.3200 50.800 0.000000 0.0000   1800 P.GASY771   
F1P.GA11 FP.GAS21 1 9 380.0 234.6 701.5 0.1600 -11.40 0.000000 0.0000   1065 P.GASY761   
F1QUIN11 FQUINT11 1 0 380.0 380.0 1186. 0.1800 48.000 0.000000 0.0000   1803 QUINTY771   
F1QUIN11 FQUINT21 1 1 380.0 235.1 702.6 0.3100 -8.000 0.000000 0.0000   1067 QUINTY761   
F1REAL11 FREALT12 1 8 380.0 380.0 1188. 0.1200 41.700 0.000000 0.0000   1805 REALTY771   
F1REAL11 FREALT21 1 9 380.0 235.4 703.4 0.3400 -6.600 0.000000 0.0000   1068 REALTY761   
F1RUEY11 FRUEYR11 1 0 380.0 380.0 593.0 0.4200 73.650 0.000000 0.0000    901 RUEYRY771   
F1RUEY11 FRUEYR21 1 1 380.0 225.0 351.1 0.7500 -8.840 0.000000 0.0000    533 RUEYRY761   
F1RULH11 FRULHA11 1 0 380.0 380.0 606.2 0.5800 78.100 0.000000 0.0000    921 RULHAY771   
F1RULH11 FRULHA21 1 9 380.0 225.4 358.9 0.5700 -13.80 0.000000 0.0000    545 RULHAY761   
F1SAUS11 FSAUS511 1 0 380.0 380.0 1186. 0.2700 47.600 0.000000 0.0000   1803 SAUS5Y771   
F1SAUS11 FSAUS521 1 1 380.0 234.6 702.6 0.1700 -8.600 0.000000 0.0000   1067 SAUS5Y761   
F1SEIN21 FSEINE21 1 9 225.0 225.0 435.7 0.4100 -3.980 0.000000 0.0000   1118 SEINEY661   
F1SERE11 FSEREI11 1 0 380.0 380.0 1186. 0.0900 42.700 0.000000 0.0000   1803 SEREIY771   
F1TAMA11 FTAMAR11 1 0 380.0 380.0 1186. 0.2500 45.000 0.000000 0.0000   1803 TAMARY771   
F1TAMA11 FTAMAR21 1 1 380.0 235.6 702.6 0.2300 -8.700 0.000000 0.0000   1067 TAMARY761   
F1VALD11 FVALDI11 1 0 380.0 380.0 606.2 0.0200 76.300 0.000000 0.0000    921 VALDIY771   
F1VALD11 FVALDI21 1 1 380.0 225.1 358.9 1.0100 -6.800 0.000000 0.0000    545 VALDIY761   
F1VERF11 FVERFE11 1 0 380.0 380.0 1188. 0.1400 42.600 0.000000 0.0000   1805 VERFEY771   
F1VERF11 FVERFE21 1 1 380.0 235.6 703.4 0.3400 -6.800 0.000000 0.0000   1068 VERFEY761   
F1VIEL11 FVIELM14 1 0 380.0 380.0 600.3 0.7000 68.700 0.000000 0.0000    912 VIELMY771   
F1YVE.11 FYVE.O12 1 0 380.0 380.0 1186. 0.1210 47.900 0.000000 0.0000   1803 YVE.OY771   
F1YVE.11 FYVE.O21 1 1 380.0 234.6 702.6 0.4200 -7.900 0.000000 0.0000   1067 YVE.OY761   
F2ALBE11 FALBER13 2 0 380.0 380.0 1186. 0.2400 46.900 0.000000 0.0000   1803 ALBERY772   
F2ALBE11 FALBER23 2 1 380.0 235.1 702.6 0.2800 -9.100 0.000000 0.0000   1067 ALBERY762   
F2ARGI11 FARGIA12 2 0 380.0 380.0 1186. 0.0980 42.830 0.000000 0.0000   1803 ARGIAY772   
F2ARGI11 FARGIA23 2 1 380.0 225.0 702.6 0.2370 -4.780 0.000000 0.0000   1067 ARGIAY762   
F2B.CA11 FB.CAR11 2 0 380.0 380.0 1186. 0.2600 45.500 0.000000 0.0000   1803 B.CARY772   
F2B.CA11 FB.CAR21 2 1 380.0 235.4 702.6 0.2200 -9.300 0.000000 0.0000   1067 B.CARY762   
F2BIAN11 FBIANC11 2 8 380.0 380.0 1186. 0.2400 43.100 0.000000 0.0000   1803 BIANCY772   
F2BIAN11 FBIANC21 2 9 380.0 235.4 702.6 0.2800 -7.900 0.000000 0.0000   1067 BIANCY762   
F2BREU11 FBREUI11 1 8 380.0 380.0 606.2 0.4000 68.600 0.000000 0.0000    921 BREUIY771   
F2BREU11 FBREUI21 1 9 380.0 225.5 358.9 0.7500 -11.30 0.000000 0.0000    545 BREUIY761   
F2BREU12 FBREUI11 2 0 380.0 380.0 606.2 0.4000 68.600 0.000000 0.0000    921 BREUIY772   
F2BREU12 FBREUI21 2 1 380.0 225.5 358.9 0.7500 -11.30 0.000000 0.0000    545 BREUIY762   
F2CAZA11 FCAZAR11 2 8 380.0 380.0 557.5 0.5500 68.900 0.000000 0.0000    847 CAZARY772   
F2CAZA11 FCAZAR23 2 9 380.0 225.5 330.1 0.4700 -12.60 0.000000 0.0000    501 CAZARY762   
F2CHAR11 FCHARP11 2 0 380.0 380.0 606.2 0.0500 78.800 0.000000 0.0000    921 CHARPY772   
F2CHAR11 FCHARP21 2 1 380.0 224.9 358.9 0.9100 -7.900 0.000000 0.0000    545 CHARPY762   
F2CIRO11 FCIROL11 2 0 380.0 380.0 1186. 0.2800 50.600 0.000000 0.0000   1803 CIROLY772   
F2CIRO11 FCIROL21 2 1 380.0 234.6 702.6 0.2100 -11.10 0.000000 0.0000   1067 CIROLY762   
F2EGUZ11 FEGUZO11 2 0 380.0 380.0 606.2 0.2500 76.800 0.000000 0.0000    921 EGUZOY772   
F2EGUZ11 FEGUZO21 2 1 380.0 225.1 358.9 0.7700 -7.000 0.000000 0.0000    545 EGUZOY762   
F2GAUD11 FGAUDI11 2 0 380.0 380.0 1188. 0.0700 42.700 0.000000 0.0000   1805 GAUDIY772   
F2GAUD11 FGAUDI22 2 1 380.0 235.4 703.4 0.4000 -6.800 0.000000 0.0000   1068 GAUDIY762   
F2H.PA11 FH.PAU12 2 0 380.0 380.0 1188. 0.0900 45.150 0.000000 0.0000   1805 H.PAUY772   
F2LATE11 FLATEN13 2 0 380.0 380.0 1186. 0.2700 50.100 0.000000 0.0000   1803 LATENY772   
F2LATE11 FLATEN24 2 1 380.0 235.1 702.6 0.2100 -11.20 0.000000 0.0000   1067 LATENY762   
F2MART11 FMARTY12 2 0 380.0 380.0 1186. 0.2700 50.400 0.000000 0.0000   1803 MARTYY772   
F2MART11 FMARTY21 2 1 380.0 235.1 702.6 0.2000 -11.10 0.000000 0.0000   1067 MARTYY762   
F2MAZU11 FMAZUR11 2 0 380.0 380.0 606.2 0.7300 76.200 0.000000 0.0000    921 MAZURY772   
F2MAZU11 FMAZUR23 2 1 380.0 225.1 358.9 0.4400 -13.10 0.000000 0.0000    545 MAZURY762   
F2MEZE11 FMEZE511 2 0 380.0 380.0 606.2 0.5400 77.200 0.000000 0.0000    921 MEZE5Y772   
F2MEZE11 FMEZE521 2 1 380.0 225.0 358.9 0.6400 -15.90 0.000000 0.0000    545 MEZE5Y762   
F2MION11 FMIONS13 2 0 380.0 380.0 1186. 0.1400 47.000 0.000000 0.0000   1803 MIONSY772   
F2MION11 FMIONS21 2 1 380.0 235.1 702.6 0.3100 -7.800 0.000000 0.0000   1067 MIONSY762   
F2MORB11 FMORBR11 2 0 380.0 380.0 1186. 0.2700 55.500 0.000000 0.0000   1803 MORBRY772   
F2MORB11 FMORBR21 2 1 380.0 234.6 702.6 0.2200 -16.40 0.000000 0.0000   1067 MORBRY762   
F2MQIS11 FMQIS 11 2 0 380.0 380.0 1186. 0.0700 42.500 0.000000 0.0000   1803 MQIS Y772   
F2MQIS11 FMQIS 21 2 1 380.0 235.1 702.6 0.4000 -6.760 0.000000 0.0000   1067 MQIS Y762   
F2NEOU11 FNEOUL11 2 0 380.0 380.0 1186. 0.2800 45.100 0.000000 0.0000   1803 NEOULY772   
F2NEOU11 FNEOUL21 2 1 380.0 235.4 702.6 0.2100 -9.000 0.000000 0.0000   1067 NEOULY762   
F2P.GA11 FP.GAS11 2 0 380.0 380.0 1184. 0.0800 47.300 0.000000 0.0000   1800 P.GASY772   
F2P.GA11 FP.GAS21 2 1 380.0 234.6 701.5 0.3900 -7.800 0.000000 0.0000   1065 P.GASY762   
F2REAL11 FREALT11 2 0 380.0 380.0 1188. 0.1400 42.700 0.000000 0.0000   1805 REALTY772   
F2REAL11 FREALT21 2 1 380.0 235.4 703.4 0.3500 -6.600 0.000000 0.0000   1068 REALTY762   
F2RUEY11 FRUEYR11 2 0 380.0 380.0 600.9 0.5200 71.600 0.000000 0.0000    913 RUEYRY772   
F2RUEY11 FRUEYR21 2 1 380.0 225.5 355.8 0.6800 -11.60 0.000000 0.0000    540 RUEYRY762   
F2RULH11 FRULHA11 2 0 380.0 380.0 606.2 0.6100 76.400 0.000000 0.0000    921 RULHAY772   
F2RULH11 FRULHA21 2 1 380.0 225.1 358.9 0.5900 -13.00 0.000000 0.0000    545 RULHAY762   
F2SEIN21 FSEINE22 2 1 225.0 225.0 279.0 0.4100 -3.980 0.000000 0.0000    716 SEINEY662   
F2SERE11 FSEREI11 2 0 380.0 380.0 1186. 0.1200 42.700 0.000000 0.0000   1803 SEREIY772   
F2SERE11 FSEREI21 2 1 380.0 234.6 702.6 0.3700 -6.700 0.000000 0.0000   1067 SEREIY762   
F2SIER11 FSIERE11 2 0 380.0 380.0 600.9 0.5600 69.900 0.000000 0.0000    913 SIEREY772   
F2TAMA11 FTAMAR11 2 0 380.0 380.0 1186. 0.1300 42.400 0.000000 0.0000   1803 TAMARY772   
F2TAMA11 FTAMAR21 2 1 380.0 235.6 702.6 0.3300 -6.600 0.000000 0.0000   1067 TAMARY762   
F2VERF11 FVERFE11 2 0 380.0 380.0 1188. 0.1400 42.100 0.000000 0.0000   1805 VERFEY772   
F2VERF11 FVERFE21 2 1 380.0 235.6 703.4 0.3300 -6.300 0.000000 0.0000   1068 VERFEY762   
F2VLEJ11 FVLEJU11 2 0 380.0 380.0 1186. 0.1000 47.500 0.000000 0.0000   1803 VLEJUY772   
F2VLEJ11 FVLEJU21 2 1 380.0 234.6 702.6 0.3600 -7.900 0.000000 0.0000   1067 VLEJUY762   
F2VLEV11 FVLEVA11 2 0 380.0 380.0 1186. 0.2700 55.900 0.000000 0.0000   1803 VLEVAY772   
F2VLEV11 FVLEVA21 2 1 380.0 234.6 702.6 0.2100 -16.30 0.000000 0.0000   1067 VLEVAY762   
F3ALBE11 FALBER12 3 0 380.0 380.0 1186. 0.1100 51.900 0.000000 0.0000   1803 ALBERY773   
F3ALBE11 FALBER21 3 1 380.0 235.1 702.6 0.3500 -12.00 0.000000 0.0000   1067 ALBERY763   
F3ARGO11 FARGOE13 3 0 380.0 380.0 1186. 0.3100 50.900 0.000000 0.0000   1803 ARGOEY773   
F3ARGO11 FARGOE21 3 9 380.0 235.1 702.6 0.1800 -11.60 0.000000 0.0000   1067 ARGOEY763   
F3BAYE11 FBAYET11 3 0 380.0 380.0 606.2 0.6800 77.500 0.000000 0.0000    921 BAYETY773   
F3BAYE11 FBAYET21 3 1 380.0 225.1 358.9 0.5400 -15.80 0.000000 0.0000    545 BAYETY763   
F3CERG11 FCERGY11 3 0 380.0 380.0 1184. 0.2400 55.300 0.000000 0.0000   1800 CERGYY773   
F3CERG11 FCERGY21 3 1 380.0 234.6 701.5 0.2400 -15.70 0.000000 0.0000   1065 CERGYY763   
F3CHES11 FCHESN11 3 0 380.0 380.0 1186. 0.1500 51.620 0.000000 0.0000   1803 CHESNY773   
F3CHES11 FCHESN21 3 1 380.0 234.6 702.6 0.3800 -11.76 0.000000 0.0000   1067 CHESNY763   
F3CIRO11 FCIROL11 3 0 380.0 380.0 1186. 0.2500 50.200 0.000000 0.0000   1803 CIROLY773   
F3CIRO11 FCIROL21 3 1 380.0 234.6 702.6 0.1900 -10.80 0.000000 0.0000   1067 CIROLY763   
F3LATE11 FLATEN12 3 0 380.0 380.0 1186. 0.2700 50.200 0.000000 0.0000   1803 LATENY773   
F3LATE11 FLATEN22 3 1 380.0 235.1 702.6 0.1900 -10.90 0.000000 0.0000   1067 LATENY763   
F3MAMB11 FMAMBE13 3 0 380.0 380.0 600.9 0.1700 68.700 0.000000 0.0000    913 MAMBEY773   
F3MARL11 FMARL611 3 0 380.0 380.0 1186. 0.2200 44.900 0.000000 0.0000   1803 MARL6Y773   
F3MARL11 FMARL621 3 1 380.0 234.6 702.6 0.2400 -8.600 0.000000 0.0000   1067 MARL6Y763   
F3MEZE11 FMEZE511 3 0 380.0 380.0 1186. 0.1400 46.300 0.000000 0.0000   1803 MEZE5Y773   
F3MEZE11 FMEZE521 3 1 380.0 234.6 702.6 0.3100 -7.500 0.000000 0.0000   1067 MEZE5Y763   
F3MORB11 FMORBR11 3 0 380.0 380.0 1186. 0.2800 50.000 0.000000 0.0000   1803 MORBRY773   
F3MORB11 FMORBR21 3 1 380.0 234.6 702.6 0.2100 -10.70 0.000000 0.0000   1067 MORBRY763   
F3P.GA11 FP.GAS11 3 8 380.0 380.0 1184. 0.2900 50.200 0.000000 0.0000   1800 P.GASY773   
F3P.GA11 FP.GAS22 3 9 380.0 234.6 701.5 0.2200 -11.50 0.000000 0.0000   1065 P.GASY763   
F3RULH11 FRULHA11 3 0 380.0 380.0 1186. 0.1300 51.950 0.000000 0.0000   1803 RULHAY773   
F3RULH11 FRULHA21 3 1 380.0 235.1 702.6 0.4020 -12.00 0.000000 0.0000   1067 RULHAY763   
F3SAUC11 FSAUCA13 3 0 380.0 380.0 1186. 0.1670 40.430 0.000000 0.0000   1803 SAUCAY773   
F3SAUC11 FSAUCA23 3 1 380.0 234.6 702.6 0.1760 -5.260 0.000000 0.0000   1067 SAUCAY763   
F3VLEJ11 FVLEJU11 3 0 380.0 380.0 1186. 0.2900 50.300 0.000000 0.0000   1803 VLEJUY773   
F3VLEJ11 FVLEJU21 3 1 380.0 234.6 702.6 0.1800 -11.10 0.000000 0.0000   1067 VLEJUY763   
F4CERG11 FCERGY13 4 0 380.0 380.0 1184. 0.2700 50.800 0.000000 0.0000   1800 CERGYY774   
F4CERG11 FCERGY21 4 1 380.0 234.6 701.5 0.2200 -11.20 0.000000 0.0000   1065 CERGYY764   
F4DOML11 FDOMLO11 4 0 380.0 380.0 1186. 0.2500 48.700 0.000000 0.0000   1803 DOMLOY774   
F4DOML11 FDOMLO21 4 1 380.0 235.1 702.6 0.2300 -10.30 0.000000 0.0000   1067 DOMLOY764   
F4MEZE11 FMEZE511 4 0 380.0 380.0 1186. 0.2800 55.500 0.000000 0.0000   1803 MEZE5Y774   
F4MEZE11 FMEZE521 4 1 380.0 234.6 702.6 0.2100 -16.60 0.000000 0.0000   1067 MEZE5Y764   
F4MORB11 FMORBR11 4 0 380.0 380.0 1186. 0.3100 50.400 0.000000 0.0000   1803 MORBRY774   
F4MORB11 FMORBR21 4 1 380.0 234.6 702.6 0.1800 -11.20 0.000000 0.0000   1067 MORBRY764   
F4REVI11 FREVIG12 5 0 380.0 380.0 1186. 0.0900 42.800 0.000000 0.0000   1803 REVIGY775   
F4REVI11 FREVIG21 5 1 380.0 234.6 702.6 0.3700 -6.800 0.000000 0.0000   1067 REVIGY765   
F4SIER11 FSIERE12 4 0 380.0 380.0 600.9 0.6200 69.900 0.000000 0.0000    913 SIEREY774   
F4VLEJ11 FVLEJU11 4 0 380.0 380.0 1186. 0.2400 50.300 0.000000 0.0000   1803 VLEJUY774   
F4VLEJ11 FVLEJU21 4 1 380.0 234.6 702.6 0.2500 -11.40 0.000000 0.0000   1067 VLEJUY764   
F4VLEV11 FVLEVA11 4 0 380.0 380.0 1188. 0.0400 47.500 0.000000 0.0000   1805 VLEVAY774   
F4VLEV11 FVLEVA21 4 1 380.0 234.6 703.4 0.4200 -8.000 0.000000 0.0000   1068 VLEVAY764   
F5CERG11 FCERGY15 5 0 380.0 380.0 1184. 0.2600 50.100 0.000000 0.0000   1800 CERGYY775   
F5CERG11 FCERGY24 5 1 380.0 234.6 701.5 0.1700 -11.00 0.000000 0.0000   1065 CERGYY765   
F5DOML11 FDOMLO11 5 0 380.0 380.0 1186. 0.0900 47.600 0.000000 0.0000   1803 DOMLOY775   
F5DOML11 FDOMLO21 5 1 380.0 235.1 702.6 0.4000 -8.100 0.000000 0.0000   1067 DOMLOY765   
F5SSEL11 FSSELO11 5 8 380.0 380.0 557.5 0.3500 68.500 0.000000 0.0000    847 SSELOY775   
F5VLEJ11 FVLEJU11 5 0 380.0 380.0 1186. 0.3000 55.800 0.000000 0.0000   1803 VLEJUY775   
F5VLEJ11 FVLEJU21 5 1 380.0 234.6 702.6 0.1900 -15.80 0.000000 0.0000   1067 VLEJUY765   
F6SSEL11 FSSELO11 6 0 380.0 380.0 557.5 0.0700 68.300 0.000000 0.0000    847 SSELOY776   
F6SSEL11 FSSELO21 6 1 380.0 223.7 330.1 1.0800 -5.600 0.000000 0.0000    501 SSELOY766   
F6VINC11 FVINCE11 6 0 380.0 380.0 1186. 0.2900 45.200 0.000000 0.0000   1803 VINCEY776   
F6VINC11 FVINCE21 6 1 380.0 234.6 702.6 0.1800 -9.100 0.000000 0.0000   1067 VINCEY766   
F6VLEJ11 FVLEJU11 6 0 380.0 380.0 1186. 0.0920 44.000 0.000000 0.0000   1803 VLEJUY776   
F6VLEJ11 FVLEJU21 6 1 380.0 234.6 702.6 0.2900 -4.900 0.000000 0.0000   1067 VLEJUY766   
F8CREN11 FCRENE11 8 8 380.0 380.0 1186. 0.1100 42.400 0.000000 0.0000   1803 CRENEY778   
F8CREN11 FCRENE22 8 1 380.0 234.6 702.6 0.3500 -6.500 0.000000 0.0000   1067 CRENEY768   
F9CERG11 FCERGY12 9 0 380.0 380.0 608.8 0.5700 76.500 0.000000 0.0000    925 CERGYY779   
F9CERG11 FCERGY22 9 1 380.0 223.7 360.5 0.5800 -13.60 0.000000 0.0000    547 CERGYY769   
F9VLEV11 FVLEVA11 9 0 380.0 380.0 605.5 0.3400 77.000 0.000000 0.0000    920 VLEVAY779   
F9VLEV11 FVLEVA21 9 1 380.0 225.0 358.5 0.6800 -7.600 0.000000 0.0000    544 VLEVAY769   
FATTAQ11 FATTAQ21 1 0 380.0 224.9 358.9 0.9600 70.000 0.000000 0.0000    545 ATTAQY761   
FATTAQ13 FATTAQ21 2 0 380.0 224.9 358.9 1.1300 61.700 0.000000 0.0000    545 ATTAQY762   
FAVELI11 FAVELI24 2 0 380.0 235.1 702.6 0.4900 39.000 0.000000 0.0000   1067 AVELIY762   
FAVELI12 FAVELI21 3 0 380.0 235.1 702.6 0.4900 39.000 0.000000 0.0000   1067 AVELIY763   
FAVELI13 FAVELI23 1 0 380.0 235.1 702.6 0.5000 39.300 0.000000 0.0000   1067 AVELIY761   
FAVOI511 FAVOI521 1 0 380.0 225.3 355.8 1.1600 61.300 0.000000 0.0000    540 AVOI5Y761   
FB.MON11 FB.MON21 1 8 380.0 235.1 702.6 0.4400 38.700 0.000000 0.0000   1067 B.MONY761   
FB.MON12 FB.MON21 2 8 380.0 235.1 702.6 0.4300 38.900 0.000000 0.0000   1067 B.MONY762   
FBACAL22 FD7BAC21 1 0 225.0 225.0 399.5 0.0502 6.9298 0.000000 0.0000   1025 BACAL61D7BAC
FBAIXA11 FBAIXA25 3 0 380.0 225.2 351.5 1.2020 70.460 0.000000 0.0000    534 BAIXAY763   
FBAIXA12 FBAIXA21 1 0 380.0 225.0 351.1 3.8996 71.010 0.000000 0.0000    533 BAIXAY761   
FBAIXA13 FBAIXA25 2 0 380.0 225.2 351.1 3.9850 70.350 0.000000 0.0000    533 BAIXAY762   
FBAYET11 FBAYET21 1 0 380.0 225.4 358.9 1.1600 60.800 0.000000 0.0000    545 BAYETY761   
FBAYET11 FBAYET21 2 8 380.0 225.1 354.6 1.2200 61.500 0.000000 0.0000    538 BAYETY762   
FBEZAU12 FBEZAU21 2 0 380.0 223.7 358.9 1.0000 70.200 0.000000 0.0000    545 BEZAUY762   
FBLENO12 FBLENO11 1 0 380.0 380.0 6581. 0.8300 55.890 0.000000 0.0000   9999 BLENOY711   
FBOISS11 FBOISS21 1 0 380.0 235.1 702.6 0.4600 39.500 0.000000 0.0000   1067 BOISSY761   
FBOISS12 FBOISS21 2 0 380.0 235.1 702.6 0.6100 39.400 0.000000 0.0000   1067 BOISSY762   
FBOUTD21 FBOUTR21 1 8 225.0 225.0 935.3 0.0100 2.4000 8.000001 0.0000   2400 BOUTR61BOUTD
FBOUTR13 FBOUTR21 1 0 380.0 236.3 702.6 0.4800 35.900 0.000000 0.0000   1067 BOUTRY761   
FBOUTR13 FBOUTR21 2 0 380.0 236.3 701.5 0.4700 35.700 0.000000 0.0000   1065 BOUTRY762   
FBRAEK21 FBRAEK71 1 0 225.0 17.2  649.5 0.7290 32.816 2.000000 0.0000   1666 BRAEKY611   
FBRAEK21 FBRAEK72 2 0 225.0 17.2  649.5 0.7290 32.816 2.000000 0.0000   1666 BRAEKY612   
FBRAUD11 FBRAUD21 1 0 380.0 225.1 374.5 1.1380 70.200 0.000000 0.0000    569 BRAUDY761   
FBRENN21 FTDBRE21 1 0 225.0 225.0 496.1 0.9415 4.3390 0.000000 0.0000   1273 BRENN61TDBRE
FBRENS21 FBRENS71 1 0 225.0 19.6  381.1 0.1500 20.200 0.000000 0.0000    977 BRENSY611   
FCALA511 FCALA521 1 0 380.0 235.1 702.6 0.5310 40.040 0.000000 0.0000   1067 CALA5Y761   
FCANTE11 FCANTE22 2 0 380.0 235.1 702.6 0.4800 39.790 0.000000 0.0000   1067 CANTEY762   
FCANTE11 FCANTE23 1 0 380.0 235.1 702.6 0.4800 39.500 0.000000 0.0000   1067 CANTEY761   
FCAPEL11 FCAPEL21 1 0 380.0 235.4 702.6 0.1000 81.000 0.000000 0.0000   1067 CAPELY761   
FCHAIN11 FCHAIN21 1 0 380.0 235.1 701.5 0.4700 38.700 0.000000 0.0000   1065 CHAINY761   
FCHAIN11 FCHAIN21 2 0 380.0 235.1 701.5 0.4600 38.400 0.000000 0.0000   1065 CHAINY762   
FCHESN11 FCHESN21 1 0 380.0 234.6 702.6 0.4700 39.200 0.000000 0.0000   1067 CHESNY761   
FCHESN11 FCHESN21 2 0 380.0 234.6 358.9 1.0200 71.270 0.000000 0.0000    545 CHESNY762   
FCOCHE11 FCOCHE71 1 0 380.0 19.5  381.1 2.4000 117.65 0.000000 0.0000    578 COCHEY711   
FCOCHE11 FCOCHE72 2 0 380.0 19.5  381.1 2.4000 117.65 0.000000 0.0000    578 COCHEY712   
FCOCHE11 FCOCHE73 3 0 380.0 18.8  381.1 1.1300 80.800 0.000000 0.0000    578 COCHEY713   
FCOR.P11 FCOR.P21 1 0 380.0 235.1 702.6 0.4800 39.100 0.000000 0.0000   1067 COR.PY761   
FCOR.P11 FCOR.P21 3 0 380.0 235.1 702.6 0.4700 39.500 0.000000 0.0000   1067 COR.PY763   
FCOR.P11 FCOR.P21 5 0 380.0 225.4 358.9 1.1800 61.100 0.000000 0.0000    545 COR.PY765   
FCOR.P11 FCOR.P21 9 0 380.0 225.1 358.9 0.9900 62.200 0.000000 0.0000    545 COR.PY769   
FCORNI13 FCORNI21 2 8 380.0 235.1 702.6 0.4700 39.700 0.000000 0.0000   1067 CORNIY762   
FCPNIE11 FCPNIE23 1 0 380.0 235.1 702.6 0.4600 39.400 0.000000 0.0000   1067 CPNIEY761   
FCPNIE13 FCPNIE21 2 0 380.0 235.1 702.6 0.4800 39.700 0.000000 0.0000   1067 CPNIEY762   
FCUBNE11 FCUBNE21 1 0 380.0 235.1 701.5 0.4800 38.590 0.000000 0.0000   1065 CUBNEY761   
FCUBNE11 FCUBNE21 2 0 380.0 235.1 701.5 0.4500 39.600 0.000000 0.0000   1065 CUBNEY762   
FP.AND12 FDEPHG11 1 0 380.0 380.0 1184. 0.8617 7.0374 4.200000 0.0000   1800 P.AND71DEPHG
FGUARB21 FDEPHG21 1 0 225.0 225.0 418.6 0.0595 3.9996 0.000000 0.0000   1074 GUARB61DEPHG
FPRAGN22 FDEPHT21 1 0 225.0 225.0 362.8 1.9653 10.416 32.00000 0.0000    931 PRAGN61DEPHG
FDISTR11 FDISTR21 0 0 380.0 235.1 702.6 0.4700 39.500 0.000000 0.0000   1067 DISTRY760   
FDISTR11 FDISTR21 2 0 380.0 225.0 355.8 1.1500 60.000 0.000000 0.0000    540 DISTRY762   
FDISTR11 FDISTR21 5 8 380.0 225.1 359.7 1.0500 70.400 0.000000 0.0000    546 DISTRY765   
FDISTR11 FDISTR21 6 0 380.0 235.1 702.6 0.4700 39.800 0.000000 0.0000   1067 DISTRY766   
FDONZA11 FDONZA21 2 0 380.0 235.1 702.6 0.4700 39.500 0.000000 0.0000   1067 DONZAY762   
FECHAL11 FECHAL21 1 0 380.0 235.1 702.6 0.4800 39.400 0.000000 0.0000   1067 ECHALY761   
FECHAL12 FECHAL21 3 8 380.0 235.1 702.6 0.5330 39.490 0.000000 0.0000   1067 ECHALY763   
FECHAL13 FECHAL21 2 0 380.0 235.1 702.6 0.3850 38.980 0.000000 0.0000   1067 ECHALY762   
FFESSH21 FFESSH71 1 0 225.0 18.7  346.4 4.0000 173.00 0.000000 0.0000    888 FESSHY611   
FFESSH22 FFESSH72 2 0 225.0 18.7  346.4 4.0000 173.00 0.000000 0.0000    888 FESSHY612   
FFESSH23 FFESSH73 3 0 225.0 18.7  346.4 4.0000 173.00 0.000000 0.0000    888 FESSHY613   
FFESSH24 FFESSH74 4 0 225.0 18.7  346.4 4.0000 173.00 0.000000 0.0000    888 FESSHY614   
FFRASN21 F1FRAS11 1 1 225.0 380.0 351.5 0.3716 -5.154 0.000000 0.0000    902 FRASNY761   
FG.ILE13 FG.ILE21 2 0 380.0 224.9 358.9 1.1100 70.700 0.000000 0.0000    545 G.ILEY762   
FG.ILE14 FG.ILE21 1 0 380.0 224.9 358.9 1.0300 69.400 0.000000 0.0000    545 G.ILEY761   
FGALOR11 FGALOR21 1 0 380.0 235.1 702.6 0.3890 38.840 0.000000 0.0000   1067 GALORY761   
FGAVRE11 FGAVRE21 1 0 380.0 235.1 702.6 0.4600 39.500 0.000000 0.0000   1067 GAVREY761   
FGEN.P14 FGEN.P21 2 0 380.0 235.1 702.6 0.4400 40.100 0.000000 0.0000   1067 GEN.PY762   
FGRANZ11 FGRANZ21 1 0 380.0 235.1 702.6 0.4600 38.800 0.000000 0.0000   1067 GRANZY761   
FGRANZ11 FGRANZ21 2 0 380.0 235.1 702.6 0.4900 38.800 0.000000 0.0000   1067 GRANZY762   
FGRANZ11 FGRANZ21 3 8 380.0 235.1 702.6 0.5200 39.400 0.000000 0.0000   1067 GRANZY763   
FGROSN12 FGROSN22 2 0 380.0 234.6 702.6 0.4500 35.900 0.000000 0.0000   1067 GROSNY762   
FGROSN21 F1GROS11 1 1 225.0 396.2 702.6 0.0771 -3.120 0.000000 0.0000   1803 GROSNY761   
FH.PAU21 F2H.PA11 2 1 225.0 396.2 703.4 0.1262 -3.285 0.000000 0.0000   1805 H.PAUY762   
FHAVR511 FHAVR521 2 8 380.0 234.6 562.0 0.4600 39.600 0.000000 0.0000    853 HAVR5Y762   
FHAVR511 FHAVR521 3 0 380.0 234.6 702.6 0.4600 39.500 0.000000 0.0000   1067 HAVR5Y763   
FJONQU11 FJONQU21 1 0 380.0 236.3 702.6 0.4600 36.200 0.000000 0.0000   1067 JONQUY761   
FJONQU12 FJONQU21 2 0 380.0 236.3 702.6 0.4800 36.400 0.000000 0.0000   1067 JONQUY762   
FJUMEA11 FJUMEA21 1 8 380.0 225.1 358.9 1.0000 70.400 0.000000 0.0000    545 JUMEAY761   
FJUMEA12 FJUMEA21 2 0 380.0 225.1 358.9 1.1500 61.300 0.000000 0.0000    545 JUMEAY762   
FL.NTD21 FL.NEU21 1 0 225.0 225.0 530.0 0.0100 12.380 0.000000 0.0000   1360 L.NEU61L.NTD
FLATEN11 FLATEN21 1 0 380.0 235.1 702.6 0.4800 38.900 0.000000 0.0000   1067 LATENY761   
FLAUNA11 FLAUNA23 3 0 380.0 223.7 357.8 1.2200 61.700 0.000000 0.0000    543 LAUNAY763   
FLESQU11 FLESQU21 2 0 380.0 235.1 702.6 0.4800 39.800 0.000000 0.0000   1067 LESQUY762   
FLOGEL14 FLOGEL21 6 0 380.0 223.7 355.8 1.1700 56.700 0.000000 0.0000    540 LOGELY766   
FLOGEL14 FLOGEL21 7 0 380.0 223.7 355.8 1.1700 57.200 0.000000 0.0000    540 LOGELY767   
FMAMBE11 FMAMBE21 1 0 380.0 223.7 355.8 0.9600 62.200 0.000000 0.0000    540 MAMBEY761   
FMAMBE11 FMAMBE21 2 0 380.0 223.7 355.8 0.9700 62.900 0.000000 0.0000    540 MAMBEY762   
FMAMBE22 F3MAMB11 3 1 225.0 377.7 355.8 0.2805 -2.139 0.000000 0.0000    913 MAMBEY763   
FMANDA12 FMANDA23 3 0 380.0 224.9 358.9 0.9900 68.900 0.000000 0.0000    545 MANDAY763   
FMANDA13 FMANDA25 1 0 380.0 224.9 358.9 0.9800 68.600 0.000000 0.0000    545 MANDAY761   
FMARL612 FMARL621 2 0 380.0 234.6 702.6 0.4600 35.800 0.000000 0.0000   1067 MARL6Y762   
FMARL612 FMARL622 1 0 380.0 234.6 702.6 0.4800 35.900 0.000000 0.0000   1067 MARL6Y761   
FMARSI11 FMARSI21 1 0 380.0 235.1 703.4 1.8348 40.000 0.000000 0.0000   1068 MARSIY761   
FMASTA12 FMASTA24 2 0 380.0 235.1 702.6 0.4700 39.700 0.000000 0.0000   1067 MASTAY762   
FMASTA13 FMASTA23 1 0 380.0 235.1 702.6 0.4900 39.200 0.000000 0.0000   1067 MASTAY761   
FMAZUR13 FMAZUR21 3 0 380.0 235.1 702.6 0.4600 39.300 0.000000 0.0000   1067 MAZURY763   
FMIONS14 FMIONS21 3 0 380.0 235.1 702.6 0.4500 39.500 0.000000 0.0000   1067 MIONSY763   
FMORBR11 FMORBR21 1 0 380.0 234.6 702.6 0.4700 39.500 0.000000 0.0000   1067 MORBRY761   
FMOULA11 FMOULA21 1 0 380.0 234.6 702.6 0.4600 35.800 0.000000 0.0000   1067 MOULAY761   
FMOULA12 FMOULA22 2 0 380.0 234.6 702.6 0.4600 35.800 0.000000 0.0000   1067 MOULAY762   
FMQIS 11 FMQIS 21 4 0 380.0 235.1 702.6 0.3890 39.230 0.000000 0.0000   1067 MQIS Y764   
FTDMU111 FMUHLB12 2 0 380.0 380.0 1709. 0.0103 3.5100 0.000000 0.0000   2598 MUHLB72TDMU1
FTDMU211 FMUHLB14 2 0 380.0 380.0 1709. 0.0103 3.5100 0.000000 0.0000   2598 MUHLB72TDMU2
FMUR  21 FTDMUR21 1 0 225.0 225.0 496.1 0.9415 4.3390 0.000000 0.0000   1273 MUR  61TDMUR
FNIORT21 FTDNIO21 1 0 225.0 225.0 471.6 0.0524 4.0197 0.000000 0.0000   1210 NIORT61TDNIO
FOUDON11 FOUDON21 1 0 380.0 225.2 702.6 0.5000 42.670 0.000000 0.0000   1067 OUDONY761   
FP.AND11 FP.AND21 2 0 380.0 225.2 351.1 1.0420 64.050 0.000000 0.0000    533 P.ANDY762   
FP.AND12 FP.AND21 1 0 380.0 224.9 358.9 0.9800 68.700 0.000000 0.0000    545 P.ANDY761   
FP.GAS11 FP.GAS21 5 0 380.0 234.6 701.5 0.4700 39.100 0.000000 0.0000   1065 P.GASY765   
FP.HA511 FP.HA521 2 0 380.0 235.1 702.6 0.3880 38.790 0.000000 0.0000   1067 P.HA5Y762   
FP.HA511 FP.HA521 3 0 380.0 235.1 702.6 0.4900 39.400 0.000000 0.0000   1067 P.HA5Y763   
FP.ORG11 FP.ORG21 1 8 380.0 236.3 358.9 0.9900 62.400 0.000000 0.0000    545 P.ORGY761   
FPONTE11 FPONTE22 1 0 380.0 235.4 702.6 0.4900 35.800 0.000000 0.0000   1067 PONTEY761   
FPREGU11 FPREGU22 1 0 380.0 225.2 703.4 0.4520 42.780 0.000000 0.0000   1068 PREGUY761   
FQUINT11 FQUINT21 2 0 380.0 235.1 703.4 0.4700 39.500 0.000000 0.0000   1068 QUINTY762   
FRAN.P21 FTDRAN21 1 8 225.0 225.0 409.2 0.0528 4.0487 0.000000 0.0000   1050 RAN.P61TDRAN
FREALT13 FREALT21 3 0 380.0 235.4 703.4 0.4700 35.500 0.000000 0.0000   1068 REALTY763   
FREMIS11 FREMIS21 1 0 380.0 225.2 351.1 1.2060 70.270 0.000000 0.0000    533 REMISY761   
FRHINH21 FRHINH71 1 0 225.0 18.8  346.4 6.0000 180.00 0.000000 0.0000    888 RHINHY611   
FRHINH22 FRHINH72 2 0 225.0 18.8  346.4 6.0000 180.00 0.000000 0.0000    888 RHINHY612   
FRHINH23 FRHINH73 3 0 225.0 18.8  346.4 6.0000 180.00 0.000000 0.0000    888 RHINHY613   
FROUGE11 FROUGE21 2 0 380.0 223.7 358.9 1.0300 70.100 0.000000 0.0000    545 ROUGEY762   
FROUGE11 FROUGE21 3 0 380.0 234.6 702.6 0.4800 38.900 0.000000 0.0000   1067 ROUGEY763   
FROUGE11 FROUGE21 5 0 380.0 234.6 702.6 0.4600 38.100 0.000000 0.0000   1067 ROUGEY765   
FSABLO21 FSABLO72 1 0 225.0 20.0  381.1 0.1500 62.300 0.000000 0.0000    977 SABLOY611   
FSAUCA11 FSAUCA24 1 0 380.0 235.1 702.6 0.4800 39.300 0.000000 0.0000   1067 SAUCAY761   
FSAUCA13 FSAUCA21 2 0 380.0 235.1 703.4 0.4800 39.400 0.000000 0.0000   1068 SAUCAY762   
FSAUS511 FSAUS521 2 0 380.0 234.6 702.6 0.5000 40.000 0.000000 0.0000   1067 SAUS5Y762   
FSCHEE11 FSCHEE21 1 0 380.0 234.6 702.6 0.4600 35.800 0.000000 0.0000   1067 SCHEEY761   
FSEREI22 F1SERE11 1 1 225.0 396.2 702.6 0.1402 -2.349 0.000000 0.0000   1803 SEREIY761   
FSIERE21 F4SIER11 4 1 225.0 377.7 355.8 0.1788 -4.452 0.000000 0.0000    913 SIEREY764   
FSIERE22 F2SIER11 2 1 225.0 377.7 355.8 0.3997 -4.523 0.000000 0.0000    913 SIEREY762   
FSSAVO11 FSSAVO21 1 0 380.0 234.6 702.6 0.4200 35.800 0.000000 0.0000   1067 SSAVOY761   
FSSELO21 F5SSEL11 5 9 225.0 377.7 330.1 0.2314 -2.629 0.000000 0.0000    847 SSELOY765   
FTABAR11 FTABAR21 1 0 380.0 225.4 355.4 1.1300 62.000 0.000000 0.0000    540 TABARY761   
FTABAR11 FTABAR21 2 0 380.0 224.9 355.4 1.3590 61.360 0.000000 0.0000    540 TABARY762   
FTAMAR11 FTAMAR21 3 8 380.0 235.1 702.6 0.4700 39.500 0.000000 0.0000   1067 TAMARY763   
FTAVEL11 FTAVEL21 4 0 380.0 235.4 703.4 0.4700 36.000 0.000000 0.0000   1068 TAVELY764   
FTAVEL13 FTAVEL21 3 0 380.0 235.4 703.4 0.4700 36.000 0.000000 0.0000   1068 TAVELY763   
FTERRI11 FTERRI21 2 0 380.0 234.6 448.9 0.4900 43.000 0.000000 0.0000    682 TERRIY762   
FTERRI14 FTERRI21 1 0 380.0 234.6 701.5 0.4600 39.500 0.000000 0.0000   1065 TERRIY761   
FTOURB11 FTOURB21 3 0 380.0 234.6 703.8 0.5000 39.600 0.000000 0.0000   1069 TOURBY763   
FTOURB11 FTOURB21 4 0 380.0 234.6 703.8 0.4700 39.300 0.000000 0.0000   1069 TOURBY764   
FTRANS11 FTRANS21 1 0 380.0 235.4 702.6 0.4600 35.900 0.000000 0.0000   1067 TRANSY761   
FTRANS11 FTRANS21 2 0 380.0 235.4 702.6 0.4600 36.000 0.000000 0.0000   1067 TRANSY762   
FTRI.P11 FTRI.P26 2 0 380.0 221.9 1034. 0.3000 21.300 0.000000 0.0000   1571 TRI.PY762   
FTRI.P13 FTRI.P24 A 0 380.0 235.4 702.6 0.4600 35.100 0.000000 0.0000   1067 TRI.PY76A   
FTRI.P13 FTRI.P28 6 0 380.0 221.9 1034. 0.3000 21.300 0.000000 0.0000   1571 TRI.PY766   
FTRI.P14 FTRI.P24 B 8 380.0 235.4 703.4 0.4600 35.100 0.000000 0.0000   1068 TRI.PY76B   
FTRI.P14 FTRI.P25 1 0 380.0 221.9 1034. 0.3000 21.300 0.000000 0.0000   1571 TRI.PY761   
FTRI.P15 FTRI.P27 5 0 380.0 221.9 1034. 0.3000 21.300 0.000000 0.0000   1571 TRI.PY765   
FVALDI11 FVALDI21 2 0 380.0 225.1 358.9 0.9900 70.100 0.000000 0.0000    545 VALDIY762   
FVAUJA11 FVAUJA74 5 0 380.0 18.8  519.6 3.5100 134.91 0.000000 0.0000    789 VAUJAY715   
FVAUJA11 FVAUJA75 2 0 380.0 18.8  519.6 3.5100 134.11 0.000000 0.0000    789 VAUJAY712   
FVAUJA11 FVAUJA76 1 0 380.0 18.8  519.6 1.8000 121.50 0.000000 0.0000    789 VAUJAY711   
FVAUJA13 FVAUJA71 4 0 380.0 18.8  519.6 3.5100 135.00 0.000000 0.0000    789 VAUJAY714   
FVAUJA13 FVAUJA72 3 0 380.0 18.8  519.6 3.5100 134.91 0.000000 0.0000    789 VAUJAY713   
FVAUJA13 FVAUJA73 6 0 380.0 18.8  519.6 12.860 134.80 0.000000 0.0000    789 VAUJAY716   
FVAUPA11 FVAUPA21 2 0 380.0 234.6 702.6 0.4900 39.000 0.000000 0.0000   1067 VAUPAY762   
FVAUPA11 FVAUPA21 3 0 380.0 234.6 703.4 0.5700 39.300 0.000000 0.0000   1068 VAUPAY763   
FVAUPA11 FVAUPA21 4 0 380.0 234.6 702.6 0.4700 39.900 0.000000 0.0000   1067 VAUPAY764   
FVESLE11 FVESLE21 3 0 380.0 235.1 702.6 0.4600 39.900 0.000000 0.0000   1067 VESLEY763   
FVESLE12 FVESLE22 2 0 380.0 235.1 702.6 0.4800 40.000 0.000000 0.0000   1067 VESLEY762   
FVIELM11 FVIELM21 3 0 380.0 223.7 355.4 1.1500 56.700 0.000000 0.0000    540 VIELMY763   
FVIELM13 FVIELM23 2 0 380.0 234.6 702.6 0.4700 36.100 0.000000 0.0000   1067 VIELMY762   
FVIELM21 F1VIEL11 1 1 225.0 377.7 355.4 0.1613 -4.172 0.000000 0.0000    912 VIELMY761   
FVIGY 11 FVIGY 21 1 8 380.0 234.6 702.6 0.4400 35.900 0.000000 0.0000   1067 VIGY Y761   
FVIGY 12 FVIGY 22 3 0 380.0 234.6 702.6 0.4700 36.000 0.000000 0.0000   1067 VIGY Y763   
FVINCE12 FVINCE22 5 0 380.0 234.6 702.6 0.4600 35.800 0.000000 0.0000   1067 VINCEY765   
FVLEVA11 FVLEVA21 3 0 380.0 234.6 703.4 0.4600 39.500 0.000000 0.0000   1068 VLEVAY763   
FVLEVA11 FVLEVA21 5 0 380.0 234.6 358.5 1.0000 70.300 0.000000 0.0000    544 VLEVAY765   
FVOGEH21 FVOGEH71 1 0 225.0 18.7  346.4 6.0000 180.00 0.000000 0.0000    888 VOGEHY611   
FVOGEH22 FVOGEH72 2 0 225.0 18.7  346.4 6.0000 180.00 0.000000 0.0000    888 VOGEHY612   
FVOGEH23 FVOGEH73 3 0 225.0 18.7  346.4 6.0000 180.00 0.000000 0.0000    888 VOGEHY613   
FVOGEH24 FVOGEH74 4 0 225.0 18.7  346.4 6.0000 180.00 0.000000 0.0000    888 VOGEHY614   
FWARAN11 FWARAN23 2 8 380.0 235.1 702.6 0.4700 38.300 0.000000 0.0000   1067 WARANY762   
FWARAN12 FWARAN23 3 0 380.0 235.1 702.6 0.4900 38.200 0.000000 0.0000   1067 WARANY763   
FWARAN14 FWARAN25 1 0 380.0 235.1 702.6 0.5000 38.400 0.000000 0.0000   1067 WARANY761   
FWARAN16 FWARAN21 4 0 380.0 235.1 702.6 0.4800 39.300 0.000000 0.0000   1067 WARANY764   
FWEPPE11 FWEPPE21 2 0 380.0 235.1 702.6 0.4800 39.400 0.000000 0.0000   1067 WEPPEY762   
FWEPPE12 FWEPPE23 1 0 380.0 235.1 702.6 0.5000 39.600 0.000000 0.0000   1067 WEPPEY761   
##R
F1ARGI11 FARGIA21 1 4.507  1  -1       
F1ARGO11 FARGOE21 1 4.320  1  -1       
F1B.CA11 FB.CAR21 1 4.555  1  -1       
F1BIAN11 FBIANC21 1 4.555  1  -1       
F1CIRO11 FCIROL21 1 4.340  1  -1       
F1CORN11 FCORNI21 1 4.320  1  -1       
F1DAMB11 FDAMBR21 1 4.320  1  -1       
F1EGUZ11 FEGUZO21 1 4.409  1  -1       
F1GAUD11 FGAUDI21 1 4.509  1   0       
F1GEN.11 FGEN.P24 1 4.320  1  -1       
F1LESQ11 FLESQU21 1 4.507  1  -1       
F1LIME11 FLIMEU21 1 4.399  1  -1       
F1MARM11 FMARMA21 1 4.472  1  -1       
F1MART11 FMARTY21 1 4.319  1  -1       
F1MEZE11 FMEZE521 1 4.340  1  -1       
F1MION11 FMIONS23 1 4.320  1  -1       
F1MQIS11 FMQIS 21 1 4.509  1   0       
F1NEOU11 FNEOUL21 1 4.555  1  -1       
F1P.GA11 FP.GAS21 1 4.340  1  -1       
F1QUIN11 FQUINT21 1 4.421  1  -1       
F1REAL11 FREALT21 1 4.555  1  -1       
F1RUEY11 FRUEYR21 1 4.153  1  -1       
F1SAUS11 FSAUS521 1 4.340  1  -1       
F1TAMA11 FTAMAR21 1 4.617  1  -1       
F1VERF11 FVERFE21 1 4.617  1  -1       
F1YVE.11 FYVE.O21 1 4.340  1  -1       
F2ALBE11 FALBER23 2 4.320  1  -1       
F2ARGI11 FARGIA23 2 4.006  1   0       
F2B.CA11 FB.CAR21 2 4.555  1  -1       
F2BIAN11 FBIANC21 2 4.555  1  -1       
F2CIRO11 FCIROL21 2 4.340  1  -1       
F2GAUD11 FGAUDI22 2 4.507  1  -1       
F2LATE11 FLATEN24 2 4.320  1  -1       
F2MART11 FMARTY21 2 4.347  1  -1       
F2MION11 FMIONS21 2 4.320  1  -1       
F2MORB11 FMORBR21 2 4.340  1  -1       
F2MQIS11 FMQIS 21 2 4.397  1  -1       
F2NEOU11 FNEOUL21 2 4.555  1  -1       
F2P.GA11 FP.GAS21 2 4.340  1  -1       
F2REAL11 FREALT21 2 4.555  1  -1       
F2SERE11 FSEREI21 2 4.340  1  -1       
F2TAMA11 FTAMAR21 2 4.617  1  -1       
F2VERF11 FVERFE21 2 4.617  1  -1       
F2VLEJ11 FVLEJU21 2 4.340  1  -1       
F2VLEV11 FVLEVA21 2 4.340  1  -1       
F3ALBE11 FALBER21 3 4.659  1  -1       
F3ARGO11 FARGOE21 3 4.320  1  -1       
F3CERG11 FCERGY21 3 4.340  1  -1       
F3CHES11 FCHESN21 3 4.340  1  -1       
F3CIRO11 FCIROL21 3 4.340  1  -1       
F3LATE11 FLATEN22 3 4.320  1  -1       
F3MARL11 FMARL621 3 4.340  1  -1       
F3MEZE11 FMEZE521 3 4.340  1  -1       
F3MORB11 FMORBR21 3 4.340  1  -1       
F3P.GA11 FP.GAS22 3 4.340  1  -1       
F3RULH11 FRULHA21 3 4.399  1  -1       
F3SAUC11 FSAUCA23 3 4.340  1  -1       
F3VLEJ11 FVLEJU21 3 4.340  1  -1       
F4CERG11 FCERGY21 4 4.340  1  -1       
F4DOML11 FDOMLO21 4 4.409  1  -1       
F4MEZE11 FMEZE521 4 4.340  1  -1       
F4MORB11 FMORBR21 4 4.340  1  -1       
F4REVI11 FREVIG21 5 4.340  1  -1       
F4VLEJ11 FVLEJU21 4 4.340  1  -1       
F4VLEV11 FVLEVA21 4 4.340  1  -1       
F5CERG11 FCERGY24 5 4.340  1  -1       
F5DOML11 FDOMLO21 5 4.421  1  -1       
F5VLEJ11 FVLEJU21 5 4.340  1  -1       
F6VINC11 FVINCE21 6 4.340  1  -1       
F6VLEJ11 FVLEJU21 6 4.340  1  -1       
F8CREN11 FCRENE22 8 4.340  1  -1       
FAVELI11 FAVELI24 2 4.320  1  -1       
FAVELI12 FAVELI21 3 4.320  1  -1       
FAVELI13 FAVELI23 1 4.320  1  -1       
FB.MON11 FB.MON21 1 4.320  1  -1       
FB.MON12 FB.MON21 2 4.320  1  -1       
FBACAL22 FD7BAC21 1                    -1.85 90.00 16   2 -0.00 SYMM 
FBAIXA11 FBAIXA25 3 4.185  1  -1       
FBAIXA12 FBAIXA21 1 4.509  1  -1       
FBAIXA13 FBAIXA25 2 4.143  1  -1       
FBOISS11 FBOISS21 1 4.320  1  -1       
FBOISS12 FBOISS21 2 4.320  1  -1       
FBOUTD21 FBOUTR21 1                    -2.77 90.00 16  -1 -0.00 SYMM 
FBOUTR13 FBOUTR21 1 4.468  1  -1       
FBOUTR13 FBOUTR21 2 4.468  1  -1       
FBRENN21 FTDBRE21 1                    -2.47 90.00 17   0 -0.00 SYMM 
FCALA511 FCALA521 1 4.523  1  -1       
FCANTE11 FCANTE22 2 4.320  1  -1       
FCANTE11 FCANTE23 1 4.320  1  -1       
FCAPEL11 FCAPEL21 1 4.670  1  -1       
FCHAIN11 FCHAIN21 1 4.342  1  -1       
FCHAIN11 FCHAIN21 2 4.342  1  -1       
FCHESN11 FCHESN21 1 4.340  1  -1       
FCHESN11 FCHESN21 2 4.340  1  -1       
FCOR.P11 FCOR.P21 1 4.415  1  -1       
FCOR.P11 FCOR.P21 3 4.416  1  -1       
FCORNI13 FCORNI21 2 4.320  1  -1       
FCPNIE11 FCPNIE23 1 4.320  1  -1       
FCPNIE13 FCPNIE21 2 4.320  1  -1       
FCUBNE11 FCUBNE21 1 4.320  1  -1       
FCUBNE11 FCUBNE21 2 4.320  1  -1       
FP.AND12 FDEPHG11 1                    -1.09 90.00 16 -16 -0.00 SYMM 
FGUARB21 FDEPHG21 1                    -1.21 90.00 16  -2 -0.00 SYMM 
FPRAGN22 FDEPHT21 1                    -4.90 90.00 16   0 -0.00 SYMM 
FDISTR11 FDISTR21 0 4.388  1  -1       
FDISTR11 FDISTR21 6 4.388  1  -1       
FDONZA11 FDONZA21 2 4.320  1  -1       
FECHAL11 FECHAL21 1 4.320  1  -1       
FECHAL12 FECHAL21 3 4.399  1  -1       
FECHAL13 FECHAL21 2 4.399  1  -1       
FFRASN21 F1FRAS11 1 4.153  1   1       
FGALOR11 FGALOR21 1 4.399  1  -1       
FGAVRE11 FGAVRE21 1 4.320  1  -1       
FGEN.P14 FGEN.P21 2 4.320  1  -1       
FGRANZ11 FGRANZ21 1 4.399  1  -1       
FGRANZ11 FGRANZ21 2 4.376  1  -1       
FGRANZ11 FGRANZ21 3 4.409  1  -1       
FGROSN12 FGROSN22 2 4.340  1  -1       
FGROSN21 F1GROS11 1 4.340  1  -1       
FH.PAU21 F2H.PA11 2 4.340  1  -1       
FHAVR511 FHAVR521 2 4.684  1  -1       
FHAVR511 FHAVR521 3 4.684  1  -1       
FJONQU11 FJONQU21 1 4.468  1  -1       
FJONQU12 FJONQU21 2 4.468  1  -1       
FL.NTD21 FL.NEU21 1                    -3.06 90.00 16   0 -0.00 SYMM 
FLATEN11 FLATEN21 1 4.320  1  -1       
FLESQU11 FLESQU21 2 4.320  1  -1       
FMARL612 FMARL621 2 4.340  1  -1       
FMARL612 FMARL622 1 4.340  1  -1       
FMARSI11 FMARSI21 1 4.659  1  -1       
FMASTA12 FMASTA24 2 4.320  1  -1       
FMASTA13 FMASTA23 1 4.320  1  -1       
FMAZUR13 FMAZUR21 3 4.320  1  -1       
FMIONS14 FMIONS21 3 4.320  1  -1       
FMORBR11 FMORBR21 1 4.684  1  -1       
FMOULA11 FMOULA21 1 4.340  1  -1       
FMOULA12 FMOULA22 2 4.340  1  -1       
FMQIS 11 FMQIS 21 4 4.399  1  -1       
FTDMU111 FMUHLB12 2                    -0.68 90.00 16   0 -0.00 SYMM 
FTDMU211 FMUHLB14 2                    -0.68 90.00 16   0 -0.00 SYMM 
FMUR  21 FTDMUR21 1                    2.470 90.00 17   0 -0.00 SYMM 
FNIORT21 FTDNIO21 1                    1.208 90.00 16   0 -0.00 SYMM 
FOUDON11 FOUDON21 1 4.185  1  -1       
FP.AND11 FP.AND21 2 4.166  1  -1       
FP.GAS11 FP.GAS21 5 4.684  1  -1       
FP.HA511 FP.HA521 2 4.399  1  -1       
FP.HA511 FP.HA521 3 4.409  1  -1       
FP.ORG11 FP.ORG21 1 4.468  1  -1       
FPONTE11 FPONTE22 1 4.555  1   0       
FPREGU11 FPREGU22 1 4.185  1  -1       
FQUINT11 FQUINT21 2 4.416  1  -1       
FRAN.P21 FTDRAN21 1                    -1.23 90.00 14  -9 -0.00 SYMM 
FREALT13 FREALT21 3 4.555  1  -1       
FREMIS11 FREMIS21 1 4.166  1  -1       
FROUGE11 FROUGE21 3 4.684  1  -1       
FROUGE11 FROUGE21 5 4.684  1  -1       
FSAUCA11 FSAUCA24 1 4.320  1  -1       
FSAUCA13 FSAUCA21 2 4.320  1  -1       
FSAUS511 FSAUS521 2 4.340  1  -1       
FSCHEE11 FSCHEE21 1 4.340  1  -1       
FSEREI22 F1SERE11 1 4.340  1  -1       
FSSAVO11 FSSAVO21 1 4.340  1  -1       
FTAMAR11 FTAMAR21 3 4.320  1  -1       
FTAVEL11 FTAVEL21 4 4.555  1  -1       
FTAVEL13 FTAVEL21 3 4.555  1  -1       
FTERRI11 FTERRI21 2 4.684  1  -1       
FTERRI14 FTERRI21 1 4.684  1  -1       
FTOURB11 FTOURB21 3 4.340  1  -1       
FTOURB11 FTOURB21 4 4.340  1  -1       
FTRANS11 FTRANS21 1 4.555  1  -1       
FTRANS11 FTRANS21 2 4.555  1  -1       
FTRI.P11 FTRI.P26 2 4.050  1  -1       
FTRI.P13 FTRI.P24 A 4.555  1  -1       
FTRI.P13 FTRI.P28 6 4.050  1  -1       
FTRI.P14 FTRI.P24 B 4.555  1  -1       
FTRI.P14 FTRI.P25 1 4.050  1  -1       
FTRI.P15 FTRI.P27 5 4.050  1  -1       
FVAUPA11 FVAUPA21 2 4.684  1  -1       
FVAUPA11 FVAUPA21 3 4.684  1  -1       
FVAUPA11 FVAUPA21 4 4.684  1  -1       
FVESLE11 FVESLE21 3 4.320  1  -1       
FVESLE12 FVESLE22 2 4.320  1  -1       
FVIELM13 FVIELM23 2 4.340  1  -1       
FVIGY 11 FVIGY 21 1 4.340  1  -1       
FVIGY 12 FVIGY 22 3 4.340  1  -1       
FVINCE12 FVINCE22 5 4.340  1  -1       
FVLEVA11 FVLEVA21 3 4.684  1  -1       
FVLEVA11 FVLEVA21 5 4.684  1  -1       
FWARAN11 FWARAN23 2 4.320  1  -1       
FWARAN12 FWARAN23 3 4.320  1  -1       
FWARAN14 FWARAN25 1 4.320  1  -1       
FWARAN16 FWARAN21 4 4.320  1  -1       
FWEPPE11 FWEPPE21 2 4.320  1  -1       
FWEPPE12 FWEPPE23 1 4.320  1  -1       
