##C 2007.05.01
UCTE Export
2022_Week44_NL-2022_11_02 DACF 1400

----- NODE BLOCK -----
_________1_________2_________3_________4_________5_________6_________7_________8_________9________10________11________12________13
1234567890123456789012345678901234567890123456789012345678901234567890123456789012345678901234567890123456789012345678901234567890
Node    |Node Name   |S|T|Volt  |PLoad  |QLoad  |PGen   |QGen   |Pmin   |Pmax   |Qmin   |Qmax   |Sta  |Pprim  |Sks__  |X/R    |T|

##N
##ZNL
NWTR1531 WTR150       0 0              0       0       0       0 
NVAAR 3A VAAR15       0 0        6.49638 8.62255       0       0 
NHELD131 HELD15       0 0              0       0       0       0 
NSRBN 3A SBRN15       0 0        6.64137 -5.3192       0       0 
NTERW131 TERW15       0 0              0       0       0       0 
NBXT1532 BXT150       0 0              0       0       0       0 
NSNCM 3A SNC150       0 0        24.9855 46.0751       0       0 
NNRB153A NRB150       0 0              0       0       0       0 
NSWB153A SWB150       0 0              0       0       0       0 
NKNG153A KNG150       0 0        2.32402       0       0       0 
NWAP153A WAP150       0 0        -1.4700       0       0       0 
NSBRN132 SBRN15       0 0              0       0       0       0 
NAPL1531 APL150       0 0        10.4810       0       0       0 
NVAAR 3B VAAR15       0 0        6.38978 -7.5982       0       0 
NHELD130 HELD15       0 0              0       0       0       0 
NSRBN 3B SBRN15       0 0              0       0       0       0 
NTERW130 TERW15       0 0              0       0       0       0 
NNRB153B NRB150       0 0              0       0       0       0 
NSWB153B SWB150       0 0              0       0       0       0 
NSBRN13A SBRN15       0 0              0       0       0       0 
NHELD132 HELD15       0 0        -29.211 -3.6210       0       0 
NNRB153C NRB150       0 0              0       0       0       0 
NSWB153C SWB150       0 0              0       0       0       0 
NTERW132 TERW15       0 0              0       0       0       0 
NVENR131 VENR15       0 0              0       0       0       0 
NDKG3811 DKG380       0 0              0       0       0       0 
NDKG3810 DKG380       0 0              0       0       0       0 
NDKG3812 DKG380       0 0              0       0       0       0 
NTERW133 TERW15       0 0              0       0       0       0 
NVENR130 VENR15       0 0              0       0       0       0 
NBWK-512 Bleiswijk_38 0 0              0 94.7111       0       0 
NBWK-511 Bleiswijk_38 0 0              0 103.308       0       0 
NBWK-510 Bleiswijk_38 0 0              0 103.376       0       0 
NEEM3812 EEM380       0 0              0       0       0       0 
NMVL3810 MVL380       0 0              0       0       0       0 
NMVL3813 MVL380       0 0              0       0       0       0 
NEEM3816 EEM380       0 0              0       0       0       0 
NEEM222I EEM220       0 0              0       0       0       0 
NTERW134 TERW15       0 0        30.9931 0.63164       0       0 
NVENR132 VENR15       0 0        18.5922 5.23468       0       0 
NTERW135 TERW15       0 0              0       0       0       0 
NVENR133 VENR15       0 0              0       0       0       0 
NMDC381A MDC380       0 0              0       0       0       0 
NMSW153A MSW150       0 0              0       0       0       0 
NTNT153A TNT150       0 0              0       0 -3.3145 0.32315 
NBKZ1531 BKZ150       0 0        10.0836 -6.2726       0       0 
NNDP1531 NDP150       0 0        61.8456 20.3564       0       0 
NZVD153A ZVD150       0 0              0       0       0       0 
NAMLD 5A AMLD11       0 0        16.1203       0       0       0 
NAMLU 5A AMLU11       0 0              0       0       0       0 
NDVTB 5A DVTB11       0 0              0       0       0       0 
NENS1151 ENS110       0 0              0       0       0       0 
NEBG115A EBG110       0 0              0       0       0       0 
NEMZ1151 EMZ110       0 0              0       0       0       0 
NGNBS 5A GNBS11       0 0              0       0       0       0 
NGNBH 5A GNBH11       0 0              0       0       0       0 
NKZZ1152 KZZ110       0 0              0       0       0       0 
NMTWS 5A MTWS11       0 0        3.10800 0.88127       0       0 
NOMV115A OMV110       0 0              0       0       0       0 
NSD1105A SD110        0 0        0.06200 -2.7181       0       0 
NSTRO 5A STRO11       0 0              0       0       0       0 
NSTRP 5A STRP11       0 0              0       0       0       0 
NSTR115A STRT11       0 0        0.06100 2.84252       0       0 
NSW1105A SW110        0 0        10.7658 -1.9623       0       0 
NVDMZ 5A VDMZ11       0 0              0       0       0       0 
NWMD1151 WMD110       0 0              0       0       0       0 
NBXT153A BXT150       0 0        10.5178       0       0       0 
NDTO153A DTO150       0 0        -46.320       0       0       0 
NOBG153A OBG150       0 0        -2.5812 -3.4634       0       0 
NWTR153C WTR150       0 0              0       0       0       0 
NARI1531 ARI150       0 0              0       0       0       0 
NEEM2220 EEM220       0 0              0       0       0       0 
NEEM2224 EEM220       0 0              0       0       0       0 
NBWK3811 BWK380       0 0              0       0       0       0 
NZBK1531 ZBK150       0 0              0       0       0       0 
NAK1503A AK150        0 0        17.2338 -7.4269       0       0 
NAK1503B AK150        0 0        17.2315 -7.4241       0       0 
NTNT153B TNT150       0 0              0       0 -3.3145 0.32315 
NRK10 31 RK10         0 0              0       0       0       0       0 -66.500 1.00000 -1.0000 
NZVD153B ZVD150       0 0              0       0       0       0 
NDVTB 5B DVTB11       0 0        21.4949 1.35330       0       0 
NENS1150 ENS110       0 0              0       0       0       0 
NEBG115B EBG110       0 0        6.97207 0.89913       0       0 
NEMZ1150 EMZ110       0 0        14.3235 -2.1380       0       0 
NGNBS 5B GNBS11       0 0        15.6343 -1.3671       0       0 
NGNBH 5B GNBH11       0 0        32.1597 -3.4159       0       0 
NKZZ1151 KZZ110       0 0        -6.9996 -2.5895       0       0 
NOMV115B OMV110       0 0        18.1440 0.07878       0       0 
NSD1105B SD110        0 0        0.06200 -10.544       0       0 
NSW1105B SW110        0 0              0       0       0       0 
NVDMZ 5B VDMZ11       0 0        0.96200       0       0       0 
NWMD1150 WMD110       0 0              0       0       0       0 
NWTR153D WTR150       0 0              0       0       0       0 
NSTRK 5A STRK11       0 0        0.53600 1.81123       0       0 
NNW01 51 NW01         0 0              0       0 -129.12       0       0 -203.20 254.000 -254.00 
NWW01 51 WW01         0 2 105.87       0       0 -117.78 98.5994       0 -203.20 254.000 -254.00 
NZW01 51 ZW01         0 0              0       0 -62.900       0       0 -203.20 254.000 -254.00 
NISM1151 ISM110       0 0              0       0       0       0 
NAMLU 5B AMLU11       0 0        13.8155 1.20624       0       0 
NISM1150 ISM110       0 0        -4.4092 -2.1766       0       0 
NBBS153A BBS150       0 0        6.88939 -0.7540       0       0 
NBDL153A BDL150       0 0        8.22908 -31.721       0       0 
N_BEC15  Delfzijl-Far 0 0              0       0       0       0       0 -49.920 14.9700 -29.940 
N_BEC 3  Cuijk 150_10 0 0              0       0       0       0       0 -35.700 16.8000 -33.600 
NDZF1151 DZF110       0 0              0       0       0       0 
NBEEK 3C BEE150       0 0              0       0       0       0 
NBELF 3C BELF15       0 0        0.00871 -38.285       0       0 
N_BG102G Bergum 220_1 0 0              0       0       0       0       0 -40.000 15.0000 -30.000 
N_BG102S Bergum 220_2 0 0              0       0       0       0       0 -300.00 112.500 -225.00 
N_BG202G Bergum 220_1 0 0              0       0       0       0       0 -40.000 15.0000 -30.000 
N_BG202S Bergum 220_2 0 0              0       0       0       0       0 -300.00 112.500 -225.00 
NBKK-510 Breukelen Ko 0 0              0       0       0       0 
N_BS303  Borssele 150 0 2 151.97       0       0 -478.00 80.0817       0 -500.00 220.000 -430.00 
NBSL1531 BSL150       0 0              0       0       0       0 
NSKS1151 SKS110       0 0              0       0       0       0 
NSKS1150 SKS110       0 0              0       0       0       0 
NBUNSC3A Bunschoten 1 0 0              0       0       0       0 
NBUNSC31 Bunschoten 1 0 0        9.45982 0.54995       0       0 
NOZN3811 OZN380       0 0              0       0       0       0 
NBVW153A Beverwijk 38 0 0              0       0       0       0 
NBVW153B Beverwijk 38 0 0              0       0       0       0 
NBERGU21 Bergum 220_2 0 0              0       0       0       0 
NBERGU2A Bergum 220_2 0 0              0       0       0       0 
NBMR-510 Boxmeer 380_ 0 0              0       0       0       0 
NBD1503C BD150        0 0              0       0       0       0 
NBSL-510 Borssele 380 0 0              0       0       0       0 
NBSL-511 Borssele 380 0 0              0       0       0       0 
NBSL-512 Borssele 380 0 0              0       0       0       0 
NBVW-510 Beverwijk 38 0 0              0 100.393       0       0 
NBVW-511 Beverwijk 38 0 0              0 100.679       0       0 
N_CC-A1  Maasbracht 3 0 0              0       0       0       0       0 -622.00 220.000 -550.00 
NCCCT11  MBT380       0 0              0       0       0       0 
NCCCT21  MBT380       0 0              0       0       0       0 
NCCCT31  MBT380       0 0              0       0       0       0 
N_CCC43  Maasbracht 1 0 0              0       0       0       0       0 -600.60 180.000 -100.00 
NBSL1530 BSL150       0 0              0       0       0       0 
NCU1503A CU150        0 0        1.12000 9.39080       0       0 
NCST-512 Crayestein 3 0 0              0       0       0       0 
NCRAYE31 Crayestein 3 0 0              0       0       0       0 
NCRAYE32 Crayestein 3 0 0              0       0       0       0 
NCRAYE33 Crayestein 3 0 0              0       0       0       0 
NTRBK132 TRBK15       0 0              0       0       0       0 
NKP11051 KP110        0 0        10.7199 -1.7863       0       0 
NMP11051 MP110        0 0              0       0       0       0 
NOL11051 OL110        0 0              0       0       0       0 
NOL11050 OL110        0 0              0       0       0       0 
NOL11052 OL110        0 0        3.90399 -0.7305       0       0 
NMEE381I MEE380       0 0              0       0       0       0 
NULW1531 ULW150       0 0              0       0       0       0 
NKP11050 KP110        0 0              0       0       0       0 
NMP11050 MP110        0 0        35.2921 4.87265       0       0 
NMP11052 MP110        0 0              0       0       0       0 
NKP11052 KP110        0 0              0       0       0       0 
NMP11053 MP110        0 0              0       0       0       0 
NFLT-41  LLS380       0 0              0       0       0       0 
NGVT2 31 GVT2         0 0              0       0       0       0 
NGVT2 30 GVT2         0 0              0       0       0       0 
NSS15031 SS150        0 0              0       0 -121.40       0       0 -191.25 48.0000 -72.000 
NKIJ-510 Krimpen 380_ 0 0              0       0       0       0 
NLUTTE51 Luttelgeest  0 0              0       0       0       0 
NMSKD151 MSKD11       0 0        11.3089 0.49865       0       0 
NHSW2222 HSW220       0 0              0       0       0       0 
NOZN3810 OZN380       0 0              0       0       0       0 
NKP11053 KP110        0 0              0       0       0       0 
NMP11054 MP110        0 0              0       0       0       0 
NOL11053 OL110        0 0              0       0       0       0 
NKP11054 KP110        0 0              0       0       0       0 
NMP1105A MP110        0 0              0       0       0       0 
NSTRD151 STRD11       0 0              0       0       0       0 
NKP11055 KP110        0 0              0       0       0       0 
NMP1105B MP110        0 0              0       0       0       0 
NHDB115A HDB110       0 0              0       0       0       0 
NKP11056 KP110        0 0              0       0       0       0 
NMEE381J MEE380       0 0              0       0       0       0 
NULW1530 ULW150       0 0              0       0       0       0 
NMEE-510 Meeden 380_5 0 0              0       0       0       0 
NKP11057 KP110        0 0              0       0       0       0 
NMP11055 MP110        0 0              0       0       0       0 
NOL11054 OL110        0 0              0       0       0       0 
NKP11058 KP110        0 0              0       0       0       0 
NMP11056 MP110        0 0              0       0       0       0 
NOTL153A OTL150       0 0              0       0       0       0 
NKP11059 KP110        0 0              0       0       0       0 
NKP1105A KP110        0 0              0       0       0       0 
NDZW1151 DZW110       0 0              0       0       0       0 
NEOS3813 EOS380       0 0              0       0       0       0 
NEOS3811 EOS380       0 0              0       0       0       0 
N_DM333  Diemen 150 k 0 0              0       0       0       0       0 -265.62 86.0000 -164.40 
N_DM341  Diemen 380_2 0 2 400.44       0       0 -160.88 93.9753       0 -433.60 200.000 -400.00 
NDOD-511 Dodewaard 38 0 0              0 46.8500       0       0 
NDOD-510 Dodewaard 38 0 0              0       0       0       0 
NMEE3811 MEE380       0 0              0       0       0       0 
NMEE3813 MEE380       0 0              0       0       0       0 
NMEE3812 MEE380       0 0              0       0       0       0 
NDTC-510 Doetinchem 3 0 0              0 97.4053       0       0 
NDTC-511 Doetinchem 3 0 0              0 96.5456       0       0 
NDZS115A DZS110       0 0        3.24400 -1.5828       0       0 
NDDZ153A DDZ150       0 0              0       0       0       0 
NDDZ153B DDZ150       0 0              0       0       0       0 
NDIM-510 DIM050       0 0              0 103.322       0       0 
NDIM-511 DIM050       0 0              0       0       0       0 
NDIM-512 DIM050       0 0              0 54.2197       0       0 
NDIM-513 DIM050       0 0              0       0       0       0 
NDOD-512 Dodewaard 38 0 0              0 97.3944       0       0 
NAKU115A AKU110       0 0        6.00000       0       0       0 
NAKU115B AKU110       0 0              0       0       0       0 
N_EC-32  Eemshaven 22 0 0              0       0       0       0       0 -370.00 206.704 -143.14 
N_EC-42  Eemshaven 22 0 0              0       0       0       0       0 -370.00 206.704 -143.14 
N_EC-52  Eemshaven 22 0 0              0       0       0       0       0 -370.00 206.704 -143.14 
N_EC-61  Eemshaven 38 0 0              0       0       0       0       0 -370.00 206.704 -206.70 
N_EC-71  Eemshaven 38 0 0              0       0       0       0       0 -370.00 206.704 -206.70 
N_EC202G Robbenplaat  0 0              0       0       0       0       0 -114.75 130.000 -90.000 
N_EC202S Robbenplaat  0 0              0       0       0       0       0 -600.00 200.000 -138.50 
NEEM2221 EEM220       0 0              0       0       0       0 
N_EC301  Eemshaven Ou 0 2 389.38       0       0 -283.00 247.788       0 -900.00 500.000 -875.00 
N_EC311  Eemshaven Ou 0 0              0       0       0       0       0 -900.00 500.000 -875.00 
NEC3CA2  EEM220       0 0              0       0       0       0 
NEEM2223 EEM220       0 0              0       0       0       0 
NEC4CA2  EEM220       0 0              0       0       0       0 
NEEM2227 EEM220       0 0              0       0       0       0 
NEC5CA2  EEM220       0 0              0       0       0       0 
NEEM3811 EEM380       0 0              0       0       0       0 
NEEM3813 EEM380       0 0              0       0       0       0 
NEEM3817 EEM380       0 0              0       0       0       0 
NEDC3811 EDC380       0 0              0       0       0       0 
NEEM-510 Eemshaven 38 0 0              0       0       0       0 
NEEM-512 Eemshaven 38 0 0              0       0       0       0 
NEEM-511 Eemshaven 38 0 0              0       0       0       0 
NEOS3812 EOS380       0 0              0       0       0       0 
NEOS3810 EOS380       0 0              0       0       0       0 
NMVL381K MVL380       0 0              0       0       0       0 
NEEM2228 EEM220       0 0              0       0       0       0 
NEEM2225 EEM220       0 0              0       0       0       0 
NEHH2221 EHH220       0 0              0       0       0       0 
NEHH3811 EHH380       0 0              0       0       0       0 
NEHVN 3C EHVN15       0 0              0       0       0       0 
NEHVZ 3C EHVZ15       0 0              0       0       0       0 
NENS-513 Ens 380_50.0 0 0              0 73.1291       0       0 
NENS-514 Ens 380_50.0 0 0              0 73.1291       0       0 
NENS-515 Ens 380_50.0 0 0              0 73.1291       0       0 
NENS-510 Ens 380_50.0 0 0              0       0       0       0 
NENS-511 Ens 380_50.0 0 0              0 70.0489       0       0 
NENS-512 Ens 380_50.0 0 0              0       0       0       0 
NEEM3815 EEM380       0 0              0       0       0       0 
NEEM3818 EEM380       0 0              0       0       0       0 
NEEM3819 EEM380       0 0              0       0       0       0 
NVO11051 VO110        0 0              0       0       0       0 
N_ES1S3  Terneuzen 15 0 0              0       0       0       0       0 -118.15 54.0000 -108.00 
N_ES1G3  Terneuzen 15 0 2 152.84       0       0 -116.90 27.7266       0 -125.00 54.0000 -108.00 
NETN153F ETN150       0 0              0       0       0       0 
NEGEN_10 MVL380       0 0              0       0       0       0 
NEGEN_11 Maasvlakte 3 0 0              0       0       0       0       0 -450.00 200.000 -350.00 
NEGEN_12 Maasvlakte 3 0 0              0       0       0       0       0 -450.00 200.000 -350.00 
NEHA2220 EHA220       0 0              0       0 -32.995 1.47276 
NEHA2221 EHA220       0 0              0       0 -32.994 1.47396 
NEHV-510 Eindhoven 38 0 0              0       0       0       0 
NEHV-511 Eindhoven 38 0 0              0       0       0       0 
NEHV-512 Eindhoven 38 0 0              0       0       0       0 
NEHV-513 Eindhoven 38 0 0              0       0       0       0 
N_CR101  Maasvlakte 3 0 0              0       0       0       0       0 -800.00 265.000 -794.00 
NMV-E 1  MVL380       0 0              0       0       0       0 
N_FL-41  Lelystad 380 0 0              0       0 -7.4000       0 
N_FL-53  Lelystad 150 0 0              0       0       0       0       0 -460.00 200.000 -325.00 
NAP-GD35 GD150 SERIES 0 0              0       0       0       0 
NSMH153A Simonshaven  0 0              0       0       0       0 
NGT--511 Geertruidenb 0 0              0 79.2016       0       0 
NGT--510 Geertruidenb 0 0              0 79.2016       0       0 
N_HC625  Harculo 110_ 0 0              0       0       0       0       0 -88.000 33.0000 -66.000 
N_HC615  Harculo 110_ 0 0              0       0       0       0       0 -250.00 93.7500 -187.50 
NHELD 3C HELD15       0 0              0       0       0       0 
NHGLB152 HGLB11       0 0              0       0 -0.9999 0.00395 
NHGLA151 HGLA11       0 0              0       0       0       0 
NHGLA152 HGLA11       0 0              0       0       0       0 
NHGLB151 HGLB11       0 0              0       0       0       0 
NGNHU151 GNHU11       0 0              0       0       0       0 
NHPT153A HPT150       0 0        18.5554 0.80188       0       0 
NHSRW 3  HSR150       0 0              0       0       0       0 
NHSRZ 3  HSR150       0 0              0       0       0       0 
NHUSK 3A HUSK15       0 0        25.7480 -2.3077       0       0 
N_HW-93  Hemweg 150_2 0 2 152.33       0       0 -206.30 43.9509       0 -486.00 224.170 -428.50 
NHSR153A HSR150       0 0        10.6012 -0.0739       0       0 
NHSR153B HSR150       0 0        10.6012 -0.0739       0       0 
NHGL-510 Hengelo380_1 0 0              0       0       0       0 
NHGL-511 Hengelo380_1 0 0              0       0       0       0 
NHGL-512 Hengelo380_1 0 0              0       0       0       0 
NHESSE21 Hessenweg 22 0 0              0       0       0       0 
NHESSE22 Hessenweg 22 0 0              0       0       0       0 
NHESSE23 Hessenweg 22 0 0              0       0       0       0 
N_IJM_3  Velsen 150 k 0 2 143.68       0       0 -133.15 79.0000       0 -145.00 79.0000 -151.00 
N_LTG 5  LTG110       0 0        3.96829       0       0       0       0 -88.000 33.0000 -66.000 
NCST-510 Crayestein 3 0 0              0 99.4191       0       0 
NCST-511 Crayestein 3 0 0              0 100.093       0       0 
NGSP1531 GSP150       0 0              0       0       0       0 
NGSP1530 GSP150       0 0              0       0       0       0 
NLIMM 3C LIMM15       0 0              0       0       0       0 
NLLS-510 Lelystad 380 0 0              0       0       0       0 
NLOUWS2A Louwsmeer 22 0 0              0       0       0       0 
NULW1532 ULW150       0 0              0       0       0       0 
N_LWE63G Utrecht Lage 0 0              0       0       0       0       0 -161.28 112.000 -252.00 
N_LWE63S Utrecht Lage 0 0              0       0       0       0       0 -91.400 112.000 -252.00 
NLLS-511 Lelystad 380 0 0              0       0       0       0 
NLELYS1A Lelystad 380 0 0              0       0       0       0 
N_MD123  Moerdijk WKC 0 0              0       0       0       0       0 -59.040 31.6000 -59.000 
N_MD113  Moerdijk WKC 0 0              0       0       0       0       0 -177.92 93.7000 -175.00 
N_MD133  Moerdijk WKC 0 0              0       0       0       0       0 -59.040 31.6000 -59.000 
N_MD143  Moerdijk WKC 0 0              0       0       0       0       0 -59.040 31.6000 -59.000 
NMVL381L MVL380       0 0              0       0       0       0 
NMDK2_3  Moerdijk WKC 0 0              0       0       0       0       0 -456.00 200.000 -373.40 
NEEM3814 EEM380       0 0              0       0       0       0 
NEEM3810 EEM380       0 0              0       0       0       0 
NULW1533 ULW150       0 0              0       0       0       0 
N_MK123G Utrecht Lage 0 0              0       0       0       0       0 -277.40 140.160 -140.16 
N_MK123S Utrecht Lage 0 0              0       0       0       0       0 -99.275 70.0000 -70.000 
NMLBK131 MLBK15       0 0              0       0       0       0 
NSMH3811 SMH380       0 0              0       0       0       0 
N_MSEC1  Simonshaven  0 0              0       0       0       0       0 -466.00 200.000 -200.00 
NMSKJ15  MSKD11       0 0              0       0       0       0 
NMTWD 5  KWD110       0 0              0       0       0       0 
N_MV-11  Maasvlakte 3 0 0              0       0       0       0       0 -600.00 200.000 -200.00 
N_MV-21  Maasvlakte 3 0 0              0       0       0       0       0 -600.00 200.000 -200.00 
NMVL3811 MVL380       0 0              0       0       0       0 
NMVL381I MVL380       0 0              0       0       0       0 
NMVTR311 MVL380       0 0              0       0       0       0 
NMVTR310 MVL380       0 0              0       0       0       0 
N_MV-31  Maasvlakte 3 0 0              0       0       0       0       0 -1117.1 400.000 -600.00 
NMBT-510 Maasbracht 3 0 0              0       0       0       0 
NMBT-511 Maasbracht 3 0 0              0       0       0       0 
NMBT-512 Maasbracht 3 0 0              0       0       0       0 
NMBT-513 Maasbracht 3 0 0              0       0       0       0 
NMEEDE22 Meeden 220_2 0 0              0       0       0       0 
NMEEDE23 Meeden 220_2 0 0              0       0       0       0 
NMVL-510 Maasvlakte 3 0 0              0 106.155       0       0 
NMVL-511 Maasvlakte 3 0 0              0 55.0559       0       0 
NMVTR11  MVL380       0 0              0       0       0       0 
NMVTR21  MVL380       0 0              0       0       0       0 
NULW1534 ULW150       0 0        0.05026 0.29371       0       0 
NULW1535 ULW150       0 0        0.04933 0.29571       0       0 
N_SNBV5  Schoonebeek  0 0              0       0       0       0       0 -117.60 120.000 -120.00 
NNEDW 3C NEDW15       0 0              0       0       0       0 
NBSB222O BSB220       0 0        0.11303 52.4482 -166.58 -33.451 
NHZB222O HZB220       0 0        0.14913 0.02444       0       0 
NHZL222O HZL220       0 0        0.15777 97.8181       0       0 
NZKL222O ZKL220       0 0        0.20218 125.352       0       0 
NZKLO51  HZL033       0 0        0.13682 33.1787       0       0 
NZKL381O ZKL380       0 0              0       0       0       0 
NZKL0311 ZKL033       0 0              0       0       0       0 
NOMVZL5  OMD110       0 0              0       0       0       0 
NOPB153A OPB150       0 0              0       0       0       0 
NOS15031 OS150        0 0              0       0       0       0 
NOTD153F OTD150       0 0              0       0       0       0 
NOZN1530 Oostzaan 380 0 0              0       0       0       0 
NOZN1531 Oostzaan 380 0 0              0       0       0       0 
NOZN1533 Oostzaan 380 0 0              0       0       0       0 
NOUDEH21 Oudehaske 22 0 0              0       0       0       0 
NOUDEH22 Oudehaske 22 0 0              0       0       0       0 
NOUDEH2A Oudehaske 22 0 0              0       0       0       0 
NBT15031 BT150        0 0              0       0       0       0 
NBXT1530 BXT150       0 0              0       0       0       0 
NODR153A ODR150       0 0        13.2504 0.57883       0       0 
NODR153B ODR150       0 0        13.2504 0.57883       0       0 
NOZN-510 Oostzaan 380 0 0              0       0       0       0 
NOZN-511 Oostzaan 380 0 0              0       0       0       0 
NOZN-512 Oostzaan 380 0 0              0       0       0       0 
NBSB222P BSB220       0 0        0.11310 52.4789 -154.09 -33.437 
NHZB222P HZB220       0 0        0.14913 0.02444       0       0 
NHZL222P HZL220       0 0        0.15777 97.8181       0       0 
NZKL222P ZKL220       0 0        0.20240 125.490       0       0 
NZKLP51  HZL033       0 0        0.13682 33.1787       0       0 
NZKL381P ZKL380       0 0              0       0       0       0 
NZKL0312 ZKL033       0 0              0       0       0       0 
NLOUWS21 Louwsmeer 22 0 0        5.81300       0       0       0 
NVLN1531 VLN150       0 0              0       0 -42.241 1.58302 
NBLER 31 BLER15       0 0              0       0       0       0 
NSBRN13B SBRN15       0 0              0       0       0       0 
NBLER 32 BLER15       0 0              0       0       0       0 
NBLER 33 BLER15       0 0              0       0       0       0 
NBLER 34 BLER15       0 0              0       0       0       0 
NBLER 35 BLER15       0 0              0       0       0       0 
NBLER 36 BLER15       0 0        40.5280       0       0       0 
NAGP1531 AGP150       0 0        0.00001 2.31259       0       0       0 -164.80 206.000 -206.00 
NGENN 3B GENN15       0 0              0       0       0       0 
NODL153A ODL150       0 0        14.5241 9.63689       0       0 
NVLW153A VLW150       0 0              0       0 -17.870 -6.7052 
NODL153B ODL150       0 0              0       0 -7.9102 -3.1676 
NVLW153B VLW150       0 0        15.1327 21.4422       0       0 
NBMR381A BMR380       0 0              0       0       0       0 
NBGM222A BGM220       0 0              0       0       0       0 
NDZO222A DZO220       0 0        0.90000 0.34532       0       0 
NHSW222A HSW220       0 0              0       0       0       0 
NLSM222A LSM220       0 0              0       0       0       0 
NMEE222A MEE220       0 0              0       0 -17.030 0.21368 
NOPD222A OPD220       0 0        79.7460       0       0       0 
NOHK222A OHK220       0 0              0       0       0       0 
NRBB222A RBB220       0 0              0       0       0       0 
NVVL222A VVL220       0 0        16.1765 0.60546       0       0 
NZYV222A ZYV220       0 0              0       0       0       0 
NBVW381A BVW380       0 0              0       0       0       0 
NBWK381A BWK380       0 0              0       0       0       0 
NBKK381A BKK380       0 0              0       0       0       0 
NCST381A CST380       0 0              0       0       0       0 
NDIM381A DIM380       0 0              0       0       0       0 
NDOD381A DOD380       0 0              0       0       0       0 
NDKG381A DKG380       0 0              0       0       0       0 
NDTC381A DTC380       0 0              0       0       0       0 
NEEM381A EEM380       0 0              0       0       0       0 
NEOS381A EOS380       0 0              0       0       0       0 
NEHV381A EHV380       0 0              0       0       0       0 
NENS381A ENS380       0 0              0       0       0       0 
NGT3801A GT380        0 0              0       0       0       0 
NHGL381A HGL380       0 0              0       0       0       0 
NKIJ381A KIJ380       0 0              0       0       0       0 
NLLS381A LLS380       0 0              0       0       0       0 
NMBT381A MBT380       0 0              0       0       0       0 
NMVL381A MVL380       0 0              0       0       0       0 
NOZN381A OZN380       0 0              0       0       0       0 
NRLL381A RLL380       0 0              0       0       0       0 
NSMH381A SMH380       0 0              0       0       0       0 
NVHZ381A VHZ380       0 0              0       0       0       0 
NWTR381A WTR380       0 0              0       0       0       0 
NZL3801A ZL380        0 0              0       0       0       0 
NAB1503A AB150        0 0        1.71224       0       0       0 
NDDM153A DDM150       0 0              0 31.7720       0       0 
NDDZ5031 DDZ50        0 0        6.63219 -5.6775       0       0       0 -51.000 20.0000 -20.000 
NAP1503A AP150        0 0              0       0       0       0 
NBTL153A BTL150       0 0              0       0       0       0       0 -74.000 87.0000 -87.000 
NDLR153A DLR150       0 0              0       0       0       0 
NDTH1531 DTH150       0 0        11.2563       0       0       0 
NERP153A ERP150       0 0        23.8042 41.9947       0       0 
NEMR1531 EMR150       0 0        14.9500       0       0       0 
NGVT2 3A GVT2         0 0              0       0       0       0 
NLD1503A LD150        0 0        84.2463 -30.771       0       0 
NMSW1531 MSW150       0 0        -5.7021       0       0       0 
NOM1503A OM150        0 0        74.7821 -15.549       0       0       0 -48.000 5.00000 -5.0000 
NSS1503A SS150        0 0              0       0       0       0 
NTWG153A TWG150       0 0              0       0       0       0 
NVB1503A VB150        0 0              0       0       0       0 
NWTR153A WTR150       0 0              0       0       0       0 
NWL1503A WL150        0 0        11.9784 3.14873       0       0 
NYPB153A YPB150       0 0              0       0       0       0 
NZT1503A ZT150        0 0        26.2440 -13.277       0       0 
NALR153A ALR150       0 0              0       0       0       0 
NAPD153A APD150       0 0              0       0       0       0 
NBCO153A BCO150       0 0              0       0       0       0 
NDAL153A DAL150       0 0        9.61817 -3.1271       0       0 
NDOD153A DOD150       0 0        0.03950 0.13335       0       0 
NDTC153A DTC150       0 0              0       0       0       0 
NDNT153A DNT150       0 0              0       0       0       0 
NDNO153A DNO150       0 0              0       0       0       0 
NDRT153A DRT150       0 0              0       0       0       0 
NEDE153A EDE150       0 0              0       0       0       0 
NEBK113A EBK150       0 0        9.06644 0.29000       0       0 
NELT153A ELT150       0 0              0       0       0       0 
NHD1503A HD150        0 0              0       0       0       0 
NHTM153A HTM150       0 0              0       0       0       0 
NKBG1531 KBG150       0 0              0       0       0       0 
NKBT1531 KBT150       0 0              0       0       0       0 
NLGK153A LGK150       0 0              0       0       0       0 
NLLS153A LLS150       0 0              0       0       0       0 
NLC1503A LC150        0 0              0       0 -0.6237 1.26767 
NMKT153A MKT150       0 0              0       0       0       0 
NNM1503A NM150        0 0              0       0       0       0 
NPMP153A PMP150       0 0              0       0       0       0 
NPHP153A PHP150       0 0        13.7788 8.50089       0       0 
NRK1503A RK150        0 0        7.00000       0       0       0 
NTSD153A TSD150       0 0        0.04248 0.20601       0       0 
NTL1503A TL150        0 0        3.83900       0       0       0 
NUF1503A UF150        0 0              0       0       0       0 
NVSN153A VSN150       0 0              0       0       0       0 
NWTW153A WTW150       0 0              0       0       0       0 
NWHS153A WHS150       0 0              0       0       0       0 
NZBM153A ZBM150       0 0              0       0       0       0 
NZWO153A ZWO150       0 0              0       0 -66.245       0       0 -122.00 122.000 -122.00 
NZV1503A ZV150        0 0        1.07100       0       0       0 
NZBK153A ZBK150       0 0        -3.3464       0       0       0 
NZP1503A ZP150        0 0              0       0       0       0 
NAMV153A AMV150       0 0              0       0       0       0 
NBN15031 BN150        0 0        47.7554 3.47105       0       0 
NBZ1503A BZ150        0 0        31.4597 3.93949       0       0 
NHMM153A HMM150       0 0              0       0       0       0 
NHW1503A HW150        0 0        93.6439 31.6133       0       0 
NHK1503A HK150        0 0              0       0       0       0 
NNMR153A NMR150       0 0              0       0       0       0 
NNDK153A NDK150       0 0              0       0       0       0 
NVW1503A VW150        0 0              0       0       0       0 
NWPLD 3A WPLD15       0 0              0       0       0       0 
NWGM153A WGM150       0 0              0       0       0       0 
NZVD1531 ZVD150       0 0        44.7902 8.37192       0       0 
NBKL153A BKL150       0 0        6.42018 -4.8662       0       0 
NDB1503A DB150        0 0              0       0       0       0 
NNIWG 3A NIWG15       0 0              0       0       0       0 
NSOS153A SOS2         0 0              0       0       0       0 
NVNG153A VND1         0 0              0       0       0       0 
NVNW153A VND2         0 0              0       0       0       0 
NBGM1151 BGM110       0 0        5.79352 -5.3426       0       0 
NDK11051 DK110        0 0        1.27592 -13.401       0       0 
NDTN1151 DTN110       0 0        21.2120 0.89459       0       0 
NGRD1151 GRD110       0 0        2.21471 -1.1628       0       0 
NHRV1151 HRV110       0 0        6.58167 -0.7676       0       0 
NHBY1151 HBY110       0 0        -37.594 -12.067       0       0 
NLW11051 LW110        0 0        9.65985 -8.2400       0       0 
NLMR1151 LMR110       0 0        5.46650 -6.3340       0       0 
NLSM1151 LSM110       0 0              0       0       0       0 
NMNZL151 MNZL11       0 0        -21.043 4.18122       0       0 
NOWD1151 OWD110       0 0        -8.9608 -1.4304       0       0 
NOHK1151 OHK110       0 0        15.2954 109.215       0       0 
NRWD1151 RWD110       0 0        -0.4271 -5.1110       0       0 
NSKS1152 SKS110       0 0        9.96114 -4.2010       0       0 
NSK11051 SK110        0 0        8.73024 -2.4329       0       0 
NWV11051 WV110        0 0        0.05423 0.07949       0       0 
NAMLM 5A AMLM11       0 0        19.5108 3.48177       0       0 
NAMLT 5A AMLT11       0 0              0       0       0       0 
NBGMR 5A BGMR11       0 0        5.09815       0       0       0 
NBL1105A BL110        0 0        -0.8267 -13.869       0       0 
NCVD115A CVD110       0 0              0       0       0       0 
NDDV115A DDV110       0 0        2.78331 -3.0683       0       0 
NDZW115A DZW110       0 0              0       0       0       0 
NDVTP 5A DVTP11       0 0        14.5137 -2.1168       0       0 
NEHM1151 EHM110       0 0              0       0       0       0 
NEMW115A EMW110       0 0        8.16623       0       0       0 
NESDM 5A ESDM11       0 0        15.0464 3.42560       0       0 
NESDH 5A ESDH11       0 0        30.3133 8.80944       0       0 
NESDW 5A ESDW11       0 0              0       0       0       0 
NESDV 5A ESDV11       0 0              0       0       0       0 
NGLTK 5A GLTK11       0 0              0       0       0       0 
NGO1105A GO110        0 0              0       0       0       0 
NGK1105A GK110        0 0        5.83700 -2.6084       0       0 
NGNHU 5A GNHU11       0 0              0       0       0       0 
NGNHK 5A GNHK11       0 0              0       0       0       0 
NHBG115A HBG110       0 0        13.6594 2.95470       0       0 
NHCL115A HCL110       0 0              0       0       0       0 
NHDB1151 HDB110       0 0        12.4744 5.38669       0       0 
NHGLB 5A HGLB11       0 0        11.9416 1.42813       0       0 
NHGLO 5A HGLO11       0 0              0       0       0       0 
NHGLW 5A HGLW11       0 0        17.6552 -7.4364       0       0 
NHGV115A HGV110       0 0        8.68982 -6.0751       0       0 
NKP1105B KP110        0 0              0       0       0       0 
NKWD115A KWD110       0 0              0       0       0       0 
NLS1105A LS110        0 0        -0.9186 -2.4037       0       0 
NMAK115A MAK110       0 0        10.5637 -1.3944       0       0 
NMEE115A MEE110       0 0              0       0 -49.600       0       0 -150.00 187.500 -187.50 
NMPL115A MP110        0 0              0       0       0       0 
NMSK115A MSKZ11       0 0        -19.006       0       0       0 
NNVD115A NVD110       0 0        9.13993 4.84267       0       0 
NNO1105A NO110        0 0        34.6080 4.21100       0       0 
NODZ115A ODZ110       0 0        20.1078 -6.6587       0       0 
NOL1105A OL110        0 0              0       0       0       0 
NOMD115A OMD110       0 0        1.65345 3.41894       0       0 
NRT1105A RT110        0 0        12.8786       0       0       0 
NRS1105A RS110        0 0        9.26853 -1.2041       0       0 
NSKN115A SKN110       0 0        -50.495 1.07037       0       0 
NTBG115A TBG110       0 0              0       0       0       0 
NVDM115A VDM110       0 0        -38.544 3.70792       0       0 
NVO1105A VO110        0 0        -3.7662 2.90998       0       0 
NVVL115A VVL110       0 0              0       0       0       0 
NVLH115A VLH110       0 0        1.80043 -6.1834       0       0 
NNOPV 5A NOPV11       0 0        0.71374 -0.8345       0       0 
NVH1105A VH110        0 0        -1.4881 4.16920       0       0 
N_GAVI5  Wijster GAVI 0 0              0       0 -33.936       0       0 -54.000 67.5000 -67.500 
NWS1105A WS110        0 0        3.32528 1.77621       0       0 
NWSMR 5A WSMR11       0 0        7.25683 -5.9156       0       0 
NZYV115A ZYV110       0 0        3.61004 -2.5967       0       0 
NZS1105A ZS110        0 0        19.3730 -8.9489       0       0 
NZLF115A ZLF110       0 0        24.8661 -7.8020       0       0 
NZLH115A ZLH110       0 0        -4.1704 -1.0505       0       0 
NZLW115A ZLW110       0 0        29.9275 -4.2770       0       0 
NURM153A BEE150       0 0              0       0       0       0 
NBSDL 3A BSDL15       0 0              0       0       0       0 
NBELF 3A BELF15       0 0              0       0       0       0 
NBOEK 3A BOEK15       0 0              0       0       0       0 
NBORN 3A BORN15       0 0              0       0       0       0 
NBMR153A BMR150       0 0              0       0       0       0 
NCLF153A CLF150       0 0              0       0       0       0 
NGRTH 3A GRTH15       0 0        0.00403 -22.779       0       0 
NHELD 3A HELD15       0 0              0       0       0       0 
NHRST 3A HRST15       0 0              0       0       0       0 
NLIMM 3A LIMM15       0 0              0       0       0       0 
NLUTT 3A LUTT15       0 0              0       0       0       0 
NMRUM 3A MRUM15       0 0              0       0       0       0 
NTERW 3A TERW15       0 0              0       0       0       0 
NHTN153A HTN150       0 0        57.3342 -124.83       0       0 
NBOZ153A BOZ150       0 0        15.4690 19.8173       0       0 
NBD1503A BD150        0 0              0       0       0       0 
NERD153A ERD150       0 0              0       0       0       0 
NEHVN 3A EHVN15       0 0        50.6784 2.66014       0       0 
NEHVO 3A EHVO15       0 0        68.7010 11.6948       0       0 
NEHVW 3A EHVW15       0 0              0       0       0       0 
NEHVZ 3A EHVZ15       0 0              0       0       0       0 
NGT1503A GT150        0 0        -0.8084 -5.4066       0       0 
NHMO153A HMO150       0 0              0       0       0       0 
NHMZ153A HMZ150       0 0              0       0       0       0 
NMZ1503A MZ150        0 0              0 -120.14       0       0 
NMDK153A MDK150       0 0              0       0       0       0 
NWKCM 3B MDKW15       0 0              0       0       0       0 
NOSS153A OS150        0 0              0       0       0       0 
NPCH153A PCH150       0 0              0       0       0       0 
NRSD153A RSD150       0 0              0       0       0       0 
NRSB153A RSB150       0 0              0       0       0       0 
NTBN153A TBN150       0 0        52.6993 7.47376       0       0 
NTBW153A TBW150       0 0              0       0       0       0 
NTBZ153A TBZ150       0 0        15.6711 4.39863       0       0 
NWDT153A WDT150       0 0        34.9706 -0.5398       0       0 
NBSL153A BSL150       0 0        -33.308       0       0       0 
NMDB153A MDB150       0 0              0       0       0       0 
NRLL153A RLL150       0 0        -8.1500 -3.2357       0       0 
NTNZ153A TNZ150       0 0              0       0       0 -0.0840 
NVSG153A VSG150       0 0              0       0       0       0 
NHST153A VLO150       0 0        -8.8200       0       0       0 
NWDO153A WDO150       0 0        18.5299 -9.3409       0       0 
NWEW222A WEW220       0 0        -129.85 -52.269       0       0 
NBSL381A BSL380       0 0              0       0       0       0 
NCFE381C CFE380       0 0              0       0       0       0 
NHZL381A HZL380       0 0              0       0       0       0 
NMEE381A MEE380       0 0              0       0       0       0 
NAPL153A APL150       0 0        5.55653 -5.5987       0       0 
NOTL153G OTL150       0 0              0       0       0       0 
NVLN153A VLN150       0 0        130.541       0       0       0 
NWWD153B WWD150       0 0        32.7017 -8.4725       0       0 
NWYW153A WYW150       0 0        0.07597 0.34411       0       0 
NGVL153A GVL150       0 0              0       0       0       0 
NLTK1152 LTK110       0 0        -5.8744 0.09903       0       0 
NGSP153A GSP150       0 0              0       0       0       0 
NAPL153B APL150       0 0              0       0       0       0 
NWEW222C WEW220       0 0              0       0       0       0 
NBSL381C BSL380       0 0              0       0       0       0 
NCFE381A CFE380       0 0              0       0       0       0 
NHZL381B HZL380       0 0              0       0       0       0 
NMEE381C MEE380       0 0              0       0       0       0 
NDIM153A DIM150       0 0              0       0       0       0 
NOTL153D OTL150       0 0        -36.997 -21.378 -0.0912 -2.9770 
NVLN153F VLN150       0 0        51.6090       0       0       0 
NWWD153A WWD150       0 0        45.3524       0       0       0 
NWYW153C WYW150       0 0        74.7916 -7.0730       0       0 
NGVL1531 GVL150       0 0              0       0       0       0 
NGSP1532 GSP150       0 0              0       0       0       0 
NDIM153D DIM150       0 0              0       0       0       0 
NOTL153H OTL150       0 0              0       0       0       0 
NGVL1530 GVL150       0 0              0       0       0       0 
NGSP1533 GSP150       0 0        -3.6927 -25.896       0       0 
NDIM153F DIM150       0 0              0       0       0       0 
NVLN1530 VLN150       0 0              0       0       0       0 
NVLN1532 VLN150       0 0        82.0569 0.79319       0       0 
NVLN153C VLN150       0 0        36.4300       0       0       0 
NVLN1533 VLN150       0 0              0       0       0       0 
NVLN1534 VLN150       0 0              0       0       0       0 
NMBT153D MBT150       0 0              0       0       0       0 
NMBT153A MBT150       0 0              0       0       0       0 
NEEM222A EEM220       0 0              0       0       0       0 
NENS222A ENS220       0 0              0       0       0       0 
NBGM222B BGM220       0 0              0       0       0       0 
NDZO222B DZO220       0 0              0       0       0       0 
NHSW222B HSW220       0 0              0       0       0       0 
NLSM222B LSM220       0 0              0       0       0       0 
NMEE222B MEE220       0 0              0       0 -35.380 -0.8534 
NOPD222B OPD220       0 0        24.6130       0       0       0 
NOHK222B OHK220       0 0              0       0       0       0 
NRBB222B RBB220       0 0              0       0       0       0 
NVVL222B VVL220       0 0              0       0       0       0 
NZYV222B ZYV220       0 0              0       0       0       0 
NBVW381B BVW380       0 0              0       0       0       0 
NBWK381B BWK380       0 0              0       0       0       0 
NCST381B CST380       0 0              0       0       0       0 
NDIM381B DIM380       0 0              0       0       0       0 
NDKG381B DKG380       0 0              0       0       0       0 
NDTC381B DTC380       0 0              0       0       0       0 
NEEM381B EEM380       0 0              0       0       0       0 
NEOS381B EOS380       0 0              0       0       0       0 
NEHV381B EHV380       0 0              0       0       0       0 
NENS381B ENS380       0 0              0       0       0       0 
NGT3801B GT380        0 0              0       0       0       0 
NHGL381B HGL380       0 0              0       0       0       0 
NKIJ381B KIJ380       0 0              0       0       0       0 
NLLS381B LLS380       0 0              0       0       0       0 
NMBT381B MBT380       0 0              0       0       0       0 
NMVL381B MVL380       0 0              0       0       0       0 
NOZN381B OZN380       0 0              0       0       0       0 
NRLL381B RLL380       0 0              0       0       0       0 
NSMH381B SMH380       0 0              0       0       0       0 
NVHZ381B VHZ380       0 0              0       0       0       0 
NWTR381B WTR380       0 0              0       0       0       0 
NZL3801B ZL380        0 0              0       0       0       0 
NAB1503B AB150        0 0        21.4582 -15.167       0       0 
NDDM153B DDM150       0 0        53.9853 18.9098       0       0 
NAP1503B AP150        0 0        26.4617 -27.616       0       0 
NBTL153B BTL150       0 0        159.568 49.0742       0       0 
NDLR153B DLR150       0 0        9.58269 6.26412       0       0 
NERP153B ERP150       0 0              0       0       0       0 
NGVT2 3B GVT2         0 0              0       0       0       0 
NMDH1531 MDH150       0 0        -244.80       0       0       0 
NOM1503B OM150        0 0              0       0       0       0 
NSS1503B SS150        0 0        42.8676 -15.575       0       0 
NTWG153B TWG150       0 0        56.7502       0       0       0 
NVB1503B VB150        0 0        91.5738 3.90579       0       0 
NWTR153B WTR150       0 0              0       0       0       0 
NWL1503B WL150        0 0        0.06943 -111.03       0       0 
NYPB1531 YPB150       0 0        23.9751 -9.2506       0       0 
NZT1503B ZT150        0 0              0       0       0       0 
NALR153B ALR150       0 0        26.7483 15.6252       0       0 
NAPD153B APD150       0 0        45.2394 -9.0860       0       0 
NBCO153B BCO150       0 0        -5.4665 -4.3558       0       0 
NDAL153B DAL150       0 0              0       0       0       0 
NDTC153B DTC150       0 0        40.6943 11.4157       0       0 
NDNT153B DNT150       0 0        -53.751 -6.1574       0       0 
NDRT153B DRT150       0 0        3.30783 1.25460       0       0 
NEDE153B EDE150       0 0        33.6809 -6.3698       0       0 
NELT153B ELT150       0 0        19.6293 -5.4507       0       0 
NHD1503B HD150        0 0        63.4081 -15.403       0       0 
NHTM153B HTM150       0 0        4.79502 -5.4841       0       0 
NKBG1530 KBG150       0 0        42.7280 -7.7364       0       0 
NLGK153B LGK150       0 0              0       0       0       0 
NLLS153B LLS150       0 0        -5.9258 1.86879 -28.528       0       0 -9999.0 187.500 -187.50 
NLC1503B LC150        0 0              0       0 -0.6834 1.27843 
NMKT153B MKT150       0 0        0.21862       0       0       0 
NNM1503B NM150        0 0        34.2752 -0.8932       0       0 
NPMP153B PMP150       0 0        -7.4562 -4.8363       0       0 
NPHP153B PHP150       0 0              0       0       0       0 
NRK1503B RK150        0 0        11.4713 25.5104       0       0 
NTSD153B TSD150       0 0        22.8714 7.75209       0       0 
NTL1503B TL150        0 0        3.25639 -1.4291       0       0 
NUF1503B UF150        0 0        -11.754       0       0       0 
NVSN153B VSN150       0 0        11.7607 -0.1116       0       0 
NWTW153B WTW150       0 0        14.8315 -1.3169       0       0 
NWHS153B WHS150       0 0        3.15810 -7.9978       0       0 
NZBM153B ZBM150       0 0        20.8150 -2.5301       0       0 
NZWO153B ZWO150       0 0        -36.098       0 -186.64       0       0 -320.00 250.000 -250.00 
NZV1503B ZV150        0 0        5.43068 -1.0256       0       0 
NZP1503B ZP150        0 0        5.97816 -12.474       0       0 
NAMV153B AMV150       0 0        97.2360 -30.072       0       0 
NBZ1503B BZ150        0 0              0       0       0       0 
NDWL1531 DWL150       0 0        -13.300       0       0       0 
NHMM153B HMM150       0 0        125.614 -58.168       0       0 
NHK1503B HK150        0 0        97.8073 17.8489       0       0 
NMDM1531 MDM150       0 0        -240.38 161.586       0       0 
NNMR153B NMR150       0 0        73.2278 -31.080       0       0 
NNDK153B NDK150       0 0              0       0       0       0 
NVW1503B VW150        0 0        20.4523 -1.3088       0       0 
NWPLD 3B WPLD15       0 0        38.1057 0.28734       0       0 
NWGM153B WGM150       0 0        36.9033 14.5054       0       0 
NGVL153B GVL150       0 0        68.9757 -18.830       0       0 
NBKL153B BKL150       0 0        6.41615 -4.8598       0       0 
NBKK153B BKK150       0 0              0       0       0       0 
NDB1503B DB150        0 0        27.5392 -14.684       0       0 
NNIWG 3B NIWG15       0 0        28.2649 -2.0400       0       0 
NSOS153B SOS2         0 0        62.5832       0       0       0 
NVNG153B VND1         0 0        9.99421 -2.2280       0       0 
NVNW153B VND2         0 0        8.58878 0.05745       0       0 
NBGM1150 BGM110       0 0              0       0       0       0 
NDTN1150 DTN110       0 0              0       0       0       0 
NGRD1150 GRD110       0 0              0       0       0       0 
NHRV1150 HRV110       0 0              0       0       0       0 
NLW11050 LW110        0 0              0       0       0       0 
NLMR1150 LMR110       0 0              0       0       0       0 
NLSM1150 LSM110       0 0              0       0       0       0 
NOWD1150 OWD110       0 0              0       0       0       0 
NOHK1150 OHK110       0 0              0       0       0       0 
NSKS115A SKS110       0 0              0       0       0       0 
NSK11050 SK110        0 0              0       0       0       0 
NWV11052 WV110        0 0              0       0       0       0 
NAMLM 5B AMLM11       0 0              0       0       0       0 
NAMLT 5B AMLT11       0 0              0       0       0       0 
NBGMR 5B BGMR11       0 0              0       0       0       0 
NBL1105B BL110        0 0              0       0       0       0 
NCVD115B CVD110       0 0        -20.512       0       0       0 
NDDV1151 DDV110       0 0              0       0       0       0 
NDZW115B DZW110       0 0              0       0       0       0 
NDVTP 5B DVTP11       0 0              0       0       0       0 
NEHM1150 EHM110       0 0        -52.222       0       0       0 
NEMW115B EMW110       0 0        -14.762 -14.218       0       0 
NESDM 5B ESDM11       0 0              0       0       0       0 
NESDH 5B ESDH11       0 0              0       0       0       0 
NESDW 5B ESDW11       0 0        14.8443 -2.2937       0       0 
NESDV 5B ESDV11       0 0        18.0043 0.09969       0       0 
NGLTK 5B GLTK11       0 0        -41.570 1.09373       0       0 
NGO1105B GO110        0 0        6.52196 0.04640       0       0 
NGK1105B GK110        0 0        5.10900 11.7920       0       0 
NGNHU 5B GNHU11       0 0        5.41047 -5.6101       0       0 
NGNHK 5B GNHK11       0 0        31.8749 -4.1072       0       0 
NHBG115B HBG110       0 0              0       0       0       0 
NHCL115B HCL110       0 0              0 -67.702       0       0 
NHDB115B HDB110       0 0              0       0       0       0 
NHGLB 5B HGLB11       0 0              0       0       0       0 
NHGLO 5B HGLO11       0 0              0       0       0       0 
NHGLW 5B HGLW11       0 0              0       0       0       0 
NHGV115B HGV110       0 0              0       0       0       0 
NKP1105C KP110        0 0              0       0       0       0 
NKWD115B KWD110       0 0        16.0385 3.34010       0       0 
NLS1105B LS110        0 0              0       0       0       0 
NMAK115B MAK110       0 0              0       0       0       0 
NMEE115B MEE110       0 0              0       0 -49.600       0       0 -150.00 187.500 -187.50 
NMPL115B MP110        0 0              0       0       0       0 
NMSK115B MSKZ11       0 0              0       0       0       0 
NNVD115B NVD110       0 0              0       0       0       0 
NODZ115B ODZ110       0 0              0       0       0       0 
NOL1105B OL110        0 0              0       0       0       0 
NOMD115B OMD110       0 0              0       0       0       0 
NRT1105B RT110        0 0              0       0       0       0 
NRS1105B RS110        0 0              0       0       0       0 
NSKN115B SKN110       0 0              0       0       0       0 
NTBG115B TBG110       0 0        -0.0184 -2.4023       0       0 
NVDM115B VDM110       0 0              0       0       0       0 
NVO1105B VO110        0 0              0       0       0       0 
NVVL115B VVL110       0 0        1.62590 -2.6182       0       0 
NVLH115B VLH110       0 0              0       0       0       0 
NNOPV 5B NOPV11       0 0              0       0       0       0 
NVH1105B VH110        0 0              0       0       0       0 
NWS1105B WS110        0 0              0       0       0       0 
NWSMR 5B WSMR11       0 0              0       0       0       0 
NZYV115B ZYV110       0 0              0       0       0       0 
NZS1105B ZS110        0 0              0       0       0       0 
NZLF115B ZLF110       0 0              0       0       0       0 
NZLH115B ZLH110       0 0              0       0       0       0 
NZLW115B ZLW110       0 0              0       0       0       0 
NBSDL 3B BSDL15       0 0              0       0       0       0 
NBELF 3B BELF15       0 0        7.27520 1.80300       0       0 
NBOEK 3B BOEK15       0 0        -18.870 2.63726       0       0 
NBORN 3B BORN15       0 0        29.9100 7.21932       0       0 
NCLF153B CLF150       0 0        -11.410 -1.5785       0       0 
NGRTH 3B GRTH15       0 0        233.435 130.917       0       0 
NHELD 3B HELD15       0 0              0       0       0       0 
NHRST 3B HRST15       0 0        12.5295 3.69521       0       0 
NLIMM 3B LIMM15       0 0        62.5465 -3.3891       0       0 
NLUTT 3B LUTT15       0 0        14.9086 -2.3865       0       0 
NMRUM 3B MRUM15       0 0        12.1529 0.69373       0       0 
NTERW 3B TERW15       0 0              0       0       0       0 
NHTN153B HTN150       0 0              0       0       0       0 
NBOZ153B BOZ150       0 0        19.3960       0       0       0 
NBD1503B BD150        0 0        67.8467 -3.4880       0       0 
NERD153B ERD150       0 0        54.0771 18.5268       0       0 
NEHVN 3B EHVN15       0 0              0       0       0       0 
NEHVO 3B EHVO15       0 0              0       0       0       0 
NEHVW 3B EHVW15       0 0        48.0237 12.0577       0       0 
NEHVZ 3B EHVZ15       0 0        62.2709 12.8349       0       0 
NGT1503B GT150        0 0              0       0       0       0 
NHMO153B HMO150       0 0        29.9275 5.29921       0       0 
NHMZ153B HMZ150       0 0        31.2227       0       0       0 
NMZ1503B MZ150        0 0        0.52359 2.38524       0       0 
NMDK153B MDK150       0 0        -42.227 6.65601       0       0 
NWKCM 3A MDKW15       0 0              0       0       0       0 
NOSS153B OS150        0 0        53.2137       0       0       0 
NPCH153B PCH150       0 0        8.69901 -1.4882       0       0 
NRSD153B RSD150       0 0        11.0598 0.46722       0       0 
NTBN153B TBN150       0 0              0       0       0       0 
NTBW153B TBW150       0 0        12.9061 2.70838       0       0 
NTBZ1531 TBZ150       0 0              0       0       0       0 
NWDT153B WDT150       0 0              0       0       0       0 
NBSL153B BSL150       0 0        36.9000       0       0       0 
NMDB153B MDB150       0 0        -20.310 -1.4098       0       0 
NRLL153B RLL150       0 0        -63.320       0       0       0 
NTNZ153B TNZ150       0 0        17.0000 43.0751       0       0 
NVSG153B VSG150       0 0        6.39336 -1.8333       0       0 
NWDO153B WDO150       0 0              0       0       0       0 
NURM153B LUTT15       0 0              0       0       0       0 
NDOD381B DOD380       0 0              0       0       0       0 
NWEW222B WEW220       0 0        34.1600 10.1799       0       0 
NBSL381B BSL380       0 0              0       0       0       0 
NMEE381B MEE380       0 0              0       0       0       0 
NOTL1531 OTL150       0 0        0.35953 5.19126       0       0 
NVLN1535 VLN150       0 0              0       0       0       0 
NVHZ1531 VHZ150       0 0        35.9525 -47.199       0       0 
NWWD1531 WWD150       0 0              0       0       0       0 
NWYW153B WYW150       0 0              0       0       0       0 
NLTK1151 LTK110       0 0              0       0       0       0 
NGSP153B GSP150       0 0              0       0       0       0 
NWEW222D WEW220       0 0              0       0       0       0 
NBSL381D BSL380       0 0              0       0       0       0 
NMEE381D MEE380       0 0              0       0       0       0 
NDIM153B DIM150       0 0              0       0       0       0 
NWYW153D WYW150       0 0        0.07650 0.34401       0       0 
NGSP1534 GSP150       0 0              0       0       0       0 
NDIM153E DIM150       0 0              0       0       0       0 
NOTL153E OTL150       0 0              0       0       0       0 
NGSP1535 GSP150       0 0              0       0       0       0 
NDIM153G DIM150       0 0              0       0       0       0 
NOTL153B OTL150       0 0              0       0       0       0 
NVLN153B VLN150       0 0              0       0       0       0 
NOTL153I OTL150       0 0              0       0       0       0 
NVLN153D VLN150       0 0              0       0       0       0 
NBEEK 3A BEE150       0 0              0       0       0       0 
NMLBK 3A MLBK15       0 0        25.7847 4.16637       0       0 
NNEDW 3A NEDW15       0 0              0       0       0       0 
NVENR 3A VENR15       0 0              0       0       0       0 
NMBT153E MBT150       0 0        8.08355 -2.4778       0       0 
NBEEK 3B BEE150       0 0        6.84346 -1.7618       0       0 
NMLBK 3B MLBK15       0 0              0       0       0       0 
NNEDW 3B NEDW15       0 0        0.76243 1.98686       0       0 
NVENR 3B VENR15       0 0              0       0       0       0 
NMBT153B MBT150       0 0              0       0       0       0 
NEEM222B EEM220       0 0              0       0       0       0 
NENS222B ENS220       0 0              0       0       0       0 
NMBT381C MBT380       0 0              0       0       0       0 
NRLL381C RLL380       0 0              0       0       0       0 
NHGLO 5C HGLO11       0 0              0       0       0       0 
NGT1503C GT150        0 0              0       0       0       0 
NMBT381D MBT380       0 0              0       0       0       0 
NMBT153F MBT150       0 0              0       0       0       0 
NMBT153C MBT150       0 0              0       0       0       0 
NLUTT 3C LUTT15       0 0              0       0       0       0 
NDOD1531 DOD150       0 0        19.3769 4.83004       0       0 
NDE1503A DE150        0 0              0       0       0       0 
NDE15031 DE150        0 0              0       0       0       0 
NDE15030 DE150        0 0        72.1549 -8.0270       0       0 
NDE15032 DE150        0 0              0       0       0       0 
NDE1503B DE150        0 0              0       0       0       0 
NDE15033 DE150        0 0              0       0       0       0 
NEEM2222 EEM220       0 0              0       0       0       0 
NEEM2226 EEM220       0 0              0       0       0       0 
N_RECA3  Rotterdam Wa 0 2 147.20       0       0 -30.700 62.0342       0 -249.90 100.000 -100.00 
N_RECB3  Rotterdam Wa 0 2 146.30       0       0 -30.700 62.0341       0 -249.90 83.0000 -83.000 
N_RECX3  Rotterdam Wa 0 0              0       0 -30.700       0       0 -340.00 83.0000 -83.000 
NRTW1531 RTW150       0 0              0       0       0       0 
NRTW1530 RTW150       0 0              0       0       0       0 
NRTW1532 RTW150       0 0              0       0       0       0 
NGD1503A GD150        0 0              0       0       0       0 
NRW1503A RW150        0 0        66.4413 -52.456       0       0 
NRTW153A RTW150       0 0        35.3656       0       0       0 
NULW153A ULW150       0 0        139.166 -5.1969 -0.1555 -7.3257 
NGD15031 GD150        0 0              0       0       0       0 
NULW153C ULW150       0 0        0.51296 16.0684 -0.1572 -7.3357 
NRTW153E RTW150       0 0              0       0       0       0 
NRTW1533 RTW150       0 0              0       0       0       0 
NMVLA33  MVL150       0 0        -8.8644 20.5044       0       0 
NRTW1534 RTW150       0 0              0       0       0       0 
NMVLA334 MVL150       0 0              0       0       0       0 
NMVLA43  MVL150       0 0              0       0       0       0 
NGD1503B GD150        0 0        48.3819 9.88057       0       0 
NRW1503B RW150        0 0              0       0       0       0 
NULW153B ULW150       0 0              0       0       0       0 
NGD15030 GD150        0 0              0       0       0       0 
NKIJ153E KIJ150       0 0        34.7409 -7.6309       0       0 
NRTW153F RTW150       0 0        24.8110 -0.5589       0       0 
NULW153D ULW150       0 0              0       0       0       0 
NRTW1535 RTW150       0 0              0       0       0       0 
NRTW1536 RTW150       0 0              0       0       0       0 
NMVLB33A MVL150       0 0              0       0       0       0 
NRTW1537 RTW150       0 0        0.06404 29.9031       0       0 
NMVLB334 MVL150       0 0              0       0       0       0 
NMVLB43  MVL150       0 0              0       0       0       0 
NKIJ153F KIJ150       0 0              0       0       0       0 
N_ROC33G Ommoord 150_ 0 0              0       0       0       0       0 -250.84 295.100 -295.10 
N_ROC33S Ommoord 150_ 0 0              0       0       0       0       0 -107.36 126.300 -126.30 
NHPS153A HPS150       0 0              0       0       0       0 
NHPS153B HPS150       0 0              0       0       0       0 
NHPS153C HPS150       0 0        0.61545       0       0       0 
NHPS153D HPS150       0 0              0       0       0       0 
NHPS153E HPS150       0 0              0       0       0       0 
NGENN 3A GENN15       0 0              0       0       0       0 
NRMND 3A RMND15       0 0              0       0       0       0 
NWRTH 3A WRTH15       0 0        -7.0272 5.83212       0       0 
NGENN131 GENN15       0 0        14.8719 3.82685       0       0 
NKELP 33 KELP15       0 0              0       0       0       0 
NRMND 3B RMND15       0 0              0       0       0       0 
NWRTH 3B WRTH15       0 0              0       0       0       0 
NKELP 31 KELP15       0 0        -0.3858 0.70159       0       0 
NKELP 32 KELP15       0 0              0       0       0       0 
NRMND 3C RMND15       0 0        9.50736 -2.4415       0       0 
NWRTH 3C WRTH15       0 0              0       0       0       0 
NWRTH 3D WRTH15       0 0              0       0       0       0 
NWRTH 3E WRTH15       0 0              0       0       0       0 
NHTW153A HTW150       0 0        16.2682 3.11605       0       0 
NARI153A ARI150       0 0              0       0       0       0 
NBT1503A BT150        0 0              0       0       0       0 
NETN153A ETN150       0 0              0       0       0       0 
NOTD153A OTD150       0 0              0       0       0       0 
NUD1503A UD150        0 0              0       0       0       0 
NWW1503A WW150        0 0              0       0       0       0 
NZBH153A ZBH150       0 0              0 0.11992       0       0 
NBUGG 3C BUGG15       0 0              0       0       0       0 
NBUGG 3A BUGG15       0 0              0       0       0       0 
NBUGG 3E BUGG15       0 0              0       0       0       0 
NHTW153B HTW150       0 0              0       0       0       0 
NARI153B ARI150       0 0              0       0       0       0 
NBT1503B BT150        0 0              0       0       0       0 
NETN153B ETN150       0 0              0       0       0       0 
NOTD153B OTD150       0 0              0       0       0       0 
NUD1503B UD150        0 0              0       0       0       0 
NWW1503B WW150        0 0              0       0       0       0 
NZBH153B ZBH150       0 0              0       0       0       0 
NBUGG 3D BUGG15       0 0              0       0       0       0 
NBUGG 3B BUGG15       0 0              0       0       0       0 
NBUGG 3F BUGG15       0 0        17.3705 1.58776       0       0 
NHTW153C HTW150       0 0              0       0       0       0 
NARI153C ARI150       0 0              0       0       0       0 
NBT1503C BT150        0 0        38.1672 -6.4110       0       0 
NETN153C ETN150       0 0              0       0       0       0 
NOTD153C OTD150       0 0        40.6107 -0.5826       0       0 
NUD1503C UD150        0 0              0       0       0       0 
NWW1503C WW150        0 0        20.2732       0       0       0 
NZBH153C ZBH150       0 0              0       0       0       0 
NHTW153D HTW150       0 0              0       0       0       0 
NARI153D ARI150       0 0              0       0       0       0 
NBT1503D BT150        0 0              0       0       0       0 
NETN153D ETN150       0 0              0       0       0       0 
NOTD153D OTD150       0 0              0       0       0       0 
NUD1503D UD150        0 0              0       0       0       0 
NWW1503D WW150        0 0              0       0       0       0 
NZBH153D ZBH150       0 0              0       0       0       0 
NHTW153E HTW150       0 0              0       0       0       0 
NARI153E ARI150       0 0        7.68856       0       0       0 
NBT1503E BT150        0 0              0       0       0       0 
NETN153E ETN150       0 0        12.4675 -0.8362       0       0 
NOTD153E OTD150       0 0              0       0       0       0 
NUD1503E UD150        0 0        28.7885 0.03485       0       0 
NWW1503E WW150        0 0              0       0       0       0 
N_DES15  DES          0 0              0       0       0       0       0 -420.00 90.0002 -110.00 
NSNB1151 SNB110       0 0              0       0       0       0 
NEEM1151 EEM110       0 0              0       0       0       0 
NOM15031 OM150        0 0              0       0       0       0 
NSDE115A Scheemda Sch 0 0              0       0       0       0 
NSDS115A Scheemda Sch 0 0        5.17900       0       0       0 
NGV1503A GV150        0 0        14.1462 -2.4542       0       0 
NGVT153A GVT150       0 0              0       0       0       0 
NRTC153A RTC150       0 0              0       0       0       0 
NRTM1531 RTM150       0 0        99.0695 4.55485       0       0 
NRTZ153A RTZ150       0 0              0       0       0       0 
NGV15031 GV150        0 0              0       0       0       0 
NGV15030 GV150        0 0              0       0       0       0 
NGVT1531 GVT150       0 0        4.35410 0.92059       0       0 
NRTC153B RTC150       0 0        51.2387 4.03245       0       0 
NRTZ153B RTZ150       0 0        43.3940 -6.4315       0       0 
N_SL101  Borssele 380 0 0              0       0       0       0       0 -457.00 215.500 -391.00 
NSLT201  BSL380       0 0              0       0       0       0 
NSLT101  BSL380       0 0              0       0       0       0 
N_SL201  Borssele 380 0 2 420.46       0       0 -232.00 5.53407       0 -457.00 215.500 -391.00 
NSMH-510 Simonshaven  0 0              0 106.237       0       0 
NMVL3815 MVL380       0 0              0       0       0       0 
NMVL3812 MVL380       0 0              0       0       0       0 
NST1A05  STRD11       0 0              0       0       0       0 
NSTRD150 STRD11       0 0              0       0       0       0 
N_SW-13G Kerensheide  0 2 154.95       0       0 -92.000 27.5655       0 -145.00 101.974 -188.65 
N_SW-13S Kerensheide  0 0              0       0       0       0       0 -96.400 60.0000 -85.000 
N_SW-13H KRH150       0 0              0       0       0       0 
NGT15031 GT150        0 0              0       0       0       0 
N_AC913  Geertruidenb 0 3 158.26       0       0 -518.20 116.300 
NHRV1152 HRV110       0 0              0       0       0       0 
NHRV1153 HRV110       0 0              0       0       0       0 
NBD15031 BD150        0 0              0       0       0       0 
NPCBRW3  BD150        0 0              0       0       0       0 
N_CCC11  Maasbracht 3 0 0              0       0       0       0       0 -274.40 70.0000 -315.00 
N_CCC21  Maasbracht 3 0 0              0       0       0       0       0 -274.40 70.0000 -315.00 
N_CCC31  Maasbracht 3 0 0              0       0       0       0       0 -274.40 70.0000 -315.00 
NMBT1531 MBT150       0 0              0       0       0       0 
NCU15031 CU150        0 0              0       0       0       0 
NCU15030 CU150        0 0              0       0       0       0 
NEVEMW3  EHVO15       0 0              0       0       0       0 
NEVEMZ3  EHVO15       0 0              0       0       0       0 
NZBGMW3  GT150        0 0              0       0       0       0 
NZBGMZ3  GT150        0 0              0       0       0       0 
N_EH-11  Doekegat 380 0 0              0       0       0       0       0 -554.40 693.000 -693.00 
N_EH-21  Doekegat 380 0 0              0       0       0       0       0 -554.40 693.000 -693.00 
N_EH-31  Doekegat 380 0 0              0       0       0       0       0 -554.40 693.000 -693.00 
NRSWRW3  RSD150       0 0              0       0       0       0 
NRSWRZ3  RSD150       0 0              0       0       0       0 
NSBLTZ3  GRTH15       0 0              0       0       0       0 
NSBLTW3  LIMM15       0 0              0       0       0       0 
NKRH1531 KRH150       0 0              0       0       0       0 
N_WKC13  Helmond Oost 0 0              0       0       0       0       0 -85.000 40.0000 -80.000 
N_WKC23  Helmond Oost 0 0              0       0       0       0       0 -85.000 40.0000 -80.000 
NEHVN131 EHVN15       0 0              0       0       0       0 
N_WKCE3  Eindhoven No 0 0              0       0       0       0       0 -53.550 25.2000 -50.400 
NHTW1531 HTW150       0 0              0       0       0       0 
N_WKCH3  's-Hertogenb 0 0              0       0       0       0       0 -35.700 16.8000 -33.600 
NAKZO 5A AKZO Emmen 0 0 0              0       0       0       0       0 -28.000 10.5000 -21.000 
NAKZO 5B AKZO Emmen 0 0 0              0       0       0       0       0 -28.000 10.5000 -21.000 
NMKT1530 MKT150       0 0              0       0       0       0 
N_ALM23  Markerkant 1 0 0              0       0       0       0       0 -60.625 22.3800 -44.760 
N_AVIW5  Hengelo AVI  0 0              0       0 -28.900       0       0 -28.900 34.0000 -34.000 
N_AVIZ5  Hengelo AVI  0 0              0       0 -21.104       0       0 -28.900 34.0000 -34.000 
NBGM2221 BGM220       0 0              0       0       0       0 
NBGM2220 BGM220       0 0              0       0       0       0 
NRBB2221 RBB220       0 0              0       0       0       0 
NEC6CA1  EEM380       0 0              0       0       0       0 
NEC7CA1  EEM380       0 0              0       0       0       0 
NESDM 51 Enschede Mar 0 0              0       0       0       0       0 -56.000 21.0000 -42.000 
N_EEMS5  Eemshaven 11 0 0              0       0 -103.30       0       0 -103.00 30.9000 -61.800 
N_GLTK5  Gasselte-Kra 0 0              0       0       0       0       0 -27.680 10.3800 -20.760 
NMSECT1  SMH380       0 0              0       0       0       0 
N_SAL05  Hengelo Bold 0 0              0       0       0       0       0 -65.000 70.0000 -70.000 
N_SCE 3  Eerbeek 150_ 0 0              0       0 -16.160       0       0 -62.700 23.1300 -46.260 
NEC30A1  EOS380       0 0              0       0       0       0 
NEC31A1  EOS380       0 0              0       0       0       0 
NNRB1531 NRB150       0 0              0       0       0       0 
NSWB1531 SWB150       0 0              0       0       0       0 
NMVL381M MVL380       0 0              0       0       0       0 
NVHZ3810 VHZ380       0 0              0       0       0       0 
NTERW136 TERW15       0 0        0.04002 0.03698       0       0 
NVENR134 VENR15       0 0              0       0       0       0 
NTERW137 TERW15       0 0        0.04002 0.03698       0       0 
NVENR135 VENR15       0 0              0       0       0       0 
NTERW138 TERW15       0 0        0.04002 0.03698       0       0 
NVENR136 VENR15       0 0              0       0       0       0 
NTERW139 TERW15       0 0        0.04002 0.03698       0       0 
NBSL3810 BSL380       0 0              0       0       0       0 
NTERW13A TERW15       0 0              0       0       0       0 
NTERW13B TERW15       0 0              0       0       0       0 
NTERW13C TERW15       0 0              0       0       0       0 
NTERW13D TERW15       0 0              0       0       0       0 
NBVW3810 BVW380       0 0              0       0       0       0 
NMVL3819 MVL380       0 0              0       0       0       0 
NMVL381J MVL380       0 0              0       0       0       0 
NBVW3811 BVW380       0 0              0       0       0       0 
NVHZ3811 VHZ380       0 0              0       0       0       0 
NHELD133 HELD15       0 0              0       0       0       0 
NHELD134 HELD15       0 0              0       0       0       0 
NHELD135 HELD15       0 0              0       0       0       0 
NHELD136 HELD15       0 0              0       0       0       0 
NVENR137 VENR15       0 0              0       0       0       0 
NBWK3810 BWK380       0 0              0       0       0       0 
NVLN1536 VLN150       0 0              0       0       0       0 
NVLN1537 VLN150       0 0              0       0       0       0 
NVLN1538 VLN150       0 0              0       0       0       0 
NVLN1539 VLN150       0 0              0       0 -83.945 114.374 
NSMH3810 SMH380       0 0              0       0       0       0 
NTRBK 3A TRBK15       0 0        5.41966 0.03669       0       0 
NGSP1536 GSP150       0 0              0       0 -62.132       0       0 -150.00 187.500 -187.50 
NDOD3810 DOD380       0 0              0       0       0       0 
NENS3811 ENS380       0 0              0       0       0       0 
NBUNSC32 Bunschoten 1 0 0              0       0       0       0 
NDMT341  DIM380       0 0              0       0       0       0 
NMVL3817 MVL380       0 0              0       0       0       0 
NMVL3816 MVL380       0 0              0 181.423       0       0 
NMVL3818 MVL380       0 0              0       0       0       0 
NODL1531 ODL150       0 0              0       0       0       0 
NAH1503A AH150        0 0        7.93022 0.90076       0       0 
NDAL1532 DAL150       0 0              0       0       0       0 
NKBG1532 KBG150       0 0              0       0       0       0 
NVHZ-510 Vijfhuizen 1 0 0              0 102.566       0       0 
NOHK1152 OHK110       0 0              0       0 -173.39       0       0 -200.00 250.000 -250.00 
NSTRD152 STRD11       0 0              0       0       0       0 
N_RSB 3  Roosendaal B 0 0              0       0 -24.613       0       0 -45.600 57.0000 -57.000 
NEDC381A EDC380       0 0              0       0       0       0 
NODL1532 ODL150       0 0              0       0       0       0 
NDAL1531 DAL150       0 0              0       0       0       0 
NKBG1533 KBG150       0 0              0       0       0       0 
NVHZ-511 Vijfhuizen 1 0 0              0 102.566       0       0 
NOHK1153 OHK110       0 0              0       0 -177.33       0       0 -200.00 250.000 -250.00 
NSTRD153 STRD11       0 0              0       0       0       0 
NEHH-51  Hogeland 380 0 0              0       0       0       0 
NEOS3814 EOS380       0 0              0       0       0       0 
NAH1503B AH150        0 0        7.96558 0.90498       0       0 
NVHZ-512 Vijfhuizen 1 0 0              0       0       0       0 
N_EVIC5  Coevorden Eu 0 0              0       0 -41.500       0       0 -54.000 20.2500 -40.500 
NCVDE151 CVDE11       0 0              0       0       0       0 
NEHM1152 EHM110       0 0              0       0       0       0 
NEEMSH21 Eemshaven Mi 0 0              0       0       0       0 
NKWD1151 KWD110       0 0              0       0 -32.272       0       0 -103.00 84.0000 -84.000 
NSTRD154 STRD11       0 0              0       0       0       0 
NCVD1151 CVD110       0 0              0       0       0       0 
NEHM1153 EHM110       0 0              0       0       0       0 
NEEMSH22 Eemshaven Mi 0 0              0       0       0       0 
NEOS3815 EOS380       0 0              0       0       0       0 
N_PG013  Geervliet 2/ 0 2 155.26       0       0 -89.695 49.9993       0 -160.00 50.0000 -110.00 
NMDH1530 MDH150       0 0              0       0 -64.692       0       0 -150.00 187.500 -187.50 
N_WG011A EOS380       0 0              0       0       0       0 
NERP1531 ERP150       0 0              0       0       0       0 
N_PG023  Geervliet 2/ 0 2 155.26       0       0 -89.695 49.9993       0 -160.00 50.0000 -110.00 
N_LWE63H ULW150       0 0              0       0       0       0 
N_MK123H ULW150       0 0              0       0       0       0 
N_ROC33H OM150        0 0              0       0       0       0 
NUD1503F UD150        0 0              0       0       0       0 
NNMR-V3Z VHZ_R        0 0              0       0       0       0 
N_VN243  Velsen 150 k 0 0              0       0       0       0       0 -440.00 94.7000 -181.00 
N_VN253  Velsen 150 k 0 2 151.97       0       0 -203.40 94.6998       0 -360.00 94.7000 -181.00 
NEEM2229 EEM220       0 0              0       0       0       0 
NHSW2220 HSW220       0 0              0       0       0       0 
NEEM381C EEM380       0 0              0       0       0       0 
NEEM381D EEM380       0 0              0       0       0       0 
NEEM381E EEM380       0 0              0       0       0       0 
NVIERV22 Vierverlaten 0 0              0 66.4506       0       0 
NVIERV2A Vierverlaten 0 0              0       0       0       0 
NBSA222W BSA220       0 0        0.11311 52.4832 -218.77 -34.014 
NHZA222W HZA220       0 0        0.15296 0.02506       0       0 
NHZL222W HZL220       0 0        0.15390 95.4203       0       0 
NZKL222W ZKL220       0 0        0.20165 125.023       0       0 
NZKLW51  HZL033       0 0        0.13999 33.9483       0       0 
NWL3801B WL380        0 0              0       0       0       0 
NZKL381W ZKL380       0 0              0       0       0       0 
NZKL0313 ZKL033       0 0              0       0       0       0 
NWL3801D WL380        0 0              0       0       0       0 
NGSP1537 GSP150       0 0              0       0       0       0 
NGSP1538 GSP150       0 0              0       0       0       0 
NWDO1531 WDO150       0 0              0       0       0       0 
NWDO1530 WDO150       0 0              0       0       0       0 
NDES222W DES220       0 0              0       0 -1.4124 0.38425 
NDES222Z DES220       0 0              0       0 -1.4119 0.38355 
N_WG0111 Eemshaven Ou 0 2 407.80       0       0 -238.00 57.2553       0 -358.00 100.000 -100.00 
N_WG0113 Eemshaven Ou 0 2 405.47       0       0 -358.00 86.1197       0 -358.00 100.000 -100.00 
NWL--510 Westerlee 38 0 0              0       0       0       0 
NWL--511 Westerlee 38 0 0              0       0       0       0 
NWL--512 Westerlee 38 0 0              0       0       0       0 
NWML153  WML150       0 0              0       0       0       0 
NWTO1151 WTO110       0 0              0       0       0       0 
NWTO1150 WTO110       0 0              0       0       0       0 
NWTR-510 Wateringen 0 0 0              0 103.005       0       0 
NWTR-511 Wateringen 0 0 0              0 103.005       0       0 
NWTR3811 WTR380       0 0              0       0       0       0 
NWTR3810 WTR380       0 0              0       0       0       0 
NWTR3813 WTR380       0 0              0       0       0       0 
NWTR3812 WTR380       0 0              0       0       0       0 
NWTR3814 WTR380       0 0              0       0       0       0 
NWTR3815 WTR380       0 0              0       0       0       0 
NWTR3816 WTR380       0 0              0       0       0       0 
NWTR3817 WTR380       0 0              0       0       0       0 
NWW1503F WW150        0 0              0       0       0       0 
NWEW-520 Delfzijl-Wei 0 0              0       0       0       0 
NBSA222Z BSA220       0 0        0.11329 52.5675 -185.42 -34.422 
NHZA222Z HZA220       0 0        0.15257 0.02500       0       0 
NHZL222Z HZL220       0 0        0.16057 99.5535       0       0 
NZKL222Z ZKL220       0 0        0.20223 125.381       0       0 
NZKLZ51  HZL033       0 0        0.13959 33.8500       0       0 
NWL3801A WL380        0 0              0       0       0       0 
NZKL381Z ZKL380       0 0              0       0       0       0 
NZKL0314 ZKL033       0 0              0       0       0       0 
NWL3801C WL380        0 0              0       0       0       0 
NZUV153A ZUV150       0 0              0       0       0       0 
NZUV1531 ZUV150       0 0        9.87289 -2.1023       0       0 
NZUV153B ZUV150       0 0              0       0       0       0 
NZUV1532 ZUV150       0 0        13.1382 -1.4308       0       0 
NZEYER21 Zeyerveen 22 0 0              0       0       0       0 
NZEYER22 Zeyerveen 22 0 0              0       0       0       0 
NKRH153A KRH150       0 0              0       0       0       0 
NKRH153B KRH150       0 0              0       0       0       0 
NKRH153C KRH150       0 0              0       0       0       0 
NKRH153D KRH150       0 0              0       0       0       0 
NKRH153E KRH150       0 0              0       0       0       0 
NKRH153F KRH150       0 0              0       0       0       0 
NKRH153G KRH150       0 0              0       0       0       0 
NMDB103A MDB10b       0 0              0       0       0       0       0 -30.400 2.81481 -2.8148 
NKIJ-511 Krimpen 380_ 0 0              0 100.257       0       0 
NKIJ-512 Krimpen 380_ 0 0              0 46.6680       0       0 
NBTL-O3L spoel Bl     0 0              0       0       0       0 
NMVL3814 MVL380       0 0              0       0       0       0 
NEOS381J EOS380       0 0              0       0       0       0 
NEOS3819 EOS380       0 0              0       0       0       0 
NEOS381I EOS380       0 0              0       0       0       0 
NEOS3818 EOS380       0 0              0       0       0       0 
NWTR-512 Wateringen 0 0 0              0 103.004       0       0 
NBGM222S              0 0              0       0       0       0 
NBGM222T              0 0              0       0       0       0 
NBKK381S              0 0              0       0       0       0 
NBMR381S              0 0              0       0       0       0 
NBSL381S              0 0              0       0       0       0 
NBSL381T              0 0              0       0       0       0 
NBSL381U              0 0              0       0       0       0 
NBVW381S              0 0              0       0       0       0 
NBVW381T              0 0              0       0       0       0 
NBWK381S              0 0              0       0       0       0 
NBWK381T              0 0              0       0       0       0 
NBWK381U              0 0              0       0       0       0 
NCST381S              0 0              0       0       0       0 
NCST381T              0 0              0       0       0       0 
NCST381U              0 0              0       0       0       0 
NDIM381S              0 0              0       0       0       0 
NDIM381T              0 0              0       0       0       0 
NDIM381U              0 0              0       0       0       0 
NDIM381V              0 0              0       0       0       0 
NDOD381S              0 0              0       0       0       0 
NDOD381T              0 0              0       0       0       0 
NDOD381U              0 0              0       0       0       0 
NDTC381S              0 0              0       0       0       0 
NDTC381T              0 0              0       0       0       0 
NEEM381S              0 0              0       0       0       0 
NEEM381T              0 0              0       0       0       0 
NEEM381U              0 0              0       0       0       0 
NEHH381S              0 0              0       0       0       0 
NEHV381S              0 0              0       0       0       0 
NEHV381T              0 0              0       0       0       0 
NEHV381U              0 0              0       0       0       0 
NEHV381V              0 0              0       0       0       0 
NENS381S              0 0              0       0       0       0 
NENS381T              0 0              0       0       0       0 
NENS381U              0 0              0       0       0       0 
NENS381V              0 0              0       0       0       0 
NENS381W              0 0              0       0       0       0 
NENS381X              0 0              0       0       0       0 
NGT3801S              0 0              0       0       0       0 
NGT3801T              0 0              0       0       0       0 
NHGL381S              0 0              0       0       0       0 
NHGL381T              0 0              0       0       0       0 
NHGL381U              0 0              0       0       0       0 
NHSW222S              0 0              0       0       0       0 
NHSW222T              0 0              0       0       0       0 
NHSW222U              0 0              0       0       0       0 
NHZL381S              0 0              0       0       0       0 
NHZL381T              0 0              0       0       0       0 
NHZL381U              0 0              0       0       0       0 
NHZL381V              0 0              0       0       0       0 
NKIJ381S              0 0              0       0       0       0 
NKIJ381T              0 0              0       0       0       0 
NKIJ381U              0 0              0       0       0       0 
NLLS381S              0 0              0       0       0       0 
NLLS381T              0 0              0       0       0       0 
NLLS381U              0 0              0       0       0       0 
NLSM222S              0 0              0       0       0       0 
NLSM222T              0 0              0       0       0       0 
NMBT381S              0 0              0       0       0       0 
NMBT381T              0 0              0       0       0       0 
NMBT381U              0 0              0       0       0       0 
NMBT381V              0 0              0       0       0       0 
NMEE222S              0 0              0       0       0       0 
NMEE222T              0 0              0       0       0       0 
NMEE381S              0 0              0       0       0       0 
NMVL381S              0 0              0       0       0       0 
NMVL381T              0 0              0       0       0       0 
NOHK222S              0 0              0       0       0       0 
NOHK222T              0 0              0       0       0       0 
NOHK222U              0 0              0       0       0       0 
NOZN381S              0 0              0       0       0       0 
NOZN381T              0 0              0       0       0       0 
NOZN381U              0 0              0       0       0       0 
NRBB222S              0 0              0       0       0       0 
NRBB222T              0 0              0       0       0       0 
NSMH381S              0 0              0       0       0       0 
NVHZ381S              0 0              0       0       0       0 
NVHZ381T              0 0              0       0       0       0 
NVHZ381U              0 0              0       0       0       0 
NVVL222S              0 0              0       0       0       0 
NVVL222T              0 0              0       0       0       0 
NWEW222S              0 0              0       0       0       0 
NWL3801S              0 0              0       0       0       0 
NWL3801T              0 0              0       0       0       0 
NWL3801U              0 0              0       0       0       0 
NWTR381S              0 0              0       0       0       0 
NWTR381T              0 0              0       0       0       0 
NWTR381U              0 0              0       0       0       0 
NZKL381S              0 0              0       0       0       0 
NZKL381T              0 0              0       0       0       0 
NZKL381U              0 0              0       0       0       0 
NZKL381V              0 0              0       0       0       0 
NZYV222S              0 0              0       0       0       0 
NZYV222T              0 0              0       0       0       0 
##ZXX
XDI_ME11 XDI_ME11     0 0        -520.73 -24.751       0       0 
XDI_ME12 XDI_ME12     0 0        -520.73 -24.785       0       0 
XED_EE1N XED_EE1N     0 0              0       0       0       0 
XEE_FE1N XEE_FE1N     0 0        -360.00       0       0       0 9999.00 -9999.0 9999.00 -9999.0 
XGR_HG11 XGR_HG11     0 0        -169.80 54.6165       0       0 
XGR_HG12 XGR_HG12     0 0        -169.80 54.6157       0       0 
XGR_MA1N XGR_MA1N     0 0        1086.00 -24.160       0       0 
XKR_ZA11 XKR_ZA11     0 0        515.875 113.987       0       0 
XKR_ZA12 XKR_ZA12     0 0        577.478 127.408       0       0 
XNR_DT11 XNR_DT11     0 0        137.370 0.23995       0       0 
XNR_DT12 XNR_DT12     0 0        138.570 0.62866       0       0 
XOB_MB11 XOB_MB11     0 0        -164.11 -37.499       0       0 
XSI_MB11 XSI_MB11     0 0        -121.69 -44.427       0       0 
XVY_MB11 XVY_MB11     0 0        85.5736 108.215       0       0 
XVY_MB12 XVY_MB12     0 0        590.397 90.5245       0       0 
##C

----- LINE BLOCK -----
_________1_________2_________3_________4_________5_________6_________7
1234567890123456789012345678901234567890123456789012345678901234567890
Node 1  |Node 2  |O|S|R(Ohm)|X(Ohm)|B(uS)   |I(A)  |Element Name|

##L
NHELD131 NBOEK 3A 1 0 0.4841 4.4423 64.20543   2069 HELD-BOEK150
NSNCM 3A NMDK153B 1 0 0.1500 0.8620 8.413185    500 MDK-SHL150 Z
NNRB153A NNRB1531 1 2      0      0        0 999999 KV_VS1      
NSWB153A NNRB153B 1 0 0.1877 0.6902 0.031416    792 SWB-NRB150  
NSWB153A NSWB1531 1 2      0      0        0 999999 KV_VS1      
NSBRN132 NSRBN 3B 1 2      0      0        0 999999 GRTHW_LL    
NAPL1531 NAPL153A 1 0 0.0280 0.4170 174.6725   5000 APL-GASU150 
NVAAR 3B NMKT153B 1 0 0.3700 0.6100 153.9386    400 VAAR-MKT150 
NHELD130 NHELD 3C 1 0 0.0055 0.0502 0.676969   2069 C-MBT-HELD15
NTERW130 NSBLTW3  1 0 0.5680 3.1114 40.80368   1000 TERW-SBRN-LI
NNRB153B NNRB1531 1 2      0      0        0 999999 KV_VS2      
NSWB153B NSWB1531 1 2      0      0        0 999999 KV_VS2      
NSBRN13A NSRBN 3A 1 7      0      0        0 999999 TERWZ_LL    
NNRB153C NNRB1531 1 2      0      0        0 999999 KV_VS3      
NSWB153C NGRTH 3B 1 0 0.1505 0.3921 0.031416    792 GRTH-SWB150 
NSWB153C NSWB1531 1 2      0      0        0 999999 KV_VS3      
NDKG3811 NDKG381B 1 0 0.3466 5.7760 36.28809   2000 EH20_KABEL  
NDKG3810 NDKG381A 1 0 0.3466 5.7760 36.28809   2000 EH10_KABEL  
NDKG3812 NDKG381A 1 0 0.3466 5.7760 36.28809   2000 EH30_KABEL  
NEEM222I NEEM222B 1 2      0      0        0 999999 K6_VSK      
NTNT153A NGVT2 3B 1 0 0.6600 2.3350 189.1239    700 GVT2TNT-ERPW
NBKZ1531 NOTL153I 1 0 0.2580 1.1510 586.3060    539 OTL-BKZ150 W
NAMLD 5A NAMLT 5A 1 0 0.1956 0.2526 121.5891    400 AMLD-AMLT110
NAMLU 5A NAMLT 5A 1 0 0.1976 0.2908 209.9143    330 AMLU-AMLT110
NENS1151 NEMZ1151 2 0 0.1300 1.9700 1198.832   1706 ENS-EMZ110W 
NEBG115A NHBG115B 1 0 1.3400 2.7470 19.15429    180 EBG-HBG110 Z
NEMZ1151 NENS1151 1 0 0.1300 1.9700 1198.832   1706 EMZ-ENS110 O
NEMZ1151 NEMZ1150 1 2      0      0        0 999999 KV_VS       
NGNBH 5A NGNHU 5A 1 0 0.0276 0.0503 35.50422    440 GNBH-GNHU11W
NKZZ1152 NKZZ1151 1 7      0      0        0 999999 CBS         
NKZZ1152 NBGMR 5A 1 0 0.2736 0.8360 503.5470    440 BGMR-KZZ110W
NOMV115A NOMV115B 1 2      0      0        0 999999 S3.0        
NOMV115A NOMD115A 1 0 0.5251 0.8124 596.6546    480 OMD-OMV110 Z
NSTR115A NSTRD154 1 0 0.1677 0.5375 276.3911   1200 STRT-STRZ110
NSW1105A NMP11052 1 0 2.8283 5.3448 37.03938    330 MP-SW110 W  
NWMD1151 NEMZ1151 1 0 0.2300 2.8900 1662.028   1522 EMZ-WMD110 W
NWMD1151 NEMZ1150 1 0 0.2300 2.8900 1662.028   1522 EMZ-WMD110 P
NWMD1151 NWMD1150 1 2      0      0        0 999999 KV_VS       
NDTO153A NRSD153A 1 0 0.3210 2.5390 1225.851   1150 RSD-DTO150 W
NDTO153A NRSD153B 1 0 0.3210 2.5390 1225.851   1150 RSD-DTO150 Z
NWTR153C NDE15030 1 0 0.3045 2.3025 175.9418   1155 WTR-DE150 O 
NARI1531 NHMO153A 1 0 0.7270 2.5560 14.59898    840 ARI-HMO150 Z
NARI1531 NARI153E 1 0 0.0137 0.0504 0.275016    840 C-ARI-HMO150
NEEM2220 NEEM2221 1 2      0      0        0 999999 K1_VSK      
NEEM2224 NEEM2225 1 2      0      0        0 999999 K3_VSK      
NZBK1531 NZBK153A 1 0 0.0300 0.2830 4.084071   1920 ZBK-WHS-DNT1
NTNT153B NGVT2 3A 1 0 0.6600 2.3350 189.1239    700 GVT2TNT-ERPZ
NZVD153B NZVD153A 1 2      0      0        0 999999 CBS         
NDVTB 5B NDVTB 5A 1 2      0      0        0 999999 CBS         
NENS1150 NENS1151 1 2      0      0        0 999999 KV_VS       
NEBG115B NEBG115A 1 2      0      0        0 999999 CBS         
NEBG115B NHBG115A 1 0 1.3526 2.7728 19.33440    180 EBG-HBG110 W
NEMZ1150 NENS1150 1 0 0.1300 1.9700 1198.832   1706 EMZ-ENS110 P
NEMZ1150 NENS1150 2 0 0.1300 1.9700 1198.832   1706 ENS-EMZ110 Z
NGNBS 5B NGNBS 5A 1 2      0      0        0 999999 CBS         
NGNBH 5B NGNBH 5A 1 2      0      0        0 999999 CBS         
NGNBH 5B NGNHU 5B 1 0 0.0277 0.0506 28.59327    440 GNBH-GNHU11Z
NKZZ1151 NBGMR 5B 1 0 0.2736 0.8360 503.5470    440 BGMR-KZZ110Z
NOMV115B NOMD115B 1 0 0.5251 0.8124 596.6546    480 OMD-OMV110 W
NSW1105B NMP11053 1 0 2.8283 5.3448 37.03938    330 MP-SW110 Z  
NWMD1150 NEMZ1150 1 0 0.2300 2.8900 1662.028   1522 EMZ-WMD110 Z
NWTR153D NWTR1531 1 2      0      0        0 999999 TR411_VS2   
NWTR153D NVB1503A 1 0 0.2480 2.1710 1000.911   1155 WTR-VB 150  
NWTR153D NWTR153B 1 2      0      0        0 999999 S3.0(1)     
NAMLU 5B NAMLT 5B 1 0 0.1976 0.2908 209.9143    330 AMLU-AMLT110
NISM1150 NISM1151 1 2      0      0        0 999999 KV_VS       
NISM1150 NZLF115A 1 0 0.2660 0.8129 489.6332    880 ISM-ZLF110Z 
NBEEK 3C NBEEK 3A 1 0 0.0100 0.0505 0.473485    940 C-BEEK-LIMM1
NBELF 3C NBELF 3B 1 0 0.0133 0.0500 0.297306    680 C-BELF-BUGG1
NSKS1151 NLSM1151 1 0 0.9700 4.7250 66.72743   1090 LSM-SKS-HBY1
NSKS1151 NSKS1152 1 0 1.5900 7.1700 174.9867    450 SKS-LSM-HBY1
NSKS1150 NHBY1151 1 0 0.9700 4.7250 66.72743   1020 HBY-SKS-LSM1
NSKS1150 NSKS1152 1 0 1.5900 7.1700 174.9867    450 SKS-LSM-HBY1
NSKS1150 NLSM1150 1 0 0.9700 4.7250 66.72743   1090 LSM-SKS-HBY1
NBUNSC3A NZWO153B 1 8 0.4000 3.4600 47.12214   1600 BSTN-ZWO150 
NBUNSC31 NZWO153A 1 0 0.4000 3.4600 49.32301   1600 BSTN-ZWO150 
NOZN3811 NBVW381A 1 0 0.3717 4.3527 65.42430   3300 BVW-OZN380 W
NBVW153A NVLN1532 1 0 0.0996 1.2648 250.6187   1925 BVWTR412-VLN
NBVW153B NVLN153B 1 0 0.0347 0.5098 1698.848   1960 BVWTR413-VLN
NCCCT11  NMBT381A 1 0 0.0385 0.2052 58.92622    863 CCC_1       
NCCCT21  NMBT381B 1 0 0.0385 0.2052 58.92622    863 CCC_2       
NCCCT31  NMBT381A 1 0 0.0385 0.2052 58.92622    863 CCC_3       
NBSL1530 NBSL153A 1 0 0.0100 0.0510        0   1410 COBA-2      
NCRAYE31 NDDM153B 1 0 0.0340 0.6500 471.2389   1925 CST-DDMTR402
NCRAYE32 NDDM153A 1 0 0.0340 0.6500 471.2389   1925 CST-DDMTR403
NCRAYE33 NAB1503A 1 0 0.0440 0.6600 471.2389   1925 CST-DDMTR414
NMP11051 NZS1105A 1 0 1.2232 3.3845 26.78899    690 MP-ZS110 Z  
NULW1531 NODR153A 1 0 0.3150 1.8000 139.4867   1062 ULWNIWG-ODR1
NKP11050 NVLH115A 1 0 2.3481 5.8100 356.1694    515 KP-VLH110 W 
NKP11052 NZLF115A 1 0 1.4295 3.9278 824.2554    690 KP-ZLF110 W 
NMSKD151 NMSKJ15  1 0 0.1416 0.1780 1.051805    815 MSKD-MSKJ110
NOZN3810 NOZN381A 1 2      0      0        0 999999 TR403_VSA   
NOZN3810 NOZN381B 1 2      0      0        0 999999 TR403_VSB   
NSTRD151 NSTRD154 1 0 0.1749 1.0734 9.917038   1200 STRD-STRZ110
NULW1530 NODR153B 1 0 0.3150 1.8000 139.4867   1062 ULWNIWG-ODR1
NKP11059 NISM1151 1 0 0.2660 0.8129 489.6332    800 KP-ISM110Z  
NDZW1151 NDZW115B 1 0 0.0633 0.1936 132.7504   2382 DES-DZW110 W
NEOS3813 NDKG381A 1 0 0.0244 0.2750 4.146902   2500 EOS-DKG380 W
NEOS3811 NDKG381B 1 0 0.0244 0.2750 4.146902   2500 EOS-DKG380 Z
NMEE3811 XDI_ME12 1 0 0.3264 3.7075 52.97226   1520 MEE-DIL380 W
NMEE3813 NMEE3811 1 7      0      0        0 999999 KV3_VS      
NMEE3813 NMEE3812 1 2      0      0        0 999999 KV4_VS      
NMEE3812 XDI_ME11 1 0 0.3264 3.7075 52.97226   1520 MEE-DIL380 Z
NDZS115A NSTRD153 1 0 0.1755 0.5625 289.2465   1200 STRT-STRS110
NAKU115A NBGMR 5B 1 0 0.1874 0.2478 192.8938    220 BGMR-AKU110 
NAKU115B NAKU115A 1 2      0      0        0 999999 S3.0        
NAKU115B NBGMR 5A 1 0 0.1874 0.2478 192.8938    220 BGMR-AKU110 
NEC3CA2  NEEM2221 1 0 0.0198 0.3006 182.5925   1448 EC3-EEM220 3
NEEM2223 NEC4CA2  1 0 0.0189 0.2875 174.6537   1448 EC4-EEM220 4
NEC5CA2  NEEM2227 1 0 0.0175 0.2651 161.0443   1448 EC5-EEM220 5
NEEM3811 NEEM3810 1 2      0      0        0 999999 K1_VSK      
NEEM3811 NEC6CA1  1 0 0.0162 0.2464 149.7032   1448 EC6-EEM380 6
NEEM3813 NEEM3812 1 2      0      0        0 999999 K2_VSK      
NEEM3817 NEEM3816 1 2      0      0        0 999999 K4_VSK      
NEDC3811 NEEM3817 1 0 0.0387 0.0507 0.107200   1425 EEM-EDC380 1
NEDC3811 NEDC381A 1 9      0 23.135        0   4000 HV reactor  
NEOS3812 NEOS3813 1 2      0      0        0 999999 K2_VSK      
NEOS3812 NEEM3815 1 0 0.0213 0.3341 6.921557   4000 EEM-EOS380 W
NEOS3810 NEOS3811 1 2      0      0        0 999999 K1_VSK      
NEOS3810 NEEM381C 1 0 0.0213 0.3341 6.921557   4000 EEM-EOS380 Z
NMVL381K NEGEN_10 1 0 0.1867 3.0503 782.2566   2000 EGEN-MVL380 
NEEM2228 NEHA2220 1 0 0.0750 0.1040 135.0401    600 EEM-EHA220 W
NEEM2228 NEEM2229 1 2      0      0        0 999999 K5_VSK      
NEEM2225 NEHA2221 1 0 0.0750 0.1040 135.0401    600 EEM-EHA220 Z
NEHH2221 NWEW222B 1 0 0.4020 5.7364 106.7861   2500 EHH-WEW220 G
NEHH3811 NMEE381J 1 0 0.5196 8.8231 182.3658   4000 EHH-MEE380 Z
NEHVN 3C NBXT1530 1 0 0.7390 3.6580 48.69468    810 EHVN-BXT-TBN
NEHVN 3C NEHVN 3B 1 0 0.0101 0.0500 0.666138    810 C-TBN-EHVN15
NEHVZ 3C NHPT153A 1 0 2.2450 6.5300 35.79845    330 EHVZ-HPT150W
NEHVZ 3C NEHVZ 3A 1 0 0.0163 0.0502 0.259827    330 C-EHVZ-HPT15
NEEM3818 NEEM381C 1 2      0      0        0 999999 EOSZ_SL     
NEEM3819 NEEM3818 1 2      0      0        0 999999 K5_VSK      
NEEM3819 NEEM381D 1 2      0      0        0 999999 TR423_ST380 
NVO11051 NVO1105A 1 0 0.2712 0.8632 444.3783    661 ERC-VO110 W 
NETN153F NRSD153B 1 0 0.8200 4.2900 50.78698   1200 ETN-RSD150 G
NETN153F NETN153E 1 0 0.0096 0.0501 0.593425   1200 C-ETN-RSD150
NMV-E 1  NMVL3819 1 0 0.0127 0.2450 345.5752   1600 ELB-MVL380  
NSMH153A NGVT2 3B 1 0 0.0641 0.9735 327.2157   1927 GVT2-TR_SMH 
NHGLA151 NHGLB 5A 1 0 0.0658 0.1484 65.50409    540 HGLA-HGLB11Z
NHGLA152 NHGLB 5A 1 0 0.0658 0.1484 65.50409    540 HGLA-HGLB11W
NGNHU151 NSTRK 5A 1 0 0.3886 2.3957 22.84561   1140 HGZK-STRK110
NGNHU151 NKWD115A 1 0 0.0081 0.0501 0.477550   1140 HGZK-KWD110 
NHSRW 3  NHSR153B 1 0 0.1200 0.3900 185.7938    770 HSR-EDE-HD15
NHSRW 3  NHD1503A 1 0 1.8900 9.1300 70.05752    770 HD-HSR-EDE15
NHSRZ 3  NHSR153A 1 0 0.1200 0.3900 185.7938    770 HSR-EDE-HD15
NHSRZ 3  NHD1503B 1 0 1.8900 9.1300 70.05752    770 HD-HSR-EDE15
NHUSK 3A NBSDL 3B 1 8 0.0350 0.1250 1.570856    440 HUSK-BSDL150
NGSP1531 NKNG153A 1 0 0.0110 0.0506 0.650561   1320 KNG-RLL-GSP1
NGSP1531 NRLL153A 1 0 0.7639 3.6530 50.64248   1320 RLL-KNG-GSP1
NGSP1530 NKNG153A 1 8 0.0110 0.0506 0.650561   1320 KNG-RLL-GSP1
NGSP1530 NRLL153B 1 0 0.7639 3.6530 50.64248   1320 RLL-KNG-GSP1
NLIMM 3C NSBLTW3  1 0 0.9054 4.6639 56.73794   1000 LIMM-SBRN-TE
NULW1532 NULW153C 1 0 0.0142 0.0506 23.66562   1440 ULW-LW6     
NMVL381L NMDC381A 1 0 0.0032 0.0503 1.043040   4000 MVL-MDC380  
NMVL381L NMVL381M 1 2      0      0        0 999999 TK5_VSKB    
NEEM3814 NEEM3815 1 2      0      0        0 999999 K3_VSK      
NEEM3814 NEEM381E 1 2      0      0        0 999999 MEEW_SL     
NEEM3810 NEHH3811 1 0 0.0064 0.1329 58.85585   4000 EEM-EHH380 Z
NULW1533 NULW153A 1 0 0.0420 0.1440 70.12035    960 ULW-MK12    
NMLBK131 NBUGG 3E 1 0 0.4000 2.0001 25.30784   1500 BUGG-MLBK15W
NSMH3811 NSMH3810 1 2      0      0        0 999999 TK3_VSK     
NMSKJ15  NMSK115A 1 0 0.1667 0.6413 4.165376    580 MSKJ-MSKZ110
NMSKJ15  NSKN115B 1 0 1.2907 4.1268 27.09309    580 MSKJ-SKN110 
NMTWD 5  NMTWS 5A 1 0 0.1755 0.5625 298.1528   1140 MTWD-MTWS110
NMVL3811 NMVTR11  1 0 0.0037 0.0507 7.830734   1850 MV1-MVL380 1
NMVL3811 NMVL3812 1 2      0      0        0 999999 TK1_VSKB    
NMVL381I NMVTR21  1 0 0.0040 0.0612 17.10597   1850 MV2-MVL380 2
NMVL381I NMVL381J 1 2      0      0        0 999999 TK4_VSKB    
NMVTR311 NMVL3814 1 0 0.0101 0.1754 53.40708   2844 MV3-Kab1    
NNEDW 3C NNEDW 3A 1 8 0.0001 0.0500 0.031416    550 C-NEDW-MZ150
NBSB222O NZKL222O 1 0 1.6888 7.1845 3836.136   1301 ZKL-BSB220 O
NBSB222O NBSB222P 1 7      0      0        0 999999 SK02_Virtual
NHZL222O NHZB222O 1 0 1.3653 4.2180 2568.880   1301 HZL-HZB220 O
NZKL381O NBSL381C 1 0 0.0088 0.0500 15.31526   1658 BSL-ZKL380 O
NZKL381O NZKL381Z 1 7      0      0        0 999999 SK03_Virtual
NOMVZL5  NVO1105A 1 0 1.5204 16.308 120.0811   1420 VO-OMD-ZLH11
NOMVZL5  NZLH115A 1 0 0.7527 7.5582 132.8287   1420 ZLH-VO-OMD11
NOPB153A NNRB153B 1 0 0.2123 0.7712 0.031416    792 OPB-NRB150  
NOPB153A NGRTH 3A 1 0 0.1020 0.2650 0.031416    792 GRTH-OPB150 
NOPB153A NKRH153A 1 0 0.1420 0.5680 0.031416    792 OPB-KRH150  
NOS15031 NOSS153A 1 0 0.0143 0.0502 0.294482    840 C-HTN-OS150 
NOTD153F NOTD153E 1 0 0.0060 0.0501 0.483688   1750 C-GT-OTD150 
NBT15031 NBXT153A 1 0 0.2684 1.1942 580.5663   1150 BXT-BT-TBNW1
NBT15031 NTBN153A 1 0 1.1161 5.0884 69.63503    810 TBN-BXT-BT15
NBXT1530 NBXT1532 1 0 0.2710 1.2012 580.5663   1150 BXTEHVN-TBNZ
NBXT1530 NTBN153B 1 0 1.0109 5.0041 66.61379    810 TBN-BXT-EHVN
NODR153A NNIWG 3A 1 0 0.3200 2.0800 15.70796   1062 NIWGODR-ULW1
NODR153B NNIWG 3B 1 0 0.3200 2.0800 15.70796   1062 NIWGODR-ULW1
NBSB222P NZKL222P 1 0 1.6951 7.2184 3854.608   1301 ZKL-BSB220 P
NHZL222P NHZB222P 1 0 1.3653 4.2180 2568.880   1301 HZL-HZB220 P
NZKL381P NBSL381D 1 0 0.0094 0.0500 16.49336   1658 BSL-ZKL380 P
NVLN1531 NVLN1532 1 0 0.3500 7.7000 769.6902    693 VLN-NSW150  
NBLER 31 NBELF 3A 1 0 0.9015 3.7960 24.03582    680 BELF-BLER150
NBLER 32 NBLER 31 1 2      0      0        0 999999 RAIL_LR1_2  
NBLER 32 NBLER 33 1 2      0      0        0 999999 RAIL_LR2_3  
NBLER 33 NBLER 34 1 2      0      0        0 999999 RAIL_LR3_4  
NBLER 34 NBLER 35 1 2      0      0        0 999999 RAIL_LR4_5  
NBLER 35 NBLER 36 1 2      0      0        0 999999 RAIL_LR5_6  
NGENN 3B NGENN131 1 2      0      0        0 999999 RSPL2       
NODL153A NODL1531 1 2      0      0        0 999999 KV_SK2      
NBMR381A NMBT381A 1 0 1.3472 15.858 238.2494   2875 MBT-BMR380 Z
NBMR381A NDOD381B 1 0 0.9702 11.421 171.5890   2875 BMR-DOD380 Z
NBGM222A NVVL222A 1 0 0.7260 8.2764 153.3047   2500 BGM-VVL220 W
NLSM222A NBGM222A 1 0 0.2592 2.8519 47.69761   2500 LSM-BGM220 W
NLSM222A NOHK222A 1 0 0.6808 7.4894 125.2591   2750 LSM-OHK220 W
NMEE222A NWEW222C 1 0 0.4924 7.2080 140.3880   2500 MEE-WEW220 O
NOPD222A NRBB222A 1 0 0.0195 0.2005 55.08782    787 RBB-OPD220 W
NOPD222A NOPD222B 1 2      0      0        0 999999 OPDKV_VS    
NOHK222A NENS222A 1 0 1.0467 11.515 192.5915   2500 OHK-ENS220 W
NRBB222A NEHH2221 1 0 0.0108 0.1834        0   2500 RBB-EHH220 G
NRBB222A NEEM2222 1 0 0.0043 0.0501 9.223500   4000 EEM-RBB220 a
NVVL222A NRBB222A 1 0 1.0086 11.195 159.7201   2500 RBB-VVL220 W
NVVL222A NZYV222A 1 0 0.4000 6.9700 90.84000   2750 VVL-ZYV220 W
NZYV222A NHSW222B 1 8 1.3020 18.720 230.9060   2750 HSW-ZYV220 W
NBVW381A NBVW3810 1 2      0      0        0 999999 TR412_VSA   
NBVW381A NBVW3811 1 2      0      0        0 999999 KV_VSA      
NBWK381A NBWK3811 1 2      0      0        0 999999 TR413_VSA   
NBWK381A NVHZ381B 1 8 1.0709 10.191 1425.929   3000 VHZ-BWK380 O
NBWK381A NBWK3810 1 2      0      0        0 999999 TR411_VSA   
NBKK381A NDIM381A 1 0 0.4402 5.1553 134.2988   3100 BKK-DIM380 W
NCST381A NKIJ381B 1 0 0.2266 3.5957 71.69833   4000 CST-KIJ380 W
NDIM381A NLLS381A 1 0 1.1803 13.714 209.6510   3000 DIM-LLS380 W
NDIM381A NDMT341  1 0 0.0171 0.1582 40.05531   1200 DM34_KABEL  
NDOD381A NDTC381A 1 0 1.1555 12.372 192.8592   3100 DOD-DTC380 W
NDOD381A NDOD3810 1 2      0      0        0 999999 TR402_VSA   
NDTC381A NHGL381A 1 0 1.4910 16.040 247.7843   3100 DTC-HGL380 W
NEEM381A NEEM3812 1 2      0      0        0 999999 RA2_VSA     
NEEM381A NEEM3816 1 2      0      0        0 999999 RA4_VSA     
NEEM381A NEEM3818 1 2      0      0        0 999999 RA5_VSA     
NEEM381A NEEM3814 1 2      0      0        0 999999 RA3_VSA     
NEEM381A NEEM3810 1 2      0      0        0 999999 RA1_VSA     
NEOS381A NEOS3812 1 2      0      0        0 999999 RA2_VSA     
NEOS381A NEOS3810 1 2      0      0        0 999999 RA1_VSA     
NEOS381A NEOS3814 1 2      0      0        0 999999 RA3_VSA     
NEOS381A NEOS381I 1 2      0      0        0 999999 RA6_VSA     
NEOS381A NEOS3818 1 2      0      0        0 999999 RA5_VSA     
NEHV381A NGT3801A 1 0 1.4700 19.026 244.9655   3100 GT-EHV380 G 
NEHV381A NGT3801A 2 0 1.4985 19.030 244.3273   2500 GT-EHV380 W 
NENS381A NZL3801A 1 0 0.8100 8.7474 135.3747   3100 ENS-ZL380 W 
NENS381A NENS3811 1 2      0      0        0 999999 TR414_VSA   
NHGL381A XGR_HG12 1 0 0.3000 2.9001 45.52139   3100 GNA-HGL380 W
NKIJ381A NBWK381A 1 0 0.2831 4.5209 88.97983   4000 KIJ-BWK380 W
NKIJ381A NBKK381A 1 0 0.9046 10.593 275.9644   3100 KIJ-BKK380 W
NKIJ381A NGT3801A 1 8 0.7952 9.3130 139.9833   3300 KIJ-GT380 W 
NLLS381A NFLT-41  1 2      0      0        0 999999 FL_4_VS     
NLLS381A NENS381A 1 0 0.4921 5.7228 86.99792   4000 LLS-ENS380 W
NMBT381A NEHV381A 1 0 1.1334 13.351 200.5604   3300 MBT-EHV380 W
NMBT381A NMBT381C 1 2      0      0        0 999999 KV2_VS      
NMVL381A NMVL3810 1 2      0      0        0 999999 TK1_VSA     
NMVL381A NMVL3813 1 2      0      0        0 999999 TK2_VSA     
NMVL381A NMVL381K 1 2      0      0        0 999999 TK5_VSA     
NMVL381A NMVL3819 1 2      0      0        0 999999 TK4_VSA     
NOZN381A NOZN3811 1 2      0      0        0 999999 BVWW_VSA    
NOZN381A NKIJ381B 1 8 1.7021 19.909 299.2586   2500 KIJ-OZN380 Z
NRLL381A NGT3801A 1 0 1.5733 17.255 259.0317   3713 RLL-GT380 W 
NRLL381A XKR_ZA12 1 0 0.0886 0.9763 6.736096   3100 RLL-ZVL380 W
NSMH381A NCST381B 1 0 0.6176 9.7995 195.4003   4000 SMH-CST380 Z
NSMH381A NSMH3810 1 2      0      0        0 999999 TK3_VSA     
NVHZ381A NBVW381A 1 0 0.3667 2.8601 164.0020   3000 BVW-VHZ380 W
NVHZ381A NVHZ3810 1 2      0      0        0 999999 TR411_VSA   
NVHZ381A NVHZ3811 1 2      0      0        0 999999 TR413_VSA   
NWTR381A NWTR3810 1 2      0      0        0 999999 TAK1_VSA    
NWTR381A NWTR3812 1 2      0      0        0 999999 TAK2_VSA    
NWTR381A NWTR3814 N 7      0      0        0 999999 NWTR3814    
NWTR381A NWTR3816 1 2      0      0        0 999999 TAK4_VSA    
NZL3801A NMEE381I 1 0 1.4968 25.632 522.3601   4000 ZL-MEE380 W 
NZL3801A NHGL381A 1 0 1.5301 16.526 253.9931   3100 ZL-HGL380 W 
NAB1503A NAK1503A 1 0 1.1200 6.6000 186.9248    674 AB-AK150 W  
NAB1503A NDDM153A 1 0 0.2290 2.2160 43.35398   1100 DDM-AB150 W 
NDDM153A NDDZ153B 1 0 0.1270 1.0400 471.2389    570 DDM-DDZ150 W
NBTL153A NTWG153A 1 0 0.2900 0.4300 267.6637    715 BTL-TWG150 P
NBTL153A NGVT1531 1 0 0.0690 0.1780 113.0973    701 BTL-GVT150 W
NBTL153A NBTL-O3L 1 1      0 3.0480        0    800 ODL (3.048 O
NDTH1531 NERP153A 2 0 0.0867 0.4453 1081.788    770 ERP-DTH150Z 
NERP153A NTNT153A 1 0 0.6600 2.3350 189.1239    700 ERPTNT-GVT2W
NERP153A NDTH1531 1 0 0.0867 0.4453 1081.788    770 ERP-DTH150W 
NERP153A NMVLA43  1 0 0.2630 2.5900 1275.487   1000 MVL-ERP150 Z
NEMR1531 NGVT2 3A 1 0 0.1261 0.1650 0.042286    620 GVT2-EMR150W
NEMR1531 NGVT2 3B 1 0 0.1059 0.1695 0.040966    620 GVT2-EMR150Z
NGVT2 3A NGVT2 31 1 0 0.2790 0.9000 677.3333   2000 PG02_KABEL  
NGVT2 3A NGVT2 30 1 0 0.2790 0.9000 677.3333   2000 PG01_KABEL  
NGVT2 3A NGVT2 3B 1 2      0      0        0 999999 KV_VS       
NLD1503A NSS1503A 1 0 0.7750 3.4100 180.9557    770 LD-SS150 W  
NLD1503A NVB1503A 1 0 0.7190 4.4830 622.6637   1155 VB-LD150 Z  
NLD1503A NSS1503B 1 0 0.7750 3.4100 180.9557    770 LD-SS150 Z  
NLD1503A NVB1503B 1 0 0.7190 4.4830 622.6637   1155 VB-LD150 W  
NMSW1531 NTWG153A 1 0 0.0660 0.1300 105.8717    582 MSW-TWG150 W
NSS1503A NSS15031 1 0 1.9410 4.0220 2078.729    650 SS150_WQ10  
NSS1503A NHMM153B 1 8 0.8920 4.3370 528.4159   1296 SS-HMM 150Z 
NWTR153A NWTR1531 1 2      0      0        0 999999 TR411_VS1   
NWTR153A NWTR153C 1 2      0      0        0 999999 S3.0        
NWL1503A NDLR153A 1 0 0.0290 0.1979 82.27832   1375 DLR-WL150 W 
NZT1503A NLD1503A 1 8 1.1100 6.4500 747.6991   1155 ZT-LD150 G  
NZT1503A NLD1503A 2 0 1.1100 6.4500 747.6991   1155 ZT-LD150 W  
NZT1503A NAP1503B 1 0 0.4005 3.5212 1787.757   1155 ZT-AP150 Z  
NZT1503A NZT1503B 1 2      0      0        0 999999 KV_VS       
NALR153A NMKT153A 1 0 0.2340 0.7510 345.2609    840 MKT-ALR150 W
NAPD153A NWHS153A 1 0 0.3312 2.0086 39.33273    990 APD-WHS150 W
NBCO153A NLC1503A 1 8 1.3700 4.6400 152.3679    715 BCO-LC150 W 
NDOD153A NKBG1531 1 0 1.5000 12.193 2293.677    525 DOD-KBG150 A
NDOD153A NNM1503A 1 0 1.0400 6.3500 45.23893    990 DOD-NM150 W 
NDOD153A NEDE153B 1 0 1.0100 5.6800 151.7389    781 DOD-EDE150 Z
NDRT153A NNM1503B 1 0 1.2100 7.5500 64.40265    850 DRT-NM150   
NDRT153A NWML153  1 8 0.5135 2.8691 174.6286   1150 DRT-ZBM-TL15
NEDE153A NHSRZ 3  1 0 0.9400 4.5000 33.61504    770 EDE-HSR-HD15
NELT153A NKBG1531 1 0 0.5000 2.7000 204.2035   1000 ELT-KBG150 W
NHD1503A NKBT1531 1 0 0.5150 4.4080 9.707521   1760 HD-KBT150   
NHTM153A NWHS153A 1 0 1.9800 12.340 95.19026    946 HTM-WHS150  
NKBG1531 NAPD153A 1 0 1.5100 9.1300 65.97320    825 KBG-APD150 W
NKBG1531 NAH1503A 1 0 0.4600 0.8200 218.6541    400 KBG-AH150 W 
NKBG1531 NKBG1532 1 2      0      0        0 999999 KV_SRA      
NKBT1531 NLLS153A 1 0 0.4800 4.1400 56.70575   1760 KBT-LLS150  
NLGK153A NDTC153A 1 0 0.1200 0.6600 10.05310   1013 DTC-LGK150 W
NLGK153A NZP1503A 1 0 1.2900 7.5000 88.27875    880 LGK-ZP150 W 
NLGK153A NZV1503B 1 0 0.7025 4.3648 48.37915    781 LGK-ZV150   
NLLS153A NDNO153A 1 8 0.0295 0.2757 4.224185   1601 LLS-DNO150 W
NLLS153A NZBK153A 1 8 2.5625 20.020 304.1407   2000 ZBK-LLS150Z 
NLLS153A NDNT153B 1 0 0.4700 3.6700 55.29203   1760 DNT-LLS150 W
NLC1503A NZP1503A 1 0 0.9100 3.0000 523.7035    682 LC-ZP150 W  
NNM1503A NELT153A 1 0 0.6200 3.5800 144.5133    825 ELT-NM150 W 
NRK1503A NDOD153A 1 8 0.5300 9.9066 651.8805    575 DOD-RK150 W 
NRK1503A NKBG1531 1 0 0.9300 1.9500 1451.416    523 KBG-RK150 W 
NTSD153A NPHP153A 1 0 0.1270 0.3710 194.7787    900 PHP-TSD150  
NTL1503A NDOD153A 1 0 1.0800 6.2700 48.69469    800 DOD-TL150 W 
NUF1503A NDAL1531 1 0 0.2038 1.2412 15.59867    955 UF-DAL-DTC15
NVSN153A NHTM153B 1 0 1.5900 8.6800 67.23008    946 HTM-VSN150  
NWTW153A NBCO153B 1 0 1.2700 7.4700 273.9437   1056 BCO-WTW150 W
NWTW153A NDAL153B 1 0 0.5600 3.3400 189.4380    960 DAL-WTW150 W
NWHS153A NZBK1531 1 0 0.1650 1.5565 22.46239   1920 WHS-ZBK-DNT1
NWHS153A NEBK113A 1 0 1.0100 1.6700 62.83186    670 EBK-WHS150 W
NWHS153A NVSN153A 1 8 1.5000 9.9000 75.39822    858 WHS-Mast81-V
NWHS153A NZP1503A 1 8 0.9800 5.6700 45.23893    946 WHS-ZP150 W 
NZBM153A NTL1503A 1 0 1.2800 7.3200 123.4646    900 TL-ZBM150 Z 
NZBM153A NTL1503B 1 0 1.2800 7.3200 123.4646    900 TL-ZBM150 W 
NZBM153A NWML153  1 8 0.3810 3.5180 1866.106    972 ZBM-DRT-TL15
NZWO153A NALR153A 1 0 1.1700 5.2600 660.3618   1051 ZWO-ALR150 W
NZBK153A NWHS153A 1 0 0.2330 1.8200 27.64916   1920 WHS-ZBK150 W
NBN15031 NAMV153A 1 0 0.1630 1.3397 552.9190    960 BN-AMV150 W 
NBN15031 NAMV153B 1 0 0.1298 1.1399 504.1628    905 BN-AMV150 Z 
NBN15031 NDIM153E 1 8 0.2700 2.0410 543.9001    834 DIM-BN150 Z 
NHMM153A NSS1503A 1 8 0.8370 3.1650 77.59734   1296 SS-HMM150W  
NHW1503A NOZN1530 1 0 0.0588 0.8760 367.1894   1465 OZN-HW-TR401
NHW1503A NOZN1531 1 0 0.0588 0.8760 367.1894   1465 OZN-HW-TR402
NHW1503A NOZN1533 1 0 0.0588 0.8760 367.1894   1465 OZN-HW-TR403
NHW1503A NNDK153A 1 0 0.2900 0.7500 407.7787    910 HW-NDK150 W 
NHW1503A NNDK153A 2 0 0.2500 0.7500 407.7787    910 HW-NDK150 Z 
NHW1503A NNDK153B 1 0 0.2800 0.7500 407.7787    910 HW-NDK150 P 
NHK1503A NWGM153B 1 8 0.3230 0.8310 399.9247    362 HK-WGM150   
NNMR153A NZVD1531 1 0 0.1180 0.8650 395.8406   1150 NMR-ZVD150  
NNMR153A NVHZ1531 1 8 0.2030 1.4710 672.3008   1155 NMR-VHZ150G 
NNMR153A NVHZ1531 2 8 0.2030 1.4710 672.3008   1155 NMR-VHZ150Z 
NNDK153A NNDP1531 1 0 0.1500 0.5300 141.3717    508 NDK-NDP150 E
NNDK153A NNDP1531 2 0 0.1500 0.5300 141.3717    508 NDK-NDP150 F
NNDK153A NHK1503A 1 0 0.3300 0.8110 565.4866    493 NDK-HK150 W 
NNDK153A NHK1503B 1 8 0.4800 0.8600 565.4866    493 NDK-HK150 Z 
NVW1503A NZVD1531 1 0 0.5101 0.9336 650.3046    257 VW-ZVD150 G 
NVW1503A NZVD1531 2 0 0.5042 0.9335 650.3168    257 VW-ZVD150 Z 
NVW1503A NDIM153A 1 0 0.1970 1.3560 422.0793    924 DIM-VW150 W 
NVW1503A NBZ1503B 1 0 0.3500 0.8400 446.9984    555 VW-BZ150 W  
NZVD1531 NVW1503B 1 0 0.1180 0.8650 395.8406   1150 VW-ZVD150 P 
NBKL153A NBKK153B 1 0 0.4196 1.5125 9.389907    682 BKL-BKK150 Z
NBKL153A NDIM153B 1 8 2.1900 6.8900 75.39822    600 BKL-DIM150 Z
NDB1503A NNIWG 3B 1 0 0.6200 3.9800 31.41593   1062 DB-NIWG150 Z
NNIWG 3A NDB1503B 1 0 0.6200 3.9800 31.41593   1062 DB-NIWG150 W
NSOS153A NBUNSC3A 1 8 0.3100 2.8000 40.84171   1600 SOS-BSTN150 
NVNG153A NDB1503A 1 0 1.3200 8.4500 62.83186   1760 DB-VND1 150Z
NVNW153A NVNG153A 1 0 0.1400 1.1600 9.424778   1600 VND1-VND2 15
NDK11051 NBGM1151 1 0 1.8700 6.4100 48.69466    748 BGM-DK110 W 
NDK11051 NBGM1150 1 0 1.8700 6.4100 48.69468    748 BGM-DK110 Z 
NDTN1151 NBGM1151 1 0 3.4200 7.5300 49.95131    445 BGM-DTN110 W
NHRV1151 NHRV1152 1 0 0.1275 0.3109 1.886607    445 HRV-OHK-RWD1
NHBY1151 NSKS1151 1 0 0.9700 4.7250 66.72743   1020 HBY-SKS-LSM1
NHBY1151 NMNZL151 1 0 1.5400 5.3200 41.15486    600 HBY-MNZL110 
NLMR1151 NLTK1151 1 8 1.9190 6.4531 52.06248    720 LMR-LTK110 z
NLSM1151 NBGM1151 1 8 2.0800 4.8300 32.67253    445 LSM-BGM110 W
NLSM1151 NLW11051 1 0 0.5500 1.6800 81.05309    400 LSMR-LW110 G
NLSM1151 NLW11051 2 0 1.5400 5.3200 41.15486    660 LSMR-LW110 Z
NLSM1151 NRWD1151 1 0 1.1700 6.0500 50.26548    660 LSMR-RWD110W
NMNZL151 NHBY1151 2 0 1.5400 5.3200 41.15486    600 HBY-MNZL110 
NMNZL151 NRWD1151 1 0 2.0200 8.2800 37.69911    600 MNZL-RWD110 
NMNZL151 NSK11050 1 0 1.5700 5.7600 44.92478    600 MNZL-SK110 Z
NOHK1151 NWV11051 1 0 1.5600 5.4400 41.78318    660 OHK-WV110 W 
NOHK1151 NOHK1153 1 0 0.1400 0.9500 1291.195   1259 OHK-BZD110 W
NRWD1151 NHRV1153 1 0 3.5238 7.6605 56.15413    445 RWD-HRV-OHK1
NSK11051 NRWD1151 1 8 0.7300 3.3500 25.13274    600 RWD-SK110 R 
NAMLM 5A NAMLT 5A 1 0 0.4599 2.3601 5.673716    800 AMLM-AMLT110
NAMLM 5A NNVD115B 1 0 2.2333 4.2719 295.7241    580 NVD-AMLM110 
NAMLT 5A NHGLW 5B 1 0 1.0657 3.4611 23.20694    785 AMLT-HGLW110
NBGMR 5A NEMW115B 1 0 0.8500 4.8500 42.79917   1125 BGMR-EMW110 
NBL1105A NZYV115A 1 0 0.7212 5.4254 45.40858   1200 BL-ZYV110 W 
NBL1105A NZYV115B 1 0 0.7212 5.4254 45.40858   1200 BL-ZYV110 Z 
NDDV115A NHGV115A 1 0 3.0475 7.2744 155.0220    485 HGV-DDV110 G
NDZW115A NDZF1151 1 0 0.2432 0.5248 150.7964    535 BEC-DZW110  
NDZW115A NSTRD153 1 0 0.1157 0.7113 6.611886   1200 DZW-STRG110 
NDZW115A NSTRD154 1 0 0.3568 2.1933 21.48852   1200 DZW-STRZ110 
NDVTP 5A NDVTB 5B 1 0 1.1876 3.5972 27.17163    440 DVTP-DVTB110
NDVTP 5A NHCL115A 1 0 1.6499 6.6897 111.4197   1610 DVTP-HCL110 
NDVTP 5A NRS1105A 1 0 4.6108 11.456 83.79280    480 DVTP-RS110 L
NEMW115A NVO1105A 1 0 0.5801 6.1000 63.12527   1125 EMW-VO110 R 
NESDM 5A NHGLO 5A 1 0 0.7832 2.6813 18.31235    785 ESDM-HGLO110
NESDH 5A NLS1105A 1 0 1.9660 7.4148 61.82655    660 ESDH-LS110 L
NESDH 5A NESDM 5B 1 0 0.2100 1.1201 16.52267    805 ESDH-ESDM110
NESDH 5A NESDV 5B 1 0 0.3451 0.3655 290.9084    540 ESDH-ESDV Z 
NESDW 5A NESDW 5B 1 2      0      0        0 999999 KV_VS       
NESDW 5A NHGLO 5B 1 0 1.3018 4.5322 71.06440    675 ESDW-HGLO110
NESDV 5A NESDW 5B 1 0 0.5271 0.7639 542.8110    485 ESDV-ESDW110
NESDV 5A NESDV 5B 1 2      0      0        0 999999 KV_VS       
NGLTK 5A NGNHU 5A 1 0 5.4520 11.602 156.9649    430 GLTK-GNHU11W
NGO1105A NRS1105B 1 0 2.0591 5.5213 40.38075    575 GO-RS110 R  
NGK1105A NGK1105B 1 2      0      0        0 999999 KV_VS       
NGNHU 5A NGNBS 5A 1 0 0.4322 0.4814 209.9419    220 GNBS-GNHU11W
NGNHU 5A NGNBH 5B 1 0 0.0277 0.0506 35.52954    440 GNBH-GNHU11G
NGNHU 5A NGNHU151 1 0 0.5691 3.5090 33.46192   1140 GNHU-HGZK110
NGNHU 5A NVVL115A 1 0 0.8222 5.0443 47.95327   1140 GNHU-VVL110W
NGNHU 5A NSTRD150 1 0 0.7879 4.8369 46.68784   1200 GNHU-STRW110
NGNHK 5A NVVL115A 1 0 0.3110 0.6959 319.3115    660 GNHK-VVL110 
NHCL115A NRT1105A 1 0 3.4206 6.2800 47.78362    590 HCL-RT110 W 
NHCL115A NZLH115A 1 0 0.4902 3.6996 6.610126   1305 HCL-ZLH110 W
NHCL115A NZLW115B 1 0 0.6500 1.3000 16.72039    880 HCL-ZLW110 W
NHDB1151 NOMD115A 1 0 0.5811 1.8476 959.5994    880 HDB-OMD110 W
NHDB1151 NDDV1151 1 8 1.5596 3.9554 130.5247    485 DDV-HDB110 R
NHGLB 5A NHGLB151 1 0 0.0723 0.1630 71.93179    540 HGLB-HGLS110
NHGLB 5A NHGLO 5A 1 0 0.2704 0.7578 5.872823    595 HGLB-HGLO11W
NHGLB 5A NHGLO 5A 2 0 0.2704 0.7578 5.872823    595 HGLB-HGLO11Z
NHGLO 5A NHGLB152 1 0 0.1219 0.3906 207.0506    641 HGLO-HGLS110
NHGLO 5A NHBG115A 1 0 0.2390 1.7003 1170.557    950 HBG-HGLO110W
NHGLW 5A NODZ115A 1 0 2.5309 4.8656 147.4416    485 HGLW-ODZ110W
NHGV115A NWTO1151 1 0 0.0116 1.6693 748.6541   1575 HGV-WTO110 W
NKP1105B NKP11050 1 2      0      0        0 999999 VLHW_SRA    
NKP1105B NKP11052 1 2      0      0        0 999999 ZLFW_SRA    
NKP1105B NKP11054 1 2      0      0        0 999999 TR112_SRA   
NKP1105B NKP11056 1 2      0      0        0 999999 TR113_SRA   
NKWD115A NMTWD 5  1 0 0.4586 2.8097 26.79389   1140 KWD-MTWD110 
NMAK115A NZYV115A 1 0 0.2696 1.7555 15.00833    960 MAK-ZYV110 W
NMEE115A NVDMZ 5A 1 0 0.4230 0.6738 336.0248    600 MEE-VDMZ110W
NMEE115A NVDMZ 5B 1 0 0.4245 0.6762 337.2186    600 MEE-VDMZ110Z
NMEE115A NMTWD 5  1 0 0.4436 2.7178 25.91807   1140 MEE-MTWD W  
NMEE115A NSKN115A 1 0 2.2297 7.7964 50.20265    580 MEE-SKN110 L
NMEE115A NVDM115A 1 0 1.5226 3.0935 23.03416    580 MEE-VDM110 W
NMEE115A NWS1105A 1 0 0.9495 3.3980 57.88699    440 MEE-WS110 W 
NMPL115A NMP11051 1 2      0      0        0 999999 ZSZ_SRA     
NMPL115A NMP11050 1 2      0      0        0 999999 S0.5.3      
NMPL115A NMP11052 1 2      0      0        0 999999 SWW_SRA     
NMPL115A NMP11053 1 2      0      0        0 999999 SWZ_SRA     
NMPL115A NMPL115B 2 2      0      0        0 999999 TR111_SRA   
NMPL115A NMPL115B 3 7      0      0        0 999999 TR111_SRA_  
NMPL115A NMPL115B 4 2      0      0        0 999999 TR112_SRA   
NMPL115A NMPL115B 5 7      0      0        0 999999 TR112_SRA_  
NMPL115A NMPL115B 6 7      0      0        0 999999 TR113_SRA_  
NNO1105A NZYV115A 1 0 0.4815 1.4683 1008.228   1200 NO-ZYV110 W 
NOL1105A NOL11050 1 2      0      0        0 999999 HCLR_SRA    
NOL1105A NOL11052 1 2      0      0        0 999999 S0.3.3(1)   
NOL1105A NOL1105B 2 2      0      0        0 999999 TR111_SRA   
NOL1105A NOL1105B 3 7      0      0        0 999999 TR111_SRA_  
NOL1105A NOL1105B 4 2      0      0        0 999999 TR112_SRA   
NOL1105A NOL1105B 5 7      0      0        0 999999 TR112_SRA_  
NOMD115A NOMVZL5  1 0 0.6612 2.1048 17.31017    675 OMD-VO-ZLH11
NRT1105A NNVD115A 1 0 3.2068 6.0361 42.94934    455 NVD-RT110 W 
NTBG115A NVH1105B 1 0 2.5393 7.6535 59.41380    440 TBG-VH110 L 
NVVL115A NGK1105A 1 0 0.7783 4.4997 988.5845   1125 VVL-GK110 R 
NVLH115A NKP1105A 1 0 2.3481 5.8100 356.1694    515 KP-VLH 110Z 
NVLH115A NLTK1152 1 0 1.3491 4.5365 36.59956    785 LTK-VLH110 W
NNOPV 5A NVLH115A 1 0 0.1204 0.4050 3.267256    440 NOPV-VLH110 
NWSMR 5A NEEM1151 1 0 1.0842 3.4750 1841.922    641 WSMR-EEM110 
NZS1105A NVLH115A 1 0 1.0658 4.1257 5.457104    630 VLH-ZS110 W 
NZLF115A NZLW115A 1 0 0.2860 0.7622 347.2231    730 ZLF-ZLW110 W
NZLH115A NZS1105A 1 0 2.0604 5.4917 19.65381    690 ZLH-ZS110 L 
NZLH115A NZLW115A 1 0 0.4100 1.0802 16.52848   1470 ZLH-ZLW110 W
NURM153A NLUTT 3A 1 8 0.3900 1.4100 8.740000    415 URMD-LUTT150
NURM153A NGRTH 3B 1 0 0.0312 0.1530 88.71800    940 GRTH-URMD150
NBSDL 3A NTERW132 1 0 0.3890 1.9861 24.55722   1500 BSDL-TERW150
NBSDL 3A NTRBK132 1 0 0.7461 1.9274 12.78684    363 BSDL-TRBK150
NBSDL 3A NHUSK 3A 1 0 0.0350 0.1250 1.570799    528 HUSK-BSDL150
NBSDL 3A NMLBK 3A 1 0 2.4731 12.163 154.4191   1560 MLBK-BSDL15W
NBOEK 3A NBLER 36 1 0 0.2298 0.7859 20.10080   1080 BOEK-BLER150
NBOEK 3A NHRST 3A 1 0 0.2470 2.2667 32.48265   1100 BOEK-HRST150
NBMR153A NVENR130 1 0 1.5300 5.3500 33.30088    750 VENR-BMR150 
NBMR153A NGENN131 1 0 1.2963 4.8329 30.85305    605 GENN-BMR150 
NBMR153A NVENR137 1 0 1.5300 5.3500 33.30088    750 VENR-BMR150 
NGRTH 3A NLIMM 3A 1 0 1.5956 7.7987 49.23710    800 GRTH-LIMM15W
NGRTH 3A NMBT153C 1 0 0.4783 5.7974 87.42924   2200 MBT-GRTH150W
NHELD 3A NHELD131 1 2      0      0        0 999999 BOEKW_SRA   
NHELD 3A NHELD130 1 2      0      0        0 999999 MBTW_SRA    
NHELD 3A NHELD133 1 2      0      0        0 999999 TR1_SRA     
NHELD 3A NHELD134 1 2      0      0        0 999999 TR2_SRA     
NHELD 3A NHELD135 1 2      0      0        0 999999 TR3_SRA     
NHELD 3A NHELD136 1 2      0      0        0 999999 TR4_SRA     
NHRST 3A NVENR131 1 0 0.4079 3.7314 53.64444   1100 VENR-HRST150
NLIMM 3A NBEEK 3C 1 0 1.8921 9.3272 89.48862    940 BEEK-LIMM150
NLUTT 3A NBORN 3A 1 0 0.9584 3.3194 21.39490    415 LUTT-BORN150
NMRUM 3A NMBT153E 1 0 0.2997 1.5022 10.74075    903 MBT-MRUM150 
NMRUM 3A NRMND 3C 1 0 0.2250 0.7980 5.667327    790 RMND-MRUM150
NTERW 3A NTERW131 1 2      0      0        0 999999 GRTHW_SRA   
NTERW 3A NTERW133 1 2      0      0        0 999999 BSDLZ_SRA   
NTERW 3A NTERW13A 1 2      0      0        0 999999 TR2_SRA     
NTERW 3A NTERW13B 1 2      0      0        0 999999 TR1_SRA     
NTERW 3A NTERW13C 1 2      0      0        0 999999 TR3_SRA     
NTERW 3A NTERW13D 1 2      0      0        0 999999 TR4_SRA     
NHTN153A NOS15031 1 0 2.6000 9.1100 53.39766    840 HTN-OS150 W 
NHTN153A NERD153A 1 0 0.7590 7.2500 32.82964   1000 HTN-ERD150 W
NEHVN 3A NEHVO 3A 1 0 0.2650 2.0100 41.99995   1250 EHVN-EHVO15W
NEHVN 3A NEHVW 3A 1 0 0.1440 1.0900 356.0053   1155 EHVN-EHVW150
NEHVO 3A NEVEMW3  1 0 0.2150 1.9300 12.56009   1465 EHVO-EHVZ-MZ
NEHVZ 3A NEVEMZ3  1 0 0.4400 1.8500 21.99115   1100 EHVZ-EHVO-MZ
NGT1503A NBBS153A 1 8 0.9000 3.3500 58.21371    535 GT-BBS150 Z 
NGT1503A NBD1503C 1 0 0.4010 2.8200 54.59775   2500 GT-BD150 Z  
NGT1503A NOTD153F 1 0 0.3500 2.9200 28.18009   1750 GT-OTD150 Z 
NGT1503A NGT1503C 1 2      0      0        0 999999 KV2_VS      
NHMZ153A NEHVO 3A 1 0 0.6300 2.8800 53.78406   1000 EHVO-HMZ150P
NMZ1503A NBDL153A 1 0 1.1750 4.1100 26.32655    840 MZ-BDL150 W 
NMZ1503A NNEDW 3C 1 0 1.1000 3.7400 11.86894    550 NEDW-MZ150 W
NMDK153A NSNCM 3A 1 0 0.1400 0.8600 8.413185    500 MDK-SHL150 W
NMDK153A NWKCM 3B 1 0 0.0582 0.7700 9.955706   3320 MDK-WKCM150 
NMDK153A NMDK153B 1 2      0      0        0 999999 KV_VS       
NWKCM 3B NWKCM 3A 1 2      0      0        0 999999 KV_VS       
NOSS153A NUD1503F 1 0 1.7800 5.9900 34.55972    840 OS-UD150 W  
NRSD153A NMDK153A 1 0 1.0450 4.8900 62.65907   1100 MDK-RSD150 W
NRSD153A NPCBRW3  1 0 0.9320 4.6472 57.35291   1200 RSD-PCH-BD15
NRSD153A NRSWRW3  1 8 0.3607 1.6091 19.75499   1200 RSD-RSB-WDT1
NTBN153A NTBW153B 1 0 0.1749 1.5146 14.45806   1200 TBW-TBN150 Z
NTBW153A NTBN153B 1 0 0.1740 1.5000 13.03761   1200 TBW-TBN150 W
NTBW153A NTBZ1531 1 0 0.2216 1.6247 809.8504   1166 TBW-TBZ150W 
NTBZ153A NTBN153A 1 0 0.6250 1.1320 703.9995    423 TBN-TBZ150 W
NTBZ153A NTBN153B 1 0 0.6290 1.1390 703.9995    423 TBN-TBZ150 Z
NWDT153A NBOZ153A 1 0 0.3665 0.8383 449.5619    415 WDT-BOZ150 W
NWDT153A NRLL153A 1 0 0.5453 2.4336 32.33327   1480 WDT-RLL150 W
NBSL153A NMDB153A 1 0 1.6600 5.9500 40.00000    721 BSL-MDB150 w
NBSL153A NTNZ153A 1 0 0.8709 4.9537 1007.398   1414 BSL-TNZ150 w
NBSL153A NGSP1533 1 0 0.5842 3.4617 49.29474   1320 BSL-GSP150 w
NBSL153A NBSL153B 1 2      0      0        0 999999 KV_VS       
NTNZ153A NTNZ153B 1 2      0      0        0 999999 KV_VS       
NVSG153A NVSG153B 1 2      0      0        0 999999 KV_VS       
NHST153A NBSL153A 1 0 0.0640 0.2644 122.9701    655 BSL-VLO150 w
NWDO153A NOBG153A 1 0 2.9455 10.234 68.25800    400 WDO-OBG150 w
NWDO153A NTNZ153A 1 0 0.4516 2.6758 38.10439    792 WDO-TNZ150 w
NWDO153A NWDO153B 1 2      0      0        0 999999 KV_VS       
NWDO153A NWDO1530 1 0 0.3298 0.5899 458.0658    461 WDO TR4_6 W 
NWEW222A NWEW222B 1 7      0      0        0 999999 KV1_VS      
NWEW222A NDES222W 1 0 0.1200 0.4350 94.24778    525 WEW-DES220 W
NBSL381A NBSL381C 1 2      0      0        0 999999 LKA_VS      
NBSL381A NSLT101  1 0 0.4621 2.0505 100.1316   2000 SL10_KABEL  
NBSL381A NBSL3810 1 2      0      0        0 999999 TR413_VSA   
NCFE381C NEOS381A 1 0 0.0210 0.1290 53.07344    618 CFE-EOS380 W
NCFE381C NCFE381A 1 7      0      0        0 999999 LRA12_LRA1  
NHZL381A NHZL381B 1 7      0      0        0 999999 SK01        
NHZL381A NMVL3817 1 0 0.0790 0.5630 276.1460   2763 MVL-HZL380 W
NAPL153A NAPL153B 1 2      0      0        0 999999 V1550X_LRA  
NVLN153A NVLN1530 1 2      0      0        0 999999 V1539_LRA   
NVLN153A NVLN1533 1 2      0      0        0 999999 KV2_LRA1    
NVLN153A NVLN153B 1 2      0      0        0 999999 V1540_LRB   
NWWD153B NAGP1531 1 0 0.3131 1.5653 826.1194   1077 WWD - AGP 15
NWWD153B NOTL153H 1 0 1.3100 8.5400 62.83186    925 OTL-WWD150 W
NWWD153B NWWD1531 1 2      0      0        0 999999 LVRAILB_LRB 
NWYW153A NOTL153E 1 0 0.9400 6.0500 46.49557    800 WYW-OTL150 G
NWYW153A NOTL153E 2 0 0.9400 6.0500 45.86725   1000 WYW-OTL150 W
NGVL153A NGVL1531 1 2      0      0        0 999999 LV12_LRA    
NGSP153A NMDB153A 1 8 2.3343 8.7011 60.18665    530 GSP-MDB150 w
NGSP153A NGSP1536 1 0 1.3061 5.7794 1605.982    999 NJ01-GSP 150
NGSP153A NGSP1537 1 0 0.5125 2.2870 30.38549   1320 GSP-WAP-RLLw
NAPL153B NAPL153A 2 2      0      0        0 999999 V1550Y_LRA  
NWEW222C NDZO222A 1 8 0.0949 0.3668 105.4947   2310 WEW-DZO W   
NWEW222C NWEW222A 1 2      0      0        0 999999 KV2_LSA     
NWEW222C NDES222Z 1 0 0.1200 0.4350 94.24778    525 WEW-DES220 Z
NBSL381C NRLL381B 1 0 0.8696 10.184 153.0682   3448 BSL-RLL380 G
NCFE381A NEOS381B 1 0 0.0210 0.1290 53.07344    618 CFE-EOS380 Z
NHZL381B NMVL3818 1 0 0.0763 0.5434 266.5435   2763 MVL-HZL380 Z
NMEE381C NMEE381A 1 2      0      0        0 999999 RAILA_LASX  
NDIM153A NWGM153A 1 0 0.1398 0.9102 556.5519    962 DIM-WGM150  
NOTL153D NOTL153G 1 2      0      0        0 999999 V1548L12_LRA
NOTL153D NWWD153B 1 0 1.3100 8.5400 62.83186    925 OTL-WWD150 Z
NOTL153D NOTL1531 1 2      0      0        0 999999 V1548L12_LRB
NOTL153D NOTL153B 1 2      0      0        0 999999 V1548L24_LRB
NWWD153A NAGP1531 1 0 0.3131 1.5653 826.1194   1077 WWD - AGP150
NWWD153A NWWD153B 1 2      0      0        0 999999 LVRAILA_LRA 
NWYW153C NWYW153A 1 2      0      0        0 999999 LV_LRA      
NGVL1531 NGVL1530 1 2      0      0        0 999999 LV23_LRA    
NGSP1532 NGSP153A 1 2      0      0        0 999999 RAILA_LRA1_2
NGSP1532 NGSP1534 1 2      0      0        0 999999 KV_VS       
NDIM153D NDIM153A 1 2      0      0        0 999999 LV32A_VS    
NDIM153D NWYW153C 1 0 1.1300 7.3900 521.5044    925 DIM-WYW150 G
NDIM153D NGVL153B 1 0 0.7500 4.6800 78.53982    925 DIM-GVL150 Z
NOTL153H NOTL153D 1 2      0      0        0 999999 V1558L23_LRA
NOTL153H NWWD1531 1 0 0.6313 8.4165 1702.743    925 OTL-WWD150 G
NGSP1533 NGSP1532 1 2      0      0        0 999999 RAILA_LRA2_3
NDIM153F NDIM153D 1 2      0      0        0 999999 LRB34_LRA   
NDIM153F NDIM153E 1 2      0      0        0 999999 KV34_VS     
NVLN1532 NWPLD 3A 1 0 0.3700 2.6900 100.5310    770 VLN-WPLD150 
NVLN1532 NOTL153G 1 0 0.0537 0.3494 27.39752    924 VLN-OTL150 W
NVLN1532 NVLN153A 1 2      0      0        0 999999 KVB85_VS    
NVLN1532 NVLN153F 1 2      0      0        0 999999 KVB85_VS(1) 
NVLN153C NVLN153A 1 2      0      0        0 999999 KVA85_VS    
NVLN153C NVLN1532 1 2      0      0        0 999999 V1599_LRA   
NVLN153C NVLN1537 1 0 0.0146 0.2173 91.00438   1900 E25-VLN150  
NVLN1533 NVLN153F 1 2      0      0        0 999999 KV3_LRA2    
NVLN1534 NVLN153F 1 2      0      0        0 999999 KV3_LRB2    
NMBT153D NMBT153A 1 2      0      0        0 999999 RAILA_LRA   
NMBT153D NBUGG 3F 1 0 0.3374 3.0684 39.69228   2069 MBT-BUGG150 
NEEM222A NEEM222I 1 2      0      0        0 999999 RA6_VSA     
NEEM222A NEEM2220 1 2      0      0        0 999999 RA1_SVA     
NEEM222A NEEM2224 1 2      0      0        0 999999 RA3_VSA     
NEEM222A NEEM2228 1 2      0      0        0 999999 RA5_VSA     
NEEM222A NEEM2222 1 2      0      0        0 999999 RA2_VSA     
NEEM222A NEEM2226 1 2      0      0        0 999999 RA4_VSA     
NBGM222B NBGM222A 1 2      0      0        0 999999 KV_VS       
NBGM222B NRBB222B 1 0 1.7131 19.691 313.8233   2500 BGM-RBB220 Z
NHSW222B NHSW222A 1 7      0      0        0 999999 KV_VS       
NHSW222B NENS222A 1 0 0.7489 8.2606 138.1198   2500 HSW-ENS220 W
NHSW222B NENS222B 1 0 0.7489 8.2606 138.1198   2500 HSW-ENS220 Z
NLSM222B NLSM222A 1 2      0      0        0 999999 KV_VS       
NLSM222B NBGM222B 1 0 0.2594 2.8517 47.69922   2500 LSM-BGM220 Z
NLSM222B NOHK222B 1 0 0.6813 7.4889 125.2633   2750 LSM-OHK220 Z
NMEE222B NMEE222A 1 7      0      0        0 999999 KV_VS       
NMEE222B NWEW222B 1 8 0.4921 7.2484 139.7185   2500 MEE-WEW220 B
NOPD222B NRBB222B 1 0 0.0195 0.2005 55.08782    787 RBB-OPD220 Z
NOHK222B NOHK222A 1 2      0      0        0 999999 KV_VS       
NOHK222B NENS222B 1 0 1.0467 11.515 192.5915   2750 OHK-ENS220 Z
NRBB222B NRBB222A 1 2      0      0        0 999999 KV_VS       
NRBB222B NWEW222D 1 0 0.4029 5.7076 107.0947   2500 RBB-WEW220 P
NRBB222B NEEM2226 1 0 0.0043 0.0501 9.223500   4000 EEM-RBB220 b
NVVL222B NVVL222A 1 7      0      0        0 999999 KV_VS       
NVVL222B NZYV222B 1 0 0.4000 6.9700 90.84000   2750 VVL-ZYV220 Z
NVVL222B NEEM2229 1 0 0.9897 11.441 160.4802   2500 VVL-EEM220 G
NZYV222B NHSW2222 1 0 1.3020 18.720 230.9060   2750 HSW-ZYV220 Z
NZYV222B NZYV222A 1 2      0      0        0 999999 KV_VS       
NBVW381B NOZN381B 1 0 0.3717 4.3527 65.42430   3300 BVW-OZN380 Z
NBVW381B NBVW3810 1 2      0      0        0 999999 TR412_VSB   
NBVW381B NBVW3811 1 2      0      0        0 999999 KV_VSB      
NBWK381B NBWK3811 1 2      0      0        0 999999 TR413_VSB   
NBWK381B NVHZ381A 1 0 1.0709 10.191 1425.929   3000 VHZ-BWK380 P
NBWK381B NKIJ381B 1 0 0.2831 4.5209 88.97983   4000 KIJ-BWK380 Z
NBWK381B NBWK3810 1 2      0      0        0 999999 TR411_VSB   
NCST381B NCST381A 1 2      0      0        0 999999 KV_VS       
NCST381B NGT3801B 1 0 1.0218 12.909 211.6816   3300 CST-GT380 Z 
NDIM381B NDIM381A 1 2      0      0        0 999999 KV_VS       
NDIM381B NLLS381B 1 0 1.1803 13.714 209.6510   3000 DIM-LLS380 Z
NDKG381B NDKG381A 1 2      0      0        0 999999 KV_Q0       
NDTC381B NDTC381A 1 2      0      0        0 999999 KV_VS       
NDTC381B NHGL381B 1 0 1.4910 16.040 247.7843   3100 DTC-HGL380 Z
NEEM381B NEEM3811 1 2      0      0        0 999999 RB1_VSB     
NEEM381B NEEM3813 1 2      0      0        0 999999 RB2_VSB     
NEEM381B NEEM3817 1 2      0      0        0 999999 RB4_VSB     
NEEM381B NEEM3815 1 2      0      0        0 999999 RB3_VSB     
NEEM381B NEEM3819 1 2      0      0        0 999999 RB5_VSB     
NEOS381B NEOS3813 1 2      0      0        0 999999 RB2_VSB     
NEOS381B NEOS3811 1 2      0      0        0 999999 RB1_VSB     
NEOS381B NEOS381J 1 2      0      0        0 999999 RB6_VSB     
NEOS381B NEOS3819 1 2      0      0        0 999999 RB5_VSB     
NEHV381B NEHV381A 1 2      0      0        0 999999 KV_VS       
NEHV381B NGT3801B 1 0 1.5064 19.131 245.6273   3100 GT-EHV380 Z 
NENS381B NENS381A 1 2      0      0        0 999999 KV_VS       
NENS381B NZL3801B 1 0 0.8100 8.7474 135.3747   3100 ENS-ZL380 Z 
NENS381B NENS3811 1 2      0      0        0 999999 TR414_VSB   
NGT3801B NGT3801A 1 2      0      0        0 999999 KV_VS       
NGT3801B NRLL381B 1 0 1.5733 17.255 259.0317   3713 RLL-GT380 Z 
NHGL381B NHGL381A 1 2      0      0        0 999999 KV_VS       
NKIJ381B NKIJ381A 1 7      0      0        0 999999 KV_VS       
NLLS381B NLLS381A 1 2      0      0        0 999999 KV_VS       
NLLS381B NENS381B 1 0 0.4921 5.7228 86.99792   4000 LLS-ENS380 Z
NMBT381B NDOD381A 1 0 2.3161 27.281 409.8279   2500 MBT-DOD380 W
NMBT381B NMBT381A 1 2      0      0        0 999999 KV1_VS      
NMBT381B NEHV381B 1 0 1.1334 13.351 200.5604   3300 MBT-EHV380 Z
NMBT381B XOB_MB11 1 0 0.7259 7.1484 120.4381   2875 MBT-OBZ380 W
NMBT381B XVY_MB12 1 0 0.1364 1.5757 22.83710   2875 MBT-VYK380 Z
NMVL381B NMVL381L 1 2      0      0        0 999999 TK5_VSB     
NMVL381B NMVL3811 1 2      0      0        0 999999 TK1_VSB     
NMVL381B NMVL381I 1 2      0      0        0 999999 TK4_VSB     
NMVL381B NMVL3814 1 2      0      0        0 999999 TK2_VSB     
NOZN381B NOZN3811 1 2      0      0        0 999999 BVWW_VSB    
NOZN381B NDIM381B 1 0 0.3553 4.1610 62.54398   3000 OZN-DIM380GS
NRLL381B NRLL381A 1 2      0      0        0 999999 KV2_VS      
NRLL381B NRLL381C 1 2      0      0        0 999999 KV1_VS      
NRLL381B XKR_ZA11 1 0 0.0945 0.9763 6.655464   3100 RLL-ZVL380 G
NSMH381B NSMH3811 1 2      0      0        0 999999 TK3_VSB     
NSMH381B NCST381A 1 0 0.6176 9.7995 195.4003   4000 SMH-CST380 W
NSMH381B NMVL3815 1 0 0.3972 6.3019 125.6594   4000 MVL-SMH380 W
NVHZ381B NBVW381B 1 0 0.3667 2.8601 164.0020   3000 BVW-VHZ380 Z
NVHZ381B NVHZ3810 1 2      0      0        0 999999 TR411_VSB   
NVHZ381B NVHZ3811 1 2      0      0        0 999999 TR413_VSB   
NWTR381B NWTR3811 1 2      0      0        0 999999 TAK1_VSB    
NWTR381B NWTR3813 1 2      0      0        0 999999 TAK2_VSB    
NWTR381B NWTR3815 1 2      0      0        0 999999 TAK3_VSB    
NWTR381B NWTR3817 1 2      0      0        0 999999 TAK4_VSB    
NZL3801B NMEE381J 1 0 1.5013 25.634 522.3352   4000 ZL-MEE380 Z 
NZL3801B NZL3801A 1 2      0      0        0 999999 KV_VS       
NZL3801B NHGL381B 1 0 1.5301 16.526 253.9931   3100 ZL-HGL380 Z 
NAB1503B NAK1503B 1 0 1.1200 6.6000 186.9248    674 AB-AK150 Z  
NAB1503B NAB1503A 1 2      0      0        0 999999 KV_VS       
NAB1503B NDDM153B 1 0 0.2290 2.2160 43.35398   1100 DDM-AB150 Z 
NDDM153B NDDZ153A 1 0 0.1270 1.0400 471.2389    570 DDM-DDZ150 Z
NDDM153B NDDM153A 1 2      0      0        0 999999 KV_VS       
NAP1503B NAP-GD35 1 0 0.5424 4.7682 2442.184   1155 AP-GD150 Z  
NAP1503B NAP1503A 1 2      0      0        0 999999 KV_VS       
NBTL153B NVLW153B 1 0 0.2460 0.6670 355.0000    582 BTL-VLW150 W
NBTL153B NBTL153A 1 2      0      0        0 999999 KV_VS       
NBTL153B NGVT2 3A 1 0 0.0200 0.1700 113.0973   1000 BTL-GVT2 15Z
NBTL153B NMSW1531 1 0 0.3240 0.5100 290.2832    660 BTL-MSW150 W
NBTL153B NGVT2 3B 1 0 0.0200 0.1700 113.0973   1100 BTL-GVT2 15P
NBTL153B NTWG153B 1 0 0.1308 0.8455 406.2878    960 BTL-TWG150 Z
NDLR153B NDLR153A 1 2      0      0        0 999999 KV_VS       
NDLR153B NWL1503B 1 0 0.0760 0.1400 84.82301   1375 DLR-WL150 Z 
NERP153B NTNT153B 1 0 0.6600 2.3350 189.1239    700 ERPTNT-GVT2Z
NERP153B NERP153A 1 2      0      0        0 999999 KV_VS       
NERP153B NMVLB33A 1 0 0.2690 2.6300 1275.487   1000 MVL-ERP150 W
NMDH1531 NGVT2 3A 1 0 0.3882 1.8389 887.0601   1500 MDH-GVT2 150
NMDH1531 NGVT2 3B 1 0 0.3882 1.8389 887.0601   1500 MDH-GVT2 150
NOM1503B NOM1503A 1 2      0      0        0 999999 KV_VS       
NOM1503B NOM15031 1 0 0.0680 0.5480 167.4469   1155 ROC3-OM150 Z
NSS1503B NSS1503A 1 2      0      0        0 999999 KV_VS       
NTWG153B NTWG153A 1 2      0      0        0 999999 KV_VS       
NVB1503B NVB1503A 1 2      0      0        0 999999 KV_VS       
NWL1503B NWL1503A 1 2      0      0        0 999999 KV_VS       
NYPB1531 NVB1503B 1 0 0.1541 1.2466 464.4656   1155 YPB-VB150 Z 
NYPB1531 NDE1503B 1 0 0.1792 1.4499 540.1937   1000 YPB-DE150 Z 
NZT1503B NAP1503A 1 0 0.4005 3.5212 1787.757   1155 ZT-AP150 W  
NZT1503B NLD1503A 1 0 1.1100 6.4500 747.6991   1155 ZT-LD150 Z  
NALR153B NVAAR 3A 1 0 0.6300 1.0400 260.4388    400 VAAR-ALR150 
NALR153B NALR153A 1 2      0      0        0 999999 KV_VS       
NAPD153B NAPD153A 1 2      0      0        0 999999 KV_VS       
NAPD153B NWHS153B 1 0 0.3312 2.0086 39.33273    990 APD-WHS150 Z
NBCO153B NBCO153A 1 2      0      0        0 999999 KV_VS       
NDTC153B NDTC153A 1 2      0      0        0 999999 KV_VS       
NDNT153B NZBK1531 1 0 0.4700 3.6700 55.29203   1920 DNT-ZBK-WHS1
NDNT153B NDNT153A 1 2      0      0        0 999999 KV_VS       
NDRT153B NDRT153A 1 2      0      0        0 999999 KV_VS       
NDRT153B NTSD153A 1 0 1.0000 6.3000 54.34955   1056 DRT-TSD150  
NEDE153B NHSRW 3  1 0 0.9400 4.5000 33.61504    770 EDE-HSR-HD15
NEDE153B NEDE153A 1 2      0      0        0 999999 KV_VS       
NELT153B NELT153A 1 2      0      0        0 999999 KV_VS       
NELT153B NKBG1530 1 0 0.5000 2.7000 204.2035   1000 ELT-KBG150 Z
NHD1503B NHD1503A 1 2      0      0        0 999999 KV_VS       
NHD1503B NZUV153A 1 0 0.7500 6.4100 92.36282   1760 HD-ZUV-LLS15
NHTM153B NHTM153A 1 2      0      0        0 999999 KV_VS       
NKBG1530 NAPD153B 1 0 1.5100 9.1300 64.40411    825 KBG-APD150 Z
NKBG1530 NAH1503B 1 0 0.4700 0.8400 228.0796    400 KBG-AH150 Z 
NLGK153B NLGK153A 1 2      0      0        0 999999 KV_VS       
NLGK153B NDTC153B 1 0 0.1200 0.6600 10.05310   1013 DTC-LGK150 Z
NLLS153B NHTM153A 1 8 1.3100 12.240 187.5531   1600 HTM-LLS150  
NLLS153B NLLS153A 1 2      0      0        0 999999 KV_VS       
NLC1503B NBCO153B 1 0 1.3700 4.6400 152.3679    715 BCO-LC150 Z 
NLC1503B NZP1503B 1 0 0.9100 3.0000 524.6459    682 LC-ZP150 Z  
NMKT153B NMKT153A 1 2      0      0        0 999999 KV_VS       
NMKT153B NPMP153B 1 0 0.1910 0.5470 223.3672    866 MKT-PMP150  
NNM1503B NNM1503A 1 2      0      0        0 999999 KV_VS       
NNM1503B NELT153B 1 0 0.6200 3.5800 144.5133    825 ELT-NM150 Z 
NNM1503B NLGK153B 1 0 2.1688 12.461 327.6895    950 LGK-NM150   
NPMP153B NPMP153A 1 2      0      0        0 999999 KV_VS       
NPHP153B NNM1503A 1 0 0.2150 0.6300 329.8672    900 NM-PHP150   
NPHP153B NPHP153A 1 2      0      0        0 999999 KV_VS       
NRK1503B NRK1503A 1 2      0      0        0 999999 KV_VS       
NRK1503B NKBG1530 1 0 0.9300 1.9500 1451.416    523 KBG-RK150 Z 
NRK1503B NDOD1531 1 8 0.5300 9.9066 651.8805    575 DOD-RK150 Z 
NTSD153B NNM1503A 1 0 0.3900 2.5800 27.64602   1000 NM-TSD150   
NTSD153B NTSD153A 1 2      0      0        0 999999 KV_VS       
NTL1503B NDOD153A 1 0 1.0800 6.2700 48.69469    946 DOD-TL150 Z 
NTL1503B NTL1503A 1 2      0      0        0 999999 KV_VS       
NUF1503B NUF1503A 1 2      0      0        0 999999 KV_VS       
NUF1503B NDAL1532 1 0 0.0158 0.0962 1.209199    955 UF-DAL-DTC15
NVSN153B NVSN153A 1 2      0      0        0 999999 KV_VS       
NWTW153B NDAL153A 1 0 0.5600 3.3400 189.7522    960 DAL-WTW150 Z
NWTW153B NWTW153A 1 2      0      0        0 999999 KV_VS       
NWHS153B NDNT153A 1 8 1.8600 17.546 253.2124   2000 DNT-WHS150  
NWHS153B NEBK113A 1 0 1.0100 1.6700 62.83186    670 EBK-WHS150 Z
NWHS153B NWHS153A 1 2      0      0        0 999999 KV_VS       
NWHS153B NVSN153B 1 0 1.2500 8.2700 63.46017    946 VSN-WHS150  
NWHS153B NZP1503B 1 0 0.9800 5.6700 45.23893    946 WHS-ZP150 Z 
NZBM153B NZBM153A 1 2      0      0        0 999999 KV_VS       
NZWO153B NHD1503A 1 0 0.9000 11.300 113.0973   1601 HD-ZWO150   
NZWO153B NZWO153A 1 2      0      0        0 999999 KV_VS       
NZWO153B NALR153B 1 0 1.1700 5.3100 660.3618   1051 ZWO-ALR150 Z
NZV1503B NZV1503A 1 2      0      0        0 999999 KV_VS       
NZV1503B NNM1503B 1 8 1.3510 7.5590 292.7461    781 NM-ZV150    
NZP1503B NZP1503A 1 2      0      0        0 999999 KV_VS       
NZP1503B NLGK153B 1 0 1.2900 7.5000 87.65044    880 LGK-ZP150 Z 
NAMV153B NAMV153A 1 2      0      0        0 999999 KV_VS       
NAMV153B NNMR153B 1 0 0.2600 1.4100 625.1769    962 AMV-NMR150  
NBZ1503B NAMV153A 1 0 0.4300 1.5120 407.4645    508 AMV-BZ150 W 
NBZ1503B NBZ1503A 1 2      0      0        0 999999 KV_VS       
NDWL1531 NOTL153A 1 8 0.2280 2.3520 1048.035   1155 DWL-OTL150 G
NDWL1531 NAPL153A 1 0 1.1400 7.0700 52.75340    925 DWL-APL150 W
NDWL1531 NAPL153A 2 0 1.1400 7.0700 52.75340    925 DWL-APL150 Z
NDWL1531 NOTL153D 1 0 0.0317 0.1964 1.465372    925 DWL-OTL150 W
NDWL1531 NMDM1531 1 8 0.2688 1.7472 1567.529   1347 DWL-MDM150 W
NHMM153B NHMM153A 1 2      0      0        0 999999 KV_VS       
NHMM153B NVHZ1531 2 0 0.5344 2.6302 250.3409   1150 VHZ-HMM150Z 
NHK1503B NHK1503A 1 2      0      0        0 999999 KV_VS       
NMDM1531 NAPL153A 1 0 0.4611 4.4304 2710.459   1115 APL-MDM150 W
NMDM1531 NWWD153B 1 0 0.2922 3.0888 1537.118   1115 MDM-WWD 150 
NNMR153B NNMR153A 1 2      0      0        0 999999 KV_VS       
NNMR153B NNMR-V3Z 1 0 0.2030 1.4710 672.3008   1155 NMR-VHZ150  
NNDK153B NNDP1531 1 0 0.1500 0.5300 141.3717    508 NDK-NDP150 G
NNDK153B NNDK153A 1 2      0      0        0 999999 KV_VS       
NNDK153B NHK1503B 1 0 0.4800 0.8600 565.4866    493 NDK-HK150 G 
NVW1503B NBZ1503A 1 0 0.3200 0.8701 605.6768    555 VW-BZ150 Z  
NVW1503B NVW1503A 1 2      0      0        0 999999 KV_VS       
NWPLD 3B NWPLD 3A 1 2      0      0        0 999999 KV_VS       
NWPLD 3B NVHZ1531 1 0 0.1800 1.0300 97.38937    770 WPLD-VHZ150W
NWGM153B NVW1503A 1 0 0.2346 0.6052 291.4493    770 WGM-VW150   
NWGM153B NWGM153A 1 2      0      0        0 999999 KV_VS       
NGVL153B NPMP153A 1 8 0.6700 1.9180 782.2566    866 GVL-PMP150  
NGVL153B NGVL153A 1 2      0      0        0 999999 KV_VS       
NBKL153B NDIM153A 1 8 2.1900 6.8900 76.34070    600 BKL-DIM150 W
NBKL153B NBKK153B 1 0 0.4169 1.5374 9.339013    735 BKL-BKK 150 
NBKK153B NULW153A 1 0 0.1917 1.4924 9.203297   1900 ULW-BKK 150 
NBKK153B NULW153C 1 8 0.1917 1.4731 9.203297   1900 ULW-BKK 150 
NDB1503B NDB1503A 1 2      0      0        0 999999 KV_VS       
NNIWG 3B NNIWG 3A 1 2      0      0        0 999999 KV_VS       
NSOS153B NBUNSC31 1 0 0.3100 2.8000 40.84171   1600 SOS-BSTN150 
NSOS153B NSOS153A 1 2      0      0        0 999999 KV_VS       
NVNG153B NDOD153A 1 0 0.6400 5.6000 40.84070   1600 VND1-DOD150 
NVNG153B NVNG153A 1 2      0      0        0 999999 KV_VS       
NVNG153B NDB1503B 1 0 1.3200 8.4500 62.83186   1760 DB-VND1 150W
NVNW153B NVNW153A 1 2      0      0        0 999999 KV_VS       
NVNW153B NDOD1531 1 0 0.4900 4.4000 31.41593   1600 VND2-DOD 150
NBGM1150 NBGM1151 1 2      0      0        0 999999 KV_VS       
NBGM1150 NDTN1150 1 0 3.4200 7.5300 49.95131    445 BGM-DTN110 Z
NDTN1150 NDTN1151 1 2      0      0        0 999999 KV_VS       
NDTN1150 NGRD1151 1 0 4.3100 12.020 83.25217    445 DTN-GRD110 G
NDTN1150 NOWD1150 1 0 3.9200 8.4600 55.92032    445 DTN-OWD110 Z
NGRD1150 NGRD1151 1 2      0      0        0 999999 KV_VS       
NGRD1150 NOHK1151 1 0 1.2900 6.4200 45.55309   1020 GRD-OHK110 W
NHRV1150 NHRV1151 1 2      0      0        0 999999 KV_VS       
NHRV1150 NHRV1153 1 0 0.1821 0.4442 2.695153    445 HRV-OHK-RWD1
NLW11050 NLW11051 1 2      0      0        0 999999 KV_VS       
NLW11050 NLSM1150 1 0 0.5500 1.6800 81.05309    400 LSMR-LW110 P
NLMR1150 NLMR1151 1 2      0      0        0 999999 KV_VS       
NLMR1150 NOHK1151 1 0 3.3500 7.3200 50.26548    445 LMR-OHK110 W
NLMR1150 NLTK1151 1 8 1.9190 6.4531 52.06248    720 LMR-LTK110 w
NLSM1150 NLSM1151 1 2      0      0        0 999999 KV_VS       
NLSM1150 NRWD1151 1 0 1.1700 6.0500 50.26548    660 LSMR-RWD110Z
NLSM1150 NBGM1150 1 0 2.0800 4.8300 32.67256    445 LSM-BGM110 Z
NLSM1150 NLW11050 2 0 1.5400 5.3200 41.15486    600 LSMR-LW110 W
NOWD1150 NOWD1151 1 2      0      0        0 999999 KV_VS       
NOHK1150 NLMR1151 1 0 3.3500 7.3200 50.26548    445 LMR-OHK110 Z
NOHK1150 NOWD1151 1 0 2.7100 12.210 87.33627    445 OHK-OWD110 R
NOHK1150 NOHK1151 1 2      0      0        0 999999 KV_VS       
NOHK1150 NWV11051 1 0 1.5600 5.4400 41.78318    660 OHK-WV110 Z 
NOHK1150 NOHK1152 1 0 0.1400 0.9500 1291.195   1259 OHK-BZD110 Z
NSK11050 NSK11051 1 2      0      0        0 999999 KV_VS       
NAMLM 5B NAMLM 5A 1 2      0      0        0 999999 KV_VS       
NAMLM 5B NAMLT 5B 1 0 0.4599 2.3601 5.673716    800 AMLM-AMLT110
NAMLM 5B NTBG115B 1 0 2.1768 5.9787 44.92123    440 AMLM-TBG110 
NAMLT 5B NAMLT 5A 1 2      0      0        0 999999 KV_VS       
NAMLT 5B NHGLW 5A 1 0 1.0657 3.4611 23.20694    785 AMLT-HGLW110
NBGMR 5B NBGMR 5A 1 2      0      0        0 999999 KV_VS       
NBGMR 5B NMEE115B 1 0 4.8248 19.772 135.0364    815 BGMR-MEE110 
NBL1105B NBL1105A 1 2      0      0        0 999999 KV_VS       
NBL1105B NMSK115A 1 0 3.2439 16.961 137.5283    815 BL-MSKZ GL  
NBL1105B NVO1105A 1 0 2.2549 18.563 164.5120   1200 BL-VO110 B  
NCVD115B NCVD115A 1 2      0      0        0 999999 KV_VS       
NCVD115B NHDB115B 1 0 1.2498 3.9495 1089.253    950 CVD-HDB 110 
NCVD115B NVO1105B 1 0 0.5399 5.8291 46.25681   1420 CVD_VO 110P 
NDDV1151 NDDV115A 1 2      0      0        0 999999 KV_VS       
NDZW115B NDZW115A 1 2      0      0        0 999999 KV_VS       
NDVTP 5B NDVTB 5A 1 0 1.1876 3.5972 27.17163    440 DVTP-DVTB110
NDVTP 5B NOL11051 1 0 0.6504 2.9495 46.96505   1610 DVTP-OL110 L
NDVTP 5B NDVTP 5A 1 2      0      0        0 999999 KV_VS       
NDVTP 5B NGO1105A 1 0 4.9486 12.526 92.32512    690 DVTP-GO110 Z
NEHM1150 NEHM1151 1 2      0      0        0 999999 KV_VS       
NEHM1150 NEHM1152 1 0 0.0820 0.4302 1363.451   2296 EHM-RBB110 W
NEMW115B NEMW115A 1 2      0      0        0 999999 KV_VS       
NESDM 5B NESDM 5A 1 2      0      0        0 999999 KV_VS       
NGLTK 5B NGLTK 5A 1 2      0      0        0 999999 KV_VS       
NGLTK 5B NGNHU 5B 1 0 5.4732 11.594 156.9649    430 GLTK-GNHU11Z
NGLTK 5B NVDM115B 1 8 2.7324 5.3136 53.56572    580 GLTK-VDM110 
NGO1105B NGO1105A 1 2      0      0        0 999999 KV_VS       
NGO1105B NHBG115A 1 0 2.8885 5.5461 41.24749    650 GO-HBG110 W 
NGO1105B NHBG115A 2 0 2.8885 5.5461 41.24749    515 GO-HBG110 Z 
NGO1105B NHGLW 5A 1 0 2.1266 5.0618 138.2992    690 GO-HGLW110 L
NGO1105B NHGLW 5B 1 0 2.1266 5.0618 138.2992    690 GO-HGLW110 R
NGK1105B NWSMR 5A 1 0 0.7120 4.1783 986.4303   1125 WSMR-GK110 L
NGNHU 5B NGNBS 5B 1 0 0.4316 0.4807 209.6279    220 GNBS-GNHU11Z
NGNHU 5B NGNHU 5A 1 2      0      0        0 999999 KV_VS       
NGNHU 5B NKWD115B 1 0 0.5698 3.5132 33.50200   1140 GNHU-KWD110 
NGNHU 5B NVVL115B 1 0 0.8222 5.0443 47.95327   1140 GNHU-VVL110Z
NGNHU 5B NSTRD152 1 0 1.0673 6.5615 62.80847   1200 GNHU-STA0110
NGNHK 5B NGNHK 5A 1 2      0      0        0 999999 KV_VS       
NGNHK 5B NVVL115B 1 0 0.3120 0.6981 320.3396    660 GNHK-VVL110 
NHBG115B NHBG115A 1 2      0      0        0 999999 KV_VS       
NHCL115B NOL11050 1 0 1.2799 5.3300 88.26366   1610 HCL-OL110 R 
NHCL115B NHCL115A 1 2      0      0        0 999999 KV_VS       
NHCL115B NZLW115A 1 0 0.6500 1.3000 16.72039   1000 HCL-ZLW110 Z
NHCL115B NRT1105B 1 0 3.4206 6.2800 47.78362    590 HCL-RT110 Z 
NHCL115B NZLH115B 1 0 0.4902 3.6996 6.610126   1305 HCL-ZLH110 Z
NHDB115B NHDB1151 1 2      0      0        0 999999 KV_VS       
NHDB115B NHGV115B 1 0 4.2771 8.9513 62.71875    620 HDB-HGV110 B
NHGLB 5B NHGLB 5A 1 7      0      0        0 999999 KV_VS       
NHGLO 5B NHGLW 5A 1 0 0.1341 0.8691 19.10088   3140 HGLO-HGLW110
NHGLW 5B NHGLW 5A 1 2      0      0        0 999999 KV_VS       
NHGLW 5B NODZ115B 1 0 2.5309 4.8656 147.4416    485 HGLW-ODZ110Z
NHGLW 5B NHGLO 5C 1 0 0.1341 0.8691 19.10088   3140 HGLO-HGLW110
NHGV115B NHGV115A 1 2      0      0        0 999999 KV_VS       
NKP1105C NKP11051 1 2      0      0        0 999999 S0.1.2      
NKP1105C NKP11055 1 2      0      0        0 999999 TR111_SRB   
NKP1105C NKP11056 1 2      0      0        0 999999 TR113_SRB   
NKP1105C NKP11059 1 2      0      0        0 999999 ISMZ_SRB    
NKP1105C NKP1105A 1 2      0      0        0 999999 ISMZ_SRB(2) 
NKP1105C NKP1105B 1 7      0      0        0 999999 ISMZ_SRB(1) 
NKP1105C NKP1105B 4 7      0      0        0 999999 TR111_SRB_  
NKP1105C NKP1105B 5 7      0      0        0 999999 TR112_SRB_  
NKP1105C NKP1105B 6 7      0      0        0 999999 TR113_SRB_  
NKP1105C NKP1105B 3 7      0      0        0 999999 S0.6.2      
NKP1105C NKP1105B 2 2      0      0        0 999999 KV_VS       
NKWD115B NKWD115A 1 2      0      0        0 999999 KV_VS       
NKWD115B NMEE115B 1 0 0.9024 5.5282 52.71862   1140 MEE-MTWE Z  
NLS1105B NLS1105A 1 2      0      0        0 999999 KV_VS       
NLS1105B NODZ115A 1 0 0.5760 1.1136 1300.167    765 LS-ODZ110 W 
NMAK115B NMAK115A 1 2      0      0        0 999999 KV_VS       
NMEE115B NSD1105A 1 0 0.0247 0.1800 78.53982    440 MEE-SD110 W 
NMEE115B NSD1105B 1 0 0.0247 0.1800 78.53982    440 MEE-SD110 Z 
NMEE115B NMEE115A 1 2      0      0        0 999999 KV_VS       
NMEE115B NVDM115A 1 8 1.5226 3.0935 23.03416    580 MEE-VDM110 G
NMEE115B NWS1105B 1 0 0.9495 3.3980 57.88699    440 MEE-WS110 Z 
NMPL115B NMPL115A 7 2      0      0        0 999999 TR113_SRB   
NMPL115B NMPL115A 1 2      0      0        0 999999 KV_VS       
NMPL115B NZS1105B 1 8 1.2482 3.4537 27.33694    690 MP-ZS110 W  
NMSK115B NMSK115A 1 2      0      0        0 999999 KV_VS       
NNVD115B NNVD115A 1 2      0      0        0 999999 KV_VS       
NNVD115B NVH1105A 1 0 2.8876 6.7977 316.1088    440 NVD-VH110 R 
NODZ115B NODZ115A 1 2      0      0        0 999999 KV_VS       
NOL1105B NOL11051 1 2      0      0        0 999999 DVTPGL_SRB  
NOL1105B NOL1105A 1 2      0      0        0 999999 KV_VS       
NOMD115B NOMD115A 1 2      0      0        0 999999 KV_VS       
NOMD115B NCVD1151 1 0 0.6612 2.1048 17.31017    675 OMD-ZLH-CVD1
NRT1105B NNVD115A 1 0 3.1723 5.9711 42.48690    455 NVD-RT110 Z 
NRT1105B NRT1105A 1 2      0      0        0 999999 KV_VS       
NRS1105B NRS1105A 1 2      0      0        0 999999 KV_VS       
NSKN115B NSKN115A 1 2      0      0        0 999999 KV_VS       
NTBG115B NTBG115A 1 2      0      0        0 999999 KV_VS       
NVDM115B NVDM115A 1 2      0      0        0 999999 KV_VS       
NVO1105B NVO1105A 1 2      0      0        0 999999 KV_VS       
NVVL115B NVVL115A 1 2      0      0        0 999999 KV_VS       
NVVL115B NWSMR 5B 1 0 0.9320 5.8008 51.72821    880 VVL-WSMR110 
NVLH115B NVLH115A 1 2      0      0        0 999999 KV_VS       
NVLH115B NZS1105B 1 0 1.3630 4.1876 372.4421    725 VLH-ZS110 Z 
NNOPV 5B NNOPV 5A 1 2      0      0        0 999999 KV_VS       
NNOPV 5B NLTK1152 1 0 0.9277 3.1369 24.69920    785 NOPV-LTK110 
NVH1105B NVH1105A 1 2      0      0        0 999999 KV_VS       
NWS1105B NWS1105A 1 2      0      0        0 999999 KV_VS       
NWSMR 5B NWSMR 5A 1 2      0      0        0 999999 KV_VS       
NZYV115B NZYV115A 1 2      0      0        0 999999 KV_VS       
NZYV115B NMAK115B 1 0 0.2679 1.7444 14.91314    960 MAK-ZYV110 Z
NZS1105B NZS1105A 1 2      0      0        0 999999 KV_VS       
NZS1105B NZLH115B 1 0 2.0604 5.4917 19.65381    690 ZLH-ZS110 R 
NZLF115B NZLF115A 1 2      0      0        0 999999 KV_VS       
NZLF115B NZLW115B 1 0 0.3124 0.6894 751.7106    730 ZLF-ZLW110 Z
NZLH115B NZLW115B 1 0 0.4100 1.0802 16.52848   1470 ZLH-ZLW110 Z
NZLW115B NZLW115A 1 2      0      0        0 999999 KV_VS       
NBSDL 3B NTERW133 1 0 0.3890 1.9861 24.55722   1500 BSDL-TERW150
NBSDL 3B NBSDL 3A 1 2      0      0        0 999999 KV_VS       
NBSDL 3B NMLBK 3B 1 0 2.4731 12.163 154.4191   1560 MLBK-BSDL15Z
NBSDL 3B NTRBK 3A 1 0 0.7388 1.9023 12.78653    363 BSDL-TRBK150
NBELF 3B NBELF 3A 1 2      0      0        0 999999 KV_VS       
NBOEK 3B NBOEK 3A 1 2      0      0        0 999999 KV_VS       
NBORN 3B NBORN 3A 1 2      0      0        0 999999 KV_VS       
NCLF153B NCLF153A 1 2      0      0        0 999999 KV_VS       
NCLF153B NBOEK 3B 1 0 0.1245 1.1422 16.36875    950 BOEK-CLF150 
NCLF153B NVENR 3B 1 8 0.5301 4.8647 69.71363   1100 CLF-VENR150 
NGRTH 3B NNRB153A 1 0 0.2669 0.6812 0.031416    792 GRTH-NRB150 
NGRTH 3B NGRTH 3A 1 2      0      0        0 999999 KV_VS       
NGRTH 3B NMBT153A 1 0 0.4783 5.7974 87.42924   2200 MBT-GRTH150Z
NGRTH 3B NLIMM 3B 1 8 1.5956 7.7987 49.23710    800 GRTH-LIMM15Z
NHELD 3B NHELD132 1 2      0      0        0 999999 IS.3.2      
NHELD 3B NHELD 3A 1 2      0      0        0 999999 KV_VS       
NHELD 3B NHELD135 1 2      0      0        0 999999 TR3_SRB     
NHRST 3B NHRST 3A 1 2      0      0        0 999999 KV_VS       
NLIMM 3B NLIMM 3C 1 0 0.0095 0.0504 0.597556   1000 C-LIMM-SBRN-
NLIMM 3B NLIMM 3A 1 2      0      0        0 999999 KV_VS       
NLUTT 3B NLUTT 3A 1 2      0      0        0 999999 KV_VS       
NLUTT 3B NLUTT 3C 1 0 0.0145 0.0503 0.324036    600 C-MBT-LUTT15
NMRUM 3B NMRUM 3A 1 2      0      0        0 999999 KV_VS       
NTERW 3B NTERW130 1 2      0      0        0 999999 LIMMZ_SRB   
NTERW 3B NTERW132 1 2      0      0        0 999999 BSDLW_SRB   
NTERW 3B NTERW134 1 2      0      0        0 999999 IS.5.2      
NTERW 3B NTERW135 1 2      0      0        0 999999 COBA_SRB    
NTERW 3B NTERW 3A 1 2      0      0        0 999999 KV_VS       
NTERW 3B NTERW13A 1 2      0      0        0 999999 TR2_SRB     
NTERW 3B NTERW13B 1 2      0      0        0 999999 TR1_SRB     
NTERW 3B NTERW13C 1 2      0      0        0 999999 TR3_SRB     
NTERW 3B NTERW13D 1 2      0      0        0 999999 TR4_SRB     
NHTN153B NHTN153A 1 2      0      0        0 999999 KV_VS       
NHTN153B NEHVO 3B 1 0 1.7800 14.750 71.31415   1332 HTN-EHVO150 
NHTN153B NOSS153B 1 0 2.6300 9.1100 53.39766    840 HTN-OS150 Z 
NBOZ153B NBOZ153A 1 2      0      0        0 999999 KV_VS       
NBD1503B NBD1503C 1 0 0.0071 0.0501 0.969729   2500 C-GT-BD150 Z
NBD1503B NBD1503A 1 2      0      0        0 999999 KV_VS       
NERD153B NERD153A 1 2      0      0        0 999999 KV_VS       
NERD153B NEHVO 3A 1 0 0.7650 7.2700 38.48136   1000 ERD-EHVO150 
NEHVN 3B NEHVN 3A 1 2      0      0        0 999999 KV_VS       
NEHVN 3B NEHVO 3B 1 0 0.2650 2.0100 41.99995   1100 EHVN-EHVO15Z
NEHVO 3B NEHVO 3A 1 2      0      0        0 999999 KV_VS       
NEHVO 3B NEVEMZ3  1 0 0.2160 1.9400 12.56009   1465 EHVO-EHVZ-MZ
NEHVW 3B NEHVW 3A 1 2      0      0        0 999999 KV_VS       
NEHVW 3B NEHVZ 3A 1 0 0.1200 0.9250 297.1978   1155 EHVW-EHVZ150
NEHVZ 3B NHPT153A 1 8 2.2370 6.5400 35.79845    638 EHVZ-HPT150Z
NEHVZ 3B NEHVZ 3A 1 2      0      0        0 999999 KV_VS       
NEHVZ 3B NEVEMW3  1 0 0.4400 1.8500 21.99115   1000 EHVZ-EHVO-MZ
NGT1503B NBBS153A 1 0 0.9000 3.3500 58.21370    535 GT-BBS150 W 
NGT1503B NBD1503A 1 0 0.4090 2.8300 54.59775   2500 GT-BD150 W  
NGT1503B NGT1503A 1 2      0      0        0 999999 KV1_VS      
NGT1503B NTBW153A 1 0 0.7400 6.1600 27.20619   1650 GT-TBW150 W 
NGT1503B NZBGMW3  1 0 0.7826 3.7239 47.24273   1480 GT-ZBH-MDK15
NGT1503B NWW1503F 1 0 0.7800 6.3000 56.20309   1500 GT-WW150 W  
NHMO153B NHMO153A 1 2      0      0        0 999999 KV_VS       
NHMO153B NHMZ153B 1 0 0.2140 0.7520 4.241150    840 HMO-HMZ150 Z
NHMZ153B NHMZ153A 1 2      0      0        0 999999 KV_VS       
NHMZ153B NEHVO 3B 1 0 0.6300 2.8800 53.78406   1000 EHVO-HMZ150O
NMZ1503B NBDL153A 1 0 1.1760 4.1200 26.32655    840 MZ-BDL150 Z 
NMZ1503B NMZ1503A 1 2      0      0        0 999999 KV_VS       
NMZ1503B NNEDW 3B 1 8 1.1000 3.7400 11.86894    550 NEDW-MZ150 Z
NWKCM 3A NMDK153B 1 0 0.0608 0.7700 9.955706   3320 MDK-WKCM150 
NOSS153B NOSS153A 1 2      0      0        0 999999 KV_VS       
NOSS153B NARI153A 1 0 4.2000 14.770 82.34115    840 OS-ARI150 Z 
NRSD153B NRSD153A 1 2      0      0        0 999999 KV_VS       
NRSD153B NMDK153B 1 0 1.0370 4.9100 62.65907   1100 MDK-RSD150 Z
NRSD153B NRSWRZ3  1 8 0.3607 1.6119 19.75499   1200 RSD-RSB-WDT1
NTBN153B NTBN153A 1 2      0      0        0 999999 KV_VS       
NTBW153B NTBW153A 1 2      0      0        0 999999 KV_VS(1)    
NTBW153B NOTD153A 1 0 0.3520 3.0490 29.53160   1500 OTD-TBW150 Z
NTBZ1531 NTBZ153A 1 2      0      0        0 999999 KV_VS       
NWDT153B NWDT153A 1 2      0      0        0 999999 KV_VS       
NWDT153B NBOZ153B 1 0 0.3623 0.8287 446.8978    415 WDT-BOZ150 Z
NWDT153B NRLL153B 1 0 0.5453 2.4336 32.33327   1480 WDT-RLL150 Z
NBSL153B NBSL1531 1 0 0.0150 0.2140 4.721813   2400 BS30 lijn   
NBSL153B NVSG153A 1 0 1.8929 6.2448 47.75889    655 BSL-VSG150 z
NBSL153B NHST153A 1 0 0.0640 0.2644 122.9701    655 BSL-VLO150 z
NBSL153B NTNZ153B 1 0 0.7288 4.1861 1084.279   1412 BSL-TNZ150 z
NBSL153B NGSP1535 1 0 0.5842 3.4617 49.29474   1250 BSL-GSP150 z
NMDB153B NMDB153A 1 2      0      0        0 999999 KV_VS       
NRLL153B NRLL153A 1 2      0      0        0 999999 KV_VS       
NVSG153B NGSP1535 1 0 2.2500 8.4900 73.20000    583 VSG-GSP150 z
NWDO153B NOBG153A 1 0 2.9455 10.234 68.25800    660 WDO-OBG150 z
NWDO153B NTNZ153B 1 0 0.4516 2.6758 38.10439    792 WDO-TNZ150 z
NWDO153B NWDO1531 1 0 0.3285 0.5876 456.2634    461 WDO TR4_6 Z 
NURM153B NGRTH 3A 1 0 0.2313 0.9941 26.54017    940 GRTH-URM150 
NURM153B NSBLTZ3  1 0 1.1537 4.9578 132.3608    940 GRTH-SBRN-TE
NDOD381B NDOD381A 1 2      0      0        0 999999 KV_VS       
NDOD381B NDTC381B 1 0 1.1555 12.372 192.8592   3100 DOD-DTC380 Z
NDOD381B NDOD3810 1 2      0      0        0 999999 TR402_VSB   
NWEW222B NDZO222B 1 0 0.0949 0.3668 105.4947   2310 WEW-DZO Z   
NBSL381B NRLL381A 1 0 0.8696 10.184 153.0682   3448 BSL-RLL380 Z
NBSL381B NBSL381A 1 2      0      0        0 999999 KV1_VS      
NBSL381B NSLT201  1 0 0.5054 2.1516 100.1316   2000 SL20_KABEL  
NBSL381B NBSL3810 1 2      0      0        0 999999 TR413_VSB   
NMEE381B NMEE381J 1 2      0      0        0 999999 ZL_Z_VS     
NMEE381B NMEE381A 1 2      0      0        0 999999 KV1_VS      
NMEE381B NMEE381D 1 7      0      0        0 999999 RAILB_LASX  
NVLN1535 NVLN1534 1 2      0      0        0 999999 KV2_LRB1    
NVHZ1531 NHMM153B 1 0 0.5410 3.2640 23.87610   1150 VHZ-HMM150W 
NVHZ1531 NWPLD 3B 2 0 0.1319 0.6351 406.4059    770 WPLD-VHZ150Z
NVHZ1531 NNMR-V3Z 1 0 0.0445 8.6451        0   1155 Series React
NLTK1151 NEMZ1151 1 0 0.3700 1.6500 1175.741    920 EMZ-LTK110 W
NLTK1151 NEMZ1150 1 0 0.3700 1.6500 1175.741    920 EMZ-LTK110 Z
NLTK1151 NLUTTE51 1 0 0.1700 0.2740 165.6405    641 LTK-LTG110 W
NWEW222D NWEW222B 1 2      0      0        0 999999 KV2_LSB     
NBSL381D NBSL381C 1 2      0      0        0 999999 KV2_VS      
NBSL381D NBSL381B 1 2      0      0        0 999999 LKB_VS      
NMEE381D NMEE381I 1 2      0      0        0 999999 EEMW_VS     
NMEE381D NMEE381C 1 2      0      0        0 999999 KV2_VS      
NDIM153B NDIM153A 1 2      0      0        0 999999 KV_VS       
NDIM153B NVW1503B 1 0 0.1970 1.3560 422.0793    924 DIM-VW150 Z 
NWYW153D NWYW153A 1 2      0      0        0 999999 KV12_VS     
NWYW153D NOTL153H 1 0 0.9400 6.0500 43.98230   1018 WYW-OTL150 Z
NWYW153D NWYW153B 1 2      0      0        0 999999 LV_LRB      
NGSP1534 NGSP153B 1 2      0      0        0 999999 RAILB_LRB1_2
NDIM153E NWYW153B 1 0 1.0900 7.3600 640.8849    925 DIM-WYW150 Z
NDIM153E NDIM153B 1 2      0      0        0 999999 LV23B_VS    
NOTL153E NOTL153D 1 2      0      0        0 999999 V1558L23_LRB
NGSP1535 NGSP1534 1 2      0      0        0 999999 RAILB_LRB2_3
NGSP1535 NGSP1538 1 0 0.5125 2.2870 30.38549   1320 GSP-WAP-RLLz
NDIM153G NBN15031 1 0 0.2330 1.9160 791.6813    960 DIM-BN150 W 
NDIM153G NGVL153A 1 0 0.7300 4.6200 78.53982    925 DIM-GVL150 W
NDIM153G NWYW153C 1 0 1.0700 7.3500 530.9292    925 DIM-WYW150 W
NDIM153G NDIM153E 1 2      0      0        0 999999 LRB34_LRB   
NOTL153B NDWL1531 1 0 0.0317 0.1964 1.465372    925 DWL-OTL150Z 
NOTL153I NOTL153D 1 2      0      0        0 999999 V1558L25_LRB
NVLN153D NVLN1532 1 2      0      0        0 999999 V1599_LRB   
NVLN153D NOTL1531 1 0 0.0554 0.3488 27.39752    924 VLN-OTL150 Z
NMLBK 3A NMLBK131 1 0 0.0108 0.0540 0.683277   1500 C-BUGG-MLBK1
NVENR 3A NVENR131 1 2      0      0        0 999999 HRSTW_SRBI  
NVENR 3A NVENR130 1 2      0      0        0 999999 BMRW_SRBI   
NVENR 3A NVENR133 1 2      0      0        0 999999 COBA_SRBI   
NVENR 3A NVENR134 1 2      0      0        0 999999 TR2_SRBI    
NVENR 3A NVENR135 1 2      0      0        0 999999 TR1_SRBI    
NVENR 3A NVENR137 1 2      0      0        0 999999 BMRZ_SRBI   
NMBT153E NHELD 3C 1 0 0.6671 6.0433 81.48964   2069 MBT-HELD150 
NMBT153E NMBT153D 1 2      0      0        0 999999 KVNO_VS     
NMBT153E NMBT153B 1 2      0      0        0 999999 RAILB_LRB   
NBEEK 3B NURM153A 1 0 0.3440 1.6150 107.1280    940 URMD-BEEK150
NBEEK 3B NBEEK 3A 1 2      0      0        0 999999 KV_VS       
NMLBK 3B NMLBK 3A 1 2      0      0        0 999999 KV_VS       
NMLBK 3B NBUGG 3F 1 0 0.4000 2.0001 25.30784   1500 BUGG-MLBK15Z
NNEDW 3B NNEDW 3A 1 2      0      0        0 999999 KV_VS       
NNEDW 3B NBUGG 3B 1 0 2.3662 8.0526 50.95570    660 BUGG-NEDW150
NVENR 3B NVENR132 1 2      0      0        0 999999 IS.5.2      
NVENR 3B NVENR 3A 1 2      0      0        0 999999 KV_VS       
NVENR 3B NVENR136 1 2      0      0        0 999999 TR3_SRBU    
NVENR 3B NVENR137 1 2      0      0        0 999999 BMRZ_SRBU   
NEEM222B NEEM2221 1 2      0      0        0 999999 RB1_VSB     
NEEM222B NEEM2223 1 2      0      0        0 999999 RB2_VSB     
NEEM222B NEEM2227 1 2      0      0        0 999999 RB4_VSB     
NEEM222B NEEM2225 1 2      0      0        0 999999 RB3_VSB     
NEEM222B NEEM2229 1 2      0      0        0 999999 RB5_VSB     
NENS222B NENS222A 1 2      0      0        0 999999 KV_VS_220   
NMBT381C NMBT381D 1 2      0      0        0 999999 KV2_LASC    
NMBT381C XSI_MB11 1 0 0.4985 4.8831 81.80093   2875 MBT-SDF380 Z
NMBT381C XVY_MB11 1 0 0.1386 1.5780 22.95700   2875 MBT-VYK380 W
NGT1503C NHTW153A 1 0 1.3000 11.340 100.8765   1500 GT-HTW150 Z 
NGT1503C NZBGMZ3  1 0 0.7859 3.9457 47.24273   1480 GT-ZBH-MDK15
NMBT153F NBORN 3A 1 0 1.6379 5.6726 36.56662    415 BORN-MBT150 
NMBT153F NBOEK 3B 1 0 1.1517 10.535 145.5164   2069 MBT-BOEK150 
NMBT153F NMBT153C 1 2      0      0        0 999999 RAILC_LRC   
NMBT153C NMBT153E 1 2      0      0        0 999999 KVZU_VS     
NLUTT 3C NMBT153E 1 0 2.6184 9.0687 58.45826    415 MBT-LUTT150 
NDOD1531 NDOD153A 1 2      0      0        0 999999 KV2_VS      
NDOD1531 NEDE153A 1 0 1.0100 5.6800 201.0619    781 DOD-EDE150 W
NDOD1531 NNM1503B 1 0 1.0500 6.3500 45.23893    990 DOD-NM150 Z 
NDE1503A NDE15030 1 2      0      0        0 999999 RL_A0_LSA2  
NDE1503A NDE15032 1 2      0      0        0 999999 KVAB_VS     
NDE15031 NDE1503A 1 2      0      0        0 999999 RL_A0_LSA1  
NDE15032 NDE15033 1 2      0      0        0 999999 RL_B0_LSB2  
NDE1503B NWTR153D 1 0 0.3028 2.2897 174.9616   1155 WTR-DE150 P 
NDE1503B NDE15032 1 2      0      0        0 999999 RL_B0_LSB1  
NEEM2222 NEEM2223 1 2      0      0        0 999999 K2_VSK      
NEEM2226 NEEM2227 1 2      0      0        0 999999 K4_VSK      
NRTW1531 NRTW153A 1 0 0.0500 1.0700 468.0973   1650 REC 11a     
NRTW1530 NRTW153F 1 0 0.0500 1.0700 468.0973   1650 REC 11b     
NRTW1532 NRTW1534 1 0 0.0500 1.0700 468.0973   1650 REC 11x     
NGD1503A NGD15031 1 2      0      0        0 999999 RL_A1_LSA0  
NGD1503A NGD15030 1 2      0      0        0 999999 KV_VS       
NGD1503A NKIJ153F 1 0 0.7480 5.3180 92.36282    850 KIJ-GD150 Z 
NRW1503A NWTR153D 1 0 0.1040 0.6750 232.7920   1155 RW-WTR150 Z 
NRW1503A NGV1503A 1 0 0.1439 1.0906 351.3155   1155 GV-RW150 Z  
NRTW153A NODL153B 1 0 0.2100 1.1370 753.9822   1055 RTW-ODL150 Z
NRTW153A NRTW153E 1 7      0      0        0 999999 RL_A23LSA2_2
NRTW153A NRTW153F 1 0 0.0100 6.0000        0   1155 RTWZ-RTWN Se
NRTW153A NKIJ153F 1 0 1.0000 6.5000 518.3628    847 RTW-KIJ150 G
NRTW153A NRTM1531 1 0 0.5100 0.7700 422.8584    600 RTW-RTM150 G
NRTW153A NRTM1531 3 0 0.3900 0.8900 367.5663    616 RTW-RTM150-P
NULW153A NULW1534 1 0 0.0700 0.1300 69.11504    410 MWK_TR7-UTL 
NULW153A NSOS153A 1 0 1.4500 8.9100 502.6548    800 ULW-SOS2 15Z
NULW153C NULW1535 1 0 0.0700 0.1400 106.8141    410 MWK_TR8-UTL 
NULW153C NSOS153B 1 8 1.4500 9.0000 559.2035    800 ULW-SOS2 15W
NULW153C NULW153A 2 2      0      0        0 999999 RAILA_LRA1_2
NULW153C NULW153A 1 2      0      0        0 999999 KV_VS       
NRTW153E NRTW1533 1 2      0      0        0 999999 RL_A23LSA2_0
NRTW1533 NRTW1534 1 2      0      0        0 999999 RL_A23LSA2_3
NRTW1534 NVLW153A 1 0 0.3390 1.0500 1046.150    582 RTW-VLW150 W
NRTW1534 NRTZ153A 1 0 0.1700 1.4000 446.1061   1155 RTW-RTZ150 Z
NMVLA334 NMVLA33  1 2      0      0        0 999999 RAILA3_LRA31
NMVLA43  NMVLA334 1 2      0      0        0 999999 RAILA4_LRA41
NGD1503B NAP-GD35 1 0 0.0340 10.000        0   1200 GD150 SERIES
NGD1503B NGD15030 1 2      0      0        0 999999 RL_B1_LSB0  
NRW1503B NWTR153C 1 0 0.1040 0.6750 232.7920   1155 RW-WTR150 W 
NRW1503B NRW1503A 1 2      0      0        0 999999 KV_VS       
NGD15030 NKIJ153E 1 0 0.7480 5.3180 92.36282    850 KIJ-GD150 W 
NKIJ153E NRTZ153B 1 0 0.2700 2.3000 741.4158   1155 KIJ-RTZ150  
NRTW153F NKIJ153E 1 0 1.0000 6.5000 518.3628    847 RTW-KIJ150 Z
NRTW153F NRTW1535 1 2      0      0        0 999999 RL_B23LSB2_2
NULW153D NULW153B 1 2      0      0        0 999999 RAILB_LRB1_2
NRTW1535 NRTW1536 1 2      0      0        0 999999 RL_B23LSB2_0
NRTW1536 NRTW153E 1 2      0      0        0 999999 KV2_3_VS    
NRTW1536 NRTW1537 1 2      0      0        0 999999 RL_B23LSB2_3
NRTW1537 NKIJ153F 1 0 1.0000 6.5000 518.3628    847 RTW- KIJ150 
NMVLB334 NMVLA334 1 2      0      0        0 999999 KV_VS       
NMVLB334 NMVLB33A 1 2      0      0        0 999999 RAILB3_LRB31
NMVLB43  NMVLB334 1 2      0      0        0 999999 RAILB4_LRB41
NKIJ153F NOM1503B 1 8 0.2167 1.9164 988.1880   1155 KIJ-OM150 W 
NKIJ153F NOM1503B 2 0 0.2900 2.6270 1274.230   1155 KIJ-OM150 Z 
NKIJ153F NKIJ153E 1 2      0      0        0 999999 KV2_VS      
NHPS153A NBMR153A 1 0 0.1540 1.1330 430.2411   1035 BMR-HPS150 W
NHPS153A NCU15030 1 0 0.8574 3.1774 19.47757    750 HPS-CU-TSD1W
NHPS153B NHPS153A 1 2      0      0        0 999999 RAIL_LRA_B  
NHPS153C NHPS153B 1 2      0      0        0 999999 RAIL_LRB_C  
NHPS153D NHPS153C 1 2      0      0        0 999999 RAIL_LRC_D  
NHPS153D NHPS153E 1 2      0      0        0 999999 RAIL_LRD_E  
NHPS153E NBMR153A 1 0 0.1540 1.1330 430.2411   1035 BMR-HPS150 Z
NHPS153E NCU15031 1 0 0.8574 3.1774 19.47757    750 HPS-CU-TSD1Z
NGENN 3A NGENN 3B 1 2      0      0        0 999999 RSPL1       
NGENN 3A NBMR153A 1 0 1.2963 4.8329 30.85305    605 GENN-BMR150 
NRMND 3A NMBT153D 1 0 0.5274 2.3421 16.61339    790 MBT-RMND150 
NWRTH 3A NNEDW 3A 1 0 0.8850 3.1650 20.93950    715 NEDW-WRTH15W
NKELP 33 NNEDW 3A 1 0 0.8374 2.8498 18.03502    550 KELP-NEDW150
NKELP 33 NKELP 32 1 2      0      0        0 999999 RAIL_A2     
NRMND 3B NRMND 3A 1 2      0      0        0 999999 RAIL_LR1_2  
NWRTH 3B NWRTH 3A 1 2      0      0        0 999999 RAIL_LR1_2  
NWRTH 3B NWRTH 3C 1 2      0      0        0 999999 RAIL_LR2_3  
NKELP 32 NKELP 31 1 2      0      0        0 999999 RAIL_A1     
NRMND 3C NRMND 3B 1 2      0      0        0 999999 RAIL_LR2_3  
NWRTH 3C NWRTH 3D 1 2      0      0        0 999999 RAIL_LR3_4  
NWRTH 3D NWRTH 3E 1 2      0      0        0 999999 RAIL_LR4_5  
NWRTH 3E NNEDW 3B 1 0 0.8925 3.1350 20.93950    715 NEDW-WRTH15Z
NBT1503A NEHVN 3A 1 0 0.0840 1.0190 15.00111   1250 BT-EHVN150 W
NETN153A NBD15031 1 0 0.4376 2.0594 26.29513   1200 ETN-PCH-BD15
NBUGG 3C NBUGG 3A 1 2      0      0        0 999999 RAILA_LRAN_M
NBUGG 3A NBLER 34 1 0 2.8804 9.8624 61.88769    680 BUGG-BLER150
NBUGG 3A NKELP 31 1 0 1.5325 5.2155 32.99902    750 BUGG-KELP150
NBUGG 3E NMBT153F 1 0 0.3374 3.0684 39.69228   2069 MBT-BUGG150 
NBUGG 3E NBUGG 3C 1 2      0      0        0 999999 RAILA_LRAM_Z
NHTW153B NHTW153A 1 2      0      0        0 999999 RAIL_LRA_B  
NHTW153B NHTW153C 1 2      0      0        0 999999 RAIL_LRB_C  
NARI153B NARI153A 1 2      0      0        0 999999 RAIL_LRA_B  
NARI153B NARI153C 1 2      0      0        0 999999 RAIL_LRB_C  
NBT1503B NBT1503A 1 2      0      0        0 999999 RAIL_LRA_B  
NBT1503B NBT1503C 1 2      0      0        0 999999 RAIL_LRB_C  
NETN153B NETN153A 1 2      0      0        0 999999 RAIL_LRA_B  
NETN153B NETN153C 1 2      0      0        0 999999 RAIL_LRB_C  
NOTD153B NOTD153A 1 2      0      0        0 999999 RAIL_LRA_B  
NOTD153B NOTD153C 1 2      0      0        0 999999 RAIL_LRB_C  
NUD1503B NUD1503A 1 2      0      0        0 999999 RAIL_LRA_B  
NUD1503B NUD1503C 1 2      0      0        0 999999 RAIL_LRB_C  
NWW1503B NWW1503A 1 2      0      0        0 999999 RAIL_LRA_B  
NWW1503B NWW1503C 1 2      0      0        0 999999 RAIL_LRB_C  
NZBH153B NZBH153A 1 2      0      0        0 999999 RAIL_LRA_B  
NBUGG 3D NBUGG 3C 1 2      0      0        0 999999 KV_VS       
NBUGG 3D NBUGG 3B 1 2      0      0        0 999999 RAILB_LRBN_M
NBUGG 3B NBELF 3C 1 0 2.1091 7.9335 47.15467    680 BUGG-BELF150
NBUGG 3F NBUGG 3D 1 2      0      0        0 999999 RAILB_LRBM_Z
NHTW153C NHTW153D 1 2      0      0        0 999999 RAIL_LRC_D  
NARI153C NARI153D 1 2      0      0        0 999999 RAIL_LRC_D  
NBT1503C NBT1503D 1 2      0      0        0 999999 RAIL_LRC_D  
NETN153C NETN153D 1 2      0      0        0 999999 RAIL_LRC_D  
NOTD153C NOTD153D 1 2      0      0        0 999999 RAIL_LRC_D  
NUD1503C NUD1503D 1 2      0      0        0 999999 RAIL_LRC_D  
NWW1503C NWW1503D 1 2      0      0        0 999999 RAIL_LRC_D  
NZBH153C NZBH153D 1 2      0      0        0 999999 RAIL_LRC_D  
NHTW153D NHTW153E 1 2      0      0        0 999999 RAIL_LRD_E  
NARI153D NARI153E 1 2      0      0        0 999999 RAIL_LRD_E  
NBT1503D NBT1503E 1 2      0      0        0 999999 RAIL_LRD_E  
NETN153D NETN153E 1 2      0      0        0 999999 RAIL_LRD_E  
NOTD153D NOTD153E 1 2      0      0        0 999999 RAIL_LRD_E  
NUD1503D NUD1503E 1 2      0      0        0 999999 RAIL_LRD_E  
NWW1503D NWW1503E 1 2      0      0        0 999999 RAIL_LRD_E  
NHTW153E NHTN153B 1 0 0.0680 0.5850 3.294794   1650 HTW-HTN150 Z
NBT1503E NBT15031 1 0 0.5790 2.6400 36.12829    810 BT-BXT-TBN15
NUD1503E NHMZ153A 1 0 3.4160 11.970 66.59863    840 UD-HMZ150 W 
NWW1503E NHTN153A 1 0 0.5600 5.5000 41.40619   1500 WW-HTN150 W 
NSNB1151 NVO1105A 1 0 0.2220 0.9472 581.1946    950 VO-SNB110   
NSDE115A NMEE115A 1 0 0.2457 0.7875 417.4140    641 MEE-SDE110 W
NSDS115A NMEE115A 1 0 0.3276 1.0500 556.5519    641 MEE-SDS110 W
NGV1503A NGV15031 1 2      0      0        0 999999 SECT12LS12_1
NGVT153A NGVT2 3A 1 0 0.0144 0.0504 211.2000    993 GVT-GVT2 150
NGVT153A NGVT1531 1 2      0      0        0 999999 KV_VS       
NRTC153A NRTM1531 1 0 0.1650 0.3900 348.7168    616 RTC-RTM150 W
NRTC153A NRTC153B 1 2      0      0        0 999999 KV_VS       
NRTM1531 NOM1503A 1 0 0.2750 2.3069 1132.827   1155 RTM-OM150 Z 
NRTM1531 NOM1503B 1 0 0.1451 1.6976 806.1954   1155 RTM-OM150 W 
NRTM1531 NDE15030 1 8 0.6393 3.7478 190.4638    770 RTM-DE150 W 
NRTM1531 NDE1503B 1 8 0.6393 3.7478 190.4638    770 RTM-DE150 Z 
NRTM1531 NRTW153A 2 0 0.2300 0.9900 518.3628    616 RTW-RTM150 Z
NRTM1531 NRTC153A 2 8 0.5280 1.2480 1115.894    616 RTC-RTM150 Z
NRTZ153A NRTZ153B 1 2      0      0        0 999999 KOPPEL_VS   
NGV15031 NGV15030 1 2      0      0        0 999999 SECT12LS12_2
NGV15030 NVB1503B 1 0 0.1580 1.2030 385.5840   1155 VB-GV150 Z  
NRTC153B NRTW153A 1 0 0.2500 0.9900 502.6548    616 RTW-RTC150 W
NMVL3815 NMVL3813 1 2      0      0        0 999999 TK2_VSKA    
NMVL3812 NMVL3810 1 2      0      0        0 999999 TK1_VSKA    
NMVL3812 NSMH381A 1 0 0.3972 6.3019 125.6594   4000 MVL-SMH380 Z
NSTRD150 NSTRP 5A 1 0 0.1024 0.6286 6.107256   1200 STRP-STRW110
NSTRD150 NSTRD151 1 0 0.2773 1.7020 16.53709   1200 STRD-STRW110
NGT15031 NGT1503B 1 0 0.0138 0.3218 620.1504   3300 GT150-A91   
NGT15031 N_AC913  1 2      0      0        0   3002 TR AC-91    
NHRV1152 NOHK1151 1 0 0.6162 1.3395 9.819302    445 OHK-HRV-RWD1
NHRV1152 NRWD1151 1 0 3.5238 7.6605 56.15413    445 RWD-HRV-OHK1
NHRV1153 NOHK1150 1 0 0.6162 1.3395 9.819302    445 OHK-HRV-RWD1
NBD15031 NPCH153A 1 0 0.4817 0.9317 289.0265    400 PCH-ETN-BD15
NBD15031 NBD1503B 1 0 0.5133 2.4206 30.90384   1200 BD-PCH-ETN15
NPCBRW3  NBD1503A 1 0 0.4980 2.4828 30.64309   1200 BD-PCH-RSD15
NPCBRW3  NPCH153B 1 0 0.4858 0.9325 288.0840    400 PCH-BD-RSD15
NMBT1531 NMBT153F 1 0 0.0360 0.4360 6.597344   3150 MBT150-CCB  
NCU15031 NCU1503A 1 1      0 0.0500        0    750 CU-HPS-TSD1Z
NCU15031 NTSD153B 1 8 1.2340 4.5732 28.03364    750 TSD-CU-HPS1Z
NCU15030 NCU1503A 1 1      0 0.0500        0    750 CU-HPS-TSDW1
NCU15030 NTSD153A 1 8 1.2340 4.5732 28.03364    750 TSD-CU-HPS1W
NEVEMW3  NMZ1503A 1 0 1.5800 4.6800 30.69336    650 MZ-EHVZ-EHVO
NEVEMZ3  NMZ1503B 1 0 1.5850 4.7000 30.69336    650 MZ-EHVZ-EHVO
NZBGMW3  NMDK153A 1 0 0.4174 1.9861 25.19612   1200 MDK-ZBH-GT15
NZBGMW3  NZBH153D 1 0 0.0106 0.0503 0.637777   1332 ZBH-GT-MDK15
NZBGMZ3  NMDK153B 1 0 0.4174 1.9861 25.19612   1200 MDK-ZBH-GT15
NZBGMZ3  NZBH153A 1 0 0.0098 0.0503 0.590534   1332 ZBH-GT-MDK15
NRSWRW3  NRSB153A 1 8 0.0112 0.0500 0.614201   1200 RSB-RSD-WDT1
NRSWRW3  NWDT153A 1 8 0.8993 4.0109 49.24381   1200 WDT-RSB-RSD1
NRSWRZ3  NRSB153A 1 0 0.0112 0.0500 0.614201   1200 RSB-RSD-WDT1
NRSWRZ3  NWDT153B 1 0 0.8993 4.0181 49.24381   1200 WDT-RSB-RSD1
NSBLTZ3  NTERW131 1 0 0.7312 3.6074 84.88708    940 TERW-SBRN-GR
NSBLTZ3  NSRBN 3B 1 1      0 0.0510        0    940 SBRN-GRTH-TE
NSBLTW3  NSRBN 3A 1 1      0 0.0510        0   1100 SBRN-LIMM-TE
NKRH1531 NKRH153B 1 0 0.0800 0.7500        0   1000 KRH150-SWB G
NEHVN131 NEHVN 3B 1 0 0.1550 0.2780 75.08407    570 EHVN-WKCE150
NHTW1531 NHTW153E 1 0 0.1350 0.2440 64.30840    240 HTW-WKCH150 
NBGM2221 NBGM222B 1 0 0.0001 0.0500        0   5000 BG10-BGM2201
NBGM2220 NBGM222A 1 0 0.0001 0.0500        0   5000 BG20-BGM2202
NRBB2221 NRBB222A 1 0 0.0200 0.4573 264.9980   2000 RBB220-EC20 
NEC7CA1  NEEM3813 1 0 0.0157 0.2390 145.1667   1448 EC7-EEM380 7
NMSECT1  NSMH3811 1 0 0.3375 1.8750 589.0486    984 MSEC-KABEL  
NEC30A1  NEOS381J 1 0 0.0130 0.1320 24.50442   1600 EHS-EOS W   
NEC31A1  NEOS3819 1 0 0.0108 0.1090 20.26327   1600 EHS-EOS Z   
NMVL381M NMVL381K 1 2      0      0        0 999999 TK5_VSKA    
NMVL381M NWL3801A 1 0 0.2985 11.998 224.0102   4000 MVLHVH-WL38Z
NTERW13A NTERW136 1 2      0      0        0 999999 TR2_VS150   
NTERW13B NTERW137 1 2      0      0        0 999999 TR1_VS150   
NTERW13C NTERW138 1 2      0      0        0 999999 TR3_VS150   
NTERW13D NTERW139 1 2      0      0        0 999999 TR4_VS150   
NMVL381J NMVL3819 1 2      0      0        0 999999 TK4_VSKA    
NMVL381J NWL3801B 1 0 0.2985 12.027 224.0102   4000 MVLHVH-WL38W
NHELD136 NHELD 3A 2 2      0      0        0 999999 TR4_SRB     
NVLN1536 NVLN153F 1 0 0.0026 0.0837 62.29025   1900 E24-VLN150  
NVLN1538 NVLN153B 1 0 0.0803 0.2752 133.9883    960 IJM01-VLN150
NVLN1539 NVLN153C 1 0 2.7800 11.480 2042.035    808 VLN-Q7 150  
NMVL3817 NMVL381B 1 2      0      0        0 999999 TK3_VSB     
NMVL3817 NMVL3818 1 2      0      0        0 999999 TK3_VSKB    
NMVL3816 NMVL381A 1 2      0      0        0 999999 TK3_VSA     
NMVL3818 NMVL3816 1 2      0      0        0 999999 TK3_VSKA    
NDAL1532 NDTC153A 1 0 0.7862 4.6350 37.33092    955 DTC UF DAL15
NDAL1532 NDAL153B 1 0 0.9344 5.5088 44.36871    955 DAL UF DTC15
NKBG1532 NKBG1533 1 2      0      0        0 999999 KV_VS       
NSTRD152 NSTRO 5A 1 0 0.0347 0.2130 39.53475   1200 STA0-STRO110
NSTRD152 NST1A05  1 0 0.0082 0.0503 9.332792   1200 STAO-STRD110
NODL1532 NODL153B 1 2      0      0        0 999999 KV_SK1      
NODL1532 NODL1531 1 7      0      0        0 999999 KV_VS       
NDAL1531 NDAL153A 1 0 0.5757 3.5056 44.05515    955 DAL UF DTC15
NDAL1531 NDTC153B 1 0 1.0402 6.3347 79.62174    955 DTC UF DAL15
NKBG1533 NKBG1530 1 2      0      0        0 999999 KV_SRB      
NSTRD153 NST1A05  1 0 0.4164 2.5554 23.60861   1200 STRD-STRG110
NEOS3814 NEOS3815 1 2      0      0        0 999999 K3_VSK      
NEOS3814 N_WG011A 1 0 0.0576 0.1462        0   1000 EOS-WG01    
NCVDE151 NCVD115A 1 0 0.1638 0.5250 278.2760    665 CVD-CVDE110 
NKWD1151 NKWD115B 1 0 0.0001 0.0500 0.000100   5455 KWD-ZMG110  
NCVD1151 NCVD115B 1 0 5.0989 16.241 116.5468   1420 CVD-ZLH-OMD1
NCVD1151 NZLH115B 1 0 0.7527 7.5582 132.8287   1420 ZLH-OMD-CVD1
NEHM1153 NEHM1150 1 0 0.0821 0.4319 1363.451   2296 EHM-RBB110 Z
NEOS3815 NEOS381B 1 2      0      0        0 999999 RB3_VSB     
NEOS3815 XED_EE1N 1 0 0.0010 0.0500        0 999000 EOS-COBRA380
NMDH1530 NMDH1531 1 0 0.0001 0.0500 0.000100   4000 MDH-WPK150  
NERP1531 NTWG153B 1 0 0.0501 1.4257 975.0624   1155 ERP-TWG150 W
NUD1503F NUD1503A 1 0 0.0143 0.0507 0.276880    840 C-OS-UD150 W
NHSW2220 NHSW2222 1 0 0.0001 0.0500        0 999000 HSW220_Noodk
NEEM381C NEEM381D 1 2      0      0        0 999999 S_VSK       
NEEM381E NMEE381I 1 0 0.5149 8.8643 182.2580   4000 EMT-MEE380 W
NEEM381E NEOS3818 1 0 0.0266 0.4248 4.366688   4000 EOS-EMT380 W
NBSA222W NZKL222W 1 0 1.6888 7.1845 3836.136   1301 ZKL-BSA220 W
NBSA222W NBSA222Z 1 7      0      0        0 999999 SK01_Virtual
NHZL222W NHZA222W 1 0 1.6605 5.1300 3124.314   1301 HZL-HZA220 W
NWL3801B NWL3801D 1 2      0      0        0 999999 LKVW_VS     
NZKL381W NBSL381A 1 0 0.0088 0.0500 15.31526   1658 BSL-ZKL380 W
NZKL381W NZKL381Z 1 7      0      0        0 999999 SK01        
NGSP1537 NWAP153A 1 0 0.0110 0.0506 0.650561   1320 WAP-RLL-GSPw
NGSP1537 NGSP1531 1 0 0.3416 1.5246 20.25699   1320 GSP150-WAP-K
NGSP1538 NWAP153A 1 8 0.0110 0.0506 0.650561   1320 WAP-RLL-GSPz
NGSP1538 NGSP1530 1 0 0.3416 1.5246 20.25699   1320 GSP150-WAP-K
NWML153  NTL1503A 1 8 0.1919 1.0722 65.25716   1150 TL-DRT-ZBM15
NWTO1151 NBL1105A 1 0 0.1998 2.9158 1285.097   1575 BL-WTO110 W 
NWTO1150 NWTO1151 1 0 0.0439 0.1398 75.53771    478 WTG-WTO110 W
NWTR3811 NWTR3810 1 2      0      0        0 999999 TAK1_VSK    
NWTR3810 NBWK381B 1 0 0.1760 3.6546 1618.536   2470 WTR-BWK380 Z
NWTR3813 NWTR3812 1 2      0      0        0 999999 TAK2_VSK    
NWTR3813 NWL3801C 1 0 0.1034 1.6621 32.48979   4000 WTR-WL380 Z 
NWTR3814 NBWK381A 1 8 0.1760 3.6546 1618.536   2470 WTR-BWK380 W
NWTR3815 NWL3801D 1 0 0.1034 1.6621 32.48979   4000 WTR-WL380 W 
NWTR3815 NWTR3814 1 7      0      0        0 999999 TAK3_VSK    
NWTR3817 NWTR3816 1 2      0      0        0 999999 TAK4_SKB    
NWW1503F NWW1503A 1 0 0.0062 0.0500 0.445850   1500 C-GT-WW150 W
XEE_FE1N NEDC3811 1 0 0.0001 0.0500 0.003142   2500 EDC-FE380   
XGR_HG11 NHGL381B 1 0 0.3000 2.9001 45.52139   3100 GNA-HGL380 Z
XGR_MA1N NMDC381A 1 0 0.0001 0.0500 0.003142   2500 MDC-GR380   
XNR_DT11 NDTC381A 1 0 0.4789 7.2212 131.4207   4000 DTC-NDR380 W
XNR_DT12 NDTC381B 1 0 0.4708 7.1976 130.7829   4000 DTC-NDR380 Z
NHZL222Z NHZA222Z 1 0 1.6605 5.1300 3124.314   1301 HZL-HZA220 Z
NZKL222Z NBSA222Z 1 0 1.6951 7.2184 3854.608   1301 ZKL-BSA220 Z
NWL3801A NWL3801C 1 2      0      0        0 999999 LKVZ_VS     
NZKL381Z NBSL381B 1 0 0.0094 0.0500 16.49336   1658 BSL-ZKL380 Z
NZUV153A NLLS153B 1 0 0.2500 2.1400 30.78761   1760 LLS-ZUV-HD15
NZUV1531 NZUV153A 1 0 0.2700 0.4600 103.9867   1760 ZUV-LLS-HD15
NZUV153B NLLS153A 1 0 0.2500 2.1400 30.78761   2320 LLS-ZUV-ZWO1
NZUV153B NZWO153A 1 0 0.8000 6.8700 97.07521   2320 ZWO-ZUV-LLS1
NZUV1532 NZUV153B 1 0 0.2700 0.4600 103.9867   1761 ZUV-LLS-ZWO1
NKRH153A NKRH153B 1 2      0      0        0 999999 RSE15_VS    
NKRH153B NKRH153C 1 2      0      0        0 999999 RSE1_VS     
NKRH153C NKRH153D 1 2      0      0        0 999999 RSE3_VS     
NKRH153D NNRB153C 1 0 0.0851 0.2176 0.031416    792 KRH-NRB150  
NKRH153D NKRH153E 1 2      0      0        0 999999 RSE5_VS     
NKRH153E NKRH153F 1 2      0      0        0 999999 RSE7_VS     
NKRH153F NSWB153B 1 0 0.1069 0.4931 0.031416    792 SWB-KRH150  
NKRH153F NKRH153G 1 2      0      0        0 999999 RSE9_VS     
NKRH153G NKRH153A 1 2      0      0        0 999999 RSE11_VS    
NBTL-O3L NODL153A 1 0 0.4880 0.9900 694.2920    701 BTL-ODL150 Z
NMVL3814 NMVTR310 1 0 0.0101 0.1754 53.40708   2844 MV3-Kab2    
NMVL3814 NMVL3815 1 2      0      0        0 999999 TK2_VSKB    
NEOS381I NEOS381J 1 2      0      0        0 999999 K6_VSK      
NEOS3818 NEOS3819 1 2      0      0        0 999999 K5_VSK      
##C

----- 2 WINDING TRANSFORMER BLOCK -----
_________1_________2_________3_________4_________5_________6_________7_________8_________9
123456789012345678901234567890123456789012345678901234567890123456789012345678901234567890
Node 1  |Node 2  |O|S|U1   |U2   |Sn   |R(Ohm)|X(Ohm)|B(uS)   |G(uS) |I(A)  |Element Name|

##TR
N_EH-21  NDKG3811 1 0 380.0 380.0 693.0 0.0004 38.811        0      0   1053 20BAT10     
N_EH-11  NDKG3810 1 0 380.0 380.0 693.0 0.0004 38.811        0      0   1053 10BAT10     
N_EH-31  NDKG3812 1 0 380.0 380.0 693.0 0.0004 38.811        0      0   1053 30BAT10     
NEEM381S NEEM3812 1 0 380.0 380.0 750.0 0.0912 30.585 -10.3425 0.9695   1140 #EEMT401   H
NEEM381S NEEM2220 1 1 380.0 220.0 750.0 0.1241 -2.342        0      0 113951 EEM380_TR401
NEEM381S NEEM-510 1 0 380.0 380.0 100.0 0.8969 58.215        0      0  15193 EEM380_TR401
NMVL381S NMVL3810 1 0 380.0 380.0 450.0 0.5536 58.565 -5.88354 2.0568    684 #MVLT401   H
NMVL381S NMVLA33  1 1 380.0 150.0 450.0 0.4233 -2.097        0      0  68370 MVL_TR401   
NMVL381S NMVL-510 1 0 380.0 380.0 150.0 1.4000 56.939        0      0  22790 MVL_TR401   
NMVL381T NMVL3813 1 0 380.0 380.0 450.0 0.6165 65.798 -6.15682 0.9695    684 #MVLT402   H
NMVL381T NMVLB43  1 1 380.0 150.0 450.0 0.3598 -7.276        0      0  68370 MVL_TR402   
NMVL381T NMVL-511 1 0 380.0 380.0 150.0 0.9046 56.452        0      0  22790 MVL_TR402   
NEEM381T NEEM3816 1 0 380.0 380.0 750.0 0.0912 31.669 -10.3425 0.9695   1140 #EEMT402   H
NEEM381T NEEM2224 1 1 380.0 220.0 750.0 0.1241 -2.558        0      0 113951 EEM380_TR402
NEEM381T NEEM-511 1 0 380.0 380.0 100.0 0.8969 56.410        0      0  15193 EEM380_TR402
NBWK381T NBWK3811 1 0 380.0 380.0 500.0 0.3940 61.494 -6.85700 0.9695    760 #BWKT413   H
NBWK381T NZT1503A 1 1 380.0 150.0 500.0 0.2645 -3.882        0      0  75967 BWK_TR413   
NBWK381T NBWK-511 1 0 380.0 380.0 167.0 0.9522 54.364        0      0  25373 BWK_TR413   
NNW01 51 NWMD1150 1 0 110.0 110.0 300.0 0.0396 5.9168        0      0   1575 NW01 TR101  
NWW01 51 NWMD1150 1 0 110.0 110.0 288.0 0.0429 6.1633        0      0   1512 WW01 TR101  
NZW01 51 NWMD1150 1 0 110.0 110.0 288.0 0.0429 6.1633        0      0   1512 ZW01 TR101  
N_BEC15  NDZF1151 1 0 110.0 110.0 55.00 0.5800 39.596        0      0    289 BEC Tr      
N_BS303  NBSL1531 1 0 150.0 150.0 570.0 0.0886 6.9608        0      0   2194 TR_BS30     
N_CCC11  NCCCT11  1 0 380.0 380.0 343.0 0.0015 77.143        0      0    521 TR-CCC1     
N_CCC21  NCCCT21  1 0 380.0 380.0 343.0 0.0015 77.143        0      0    521 TR-CCC2     
N_CCC31  NCCCT31  1 0 380.0 380.0 343.0 0.0015 77.143        0      0    521 TR CCC3     
N_BEC 3  NCU1503A 1 0 150.0 150.0 44.00 2.1870 96.204 -4.70356 1.3333    169 TR BEC      
NULW153A NULW1531 1 0 150.0 150.0 450.0 0.0122 2.6500 -49.9758 1.5556   1732 ULW-ODR W DR
N_PG023  NGVT2 31 1 0 150.0 150.0 200.0 0.2531 15.748        0      0    770 TrPG02      
N_PG013  NGVT2 30 1 0 150.0 150.0 200.0 0.2531 15.748        0      0    770 TrPG01      
N_LTG 5  NLUTTE51 1 0 110.0 110.0 88.00 0.3245 35.214        0      0    462 LTG1 T111   
NOZN381U NOZN3810 1 0 380.0 380.0 500.0 0.6483 73.683 -6.85700 0.9695    760 #OZNT403   H
NOZN381U NOZN1533 1 0 380.0 150.0 381.0 0.4857 1.0857        0      0  57887 OZN_TR403   
NOZN381U NOZN-512 1 0 380.0 380.0 149.0 1.0428 55.588        0      0  22638 OZN_TR403   
NULW153C NULW1530 1 0 150.0 150.0 450.0 0.0122 2.6500 -49.9758 1.5556   1732 ULW-ODR Z DR
N_DES15  NDZW1151 1 0 110.0 110.0 554.0 0.0440 3.5269        0      0   2908 DZW T201    
NDDZ5031 NDDZ153A 1 0 150.0 150.0 150.0 0.0010 22.500        0      0    577 DdZ1(1)     
NDDZ5031 NDDZ153B 1 0 150.0 150.0 150.0 0.0010 22.500        0      0    577 DdZ2(1)     
NAKZO 5A NAKU115A 1 8 110.0 110.0 30.00 1.6704 65.522        0      0    157 AKU_TR111   
NAKZO 5B NAKU115B 1 8 110.0 110.0 30.00 1.6704 65.522        0      0    157 AKU_TR112   
N_EC-32  NEC3CA2  1 0 220.0 220.0 440.0 0.1995 15.628        0      0   1155 Tr-EC3      
N_EC-42  NEC4CA2  1 0 220.0 220.0 440.0 0.1995 15.628        0      0   1155 Tr-EC4      
N_EC-52  NEC5CA2  1 0 220.0 220.0 440.0 0.1995 15.628        0      0   1155 Tr-EC5      
NEHH381S NEHH3811 1 8 380.0 380.0 750.0 0.0912 31.529 -10.3425 0.9695   1140 EHH380_TR421
NEHH381S NEHH2221 1 9 380.0 220.0 750.0 0.1241 -3.131        0      0   1140 EHH380_TR421
NEHH381S NEHH-51  1 0 380.0 380.0 100.0 0.8969 56.549        0      0    152 EHH380_TR421
NEGEN_11 NEGEN_10 1 0 380.0 380.0 500.0 0.0006 57.760        0      0    760 tr.Egen1    
NEGEN_12 NEGEN_10 1 0 380.0 380.0 500.0 0.0006 57.760        0      0    760 tr.Egen2    
N_CR101  NMV-E 1  1 0 380.0 380.0 1000. 0.1891 18.912        0      0   1519 ELBtr       
N_AVIZ5  NHGLA151 1 0 110.0 110.0 55.00 0.5800 39.596        0      0    289 HGL1A T112  
N_AVIW5  NHGLA152 1 0 110.0 110.0 55.00 0.5800 39.596        0      0    289 HGL1A T111  
N_SAL05  NHGLB151 1 0 110.0 110.0 80.00 0.5838 45.986        0      0    420 THGLS110.TR1
N_MK123H NULW1533 1 0 162.0 162.0 295.0 0.0099 1.1907 -22.4781 0.3810   1051 TrMK12_HVHV 
N_MV-31  NMVTR311 1 0 380.0 380.0 1400. 0.3118 22.756 -18.5615 5.6094   2127 MV3tr1      
N_MV-31  NMVTR310 1 8 380.0 380.0 700.0 0.6235 45.512 -9.28075 2.8047   1064 MV3tr2      
N_MV-11  NMVTR11  1 0 380.0 380.0 625.0 0.5089 31.801        0      0    950 Tr-MV1      
N_MV-21  NMVTR21  1 0 380.0 380.0 625.0 0.5089 31.801        0      0    950 Tr-MV2      
NZKL381U NZKL381O 1 0 380.0 380.0 400.0 0.0393 58.494 -5.39811 1.2465    608 ZKL_TR423   
NZKL381U NZKL222O 1 1 380.0 220.0 400.0 0.4571 -6.512        0      0    608 ZKL_TR423   
NZKL381U NZKL0311 1 0 380.0 380.0 72.00 3.0248 122.98        0      0    109 ZKL_TR423   
NZKL381V NZKL381P 1 0 380.0 380.0 400.0 0.0393 58.494 -5.39811 1.2465    608 ZKL_TR424   
NZKL381V NZKL222P 1 1 380.0 220.0 400.0 0.4571 -6.512        0      0    608 ZKL_TR424   
NZKL381V NZKL0312 1 0 380.0 380.0 72.00 3.0248 122.98        0      0    109 ZKL_TR424   
NBMR381S NBMR381A 1 0 380.0 380.0 500.0 0.3879 63.081 -6.85602 0.9765    760 #BMRT404   H
NBMR381S NBMR153A 1 1 380.0 150.0 500.0 0.2688 -3.765        0      0  75967 BMR_TR404   
NBMR381S NBMR-510 1 0 380.0 380.0 167.0 0.9635 55.025        0      0  25373 BMR_TR404   
NBGM222S NBGM222A 1 0 220.0 220.0 200.0 0.3678 40.625 -7.91554 2.3760    525 #BGMT201   H
NBGM222S NBGM1151 1 1 220.0 110.0 200.0 0.1960 -3.168        0      0  52486 BGM TR201   
NBGM222S NBERGU21 1 0 220.0 220.0 65.00 0.9839 35.909        0      0  17058 BGM TR201   
NLSM222S NLSM222A 1 0 220.0 220.0 200.0 0.3541 39.990 -7.92783 2.3347    525 #LSMT201   H
NLSM222S NLSM1150 1 1 220.0 110.0 200.0 0.2509 -3.211        0      0  52486 LSM_TR201   
NLSM222S NLOUWS21 1 0 220.0 220.0 65.00 1.0779 35.947        0      0  17058 LSM_TR201   
NMEE222S NMEE222A 1 0 220.0 220.0 370.0 0.1964 22.551 -14.8505 3.6364    971 #MEET201   H
NMEE222S NMEE115A 1 1 220.0 116.0 370.0 0.1130 -0.224        0      0  97100 MEE_TR201   
NMEE222S NMEEDE22 1 0 220.0 220.0 105.0 0.8221 32.800        0      0  27555 MEE_TR201   
NOHK222S NOHK222A 1 0 220.0 220.0 200.0 0.3745 40.062 -7.80150 2.7273    525 #OHKT201   H
NOHK222S NOHK1151 1 1 220.0 110.0 200.0 0.2027 -3.210        0      0  52486 OHK_TR201   
NOHK222S NOUDEH21 1 0 220.0 220.0 65.00 0.9658 35.430        0      0  17058 OHK_TR201   
NOHK222T NOHK222A 1 0 220.0 220.0 200.0 0.3736 40.230 -7.88380 2.4793    525 #OHKT202   H
NOHK222T NOHK1151 1 1 220.0 110.0 200.0 0.1903 -2.966        0      0  52486 OHK_TR202   
NOHK222T NOUDEH22 1 0 220.0 220.0 65.00 0.9438 35.710        0      0  17058 OHK_TR202   
NRBB222S NRBB222A 1 0 220.0 220.0 370.0 0.1715 22.993 -2.00753 1.9926    971 RBB_TR211   
NRBB222S NEHM1152 1 1 220.0 110.0 370.0 0.0762 -1.986        0      0    971 RBB_TR211   
NRBB222S NEEMSH21 1 0 220.0 220.0 100.0 0.8923 36.433        0      0    262 RBB_TR211   
NVVL222S NVVL222A 1 0 220.0 220.0 370.0 0.1642 23.132 -15.1126 2.3176    971 #VVLT201   H
NVVL222S NVVL115A 1 1 220.0 116.0 370.0 0.0930 -2.086        0      0  97100 VVL_TR201   
NVVL222S NVIERV22 1 0 220.0 220.0 100.0 0.6074 47.092        0      0  26243 VVL_TR201   
NZYV222S NZYV222A 1 0 220.0 220.0 200.0 0.4072 54.647 -7.38040 3.7190    525 #ZYVT201   H
NZYV222S NZYV115A 1 1 220.0 110.0 200.0 0.1047 -16.27        0      0  52486 ZYV_TR201   
NZYV222S NZEYER21 1 0 220.0 218.9 40.00 2.3153 105.17        0      0  10497 ZYV_TR201   
NBVW381T NBVW381A 1 0 380.0 380.0 508.0 0.3837 60.439 -6.96889 0.9695    772 BVW_TR413   
NBVW381T NBVW153B 1 1 380.0 150.0 508.0 0.2542 -4.246        0      0  77183 BVW_TR413   
NBVW381T NBVW-511 1 0 380.0 380.0 167.0 0.9625 54.728        0      0  25373 BVW_TR413   
NBWK381S NBWK381A 1 0 380.0 380.0 500.0 0.4558 62.660 -6.86644 0.9003    760 #BWKT412   H
NBWK381S NZT1503B 1 1 380.0 150.0 500.0 0.1969 -5.135        0      0  75967 BWK_TR412   
NBWK381S NBWK-510 1 0 380.0 380.0 167.0 0.9888 55.445        0      0  25373 BWK_TR412   
NBKK381S NBKK381A 1 8 380.0 380.0 500.0 0.3940 63.758 -6.85700 0.9695    760 BKK380_TR411
NBKK381S NBKK153B 1 9 380.0 150.0 500.0 0.2645 -4.558        0      0  75967 BKK380_TR411
NBKK381S NBKK-510 1 8 380.0 380.0 167.0 0.9522 54.694        0      0  25373 BKK380_TR411
NCST381T NCST381A 1 0 380.0 380.0 450.0 0.5280 66.556 -6.09222 1.3158    759 #CSTT403   H
NCST381T NCRAYE32 1 1 380.0 150.0 450.0 0.3933 -7.199        0      0  68370 CST_TR403   
NCST381T NCST-511 1 0 380.0 380.0 150.0 1.2625 56.556        0      0  22790 CST_TR403   
NDIM381S NDIM381A 1 0 380.0 380.0 450.0 0.4692 61.452 -6.10534 1.2535    684 #DIMT401   H
NDIM381S NDIM153A 1 1 380.0 150.0 450.0 0.3344 -3.345        0      0  68370 DIM_TR401   
NDIM381S NDIM-510 1 0 380.0 380.0 150.0 1.2379 61.372        0      0  22790 DIM_TR401   
NDIM381T NDIM381A 1 0 380.0 380.0 450.0 0.8026 60.857 -5.84105 2.1745    684 #DIMT402   H
NDIM381T NDIM153B 1 1 380.0 150.0 450.0 0.2892 -2.690        0      0  68370 DIM_TR402   
NDIM381T NDIM-511 1 0 380.0 380.0 150.0 1.6298 52.327        0      0  22790 DIM_TR402   
NDOD381T NDOD381A 1 0 380.0 380.0 450.0 0.7737 61.273 -5.85129 2.1468    684 #DODT403   H
NDOD381T NDOD1531 1 1 380.0 150.0 450.0 0.3245 -3.524        0      0  68370 DOD_TR403   
NDOD381T NDOD-511 1 0 380.0 380.0 150.0 1.5367 58.075        0      0  22790 DOD_TR403   
NDTC381T NDTC381A 1 0 380.0 380.0 500.0 0.3937 62.720 -6.85700 0.9695    760 #DTCT403   H
NDTC381T NLGK153B 1 1 380.0 150.0 500.0 0.2590 -3.953        0      0  75967 DTC_TR403   
NDTC381T NDTC-511 1 0 380.0 380.0 167.0 0.9318 54.349        0      0  25373 DTC_TR403   
NEHV381S NEHV381A 1 0 380.0 380.0 500.0 0.3888 63.672 -6.84580 1.0457    760 #EHVT401   H
NEHV381S NEHVO 3A 1 1 380.0 150.0 500.0 0.2697 -4.212        0      0  75967 EHV_TR401   
NEHV381S NEHV-510 1 0 380.0 380.0 167.0 0.9471 55.040        0      0  25373 EHV_TR401   
NEHV381T NEHV381A 1 0 380.0 380.0 450.0 0.3961 61.983 -6.10104 1.2742    684 #EHVT402   H
NEHV381T NEHVO 3A 1 1 380.0 150.0 450.0 0.3448 -3.586        0      0  68370 EHV_TR402   
NEHV381T NEHV-511 1 0 380.0 380.0 150.0 1.2404 62.672        0      0  22790 EHV_TR402   
NENS381S NENS381A 1 0 380.0 380.0 370.0 0.4268 66.766 -5.06455 0.7825    562 ENS380 TR412
NENS381S NENS1151 1 1 380.0 110.0 370.0 0.2693 -3.936        0      0  56216 ENS380 TR412
NENS381S NENS-513 1 0 380.0 380.0 115.0 1.2741 65.444        0      0  17472 ENS380 TR412
NENS381W NENS381A 1 0 380.0 380.0 500.0 0.2117 43.136 -6.90189 0.5679    760 #ENST403   H
NENS381W NENS222A 1 1 380.0 220.0 500.0 0.2078 -2.128        0      0  75967 ENS_TR403   
NENS381W NENS-511 1 0 380.0 380.0 82.00 1.2021 63.394        0      0  12459 ENS_TR403   
NENS381X NENS381A 1 0 380.0 380.0 500.0 0.1116 42.923 -6.88545 0.7410    760 #ENST404   H
NENS381X NENS222A 1 1 380.0 220.0 500.0 0.2211 -2.694        0      0  75967 ENS_TR404   
NENS381X NENS-512 1 0 380.0 380.0 82.00 1.3380 73.292        0      0  12459 ENS_TR404   
NGT3801S NGT3801A 1 0 380.0 380.0 450.0 0.8696 61.126 -5.83066 2.2022    684 #GTT401    H
NGT3801S NGT1503A 1 1 380.0 150.0 450.0 0.2471 -3.377        0      0  68370 GT__TR401   
NGT3801S NGT--510 1 0 380.0 380.0 150.0 1.4986 57.258        0      0  22790 GT__TR401   
NHGL381U NHGL381A 1 0 380.0 381.0 350.0 0.5023 45.178 -4.78407 0.7825    532 #HGLT403   H
NHGL381U NHGLO 5A 1 0 380.0 117.0 350.0 0.2403 24.336        0      0  53177 HGL_TR403   
NHGL381U NHGL-512 1 0 380.0 383.8 115.0 1.4303 60.279        0      0  17472 HGL_TR403   
NHGL381S NHGL381A 1 0 380.0 381.0 350.0 0.4981 43.778 -4.78178 0.7964    532 #HGLT401   H
NHGL381S NHGLO 5C 1 0 380.0 117.0 350.0 0.2469 22.559        0      0  53177 HGL_TR401   
NHGL381S NHGL-510 1 0 380.0 383.8 115.0 1.4018 62.056        0      0  17472 HGL_TR401   
NKIJ381T NKIJ381A 1 0 380.0 380.0 500.0 0.4239 63.080 -6.85602 0.9765    760 #KIJT402   H
NKIJ381T NKIJ153E 1 1 380.0 150.0 500.0 0.2323 -3.765        0      0  75967 KIJ_TR402   
NKIJ381T NKIJ-511 1 0 380.0 380.0 167.0 0.9689 55.025        0      0  25373 KIJ_TR402   
N_FL-41  NLLS381A 1 0 380.0 380.0 535.0 0.3986 50.604        0      0    813 Tr-LLS380_EL
NLLS381S NLLS381A 1 0 380.0 380.0 500.0 0.3937 63.427 -6.85798 0.9626    760 #LLST412   H
NLLS381S NLLS153A 1 1 380.0 150.0 500.0 0.2590 -4.111        0      0  75967 LLS_TR412   
NLLS381S NLLS-510 1 0 380.0 380.0 167.0 0.9318 54.939        0      0  25373 LLS_TR412   
NLLS381U NLLS381A 1 8 380.0 380.0 500.0 0.3937 63.427 -6.85798 0.9626    760 LLS_TR414   
NLLS381U NLLS153B 1 9 380.0 150.0 500.0 0.2590 -4.111        0      0  75967 LLS_TR414   
NLLS381U NLELYS1A 1 8 380.0 380.0 167.0 0.9318 54.939        0      0  25373 LLS_TR414   
N_CC-A1  NMBT381A 1 0 380.0 380.0 690.0 0.4362 27.585        0      0   1048 Tr-CCA      
NMBT381T NMBT381A 1 0 380.0 380.0 450.0 0.5715 66.250 -5.95830 1.8289    684 #MBTT402   H
NMBT381T NMBT153D 1 1 380.0 150.0 450.0 0.3405 -8.176        0      0  68370 MBT TR402   
NMBT381T NMBT-511 1 0 380.0 380.0 150.0 1.4629 66.582        0      0  22790 MBT TR402   
NMBT381S NMBT381A 1 0 380.0 380.0 450.0 0.9185 57.980 -5.88111 2.0637    684 #MBTT401   H
NMBT381S NMBT153A 1 1 380.0 150.0 450.0 0.3280 -3.443        0      0  68370 MBT TR401   
NMBT381S NMBT-510 1 0 380.0 380.0 150.0 1.5396 60.114        0      0  22790 MBT TR401   
NOZN381S NOZN381A 1 0 380.0 380.0 500.0 0.6483 76.933 -6.85700 0.9695    760 #OZNT401   H
NOZN381S NOZN1530 1 0 380.0 150.0 381.0 0.4857 0.9437        0      0  57887 OZN_TR401   
NOZN381S NOZN-510 1 0 380.0 380.0 149.0 1.0428 55.633        0      0  22638 OZN_TR401   
NVHZ381T NVHZ381A 1 0 380.0 380.0 500.0 0.3766 62.359 -6.88545 0.7410    760 VHZ_TR412   
NVHZ381T NVHZ1531 1 1 380.0 150.0 500.0 0.2360 -5.007        0      0  75967 VHZ_TR412   
NVHZ381T NVHZ-511 1 0 380.0 380.0 167.0 1.1301 56.177        0      0  25373 VHZ_TR412   
N_SCE 3  NEBK113A 1 0 150.0 150.0 65.00 0.7988 69.226 -8.56349 1.3333    250 Tr-SCE      
N_FL-53  NLLS153A 1 0 150.0 150.0 535.0 0.0590 7.4857        0      0   2059 Tr-LLS_EL   
NRK10 31 NRK1503A 1 0 150.0 150.0 66.00 1.1880 69.876 -8.61856 1.7778    254 RK150_TR3   
N_HW-93  NHW1503A 1 0 150.0 150.0 540.0 0.0700 7.1182 -71.6907 6.6667   2078 HW9tr       
NESDM 51 NESDM 5A 1 0 110.0 110.0 80.00 0.1884 16.836        0      0    420 Tr-ESMGT    
N_HC615  NHCL115A 1 0 110.0 110.0 310.0 0.0875 5.1062        0      0   1627 Tr-HC6 ST   
N_WKC13  NHMO153A 1 0 150.0 150.0 100.0 0.4234 42.338 -11.0308 1.3333    385 TR WKC 1    
NMDK2_3  NWKCM 3B 1 0 150.0 150.0 570.0 0.0075 7.6421 -62.3511 11.111   2194 TR MDK-WKC2 
N_RSB 3  NRSB153A 1 0 150.0 150.0 38.00 2.6390 111.39 -4.00617 1.3333    293 TR101_      
NMDB103A NMDB153A 1 8 150.0 150.0 54.00 1.5496 115.54        0      0    208 152 Mdb(1)  
N_ES1G3  NTNZ153A 1 0 150.0 150.0 150.0 0.1581 20.743        0      0    577 MT-301      
NDZW115A NWEW222A 1 0 110.0 220.0 350.0 0.1005 5.7726 -56.2010 13.719   1837 WEW_TR201   
NHZL381S NHZL381A 1 0 380.0 380.0 400.0 0.0393 58.494 -5.39811 1.2465    608 HZL_TR421   
NHZL381S NHZL222W 1 1 380.0 220.0 400.0 0.4571 -6.512        0      0    608 HZL_TR421   
NHZL381S NZKLW51  1 0 380.0 380.0 72.00 3.0248 122.98        0      0    109 HZL_TR421   
NHZL381T NHZL381A 1 0 380.0 380.0 400.0 0.0393 58.494 -5.39811 1.2465    608 HZL_TR422   
NHZL381T NHZL222Z 1 1 380.0 220.0 400.0 0.4571 -6.512        0      0    608 HZL_TR422   
NHZL381T NZKLZ51  1 0 380.0 380.0 72.00 3.0248 122.98        0      0    109 HZL_TR422   
NBSL381T NBSL381C 1 0 380.0 380.0 500.0 0.4072 61.948 -6.76019 1.5028    760 #BSLT401   H
NBSL381T NBSL153A 1 1 380.0 150.0 500.0 0.3344 -3.904        0      0  75967 BSL_TR401   
NBSL381T NBSL-510 1 0 380.0 380.0 166.7 1.0067 60.203        0      0  25323 BSL_TR401   
NHZL381U NHZL381B 1 0 380.0 380.0 400.0 0.0393 58.494 -5.39811 1.2465    608 HZL_TR423   
NHZL381U NHZL222O 1 1 380.0 220.0 400.0 0.4571 -6.512        0      0    608 HZL_TR423   
NHZL381U NZKLO51  1 0 380.0 380.0 72.00 3.0248 122.98        0      0    109 HZL_TR423   
NHZL381V NHZL381B 1 0 380.0 380.0 400.0 0.0393 58.494 -5.39811 1.2465    608 HZL_TR424   
NHZL381V NHZL222P 1 1 380.0 220.0 400.0 0.4571 -6.512        0      0    608 HZL_TR424   
NHZL381V NZKLP51  1 0 380.0 380.0 72.00 3.0248 122.98        0      0    109 HZL_TR424   
NMEE381S NMEE381C C 0 380.0 380.0 750.0 0.0626 30.653 -10.3444 0.9488   1140 #MEET402   H
NMEE381S NMEE222B C 1 380.0 220.0 750.0 0.1492 -1.986        0      0 113951 MEE_TR402   
NMEE381S NMEE-510 C 0 380.0 380.0 100.0 0.8471 58.293        0      0  15193 MEE_TR402   
N_DM333  NDIM153F 1 0 150.0 150.0 312.0 0.1578 9.4346 -41.3619 4.4444   1201 Machinetrans
NBGM222T NBGM222B 1 8 220.0 220.0 200.0 0.3860 40.503 -7.92783 2.3347    525 #BGMT202   H
NBGM222T NBGM1150 1 9 220.0 110.0 200.0 0.1912 -3.215        0      0  52486 BGM TR202   
NBGM222T NBERGU2A 1 0 220.0 220.0 65.00 0.9887 35.957        0      0  17058 BGM TR202   
NHSW222S NHSW222B 1 0 220.0 220.0 370.0 0.1964 24.152 -14.8505 3.6364    971 #HSWT201   H
NHSW222S NZLH115A 1 1 220.0 110.0 370.0 0.1130 -1.851        0      0  97100 HSW_TR201   
NHSW222S NHESSE21 1 0 220.0 220.0 105.0 0.8221 34.657        0      0  27555 HSW_TR201   
NHSW222U NHSW222B 1 0 220.0 220.0 350.0 0.2185 25.054 -14.0503 3.4298    919 #HSWT203   H
NHSW222U NZLH115B 1 1 220.0 110.0 350.0 0.1833 -1.826        0      0  91851 HSW_TR203   
NHSW222U NHESSE23 1 0 220.0 220.0 105.0 0.8527 35.782        0      0  27555 HSW_TR203   
NLSM222T NLSM222B 1 8 220.0 220.0 200.0 0.3516 39.869 -7.93388 2.3140    525 #LSMT202   H
NLSM222T NLSM1151 1 9 220.0 110.0 200.0 0.2485 -3.332        0      0  52486 LSM_TR202   
NLSM222T NLOUWS2A 1 8 220.0 220.0 65.00 1.0574 36.069        0      0  17058 LSM_TR202   
NMEE222T NMEE222B 1 0 220.0 220.0 370.0 0.1913 25.011 -15.1404 2.1281    971 #MEET202   H
NMEE222T NMEE115B 1 1 220.0 116.0 370.0 0.1042 -2.291        0      0  97100 MEE_TR202   
NMEE222T NMEEDE23 1 0 220.0 220.0 100.0 0.9509 45.886        0      0  26243 MEE_TR202   
NOHK222U NOHK222B 1 0 220.0 220.0 370.0 0.1964 22.462 -14.8505 3.6364    971 OHK_TR213   
NOHK222U NOHK1150 1 1 220.0 116.0 370.0 0.1130 -1.417        0      0    971 OHK_TR213   
NOHK222U NOUDEH2A 1 8 220.0 220.0 105.0 0.8221 44.368        0      0    276 OHK_TR213   
NRBB222T NRBB222B 1 0 220.0 220.0 370.0 0.1715 22.993 -2.00753 1.9926    971 RBB_TR212   
NRBB222T NEHM1153 1 1 220.0 110.0 370.0 0.0762 -1.986        0      0    971 RBB_TR212   
NRBB222T NEEMSH22 1 0 220.0 220.0 100.0 0.8923 36.433        0      0    262 RBB_TR212   
NVVL222T NVVL222B 1 8 220.0 220.0 370.0 0.1642 23.132 -15.1126 2.3176    971 #VVLT202   H
NVVL222T NVVL115B 1 9 220.0 116.0 370.0 0.0930 -2.086        0      0  97100 VVL_TR202   
NVVL222T NVIERV2A 1 8 220.0 220.0 100.0 0.6074 47.092        0      0  26243 VVL_TR202   
NZYV222T NZYV222B 1 0 220.0 220.0 200.0 0.3912 18.993 -7.38040 3.7190    525 #ZYVT202   H
NZYV222T NZYV115B 1 0 220.0 110.0 200.0 0.1896 19.965        0      0  52486 ZYV_TR202   
NZYV222T NZEYER22 1 0 220.0 231.0 60.00 0.9935 49.721        0      0  15746 ZYV_TR202   
NBWK381U NBWK381B 1 0 380.0 380.0 500.0 0.3940 61.595 -6.85700 0.9695    760 #BWKT414   H
NBWK381U NZT1503B 1 9 380.0 150.0 500.0 0.2645 -4.041        0      0  75967 BWK_TR414   
NBWK381U NBWK-512 1 0 380.0 380.0 167.0 0.9522 54.263        0      0  25373 BWK_TR414   
NCST381S NCST381B 1 0 380.0 380.0 450.0 0.5390 61.902 -5.87868 2.0706    759 #CSTT402   H
NCST381S NCRAYE31 1 1 380.0 150.0 450.0 0.4286 -3.188        0      0  68370 CST_TR402   
NCST381S NCST-510 1 0 380.0 380.0 150.0 1.3837 59.667        0      0  22790 CST_TR402   
NCST381U NCST381B 1 0 380.0 380.0 500.0 0.3708 63.426 -6.85991 0.9488    760 #CST414    H
NCST381U NCRAYE33 1 1 380.0 150.0 500.0 0.2414 -4.890        0      0  75967 CST_TR414   
NCST381U NCST-512 1 0 380.0 380.0 167.0 0.9753 55.026        0      0  25373 CST_TR414   
NDIM381U NDIM381B 1 0 380.0 380.0 500.0 0.3750 63.571 -6.86181 0.9349    760 #DIMT403   H
NDIM381U NDIM153D 1 1 380.0 150.0 500.0 0.2870 -4.227        0      0  75967 DIM_TR403   
NDIM381U NDIM-512 1 0 380.0 380.0 167.0 0.9712 54.621        0      0  25373 DIM_TR403   
NDIM381V NDIM381B 1 8 380.0 380.0 450.0 0.5487 62.238 -6.09072 1.3227    684 #DIMT404   H
NDIM381V NDIM153G 1 9 380.0 150.0 450.0 0.3819 -3.523        0      0  68370 DIM_TR404   
NDIM381V NDIM-513 1 0 380.0 380.0 150.0 1.2547 60.296        0      0  22790 DIM_TR404   
NDTC381S NDTC381B 1 0 380.0 380.0 450.0 0.4061 54.507 -6.09959 1.2812    684 #DTCT402   H
NDTC381S NLGK153A 1 0 380.0 150.0 450.0 0.3483 3.1840        0      0  68370 DTC_TR402   
NDTC381S NDTC-510 1 0 380.0 380.0 150.0 1.1983 43.094        0      0  22790 DTC_TR402   
NEHV381U NEHV381B 1 0 380.0 380.0 450.0 0.7905 60.986 -5.83066 2.2022    684 #EHVT403   H
NEHV381U NEHVO 3B 1 1 380.0 150.0 450.0 0.3091 -2.466        0      0  68370 EHV_TR403   
NEHV381U NEHV-512 1 0 380.0 380.0 150.0 1.6355 52.968        0      0  22790 EHV_TR403   
NEHV381V NEHV381B 1 0 380.0 380.0 450.0 0.6051 65.897 -5.94560 1.8698    684 #EHVT404   H
NEHV381V NEHVO 3B 1 1 380.0 150.0 450.0 0.3291 -8.145        0      0  68370 EHV_TR404   
NEHV381V NEHV-513 1 0 380.0 380.0 150.0 1.5385 66.645        0      0  22790 EHV_TR404   
NENS381T NENS381B 1 0 380.0 380.0 370.0 0.4268 66.766 -5.06455 0.7825    562 ENS380 TR413
NENS381T NENS1150 1 1 380.0 110.0 370.0 0.2693 -3.936        0      0  56216 ENS380 TR413
NENS381T NENS-514 1 0 380.0 380.0 115.0 1.2741 65.444        0      0  17472 ENS380 TR413
NENS381V NENS381B 1 0 380.0 380.0 750.0 0.0912 31.462 -10.3425 0.9695   1140 #ENST402   H
NENS381V NENS222B 1 1 380.0 220.0 750.0 0.1241 -2.621        0      0 113951 ENS380_TR402
NENS381V NENS-510 1 0 380.0 380.0 100.0 0.8969 56.328        0      0  15193 ENS380_TR402
NGT3801T NGT3801B 1 0 380.0 380.0 450.0 0.8696 61.126 -5.89076 2.0360    684 #GTT402    H
NGT3801T NGT1503C 1 1 380.0 150.0 450.0 0.2471 -3.377        0      0  68370 GT__TR402   
NGT3801T NGT--511 1 0 380.0 380.0 150.0 1.4986 57.258        0      0  22790 GT__TR402   
NHGL381T NHGL381B 1 0 380.0 381.0 350.0 0.5090 44.362 -4.78519 0.7756    532 #HGLT402   H
NHGL381T NHGLO 5B 1 0 380.0 117.0 350.0 0.2360 22.264        0      0  53177 HGL_TR402   
NHGL381T NHGL-511 1 0 380.0 380.0 115.0 1.4564 61.848        0      0  17472 HGL_TR402   
NKIJ381S NKIJ381B 1 0 380.0 380.0 450.0 0.5441 61.917 -6.08463 1.3504    684 KIJ_TR401   
NKIJ381S NKIJ153F 1 1 380.0 150.0 450.0 0.3836 -3.844        0      0  68370 KIJ_TR401   
NKIJ381S NKIJ-510 1 0 380.0 380.0 150.0 1.2657 60.617        0      0  22790 KIJ_TR401   
NKIJ381U NKIJ381B 1 0 380.0 380.0 450.0 0.9730 58.733 -5.85129 2.1468    684 #KIJT403   H
NKIJ381U NKIJ153F 1 1 380.0 150.0 450.0 0.2671 -3.362        0      0  68370 KIJ_TR403   
NKIJ381U NKIJ-512 1 0 380.0 380.0 150.0 1.6005 60.225        0      0  22790 KIJ_TR403   
NLLS381T NLLS381B 1 0 380.0 380.0 500.0 0.3940 60.989 -6.85700 0.9695    760 #LLST413   H
NLLS381T NLLS153B 1 1 380.0 150.0 500.0 0.2645 -4.128        0      0  75967 LLS_TR413   
NLLS381T NLLS-511 1 0 380.0 380.0 167.0 0.9522 54.696        0      0  25373 LLS_TR413   
NMBT381V NMBT381B 1 0 380.0 380.0 500.0 0.3962 63.239 -6.86275 0.9280    760 #MBTT404   H
NMBT381V NMBT153E 1 1 380.0 150.0 500.0 0.2564 -4.125        0      0  75967 MBT TR404   
NMBT381V NMBT-513 1 0 380.0 380.0 167.0 0.9448 55.127        0      0  25373 MBT TR404   
NMBT381U NMBT381B 1 0 380.0 380.0 450.0 0.5295 67.373 -6.07873 1.3767    684 #MBTT403   H
NMBT381U NMBT153F 1 1 380.0 150.0 450.0 0.3947 -8.978        0      0  68370 MBT TR403   
NMBT381U NMBT-512 1 0 380.0 380.0 150.0 1.2354 65.463        0      0  22790 MBT TR403   
NOZN381T NOZN381B 1 0 380.0 380.0 500.0 0.6483 74.071 -6.85700 0.9695    760 #OZNT402   H
NOZN381T NOZN1531 1 0 380.0 150.0 381.0 0.4857 0.6980        0      0  57887 OZN_TR402   
NOZN381T NOZN-511 1 0 380.0 380.0 149.0 1.0428 56.072        0      0  22638 OZN_TR402   
NERP1531 NERP153B 1 0 150.0 150.0 312.0 0.0133 2.4230        0      0   1201 RTR_ERP     
NRK10 31 NRK1503B 1 0 150.0 150.0 66.00 1.1880 70.217 -8.61856 1.7778    254 RK150_TR1   
NRK10 31 NRK1503B 2 0 150.0 150.0 66.00 1.1880 69.876 -8.61856 1.7778    254 RK150_TR2   
N_GLTK5  NGLTK 5B 1 0 110.0 110.0 30.00 1.4856 67.400        0      0    157 Tr-GLT      
N_HC625  NHCL115B 1 0 110.0 110.0 110.0 0.2367 12.780        0      0    577 Tr-HC6 GT   
N_WKC23  NHMO153B 1 0 150.0 150.0 100.0 0.4234 42.338 -11.0308 1.3333    385 TR WKC 2    
N_MD123  NWKCM 3A 1 0 150.0 150.0 240.0 0.3029 18.964 -26.2552 4.6667    924 TR MDK GT12 
N_MD113  NWKCM 3A 1 0 150.0 150.0 220.0 0.3057 23.028 -24.2399 3.1556    847 TR MDK ST11 
N_MD133  NWKCM 3A 1 0 150.0 150.0 240.0 0.3029 18.964 -26.2552 4.6667    924 TR MDK GT13 
N_MD143  NWKCM 3A 1 0 150.0 150.0 240.0 0.3029 18.964 -26.2552 4.6667    924 TR MDK GT14 
N_ES1S3  NTNZ153B 1 0 150.0 150.0 150.0 0.1581 20.743        0      0    577 MT-001      
NDOD381U NDOD381B 1 0 380.0 380.0 450.0 0.4168 65.560 -6.09222 1.3158    684 #DODT404   H
NDOD381U NDOD153A 1 1 380.0 150.0 450.0 0.3334 -7.420        0      0  68370 DOD_TR404   
NDOD381U NDOD-512 1 0 380.0 380.0 150.0 1.2133 66.122        0      0  22790 DOD_TR404   
NWEW222S NWEW222B 1 0 220.0 220.0 370.0 0.1747 23.011 -22.0800 1.9890    971 WEW_TR212   
NWEW222S NDZW115B 1 1 220.0 110.0 370.0 0.0774 -2.017        0      0  97100 WEW_TR212   
NWEW222S NWEW-520 1 0 220.0 220.0 100.0 0.9690 36.752        0      0  26243 WEW_TR212   
NBSL381U NBSL381B 1 0 380.0 380.0 500.0 0.4214 62.093 -6.85700 0.9695    760 #BSLT402   H
NBSL381U NBSL153B 1 1 380.0 150.0 500.0 0.3278 -3.760        0      0  75967 BSL_TR402   
NBSL381U NBSL-511 1 0 380.0 380.0 166.7 0.9926 60.059        0      0  25323 BSL_TR402   
NMEE3811 NMEE381B A 0 380.0 380.0 1000. 0.1295 10.006 -5.89091 2.7701   1519 MEE_DRT1    
NMEE3812 NMEE381B C 8 380.0 380.0 1000. 0.1295 10.006 -5.89091 2.7701   1519 MEE_DRT3    
NMEE3813 NMEE381D B 0 380.0 380.0 1000. 0.1295 10.006 -5.89091 2.7701   1519 MEE_DRT2    
N_RECA3  NRTW1531 1 0 150.0 150.0 310.0 0.1756 10.160        0      0   1432 Mach. Trafo 
N_RECB3  NRTW1530 1 0 150.0 150.0 310.0 0.1756 10.160        0      0   1432 Mach. Trafo 
N_RECX3  NRTW1532 1 0 150.0 150.0 340.0 0.1557 9.9252        0      0   1570 Mach. Trafo 
N_SNBV5  NSNB1151 1 0 110.0 110.0 155.0 0.2031 16.039        0      0    814 Trafo-SNB   
N_EEMS5  NEEM1151 1 0 110.0 110.0 450.0 0.0260 4.8399        0      0   2362 Tr-Eemshaven
N_ROC33H NOM15031 1 0 157.0 157.0 275.0 0.0272 0.8765        0      0   1011 TrROC_HVHV  
N_SL201  NSLT201  1 0 380.0 380.0 535.0 0.4130 52.437        0      0    813 TR_SL20     
N_SL101  NSLT101  1 0 380.0 380.0 535.0 0.4130 52.437        0      0    813 TR_SL10     
N_SW-13G N_SW-13H 1 0 150.0 150.0 200.0 0.0295 5.6716 -7.28612 1.3333    770 TrSWB_HVMV  
N_SW-13S N_SW-13H 1 0 150.0 150.0 100.0 0.0121 11.343 -3.45522 1.3333    385 TrSWB_HVLV  
N_CCC43  NMBT1531 1 0 150.0 150.0 690.0 0.0558 4.2160 -91.5696 8.8889   2656 TR CCC4     
N_SW-13H NKRH1531 1 0 165.0 165.0 300.0 0.0141 0.7563 -18.3361 1.1019   1050 TrSWB_HVHV  
N_WKCE3  NEHVN131 1 0 150.0 150.0 77.00 1.2000 81.043 -8.31851 2.0000    296 TR WKC EHV  
N_WKCH3  NHTW1531 1 0 150.0 150.0 44.00 2.1870 96.204 -4.70356 1.3333    169 TR WKC HEIN 
N_ALM23  NMKT1530 1 0 150.0 150.0 80.00 1.0547 33.734 -10.5175 1.7778    308 Tr-Alm2     
N_BG102G NBGM2221 1 0 220.0 220.0 100.0 1.1424 85.674        0      0    262 Tr-BG1 GT   
N_BG102S NBGM2221 1 0 220.0 220.0 400.0 0.2567 13.687        0      0   1050 Tr-BG1      
N_BG202G NBGM2220 1 0 220.0 220.0 100.0 1.1424 85.674        0      0    262 Tr-BG2 GT   
N_BG202S NBGM2220 1 0 220.0 220.0 400.0 0.2567 13.687        0      0   1050 Tr-BG2      
N_EC202G NRBB2221 1 0 220.0 220.0 135.0 0.5311 34.414        0      0    354 Tr-EC2 GT   
N_EC202S NRBB2221 1 0 220.0 220.0 750.0 0.1188 8.1679        0      0   1968 Tr-EC2 ST   
N_EC-61  NEC6CA1  1 0 380.0 380.0 440.0 0.6106 47.816        0      0    669 Tr-EC6      
N_EC-71  NEC7CA1  1 0 380.0 380.0 440.0 0.6106 47.816        0      0    669 Tr-EC7      
N_MSEC1  NMSECT1  1 0 380.0 380.0 510.0 0.0006 50.196        0      0    775 TR-MSEC     
N_EC301  NEC30A1  1 0 380.0 380.0 1100. 0.0001 33.997        0      0   1671 TR RWE A    
N_EC311  NEC31A1  1 0 380.0 380.0 1100. 0.0001 33.997        0      0   1671 TR RWE B    
NVHZ381S NVHZ3810 1 0 380.0 380.0 500.0 0.3766 62.359 -6.88545 0.7410    760 VHZ_TR411   
NVHZ381S NVHZ1531 1 1 380.0 150.0 500.0 0.2360 -5.007        0      0  75967 VHZ_TR411   
NVHZ381S NVHZ-510 1 0 380.0 380.0 167.0 1.1301 56.177        0      0  25373 VHZ_TR411   
NBSL381S NBSL3810 B 0 380.0 380.0 500.0 0.3940 61.479 -6.85700 0.9695    760 BSL380 TR413
NBSL381S NBSL153B B 1 380.0 150.0 500.0 0.2645 -4.070        0      0    760 BSL380 TR413
NBSL381S NBSL-512 B 0 380.0 380.0 167.0 0.9522 54.465        0      0    254 BSL380 TR413
NBVW381S NBVW3810 1 0 380.0 380.0 508.0 0.3837 60.439 -6.96889 0.9695    772 BVW_TR412   
NBVW381S NBVW153A 1 1 380.0 150.0 508.0 0.2542 -4.246        0      0  77183 BVW_TR412   
NBVW381S NBVW-510 1 0 380.0 380.0 167.0 0.9625 54.728        0      0  25373 BVW_TR412   
NVHZ381U NVHZ3811 1 8 380.0 380.0 500.0 0.3766 62.359 -6.88545 0.7410    760 VHZ_TR413   
NVHZ381U NVHZ1531 1 9 380.0 150.0 500.0 0.2360 -5.007        0      0  75967 VHZ_TR413   
NVHZ381U NVHZ-512 1 0 380.0 380.0 167.0 1.1301 56.177        0      0  25373 VHZ_TR413   
N_VN243  NVLN1536 1 0 150.0 150.0 621.0 0.0955 5.0704 -82.5312 6.6667   2629 VLN E24 traf
N_VN253  NVLN1537 1 0 150.0 150.0 462.0 0.0724 6.1596 -61.4395 4.4444   1956 VLN E25 tr  
N_IJM_3  NVLN1538 1 0 150.0 150.0 180.0 0.3330 20.669 -23.7975 3.1111    762 VLN IJM01 tr
NSMH381S NSMH3810 1 0 380.0 380.0 500.0 0.3657 61.581 -6.86644 0.9003    760 #SMHT411   H
NSMH381S NSMH153A 1 1 380.0 150.0 500.0 0.2621 -4.056        0      0  75967 SMH_TR411   
NSMH381S NSMH-510 1 0 380.0 380.0 167.0 1.0426 54.622        0      0  25373 SMH_TR411   
NDOD381S NDOD3810 1 0 380.0 380.0 500.0 0.3980 63.268 -6.85503 0.9834    760 #DODT402   H
NDOD381S NDOD153A 1 1 380.0 150.0 500.0 0.2478 -4.010        0      0  75967 DOD_TR402   
NDOD381S NDOD-510 1 0 380.0 380.0 167.0 0.9431 55.011        0      0  25373 DOD_TR402   
NENS381U NENS3811 1 0 380.0 380.0 370.0 0.4268 66.766 -5.06455 0.7825    562 ENS380 TR414
NENS381U NENS1151 1 1 380.0 110.0 370.0 0.2693 -3.936        0      0  56216 ENS380 TR414
NENS381U NENS-515 1 0 380.0 380.0 115.0 1.2741 65.444        0      0  17472 ENS380 TR414
N_DM341  NDMT341  1 0 380.0 380.0 540.0 0.4434 45.064 -3.59244 1.0388    820 DMNtrE34    
N_EVIC5  NCVDE151 1 0 110.0 110.0 55.00 0.5800 39.596        0      0    289 Tr-Europark 
N_WG0111 N_WG011A 1 0 380.0 380.0 780.0 0.3309 27.960        0      0   1185 TRWG01_11   
N_WG0113 N_WG011A 1 0 380.0 380.0 780.0 0.3309 27.960        0      0   1185 TRWG01_13   
NULW1532 N_LWE63H 1 0 157.0 157.0 320.0 0.0077 0.9308 -25.9614 0.4057   1177 TrLWE6_HVHV 
N_LWE63G N_LWE63H 1 0 150.0 150.0 200.0 0.0123 10.425 -8.87777 0.4444    770 TrLWE6_HVMV 
N_LWE63S N_LWE63H 1 0 150.0 150.0 120.0 0.0936 20.797 -5.31478 0.4444    462 TrLWE6_HVLV 
N_MK123G N_MK123H 1 0 150.0 150.0 190.0 0.0153 12.753 -8.43274 0.4444    731 TrMK12_HVMV 
N_MK123S N_MK123H 1 0 150.0 150.0 105.0 0.1537 28.101 -4.64545 0.4444    404 TrMK12_HVLV 
N_ROC33G N_ROC33H 1 0 150.0 150.0 145.0 0.0939 12.330        0      0    558 TrROC_HVLV  
N_ROC33S N_ROC33H 1 0 150.0 150.0 130.0 0.1657 17.020        0      0    500 TrROC_HVMV  
NHSW222T NHSW2220 1 0 220.0 220.0 350.0 0.2146 25.008 -14.0503 3.4298    919 #HSWT202   H
NHSW222T NZLH115B 1 1 220.0 110.0 350.0 0.1312 -1.916        0      0  91851 HSW_TR202   
NHSW222T NHESSE22 1 0 220.0 220.0 105.0 0.8039 35.830        0      0  27555 HSW_TR202   
NEEM381U NEEM381D 1 0 380.0 380.0 750.0 0.0912 31.529 -10.3425 0.9695   1140 #EEMT423   H
NEEM381U NEEM222I 1 1 380.0 220.0 750.0 0.1241 -3.131        0      0 113951 EEM380_TR423
NEEM381U NEEM-512 1 0 380.0 380.0 100.0 0.8969 56.549        0      0  15193 EEM380_TR423
NWL3801S NWL3801B 1 0 380.0 380.0 500.0 0.3940 61.854 -6.85700 0.9695    760 #WLT411    H
NWL3801S NWL1503A 1 1 380.0 150.0 500.0 0.2645 -3.954        0      0  75967 WL380_TR411 
NWL3801S NWL--510 1 0 380.0 380.0 167.0 0.9522 54.263        0      0  25373 WL380_TR411 
NZKL381S NZKL381W 1 0 380.0 380.0 400.0 0.0393 58.494 -5.39811 1.2465    608 ZKL_TR421   
NZKL381S NZKL222W 1 1 380.0 220.0 400.0 0.4571 -6.512        0      0    608 ZKL_TR421   
NZKL381S NZKL0313 1 0 380.0 380.0 72.00 3.0248 122.98        0      0    109 ZKL_TR421   
NWL3801U NWL3801D 1 0 380.0 380.0 500.0 0.3940 61.753 -6.85700 0.9695    760 #WLT413    H
NWL3801U NDLR153A 1 1 380.0 150.0 500.0 0.2645 -4.055        0      0  75967 WL3_TR413   
NWL3801U NWL--512 1 0 380.0 380.0 167.0 0.9522 54.278        0      0  25373 WL3_TR413   
N_GAVI5  NWTO1150 1 0 110.0 110.0 55.00 0.5800 39.596        0      0    289 Tr-GAVI     
NWTR381S NWTR3811 1 0 380.0 380.0 500.0 0.3940 63.758 -6.85700 0.9695    760 #WTRT411   H
NWTR381S NWTR1531 1 1 380.0 150.0 500.0 0.2645 -4.558        0      0    760 WTR_TR411   
NWTR381S NWTR-510 1 0 380.0 380.0 167.0 0.9522 54.694        0      0    254 WTR_TR411   
NWTR381T NWTR3812 1 0 380.0 380.0 500.0 0.3940 63.758 -6.85700 0.9695    760 #WTRT412   H
NWTR381T NWTR153C 1 1 380.0 150.0 500.0 0.2645 -4.558        0      0    760 WTR_TR412   
NWTR381T NWTR-511 1 0 380.0 380.0 167.0 0.9522 54.694        0      0    254 WTR_TR412   
NWTR381U NWTR3817 1 0 380.0 380.0 500.0 0.3940 63.758 -6.85700 0.9695    760 #WTRT413   H
NWTR381U NWTR153D 1 1 380.0 150.0 500.0 0.2645 -4.558        0      0    760 WTR_TR413   
NWTR381U NWTR-512 1 0 380.0 380.0 167.0 0.9522 54.694        0      0    254 WTR_TR413   
NWL3801T NWL3801A 1 0 380.0 380.0 500.0 0.3940 61.725 -6.85700 0.9695    760 #WLT412    H
NWL3801T NWL1503B 1 1 380.0 150.0 500.0 0.2645 -3.997        0      0  75967 WL380_TR412 
NWL3801T NWL--511 1 0 380.0 380.0 167.0 0.9522 54.306        0      0  25373 WL380_TR412 
NZKL381T NZKL381Z 1 0 380.0 380.0 400.0 0.0393 58.494 -5.39811 1.2465    608 ZKL_TR422   
NZKL381T NZKL222Z 1 1 380.0 220.0 400.0 0.4571 -6.512        0      0    608 ZKL_TR422   
NZKL381T NZKL0314 1 0 380.0 380.0 72.00 3.0248 122.98        0      0    109 ZKL_TR422   
##C

----- 2 WINDINGS TRANSFORMERS REGULATION BLOCK -----
_________1_________2_________3_________4_________5_________6_________7
1234567890123456789012345678901234567890123456789012345678901234567890
Node 1  |Node 2  |O|du   |mx|Tap|U    |du   |phitr|mx|Tap|P    |Type|
##C

##R
N_EH-21  NDKG3811 1 
N_EH-11  NDKG3810 1 
N_EH-31  NDKG3812 1 
NEEM381S NEEM3812 1 1.500 10   2      
NEEM381S NEEM2220 1 
NEEM381S NEEM-510 1 
NMVL381S NMVL3810 1 1.500 10   0      
NMVL381S NMVLA33  1 
NMVL381S NMVL-510 1 
NMVL381T NMVL3813 1 1.500 10   0      
NMVL381T NMVLB43  1 
NMVL381T NMVL-511 1 
NEEM381T NEEM3816 1 1.500 10   2      
NEEM381T NEEM2224 1 
NEEM381T NEEM-511 1 
NBWK381T NBWK3811 1 1.500 10   3      
NBWK381T NZT1503A 1 
NBWK381T NBWK-511 1 
NNW01 51 NWMD1150 1 1.510 16   0      
NWW01 51 NWMD1150 1 1.510 16   0      
NZW01 51 NWMD1150 1 1.510 16   0      
N_BEC15  NDZF1151 1 
N_BS303  NBSL1531 1 
N_CCC11  NCCCT11  1 
N_CCC21  NCCCT21  1 
N_CCC31  NCCCT31  1 
N_BEC 3  NCU1503A 1 1.546 12   0      
NULW153A NULW1531 1                    0.315 -1.42 10  -5       ASYM 
N_PG023  NGVT2 31 1 
N_PG013  NGVT2 30 1 
N_LTG 5  NLUTTE51 1 1.360 14   0      
NOZN381U NOZN3810 1 1.500 10   3      
NOZN381U NOZN1533 1 
NOZN381U NOZN-512 1 
NULW153C NULW1530 1                    0.315 -1.42 10  -5       ASYM 
N_DES15  NDZW1151 1 
NDDZ5031 NDDZ153A 1 1.500 10   0      
NDDZ5031 NDDZ153B 1 1.500 10   0      
NAKZO 5A NAKU115A 1 1.460 10 -10      
NAKZO 5B NAKU115B 1 1.460 10 -10      
N_EC-32  NEC3CA2  1 2.500  2  -1      
N_EC-42  NEC4CA2  1 2.500  2  -1      
N_EC-52  NEC5CA2  1 2.500  2  -1      
NEHH381S NEHH3811 1 1.500 10   2      
NEHH381S NEHH2221 1 
NEHH381S NEHH-51  1 
NEGEN_11 NEGEN_10 1 
NEGEN_12 NEGEN_10 1 
N_CR101  NMV-E 1  1 2.500  2   0      
N_AVIZ5  NHGLA151 1 
N_AVIW5  NHGLA152 1 
N_SAL05  NHGLB151 1 
N_MK123H NULW1533 1 
N_MV-31  NMVTR311 1 1.270  9   0      
N_MV-31  NMVTR310 1 1.270  9   0      
N_MV-11  NMVTR11  1 1.013  2  -1      
N_MV-21  NMVTR21  1 1.013  2  -1      
NZKL381U NZKL381O 1 1.500 10   6      
NZKL381U NZKL222O 1 
NZKL381U NZKL0311 1 
NZKL381V NZKL381P 1 1.500 10   6      
NZKL381V NZKL222P 1 
NZKL381V NZKL0312 1 
NBMR381S NBMR381A 1 1.500 10   2      
NBMR381S NBMR153A 1 
NBMR381S NBMR-510 1 
NBGM222S NBGM222A 1 1.500 10  -1      
NBGM222S NBGM1151 1 
NBGM222S NBERGU21 1 
NLSM222S NLSM222A 1 1.500 10   1      
NLSM222S NLSM1150 1 
NLSM222S NLOUWS21 1 
NMEE222S NMEE222A 1 1.500 10   4      
NMEE222S NMEE115A 1 
NMEE222S NMEEDE22 1 
NOHK222S NOHK222A 1 1.500 10  -1      
NOHK222S NOHK1151 1 
NOHK222S NOUDEH21 1 
NOHK222T NOHK222A 1 1.500 10  -1      
NOHK222T NOHK1151 1 
NOHK222T NOUDEH22 1 
NRBB222S NRBB222A 1 1.500 10   2      
NRBB222S NEHM1152 1 
NRBB222S NEEMSH21 1 
NVVL222S NVVL222A 1 1.500 10   4      
NVVL222S NVVL115A 1 
NVVL222S NVIERV22 1 
NZYV222S NZYV222A 1 1.500 10   2      
NZYV222S NZYV115A 1 
NZYV222S NZEYER21 1 
NBVW381T NBVW381A 1 1.500 10   1      
NBVW381T NBVW153B 1 
NBVW381T NBVW-511 1 
NBWK381S NBWK381A 1 1.500 10   3      
NBWK381S NZT1503B 1 
NBWK381S NBWK-510 1 
NBKK381S NBKK381A 1 1.500 10   0      
NBKK381S NBKK153B 1 
NBKK381S NBKK-510 1 
NCST381T NCST381A 1 1.500 10   2      
NCST381T NCRAYE32 1 
NCST381T NCST-511 1 
NDIM381S NDIM381A 1 1.500 10   1      
NDIM381S NDIM153A 1 
NDIM381S NDIM-510 1 
NDIM381T NDIM381A 1 1.500 10   1      
NDIM381T NDIM153B 1 
NDIM381T NDIM-511 1 
NDOD381T NDOD381A 1 1.500 10   3      
NDOD381T NDOD1531 1 
NDOD381T NDOD-511 1 
NDTC381T NDTC381A 1 1.500 10   3      
NDTC381T NLGK153B 1 
NDTC381T NDTC-511 1 
NEHV381S NEHV381A 1 1.500 10   1      
NEHV381S NEHVO 3A 1 
NEHV381S NEHV-510 1 
NEHV381T NEHV381A 1 1.500 10   1      
NEHV381T NEHVO 3A 1 
NEHV381T NEHV-511 1 
NENS381S NENS381A 1 1.500 10   2      
NENS381S NENS1151 1 
NENS381S NENS-513 1 
NENS381W NENS381A 1 1.500 10   3      
NENS381W NENS222A 1 
NENS381W NENS-511 1 
NENS381X NENS381A 1 1.500 10   3      
NENS381X NENS222A 1 
NENS381X NENS-512 1 
NGT3801S NGT3801A 1 1.500 10   1      
NGT3801S NGT1503A 1 
NGT3801S NGT--510 1 
NHGL381U NHGL381A 1 1.500 10  10      
NHGL381U NHGLO 5A 1 
NHGL381U NHGL-512 1 
NHGL381S NHGL381A 1 1.500 10  10      
NHGL381S NHGLO 5C 1 
NHGL381S NHGL-510 1 
NKIJ381T NKIJ381A 1 1.500 10   4      
NKIJ381T NKIJ153E 1 
NKIJ381T NKIJ-511 1 
N_FL-41  NLLS381A 1 2.500  2   1      
NLLS381S NLLS381A 1 1.500 10   5      
NLLS381S NLLS153A 1 
NLLS381S NLLS-510 1 
NLLS381U NLLS381A 1 1.500 10   2      
NLLS381U NLLS153B 1 
NLLS381U NLELYS1A 1 
N_CC-A1  NMBT381A 1 1.025  2  -1      
NMBT381T NMBT381A 1 1.500 10   1      
NMBT381T NMBT153D 1 
NMBT381T NMBT-511 1 
NMBT381S NMBT381A 1 1.500 10   1      
NMBT381S NMBT153A 1 
NMBT381S NMBT-510 1 
NOZN381S NOZN381A 1 1.500 10   3      
NOZN381S NOZN1530 1 
NOZN381S NOZN-510 1 
NVHZ381T NVHZ381A 1 1.732 10   0      
NVHZ381T NVHZ1531 1 
NVHZ381T NVHZ-511 1 
N_SCE 3  NEBK113A 1 
N_FL-53  NLLS153A 1 2.500  2   0      
NRK10 31 NRK1503A 1 1.670 11   0      
N_HW-93  NHW1503A 1 
NESDM 51 NESDM 5A 1 
N_HC615  NHCL115A 1 
N_WKC13  NHMO153A 1 1.546 12   0      
NMDK2_3  NWKCM 3B 1 
N_RSB 3  NRSB153A 1 1.546 12   0      
NMDB103A NMDB153A 1 1.500 13   0      
N_ES1G3  NTNZ153A 1 2.500  3   0      
NDZW115A NWEW222A 1 1.500 10   2      
NHZL381S NHZL381A 1 1.500 10   4      
NHZL381S NHZL222W 1 
NHZL381S NZKLW51  1 
NHZL381T NHZL381A 1 1.500 10   4      
NHZL381T NHZL222Z 1 
NHZL381T NZKLZ51  1 
NBSL381T NBSL381C 1 1.500 10   2      
NBSL381T NBSL153A 1 
NBSL381T NBSL-510 1 
NHZL381U NHZL381B 1 1.500 10   4      
NHZL381U NHZL222O 1 
NHZL381U NZKLO51  1 
NHZL381V NHZL381B 1 1.500 10   4      
NHZL381V NHZL222P 1 
NHZL381V NZKLP51  1 
NMEE381S NMEE381C C 1.500 10   3      
NMEE381S NMEE222B C 
NMEE381S NMEE-510 C 
N_DM333  NDIM153F 1 
NBGM222T NBGM222B 1 1.500 10  -1      
NBGM222T NBGM1150 1 
NBGM222T NBERGU2A 1 
NHSW222S NHSW222B 1 1.500 10   6      
NHSW222S NZLH115A 1 
NHSW222S NHESSE21 1 
NHSW222U NHSW222B 1 1.500 10   6      
NHSW222U NZLH115B 1 
NHSW222U NHESSE23 1 
NLSM222T NLSM222B 1 1.500 10   1      
NLSM222T NLSM1151 1 
NLSM222T NLOUWS2A 1 
NMEE222T NMEE222B 1 1.500 10   4      
NMEE222T NMEE115B 1 
NMEE222T NMEEDE23 1 
NOHK222U NOHK222B 1 1.500 10  -1      
NOHK222U NOHK1150 1 
NOHK222U NOUDEH2A 1 
NRBB222T NRBB222B 1 1.500 10   2      
NRBB222T NEHM1153 1 
NRBB222T NEEMSH22 1 
NVVL222T NVVL222B 1 1.500 10   4      
NVVL222T NVVL115B 1 
NVVL222T NVIERV2A 1 
NZYV222T NZYV222B 1 1.500 10   2      
NZYV222T NZYV115B 1 
NZYV222T NZEYER22 1 
NBWK381U NBWK381B 1 1.500 10   3      
NBWK381U NZT1503B 1 
NBWK381U NBWK-512 1 
NCST381S NCST381B 1 1.500 10   2      
NCST381S NCRAYE31 1 
NCST381S NCST-510 1 
NCST381U NCST381B 1 1.500 10   2      
NCST381U NCRAYE33 1 
NCST381U NCST-512 1 
NDIM381U NDIM381B 1 1.500 10   3      
NDIM381U NDIM153D 1 
NDIM381U NDIM-512 1 
NDIM381V NDIM381B 1 1.500 10   3      
NDIM381V NDIM153G 1 
NDIM381V NDIM-513 1 
NDTC381S NDTC381B 1 1.500 10   3      
NDTC381S NLGK153A 1 
NDTC381S NDTC-510 1 
NEHV381U NEHV381B 1 1.500 10   1      
NEHV381U NEHVO 3B 1 
NEHV381U NEHV-512 1 
NEHV381V NEHV381B 1 1.500 10   1      
NEHV381V NEHVO 3B 1 
NEHV381V NEHV-513 1 
NENS381T NENS381B 1 1.500 10   2      
NENS381T NENS1150 1 
NENS381T NENS-514 1 
NENS381V NENS381B 1 1.500 10   3      
NENS381V NENS222B 1 
NENS381V NENS-510 1 
NGT3801T NGT3801B 1 1.500 10   1      
NGT3801T NGT1503C 1 
NGT3801T NGT--511 1 
NHGL381T NHGL381B 1 1.500 10  10      
NHGL381T NHGLO 5B 1 
NHGL381T NHGL-511 1 
NKIJ381S NKIJ381B 1 1.500 10   4      
NKIJ381S NKIJ153F 1 
NKIJ381S NKIJ-510 1 
NKIJ381U NKIJ381B 1 1.500 10   4      
NKIJ381U NKIJ153F 1 
NKIJ381U NKIJ-512 1 
NLLS381T NLLS381B 1 1.500 10   5      
NLLS381T NLLS153B 1 
NLLS381T NLLS-511 1 
NMBT381V NMBT381B 1 1.500 10   1      
NMBT381V NMBT153E 1 
NMBT381V NMBT-513 1 
NMBT381U NMBT381B 1 1.500 10   1      
NMBT381U NMBT153F 1 
NMBT381U NMBT-512 1 
NOZN381T NOZN381B 1 1.500 10   3      
NOZN381T NOZN1531 1 
NOZN381T NOZN-511 1 
NERP1531 NERP153B 1                    1.000 90.00 10   0       ASYM 
NRK10 31 NRK1503B 1 1.670 11   0      
NRK10 31 NRK1503B 2 1.670 11   0      
N_GLTK5  NGLTK 5B 1 
N_HC625  NHCL115B 1 
N_WKC23  NHMO153B 1 1.546 12   0      
N_MD123  NWKCM 3A 1 
N_MD113  NWKCM 3A 1 
N_MD133  NWKCM 3A 1 
N_MD143  NWKCM 3A 1 
N_ES1S3  NTNZ153B 1 2.500  3   0      
NDOD381U NDOD381B 1 1.500 10   3      
NDOD381U NDOD153A 1 
NDOD381U NDOD-512 1 
NWEW222S NWEW222B 1 1.520 10   2      
NWEW222S NDZW115B 1 
NWEW222S NWEW-520 1 
NBSL381U NBSL381B 1 1.500 10   2      
NBSL381U NBSL153B 1 
NBSL381U NBSL-511 1 
NMEE3811 NMEE381B A                    4.549 90.00 16   0       SYMM 
NMEE3812 NMEE381B C                    4.549 90.00 16   0       SYMM 
NMEE3813 NMEE381D B                    4.549 90.00 16   0       SYMM 
N_RECA3  NRTW1531 1 1.500 10   2      
N_RECB3  NRTW1530 1 1.500 10   2      
N_RECX3  NRTW1532 1 1.500 10   2      
N_SNBV5  NSNB1151 1 1.430 14   3      
N_EEMS5  NEEM1151 1 
N_ROC33H NOM15031 1 
N_SL201  NSLT201  1 2.500  2  -1      
N_SL101  NSLT101  1 2.500  2  -1      
N_SW-13G N_SW-13H 1 
N_SW-13S N_SW-13H 1 
N_CCC43  NMBT1531 1 
N_SW-13H NKRH1531 1 
N_WKCE3  NEHVN131 1 1.424 13   0      
N_WKCH3  NHTW1531 1 1.546 12   0      
N_ALM23  NMKT1530 1 
N_BG102G NBGM2221 1 
N_BG102S NBGM2221 1 1.025  2  -1      
N_BG202G NBGM2220 1 
N_BG202S NBGM2220 1 1.025  2  -1      
N_EC202G NRBB2221 1 1.025  2  -1      
N_EC202S NRBB2221 1 1.025  2  -1      
N_EC-61  NEC6CA1  1 2.500  2  -1      
N_EC-71  NEC7CA1  1 2.500  2  -1      
N_MSEC1  NMSECT1  1 
N_EC301  NEC30A1  1 
N_EC311  NEC31A1  1 
NVHZ381S NVHZ3810 1 1.732 10   0      
NVHZ381S NVHZ1531 1 
NVHZ381S NVHZ-510 1 
NBSL381S NBSL3810 B 1.500 10   1      
NBSL381S NBSL153B B 
NBSL381S NBSL-512 B 
NBVW381S NBVW3810 1 1.500 10   1      
NBVW381S NBVW153A 1 
NBVW381S NBVW-510 1 
NVHZ381U NVHZ3811 1 1.732 10   0      
NVHZ381U NVHZ1531 1 
NVHZ381U NVHZ-512 1 
N_VN243  NVLN1536 1 
N_VN253  NVLN1537 1 
N_IJM_3  NVLN1538 1 
NSMH381S NSMH3810 1 1.500 10   0      
NSMH381S NSMH153A 1 
NSMH381S NSMH-510 1 
NDOD381S NDOD3810 1 1.500 10   3      
NDOD381S NDOD153A 1 
NDOD381S NDOD-510 1 
NENS381U NENS3811 1 1.500 10   2      
NENS381U NENS1151 1 
NENS381U NENS-515 1 
N_DM341  NDMT341  1 1.000  3   0      
N_EVIC5  NCVDE151 1 
N_WG0111 N_WG011A 1 1.025  2   0      
N_WG0113 N_WG011A 1 1.025  2   0      
NULW1532 N_LWE63H 1 
N_LWE63G N_LWE63H 1 
N_LWE63S N_LWE63H 1 
N_MK123G N_MK123H 1 
N_MK123S N_MK123H 1 
N_ROC33G N_ROC33H 1 
N_ROC33S N_ROC33H 1 
NHSW222T NHSW2220 1 1.500 10   6      
NHSW222T NZLH115B 1 
NHSW222T NHESSE22 1 
NEEM381U NEEM381D 1 1.500 10   2      
NEEM381U NEEM222I 1 
NEEM381U NEEM-512 1 
NWL3801S NWL3801B 1 1.500 10   2      
NWL3801S NWL1503A 1 
NWL3801S NWL--510 1 
NZKL381S NZKL381W 1 1.500 10   6      
NZKL381S NZKL222W 1 
NZKL381S NZKL0313 1 
NWL3801U NWL3801D 1 1.500 10   2      
NWL3801U NDLR153A 1 
NWL3801U NWL--512 1 
N_GAVI5  NWTO1150 1 
NWTR381S NWTR3811 1 1.500 10   2      
NWTR381S NWTR1531 1 
NWTR381S NWTR-510 1 
NWTR381T NWTR3812 1 1.500 10   2      
NWTR381T NWTR153C 1 
NWTR381T NWTR-511 1 
NWTR381U NWTR3817 1 1.500 10   2      
NWTR381U NWTR153D 1 
NWTR381U NWTR-512 1 
NWL3801T NWL3801A 1 1.500 10   2      
NWL3801T NWL1503B 1 
NWL3801T NWL--511 1 
NZKL381T NZKL381Z 1 1.500 10   6      
NZKL381T NZKL222Z 1 
NZKL381T NZKL0314 1 
##C

----- 2 WINDINGS TRANSFORMERS DEPENDING ON THE TAP POSITION BLOCK -----
_________1_________2_________3_________4_________5_________6
123456789012345678901234567890123456789012345678901234567890
Node 1  |Node 2  |O| |Tap|R(Ohm)|X(Ohm)|du   |phi  |

##TT
NULW153A NULW1531 1   -10 0.0523 5.2997 3.153 -14.2
NULW153A NULW1531 1    -9 0.0472 4.9106 2.560 -12.8
NULW153A NULW1531 1    -8 0.0424 4.5490 2.027 -11.4
NULW153A NULW1531 1    -7 0.0378 4.2150 1.553 -10.0
NULW153A NULW1531 1    -6 0.0334 3.9087 1.147 -8.63
NULW153A NULW1531 1    -5 0.0293 3.6299 0.800 -7.21
NULW153A NULW1531 1    -4 0.0254 3.3787 0.513 -5.78
NULW153A NULW1531 1    -3 0.0218 3.1551 0.287 -4.34
NULW153A NULW1531 1    -2 0.0184 2.9591 0.127 -2.90
NULW153A NULW1531 1    -1 0.0095 2.5368 0.033 -1.45
NULW153A NULW1531 1     0 0.0122 2.6500     0     0
NULW153A NULW1531 1     1 0.0154 2.7728 0.033 1.450
NULW153A NULW1531 1     2 0.0187 2.9271 0.127 2.900
NULW153A NULW1531 1     3 0.0222 3.1131 0.287 4.340
NULW153A NULW1531 1     4 0.0260 3.3307 0.513 5.780
NULW153A NULW1531 1     5 0.0299 3.5799 0.800 7.210
NULW153A NULW1531 1     6 0.0340 3.8607 1.147 8.630
NULW153A NULW1531 1     7 0.0383 4.1730 1.553 10.04
NULW153A NULW1531 1     8 0.0427 4.5170 2.027 11.44
NULW153A NULW1531 1     9 0.0474 4.8926 2.560 12.83
NULW153A NULW1531 1    10 0.0523 5.2997 3.153 14.20
NULW153C NULW1530 1   -10 0.0523 5.2997 3.153 -14.2
NULW153C NULW1530 1    -9 0.0472 4.9106 2.560 -12.8
NULW153C NULW1530 1    -8 0.0424 4.5490 2.027 -11.4
NULW153C NULW1530 1    -7 0.0378 4.2150 1.553 -10.0
NULW153C NULW1530 1    -6 0.0334 3.9087 1.147 -8.63
NULW153C NULW1530 1    -5 0.0293 3.6299 0.800 -7.21
NULW153C NULW1530 1    -4 0.0254 3.3787 0.513 -5.78
NULW153C NULW1530 1    -3 0.0218 3.1551 0.287 -4.34
NULW153C NULW1530 1    -2 0.0184 2.9591 0.127 -2.90
NULW153C NULW1530 1    -1 0.0095 2.5368 0.033 -1.45
NULW153C NULW1530 1     0 0.0122 2.6500     0     0
NULW153C NULW1530 1     1 0.0154 2.7728 0.033 1.450
NULW153C NULW1530 1     2 0.0187 2.9271 0.127 2.900
NULW153C NULW1530 1     3 0.0222 3.1131 0.287 4.340
NULW153C NULW1530 1     4 0.0260 3.3307 0.513 5.780
NULW153C NULW1530 1     5 0.0299 3.5799 0.800 7.210
NULW153C NULW1530 1     6 0.0340 3.8607 1.147 8.630
NULW153C NULW1530 1     7 0.0383 4.1730 1.553 10.04
NULW153C NULW1530 1     8 0.0427 4.5170 2.027 11.44
NULW153C NULW1530 1     9 0.0474 4.8926 2.560 12.83
NULW153C NULW1530 1    10 0.0523 5.2997 3.153 14.20
NMEE3811 NMEE381B A   -16 0.2863 16.228 -72.8 -40.0
NMEE3811 NMEE381B A   -15 0.2723 15.737 -68.7 -37.9
NMEE3811 NMEE381B A   -14 0.2595 15.044 -63.6 -35.3
NMEE3811 NMEE381B A   -13 0.2463 14.568 -59.2 -33.0
NMEE3811 NMEE381B A   -12 0.2345 13.962 -54.5 -30.5
NMEE3811 NMEE381B A   -11 0.2225 13.485 -49.7 -27.9
NMEE3811 NMEE381B A   -10 0.2107 13.023 -45.4 -25.6
NMEE3811 NMEE381B A    -9 0.2013 12.662 -40.9 -23.1
NMEE3811 NMEE381B A    -8 0.1905 12.186 -36.0 -20.4
NMEE3811 NMEE381B A    -7 0.1811 11.681 -31.1 -17.7
NMEE3811 NMEE381B A    -6 0.1733 11.276 -27.0 -15.4
NMEE3811 NMEE381B A    -5 0.1646 11.002 -23.5 -13.4
NMEE3811 NMEE381B A    -4 0.2000 10.626 -18.4 -10.5
NMEE3811 NMEE381B A    -3 0.1519 10.425 -14.3 -8.20
NMEE3811 NMEE381B A    -2 0.1454 10.208 -9.78 -5.60
NMEE3811 NMEE381B A    -1 0.1418 10.093 -4.71 -2.70
NMEE3811 NMEE381B A     0 0.1295 10.006 -0.70 -0.40
NMEE3811 NMEE381B A     1 0.1422 10.064 4.364 2.500
NMEE3811 NMEE381B A     2 0.1458 10.136 8.907 5.100
NMEE3811 NMEE381B A     3 0.1526 10.266 13.46 7.700
NMEE3811 NMEE381B A     4 0.1593 10.482 18.55 10.60
NMEE3811 NMEE381B A     5 0.1659 10.670 22.61 12.90
NMEE3811 NMEE381B A     6 0.1740 10.944 27.04 15.40
NMEE3811 NMEE381B A     7 0.1819 11.233 31.14 17.70
NMEE3811 NMEE381B A     8 0.1913 11.623 36.17 20.50
NMEE3811 NMEE381B A     9 0.2019 12.070 41.05 23.20
NMEE3811 NMEE381B A    10 0.2111 12.474 45.26 25.50
NMEE3811 NMEE381B A    11 0.2227 13.009 50.05 28.10
NMEE3811 NMEE381B A    12 0.2346 13.528 54.34 30.40
NMEE3811 NMEE381B A    13 0.2462 14.062 58.29 32.50
NMEE3811 NMEE381B A    14 0.2593 14.755 63.25 35.10
NMEE3811 NMEE381B A    15 0.2719 15.448 67.89 37.50
NMEE3811 NMEE381B A    16 0.2859 16.214 72.79 40.00
NMEE3812 NMEE381B C   -16 0.2863 16.228 -72.8 -40.0
NMEE3812 NMEE381B C   -15 0.2723 15.737 -68.7 -37.9
NMEE3812 NMEE381B C   -14 0.2595 15.044 -63.6 -35.3
NMEE3812 NMEE381B C   -13 0.2463 14.568 -59.2 -33.0
NMEE3812 NMEE381B C   -12 0.2345 13.962 -54.5 -30.5
NMEE3812 NMEE381B C   -11 0.2225 13.485 -49.7 -27.9
NMEE3812 NMEE381B C   -10 0.2107 13.023 -45.4 -25.6
NMEE3812 NMEE381B C    -9 0.2013 12.662 -40.9 -23.1
NMEE3812 NMEE381B C    -8 0.1905 12.186 -36.0 -20.4
NMEE3812 NMEE381B C    -7 0.1811 11.681 -31.1 -17.7
NMEE3812 NMEE381B C    -6 0.1733 11.276 -27.0 -15.4
NMEE3812 NMEE381B C    -5 0.1646 11.002 -23.5 -13.4
NMEE3812 NMEE381B C    -4 0.2000 10.626 -18.4 -10.5
NMEE3812 NMEE381B C    -3 0.1519 10.425 -14.3 -8.20
NMEE3812 NMEE381B C    -2 0.1454 10.208 -9.78 -5.60
NMEE3812 NMEE381B C    -1 0.1418 10.093 -4.71 -2.70
NMEE3812 NMEE381B C     0 0.1295 10.006 -0.70 -0.40
NMEE3812 NMEE381B C     1 0.1422 10.064 4.364 2.500
NMEE3812 NMEE381B C     2 0.1458 10.136 8.907 5.100
NMEE3812 NMEE381B C     3 0.1526 10.266 13.46 7.700
NMEE3812 NMEE381B C     4 0.1593 10.482 18.55 10.60
NMEE3812 NMEE381B C     5 0.1659 10.670 22.61 12.90
NMEE3812 NMEE381B C     6 0.1740 10.944 27.04 15.40
NMEE3812 NMEE381B C     7 0.1819 11.233 31.14 17.70
NMEE3812 NMEE381B C     8 0.1913 11.623 36.17 20.50
NMEE3812 NMEE381B C     9 0.2019 12.070 41.05 23.20
NMEE3812 NMEE381B C    10 0.2111 12.474 45.26 25.50
NMEE3812 NMEE381B C    11 0.2227 13.009 50.05 28.10
NMEE3812 NMEE381B C    12 0.2346 13.528 54.34 30.40
NMEE3812 NMEE381B C    13 0.2462 14.062 58.29 32.50
NMEE3812 NMEE381B C    14 0.2593 14.755 63.25 35.10
NMEE3812 NMEE381B C    15 0.2719 15.448 67.89 37.50
NMEE3812 NMEE381B C    16 0.2859 16.214 72.79 40.00
NMEE3813 NMEE381D B   -16 0.2863 16.228 -72.8 -40.0
NMEE3813 NMEE381D B   -15 0.2723 15.737 -68.7 -37.9
NMEE3813 NMEE381D B   -14 0.2595 15.044 -63.6 -35.3
NMEE3813 NMEE381D B   -13 0.2463 14.568 -59.2 -33.0
NMEE3813 NMEE381D B   -12 0.2345 13.962 -54.5 -30.5
NMEE3813 NMEE381D B   -11 0.2225 13.485 -49.7 -27.9
NMEE3813 NMEE381D B   -10 0.2107 13.023 -45.4 -25.6
NMEE3813 NMEE381D B    -9 0.2013 12.662 -40.9 -23.1
NMEE3813 NMEE381D B    -8 0.1905 12.186 -36.0 -20.4
NMEE3813 NMEE381D B    -7 0.1811 11.681 -31.1 -17.7
NMEE3813 NMEE381D B    -6 0.1733 11.276 -27.0 -15.4
NMEE3813 NMEE381D B    -5 0.1646 11.002 -23.5 -13.4
NMEE3813 NMEE381D B    -4 0.2000 10.626 -18.4 -10.5
NMEE3813 NMEE381D B    -3 0.1519 10.425 -14.3 -8.20
NMEE3813 NMEE381D B    -2 0.1454 10.208 -9.78 -5.60
NMEE3813 NMEE381D B    -1 0.1418 10.093 -4.71 -2.70
NMEE3813 NMEE381D B     0 0.1295 10.006 -0.70 -0.40
NMEE3813 NMEE381D B     1 0.1422 10.064 4.364 2.500
NMEE3813 NMEE381D B     2 0.1458 10.136 8.907 5.100
NMEE3813 NMEE381D B     3 0.1526 10.266 13.46 7.700
NMEE3813 NMEE381D B     4 0.1593 10.482 18.55 10.60
NMEE3813 NMEE381D B     5 0.1659 10.670 22.61 12.90
NMEE3813 NMEE381D B     6 0.1740 10.944 27.04 15.40
NMEE3813 NMEE381D B     7 0.1819 11.233 31.14 17.70
NMEE3813 NMEE381D B     8 0.1913 11.623 36.17 20.50
NMEE3813 NMEE381D B     9 0.2019 12.070 41.05 23.20
NMEE3813 NMEE381D B    10 0.2111 12.474 45.26 25.50
NMEE3813 NMEE381D B    11 0.2227 13.009 50.05 28.10
NMEE3813 NMEE381D B    12 0.2346 13.528 54.34 30.40
NMEE3813 NMEE381D B    13 0.2462 14.062 58.29 32.50
NMEE3813 NMEE381D B    14 0.2593 14.755 63.25 35.10
NMEE3813 NMEE381D B    15 0.2719 15.448 67.89 37.50
NMEE3813 NMEE381D B    16 0.2859 16.214 72.79 40.00
